        "bus2": 61351
      },
      "params": {
        "R": 0.019346149638295174,
        "X": 0.08807159215211868,
        "G": 0.0,
        "B": 0.012447169981896877
      },
      "extension": {
        "length": 23656.256048583986,
        "rating": 122.2253680229187
      }
    },
    {
      "class": "Branch",
      "id": "branch_60126_60153_1",
      "ports": {
        "bus1": 60126,
        "bus2": 60153
      },
      "params": {
        "R": 0.00425083190202713,
        "X": 0.02061128057539463,
        "G": 0.0,
        "B": 0.0075404648669064045
      },
      "extension": {
        "length": 8369.053534423829,
        "rating": 168.26748847961426
      }
    },
    {
      "class": "Branch",
      "id": "branch_60126_60928_1",
      "ports": {
        "bus1": 60126,
        "bus2": 60928
      },
      "params": {
        "R": 0.00464401300996542,
        "X": 0.025606535375118256,
        "G": 0.0,
        "B": 0.012640878558158875
      },
      "extension": {
        "length": 12201.385892211914,
        "rating": 181.47728443145752
      }
    },
    {
      "class": "Branch",
      "id": "branch_60127_60128_1",
      "ports": {
        "bus1": 60127,
        "bus2": 60128
      },
      "params": {
        "R": 0.00024490096257068217,
        "X": 0.0010709561174735427,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60128_60129_1",
      "ports": {
        "bus1": 60128,
        "bus2": 60129
      },
      "params": {
        "R": 0.015724526718258858,
        "X": 0.06613339483737946,
        "G": 0.0,
        "B": 0.011077582836151123
      },
      "extension": {
        "length": 19678.066454223634,
        "rating": 173.04763793945312
      }
    },
    {
      "class": "Branch",
      "id": "branch_60128_60875_1",
      "ports": {
        "bus1": 60875,
        "bus2": 60128
      },
      "params": {
        "R": 0.00856293085962534,
        "X": 0.03804054483771324,
        "G": 0.0,
        "B": 0.014903074130415916
      },
      "extension": {
        "length": 18083.686657104492,
        "rating": 127.3100733757019
      }
    },
    {
      "class": "Branch",
      "id": "branch_60130_60131_1",
      "ports": {
        "bus1": 60130,
        "bus2": 60131
      },
      "params": {
        "R": 0.0002540903224144131,
        "X": 0.0011249991366639733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60130_60133_1",
      "ports": {
        "bus1": 60130,
        "bus2": 60133
      },
      "params": {
        "R": 0.0055091241374611855,
        "X": 0.02181328646838665,
        "G": 0.0,
        "B": 0.00342864659614861
      },
      "extension": {
        "length": 6423.299289459229,
        "rating": 159.32726860046387
      }
    },
    {
      "class": "Branch",
      "id": "branch_60130_60238_1",
      "ports": {
        "bus1": 60238,
        "bus2": 60130
      },
      "params": {
        "R": 0.006668820511549711,
        "X": 0.03540173918008804,
        "G": 0.0,
        "B": 0.03446948155760765
      },
      "extension": {
        "length": 26250.00210131836,
        "rating": 163.7412190437317
      }
    },
    {
      "class": "Branch",
      "id": "branch_60130_61451_1",
      "ports": {
        "bus1": 60130,
        "bus2": 61451
      },
      "params": {
        "R": 0.012065121904015541,
        "X": 0.05058697238564491,
        "G": 0.0,
        "B": 0.03510873764753342
      },
      "extension": {
        "length": 32154.97478466797,
        "rating": 142.91675090789795
      }
    },
    {
      "class": "Branch",
      "id": "branch_60132_60133_1",
      "ports": {
        "bus1": 60133,
        "bus2": 60132
      },
      "params": {
        "R": 0.004208775237202644,
        "X": 0.017581960186362267,
        "G": 0.0,
        "B": 0.005224630236625671
      },
      "extension": {
        "length": 6837.720609924317,
        "rating": 144.61511373519897
      }
    },
    {
      "class": "Branch",
      "id": "branch_60132_60148_1",
      "ports": {
        "bus1": 60132,
        "bus2": 60148
      },
      "params": {
        "R": 0.004944814834743738,
        "X": 0.017166543751955032,
        "G": 0.0,
        "B": 0.07398810982704163
      },
      "extension": {
        "length": 23962.382200195312,
        "rating": 166.8892502784729
      }
    },
    {
      "class": "Branch",
      "id": "branch_60132_60238_1",
      "ports": {
        "bus1": 60132,
        "bus2": 60238
      },
      "params": {
        "R": 0.010805855505168438,
        "X": 0.06281373649835587,
        "G": 0.0,
        "B": 0.013882851228117943
      },
      "extension": {
        "length": 20381.695552001955,
        "rating": 164.58308696746826
      }
    },
    {
      "class": "Branch",
      "id": "branch_60134_60159_1",
      "ports": {
        "bus1": 60159,
        "bus2": 60134
      },
      "params": {
        "R": 0.014297178015112877,
        "X": 0.05194121599197388,
        "G": 0.0,
        "B": 0.00783628597855568
      },
      "extension": {
        "length": 14835.4524140625,
        "rating": 197.01145887374878
      }
    },
    {
      "class": "Branch",
      "id": "branch_60134_61020_1",
      "ports": {
        "bus1": 61020,
        "bus2": 60134
      },
      "params": {
        "R": 0.005343765020370483,
        "X": 0.027156488969922066,
        "G": 0.0,
        "B": 0.003704230533912778
      },
      "extension": {
        "length": 7175.119643371582,
        "rating": 202.19852924346924
      }
    },
    {
      "class": "Branch",
      "id": "branch_60135_60144_1",
      "ports": {
        "bus1": 60135,
        "bus2": 60144
      },
      "params": {
        "R": 0.0054319691844284534,
        "X": 0.031974658370018005,
        "G": 0.0,
        "B": 0.018928909674286842
      },
      "extension": {
        "length": 17828.814818847655,
        "rating": 140.4686450958252
      }
    },
    {
      "class": "Branch",
      "id": "branch_60136_60149_1",
      "ports": {
        "bus1": 60136,
        "bus2": 60149
      },
      "params": {
        "R": 0.0036554338876158,
        "X": 0.022065643221139908,
        "G": 0.0,
        "B": 0.007116601802408695
      },
      "extension": {
        "length": 8749.40059753418,
        "rating": 188.67416381835938
      }
    },
    {
      "class": "Branch",
      "id": "branch_60137_60138_1",
      "ports": {
        "bus1": 60138,
        "bus2": 60137
      },
      "params": {
        "R": 0.000434245215728879,
        "X": 0.03373293578624725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60137_60139_1",
      "ports": {
        "bus1": 60137,
        "bus2": 60139
      },
      "params": {
        "R": 0.0002806084230542183,
        "X": 0.0011914045317098498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60137_61155_1",
      "ports": {
        "bus1": 60137,
        "bus2": 61155
      },
      "params": {
        "R": 0.000903471780475229,
        "X": 0.01093653030693531,
        "G": 0.0,
        "B": 0.2299395352602005
      },
      "extension": {
        "length": 36442.294114746095,
        "rating": 1151.9871711730957
      }
    },
    {
      "class": "Branch",
      "id": "branch_60138_60149_1",
      "ports": {
        "bus1": 60149,
        "bus2": 60138
      },
      "params": {
        "R": 0.002970237983390689,
        "X": 0.015047037973999977,
        "G": 0.0,
        "B": 0.003929321188479662
      },
      "extension": {
        "length": 5821.856128784179,
        "rating": 174.05589818954468
      }
    },
    {
      "class": "Branch",
      "id": "branch_60140_60148_1",
      "ports": {
        "bus1": 60140,
        "bus2": 60148
      },
      "params": {
        "R": 0.009971893392503262,
        "X": 0.031735409051179886,
        "G": 0.0,
        "B": 0.003952351864427328
      },
      "extension": {
        "length": 7643.81229071045,
        "rating": 135.9115481376648
      }
    },
    {
      "class": "Branch",
      "id": "branch_60141_60150_1",
      "ports": {
        "bus1": 60150,
        "bus2": 60141
      },
      "params": {
        "R": 0.0031665826682001352,
        "X": 0.016695326194167137,
        "G": 0.0,
        "B": 0.0030530025251209736
      },
      "extension": {
        "length": 5252.379191345215,
        "rating": 115.43426513671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_60141_60158_1",
      "ports": {
        "bus1": 60141,
        "bus2": 60158
      },
      "params": {
        "R": 0.0046662441454827785,
        "X": 0.018537629395723343,
        "G": 0.0,
        "B": 0.012208943255245686
      },
      "extension": {
        "length": 10520.704083801269,
        "rating": 140.25170803070068
      }
    },
    {
      "class": "Branch",
      "id": "branch_60142_60148_1",
      "ports": {
        "bus1": 60148,
        "bus2": 60142
      },
      "params": {
        "R": 0.0026857685297727585,
        "X": 0.014133963733911514,
        "G": 0.0,
        "B": 0.004090083763003349
      },
      "extension": {
        "length": 5186.59271850586,
        "rating": 134.27228927612305
      }
    },
    {
      "class": "Branch",
      "id": "branch_60142_60151_1",
      "ports": {
        "bus1": 60151,
        "bus2": 60142
      },
      "params": {
        "R": 0.0029433227609843016,
        "X": 0.01196411345154047,
        "G": 0.0,
        "B": 0.008546671830117702
      },
      "extension": {
        "length": 7128.635457458497,
        "rating": 124.68631267547607
      }
    },
    {
      "class": "Branch",
      "id": "branch_60142_60157_1",
      "ports": {
        "bus1": 60157,
        "bus2": 60142
      },
      "params": {
        "R": 0.0037276153452694416,
        "X": 0.018677568063139915,
        "G": 0.0,
        "B": 0.006379134953022003
      },
      "extension": {
        "length": 8390.895898864746,
        "rating": 134.34078693389893
      }
    },
    {
      "class": "Branch",
      "id": "branch_60143_60149_1",
      "ports": {
        "bus1": 60143,
        "bus2": 60149
      },
      "params": {
        "R": 0.004966281354427338,
        "X": 0.020882664248347282,
        "G": 0.0,
        "B": 0.05915236473083496
      },
      "extension": {
        "length": 25056.021399169924,
        "rating": 164.87066745758057
      }
    },
    {
      "class": "Branch",
      "id": "branch_60143_60928_1",
      "ports": {
        "bus1": 60143,
        "bus2": 60928
      },
      "params": {
        "R": 0.0039101773872971535,
        "X": 0.01981249265372753,
        "G": 0.0,
        "B": 0.007646695710718632
      },
      "extension": {
        "length": 8136.254279113769,
        "rating": 208.88750553131104
      }
    },
    {
      "class": "Branch",
      "id": "branch_60143_60928_2",
      "ports": {
        "bus1": 60143,
        "bus2": 60928
      },
      "params": {
        "R": 0.0039101773872971535,
        "X": 0.01981249265372753,
        "G": 0.0,
        "B": 0.007646695710718632
      },
      "extension": {
        "length": 8136.254279113769,
        "rating": 208.88750553131104
      }
    },
    {
      "class": "Branch",
      "id": "branch_60144_60145_1",
      "ports": {
        "bus1": 60144,
        "bus2": 60145
      },
      "params": {
        "R": 0.00020831455185543746,
        "X": 0.001189656206406653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60144_60146_1",
      "ports": {
        "bus1": 60144,
        "bus2": 60146
      },
      "params": {
        "R": 0.003664982970803976,
        "X": 0.0182812437415123,
        "G": 0.0,
        "B": 0.0026976249646395445
      },
      "extension": {
        "length": 5144.114334594727,
        "rating": 176.24671459197998
      }
    },
    {
      "class": "Branch",
      "id": "branch_60144_60147_1",
      "ports": {
        "bus1": 60144,
        "bus2": 60147
      },
      "params": {
        "R": 0.009617500007152557,
        "X": 0.034022003412246704,
        "G": 0.0,
        "B": 0.013704639859497547
      },
      "extension": {
        "length": 15437.41855444336,
        "rating": 156.58637285232544
      }
    },
    {
      "class": "Branch",
      "id": "branch_60146_61185_1",
      "ports": {
        "bus1": 60146,
        "bus2": 61185
      },
      "params": {
        "R": 0.009009651839733124,
        "X": 0.04810882359743118,
        "G": 0.0,
        "B": 0.010651686228811741
      },
      "extension": {
        "length": 16242.432812622072,
        "rating": 188.25953006744385
      }
    },
    {
      "class": "Branch",
      "id": "branch_60150_60155_1",
      "ports": {
        "bus1": 60150,
        "bus2": 60155
      },
      "params": {
        "R": 0.00650688074529171,
        "X": 0.029776079580187798,
        "G": 0.0,
        "B": 0.007018110249191523
      },
      "extension": {
        "length": 11138.955113891601,
        "rating": 149.3309736251831
      }
    },
    {
      "class": "Branch",
      "id": "branch_60152_60155_1",
      "ports": {
        "bus1": 60152,
        "bus2": 60155
      },
      "params": {
        "R": 0.0074241310358047485,
        "X": 0.02899494394659996,
        "G": 0.0,
        "B": 0.010718658566474915
      },
      "extension": {
        "length": 13237.83114038086,
        "rating": 142.78337955474854
      }
    },
    {
      "class": "Branch",
      "id": "branch_60152_61351_1",
      "ports": {
        "bus1": 60152,
        "bus2": 61351
      },
      "params": {
        "R": 0.008460476994514465,
        "X": 0.035666435956954956,
        "G": 0.0,
        "B": 0.006207218859344721
      },
      "extension": {
        "length": 11112.933516174317,
        "rating": 132.52633810043335
      }
    },
    {
      "class": "Branch",
      "id": "branch_60153_60155_1",
      "ports": {
        "bus1": 60153,
        "bus2": 60155
      },
      "params": {
        "R": 0.012283563613891602,
        "X": 0.043911583721637726,
        "G": 0.0,
        "B": 0.006776529364287853
      },
      "extension": {
        "length": 11343.546463073732,
        "rating": 148.68816137313843
      }
    },
    {
      "class": "Branch",
      "id": "branch_60154_60155_1",
      "ports": {
        "bus1": 60155,
        "bus2": 60154
      },
      "params": {
        "R": 0.00027854391373693943,
        "X": 0.014659464359283447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60154_60156_1",
      "ports": {
        "bus1": 60154,
        "bus2": 60156
      },
      "params": {
        "R": 0.00023620034335181117,
        "X": 0.0010593617334961891,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60154_61023_1",
      "ports": {
        "bus1": 61023,
        "bus2": 60154
      },
      "params": {
        "R": 0.000708512612618506,
        "X": 0.008273255079984665,
        "G": 0.0,
        "B": 0.2838103771209717
      },
      "extension": {
        "length": 35203.6847878418,
        "rating": 1225.656509399414
      }
    },
    {
      "class": "Branch",
      "id": "branch_60154_61155_1",
      "ports": {
        "bus1": 60154,
        "bus2": 61155
      },
      "params": {
        "R": 0.0017327215755358338,
        "X": 0.020047953352332115,
        "G": 0.0,
        "B": 0.33004727959632874
      },
      "extension": {
        "length": 60767.78308154297,
        "rating": 1202.0770072937012
      }
    },
    {
      "class": "Branch",
      "id": "branch_60154_61539_1",
      "ports": {
        "bus1": 61539,
        "bus2": 60154
      },
      "params": {
        "R": 0.002213326981291175,
        "X": 0.022922607138752937,
        "G": 0.0,
        "B": 0.3343081474304199
      },
      "extension": {
        "length": 59898.22015869141,
        "rating": 1183.488941192627
      }
    },
    {
      "class": "Branch",
      "id": "branch_60155_60157_1",
      "ports": {
        "bus1": 60155,
        "bus2": 60157
      },
      "params": {
        "R": 0.0032553006894886494,
        "X": 0.018169984221458435,
        "G": 0.0,
        "B": 0.010466054081916809
      },
      "extension": {
        "length": 10085.80751312256,
        "rating": 149.0839719772339
      }
    },
    {
      "class": "Branch",
      "id": "branch_60158_60243_1",
      "ports": {
        "bus1": 60158,
        "bus2": 60243
      },
      "params": {
        "R": 0.007274895906448364,
        "X": 0.03627234324812889,
        "G": 0.0,
        "B": 0.026752350851893425
      },
      "extension": {
        "length": 20744.564426147463,
        "rating": 161.6581678390503
      }
    },
    {
      "class": "Branch",
      "id": "branch_60159_60160_1",
      "ports": {
        "bus1": 60160,
        "bus2": 60159
      },
      "params": {
        "R": 0.0019978415220975876,
        "X": 0.009252137504518032,
        "G": 0.0,
        "B": 0.019290652126073837
      },
      "extension": {
        "length": 10079.89550189209,
        "rating": 189.71116542816162
      }
    },
    {
      "class": "Branch",
      "id": "branch_60160_60161_1",
      "ports": {
        "bus1": 60160,
        "bus2": 60161
      },
      "params": {
        "R": 0.0002710943517740816,
        "X": 0.001050640014000237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60162_60165_1",
      "ports": {
        "bus1": 60162,
        "bus2": 60165
      },
      "params": {
        "R": -0.0005561658181250095,
        "X": -0.01545056700706482,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60162_60166_1",
      "ports": {
        "bus1": 60162,
        "bus2": 60166
      },
      "params": {
        "R": 0.00028594621107913554,
        "X": 0.0011757586617022753,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60162_60167_1",
      "ports": {
        "bus1": 60162,
        "bus2": 60167
      },
      "params": {
        "R": 0.00023436793708242476,
        "X": 0.0010564657859504223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60163_60165_1",
      "ports": {
        "bus1": 60163,
        "bus2": 60165
      },
      "params": {
        "R": 0.007230463903397322,
        "X": 0.20086590945720673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60164_60165_1",
      "ports": {
        "bus1": 60164,
        "bus2": 60165
      },
      "params": {
        "R": 0.007230463903397322,
        "X": 0.20086590945720673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60167_60185_1",
      "ports": {
        "bus1": 60185,
        "bus2": 60167
      },
      "params": {
        "R": 0.012122701853513718,
        "X": 0.04924870654940605,
        "G": 0.0,
        "B": 0.016544917598366737
      },
      "extension": {
        "length": 20254.197473876953,
        "rating": 165.98235368728638
      }
    },
    {
      "class": "Branch",
      "id": "branch_60167_60220_1",
      "ports": {
        "bus1": 60167,
        "bus2": 60220
      },
      "params": {
        "R": 0.007064645644277334,
        "X": 0.040271807461977005,
        "G": 0.0,
        "B": 0.024055100977420807
      },
      "extension": {
        "length": 20370.164674438478,
        "rating": 162.2538924217224
      }
    },
    {
      "class": "Branch",
      "id": "branch_60168_60169_1",
      "ports": {
        "bus1": 60169,
        "bus2": 60168
      },
      "params": {
        "R": 0.012478737160563469,
        "X": 0.06423426419496536,
        "G": 0.0,
        "B": 0.008751410990953445
      },
      "extension": {
        "length": 16462.632209106447,
        "rating": 179.6447515487671
      }
    },
    {
      "class": "Branch",
      "id": "branch_60168_60174_1",
      "ports": {
        "bus1": 60174,
        "bus2": 60168
      },
      "params": {
        "R": 0.00503265717998147,
        "X": 0.025348780676722527,
        "G": 0.0,
        "B": 0.01650574430823326
      },
      "extension": {
        "length": 14349.089729003907,
        "rating": 182.43341445922852
      }
    },
    {
      "class": "Branch",
      "id": "branch_60169_60170_1",
      "ports": {
        "bus1": 60169,
        "bus2": 60170
      },
      "params": {
        "R": 0.00020425951515790075,
        "X": 0.0011962471762672067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60169_60401_1",
      "ports": {
        "bus1": 60401,
        "bus2": 60169
      },
      "params": {
        "R": 0.00485607422888279,
        "X": 0.022412912920117378,
        "G": 0.0,
        "B": 0.010076862759888172
      },
      "extension": {
        "length": 11077.647158386231,
        "rating": 170.3521490097046
      }
    },
    {
      "class": "Branch",
      "id": "branch_60169_60402_1",
      "ports": {
        "bus1": 60402,
        "bus2": 60169
      },
      "params": {
        "R": 0.01576722413301468,
        "X": 0.053699661046266556,
        "G": 0.0,
        "B": 0.017366141080856323
      },
      "extension": {
        "length": 19341.525368408205,
        "rating": 116.44471883773804
      }
    },
    {
      "class": "Branch",
      "id": "branch_60171_60172_1",
      "ports": {
        "bus1": 60171,
        "bus2": 60172
      },
      "params": {
        "R": 0.00028432736871764064,
        "X": 0.0011311612324789166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60171_60178_1",
      "ports": {
        "bus1": 60171,
        "bus2": 60178
      },
      "params": {
        "R": 0.005702918861061335,
        "X": 0.02389417216181755,
        "G": 0.0,
        "B": 0.035979460924863815
      },
      "extension": {
        "length": 19465.143497314453,
        "rating": 161.7740511894226
      }
    },
    {
      "class": "Branch",
      "id": "branch_60171_60194_1",
      "ports": {
        "bus1": 60171,
        "bus2": 60194
      },
      "params": {
        "R": 0.0025805337354540825,
        "X": 0.01499914564192295,
        "G": 0.0,
        "B": 0.0030696114990860224
      },
      "extension": {
        "length": 4670.770122344971,
        "rating": 144.62236166000366
      }
    },
    {
      "class": "Branch",
      "id": "branch_60173_60174_1",
      "ports": {
        "bus1": 60174,
        "bus2": 60173
      },
      "params": {
        "R": 0.0030167398508638144,
        "X": 0.0130308223888278,
        "G": 0.0,
        "B": 0.004464678466320038
      },
      "extension": {
        "length": 5334.955883514404,
        "rating": 153.27214002609253
      }
    },
    {
      "class": "Branch",
      "id": "branch_60173_60192_1",
      "ports": {
        "bus1": 60192,
        "bus2": 60173
      },
      "params": {
        "R": 0.00447545712813735,
        "X": 0.01748955436050892,
        "G": 0.0,
        "B": 0.0019414963899180293
      },
      "extension": {
        "length": 3808.9582728881837,
        "rating": 168.7476634979248
      }
    },
    {
      "class": "Branch",
      "id": "branch_60174_60191_1",
      "ports": {
        "bus1": 60174,
        "bus2": 60191
      },
      "params": {
        "R": 0.0019542782101780176,
        "X": 0.010542117990553379,
        "G": 0.0,
        "B": 0.0021079296711832285
      },
      "extension": {
        "length": 3657.2281622314454,
        "rating": 179.5926570892334
      }
    },
    {
      "class": "Branch",
      "id": "branch_60175_60176_1",
      "ports": {
        "bus1": 60175,
        "bus2": 60176
      },
      "params": {
        "R": 0.0024558252189308405,
        "X": 0.011310761794447899,
        "G": 0.0,
        "B": 0.00552464509382844
      },
      "extension": {
        "length": 5424.329393371582,
        "rating": 207.5422763824463
      }
    },
    {
      "class": "Branch",
      "id": "branch_60175_60176_2",
      "ports": {
        "bus1": 60175,
        "bus2": 60176
      },
      "params": {
        "R": 0.0024558252189308405,
        "X": 0.011310761794447899,
        "G": 0.0,
        "B": 0.00552464509382844
      },
      "extension": {
        "length": 5424.329393371582,
        "rating": 207.5422763824463
      }
    },
    {
      "class": "Branch",
      "id": "branch_60175_60191_1",
      "ports": {
        "bus1": 60191,
        "bus2": 60175
      },
      "params": {
        "R": 0.007410934194922447,
        "X": 0.03077295608818531,
        "G": 0.0,
        "B": 0.006041029933840036
      },
      "extension": {
        "length": 9809.660415344239,
        "rating": 188.4402871131897
      }
    },
    {
      "class": "Branch",
      "id": "branch_60175_60191_2",
      "ports": {
        "bus1": 60191,
        "bus2": 60175
      },
      "params": {
        "R": 0.007410934194922447,
        "X": 0.03077295608818531,
        "G": 0.0,
        "B": 0.006041029933840036
      },
      "extension": {
        "length": 9809.660415344239,
        "rating": 188.4402871131897
      }
    },
    {
      "class": "Branch",
      "id": "branch_60175_60192_1",
      "ports": {
        "bus1": 60175,
        "bus2": 60192
      },
      "params": {
        "R": 0.0034986655227839947,
        "X": 0.01565307192504406,
        "G": 0.0,
        "B": 0.013368847779929638
      },
      "extension": {
        "length": 10641.844294189454,
        "rating": 176.85867547988892
      }
    },
    {
      "class": "Branch",
      "id": "branch_60175_61110_1",
      "ports": {
        "bus1": 60175,
        "bus2": 61110
      },
      "params": {
        "R": 0.00393791776150465,
        "X": 0.021650876849889755,
        "G": 0.0,
        "B": 0.005151053890585899
      },
      "extension": {
        "length": 7804.4541597290045,
        "rating": 164.92407321929932
      }
    },
    {
      "class": "Branch",
      "id": "branch_60176_60934_1",
      "ports": {
        "bus1": 60176,
        "bus2": 60934
      },
      "params": {
        "R": 0.0015159585746005177,
        "X": 0.0075871823355555534,
        "G": 0.0,
        "B": 0.006438981741666794
      },
      "extension": {
        "length": 5271.122430999756,
        "rating": 212.7678394317627
      }
    },
    {
      "class": "Branch",
      "id": "branch_60176_60934_2",
      "ports": {
        "bus1": 60176,
        "bus2": 60934
      },
      "params": {
        "R": 0.0015159585746005177,
        "X": 0.0075871823355555534,
        "G": 0.0,
        "B": 0.006438981741666794
      },
      "extension": {
        "length": 5271.122430999756,
        "rating": 212.7678394317627
      }
    },
    {
      "class": "Branch",
      "id": "branch_60176_61110_1",
      "ports": {
        "bus1": 61110,
        "bus2": 60176
      },
      "params": {
        "R": 0.0033787512220442295,
        "X": 0.013036391697824001,
        "G": 0.0,
        "B": 0.0057016098871827126
      },
      "extension": {
        "length": 6315.819477813721,
        "rating": 137.63434886932373
      }
    },
    {
      "class": "Branch",
      "id": "branch_60176_61187_1",
      "ports": {
        "bus1": 60176,
        "bus2": 61187
      },
      "params": {
        "R": 0.003845652798190713,
        "X": 0.019334761425852776,
        "G": 0.0,
        "B": 0.004793734289705753
      },
      "extension": {
        "length": 7034.110041137696,
        "rating": 141.082501411438
      }
    },
    {
      "class": "Branch",
      "id": "branch_60177_60181_1",
      "ports": {
        "bus1": 60177,
        "bus2": 60181
      },
      "params": {
        "R": 0.01393453311175108,
        "X": 0.045779190957546234,
        "G": 0.0,
        "B": 0.010237612761557102
      },
      "extension": {
        "length": 16115.745103637695,
        "rating": 154.5422911643982
      }
    },
    {
      "class": "Branch",
      "id": "branch_60177_60205_1",
      "ports": {
        "bus1": 60205,
        "bus2": 60177
      },
      "params": {
        "R": 0.0027274349704384804,
        "X": 0.015027941204607487,
        "G": 0.0,
        "B": 0.013345956802368164
      },
      "extension": {
        "length": 8817.483883666993,
        "rating": 170.58062553405762
      }
    },
    {
      "class": "Branch",
      "id": "branch_60178_61053_1",
      "ports": {
        "bus1": 60178,
        "bus2": 61053
      },
      "params": {
        "R": 0.004936293698847294,
        "X": 0.022237345576286316,
        "G": 0.0,
        "B": 0.004358939826488495
      },
      "extension": {
        "length": 7099.402311584473,
        "rating": 167.02624559402466
      }
    },
    {
      "class": "Branch",
      "id": "branch_60178_61187_1",
      "ports": {
        "bus1": 61187,
        "bus2": 60178
      },
      "params": {
        "R": 0.0033073509112000465,
        "X": 0.013916629366576672,
        "G": 0.0,
        "B": 0.003503212006762624
      },
      "extension": {
        "length": 4961.299737579346,
        "rating": 146.5157985687256
      }
    },
    {
      "class": "Branch",
      "id": "branch_60179_60180_1",
      "ports": {
        "bus1": 60179,
        "bus2": 60180
      },
      "params": {
        "R": 0.00021555970306508243,
        "X": 0.0011119779665023088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60180_60186_1",
      "ports": {
        "bus1": 60186,
        "bus2": 60180
      },
      "params": {
        "R": 0.007762067019939423,
        "X": 0.03436434268951416,
        "G": 0.0,
        "B": 0.005749398376792669
      },
      "extension": {
        "length": 9817.436429077148,
        "rating": 183.56094360351562
      }
    },
    {
      "class": "Branch",
      "id": "branch_60180_61102_1",
      "ports": {
        "bus1": 61102,
        "bus2": 60180
      },
      "params": {
        "R": 0.003574224654585123,
        "X": 0.016853807494044304,
        "G": 0.0,
        "B": 0.0028334413655102253
      },
      "extension": {
        "length": 4991.730019683838,
        "rating": 187.8286361694336
      }
    },
    {
      "class": "Branch",
      "id": "branch_60180_61102_2",
      "ports": {
        "bus1": 61102,
        "bus2": 60180
      },
      "params": {
        "R": 0.003574224654585123,
        "X": 0.016853807494044304,
        "G": 0.0,
        "B": 0.0028334413655102253
      },
      "extension": {
        "length": 4991.730019683838,
        "rating": 187.8286361694336
      }
    },
    {
      "class": "Branch",
      "id": "branch_60181_60182_1",
      "ports": {
        "bus1": 60181,
        "bus2": 60182
      },
      "params": {
        "R": 0.0002586852351669222,
        "X": 0.0010004563955590129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60181_60183_1",
      "ports": {
        "bus1": 60183,
        "bus2": 60181
      },
      "params": {
        "R": 0.0022923999931663275,
        "X": 0.012629072181880474,
        "G": 0.0,
        "B": 0.003112827194854617
      },
      "extension": {
        "length": 4624.848053283691,
        "rating": 141.16551876068115
      }
    },
    {
      "class": "Branch",
      "id": "branch_60183_60184_1",
      "ports": {
        "bus1": 60183,
        "bus2": 60184
      },
      "params": {
        "R": 0.00028502289205789566,
        "X": 0.0010036200983449817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60183_60185_1",
      "ports": {
        "bus1": 60185,
        "bus2": 60183
      },
      "params": {
        "R": 0.00324723101221025,
        "X": 0.011337831616401672,
        "G": 0.0,
        "B": 0.0020132174249738455
      },
      "extension": {
        "length": 3580.3643422851565,
        "rating": 173.95625114440918
      }
    },
    {
      "class": "Branch",
      "id": "branch_60183_60186_1",
      "ports": {
        "bus1": 60186,
        "bus2": 60183
      },
      "params": {
        "R": 0.0036552653182297945,
        "X": 0.017571808770298958,
        "G": 0.0,
        "B": 0.007187492214143276
      },
      "extension": {
        "length": 7185.313718811035,
        "rating": 175.61087608337402
      }
    },
    {
      "class": "Branch",
      "id": "branch_60187_60188_1",
      "ports": {
        "bus1": 60187,
        "bus2": 60188
      },
      "params": {
        "R": 0.00024499520077370107,
        "X": 0.0010512432781979442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60187_60189_1",
      "ports": {
        "bus1": 60187,
        "bus2": 60189
      },
      "params": {
        "R": 0.005972071550786495,
        "X": 0.02945380099117756,
        "G": 0.0,
        "B": 0.006647035013884306
      },
      "extension": {
        "length": 9319.253558532715,
        "rating": 188.5629415512085
      }
    },
    {
      "class": "Branch",
      "id": "branch_60187_60189_2",
      "ports": {
        "bus1": 60187,
        "bus2": 60189
      },
      "params": {
        "R": 0.005972071550786495,
        "X": 0.02945380099117756,
        "G": 0.0,
        "B": 0.006647035013884306
      },
      "extension": {
        "length": 9319.253558532715,
        "rating": 188.5629415512085
      }
    },
    {
      "class": "Branch",
      "id": "branch_60189_60204_1",
      "ports": {
        "bus1": 60189,
        "bus2": 60204
      },
      "params": {
        "R": 0.0030181941110640764,
        "X": 0.016643894836306572,
        "G": 0.0,
        "B": 0.005946988705545664
      },
      "extension": {
        "length": 7646.82354876709,
        "rating": 193.04243326187134
      }
    },
    {
      "class": "Branch",
      "id": "branch_60189_60204_2",
      "ports": {
        "bus1": 60189,
        "bus2": 60204
      },
      "params": {
        "R": 0.0030181941110640764,
        "X": 0.016643894836306572,
        "G": 0.0,
        "B": 0.005946988705545664
      },
      "extension": {
        "length": 7646.82354876709,
        "rating": 193.04243326187134
      }
    },
    {
      "class": "Branch",
      "id": "branch_60190_60191_1",
      "ports": {
        "bus1": 60190,
        "bus2": 60191
      },
      "params": {
        "R": 0.00021896579710301012,
        "X": 0.0010293651139363647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60192_60193_1",
      "ports": {
        "bus1": 60192,
        "bus2": 60193
      },
      "params": {
        "R": 0.00024655135348439217,
        "X": 0.001143882516771555,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60192_60194_1",
      "ports": {
        "bus1": 60192,
        "bus2": 60194
      },
      "params": {
        "R": 0.002327981172129512,
        "X": 0.01251783687621355,
        "G": 0.0,
        "B": 0.009539907798171043
      },
      "extension": {
        "length": 7636.718491149903,
        "rating": 131.3040852546692
      }
    },
    {
      "class": "Branch",
      "id": "branch_60195_60203_1",
      "ports": {
        "bus1": 60203,
        "bus2": 60195
      },
      "params": {
        "R": 0.00574065838009119,
        "X": 0.02918843738734722,
        "G": 0.0,
        "B": 0.007221891079097986
      },
      "extension": {
        "length": 9823.728300842286,
        "rating": 141.65079593658447
      }
    },
    {
      "class": "Branch",
      "id": "branch_60195_61187_1",
      "ports": {
        "bus1": 61187,
        "bus2": 60195
      },
      "params": {
        "R": 0.0034649004228413105,
        "X": 0.018976731225848198,
        "G": 0.0,
        "B": 0.008772937580943108
      },
      "extension": {
        "length": 10035.270714111328,
        "rating": 118.69440078735352
      }
    },
    {
      "class": "Branch",
      "id": "branch_60196_60199_1",
      "ports": {
        "bus1": 60196,
        "bus2": 60199
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0010129362344741821,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60196_60200_1",
      "ports": {
        "bus1": 60196,
        "bus2": 60200
      },
      "params": {
        "R": 0.00020906524150632322,
        "X": 0.0011610651854425669,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60196_60201_1",
      "ports": {
        "bus1": 60196,
        "bus2": 60201
      },
      "params": {
        "R": 0.0002968584594782442,
        "X": 0.0011240870226174593,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60197_60199_1",
      "ports": {
        "bus1": 60197,
        "bus2": 60199
      },
      "params": {
        "R": 0.007171965669840574,
        "X": 0.15588374435901642,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60198_60199_1",
      "ports": {
        "bus1": 60198,
        "bus2": 60199
      },
      "params": {
        "R": 0.007171965669840574,
        "X": 0.15588374435901642,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60201_60203_1",
      "ports": {
        "bus1": 60203,
        "bus2": 60201
      },
      "params": {
        "R": 0.005519053898751736,
        "X": 0.025222569704055786,
        "G": 0.0,
        "B": 0.0025589840952306986
      },
      "extension": {
        "length": 5984.492073760986,
        "rating": 158.13206434249878
      }
    },
    {
      "class": "Branch",
      "id": "branch_60201_60210_1",
      "ports": {
        "bus1": 60201,
        "bus2": 60210
      },
      "params": {
        "R": 0.01001446507871151,
        "X": 0.059327803552150726,
        "G": 0.0,
        "B": 0.022313451394438744
      },
      "extension": {
        "length": 24709.330746826174,
        "rating": 170.2622890472412
      }
    },
    {
      "class": "Branch",
      "id": "branch_60202_60203_1",
      "ports": {
        "bus1": 60202,
        "bus2": 60203
      },
      "params": {
        "R": 0.00023418660566676408,
        "X": 0.0011368055129423738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60204_61228_1",
      "ports": {
        "bus1": 61228,
        "bus2": 60204
      },
      "params": {
        "R": 0.005290546454489231,
        "X": 0.026567554101347923,
        "G": 0.0,
        "B": 0.002990962704643607
      },
      "extension": {
        "length": 6786.801648193359,
        "rating": 189.80262279510498
      }
    },
    {
      "class": "Branch",
      "id": "branch_60204_61228_2",
      "ports": {
        "bus1": 61228,
        "bus2": 60204
      },
      "params": {
        "R": 0.005290546454489231,
        "X": 0.026567554101347923,
        "G": 0.0,
        "B": 0.002990962704643607
      },
      "extension": {
        "length": 6786.801648193359,
        "rating": 189.80262279510498
      }
    },
    {
      "class": "Branch",
      "id": "branch_60205_60206_1",
      "ports": {
        "bus1": 60206,
        "bus2": 60205
      },
      "params": {
        "R": 0.005301428493112326,
        "X": 0.02458088845014572,
        "G": 0.0,
        "B": 0.006439358927309513
      },
      "extension": {
        "length": 8375.59864654541,
        "rating": 175.04949569702148
      }
    },
    {
      "class": "Branch",
      "id": "branch_60206_60207_1",
      "ports": {
        "bus1": 60206,
        "bus2": 60207
      },
      "params": {
        "R": 0.006287769414484501,
        "X": 0.030581051483750343,
        "G": 0.0,
        "B": 0.009762474335730076
      },
      "extension": {
        "length": 11421.819987670899,
        "rating": 146.31218910217285
      }
    },
    {
      "class": "Branch",
      "id": "branch_60206_60209_1",
      "ports": {
        "bus1": 60209,
        "bus2": 60206
      },
      "params": {
        "R": 0.010957150720059872,
        "X": 0.05466761067509651,
        "G": 0.0,
        "B": 0.013975364156067371
      },
      "extension": {
        "length": 19088.028702026368,
        "rating": 168.3711290359497
      }
    },
    {
      "class": "Branch",
      "id": "branch_60207_60208_1",
      "ports": {
        "bus1": 60207,
        "bus2": 60208
      },
      "params": {
        "R": 0.00028285669395700097,
        "X": 0.001139497966505587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60207_60217_1",
      "ports": {
        "bus1": 60207,
        "bus2": 60217
      },
      "params": {
        "R": 0.021943671628832817,
        "X": 0.09839601814746857,
        "G": 0.0,
        "B": 0.01779659278690815
      },
      "extension": {
        "length": 30585.532256103517,
        "rating": 157.429039478302
      }
    },
    {
      "class": "Branch",
      "id": "branch_60209_61437_1",
      "ports": {
        "bus1": 61437,
        "bus2": 60209
      },
      "params": {
        "R": 0.0074648670852184296,
        "X": 0.036804694682359695,
        "G": 0.0,
        "B": 0.03380423039197922
      },
      "extension": {
        "length": 23053.51176965332,
        "rating": 171.8141794204712
      }
    },
    {
      "class": "Branch",
      "id": "branch_60210_61614_1",
      "ports": {
        "bus1": 61614,
        "bus2": 60210
      },
      "params": {
        "R": 0.00966625940054655,
        "X": 0.046205293387174606,
        "G": 0.0,
        "B": 0.01451317872852087
      },
      "extension": {
        "length": 18855.979191650393,
        "rating": 175.28518438339233
      }
    },
    {
      "class": "Branch",
      "id": "branch_60211_60212_1",
      "ports": {
        "bus1": 60211,
        "bus2": 60212
      },
      "params": {
        "R": 0.01070971880108118,
        "X": 0.054645560681819916,
        "G": 0.0,
        "B": 0.004983657971024512
      },
      "extension": {
        "length": 12183.015222839356,
        "rating": 162.04230785369873
      }
    },
    {
      "class": "Branch",
      "id": "branch_60211_60636_1",
      "ports": {
        "bus1": 60636,
        "bus2": 60211
      },
      "params": {
        "R": 0.01634536124765873,
        "X": 0.07356744259595871,
        "G": 0.0,
        "B": 0.013287944719195366
      },
      "extension": {
        "length": 22162.863901245117,
        "rating": 158.77690315246582
      }
    },
    {
      "class": "Branch",
      "id": "branch_60212_60213_1",
      "ports": {
        "bus1": 60212,
        "bus2": 60213
      },
      "params": {
        "R": 0.011056926101446152,
        "X": 0.03788821026682854,
        "G": 0.0,
        "B": 0.016235817223787308
      },
      "extension": {
        "length": 17114.498978027343,
        "rating": 164.13179636001587
      }
    },
    {
      "class": "Branch",
      "id": "branch_60213_60214_1",
      "ports": {
        "bus1": 60213,
        "bus2": 60214
      },
      "params": {
        "R": 0.00024369684979319572,
        "X": 0.0010807460639625788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60213_60215_1",
      "ports": {
        "bus1": 60215,
        "bus2": 60213
      },
      "params": {
        "R": 0.01718398742377758,
        "X": 0.05976136028766632,
        "G": 0.0,
        "B": 0.012223894707858562
      },
      "extension": {
        "length": 18364.81875292969,
        "rating": 173.28308820724487
      }
    },
    {
      "class": "Branch",
      "id": "branch_60215_60216_1",
      "ports": {
        "bus1": 60216,
        "bus2": 60215
      },
      "params": {
        "R": 0.006822868250310421,
        "X": 0.031156383454799652,
        "G": 0.0,
        "B": 0.011794878169894218
      },
      "extension": {
        "length": 14189.654204956056,
        "rating": 176.8996238708496
      }
    },
    {
      "class": "Branch",
      "id": "branch_60216_60351_1",
      "ports": {
        "bus1": 60351,
        "bus2": 60216
      },
      "params": {
        "R": 0.017419449985027313,
        "X": 0.08688300848007202,
        "G": 0.0,
        "B": 0.017439905554056168
      },
      "extension": {
        "length": 23657.009630493165,
        "rating": 183.83331298828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_60217_61439_1",
      "ports": {
        "bus1": 61439,
        "bus2": 60217
      },
      "params": {
        "R": 0.012307405471801758,
        "X": 0.06133309751749039,
        "G": 0.0,
        "B": 0.029941022396087646
      },
      "extension": {
        "length": 32241.35276806641,
        "rating": 159.79913473129272
      }
    },
    {
      "class": "Branch",
      "id": "branch_60218_60219_1",
      "ports": {
        "bus1": 60218,
        "bus2": 60219
      },
      "params": {
        "R": 0.00022761781292501837,
        "X": 0.0010099578648805618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60219_60220_1",
      "ports": {
        "bus1": 60220,
        "bus2": 60219
      },
      "params": {
        "R": 0.01496833935379982,
        "X": 0.0663851723074913,
        "G": 0.0,
        "B": 0.027471017092466354
      },
      "extension": {
        "length": 28572.36044018555,
        "rating": 152.52472162246704
      }
    },
    {
      "class": "Branch",
      "id": "branch_60219_60851_1",
      "ports": {
        "bus1": 60219,
        "bus2": 60851
      },
      "params": {
        "R": 0.01619715429842472,
        "X": 0.09714055061340332,
        "G": 0.0,
        "B": 0.018190158531069756
      },
      "extension": {
        "length": 28707.655251708984,
        "rating": 166.3190722465515
      }
    },
    {
      "class": "Branch",
      "id": "branch_60221_60233_1",
      "ports": {
        "bus1": 60221,
        "bus2": 60233
      },
      "params": {
        "R": 0.01658165268599987,
        "X": 0.08922887593507767,
        "G": 0.0,
        "B": 0.01974363438785076
      },
      "extension": {
        "length": 32175.221734863284,
        "rating": 158.81173610687256
      }
    },
    {
      "class": "Branch",
      "id": "branch_60221_60337_1",
      "ports": {
        "bus1": 60337,
        "bus2": 60221
      },
      "params": {
        "R": 0.01022607833147049,
        "X": 0.03976328298449516,
        "G": 0.0,
        "B": 0.02624574303627014
      },
      "extension": {
        "length": 23605.12605322266,
        "rating": 154.88816499710083
      }
    },
    {
      "class": "Branch",
      "id": "branch_60222_60448_1",
      "ports": {
        "bus1": 60222,
        "bus2": 60448
      },
      "params": {
        "R": 0.03471512719988823,
        "X": 0.1513996720314026,
        "G": 0.0,
        "B": 0.013778569176793098
      },
      "extension": {
        "length": 31361.126124023438,
        "rating": 153.92262935638428
      }
    },
    {
      "class": "Branch",
      "id": "branch_60223_60398_1",
      "ports": {
        "bus1": 60223,
        "bus2": 60398
      },
      "params": {
        "R": 0.00893479771912098,
        "X": 0.040921591222286224,
        "G": 0.0,
        "B": 0.01878327690064907
      },
      "extension": {
        "length": 20150.05122619629,
        "rating": 171.32635116577148
      }
    },
    {
      "class": "Branch",
      "id": "branch_60223_60836_1",
      "ports": {
        "bus1": 60223,
        "bus2": 60836
      },
      "params": {
        "R": 0.02070489525794983,
        "X": 0.07751163095235825,
        "G": 0.0,
        "B": 0.01526118628680706
      },
      "extension": {
        "length": 26482.11146850586,
        "rating": 161.1518144607544
      }
    },
    {
      "class": "Branch",
      "id": "branch_60224_60390_1",
      "ports": {
        "bus1": 60224,
        "bus2": 60390
      },
      "params": {
        "R": 0.030264301225543022,
        "X": 0.12352365255355835,
        "G": 0.0,
        "B": 0.102383092045784
      },
      "extension": {
        "length": 79986.80457861329,
        "rating": 158.87326002120972
      }
    },
    {
      "class": "Branch",
      "id": "branch_60225_60226_1",
      "ports": {
        "bus1": 60225,
        "bus2": 60226
      },
      "params": {
        "R": 0.008428441360592842,
        "X": 0.03978196531534195,
        "G": 0.0,
        "B": 0.009096740745007992
      },
      "extension": {
        "length": 12467.45709338379,
        "rating": 152.54424810409546
      }
    },
    {
      "class": "Branch",
      "id": "branch_60225_60227_1",
      "ports": {
        "bus1": 60225,
        "bus2": 60227
      },
      "params": {
        "R": 0.0028284662403166294,
        "X": 0.011574622243642807,
        "G": 0.0,
        "B": 0.01726609095931053
      },
      "extension": {
        "length": 9085.704558288575,
        "rating": 154.25431728363037
      }
    },
    {
      "class": "Branch",
      "id": "branch_60226_60875_1",
      "ports": {
        "bus1": 60226,
        "bus2": 60875
      },
      "params": {
        "R": 0.020837128162384033,
        "X": 0.09911122173070908,
        "G": 0.0,
        "B": 0.03223218768835068
      },
      "extension": {
        "length": 37439.45027270508,
        "rating": 164.31137323379517
      }
    },
    {
      "class": "Branch",
      "id": "branch_60228_60229_1",
      "ports": {
        "bus1": 60229,
        "bus2": 60228
      },
      "params": {
        "R": 0.012953012250363827,
        "X": 0.35001426935195923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60228_60229_2",
      "ports": {
        "bus1": 60229,
        "bus2": 60228
      },
      "params": {
        "R": 0.012953012250363827,
        "X": 0.35001426935195923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60228_60229_3",
      "ports": {
        "bus1": 60229,
        "bus2": 60228
      },
      "params": {
        "R": 0.012953012250363827,
        "X": 0.35001426935195923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60228_60229_4",
      "ports": {
        "bus1": 60229,
        "bus2": 60228
      },
      "params": {
        "R": 0.012953012250363827,
        "X": 0.35001426935195923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60228_60230_1",
      "ports": {
        "bus1": 60228,
        "bus2": 60230
      },
      "params": {
        "R": 0.00024203042266890407,
        "X": 0.001175732002593577,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60228_60233_1",
      "ports": {
        "bus1": 60233,
        "bus2": 60228
      },
      "params": {
        "R": 0.0073880539275705814,
        "X": 0.027613546699285507,
        "G": 0.0,
        "B": 0.00558022316545248
      },
      "extension": {
        "length": 8998.940575195313,
        "rating": 159.2100977897644
      }
    },
    {
      "class": "Branch",
      "id": "branch_60228_60235_1",
      "ports": {
        "bus1": 60235,
        "bus2": 60228
      },
      "params": {
        "R": 0.03029015101492405,
        "X": 0.12217956781387329,
        "G": 0.0,
        "B": 0.026072964072227478
      },
      "extension": {
        "length": 39568.71667675782,
        "rating": 174.81697797775269
      }
    },
    {
      "class": "Branch",
      "id": "branch_60231_60233_1",
      "ports": {
        "bus1": 60233,
        "bus2": 60231
      },
      "params": {
        "R": 0.006297464948147535,
        "X": 0.023470686748623848,
        "G": 0.0,
        "B": 0.006785451900213957
      },
      "extension": {
        "length": 8182.63333190918,
        "rating": 178.6589503288269
      }
    },
    {
      "class": "Branch",
      "id": "branch_60231_60809_1",
      "ports": {
        "bus1": 60231,
        "bus2": 60809
      },
      "params": {
        "R": 0.013137206435203552,
        "X": 0.05023937672376633,
        "G": 0.0,
        "B": 0.018010316416621208
      },
      "extension": {
        "length": 23214.35776574707,
        "rating": 175.37294626235962
      }
    },
    {
      "class": "Branch",
      "id": "branch_60232_60233_1",
      "ports": {
        "bus1": 60233,
        "bus2": 60232
      },
      "params": {
        "R": 0.0004778224974870682,
        "X": 0.03281073644757271,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60232_60234_1",
      "ports": {
        "bus1": 60232,
        "bus2": 60234
      },
      "params": {
        "R": 0.00023080040409695357,
        "X": 0.0011924960417672992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60232_60340_1",
      "ports": {
        "bus1": 60340,
        "bus2": 60232
      },
      "params": {
        "R": 0.002039871644228697,
        "X": 0.02484891004860401,
        "G": 0.0,
        "B": 0.4040720462799072
      },
      "extension": {
        "length": 68875.6675341797,
        "rating": 1137.7589225769043
      }
    },
    {
      "class": "Branch",
      "id": "branch_60235_60236_1",
      "ports": {
        "bus1": 60235,
        "bus2": 60236
      },
      "params": {
        "R": 0.00021520927839446813,
        "X": 0.0011290566762909293,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60237_60241_1",
      "ports": {
        "bus1": 60237,
        "bus2": 60241
      },
      "params": {
        "R": 0.009308265522122383,
        "X": 0.0391572080552578,
        "G": 0.0,
        "B": 0.017943600192666054
      },
      "extension": {
        "length": 18874.405880859376,
        "rating": 199.33089017868042
      }
    },
    {
      "class": "Branch",
      "id": "branch_60237_60567_1",
      "ports": {
        "bus1": 60237,
        "bus2": 60567
      },
      "params": {
        "R": 0.034194257110357285,
        "X": 0.14872951805591583,
        "G": 0.0,
        "B": 0.036739714443683624
      },
      "extension": {
        "length": 53057.071595214846,
        "rating": 147.51852750778198
      }
    },
    {
      "class": "Branch",
      "id": "branch_60237_60568_1",
      "ports": {
        "bus1": 60237,
        "bus2": 60568
      },
      "params": {
        "R": 0.02612055093050003,
        "X": 0.09882920980453491,
        "G": 0.0,
        "B": 0.07847114652395248
      },
      "extension": {
        "length": 61638.66592382813,
        "rating": 158.54098796844482
      }
    },
    {
      "class": "Branch",
      "id": "branch_60237_60677_1",
      "ports": {
        "bus1": 60237,
        "bus2": 60677
      },
      "params": {
        "R": 0.020468689501285553,
        "X": 0.10741352289915085,
        "G": 0.0,
        "B": 0.04213494807481766
      },
      "extension": {
        "length": 49446.600811523436,
        "rating": 175.66105127334595
      }
    },
    {
      "class": "Branch",
      "id": "branch_60238_60680_1",
      "ports": {
        "bus1": 60238,
        "bus2": 60680
      },
      "params": {
        "R": 0.028756840154528618,
        "X": 0.10682503879070282,
        "G": 0.0,
        "B": 0.09255552291870117
      },
      "extension": {
        "length": 65592.06405468751,
        "rating": 165.99215269088745
      }
    },
    {
      "class": "Branch",
      "id": "branch_60238_61452_1",
      "ports": {
        "bus1": 61452,
        "bus2": 60238
      },
      "params": {
        "R": 0.022096773609519005,
        "X": 0.08844069391489029,
        "G": 0.0,
        "B": 0.024565158411860466
      },
      "extension": {
        "length": 31645.313986816407,
        "rating": 168.0455446243286
      }
    },
    {
      "class": "Branch",
      "id": "branch_60239_60240_1",
      "ports": {
        "bus1": 60239,
        "bus2": 60240
      },
      "params": {
        "R": 0.0002642328036017716,
        "X": 0.0010566215496510267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60240_60241_1",
      "ports": {
        "bus1": 60241,
        "bus2": 60240
      },
      "params": {
        "R": 0.0059251743368804455,
        "X": 0.03106575831770897,
        "G": 0.0,
        "B": 0.004427601583302021
      },
      "extension": {
        "length": 8038.953962402344,
        "rating": 173.22161197662354
      }
    },
    {
      "class": "Branch",
      "id": "branch_60240_60243_1",
      "ports": {
        "bus1": 60243,
        "bus2": 60240
      },
      "params": {
        "R": 0.012982571497559547,
        "X": 0.07420070469379425,
        "G": 0.0,
        "B": 0.015273177064955235
      },
      "extension": {
        "length": 23704.139963012694,
        "rating": 168.60934495925903
      }
    },
    {
      "class": "Branch",
      "id": "branch_60241_60242_1",
      "ports": {
        "bus1": 60241,
        "bus2": 60242
      },
      "params": {
        "R": 0.0002736281603574753,
        "X": 0.0011845353292301297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60241_61153_1",
      "ports": {
        "bus1": 61153,
        "bus2": 60241
      },
      "params": {
        "R": 0.0011596587719395757,
        "X": 0.005551268346607685,
        "G": 0.0,
        "B": 0.000978694180957973
      },
      "extension": {
        "length": 1651.650103729248,
        "rating": 148.36889505386353
      }
    },
    {
      "class": "Branch",
      "id": "branch_60244_60251_1",
      "ports": {
        "bus1": 60244,
        "bus2": 60251
      },
      "params": {
        "R": 0.004233085550367832,
        "X": 0.01995125040411949,
        "G": 0.0,
        "B": 0.006590175908058882
      },
      "extension": {
        "length": 8012.9400386352545,
        "rating": 169.88450288772583
      }
    },
    {
      "class": "Branch",
      "id": "branch_60244_60283_1",
      "ports": {
        "bus1": 60244,
        "bus2": 60283
      },
      "params": {
        "R": 0.003666876582428813,
        "X": 0.01525653712451458,
        "G": 0.0,
        "B": 0.004241944756358862
      },
      "extension": {
        "length": 5290.403998260498,
        "rating": 144.13100481033325
      }
    },
    {
      "class": "Branch",
      "id": "branch_60244_60319_1",
      "ports": {
        "bus1": 60244,
        "bus2": 60319
      },
      "params": {
        "R": 0.005053832661360502,
        "X": 0.02129804901778698,
        "G": 0.0,
        "B": 0.004726101644337177
      },
      "extension": {
        "length": 7172.426086853027,
        "rating": 134.3264102935791
      }
    },
    {
      "class": "Branch",
      "id": "branch_60245_60307_1",
      "ports": {
        "bus1": 60245,
        "bus2": 60307
      },
      "params": {
        "R": 0.01181050855666399,
        "X": 0.05842101573944092,
        "G": 0.0,
        "B": 0.020004602149128914
      },
      "extension": {
        "length": 22401.07559362793,
        "rating": 178.51396799087524
      }
    },
    {
      "class": "Branch",
      "id": "branch_60245_60311_1",
      "ports": {
        "bus1": 60245,
        "bus2": 60311
      },
      "params": {
        "R": 0.013429846614599228,
        "X": 0.07492296397686005,
        "G": 0.0,
        "B": 0.012430565431714058
      },
      "extension": {
        "length": 21010.144494506836,
        "rating": 159.67291593551636
      }
    },
    {
      "class": "Branch",
      "id": "branch_60245_60323_1",
      "ports": {
        "bus1": 60245,
        "bus2": 60323
      },
      "params": {
        "R": 0.003497122321277857,
        "X": 0.01360876765102148,
        "G": 0.0,
        "B": 0.003086241427809
      },
      "extension": {
        "length": 4363.103425231934,
        "rating": 187.77377605438232
      }
    },
    {
      "class": "Branch",
      "id": "branch_60245_60323_2",
      "ports": {
        "bus1": 60245,
        "bus2": 60323
      },
      "params": {
        "R": 0.003497122321277857,
        "X": 0.01360876765102148,
        "G": 0.0,
        "B": 0.003086241427809
      },
      "extension": {
        "length": 4363.103425231934,
        "rating": 187.77377605438232
      }
    },
    {
      "class": "Branch",
      "id": "branch_60246_60249_1",
      "ports": {
        "bus1": 60246,
        "bus2": 60249
      },
      "params": {
        "R": -0.00024225842207670212,
        "X": -0.005960725247859955,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60246_60250_1",
      "ports": {
        "bus1": 60246,
        "bus2": 60250
      },
      "params": {
        "R": 0.0002560220309533179,
        "X": 0.0011697768932208419,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60246_60251_1",
      "ports": {
        "bus1": 60246,
        "bus2": 60251
      },
      "params": {
        "R": 0.0002212919353041798,
        "X": 0.0010146016720682383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60247_60249_1",
      "ports": {
        "bus1": 60247,
        "bus2": 60249
      },
      "params": {
        "R": 0.005035254172980785,
        "X": 0.12389157712459564,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60248_60249_1",
      "ports": {
        "bus1": 60248,
        "bus2": 60249
      },
      "params": {
        "R": 0.005035254172980785,
        "X": 0.12389157712459564,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60251_60256_1",
      "ports": {
        "bus1": 60251,
        "bus2": 60256
      },
      "params": {
        "R": 0.0033229379914700985,
        "X": 0.017108935862779617,
        "G": 0.0,
        "B": 0.004728219471871853
      },
      "extension": {
        "length": 6339.287952301025,
        "rating": 193.69572401046753
      }
    },
    {
      "class": "Branch",
      "id": "branch_60251_60256_2",
      "ports": {
        "bus1": 60251,
        "bus2": 60256
      },
      "params": {
        "R": 0.0033229379914700985,
        "X": 0.017108935862779617,
        "G": 0.0,
        "B": 0.004728219471871853
      },
      "extension": {
        "length": 6339.287952301025,
        "rating": 193.69572401046753
      }
    },
    {
      "class": "Branch",
      "id": "branch_60251_60261_1",
      "ports": {
        "bus1": 60261,
        "bus2": 60251
      },
      "params": {
        "R": 0.0018938349094241858,
        "X": 0.008832257241010666,
        "G": 0.0,
        "B": 0.006186986807733774
      },
      "extension": {
        "length": 5358.616590454102,
        "rating": 180.07193803787231
      }
    },
    {
      "class": "Branch",
      "id": "branch_60251_60319_1",
      "ports": {
        "bus1": 60319,
        "bus2": 60251
      },
      "params": {
        "R": 0.0035697421990334988,
        "X": 0.01602087914943695,
        "G": 0.0,
        "B": 0.00642316835001111
      },
      "extension": {
        "length": 6272.704923431396,
        "rating": 198.57934713363647
      }
    },
    {
      "class": "Branch",
      "id": "branch_60251_60319_2",
      "ports": {
        "bus1": 60319,
        "bus2": 60251
      },
      "params": {
        "R": 0.0035697421990334988,
        "X": 0.01602087914943695,
        "G": 0.0,
        "B": 0.00642316835001111
      },
      "extension": {
        "length": 6272.704923431396,
        "rating": 198.57934713363647
      }
    },
    {
      "class": "Branch",
      "id": "branch_60252_60253_1",
      "ports": {
        "bus1": 60253,
        "bus2": 60252
      },
      "params": {
        "R": 0.00019223718845751137,
        "X": 0.015336357988417149,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60252_60253_2",
      "ports": {
        "bus1": 60253,
        "bus2": 60252
      },
      "params": {
        "R": 0.00019223718845751137,
        "X": 0.015336357988417149,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60252_60253_3",
      "ports": {
        "bus1": 60253,
        "bus2": 60252
      },
      "params": {
        "R": 0.00019223718845751137,
        "X": 0.015336357988417149,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60252_60254_1",
      "ports": {
        "bus1": 60252,
        "bus2": 60254
      },
      "params": {
        "R": 0.0002605738409329206,
        "X": 0.0011265306966379285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60252_60979_1",
      "ports": {
        "bus1": 60252,
        "bus2": 60979
      },
      "params": {
        "R": 0.0007702306029386818,
        "X": 0.008799447678029537,
        "G": 0.0,
        "B": 0.17006750404834747
      },
      "extension": {
        "length": 28432.63008544922,
        "rating": 1158.0851554870605
      }
    },
    {
      "class": "Branch",
      "id": "branch_60252_61169_1",
      "ports": {
        "bus1": 60252,
        "bus2": 61169
      },
      "params": {
        "R": 0.000872984470333904,
        "X": 0.009348411113023758,
        "G": 0.0,
        "B": 0.11332768201828003
      },
      "extension": {
        "length": 24018.076661132814,
        "rating": 1167.4738883972168
      }
    },
    {
      "class": "Branch",
      "id": "branch_60253_60256_1",
      "ports": {
        "bus1": 60256,
        "bus2": 60253
      },
      "params": {
        "R": 0.0035827201791107655,
        "X": 0.01677265577018261,
        "G": 0.0,
        "B": 0.007197358645498753
      },
      "extension": {
        "length": 7812.138086059571,
        "rating": 203.1461477279663
      }
    },
    {
      "class": "Branch",
      "id": "branch_60253_60256_2",
      "ports": {
        "bus1": 60256,
        "bus2": 60253
      },
      "params": {
        "R": 0.0035827201791107655,
        "X": 0.01677265577018261,
        "G": 0.0,
        "B": 0.007197358645498753
      },
      "extension": {
        "length": 7812.138086059571,
        "rating": 203.1461477279663
      }
    },
    {
      "class": "Branch",
      "id": "branch_60253_60259_1",
      "ports": {
        "bus1": 60253,
        "bus2": 60259
      },
      "params": {
        "R": 0.0025176648050546646,
        "X": 0.014731756411492825,
        "G": 0.0,
        "B": 0.0017612907104194164
      },
      "extension": {
        "length": 3530.682037628174,
        "rating": 198.36227893829346
      }
    },
    {
      "class": "Branch",
      "id": "branch_60253_60259_2",
      "ports": {
        "bus1": 60253,
        "bus2": 60259
      },
      "params": {
        "R": 0.0025176648050546646,
        "X": 0.014731756411492825,
        "G": 0.0,
        "B": 0.0017612907104194164
      },
      "extension": {
        "length": 3530.682037628174,
        "rating": 198.36227893829346
      }
    },
    {
      "class": "Branch",
      "id": "branch_60253_60643_1",
      "ports": {
        "bus1": 60253,
        "bus2": 60643
      },
      "params": {
        "R": 0.007539755664765835,
        "X": 0.030540816485881805,
        "G": 0.0,
        "B": 0.023611603304743767
      },
      "extension": {
        "length": 19929.962334594726,
        "rating": 176.08848810195923
      }
    },
    {
      "class": "Branch",
      "id": "branch_60253_61066_1",
      "ports": {
        "bus1": 60253,
        "bus2": 61066
      },
      "params": {
        "R": 0.003343244781717658,
        "X": 0.018802421167492867,
        "G": 0.0,
        "B": 0.006030920892953873
      },
      "extension": {
        "length": 7404.324420410157,
        "rating": 193.4244155883789
      }
    },
    {
      "class": "Branch",
      "id": "branch_60253_61066_2",
      "ports": {
        "bus1": 60253,
        "bus2": 61066
      },
      "params": {
        "R": 0.003343244781717658,
        "X": 0.018802421167492867,
        "G": 0.0,
        "B": 0.006030920892953873
      },
      "extension": {
        "length": 7404.324420410157,
        "rating": 193.4244155883789
      }
    },
    {
      "class": "Branch",
      "id": "branch_60255_60306_1",
      "ports": {
        "bus1": 60306,
        "bus2": 60255
      },
      "params": {
        "R": 0.0073608593083918095,
        "X": 0.034470319747924805,
        "G": 0.0,
        "B": 0.005989492405205965
      },
      "extension": {
        "length": 10704.497493164063,
        "rating": 136.3747477531433
      }
    },
    {
      "class": "Branch",
      "id": "branch_60255_60991_1",
      "ports": {
        "bus1": 60255,
        "bus2": 60991
      },
      "params": {
        "R": 0.008920365013182163,
        "X": 0.03891314938664436,
        "G": 0.0,
        "B": 0.015257022343575954
      },
      "extension": {
        "length": 17970.216559936525,
        "rating": 155.12946844100952
      }
    },
    {
      "class": "Branch",
      "id": "branch_60255_61063_1",
      "ports": {
        "bus1": 60255,
        "bus2": 61063
      },
      "params": {
        "R": 0.003017997834831476,
        "X": 0.01548986230045557,
        "G": 0.0,
        "B": 0.005723191425204277
      },
      "extension": {
        "length": 6244.2652640075685,
        "rating": 174.04266595840454
      }
    },
    {
      "class": "Branch",
      "id": "branch_60256_60257_1",
      "ports": {
        "bus1": 60256,
        "bus2": 60257
      },
      "params": {
        "R": 0.0002757197362370789,
        "X": 0.0010812649270519614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60256_60259_1",
      "ports": {
        "bus1": 60256,
        "bus2": 60259
      },
      "params": {
        "R": 0.0031087736133486032,
        "X": 0.014617900364100933,
        "G": 0.0,
        "B": 0.0041041201911866665
      },
      "extension": {
        "length": 5292.243827819824,
        "rating": 148.59108924865723
      }
    },
    {
      "class": "Branch",
      "id": "branch_60256_60320_1",
      "ports": {
        "bus1": 60320,
        "bus2": 60256
      },
      "params": {
        "R": 0.006779450457543135,
        "X": 0.0329136848449707,
        "G": 0.0,
        "B": 0.00388040067628026
      },
      "extension": {
        "length": 7846.652444458008,
        "rating": 141.79461002349854
      }
    },
    {
      "class": "Branch",
      "id": "branch_60258_60259_1",
      "ports": {
        "bus1": 60258,
        "bus2": 60259
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60259_60261_1",
      "ports": {
        "bus1": 60259,
        "bus2": 60261
      },
      "params": {
        "R": 0.004569055046886206,
        "X": 0.01661517098546028,
        "G": 0.0,
        "B": 0.003582560457289219
      },
      "extension": {
        "length": 5521.486590911865,
        "rating": 187.0202898979187
      }
    },
    {
      "class": "Branch",
      "id": "branch_60259_60261_2",
      "ports": {
        "bus1": 60259,
        "bus2": 60261
      },
      "params": {
        "R": 0.004569055046886206,
        "X": 0.01661517098546028,
        "G": 0.0,
        "B": 0.003582560457289219
      },
      "extension": {
        "length": 5521.486590911865,
        "rating": 187.0202898979187
      }
    },
    {
      "class": "Branch",
      "id": "branch_60260_60289_1",
      "ports": {
        "bus1": 60260,
        "bus2": 60289
      },
      "params": {
        "R": 0.0024232736323028803,
        "X": 0.009590456262230873,
        "G": 0.0,
        "B": 0.001751735690049827
      },
      "extension": {
        "length": 2922.9318491363524,
        "rating": 154.66256141662598
      }
    },
    {
      "class": "Branch",
      "id": "branch_60260_60292_1",
      "ports": {
        "bus1": 60260,
        "bus2": 60292
      },
      "params": {
        "R": 0.004643212538212538,
        "X": 0.022034045308828354,
        "G": 0.0,
        "B": 0.004773332737386227
      },
      "extension": {
        "length": 6664.122810791016,
        "rating": 122.89402484893799
      }
    },
    {
      "class": "Branch",
      "id": "branch_60261_60995_1",
      "ports": {
        "bus1": 60995,
        "bus2": 60261
      },
      "params": {
        "R": 0.005099989473819733,
        "X": 0.02267308160662651,
        "G": 0.0,
        "B": 0.006486920639872551
      },
      "extension": {
        "length": 9088.126456970214,
        "rating": 146.1727261543274
      }
    },
    {
      "class": "Branch",
      "id": "branch_60262_60270_1",
      "ports": {
        "bus1": 60262,
        "bus2": 60270
      },
      "params": {
        "R": 0.003345303935930133,
        "X": 0.015216769650578499,
        "G": 0.0,
        "B": 0.008745400235056877
      },
      "extension": {
        "length": 8790.159249206543,
        "rating": 166.28462076187134
      }
    },
    {
      "class": "Branch",
      "id": "branch_60262_60877_1",
      "ports": {
        "bus1": 60262,
        "bus2": 60877
      },
      "params": {
        "R": 0.004559661261737347,
        "X": 0.025829512625932693,
        "G": 0.0,
        "B": 0.013948507606983185
      },
      "extension": {
        "length": 14372.785352416993,
        "rating": 126.47823095321655
      }
    },
    {
      "class": "Branch",
      "id": "branch_60262_60995_1",
      "ports": {
        "bus1": 60262,
        "bus2": 60995
      },
      "params": {
        "R": 0.005835174582898617,
        "X": 0.023059291765093803,
        "G": 0.0,
        "B": 0.003262370591983199
      },
      "extension": {
        "length": 5969.192135559082,
        "rating": 160.04775762557983
      }
    },
    {
      "class": "Branch",
      "id": "branch_60262_61066_1",
      "ports": {
        "bus1": 61066,
        "bus2": 60262
      },
      "params": {
        "R": 0.0011182285379618406,
        "X": 0.0049480898305773735,
        "G": 0.0,
        "B": 0.0013000249164178967
      },
      "extension": {
        "length": 1877.6634767303467,
        "rating": 197.14435338974
      }
    },
    {
      "class": "Branch",
      "id": "branch_60262_61066_2",
      "ports": {
        "bus1": 61066,
        "bus2": 60262
      },
      "params": {
        "R": 0.0011182285379618406,
        "X": 0.0049480898305773735,
        "G": 0.0,
        "B": 0.0013000249164178967
      },
      "extension": {
        "length": 1877.6634767303467,
        "rating": 197.14435338974
      }
    },
    {
      "class": "Branch",
      "id": "branch_60263_60289_1",
      "ports": {
        "bus1": 60289,
        "bus2": 60263
      },
      "params": {
        "R": 0.0030615648720413446,
        "X": 0.017943348735570908,
        "G": 0.0,
        "B": 0.0023596910759806633
      },
      "extension": {
        "length": 4512.1649197082525,
        "rating": 157.83615112304688
      }
    },
    {
      "class": "Branch",
      "id": "branch_60263_60290_1",
      "ports": {
        "bus1": 60290,
        "bus2": 60263
      },
      "params": {
        "R": 0.0021715133916586637,
        "X": 0.011163157410919666,
        "G": 0.0,
        "B": 0.0027250773273408413
      },
      "extension": {
        "length": 4003.2362167053225,
        "rating": 150.758159160614
      }
    },
    {
      "class": "Branch",
      "id": "branch_60263_60292_1",
      "ports": {
        "bus1": 60292,
        "bus2": 60263
      },
      "params": {
        "R": 0.0018999623134732246,
        "X": 0.010980519466102123,
        "G": 0.0,
        "B": 0.003570462577044964
      },
      "extension": {
        "length": 4758.557426696778,
        "rating": 159.42280292510986
      }
    },
    {
      "class": "Branch",
      "id": "branch_60264_60265_1",
      "ports": {
        "bus1": 60264,
        "bus2": 60265
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60264_60270_1",
      "ports": {
        "bus1": 60270,
        "bus2": 60264
      },
      "params": {
        "R": 0.0015486048068851233,
        "X": 0.00814081635326147,
        "G": 0.0,
        "B": 0.0020876235794276
      },
      "extension": {
        "length": 3031.52553465271,
        "rating": 167.05604791641235
      }
    },
    {
      "class": "Branch",
      "id": "branch_60264_60272_1",
      "ports": {
        "bus1": 60264,
        "bus2": 60272
      },
      "params": {
        "R": 0.002957344986498356,
        "X": 0.013075441122055054,
        "G": 0.0,
        "B": 0.003898652968928218
      },
      "extension": {
        "length": 5161.557607086182,
        "rating": 161.5401029586792
      }
    },
    {
      "class": "Branch",
      "id": "branch_60264_61066_1",
      "ports": {
        "bus1": 60264,
        "bus2": 61066
      },
      "params": {
        "R": 0.0058695427142083645,
        "X": 0.023960314691066742,
        "G": 0.0,
        "B": 0.007510002236813307
      },
      "extension": {
        "length": 9378.267002929688,
        "rating": 153.88609170913696
      }
    },
    {
      "class": "Branch",
      "id": "branch_60266_60267_1",
      "ports": {
        "bus1": 60266,
        "bus2": 60267
      },
      "params": {
        "R": 0.00025712838396430016,
        "X": 0.0010712317889556289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60266_60320_1",
      "ports": {
        "bus1": 60320,
        "bus2": 60266
      },
      "params": {
        "R": 0.0051527018658816814,
        "X": 0.024363480508327484,
        "G": 0.0,
        "B": 0.0033793540205806494
      },
      "extension": {
        "length": 6765.578571533203,
        "rating": 153.34789752960205
      }
    },
    {
      "class": "Branch",
      "id": "branch_60266_60382_1",
      "ports": {
        "bus1": 60266,
        "bus2": 60382
      },
      "params": {
        "R": 0.017126543447375298,
        "X": 0.07411929965019226,
        "G": 0.0,
        "B": 0.02665405347943306
      },
      "extension": {
        "length": 32701.63937036133,
        "rating": 153.03900241851807
      }
    },
    {
      "class": "Branch",
      "id": "branch_60268_60277_1",
      "ports": {
        "bus1": 60268,
        "bus2": 60277
      },
      "params": {
        "R": 0.009213123470544815,
        "X": 0.0395408533513546,
        "G": 0.0,
        "B": 0.014123154804110527
      },
      "extension": {
        "length": 17871.695317749025,
        "rating": 184.84731912612915
      }
    },
    {
      "class": "Branch",
      "id": "branch_60268_60277_2",
      "ports": {
        "bus1": 60268,
        "bus2": 60277
      },
      "params": {
        "R": 0.009213123470544815,
        "X": 0.0395408533513546,
        "G": 0.0,
        "B": 0.014123154804110527
      },
      "extension": {
        "length": 17871.695317749025,
        "rating": 184.84731912612915
      }
    },
    {
      "class": "Branch",
      "id": "branch_60268_60287_1",
      "ports": {
        "bus1": 60287,
        "bus2": 60268
      },
      "params": {
        "R": 0.0018232217989861965,
        "X": 0.008420629426836967,
        "G": 0.0,
        "B": 0.004711083136498928
      },
      "extension": {
        "length": 4722.919218292236,
        "rating": 181.9554090499878
      }
    },
    {
      "class": "Branch",
      "id": "branch_60269_60272_1",
      "ports": {
        "bus1": 60269,
        "bus2": 60272
      },
      "params": {
        "R": 0.0044994475319981575,
        "X": 0.022357599809765816,
        "G": 0.0,
        "B": 0.0039036523085087538
      },
      "extension": {
        "length": 7173.689986450196,
        "rating": 163.4278416633606
      }
    },
    {
      "class": "Branch",
      "id": "branch_60269_60304_1",
      "ports": {
        "bus1": 60269,
        "bus2": 60304
      },
      "params": {
        "R": 0.005869495682418346,
        "X": 0.023004630580544472,
        "G": 0.0,
        "B": 0.006702566985040903
      },
      "extension": {
        "length": 8316.653500305176,
        "rating": 173.5123634338379
      }
    },
    {
      "class": "Branch",
      "id": "branch_60269_60991_1",
      "ports": {
        "bus1": 60269,
        "bus2": 60991
      },
      "params": {
        "R": 0.0045241620391607285,
        "X": 0.02177477441728115,
        "G": 0.0,
        "B": 0.004122696351259947
      },
      "extension": {
        "length": 6828.263233703614,
        "rating": 121.57926559448242
      }
    },
    {
      "class": "Branch",
      "id": "branch_60270_60271_1",
      "ports": {
        "bus1": 60270,
        "bus2": 60271
      },
      "params": {
        "R": 0.0002539197448641062,
        "X": 0.0011136720422655344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60270_60289_1",
      "ports": {
        "bus1": 60270,
        "bus2": 60289
      },
      "params": {
        "R": 0.0036314695607870817,
        "X": 0.020578332245349884,
        "G": 0.0,
        "B": 0.008142167702317238
      },
      "extension": {
        "length": 8838.40997845459,
        "rating": 177.1217942237854
      }
    },
    {
      "class": "Branch",
      "id": "branch_60272_60276_1",
      "ports": {
        "bus1": 60272,
        "bus2": 60276
      },
      "params": {
        "R": 0.0030851515475660563,
        "X": 0.01656402461230755,
        "G": 0.0,
        "B": 0.0019842912442982197
      },
      "extension": {
        "length": 4030.6383580627444,
        "rating": 147.5341796875
      }
    },
    {
      "class": "Branch",
      "id": "branch_60273_60274_1",
      "ports": {
        "bus1": 60273,
        "bus2": 60274
      },
      "params": {
        "R": 0.0002578792627900839,
        "X": 0.001161718275398016,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60273_60292_1",
      "ports": {
        "bus1": 60273,
        "bus2": 60292
      },
      "params": {
        "R": 0.0017773857107385993,
        "X": 0.0088454969227314,
        "G": 0.0,
        "B": 0.004872671328485012
      },
      "extension": {
        "length": 3962.520922851563,
        "rating": 180.37824630737305
      }
    },
    {
      "class": "Branch",
      "id": "branch_60273_60295_1",
      "ports": {
        "bus1": 60273,
        "bus2": 60295
      },
      "params": {
        "R": 0.002335221040993929,
        "X": 0.01183534599840641,
        "G": 0.0,
        "B": 0.006503018084913492
      },
      "extension": {
        "length": 5918.120078521729,
        "rating": 192.00396537780762
      }
    },
    {
      "class": "Branch",
      "id": "branch_60273_60295_2",
      "ports": {
        "bus1": 60273,
        "bus2": 60295
      },
      "params": {
        "R": 0.002335221040993929,
        "X": 0.01183534599840641,
        "G": 0.0,
        "B": 0.006503018084913492
      },
      "extension": {
        "length": 5918.120078521729,
        "rating": 192.00396537780762
      }
    },
    {
      "class": "Branch",
      "id": "branch_60275_60276_1",
      "ports": {
        "bus1": 60275,
        "bus2": 60276
      },
      "params": {
        "R": 0.00025847184588201344,
        "X": 0.001032844535075128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60276_60285_1",
      "ports": {
        "bus1": 60276,
        "bus2": 60285
      },
      "params": {
        "R": 0.002845743903890252,
        "X": 0.013494417071342468,
        "G": 0.0,
        "B": 0.0058106835931539536
      },
      "extension": {
        "length": 6228.221336334229,
        "rating": 161.94571256637573
      }
    },
    {
      "class": "Branch",
      "id": "branch_60277_60278_1",
      "ports": {
        "bus1": 60277,
        "bus2": 60278
      },
      "params": {
        "R": 0.0002546517935115844,
        "X": 0.0011862231185659766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60277_61206_1",
      "ports": {
        "bus1": 60277,
        "bus2": 61206
      },
      "params": {
        "R": 0.004365224856883287,
        "X": 0.017062675207853317,
        "G": 0.0,
        "B": 0.0024614613503217697
      },
      "extension": {
        "length": 4701.608658599854,
        "rating": 192.72173643112183
      }
    },
    {
      "class": "Branch",
      "id": "branch_60277_61206_2",
      "ports": {
        "bus1": 60277,
        "bus2": 61206
      },
      "params": {
        "R": 0.004365224856883287,
        "X": 0.017062675207853317,
        "G": 0.0,
        "B": 0.0024614613503217697
      },
      "extension": {
        "length": 4701.608658599854,
        "rating": 192.72173643112183
      }
    },
    {
      "class": "Branch",
      "id": "branch_60279_60280_1",
      "ports": {
        "bus1": 60279,
        "bus2": 60280
      },
      "params": {
        "R": 0.0002271817356813699,
        "X": 0.0011811696458607912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60280_60281_1",
      "ports": {
        "bus1": 60281,
        "bus2": 60280
      },
      "params": {
        "R": 0.006916333921253681,
        "X": 0.027434062212705612,
        "G": 0.0,
        "B": 0.007810615003108978
      },
      "extension": {
        "length": 11200.65904522705,
        "rating": 157.9357147216797
      }
    },
    {
      "class": "Branch",
      "id": "branch_60280_61206_1",
      "ports": {
        "bus1": 60280,
        "bus2": 61206
      },
      "params": {
        "R": 0.003768256865441799,
        "X": 0.021526891738176346,
        "G": 0.0,
        "B": 0.0025100463535636663
      },
      "extension": {
        "length": 5674.76108404541,
        "rating": 176.1270046234131
      }
    },
    {
      "class": "Branch",
      "id": "branch_60281_60303_1",
      "ports": {
        "bus1": 60303,
        "bus2": 60281
      },
      "params": {
        "R": 0.001511688926257193,
        "X": 0.009043429046869278,
        "G": 0.0,
        "B": 0.007068696431815624
      },
      "extension": {
        "length": 5704.869443939209,
        "rating": 127.45447158813477
      }
    },
    {
      "class": "Branch",
      "id": "branch_60282_61217_1",
      "ports": {
        "bus1": 61217,
        "bus2": 60282
      },
      "params": {
        "R": 0.0036578853614628315,
        "X": 0.018607355654239655,
        "G": 0.0,
        "B": 0.004320660140365362
      },
      "extension": {
        "length": 6506.573543701172,
        "rating": 189.74413871765137
      }
    },
    {
      "class": "Branch",
      "id": "branch_60282_61217_2",
      "ports": {
        "bus1": 61217,
        "bus2": 60282
      },
      "params": {
        "R": 0.0036578853614628315,
        "X": 0.018607355654239655,
        "G": 0.0,
        "B": 0.004320660140365362
      },
      "extension": {
        "length": 6506.573543701172,
        "rating": 189.74413871765137
      }
    },
    {
      "class": "Branch",
      "id": "branch_60283_60284_1",
      "ports": {
        "bus1": 60283,
        "bus2": 60284
      },
      "params": {
        "R": 0.00026064779376611114,
        "X": 0.0011313220020383596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60283_60290_1",
      "ports": {
        "bus1": 60283,
        "bus2": 60290
      },
      "params": {
        "R": 0.003449386917054653,
        "X": 0.0169429499655962,
        "G": 0.0,
        "B": 0.008312785997986794
      },
      "extension": {
        "length": 8165.833520141602,
        "rating": 154.5604944229126
      }
    },
    {
      "class": "Branch",
      "id": "branch_60283_60995_1",
      "ports": {
        "bus1": 60283,
        "bus2": 60995
      },
      "params": {
        "R": 0.0044610886834561825,
        "X": 0.027875199913978577,
        "G": 0.0,
        "B": 0.006658552214503288
      },
      "extension": {
        "length": 10553.093525390625,
        "rating": 172.18701839447021
      }
    },
    {
      "class": "Branch",
      "id": "branch_60285_60286_1",
      "ports": {
        "bus1": 60285,
        "bus2": 60286
      },
      "params": {
        "R": 0.0002447247679810971,
        "X": 0.0010127366986125708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60285_60287_1",
      "ports": {
        "bus1": 60285,
        "bus2": 60287
      },
      "params": {
        "R": 0.0031127717811614275,
        "X": 0.015164922922849655,
        "G": 0.0,
        "B": 0.0035042930394411087
      },
      "extension": {
        "length": 5245.284240692139,
        "rating": 173.56584072113037
      }
    },
    {
      "class": "Branch",
      "id": "branch_60288_60289_1",
      "ports": {
        "bus1": 60288,
        "bus2": 60289
      },
      "params": {
        "R": 0.00028309482149779797,
        "X": 0.0011393888853490353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60289_60292_1",
      "ports": {
        "bus1": 60289,
        "bus2": 60292
      },
      "params": {
        "R": 0.002578584011644125,
        "X": 0.012675052508711815,
        "G": 0.0,
        "B": 0.002621840452775359
      },
      "extension": {
        "length": 4195.279506225586,
        "rating": 142.85494089126587
      }
    },
    {
      "class": "Branch",
      "id": "branch_60289_60995_1",
      "ports": {
        "bus1": 60289,
        "bus2": 60995
      },
      "params": {
        "R": 0.004171791020780802,
        "X": 0.01947052590548992,
        "G": 0.0,
        "B": 0.00889256689697504
      },
      "extension": {
        "length": 9912.19052911377,
        "rating": 175.38431882858276
      }
    },
    {
      "class": "Branch",
      "id": "branch_60290_60291_1",
      "ports": {
        "bus1": 60290,
        "bus2": 60291
      },
      "params": {
        "R": 0.0002306625829078257,
        "X": 0.001038864953443408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60290_60300_1",
      "ports": {
        "bus1": 60290,
        "bus2": 60300
      },
      "params": {
        "R": 0.0072425068356096745,
        "X": 0.028111295774579048,
        "G": 0.0,
        "B": 0.006957483012229204
      },
      "extension": {
        "length": 8920.063110717774,
        "rating": 144.80252265930176
      }
    },
    {
      "class": "Branch",
      "id": "branch_60292_60293_1",
      "ports": {
        "bus1": 60292,
        "bus2": 60293
      },
      "params": {
        "R": 0.0002517318935133517,
        "X": 0.0011163431918248534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60294_60295_1",
      "ports": {
        "bus1": 60295,
        "bus2": 60294
      },
      "params": {
        "R": 0.0003722460533026606,
        "X": 0.027242355048656464,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60294_60295_2",
      "ports": {
        "bus1": 60295,
        "bus2": 60294
      },
      "params": {
        "R": 0.0003722460533026606,
        "X": 0.027242355048656464,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60294_60295_3",
      "ports": {
        "bus1": 60295,
        "bus2": 60294
      },
      "params": {
        "R": 0.0003722460533026606,
        "X": 0.027242355048656464,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60294_60296_1",
      "ports": {
        "bus1": 60294,
        "bus2": 60296
      },
      "params": {
        "R": 0.00029233997338451445,
        "X": 0.0011404388351365924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60294_60512_1",
      "ports": {
        "bus1": 60294,
        "bus2": 60512
      },
      "params": {
        "R": 0.0007797793368808925,
        "X": 0.009174715727567673,
        "G": 0.0,
        "B": 0.13582628965377808
      },
      "extension": {
        "length": 26841.961410644533,
        "rating": 1241.0394668579102
      }
    },
    {
      "class": "Branch",
      "id": "branch_60294_61089_1",
      "ports": {
        "bus1": 61089,
        "bus2": 60294
      },
      "params": {
        "R": 0.0006801573326811194,
        "X": 0.007909527979791164,
        "G": 0.0,
        "B": 0.15867485105991364
      },
      "extension": {
        "length": 26526.927337646484,
        "rating": 1303.5808563232422
      }
    },
    {
      "class": "Branch",
      "id": "branch_60294_61169_1",
      "ports": {
        "bus1": 60294,
        "bus2": 61169
      },
      "params": {
        "R": 0.0007881844067014754,
        "X": 0.009296804666519165,
        "G": 0.0,
        "B": 0.23154236376285553
      },
      "extension": {
        "length": 30726.06991040039,
        "rating": 1212.1729850769043
      }
    },
    {
      "class": "Branch",
      "id": "branch_60295_60297_1",
      "ports": {
        "bus1": 60297,
        "bus2": 60295
      },
      "params": {
        "R": 0.005649657920002937,
        "X": 0.020421525463461876,
        "G": 0.0,
        "B": 0.0045137484557926655
      },
      "extension": {
        "length": 7119.640820434571,
        "rating": 165.41773080825806
      }
    },
    {
      "class": "Branch",
      "id": "branch_60295_60299_1",
      "ports": {
        "bus1": 60295,
        "bus2": 60299
      },
      "params": {
        "R": 0.003866465762257576,
        "X": 0.01493512000888586,
        "G": 0.0,
        "B": 0.020694132894277573
      },
      "extension": {
        "length": 12799.926381225587,
        "rating": 199.83443021774292
      }
    },
    {
      "class": "Branch",
      "id": "branch_60295_60299_2",
      "ports": {
        "bus1": 60295,
        "bus2": 60299
      },
      "params": {
        "R": 0.003866465762257576,
        "X": 0.01493512000888586,
        "G": 0.0,
        "B": 0.020694132894277573
      },
      "extension": {
        "length": 12799.926381225587,
        "rating": 199.83443021774292
      }
    },
    {
      "class": "Branch",
      "id": "branch_60295_60547_1",
      "ports": {
        "bus1": 60295,
        "bus2": 60547
      },
      "params": {
        "R": 0.0034433500841259956,
        "X": 0.015814756974577904,
        "G": 0.0,
        "B": 0.005409877281636
      },
      "extension": {
        "length": 6729.807987487793,
        "rating": 182.0067286491394
      }
    },
    {
      "class": "Branch",
      "id": "branch_60298_60522_1",
      "ports": {
        "bus1": 60298,
        "bus2": 60522
      },
      "params": {
        "R": 0.00703380536288023,
        "X": 0.0327167809009552,
        "G": 0.0,
        "B": 0.006966016720980406
      },
      "extension": {
        "length": 10234.838695495606,
        "rating": 145.50031423568726
      }
    },
    {
      "class": "Branch",
      "id": "branch_60299_60518_1",
      "ports": {
        "bus1": 60518,
        "bus2": 60299
      },
      "params": {
        "R": 0.005183324217796326,
        "X": 0.02459150366485119,
        "G": 0.0,
        "B": 0.003745265305042267
      },
      "extension": {
        "length": 6905.354202575684,
        "rating": 168.88737678527832
      }
    },
    {
      "class": "Branch",
      "id": "branch_60300_60301_1",
      "ports": {
        "bus1": 60300,
        "bus2": 60301
      },
      "params": {
        "R": 0.00023033516481518745,
        "X": 0.0011178040876984596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60300_60547_1",
      "ports": {
        "bus1": 60547,
        "bus2": 60300
      },
      "params": {
        "R": 0.003001360222697258,
        "X": 0.012653552927076817,
        "G": 0.0,
        "B": 0.00816942285746336
      },
      "extension": {
        "length": 6837.283962158203,
        "rating": 152.40474939346313
      }
    },
    {
      "class": "Branch",
      "id": "branch_60302_60303_1",
      "ports": {
        "bus1": 60302,
        "bus2": 60303
      },
      "params": {
        "R": 0.0002950413909275085,
        "X": 0.0011558540863916278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60303_60305_1",
      "ports": {
        "bus1": 60303,
        "bus2": 60305
      },
      "params": {
        "R": 0.005136657040566206,
        "X": 0.026481132954359055,
        "G": 0.0,
        "B": 0.007269436959177256
      },
      "extension": {
        "length": 9423.108963500978,
        "rating": 129.9164056777954
      }
    },
    {
      "class": "Branch",
      "id": "branch_60304_61168_1",
      "ports": {
        "bus1": 60304,
        "bus2": 61168
      },
      "params": {
        "R": 0.004556606523692608,
        "X": 0.02112692967057228,
        "G": 0.0,
        "B": 0.011419452726840973
      },
      "extension": {
        "length": 10263.536199645996,
        "rating": 179.14427518844604
      }
    },
    {
      "class": "Branch",
      "id": "branch_60305_61168_1",
      "ports": {
        "bus1": 60305,
        "bus2": 61168
      },
      "params": {
        "R": 0.002084993524476886,
        "X": 0.010057428851723671,
        "G": 0.0,
        "B": 0.0024809932801872487
      },
      "extension": {
        "length": 3532.7225409851076,
        "rating": 152.77655124664307
      }
    },
    {
      "class": "Branch",
      "id": "branch_60306_60384_1",
      "ports": {
        "bus1": 60306,
        "bus2": 60384
      },
      "params": {
        "R": 0.012399660423398018,
        "X": 0.05988309159874916,
        "G": 0.0,
        "B": 0.019924651831388474
      },
      "extension": {
        "length": 22151.969961547853,
        "rating": 128.94949913024902
      }
    },
    {
      "class": "Branch",
      "id": "branch_60307_60308_1",
      "ports": {
        "bus1": 60307,
        "bus2": 60308
      },
      "params": {
        "R": 0.0002966107567772269,
        "X": 0.0010876631131395698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60307_60314_1",
      "ports": {
        "bus1": 60314,
        "bus2": 60307
      },
      "params": {
        "R": 0.01413277443498373,
        "X": 0.05617520213127136,
        "G": 0.0,
        "B": 0.009308957494795322
      },
      "extension": {
        "length": 14515.106432739258,
        "rating": 126.39470100402832
      }
    },
    {
      "class": "Branch",
      "id": "branch_60307_60318_1",
      "ports": {
        "bus1": 60307,
        "bus2": 60318
      },
      "params": {
        "R": 0.012558053247630596,
        "X": 0.056348372250795364,
        "G": 0.0,
        "B": 0.009774588979780674
      },
      "extension": {
        "length": 14588.834676635743,
        "rating": 175.9579300880432
      }
    },
    {
      "class": "Branch",
      "id": "branch_60309_60321_1",
      "ports": {
        "bus1": 60309,
        "bus2": 60321
      },
      "params": {
        "R": 0.004600512329488993,
        "X": 0.024485038593411446,
        "G": 0.0,
        "B": 0.053991809487342834
      },
      "extension": {
        "length": 24580.03696435547,
        "rating": 151.48078203201294
      }
    },
    {
      "class": "Branch",
      "id": "branch_60309_60702_1",
      "ports": {
        "bus1": 60309,
        "bus2": 60702
      },
      "params": {
        "R": 0.014129029586911201,
        "X": 0.061440665274858475,
        "G": 0.0,
        "B": 0.009911445900797844
      },
      "extension": {
        "length": 18361.21660070801,
        "rating": 146.6662883758545
      }
    },
    {
      "class": "Branch",
      "id": "branch_60310_60513_1",
      "ports": {
        "bus1": 60310,
        "bus2": 60513
      },
      "params": {
        "R": 0.004018047358840704,
        "X": 0.021216653287410736,
        "G": 0.0,
        "B": 0.008272561244666576
      },
      "extension": {
        "length": 9220.93644342041,
        "rating": 128.89347076416016
      }
    },
    {
      "class": "Branch",
      "id": "branch_60310_60516_1",
      "ports": {
        "bus1": 60516,
        "bus2": 60310
      },
      "params": {
        "R": 0.0058237724006175995,
        "X": 0.030109748244285583,
        "G": 0.0,
        "B": 0.002099910518154502
      },
      "extension": {
        "length": 5434.445194519043,
        "rating": 131.02253675460815
      }
    },
    {
      "class": "Branch",
      "id": "branch_60310_60545_1",
      "ports": {
        "bus1": 60310,
        "bus2": 60545
      },
      "params": {
        "R": 0.006180788855999708,
        "X": 0.015620769932866096,
        "G": 0.0,
        "B": 0.0037913876585662365
      },
      "extension": {
        "length": 5450.954163574219,
        "rating": 140.40648937225342
      }
    },
    {
      "class": "Branch",
      "id": "branch_60311_60312_1",
      "ports": {
        "bus1": 60311,
        "bus2": 60312
      },
      "params": {
        "R": 0.0002466813602950424,
        "X": 0.0010761101730167866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60311_60516_1",
      "ports": {
        "bus1": 60311,
        "bus2": 60516
      },
      "params": {
        "R": 0.009068789891898632,
        "X": 0.040115296840667725,
        "G": 0.0,
        "B": 0.011562248691916466
      },
      "extension": {
        "length": 15159.506448120117,
        "rating": 145.11961936950684
      }
    },
    {
      "class": "Branch",
      "id": "branch_60313_60314_1",
      "ports": {
        "bus1": 60313,
        "bus2": 60314
      },
      "params": {
        "R": 0.016354037448763847,
        "X": 0.07121334224939346,
        "G": 0.0,
        "B": 0.010676014237105846
      },
      "extension": {
        "length": 19631.07118322754,
        "rating": 183.30525159835815
      }
    },
    {
      "class": "Branch",
      "id": "branch_60313_60889_1",
      "ports": {
        "bus1": 60313,
        "bus2": 60889
      },
      "params": {
        "R": 0.00890185497701168,
        "X": 0.031411778181791306,
        "G": 0.0,
        "B": 0.007698742672801018
      },
      "extension": {
        "length": 11391.735033325196,
        "rating": 151.3629674911499
      }
    },
    {
      "class": "Branch",
      "id": "branch_60313_60975_1",
      "ports": {
        "bus1": 60313,
        "bus2": 60975
      },
      "params": {
        "R": 0.009658513590693474,
        "X": 0.042252760380506516,
        "G": 0.0,
        "B": 0.01796187274158001
      },
      "extension": {
        "length": 18937.8494967041,
        "rating": 178.45702171325684
      }
    },
    {
      "class": "Branch",
      "id": "branch_60314_60315_1",
      "ports": {
        "bus1": 60315,
        "bus2": 60314
      },
      "params": {
        "R": 0.012117506004869938,
        "X": 0.3147381842136383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60314_60315_2",
      "ports": {
        "bus1": 60315,
        "bus2": 60314
      },
      "params": {
        "R": 0.012117506004869938,
        "X": 0.3147381842136383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60314_60315_3",
      "ports": {
        "bus1": 60315,
        "bus2": 60314
      },
      "params": {
        "R": 0.012117506004869938,
        "X": 0.3147381842136383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60314_60315_4",
      "ports": {
        "bus1": 60315,
        "bus2": 60314
      },
      "params": {
        "R": 0.012117506004869938,
        "X": 0.3147381842136383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60314_60315_5",
      "ports": {
        "bus1": 60315,
        "bus2": 60314
      },
      "params": {
        "R": 0.012117506004869938,
        "X": 0.3147381842136383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60314_60315_6",
      "ports": {
        "bus1": 60315,
        "bus2": 60314
      },
      "params": {
        "R": 0.012117506004869938,
        "X": 0.3147381842136383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 104.37500476837158,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60314_60316_1",
      "ports": {
        "bus1": 60314,
        "bus2": 60316
      },
      "params": {
        "R": 0.0002478274400345981,
        "X": 0.0010456639574840665,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60314_60319_1",
      "ports": {
        "bus1": 60314,
        "bus2": 60319
      },
      "params": {
        "R": 0.006695844233036041,
        "X": 0.028805864974856377,
        "G": 0.0,
        "B": 0.11046915501356125
      },
      "extension": {
        "length": 40209.44240478516,
        "rating": 193.77418756484985
      }
    },
    {
      "class": "Branch",
      "id": "branch_60314_60319_2",
      "ports": {
        "bus1": 60314,
        "bus2": 60319
      },
      "params": {
        "R": 0.006695844233036041,
        "X": 0.028805864974856377,
        "G": 0.0,
        "B": 0.11046915501356125
      },
      "extension": {
        "length": 40209.44240478516,
        "rating": 193.77418756484985
      }
    },
    {
      "class": "Branch",
      "id": "branch_60317_60318_1",
      "ports": {
        "bus1": 60317,
        "bus2": 60318
      },
      "params": {
        "R": 0.00023405152023769915,
        "X": 0.001005535013973713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60318_60321_1",
      "ports": {
        "bus1": 60318,
        "bus2": 60321
      },
      "params": {
        "R": 0.007760179694741964,
        "X": 0.03628134727478027,
        "G": 0.0,
        "B": 0.00531027978286147
      },
      "extension": {
        "length": 9938.760046875,
        "rating": 170.94157934188843
      }
    },
    {
      "class": "Branch",
      "id": "branch_60320_60323_1",
      "ports": {
        "bus1": 60323,
        "bus2": 60320
      },
      "params": {
        "R": 0.004213244654238224,
        "X": 0.016354091465473175,
        "G": 0.0,
        "B": 0.008511281572282314
      },
      "extension": {
        "length": 8735.83075140381,
        "rating": 154.8078179359436
      }
    },
    {
      "class": "Branch",
      "id": "branch_60321_60322_1",
      "ports": {
        "bus1": 60321,
        "bus2": 60322
      },
      "params": {
        "R": 0.00023378788318950683,
        "X": 0.0011028714943677187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60323_61191_1",
      "ports": {
        "bus1": 61191,
        "bus2": 60323
      },
      "params": {
        "R": 0.0027828614693135023,
        "X": 0.01539823692291975,
        "G": 0.0,
        "B": 0.0032719490118324757
      },
      "extension": {
        "length": 5524.7203935241705,
        "rating": 201.76920890808105
      }
    },
    {
      "class": "Branch",
      "id": "branch_60323_61191_2",
      "ports": {
        "bus1": 61191,
        "bus2": 60323
      },
      "params": {
        "R": 0.0027828614693135023,
        "X": 0.01539823692291975,
        "G": 0.0,
        "B": 0.0032719490118324757
      },
      "extension": {
        "length": 5524.7203935241705,
        "rating": 201.76920890808105
      }
    },
    {
      "class": "Branch",
      "id": "branch_60324_60881_1",
      "ports": {
        "bus1": 60324,
        "bus2": 60881
      },
      "params": {
        "R": 0.009371577762067318,
        "X": 0.04266824200749397,
        "G": 0.0,
        "B": 0.006466583348810673
      },
      "extension": {
        "length": 11667.087109863282,
        "rating": 121.52085304260254
      }
    },
    {
      "class": "Branch",
      "id": "branch_60325_60326_1",
      "ports": {
        "bus1": 60326,
        "bus2": 60325
      },
      "params": {
        "R": 0.00025450755492784083,
        "X": 0.017136285081505775,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60325_60327_1",
      "ports": {
        "bus1": 60325,
        "bus2": 60327
      },
      "params": {
        "R": 0.00026761257322505116,
        "X": 0.0010931190336123109,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60326_60886_1",
      "ports": {
        "bus1": 60326,
        "bus2": 60886
      },
      "params": {
        "R": 0.021474840119481087,
        "X": 0.09600550681352615,
        "G": 0.0,
        "B": 0.01972130872309208
      },
      "extension": {
        "length": 32988.433306640625,
        "rating": 168.74374151229858
      }
    },
    {
      "class": "Branch",
      "id": "branch_60328_60332_1",
      "ports": {
        "bus1": 60328,
        "bus2": 60332
      },
      "params": {
        "R": 0.013714861124753952,
        "X": 0.04156197980046272,
        "G": 0.0,
        "B": 0.023586608469486237
      },
      "extension": {
        "length": 20540.593899536132,
        "rating": 147.44231700897217
      }
    },
    {
      "class": "Branch",
      "id": "branch_60329_60330_1",
      "ports": {
        "bus1": 60329,
        "bus2": 60330
      },
      "params": {
        "R": 0.00025045216898433864,
        "X": 0.001159706967882812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60331_60332_1",
      "ports": {
        "bus1": 60332,
        "bus2": 60331
      },
      "params": {
        "R": 0.009794257581233978,
        "X": 0.04158409312367439,
        "G": 0.0,
        "B": 0.0037854902911931276
      },
      "extension": {
        "length": 9430.556532165529,
        "rating": 128.1633973121643
      }
    },
    {
      "class": "Branch",
      "id": "branch_60331_60333_1",
      "ports": {
        "bus1": 60331,
        "bus2": 60333
      },
      "params": {
        "R": 0.007416538428515196,
        "X": 0.037983741611242294,
        "G": 0.0,
        "B": 0.009123037569224834
      },
      "extension": {
        "length": 12785.011291625977,
        "rating": 156.80862665176392
      }
    },
    {
      "class": "Branch",
      "id": "branch_60331_61241_1",
      "ports": {
        "bus1": 60331,
        "bus2": 61241
      },
      "params": {
        "R": 0.01241985335946083,
        "X": 0.058833129703998566,
        "G": 0.0,
        "B": 0.011726018972694874
      },
      "extension": {
        "length": 19503.858576049806,
        "rating": 211.56353950500488
      }
    },
    {
      "class": "Branch",
      "id": "branch_60331_61241_2",
      "ports": {
        "bus1": 60331,
        "bus2": 61241
      },
      "params": {
        "R": 0.01241985335946083,
        "X": 0.058833129703998566,
        "G": 0.0,
        "B": 0.011726018972694874
      },
      "extension": {
        "length": 19503.858576049806,
        "rating": 211.56353950500488
      }
    },
    {
      "class": "Branch",
      "id": "branch_60333_60722_1",
      "ports": {
        "bus1": 60333,
        "bus2": 60722
      },
      "params": {
        "R": 0.02631594054400921,
        "X": 0.14022372663021088,
        "G": 0.0,
        "B": 0.018794134259223938
      },
      "extension": {
        "length": 36534.94325024414,
        "rating": 137.70523071289062
      }
    },
    {
      "class": "Branch",
      "id": "branch_60334_60335_1",
      "ports": {
        "bus1": 60334,
        "bus2": 60335
      },
      "params": {
        "R": 0.0002534242521505803,
        "X": 0.0010113419266417623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60334_60336_1",
      "ports": {
        "bus1": 60334,
        "bus2": 60336
      },
      "params": {
        "R": 0.007675670552998781,
        "X": 0.03393134847283363,
        "G": 0.0,
        "B": 0.01301809772849083
      },
      "extension": {
        "length": 14088.183096313476,
        "rating": 177.7208924293518
      }
    },
    {
      "class": "Branch",
      "id": "branch_60334_60886_1",
      "ports": {
        "bus1": 60886,
        "bus2": 60334
      },
      "params": {
        "R": 0.012845726683735847,
        "X": 0.056743305176496506,
        "G": 0.0,
        "B": 0.014164925552904606
      },
      "extension": {
        "length": 19220.898545288088,
        "rating": 171.86477184295654
      }
    },
    {
      "class": "Branch",
      "id": "branch_60336_60339_1",
      "ports": {
        "bus1": 60339,
        "bus2": 60336
      },
      "params": {
        "R": 0.01891012117266655,
        "X": 0.09062148630619049,
        "G": 0.0,
        "B": 0.026701629161834717
      },
      "extension": {
        "length": 33938.60033276367,
        "rating": 181.92354440689087
      }
    },
    {
      "class": "Branch",
      "id": "branch_60337_60338_1",
      "ports": {
        "bus1": 60337,
        "bus2": 60338
      },
      "params": {
        "R": 0.0002748580591287464,
        "X": 0.0011140768183395267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60337_60345_1",
      "ports": {
        "bus1": 60337,
        "bus2": 60345
      },
      "params": {
        "R": 0.00603621918708086,
        "X": 0.030920280143618584,
        "G": 0.0,
        "B": 0.006622123997658491
      },
      "extension": {
        "length": 10310.819243774415,
        "rating": 145.5722212791443
      }
    },
    {
      "class": "Branch",
      "id": "branch_60339_60341_1",
      "ports": {
        "bus1": 60339,
        "bus2": 60341
      },
      "params": {
        "R": 0.005906267091631889,
        "X": 0.025134814903140068,
        "G": 0.0,
        "B": 0.0067548854276537895
      },
      "extension": {
        "length": 9360.791116149903,
        "rating": 188.75916004180908
      }
    },
    {
      "class": "Branch",
      "id": "branch_60339_60343_1",
      "ports": {
        "bus1": 60343,
        "bus2": 60339
      },
      "params": {
        "R": 0.0029352845158427954,
        "X": 0.014691530726850033,
        "G": 0.0,
        "B": 0.005417784675955772
      },
      "extension": {
        "length": 6316.756083435059,
        "rating": 112.43922710418701
      }
    },
    {
      "class": "Branch",
      "id": "branch_60340_60341_1",
      "ports": {
        "bus1": 60341,
        "bus2": 60340
      },
      "params": {
        "R": 0.00033723912201821804,
        "X": 0.024769200012087822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60340_60342_1",
      "ports": {
        "bus1": 60340,
        "bus2": 60342
      },
      "params": {
        "R": 0.00029880873626098037,
        "X": 0.0010009203106164932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60340_60356_1",
      "ports": {
        "bus1": 60356,
        "bus2": 60340
      },
      "params": {
        "R": 0.002211039187386632,
        "X": 0.029521774500608444,
        "G": 0.0,
        "B": 0.46252620220184326
      },
      "extension": {
        "length": 90209.16312890625,
        "rating": 1267.1577453613281
      }
    },
    {
      "class": "Branch",
      "id": "branch_60340_61203_1",
      "ports": {
        "bus1": 61203,
        "bus2": 60340
      },
      "params": {
        "R": 0.0018119836458936334,
        "X": 0.02071952074766159,
        "G": 0.0,
        "B": 0.3925328850746155
      },
      "extension": {
        "length": 61260.00866455078,
        "rating": 1264.0409469604492
      }
    },
    {
      "class": "Branch",
      "id": "branch_60341_60671_1",
      "ports": {
        "bus1": 60341,
        "bus2": 60671
      },
      "params": {
        "R": 0.02114339917898178,
        "X": 0.08414946496486664,
        "G": 0.0,
        "B": 0.027155986055731773
      },
      "extension": {
        "length": 32333.802380859375,
        "rating": 179.1759967803955
      }
    },
    {
      "class": "Branch",
      "id": "branch_60343_60344_1",
      "ports": {
        "bus1": 60343,
        "bus2": 60344
      },
      "params": {
        "R": 0.0002526147000025958,
        "X": 0.001010668114759028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60343_60345_1",
      "ports": {
        "bus1": 60345,
        "bus2": 60343
      },
      "params": {
        "R": 0.007732532452791929,
        "X": 0.03781019523739815,
        "G": 0.0,
        "B": 0.010695491917431355
      },
      "extension": {
        "length": 15169.892372314454,
        "rating": 135.8883261680603
      }
    },
    {
      "class": "Branch",
      "id": "branch_60346_60347_1",
      "ports": {
        "bus1": 60346,
        "bus2": 60347
      },
      "params": {
        "R": 0.0002564824535511434,
        "X": 0.0011098753893747926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60346_60565_1",
      "ports": {
        "bus1": 60565,
        "bus2": 60346
      },
      "params": {
        "R": 0.016368839889764786,
        "X": 0.07435919344425201,
        "G": 0.0,
        "B": 0.009021028876304626
      },
      "extension": {
        "length": 18379.010956420898,
        "rating": 187.37704753875732
      }
    },
    {
      "class": "Branch",
      "id": "branch_60346_60572_1",
      "ports": {
        "bus1": 60346,
        "bus2": 60572
      },
      "params": {
        "R": 0.013352157548069954,
        "X": 0.06309009343385696,
        "G": 0.0,
        "B": 0.06499896943569183
      },
      "extension": {
        "length": 45018.72847924805,
        "rating": 205.73813915252686
      }
    },
    {
      "class": "Branch",
      "id": "branch_60346_60572_2",
      "ports": {
        "bus1": 60346,
        "bus2": 60572
      },
      "params": {
        "R": 0.013352157548069954,
        "X": 0.06309009343385696,
        "G": 0.0,
        "B": 0.06499896943569183
      },
      "extension": {
        "length": 45018.72847924805,
        "rating": 205.73813915252686
      }
    },
    {
      "class": "Branch",
      "id": "branch_60346_61045_1",
      "ports": {
        "bus1": 60346,
        "bus2": 61045
      },
      "params": {
        "R": 0.007716847583651543,
        "X": 0.03524616360664368,
        "G": 0.0,
        "B": 0.004488867241889238
      },
      "extension": {
        "length": 9008.638146057128,
        "rating": 175.4022479057312
      }
    },
    {
      "class": "Branch",
      "id": "branch_60346_61122_1",
      "ports": {
        "bus1": 60346,
        "bus2": 61122
      },
      "params": {
        "R": 0.005641590338200331,
        "X": 0.0230459813028574,
        "G": 0.0,
        "B": 0.006226098164916038
      },
      "extension": {
        "length": 8534.975081176759,
        "rating": 213.36121559143066
      }
    },
    {
      "class": "Branch",
      "id": "branch_60346_61122_2",
      "ports": {
        "bus1": 60346,
        "bus2": 61122
      },
      "params": {
        "R": 0.005641590338200331,
        "X": 0.0230459813028574,
        "G": 0.0,
        "B": 0.006226098164916038
      },
      "extension": {
        "length": 8534.975081176759,
        "rating": 213.36121559143066
      }
    },
    {
      "class": "Branch",
      "id": "branch_60348_60349_1",
      "ports": {
        "bus1": 60348,
        "bus2": 60349
      },
      "params": {
        "R": 0.010775613598525524,
        "X": 0.05600791797041893,
        "G": 0.0,
        "B": 0.012639700435101986
      },
      "extension": {
        "length": 18878.695619018556,
        "rating": 177.3426651954651
      }
    },
    {
      "class": "Branch",
      "id": "branch_60348_60664_1",
      "ports": {
        "bus1": 60348,
        "bus2": 60664
      },
      "params": {
        "R": 0.015762237831950188,
        "X": 0.0789761021733284,
        "G": 0.0,
        "B": 0.012037771753966808
      },
      "extension": {
        "length": 19637.17504321289,
        "rating": 181.248939037323
      }
    },
    {
      "class": "Branch",
      "id": "branch_60349_60350_1",
      "ports": {
        "bus1": 60349,
        "bus2": 60350
      },
      "params": {
        "R": 0.0002835544873960316,
        "X": 0.0011366895632818341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60349_60893_1",
      "ports": {
        "bus1": 60893,
        "bus2": 60349
      },
      "params": {
        "R": 0.021286752074956894,
        "X": 0.0793689414858818,
        "G": 0.0,
        "B": 0.013862697407603266
      },
      "extension": {
        "length": 22876.24658972168,
        "rating": 174.89047050476074
      }
    },
    {
      "class": "Branch",
      "id": "branch_60351_60355_1",
      "ports": {
        "bus1": 60355,
        "bus2": 60351
      },
      "params": {
        "R": 0.008870294317603111,
        "X": 0.038159362971782684,
        "G": 0.0,
        "B": 0.011274072341620922
      },
      "extension": {
        "length": 13826.84365283203,
        "rating": 193.26599836349487
      }
    },
    {
      "class": "Branch",
      "id": "branch_60351_60355_2",
      "ports": {
        "bus1": 60355,
        "bus2": 60351
      },
      "params": {
        "R": 0.008870294317603111,
        "X": 0.038159362971782684,
        "G": 0.0,
        "B": 0.011274072341620922
      },
      "extension": {
        "length": 13826.84365283203,
        "rating": 193.26599836349487
      }
    },
    {
      "class": "Branch",
      "id": "branch_60351_60358_1",
      "ports": {
        "bus1": 60351,
        "bus2": 60358
      },
      "params": {
        "R": 0.011095583438873291,
        "X": 0.04681600630283356,
        "G": 0.0,
        "B": 0.01466998178511858
      },
      "extension": {
        "length": 19022.080308837893,
        "rating": 136.93857192993164
      }
    },
    {
      "class": "Branch",
      "id": "branch_60351_60894_1",
      "ports": {
        "bus1": 60894,
        "bus2": 60351
      },
      "params": {
        "R": 0.008691816590726376,
        "X": 0.045543864369392395,
        "G": 0.0,
        "B": 0.04450613632798195
      },
      "extension": {
        "length": 31863.143667480468,
        "rating": 150.78527927398682
      }
    },
    {
      "class": "Branch",
      "id": "branch_60352_60558_1",
      "ports": {
        "bus1": 60352,
        "bus2": 60558
      },
      "params": {
        "R": 0.02185709960758686,
        "X": 0.0990024209022522,
        "G": 0.0,
        "B": 0.01830173283815384
      },
      "extension": {
        "length": 28196.880196289065,
        "rating": 196.8439221382141
      }
    },
    {
      "class": "Branch",
      "id": "branch_60352_60558_2",
      "ports": {
        "bus1": 60352,
        "bus2": 60558
      },
      "params": {
        "R": 0.02185709960758686,
        "X": 0.0990024209022522,
        "G": 0.0,
        "B": 0.01830173283815384
      },
      "extension": {
        "length": 28196.880196289065,
        "rating": 196.8439221382141
      }
    },
    {
      "class": "Branch",
      "id": "branch_60352_60565_1",
      "ports": {
        "bus1": 60352,
        "bus2": 60565
      },
      "params": {
        "R": 0.004648223519325256,
        "X": 0.024967694655060768,
        "G": 0.0,
        "B": 0.030464526265859604
      },
      "extension": {
        "length": 19162.667076416015,
        "rating": 188.4235143661499
      }
    },
    {
      "class": "Branch",
      "id": "branch_60352_60572_1",
      "ports": {
        "bus1": 60572,
        "bus2": 60352
      },
      "params": {
        "R": 0.016644561663269997,
        "X": 0.08461203426122665,
        "G": 0.0,
        "B": 0.018548479303717613
      },
      "extension": {
        "length": 29348.135413330077,
        "rating": 162.77755498886108
      }
    },
    {
      "class": "Branch",
      "id": "branch_60353_60893_1",
      "ports": {
        "bus1": 60893,
        "bus2": 60353
      },
      "params": {
        "R": 0.008004670962691307,
        "X": 0.042042892426252365,
        "G": 0.0,
        "B": 0.014305154792964458
      },
      "extension": {
        "length": 17003.793037719726,
        "rating": 168.2966113090515
      }
    },
    {
      "class": "Branch",
      "id": "branch_60353_60895_1",
      "ports": {
        "bus1": 60895,
        "bus2": 60353
      },
      "params": {
        "R": 0.01121283508837223,
        "X": 0.05531029403209686,
        "G": 0.0,
        "B": 0.014385434798896313
      },
      "extension": {
        "length": 20914.803337280275,
        "rating": 163.4305238723755
      }
    },
    {
      "class": "Branch",
      "id": "branch_60354_60355_1",
      "ports": {
        "bus1": 60355,
        "bus2": 60354
      },
      "params": {
        "R": 0.0003031459345947951,
        "X": 0.021566689014434814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60354_60356_1",
      "ports": {
        "bus1": 60354,
        "bus2": 60356
      },
      "params": {
        "R": 0.0002099013508995995,
        "X": 0.0011504886206239462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60356_61160_1",
      "ports": {
        "bus1": 60356,
        "bus2": 61160
      },
      "params": {
        "R": 0.0012982382904738188,
        "X": 0.017557408660650253,
        "G": 0.0,
        "B": 0.3276613056659699
      },
      "extension": {
        "length": 57335.07781933594,
        "rating": 1317.1231269836426
      }
    },
    {
      "class": "Branch",
      "id": "branch_60357_60358_1",
      "ports": {
        "bus1": 60357,
        "bus2": 60358
      },
      "params": {
        "R": 0.008180900476872921,
        "X": 0.032420482486486435,
        "G": 0.0,
        "B": 0.012077979743480682
      },
      "extension": {
        "length": 13190.639416259766,
        "rating": 124.59132671356201
      }
    },
    {
      "class": "Branch",
      "id": "branch_60357_60448_1",
      "ports": {
        "bus1": 60448,
        "bus2": 60357
      },
      "params": {
        "R": 0.014933237805962563,
        "X": 0.08114633709192276,
        "G": 0.0,
        "B": 0.015566205605864525
      },
      "extension": {
        "length": 24496.288076293946,
        "rating": 123.80013465881348
      }
    },
    {
      "class": "Branch",
      "id": "branch_60359_60379_1",
      "ports": {
        "bus1": 60359,
        "bus2": 60379
      },
      "params": {
        "R": 0.0014838720671832561,
        "X": 0.008690779097378254,
        "G": 0.0,
        "B": 0.03225918114185333
      },
      "extension": {
        "length": 12131.25826574707,
        "rating": 144.39587593078613
      }
    },
    {
      "class": "Branch",
      "id": "branch_60359_61124_1",
      "ports": {
        "bus1": 61124,
        "bus2": 60359
      },
      "params": {
        "R": 0.010176211595535278,
        "X": 0.03550459444522858,
        "G": 0.0,
        "B": 0.007801137864589691
      },
      "extension": {
        "length": 11359.759217651368,
        "rating": 153.69348526000977
      }
    },
    {
      "class": "Branch",
      "id": "branch_60360_60361_1",
      "ports": {
        "bus1": 60360,
        "bus2": 60361
      },
      "params": {
        "R": 0.00022385413467418402,
        "X": 0.0010227207094430923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60360_60454_1",
      "ports": {
        "bus1": 60454,
        "bus2": 60360
      },
      "params": {
        "R": 0.005275328177958727,
        "X": 0.02942676842212677,
        "G": 0.0,
        "B": 0.00820169597864151
      },
      "extension": {
        "length": 11215.878790649414,
        "rating": 173.08950424194336
      }
    },
    {
      "class": "Branch",
      "id": "branch_60360_61124_1",
      "ports": {
        "bus1": 61124,
        "bus2": 60360
      },
      "params": {
        "R": 0.004562709480524063,
        "X": 0.020910535007715225,
        "G": 0.0,
        "B": 0.009483792819082737
      },
      "extension": {
        "length": 8813.422061828614,
        "rating": 178.33306789398193
      }
    },
    {
      "class": "Branch",
      "id": "branch_60362_60842_1",
      "ports": {
        "bus1": 60362,
        "bus2": 60842
      },
      "params": {
        "R": 0.00967723410576582,
        "X": 0.05281669646501541,
        "G": 0.0,
        "B": 0.01210190448909998
      },
      "extension": {
        "length": 16467.45451940918,
        "rating": 146.4258074760437
      }
    },
    {
      "class": "Branch",
      "id": "branch_60363_60364_1",
      "ports": {
        "bus1": 60363,
        "bus2": 60364
      },
      "params": {
        "R": 0.009440392255783081,
        "X": 0.03570295870304108,
        "G": 0.0,
        "B": 0.004250861704349518
      },
      "extension": {
        "length": 8795.480366271973,
        "rating": 110.7101559638977
      }
    },
    {
      "class": "Branch",
      "id": "branch_60363_61177_1",
      "ports": {
        "bus1": 60363,
        "bus2": 61177
      },
      "params": {
        "R": 0.010241495445370674,
        "X": 0.0419379286468029,
        "G": 0.0,
        "B": 0.00895508099347353
      },
      "extension": {
        "length": 12293.272237060548,
        "rating": 139.42296504974365
      }
    },
    {
      "class": "Branch",
      "id": "branch_60364_60733_1",
      "ports": {
        "bus1": 60364,
        "bus2": 60733
      },
      "params": {
        "R": 0.004739722702652216,
        "X": 0.030240070074796677,
        "G": 0.0,
        "B": 0.01304530631750822
      },
      "extension": {
        "length": 14554.743920288087,
        "rating": 148.1487512588501
      }
    },
    {
      "class": "Branch",
      "id": "branch_60364_61177_1",
      "ports": {
        "bus1": 60364,
        "bus2": 61177
      },
      "params": {
        "R": 0.002582644810900092,
        "X": 0.011842831037938595,
        "G": 0.0,
        "B": 0.0023953893687576056
      },
      "extension": {
        "length": 4029.377911743164,
        "rating": 165.26426076889038
      }
    },
    {
      "class": "Branch",
      "id": "branch_60365_60368_1",
      "ports": {
        "bus1": 60365,
        "bus2": 60368
      },
      "params": {
        "R": 0.006899814121425152,
        "X": 0.028828490525484085,
        "G": 0.0,
        "B": 0.004009348805993795
      },
      "extension": {
        "length": 7360.859933898926,
        "rating": 151.41303539276123
      }
    },
    {
      "class": "Branch",
      "id": "branch_60366_60370_1",
      "ports": {
        "bus1": 60370,
        "bus2": 60366
      },
      "params": {
        "R": 0.006525296717882156,
        "X": 0.02677333541214466,
        "G": 0.0,
        "B": 0.005221846979111433
      },
      "extension": {
        "length": 8857.324730895996,
        "rating": 108.74495506286621
      }
    },
    {
      "class": "Branch",
      "id": "branch_60366_60381_1",
      "ports": {
        "bus1": 60366,
        "bus2": 60381
      },
      "params": {
        "R": 0.007732289843261242,
        "X": 0.03027406893670559,
        "G": 0.0,
        "B": 0.016367152333259583
      },
      "extension": {
        "length": 14570.65048425293,
        "rating": 138.58295679092407
      }
    },
    {
      "class": "Branch",
      "id": "branch_60366_60475_1",
      "ports": {
        "bus1": 60366,
        "bus2": 60475
      },
      "params": {
        "R": 0.008310716599225998,
        "X": 0.035679955035448074,
        "G": 0.0,
        "B": 0.0200125053524971
      },
      "extension": {
        "length": 20202.613180664062,
        "rating": 163.39231729507446
      }
    },
    {
      "class": "Branch",
      "id": "branch_60367_60368_1",
      "ports": {
        "bus1": 60368,
        "bus2": 60367
      },
      "params": {
        "R": 0.0005212881369516253,
        "X": 0.03364846482872963,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60367_60369_1",
      "ports": {
        "bus1": 60367,
        "bus2": 60369
      },
      "params": {
        "R": 0.000293425633572042,
        "X": 0.0011292992858216166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60368_60370_1",
      "ports": {
        "bus1": 60368,
        "bus2": 60370
      },
      "params": {
        "R": 0.004466937389224768,
        "X": 0.02303001470863819,
        "G": 0.0,
        "B": 0.013749445788562298
      },
      "extension": {
        "length": 12866.32063092041,
        "rating": 154.60059642791748
      }
    },
    {
      "class": "Branch",
      "id": "branch_60368_60372_1",
      "ports": {
        "bus1": 60372,
        "bus2": 60368
      },
      "params": {
        "R": 0.016656270250678062,
        "X": 0.05215132609009743,
        "G": 0.0,
        "B": 0.014723464846611023
      },
      "extension": {
        "length": 17072.505587768555,
        "rating": 149.59561824798584
      }
    },
    {
      "class": "Branch",
      "id": "branch_60369_60469_1",
      "ports": {
        "bus1": 60369,
        "bus2": 60469
      },
      "params": {
        "R": 0.001730036921799183,
        "X": 0.018685562536120415,
        "G": 0.0,
        "B": 0.3258104920387268
      },
      "extension": {
        "length": 56145.204215332036,
        "rating": 1191.8548583984375
      }
    },
    {
      "class": "Branch",
      "id": "branch_60369_60845_1",
      "ports": {
        "bus1": 60845,
        "bus2": 60369
      },
      "params": {
        "R": 0.0008097110548987985,
        "X": 0.009926168248057365,
        "G": 0.0,
        "B": 0.37027275562286377
      },
      "extension": {
        "length": 43736.94243896485,
        "rating": 1059.8820686340332
      }
    },
    {
      "class": "Branch",
      "id": "branch_60369_61180_1",
      "ports": {
        "bus1": 60369,
        "bus2": 61180
      },
      "params": {
        "R": 0.000731554115191102,
        "X": 0.00886606890708208,
        "G": 0.0,
        "B": 0.19044344127178192
      },
      "extension": {
        "length": 29150.589517822267,
        "rating": 1098.1821060180664
      }
    },
    {
      "class": "Branch",
      "id": "branch_60371_60372_1",
      "ports": {
        "bus1": 60371,
        "bus2": 60372
      },
      "params": {
        "R": 0.00020834336464758962,
        "X": 0.0011643191101029515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60372_60375_1",
      "ports": {
        "bus1": 60375,
        "bus2": 60372
      },
      "params": {
        "R": 0.005076200235635042,
        "X": 0.023778017610311508,
        "G": 0.0,
        "B": 0.00395421776920557
      },
      "extension": {
        "length": 6575.044364318848,
        "rating": 133.70776176452637
      }
    },
    {
      "class": "Branch",
      "id": "branch_60373_60376_1",
      "ports": {
        "bus1": 60376,
        "bus2": 60373
      },
      "params": {
        "R": 0.003394818166270852,
        "X": 0.01742658205330372,
        "G": 0.0,
        "B": 0.005437363870441914
      },
      "extension": {
        "length": 7333.575971374512,
        "rating": 142.9712414741516
      }
    },
    {
      "class": "Branch",
      "id": "branch_60373_61177_1",
      "ports": {
        "bus1": 60373,
        "bus2": 61177
      },
      "params": {
        "R": 0.010139756835997105,
        "X": 0.04795106127858162,
        "G": 0.0,
        "B": 0.01918812096118927
      },
      "extension": {
        "length": 20300.004817382815,
        "rating": 154.02334928512573
      }
    },
    {
      "class": "Branch",
      "id": "branch_60374_60375_1",
      "ports": {
        "bus1": 60374,
        "bus2": 60375
      },
      "params": {
        "R": 0.00022998089843895286,
        "X": 0.001019060262478888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60375_60376_1",
      "ports": {
        "bus1": 60376,
        "bus2": 60375
      },
      "params": {
        "R": 0.005524239968508482,
        "X": 0.021449752151966095,
        "G": 0.0,
        "B": 0.0019804651383310556
      },
      "extension": {
        "length": 4759.397724243164,
        "rating": 118.91767978668213
      }
    },
    {
      "class": "Branch",
      "id": "branch_60376_60377_1",
      "ports": {
        "bus1": 60376,
        "bus2": 60377
      },
      "params": {
        "R": 0.00024674274027347565,
        "X": 0.0010882101487368345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60378_60452_1",
      "ports": {
        "bus1": 60452,
        "bus2": 60378
      },
      "params": {
        "R": 0.008785571902990341,
        "X": 0.03896510601043701,
        "G": 0.0,
        "B": 0.01732276938855648
      },
      "extension": {
        "length": 17328.648232177737,
        "rating": 149.36422109603882
      }
    },
    {
      "class": "Branch",
      "id": "branch_60378_60454_1",
      "ports": {
        "bus1": 60454,
        "bus2": 60378
      },
      "params": {
        "R": 0.009573514573276043,
        "X": 0.04284721240401268,
        "G": 0.0,
        "B": 0.011725974269211292
      },
      "extension": {
        "length": 16555.92135205078,
        "rating": 162.90513277053833
      }
    },
    {
      "class": "Branch",
      "id": "branch_60379_60478_1",
      "ports": {
        "bus1": 60379,
        "bus2": 60478
      },
      "params": {
        "R": 0.008185984566807747,
        "X": 0.0348920002579689,
        "G": 0.0,
        "B": 0.030981212854385376
      },
      "extension": {
        "length": 20993.732984619142,
        "rating": 150.9386658668518
      }
    },
    {
      "class": "Branch",
      "id": "branch_60380_60479_1",
      "ports": {
        "bus1": 60479,
        "bus2": 60380
      },
      "params": {
        "R": 0.00400121882557869,
        "X": 0.020894622430205345,
        "G": 0.0,
        "B": 0.002982941223308444
      },
      "extension": {
        "length": 5534.581803222656,
        "rating": 118.55156421661377
      }
    },
    {
      "class": "Branch",
      "id": "branch_60380_61124_1",
      "ports": {
        "bus1": 60380,
        "bus2": 61124
      },
      "params": {
        "R": 0.004133852198719978,
        "X": 0.0173219982534647,
        "G": 0.0,
        "B": 0.008256747387349606
      },
      "extension": {
        "length": 9218.976516540528,
        "rating": 142.7130103111267
      }
    },
    {
      "class": "Branch",
      "id": "branch_60381_60464_1",
      "ports": {
        "bus1": 60464,
        "bus2": 60381
      },
      "params": {
        "R": 0.005695321597158909,
        "X": 0.024601534008979797,
        "G": 0.0,
        "B": 0.012311097234487534
      },
      "extension": {
        "length": 11832.106200073242,
        "rating": 139.90702629089355
      }
    },
    {
      "class": "Branch",
      "id": "branch_60382_60647_1",
      "ports": {
        "bus1": 60647,
        "bus2": 60382
      },
      "params": {
        "R": 0.01679663546383381,
        "X": 0.06335452198982239,
        "G": 0.0,
        "B": 0.010471231304109097
      },
      "extension": {
        "length": 17734.79511584473,
        "rating": 162.601637840271
      }
    },
    {
      "class": "Branch",
      "id": "branch_60383_60387_1",
      "ports": {
        "bus1": 60383,
        "bus2": 60387
      },
      "params": {
        "R": 0.003539330093190074,
        "X": 0.013211937621235847,
        "G": 0.0,
        "B": 0.00748178968206048
      },
      "extension": {
        "length": 7204.588379516602,
        "rating": 135.6099009513855
      }
    },
    {
      "class": "Branch",
      "id": "branch_60383_60452_1",
      "ports": {
        "bus1": 60383,
        "bus2": 60452
      },
      "params": {
        "R": 0.026792114600539207,
        "X": 0.1303943246603012,
        "G": 0.0,
        "B": 0.03729131445288658
      },
      "extension": {
        "length": 48589.39294848633,
        "rating": 123.59323501586914
      }
    },
    {
      "class": "Branch",
      "id": "branch_60384_60385_1",
      "ports": {
        "bus1": 60385,
        "bus2": 60384
      },
      "params": {
        "R": 0.0037183461245149374,
        "X": 0.01580752804875374,
        "G": 0.0,
        "B": 0.002915087854489684
      },
      "extension": {
        "length": 4897.138991088867,
        "rating": 164.4088864326477
      }
    },
    {
      "class": "Branch",
      "id": "branch_60384_60387_1",
      "ports": {
        "bus1": 60384,
        "bus2": 60387
      },
      "params": {
        "R": 0.005420798901468515,
        "X": 0.02234669215977192,
        "G": 0.0,
        "B": 0.00726992217823863
      },
      "extension": {
        "length": 8887.55625769043,
        "rating": 148.75471591949463
      }
    },
    {
      "class": "Branch",
      "id": "branch_60385_60386_1",
      "ports": {
        "bus1": 60385,
        "bus2": 60386
      },
      "params": {
        "R": 0.0002610973606351763,
        "X": 0.0010038078762590885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60385_61071_1",
      "ports": {
        "bus1": 60385,
        "bus2": 61071
      },
      "params": {
        "R": 0.005721588619053364,
        "X": 0.028402065858244896,
        "G": 0.0,
        "B": 0.0029940111562609673
      },
      "extension": {
        "length": 6442.479176879883,
        "rating": 179.2689085006714
      }
    },
    {
      "class": "Branch",
      "id": "branch_60387_60388_1",
      "ports": {
        "bus1": 60387,
        "bus2": 60388
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60389_60391_1",
      "ports": {
        "bus1": 60389,
        "bus2": 60391
      },
      "params": {
        "R": 0.00730595737695694,
        "X": 0.034459322690963745,
        "G": 0.0,
        "B": 0.008900568820536137
      },
      "extension": {
        "length": 12267.877601074219,
        "rating": 169.4007396697998
      }
    },
    {
      "class": "Branch",
      "id": "branch_60389_60635_1",
      "ports": {
        "bus1": 60635,
        "bus2": 60389
      },
      "params": {
        "R": 0.012057176791131496,
        "X": 0.0378037728369236,
        "G": 0.0,
        "B": 0.017110062763094902
      },
      "extension": {
        "length": 18009.90929992676,
        "rating": 167.494797706604
      }
    },
    {
      "class": "Branch",
      "id": "branch_60390_60509_1",
      "ports": {
        "bus1": 60509,
        "bus2": 60390
      },
      "params": {
        "R": 0.01284010149538517,
        "X": 0.06453436613082886,
        "G": 0.0,
        "B": 0.015614424832165241
      },
      "extension": {
        "length": 19457.687487304687,
        "rating": 163.70537281036377
      }
    },
    {
      "class": "Branch",
      "id": "branch_60390_60629_1",
      "ports": {
        "bus1": 60390,
        "bus2": 60629
      },
      "params": {
        "R": 0.01289705466479063,
        "X": 0.06522376835346222,
        "G": 0.0,
        "B": 0.015402854420244694
      },
      "extension": {
        "length": 22386.057673095704,
        "rating": 131.98390007019043
      }
    },
    {
      "class": "Branch",
      "id": "branch_60392_60393_1",
      "ports": {
        "bus1": 60393,
        "bus2": 60392
      },
      "params": {
        "R": 0.0003334981156513095,
        "X": 0.019855044782161713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60392_60394_1",
      "ports": {
        "bus1": 60392,
        "bus2": 60394
      },
      "params": {
        "R": 0.00025102123618125916,
        "X": 0.0011890885652974248,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60392_61203_1",
      "ports": {
        "bus1": 61203,
        "bus2": 60392
      },
      "params": {
        "R": 0.0014444958651438355,
        "X": 0.015729842707514763,
        "G": 0.0,
        "B": 0.26981088519096375
      },
      "extension": {
        "length": 46460.23091015625,
        "rating": 1197.1016883850098
      }
    },
    {
      "class": "Branch",
      "id": "branch_60393_60398_1",
      "ports": {
        "bus1": 60393,
        "bus2": 60398
      },
      "params": {
        "R": 0.012493835762143135,
        "X": 0.04829328507184982,
        "G": 0.0,
        "B": 0.00663122721016407
      },
      "extension": {
        "length": 13684.692934204102,
        "rating": 187.87771463394165
      }
    },
    {
      "class": "Branch",
      "id": "branch_60393_60399_1",
      "ports": {
        "bus1": 60393,
        "bus2": 60399
      },
      "params": {
        "R": 0.003601078176870942,
        "X": 0.017990441992878914,
        "G": 0.0,
        "B": 0.013908195309340954
      },
      "extension": {
        "length": 10390.261510986329,
        "rating": 161.9559645652771
      }
    },
    {
      "class": "Branch",
      "id": "branch_60395_60396_1",
      "ports": {
        "bus1": 60395,
        "bus2": 60396
      },
      "params": {
        "R": 0.00028429762460291386,
        "X": 0.0011538160033524036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60396_60399_1",
      "ports": {
        "bus1": 60399,
        "bus2": 60396
      },
      "params": {
        "R": 0.00790127832442522,
        "X": 0.03921940550208092,
        "G": 0.0,
        "B": 0.01114816777408123
      },
      "extension": {
        "length": 15845.387233886719,
        "rating": 175.93973875045776
      }
    },
    {
      "class": "Branch",
      "id": "branch_60397_60398_1",
      "ports": {
        "bus1": 60397,
        "bus2": 60398
      },
      "params": {
        "R": 0.00023140592384152114,
        "X": 0.0011074533686041832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60399_60400_1",
      "ports": {
        "bus1": 60399,
        "bus2": 60400
      },
      "params": {
        "R": 0.00021316562197171152,
        "X": 0.0010307235643267632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60402_60403_1",
      "ports": {
        "bus1": 60402,
        "bus2": 60403
      },
      "params": {
        "R": 0.014961271546781063,
        "X": 0.0648472011089325,
        "G": 0.0,
        "B": 0.007995491847395897
      },
      "extension": {
        "length": 16688.504189575197,
        "rating": 123.65586757659912
      }
    },
    {
      "class": "Branch",
      "id": "branch_60404_60405_1",
      "ports": {
        "bus1": 60404,
        "bus2": 60405
      },
      "params": {
        "R": 0.0002273384016007185,
        "X": 0.0011422339593991637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60404_60495_1",
      "ports": {
        "bus1": 60495,
        "bus2": 60404
      },
      "params": {
        "R": 0.011231310665607452,
        "X": 0.05877405032515526,
        "G": 0.0,
        "B": 0.017756741493940353
      },
      "extension": {
        "length": 23388.15278540039,
        "rating": 127.9877781867981
      }
    },
    {
      "class": "Branch",
      "id": "branch_60404_60641_1",
      "ports": {
        "bus1": 60404,
        "bus2": 60641
      },
      "params": {
        "R": 0.04634762182831764,
        "X": 0.19073577225208282,
        "G": 0.0,
        "B": 0.03054131008684635
      },
      "extension": {
        "length": 52347.7837265625,
        "rating": 106.6468358039856
      }
    },
    {
      "class": "Branch",
      "id": "branch_60406_60409_1",
      "ports": {
        "bus1": 60406,
        "bus2": 60409
      },
      "params": {
        "R": 0.003874456509947777,
        "X": 0.017993880435824394,
        "G": 0.0,
        "B": 0.012996593490242958
      },
      "extension": {
        "length": 10720.636577819825,
        "rating": 109.77201461791992
      }
    },
    {
      "class": "Branch",
      "id": "branch_60406_60425_1",
      "ports": {
        "bus1": 60425,
        "bus2": 60406
      },
      "params": {
        "R": 0.005158482119441032,
        "X": 0.02181391790509224,
        "G": 0.0,
        "B": 0.005513463634997606
      },
      "extension": {
        "length": 7160.2920368042,
        "rating": 161.46091222763062
      }
    },
    {
      "class": "Branch",
      "id": "branch_60407_60410_1",
      "ports": {
        "bus1": 60410,
        "bus2": 60407
      },
      "params": {
        "R": 0.002618130063638091,
        "X": 0.012997730635106564,
        "G": 0.0,
        "B": 0.0034721882548183203
      },
      "extension": {
        "length": 4801.24914642334,
        "rating": 187.13666200637817
      }
    },
    {
      "class": "Branch",
      "id": "branch_60407_60410_2",
      "ports": {
        "bus1": 60410,
        "bus2": 60407
      },
      "params": {
        "R": 0.002618130063638091,
        "X": 0.012997730635106564,
        "G": 0.0,
        "B": 0.0034721882548183203
      },
      "extension": {
        "length": 4801.24914642334,
        "rating": 187.13666200637817
      }
    },
    {
      "class": "Branch",
      "id": "branch_60407_60609_1",
      "ports": {
        "bus1": 60407,
        "bus2": 60609
      },
      "params": {
        "R": 0.0018945559859275818,
        "X": 0.007512073032557964,
        "G": 0.0,
        "B": 0.0034296426456421614
      },
      "extension": {
        "length": 3583.756995666504,
        "rating": 185.97737550735474
      }
    },
    {
      "class": "Branch",
      "id": "branch_60407_60609_2",
      "ports": {
        "bus1": 60407,
        "bus2": 60609
      },
      "params": {
        "R": 0.0018945559859275818,
        "X": 0.007512073032557964,
        "G": 0.0,
        "B": 0.0034296426456421614
      },
      "extension": {
        "length": 3583.756995666504,
        "rating": 185.97737550735474
      }
    },
    {
      "class": "Branch",
      "id": "branch_60407_60956_1",
      "ports": {
        "bus1": 60407,
        "bus2": 60956
      },
      "params": {
        "R": 0.0026653208769857883,
        "X": 0.014961565844714642,
        "G": 0.0,
        "B": 0.0019489640835672617
      },
      "extension": {
        "length": 4195.9329430847165,
        "rating": 176.29354000091553
      }
    },
    {
      "class": "Branch",
      "id": "branch_60408_60591_1",
      "ports": {
        "bus1": 60408,
        "bus2": 60591
      },
      "params": {
        "R": 0.001720057800412178,
        "X": 0.007234795950353146,
        "G": 0.0,
        "B": 0.01455528475344181
      },
      "extension": {
        "length": 7314.9221332397465,
        "rating": 175.0662922859192
      }
    },
    {
      "class": "Branch",
      "id": "branch_60408_60972_1",
      "ports": {
        "bus1": 60972,
        "bus2": 60408
      },
      "params": {
        "R": 0.0024246915709227324,
        "X": 0.009710608050227165,
        "G": 0.0,
        "B": 0.0017442534444853663
      },
      "extension": {
        "length": 2746.55339414978,
        "rating": 154.29494380950928
      }
    },
    {
      "class": "Branch",
      "id": "branch_60409_60428_1",
      "ports": {
        "bus1": 60409,
        "bus2": 60428
      },
      "params": {
        "R": 0.0014009372098371387,
        "X": 0.007274780888110399,
        "G": 0.0,
        "B": 0.0028394013643264775
      },
      "extension": {
        "length": 3391.7083343811037,
        "rating": 152.17738151550293
      }
    },
    {
      "class": "Branch",
      "id": "branch_60410_60574_1",
      "ports": {
        "bus1": 60574,
        "bus2": 60410
      },
      "params": {
        "R": 0.0021935859695076942,
        "X": 0.011536003090441227,
        "G": 0.0,
        "B": 0.0050943773239851
      },
      "extension": {
        "length": 5475.34581427002,
        "rating": 163.89518976211548
      }
    },
    {
      "class": "Branch",
      "id": "branch_60411_60412_1",
      "ports": {
        "bus1": 60411,
        "bus2": 60412
      },
      "params": {
        "R": 0.00029792191344313323,
        "X": 0.0010334665421396494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60411_60428_1",
      "ports": {
        "bus1": 60428,
        "bus2": 60411
      },
      "params": {
        "R": 0.00401686504483223,
        "X": 0.016923444345593452,
        "G": 0.0,
        "B": 0.0038603886496275663
      },
      "extension": {
        "length": 5587.656377563477,
        "rating": 130.714213848114
      }
    },
    {
      "class": "Branch",
      "id": "branch_60411_60956_1",
      "ports": {
        "bus1": 60411,
        "bus2": 60956
      },
      "params": {
        "R": 0.009554789401590824,
        "X": 0.03881091624498367,
        "G": 0.0,
        "B": 0.012068917974829674
      },
      "extension": {
        "length": 15871.182450073242,
        "rating": 166.85196161270142
      }
    },
    {
      "class": "Branch",
      "id": "branch_60413_60428_1",
      "ports": {
        "bus1": 60413,
        "bus2": 60428
      },
      "params": {
        "R": 0.002411849331110716,
        "X": 0.015082014724612236,
        "G": 0.0,
        "B": 0.003948827739804983
      },
      "extension": {
        "length": 5160.656685333252,
        "rating": 181.6879153251648
      }
    },
    {
      "class": "Branch",
      "id": "branch_60413_60578_1",
      "ports": {
        "bus1": 60413,
        "bus2": 60578
      },
      "params": {
        "R": 0.002201233059167862,
        "X": 0.01040449645370245,
        "G": 0.0,
        "B": 0.01083660963922739
      },
      "extension": {
        "length": 7787.479381896973,
        "rating": 189.0520691871643
      }
    },
    {
      "class": "Branch",
      "id": "branch_60413_60578_2",
      "ports": {
        "bus1": 60413,
        "bus2": 60578
      },
      "params": {
        "R": 0.002201233059167862,
        "X": 0.01040449645370245,
        "G": 0.0,
        "B": 0.01083660963922739
      },
      "extension": {
        "length": 7787.479381896973,
        "rating": 189.0520691871643
      }
    },
    {
      "class": "Branch",
      "id": "branch_60414_60420_1",
      "ports": {
        "bus1": 60414,
        "bus2": 60420
      },
      "params": {
        "R": 0.0018358522793278098,
        "X": 0.011586564593017101,
        "G": 0.0,
        "B": 0.0027865839656442404
      },
      "extension": {
        "length": 4225.190645599366,
        "rating": 170.93456983566284
      }
    },
    {
      "class": "Branch",
      "id": "branch_60414_60684_1",
      "ports": {
        "bus1": 60684,
        "bus2": 60414
      },
      "params": {
        "R": 0.004716082476079464,
        "X": 0.028063882142305374,
        "G": 0.0,
        "B": 0.006630248855799437
      },
      "extension": {
        "length": 10158.383129699707,
        "rating": 130.20342588424683
      }
    },
    {
      "class": "Branch",
      "id": "branch_60414_61132_1",
      "ports": {
        "bus1": 60414,
        "bus2": 61132
      },
      "params": {
        "R": 0.004273309838026762,
        "X": 0.024012930691242218,
        "G": 0.0,
        "B": 0.010139800608158112
      },
      "extension": {
        "length": 11685.807711364747,
        "rating": 180.86532354354858
      }
    },
    {
      "class": "Branch",
      "id": "branch_60415_60417_1",
      "ports": {
        "bus1": 60417,
        "bus2": 60415
      },
      "params": {
        "R": 0.0037858716677874327,
        "X": 0.015756115317344666,
        "G": 0.0,
        "B": 0.002244087867438793
      },
      "extension": {
        "length": 4241.695393981934,
        "rating": 142.51914024353027
      }
    },
    {
      "class": "Branch",
      "id": "branch_60415_60419_1",
      "ports": {
        "bus1": 60415,
        "bus2": 60419
      },
      "params": {
        "R": 0.004739145282655954,
        "X": 0.018450435250997543,
        "G": 0.0,
        "B": 0.0028443103656172752
      },
      "extension": {
        "length": 5230.713327758789,
        "rating": 201.37224197387695
      }
    },
    {
      "class": "Branch",
      "id": "branch_60415_60419_2",
      "ports": {
        "bus1": 60415,
        "bus2": 60419
      },
      "params": {
        "R": 0.004739145282655954,
        "X": 0.018450435250997543,
        "G": 0.0,
        "B": 0.0028443103656172752
      },
      "extension": {
        "length": 5230.713327758789,
        "rating": 201.37224197387695
      }
    },
    {
      "class": "Branch",
      "id": "branch_60415_60438_1",
      "ports": {
        "bus1": 60415,
        "bus2": 60438
      },
      "params": {
        "R": 0.004579695872962475,
        "X": 0.018437735736370087,
        "G": 0.0,
        "B": 0.002625357126817107
      },
      "extension": {
        "length": 4787.148262939453,
        "rating": 171.30167484283447
      }
    },
    {
      "class": "Branch",
      "id": "branch_60415_60440_1",
      "ports": {
        "bus1": 60415,
        "bus2": 60440
      },
      "params": {
        "R": 0.0035803643986582756,
        "X": 0.015904221683740616,
        "G": 0.0,
        "B": 0.028556885197758675
      },
      "extension": {
        "length": 15069.452642578126,
        "rating": 208.9707851409912
      }
    },
    {
      "class": "Branch",
      "id": "branch_60415_60440_2",
      "ports": {
        "bus1": 60415,
        "bus2": 60440
      },
      "params": {
        "R": 0.0035803643986582756,
        "X": 0.015904221683740616,
        "G": 0.0,
        "B": 0.028556885197758675
      },
      "extension": {
        "length": 15069.452642578126,
        "rating": 208.9707851409912
      }
    },
    {
      "class": "Branch",
      "id": "branch_60415_60440_3",
      "ports": {
        "bus1": 60415,
        "bus2": 60440
      },
      "params": {
        "R": 0.0035803643986582756,
        "X": 0.015904221683740616,
        "G": 0.0,
        "B": 0.028556885197758675
      },
      "extension": {
        "length": 15069.452642578126,
        "rating": 208.9707851409912
      }
    },
    {
      "class": "Branch",
      "id": "branch_60416_60420_1",
      "ports": {
        "bus1": 60420,
        "bus2": 60416
      },
      "params": {
        "R": 0.004500315058976412,
        "X": 0.01834898628294468,
        "G": 0.0,
        "B": 0.002398066921159625
      },
      "extension": {
        "length": 5054.568928253174,
        "rating": 145.4546570777893
      }
    },
    {
      "class": "Branch",
      "id": "branch_60416_60698_1",
      "ports": {
        "bus1": 60698,
        "bus2": 60416
      },
      "params": {
        "R": 0.006935650482773781,
        "X": 0.022614644840359688,
        "G": 0.0,
        "B": 0.0043309470638632774
      },
      "extension": {
        "length": 7041.838476379395,
        "rating": 178.86687517166138
      }
    },
    {
      "class": "Branch",
      "id": "branch_60416_61172_1",
      "ports": {
        "bus1": 60416,
        "bus2": 61172
      },
      "params": {
        "R": 0.007347752805799246,
        "X": 0.03420966491103172,
        "G": 0.0,
        "B": 0.009789490140974522
      },
      "extension": {
        "length": 13274.035302612305,
        "rating": 191.09822511672974
      }
    },
    {
      "class": "Branch",
      "id": "branch_60416_61172_2",
      "ports": {
        "bus1": 60416,
        "bus2": 61172
      },
      "params": {
        "R": 0.007347752805799246,
        "X": 0.03420966491103172,
        "G": 0.0,
        "B": 0.009789490140974522
      },
      "extension": {
        "length": 13274.035302612305,
        "rating": 191.09822511672974
      }
    },
    {
      "class": "Branch",
      "id": "branch_60417_60419_1",
      "ports": {
        "bus1": 60419,
        "bus2": 60417
      },
      "params": {
        "R": 0.005255065392702818,
        "X": 0.025125674903392792,
        "G": 0.0,
        "B": 0.005343873519450426
      },
      "extension": {
        "length": 7804.873157409668,
        "rating": 169.29327249526978
      }
    },
    {
      "class": "Branch",
      "id": "branch_60417_60436_1",
      "ports": {
        "bus1": 60417,
        "bus2": 60436
      },
      "params": {
        "R": 0.00322441547177732,
        "X": 0.015048959292471409,
        "G": 0.0,
        "B": 0.018142767250537872
      },
      "extension": {
        "length": 11965.943728454591,
        "rating": 181.98750019073486
      }
    },
    {
      "class": "Branch",
      "id": "branch_60417_60440_1",
      "ports": {
        "bus1": 60440,
        "bus2": 60417
      },
      "params": {
        "R": 0.005594479851424694,
        "X": 0.024045472964644432,
        "G": 0.0,
        "B": 0.007773995399475098
      },
      "extension": {
        "length": 9607.91840386963,
        "rating": 178.32118272781372
      }
    },
    {
      "class": "Branch",
      "id": "branch_60417_60698_1",
      "ports": {
        "bus1": 60698,
        "bus2": 60417
      },
      "params": {
        "R": 0.003466184251010418,
        "X": 0.01282179169356823,
        "G": 0.0,
        "B": 0.00763734383508563
      },
      "extension": {
        "length": 6941.485462280274,
        "rating": 181.51990175247192
      }
    },
    {
      "class": "Branch",
      "id": "branch_60418_60419_1",
      "ports": {
        "bus1": 60418,
        "bus2": 60419
      },
      "params": {
        "R": 0.0002482567506376654,
        "X": 0.0010240840492770076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60419_60438_1",
      "ports": {
        "bus1": 60438,
        "bus2": 60419
      },
      "params": {
        "R": 0.0021284539252519608,
        "X": 0.010632619261741638,
        "G": 0.0,
        "B": 0.010011020116508007
      },
      "extension": {
        "length": 6527.946262390137,
        "rating": 168.30328702926636
      }
    },
    {
      "class": "Branch",
      "id": "branch_60419_60763_1",
      "ports": {
        "bus1": 60419,
        "bus2": 60763
      },
      "params": {
        "R": 0.012105675414204597,
        "X": 0.06908059120178223,
        "G": 0.0,
        "B": 0.03955446556210518
      },
      "extension": {
        "length": 33969.08740209961,
        "rating": 206.63559436798096
      }
    },
    {
      "class": "Branch",
      "id": "branch_60419_60763_2",
      "ports": {
        "bus1": 60419,
        "bus2": 60763
      },
      "params": {
        "R": 0.012105675414204597,
        "X": 0.06908059120178223,
        "G": 0.0,
        "B": 0.03955446556210518
      },
      "extension": {
        "length": 33969.08740209961,
        "rating": 206.63559436798096
      }
    },
    {
      "class": "Branch",
      "id": "branch_60419_60763_3",
      "ports": {
        "bus1": 60419,
        "bus2": 60763
      },
      "params": {
        "R": 0.012105675414204597,
        "X": 0.06908059120178223,
        "G": 0.0,
        "B": 0.03955446556210518
      },
      "extension": {
        "length": 33969.08740209961,
        "rating": 206.63559436798096
      }
    },
    {
      "class": "Branch",
      "id": "branch_60420_60440_1",
      "ports": {
        "bus1": 60420,
        "bus2": 60440
      },
      "params": {
        "R": 0.0033289254643023014,
        "X": 0.015773776918649673,
        "G": 0.0,
        "B": 0.004257364198565483
      },
      "extension": {
        "length": 6033.085061187744,
        "rating": 164.40417766571045
      }
    },
    {
      "class": "Branch",
      "id": "branch_60421_60422_1",
      "ports": {
        "bus1": 60421,
        "bus2": 60422
      },
      "params": {
        "R": 0.0002680878678802401,
        "X": 0.001134598976932466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60421_60433_1",
      "ports": {
        "bus1": 60433,
        "bus2": 60421
      },
      "params": {
        "R": 0.00259414198808372,
        "X": 0.012740754522383213,
        "G": 0.0,
        "B": 0.002211205661296844
      },
      "extension": {
        "length": 4088.831840881348,
        "rating": 165.36630392074585
      }
    },
    {
      "class": "Branch",
      "id": "branch_60421_60436_1",
      "ports": {
        "bus1": 60421,
        "bus2": 60436
      },
      "params": {
        "R": 0.0016431636177003384,
        "X": 0.008661278523504734,
        "G": 0.0,
        "B": 0.008451149798929691
      },
      "extension": {
        "length": 6182.084396667481,
        "rating": 153.66454124450684
      }
    },
    {
      "class": "Branch",
      "id": "branch_60421_60444_1",
      "ports": {
        "bus1": 60421,
        "bus2": 60444
      },
      "params": {
        "R": 0.0018557253060862422,
        "X": 0.006933979224413633,
        "G": 0.0,
        "B": 0.0021880469284951687
      },
      "extension": {
        "length": 2884.5509709320067,
        "rating": 151.71736478805542
      }
    },
    {
      "class": "Branch",
      "id": "branch_60423_60425_1",
      "ports": {
        "bus1": 60423,
        "bus2": 60425
      },
      "params": {
        "R": 0.0020346264354884624,
        "X": 0.009081018157303333,
        "G": 0.0,
        "B": 0.0012033930979669094
      },
      "extension": {
        "length": 2302.6554717407225,
        "rating": 170.83982229232788
      }
    },
    {
      "class": "Branch",
      "id": "branch_60423_60429_1",
      "ports": {
        "bus1": 60423,
        "bus2": 60429
      },
      "params": {
        "R": 0.0036084100138396025,
        "X": 0.018694940954446793,
        "G": 0.0,
        "B": 0.0021181926131248474
      },
      "extension": {
        "length": 4630.2877328796385,
        "rating": 149.64107275009155
      }
    },
    {
      "class": "Branch",
      "id": "branch_60424_60425_1",
      "ports": {
        "bus1": 60425,
        "bus2": 60424
      },
      "params": {
        "R": 0.0006098917219787836,
        "X": 0.03820759803056717,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.03125548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60424_60426_1",
      "ports": {
        "bus1": 60424,
        "bus2": 60426
      },
      "params": {
        "R": 0.00021612293494399637,
        "X": 0.001082849339582026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60424_60590_1",
      "ports": {
        "bus1": 60590,
        "bus2": 60424
      },
      "params": {
        "R": 0.0003735267964657396,
        "X": 0.0044311354868113995,
        "G": 0.0,
        "B": 0.12361461669206619
      },
      "extension": {
        "length": 16906.714498168945,
        "rating": 1124.379825592041
      }
    },
    {
      "class": "Branch",
      "id": "branch_60425_61189_1",
      "ports": {
        "bus1": 60425,
        "bus2": 61189
      },
      "params": {
        "R": 0.007064689416438341,
        "X": 0.03297313675284386,
        "G": 0.0,
        "B": 0.018257593736052513
      },
      "extension": {
        "length": 18077.507592407226,
        "rating": 148.2064962387085
      }
    },
    {
      "class": "Branch",
      "id": "branch_60427_60429_1",
      "ports": {
        "bus1": 60427,
        "bus2": 60429
      },
      "params": {
        "R": 0.012379145249724388,
        "X": 0.05013275519013405,
        "G": 0.0,
        "B": 0.007797072175890207
      },
      "extension": {
        "length": 14550.010627807618,
        "rating": 145.4148292541504
      }
    },
    {
      "class": "Branch",
      "id": "branch_60427_60447_1",
      "ports": {
        "bus1": 60447,
        "bus2": 60427
      },
      "params": {
        "R": 0.0025259971152991056,
        "X": 0.012951807118952274,
        "G": 0.0,
        "B": 0.010564959608018398
      },
      "extension": {
        "length": 8586.778849365235,
        "rating": 174.23436641693115
      }
    },
    {
      "class": "Branch",
      "id": "branch_60430_60431_1",
      "ports": {
        "bus1": 60430,
        "bus2": 60431
      },
      "params": {
        "R": 0.00020016332564409822,
        "X": 0.0011907489970326424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60430_60586_1",
      "ports": {
        "bus1": 60430,
        "bus2": 60586
      },
      "params": {
        "R": 0.002490235958248377,
        "X": 0.013789363205432892,
        "G": 0.0,
        "B": 0.00723425904288888
      },
      "extension": {
        "length": 6862.671691589356,
        "rating": 144.96049880981445
      }
    },
    {
      "class": "Branch",
      "id": "branch_60430_60692_1",
      "ports": {
        "bus1": 60430,
        "bus2": 60692
      },
      "params": {
        "R": 0.004615451209247112,
        "X": 0.01911456696689129,
        "G": 0.0,
        "B": 0.006814266089349985
      },
      "extension": {
        "length": 7840.1211454467775,
        "rating": 177.13226079940796
      }
    },
    {
      "class": "Branch",
      "id": "branch_60432_60443_1",
      "ports": {
        "bus1": 60443,
        "bus2": 60432
      },
      "params": {
        "R": 0.0027044934686273336,
        "X": 0.014061253517866135,
        "G": 0.0,
        "B": 0.0015544180059805512
      },
      "extension": {
        "length": 3419.0989648132327,
        "rating": 139.39125537872314
      }
    },
    {
      "class": "Branch",
      "id": "branch_60432_60444_1",
      "ports": {
        "bus1": 60444,
        "bus2": 60432
      },
      "params": {
        "R": 0.002333249431103468,
        "X": 0.011196435429155827,
        "G": 0.0,
        "B": 0.0022783561144024134
      },
      "extension": {
        "length": 3785.270707122803,
        "rating": 161.65406703948975
      }
    },
    {
      "class": "Branch",
      "id": "branch_60433_60584_1",
      "ports": {
        "bus1": 60433,
        "bus2": 60584
      },
      "params": {
        "R": 0.001976929372176528,
        "X": 0.009354747831821442,
        "G": 0.0,
        "B": 0.010608277283608913
      },
      "extension": {
        "length": 6842.407858703614,
        "rating": 206.1962127685547
      }
    },
    {
      "class": "Branch",
      "id": "branch_60433_60584_2",
      "ports": {
        "bus1": 60433,
        "bus2": 60584
      },
      "params": {
        "R": 0.001976929372176528,
        "X": 0.009354747831821442,
        "G": 0.0,
        "B": 0.010608277283608913
      },
      "extension": {
        "length": 6842.407858703614,
        "rating": 206.1962127685547
      }
    },
    {
      "class": "Branch",
      "id": "branch_60433_60584_3",
      "ports": {
        "bus1": 60433,
        "bus2": 60584
      },
      "params": {
        "R": 0.001976929372176528,
        "X": 0.009354747831821442,
        "G": 0.0,
        "B": 0.010608277283608913
      },
      "extension": {
        "length": 6842.407858703614,
        "rating": 206.1962127685547
      }
    },
    {
      "class": "Branch",
      "id": "branch_60433_60586_1",
      "ports": {
        "bus1": 60586,
        "bus2": 60433
      },
      "params": {
        "R": 0.001750932540744543,
        "X": 0.005373410880565643,
        "G": 0.0,
        "B": 0.002475427696481347
      },
      "extension": {
        "length": 2550.6610430603027,
        "rating": 178.70804071426392
      }
    },
    {
      "class": "Branch",
      "id": "branch_60433_60956_1",
      "ports": {
        "bus1": 60433,
        "bus2": 60956
      },
      "params": {
        "R": 0.001127555500715971,
        "X": 0.005806074012070894,
        "G": 0.0,
        "B": 0.005169390235096216
      },
      "extension": {
        "length": 4106.743608032227,
        "rating": 160.92342138290405
      }
    },
    {
      "class": "Branch",
      "id": "branch_60433_61078_1",
      "ports": {
        "bus1": 61078,
        "bus2": 60433
      },
      "params": {
        "R": 0.001836525509133935,
        "X": 0.00838162936270237,
        "G": 0.0,
        "B": 0.0016809427179396152
      },
      "extension": {
        "length": 2366.4666697998045,
        "rating": 204.98149394989014
      }
    },
    {
      "class": "Branch",
      "id": "branch_60433_61078_2",
      "ports": {
        "bus1": 61078,
        "bus2": 60433
      },
      "params": {
        "R": 0.001836525509133935,
        "X": 0.00838162936270237,
        "G": 0.0,
        "B": 0.0016809427179396152
      },
      "extension": {
        "length": 2366.4666697998045,
        "rating": 204.98149394989014
      }
    },
    {
      "class": "Branch",
      "id": "branch_60434_60435_1",
      "ports": {
        "bus1": 60435,
        "bus2": 60434
      },
      "params": {
        "R": 0.002205721102654934,
        "X": 0.010812047868967056,
        "G": 0.0,
        "B": 0.002679301891475916
      },
      "extension": {
        "length": 3860.0955585021975,
        "rating": 165.21660089492798
      }
    },
    {
      "class": "Branch",
      "id": "branch_60434_60443_1",
      "ports": {
        "bus1": 60443,
        "bus2": 60434
      },
      "params": {
        "R": 0.003308419371023774,
        "X": 0.016204863786697388,
        "G": 0.0,
        "B": 0.01053341943770647
      },
      "extension": {
        "length": 10036.222283935547,
        "rating": 146.91035747528076
      }
    },
    {
      "class": "Branch",
      "id": "branch_60435_60438_1",
      "ports": {
        "bus1": 60438,
        "bus2": 60435
      },
      "params": {
        "R": 0.00253650383092463,
        "X": 0.01112578809261322,
        "G": 0.0,
        "B": 0.00861916970461607
      },
      "extension": {
        "length": 6692.572446350098,
        "rating": 188.56385946273804
      }
    },
    {
      "class": "Branch",
      "id": "branch_60435_60438_2",
      "ports": {
        "bus1": 60438,
        "bus2": 60435
      },
      "params": {
        "R": 0.00253650383092463,
        "X": 0.01112578809261322,
        "G": 0.0,
        "B": 0.00861916970461607
      },
      "extension": {
        "length": 6692.572446350098,
        "rating": 188.56385946273804
      }
    },
    {
      "class": "Branch",
      "id": "branch_60435_60595_1",
      "ports": {
        "bus1": 60435,
        "bus2": 60595
      },
      "params": {
        "R": 0.004542762413620949,
        "X": 0.016836248338222504,
        "G": 0.0,
        "B": 0.02100585587322712
      },
      "extension": {
        "length": 13169.308904296875,
        "rating": 172.16230630874634
      }
    },
    {
      "class": "Branch",
      "id": "branch_60437_60438_1",
      "ports": {
        "bus1": 60438,
        "bus2": 60437
      },
      "params": {
        "R": 0.0004301498120184988,
        "X": 0.023372506722807884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60437_60439_1",
      "ports": {
        "bus1": 60437,
        "bus2": 60439
      },
      "params": {
        "R": 0.0002785444085020572,
        "X": 0.0010989983566105366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60437_60575_1",
      "ports": {
        "bus1": 60575,
        "bus2": 60437
      },
      "params": {
        "R": 0.00043883282341994345,
        "X": 0.00516471266746521,
        "G": 0.0,
        "B": 0.10550059378147125
      },
      "extension": {
        "length": 16683.448591186523,
        "rating": 1137.462329864502
      }
    },
    {
      "class": "Branch",
      "id": "branch_60440_60441_1",
      "ports": {
        "bus1": 60440,
        "bus2": 60441
      },
      "params": {
        "R": 0.0002982832374982536,
        "X": 0.0010602256515994668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60440_60698_1",
      "ports": {
        "bus1": 60440,
        "bus2": 60698
      },
      "params": {
        "R": 0.006257985252887011,
        "X": 0.030223270878195763,
        "G": 0.0,
        "B": 0.003325090045109391
      },
      "extension": {
        "length": 6798.268831970215,
        "rating": 147.73250818252563
      }
    },
    {
      "class": "Branch",
      "id": "branch_60440_61132_1",
      "ports": {
        "bus1": 60440,
        "bus2": 61132
      },
      "params": {
        "R": 0.008886195719242096,
        "X": 0.02757953852415085,
        "G": 0.0,
        "B": 0.025843864306807518
      },
      "extension": {
        "length": 19931.371271850585,
        "rating": 218.66552829742432
      }
    },
    {
      "class": "Branch",
      "id": "branch_60440_61132_2",
      "ports": {
        "bus1": 60440,
        "bus2": 61132
      },
      "params": {
        "R": 0.008886195719242096,
        "X": 0.02757953852415085,
        "G": 0.0,
        "B": 0.025843864306807518
      },
      "extension": {
        "length": 19931.371271850585,
        "rating": 218.66552829742432
      }
    },
    {
      "class": "Branch",
      "id": "branch_60440_61132_3",
      "ports": {
        "bus1": 60440,
        "bus2": 61132
      },
      "params": {
        "R": 0.008886195719242096,
        "X": 0.02757953852415085,
        "G": 0.0,
        "B": 0.025843864306807518
      },
      "extension": {
        "length": 19931.371271850585,
        "rating": 218.66552829742432
      }
    },
    {
      "class": "Branch",
      "id": "branch_60442_60585_1",
      "ports": {
        "bus1": 60442,
        "bus2": 60585
      },
      "params": {
        "R": 0.0026198583655059338,
        "X": 0.013313704170286655,
        "G": 0.0,
        "B": 0.0028116877656430006
      },
      "extension": {
        "length": 4248.873606994629,
        "rating": 191.41370058059692
      }
    },
    {
      "class": "Branch",
      "id": "branch_60442_60585_2",
      "ports": {
        "bus1": 60442,
        "bus2": 60585
      },
      "params": {
        "R": 0.0026198583655059338,
        "X": 0.013313704170286655,
        "G": 0.0,
        "B": 0.0028116877656430006
      },
      "extension": {
        "length": 4248.873606994629,
        "rating": 191.41370058059692
      }
    },
    {
      "class": "Branch",
      "id": "branch_60442_60598_1",
      "ports": {
        "bus1": 60442,
        "bus2": 60598
      },
      "params": {
        "R": 0.0050100344233214855,
        "X": 0.030180158093571663,
        "G": 0.0,
        "B": 0.005547796376049519
      },
      "extension": {
        "length": 9571.986666870118,
        "rating": 127.44454145431519
      }
    },
    {
      "class": "Branch",
      "id": "branch_60442_60786_1",
      "ports": {
        "bus1": 60442,
        "bus2": 60786
      },
      "params": {
        "R": 0.003821715945377946,
        "X": 0.023094194009900093,
        "G": 0.0,
        "B": 0.08821038156747818
      },
      "extension": {
        "length": 32236.653240966796,
        "rating": 195.36800384521484
      }
    },
    {
      "class": "Branch",
      "id": "branch_60442_60786_2",
      "ports": {
        "bus1": 60442,
        "bus2": 60786
      },
      "params": {
        "R": 0.003821715945377946,
        "X": 0.023094194009900093,
        "G": 0.0,
        "B": 0.08821038156747818
      },
      "extension": {
        "length": 32236.653240966796,
        "rating": 195.36800384521484
      }
    },
    {
      "class": "Branch",
      "id": "branch_60442_60984_1",
      "ports": {
        "bus1": 60442,
        "bus2": 60984
      },
      "params": {
        "R": 0.007437220774590969,
        "X": 0.03704892843961716,
        "G": 0.0,
        "B": 0.02515825442969799
      },
      "extension": {
        "length": 22037.729399780274,
        "rating": 171.87304496765137
      }
    },
    {
      "class": "Branch",
      "id": "branch_60444_60445_1",
      "ports": {
        "bus1": 60444,
        "bus2": 60445
      },
      "params": {
        "R": 0.0002557115803938359,
        "X": 0.001051089377142489,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60444_60576_1",
      "ports": {
        "bus1": 60444,
        "bus2": 60576
      },
      "params": {
        "R": 0.0018334088381379843,
        "X": 0.00916355475783348,
        "G": 0.0,
        "B": 0.0025629433803260326
      },
      "extension": {
        "length": 3433.8705515441898,
        "rating": 170.8622694015503
      }
    },
    {
      "class": "Branch",
      "id": "branch_60446_60447_1",
      "ports": {
        "bus1": 60446,
        "bus2": 60447
      },
      "params": {
        "R": 0.0021535558626055717,
        "X": 0.010877832770347595,
        "G": 0.0,
        "B": 0.005309301428496838
      },
      "extension": {
        "length": 4948.443568817139,
        "rating": 177.74754762649536
      }
    },
    {
      "class": "Branch",
      "id": "branch_60446_60691_1",
      "ports": {
        "bus1": 60691,
        "bus2": 60446
      },
      "params": {
        "R": 0.0032417147886008024,
        "X": 0.015809625387191772,
        "G": 0.0,
        "B": 0.009338406845927238
      },
      "extension": {
        "length": 8183.617899719238,
        "rating": 185.88402271270752
      }
    },
    {
      "class": "Branch",
      "id": "branch_60446_60691_2",
      "ports": {
        "bus1": 60691,
        "bus2": 60446
      },
      "params": {
        "R": 0.0032417147886008024,
        "X": 0.015809625387191772,
        "G": 0.0,
        "B": 0.009338406845927238
      },
      "extension": {
        "length": 8183.617899719238,
        "rating": 185.88402271270752
      }
    },
    {
      "class": "Branch",
      "id": "branch_60447_60583_1",
      "ports": {
        "bus1": 60447,
        "bus2": 60583
      },
      "params": {
        "R": 0.0027178190648555756,
        "X": 0.01572439633309841,
        "G": 0.0,
        "B": 0.0019031239207834005
      },
      "extension": {
        "length": 4226.743469421387,
        "rating": 158.8391900062561
      }
    },
    {
      "class": "Branch",
      "id": "branch_60449_60450_1",
      "ports": {
        "bus1": 60449,
        "bus2": 60450
      },
      "params": {
        "R": 0.00020653732644859701,
        "X": 0.0011368507985025644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60449_60451_1",
      "ports": {
        "bus1": 60449,
        "bus2": 60451
      },
      "params": {
        "R": 0.0068386029452085495,
        "X": 0.026949994266033173,
        "G": 0.0,
        "B": 0.009067676961421967
      },
      "extension": {
        "length": 11562.56176904297,
        "rating": 125.42083263397217
      }
    },
    {
      "class": "Branch",
      "id": "branch_60449_60718_1",
      "ports": {
        "bus1": 60449,
        "bus2": 60718
      },
      "params": {
        "R": 0.004444283898919821,
        "X": 0.020786792039871216,
        "G": 0.0,
        "B": 0.008029199205338955
      },
      "extension": {
        "length": 9419.831419372558,
        "rating": 140.02310037612915
      }
    },
    {
      "class": "Branch",
      "id": "branch_60451_60476_1",
      "ports": {
        "bus1": 60451,
        "bus2": 60476
      },
      "params": {
        "R": 0.00780141307041049,
        "X": 0.041202858090400696,
        "G": 0.0,
        "B": 0.03151778504252434
      },
      "extension": {
        "length": 26188.073323242188,
        "rating": 152.60730981826782
      }
    },
    {
      "class": "Branch",
      "id": "branch_60452_60453_1",
      "ports": {
        "bus1": 60452,
        "bus2": 60453
      },
      "params": {
        "R": 0.00022094747691880912,
        "X": 0.0011636957060545683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60455_60456_1",
      "ports": {
        "bus1": 60455,
        "bus2": 60456
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60455_60458_1",
      "ports": {
        "bus1": 60458,
        "bus2": 60455
      },
      "params": {
        "R": 0.005383511073887348,
        "X": 0.027917545288801193,
        "G": 0.0,
        "B": 0.011556182987987995
      },
      "extension": {
        "length": 12452.817498596192,
        "rating": 124.30806159973145
      }
    },
    {
      "class": "Branch",
      "id": "branch_60455_60721_1",
      "ports": {
        "bus1": 60455,
        "bus2": 60721
      },
      "params": {
        "R": 0.012259501032531261,
        "X": 0.0516502819955349,
        "G": 0.0,
        "B": 0.004327854141592979
      },
      "extension": {
        "length": 11205.231952148439,
        "rating": 152.94504165649414
      }
    },
    {
      "class": "Branch",
      "id": "branch_60457_60461_1",
      "ports": {
        "bus1": 60461,
        "bus2": 60457
      },
      "params": {
        "R": 0.0023955716751515865,
        "X": 0.013072153553366661,
        "G": 0.0,
        "B": 0.004909398499876261
      },
      "extension": {
        "length": 5468.685209197998,
        "rating": 116.68860912322998
      }
    },
    {
      "class": "Branch",
      "id": "branch_60457_60470_1",
      "ports": {
        "bus1": 60457,
        "bus2": 60470
      },
      "params": {
        "R": 0.006287065334618092,
        "X": 0.029277078807353973,
        "G": 0.0,
        "B": 0.021772511303424835
      },
      "extension": {
        "length": 17661.688461914062,
        "rating": 165.4298186302185
      }
    },
    {
      "class": "Branch",
      "id": "branch_60459_60460_1",
      "ports": {
        "bus1": 60459,
        "bus2": 60460
      },
      "params": {
        "R": 0.00020188379858154804,
        "X": 0.0010502005461603403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60460_60463_1",
      "ports": {
        "bus1": 60460,
        "bus2": 60463
      },
      "params": {
        "R": 0.003334320615977049,
        "X": 0.015696266666054726,
        "G": 0.0,
        "B": 0.004867085255682468
      },
      "extension": {
        "length": 6183.095055908203,
        "rating": 142.39147901535034
      }
    },
    {
      "class": "Branch",
      "id": "branch_60460_60943_1",
      "ports": {
        "bus1": 60460,
        "bus2": 60943
      },
      "params": {
        "R": 0.0048463670536875725,
        "X": 0.017217043787240982,
        "G": 0.0,
        "B": 0.00270924367941916
      },
      "extension": {
        "length": 4858.429667816163,
        "rating": 172.56966829299927
      }
    },
    {
      "class": "Branch",
      "id": "branch_60461_61145_1",
      "ports": {
        "bus1": 61145,
        "bus2": 60461
      },
      "params": {
        "R": 0.0016457346500828862,
        "X": 0.008077866397798061,
        "G": 0.0,
        "B": 0.0015565772773697972
      },
      "extension": {
        "length": 2522.4521776885986,
        "rating": 155.93115091323853
      }
    },
    {
      "class": "Branch",
      "id": "branch_60462_60473_1",
      "ports": {
        "bus1": 60473,
        "bus2": 60462
      },
      "params": {
        "R": 0.0018403034191578627,
        "X": 0.012207870371639729,
        "G": 0.0,
        "B": 0.005071315448731184
      },
      "extension": {
        "length": 5335.81536593628,
        "rating": 163.80192041397095
      }
    },
    {
      "class": "Branch",
      "id": "branch_60462_60943_1",
      "ports": {
        "bus1": 60462,
        "bus2": 60943
      },
      "params": {
        "R": 0.0025998037308454514,
        "X": 0.014188568107783794,
        "G": 0.0,
        "B": 0.028249038383364677
      },
      "extension": {
        "length": 14565.637859985352,
        "rating": 156.57436847686768
      }
    },
    {
      "class": "Branch",
      "id": "branch_60463_60467_1",
      "ports": {
        "bus1": 60463,
        "bus2": 60467
      },
      "params": {
        "R": 0.0018927871715277433,
        "X": 0.008850917220115662,
        "G": 0.0,
        "B": 0.0022184704430401325
      },
      "extension": {
        "length": 3269.5125721435547,
        "rating": 176.01779699325562
      }
    },
    {
      "class": "Branch",
      "id": "branch_60463_60475_1",
      "ports": {
        "bus1": 60463,
        "bus2": 60475
      },
      "params": {
        "R": 0.0038959840312600136,
        "X": 0.016637422144412994,
        "G": 0.0,
        "B": 0.0027723335660994053
      },
      "extension": {
        "length": 4894.410134399414,
        "rating": 182.6437473297119
      }
    },
    {
      "class": "Branch",
      "id": "branch_60463_60943_1",
      "ports": {
        "bus1": 60943,
        "bus2": 60463
      },
      "params": {
        "R": 0.002655004383996129,
        "X": 0.015858996659517288,
        "G": 0.0,
        "B": 0.0031161229126155376
      },
      "extension": {
        "length": 4603.675624694824,
        "rating": 195.47009468078613
      }
    },
    {
      "class": "Branch",
      "id": "branch_60463_60943_2",
      "ports": {
        "bus1": 60943,
        "bus2": 60463
      },
      "params": {
        "R": 0.002655004383996129,
        "X": 0.015858996659517288,
        "G": 0.0,
        "B": 0.0031161229126155376
      },
      "extension": {
        "length": 4603.675624694824,
        "rating": 195.47009468078613
      }
    },
    {
      "class": "Branch",
      "id": "branch_60464_60465_1",
      "ports": {
        "bus1": 60464,
        "bus2": 60465
      },
      "params": {
        "R": 0.00023308514209929854,
        "X": 0.0010026812087744474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60466_61145_1",
      "ports": {
        "bus1": 60466,
        "bus2": 61145
      },
      "params": {
        "R": 0.005203777924180031,
        "X": 0.016353420913219452,
        "G": 0.0,
        "B": 0.004513598047196865
      },
      "extension": {
        "length": 6564.297764465332,
        "rating": 186.28584146499634
      }
    },
    {
      "class": "Branch",
      "id": "branch_60466_61145_2",
      "ports": {
        "bus1": 60466,
        "bus2": 61145
      },
      "params": {
        "R": 0.005203777924180031,
        "X": 0.016353420913219452,
        "G": 0.0,
        "B": 0.004513598047196865
      },
      "extension": {
        "length": 6564.297764465332,
        "rating": 186.28584146499634
      }
    },
    {
      "class": "Branch",
      "id": "branch_60467_60468_1",
      "ports": {
        "bus1": 60467,
        "bus2": 60468
      },
      "params": {
        "R": 0.0002069560287054628,
        "X": 0.0011068162275478244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60467_60479_1",
      "ports": {
        "bus1": 60467,
        "bus2": 60479
      },
      "params": {
        "R": 0.0037474168930202723,
        "X": 0.016746699810028076,
        "G": 0.0,
        "B": 0.009101786650717258
      },
      "extension": {
        "length": 8313.4365803833,
        "rating": 159.65299606323242
      }
    },
    {
      "class": "Branch",
      "id": "branch_60469_60470_1",
      "ports": {
        "bus1": 60470,
        "bus2": 60469
      },
      "params": {
        "R": 0.0005607790080830455,
        "X": 0.036366429179906845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60469_60471_1",
      "ports": {
        "bus1": 60469,
        "bus2": 60471
      },
      "params": {
        "R": 0.0002936064556706697,
        "X": 0.0011908500455319881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60469_60919_1",
      "ports": {
        "bus1": 60919,
        "bus2": 60469
      },
      "params": {
        "R": 0.0009631814900785685,
        "X": 0.010702638886868954,
        "G": 0.0,
        "B": 0.17446510493755343
      },
      "extension": {
        "length": 31918.629396972658,
        "rating": 1219.792652130127
      }
    },
    {
      "class": "Branch",
      "id": "branch_60469_61148_1",
      "ports": {
        "bus1": 61148,
        "bus2": 60469
      },
      "params": {
        "R": 0.0007395031861960888,
        "X": 0.0087528545409441,
        "G": 0.0,
        "B": 0.09547410160303116
      },
      "extension": {
        "length": 21712.98317541504,
        "rating": 1128.1578063964844
      }
    },
    {
      "class": "Branch",
      "id": "branch_60469_61236_1",
      "ports": {
        "bus1": 60469,
        "bus2": 61236
      },
      "params": {
        "R": 0.0014381216606125236,
        "X": 0.01873609609901905,
        "G": 0.0,
        "B": 0.21495983004570005
      },
      "extension": {
        "length": 46228.91656420899,
        "rating": 1182.1823120117188
      }
    },
    {
      "class": "Branch",
      "id": "branch_60470_60472_1",
      "ports": {
        "bus1": 60470,
        "bus2": 60472
      },
      "params": {
        "R": 0.006955462042242289,
        "X": 0.03747790306806564,
        "G": 0.0,
        "B": 0.016050703823566437
      },
      "extension": {
        "length": 18289.388426879883,
        "rating": 177.33047008514404
      }
    },
    {
      "class": "Branch",
      "id": "branch_60472_60478_1",
      "ports": {
        "bus1": 60472,
        "bus2": 60478
      },
      "params": {
        "R": 0.004902936518192291,
        "X": 0.026386097073554993,
        "G": 0.0,
        "B": 0.019736768677830696
      },
      "extension": {
        "length": 16600.132513916014,
        "rating": 162.58342266082764
      }
    },
    {
      "class": "Branch",
      "id": "branch_60473_60476_1",
      "ports": {
        "bus1": 60476,
        "bus2": 60473
      },
      "params": {
        "R": 0.004187941085547209,
        "X": 0.014895664528012276,
        "G": 0.0,
        "B": 0.010815043933689594
      },
      "extension": {
        "length": 9849.000921020508,
        "rating": 168.848979473114
      }
    },
    {
      "class": "Branch",
      "id": "branch_60474_60475_1",
      "ports": {
        "bus1": 60474,
        "bus2": 60475
      },
      "params": {
        "R": 0.00024306865816470236,
        "X": 0.0010979132493957877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60476_60477_1",
      "ports": {
        "bus1": 60476,
        "bus2": 60477
      },
      "params": {
        "R": 0.00026341527700424194,
        "X": 0.0011027723085135221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60478_61124_1",
      "ports": {
        "bus1": 60478,
        "bus2": 61124
      },
      "params": {
        "R": 0.003136582439765334,
        "X": 0.015160740353167057,
        "G": 0.0,
        "B": 0.002015488687902689
      },
      "extension": {
        "length": 3966.252764831543,
        "rating": 148.0232834815979
      }
    },
    {
      "class": "Branch",
      "id": "branch_60479_60480_1",
      "ports": {
        "bus1": 60479,
        "bus2": 60480
      },
      "params": {
        "R": 0.00028831258532591164,
        "X": 0.0011720244074240327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60481_60838_1",
      "ports": {
        "bus1": 60481,
        "bus2": 60838
      },
      "params": {
        "R": 0.009629011154174805,
        "X": 0.04837021604180336,
        "G": 0.0,
        "B": 0.01607760228216648
      },
      "extension": {
        "length": 18658.846154663086,
        "rating": 141.76417589187622
      }
    },
    {
      "class": "Branch",
      "id": "branch_60482_60483_1",
      "ports": {
        "bus1": 60482,
        "bus2": 60483
      },
      "params": {
        "R": 0.0002796672051772475,
        "X": 0.001072094775736332,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60482_60494_1",
      "ports": {
        "bus1": 60482,
        "bus2": 60494
      },
      "params": {
        "R": 0.006767650600522757,
        "X": 0.025845011696219444,
        "G": 0.0,
        "B": 0.03405962139368057
      },
      "extension": {
        "length": 22241.16121508789,
        "rating": 142.59814023971558
      }
    },
    {
      "class": "Branch",
      "id": "branch_60482_60497_1",
      "ports": {
        "bus1": 60482,
        "bus2": 60497
      },
      "params": {
        "R": 0.008901398628950119,
        "X": 0.039029669016599655,
        "G": 0.0,
        "B": 0.007137232925742865
      },
      "extension": {
        "length": 12016.480527465821,
        "rating": 146.51998281478882
      }
    },
    {
      "class": "Branch",
      "id": "branch_60482_60504_1",
      "ports": {
        "bus1": 60504,
        "bus2": 60482
      },
      "params": {
        "R": 0.009201065637171268,
        "X": 0.03931277245283127,
        "G": 0.0,
        "B": 0.00604782672598958
      },
      "extension": {
        "length": 11851.271123291015,
        "rating": 152.13576555252075
      }
    },
    {
      "class": "Branch",
      "id": "branch_60482_60506_1",
      "ports": {
        "bus1": 60482,
        "bus2": 60506
      },
      "params": {
        "R": 0.008982134982943535,
        "X": 0.04217646270990372,
        "G": 0.0,
        "B": 0.02111908607184887
      },
      "extension": {
        "length": 22133.346819213868,
        "rating": 141.29817485809326
      }
    },
    {
      "class": "Branch",
      "id": "branch_60484_60490_1",
      "ports": {
        "bus1": 60484,
        "bus2": 60490
      },
      "params": {
        "R": 0.013795729726552963,
        "X": 0.05634305998682976,
        "G": 0.0,
        "B": 0.050537075847387314
      },
      "extension": {
        "length": 37208.620920410154,
        "rating": 157.74717330932617
      }
    },
    {
      "class": "Branch",
      "id": "branch_60484_60683_1",
      "ports": {
        "bus1": 60484,
        "bus2": 60683
      },
      "params": {
        "R": 0.028930161148309708,
        "X": 0.12152231484651566,
        "G": 0.0,
        "B": 0.03458115831017494
      },
      "extension": {
        "length": 48774.63289746094,
        "rating": 147.58881330490112
      }
    },
    {
      "class": "Branch",
      "id": "branch_60485_60487_1",
      "ports": {
        "bus1": 60487,
        "bus2": 60485
      },
      "params": {
        "R": 0.00782808382064104,
        "X": 0.03780526667833328,
        "G": 0.0,
        "B": 0.008068052120506763
      },
      "extension": {
        "length": 11806.870414855957,
        "rating": 162.32640743255615
      }
    },
    {
      "class": "Branch",
      "id": "branch_60485_60502_1",
      "ports": {
        "bus1": 60485,
        "bus2": 60502
      },
      "params": {
        "R": 0.011138423345983028,
        "X": 0.04705563932657242,
        "G": 0.0,
        "B": 0.009062271565198898
      },
      "extension": {
        "length": 15144.167756469727,
        "rating": 155.55912256240845
      }
    },
    {
      "class": "Branch",
      "id": "branch_60486_60487_1",
      "ports": {
        "bus1": 60487,
        "bus2": 60486
      },
      "params": {
        "R": 0.00042001373367384076,
        "X": 0.024821104481816292,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60486_60488_1",
      "ports": {
        "bus1": 60486,
        "bus2": 60488
      },
      "params": {
        "R": 0.00020226542255841196,
        "X": 0.001103625982068479,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60487_60504_1",
      "ports": {
        "bus1": 60487,
        "bus2": 60504
      },
      "params": {
        "R": 0.01267012394964695,
        "X": 0.06578028947114944,
        "G": 0.0,
        "B": 0.020322944968938828
      },
      "extension": {
        "length": 25141.308146850588,
        "rating": 158.53548049926758
      }
    },
    {
      "class": "Branch",
      "id": "branch_60488_61142_1",
      "ports": {
        "bus1": 61142,
        "bus2": 60488
      },
      "params": {
        "R": 0.0015133664710447192,
        "X": 0.018215253949165344,
        "G": 0.0,
        "B": 0.4609719216823578
      },
      "extension": {
        "length": 64283.12143945313,
        "rating": 1087.111759185791
      }
    },
    {
      "class": "Branch",
      "id": "branch_60489_60490_1",
      "ports": {
        "bus1": 60489,
        "bus2": 60490
      },
      "params": {
        "R": 0.0002465498400852084,
        "X": 0.0011671900283545256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60490_60685_1",
      "ports": {
        "bus1": 60490,
        "bus2": 60685
      },
      "params": {
        "R": 0.008106821216642857,
        "X": 0.034804459661245346,
        "G": 0.0,
        "B": 0.005220282357186079
      },
      "extension": {
        "length": 9050.20409729004,
        "rating": 167.28631258010864
      }
    },
    {
      "class": "Branch",
      "id": "branch_60491_60492_1",
      "ports": {
        "bus1": 60491,
        "bus2": 60492
      },
      "params": {
        "R": 0.0002659493184182793,
        "X": 0.0011781231733039021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60491_60503_1",
      "ports": {
        "bus1": 60503,
        "bus2": 60491
      },
      "params": {
        "R": 0.012196642346680164,
        "X": 0.05105188116431236,
        "G": 0.0,
        "B": 0.01086596492677927
      },
      "extension": {
        "length": 15908.919867553712,
        "rating": 120.38276195526123
      }
    },
    {
      "class": "Branch",
      "id": "branch_60491_60508_1",
      "ports": {
        "bus1": 60491,
        "bus2": 60508
      },
      "params": {
        "R": 0.0032242254819720984,
        "X": 0.01402981672435999,
        "G": 0.0,
        "B": 0.04847804084420204
      },
      "extension": {
        "length": 19583.897876586914,
        "rating": 135.8654022216797
      }
    },
    {
      "class": "Branch",
      "id": "branch_60493_60495_1",
      "ports": {
        "bus1": 60495,
        "bus2": 60493
      },
      "params": {
        "R": 0.02062542736530304,
        "X": 0.054966919124126434,
        "G": 0.0,
        "B": 0.021487997844815254
      },
      "extension": {
        "length": 22687.673076782226,
        "rating": 141.14696979522705
      }
    },
    {
      "class": "Branch",
      "id": "branch_60493_60505_1",
      "ports": {
        "bus1": 60493,
        "bus2": 60505
      },
      "params": {
        "R": 0.004968248773366213,
        "X": 0.0233442559838295,
        "G": 0.0,
        "B": 0.055131930857896805
      },
      "extension": {
        "length": 27066.16660913086,
        "rating": 149.75450038909912
      }
    },
    {
      "class": "Branch",
      "id": "branch_60494_60501_1",
      "ports": {
        "bus1": 60494,
        "bus2": 60501
      },
      "params": {
        "R": 0.02579537034034729,
        "X": 0.09409789741039276,
        "G": 0.0,
        "B": 0.02722609043121338
      },
      "extension": {
        "length": 32557.102053222658,
        "rating": 139.57020044326782
      }
    },
    {
      "class": "Branch",
      "id": "branch_60494_60502_1",
      "ports": {
        "bus1": 60494,
        "bus2": 60502
      },
      "params": {
        "R": 0.010637064464390278,
        "X": 0.041270047426223755,
        "G": 0.0,
        "B": 0.0264266487210989
      },
      "extension": {
        "length": 21662.810889038086,
        "rating": 144.41581964492798
      }
    },
    {
      "class": "Branch",
      "id": "branch_60494_60505_1",
      "ports": {
        "bus1": 60505,
        "bus2": 60494
      },
      "params": {
        "R": 0.007664063014090061,
        "X": 0.03635710850358009,
        "G": 0.0,
        "B": 0.00971965491771698
      },
      "extension": {
        "length": 13534.05022229004,
        "rating": 160.51039695739746
      }
    },
    {
      "class": "Branch",
      "id": "branch_60496_60500_1",
      "ports": {
        "bus1": 60500,
        "bus2": 60496
      },
      "params": {
        "R": 0.0025336905382573605,
        "X": 0.013055011630058289,
        "G": 0.0,
        "B": 0.0033587340731173754
      },
      "extension": {
        "length": 4846.454084838867,
        "rating": 143.5727596282959
      }
    },
    {
      "class": "Branch",
      "id": "branch_60497_60498_1",
      "ports": {
        "bus1": 60497,
        "bus2": 60498
      },
      "params": {
        "R": 0.0002938540419563651,
        "X": 0.001080414280295372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60497_60501_1",
      "ports": {
        "bus1": 60497,
        "bus2": 60501
      },
      "params": {
        "R": 0.002903220010921359,
        "X": 0.013222023844718933,
        "G": 0.0,
        "B": 0.008040047250688076
      },
      "extension": {
        "length": 7401.806597351075,
        "rating": 125.0450849533081
      }
    },
    {
      "class": "Branch",
      "id": "branch_60497_60821_1",
      "ports": {
        "bus1": 60821,
        "bus2": 60497
      },
      "params": {
        "R": 0.0029965820722281933,
        "X": 0.013814899139106274,
        "G": 0.0,
        "B": 0.00548084219917655
      },
      "extension": {
        "length": 5920.045088928223,
        "rating": 170.36737203598022
      }
    },
    {
      "class": "Branch",
      "id": "branch_60499_60501_1",
      "ports": {
        "bus1": 60499,
        "bus2": 60501
      },
      "params": {
        "R": 0.005341698415577412,
        "X": 0.028165746480226517,
        "G": 0.0,
        "B": 0.004062578547745943
      },
      "extension": {
        "length": 7512.658342712402,
        "rating": 166.44248962402344
      }
    },
    {
      "class": "Branch",
      "id": "branch_60499_60821_1",
      "ports": {
        "bus1": 60499,
        "bus2": 60821
      },
      "params": {
        "R": 0.002328336937353015,
        "X": 0.009963927790522575,
        "G": 0.0,
        "B": 0.002378197154030204
      },
      "extension": {
        "length": 3350.388333251953,
        "rating": 187.18185424804688
      }
    },
    {
      "class": "Branch",
      "id": "branch_60499_60821_2",
      "ports": {
        "bus1": 60499,
        "bus2": 60821
      },
      "params": {
        "R": 0.002328336937353015,
        "X": 0.009963927790522575,
        "G": 0.0,
        "B": 0.002378197154030204
      },
      "extension": {
        "length": 3350.388333251953,
        "rating": 187.18185424804688
      }
    },
    {
      "class": "Branch",
      "id": "branch_60499_61014_1",
      "ports": {
        "bus1": 61014,
        "bus2": 60499
      },
      "params": {
        "R": 0.0017913089832291007,
        "X": 0.006615244317799807,
        "G": 0.0,
        "B": 0.004684490151703358
      },
      "extension": {
        "length": 3660.961922698975,
        "rating": 203.28128337860107
      }
    },
    {
      "class": "Branch",
      "id": "branch_60499_61014_2",
      "ports": {
        "bus1": 61014,
        "bus2": 60499
      },
      "params": {
        "R": 0.0017913089832291007,
        "X": 0.006615244317799807,
        "G": 0.0,
        "B": 0.004684490151703358
      },
      "extension": {
        "length": 3660.961922698975,
        "rating": 203.28128337860107
      }
    },
    {
      "class": "Branch",
      "id": "branch_60500_60508_1",
      "ports": {
        "bus1": 60508,
        "bus2": 60500
      },
      "params": {
        "R": 0.006886554416269064,
        "X": 0.030069701373577118,
        "G": 0.0,
        "B": 0.011967639438807964
      },
      "extension": {
        "length": 13426.791420410156,
        "rating": 163.38708400726318
      }
    },
    {
      "class": "Branch",
      "id": "branch_60500_61014_1",
      "ports": {
        "bus1": 60500,
        "bus2": 61014
      },
      "params": {
        "R": 0.012793700210750103,
        "X": 0.04446696862578392,
        "G": 0.0,
        "B": 0.0062759388238191605
      },
      "extension": {
        "length": 11834.259510498046,
        "rating": 166.3503646850586
      }
    },
    {
      "class": "Branch",
      "id": "branch_60503_60506_1",
      "ports": {
        "bus1": 60503,
        "bus2": 60506
      },
      "params": {
        "R": 0.00963953323662281,
        "X": 0.04617314413189888,
        "G": 0.0,
        "B": 0.006489951629191637
      },
      "extension": {
        "length": 12898.6210546875,
        "rating": 126.10567808151245
      }
    },
    {
      "class": "Branch",
      "id": "branch_60506_60507_1",
      "ports": {
        "bus1": 60506,
        "bus2": 60507
      },
      "params": {
        "R": 0.00027477231924422085,
        "X": 0.0011300473706796765,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60506_60508_1",
      "ports": {
        "bus1": 60506,
        "bus2": 60508
      },
      "params": {
        "R": 0.005342066287994385,
        "X": 0.02779124677181244,
        "G": 0.0,
        "B": 0.005538324825465679
      },
      "extension": {
        "length": 8709.704020568848,
        "rating": 120.16719579696655
      }
    },
    {
      "class": "Branch",
      "id": "branch_60509_60830_1",
      "ports": {
        "bus1": 60509,
        "bus2": 60830
      },
      "params": {
        "R": 0.012366565875709057,
        "X": 0.049439892172813416,
        "G": 0.0,
        "B": 0.00591863552108407
      },
      "extension": {
        "length": 12212.922141540528,
        "rating": 135.69201231002808
      }
    },
    {
      "class": "Branch",
      "id": "branch_60509_61200_1",
      "ports": {
        "bus1": 60509,
        "bus2": 61200
      },
      "params": {
        "R": 0.0166074987500906,
        "X": 0.06656881421804428,
        "G": 0.0,
        "B": 0.015456092543900013
      },
      "extension": {
        "length": 22549.141393066406,
        "rating": 160.68543195724487
      }
    },
    {
      "class": "Branch",
      "id": "branch_60510_60511_1",
      "ports": {
        "bus1": 60510,
        "bus2": 60511
      },
      "params": {
        "R": 0.00027190358377993107,
        "X": 0.0011310784611850977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60512_60513_1",
      "ports": {
        "bus1": 60513,
        "bus2": 60512
      },
      "params": {
        "R": 0.0002851732133422047,
        "X": 0.019875522702932358,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60512_60514_1",
      "ports": {
        "bus1": 60512,
        "bus2": 60514
      },
      "params": {
        "R": 0.00023658544523641467,
        "X": 0.0010573739418759942,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60512_60527_1",
      "ports": {
        "bus1": 60512,
        "bus2": 60527
      },
      "params": {
        "R": 0.0014223749749362469,
        "X": 0.015105004422366619,
        "G": 0.0,
        "B": 0.18754024803638458
      },
      "extension": {
        "length": 36782.158020996096,
        "rating": 1089.430046081543
      }
    },
    {
      "class": "Branch",
      "id": "branch_60512_61035_1",
      "ports": {
        "bus1": 60512,
        "bus2": 61035
      },
      "params": {
        "R": 0.0011032952461391687,
        "X": 0.012856421060860157,
        "G": 0.0,
        "B": 0.46733662486076355
      },
      "extension": {
        "length": 57242.78782470703,
        "rating": 1272.257900238037
      }
    },
    {
      "class": "Branch",
      "id": "branch_60513_60533_1",
      "ports": {
        "bus1": 60513,
        "bus2": 60533
      },
      "params": {
        "R": 0.0066219898872077465,
        "X": 0.024229956790804863,
        "G": 0.0,
        "B": 0.06697588413953781
      },
      "extension": {
        "length": 28288.261595214844,
        "rating": 181.8950057029724
      }
    },
    {
      "class": "Branch",
      "id": "branch_60513_60545_1",
      "ports": {
        "bus1": 60513,
        "bus2": 60545
      },
      "params": {
        "R": 0.0022652624174952507,
        "X": 0.011885413900017738,
        "G": 0.0,
        "B": 0.04651779681444168
      },
      "extension": {
        "length": 16590.573841552734,
        "rating": 129.474675655365
      }
    },
    {
      "class": "Branch",
      "id": "branch_60513_60546_1",
      "ports": {
        "bus1": 60513,
        "bus2": 60546
      },
      "params": {
        "R": 0.0013423387426882982,
        "X": 0.006816680543124676,
        "G": 0.0,
        "B": 0.008920025080442429
      },
      "extension": {
        "length": 5096.447209259033,
        "rating": 164.87170457839966
      }
    },
    {
      "class": "Branch",
      "id": "branch_60513_60548_1",
      "ports": {
        "bus1": 60548,
        "bus2": 60513
      },
      "params": {
        "R": 0.0032259284052997828,
        "X": 0.015225735493004322,
        "G": 0.0,
        "B": 0.0027093766257166862
      },
      "extension": {
        "length": 4505.952473327637,
        "rating": 170.57448625564575
      }
    },
    {
      "class": "Branch",
      "id": "branch_60515_60531_1",
      "ports": {
        "bus1": 60531,
        "bus2": 60515
      },
      "params": {
        "R": 0.012772645801305771,
        "X": 0.06525783240795135,
        "G": 0.0,
        "B": 0.009791826829314232
      },
      "extension": {
        "length": 18106.370853881836,
        "rating": 151.57681703567505
      }
    },
    {
      "class": "Branch",
      "id": "branch_60515_60548_1",
      "ports": {
        "bus1": 60515,
        "bus2": 60548
      },
      "params": {
        "R": 0.004928296431899071,
        "X": 0.020364006981253624,
        "G": 0.0,
        "B": 0.006109677255153656
      },
      "extension": {
        "length": 8470.711887451173,
        "rating": 162.8037452697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_60516_60519_1",
      "ports": {
        "bus1": 60516,
        "bus2": 60519
      },
      "params": {
        "R": 0.004908270668238401,
        "X": 0.029497820883989334,
        "G": 0.0,
        "B": 0.028563175350427628
      },
      "extension": {
        "length": 19050.489272460938,
        "rating": 118.55140924453735
      }
    },
    {
      "class": "Branch",
      "id": "branch_60517_60518_1",
      "ports": {
        "bus1": 60517,
        "bus2": 60518
      },
      "params": {
        "R": 0.00022384423937182873,
        "X": 0.0011538987746462226,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60518_60521_1",
      "ports": {
        "bus1": 60521,
        "bus2": 60518
      },
      "params": {
        "R": 0.0015769916353747249,
        "X": 0.008584365248680115,
        "G": 0.0,
        "B": 0.0016975663602352142
      },
      "extension": {
        "length": 2823.386518295288,
        "rating": 149.63808059692383
      }
    },
    {
      "class": "Branch",
      "id": "branch_60519_60539_1",
      "ports": {
        "bus1": 60539,
        "bus2": 60519
      },
      "params": {
        "R": 0.007066492922604084,
        "X": 0.03623729199171066,
        "G": 0.0,
        "B": 0.006040153093636036
      },
      "extension": {
        "length": 11381.669112854004,
        "rating": 145.4611301422119
      }
    },
    {
      "class": "Branch",
      "id": "branch_60520_60521_1",
      "ports": {
        "bus1": 60520,
        "bus2": 60521
      },
      "params": {
        "R": 0.00026631876244209707,
        "X": 0.001158341532573104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60521_60523_1",
      "ports": {
        "bus1": 60521,
        "bus2": 60523
      },
      "params": {
        "R": 0.00256111822091043,
        "X": 0.010691327042877674,
        "G": 0.0,
        "B": 0.005891869310289621
      },
      "extension": {
        "length": 5617.448570709229,
        "rating": 126.25377178192139
      }
    },
    {
      "class": "Branch",
      "id": "branch_60523_60524_1",
      "ports": {
        "bus1": 60523,
        "bus2": 60524
      },
      "params": {
        "R": 0.00025700844707898796,
        "X": 0.0010780795710161328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60525_60530_1",
      "ports": {
        "bus1": 60525,
        "bus2": 60530
      },
      "params": {
        "R": 0.0031832680106163025,
        "X": 0.014281138777732849,
        "G": 0.0,
        "B": 0.0034405405167490244
      },
      "extension": {
        "length": 5090.977217559815,
        "rating": 141.9508457183838
      }
    },
    {
      "class": "Branch",
      "id": "branch_60525_60701_1",
      "ports": {
        "bus1": 60525,
        "bus2": 60701
      },
      "params": {
        "R": 0.003874401096254587,
        "X": 0.017530469223856926,
        "G": 0.0,
        "B": 0.05814662203192711
      },
      "extension": {
        "length": 24164.88239794922,
        "rating": 144.13052797317505
      }
    },
    {
      "class": "Branch",
      "id": "branch_60525_60795_1",
      "ports": {
        "bus1": 60795,
        "bus2": 60525
      },
      "params": {
        "R": 0.002702970989048481,
        "X": 0.015074692666530609,
        "G": 0.0,
        "B": 0.010190126486122608
      },
      "extension": {
        "length": 8728.845921936036,
        "rating": 144.11189556121826
      }
    },
    {
      "class": "Branch",
      "id": "branch_60526_60542_1",
      "ports": {
        "bus1": 60526,
        "bus2": 60542
      },
      "params": {
        "R": 0.004243873991072178,
        "X": 0.02159712463617325,
        "G": 0.0,
        "B": 0.004499485250562429
      },
      "extension": {
        "length": 6819.993017578126,
        "rating": 154.34839725494385
      }
    },
    {
      "class": "Branch",
      "id": "branch_60526_60797_1",
      "ports": {
        "bus1": 60526,
        "bus2": 60797
      },
      "params": {
        "R": 0.004197604022920132,
        "X": 0.02109365537762642,
        "G": 0.0,
        "B": 0.002018713392317295
      },
      "extension": {
        "length": 5039.2755129089355,
        "rating": 136.45009994506836
      }
    },
    {
      "class": "Branch",
      "id": "branch_60527_60528_1",
      "ports": {
        "bus1": 60528,
        "bus2": 60527
      },
      "params": {
        "R": 0.0005778427002951503,
        "X": 0.03388733044266701,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60527_60529_1",
      "ports": {
        "bus1": 60527,
        "bus2": 60529
      },
      "params": {
        "R": 0.00028028260567225516,
        "X": 0.0010647550225257874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60527_60707_1",
      "ports": {
        "bus1": 60707,
        "bus2": 60527
      },
      "params": {
        "R": 0.0011590587673708797,
        "X": 0.013173652812838554,
        "G": 0.0,
        "B": 0.311190128326416
      },
      "extension": {
        "length": 42579.28407788086,
        "rating": 1298.4795570373535
      }
    },
    {
      "class": "Branch",
      "id": "branch_60528_60544_1",
      "ports": {
        "bus1": 60544,
        "bus2": 60528
      },
      "params": {
        "R": 0.005331193096935749,
        "X": 0.02231602743268013,
        "G": 0.0,
        "B": 0.004318333230912685
      },
      "extension": {
        "length": 7098.202873168945,
        "rating": 183.5182547569275
      }
    },
    {
      "class": "Branch",
      "id": "branch_60528_60795_1",
      "ports": {
        "bus1": 60528,
        "bus2": 60795
      },
      "params": {
        "R": 0.0048335641622543335,
        "X": 0.025582585483789444,
        "G": 0.0,
        "B": 0.008457940071821213
      },
      "extension": {
        "length": 11420.801654479981,
        "rating": 154.40071821212769
      }
    },
    {
      "class": "Branch",
      "id": "branch_60530_60801_1",
      "ports": {
        "bus1": 60801,
        "bus2": 60530
      },
      "params": {
        "R": 0.014326685108244419,
        "X": 0.051261790096759796,
        "G": 0.0,
        "B": 0.008166491985321045
      },
      "extension": {
        "length": 15670.425773803712,
        "rating": 122.26700782775879
      }
    },
    {
      "class": "Branch",
      "id": "branch_60531_60532_1",
      "ports": {
        "bus1": 60531,
        "bus2": 60532
      },
      "params": {
        "R": 0.00022264897415880114,
        "X": 0.0010552696185186505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60531_60797_1",
      "ports": {
        "bus1": 60797,
        "bus2": 60531
      },
      "params": {
        "R": 0.009319201111793518,
        "X": 0.04897458478808403,
        "G": 0.0,
        "B": 0.008034836500883102
      },
      "extension": {
        "length": 13141.500043579103,
        "rating": 131.2126636505127
      }
    },
    {
      "class": "Branch",
      "id": "branch_60533_60534_1",
      "ports": {
        "bus1": 60533,
        "bus2": 60534
      },
      "params": {
        "R": 0.00025157531490549445,
        "X": 0.001031101681292057,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60533_60542_1",
      "ports": {
        "bus1": 60533,
        "bus2": 60542
      },
      "params": {
        "R": 0.006364252883940935,
        "X": 0.022341545671224594,
        "G": 0.0,
        "B": 0.0038755671121180058
      },
      "extension": {
        "length": 6681.548049499512,
        "rating": 164.02145624160767
      }
    },
    {
      "class": "Branch",
      "id": "branch_60533_60701_1",
      "ports": {
        "bus1": 60701,
        "bus2": 60533
      },
      "params": {
        "R": 0.006626439280807972,
        "X": 0.03391294553875923,
        "G": 0.0,
        "B": 0.005188979208469391
      },
      "extension": {
        "length": 9109.17149798584,
        "rating": 146.75408601760864
      }
    },
    {
      "class": "Branch",
      "id": "branch_60535_60536_1",
      "ports": {
        "bus1": 60535,
        "bus2": 60536
      },
      "params": {
        "R": 0.00023585672897752374,
        "X": 0.0010408926755189896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60535_60546_1",
      "ports": {
        "bus1": 60535,
        "bus2": 60546
      },
      "params": {
        "R": 0.019066324457526207,
        "X": 0.06745479255914688,
        "G": 0.0,
        "B": 0.022989116609096527
      },
      "extension": {
        "length": 26438.851876464843,
        "rating": 151.68777704238892
      }
    },
    {
      "class": "Branch",
      "id": "branch_60535_60701_1",
      "ports": {
        "bus1": 60701,
        "bus2": 60535
      },
      "params": {
        "R": 0.01655472256243229,
        "X": 0.05160675570368767,
        "G": 0.0,
        "B": 0.013023637235164642
      },
      "extension": {
        "length": 17584.29667419434,
        "rating": 135.64733266830444
      }
    },
    {
      "class": "Branch",
      "id": "branch_60537_60539_1",
      "ports": {
        "bus1": 60537,
        "bus2": 60539
      },
      "params": {
        "R": 0.0048185549676418304,
        "X": 0.015038692392408848,
        "G": 0.0,
        "B": 0.029434775933623314
      },
      "extension": {
        "length": 15299.577526245117,
        "rating": 161.49815320968628
      }
    },
    {
      "class": "Branch",
      "id": "branch_60537_60540_1",
      "ports": {
        "bus1": 60537,
        "bus2": 60540
      },
      "params": {
        "R": 0.00724552758038044,
        "X": 0.027655107900500298,
        "G": 0.0,
        "B": 0.014182220213115215
      },
      "extension": {
        "length": 14192.736063354492,
        "rating": 148.61795902252197
      }
    },
    {
      "class": "Branch",
      "id": "branch_60538_60539_1",
      "ports": {
        "bus1": 60539,
        "bus2": 60538
      },
      "params": {
        "R": 0.003911289852112532,
        "X": 0.019430290907621384,
        "G": 0.0,
        "B": 0.008335940539836884
      },
      "extension": {
        "length": 8662.5690836792,
        "rating": 154.49762344360352
      }
    },
    {
      "class": "Branch",
      "id": "branch_60540_60541_1",
      "ports": {
        "bus1": 60540,
        "bus2": 60541
      },
      "params": {
        "R": 0.006564440671354532,
        "X": 0.030017493292689323,
        "G": 0.0,
        "B": 0.00522824889048934
      },
      "extension": {
        "length": 8519.493654052734,
        "rating": 138.8189673423767
      }
    },
    {
      "class": "Branch",
      "id": "branch_60541_60795_1",
      "ports": {
        "bus1": 60795,
        "bus2": 60541
      },
      "params": {
        "R": 0.010029848664999008,
        "X": 0.04122760891914368,
        "G": 0.0,
        "B": 0.007015865761786699
      },
      "extension": {
        "length": 11398.370698059083,
        "rating": 114.78468179702759
      }
    },
    {
      "class": "Branch",
      "id": "branch_60543_60544_1",
      "ports": {
        "bus1": 60543,
        "bus2": 60544
      },
      "params": {
        "R": 0.00029271701350808144,
        "X": 0.0010270639322698116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60544_60798_1",
      "ports": {
        "bus1": 60544,
        "bus2": 60798
      },
      "params": {
        "R": 0.007042557001113892,
        "X": 0.028112219646573067,
        "G": 0.0,
        "B": 0.005225771106779575
      },
      "extension": {
        "length": 8946.153006591798,
        "rating": 181.37279748916626
      }
    },
    {
      "class": "Branch",
      "id": "branch_60545_60547_1",
      "ports": {
        "bus1": 60545,
        "bus2": 60547
      },
      "params": {
        "R": 0.009717690758407116,
        "X": 0.04126264899969101,
        "G": 0.0,
        "B": 0.005402152892202139
      },
      "extension": {
        "length": 10168.0876071167,
        "rating": 160.0144624710083
      }
    },
    {
      "class": "Branch",
      "id": "branch_60548_60549_1",
      "ports": {
        "bus1": 60548,
        "bus2": 60549
      },
      "params": {
        "R": 0.00027815860812552273,
        "X": 0.0010990210575982928,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60550_60551_1",
      "ports": {
        "bus1": 60550,
        "bus2": 60551
      },
      "params": {
        "R": 0.00027804082492366433,
        "X": 0.0011444207048043609,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60551_60552_1",
      "ports": {
        "bus1": 60552,
        "bus2": 60551
      },
      "params": {
        "R": 0.01727984845638275,
        "X": 0.06029273569583893,
        "G": 0.0,
        "B": 0.009053943678736687
      },
      "extension": {
        "length": 16673.277537597656,
        "rating": 158.61209630966187
      }
    },
    {
      "class": "Branch",
      "id": "branch_60551_60553_1",
      "ports": {
        "bus1": 60551,
        "bus2": 60553
      },
      "params": {
        "R": 0.006970532238483429,
        "X": 0.03499384596943855,
        "G": 0.0,
        "B": 0.0038185599260032177
      },
      "extension": {
        "length": 7779.655789672852,
        "rating": 150.10560750961304
      }
    },
    {
      "class": "Branch",
      "id": "branch_60552_60807_1",
      "ports": {
        "bus1": 60807,
        "bus2": 60552
      },
      "params": {
        "R": 0.024607883766293526,
        "X": 0.08314062654972076,
        "G": 0.0,
        "B": 0.01715901307761669
      },
      "extension": {
        "length": 26505.627521484377,
        "rating": 164.03015851974487
      }
    },
    {
      "class": "Branch",
      "id": "branch_60553_60881_1",
      "ports": {
        "bus1": 60553,
        "bus2": 60881
      },
      "params": {
        "R": 0.04432707652449608,
        "X": 0.19759753346443176,
        "G": 0.0,
        "B": 0.037268251180648804
      },
      "extension": {
        "length": 60542.32242480469,
        "rating": 134.16523933410645
      }
    },
    {
      "class": "Branch",
      "id": "branch_60554_60556_1",
      "ports": {
        "bus1": 60554,
        "bus2": 60556
      },
      "params": {
        "R": 0.005416816100478172,
        "X": 0.017820430919528008,
        "G": 0.0,
        "B": 0.00654211500659585
      },
      "extension": {
        "length": 7583.252545349122,
        "rating": 172.35413789749146
      }
    },
    {
      "class": "Branch",
      "id": "branch_60554_61193_1",
      "ports": {
        "bus1": 60554,
        "bus2": 61193
      },
      "params": {
        "R": 0.011615410447120667,
        "X": 0.05899471789598465,
        "G": 0.0,
        "B": 0.011286991648375988
      },
      "extension": {
        "length": 18019.125714111327,
        "rating": 180.1892638206482
      }
    },
    {
      "class": "Branch",
      "id": "branch_60555_60556_1",
      "ports": {
        "bus1": 60555,
        "bus2": 60556
      },
      "params": {
        "R": 0.013101600110530853,
        "X": 0.05779211223125458,
        "G": 0.0,
        "B": 0.008376283571124077
      },
      "extension": {
        "length": 15794.378486938476,
        "rating": 124.77409839630127
      }
    },
    {
      "class": "Branch",
      "id": "branch_60555_60557_1",
      "ports": {
        "bus1": 60555,
        "bus2": 60557
      },
      "params": {
        "R": 0.005315594375133514,
        "X": 0.023284023627638817,
        "G": 0.0,
        "B": 0.028257163241505623
      },
      "extension": {
        "length": 17982.26773132324,
        "rating": 150.2191424369812
      }
    },
    {
      "class": "Branch",
      "id": "branch_60557_60884_1",
      "ports": {
        "bus1": 60557,
        "bus2": 60884
      },
      "params": {
        "R": 0.013362037017941475,
        "X": 0.0649217814207077,
        "G": 0.0,
        "B": 0.033839426934719086
      },
      "extension": {
        "length": 31771.983278320313,
        "rating": 172.04980850219727
      }
    },
    {
      "class": "Branch",
      "id": "branch_60557_60998_1",
      "ports": {
        "bus1": 60557,
        "bus2": 60998
      },
      "params": {
        "R": 0.012592962011694908,
        "X": 0.048004426062107086,
        "G": 0.0,
        "B": 0.07037055492401123
      },
      "extension": {
        "length": 36766.37730981445,
        "rating": 188.76209259033203
      }
    },
    {
      "class": "Branch",
      "id": "branch_60558_60559_1",
      "ports": {
        "bus1": 60558,
        "bus2": 60559
      },
      "params": {
        "R": 0.0002062960556941107,
        "X": 0.0010588134173303843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60558_60568_1",
      "ports": {
        "bus1": 60558,
        "bus2": 60568
      },
      "params": {
        "R": 0.01042276993393898,
        "X": 0.05618780851364136,
        "G": 0.0,
        "B": 0.00798362959176302
      },
      "extension": {
        "length": 13760.31203942871,
        "rating": 161.00095510482788
      }
    },
    {
      "class": "Branch",
      "id": "branch_60560_60561_1",
      "ports": {
        "bus1": 60560,
        "bus2": 60561
      },
      "params": {
        "R": 0.006777023430913687,
        "X": 0.03344344347715378,
        "G": 0.0,
        "B": 0.008077060803771019
      },
      "extension": {
        "length": 11581.97609564209,
        "rating": 132.4113965034485
      }
    },
    {
      "class": "Branch",
      "id": "branch_60560_60563_1",
      "ports": {
        "bus1": 60563,
        "bus2": 60560
      },
      "params": {
        "R": 0.007281886879354715,
        "X": 0.04082302004098892,
        "G": 0.0,
        "B": 0.007959282025694847
      },
      "extension": {
        "length": 12412.474775024415,
        "rating": 159.8741054534912
      }
    },
    {
      "class": "Branch",
      "id": "branch_60561_60562_1",
      "ports": {
        "bus1": 60561,
        "bus2": 60562
      },
      "params": {
        "R": 0.00020906204008497298,
        "X": 0.001006290316581726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60563_60564_1",
      "ports": {
        "bus1": 60563,
        "bus2": 60564
      },
      "params": {
        "R": 0.0002761656360235065,
        "X": 0.0011882248800247908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60563_60573_1",
      "ports": {
        "bus1": 60563,
        "bus2": 60573
      },
      "params": {
        "R": 0.016448937356472015,
        "X": 0.07833527773618698,
        "G": 0.0,
        "B": 0.051141060888767235
      },
      "extension": {
        "length": 42207.309294433595,
        "rating": 178.63538265228271
      }
    },
    {
      "class": "Branch",
      "id": "branch_60565_60572_1",
      "ports": {
        "bus1": 60572,
        "bus2": 60565
      },
      "params": {
        "R": 0.023900913074612617,
        "X": 0.12372215837240219,
        "G": 0.0,
        "B": 0.017799070104956627
      },
      "extension": {
        "length": 33304.004556152344,
        "rating": 137.9301905632019
      }
    },
    {
      "class": "Branch",
      "id": "branch_60566_60567_1",
      "ports": {
        "bus1": 60566,
        "bus2": 60567
      },
      "params": {
        "R": 0.00020456167112570256,
        "X": 0.0011843428947031498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60567_60675_1",
      "ports": {
        "bus1": 60567,
        "bus2": 60675
      },
      "params": {
        "R": 0.0268152616918087,
        "X": 0.1467375010251999,
        "G": 0.0,
        "B": 0.03972618281841278
      },
      "extension": {
        "length": 49421.488576904296,
        "rating": 174.0614891052246
      }
    },
    {
      "class": "Branch",
      "id": "branch_60568_60570_1",
      "ports": {
        "bus1": 60568,
        "bus2": 60570
      },
      "params": {
        "R": 0.0019064793596044183,
        "X": 0.008347995579242706,
        "G": 0.0,
        "B": 0.005583181045949459
      },
      "extension": {
        "length": 5080.047593994141,
        "rating": 194.0154790878296
      }
    },
    {
      "class": "Branch",
      "id": "branch_60568_60570_2",
      "ports": {
        "bus1": 60568,
        "bus2": 60570
      },
      "params": {
        "R": 0.0019064793596044183,
        "X": 0.008347995579242706,
        "G": 0.0,
        "B": 0.005583181045949459
      },
      "extension": {
        "length": 5080.047593994141,
        "rating": 194.0154790878296
      }
    },
    {
      "class": "Branch",
      "id": "branch_60568_60573_1",
      "ports": {
        "bus1": 60568,
        "bus2": 60573
      },
      "params": {
        "R": 0.0037422298919409513,
        "X": 0.021527791395783424,
        "G": 0.0,
        "B": 0.06875878572463989
      },
      "extension": {
        "length": 25610.051442260745,
        "rating": 161.90637350082397
      }
    },
    {
      "class": "Branch",
      "id": "branch_60569_60570_1",
      "ports": {
        "bus1": 60570,
        "bus2": 60569
      },
      "params": {
        "R": 0.0004976895870640874,
        "X": 0.028479889035224915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60569_60571_1",
      "ports": {
        "bus1": 60569,
        "bus2": 60571
      },
      "params": {
        "R": 0.00028333638329058886,
        "X": 0.001004191697575152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60569_60856_1",
      "ports": {
        "bus1": 60856,
        "bus2": 60569
      },
      "params": {
        "R": 0.0017120642587542534,
        "X": 0.0222573634237051,
        "G": 0.0,
        "B": 0.43108120560646057
      },
      "extension": {
        "length": 73602.4954790039,
        "rating": 1349.6557235717773
      }
    },
    {
      "class": "Branch",
      "id": "branch_60569_60856_2",
      "ports": {
        "bus1": 60856,
        "bus2": 60569
      },
      "params": {
        "R": 0.0017120642587542534,
        "X": 0.0222573634237051,
        "G": 0.0,
        "B": 0.43108120560646057
      },
      "extension": {
        "length": 73602.4954790039,
        "rating": 1349.6557235717773
      }
    },
    {
      "class": "Branch",
      "id": "branch_60569_61155_1",
      "ports": {
        "bus1": 61155,
        "bus2": 60569
      },
      "params": {
        "R": 0.0017433001194149256,
        "X": 0.021375581622123718,
        "G": 0.0,
        "B": 0.4142549932003021
      },
      "extension": {
        "length": 67450.1177109375,
        "rating": 1296.9505310058594
      }
    },
    {
      "class": "Branch",
      "id": "branch_60569_61160_1",
      "ports": {
        "bus1": 61160,
        "bus2": 60569
      },
      "params": {
        "R": 0.0019478858448565006,
        "X": 0.020496554672718048,
        "G": 0.0,
        "B": 0.33265912532806396
      },
      "extension": {
        "length": 57247.18346337891,
        "rating": 1208.4095001220703
      }
    },
    {
      "class": "Branch",
      "id": "branch_60572_60677_1",
      "ports": {
        "bus1": 60572,
        "bus2": 60677
      },
      "params": {
        "R": 0.01273009367287159,
        "X": 0.05384066700935364,
        "G": 0.0,
        "B": 0.04173354059457779
      },
      "extension": {
        "length": 32787.54463842774,
        "rating": 182.89315700531006
      }
    },
    {
      "class": "Branch",
      "id": "branch_60573_60677_1",
      "ports": {
        "bus1": 60573,
        "bus2": 60677
      },
      "params": {
        "R": 0.020829038694500923,
        "X": 0.09014695882797241,
        "G": 0.0,
        "B": 0.016441356390714645
      },
      "extension": {
        "length": 29843.887943847658,
        "rating": 164.16724920272827
      }
    },
    {
      "class": "Branch",
      "id": "branch_60573_61464_1",
      "ports": {
        "bus1": 60573,
        "bus2": 61464
      },
      "params": {
        "R": 0.030606433749198914,
        "X": 0.12383878231048584,
        "G": 0.0,
        "B": 0.1323450356721878
      },
      "extension": {
        "length": 86180.81199169921,
        "rating": 121.08907699584961
      }
    },
    {
      "class": "Branch",
      "id": "branch_60574_60591_1",
      "ports": {
        "bus1": 60591,
        "bus2": 60574
      },
      "params": {
        "R": 0.001702170935459435,
        "X": 0.009007328189909458,
        "G": 0.0,
        "B": 0.0012501898454502225
      },
      "extension": {
        "length": 2496.3482768554686,
        "rating": 151.61943435668945
      }
    },
    {
      "class": "Branch",
      "id": "branch_60574_60608_1",
      "ports": {
        "bus1": 60574,
        "bus2": 60608
      },
      "params": {
        "R": 0.005633021704852581,
        "X": 0.023065289482474327,
        "G": 0.0,
        "B": 0.0036918579135090113
      },
      "extension": {
        "length": 6669.051021606446,
        "rating": 153.69278192520142
      }
    },
    {
      "class": "Branch",
      "id": "branch_60575_60576_1",
      "ports": {
        "bus1": 60576,
        "bus2": 60575
      },
      "params": {
        "R": 0.00039007861050777137,
        "X": 0.026208873838186264,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60575_60576_2",
      "ports": {
        "bus1": 60576,
        "bus2": 60575
      },
      "params": {
        "R": 0.00039007861050777137,
        "X": 0.026208873838186264,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60575_60576_3",
      "ports": {
        "bus1": 60576,
        "bus2": 60575
      },
      "params": {
        "R": 0.00039007861050777137,
        "X": 0.026208873838186264,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60575_60577_1",
      "ports": {
        "bus1": 60575,
        "bus2": 60577
      },
      "params": {
        "R": 0.00023783922370057553,
        "X": 0.0011874890187755227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60575_60766_1",
      "ports": {
        "bus1": 60575,
        "bus2": 60766
      },
      "params": {
        "R": 0.0008589482167735696,
        "X": 0.011633316986262798,
        "G": 0.0,
        "B": 0.5219565629959106
      },
      "extension": {
        "length": 55817.44673291016,
        "rating": 1309.1187477111816
      }
    },
    {
      "class": "Branch",
      "id": "branch_60575_60783_1",
      "ports": {
        "bus1": 60783,
        "bus2": 60575
      },
      "params": {
        "R": 0.0012568484526127577,
        "X": 0.013500070199370384,
        "G": 0.0,
        "B": 0.3102870583534241
      },
      "extension": {
        "length": 48208.73432299805,
        "rating": 1241.1751747131348
      }
    },
    {
      "class": "Branch",
      "id": "branch_60575_60965_1",
      "ports": {
        "bus1": 60575,
        "bus2": 60965
      },
      "params": {
        "R": 0.0008396933553740382,
        "X": 0.009017761796712875,
        "G": 0.0,
        "B": 0.23989276587963101
      },
      "extension": {
        "length": 35771.572450195315,
        "rating": 1403.6898612976074
      }
    },
    {
      "class": "Branch",
      "id": "branch_60575_60965_2",
      "ports": {
        "bus1": 60575,
        "bus2": 60965
      },
      "params": {
        "R": 0.0008396933553740382,
        "X": 0.009017761796712875,
        "G": 0.0,
        "B": 0.23989276587963101
      },
      "extension": {
        "length": 35771.572450195315,
        "rating": 1403.6898612976074
      }
    },
    {
      "class": "Branch",
      "id": "branch_60575_61082_1",
      "ports": {
        "bus1": 61082,
        "bus2": 60575
      },
      "params": {
        "R": 0.000165124554769136,
        "X": 0.0023405307438224554,
        "G": 0.0,
        "B": 0.043602898716926575
      },
      "extension": {
        "length": 7324.811552856446,
        "rating": 1209.6284866333008
      }
    },
    {
      "class": "Branch",
      "id": "branch_60575_61142_1",
      "ports": {
        "bus1": 60575,
        "bus2": 61142
      },
      "params": {
        "R": 0.001060105161741376,
        "X": 0.0127806281670928,
        "G": 0.0,
        "B": 0.28280141949653625
      },
      "extension": {
        "length": 41578.9539741211,
        "rating": 1216.8622970581055
      }
    },
    {
      "class": "Branch",
      "id": "branch_60576_60584_1",
      "ports": {
        "bus1": 60576,
        "bus2": 60584
      },
      "params": {
        "R": 0.0013243439607322216,
        "X": 0.006536358036100864,
        "G": 0.0,
        "B": 0.0038576165679842234
      },
      "extension": {
        "length": 3468.2590571594237,
        "rating": 205.14297485351562
      }
    },
    {
      "class": "Branch",
      "id": "branch_60576_60584_2",
      "ports": {
        "bus1": 60576,
        "bus2": 60584
      },
      "params": {
        "R": 0.0013243439607322216,
        "X": 0.006536358036100864,
        "G": 0.0,
        "B": 0.0038576165679842234
      },
      "extension": {
        "length": 3468.2590571594237,
        "rating": 205.14297485351562
      }
    },
    {
      "class": "Branch",
      "id": "branch_60576_60584_3",
      "ports": {
        "bus1": 60576,
        "bus2": 60584
      },
      "params": {
        "R": 0.0013243439607322216,
        "X": 0.006536358036100864,
        "G": 0.0,
        "B": 0.0038576165679842234
      },
      "extension": {
        "length": 3468.2590571594237,
        "rating": 205.14297485351562
      }
    },
    {
      "class": "Branch",
      "id": "branch_60576_60595_1",
      "ports": {
        "bus1": 60576,
        "bus2": 60595
      },
      "params": {
        "R": 0.004053192213177681,
        "X": 0.013963109813630581,
        "G": 0.0,
        "B": 0.003747291397303343
      },
      "extension": {
        "length": 5246.315235900879,
        "rating": 203.24490070343018
      }
    },
    {
      "class": "Branch",
      "id": "branch_60576_60595_2",
      "ports": {
        "bus1": 60576,
        "bus2": 60595
      },
      "params": {
        "R": 0.004053192213177681,
        "X": 0.013963109813630581,
        "G": 0.0,
        "B": 0.003747291397303343
      },
      "extension": {
        "length": 5246.315235900879,
        "rating": 203.24490070343018
      }
    },
    {
      "class": "Branch",
      "id": "branch_60578_60583_1",
      "ports": {
        "bus1": 60578,
        "bus2": 60583
      },
      "params": {
        "R": 0.003759275423362851,
        "X": 0.018569042906165123,
        "G": 0.0,
        "B": 0.003031902713701129
      },
      "extension": {
        "length": 5794.61475668335,
        "rating": 128.750741481781
      }
    },
    {
      "class": "Branch",
      "id": "branch_60578_61078_1",
      "ports": {
        "bus1": 61078,
        "bus2": 60578
      },
      "params": {
        "R": 0.0019876237493008375,
        "X": 0.008617917075753212,
        "G": 0.0,
        "B": 0.0029285664204508066
      },
      "extension": {
        "length": 3831.5077918395996,
        "rating": 196.4513897895813
      }
    },
    {
      "class": "Branch",
      "id": "branch_60578_61078_2",
      "ports": {
        "bus1": 61078,
        "bus2": 60578
      },
      "params": {
        "R": 0.0019876237493008375,
        "X": 0.008617917075753212,
        "G": 0.0,
        "B": 0.0029285664204508066
      },
      "extension": {
        "length": 3831.5077918395996,
        "rating": 196.4513897895813
      }
    },
    {
      "class": "Branch",
      "id": "branch_60579_60585_1",
      "ports": {
        "bus1": 60579,
        "bus2": 60585
      },
      "params": {
        "R": 0.004576017614454031,
        "X": 0.020998459309339523,
        "G": 0.0,
        "B": 0.004276966210454702
      },
      "extension": {
        "length": 6931.711919311524,
        "rating": 202.73542404174805
      }
    },
    {
      "class": "Branch",
      "id": "branch_60579_60585_2",
      "ports": {
        "bus1": 60579,
        "bus2": 60585
      },
      "params": {
        "R": 0.004576017614454031,
        "X": 0.020998459309339523,
        "G": 0.0,
        "B": 0.004276966210454702
      },
      "extension": {
        "length": 6931.711919311524,
        "rating": 202.73542404174805
      }
    },
    {
      "class": "Branch",
      "id": "branch_60579_60593_1",
      "ports": {
        "bus1": 60593,
        "bus2": 60579
      },
      "params": {
        "R": 0.003289642045274377,
        "X": 0.015335720963776112,
        "G": 0.0,
        "B": 0.003297344082966447
      },
      "extension": {
        "length": 4909.761488067627,
        "rating": 161.52769327163696
      }
    },
    {
      "class": "Branch",
      "id": "branch_60579_60595_1",
      "ports": {
        "bus1": 60595,
        "bus2": 60579
      },
      "params": {
        "R": 0.001604678574949503,
        "X": 0.006775077898055315,
        "G": 0.0,
        "B": 0.0011864996049553156
      },
      "extension": {
        "length": 2140.1018298797608,
        "rating": 203.01384925842285
      }
    },
    {
      "class": "Branch",
      "id": "branch_60579_60595_2",
      "ports": {
        "bus1": 60595,
        "bus2": 60579
      },
      "params": {
        "R": 0.001604678574949503,
        "X": 0.006775077898055315,
        "G": 0.0,
        "B": 0.0011864996049553156
      },
      "extension": {
        "length": 2140.1018298797608,
        "rating": 203.01384925842285
      }
    },
    {
      "class": "Branch",
      "id": "branch_60580_60581_1",
      "ports": {
        "bus1": 60580,
        "bus2": 60581
      },
      "params": {
        "R": 0.0002758082700893283,
        "X": 0.001032380387187004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60580_60591_1",
      "ports": {
        "bus1": 60591,
        "bus2": 60580
      },
      "params": {
        "R": 0.0018880373099818826,
        "X": 0.007626060396432877,
        "G": 0.0,
        "B": 0.00416470505297184
      },
      "extension": {
        "length": 4156.0886425781255,
        "rating": 178.39946746826172
      }
    },
    {
      "class": "Branch",
      "id": "branch_60580_60605_1",
      "ports": {
        "bus1": 60580,
        "bus2": 60605
      },
      "params": {
        "R": 0.002081704791635275,
        "X": 0.010253028012812138,
        "G": 0.0,
        "B": 0.003932698629796505
      },
      "extension": {
        "length": 4446.336623840332,
        "rating": 160.1786732673645
      }
    },
    {
      "class": "Branch",
      "id": "branch_60582_60597_1",
      "ports": {
        "bus1": 60582,
        "bus2": 60597
      },
      "params": {
        "R": 0.00336592854000628,
        "X": 0.01242500264197588,
        "G": 0.0,
        "B": 0.00444938987493515
      },
      "extension": {
        "length": 5486.453473480225,
        "rating": 126.69657468795776
      }
    },
    {
      "class": "Branch",
      "id": "branch_60582_60599_1",
      "ports": {
        "bus1": 60599,
        "bus2": 60582
      },
      "params": {
        "R": 0.00347588281147182,
        "X": 0.0245712548494339,
        "G": 0.0,
        "B": 0.0031948224641382694
      },
      "extension": {
        "length": 6523.57057598877,
        "rating": 139.97478485107422
      }
    },
    {
      "class": "Branch",
      "id": "branch_60582_60972_1",
      "ports": {
        "bus1": 60582,
        "bus2": 60972
      },
      "params": {
        "R": 0.002783741569146514,
        "X": 0.010082232765853405,
        "G": 0.0,
        "B": 0.0017092257039621472
      },
      "extension": {
        "length": 3022.0961683502196,
        "rating": 164.8672342300415
      }
    },
    {
      "class": "Branch",
      "id": "branch_60582_60984_1",
      "ports": {
        "bus1": 60582,
        "bus2": 60984
      },
      "params": {
        "R": 0.004714452661573887,
        "X": 0.02393762581050396,
        "G": 0.0,
        "B": 0.011549578979611397
      },
      "extension": {
        "length": 10206.434336242675,
        "rating": 134.0540647506714
      }
    },
    {
      "class": "Branch",
      "id": "branch_60583_60692_1",
      "ports": {
        "bus1": 60583,
        "bus2": 60692
      },
      "params": {
        "R": 0.005456508137285709,
        "X": 0.02689507231116295,
        "G": 0.0,
        "B": 0.007869279012084007
      },
      "extension": {
        "length": 9334.543904296876,
        "rating": 174.91391897201538
      }
    },
    {
      "class": "Branch",
      "id": "branch_60584_60588_1",
      "ports": {
        "bus1": 60588,
        "bus2": 60584
      },
      "params": {
        "R": 0.0010132743045687675,
        "X": 0.005015876144170761,
        "G": 0.0,
        "B": 0.007487756200134754
      },
      "extension": {
        "length": 4358.178667694092,
        "rating": 150.37953853607178
      }
    },
    {
      "class": "Branch",
      "id": "branch_60584_60593_1",
      "ports": {
        "bus1": 60584,
        "bus2": 60593
      },
      "params": {
        "R": 0.0019521049689501524,
        "X": 0.007816803641617298,
        "G": 0.0,
        "B": 0.002853869227692485
      },
      "extension": {
        "length": 3530.927220336914,
        "rating": 350.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60584_60593_2",
      "ports": {
        "bus1": 60584,
        "bus2": 60593
      },
      "params": {
        "R": 0.0019521049689501524,
        "X": 0.007816803641617298,
        "G": 0.0,
        "B": 0.002853869227692485
      },
      "extension": {
        "length": 3530.927220336914,
        "rating": 350.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60584_60593_3",
      "ports": {
        "bus1": 60584,
        "bus2": 60593
      },
      "params": {
        "R": 0.0019521049689501524,
        "X": 0.007816803641617298,
        "G": 0.0,
        "B": 0.002853869227692485
      },
      "extension": {
        "length": 3530.927220336914,
        "rating": 350.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60584_60609_1",
      "ports": {
        "bus1": 60609,
        "bus2": 60584
      },
      "params": {
        "R": 0.0018028520280495286,
        "X": 0.006908534560352564,
        "G": 0.0,
        "B": 0.004612474236637354
      },
      "extension": {
        "length": 4136.676234466553,
        "rating": 170.0785517692566
      }
    },
    {
      "class": "Branch",
      "id": "branch_60586_60587_1",
      "ports": {
        "bus1": 60586,
        "bus2": 60587
      },
      "params": {
        "R": 0.0002268777316203341,
        "X": 0.0010352536337450147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60586_60956_1",
      "ports": {
        "bus1": 60956,
        "bus2": 60586
      },
      "params": {
        "R": 0.002462028292939067,
        "X": 0.0062102279625833035,
        "G": 0.0,
        "B": 0.0015041707083582878
      },
      "extension": {
        "length": 2100.5859744415284,
        "rating": 152.40408182144165
      }
    },
    {
      "class": "Branch",
      "id": "branch_60586_61078_1",
      "ports": {
        "bus1": 60586,
        "bus2": 61078
      },
      "params": {
        "R": 0.001517005148343742,
        "X": 0.006143801845610142,
        "G": 0.0,
        "B": 0.0014223651960492134
      },
      "extension": {
        "length": 2080.887711685181,
        "rating": 190.87376594543457
      }
    },
    {
      "class": "Branch",
      "id": "branch_60586_61078_2",
      "ports": {
        "bus1": 60586,
        "bus2": 61078
      },
      "params": {
        "R": 0.001517005148343742,
        "X": 0.006143801845610142,
        "G": 0.0,
        "B": 0.0014223651960492134
      },
      "extension": {
        "length": 2080.887711685181,
        "rating": 190.87376594543457
      }
    },
    {
      "class": "Branch",
      "id": "branch_60588_60589_1",
      "ports": {
        "bus1": 60588,
        "bus2": 60589
      },
      "params": {
        "R": 0.00022908273967914283,
        "X": 0.0010480198543518782,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60588_60596_1",
      "ports": {
        "bus1": 60588,
        "bus2": 60596
      },
      "params": {
        "R": 0.002575359307229519,
        "X": 0.014469604939222336,
        "G": 0.0,
        "B": 0.0028995187021791935
      },
      "extension": {
        "length": 4431.274961791993,
        "rating": 156.38422966003418
      }
    },
    {
      "class": "Branch",
      "id": "branch_60588_60609_1",
      "ports": {
        "bus1": 60588,
        "bus2": 60609
      },
      "params": {
        "R": 0.0036842043045908213,
        "X": 0.014714737422764301,
        "G": 0.0,
        "B": 0.0023077353835105896
      },
      "extension": {
        "length": 3813.2679633178714,
        "rating": 157.93986320495605
      }
    },
    {
      "class": "Branch",
      "id": "branch_60590_60591_1",
      "ports": {
        "bus1": 60591,
        "bus2": 60590
      },
      "params": {
        "R": 0.0005721451016142964,
        "X": 0.031944356858730316,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60590_60592_1",
      "ports": {
        "bus1": 60590,
        "bus2": 60592
      },
      "params": {
        "R": 0.000271010649157688,
        "X": 0.0010305152973160148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60590_61082_1",
      "ports": {
        "bus1": 61082,
        "bus2": 60590
      },
      "params": {
        "R": 0.0004408677341416478,
        "X": 0.005583735182881355,
        "G": 0.0,
        "B": 0.11562005430459976
      },
      "extension": {
        "length": 19523.00661657715,
        "rating": 1079.33931350708
      }
    },
    {
      "class": "Branch",
      "id": "branch_60590_61174_1",
      "ports": {
        "bus1": 60590,
        "bus2": 61174
      },
      "params": {
        "R": 0.001472546486184001,
        "X": 0.017097139731049538,
        "G": 0.0,
        "B": 0.2813364565372467
      },
      "extension": {
        "length": 51538.47052148438,
        "rating": 1201.1295318603516
      }
    },
    {
      "class": "Branch",
      "id": "branch_60591_60606_1",
      "ports": {
        "bus1": 60591,
        "bus2": 60606
      },
      "params": {
        "R": 0.008248388767242432,
        "X": 0.04136769101023674,
        "G": 0.0,
        "B": 0.015405785292387009
      },
      "extension": {
        "length": 17499.530220336914,
        "rating": 147.99803495407104
      }
    },
    {
      "class": "Branch",
      "id": "branch_60593_60781_1",
      "ports": {
        "bus1": 60593,
        "bus2": 60781
      },
      "params": {
        "R": 0.013236419297754765,
        "X": 0.05911695212125778,
        "G": 0.0,
        "B": 0.05486857146024704
      },
      "extension": {
        "length": 42079.23106567383,
        "rating": 209.87250804901123
      }
    },
    {
      "class": "Branch",
      "id": "branch_60593_60781_2",
      "ports": {
        "bus1": 60593,
        "bus2": 60781
      },
      "params": {
        "R": 0.013236419297754765,
        "X": 0.05911695212125778,
        "G": 0.0,
        "B": 0.05486857146024704
      },
      "extension": {
        "length": 42079.23106567383,
        "rating": 209.87250804901123
      }
    },
    {
      "class": "Branch",
      "id": "branch_60593_60781_3",
      "ports": {
        "bus1": 60593,
        "bus2": 60781
      },
      "params": {
        "R": 0.013236419297754765,
        "X": 0.05911695212125778,
        "G": 0.0,
        "B": 0.05486857146024704
      },
      "extension": {
        "length": 42079.23106567383,
        "rating": 209.87250804901123
      }
    },
    {
      "class": "Branch",
      "id": "branch_60594_60596_1",
      "ports": {
        "bus1": 60594,
        "bus2": 60596
      },
      "params": {
        "R": 0.0024091375526040792,
        "X": 0.0107894791290164,
        "G": 0.0,
        "B": 0.0035745310597121716
      },
      "extension": {
        "length": 4162.6890071411135,
        "rating": 163.34798336029053
      }
    },
    {
      "class": "Branch",
      "id": "branch_60594_60609_1",
      "ports": {
        "bus1": 60594,
        "bus2": 60609
      },
      "params": {
        "R": 0.006668200716376305,
        "X": 0.0333123654127121,
        "G": 0.0,
        "B": 0.0035316329449415207
      },
      "extension": {
        "length": 7774.625515319824,
        "rating": 163.61395120620728
      }
    },
    {
      "class": "Branch",
      "id": "branch_60594_60972_1",
      "ports": {
        "bus1": 60594,
        "bus2": 60972
      },
      "params": {
        "R": 0.0025776897091418505,
        "X": 0.012511580251157284,
        "G": 0.0,
        "B": 0.006489862687885761
      },
      "extension": {
        "length": 6615.619608581544,
        "rating": 174.87398386001587
      }
    },
    {
      "class": "Branch",
      "id": "branch_60596_60609_1",
      "ports": {
        "bus1": 60596,
        "bus2": 60609
      },
      "params": {
        "R": 0.004178693983703852,
        "X": 0.017985885962843895,
        "G": 0.0,
        "B": 0.006210132502019405
      },
      "extension": {
        "length": 7783.694589660645,
        "rating": 169.4894552230835
      }
    },
    {
      "class": "Branch",
      "id": "branch_60597_60602_1",
      "ports": {
        "bus1": 60597,
        "bus2": 60602
      },
      "params": {
        "R": 0.005186999682337046,
        "X": 0.019624611362814903,
        "G": 0.0,
        "B": 0.003987256437540054
      },
      "extension": {
        "length": 6077.382554992676,
        "rating": 141.6493535041809
      }
    },
    {
      "class": "Branch",
      "id": "branch_60597_60972_1",
      "ports": {
        "bus1": 60972,
        "bus2": 60597
      },
      "params": {
        "R": 0.0027482546865940094,
        "X": 0.011904950253665447,
        "G": 0.0,
        "B": 0.004505550023168325
      },
      "extension": {
        "length": 5659.660284851075,
        "rating": 164.1344428062439
      }
    },
    {
      "class": "Branch",
      "id": "branch_60597_60984_1",
      "ports": {
        "bus1": 60597,
        "bus2": 60984
      },
      "params": {
        "R": 0.0034287984017282724,
        "X": 0.018362218514084816,
        "G": 0.0,
        "B": 0.006202603690326214
      },
      "extension": {
        "length": 7735.470719238281,
        "rating": 143.0934190750122
      }
    },
    {
      "class": "Branch",
      "id": "branch_60598_60601_1",
      "ports": {
        "bus1": 60598,
        "bus2": 60601
      },
      "params": {
        "R": 0.004914743825793266,
        "X": 0.023576365783810616,
        "G": 0.0,
        "B": 0.006116515491157771
      },
      "extension": {
        "length": 8820.48516558838,
        "rating": 156.5853714942932
      }
    },
    {
      "class": "Branch",
      "id": "branch_60599_60600_1",
      "ports": {
        "bus1": 60599,
        "bus2": 60600
      },
      "params": {
        "R": 0.0002659489691723138,
        "X": 0.0010855278233066201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60599_60602_1",
      "ports": {
        "bus1": 60599,
        "bus2": 60602
      },
      "params": {
        "R": 0.004311682190746069,
        "X": 0.013387001119554043,
        "G": 0.0,
        "B": 0.02054569311439991
      },
      "extension": {
        "length": 12230.643594726564,
        "rating": 118.62808465957642
      }
    },
    {
      "class": "Branch",
      "id": "branch_60599_60984_1",
      "ports": {
        "bus1": 60599,
        "bus2": 60984
      },
      "params": {
        "R": 0.007174231112003326,
        "X": 0.030785251408815384,
        "G": 0.0,
        "B": 0.003569158725440502
      },
      "extension": {
        "length": 7735.927319274902,
        "rating": 145.05680799484253
      }
    },
    {
      "class": "Branch",
      "id": "branch_60601_60602_1",
      "ports": {
        "bus1": 60602,
        "bus2": 60601
      },
      "params": {
        "R": 0.004101104568690062,
        "X": 0.01545680034905672,
        "G": 0.0,
        "B": 0.004263422451913357
      },
      "extension": {
        "length": 6290.034237762451,
        "rating": 160.5477809906006
      }
    },
    {
      "class": "Branch",
      "id": "branch_60601_60984_1",
      "ports": {
        "bus1": 60984,
        "bus2": 60601
      },
      "params": {
        "R": 0.008043856360018253,
        "X": 0.03647246211767197,
        "G": 0.0,
        "B": 0.00435193907469511
      },
      "extension": {
        "length": 9369.408194824218,
        "rating": 157.00531005859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_60602_60603_1",
      "ports": {
        "bus1": 60602,
        "bus2": 60603
      },
      "params": {
        "R": 0.0002754907472990453,
        "X": 0.0011406338308006525,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60602_60782_1",
      "ports": {
        "bus1": 60602,
        "bus2": 60782
      },
      "params": {
        "R": 0.011413909494876862,
        "X": 0.039264220744371414,
        "G": 0.0,
        "B": 0.0640140250325203
      },
      "extension": {
        "length": 33944.37114331055,
        "rating": 210.40925979614258
      }
    },
    {
      "class": "Branch",
      "id": "branch_60602_60782_2",
      "ports": {
        "bus1": 60602,
        "bus2": 60782
      },
      "params": {
        "R": 0.011413909494876862,
        "X": 0.039264220744371414,
        "G": 0.0,
        "B": 0.0640140250325203
      },
      "extension": {
        "length": 33944.37114331055,
        "rating": 210.40925979614258
      }
    },
    {
      "class": "Branch",
      "id": "branch_60602_60782_3",
      "ports": {
        "bus1": 60602,
        "bus2": 60782
      },
      "params": {
        "R": 0.011413909494876862,
        "X": 0.039264220744371414,
        "G": 0.0,
        "B": 0.0640140250325203
      },
      "extension": {
        "length": 33944.37114331055,
        "rating": 210.40925979614258
      }
    },
    {
      "class": "Branch",
      "id": "branch_60602_60984_1",
      "ports": {
        "bus1": 60984,
        "bus2": 60602
      },
      "params": {
        "R": 0.0015540036838501692,
        "X": 0.005213252268731594,
        "G": 0.0,
        "B": 0.004349382128566503
      },
      "extension": {
        "length": 3501.140782653809,
        "rating": 217.75994300842285
      }
    },
    {
      "class": "Branch",
      "id": "branch_60602_60984_2",
      "ports": {
        "bus1": 60984,
        "bus2": 60602
      },
      "params": {
        "R": 0.0015540036838501692,
        "X": 0.005213252268731594,
        "G": 0.0,
        "B": 0.004349382128566503
      },
      "extension": {
        "length": 3501.140782653809,
        "rating": 217.75994300842285
      }
    },
    {
      "class": "Branch",
      "id": "branch_60602_60984_3",
      "ports": {
        "bus1": 60984,
        "bus2": 60602
      },
      "params": {
        "R": 0.0015540036838501692,
        "X": 0.005213252268731594,
        "G": 0.0,
        "B": 0.004349382128566503
      },
      "extension": {
        "length": 3501.140782653809,
        "rating": 217.75994300842285
      }
    },
    {
      "class": "Branch",
      "id": "branch_60604_60791_1",
      "ports": {
        "bus1": 60604,
        "bus2": 60791
      },
      "params": {
        "R": 0.007826898247003555,
        "X": 0.03019268438220024,
        "G": 0.0,
        "B": 0.028820255771279335
      },
      "extension": {
        "length": 20541.72657458496,
        "rating": 168.98328065872192
      }
    },
    {
      "class": "Branch",
      "id": "branch_60604_60984_1",
      "ports": {
        "bus1": 60604,
        "bus2": 60984
      },
      "params": {
        "R": 0.01154180709272623,
        "X": 0.06323348730802536,
        "G": 0.0,
        "B": 0.009737479500472544
      },
      "extension": {
        "length": 17158.401647094728,
        "rating": 178.3212184906006
      }
    },
    {
      "class": "Branch",
      "id": "branch_60605_60608_1",
      "ports": {
        "bus1": 60605,
        "bus2": 60608
      },
      "params": {
        "R": 0.0035783268976956606,
        "X": 0.015155298635363579,
        "G": 0.0,
        "B": 0.0014803266385570168
      },
      "extension": {
        "length": 3523.9166831359867,
        "rating": 111.19375228881836
      }
    },
    {
      "class": "Branch",
      "id": "branch_60606_60682_1",
      "ports": {
        "bus1": 60606,
        "bus2": 60682
      },
      "params": {
        "R": 0.015060684643685818,
        "X": 0.07161016762256622,
        "G": 0.0,
        "B": 0.011365034617483616
      },
      "extension": {
        "length": 20874.900331054687,
        "rating": 119.77903842926025
      }
    },
    {
      "class": "Branch",
      "id": "branch_60607_60608_1",
      "ports": {
        "bus1": 60607,
        "bus2": 60608
      },
      "params": {
        "R": 0.0002159238647436723,
        "X": 0.0010700059356167912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60608_60972_1",
      "ports": {
        "bus1": 60608,
        "bus2": 60972
      },
      "params": {
        "R": 0.006037591490894556,
        "X": 0.026701800525188446,
        "G": 0.0,
        "B": 0.014913229271769524
      },
      "extension": {
        "length": 13491.628625610352,
        "rating": 128.3784031867981
      }
    },
    {
      "class": "Branch",
      "id": "branch_60609_60956_1",
      "ports": {
        "bus1": 60956,
        "bus2": 60609
      },
      "params": {
        "R": 0.0009948111837729812,
        "X": 0.0052556321024894714,
        "G": 0.0,
        "B": 0.006213013082742691
      },
      "extension": {
        "length": 3706.615787200928,
        "rating": 212.71729469299316
      }
    },
    {
      "class": "Branch",
      "id": "branch_60609_60956_2",
      "ports": {
        "bus1": 60956,
        "bus2": 60609
      },
      "params": {
        "R": 0.0009948111837729812,
        "X": 0.0052556321024894714,
        "G": 0.0,
        "B": 0.006213013082742691
      },
      "extension": {
        "length": 3706.615787200928,
        "rating": 212.71729469299316
      }
    },
    {
      "class": "Branch",
      "id": "branch_60609_60956_3",
      "ports": {
        "bus1": 60956,
        "bus2": 60609
      },
      "params": {
        "R": 0.0009948111837729812,
        "X": 0.0052556321024894714,
        "G": 0.0,
        "B": 0.006213013082742691
      },
      "extension": {
        "length": 3706.615787200928,
        "rating": 212.71729469299316
      }
    },
    {
      "class": "Branch",
      "id": "branch_60610_60611_1",
      "ports": {
        "bus1": 60610,
        "bus2": 60611
      },
      "params": {
        "R": 0.0002247509837616235,
        "X": 0.0011197960702702403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60611_60612_1",
      "ports": {
        "bus1": 60612,
        "bus2": 60611
      },
      "params": {
        "R": 0.006506569683551788,
        "X": 0.03399626538157463,
        "G": 0.0,
        "B": 0.00470337737351656
      },
      "extension": {
        "length": 9310.122325195312,
        "rating": 155.1008105278015
      }
    },
    {
      "class": "Branch",
      "id": "branch_60611_60629_1",
      "ports": {
        "bus1": 60629,
        "bus2": 60611
      },
      "params": {
        "R": 0.004701625090092421,
        "X": 0.02530495449900627,
        "G": 0.0,
        "B": 0.007661811541765928
      },
      "extension": {
        "length": 10645.703523742675,
        "rating": 135.19036769866943
      }
    },
    {
      "class": "Branch",
      "id": "branch_60612_60635_1",
      "ports": {
        "bus1": 60635,
        "bus2": 60612
      },
      "params": {
        "R": 0.01578531041741371,
        "X": 0.04658247530460358,
        "G": 0.0,
        "B": 0.016650142148137093
      },
      "extension": {
        "length": 19628.020020629883,
        "rating": 159.66042280197144
      }
    },
    {
      "class": "Branch",
      "id": "branch_60613_60625_1",
      "ports": {
        "bus1": 60625,
        "bus2": 60613
      },
      "params": {
        "R": 0.004922796972095966,
        "X": 0.024628542363643646,
        "G": 0.0,
        "B": 0.005907017737627029
      },
      "extension": {
        "length": 8380.599759887695,
        "rating": 154.73490953445435
      }
    },
    {
      "class": "Branch",
      "id": "branch_60613_60628_1",
      "ports": {
        "bus1": 60613,
        "bus2": 60628
      },
      "params": {
        "R": 0.0033630889374762774,
        "X": 0.01790744625031948,
        "G": 0.0,
        "B": 0.005483989603817463
      },
      "extension": {
        "length": 6751.562101501465,
        "rating": 138.32815885543823
      }
    },
    {
      "class": "Branch",
      "id": "branch_60614_60615_1",
      "ports": {
        "bus1": 60614,
        "bus2": 60615
      },
      "params": {
        "R": 0.00020122200658079237,
        "X": 0.0010253177024424076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60614_60616_1",
      "ports": {
        "bus1": 60616,
        "bus2": 60614
      },
      "params": {
        "R": 0.009909344837069511,
        "X": 0.030351262539625168,
        "G": 0.0,
        "B": 0.0074514164589345455
      },
      "extension": {
        "length": 10678.622467895508,
        "rating": 156.35324716567993
      }
    },
    {
      "class": "Branch",
      "id": "branch_60614_60628_1",
      "ports": {
        "bus1": 60614,
        "bus2": 60628
      },
      "params": {
        "R": 0.004249839577823877,
        "X": 0.016748841851949692,
        "G": 0.0,
        "B": 0.004216634202748537
      },
      "extension": {
        "length": 5596.366311035156,
        "rating": 145.28353214263916
      }
    },
    {
      "class": "Branch",
      "id": "branch_60614_61202_1",
      "ports": {
        "bus1": 61202,
        "bus2": 60614
      },
      "params": {
        "R": 0.001977039035409689,
        "X": 0.007979932241141796,
        "G": 0.0,
        "B": 0.002143007703125477
      },
      "extension": {
        "length": 3021.5436439361574,
        "rating": 176.67622566223145
      }
    },
    {
      "class": "Branch",
      "id": "branch_60616_60619_1",
      "ports": {
        "bus1": 60616,
        "bus2": 60619
      },
      "params": {
        "R": 0.008564591407775879,
        "X": 0.03652925789356232,
        "G": 0.0,
        "B": 0.013587705790996552
      },
      "extension": {
        "length": 15936.776306762697,
        "rating": 140.60533046722412
      }
    },
    {
      "class": "Branch",
      "id": "branch_60617_60618_1",
      "ports": {
        "bus1": 60617,
        "bus2": 60618
      },
      "params": {
        "R": 0.00029725045897066593,
        "X": 0.0010152615141123533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60617_60621_1",
      "ports": {
        "bus1": 60617,
        "bus2": 60621
      },
      "params": {
        "R": 0.0019599676597863436,
        "X": 0.011362342163920403,
        "G": 0.0,
        "B": 0.004149142652750015
      },
      "extension": {
        "length": 4789.75663861084,
        "rating": 135.59088706970215
      }
    },
    {
      "class": "Branch",
      "id": "branch_60617_60637_1",
      "ports": {
        "bus1": 60617,
        "bus2": 60637
      },
      "params": {
        "R": 0.004083765204995871,
        "X": 0.023191304877400398,
        "G": 0.0,
        "B": 0.003469497663900256
      },
      "extension": {
        "length": 6494.843143432618,
        "rating": 157.8589916229248
      }
    },
    {
      "class": "Branch",
      "id": "branch_60619_60620_1",
      "ports": {
        "bus1": 60619,
        "bus2": 60620
      },
      "params": {
        "R": 0.003537930781021714,
        "X": 0.02265770547091961,
        "G": 0.0,
        "B": 0.003237377153709531
      },
      "extension": {
        "length": 6203.211548950196,
        "rating": 117.55106449127197
      }
    },
    {
      "class": "Branch",
      "id": "branch_60620_60621_1",
      "ports": {
        "bus1": 60621,
        "bus2": 60620
      },
      "params": {
        "R": 0.005324620753526688,
        "X": 0.01841709576547146,
        "G": 0.0,
        "B": 0.006316727492958307
      },
      "extension": {
        "length": 8206.20693951416,
        "rating": 123.92967939376831
      }
    },
    {
      "class": "Branch",
      "id": "branch_60620_60670_1",
      "ports": {
        "bus1": 60620,
        "bus2": 60670
      },
      "params": {
        "R": 0.006808310281485319,
        "X": 0.03477579355239868,
        "G": 0.0,
        "B": 0.018850751221179962
      },
      "extension": {
        "length": 17485.74934057617,
        "rating": 154.4227123260498
      }
    },
    {
      "class": "Branch",
      "id": "branch_60622_60623_1",
      "ports": {
        "bus1": 60622,
        "bus2": 60623
      },
      "params": {
        "R": 0.0002487943274900317,
        "X": 0.0010038799373432994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60623_60624_1",
      "ports": {
        "bus1": 60623,
        "bus2": 60624
      },
      "params": {
        "R": 0.0021048523485660553,
        "X": 0.011680547147989273,
        "G": 0.0,
        "B": 0.002480803756043315
      },
      "extension": {
        "length": 3610.2969687194827,
        "rating": 179.81879711151123
      }
    },
    {
      "class": "Branch",
      "id": "branch_60623_60626_1",
      "ports": {
        "bus1": 60623,
        "bus2": 60626
      },
      "params": {
        "R": 0.0011375928297638893,
        "X": 0.006010820623487234,
        "G": 0.0,
        "B": 0.00631405645981431
      },
      "extension": {
        "length": 4172.89344241333,
        "rating": 157.43063688278198
      }
    },
    {
      "class": "Branch",
      "id": "branch_60623_60923_1",
      "ports": {
        "bus1": 60923,
        "bus2": 60623
      },
      "params": {
        "R": 0.0018525474006310105,
        "X": 0.006030903663486242,
        "G": 0.0,
        "B": 0.006216846406459808
      },
      "extension": {
        "length": 4344.157976989746,
        "rating": 212.79942989349365
      }
    },
    {
      "class": "Branch",
      "id": "branch_60623_60923_2",
      "ports": {
        "bus1": 60923,
        "bus2": 60623
      },
      "params": {
        "R": 0.0018525474006310105,
        "X": 0.006030903663486242,
        "G": 0.0,
        "B": 0.006216846406459808
      },
      "extension": {
        "length": 4344.157976989746,
        "rating": 212.79942989349365
      }
    },
    {
      "class": "Branch",
      "id": "branch_60623_61193_1",
      "ports": {
        "bus1": 61193,
        "bus2": 60623
      },
      "params": {
        "R": 0.00047123583499342203,
        "X": 0.0019977253396064043,
        "G": 0.0,
        "B": 0.000721324875485152
      },
      "extension": {
        "length": 900.076275466919,
        "rating": 151.83840990066528
      }
    },
    {
      "class": "Branch",
      "id": "branch_60624_60831_1",
      "ports": {
        "bus1": 60624,
        "bus2": 60831
      },
      "params": {
        "R": 0.024571498855948448,
        "X": 0.12211339920759201,
        "G": 0.0,
        "B": 0.02355138212442398
      },
      "extension": {
        "length": 35430.38555493164,
        "rating": 166.1407709121704
      }
    },
    {
      "class": "Branch",
      "id": "branch_60625_61200_1",
      "ports": {
        "bus1": 61200,
        "bus2": 60625
      },
      "params": {
        "R": 0.0056868200190365314,
        "X": 0.028593814000487328,
        "G": 0.0,
        "B": 0.0191193837672472
      },
      "extension": {
        "length": 15310.91808984375,
        "rating": 172.21436500549316
      }
    },
    {
      "class": "Branch",
      "id": "branch_60626_60627_1",
      "ports": {
        "bus1": 60626,
        "bus2": 60627
      },
      "params": {
        "R": 0.00028340003336779773,
        "X": 0.0011125600431114435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60626_60998_1",
      "ports": {
        "bus1": 60998,
        "bus2": 60626
      },
      "params": {
        "R": 0.0033964638132601976,
        "X": 0.012750250287353992,
        "G": 0.0,
        "B": 0.001774672302417457
      },
      "extension": {
        "length": 3151.2913405609133,
        "rating": 134.27547216415405
      }
    },
    {
      "class": "Branch",
      "id": "branch_60626_61193_1",
      "ports": {
        "bus1": 60626,
        "bus2": 61193
      },
      "params": {
        "R": 0.0021960518788546324,
        "X": 0.009749815799295902,
        "G": 0.0,
        "B": 0.002484473865479231
      },
      "extension": {
        "length": 3788.308824005127,
        "rating": 136.97203397750854
      }
    },
    {
      "class": "Branch",
      "id": "branch_60628_60632_1",
      "ports": {
        "bus1": 60632,
        "bus2": 60628
      },
      "params": {
        "R": 0.003114174585789442,
        "X": 0.016636528074741364,
        "G": 0.0,
        "B": 0.0027237345930188894
      },
      "extension": {
        "length": 4792.3600262146,
        "rating": 135.13939380645752
      }
    },
    {
      "class": "Branch",
      "id": "branch_60630_60631_1",
      "ports": {
        "bus1": 60630,
        "bus2": 60631
      },
      "params": {
        "R": 0.00022916184389032423,
        "X": 0.001159074017778039,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60630_60632_1",
      "ports": {
        "bus1": 60630,
        "bus2": 60632
      },
      "params": {
        "R": 0.004059959203004837,
        "X": 0.020497584715485573,
        "G": 0.0,
        "B": 0.007059492636471987
      },
      "extension": {
        "length": 9224.649867919923,
        "rating": 132.41286277770996
      }
    },
    {
      "class": "Branch",
      "id": "branch_60630_61200_1",
      "ports": {
        "bus1": 60630,
        "bus2": 61200
      },
      "params": {
        "R": 0.013399586081504822,
        "X": 0.05762067064642906,
        "G": 0.0,
        "B": 0.006647356320172548
      },
      "extension": {
        "length": 13526.45454638672,
        "rating": 164.47925567626953
      }
    },
    {
      "class": "Branch",
      "id": "branch_60633_60634_1",
      "ports": {
        "bus1": 60633,
        "bus2": 60634
      },
      "params": {
        "R": 0.00021803299023304135,
        "X": 0.0011942674173042178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60633_60635_1",
      "ports": {
        "bus1": 60635,
        "bus2": 60633
      },
      "params": {
        "R": 0.005779589992016554,
        "X": 0.025772858411073685,
        "G": 0.0,
        "B": 0.00428758142516017
      },
      "extension": {
        "length": 8083.566471862793,
        "rating": 121.80204391479492
      }
    },
    {
      "class": "Branch",
      "id": "branch_60633_60636_1",
      "ports": {
        "bus1": 60633,
        "bus2": 60636
      },
      "params": {
        "R": 0.005266012158244848,
        "X": 0.027233121916651726,
        "G": 0.0,
        "B": 0.00581586081534624
      },
      "extension": {
        "length": 8074.194276489258,
        "rating": 144.81662511825562
      }
    },
    {
      "class": "Branch",
      "id": "branch_60637_61202_1",
      "ports": {
        "bus1": 61202,
        "bus2": 60637
      },
      "params": {
        "R": 0.005024254322052002,
        "X": 0.024509945884346962,
        "G": 0.0,
        "B": 0.004661127459257841
      },
      "extension": {
        "length": 7463.413069519043,
        "rating": 166.95045232772827
      }
    },
    {
      "class": "Branch",
      "id": "branch_60638_60642_1",
      "ports": {
        "bus1": 60638,
        "bus2": 60642
      },
      "params": {
        "R": 0.019425230100750923,
        "X": 0.10400956869125366,
        "G": 0.0,
        "B": 0.020073646679520607
      },
      "extension": {
        "length": 34775.53054980469,
        "rating": 103.89416217803955
      }
    },
    {
      "class": "Branch",
      "id": "branch_60638_61050_1",
      "ports": {
        "bus1": 61050,
        "bus2": 60638
      },
      "params": {
        "R": 0.0010407300433143973,
        "X": 0.005779112223535776,
        "G": 0.0,
        "B": 0.007643087301403284
      },
      "extension": {
        "length": 4917.323398590088,
        "rating": 137.29430437088013
      }
    },
    {
      "class": "Branch",
      "id": "branch_60638_61189_1",
      "ports": {
        "bus1": 60638,
        "bus2": 61189
      },
      "params": {
        "R": 0.009872746653854847,
        "X": 0.051317282021045685,
        "G": 0.0,
        "B": 0.009507662616670132
      },
      "extension": {
        "length": 16190.966698242188,
        "rating": 150.5929470062256
      }
    },
    {
      "class": "Branch",
      "id": "branch_60639_60683_1",
      "ports": {
        "bus1": 60639,
        "bus2": 60683
      },
      "params": {
        "R": 0.008080456405878067,
        "X": 0.03538474440574646,
        "G": 0.0,
        "B": 0.016048777848482132
      },
      "extension": {
        "length": 17357.870634521485,
        "rating": 136.36523485183716
      }
    },
    {
      "class": "Branch",
      "id": "branch_60639_61050_1",
      "ports": {
        "bus1": 60639,
        "bus2": 61050
      },
      "params": {
        "R": 0.006303912028670311,
        "X": 0.022868378087878227,
        "G": 0.0,
        "B": 0.016689978539943695
      },
      "extension": {
        "length": 13309.059211303711,
        "rating": 137.35016584396362
      }
    },
    {
      "class": "Branch",
      "id": "branch_60640_60641_1",
      "ports": {
        "bus1": 60640,
        "bus2": 60641
      },
      "params": {
        "R": 0.000254056096309796,
        "X": 0.0010268478654325008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60641_61119_1",
      "ports": {
        "bus1": 61119,
        "bus2": 60641
      },
      "params": {
        "R": 0.002833847189322114,
        "X": 0.016253093257546425,
        "G": 0.0,
        "B": 0.003976118750870228
      },
      "extension": {
        "length": 5374.43375289917,
        "rating": 133.24333429336548
      }
    },
    {
      "class": "Branch",
      "id": "branch_60642_61119_1",
      "ports": {
        "bus1": 60642,
        "bus2": 61119
      },
      "params": {
        "R": 0.020050136372447014,
        "X": 0.09506507217884064,
        "G": 0.0,
        "B": 0.030071299523115158
      },
      "extension": {
        "length": 38128.518817382814,
        "rating": 127.41954326629639
      }
    },
    {
      "class": "Branch",
      "id": "branch_60643_60647_1",
      "ports": {
        "bus1": 60647,
        "bus2": 60643
      },
      "params": {
        "R": 0.007374298758804798,
        "X": 0.029742103070020676,
        "G": 0.0,
        "B": 0.004736008122563362
      },
      "extension": {
        "length": 8964.79686859131,
        "rating": 114.45533037185669
      }
    },
    {
      "class": "Branch",
      "id": "branch_60643_60878_1",
      "ports": {
        "bus1": 60643,
        "bus2": 60878
      },
      "params": {
        "R": 0.012856513261795044,
        "X": 0.059698134660720825,
        "G": 0.0,
        "B": 0.02489715814590454
      },
      "extension": {
        "length": 26798.750931884766,
        "rating": 167.31598377227783
      }
    },
    {
      "class": "Branch",
      "id": "branch_60643_60909_1",
      "ports": {
        "bus1": 60909,
        "bus2": 60643
      },
      "params": {
        "R": 0.0016782425809651613,
        "X": 0.008370326831936836,
        "G": 0.0,
        "B": 0.002125076949596405
      },
      "extension": {
        "length": 2909.7125106811523,
        "rating": 188.3480668067932
      }
    },
    {
      "class": "Branch",
      "id": "branch_60643_60909_2",
      "ports": {
        "bus1": 60909,
        "bus2": 60643
      },
      "params": {
        "R": 0.0016782425809651613,
        "X": 0.008370326831936836,
        "G": 0.0,
        "B": 0.002125076949596405
      },
      "extension": {
        "length": 2909.7125106811523,
        "rating": 188.3480668067932
      }
    },
    {
      "class": "Branch",
      "id": "branch_60644_60645_1",
      "ports": {
        "bus1": 60644,
        "bus2": 60645
      },
      "params": {
        "R": 0.00021590037795249373,
        "X": 0.0010436475276947021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60645_60647_1",
      "ports": {
        "bus1": 60647,
        "bus2": 60645
      },
      "params": {
        "R": 0.013681880198419094,
        "X": 0.053512535989284515,
        "G": 0.0,
        "B": 0.013258561491966248
      },
      "extension": {
        "length": 20031.714309814455,
        "rating": 161.30094528198242
      }
    },
    {
      "class": "Branch",
      "id": "branch_60645_60720_1",
      "ports": {
        "bus1": 60720,
        "bus2": 60645
      },
      "params": {
        "R": 0.015892496332526207,
        "X": 0.06958559900522232,
        "G": 0.0,
        "B": 0.012028473429381847
      },
      "extension": {
        "length": 18821.398837280274,
        "rating": 156.0896635055542
      }
    },
    {
      "class": "Branch",
      "id": "branch_60645_60728_1",
      "ports": {
        "bus1": 60645,
        "bus2": 60728
      },
      "params": {
        "R": 0.024621540680527687,
        "X": 0.094684898853302,
        "G": 0.0,
        "B": 0.020186573266983032
      },
      "extension": {
        "length": 31117.573362304687,
        "rating": 154.59076166152954
      }
    },
    {
      "class": "Branch",
      "id": "branch_60646_60975_1",
      "ports": {
        "bus1": 60975,
        "bus2": 60646
      },
      "params": {
        "R": 0.003558283904567361,
        "X": 0.019343005493283272,
        "G": 0.0,
        "B": 0.006163029931485653
      },
      "extension": {
        "length": 7657.808041076661,
        "rating": 178.00095081329346
      }
    },
    {
      "class": "Branch",
      "id": "branch_60646_61026_1",
      "ports": {
        "bus1": 61026,
        "bus2": 60646
      },
      "params": {
        "R": 0.0020743904169648886,
        "X": 0.009497171267867088,
        "G": 0.0,
        "B": 0.0031867234501987696
      },
      "extension": {
        "length": 3851.174207702637,
        "rating": 180.62379360198975
      }
    },
    {
      "class": "Branch",
      "id": "branch_60646_61191_1",
      "ports": {
        "bus1": 60646,
        "bus2": 61191
      },
      "params": {
        "R": 0.006900351494550705,
        "X": 0.02781289629638195,
        "G": 0.0,
        "B": 0.020659280940890312
      },
      "extension": {
        "length": 17731.294259765626,
        "rating": 189.66479301452637
      }
    },
    {
      "class": "Branch",
      "id": "branch_60646_61191_2",
      "ports": {
        "bus1": 60646,
        "bus2": 61191
      },
      "params": {
        "R": 0.006900351494550705,
        "X": 0.02781289629638195,
        "G": 0.0,
        "B": 0.020659280940890312
      },
      "extension": {
        "length": 17731.294259765626,
        "rating": 189.66479301452637
      }
    },
    {
      "class": "Branch",
      "id": "branch_60647_60909_1",
      "ports": {
        "bus1": 60909,
        "bus2": 60647
      },
      "params": {
        "R": 0.00789609644562006,
        "X": 0.031116431578993797,
        "G": 0.0,
        "B": 0.006296201143413782
      },
      "extension": {
        "length": 9410.849828063965,
        "rating": 144.5588231086731
      }
    },
    {
      "class": "Branch",
      "id": "branch_60648_60651_1",
      "ports": {
        "bus1": 60648,
        "bus2": 60651
      },
      "params": {
        "R": 0.0037038675509393215,
        "X": 0.01799311302602291,
        "G": 0.0,
        "B": 0.004580643028020859
      },
      "extension": {
        "length": 6456.504088256836,
        "rating": 161.72562837600708
      }
    },
    {
      "class": "Branch",
      "id": "branch_60648_61008_1",
      "ports": {
        "bus1": 60648,
        "bus2": 61008
      },
      "params": {
        "R": 0.005045807454735041,
        "X": 0.02190035954117775,
        "G": 0.0,
        "B": 0.013362410478293896
      },
      "extension": {
        "length": 11914.402409362794,
        "rating": 169.49714422225952
      }
    },
    {
      "class": "Branch",
      "id": "branch_60649_60650_1",
      "ports": {
        "bus1": 60649,
        "bus2": 60650
      },
      "params": {
        "R": 0.0002029935858445242,
        "X": 0.0011889798333868384,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60649_60655_1",
      "ports": {
        "bus1": 60655,
        "bus2": 60649
      },
      "params": {
        "R": 0.005059832241386175,
        "X": 0.025255506858229637,
        "G": 0.0,
        "B": 0.004458318930119276
      },
      "extension": {
        "length": 7946.911068969727,
        "rating": 143.54321956634521
      }
    },
    {
      "class": "Branch",
      "id": "branch_60649_61008_1",
      "ports": {
        "bus1": 60649,
        "bus2": 61008
      },
      "params": {
        "R": 0.007022980600595474,
        "X": 0.03355884179472923,
        "G": 0.0,
        "B": 0.02056238241493702
      },
      "extension": {
        "length": 19359.973544677734,
        "rating": 115.86796045303345
      }
    },
    {
      "class": "Branch",
      "id": "branch_60651_60652_1",
      "ports": {
        "bus1": 60651,
        "bus2": 60652
      },
      "params": {
        "R": 0.00022973403974901885,
        "X": 0.0010611137840896845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60651_60653_1",
      "ports": {
        "bus1": 60653,
        "bus2": 60651
      },
      "params": {
        "R": 0.0032264189794659615,
        "X": 0.014592849649488926,
        "G": 0.0,
        "B": 0.0043405331671237946
      },
      "extension": {
        "length": 5819.766895843506,
        "rating": 184.36392545700073
      }
    },
    {
      "class": "Branch",
      "id": "branch_60651_60659_1",
      "ports": {
        "bus1": 60651,
        "bus2": 60659
      },
      "params": {
        "R": 0.009459706023335457,
        "X": 0.040933918207883835,
        "G": 0.0,
        "B": 0.01308485958725214
      },
      "extension": {
        "length": 16634.987595703125,
        "rating": 177.04046964645386
      }
    },
    {
      "class": "Branch",
      "id": "branch_60653_60654_1",
      "ports": {
        "bus1": 60653,
        "bus2": 60654
      },
      "params": {
        "R": 0.00028962810756638646,
        "X": 0.0011302422499284148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60655_60660_1",
      "ports": {
        "bus1": 60655,
        "bus2": 60660
      },
      "params": {
        "R": 0.008481995202600956,
        "X": 0.04130314290523529,
        "G": 0.0,
        "B": 0.04054146632552147
      },
      "extension": {
        "length": 30338.894566406252,
        "rating": 167.72078275680542
      }
    },
    {
      "class": "Branch",
      "id": "branch_60655_60666_1",
      "ports": {
        "bus1": 60666,
        "bus2": 60655
      },
      "params": {
        "R": 0.028527921065688133,
        "X": 0.11468809098005295,
        "G": 0.0,
        "B": 0.010373756289482115
      },
      "extension": {
        "length": 22717.781052978517,
        "rating": 158.4166407585144
      }
    },
    {
      "class": "Branch",
      "id": "branch_60656_60657_1",
      "ports": {
        "bus1": 60656,
        "bus2": 60657
      },
      "params": {
        "R": 0.002385189523920417,
        "X": 0.015763429924845695,
        "G": 0.0,
        "B": 0.013645471073687077
      },
      "extension": {
        "length": 10792.699574523926,
        "rating": 135.37715673446655
      }
    },
    {
      "class": "Branch",
      "id": "branch_60656_60659_1",
      "ports": {
        "bus1": 60656,
        "bus2": 60659
      },
      "params": {
        "R": 0.006367015652358532,
        "X": 0.026492781937122345,
        "G": 0.0,
        "B": 0.0029630993958562613
      },
      "extension": {
        "length": 6669.04411505127,
        "rating": 108.0143690109253
      }
    },
    {
      "class": "Branch",
      "id": "branch_60657_60658_1",
      "ports": {
        "bus1": 60657,
        "bus2": 60658
      },
      "params": {
        "R": 0.0002524929295759648,
        "X": 0.0010724309831857681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60657_60664_1",
      "ports": {
        "bus1": 60657,
        "bus2": 60664
      },
      "params": {
        "R": 0.01610756292939186,
        "X": 0.06165965646505356,
        "G": 0.0,
        "B": 0.00988529808819294
      },
      "extension": {
        "length": 18069.577332275392,
        "rating": 168.69792938232422
      }
    },
    {
      "class": "Branch",
      "id": "branch_60657_61008_1",
      "ports": {
        "bus1": 61008,
        "bus2": 60657
      },
      "params": {
        "R": 0.008685950189828873,
        "X": 0.04400646314024925,
        "G": 0.0,
        "B": 0.010766126215457916
      },
      "extension": {
        "length": 15036.147698730469,
        "rating": 149.8944640159607
      }
    },
    {
      "class": "Branch",
      "id": "branch_60659_60666_1",
      "ports": {
        "bus1": 60659,
        "bus2": 60666
      },
      "params": {
        "R": 0.010968112386763096,
        "X": 0.045448075979948044,
        "G": 0.0,
        "B": 0.02231896109879017
      },
      "extension": {
        "length": 22755.46321801758,
        "rating": 187.4595284461975
      }
    },
    {
      "class": "Branch",
      "id": "branch_60660_60667_1",
      "ports": {
        "bus1": 60667,
        "bus2": 60660
      },
      "params": {
        "R": 0.00967085175216198,
        "X": 0.04824813827872276,
        "G": 0.0,
        "B": 0.01776372268795967
      },
      "extension": {
        "length": 21924.030618896486,
        "rating": 146.09018564224243
      }
    },
    {
      "class": "Branch",
      "id": "branch_60660_61158_1",
      "ports": {
        "bus1": 60660,
        "bus2": 61158
      },
      "params": {
        "R": 0.006025776732712984,
        "X": 0.03433505818247795,
        "G": 0.0,
        "B": 0.029643788933753967
      },
      "extension": {
        "length": 22067.95708959961,
        "rating": 168.99315118789673
      }
    },
    {
      "class": "Branch",
      "id": "branch_60661_60662_1",
      "ports": {
        "bus1": 60661,
        "bus2": 60662
      },
      "params": {
        "R": 0.0002957794058602303,
        "X": 0.0010513127781450748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60662_60667_1",
      "ports": {
        "bus1": 60662,
        "bus2": 60667
      },
      "params": {
        "R": 0.008783548139035702,
        "X": 0.05365847051143646,
        "G": 0.0,
        "B": 0.014573962427675724
      },
      "extension": {
        "length": 20502.116713256837,
        "rating": 133.3979606628418
      }
    },
    {
      "class": "Branch",
      "id": "branch_60662_61045_1",
      "ports": {
        "bus1": 60662,
        "bus2": 61045
      },
      "params": {
        "R": 0.008198547177016735,
        "X": 0.03332445025444031,
        "G": 0.0,
        "B": 0.010140037164092064
      },
      "extension": {
        "length": 13759.25149951172,
        "rating": 144.3648099899292
      }
    },
    {
      "class": "Branch",
      "id": "branch_60663_60664_1",
      "ports": {
        "bus1": 60663,
        "bus2": 60664
      },
      "params": {
        "R": 0.0002517219400033355,
        "X": 0.0010503969388082623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60664_61045_1",
      "ports": {
        "bus1": 61045,
        "bus2": 60664
      },
      "params": {
        "R": 0.0026184669695794582,
        "X": 0.012040323577821255,
        "G": 0.0,
        "B": 0.002659532008692622
      },
      "extension": {
        "length": 4083.6503897094726,
        "rating": 191.52438640594482
      }
    },
    {
      "class": "Branch",
      "id": "branch_60664_61045_2",
      "ports": {
        "bus1": 61045,
        "bus2": 60664
      },
      "params": {
        "R": 0.0026184669695794582,
        "X": 0.012040323577821255,
        "G": 0.0,
        "B": 0.002659532008692622
      },
      "extension": {
        "length": 4083.6503897094726,
        "rating": 191.52438640594482
      }
    },
    {
      "class": "Branch",
      "id": "branch_60664_61122_1",
      "ports": {
        "bus1": 60664,
        "bus2": 61122
      },
      "params": {
        "R": 0.004099058452993631,
        "X": 0.02064157836139202,
        "G": 0.0,
        "B": 0.00428892532363534
      },
      "extension": {
        "length": 7067.972881164551,
        "rating": 140.04888534545898
      }
    },
    {
      "class": "Branch",
      "id": "branch_60664_61158_1",
      "ports": {
        "bus1": 60664,
        "bus2": 61158
      },
      "params": {
        "R": 0.008333156816661358,
        "X": 0.02785598300397396,
        "G": 0.0,
        "B": 0.0044145709834992886
      },
      "extension": {
        "length": 8179.622073852539,
        "rating": 123.66740703582764
      }
    },
    {
      "class": "Branch",
      "id": "branch_60665_60666_1",
      "ports": {
        "bus1": 60666,
        "bus2": 60665
      },
      "params": {
        "R": 0.008649882860481739,
        "X": 0.045648716390132904,
        "G": 0.0,
        "B": 0.01313473004847765
      },
      "extension": {
        "length": 18754.377625854493,
        "rating": 168.19947957992554
      }
    },
    {
      "class": "Branch",
      "id": "branch_60666_60667_1",
      "ports": {
        "bus1": 60667,
        "bus2": 60666
      },
      "params": {
        "R": 0.01512672659009695,
        "X": 0.060632288455963135,
        "G": 0.0,
        "B": 0.01975775696337223
      },
      "extension": {
        "length": 25924.92129272461,
        "rating": 142.55622625350952
      }
    },
    {
      "class": "Branch",
      "id": "branch_60666_60668_1",
      "ports": {
        "bus1": 60666,
        "bus2": 60668
      },
      "params": {
        "R": 0.012800781056284904,
        "X": 0.06506641209125519,
        "G": 0.0,
        "B": 0.016335278749465942
      },
      "extension": {
        "length": 22534.804919311526,
        "rating": 172.36770391464233
      }
    },
    {
      "class": "Branch",
      "id": "branch_60666_61241_1",
      "ports": {
        "bus1": 60666,
        "bus2": 61241
      },
      "params": {
        "R": 0.009234475903213024,
        "X": 0.04528169333934784,
        "G": 0.0,
        "B": 0.08028566092252731
      },
      "extension": {
        "length": 44452.544433837895,
        "rating": 221.56219482421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_60666_61241_2",
      "ports": {
        "bus1": 60666,
        "bus2": 61241
      },
      "params": {
        "R": 0.009234475903213024,
        "X": 0.04528169333934784,
        "G": 0.0,
        "B": 0.08028566092252731
      },
      "extension": {
        "length": 44452.544433837895,
        "rating": 221.56219482421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_60666_61241_3",
      "ports": {
        "bus1": 60666,
        "bus2": 61241
      },
      "params": {
        "R": 0.009234475903213024,
        "X": 0.04528169333934784,
        "G": 0.0,
        "B": 0.08028566092252731
      },
      "extension": {
        "length": 44452.544433837895,
        "rating": 221.56219482421875
      }
    },
    {
      "class": "Branch",
      "id": "branch_60669_60670_1",
      "ports": {
        "bus1": 60669,
        "bus2": 60670
      },
      "params": {
        "R": 0.005442366469651461,
        "X": 0.024972962215542793,
        "G": 0.0,
        "B": 0.03789007291197777
      },
      "extension": {
        "length": 21929.799894653323,
        "rating": 163.45547437667847
      }
    },
    {
      "class": "Branch",
      "id": "branch_60669_60671_1",
      "ports": {
        "bus1": 60669,
        "bus2": 60671
      },
      "params": {
        "R": 0.006312920246273279,
        "X": 0.02611430548131466,
        "G": 0.0,
        "B": 0.004331087227910757
      },
      "extension": {
        "length": 7976.673717407227,
        "rating": 172.5394368171692
      }
    },
    {
      "class": "Branch",
      "id": "branch_60672_60673_1",
      "ports": {
        "bus1": 60672,
        "bus2": 60673
      },
      "params": {
        "R": 0.011717700399458408,
        "X": 0.03743257001042366,
        "G": 0.0,
        "B": 0.016926322132349014
      },
      "extension": {
        "length": 17055.039677124023,
        "rating": 169.089937210083
      }
    },
    {
      "class": "Branch",
      "id": "branch_60672_60677_1",
      "ports": {
        "bus1": 60672,
        "bus2": 60677
      },
      "params": {
        "R": 0.013906268402934074,
        "X": 0.06801130622625351,
        "G": 0.0,
        "B": 0.030005574226379395
      },
      "extension": {
        "length": 29899.38288208008,
        "rating": 159.7807765007019
      }
    },
    {
      "class": "Branch",
      "id": "branch_60672_60678_1",
      "ports": {
        "bus1": 60678,
        "bus2": 60672
      },
      "params": {
        "R": 0.014521338976919651,
        "X": 0.06786941736936569,
        "G": 0.0,
        "B": 0.00853344053030014
      },
      "extension": {
        "length": 16576.677852539062,
        "rating": 182.47745037078857
      }
    },
    {
      "class": "Branch",
      "id": "branch_60672_61525_1",
      "ports": {
        "bus1": 60672,
        "bus2": 61525
      },
      "params": {
        "R": 0.013851955533027649,
        "X": 0.05980629473924637,
        "G": 0.0,
        "B": 0.01006241049617529
      },
      "extension": {
        "length": 17337.873855102538,
        "rating": 177.23604440689087
      }
    },
    {
      "class": "Branch",
      "id": "branch_60673_60674_1",
      "ports": {
        "bus1": 60673,
        "bus2": 60674
      },
      "params": {
        "R": 0.0002985730825457722,
        "X": 0.0010977309430018067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60673_60857_1",
      "ports": {
        "bus1": 60673,
        "bus2": 60857
      },
      "params": {
        "R": 0.014266502112150192,
        "X": 0.0456446036696434,
        "G": 0.0,
        "B": 0.014662656933069229
      },
      "extension": {
        "length": 18408.059927490234,
        "rating": 173.06939363479614
      }
    },
    {
      "class": "Branch",
      "id": "branch_60675_60676_1",
      "ports": {
        "bus1": 60675,
        "bus2": 60676
      },
      "params": {
        "R": 0.00028434331761673093,
        "X": 0.0011504252906888723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60675_60853_1",
      "ports": {
        "bus1": 60675,
        "bus2": 60853
      },
      "params": {
        "R": 0.007499678060412407,
        "X": 0.03041582927107811,
        "G": 0.0,
        "B": 0.06494700163602829
      },
      "extension": {
        "length": 30776.616685546876,
        "rating": 158.49863290786743
      }
    },
    {
      "class": "Branch",
      "id": "branch_60675_60861_1",
      "ports": {
        "bus1": 60861,
        "bus2": 60675
      },
      "params": {
        "R": 0.012231208384037018,
        "X": 0.0635557472705841,
        "G": 0.0,
        "B": 0.01405168417841196
      },
      "extension": {
        "length": 19957.702129760743,
        "rating": 149.93577003479004
      }
    },
    {
      "class": "Branch",
      "id": "branch_60678_60680_1",
      "ports": {
        "bus1": 60678,
        "bus2": 60680
      },
      "params": {
        "R": 0.024930115789175034,
        "X": 0.10618764162063599,
        "G": 0.0,
        "B": 0.017686298117041588
      },
      "extension": {
        "length": 33522.03375952149,
        "rating": 172.98134565353394
      }
    },
    {
      "class": "Branch",
      "id": "branch_60679_60680_1",
      "ports": {
        "bus1": 60679,
        "bus2": 60680
      },
      "params": {
        "R": 0.00022602897661272436,
        "X": 0.0010405838256701827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60680_60681_1",
      "ports": {
        "bus1": 60681,
        "bus2": 60680
      },
      "params": {
        "R": 0.011807376518845558,
        "X": 0.058094799518585205,
        "G": 0.0,
        "B": 0.009000236168503761
      },
      "extension": {
        "length": 15409.836842651368,
        "rating": 141.37715101242065
      }
    },
    {
      "class": "Branch",
      "id": "branch_60681_61448_1",
      "ports": {
        "bus1": 60681,
        "bus2": 61448
      },
      "params": {
        "R": 0.0691407322883606,
        "X": 0.3090513348579407,
        "G": 0.0,
        "B": 0.04036742448806763
      },
      "extension": {
        "length": 81480.07547753907,
        "rating": 131.65960311889648
      }
    },
    {
      "class": "Branch",
      "id": "branch_60682_61189_1",
      "ports": {
        "bus1": 60682,
        "bus2": 61189
      },
      "params": {
        "R": 0.014028478413820267,
        "X": 0.054364290088415146,
        "G": 0.0,
        "B": 0.03600078076124191
      },
      "extension": {
        "length": 33572.141584716795,
        "rating": 138.2853865623474
      }
    },
    {
      "class": "Branch",
      "id": "branch_60684_61135_1",
      "ports": {
        "bus1": 60684,
        "bus2": 61135
      },
      "params": {
        "R": 0.007523940410465002,
        "X": 0.03493383526802063,
        "G": 0.0,
        "B": 0.01903335563838482
      },
      "extension": {
        "length": 18906.48299267578,
        "rating": 157.48358964920044
      }
    },
    {
      "class": "Branch",
      "id": "branch_60685_60988_1",
      "ports": {
        "bus1": 60685,
        "bus2": 60988
      },
      "params": {
        "R": 0.007874755188822746,
        "X": 0.03811977803707123,
        "G": 0.0,
        "B": 0.006828648503869772
      },
      "extension": {
        "length": 10984.373363342285,
        "rating": 173.47673177719116
      }
    },
    {
      "class": "Branch",
      "id": "branch_60686_60687_1",
      "ports": {
        "bus1": 60686,
        "bus2": 60687
      },
      "params": {
        "R": 0.004886881448328495,
        "X": 0.01952815242111683,
        "G": 0.0,
        "B": 0.00912831537425518
      },
      "extension": {
        "length": 9893.228198181152,
        "rating": 168.4165358543396
      }
    },
    {
      "class": "Branch",
      "id": "branch_60686_60689_1",
      "ports": {
        "bus1": 60686,
        "bus2": 60689
      },
      "params": {
        "R": 0.003395141800865531,
        "X": 0.016208812594413757,
        "G": 0.0,
        "B": 0.008810297586023808
      },
      "extension": {
        "length": 8615.263785095216,
        "rating": 129.8039674758911
      }
    },
    {
      "class": "Branch",
      "id": "branch_60686_60904_1",
      "ports": {
        "bus1": 60904,
        "bus2": 60686
      },
      "params": {
        "R": 0.008810332044959068,
        "X": 0.03658558800816536,
        "G": 0.0,
        "B": 0.009208956733345985
      },
      "extension": {
        "length": 12734.621065063477,
        "rating": 180.49641847610474
      }
    },
    {
      "class": "Branch",
      "id": "branch_60687_60688_1",
      "ports": {
        "bus1": 60687,
        "bus2": 60688
      },
      "params": {
        "R": 0.00024395014042966068,
        "X": 0.001168044749647379,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60687_60689_1",
      "ports": {
        "bus1": 60689,
        "bus2": 60687
      },
      "params": {
        "R": 0.00866098701953888,
        "X": 0.02002822980284691,
        "G": 0.0,
        "B": 0.00255147204734385
      },
      "extension": {
        "length": 5290.148072021485,
        "rating": 186.19791269302368
      }
    },
    {
      "class": "Branch",
      "id": "branch_60687_60689_2",
      "ports": {
        "bus1": 60689,
        "bus2": 60687
      },
      "params": {
        "R": 0.00866098701953888,
        "X": 0.02002822980284691,
        "G": 0.0,
        "B": 0.00255147204734385
      },
      "extension": {
        "length": 5290.148072021485,
        "rating": 186.19791269302368
      }
    },
    {
      "class": "Branch",
      "id": "branch_60687_60690_1",
      "ports": {
        "bus1": 60687,
        "bus2": 60690
      },
      "params": {
        "R": 0.012135115452110767,
        "X": 0.04989873245358467,
        "G": 0.0,
        "B": 0.01977020688354969
      },
      "extension": {
        "length": 21998.865446411135,
        "rating": 146.4024305343628
      }
    },
    {
      "class": "Branch",
      "id": "branch_60687_60803_1",
      "ports": {
        "bus1": 60687,
        "bus2": 60803
      },
      "params": {
        "R": 0.013349994085729122,
        "X": 0.056324783712625504,
        "G": 0.0,
        "B": 0.01916848123073578
      },
      "extension": {
        "length": 22352.872442871096,
        "rating": 194.8165774345398
      }
    },
    {
      "class": "Branch",
      "id": "branch_60687_60803_2",
      "ports": {
        "bus1": 60687,
        "bus2": 60803
      },
      "params": {
        "R": 0.013349994085729122,
        "X": 0.056324783712625504,
        "G": 0.0,
        "B": 0.01916848123073578
      },
      "extension": {
        "length": 22352.872442871096,
        "rating": 194.8165774345398
      }
    },
    {
      "class": "Branch",
      "id": "branch_60689_60904_1",
      "ports": {
        "bus1": 60904,
        "bus2": 60689
      },
      "params": {
        "R": 0.012058635242283344,
        "X": 0.03718473017215729,
        "G": 0.0,
        "B": 0.006247250828891993
      },
      "extension": {
        "length": 10562.395120422363,
        "rating": 193.6543345451355
      }
    },
    {
      "class": "Branch",
      "id": "branch_60689_60904_2",
      "ports": {
        "bus1": 60904,
        "bus2": 60689
      },
      "params": {
        "R": 0.012058635242283344,
        "X": 0.03718473017215729,
        "G": 0.0,
        "B": 0.006247250828891993
      },
      "extension": {
        "length": 10562.395120422363,
        "rating": 193.6543345451355
      }
    },
    {
      "class": "Branch",
      "id": "branch_60690_61132_1",
      "ports": {
        "bus1": 60690,
        "bus2": 61132
      },
      "params": {
        "R": 0.009128273464739323,
        "X": 0.04410403221845627,
        "G": 0.0,
        "B": 0.022993054240942
      },
      "extension": {
        "length": 23319.558414184572,
        "rating": 174.77933168411255
      }
    },
    {
      "class": "Branch",
      "id": "branch_60691_61135_1",
      "ports": {
        "bus1": 60691,
        "bus2": 61135
      },
      "params": {
        "R": 0.01402054913341999,
        "X": 0.06464534997940063,
        "G": 0.0,
        "B": 0.02496897429227829
      },
      "extension": {
        "length": 27561.486328857423,
        "rating": 187.38847970962524
      }
    },
    {
      "class": "Branch",
      "id": "branch_60691_61135_2",
      "ports": {
        "bus1": 60691,
        "bus2": 61135
      },
      "params": {
        "R": 0.01402054913341999,
        "X": 0.06464534997940063,
        "G": 0.0,
        "B": 0.02496897429227829
      },
      "extension": {
        "length": 27561.486328857423,
        "rating": 187.38847970962524
      }
    },
    {
      "class": "Branch",
      "id": "branch_60692_60693_1",
      "ports": {
        "bus1": 60692,
        "bus2": 60693
      },
      "params": {
        "R": 0.00029743468621745706,
        "X": 0.0011490959441289306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60692_60959_1",
      "ports": {
        "bus1": 60692,
        "bus2": 60959
      },
      "params": {
        "R": 0.01243386510759592,
        "X": 0.048588354140520096,
        "G": 0.0,
        "B": 0.018731558695435524
      },
      "extension": {
        "length": 22768.45828527832,
        "rating": 193.22378635406494
      }
    },
    {
      "class": "Branch",
      "id": "branch_60692_60959_2",
      "ports": {
        "bus1": 60692,
        "bus2": 60959
      },
      "params": {
        "R": 0.01243386510759592,
        "X": 0.048588354140520096,
        "G": 0.0,
        "B": 0.018731558695435524
      },
      "extension": {
        "length": 22768.45828527832,
        "rating": 193.22378635406494
      }
    },
    {
      "class": "Branch",
      "id": "branch_60694_60697_1",
      "ports": {
        "bus1": 60694,
        "bus2": 60697
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.0009765028953552246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60694_60698_1",
      "ports": {
        "bus1": 60694,
        "bus2": 60698
      },
      "params": {
        "R": 0.0002240710164187476,
        "X": 0.001024722820147872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60694_60699_1",
      "ports": {
        "bus1": 60694,
        "bus2": 60699
      },
      "params": {
        "R": 0.00021909781207796186,
        "X": 0.0011764172231778502,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60695_60697_1",
      "ports": {
        "bus1": 60695,
        "bus2": 60697
      },
      "params": {
        "R": 0.00485452963039279,
        "X": 0.10818658769130707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60696_60697_1",
      "ports": {
        "bus1": 60696,
        "bus2": 60697
      },
      "params": {
        "R": 0.00485452963039279,
        "X": 0.10818658769130707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60700_60703_1",
      "ports": {
        "bus1": 60700,
        "bus2": 60703
      },
      "params": {
        "R": 0.009914206340909004,
        "X": 0.04493652656674385,
        "G": 0.0,
        "B": 0.015604136511683464
      },
      "extension": {
        "length": 18905.65267126465,
        "rating": 192.0166015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_60700_60703_2",
      "ports": {
        "bus1": 60700,
        "bus2": 60703
      },
      "params": {
        "R": 0.009914206340909004,
        "X": 0.04493652656674385,
        "G": 0.0,
        "B": 0.015604136511683464
      },
      "extension": {
        "length": 18905.65267126465,
        "rating": 192.0166015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_60700_60708_1",
      "ports": {
        "bus1": 60700,
        "bus2": 60708
      },
      "params": {
        "R": 0.00558138033375144,
        "X": 0.024225961416959763,
        "G": 0.0,
        "B": 0.016773059964179993
      },
      "extension": {
        "length": 14384.910193725585,
        "rating": 199.50096607208252
      }
    },
    {
      "class": "Branch",
      "id": "branch_60700_60708_2",
      "ports": {
        "bus1": 60700,
        "bus2": 60708
      },
      "params": {
        "R": 0.00558138033375144,
        "X": 0.024225961416959763,
        "G": 0.0,
        "B": 0.016773059964179993
      },
      "extension": {
        "length": 14384.910193725585,
        "rating": 199.50096607208252
      }
    },
    {
      "class": "Branch",
      "id": "branch_60702_60708_1",
      "ports": {
        "bus1": 60708,
        "bus2": 60702
      },
      "params": {
        "R": 0.006595199462026358,
        "X": 0.037425171583890915,
        "G": 0.0,
        "B": 0.04308068007230759
      },
      "extension": {
        "length": 28788.53254760742,
        "rating": 126.02487802505493
      }
    },
    {
      "class": "Branch",
      "id": "branch_60703_60704_1",
      "ports": {
        "bus1": 60703,
        "bus2": 60704
      },
      "params": {
        "R": 0.007294280920177698,
        "X": 0.030044108629226685,
        "G": 0.0,
        "B": 0.006173423025757074
      },
      "extension": {
        "length": 9009.566694030762,
        "rating": 189.26942348480225
      }
    },
    {
      "class": "Branch",
      "id": "branch_60703_60704_2",
      "ports": {
        "bus1": 60703,
        "bus2": 60704
      },
      "params": {
        "R": 0.007294280920177698,
        "X": 0.030044108629226685,
        "G": 0.0,
        "B": 0.006173423025757074
      },
      "extension": {
        "length": 9009.566694030762,
        "rating": 189.26942348480225
      }
    },
    {
      "class": "Branch",
      "id": "branch_60704_60705_1",
      "ports": {
        "bus1": 60705,
        "bus2": 60704
      },
      "params": {
        "R": 0.009093004278838634,
        "X": 0.23546995222568512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60704_60705_2",
      "ports": {
        "bus1": 60705,
        "bus2": 60704
      },
      "params": {
        "R": 0.009093004278838634,
        "X": 0.23546995222568512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60704_60705_3",
      "ports": {
        "bus1": 60705,
        "bus2": 60704
      },
      "params": {
        "R": 0.009093004278838634,
        "X": 0.23546995222568512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60704_60705_4",
      "ports": {
        "bus1": 60705,
        "bus2": 60704
      },
      "params": {
        "R": 0.009093004278838634,
        "X": 0.23546995222568512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60704_60705_5",
      "ports": {
        "bus1": 60705,
        "bus2": 60704
      },
      "params": {
        "R": 0.009093004278838634,
        "X": 0.23546995222568512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60704_60705_6",
      "ports": {
        "bus1": 60705,
        "bus2": 60704
      },
      "params": {
        "R": 0.009093004278838634,
        "X": 0.23546995222568512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 101.87499523162842,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60704_60706_1",
      "ports": {
        "bus1": 60704,
        "bus2": 60706
      },
      "params": {
        "R": 0.000282068969681859,
        "X": 0.001098349574021995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60704_60874_1",
      "ports": {
        "bus1": 60874,
        "bus2": 60704
      },
      "params": {
        "R": 0.01253533735871315,
        "X": 0.053132232278585434,
        "G": 0.0,
        "B": 0.03039727173745632
      },
      "extension": {
        "length": 29779.718372314455,
        "rating": 151.64790153503418
      }
    },
    {
      "class": "Branch",
      "id": "branch_60707_60710_1",
      "ports": {
        "bus1": 60707,
        "bus2": 60710
      },
      "params": {
        "R": 0.0005610191728919744,
        "X": 0.03226025402545929,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60707_60711_1",
      "ports": {
        "bus1": 60707,
        "bus2": 60711
      },
      "params": {
        "R": 0.000207754856091924,
        "X": 0.0011275799479335546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60707_60871_1",
      "ports": {
        "bus1": 60707,
        "bus2": 60871
      },
      "params": {
        "R": 0.0015651762951165438,
        "X": 0.017881689593195915,
        "G": 0.0,
        "B": 0.22002142667770386
      },
      "extension": {
        "length": 45855.92574975586,
        "rating": 1080.4165840148926
      }
    },
    {
      "class": "Branch",
      "id": "branch_60708_60710_1",
      "ports": {
        "bus1": 60708,
        "bus2": 60710
      },
      "params": {
        "R": -0.0001051472791004926,
        "X": -0.006046280264854431,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60709_60710_1",
      "ports": {
        "bus1": 60709,
        "bus2": 60710
      },
      "params": {
        "R": 0.002317530568689108,
        "X": 0.13326482474803925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60712_60713_1",
      "ports": {
        "bus1": 60712,
        "bus2": 60713
      },
      "params": {
        "R": 0.00022587282001040876,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60712_60716_1",
      "ports": {
        "bus1": 60712,
        "bus2": 60716
      },
      "params": {
        "R": 0.008282535709440708,
        "X": 0.031911689788103104,
        "G": 0.0,
        "B": 0.004182853270322084
      },
      "extension": {
        "length": 8711.000918151856,
        "rating": 170.1743721961975
      }
    },
    {
      "class": "Branch",
      "id": "branch_60714_60950_1",
      "ports": {
        "bus1": 60950,
        "bus2": 60714
      },
      "params": {
        "R": 0.0033699190244078636,
        "X": 0.016668299213051796,
        "G": 0.0,
        "B": 0.002416691742837429
      },
      "extension": {
        "length": 4832.171328735351,
        "rating": 172.36324548721313
      }
    },
    {
      "class": "Branch",
      "id": "branch_60714_61085_1",
      "ports": {
        "bus1": 60714,
        "bus2": 61085
      },
      "params": {
        "R": 0.01128027681261301,
        "X": 0.0434083417057991,
        "G": 0.0,
        "B": 0.02872152253985405
      },
      "extension": {
        "length": 25350.16544494629,
        "rating": 176.37821435928345
      }
    },
    {
      "class": "Branch",
      "id": "branch_60715_61239_1",
      "ports": {
        "bus1": 60715,
        "bus2": 61239
      },
      "params": {
        "R": 0.006542868446558714,
        "X": 0.03691019490361214,
        "G": 0.0,
        "B": 0.009361552074551582
      },
      "extension": {
        "length": 13268.425645019532,
        "rating": 173.27207326889038
      }
    },
    {
      "class": "Branch",
      "id": "branch_60716_60717_1",
      "ports": {
        "bus1": 60716,
        "bus2": 60717
      },
      "params": {
        "R": 0.0002302021748619154,
        "X": 0.0010874525178223848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60716_61239_1",
      "ports": {
        "bus1": 60716,
        "bus2": 61239
      },
      "params": {
        "R": 0.005710002034902573,
        "X": 0.02307703159749508,
        "G": 0.0,
        "B": 0.01012397464364767
      },
      "extension": {
        "length": 10270.16265563965,
        "rating": 180.2649974822998
      }
    },
    {
      "class": "Branch",
      "id": "branch_60718_60719_1",
      "ports": {
        "bus1": 60718,
        "bus2": 60719
      },
      "params": {
        "R": 0.00027938722632825375,
        "X": 0.0010819921735674143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60718_60727_1",
      "ports": {
        "bus1": 60718,
        "bus2": 60727
      },
      "params": {
        "R": 0.0073404149152338505,
        "X": 0.03474261239171028,
        "G": 0.0,
        "B": 0.018086271360516548
      },
      "extension": {
        "length": 17876.098630371096,
        "rating": 156.66934251785278
      }
    },
    {
      "class": "Branch",
      "id": "branch_60720_60722_1",
      "ports": {
        "bus1": 60720,
        "bus2": 60722
      },
      "params": {
        "R": 0.010859539732336998,
        "X": 0.036599647253751755,
        "G": 0.0,
        "B": 0.06956479698419571
      },
      "extension": {
        "length": 37885.751868164065,
        "rating": 160.50866842269897
      }
    },
    {
      "class": "Branch",
      "id": "branch_60722_60725_1",
      "ports": {
        "bus1": 60725,
        "bus2": 60722
      },
      "params": {
        "R": 0.009080697782337666,
        "X": 0.039157189428806305,
        "G": 0.0,
        "B": 0.00494051817804575
      },
      "extension": {
        "length": 10007.396624816894,
        "rating": 169.37142610549927
      }
    },
    {
      "class": "Branch",
      "id": "branch_60724_60725_1",
      "ports": {
        "bus1": 60725,
        "bus2": 60724
      },
      "params": {
        "R": 0.0005758435581810772,
        "X": 0.04042459651827812,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60724_60726_1",
      "ports": {
        "bus1": 60724,
        "bus2": 60726
      },
      "params": {
        "R": 0.0002835387422237545,
        "X": 0.0011844378896057606,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60724_60919_1",
      "ports": {
        "bus1": 60724,
        "bus2": 60919
      },
      "params": {
        "R": 0.0011586564360186458,
        "X": 0.013404658995568752,
        "G": 0.0,
        "B": 0.2849234342575073
      },
      "extension": {
        "length": 41167.78679223633,
        "rating": 1137.9070281982422
      }
    },
    {
      "class": "Branch",
      "id": "branch_60725_60727_1",
      "ports": {
        "bus1": 60725,
        "bus2": 60727
      },
      "params": {
        "R": 0.017049595713615417,
        "X": 0.06850992143154144,
        "G": 0.0,
        "B": 0.011528244242072105
      },
      "extension": {
        "length": 20848.067596801757,
        "rating": 161.61322593688965
      }
    },
    {
      "class": "Branch",
      "id": "branch_60725_60728_1",
      "ports": {
        "bus1": 60725,
        "bus2": 60728
      },
      "params": {
        "R": 0.015259253792464733,
        "X": 0.06825859099626541,
        "G": 0.0,
        "B": 0.011367358267307281
      },
      "extension": {
        "length": 21230.65852294922,
        "rating": 162.4717354774475
      }
    },
    {
      "class": "Branch",
      "id": "branch_60729_60731_1",
      "ports": {
        "bus1": 60729,
        "bus2": 60731
      },
      "params": {
        "R": 0.005478879902511835,
        "X": 0.030875785276293755,
        "G": 0.0,
        "B": 0.014021417126059532
      },
      "extension": {
        "length": 15736.658103149415,
        "rating": 141.50279760360718
      }
    },
    {
      "class": "Branch",
      "id": "branch_60729_60732_1",
      "ports": {
        "bus1": 60732,
        "bus2": 60729
      },
      "params": {
        "R": 0.011239862069487572,
        "X": 0.05091317370533943,
        "G": 0.0,
        "B": 0.01285084430128336
      },
      "extension": {
        "length": 17516.785864746093,
        "rating": 149.30135011672974
      }
    },
    {
      "class": "Branch",
      "id": "branch_60730_60731_1",
      "ports": {
        "bus1": 60730,
        "bus2": 60731
      },
      "params": {
        "R": 0.00028856543940491974,
        "X": 0.0011312308488413692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60732_60734_1",
      "ports": {
        "bus1": 60734,
        "bus2": 60732
      },
      "params": {
        "R": 0.005835301708430052,
        "X": 0.028873635455965996,
        "G": 0.0,
        "B": 0.010188715532422066
      },
      "extension": {
        "length": 11235.386739440919,
        "rating": 160.25806665420532
      }
    },
    {
      "class": "Branch",
      "id": "branch_60733_60932_1",
      "ports": {
        "bus1": 60733,
        "bus2": 60932
      },
      "params": {
        "R": 0.0046479604206979275,
        "X": 0.020870564505457878,
        "G": 0.0,
        "B": 0.0162420105189085
      },
      "extension": {
        "length": 14346.971718750001,
        "rating": 159.87541675567627
      }
    },
    {
      "class": "Branch",
      "id": "branch_60734_61117_1",
      "ports": {
        "bus1": 60734,
        "bus2": 61117
      },
      "params": {
        "R": 0.0012917113490402699,
        "X": 0.006712886970490217,
        "G": 0.0,
        "B": 0.0025245670694857836
      },
      "extension": {
        "length": 2943.5039829711914,
        "rating": 159.26568508148193
      }
    },
    {
      "class": "Branch",
      "id": "branch_60734_61177_1",
      "ports": {
        "bus1": 60734,
        "bus2": 61177
      },
      "params": {
        "R": 0.009757023304700851,
        "X": 0.03894895687699318,
        "G": 0.0,
        "B": 0.003145394148305059
      },
      "extension": {
        "length": 7725.778520141602,
        "rating": 146.21342420578003
      }
    },
    {
      "class": "Branch",
      "id": "branch_60735_60760_1",
      "ports": {
        "bus1": 60735,
        "bus2": 60760
      },
      "params": {
        "R": 0.007225170265883207,
        "X": 0.03691185265779495,
        "G": 0.0,
        "B": 0.006639276165515184
      },
      "extension": {
        "length": 11801.843977478027,
        "rating": 153.76043319702148
      }
    },
    {
      "class": "Branch",
      "id": "branch_60735_60772_1",
      "ports": {
        "bus1": 60735,
        "bus2": 60772
      },
      "params": {
        "R": 0.007532857824116945,
        "X": 0.03208979219198227,
        "G": 0.0,
        "B": 0.05415462702512741
      },
      "extension": {
        "length": 27879.71276513672,
        "rating": 163.72685432434082
      }
    },
    {
      "class": "Branch",
      "id": "branch_60736_60737_1",
      "ports": {
        "bus1": 60736,
        "bus2": 60737
      },
      "params": {
        "R": 0.0002785648393910378,
        "X": 0.001097296946682036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60736_60741_1",
      "ports": {
        "bus1": 60741,
        "bus2": 60736
      },
      "params": {
        "R": 0.008995366282761097,
        "X": 0.041765373200178146,
        "G": 0.0,
        "B": 0.01219047512859106
      },
      "extension": {
        "length": 15214.81874633789,
        "rating": 184.5189929008484
      }
    },
    {
      "class": "Branch",
      "id": "branch_60736_60741_2",
      "ports": {
        "bus1": 60741,
        "bus2": 60736
      },
      "params": {
        "R": 0.008995366282761097,
        "X": 0.041765373200178146,
        "G": 0.0,
        "B": 0.01219047512859106
      },
      "extension": {
        "length": 15214.81874633789,
        "rating": 184.5189929008484
      }
    },
    {
      "class": "Branch",
      "id": "branch_60736_60867_1",
      "ports": {
        "bus1": 60736,
        "bus2": 60867
      },
      "params": {
        "R": 0.012779735028743744,
        "X": 0.05572305619716644,
        "G": 0.0,
        "B": 0.010853314772248268
      },
      "extension": {
        "length": 17639.404845336914,
        "rating": 180.31448125839233
      }
    },
    {
      "class": "Branch",
      "id": "branch_60738_60739_1",
      "ports": {
        "bus1": 60738,
        "bus2": 60739
      },
      "params": {
        "R": 0.005518931895494461,
        "X": 0.02651752345263958,
        "G": 0.0,
        "B": 0.009291188791394234
      },
      "extension": {
        "length": 10617.756531921386,
        "rating": 190.6479835510254
      }
    },
    {
      "class": "Branch",
      "id": "branch_60738_60739_2",
      "ports": {
        "bus1": 60738,
        "bus2": 60739
      },
      "params": {
        "R": 0.005518931895494461,
        "X": 0.02651752345263958,
        "G": 0.0,
        "B": 0.009291188791394234
      },
      "extension": {
        "length": 10617.756531921386,
        "rating": 190.6479835510254
      }
    },
    {
      "class": "Branch",
      "id": "branch_60738_60741_1",
      "ports": {
        "bus1": 60741,
        "bus2": 60738
      },
      "params": {
        "R": 0.004070485010743141,
        "X": 0.01742512173950672,
        "G": 0.0,
        "B": 0.007160601671785116
      },
      "extension": {
        "length": 7845.679387573243,
        "rating": 187.10838556289673
      }
    },
    {
      "class": "Branch",
      "id": "branch_60738_60741_2",
      "ports": {
        "bus1": 60741,
        "bus2": 60738
      },
      "params": {
        "R": 0.004070485010743141,
        "X": 0.01742512173950672,
        "G": 0.0,
        "B": 0.007160601671785116
      },
      "extension": {
        "length": 7845.679387573243,
        "rating": 187.10838556289673
      }
    },
    {
      "class": "Branch",
      "id": "branch_60739_60740_1",
      "ports": {
        "bus1": 60739,
        "bus2": 60740
      },
      "params": {
        "R": 0.00025046936934813857,
        "X": 0.001134008402004838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60739_60747_1",
      "ports": {
        "bus1": 60739,
        "bus2": 60747
      },
      "params": {
        "R": 0.010686006397008896,
        "X": 0.045881398022174835,
        "G": 0.0,
        "B": 0.02889040671288967
      },
      "extension": {
        "length": 25429.332984741213,
        "rating": 191.75479412078857
      }
    },
    {
      "class": "Branch",
      "id": "branch_60739_60747_2",
      "ports": {
        "bus1": 60739,
        "bus2": 60747
      },
      "params": {
        "R": 0.010686006397008896,
        "X": 0.045881398022174835,
        "G": 0.0,
        "B": 0.02889040671288967
      },
      "extension": {
        "length": 25429.332984741213,
        "rating": 191.75479412078857
      }
    },
    {
      "class": "Branch",
      "id": "branch_60739_60749_1",
      "ports": {
        "bus1": 60749,
        "bus2": 60739
      },
      "params": {
        "R": 0.0024702767841517925,
        "X": 0.012784093618392944,
        "G": 0.0,
        "B": 0.0618242546916008
      },
      "extension": {
        "length": 17845.02220166016,
        "rating": 150.91700553894043
      }
    },
    {
      "class": "Branch",
      "id": "branch_60739_60759_1",
      "ports": {
        "bus1": 60739,
        "bus2": 60759
      },
      "params": {
        "R": 0.010807979851961136,
        "X": 0.027710100635886192,
        "G": 0.0,
        "B": 0.018663976341485977
      },
      "extension": {
        "length": 15925.564665527345,
        "rating": 128.2711148262024
      }
    },
    {
      "class": "Branch",
      "id": "branch_60742_60743_1",
      "ports": {
        "bus1": 60742,
        "bus2": 60743
      },
      "params": {
        "R": 0.00028172414749860764,
        "X": 0.0011949761537835002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60742_60744_1",
      "ports": {
        "bus1": 60742,
        "bus2": 60744
      },
      "params": {
        "R": 0.003477147314697504,
        "X": 0.01812783256173134,
        "G": 0.0,
        "B": 0.00338366674259305
      },
      "extension": {
        "length": 5700.633039733887,
        "rating": 165.12492895126343
      }
    },
    {
      "class": "Branch",
      "id": "branch_60742_60747_1",
      "ports": {
        "bus1": 60742,
        "bus2": 60747
      },
      "params": {
        "R": 0.005667909514158964,
        "X": 0.027059517800807953,
        "G": 0.0,
        "B": 0.01877484656870365
      },
      "extension": {
        "length": 14884.772891967774,
        "rating": 204.42869663238525
      }
    },
    {
      "class": "Branch",
      "id": "branch_60742_60747_2",
      "ports": {
        "bus1": 60742,
        "bus2": 60747
      },
      "params": {
        "R": 0.005667909514158964,
        "X": 0.027059517800807953,
        "G": 0.0,
        "B": 0.01877484656870365
      },
      "extension": {
        "length": 14884.772891967774,
        "rating": 204.42869663238525
      }
    },
    {
      "class": "Branch",
      "id": "branch_60742_60772_1",
      "ports": {
        "bus1": 60772,
        "bus2": 60742
      },
      "params": {
        "R": 0.0030539489816874266,
        "X": 0.011470804922282696,
        "G": 0.0,
        "B": 0.00426783412694931
      },
      "extension": {
        "length": 5345.341424011231,
        "rating": 200.04732608795166
      }
    },
    {
      "class": "Branch",
      "id": "branch_60742_60772_2",
      "ports": {
        "bus1": 60772,
        "bus2": 60742
      },
      "params": {
        "R": 0.0030539489816874266,
        "X": 0.011470804922282696,
        "G": 0.0,
        "B": 0.00426783412694931
      },
      "extension": {
        "length": 5345.341424011231,
        "rating": 200.04732608795166
      }
    },
    {
      "class": "Branch",
      "id": "branch_60744_60745_1",
      "ports": {
        "bus1": 60744,
        "bus2": 60745
      },
      "params": {
        "R": 0.00022173735487740487,
        "X": 0.001130411634221673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60744_60762_1",
      "ports": {
        "bus1": 60744,
        "bus2": 60762
      },
      "params": {
        "R": 0.0048967208713293076,
        "X": 0.0252059493213892,
        "G": 0.0,
        "B": 0.0033032894134521484
      },
      "extension": {
        "length": 6928.793516052247,
        "rating": 123.91325235366821
      }
    },
    {
      "class": "Branch",
      "id": "branch_60744_60764_1",
      "ports": {
        "bus1": 60744,
        "bus2": 60764
      },
      "params": {
        "R": 0.0045828926376998425,
        "X": 0.022520331665873528,
        "G": 0.0,
        "B": 0.0035447811242192984
      },
      "extension": {
        "length": 6057.663188873291,
        "rating": 169.7197437286377
      }
    },
    {
      "class": "Branch",
      "id": "branch_60744_60772_1",
      "ports": {
        "bus1": 60744,
        "bus2": 60772
      },
      "params": {
        "R": 0.004270459525287151,
        "X": 0.020893899723887444,
        "G": 0.0,
        "B": 0.007040980737656355
      },
      "extension": {
        "length": 8661.327438537597,
        "rating": 131.01153373718262
      }
    },
    {
      "class": "Branch",
      "id": "branch_60746_60748_1",
      "ports": {
        "bus1": 60748,
        "bus2": 60746
      },
      "params": {
        "R": 0.0040178801864385605,
        "X": 0.013365323655307293,
        "G": 0.0,
        "B": 0.0023389700800180435
      },
      "extension": {
        "length": 4314.779026062012,
        "rating": 123.44403266906738
      }
    },
    {
      "class": "Branch",
      "id": "branch_60746_60756_1",
      "ports": {
        "bus1": 60756,
        "bus2": 60746
      },
      "params": {
        "R": 0.004817469511181116,
        "X": 0.017754603177309036,
        "G": 0.0,
        "B": 0.007924405857920647
      },
      "extension": {
        "length": 8626.967326538086,
        "rating": 144.42373514175415
      }
    },
    {
      "class": "Branch",
      "id": "branch_60747_60754_1",
      "ports": {
        "bus1": 60754,
        "bus2": 60747
      },
      "params": {
        "R": 0.010096305049955845,
        "X": 0.043726492673158646,
        "G": 0.0,
        "B": 0.006648270413279533
      },
      "extension": {
        "length": 11437.052011413574,
        "rating": 164.8509979248047
      }
    },
    {
      "class": "Branch",
      "id": "branch_60747_60756_1",
      "ports": {
        "bus1": 60747,
        "bus2": 60756
      },
      "params": {
        "R": 0.005470314063131809,
        "X": 0.023757971823215485,
        "G": 0.0,
        "B": 0.00561524648219347
      },
      "extension": {
        "length": 8409.678659362793,
        "rating": 179.63682413101196
      }
    },
    {
      "class": "Branch",
      "id": "branch_60748_60799_1",
      "ports": {
        "bus1": 60748,
        "bus2": 60799
      },
      "params": {
        "R": 0.008920860476791859,
        "X": 0.05026794970035553,
        "G": 0.0,
        "B": 0.01227231789380312
      },
      "extension": {
        "length": 18530.23228417969,
        "rating": 155.10263442993164
      }
    },
    {
      "class": "Branch",
      "id": "branch_60749_60756_1",
      "ports": {
        "bus1": 60756,
        "bus2": 60749
      },
      "params": {
        "R": 0.004683122504502535,
        "X": 0.023048458620905876,
        "G": 0.0,
        "B": 0.0030484080780297518
      },
      "extension": {
        "length": 6280.207744537353,
        "rating": 166.0300850868225
      }
    },
    {
      "class": "Branch",
      "id": "branch_60749_60759_1",
      "ports": {
        "bus1": 60749,
        "bus2": 60759
      },
      "params": {
        "R": 0.014542887918651104,
        "X": 0.05122542008757591,
        "G": 0.0,
        "B": 0.006199364550411701
      },
      "extension": {
        "length": 12779.39165789795,
        "rating": 133.2807421684265
      }
    },
    {
      "class": "Branch",
      "id": "branch_60750_60753_1",
      "ports": {
        "bus1": 60750,
        "bus2": 60753
      },
      "params": {
        "R": 0.0002277693711221218,
        "X": 0.006000712513923645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60750_60754_1",
      "ports": {
        "bus1": 60750,
        "bus2": 60754
      },
      "params": {
        "R": 0.00022647198056802154,
        "X": 0.0010021751513704658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60750_60755_1",
      "ports": {
        "bus1": 60750,
        "bus2": 60755
      },
      "params": {
        "R": 0.00025237459340132773,
        "X": 0.001002666773274541,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60751_60753_1",
      "ports": {
        "bus1": 60751,
        "bus2": 60753
      },
      "params": {
        "R": 0.004675525706261396,
        "X": 0.12317942082881927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60752_60753_1",
      "ports": {
        "bus1": 60752,
        "bus2": 60753
      },
      "params": {
        "R": 0.004675525706261396,
        "X": 0.12317942082881927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60754_60767_1",
      "ports": {
        "bus1": 60767,
        "bus2": 60754
      },
      "params": {
        "R": 0.005016799084842205,
        "X": 0.03053789772093296,
        "G": 0.0,
        "B": 0.006863734684884548
      },
      "extension": {
        "length": 10693.921255004883,
        "rating": 170.54104804992676
      }
    },
    {
      "class": "Branch",
      "id": "branch_60756_60757_1",
      "ports": {
        "bus1": 60756,
        "bus2": 60757
      },
      "params": {
        "R": 0.00023447434068657458,
        "X": 0.0010524529498070478,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60758_60759_1",
      "ports": {
        "bus1": 60758,
        "bus2": 60759
      },
      "params": {
        "R": 0.00025417160941287875,
        "X": 0.001121886307373643,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60759_60868_1",
      "ports": {
        "bus1": 60868,
        "bus2": 60759
      },
      "params": {
        "R": 0.0036229933612048626,
        "X": 0.0184239000082016,
        "G": 0.0,
        "B": 0.0077108899131417274
      },
      "extension": {
        "length": 9154.480034729004,
        "rating": 130.93761205673218
      }
    },
    {
      "class": "Branch",
      "id": "branch_60760_60761_1",
      "ports": {
        "bus1": 60761,
        "bus2": 60760
      },
      "params": {
        "R": 0.004374659154564142,
        "X": 0.01715429686009884,
        "G": 0.0,
        "B": 0.012901009991765022
      },
      "extension": {
        "length": 11030.743207397461,
        "rating": 177.5601029396057
      }
    },
    {
      "class": "Branch",
      "id": "branch_60760_60770_1",
      "ports": {
        "bus1": 60770,
        "bus2": 60760
      },
      "params": {
        "R": 0.0042132302187383175,
        "X": 0.017825191840529442,
        "G": 0.0,
        "B": 0.006285358220338821
      },
      "extension": {
        "length": 7095.953638366699,
        "rating": 167.76554584503174
      }
    },
    {
      "class": "Branch",
      "id": "branch_60761_60788_1",
      "ports": {
        "bus1": 60761,
        "bus2": 60788
      },
      "params": {
        "R": 0.002823525108397007,
        "X": 0.013239433988928795,
        "G": 0.0,
        "B": 0.003677250584587455
      },
      "extension": {
        "length": 5172.26698828125,
        "rating": 114.74041938781738
      }
    },
    {
      "class": "Branch",
      "id": "branch_60761_60792_1",
      "ports": {
        "bus1": 60761,
        "bus2": 60792
      },
      "params": {
        "R": 0.0044489335268735886,
        "X": 0.020708370953798294,
        "G": 0.0,
        "B": 0.05437520891427994
      },
      "extension": {
        "length": 22790.71120605469,
        "rating": 168.32107305526733
      }
    },
    {
      "class": "Branch",
      "id": "branch_60762_60805_1",
      "ports": {
        "bus1": 60762,
        "bus2": 60805
      },
      "params": {
        "R": 0.0077817486599087715,
        "X": 0.04005180671811104,
        "G": 0.0,
        "B": 0.019111081957817078
      },
      "extension": {
        "length": 17325.98230187988,
        "rating": 140.4322385787964
      }
    },
    {
      "class": "Branch",
      "id": "branch_60763_60772_1",
      "ports": {
        "bus1": 60763,
        "bus2": 60772
      },
      "params": {
        "R": 0.002483790973201394,
        "X": 0.012036008760333061,
        "G": 0.0,
        "B": 0.009195881895720959
      },
      "extension": {
        "length": 7092.240213867188,
        "rating": 206.60631656646729
      }
    },
    {
      "class": "Branch",
      "id": "branch_60763_60772_2",
      "ports": {
        "bus1": 60763,
        "bus2": 60772
      },
      "params": {
        "R": 0.002483790973201394,
        "X": 0.012036008760333061,
        "G": 0.0,
        "B": 0.009195881895720959
      },
      "extension": {
        "length": 7092.240213867188,
        "rating": 206.60631656646729
      }
    },
    {
      "class": "Branch",
      "id": "branch_60763_60772_3",
      "ports": {
        "bus1": 60763,
        "bus2": 60772
      },
      "params": {
        "R": 0.002483790973201394,
        "X": 0.012036008760333061,
        "G": 0.0,
        "B": 0.009195881895720959
      },
      "extension": {
        "length": 7092.240213867188,
        "rating": 206.60631656646729
      }
    },
    {
      "class": "Branch",
      "id": "branch_60764_60803_1",
      "ports": {
        "bus1": 60764,
        "bus2": 60803
      },
      "params": {
        "R": 0.01139863021671772,
        "X": 0.05475343391299248,
        "G": 0.0,
        "B": 0.021349865943193436
      },
      "extension": {
        "length": 24839.413411376954,
        "rating": 176.2263536453247
      }
    },
    {
      "class": "Branch",
      "id": "branch_60765_60769_1",
      "ports": {
        "bus1": 60765,
        "bus2": 60769
      },
      "params": {
        "R": 0.009905388578772545,
        "X": 0.036775141954422,
        "G": 0.0,
        "B": 0.004735893104225397
      },
      "extension": {
        "length": 9712.236548034669,
        "rating": 148.26343059539795
      }
    },
    {
      "class": "Branch",
      "id": "branch_60765_60771_1",
      "ports": {
        "bus1": 60771,
        "bus2": 60765
      },
      "params": {
        "R": 0.006200800649821758,
        "X": 0.02333700843155384,
        "G": 0.0,
        "B": 0.0030338570941239595
      },
      "extension": {
        "length": 6084.535827667237,
        "rating": 125.53262710571289
      }
    },
    {
      "class": "Branch",
      "id": "branch_60766_60767_1",
      "ports": {
        "bus1": 60767,
        "bus2": 60766
      },
      "params": {
        "R": 0.0005834363983012736,
        "X": 0.034564048051834106,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60766_60768_1",
      "ports": {
        "bus1": 60766,
        "bus2": 60768
      },
      "params": {
        "R": 0.00020146447059232742,
        "X": 0.0010988640133291483,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60766_60783_1",
      "ports": {
        "bus1": 60783,
        "bus2": 60766
      },
      "params": {
        "R": 0.0008682103944011033,
        "X": 0.009078443981707096,
        "G": 0.0,
        "B": 0.2885962724685669
      },
      "extension": {
        "length": 35805.26723071289,
        "rating": 1122.9073524475098
      }
    },
    {
      "class": "Branch",
      "id": "branch_60767_60770_1",
      "ports": {
        "bus1": 60770,
        "bus2": 60767
      },
      "params": {
        "R": 0.00527561828494072,
        "X": 0.021136164665222168,
        "G": 0.0,
        "B": 0.0029758932068943977
      },
      "extension": {
        "length": 5688.233087310791,
        "rating": 179.37090396881104
      }
    },
    {
      "class": "Branch",
      "id": "branch_60769_60781_1",
      "ports": {
        "bus1": 60769,
        "bus2": 60781
      },
      "params": {
        "R": 0.0046424237079918385,
        "X": 0.019985303282737732,
        "G": 0.0,
        "B": 0.004228375386446714
      },
      "extension": {
        "length": 6325.968660644531,
        "rating": 162.29257583618164
      }
    },
    {
      "class": "Branch",
      "id": "branch_60770_60771_1",
      "ports": {
        "bus1": 60770,
        "bus2": 60771
      },
      "params": {
        "R": 0.006708333268761635,
        "X": 0.026136139407753944,
        "G": 0.0,
        "B": 0.003989448305219412
      },
      "extension": {
        "length": 7444.115386962891,
        "rating": 135.5255126953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_60772_60773_1",
      "ports": {
        "bus1": 60772,
        "bus2": 60773
      },
      "params": {
        "R": 0.0002766002435237169,
        "X": 0.0010456612799316645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60774_60775_1",
      "ports": {
        "bus1": 60775,
        "bus2": 60774
      },
      "params": {
        "R": 0.007894541136920452,
        "X": 0.15785571932792664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60774_60775_2",
      "ports": {
        "bus1": 60775,
        "bus2": 60774
      },
      "params": {
        "R": 0.007894541136920452,
        "X": 0.15785571932792664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60774_60775_3",
      "ports": {
        "bus1": 60775,
        "bus2": 60774
      },
      "params": {
        "R": 0.007894541136920452,
        "X": 0.15785571932792664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60774_60775_4",
      "ports": {
        "bus1": 60775,
        "bus2": 60774
      },
      "params": {
        "R": 0.007894541136920452,
        "X": 0.15785571932792664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60774_60775_5",
      "ports": {
        "bus1": 60775,
        "bus2": 60774
      },
      "params": {
        "R": 0.007894541136920452,
        "X": 0.15785571932792664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60774_60775_6",
      "ports": {
        "bus1": 60775,
        "bus2": 60774
      },
      "params": {
        "R": 0.007894541136920452,
        "X": 0.15785571932792664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.62500238418579,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60774_60776_1",
      "ports": {
        "bus1": 60774,
        "bus2": 60776
      },
      "params": {
        "R": 0.00028564679087139666,
        "X": 0.001041524694301188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60774_60777_1",
      "ports": {
        "bus1": 60777,
        "bus2": 60774
      },
      "params": {
        "R": 0.006048309151083231,
        "X": 0.03102284111082554,
        "G": 0.0,
        "B": 0.006693997886031866
      },
      "extension": {
        "length": 9537.345688293457,
        "rating": 225.61514377593994
      }
    },
    {
      "class": "Branch",
      "id": "branch_60774_60777_2",
      "ports": {
        "bus1": 60777,
        "bus2": 60774
      },
      "params": {
        "R": 0.006048309151083231,
        "X": 0.03102284111082554,
        "G": 0.0,
        "B": 0.006693997886031866
      },
      "extension": {
        "length": 9537.345688293457,
        "rating": 225.61514377593994
      }
    },
    {
      "class": "Branch",
      "id": "branch_60774_60777_3",
      "ports": {
        "bus1": 60777,
        "bus2": 60774
      },
      "params": {
        "R": 0.006048309151083231,
        "X": 0.03102284111082554,
        "G": 0.0,
        "B": 0.006693997886031866
      },
      "extension": {
        "length": 9537.345688293457,
        "rating": 225.61514377593994
      }
    },
    {
      "class": "Branch",
      "id": "branch_60774_60777_4",
      "ports": {
        "bus1": 60777,
        "bus2": 60774
      },
      "params": {
        "R": 0.006048309151083231,
        "X": 0.03102284111082554,
        "G": 0.0,
        "B": 0.006693997886031866
      },
      "extension": {
        "length": 9537.345688293457,
        "rating": 225.61514377593994
      }
    },
    {
      "class": "Branch",
      "id": "branch_60774_60788_1",
      "ports": {
        "bus1": 60774,
        "bus2": 60788
      },
      "params": {
        "R": 0.009840902872383595,
        "X": 0.04938197135925293,
        "G": 0.0,
        "B": 0.01680939272046089
      },
      "extension": {
        "length": 20689.241384399415,
        "rating": 182.77000188827515
      }
    },
    {
      "class": "Branch",
      "id": "branch_60777_60778_1",
      "ports": {
        "bus1": 60777,
        "bus2": 60778
      },
      "params": {
        "R": 0.0002520756097510457,
        "X": 0.001103565446101129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60777_60779_1",
      "ports": {
        "bus1": 60779,
        "bus2": 60777
      },
      "params": {
        "R": 0.005328328814357519,
        "X": 0.022852618247270584,
        "G": 0.0,
        "B": 0.011382772587239742
      },
      "extension": {
        "length": 12120.873108947755,
        "rating": 200.77223777770996
      }
    },
    {
      "class": "Branch",
      "id": "branch_60777_60779_2",
      "ports": {
        "bus1": 60779,
        "bus2": 60777
      },
      "params": {
        "R": 0.005328328814357519,
        "X": 0.022852618247270584,
        "G": 0.0,
        "B": 0.011382772587239742
      },
      "extension": {
        "length": 12120.873108947755,
        "rating": 200.77223777770996
      }
    },
    {
      "class": "Branch",
      "id": "branch_60777_60784_1",
      "ports": {
        "bus1": 60777,
        "bus2": 60784
      },
      "params": {
        "R": 0.00859652366489172,
        "X": 0.034507546573877335,
        "G": 0.0,
        "B": 0.027246136218309402
      },
      "extension": {
        "length": 22524.1012935791,
        "rating": 207.29730129241943
      }
    },
    {
      "class": "Branch",
      "id": "branch_60777_60784_2",
      "ports": {
        "bus1": 60777,
        "bus2": 60784
      },
      "params": {
        "R": 0.00859652366489172,
        "X": 0.034507546573877335,
        "G": 0.0,
        "B": 0.027246136218309402
      },
      "extension": {
        "length": 22524.1012935791,
        "rating": 207.29730129241943
      }
    },
    {
      "class": "Branch",
      "id": "branch_60777_60784_3",
      "ports": {
        "bus1": 60777,
        "bus2": 60784
      },
      "params": {
        "R": 0.00859652366489172,
        "X": 0.034507546573877335,
        "G": 0.0,
        "B": 0.027246136218309402
      },
      "extension": {
        "length": 22524.1012935791,
        "rating": 207.29730129241943
      }
    },
    {
      "class": "Branch",
      "id": "branch_60777_60788_1",
      "ports": {
        "bus1": 60788,
        "bus2": 60777
      },
      "params": {
        "R": 0.011649858206510544,
        "X": 0.051054876297712326,
        "G": 0.0,
        "B": 0.004787083715200424
      },
      "extension": {
        "length": 10890.590018005372,
        "rating": 139.04050588607788
      }
    },
    {
      "class": "Branch",
      "id": "branch_60777_60789_1",
      "ports": {
        "bus1": 60777,
        "bus2": 60789
      },
      "params": {
        "R": 0.008001365698873997,
        "X": 0.0409967340528965,
        "G": 0.0,
        "B": 0.010040993802249432
      },
      "extension": {
        "length": 14860.543161621094,
        "rating": 166.27578735351562
      }
    },
    {
      "class": "Branch",
      "id": "branch_60779_60780_1",
      "ports": {
        "bus1": 60779,
        "bus2": 60780
      },
      "params": {
        "R": 0.00024263927480205894,
        "X": 0.0010161380050703883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60779_60782_1",
      "ports": {
        "bus1": 60779,
        "bus2": 60782
      },
      "params": {
        "R": 0.005249546840786934,
        "X": 0.025184161961078644,
        "G": 0.0,
        "B": 0.009469280019402504
      },
      "extension": {
        "length": 10973.735733581543,
        "rating": 206.60853385925293
      }
    },
    {
      "class": "Branch",
      "id": "branch_60779_60782_2",
      "ports": {
        "bus1": 60779,
        "bus2": 60782
      },
      "params": {
        "R": 0.005249546840786934,
        "X": 0.025184161961078644,
        "G": 0.0,
        "B": 0.009469280019402504
      },
      "extension": {
        "length": 10973.735733581543,
        "rating": 206.60853385925293
      }
    },
    {
      "class": "Branch",
      "id": "branch_60779_60782_3",
      "ports": {
        "bus1": 60779,
        "bus2": 60782
      },
      "params": {
        "R": 0.005249546840786934,
        "X": 0.025184161961078644,
        "G": 0.0,
        "B": 0.009469280019402504
      },
      "extension": {
        "length": 10973.735733581543,
        "rating": 206.60853385925293
      }
    },
    {
      "class": "Branch",
      "id": "branch_60779_60788_1",
      "ports": {
        "bus1": 60788,
        "bus2": 60779
      },
      "params": {
        "R": 0.006439165212213993,
        "X": 0.026941724121570587,
        "G": 0.0,
        "B": 0.004099834710359573
      },
      "extension": {
        "length": 7478.371900634766,
        "rating": 167.1872615814209
      }
    },
    {
      "class": "Branch",
      "id": "branch_60779_60789_1",
      "ports": {
        "bus1": 60789,
        "bus2": 60779
      },
      "params": {
        "R": 0.0033913992810994387,
        "X": 0.013973589055240154,
        "G": 0.0,
        "B": 0.004355257842689753
      },
      "extension": {
        "length": 6011.918771759033,
        "rating": 120.4139232635498
      }
    },
    {
      "class": "Branch",
      "id": "branch_60781_60782_1",
      "ports": {
        "bus1": 60781,
        "bus2": 60782
      },
      "params": {
        "R": 0.0052176606841385365,
        "X": 0.020274264737963676,
        "G": 0.0,
        "B": 0.003598366864025593
      },
      "extension": {
        "length": 6383.2769533081055,
        "rating": 140.6326174736023
      }
    },
    {
      "class": "Branch",
      "id": "branch_60781_60789_1",
      "ports": {
        "bus1": 60789,
        "bus2": 60781
      },
      "params": {
        "R": 0.005876005627214909,
        "X": 0.027510253712534904,
        "G": 0.0,
        "B": 0.00897319708019495
      },
      "extension": {
        "length": 11219.791737854004,
        "rating": 199.88335371017456
      }
    },
    {
      "class": "Branch",
      "id": "branch_60781_60789_2",
      "ports": {
        "bus1": 60789,
        "bus2": 60781
      },
      "params": {
        "R": 0.005876005627214909,
        "X": 0.027510253712534904,
        "G": 0.0,
        "B": 0.00897319708019495
      },
      "extension": {
        "length": 11219.791737854004,
        "rating": 199.88335371017456
      }
    },
    {
      "class": "Branch",
      "id": "branch_60782_60789_1",
      "ports": {
        "bus1": 60789,
        "bus2": 60782
      },
      "params": {
        "R": 0.006621387787163258,
        "X": 0.035490766167640686,
        "G": 0.0,
        "B": 0.004918045364320278
      },
      "extension": {
        "length": 9305.169557739258,
        "rating": 172.0287799835205
      }
    },
    {
      "class": "Branch",
      "id": "branch_60783_60784_1",
      "ports": {
        "bus1": 60784,
        "bus2": 60783
      },
      "params": {
        "R": 0.0007002635975368321,
        "X": 0.03796922042965889,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 126.50000274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60783_60785_1",
      "ports": {
        "bus1": 60783,
        "bus2": 60785
      },
      "params": {
        "R": 0.00021854342776350677,
        "X": 0.0011507986346259713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60784_60786_1",
      "ports": {
        "bus1": 60786,
        "bus2": 60784
      },
      "params": {
        "R": 0.005978562403470278,
        "X": 0.026638537645339966,
        "G": 0.0,
        "B": 0.008936058729887009
      },
      "extension": {
        "length": 10273.096406799317,
        "rating": 188.21812868118286
      }
    },
    {
      "class": "Branch",
      "id": "branch_60784_60786_2",
      "ports": {
        "bus1": 60786,
        "bus2": 60784
      },
      "params": {
        "R": 0.005978562403470278,
        "X": 0.026638537645339966,
        "G": 0.0,
        "B": 0.008936058729887009
      },
      "extension": {
        "length": 10273.096406799317,
        "rating": 188.21812868118286
      }
    },
    {
      "class": "Branch",
      "id": "branch_60784_60791_1",
      "ports": {
        "bus1": 60791,
        "bus2": 60784
      },
      "params": {
        "R": 0.0023210414219647646,
        "X": 0.010742067359387875,
        "G": 0.0,
        "B": 0.01805976778268814
      },
      "extension": {
        "length": 9415.578516174317,
        "rating": 161.66590452194214
      }
    },
    {
      "class": "Branch",
      "id": "branch_60786_60787_1",
      "ports": {
        "bus1": 60786,
        "bus2": 60787
      },
      "params": {
        "R": 0.00021180436306167394,
        "X": 0.0010878500761464238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60788_60789_1",
      "ports": {
        "bus1": 60789,
        "bus2": 60788
      },
      "params": {
        "R": 0.004321111831814051,
        "X": 0.0166242104023695,
        "G": 0.0,
        "B": 0.004049539566040039
      },
      "extension": {
        "length": 5902.682776611328,
        "rating": 179.8506259918213
      }
    },
    {
      "class": "Branch",
      "id": "branch_60789_60792_1",
      "ports": {
        "bus1": 60789,
        "bus2": 60792
      },
      "params": {
        "R": 0.005180253181606531,
        "X": 0.02480638399720192,
        "G": 0.0,
        "B": 0.02730749361217022
      },
      "extension": {
        "length": 19351.48769055176,
        "rating": 184.24872159957886
      }
    },
    {
      "class": "Branch",
      "id": "branch_60790_60791_1",
      "ports": {
        "bus1": 60791,
        "bus2": 60790
      },
      "params": {
        "R": 0.0026495070196688175,
        "X": 0.011778288520872593,
        "G": 0.0,
        "B": 0.00413184380158782
      },
      "extension": {
        "length": 4865.442890899659,
        "rating": 178.45313549041748
      }
    },
    {
      "class": "Branch",
      "id": "branch_60790_60792_1",
      "ports": {
        "bus1": 60790,
        "bus2": 60792
      },
      "params": {
        "R": 0.008514068089425564,
        "X": 0.03846887871623039,
        "G": 0.0,
        "B": 0.007971305400133133
      },
      "extension": {
        "length": 12886.057263427734,
        "rating": 169.36571598052979
      }
    },
    {
      "class": "Branch",
      "id": "branch_60792_60793_1",
      "ports": {
        "bus1": 60793,
        "bus2": 60792
      },
      "params": {
        "R": 0.008969924412667751,
        "X": 0.23377995193004608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60792_60793_2",
      "ports": {
        "bus1": 60793,
        "bus2": 60792
      },
      "params": {
        "R": 0.008969924412667751,
        "X": 0.23377995193004608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60792_60793_3",
      "ports": {
        "bus1": 60793,
        "bus2": 60792
      },
      "params": {
        "R": 0.008969924412667751,
        "X": 0.23377995193004608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60792_60793_4",
      "ports": {
        "bus1": 60793,
        "bus2": 60792
      },
      "params": {
        "R": 0.008969924412667751,
        "X": 0.23377995193004608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60792_60793_5",
      "ports": {
        "bus1": 60793,
        "bus2": 60792
      },
      "params": {
        "R": 0.008969924412667751,
        "X": 0.23377995193004608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60792_60793_6",
      "ports": {
        "bus1": 60793,
        "bus2": 60792
      },
      "params": {
        "R": 0.008969924412667751,
        "X": 0.23377995193004608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 102.49999761581421,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60792_60794_1",
      "ports": {
        "bus1": 60792,
        "bus2": 60794
      },
      "params": {
        "R": 0.00028860094607807696,
        "X": 0.0011977610411122441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60795_60796_1",
      "ports": {
        "bus1": 60795,
        "bus2": 60796
      },
      "params": {
        "R": 0.0002323993539903313,
        "X": 0.0010782199678942561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60798_60799_1",
      "ports": {
        "bus1": 60798,
        "bus2": 60799
      },
      "params": {
        "R": 0.011135966517031193,
        "X": 0.042693525552749634,
        "G": 0.0,
        "B": 0.013964121229946613
      },
      "extension": {
        "length": 17317.42431262207,
        "rating": 165.08731842041016
      }
    },
    {
      "class": "Branch",
      "id": "branch_60799_60800_1",
      "ports": {
        "bus1": 60799,
        "bus2": 60800
      },
      "params": {
        "R": 0.00029337499290704727,
        "X": 0.001163344131782651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60801_60802_1",
      "ports": {
        "bus1": 60801,
        "bus2": 60802
      },
      "params": {
        "R": 0.0002841342065948993,
        "X": 0.0011728719109669328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60801_60804_1",
      "ports": {
        "bus1": 60804,
        "bus2": 60801
      },
      "params": {
        "R": 0.003608877304941416,
        "X": 0.013931932859122753,
        "G": 0.0,
        "B": 0.002010548021644354
      },
      "extension": {
        "length": 3989.459173919678,
        "rating": 169.69923973083496
      }
    },
    {
      "class": "Branch",
      "id": "branch_60801_60805_1",
      "ports": {
        "bus1": 60801,
        "bus2": 60805
      },
      "params": {
        "R": 0.002922102576121688,
        "X": 0.014753145165741444,
        "G": 0.0,
        "B": 0.0014747597742825747
      },
      "extension": {
        "length": 3470.031739654541,
        "rating": 156.251323223114
      }
    },
    {
      "class": "Branch",
      "id": "branch_60803_60804_1",
      "ports": {
        "bus1": 60803,
        "bus2": 60804
      },
      "params": {
        "R": 0.009381898678839207,
        "X": 0.04113245755434036,
        "G": 0.0,
        "B": 0.006707383319735527
      },
      "extension": {
        "length": 10714.315545043946,
        "rating": 178.42589616775513
      }
    },
    {
      "class": "Branch",
      "id": "branch_60805_60806_1",
      "ports": {
        "bus1": 60805,
        "bus2": 60806
      },
      "params": {
        "R": 0.00028957557515241206,
        "X": 0.0010406369110569358,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60807_60808_1",
      "ports": {
        "bus1": 60808,
        "bus2": 60807
      },
      "params": {
        "R": 0.03170241788029671,
        "X": 0.13361656665802002,
        "G": 0.0,
        "B": 0.010561775416135788
      },
      "extension": {
        "length": 27376.64542529297,
        "rating": 168.0206537246704
      }
    },
    {
      "class": "Branch",
      "id": "branch_60808_60809_1",
      "ports": {
        "bus1": 60808,
        "bus2": 60809
      },
      "params": {
        "R": 0.009496096521615982,
        "X": 0.062444549053907394,
        "G": 0.0,
        "B": 0.01811116375029087
      },
      "extension": {
        "length": 23852.558764160156,
        "rating": 170.61996459960938
      }
    },
    {
      "class": "Branch",
      "id": "branch_60810_60811_1",
      "ports": {
        "bus1": 60810,
        "bus2": 60811
      },
      "params": {
        "R": 0.0002281978086102754,
        "X": 0.0010412245756015182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60811_60812_1",
      "ports": {
        "bus1": 60811,
        "bus2": 60812
      },
      "params": {
        "R": 0.006987554486840963,
        "X": 0.027292704209685326,
        "G": 0.0,
        "B": 0.008241764269769192
      },
      "extension": {
        "length": 11298.234856750489,
        "rating": 128.11808586120605
      }
    },
    {
      "class": "Branch",
      "id": "branch_60811_60819_1",
      "ports": {
        "bus1": 60819,
        "bus2": 60811
      },
      "params": {
        "R": 0.03038426861166954,
        "X": 0.1434757113456726,
        "G": 0.0,
        "B": 0.0301747303456068
      },
      "extension": {
        "length": 49119.116521728516,
        "rating": 137.85090446472168
      }
    },
    {
      "class": "Branch",
      "id": "branch_60813_60817_1",
      "ports": {
        "bus1": 60813,
        "bus2": 60817
      },
      "params": {
        "R": 0.004940382670611143,
        "X": 0.02536102384328842,
        "G": 0.0,
        "B": 0.002249389421194792
      },
      "extension": {
        "length": 5256.028154663086,
        "rating": 158.56163501739502
      }
    },
    {
      "class": "Branch",
      "id": "branch_60813_61014_1",
      "ports": {
        "bus1": 60813,
        "bus2": 61014
      },
      "params": {
        "R": 0.0059183440171182156,
        "X": 0.028234882280230522,
        "G": 0.0,
        "B": 0.007017557043582201
      },
      "extension": {
        "length": 10261.946157165528,
        "rating": 169.0438747406006
      }
    },
    {
      "class": "Branch",
      "id": "branch_60814_60818_1",
      "ports": {
        "bus1": 60814,
        "bus2": 60818
      },
      "params": {
        "R": 0.0024102614261209965,
        "X": 0.013751881197094917,
        "G": 0.0,
        "B": 0.005410806741565466
      },
      "extension": {
        "length": 5934.016666351318,
        "rating": 153.91699075698853
      }
    },
    {
      "class": "Branch",
      "id": "branch_60814_60821_1",
      "ports": {
        "bus1": 60814,
        "bus2": 60821
      },
      "params": {
        "R": 0.004359780810773373,
        "X": 0.020282091572880745,
        "G": 0.0,
        "B": 0.005660576745867729
      },
      "extension": {
        "length": 6530.379671997071,
        "rating": 166.96513891220093
      }
    },
    {
      "class": "Branch",
      "id": "branch_60815_60816_1",
      "ports": {
        "bus1": 60815,
        "bus2": 60816
      },
      "params": {
        "R": 0.0002439198869979009,
        "X": 0.0010141279781237245,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60815_60817_1",
      "ports": {
        "bus1": 60817,
        "bus2": 60815
      },
      "params": {
        "R": 0.009195065125823021,
        "X": 0.03875620290637016,
        "G": 0.0,
        "B": 0.00682769063860178
      },
      "extension": {
        "length": 12469.693282470704,
        "rating": 138.8318419456482
      }
    },
    {
      "class": "Branch",
      "id": "branch_60815_61014_1",
      "ports": {
        "bus1": 60815,
        "bus2": 61014
      },
      "params": {
        "R": 0.012124028988182545,
        "X": 0.04888632893562317,
        "G": 0.0,
        "B": 0.0214285459369421
      },
      "extension": {
        "length": 21649.860330688476,
        "rating": 160.63483953475952
      }
    },
    {
      "class": "Branch",
      "id": "branch_60817_60819_1",
      "ports": {
        "bus1": 60817,
        "bus2": 60819
      },
      "params": {
        "R": 0.003672373481094837,
        "X": 0.020849352702498436,
        "G": 0.0,
        "B": 0.035932980477809906
      },
      "extension": {
        "length": 16927.67973010254,
        "rating": 152.7895450592041
      }
    },
    {
      "class": "Branch",
      "id": "branch_60818_60819_1",
      "ports": {
        "bus1": 60819,
        "bus2": 60818
      },
      "params": {
        "R": 0.006630797404795885,
        "X": 0.02825598604977131,
        "G": 0.0,
        "B": 0.005643861833959818
      },
      "extension": {
        "length": 8835.913642456055,
        "rating": 135.9235405921936
      }
    },
    {
      "class": "Branch",
      "id": "branch_60819_60820_1",
      "ports": {
        "bus1": 60819,
        "bus2": 60820
      },
      "params": {
        "R": 0.0002056263037957251,
        "X": 0.0011886857682839036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60822_60823_1",
      "ports": {
        "bus1": 60822,
        "bus2": 60823
      },
      "params": {
        "R": 0.00028490371187217534,
        "X": 0.001051732455380261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60824_60830_1",
      "ports": {
        "bus1": 60830,
        "bus2": 60824
      },
      "params": {
        "R": 0.014710089191794395,
        "X": 0.050257451832294464,
        "G": 0.0,
        "B": 0.009449763223528862
      },
      "extension": {
        "length": 15347.75305078125,
        "rating": 188.92048597335815
      }
    },
    {
      "class": "Branch",
      "id": "branch_60824_60830_2",
      "ports": {
        "bus1": 60830,
        "bus2": 60824
      },
      "params": {
        "R": 0.014710089191794395,
        "X": 0.050257451832294464,
        "G": 0.0,
        "B": 0.009449763223528862
      },
      "extension": {
        "length": 15347.75305078125,
