        "rating": 188.92048597335815
      }
    },
    {
      "class": "Branch",
      "id": "branch_60825_60828_1",
      "ports": {
        "bus1": 60825,
        "bus2": 60828
      },
      "params": {
        "R": -0.00016520731151103973,
        "X": -0.003307640552520752,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60825_60829_1",
      "ports": {
        "bus1": 60825,
        "bus2": 60829
      },
      "params": {
        "R": 0.00024266140826512128,
        "X": 0.0011237479047849774,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60825_60830_1",
      "ports": {
        "bus1": 60825,
        "bus2": 60830
      },
      "params": {
        "R": 0.0002797361521515995,
        "X": 0.001156336860731244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60826_60828_1",
      "ports": {
        "bus1": 60826,
        "bus2": 60828
      },
      "params": {
        "R": 0.010334314778447151,
        "X": 0.2069057673215866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60827_60828_1",
      "ports": {
        "bus1": 60827,
        "bus2": 60828
      },
      "params": {
        "R": 0.010334314778447151,
        "X": 0.2069057673215866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60830_60898_1",
      "ports": {
        "bus1": 60898,
        "bus2": 60830
      },
      "params": {
        "R": 0.010228289291262627,
        "X": 0.044533200562000275,
        "G": 0.0,
        "B": 0.031085114926099777
      },
      "extension": {
        "length": 26939.07985473633,
        "rating": 193.43879222869873
      }
    },
    {
      "class": "Branch",
      "id": "branch_60830_60898_2",
      "ports": {
        "bus1": 60898,
        "bus2": 60830
      },
      "params": {
        "R": 0.010228289291262627,
        "X": 0.044533200562000275,
        "G": 0.0,
        "B": 0.031085114926099777
      },
      "extension": {
        "length": 26939.07985473633,
        "rating": 193.43879222869873
      }
    },
    {
      "class": "Branch",
      "id": "branch_60832_60835_1",
      "ports": {
        "bus1": 60832,
        "bus2": 60835
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.0014877840876579285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60832_60836_1",
      "ports": {
        "bus1": 60832,
        "bus2": 60836
      },
      "params": {
        "R": 0.0002601113519631326,
        "X": 0.001084955525584519,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60832_60837_1",
      "ports": {
        "bus1": 60832,
        "bus2": 60837
      },
      "params": {
        "R": 0.0002236511354567483,
        "X": 0.0011767945252358913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60833_60835_1",
      "ports": {
        "bus1": 60833,
        "bus2": 60835
      },
      "params": {
        "R": 0.004428268875926733,
        "X": 0.11997567117214203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60834_60835_1",
      "ports": {
        "bus1": 60834,
        "bus2": 60835
      },
      "params": {
        "R": 0.004428268875926733,
        "X": 0.11997567117214203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60838_60839_1",
      "ports": {
        "bus1": 60838,
        "bus2": 60839
      },
      "params": {
        "R": 0.0002414748159935698,
        "X": 0.001146712456829846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60838_60840_1",
      "ports": {
        "bus1": 60838,
        "bus2": 60840
      },
      "params": {
        "R": 0.0023247080389410257,
        "X": 0.011860080063343048,
        "G": 0.0,
        "B": 0.0019995798356831074
      },
      "extension": {
        "length": 3762.321375366211,
        "rating": 117.09856986999512
      }
    },
    {
      "class": "Branch",
      "id": "branch_60840_60841_1",
      "ports": {
        "bus1": 60840,
        "bus2": 60841
      },
      "params": {
        "R": 0.00023986684391275048,
        "X": 0.001012621563859284,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60840_60852_1",
      "ports": {
        "bus1": 60840,
        "bus2": 60852
      },
      "params": {
        "R": 0.009734280407428741,
        "X": 0.047291725873947144,
        "G": 0.0,
        "B": 0.0363338366150856
      },
      "extension": {
        "length": 30368.359465576174,
        "rating": 146.9404697418213
      }
    },
    {
      "class": "Branch",
      "id": "branch_60842_60844_1",
      "ports": {
        "bus1": 60842,
        "bus2": 60844
      },
      "params": {
        "R": 0.003149767406284809,
        "X": 0.015834866091609,
        "G": 0.0,
        "B": 0.003578987903892994
      },
      "extension": {
        "length": 5688.514721282959,
        "rating": 160.34691333770752
      }
    },
    {
      "class": "Branch",
      "id": "branch_60843_60844_1",
      "ports": {
        "bus1": 60844,
        "bus2": 60843
      },
      "params": {
        "R": 0.0004271897778380662,
        "X": 0.03046472743153572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60843_60845_1",
      "ports": {
        "bus1": 60843,
        "bus2": 60845
      },
      "params": {
        "R": 0.00020282236800994724,
        "X": 0.00110189791303128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60846_60849_1",
      "ports": {
        "bus1": 60846,
        "bus2": 60849
      },
      "params": {
        "R": 0.00020642345771193504,
        "X": 0.006025731563568115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60846_60850_1",
      "ports": {
        "bus1": 60846,
        "bus2": 60850
      },
      "params": {
        "R": 0.0002543888986110687,
        "X": 0.0011320591438561678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60846_60851_1",
      "ports": {
        "bus1": 60846,
        "bus2": 60851
      },
      "params": {
        "R": 0.0002703010104596615,
        "X": 0.001100580906495452,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60847_60849_1",
      "ports": {
        "bus1": 60847,
        "bus2": 60849
      },
      "params": {
        "R": 0.005182563327252865,
        "X": 0.15128466486930847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60848_60849_1",
      "ports": {
        "bus1": 60848,
        "bus2": 60849
      },
      "params": {
        "R": 0.005182563327252865,
        "X": 0.15128466486930847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60851_60852_1",
      "ports": {
        "bus1": 60851,
        "bus2": 60852
      },
      "params": {
        "R": 0.007054852321743965,
        "X": 0.03798729181289673,
        "G": 0.0,
        "B": 0.0050171855837106705
      },
      "extension": {
        "length": 9873.839195617677,
        "rating": 159.91991758346558
      }
    },
    {
      "class": "Branch",
      "id": "branch_60853_60854_1",
      "ports": {
        "bus1": 60853,
        "bus2": 60854
      },
      "params": {
        "R": 0.0041647981852293015,
        "X": 0.019080564379692078,
        "G": 0.0,
        "B": 0.00830841064453125
      },
      "extension": {
        "length": 8075.163496398926,
        "rating": 145.17780542373657
      }
    },
    {
      "class": "Branch",
      "id": "branch_60853_60859_1",
      "ports": {
        "bus1": 60853,
        "bus2": 60859
      },
      "params": {
        "R": 0.00677295820787549,
        "X": 0.03703341633081436,
        "G": 0.0,
        "B": 0.00494964886456728
      },
      "extension": {
        "length": 10028.249049682618,
        "rating": 153.22686433792114
      }
    },
    {
      "class": "Branch",
      "id": "branch_60854_60855_1",
      "ports": {
        "bus1": 60854,
        "bus2": 60855
      },
      "params": {
        "R": 0.004080089274793863,
        "X": 0.022977301850914955,
        "G": 0.0,
        "B": 0.012951865792274475
      },
      "extension": {
        "length": 11986.019549560548,
        "rating": 157.5883150100708
      }
    },
    {
      "class": "Branch",
      "id": "branch_60856_60857_1",
      "ports": {
        "bus1": 60857,
        "bus2": 60856
      },
      "params": {
        "R": 0.0004039844498038292,
        "X": 0.027533626183867455,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60856_60858_1",
      "ports": {
        "bus1": 60856,
        "bus2": 60858
      },
      "params": {
        "R": 0.0002523364091757685,
        "X": 0.0010084158275276423,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60856_61160_1",
      "ports": {
        "bus1": 61160,
        "bus2": 60856
      },
      "params": {
        "R": 0.0013734899694100022,
        "X": 0.014850842766463757,
        "G": 0.0,
        "B": 0.5252295732498169
      },
      "extension": {
        "length": 61403.597481445315,
        "rating": 1166.592025756836
      }
    },
    {
      "class": "Branch",
      "id": "branch_60856_61361_1",
      "ports": {
        "bus1": 60856,
        "bus2": 61361
      },
      "params": {
        "R": 0.0025319571141153574,
        "X": 0.030259469524025917,
        "G": 0.0,
        "B": 0.5735867619514465
      },
      "extension": {
        "length": 86634.0047944336,
        "rating": 1227.6865005493164
      }
    },
    {
      "class": "Branch",
      "id": "branch_60857_60859_1",
      "ports": {
        "bus1": 60859,
        "bus2": 60857
      },
      "params": {
        "R": 0.007715539075434208,
        "X": 0.029618266969919205,
        "G": 0.0,
        "B": 0.007210887502878904
      },
      "extension": {
        "length": 10551.763629821779,
        "rating": 137.2704029083252
      }
    },
    {
      "class": "Branch",
      "id": "branch_60857_60861_1",
      "ports": {
        "bus1": 60861,
        "bus2": 60857
      },
      "params": {
        "R": 0.001141575281508267,
        "X": 0.006624632049351931,
        "G": 0.0,
        "B": 0.00549743976444006
      },
      "extension": {
        "length": 4196.787821136475,
        "rating": 162.06682920455933
      }
    },
    {
      "class": "Branch",
      "id": "branch_60859_60860_1",
      "ports": {
        "bus1": 60859,
        "bus2": 60860
      },
      "params": {
        "R": 0.0002679081808310002,
        "X": 0.0010128153953701258,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60859_60862_1",
      "ports": {
        "bus1": 60859,
        "bus2": 60862
      },
      "params": {
        "R": 0.00974151212722063,
        "X": 0.03855060413479805,
        "G": 0.0,
        "B": 0.014975226484239101
      },
      "extension": {
        "length": 15982.436310424806,
        "rating": 170.73087692260742
      }
    },
    {
      "class": "Branch",
      "id": "branch_60863_60866_1",
      "ports": {
        "bus1": 60863,
        "bus2": 60866
      },
      "params": {
        "R": 0.020387817174196243,
        "X": 0.44904476404190063,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60863_60867_1",
      "ports": {
        "bus1": 60863,
        "bus2": 60867
      },
      "params": {
        "R": 0.0002244821225758642,
        "X": 0.0011062223929911852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60864_60866_1",
      "ports": {
        "bus1": 60864,
        "bus2": 60866
      },
      "params": {
        "R": -0.010040897876024246,
        "X": -0.22115226089954376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 100.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60865_60866_1",
      "ports": {
        "bus1": 60865,
        "bus2": 60866
      },
      "params": {
        "R": 0.038583848625421524,
        "X": 0.8498150706291199,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60868_60869_1",
      "ports": {
        "bus1": 60869,
        "bus2": 60868
      },
      "params": {
        "R": 0.006435846909880638,
        "X": 0.03450705483555794,
        "G": 0.0,
        "B": 0.020219450816512108
      },
      "extension": {
        "length": 18426.854966308594,
        "rating": 166.57581329345703
      }
    },
    {
      "class": "Branch",
      "id": "branch_60868_60872_1",
      "ports": {
        "bus1": 60872,
        "bus2": 60868
      },
      "params": {
        "R": 0.012589586898684502,
        "X": 0.057161666452884674,
        "G": 0.0,
        "B": 0.007518058642745018
      },
      "extension": {
        "length": 13817.26963256836,
        "rating": 169.09326314926147
      }
    },
    {
      "class": "Branch",
      "id": "branch_60869_60870_1",
      "ports": {
        "bus1": 60869,
        "bus2": 60870
      },
      "params": {
        "R": 0.00022107573749963194,
        "X": 0.0010669431649148464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60869_60874_1",
      "ports": {
        "bus1": 60869,
        "bus2": 60874
      },
      "params": {
        "R": 0.01151712890714407,
        "X": 0.06229916587471962,
        "G": 0.0,
        "B": 0.011136701330542564
      },
      "extension": {
        "length": 19790.635629638673,
        "rating": 159.2370629310608
      }
    },
    {
      "class": "Branch",
      "id": "branch_60871_60872_1",
      "ports": {
        "bus1": 60872,
        "bus2": 60871
      },
      "params": {
        "R": 0.0005730087286792696,
        "X": 0.03491830825805664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60871_60873_1",
      "ports": {
        "bus1": 60871,
        "bus2": 60873
      },
      "params": {
        "R": 0.0002499984111636877,
        "X": 0.0010158855002373457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60877_60880_1",
      "ports": {
        "bus1": 60880,
        "bus2": 60877
      },
      "params": {
        "R": 0.002002231078222394,
        "X": 0.011472358368337154,
        "G": 0.0,
        "B": 0.00855080597102642
      },
      "extension": {
        "length": 7191.457483337403,
        "rating": 144.7095513343811
      }
    },
    {
      "class": "Branch",
      "id": "branch_60878_60879_1",
      "ports": {
        "bus1": 60878,
        "bus2": 60879
      },
      "params": {
        "R": 0.0002775300818029791,
        "X": 0.0010576265631243587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60878_60880_1",
      "ports": {
        "bus1": 60880,
        "bus2": 60878
      },
      "params": {
        "R": 0.004420978482812643,
        "X": 0.023393087089061737,
        "G": 0.0,
        "B": 0.005677540786564349
      },
      "extension": {
        "length": 8569.104207275392,
        "rating": 157.83175230026245
      }
    },
    {
      "class": "Branch",
      "id": "branch_60882_60883_1",
      "ports": {
        "bus1": 60882,
        "bus2": 60883
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60883_60884_1",
      "ports": {
        "bus1": 60883,
        "bus2": 60884
      },
      "params": {
        "R": 0.005581025034189224,
        "X": 0.023865975439548492,
        "G": 0.0,
        "B": 0.004706471227109432
      },
      "extension": {
        "length": 7311.272402526855,
        "rating": 165.63748121261597
      }
    },
    {
      "class": "Branch",
      "id": "branch_60884_60885_1",
      "ports": {
        "bus1": 60884,
        "bus2": 60885
      },
      "params": {
        "R": 0.0002717600727919489,
        "X": 0.0010550081497058272,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60887_60888_1",
      "ports": {
        "bus1": 60887,
        "bus2": 60888
      },
      "params": {
        "R": 0.010795707814395428,
        "X": 0.041373416781425476,
        "G": 0.0,
        "B": 0.012165231630206108
      },
      "extension": {
        "length": 14828.932625976562,
        "rating": 169.88072395324707
      }
    },
    {
      "class": "Branch",
      "id": "branch_60887_60889_1",
      "ports": {
        "bus1": 60887,
        "bus2": 60889
      },
      "params": {
        "R": 0.0013240971602499485,
        "X": 0.007307142950594425,
        "G": 0.0,
        "B": 0.008078042417764664
      },
      "extension": {
        "length": 4880.961536682129,
        "rating": 161.09710931777954
      }
    },
    {
      "class": "Branch",
      "id": "branch_60888_61055_1",
      "ports": {
        "bus1": 60888,
        "bus2": 61055
      },
      "params": {
        "R": 0.002783126663416624,
        "X": 0.014013560488820076,
        "G": 0.0,
        "B": 0.006771046202629805
      },
      "extension": {
        "length": 6060.273866729736,
        "rating": 177.3799180984497
      }
    },
    {
      "class": "Branch",
      "id": "branch_60889_60890_1",
      "ports": {
        "bus1": 60889,
        "bus2": 60890
      },
      "params": {
        "R": 0.00029050407465547323,
        "X": 0.0010794795816764235,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60891_60892_1",
      "ports": {
        "bus1": 60891,
        "bus2": 60892
      },
      "params": {
        "R": 0.0002653399424161762,
        "X": 0.0010279929265379906,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60892_60894_1",
      "ports": {
        "bus1": 60892,
        "bus2": 60894
      },
      "params": {
        "R": 0.016894523054361343,
        "X": 0.0832233875989914,
        "G": 0.0,
        "B": 0.007374939974397421
      },
      "extension": {
        "length": 15497.801798950195,
        "rating": 165.2671217918396
      }
    },
    {
      "class": "Branch",
      "id": "branch_60894_60895_1",
      "ports": {
        "bus1": 60895,
        "bus2": 60894
      },
      "params": {
        "R": 0.004781820811331272,
        "X": 0.02067984826862812,
        "G": 0.0,
        "B": 0.005099780857563019
      },
      "extension": {
        "length": 6548.606071105957,
        "rating": 157.37998485565186
      }
    },
    {
      "class": "Branch",
      "id": "branch_60895_60896_1",
      "ports": {
        "bus1": 60895,
        "bus2": 60896
      },
      "params": {
        "R": 0.0002409374137641862,
        "X": 0.0010811281390488148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60897_60898_1",
      "ports": {
        "bus1": 60897,
        "bus2": 60898
      },
      "params": {
        "R": 0.00023647211492061615,
        "X": 0.0011541969142854214,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60898_60923_1",
      "ports": {
        "bus1": 60898,
        "bus2": 60923
      },
      "params": {
        "R": 0.002608734183013439,
        "X": 0.011236175894737244,
        "G": 0.0,
        "B": 0.012724149972200392
      },
      "extension": {
        "length": 7134.608092895508,
        "rating": 155.42316436767578
      }
    },
    {
      "class": "Branch",
      "id": "branch_60899_60900_1",
      "ports": {
        "bus1": 60899,
        "bus2": 60900
      },
      "params": {
        "R": 0.003439544001594186,
        "X": 0.08883193880319595,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60899_60901_1",
      "ports": {
        "bus1": 60899,
        "bus2": 60901
      },
      "params": {
        "R": 0.0037623587995767593,
        "X": 0.09460803121328354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60899_60902_1",
      "ports": {
        "bus1": 60899,
        "bus2": 60902
      },
      "params": {
        "R": 0.006008281372487545,
        "X": 0.1443757861852646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_60899_60903_1",
      "ports": {
        "bus1": 60899,
        "bus2": 60903
      },
      "params": {
        "R": 0.004040653817355633,
        "X": 0.0868251770734787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60899_60904_1",
      "ports": {
        "bus1": 60899,
        "bus2": 60904
      },
      "params": {
        "R": 0.00027456009411253035,
        "X": 0.0010439319303259254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60899_60905_1",
      "ports": {
        "bus1": 60899,
        "bus2": 60905
      },
      "params": {
        "R": 0.0002818907087203115,
        "X": 0.001033993437886238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60904_61172_1",
      "ports": {
        "bus1": 60904,
        "bus2": 61172
      },
      "params": {
        "R": 0.0006303183035925031,
        "X": 0.003298589028418064,
        "G": 0.0,
        "B": 0.001505709602497518
      },
      "extension": {
        "length": 1578.9712725219727,
        "rating": 115.99522829055786
      }
    },
    {
      "class": "Branch",
      "id": "branch_60906_60907_1",
      "ports": {
        "bus1": 60906,
        "bus2": 60907
      },
      "params": {
        "R": 0.0031962888315320015,
        "X": 0.08232259750366211,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 124.34374451637268,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60906_60908_1",
      "ports": {
        "bus1": 60906,
        "bus2": 60908
      },
      "params": {
        "R": 0.004104855936020613,
        "X": 0.09266728907823563,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.087499976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 125.06249725818634,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60906_60909_1",
      "ports": {
        "bus1": 60906,
        "bus2": 60909
      },
      "params": {
        "R": 0.00028012445545755327,
        "X": 0.001175258425064385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60906_60910_1",
      "ports": {
        "bus1": 60906,
        "bus2": 60910
      },
      "params": {
        "R": 0.00024350429885089397,
        "X": 0.0011339308694005013,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60909_61026_1",
      "ports": {
        "bus1": 61026,
        "bus2": 60909
      },
      "params": {
        "R": 0.0030936175025999546,
        "X": 0.011974542401731014,
        "G": 0.0,
        "B": 0.002713348949328065
      },
      "extension": {
        "length": 3906.5904879455566,
        "rating": 140.95370769500732
      }
    },
    {
      "class": "Branch",
      "id": "branch_60911_60912_1",
      "ports": {
        "bus1": 60912,
        "bus2": 60911
      },
      "params": {
        "R": 0.00037202253588475287,
        "X": 0.02482229843735695,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60911_60912_2",
      "ports": {
        "bus1": 60912,
        "bus2": 60911
      },
      "params": {
        "R": 0.00037202253588475287,
        "X": 0.02482229843735695,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60911_60912_3",
      "ports": {
        "bus1": 60912,
        "bus2": 60911
      },
      "params": {
        "R": 0.00037202253588475287,
        "X": 0.02482229843735695,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60911_60913_1",
      "ports": {
        "bus1": 60911,
        "bus2": 60913
      },
      "params": {
        "R": 0.0006601008935831487,
        "X": 0.03671758994460106,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60911_60914_1",
      "ports": {
        "bus1": 60911,
        "bus2": 60914
      },
      "params": {
        "R": 0.000324910506606102,
        "X": 0.01442836131900549,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60911_60915_1",
      "ports": {
        "bus1": 60911,
        "bus2": 60915
      },
      "params": {
        "R": 0.0002956170355901122,
        "X": 0.01761813648045063,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60911_60916_1",
      "ports": {
        "bus1": 60911,
        "bus2": 60916
      },
      "params": {
        "R": 0.0004987767315469682,
        "X": 0.034999579191207886,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60911_60917_1",
      "ports": {
        "bus1": 60911,
        "bus2": 60917
      },
      "params": {
        "R": 0.0007103474927134812,
        "X": 0.028540529310703278,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60911_60918_1",
      "ports": {
        "bus1": 60911,
        "bus2": 60918
      },
      "params": {
        "R": 0.0004096862394362688,
        "X": 0.025219865143299103,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60911_60919_1",
      "ports": {
        "bus1": 60911,
        "bus2": 60919
      },
      "params": {
        "R": 0.00022656965302303433,
        "X": 0.0011592411901801825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60911_60920_1",
      "ports": {
        "bus1": 60911,
        "bus2": 60920
      },
      "params": {
        "R": 0.00022582884412258863,
        "X": 0.00115098780952394,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60919_61148_1",
      "ports": {
        "bus1": 60919,
        "bus2": 61148
      },
      "params": {
        "R": 0.0013123906683176756,
        "X": 0.013833590783178806,
        "G": 0.0,
        "B": 0.27419808506965637
      },
      "extension": {
        "length": 45137.054652099614,
        "rating": 1238.024616241455
      }
    },
    {
      "class": "Branch",
      "id": "branch_60919_61236_1",
      "ports": {
        "bus1": 60919,
        "bus2": 61236
      },
      "params": {
        "R": 0.0005773855373263359,
        "X": 0.006560089997947216,
        "G": 0.0,
        "B": 0.22604352235794067
      },
      "extension": {
        "length": 28189.378142578127,
        "rating": 1151.594352722168
      }
    },
    {
      "class": "Branch",
      "id": "branch_60919_61247_1",
      "ports": {
        "bus1": 61247,
        "bus2": 60919
      },
      "params": {
        "R": 0.0009830386843532324,
        "X": 0.012002111412584782,
        "G": 0.0,
        "B": 0.495337963104248
      },
      "extension": {
        "length": 53216.720455078124,
        "rating": 1128.1018257141113
      }
    },
    {
      "class": "Branch",
      "id": "branch_60921_60922_1",
      "ports": {
        "bus1": 60921,
        "bus2": 60922
      },
      "params": {
        "R": 0.001798979938030243,
        "X": 0.05107508972287178,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60921_60923_1",
      "ports": {
        "bus1": 60921,
        "bus2": 60923
      },
      "params": {
        "R": 0.00024166973889805377,
        "X": 0.0010631147306412458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60924_60925_1",
      "ports": {
        "bus1": 60924,
        "bus2": 60925
      },
      "params": {
        "R": 0.0014965218724682927,
        "X": 0.035186462104320526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60924_60926_1",
      "ports": {
        "bus1": 60924,
        "bus2": 60926
      },
      "params": {
        "R": 0.0012289835140109062,
        "X": 0.032129839062690735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60924_60927_1",
      "ports": {
        "bus1": 60924,
        "bus2": 60927
      },
      "params": {
        "R": 0.0015677015762776136,
        "X": 0.04249631240963936,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60924_60928_1",
      "ports": {
        "bus1": 60924,
        "bus2": 60928
      },
      "params": {
        "R": 0.0002084957086481154,
        "X": 0.0010981087107211351,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60924_60929_1",
      "ports": {
        "bus1": 60924,
        "bus2": 60929
      },
      "params": {
        "R": 0.00024107801436912268,
        "X": 0.0011100551346316934,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60930_60931_1",
      "ports": {
        "bus1": 60930,
        "bus2": 60931
      },
      "params": {
        "R": 0.009366944432258606,
        "X": 0.20731671154499054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60930_60932_1",
      "ports": {
        "bus1": 60930,
        "bus2": 60932
      },
      "params": {
        "R": 0.0002903334971051663,
        "X": 0.0010469801491126418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60932_61117_1",
      "ports": {
        "bus1": 60932,
        "bus2": 61117
      },
      "params": {
        "R": 0.0026016582269221544,
        "X": 0.007435824256390333,
        "G": 0.0,
        "B": 0.0025597307831048965
      },
      "extension": {
        "length": 3211.96849736023,
        "rating": 132.00321197509766
      }
    },
    {
      "class": "Branch",
      "id": "branch_60932_61177_1",
      "ports": {
        "bus1": 61177,
        "bus2": 60932
      },
      "params": {
        "R": 0.0028565237298607826,
        "X": 0.012156578712165356,
        "G": 0.0,
        "B": 0.002291945042088628
      },
      "extension": {
        "length": 3915.618890350342,
        "rating": 160.27660369873047
      }
    },
    {
      "class": "Branch",
      "id": "branch_60933_60934_1",
      "ports": {
        "bus1": 60934,
        "bus2": 60933
      },
      "params": {
        "R": 0.0004109425935894251,
        "X": 0.020760459825396538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60933_60935_1",
      "ports": {
        "bus1": 60933,
        "bus2": 60935
      },
      "params": {
        "R": 0.00041982121183536947,
        "X": 0.03113054484128952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60933_60936_1",
      "ports": {
        "bus1": 60933,
        "bus2": 60936
      },
      "params": {
        "R": 0.0006047108327038586,
        "X": 0.031227564439177513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60933_60937_1",
      "ports": {
        "bus1": 60933,
        "bus2": 60937
      },
      "params": {
        "R": 0.00020645136828534305,
        "X": 0.0011388177517801523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60933_60938_1",
      "ports": {
        "bus1": 60933,
        "bus2": 60938
      },
      "params": {
        "R": 0.0002703396021388471,
        "X": 0.0010237174574285746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60934_61228_1",
      "ports": {
        "bus1": 61228,
        "bus2": 60934
      },
      "params": {
        "R": 0.001725068548694253,
        "X": 0.006678068079054356,
        "G": 0.0,
        "B": 0.00203803856857121
      },
      "extension": {
        "length": 2536.853880020142,
        "rating": 162.36587762832642
      }
    },
    {
      "class": "Branch",
      "id": "branch_60937_61107_1",
      "ports": {
        "bus1": 60937,
        "bus2": 61107
      },
      "params": {
        "R": 0.0003787561727222055,
        "X": 0.005107181612402201,
        "G": 0.0,
        "B": 0.16404037177562714
      },
      "extension": {
        "length": 20408.87821838379,
        "rating": 1149.3979454040527
      }
    },
    {
      "class": "Branch",
      "id": "branch_60937_61114_1",
      "ports": {
        "bus1": 60937,
        "bus2": 61114
      },
      "params": {
        "R": 0.00014029013982508332,
        "X": 0.001790773356333375,
        "G": 0.0,
        "B": 0.046213727444410324
      },
      "extension": {
        "length": 6295.91286730957,
        "rating": 1319.0217971801758
      }
    },
    {
      "class": "Branch",
      "id": "branch_60937_61618_1",
      "ports": {
        "bus1": 60937,
        "bus2": 61618
      },
      "params": {
        "R": 0.0010156378848478198,
        "X": 0.01410672627389431,
        "G": 0.0,
        "B": 0.36961254477500916
      },
      "extension": {
        "length": 51550.902320800786,
        "rating": 1274.1347312927246
      }
    },
    {
      "class": "Branch",
      "id": "branch_60939_60940_1",
      "ports": {
        "bus1": 60939,
        "bus2": 60940
      },
      "params": {
        "R": 0.0034918230958282948,
        "X": 0.1042398139834404,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60939_60941_1",
      "ports": {
        "bus1": 60939,
        "bus2": 60941
      },
      "params": {
        "R": 0.004083501175045967,
        "X": 0.09118194133043289,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60939_60942_1",
      "ports": {
        "bus1": 60939,
        "bus2": 60942
      },
      "params": {
        "R": 0.00422469899058342,
        "X": 0.1114363819360733,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60939_60943_1",
      "ports": {
        "bus1": 60939,
        "bus2": 60943
      },
      "params": {
        "R": 0.00029226779588498175,
        "X": 0.0011315197916701436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60939_60944_1",
      "ports": {
        "bus1": 60939,
        "bus2": 60944
      },
      "params": {
        "R": 0.00025564184761606157,
        "X": 0.001159423845820129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60943_61145_1",
      "ports": {
        "bus1": 61145,
        "bus2": 60943
      },
      "params": {
        "R": 0.0022353599779307842,
        "X": 0.009909266605973244,
        "G": 0.0,
        "B": 0.002236809115856886
      },
      "extension": {
        "length": 3502.1499071044923,
        "rating": 133.281147480011
      }
    },
    {
      "class": "Branch",
      "id": "branch_60945_60948_1",
      "ports": {
        "bus1": 60945,
        "bus2": 60948
      },
      "params": {
        "R": 0.0007620910182595253,
        "X": 0.017954200506210327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60945_60949_1",
      "ports": {
        "bus1": 60945,
        "bus2": 60949
      },
      "params": {
        "R": 0.009182701818645,
        "X": 0.2627650201320648,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60945_60950_1",
      "ports": {
        "bus1": 60945,
        "bus2": 60950
      },
      "params": {
        "R": 0.00022026333317626268,
        "X": 0.0011228113435208797,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60945_60951_1",
      "ports": {
        "bus1": 60945,
        "bus2": 60951
      },
      "params": {
        "R": 0.00027630117256194353,
        "X": 0.0011239399900659919,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60946_60948_1",
      "ports": {
        "bus1": 60946,
        "bus2": 60948
      },
      "params": {
        "R": 0.011519275605678558,
        "X": 0.27138423919677734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60947_60948_1",
      "ports": {
        "bus1": 60947,
        "bus2": 60948
      },
      "params": {
        "R": 0.011519275605678558,
        "X": 0.27138423919677734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60952_60953_1",
      "ports": {
        "bus1": 60952,
        "bus2": 60953
      },
      "params": {
        "R": 0.001350628910586238,
        "X": 0.03207019716501236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.03125548362732,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60952_60954_1",
      "ports": {
        "bus1": 60952,
        "bus2": 60954
      },
      "params": {
        "R": 0.0013428189558908343,
        "X": 0.0393998846411705,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.049999952316284,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.74999451637265,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60952_60955_1",
      "ports": {
        "bus1": 60952,
        "bus2": 60955
      },
      "params": {
        "R": 0.0017500247340649366,
        "X": 0.040015317499637604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.74999451637268,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60952_60956_1",
      "ports": {
        "bus1": 60952,
        "bus2": 60956
      },
      "params": {
        "R": 0.00028971442952752113,
        "X": 0.0010090277064591646,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60952_60957_1",
      "ports": {
        "bus1": 60952,
        "bus2": 60957
      },
      "params": {
        "R": 0.00022101319336798042,
        "X": 0.0011710240505635738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60958_60961_1",
      "ports": {
        "bus1": 60958,
        "bus2": 60961
      },
      "params": {
        "R": 0.0010517460759729147,
        "X": 0.05838029086589813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60958_60962_1",
      "ports": {
        "bus1": 60958,
        "bus2": 60962
      },
      "params": {
        "R": 0.00025506000383757055,
        "X": 0.018379002809524536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60958_60963_1",
      "ports": {
        "bus1": 60958,
        "bus2": 60963
      },
      "params": {
        "R": 0.0002835678751580417,
        "X": 0.019091185182332993,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60958_60964_1",
      "ports": {
        "bus1": 60958,
        "bus2": 60964
      },
      "params": {
        "R": 0.00024621488410048187,
        "X": 0.017978910356760025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60958_60965_1",
      "ports": {
        "bus1": 60958,
        "bus2": 60965
      },
      "params": {
        "R": 0.0002449024759698659,
        "X": 0.0010802418692037463,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60958_60966_1",
      "ports": {
        "bus1": 60958,
        "bus2": 60966
      },
      "params": {
        "R": 0.00024207995738834143,
        "X": 0.0011606351472437382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60959_60961_1",
      "ports": {
        "bus1": 60959,
        "bus2": 60961
      },
      "params": {
        "R": -0.0004922612570226192,
        "X": -0.02732442319393158,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60959_61132_1",
      "ports": {
        "bus1": 61132,
        "bus2": 60959
      },
      "params": {
        "R": 0.002978797536343336,
        "X": 0.014141211286187172,
        "G": 0.0,
        "B": 0.0013278149999678135
      },
      "extension": {
        "length": 3227.924366455078,
        "rating": 151.65038108825684
      }
    },
    {
      "class": "Branch",
      "id": "branch_60960_60961_1",
      "ports": {
        "bus1": 60960,
        "bus2": 60961
      },
      "params": {
        "R": 0.0023912766482681036,
        "X": 0.13273489475250244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60965_61142_1",
      "ports": {
        "bus1": 61142,
        "bus2": 60965
      },
      "params": {
        "R": 0.0001849338732426986,
        "X": 0.0019388457294553518,
        "G": 0.0,
        "B": 0.04601224511861801
      },
      "extension": {
        "length": 6644.000945983887,
        "rating": 1132.1797370910645
      }
    },
    {
      "class": "Branch",
      "id": "branch_60965_61174_1",
      "ports": {
        "bus1": 61174,
        "bus2": 60965
      },
      "params": {
        "R": 0.0001165274006780237,
        "X": 0.001522103208117187,
        "G": 0.0,
        "B": 0.022076716646552086
      },
      "extension": {
        "length": 4088.7470437316897,
        "rating": 1265.599250793457
      }
    },
    {
      "class": "Branch",
      "id": "branch_60967_60968_1",
      "ports": {
        "bus1": 60967,
        "bus2": 60968
      },
      "params": {
        "R": 0.012337060645222664,
        "X": 0.32146701216697693,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60967_60969_1",
      "ports": {
        "bus1": 60967,
        "bus2": 60969
      },
      "params": {
        "R": 0.011202413588762283,
        "X": 0.30750325322151184,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60967_60970_1",
      "ports": {
        "bus1": 60967,
        "bus2": 60970
      },
      "params": {
        "R": 0.01859281398355961,
        "X": 0.5414297580718994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60967_60971_1",
      "ports": {
        "bus1": 60967,
        "bus2": 60971
      },
      "params": {
        "R": 0.04693089425563812,
        "X": 1.2254819869995117,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60967_60972_1",
      "ports": {
        "bus1": 60967,
        "bus2": 60972
      },
      "params": {
        "R": 0.0002172656822949648,
        "X": 0.0011620665900409222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60967_60973_1",
      "ports": {
        "bus1": 60967,
        "bus2": 60973
      },
      "params": {
        "R": 0.00020006499835290015,
        "X": 0.0011694901622831821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60974_60975_1",
      "ports": {
        "bus1": 60975,
        "bus2": 60974
      },
      "params": {
        "R": 0.00011933103087358177,
        "X": 0.007161779794842005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60974_60976_1",
      "ports": {
        "bus1": 60974,
        "bus2": 60976
      },
      "params": {
        "R": 5.11478356202133e-05,
        "X": 0.0036381715908646584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60974_60977_1",
      "ports": {
        "bus1": 60974,
        "bus2": 60977
      },
      "params": {
        "R": 0.00021799482055939734,
        "X": 0.011632668785750866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60974_60978_1",
      "ports": {
        "bus1": 60974,
        "bus2": 60978
      },
      "params": {
        "R": 0.0003819558769464493,
        "X": 0.019842172041535378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60974_60979_1",
      "ports": {
        "bus1": 60974,
        "bus2": 60979
      },
      "params": {
        "R": 0.0002493773936294019,
        "X": 0.0011433825129643083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60974_60980_1",
      "ports": {
        "bus1": 60974,
        "bus2": 60980
      },
      "params": {
        "R": 0.00023148677428252995,
        "X": 0.001081913593225181,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60979_61035_1",
      "ports": {
        "bus1": 60979,
        "bus2": 61035
      },
      "params": {
        "R": 0.00020846830739174038,
        "X": 0.0023663430474698544,
        "G": 0.0,
        "B": 0.060054369270801544
      },
      "extension": {
        "length": 7978.922184814453,
        "rating": 1126.9523620605469
      }
    },
    {
      "class": "Branch",
      "id": "branch_60979_61057_1",
      "ports": {
        "bus1": 61057,
        "bus2": 60979
      },
      "params": {
        "R": 0.00011876256758114323,
        "X": 0.001441393163986504,
        "G": 0.0,
        "B": 0.030119048431515694
      },
      "extension": {
        "length": 4458.650628021241,
        "rating": 1260.512351989746
      }
    },
    {
      "class": "Branch",
      "id": "branch_60981_60982_1",
      "ports": {
        "bus1": 60981,
        "bus2": 60982
      },
      "params": {
        "R": 0.00047509526484645903,
        "X": 0.011888721026480198,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60981_60983_1",
      "ports": {
        "bus1": 60981,
        "bus2": 60983
      },
      "params": {
        "R": 0.0009264768450520933,
        "X": 0.024935588240623474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60981_60984_1",
      "ports": {
        "bus1": 60981,
        "bus2": 60984
      },
      "params": {
        "R": 0.00025341977016068995,
        "X": 0.0010466653620824218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60981_60985_1",
      "ports": {
        "bus1": 60981,
        "bus2": 60985
      },
      "params": {
        "R": 0.00029287301003932953,
        "X": 0.0010518881026655436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60986_60987_1",
      "ports": {
        "bus1": 60986,
        "bus2": 60987
      },
      "params": {
        "R": 0.0040557109750807285,
        "X": 0.125790074467659,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60986_60988_1",
      "ports": {
        "bus1": 60986,
        "bus2": 60988
      },
      "params": {
        "R": 0.0002780068025458604,
        "X": 0.0011815836187452078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60988_61132_1",
      "ports": {
        "bus1": 60988,
        "bus2": 61132
      },
      "params": {
        "R": 0.003112128470093012,
        "X": 0.012559021823108196,
        "G": 0.0,
        "B": 0.0013658731477335095
      },
      "extension": {
        "length": 2893.207378601074,
        "rating": 156.49051666259766
      }
    },
    {
      "class": "Branch",
      "id": "branch_60989_60990_1",
      "ports": {
        "bus1": 60989,
        "bus2": 60990
      },
      "params": {
        "R": 0.005970365833491087,
        "X": 0.1707671731710434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60989_60991_1",
      "ports": {
        "bus1": 60989,
        "bus2": 60991
      },
      "params": {
        "R": 0.0002844221598934382,
        "X": 0.0011422763345763087,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60991_61066_1",
      "ports": {
        "bus1": 60991,
        "bus2": 61066
      },
      "params": {
        "R": 0.004549858625978231,
        "X": 0.02054925449192524,
        "G": 0.0,
        "B": 0.005682389251887798
      },
      "extension": {
        "length": 7903.209457397461,
        "rating": 162.88522481918335
      }
    },
    {
      "class": "Branch",
      "id": "branch_60992_60993_1",
      "ports": {
        "bus1": 60992,
        "bus2": 60993
      },
      "params": {
        "R": 0.009228719398379326,
        "X": 0.2300361841917038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60992_60994_1",
      "ports": {
        "bus1": 60992,
        "bus2": 60994
      },
      "params": {
        "R": 0.006395096890628338,
        "X": 0.1623290479183197,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60992_60995_1",
      "ports": {
        "bus1": 60992,
        "bus2": 60995
      },
      "params": {
        "R": 0.00022591381275560707,
        "X": 0.0011426177807152271,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60992_60996_1",
      "ports": {
        "bus1": 60992,
        "bus2": 60996
      },
      "params": {
        "R": 0.0002120179560733959,
        "X": 0.001107643824070692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60995_61066_1",
      "ports": {
        "bus1": 60995,
        "bus2": 61066
      },
      "params": {
        "R": 0.006161437835544348,
        "X": 0.024915363639593124,
        "G": 0.0,
        "B": 0.0046319211833179
      },
      "extension": {
        "length": 7526.548959960938,
        "rating": 167.4703598022461
      }
    },
    {
      "class": "Branch",
      "id": "branch_60997_60998_1",
      "ports": {
        "bus1": 60998,
        "bus2": 60997
      },
      "params": {
        "R": 0.0006339168758131564,
        "X": 0.03221285715699196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60997_60999_1",
      "ports": {
        "bus1": 60997,
        "bus2": 60999
      },
      "params": {
        "R": 0.00041977217188104987,
        "X": 0.02154143527150154,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60997_61000_1",
      "ports": {
        "bus1": 60997,
        "bus2": 61000
      },
      "params": {
        "R": 0.0005396723281592131,
        "X": 0.03169802576303482,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60997_61001_1",
      "ports": {
        "bus1": 60997,
        "bus2": 61001
      },
      "params": {
        "R": 0.0006971206748858094,
        "X": 0.03690238296985626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60997_61002_1",
      "ports": {
        "bus1": 60997,
        "bus2": 61002
      },
      "params": {
        "R": 0.00044152047485113144,
        "X": 0.03376411646604538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60997_61003_1",
      "ports": {
        "bus1": 60997,
        "bus2": 61003
      },
      "params": {
        "R": 0.0005879512173123658,
        "X": 0.0351523831486702,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60997_61004_1",
      "ports": {
        "bus1": 60997,
        "bus2": 61004
      },
      "params": {
        "R": 0.0007091065053828061,
        "X": 0.03508445993065834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_60997_61005_1",
      "ports": {
        "bus1": 60997,
        "bus2": 61005
      },
      "params": {
        "R": 0.00022651930339634418,
        "X": 0.0011111170751973987,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60997_61006_1",
      "ports": {
        "bus1": 60997,
        "bus2": 61006
      },
      "params": {
        "R": 0.00025748542975634336,
        "X": 0.001066247932612896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61005_61197_1",
      "ports": {
        "bus1": 61005,
        "bus2": 61197
      },
      "params": {
        "R": 0.00016465668159071356,
        "X": 0.0018901758594438434,
        "G": 0.0,
        "B": 0.03697865828871727
      },
      "extension": {
        "length": 5588.492838134765,
        "rating": 1040.9059524536133
      }
    },
    {
      "class": "Branch",
      "id": "branch_61007_61008_1",
      "ports": {
        "bus1": 61008,
        "bus2": 61007
      },
      "params": {
        "R": 0.00035599444527179003,
        "X": 0.02350052259862423,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61007_61009_1",
      "ports": {
        "bus1": 61007,
        "bus2": 61009
      },
      "params": {
        "R": 0.00044843749492429197,
        "X": 0.028928585350513458,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61007_61010_1",
      "ports": {
        "bus1": 61007,
        "bus2": 61010
      },
      "params": {
        "R": 0.0008030208409763873,
        "X": 0.039667222648859024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61007_61011_1",
      "ports": {
        "bus1": 61007,
        "bus2": 61011
      },
      "params": {
        "R": 0.0002515430096536875,
        "X": 0.001007254351861775,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61007_61012_1",
      "ports": {
        "bus1": 61007,
        "bus2": 61012
      },
      "params": {
        "R": 0.00020064556156285107,
        "X": 0.0010357355931773782,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61011_61160_1",
      "ports": {
        "bus1": 61160,
        "bus2": 61011
      },
      "params": {
        "R": 0.0008399409125559032,
        "X": 0.00976153276860714,
        "G": 0.0,
        "B": 0.17451730370521545
      },
      "extension": {
        "length": 31735.409231689453,
        "rating": 1070.7756042480469
      }
    },
    {
      "class": "Branch",
      "id": "branch_61013_61014_1",
      "ports": {
        "bus1": 61014,
        "bus2": 61013
      },
      "params": {
        "R": 0.0002905334113165736,
        "X": 0.011790292337536812,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61013_61014_2",
      "ports": {
        "bus1": 61014,
        "bus2": 61013
      },
      "params": {
        "R": 0.0002905334113165736,
        "X": 0.011790292337536812,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61013_61014_3",
      "ports": {
        "bus1": 61014,
        "bus2": 61013
      },
      "params": {
        "R": 0.0002905334113165736,
        "X": 0.011790292337536812,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61013_61015_1",
      "ports": {
        "bus1": 61013,
        "bus2": 61015
      },
      "params": {
        "R": 0.0010193667840212584,
        "X": 0.05650249123573303,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61013_61016_1",
      "ports": {
        "bus1": 61013,
        "bus2": 61016
      },
      "params": {
        "R": 0.0006163149955682456,
        "X": 0.04416219890117645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61013_61017_1",
      "ports": {
        "bus1": 61013,
        "bus2": 61017
      },
      "params": {
        "R": 0.0002578705607447773,
        "X": 0.001101720379665494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61013_61018_1",
      "ports": {
        "bus1": 61013,
        "bus2": 61018
      },
      "params": {
        "R": 0.0002757278853096068,
        "X": 0.0010292141232639551,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61017_61099_1",
      "ports": {
        "bus1": 61099,
        "bus2": 61017
      },
      "params": {
        "R": 0.0010832141852006316,
        "X": 0.014151884242892265,
        "G": 0.0,
        "B": 0.3335510492324829
      },
      "extension": {
        "length": 51976.235614746096,
        "rating": 1134.0161323547363
      }
    },
    {
      "class": "Branch",
      "id": "branch_61019_61022_1",
      "ports": {
        "bus1": 61019,
        "bus2": 61022
      },
      "params": {
        "R": 0.0005625368794426322,
        "X": 0.030507508665323257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61019_61023_1",
      "ports": {
        "bus1": 61019,
        "bus2": 61023
      },
      "params": {
        "R": 0.0002576546394266188,
        "X": 0.001056795590557158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61019_61024_1",
      "ports": {
        "bus1": 61019,
        "bus2": 61024
      },
      "params": {
        "R": 0.00025849719531834126,
        "X": 0.0011591697111725807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61020_61022_1",
      "ports": {
        "bus1": 61020,
        "bus2": 61022
      },
      "params": {
        "R": -6.659247446805239e-05,
        "X": -0.003611442632973194,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61021_61022_1",
      "ports": {
        "bus1": 61021,
        "bus2": 61022
      },
      "params": {
        "R": 0.0023889620788395405,
        "X": 0.12955822050571442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61023_61272_1",
      "ports": {
        "bus1": 61272,
        "bus2": 61023
      },
      "params": {
        "R": 0.0020426844712346792,
        "X": 0.024749726057052612,
        "G": 0.0,
        "B": 0.6147112846374513
      },
      "extension": {
        "length": 83862.18626220703,
        "rating": 1420.5790519714355
      }
    },
    {
      "class": "Branch",
      "id": "branch_61025_61028_1",
      "ports": {
        "bus1": 61025,
        "bus2": 61028
      },
      "params": {
        "R": 0.0002182954631280154,
        "X": 0.012781698256731033,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61025_61029_1",
      "ports": {
        "bus1": 61025,
        "bus2": 61029
      },
      "params": {
        "R": 0.0005526771419681609,
        "X": 0.026164712384343147,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61025_61030_1",
      "ports": {
        "bus1": 61025,
        "bus2": 61030
      },
      "params": {
        "R": 0.0005478088278323412,
        "X": 0.02871948480606079,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61025_61031_1",
      "ports": {
        "bus1": 61025,
        "bus2": 61031
      },
      "params": {
        "R": 0.0016861314652487636,
        "X": 0.09916438907384872,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61025_61034_1",
      "ports": {
        "bus1": 61025,
        "bus2": 61034
      },
      "params": {
        "R": 0.0013272912474349141,
        "X": 0.07502239942550659,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61025_61035_1",
      "ports": {
        "bus1": 61025,
        "bus2": 61035
      },
      "params": {
        "R": 0.00026803824584931135,
        "X": 0.0010809168452396989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61025_61036_1",
      "ports": {
        "bus1": 61025,
        "bus2": 61036
      },
      "params": {
        "R": 0.0002590521762613207,
        "X": 0.0011611860245466232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61026_61028_1",
      "ports": {
        "bus1": 61026,
        "bus2": 61028
      },
      "params": {
        "R": 0.00016387549112550914,
        "X": 0.009595278650522232,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61026_61032_1",
      "ports": {
        "bus1": 61026,
        "bus2": 61032
      },
      "params": {
        "R": 0.01695568487048149,
        "X": 0.4036509394645691,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61026_61033_1",
      "ports": {
        "bus1": 61026,
        "bus2": 61033
      },
      "params": {
        "R": 0.01225106231868267,
        "X": 0.27220574021339417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61027_61028_1",
      "ports": {
        "bus1": 61027,
        "bus2": 61028
      },
      "params": {
        "R": 0.0020507362205535173,
        "X": 0.1200752705335617,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61035_61057_1",
      "ports": {
        "bus1": 61057,
        "bus2": 61035
      },
      "params": {
        "R": 0.00043341435957700014,
        "X": 0.005042651202529669,
        "G": 0.0,
        "B": 0.06909187883138657
      },
      "extension": {
        "length": 12774.92081451416,
        "rating": 1148.5991477966309
      }
    },
    {
      "class": "Branch",
      "id": "branch_61035_61095_1",
      "ports": {
        "bus1": 61095,
        "bus2": 61035
      },
      "params": {
        "R": 0.0012988308444619179,
        "X": 0.017076076939702034,
        "G": 0.0,
        "B": 0.45468926429748535
      },
      "extension": {
        "length": 60502.55908447266,
        "rating": 999.8126029968262
      }
    },
    {
      "class": "Branch",
      "id": "branch_61037_61040_1",
      "ports": {
        "bus1": 61037,
        "bus2": 61040
      },
      "params": {
        "R": 0.00022227270528674126,
        "X": 0.005523175001144409,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61037_61041_1",
      "ports": {
        "bus1": 61037,
        "bus2": 61041
      },
      "params": {
        "R": 0.0002439839008729905,
        "X": 0.0010252282954752445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61037_61042_1",
      "ports": {
        "bus1": 61037,
        "bus2": 61042
      },
      "params": {
        "R": 0.0002723205543588847,
        "X": 0.0011734648142009974,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61038_61040_1",
      "ports": {
        "bus1": 61038,
        "bus2": 61040
      },
      "params": {
        "R": 0.0054066842421889305,
        "X": 0.134348526597023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61039_61040_1",
      "ports": {
        "bus1": 61039,
        "bus2": 61040
      },
      "params": {
        "R": 0.0054066842421889305,
        "X": 0.134348526597023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61041_61168_1",
      "ports": {
        "bus1": 61041,
        "bus2": 61168
      },
      "params": {
        "R": 0.015893498435616493,
        "X": 0.0535011813044548,
        "G": 0.0,
        "B": 0.025669565424323082
      },
      "extension": {
        "length": 28720.673340820314,
        "rating": 116.83613061904907
      }
    },
    {
      "class": "Branch",
      "id": "branch_61041_61217_1",
      "ports": {
        "bus1": 61041,
        "bus2": 61217
      },
      "params": {
        "R": 0.0010448596440255642,
        "X": 0.006172202993184328,
        "G": 0.0,
        "B": 0.0026541133411228657
      },
      "extension": {
        "length": 2774.405804534912,
        "rating": 172.60595560073853
      }
    },
    {
      "class": "Branch",
      "id": "branch_61043_61044_1",
      "ports": {
        "bus1": 61043,
        "bus2": 61044
      },
      "params": {
        "R": 0.0003959998721256852,
        "X": 0.010243828408420086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61043_61045_1",
      "ports": {
        "bus1": 61043,
        "bus2": 61045
      },
      "params": {
        "R": 0.0002853751357179135,
        "X": 0.0011836534831672907,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61045_61122_1",
      "ports": {
        "bus1": 61045,
        "bus2": 61122
      },
      "params": {
        "R": 0.002505426062270999,
        "X": 0.012619327753782272,
        "G": 0.0,
        "B": 0.003236190415918827
      },
      "extension": {
        "length": 4558.144543395996,
        "rating": 152.26984024047852
      }
    },
    {
      "class": "Branch",
      "id": "branch_61045_61158_1",
      "ports": {
        "bus1": 61045,
        "bus2": 61158
      },
      "params": {
        "R": 0.0018717009807005525,
        "X": 0.006514173932373524,
        "G": 0.0,
        "B": 0.007995695807039738
      },
      "extension": {
        "length": 4971.644606140137,
        "rating": 239.46027755737305
      }
    },
    {
      "class": "Branch",
      "id": "branch_61045_61158_2",
      "ports": {
        "bus1": 61045,
        "bus2": 61158
      },
      "params": {
        "R": 0.0018717009807005525,
        "X": 0.006514173932373524,
        "G": 0.0,
        "B": 0.007995695807039738
      },
      "extension": {
        "length": 4971.644606140137,
        "rating": 239.46027755737305
      }
    },
    {
      "class": "Branch",
      "id": "branch_61045_61158_3",
      "ports": {
        "bus1": 61045,
        "bus2": 61158
      },
      "params": {
        "R": 0.0018717009807005525,
        "X": 0.006514173932373524,
        "G": 0.0,
        "B": 0.007995695807039738
      },
      "extension": {
        "length": 4971.644606140137,
        "rating": 239.46027755737305
      }
    },
    {
      "class": "Branch",
      "id": "branch_61046_61049_1",
      "ports": {
        "bus1": 61046,
        "bus2": 61049
      },
      "params": {
        "R": -0.0003322567790746689,
        "X": -0.008252948522567749,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61046_61050_1",
      "ports": {
        "bus1": 61046,
        "bus2": 61050
      },
      "params": {
        "R": 0.0002316898462595418,
        "X": 0.001199126592837274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61046_61051_1",
      "ports": {
        "bus1": 61046,
        "bus2": 61051
      },
      "params": {
        "R": 0.0002788139972835779,
        "X": 0.0011612732196226716,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61047_61049_1",
      "ports": {
        "bus1": 61047,
        "bus2": 61049
      },
      "params": {
        "R": 0.006242002360522747,
        "X": 0.15504559874534607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61048_61049_1",
      "ports": {
        "bus1": 61048,
        "bus2": 61049
      },
      "params": {
        "R": 0.006242002360522747,
        "X": 0.15504559874534607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61052_61053_1",
      "ports": {
        "bus1": 61052,
        "bus2": 61053
      },
      "params": {
        "R": 0.0002398797223577276,
        "X": 0.001194091746583581,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61053_61102_1",
      "ports": {
        "bus1": 61053,
        "bus2": 61102
      },
      "params": {
        "R": 0.0019427582155913115,
        "X": 0.0082151023671031,
        "G": 0.0,
        "B": 0.002527972450479865
      },
      "extension": {
        "length": 3158.4781867675783,
        "rating": 161.46368980407715
      }
    },
    {
      "class": "Branch",
      "id": "branch_61054_61055_1",
      "ports": {
        "bus1": 61055,
        "bus2": 61054
      },
      "params": {
        "R": 0.0003644367097876966,
        "X": 0.01701509766280651,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61054_61056_1",
      "ports": {
        "bus1": 61054,
        "bus2": 61056
      },
      "params": {
        "R": 0.00011092599015682936,
        "X": 0.007769787684082985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61054_61057_1",
      "ports": {
        "bus1": 61054,
        "bus2": 61057
      },
      "params": {
        "R": 0.0002689113316591829,
        "X": 0.0011193808168172836,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61054_61058_1",
      "ports": {
        "bus1": 61054,
        "bus2": 61058
      },
      "params": {
        "R": 0.0002801084192469716,
        "X": 0.0010815031128004193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61057_61095_1",
      "ports": {
        "bus1": 61057,
        "bus2": 61095
      },
      "params": {
        "R": 0.0016227586893364787,
        "X": 0.01863616518676281,
        "G": 0.0,
        "B": 0.2571101486682892
      },
      "extension": {
        "length": 50988.21145751953,
        "rating": 1079.6412467956543
      }
    },
    {
      "class": "Branch",
      "id": "branch_61059_61062_1",
      "ports": {
        "bus1": 61059,
        "bus2": 61062
      },
      "params": {
        "R": 0.00018852297216653824,
        "X": 0.004315555095672607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61059_61063_1",
      "ports": {
        "bus1": 61059,
        "bus2": 61063
      },
      "params": {
        "R": 0.00022800255101174116,
        "X": 0.0011926633305847645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61059_61064_1",
      "ports": {
        "bus1": 61059,
        "bus2": 61064
      },
      "params": {
        "R": 0.00026863859966397285,
        "X": 0.0011683573247864842,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61060_61062_1",
      "ports": {
        "bus1": 61060,
        "bus2": 61062
      },
      "params": {
        "R": 0.00657958397641778,
        "X": 0.1506161093711853,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61061_61062_1",
      "ports": {
        "bus1": 61061,
        "bus2": 61062
      },
      "params": {
        "R": 0.00657958397641778,
        "X": 0.1506161093711853,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61063_61071_1",
      "ports": {
        "bus1": 61063,
        "bus2": 61071
      },
      "params": {
        "R": 0.007493182551115751,
        "X": 0.04064268246293068,
        "G": 0.0,
        "B": 0.011772624216973782
      },
      "extension": {
        "length": 14379.562985229493,
        "rating": 166.19336605072021
      }
    },
    {
      "class": "Branch",
      "id": "branch_61065_61066_1",
      "ports": {
        "bus1": 61065,
        "bus2": 61066
      },
      "params": {
        "R": 0.0002571405202616006,
        "X": 0.001143218600191176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61067_61068_1",
      "ports": {
        "bus1": 61067,
        "bus2": 61068
      },
      "params": {
        "R": 0.003440284635871649,
        "X": 0.07641927152872086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.075000047683716,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 123.62500548362735,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61067_61069_1",
      "ports": {
        "bus1": 61067,
        "bus2": 61069
      },
      "params": {
        "R": 0.00026548196910880506,
        "X": 0.001132619334384799,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61070_61071_1",
      "ports": {
        "bus1": 61071,
        "bus2": 61070
      },
      "params": {
        "R": 0.00030016753589734435,
        "X": 0.01806444488465786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61070_61072_1",
      "ports": {
        "bus1": 61070,
        "bus2": 61072
      },
      "params": {
        "R": 0.00042565158219076693,
        "X": 0.027151983231306076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61070_61073_1",
      "ports": {
        "bus1": 61070,
        "bus2": 61073
      },
      "params": {
        "R": 0.000597493490204215,
        "X": 0.03912129998207092,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61070_61074_1",
      "ports": {
        "bus1": 61070,
        "bus2": 61074
      },
      "params": {
        "R": 0.0009591807029210031,
        "X": 0.042691271752119064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61070_61075_1",
      "ports": {
        "bus1": 61070,
        "bus2": 61075
      },
      "params": {
        "R": 0.0002814776380546391,
        "X": 0.0011072532506659627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61070_61076_1",
      "ports": {
        "bus1": 61070,
        "bus2": 61076
      },
      "params": {
        "R": 0.00025324246962554753,
        "X": 0.0010397384176030755,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61075_61169_1",
      "ports": {
        "bus1": 61169,
        "bus2": 61075
      },
      "params": {
        "R": 0.0003094389394391328,
        "X": 0.003693460253998637,
        "G": 0.0,
        "B": 0.0793933942914009
      },
      "extension": {
        "length": 12912.900741210939,
        "rating": 1234.64994430542
      }
    },
    {
      "class": "Branch",
      "id": "branch_61075_61214_1",
      "ports": {
        "bus1": 61214,
        "bus2": 61075
      },
      "params": {
        "R": 0.0003881022275891155,
        "X": 0.004688861779868603,
        "G": 0.0,
        "B": 0.07042862474918365
      },
      "extension": {
        "length": 12934.044008789064,
        "rating": 1188.1611824035645
      }
    },
    {
      "class": "Branch",
      "id": "branch_61077_61078_1",
      "ports": {
        "bus1": 61078,
        "bus2": 61077
      },
      "params": {
        "R": 0.00040728450403548777,
        "X": 0.025322433561086655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61077_61078_2",
      "ports": {
        "bus1": 61078,
        "bus2": 61077
      },
      "params": {
        "R": 0.00040728450403548777,
        "X": 0.025322433561086655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61077_61078_3",
      "ports": {
        "bus1": 61078,
        "bus2": 61077
      },
      "params": {
        "R": 0.00040728450403548777,
        "X": 0.025322433561086655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61077_61079_1",
      "ports": {
        "bus1": 61077,
        "bus2": 61079
      },
      "params": {
        "R": 0.0002406234561931342,
        "X": 0.01758829690515995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61077_61080_1",
      "ports": {
        "bus1": 61077,
        "bus2": 61080
      },
      "params": {
        "R": 0.00021282189118210226,
        "X": 0.01141384243965149,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61077_61081_1",
      "ports": {
        "bus1": 61077,
        "bus2": 61081
      },
      "params": {
        "R": 0.0002186773344874382,
        "X": 0.014205632731318474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61077_61082_1",
      "ports": {
        "bus1": 61077,
        "bus2": 61082
      },
      "params": {
        "R": 0.00021679197379853576,
        "X": 0.0010749261127784848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61077_61083_1",
      "ports": {
        "bus1": 61077,
        "bus2": 61083
      },
      "params": {
        "R": 0.0002500431437510997,
        "X": 0.0011528866598382592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61084_61085_1",
      "ports": {
        "bus1": 61085,
        "bus2": 61084
      },
      "params": {
        "R": 0.00042712048161774874,
        "X": 0.02833770588040352,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61084_61086_1",
      "ports": {
        "bus1": 61084,
        "bus2": 61086
      },
      "params": {
        "R": 0.00046202869270928204,
        "X": 0.022134730592370033,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 366.5625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61084_61087_1",
      "ports": {
        "bus1": 61084,
        "bus2": 61087
      },
      "params": {
        "R": 0.0005272264243103564,
        "X": 0.034888144582509995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 368.718758225441,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61084_61088_1",
      "ports": {
        "bus1": 61084,
        "bus2": 61088
      },
      "params": {
        "R": 0.00037481263279914856,
        "X": 0.02166729047894478,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 364.406241774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61084_61089_1",
      "ports": {
        "bus1": 61084,
        "bus2": 61089
      },
      "params": {
        "R": 0.00029777296003885567,
        "X": 0.001147680333815515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61084_61090_1",
      "ports": {
        "bus1": 61084,
        "bus2": 61090
      },
      "params": {
        "R": 0.00024347194994334131,
        "X": 0.0010710638016462326,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61089_61214_1",
      "ports": {
        "bus1": 61214,
        "bus2": 61089
      },
      "params": {
        "R": 0.0001979731023311615,
        "X": 0.0022636924404650927,
        "G": 0.0,
        "B": 0.04105205088853836
      },
      "extension": {
        "length": 6853.677821960449,
        "rating": 1323.8163948059082
      }
    },
    {
      "class": "Branch",
      "id": "branch_61091_61094_1",
      "ports": {
        "bus1": 61091,
        "bus2": 61094
      },
      "params": {
        "R": -1.878969487734139e-05,
        "X": -0.0010043540969491005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61091_61095_1",
      "ports": {
        "bus1": 61091,
        "bus2": 61095
      },
      "params": {
        "R": 0.0002745252859313041,
        "X": 0.0010024929651990533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61091_61096_1",
      "ports": {
        "bus1": 61091,
        "bus2": 61096
      },
      "params": {
        "R": 0.0002483788412064314,
        "X": 0.0010188557207584381,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61092_61094_1",
      "ports": {
        "bus1": 61092,
        "bus2": 61094
      },
      "params": {
        "R": 0.0005141682922840118,
        "X": 0.027483448386192322,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61093_61094_1",
      "ports": {
        "bus1": 61093,
        "bus2": 61094
      },
      "params": {
        "R": 0.0026773938443511724,
        "X": 0.1431126892566681,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61095_61148_1",
      "ports": {
        "bus1": 61095,
        "bus2": 61148
      },
      "params": {
        "R": 0.002181478776037693,
        "X": 0.026128677651286125,
        "G": 0.0,
        "B": 1.0883756875991821
      },
      "extension": {
        "length": 112512.54780175781,
        "rating": 1241.3030624389648
      }
    },
    {
      "class": "Branch",
      "id": "branch_61097_61098_1",
      "ports": {
        "bus1": 61098,
        "bus2": 61097
      },
      "params": {
        "R": 0.00048042877460829914,
        "X": 0.029171522706747055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61097_61099_1",
      "ports": {
        "bus1": 61097,
        "bus2": 61099
      },
      "params": {
        "R": 0.00029722313047386706,
        "X": 0.0010931845754384995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61097_61100_1",
      "ports": {
        "bus1": 61097,
        "bus2": 61100
      },
      "params": {
        "R": 0.00027983897598460317,
        "X": 0.0010435241274535656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61099_61180_1",
      "ports": {
        "bus1": 61180,
        "bus2": 61099
      },
      "params": {
        "R": 0.001052012201398611,
        "X": 0.014385184273123741,
        "G": 0.0,
        "B": 0.3107355833053589
      },
      "extension": {
        "length": 45841.73201147461,
        "rating": 1163.3907318115234
      }
    },
    {
      "class": "Branch",
      "id": "branch_61101_61104_1",
      "ports": {
        "bus1": 61101,
        "bus2": 61104
      },
      "params": {
        "R": 0.00022092019207775593,
        "X": 0.01456042192876339,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61101_61105_1",
      "ports": {
        "bus1": 61101,
        "bus2": 61105
      },
      "params": {
        "R": 0.0007271106005646288,
        "X": 0.03200768306851387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0249999761581423,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.6249917745591,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61101_61106_1",
      "ports": {
        "bus1": 61101,
        "bus2": 61106
      },
      "params": {
        "R": 0.0003144064103253186,
        "X": 0.02075716108083725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_61101_61107_1",
      "ports": {
        "bus1": 61101,
        "bus2": 61107
      },
      "params": {
        "R": 0.00023604065063409507,
        "X": 0.001178012229502201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61101_61108_1",
      "ports": {
        "bus1": 61101,
        "bus2": 61108
      },
      "params": {
        "R": 0.00029956322396174073,
        "X": 0.0011541778221726418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61102_61104_1",
      "ports": {
        "bus1": 61102,
        "bus2": 61104
      },
      "params": {
        "R": 0.0001171573530882597,
        "X": 0.007721608504652977,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61103_61104_1",
      "ports": {
        "bus1": 61103,
        "bus2": 61104
      },
      "params": {
        "R": 0.002192892599850893,
        "X": 0.14452926814556122,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61107_61114_1",
      "ports": {
        "bus1": 61107,
        "bus2": 61114
      },
      "params": {
        "R": 0.0005739459884352982,
        "X": 0.006466190796345472,
        "G": 0.0,
        "B": 0.11927758902311325
      },
      "extension": {
        "length": 17001.89296765137,
        "rating": 1210.103988647461
      }
    },
    {
      "class": "Branch",
      "id": "branch_61107_61637_1",
      "ports": {
        "bus1": 61637,
        "bus2": 61107
      },
      "params": {
        "R": 0.001065303455106914,
        "X": 0.013158400543034077,
        "G": 0.0,
        "B": 0.3716338276863098
      },
      "extension": {
        "length": 51055.251086425786,
        "rating": 1258.6181640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_61109_61112_1",
      "ports": {
        "bus1": 61109,
        "bus2": 61112
      },
      "params": {
        "R": 0.0008231026586145163,
        "X": 0.056123580783605576,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61109_61113_1",
      "ports": {
        "bus1": 61109,
        "bus2": 61113
      },
      "params": {
        "R": 0.0002989579224959016,
        "X": 0.01662326604127884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61109_61114_1",
      "ports": {
        "bus1": 61109,
        "bus2": 61114
      },
      "params": {
        "R": 0.00026240095030516386,
        "X": 0.00114507507532835,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61109_61115_1",
      "ports": {
        "bus1": 61109,
        "bus2": 61115
      },
      "params": {
        "R": 0.00026393646840006113,
        "X": 0.0010873341234400868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61110_61112_1",
      "ports": {
        "bus1": 61110,
        "bus2": 61112
      },
      "params": {
        "R": -0.00032572748023085296,
        "X": -0.022209856659173965,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61111_61112_1",
      "ports": {
        "bus1": 61111,
        "bus2": 61112
      },
      "params": {
        "R": 0.002656936878338456,
        "X": 0.18116429448127747,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61114_61236_1",
      "ports": {
        "bus1": 61114,
        "bus2": 61236
      },
      "params": {
        "R": 0.0020984497386962175,
        "X": 0.023253174498677254,
        "G": 0.0,
        "B": 0.43309593200683594
      },
      "extension": {
        "length": 70034.5015444336,
        "rating": 1202.214527130127
      }
    },
    {
      "class": "Branch",
      "id": "branch_61114_61586_1",
      "ports": {
        "bus1": 61114,
        "bus2": 61586
      },
      "params": {
        "R": 0.0018512643873691559,
        "X": 0.02270963229238987,
        "G": 0.0,
        "B": 0.5263831615447998
      },
      "extension": {
        "length": 74835.86503271485,
        "rating": 1252.0347595214844
      }
    },
    {
      "class": "Branch",
      "id": "branch_61116_61117_1",
      "ports": {
        "bus1": 61116,
        "bus2": 61117
      },
      "params": {
        "R": 0.000228092452744022,
        "X": 0.0010620387038215995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61118_61119_1",
      "ports": {
        "bus1": 61118,
        "bus2": 61119
      },
      "params": {
        "R": 0.0002714107104111463,
        "X": 0.00110687839332968,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61120_61121_1",
      "ports": {
        "bus1": 61120,
        "bus2": 61121
      },
      "params": {
        "R": 0.0008351827855221927,
        "X": 0.018331190571188927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61120_61122_1",
      "ports": {
        "bus1": 61120,
        "bus2": 61122
      },
      "params": {
        "R": 0.00024781242245808244,
        "X": 0.0010885216761380434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61122_61158_1",
      "ports": {
        "bus1": 61122,
        "bus2": 61158
      },
      "params": {
        "R": 0.0007680908893235028,
        "X": 0.003925527911633253,
        "G": 0.0,
        "B": 0.0011164906900376081
      },
      "extension": {
        "length": 1430.0265180130004,
        "rating": 169.85301971435547
      }
    },
    {
      "class": "Branch",
      "id": "branch_61123_61124_1",
      "ports": {
        "bus1": 61124,
        "bus2": 61123
      },
      "params": {
        "R": 0.0007304716273210943,
        "X": 0.040035124868154526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61123_61125_1",
      "ports": {
        "bus1": 61123,
        "bus2": 61125
      },
      "params": {
        "R": 0.0010088557610288262,
        "X": 0.0544704794883728,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61123_61126_1",
      "ports": {
        "bus1": 61123,
        "bus2": 61126
      },
      "params": {
        "R": 0.00079255091259256,
        "X": 0.0497567243874073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61123_61127_1",
      "ports": {
        "bus1": 61123,
        "bus2": 61127
      },
      "params": {
        "R": 0.0002226343349320814,
        "X": 0.0011770862620323896,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61123_61128_1",
      "ports": {
        "bus1": 61123,
        "bus2": 61128
      },
      "params": {
        "R": 0.0002727405808400363,
        "X": 0.0010313197271898389,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61127_61148_1",
      "ports": {
        "bus1": 61127,
        "bus2": 61148
      },
      "params": {
        "R": 0.0004796598805114627,
        "X": 0.00595496641471982,
        "G": 0.0,
        "B": 0.11198394000530243
      },
      "extension": {
        "length": 18958.734919555664,
        "rating": 1074.1024017333984
      }
    },
    {
      "class": "Branch",
      "id": "branch_61129_61130_1",
      "ports": {
        "bus1": 61129,
        "bus2": 61130
      },
      "params": {
        "R": 0.0011995346285402775,
        "X": 0.027133991941809654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 112.84374862909317,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61129_61131_1",
      "ports": {
        "bus1": 61129,
        "bus2": 61131
      },
      "params": {
        "R": 0.0008304670336656272,
        "X": 0.021963918581604958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 112.84374862909317,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_61129_61132_1",
      "ports": {
        "bus1": 61129,
        "bus2": 61132
      },
      "params": {
        "R": 0.00020405456598382443,
        "X": 0.0011584225576370955,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61129_61133_1",
      "ports": {
        "bus1": 61129,
        "bus2": 61133
      },
      "params": {
        "R": 0.00020632198720704764,
        "X": 0.0010642451234161854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61132_61135_1",
      "ports": {
        "bus1": 61132,
        "bus2": 61135
      },
      "params": {
        "R": 0.003241772996261716,
        "X": 0.017156794667243958,
        "G": 0.0,
        "B": 0.004554225597530603
      },
      "extension": {
        "length": 6284.005966186523,
        "rating": 155.8255910873413
      }
    },
    {
      "class": "Branch",
      "id": "branch_61132_61172_1",
      "ports": {
        "bus1": 61172,
        "bus2": 61132
      },
      "params": {
        "R": 0.0020874738693237305,
        "X": 0.007557676173746586,
        "G": 0.0,
        "B": 0.0011288411915302277
      },
      "extension": {
        "length": 2086.8701314086916,
        "rating": 136.63864135742188
      }
    },
    {
      "class": "Branch",
      "id": "branch_61134_61137_1",
      "ports": {
        "bus1": 61134,
        "bus2": 61137
      },
      "params": {
        "R": 0.0005191569216549397,
        "X": 0.035757411271333694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61134_61138_1",
      "ports": {
        "bus1": 61134,
        "bus2": 61138
      },
      "params": {
        "R": 0.0004962256061844528,
        "X": 0.022525660693645477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61134_61139_1",
      "ports": {
        "bus1": 61134,
        "bus2": 61139
      },
      "params": {
        "R": 0.00032356291194446385,
        "X": 0.020752837881445885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61134_61140_1",
      "ports": {
        "bus1": 61134,
        "bus2": 61140
      },
      "params": {
        "R": 0.0003877630515489727,
        "X": 0.025061773136258125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61134_61141_1",
      "ports": {
        "bus1": 61134,
        "bus2": 61141
      },
      "params": {
        "R": 0.0006453036330640316,
        "X": 0.03838925063610077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61134_61142_1",
      "ports": {
        "bus1": 61134,
        "bus2": 61142
      },
      "params": {
        "R": 0.0002143673918908462,
        "X": 0.0010862485505640507,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61134_61143_1",
      "ports": {
        "bus1": 61134,
        "bus2": 61143
      },
      "params": {
        "R": 0.0002914165670517832,
        "X": 0.001066547236405313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61135_61137_1",
      "ports": {
        "bus1": 61135,
        "bus2": 61137
      },
      "params": {
        "R": -0.00013700456474907696,
        "X": -0.009436320513486862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61136_61137_1",
      "ports": {
        "bus1": 61136,
        "bus2": 61137
      },
      "params": {
        "R": 0.002179777016863227,
        "X": 0.1501341015100479,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61142_61222_1",
      "ports": {
        "bus1": 61222,
        "bus2": 61142
      },
      "params": {
        "R": 0.0006240140646696091,
        "X": 0.006677513010799885,
        "G": 0.0,
        "B": 0.10688690841197968
      },
      "extension": {
        "length": 19310.72213232422,
        "rating": 1063.3758544921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_61144_61145_1",
      "ports": {
        "bus1": 61145,
        "bus2": 61144
      },
      "params": {
        "R": 0.0004911848227493465,
        "X": 0.024548128247261047,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61144_61146_1",
      "ports": {
        "bus1": 61144,
        "bus2": 61146
      },
      "params": {
        "R": 0.001170249655842781,
        "X": 0.06570158153772354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61144_61147_1",
      "ports": {
        "bus1": 61144,
        "bus2": 61147
      },
      "params": {
        "R": 0.0006849312921985984,
        "X": 0.043675437569618225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61144_61148_1",
      "ports": {
        "bus1": 61144,
        "bus2": 61148
      },
      "params": {
        "R": 0.0002482898416928947,
        "X": 0.001101296627894044,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61144_61149_1",
      "ports": {
        "bus1": 61144,
        "bus2": 61149
      },
      "params": {
        "R": 0.0002440391108393669,
        "X": 0.0011771644931286573,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61150_61151_1",
      "ports": {
        "bus1": 61150,
        "bus2": 61151
      },
      "params": {
        "R": 0.0002426598221063614,
        "X": 0.0010785177582874894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61151_61217_1",
      "ports": {
        "bus1": 61151,
        "bus2": 61217
      },
      "params": {
        "R": 0.002220999449491501,
        "X": 0.0122548071667552,
        "G": 0.0,
        "B": 0.002095080679282546
      },
      "extension": {
        "length": 3511.7411937561037,
        "rating": 146.7573642730713
      }
    },
    {
      "class": "Branch",
      "id": "branch_61152_61153_1",
      "ports": {
        "bus1": 61153,
        "bus2": 61152
      },
      "params": {
        "R": 0.00032294855918735266,
        "X": 0.013224457390606403,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61152_61154_1",
      "ports": {
        "bus1": 61152,
        "bus2": 61154
      },
      "params": {
        "R": 0.0003089014790020883,
        "X": 0.01649636961519718,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61152_61155_1",
      "ports": {
        "bus1": 61152,
        "bus2": 61155
      },
      "params": {
        "R": 0.0002492768981028348,
        "X": 0.0011873856419697404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61152_61156_1",
      "ports": {
        "bus1": 61152,
        "bus2": 61156
      },
      "params": {
        "R": 0.00023142658756114542,
        "X": 0.001030306564643979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61153_61185_1",
      "ports": {
        "bus1": 61153,
        "bus2": 61185
      },
      "params": {
        "R": 0.010153744369745255,
        "X": 0.046457644551992416,
        "G": 0.0,
        "B": 0.010876446962356567
      },
      "extension": {
        "length": 17383.002821411133,
        "rating": 175.2801537513733
      }
    },
    {
      "class": "Branch",
      "id": "branch_61155_61469_1",
      "ports": {
        "bus1": 61155,
        "bus2": 61469
      },
      "params": {
        "R": 0.0023770825937390327,
        "X": 0.0259263776242733,
        "G": 0.0,
        "B": 0.36590296030044556
      },
      "extension": {
        "length": 70444.97807080079,
        "rating": 982.3187828063965
      }
    },
    {
      "class": "Branch",
      "id": "branch_61157_61158_1",
      "ports": {
        "bus1": 61158,
        "bus2": 61157
      },
      "params": {
        "R": 0.0005354736349545419,
        "X": 0.03038749471306801,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61157_61158_2",
      "ports": {
        "bus1": 61158,
        "bus2": 61157
      },
      "params": {
        "R": 0.0005354736349545419,
        "X": 0.03038749471306801,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61157_61159_1",
      "ports": {
        "bus1": 61157,
        "bus2": 61159
      },
      "params": {
        "R": 0.00021212028514128178,
        "X": 0.014360078610479832,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61157_61160_1",
      "ports": {
        "bus1": 61157,
        "bus2": 61160
      },
      "params": {
        "R": 0.00024206734087783843,
        "X": 0.0010592782637104392,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61157_61161_1",
      "ports": {
        "bus1": 61157,
        "bus2": 61161
      },
      "params": {
        "R": 0.000226311749429442,
        "X": 0.0011551090283319354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61162_61163_1",
      "ports": {
        "bus1": 61162,
        "bus2": 61163
      },
      "params": {
        "R": 0.008742611855268478,
        "X": 0.227782741189003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.043750047683716,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.03125548362735,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61162_61164_1",
      "ports": {
        "bus1": 61162,
        "bus2": 61164
      },
      "params": {
        "R": 0.005675802007317543,
        "X": 0.16192230582237244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61162_61165_1",
      "ports": {
        "bus1": 61162,
        "bus2": 61165
      },
      "params": {
        "R": 0.00020176258112769574,
        "X": 0.0010753381066024303,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61162_61166_1",
      "ports": {
        "bus1": 61162,
        "bus2": 61166
      },
      "params": {
        "R": 0.00025919178733602166,
        "X": 0.0010874740546569228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61165_61183_1",
      "ports": {
        "bus1": 61183,
        "bus2": 61165
      },
      "params": {
        "R": 0.0006187189719639719,
        "X": 0.0031825832556933165,
        "G": 0.0,
        "B": 0.0013554031029343605
      },
      "extension": {
        "length": 1415.3715753250121,
        "rating": 188.5474681854248
      }
    },
    {
      "class": "Branch",
      "id": "branch_61167_61168_1",
      "ports": {
        "bus1": 61168,
        "bus2": 61167
      },
      "params": {
        "R": 0.0003343018761370331,
        "X": 0.021205458790063858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61167_61169_1",
      "ports": {
        "bus1": 61167,
        "bus2": 61169
      },
      "params": {
        "R": 0.0002379177458351478,
        "X": 0.0010943119414150715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61167_61170_1",
      "ports": {
        "bus1": 61167,
        "bus2": 61170
      },
      "params": {
        "R": 0.00020057836081832647,
        "X": 0.0010258685797452927,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61171_61172_1",
      "ports": {
        "bus1": 61172,
        "bus2": 61171
      },
      "params": {
        "R": 0.0003809570916928351,
        "X": 0.026672521606087685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61171_61173_1",
      "ports": {
        "bus1": 61171,
        "bus2": 61173
      },
      "params": {
        "R": 0.00017151386418845505,
        "X": 0.008430277928709984,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61171_61174_1",
      "ports": {
        "bus1": 61171,
        "bus2": 61174
      },
      "params": {
        "R": 0.00021220670896582305,
        "X": 0.001126044080592692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61171_61175_1",
      "ports": {
        "bus1": 61171,
        "bus2": 61175
      },
      "params": {
        "R": 0.00027170375688001513,
        "X": 0.0010114258620887995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61176_61177_1",
      "ports": {
        "bus1": 61177,
        "bus2": 61176
      },
      "params": {
        "R": 0.00026633127708919346,
        "X": 0.01882125437259674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61176_61178_1",
      "ports": {
        "bus1": 61176,
        "bus2": 61178
      },
      "params": {
        "R": 0.0006002300651744008,
        "X": 0.03436132147908211,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_61176_61179_1",
      "ports": {
        "bus1": 61176,
        "bus2": 61179
      },
      "params": {
        "R": 0.0004534092440735549,
        "X": 0.019487805664539337,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61176_61180_1",
      "ports": {
        "bus1": 61176,
        "bus2": 61180
      },
      "params": {
        "R": 0.0002725936647038907,
        "X": 0.0010051938006654382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61176_61181_1",
      "ports": {
        "bus1": 61176,
        "bus2": 61181
      },
      "params": {
        "R": 0.0002261040499433875,
        "X": 0.001152027864009142,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61182_61183_1",
      "ports": {
        "bus1": 61182,
        "bus2": 61183
      },
      "params": {
        "R": 0.0002563019806984812,
        "X": 0.0010983493411913514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61184_61185_1",
      "ports": {
        "bus1": 61184,
        "bus2": 61185
      },
      "params": {
        "R": 0.00023858067288529128,
        "X": 0.0011127429315820336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61186_61187_1",
      "ports": {
        "bus1": 61186,
        "bus2": 61187
      },
      "params": {
        "R": 0.0002831578894983977,
        "X": 0.0010688191978260875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61188_61189_1",
      "ports": {
        "bus1": 61188,
        "bus2": 61189
      },
      "params": {
        "R": 0.0002196329878643155,
        "X": 0.001183659303933382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61190_61191_1",
      "ports": {
        "bus1": 61190,
        "bus2": 61191
      },
      "params": {
        "R": 0.00023854356550145894,
        "X": 0.0011331946589052677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61192_61193_1",
      "ports": {
        "bus1": 61193,
        "bus2": 61192
      },
      "params": {
        "R": 0.0006719552329741418,
        "X": 0.029002506285905838,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61192_61194_1",
      "ports": {
        "bus1": 61192,
        "bus2": 61194
      },
      "params": {
        "R": 0.0003343267017044127,
        "X": 0.021597549319267273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61192_61195_1",
      "ports": {
        "bus1": 61192,
        "bus2": 61195
      },
      "params": {
        "R": 0.0002655249845702201,
        "X": 0.016703562811017036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61192_61196_1",
      "ports": {
        "bus1": 61192,
        "bus2": 61196
      },
      "params": {
        "R": 0.0005586114129982889,
        "X": 0.032645273953676224,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 362.24998354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61192_61197_1",
      "ports": {
        "bus1": 61192,
        "bus2": 61197
      },
      "params": {
        "R": 0.00023983922437764704,
        "X": 0.0011836622143164277,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61192_61198_1",
      "ports": {
        "bus1": 61192,
        "bus2": 61198
      },
      "params": {
        "R": 0.00029862139490433037,
        "X": 0.0010725569445639849,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61197_61203_1",
      "ports": {
        "bus1": 61197,
        "bus2": 61203
      },
      "params": {
        "R": 0.0008236841531470418,
        "X": 0.009346570819616318,
        "G": 0.0,
        "B": 0.24966192245483398
      },
      "extension": {
        "length": 30379.11834375,
        "rating": 1020.6369400024414
      }
    },
    {
      "class": "Branch",
      "id": "branch_61199_61200_1",
      "ports": {
        "bus1": 61199,
        "bus2": 61200
      },
      "params": {
        "R": 0.00023688457440584898,
        "X": 0.001155929290689528,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61201_61202_1",
      "ports": {
        "bus1": 61202,
        "bus2": 61201
      },
      "params": {
        "R": 0.0008759167394600809,
        "X": 0.04244336858391762,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61201_61203_1",
      "ports": {
        "bus1": 61201,
        "bus2": 61203
      },
      "params": {
        "R": 0.00022473280841950327,
        "X": 0.0010650339536368847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61201_61204_1",
      "ports": {
        "bus1": 61201,
        "bus2": 61204
      },
      "params": {
        "R": 0.00020694454724434763,
        "X": 0.0011359095806255937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61205_61208_1",
      "ports": {
        "bus1": 61205,
        "bus2": 61208
      },
      "params": {
        "R": 0.0004966816632077098,
        "X": 0.027413384988904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61205_61209_1",
      "ports": {
        "bus1": 61205,
        "bus2": 61209
      },
      "params": {
        "R": 0.0003239621582906693,
        "X": 0.02317836694419384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61205_61210_1",
      "ports": {
        "bus1": 61205,
        "bus2": 61210
      },
      "params": {
        "R": 0.0004298613639548421,
        "X": 0.024270199239253998,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61205_61211_1",
      "ports": {
        "bus1": 61205,
        "bus2": 61211
      },
      "params": {
        "R": 0.0003138069878332317,
        "X": 0.02086571417748928,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61205_61212_1",
      "ports": {
        "bus1": 61205,
        "bus2": 61212
      },
      "params": {
        "R": 0.0002910253533627838,
        "X": 0.015811819583177567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61205_61213_1",
      "ports": {
        "bus1": 61205,
        "bus2": 61213
      },
      "params": {
        "R": 0.00048797778435982764,
        "X": 0.028840353712439537,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61205_61214_1",
      "ports": {
        "bus1": 61205,
        "bus2": 61214
      },
      "params": {
        "R": 0.00021716326591558754,
        "X": 0.0010413918644189835,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61205_61215_1",
      "ports": {
        "bus1": 61205,
        "bus2": 61215
      },
      "params": {
        "R": 0.00022881943732500076,
        "X": 0.0011118057882413268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61206_61208_1",
      "ports": {
        "bus1": 61206,
        "bus2": 61208
      },
      "params": {
        "R": -0.00016965976101346314,
        "X": -0.009364044293761253,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61207_61208_1",
      "ports": {
        "bus1": 61207,
        "bus2": 61208
      },
      "params": {
        "R": 0.0017615359975025058,
        "X": 0.09722459316253662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61216_61217_1",
      "ports": {
        "bus1": 61216,
        "bus2": 61217
      },
      "params": {
        "R": 0.00020481814863160253,
        "X": 0.0010075134923681617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61218_61221_1",
      "ports": {
        "bus1": 61218,
        "bus2": 61221
      },
      "params": {
        "R": 0.0010206520091742277,
        "X": 0.03919466957449913,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61218_61222_1",
      "ports": {
        "bus1": 61218,
        "bus2": 61222
      },
      "params": {
        "R": 0.0002817185886669904,
        "X": 0.001094350591301918,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61218_61223_1",
      "ports": {
        "bus1": 61218,
        "bus2": 61223
      },
      "params": {
        "R": 0.0002713036083150655,
        "X": 0.001099059241823852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61219_61221_1",
      "ports": {
        "bus1": 61219,
        "bus2": 61221
      },
      "params": {
        "R": -0.00028903066413477063,
        "X": -0.011099237948656082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61219_61239_1",
      "ports": {
        "bus1": 61239,
        "bus2": 61219
      },
      "params": {
        "R": 0.0010086526162922382,
        "X": 0.004454954992979765,
        "G": 0.0,
        "B": 0.0008006933494471014
      },
      "extension": {
        "length": 1268.6676142730714,
        "rating": 184.92357730865479
      }
    },
    {
      "class": "Branch",
      "id": "branch_61219_61239_2",
      "ports": {
        "bus1": 61239,
        "bus2": 61219
      },
      "params": {
        "R": 0.0010086526162922382,
        "X": 0.004454954992979765,
        "G": 0.0,
        "B": 0.0008006933494471014
      },
      "extension": {
        "length": 1268.6676142730714,
        "rating": 184.92357730865479
      }
    },
    {
      "class": "Branch",
      "id": "branch_61220_61221_1",
      "ports": {
        "bus1": 61220,
        "bus2": 61221
      },
      "params": {
        "R": 0.004319651983678341,
        "X": 0.16588157415390015,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61224_61225_1",
      "ports": {
        "bus1": 61224,
        "bus2": 61225
      },
      "params": {
        "R": 0.0034874663688242435,
        "X": 0.07035043090581894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61224_61226_1",
      "ports": {
        "bus1": 61224,
        "bus2": 61226
      },
      "params": {
        "R": 0.004016266670078039,
        "X": 0.08539064228534698,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61224_61227_1",
      "ports": {
        "bus1": 61224,
        "bus2": 61227
      },
      "params": {
        "R": 0.012426423840224743,
        "X": 0.2912009656429291,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61224_61228_1",
      "ports": {
        "bus1": 61224,
        "bus2": 61228
      },
      "params": {
        "R": 0.00020935179782100022,
        "X": 0.0011362350778654218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61224_61229_1",
      "ports": {
        "bus1": 61224,
        "bus2": 61229
      },
      "params": {
        "R": 0.00023026432609185576,
        "X": 0.0011256696889176965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61230_61231_1",
      "ports": {
        "bus1": 61231,
        "bus2": 61230
      },
      "params": {
        "R": 0.0004518710193224251,
        "X": 0.027920467779040337,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61230_61232_1",
      "ports": {
        "bus1": 61230,
        "bus2": 61232
      },
      "params": {
        "R": 0.0006506915669888258,
        "X": 0.03623105585575104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61230_61233_1",
      "ports": {
        "bus1": 61230,
        "bus2": 61233
      },
      "params": {
        "R": 0.0005555603420361876,
        "X": 0.027614492923021317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61230_61234_1",
      "ports": {
        "bus1": 61230,
        "bus2": 61234
      },
      "params": {
        "R": 0.0006933918339200318,
        "X": 0.04615207388997078,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61230_61235_1",
      "ports": {
        "bus1": 61230,
        "bus2": 61235
      },
      "params": {
        "R": 0.0006996471202000976,
        "X": 0.04823217913508415,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0249999761581423,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.6249917745591,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61230_61236_1",
      "ports": {
        "bus1": 61230,
        "bus2": 61236
      },
      "params": {
        "R": 0.00022030599939171225,
        "X": 0.0011929490137845278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61230_61237_1",
      "ports": {
        "bus1": 61230,
        "bus2": 61237
      },
      "params": {
        "R": 0.00022437813458964229,
        "X": 0.0010165449930354953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61238_61239_1",
      "ports": {
        "bus1": 61238,
        "bus2": 61239
      },
      "params": {
        "R": 0.0002802325179800391,
        "X": 0.0010206259321421385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61240_61241_1",
      "ports": {
        "bus1": 61241,
        "bus2": 61240
      },
      "params": {
        "R": 0.0005139017594046891,
        "X": 0.02430620603263378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61240_61241_2",
      "ports": {
        "bus1": 61241,
        "bus2": 61240
      },
      "params": {
        "R": 0.0005139017594046891,
        "X": 0.02430620603263378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61240_61241_3",
      "ports": {
        "bus1": 61241,
        "bus2": 61240
      },
      "params": {
        "R": 0.0005139017594046891,
        "X": 0.02430620603263378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61240_61242_1",
      "ports": {
        "bus1": 61240,
        "bus2": 61242
      },
      "params": {
        "R": 0.0004972642636857927,
        "X": 0.029379794374108315,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61240_61243_1",
      "ports": {
        "bus1": 61240,
        "bus2": 61243
      },
      "params": {
        "R": 0.0004924607346765697,
        "X": 0.03046579100191593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61240_61244_1",
      "ports": {
        "bus1": 61240,
        "bus2": 61244
      },
      "params": {
        "R": 0.0004219817346893251,
        "X": 0.023278577253222466,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61240_61245_1",
      "ports": {
        "bus1": 61240,
        "bus2": 61245
      },
      "params": {
        "R": 0.0003341819392517209,
        "X": 0.01972891017794609,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61240_61246_1",
      "ports": {
        "bus1": 61240,
        "bus2": 61246
      },
      "params": {
        "R": 0.0003874049289152026,
        "X": 0.020075839012861252,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 353.624991774559,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61240_61247_1",
      "ports": {
        "bus1": 61240,
        "bus2": 61247
      },
      "params": {
        "R": 0.00026911598979495466,
        "X": 0.0010229944018647075,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61240_61248_1",
      "ports": {
        "bus1": 61240,
        "bus2": 61248
      },
      "params": {
        "R": 0.00023912584583740681,
        "X": 0.0011911941692233086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61249_61250_1",
      "ports": {
        "bus1": 61249,
        "bus2": 61250
      },
      "params": {
        "R": 0.0002238357556052506,
        "X": 0.0010116735938936472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61250_61251_1",
      "ports": {
        "bus1": 61251,
        "bus2": 61250
      },
      "params": {
        "R": 0.010591386817395687,
        "X": 0.05873348191380501,
        "G": 0.0,
        "B": 0.011082839220762253
      },
      "extension": {
        "length": 19120.42044580078,
        "rating": 160.42330265045166
      }
    },
    {
      "class": "Branch",
      "id": "branch_61250_62708_1",
      "ports": {
        "bus1": 62708,
        "bus2": 61250
      },
      "params": {
        "R": 0.016262458637356758,
        "X": 0.06417665630578995,
        "G": 0.0,
        "B": 0.022361023351550102
      },
      "extension": {
        "length": 28072.046513671878,
        "rating": 156.74337148666382
      }
    },
    {
      "class": "Branch",
      "id": "branch_61251_61252_1",
      "ports": {
        "bus1": 61252,
        "bus2": 61251
      },
      "params": {
        "R": 0.011623384431004524,
        "X": 0.058515626937150955,
        "G": 0.0,
        "B": 0.01499437727034092
      },
      "extension": {
        "length": 20194.702872802736,
        "rating": 165.49901962280273
      }
    },
    {
      "class": "Branch",
      "id": "branch_61252_61253_1",
      "ports": {
        "bus1": 61252,
        "bus2": 61253
      },
      "params": {
        "R": 0.00023489493469242007,
        "X": 0.0010938163613900542,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61252_61261_1",
      "ports": {
        "bus1": 61261,
        "bus2": 61252
      },
      "params": {
        "R": 0.009631995111703873,
        "X": 0.04958779364824295,
        "G": 0.0,
        "B": 0.019912634044885635
      },
      "extension": {
        "length": 21305.748125610353,
        "rating": 169.57769393920898
      }
    },
    {
      "class": "Branch",
      "id": "branch_61254_61273_1",
      "ports": {
        "bus1": 61254,
        "bus2": 61273
      },
      "params": {
        "R": 0.0168058630079031,
        "X": 0.07340647280216217,
        "G": 0.0,
        "B": 0.016490314155817032
      },
      "extension": {
        "length": 25194.405743041993,
        "rating": 172.5119948387146
      }
    },
    {
      "class": "Branch",
      "id": "branch_61255_61256_1",
      "ports": {
        "bus1": 61255,
        "bus2": 61256
      },
      "params": {
        "R": 0.0002817573258653283,
        "X": 0.0011327795218676329,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61256_61266_1",
      "ports": {
        "bus1": 61256,
        "bus2": 61266
      },
      "params": {
        "R": 0.010139995254576206,
        "X": 0.04384999722242355,
        "G": 0.0,
        "B": 0.03519516438245773
      },
      "extension": {
        "length": 27979.550857177735,
        "rating": 159.86003875732422
      }
    },
    {
      "class": "Branch",
      "id": "branch_61257_61258_1",
      "ports": {
        "bus1": 61257,
        "bus2": 61258
      },
      "params": {
        "R": 0.00026206308393739164,
        "X": 0.001182907959446311,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61257_61259_1",
      "ports": {
        "bus1": 61257,
        "bus2": 61259
      },
      "params": {
        "R": 0.021919842809438705,
        "X": 0.0838400349020958,
        "G": 0.0,
        "B": 0.007599031552672386
      },
      "extension": {
        "length": 19401.847221313477,
        "rating": 156.08088970184326
      }
    },
    {
      "class": "Branch",
      "id": "branch_61257_61260_1",
      "ports": {
        "bus1": 61257,
        "bus2": 61260
      },
      "params": {
        "R": 0.008458067663013935,
        "X": 0.03460051491856575,
        "G": 0.0,
        "B": 0.014136156067252159
      },
      "extension": {
        "length": 15458.65083984375,
        "rating": 145.9796667098999
      }
    },
    {
      "class": "Branch",
      "id": "branch_61259_61269_1",
      "ports": {
        "bus1": 61259,
        "bus2": 61269
      },
      "params": {
        "R": 0.018107367679476738,
        "X": 0.07634402811527252,
        "G": 0.0,
        "B": 0.009082273580133915
      },
      "extension": {
        "length": 18266.86691784668,
        "rating": 160.25062799453735
      }
    },
    {
      "class": "Branch",
      "id": "branch_61261_61292_1",
      "ports": {
        "bus1": 61292,
        "bus2": 61261
      },
      "params": {
        "R": 0.018281588330864906,
        "X": 0.10142828524112701,
        "G": 0.0,
        "B": 0.019841812551021576
      },
      "extension": {
        "length": 32622.738884033202,
        "rating": 183.3891749382019
      }
    },
    {
      "class": "Branch",
      "id": "branch_61262_61263_1",
      "ports": {
        "bus1": 61262,
        "bus2": 61263
      },
      "params": {
        "R": 0.00023978730314411223,
        "X": 0.0011049899039790034,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61263_61264_1",
      "ports": {
        "bus1": 61264,
        "bus2": 61263
      },
      "params": {
        "R": 0.002894047647714615,
        "X": 0.014935249462723732,
        "G": 0.0,
        "B": 0.004853376187384129
      },
      "extension": {
        "length": 6521.099564025879,
        "rating": 134.87341403961182
      }
    },
    {
      "class": "Branch",
      "id": "branch_61263_61265_1",
      "ports": {
        "bus1": 61263,
        "bus2": 61265
      },
      "params": {
        "R": 0.0048291063867509365,
        "X": 0.02051887847483158,
        "G": 0.0,
        "B": 0.0031928063835948706
      },
      "extension": {
        "length": 5528.728114013672,
        "rating": 153.58638763427734
      }
    },
    {
      "class": "Branch",
      "id": "branch_61266_61267_1",
      "ports": {
        "bus1": 61266,
        "bus2": 61267
      },
      "params": {
        "R": 0.00020516688528005034,
        "X": 0.0011797110782936215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61266_61273_1",
      "ports": {
        "bus1": 61266,
        "bus2": 61273
      },
      "params": {
        "R": 0.00828486867249012,
        "X": 0.045826561748981476,
        "G": 0.0,
        "B": 0.010964471846818924
      },
      "extension": {
        "length": 16066.587313476562,
        "rating": 170.3779697418213
      }
    },
    {
      "class": "Branch",
      "id": "branch_61268_61269_1",
      "ports": {
        "bus1": 61268,
        "bus2": 61269
      },
      "params": {
        "R": 0.00026543907006271183,
        "X": 0.0011845572153106332,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61269_61280_1",
      "ports": {
        "bus1": 61280,
        "bus2": 61269
      },
      "params": {
        "R": 0.011523950845003128,
        "X": 0.05390159785747528,
        "G": 0.0,
        "B": 0.018149685114622116
      },
      "extension": {
        "length": 23042.815817871095,
        "rating": 156.5548300743103
      }
    },
    {
      "class": "Branch",
      "id": "branch_61270_61271_1",
      "ports": {
        "bus1": 61270,
        "bus2": 61271
      },
      "params": {
        "R": 0.00028620866942219436,
        "X": 0.0010552420280873775,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61270_61282_1",
      "ports": {
        "bus1": 61270,
        "bus2": 61282
      },
      "params": {
        "R": 0.011605974286794662,
        "X": 0.0495586097240448,
        "G": 0.0,
        "B": 0.008893785066902637
      },
      "extension": {
        "length": 14396.213922363282,
        "rating": 170.988929271698
      }
    },
    {
      "class": "Branch",
      "id": "branch_61272_61273_1",
      "ports": {
        "bus1": 61273,
        "bus2": 61272
      },
      "params": {
        "R": 0.0004892399301752448,
        "X": 0.03058158978819847,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61272_61274_1",
      "ports": {
        "bus1": 61272,
        "bus2": 61274
      },
      "params": {
        "R": 0.00024395390937570482,
        "X": 0.0011463535483926535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61272_63458_1",
      "ports": {
        "bus1": 61272,
        "bus2": 63458
      },
      "params": {
        "R": 0.0026649024803191423,
        "X": 0.03197406604886055,
        "G": 0.0,
        "B": 0.6680057048797607
      },
      "extension": {
        "length": 110004.40619824218,
        "rating": 1251.3481140136719
      }
    },
    {
      "class": "Branch",
      "id": "branch_61275_61278_1",
      "ports": {
        "bus1": 61278,
        "bus2": 61275
      },
      "params": {
        "R": 0.00434540119022131,
        "X": 0.0253533236682415,
        "G": 0.0,
        "B": 0.008796247653663158
      },
      "extension": {
        "length": 11108.47495111084,
        "rating": 149.70293045043945
      }
    },
    {
      "class": "Branch",
      "id": "branch_61275_61607_1",
      "ports": {
        "bus1": 61275,
        "bus2": 61607
      },
      "params": {
        "R": 0.015103786252439022,
        "X": 0.06702817231416702,
        "G": 0.0,
        "B": 0.014180459082126617
      },
      "extension": {
        "length": 22967.437674682616,
        "rating": 163.7032985687256
      }
    },
    {
      "class": "Branch",
      "id": "branch_61276_61277_1",
      "ports": {
        "bus1": 61276,
        "bus2": 61277
      },
      "params": {
        "R": 0.00027696488541550934,
        "X": 0.0011118799448013306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61276_61278_1",
      "ports": {
        "bus1": 61276,
        "bus2": 61278
      },
      "params": {
        "R": 0.004543609451502562,
        "X": 0.020363133400678635,
        "G": 0.0,
        "B": 0.009756260551512241
      },
      "extension": {
        "length": 9565.245869018556,
        "rating": 156.38808012008667
      }
    },
    {
      "class": "Branch",
      "id": "branch_61276_61287_1",
      "ports": {
        "bus1": 61276,
        "bus2": 61287
      },
      "params": {
        "R": 0.0057682376354932785,
        "X": 0.028484679758548737,
        "G": 0.0,
        "B": 0.03561490401625633
      },
      "extension": {
        "length": 21995.568717407226,
        "rating": 136.99114322662354
      }
    },
    {
      "class": "Branch",
      "id": "branch_61278_61279_1",
      "ports": {
        "bus1": 61278,
        "bus2": 61279
      },
      "params": {
        "R": 0.00026733626145869493,
        "X": 0.001172466785646975,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61278_61497_1",
      "ports": {
        "bus1": 61278,
        "bus2": 61497
      },
      "params": {
        "R": 0.003045618999749422,
        "X": 0.014525327831506729,
        "G": 0.0,
        "B": 0.04701527580618858
      },
      "extension": {
        "length": 18178.387806884766,
        "rating": 141.3811445236206
      }
    },
    {
      "class": "Branch",
      "id": "branch_61280_61281_1",
      "ports": {
        "bus1": 61280,
        "bus2": 61281
      },
      "params": {
        "R": 0.0002604599285405129,
        "X": 0.001030359067954123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61280_61291_1",
      "ports": {
        "bus1": 61280,
        "bus2": 61291
      },
      "params": {
        "R": 0.013545052148401737,
        "X": 0.06250429153442383,
        "G": 0.0,
        "B": 0.013480051420629025
      },
      "extension": {
        "length": 19464.811982666015,
        "rating": 169.16545629501343
      }
    },
    {
      "class": "Branch",
      "id": "branch_61282_61286_1",
      "ports": {
        "bus1": 61282,
        "bus2": 61286
      },
      "params": {
        "R": 0.022846335545182228,
        "X": 0.0973065197467804,
        "G": 0.0,
        "B": 0.010202803649008274
      },
      "extension": {
        "length": 24227.383652709963,
        "rating": 181.10406398773193
      }
    },
    {
      "class": "Branch",
      "id": "branch_61283_61284_1",
      "ports": {
        "bus1": 61283,
        "bus2": 61284
      },
      "params": {
        "R": 0.00029986989102326334,
        "X": 0.0011961143463850021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61283_61288_1",
      "ports": {
        "bus1": 61288,
        "bus2": 61283
      },
      "params": {
        "R": 0.013104998506605625,
        "X": 0.06856394559144974,
        "G": 0.0,
        "B": 0.007362482137978077
      },
      "extension": {
        "length": 15781.188501342775,
        "rating": 182.68276453018188
      }
    },
    {
      "class": "Branch",
      "id": "branch_61283_61589_1",
      "ports": {
        "bus1": 61283,
        "bus2": 61589
      },
      "params": {
        "R": 0.008224844001233578,
        "X": 0.046863943338394165,
        "G": 0.0,
        "B": 0.009761162102222443
      },
      "extension": {
        "length": 15498.804016845703,
        "rating": 187.5688910484314
      }
    },
    {
      "class": "Branch",
      "id": "branch_61285_61286_1",
      "ports": {
        "bus1": 61285,
        "bus2": 61286
      },
      "params": {
        "R": 0.00028967810794711113,
        "X": 0.0010203387355431914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61286_61289_1",
      "ports": {
        "bus1": 61289,
        "bus2": 61286
      },
      "params": {
        "R": 0.015767225995659828,
        "X": 0.055982284247875214,
        "G": 0.0,
        "B": 0.012944135814905167
      },
      "extension": {
        "length": 20210.05077319336,
        "rating": 186.1180543899536
      }
    },
    {
      "class": "Branch",
      "id": "branch_61287_61424_1",
      "ports": {
        "bus1": 61424,
        "bus2": 61287
      },
      "params": {
        "R": 0.005202010739594698,
        "X": 0.02545582875609398,
        "G": 0.0,
        "B": 0.02480592578649521
      },
      "extension": {
        "length": 19260.12010473633,
        "rating": 194.34460401535034
      }
    },
    {
      "class": "Branch",
      "id": "branch_61287_61550_1",
      "ports": {
        "bus1": 61550,
        "bus2": 61287
      },
      "params": {
        "R": 0.004862623289227486,
        "X": 0.027538219466805458,
        "G": 0.0,
        "B": 0.013083943165838718
      },
      "extension": {
        "length": 13211.398986328126,
        "rating": 193.45266819000244
      }
    },
    {
      "class": "Branch",
      "id": "branch_61288_61291_1",
      "ports": {
        "bus1": 61291,
        "bus2": 61288
      },
      "params": {
        "R": 0.00600383710116148,
        "X": 0.03055676817893982,
        "G": 0.0,
        "B": 0.01458908524364233
      },
      "extension": {
        "length": 15928.628106445312,
        "rating": 175.6672501564026
      }
    },
    {
      "class": "Branch",
      "id": "branch_61289_61290_1",
      "ports": {
        "bus1": 61289,
        "bus2": 61290
      },
      "params": {
        "R": 0.006913675460964441,
        "X": 0.030208947136998177,
        "G": 0.0,
        "B": 0.011505856178700924
      },
      "extension": {
        "length": 14400.888892822266,
        "rating": 156.82342052459717
      }
    },
    {
      "class": "Branch",
      "id": "branch_61289_61349_1",
      "ports": {
        "bus1": 61349,
        "bus2": 61289
      },
      "params": {
        "R": 0.01318665686994791,
        "X": 0.055992282927036285,
        "G": 0.0,
        "B": 0.017297282814979553
      },
      "extension": {
        "length": 22175.768415893555,
        "rating": 171.23335599899292
      }
    },
    {
      "class": "Branch",
      "id": "branch_61290_61348_1",
      "ports": {
        "bus1": 61348,
        "bus2": 61290
      },
      "params": {
        "R": 0.007331494241952896,
        "X": 0.027983032166957855,
        "G": 0.0,
        "B": 0.039676275104284286
      },
      "extension": {
        "length": 23706.96704626465,
        "rating": 167.2999620437622
      }
    },
    {
      "class": "Branch",
      "id": "branch_61292_61424_1",
      "ports": {
        "bus1": 61424,
        "bus2": 61292
      },
      "params": {
        "R": 0.016299130395054817,
        "X": 0.04925256967544556,
        "G": 0.0,
        "B": 0.014052476733922958
      },
      "extension": {
        "length": 20432.761086181643,
        "rating": 190.26376008987427
      }
    },
    {
      "class": "Branch",
      "id": "branch_61293_61294_1",
      "ports": {
        "bus1": 61293,
        "bus2": 61294
      },
      "params": {
        "R": 0.0002362376544624567,
        "X": 0.001104141934774816,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61293_61295_1",
      "ports": {
        "bus1": 61295,
        "bus2": 61293
      },
      "params": {
        "R": 0.00551392650231719,
        "X": 0.02098262682557106,
        "G": 0.0,
        "B": 0.008898618631064892
      },
      "extension": {
        "length": 10389.601551269532,
        "rating": 141.51184558868408
      }
    },
    {
      "class": "Branch",
      "id": "branch_61293_61314_1",
      "ports": {
        "bus1": 61293,
        "bus2": 61314
      },
      "params": {
        "R": 0.007934861816465855,
        "X": 0.036159880459308624,
        "G": 0.0,
        "B": 0.03139093145728111
      },
      "extension": {
        "length": 23248.241325439452,
        "rating": 161.5861415863037
      }
    },
    {
      "class": "Branch",
      "id": "branch_61295_61296_1",
      "ports": {
        "bus1": 61296,
        "bus2": 61295
      },
      "params": {
        "R": 0.015057452954351902,
        "X": 0.049445901066064835,
        "G": 0.0,
        "B": 0.01768108457326889
      },
      "extension": {
        "length": 20081.303375976564,
        "rating": 144.36681270599365
      }
    },
    {
      "class": "Branch",
      "id": "branch_61295_61497_1",
      "ports": {
        "bus1": 61295,
        "bus2": 61497
      },
      "params": {
        "R": 0.01039282325655222,
        "X": 0.056397370994091034,
        "G": 0.0,
        "B": 0.014357957057654858
      },
      "extension": {
        "length": 21926.223833862306,
        "rating": 153.70073318481445
      }
    },
    {
      "class": "Branch",
      "id": "branch_61295_61503_1",
      "ports": {
        "bus1": 61295,
        "bus2": 61503
      },
      "params": {
        "R": 0.009263314306735992,
        "X": 0.04888739064335823,
        "G": 0.0,
        "B": 0.009771905839443207
      },
      "extension": {
        "length": 16120.849815307618,
        "rating": 122.76411056518555
      }
    },
    {
      "class": "Branch",
      "id": "branch_61296_61300_1",
      "ports": {
        "bus1": 61296,
        "bus2": 61300
      },
      "params": {
        "R": 0.013168596662580967,
        "X": 0.054495349526405334,
        "G": 0.0,
        "B": 0.014180436730384827
      },
      "extension": {
        "length": 19687.284403198242,
        "rating": 164.1620397567749
      }
    },
    {
      "class": "Branch",
      "id": "branch_61297_61298_1",
      "ports": {
        "bus1": 61297,
        "bus2": 61298
      },
      "params": {
        "R": 0.0002747793623711914,
        "X": 0.001020960626192391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61297_61299_1",
      "ports": {
        "bus1": 61299,
        "bus2": 61297
      },
      "params": {
        "R": 0.0055331820622086525,
        "X": 0.025143014267086983,
        "G": 0.0,
        "B": 0.005687186494469643
      },
      "extension": {
        "length": 8635.829204223633,
        "rating": 144.20018196105957
      }
    },
    {
      "class": "Branch",
      "id": "branch_61297_61320_1",
      "ports": {
        "bus1": 61320,
        "bus2": 61297
      },
      "params": {
        "R": 0.007482646498829126,
        "X": 0.03540915250778198,
        "G": 0.0,
        "B": 0.013221311382949352
      },
      "extension": {
        "length": 15648.191270507814,
        "rating": 162.88403272628784
      }
    },
    {
      "class": "Branch",
      "id": "branch_61299_61300_1",
      "ports": {
        "bus1": 61299,
        "bus2": 61300
      },
      "params": {
        "R": 0.003448508447036147,
        "X": 0.018380891531705856,
        "G": 0.0,
        "B": 0.019425107166171074
      },
      "extension": {
        "length": 13899.924215332032,
        "rating": 176.76435708999634
      }
    },
    {
      "class": "Branch",
      "id": "branch_61299_61321_1",
      "ports": {
        "bus1": 61321,
        "bus2": 61299
      },
      "params": {
        "R": 0.009663128294050694,
        "X": 0.036547329276800156,
        "G": 0.0,
        "B": 0.0044792466796934605
      },
      "extension": {
        "length": 9798.388149902345,
        "rating": 186.29238605499268
      }
    },
    {
      "class": "Branch",
      "id": "branch_61301_61302_1",
      "ports": {
        "bus1": 61301,
        "bus2": 61302
      },
      "params": {
        "R": 0.00027943181339651346,
        "X": 0.0011120503768324852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61301_61303_1",
      "ports": {
        "bus1": 61301,
        "bus2": 61303
      },
      "params": {
        "R": 0.010382627137005329,
        "X": 0.03718595206737518,
        "G": 0.0,
        "B": 0.0075492034666240215
      },
      "extension": {
        "length": 12430.893790283204,
        "rating": 190.44091701507568
      }
    },
    {
      "class": "Branch",
      "id": "branch_61301_61314_1",
      "ports": {
        "bus1": 61314,
        "bus2": 61301
      },
      "params": {
        "R": 0.009661811403930187,
        "X": 0.057551026344299316,
        "G": 0.0,
        "B": 0.007132417056709528
      },
      "extension": {
        "length": 15471.432571289062,
        "rating": 184.86270904541016
      }
    },
    {
      "class": "Branch",
      "id": "branch_61303_61304_1",
      "ports": {
        "bus1": 61303,
        "bus2": 61304
      },
      "params": {
        "R": 0.003773020813241601,
        "X": 0.017028432339429855,
        "G": 0.0,
        "B": 0.00843644980341196
      },
      "extension": {
        "length": 8124.301334289551,
        "rating": 223.3534574508667
      }
    },
    {
      "class": "Branch",
      "id": "branch_61303_61304_2",
      "ports": {
        "bus1": 61303,
        "bus2": 61304
      },
      "params": {
        "R": 0.003773020813241601,
        "X": 0.017028432339429855,
        "G": 0.0,
        "B": 0.00843644980341196
      },
      "extension": {
        "length": 8124.301334289551,
        "rating": 223.3534574508667
      }
    },
    {
      "class": "Branch",
      "id": "branch_61303_61304_3",
      "ports": {
        "bus1": 61303,
        "bus2": 61304
      },
      "params": {
        "R": 0.003773020813241601,
        "X": 0.017028432339429855,
        "G": 0.0,
        "B": 0.00843644980341196
      },
      "extension": {
        "length": 8124.301334289551,
        "rating": 223.3534574508667
      }
    },
    {
      "class": "Branch",
      "id": "branch_61303_61306_1",
      "ports": {
        "bus1": 61303,
        "bus2": 61306
      },
      "params": {
        "R": 0.0009062497992999852,
        "X": 0.00513724097982049,
        "G": 0.0,
        "B": 0.01707109808921814
      },
      "extension": {
        "length": 6348.624080108642,
        "rating": 211.63256168365479
      }
    },
    {
      "class": "Branch",
      "id": "branch_61303_61306_2",
      "ports": {
        "bus1": 61303,
        "bus2": 61306
      },
      "params": {
        "R": 0.0009062497992999852,
        "X": 0.00513724097982049,
        "G": 0.0,
        "B": 0.01707109808921814
      },
      "extension": {
        "length": 6348.624080108642,
        "rating": 211.63256168365479
      }
    },
    {
      "class": "Branch",
      "id": "branch_61303_61621_1",
      "ports": {
        "bus1": 61303,
        "bus2": 61621
      },
      "params": {
        "R": 0.0014625386102125049,
        "X": 0.006566167809069157,
        "G": 0.0,
        "B": 0.00192259403411299
      },
      "extension": {
        "length": 2304.691562576294,
        "rating": 159.69032049179077
      }
    },
    {
      "class": "Branch",
      "id": "branch_61304_61342_1",
      "ports": {
        "bus1": 61304,
        "bus2": 61342
      },
      "params": {
        "R": 0.005269390530884266,
        "X": 0.021511198952794075,
        "G": 0.0,
        "B": 0.005656979512423277
      },
      "extension": {
        "length": 8167.679872558594,
        "rating": 168.78440380096436
      }
    },
    {
      "class": "Branch",
      "id": "branch_61304_61561_1",
      "ports": {
        "bus1": 61561,
        "bus2": 61304
      },
      "params": {
        "R": 0.01337004080414772,
        "X": 0.04464755952358246,
        "G": 0.0,
        "B": 0.010986359789967537
      },
      "extension": {
        "length": 16228.460084106446,
        "rating": 220.41528224945068
      }
    },
    {
      "class": "Branch",
      "id": "branch_61304_61561_2",
      "ports": {
        "bus1": 61561,
        "bus2": 61304
      },
      "params": {
        "R": 0.01337004080414772,
        "X": 0.04464755952358246,
        "G": 0.0,
        "B": 0.010986359789967537
      },
      "extension": {
        "length": 16228.460084106446,
        "rating": 220.41528224945068
      }
    },
    {
      "class": "Branch",
      "id": "branch_61305_61306_1",
      "ports": {
        "bus1": 61305,
        "bus2": 61306
      },
      "params": {
        "R": 0.00021060166181996465,
        "X": 0.001088361139409244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61306_61307_1",
      "ports": {
        "bus1": 61307,
        "bus2": 61306
      },
      "params": {
        "R": 0.002884629648178816,
        "X": 0.014422972686588764,
        "G": 0.0,
        "B": 0.007825472392141819
      },
      "extension": {
        "length": 7939.155774902344,
        "rating": 204.72934246063232
      }
    },
    {
      "class": "Branch",
      "id": "branch_61306_61307_2",
      "ports": {
        "bus1": 61307,
        "bus2": 61306
      },
      "params": {
        "R": 0.002884629648178816,
        "X": 0.014422972686588764,
        "G": 0.0,
        "B": 0.007825472392141819
      },
      "extension": {
        "length": 7939.155774902344,
        "rating": 204.72934246063232
      }
    },
    {
      "class": "Branch",
      "id": "branch_61307_61318_1",
      "ports": {
        "bus1": 61318,
        "bus2": 61307
      },
      "params": {
        "R": 0.007677910383790731,
        "X": 0.02604828029870987,
        "G": 0.0,
        "B": 0.006086677312850952
      },
      "extension": {
        "length": 8294.69295703125,
        "rating": 200.78353881835938
      }
    },
    {
      "class": "Branch",
      "id": "branch_61307_61320_1",
      "ports": {
        "bus1": 61307,
        "bus2": 61320
      },
      "params": {
        "R": 0.006010673474520445,
        "X": 0.02395055815577507,
        "G": 0.0,
        "B": 0.005519150290638208
      },
      "extension": {
        "length": 7858.098908569336,
        "rating": 179.74272966384888
      }
    },
    {
      "class": "Branch",
      "id": "branch_61307_61621_1",
      "ports": {
        "bus1": 61307,
        "bus2": 61621
      },
      "params": {
        "R": 0.007994377985596657,
        "X": 0.03747158497571945,
        "G": 0.0,
        "B": 0.005194793920964003
      },
      "extension": {
        "length": 10540.160617126465,
        "rating": 167.65918731689453
      }
    },
    {
      "class": "Branch",
      "id": "branch_61308_61311_1",
      "ports": {
        "bus1": 61308,
        "bus2": 61311
      },
      "params": {
        "R": -0.0007931338623166084,
        "X": -0.02314937114715576,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61308_61312_1",
      "ports": {
        "bus1": 61308,
        "bus2": 61312
      },
      "params": {
        "R": 0.0002323043590877205,
        "X": 0.0011817069025710225,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61308_61313_1",
      "ports": {
        "bus1": 61308,
        "bus2": 61313
      },
      "params": {
        "R": 0.00021899884450249374,
        "X": 0.001017828588373959,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61309_61311_1",
      "ports": {
        "bus1": 61309,
        "bus2": 61311
      },
      "params": {
        "R": 0.01010340079665184,
        "X": 0.29489025473594666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61310_61311_1",
      "ports": {
        "bus1": 61310,
        "bus2": 61311
      },
      "params": {
        "R": 0.01010340079665184,
        "X": 0.29489025473594666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61313_61314_1",
      "ports": {
        "bus1": 61314,
        "bus2": 61313
      },
      "params": {
        "R": 0.0025572662707418203,
        "X": 0.011008284986019135,
        "G": 0.0,
        "B": 0.011265608482062817
      },
      "extension": {
        "length": 7586.142554992676,
        "rating": 140.08898735046387
      }
    },
    {
      "class": "Branch",
      "id": "branch_61313_61316_1",
      "ports": {
        "bus1": 61316,
        "bus2": 61313
      },
      "params": {
        "R": 0.0024392546620219946,
        "X": 0.011996244080364704,
        "G": 0.0,
        "B": 0.0068839783780276775
      },
      "extension": {
        "length": 6057.279107666016,
        "rating": 116.18485450744629
      }
    },
    {
      "class": "Branch",
      "id": "branch_61315_61317_1",
      "ports": {
        "bus1": 61317,
        "bus2": 61315
      },
      "params": {
        "R": 0.004942707251757383,
        "X": 0.0279544685035944,
        "G": 0.0,
        "B": 0.005643800366669893
      },
      "extension": {
        "length": 8872.499967407226,
        "rating": 168.36837530136108
      }
    },
    {
      "class": "Branch",
      "id": "branch_61315_61318_1",
      "ports": {
        "bus1": 61318,
        "bus2": 61315
      },
      "params": {
        "R": 0.007491668686270714,
        "X": 0.028217198327183723,
        "G": 0.0,
        "B": 0.003139541717246175
      },
      "extension": {
        "length": 7118.5442129516605,
        "rating": 176.47360563278198
      }
    },
    {
      "class": "Branch",
      "id": "branch_61316_61317_1",
      "ports": {
        "bus1": 61316,
        "bus2": 61317
      },
      "params": {
        "R": 0.003439835039898753,
        "X": 0.015660986304283142,
        "G": 0.0,
        "B": 0.0020306529477238655
      },
      "extension": {
        "length": 4175.7458497009275,
        "rating": 152.53819227218628
      }
    },
    {
      "class": "Branch",
      "id": "branch_61318_61319_1",
      "ports": {
        "bus1": 61318,
        "bus2": 61319
      },
      "params": {
        "R": 0.0002810291771311313,
        "X": 0.0011992505751550198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61321_61322_1",
      "ports": {
        "bus1": 61321,
        "bus2": 61322
      },
      "params": {
        "R": 0.00024224267690442502,
        "X": 0.0011583224404603243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61321_61504_1",
      "ports": {
        "bus1": 61321,
        "bus2": 61504
      },
      "params": {
        "R": 0.022893883287906647,
        "X": 0.08334284275770187,
        "G": 0.0,
        "B": 0.03734350949525833
      },
      "extension": {
        "length": 39486.77116699219,
        "rating": 170.00278234481812
      }
    },
    {
      "class": "Branch",
      "id": "branch_61321_61571_1",
      "ports": {
        "bus1": 61321,
        "bus2": 61571
      },
      "params": {
        "R": 0.01693953573703766,
        "X": 0.07082347571849823,
        "G": 0.0,
        "B": 0.04967373609542847
      },
      "extension": {
        "length": 41768.83512817383,
        "rating": 213.55493068695068
      }
    },
    {
      "class": "Branch",
      "id": "branch_61321_61571_2",
      "ports": {
        "bus1": 61321,
        "bus2": 61571
      },
      "params": {
        "R": 0.01693953573703766,
        "X": 0.07082347571849823,
        "G": 0.0,
        "B": 0.04967373609542847
      },
      "extension": {
        "length": 41768.83512817383,
        "rating": 213.55493068695068
      }
    },
    {
      "class": "Branch",
      "id": "branch_61323_61333_1",
      "ports": {
        "bus1": 61333,
        "bus2": 61323
      },
      "params": {
        "R": 0.012224511243402958,
        "X": 0.06631597876548767,
        "G": 0.0,
        "B": 0.027780625969171524
      },
      "extension": {
        "length": 30625.574928222657,
        "rating": 124.59522485733032
      }
    },
    {
      "class": "Branch",
      "id": "branch_61323_61411_1",
      "ports": {
        "bus1": 61323,
        "bus2": 61411
      },
      "params": {
        "R": 0.008944610133767128,
        "X": 0.04237654060125351,
        "G": 0.0,
        "B": 0.01965312846004963
      },
      "extension": {
        "length": 19456.0928404541,
        "rating": 137.41471767425537
      }
    },
    {
      "class": "Branch",
      "id": "branch_61324_61326_1",
      "ports": {
        "bus1": 61326,
        "bus2": 61324
      },
      "params": {
        "R": 0.005094153806567192,
        "X": 0.023487431928515434,
        "G": 0.0,
        "B": 0.006238930393010378
      },
      "extension": {
        "length": 9072.22372998047,
        "rating": 173.40964078903198
      }
    },
    {
      "class": "Branch",
      "id": "branch_61324_61330_1",
      "ports": {
        "bus1": 61324,
        "bus2": 61330
      },
      "params": {
        "R": 0.008828363381326199,
        "X": 0.035833582282066345,
        "G": 0.0,
        "B": 0.022236447781324387
      },
      "extension": {
        "length": 18625.72231604004,
        "rating": 178.15868854522705
      }
    },
    {
      "class": "Branch",
      "id": "branch_61325_61326_1",
      "ports": {
        "bus1": 61326,
        "bus2": 61325
      },
      "params": {
        "R": 0.002649809932336211,
        "X": 0.011898188851773739,
        "G": 0.0,
        "B": 0.011676236055791378
      },
      "extension": {
        "length": 7928.666252380372,
        "rating": 169.4108486175537
      }
    },
    {
      "class": "Branch",
      "id": "branch_61325_61333_1",
      "ports": {
        "bus1": 61333,
        "bus2": 61325
      },
      "params": {
        "R": 0.020486274734139442,
        "X": 0.0948997437953949,
        "G": 0.0,
        "B": 0.032437827438116074
      },
      "extension": {
        "length": 36737.830215087895,
        "rating": 163.85411024093628
      }
    },
    {
      "class": "Branch",
      "id": "branch_61327_61328_1",
      "ports": {
        "bus1": 61328,
        "bus2": 61327
      },
      "params": {
        "R": 0.004655056167393923,
        "X": 0.02196940779685974,
        "G": 0.0,
        "B": 0.00603362126275897
      },
      "extension": {
        "length": 7641.7111631469725,
        "rating": 132.38680362701416
      }
    },
    {
      "class": "Branch",
      "id": "branch_61327_61330_1",
      "ports": {
        "bus1": 61327,
        "bus2": 61330
      },
      "params": {
        "R": 0.005182076245546341,
        "X": 0.020413445308804512,
        "G": 0.0,
        "B": 0.006054535042494535
      },
      "extension": {
        "length": 7820.464322021485,
        "rating": 157.99952745437622
      }
    },
    {
      "class": "Branch",
      "id": "branch_61327_61382_1",
      "ports": {
        "bus1": 61327,
        "bus2": 61382
      },
      "params": {
        "R": 0.005355332046747208,
        "X": 0.022544194012880325,
        "G": 0.0,
        "B": 0.004793556407094002
      },
      "extension": {
        "length": 7656.736757629395,
        "rating": 153.20472717285156
      }
    },
    {
      "class": "Branch",
      "id": "branch_61328_61329_1",
      "ports": {
        "bus1": 61328,
        "bus2": 61329
      },
      "params": {
        "R": 0.0002252673584735021,
        "X": 0.001192765892483294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61328_61330_1",
      "ports": {
        "bus1": 61328,
        "bus2": 61330
      },
      "params": {
        "R": 0.008710003457963467,
        "X": 0.030205627903342247,
        "G": 0.0,
        "B": 0.008078928105533123
      },
      "extension": {
        "length": 10551.601709472656,
        "rating": 144.09058094024658
      }
    },
    {
      "class": "Branch",
      "id": "branch_61330_61546_1",
      "ports": {
        "bus1": 61330,
        "bus2": 61546
      },
      "params": {
        "R": 0.0071151587180793285,
        "X": 0.03399239107966423,
        "G": 0.0,
        "B": 0.006779639981687069
      },
      "extension": {
        "length": 11535.894024719239,
        "rating": 200.98214149475098
      }
    },
    {
      "class": "Branch",
      "id": "branch_61330_61546_2",
      "ports": {
        "bus1": 61330,
        "bus2": 61546
      },
      "params": {
        "R": 0.0071151587180793285,
        "X": 0.03399239107966423,
        "G": 0.0,
        "B": 0.006779639981687069
      },
      "extension": {
        "length": 11535.894024719239,
        "rating": 200.98214149475098
      }
    },
    {
      "class": "Branch",
      "id": "branch_61331_61332_1",
      "ports": {
        "bus1": 61331,
        "bus2": 61332
      },
      "params": {
        "R": 0.00022532610455527902,
        "X": 0.0011202329769730568,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61332_61335_1",
      "ports": {
        "bus1": 61332,
        "bus2": 61335
      },
      "params": {
        "R": 0.004993104841560125,
        "X": 0.028369341045618057,
        "G": 0.0,
        "B": 0.010710956528782845
      },
      "extension": {
        "length": 12966.796428222657,
        "rating": 171.2517499923706
      }
    },
    {
      "class": "Branch",
      "id": "branch_61332_61546_1",
      "ports": {
        "bus1": 61332,
        "bus2": 61546
      },
      "params": {
        "R": 0.011347978375852108,
        "X": 0.015368993394076824,
        "G": 0.0,
        "B": 0.005006403662264347
      },
      "extension": {
        "length": 6227.535668884278,
        "rating": 176.84589624404907
      }
    },
    {
      "class": "Branch",
      "id": "branch_61333_61334_1",
      "ports": {
        "bus1": 61333,
        "bus2": 61334
      },
      "params": {
        "R": 0.00024017930263653398,
        "X": 0.001016876194626093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61333_61456_1",
      "ports": {
        "bus1": 61456,
        "bus2": 61333
      },
      "params": {
        "R": 0.012456092983484268,
        "X": 0.05724627524614334,
        "G": 0.0,
        "B": 0.02086351439356804
      },
      "extension": {
        "length": 24057.990410888673,
        "rating": 163.3587121963501
      }
    },
    {
      "class": "Branch",
      "id": "branch_61335_61365_1",
      "ports": {
        "bus1": 61335,
        "bus2": 61365
      },
      "params": {
        "R": 0.0073899170383811,
        "X": 0.036680400371551514,
        "G": 0.0,
        "B": 0.10510265827178955
      },
      "extension": {
        "length": 41951.9478581543,
        "rating": 165.47939777374268
      }
    },
    {
      "class": "Branch",
      "id": "branch_61336_61337_1",
      "ports": {
        "bus1": 61336,
        "bus2": 61337
      },
      "params": {
        "R": 0.006595068145543337,
        "X": 0.03620553016662598,
        "G": 0.0,
        "B": 0.009624240919947624
      },
      "extension": {
        "length": 12855.527987365724,
        "rating": 177.93703079223633
      }
    },
    {
      "class": "Branch",
      "id": "branch_61336_61491_1",
      "ports": {
        "bus1": 61491,
        "bus2": 61336
      },
      "params": {
        "R": 0.011342234909534454,
        "X": 0.08414996415376663,
        "G": 0.0,
        "B": 0.02646445669233799
      },
      "extension": {
        "length": 33021.37910961914,
        "rating": 171.46542072296143
      }
    },
    {
      "class": "Branch",
      "id": "branch_61337_61546_1",
      "ports": {
        "bus1": 61337,
        "bus2": 61546
      },
      "params": {
        "R": 0.006853646133095026,
        "X": 0.026369040831923485,
        "G": 0.0,
        "B": 0.020282575860619545
      },
      "extension": {
        "length": 17067.106196411132,
        "rating": 186.28164529800415
      }
    },
    {
      "class": "Branch",
      "id": "branch_61338_61339_1",
      "ports": {
        "bus1": 61339,
        "bus2": 61338
      },
      "params": {
        "R": 0.01517089270055294,
        "X": 0.05138922855257988,
        "G": 0.0,
        "B": 0.007255706004798412
      },
      "extension": {
        "length": 14154.489095581055,
        "rating": 147.43541479110718
      }
    },
    {
      "class": "Branch",
      "id": "branch_61338_61384_1",
      "ports": {
        "bus1": 61338,
        "bus2": 61384
      },
      "params": {
        "R": 0.011295595206320286,
        "X": 0.04414791241288185,
        "G": 0.0,
        "B": 0.008266985416412354
      },
      "extension": {
        "length": 14768.520220458984,
        "rating": 154.12825345993042
      }
    },
    {
      "class": "Branch",
      "id": "branch_61339_61340_1",
      "ports": {
        "bus1": 61339,
        "bus2": 61340
      },
      "params": {
        "R": 0.0002810935548041016,
        "X": 0.0011424164986237884,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61339_61411_1",
      "ports": {
        "bus1": 61411,
        "bus2": 61339
      },
      "params": {
        "R": 0.01583101600408554,
        "X": 0.06548849493265152,
        "G": 0.0,
        "B": 0.01203217264264822
      },
      "extension": {
        "length": 21580.549212524416,
        "rating": 142.89147853851318
      }
    },
    {
      "class": "Branch",
      "id": "branch_61341_61343_1",
      "ports": {
        "bus1": 61343,
        "bus2": 61341
      },
      "params": {
        "R": 0.0033037541434168816,
        "X": 0.018560735508799553,
        "G": 0.0,
        "B": 0.015016703866422176
      },
      "extension": {
        "length": 12389.033926757813,
        "rating": 182.08601474761963
      }
    },
    {
      "class": "Branch",
      "id": "branch_61341_61346_1",
      "ports": {
        "bus1": 61346,
        "bus2": 61341
      },
      "params": {
        "R": 0.015342822298407555,
        "X": 0.06169077008962631,
        "G": 0.0,
        "B": 0.005929545033723116
      },
      "extension": {
        "length": 14404.14111291504,
        "rating": 167.96882152557373
      }
    },
    {
      "class": "Branch",
      "id": "branch_61341_61453_1",
      "ports": {
        "bus1": 61341,
        "bus2": 61453
      },
      "params": {
        "R": 0.00577523885294795,
        "X": 0.029714498668909073,
        "G": 0.0,
        "B": 0.0193409975618124
      },
      "extension": {
        "length": 15499.310497558594,
        "rating": 163.51639032363892
      }
    },
    {
      "class": "Branch",
      "id": "branch_61341_61535_1",
      "ports": {
        "bus1": 61341,
        "bus2": 61535
      },
      "params": {
        "R": 0.0033795323688536882,
        "X": 0.01630651392042637,
        "G": 0.0,
        "B": 0.008669997565448286
      },
      "extension": {
        "length": 8498.571396240235,
        "rating": 189.38225507736206
      }
    },
    {
      "class": "Branch",
      "id": "branch_61341_61643_1",
      "ports": {
        "bus1": 61341,
        "bus2": 61643
      },
      "params": {
        "R": 0.00657430337741971,
        "X": 0.027175461873412132,
        "G": 0.0,
        "B": 0.0033568833023309708
      },
      "extension": {
        "length": 7161.24130444336,
        "rating": 219.6493148803711
      }
    },
    {
      "class": "Branch",
      "id": "branch_61341_61643_2",
      "ports": {
        "bus1": 61341,
        "bus2": 61643
      },
      "params": {
        "R": 0.00657430337741971,
        "X": 0.027175461873412132,
        "G": 0.0,
        "B": 0.0033568833023309708
      },
      "extension": {
        "length": 7161.24130444336,
        "rating": 219.6493148803711
      }
    },
    {
      "class": "Branch",
      "id": "branch_61342_61535_1",
      "ports": {
        "bus1": 61535,
        "bus2": 61342
      },
      "params": {
        "R": 0.005333555396646261,
        "X": 0.031217794865369797,
        "G": 0.0,
        "B": 0.008597015403211117
      },
      "extension": {
        "length": 10850.098419799806,
        "rating": 178.58432531356812
      }
    },
    {
      "class": "Branch",
      "id": "branch_61343_61345_1",
      "ports": {
        "bus1": 61343,
        "bus2": 61345
      },
      "params": {
        "R": 0.012140238657593727,
        "X": 0.047158896923065186,
        "G": 0.0,
        "B": 0.005515997763723135
      },
      "extension": {
        "length": 12061.030110534668,
        "rating": 177.63278484344482
      }
    },
    {
      "class": "Branch",
      "id": "branch_61343_61346_1",
      "ports": {
        "bus1": 61346,
        "bus2": 61343
      },
      "params": {
        "R": 0.0046639167703688145,
        "X": 0.01991424337029457,
        "G": 0.0,
        "B": 0.003341476432979107
      },
      "extension": {
        "length": 5768.792681671142,
        "rating": 186.16329431533813
      }
    },
    {
      "class": "Branch",
      "id": "branch_61343_61643_1",
      "ports": {
        "bus1": 61643,
        "bus2": 61343
      },
      "params": {
        "R": 0.008581027388572693,
        "X": 0.043641481548547745,
        "G": 0.0,
        "B": 0.01499863900244236
      },
      "extension": {
        "length": 18086.447744384765,
        "rating": 189.50449228286743
      }
    },
    {
      "class": "Branch",
      "id": "branch_61344_61345_1",
      "ports": {
        "bus1": 61344,
        "bus2": 61345
      },
      "params": {
        "R": 0.00027754835900850594,
        "X": 0.001139473752118647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61345_61346_1",
      "ports": {
        "bus1": 61345,
        "bus2": 61346
      },
      "params": {
        "R": 0.0032313440460711718,
        "X": 0.017384309321641922,
        "G": 0.0,
        "B": 0.004407003987580538
      },
      "extension": {
        "length": 6234.756472320557,
        "rating": 198.52930307388306
      }
    },
    {
      "class": "Branch",
      "id": "branch_61345_61350_1",
      "ports": {
        "bus1": 61345,
        "bus2": 61350
      },
      "params": {
        "R": 0.006962532177567482,
        "X": 0.02873161993920803,
        "G": 0.0,
        "B": 0.016033373773097992
      },
      "extension": {
        "length": 14097.267518554689,
        "rating": 206.6067934036255
      }
    },
    {
      "class": "Branch",
      "id": "branch_61345_61350_2",
      "ports": {
        "bus1": 61345,
        "bus2": 61350
      },
      "params": {
        "R": 0.006962532177567482,
        "X": 0.02873161993920803,
        "G": 0.0,
        "B": 0.016033373773097992
      },
      "extension": {
        "length": 14097.267518554689,
        "rating": 206.6067934036255
      }
    },
    {
      "class": "Branch",
      "id": "branch_61346_61347_1",
      "ports": {
        "bus1": 61346,
        "bus2": 61347
      },
      "params": {
        "R": 0.00021666700195055455,
        "X": 0.0011158467968925834,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61348_61350_1",
      "ports": {
        "bus1": 61348,
        "bus2": 61350
      },
      "params": {
        "R": 0.009792808443307877,
        "X": 0.04707609489560127,
        "G": 0.0,
        "B": 0.008340086787939072
      },
      "extension": {
        "length": 15099.264404296875,
        "rating": 182.34552145004272
      }
    },
    {
      "class": "Branch",
      "id": "branch_61349_61350_1",
      "ports": {
        "bus1": 61349,
        "bus2": 61350
      },
      "params": {
        "R": 0.007666235789656639,
        "X": 0.03682859614491463,
        "G": 0.0,
        "B": 0.010518555529415607
      },
      "extension": {
        "length": 12570.957961853028,
        "rating": 177.89599895477295
      }
    },
    {
      "class": "Branch",
      "id": "branch_61352_61353_1",
      "ports": {
        "bus1": 61352,
        "bus2": 61353
      },
      "params": {
        "R": 0.0002347667032154277,
        "X": 0.001026672893203795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61352_61463_1",
      "ports": {
        "bus1": 61463,
        "bus2": 61352
      },
      "params": {
        "R": 0.016104264184832573,
        "X": 0.06886671483516693,
        "G": 0.0,
        "B": 0.01205537747591734
      },
      "extension": {
        "length": 19747.45738146973,
        "rating": 201.17580890655518
      }
    },
    {
      "class": "Branch",
      "id": "branch_61352_61463_2",
      "ports": {
        "bus1": 61463,
        "bus2": 61352
      },
      "params": {
        "R": 0.016104264184832573,
        "X": 0.06886671483516693,
        "G": 0.0,
        "B": 0.01205537747591734
      },
      "extension": {
        "length": 19747.45738146973,
        "rating": 201.17580890655518
      }
    },
    {
      "class": "Branch",
      "id": "branch_61352_61523_1",
      "ports": {
        "bus1": 61352,
        "bus2": 61523
      },
      "params": {
        "R": 0.008423127233982086,
        "X": 0.0537203848361969,
        "G": 0.0,
        "B": 0.01279075164347887
      },
      "extension": {
        "length": 19887.319728149414,
        "rating": 205.66811561584473
      }
    },
    {
      "class": "Branch",
      "id": "branch_61352_61523_2",
      "ports": {
        "bus1": 61352,
        "bus2": 61523
      },
      "params": {
        "R": 0.008423127233982086,
        "X": 0.0537203848361969,
        "G": 0.0,
        "B": 0.01279075164347887
      },
      "extension": {
        "length": 19887.319728149414,
        "rating": 205.66811561584473
      }
    },
    {
      "class": "Branch",
      "id": "branch_61354_61355_1",
      "ports": {
        "bus1": 61355,
        "bus2": 61354
      },
      "params": {
        "R": 0.018686987459659576,
        "X": 0.04177223518490791,
        "G": 0.0,
        "B": 0.00769190164282918
      },
      "extension": {
        "length": 12988.43236340332,
        "rating": 141.67650938034058
      }
    },
    {
      "class": "Branch",
      "id": "branch_61354_61366_1",
      "ports": {
        "bus1": 61354,
        "bus2": 61366
      },
      "params": {
        "R": 0.013924230821430683,
        "X": 0.0674540251493454,
        "G": 0.0,
        "B": 0.011787100695073605
      },
      "extension": {
        "length": 21332.38440673828,
        "rating": 133.29545259475708
      }
    },
    {
      "class": "Branch",
      "id": "branch_61355_61356_1",
      "ports": {
        "bus1": 61355,
        "bus2": 61356
      },
      "params": {
        "R": 0.0002622370084282011,
        "X": 0.0010288325138390064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61355_61368_1",
      "ports": {
        "bus1": 61368,
        "bus2": 61355
      },
      "params": {
        "R": 0.013159327208995819,
        "X": 0.06295275688171387,
        "G": 0.0,
        "B": 0.009767529554665089
      },
      "extension": {
        "length": 17849.10474316406,
        "rating": 147.14418649673462
      }
    },
    {
      "class": "Branch",
      "id": "branch_61357_61358_1",
      "ports": {
        "bus1": 61357,
        "bus2": 61358
      },
      "params": {
        "R": 0.00023075759236235172,
        "X": 0.001150821102783084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61357_61430_1",
      "ports": {
        "bus1": 61357,
        "bus2": 61430
      },
      "params": {
        "R": 0.025028839707374573,
        "X": 0.08921724557876587,
        "G": 0.0,
        "B": 0.01900186948478222
      },
      "extension": {
        "length": 30594.375716308594,
        "rating": 175.06123781204224
      }
    },
    {
      "class": "Branch",
      "id": "branch_61357_61432_1",
      "ports": {
        "bus1": 61357,
        "bus2": 61432
      },
      "params": {
        "R": 0.01987348683178425,
        "X": 0.05752915143966675,
        "G": 0.0,
        "B": 0.03558412939310074
      },
      "extension": {
        "length": 31664.85186401367,
        "rating": 177.0311951637268
      }
    },
    {
      "class": "Branch",
      "id": "branch_61359_61360_1",
      "ports": {
        "bus1": 61359,
        "bus2": 61360
      },
      "params": {
        "R": 0.00026561328559182584,
        "X": 0.001178503385744989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61359_61362_1",
      "ports": {
        "bus1": 61359,
        "bus2": 61362
      },
      "params": {
        "R": 0.005432391073554754,
        "X": 0.029469342902302742,
        "G": 0.0,
        "B": 0.011624127626419069
      },
      "extension": {
        "length": 13117.345517944337,
        "rating": 197.75196313858032
      }
    },
    {
      "class": "Branch",
      "id": "branch_61359_61362_2",
      "ports": {
        "bus1": 61359,
        "bus2": 61362
      },
      "params": {
        "R": 0.005432391073554754,
        "X": 0.029469342902302742,
        "G": 0.0,
        "B": 0.011624127626419069
      },
      "extension": {
        "length": 13117.345517944337,
        "rating": 197.75196313858032
      }
    },
    {
      "class": "Branch",
      "id": "branch_61359_61523_1",
      "ports": {
        "bus1": 61523,
        "bus2": 61359
      },
      "params": {
        "R": 0.011033575050532818,
        "X": 0.04658759385347366,
        "G": 0.0,
        "B": 0.00901324488222599
      },
      "extension": {
        "length": 14940.138907836914,
        "rating": 190.4545545578003
      }
    },
    {
      "class": "Branch",
      "id": "branch_61359_61523_2",
      "ports": {
        "bus1": 61523,
        "bus2": 61359
      },
      "params": {
        "R": 0.011033575050532818,
        "X": 0.04658759385347366,
        "G": 0.0,
        "B": 0.00901324488222599
      },
      "extension": {
        "length": 14940.138907836914,
        "rating": 190.4545545578003
      }
    },
    {
      "class": "Branch",
      "id": "branch_61361_61362_1",
      "ports": {
        "bus1": 61362,
        "bus2": 61361
      },
      "params": {
        "R": 0.0005320828640833497,
        "X": 0.03197268769145012,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61361_61363_1",
      "ports": {
        "bus1": 61361,
        "bus2": 61363
      },
      "params": {
        "R": 0.0002393615577602759,
        "X": 0.0011895763454958797,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61361_61477_1",
      "ports": {
        "bus1": 61361,
        "bus2": 61477
      },
      "params": {
        "R": 0.003951531834900379,
        "X": 0.05041654780507088,
        "G": 0.0,
        "B": 0.959830641746521
      },
      "extension": {
        "length": 158795.07458203126,
        "rating": 1093.3589935302734
      }
    },
    {
      "class": "Branch",
      "id": "branch_61361_61520_1",
      "ports": {
        "bus1": 61520,
        "bus2": 61361
      },
      "params": {
        "R": 0.002911449410021305,
        "X": 0.03683515265583992,
        "G": 0.0,
        "B": 0.644538164138794
      },
      "extension": {
        "length": 117685.10946972657,
        "rating": 1178.0349731445312
      }
    },
    {
      "class": "Branch",
      "id": "branch_61361_61547_1",
      "ports": {
        "bus1": 61361,
        "bus2": 61547
      },
      "params": {
        "R": 0.002128377789631486,
        "X": 0.025960909202694893,
        "G": 0.0,
        "B": 0.41590216755867004
      },
      "extension": {
        "length": 75034.61420361328,
        "rating": 1168.493366241455
      }
    },
    {
      "class": "Branch",
      "id": "branch_61361_61637_1",
      "ports": {
        "bus1": 61361,
        "bus2": 61637
      },
      "params": {
        "R": 0.0018998841987922788,
        "X": 0.0247118528932333,
        "G": 0.0,
        "B": 0.5083279013633728
      },
      "extension": {
        "length": 80223.90508300782,
        "rating": 1287.8865242004395
      }
    },
    {
      "class": "Branch",
      "id": "branch_61364_61365_1",
      "ports": {
        "bus1": 61364,
        "bus2": 61365
      },
      "params": {
        "R": 0.00021577045845333487,
        "X": 0.0010724544990807772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61365_61366_1",
      "ports": {
        "bus1": 61366,
        "bus2": 61365
      },
      "params": {
        "R": 0.009419908747076988,
        "X": 0.03691864013671875,
        "G": 0.0,
        "B": 0.007741834968328476
      },
      "extension": {
        "length": 11657.77477130127,
        "rating": 161.6921067237854
      }
    },
    {
      "class": "Branch",
      "id": "branch_61366_61490_1",
      "ports": {
        "bus1": 61366,
        "bus2": 61490
      },
      "params": {
        "R": 0.018824514001607895,
        "X": 0.08422403782606125,
        "G": 0.0,
        "B": 0.04037195071578026
      },
      "extension": {
        "length": 40771.41498632813,
        "rating": 154.52101230621338
      }
    },
    {
      "class": "Branch",
      "id": "branch_61367_61368_1",
      "ports": {
        "bus1": 61367,
        "bus2": 61368
      },
      "params": {
        "R": 0.008554031141102314,
        "X": 0.04181027039885521,
        "G": 0.0,
        "B": 0.00935303047299385
      },
      "extension": {
        "length": 14605.530122680664,
        "rating": 165.2202010154724
      }
    },
    {
      "class": "Branch",
      "id": "branch_61367_61369_1",
      "ports": {
        "bus1": 61367,
        "bus2": 61369
      },
      "params": {
        "R": 0.005755378399044275,
        "X": 0.02613021805882454,
        "G": 0.0,
        "B": 0.004263711627572775
      },
      "extension": {
        "length": 7458.115741699219,
        "rating": 173.52583408355713
      }
    },
    {
      "class": "Branch",
      "id": "branch_61367_61527_1",
      "ports": {
        "bus1": 61367,
        "bus2": 61527
      },
      "params": {
        "R": 0.013252402655780315,
        "X": 0.04785133898258209,
        "G": 0.0,
        "B": 0.035772904753685
      },
      "extension": {
        "length": 28051.744311035156,
        "rating": 197.33779430389404
      }
    },
    {
      "class": "Branch",
      "id": "branch_61367_61527_2",
      "ports": {
        "bus1": 61367,
        "bus2": 61527
      },
      "params": {
        "R": 0.013252402655780315,
        "X": 0.04785133898258209,
        "G": 0.0,
        "B": 0.035772904753685
      },
      "extension": {
        "length": 28051.744311035156,
        "rating": 197.33779430389404
      }
    },
    {
      "class": "Branch",
      "id": "branch_61369_61381_1",
      "ports": {
        "bus1": 61369,
        "bus2": 61381
      },
      "params": {
        "R": 0.0060783629305660725,
        "X": 0.02805796079337597,
        "G": 0.0,
        "B": 0.015356028452515602
      },
      "extension": {
        "length": 13611.577071533204,
        "rating": 159.922993183136
      }
    },
    {
      "class": "Branch",
      "id": "branch_61370_61392_1",
      "ports": {
        "bus1": 61392,
        "bus2": 61370
      },
      "params": {
        "R": 0.006210388150066137,
        "X": 0.03222478926181793,
        "G": 0.0,
        "B": 0.011949409730732441
      },
      "extension": {
        "length": 12956.246281494141,
        "rating": 116.55820608139038
      }
    },
    {
      "class": "Branch",
      "id": "branch_61370_61398_1",
      "ports": {
        "bus1": 61370,
        "bus2": 61398
      },
      "params": {
        "R": 0.0050254384987056255,
        "X": 0.024769829586148262,
        "G": 0.0,
        "B": 0.0045493971556425095
      },
      "extension": {
        "length": 7896.979744628907,
        "rating": 139.4712209701538
      }
    },
    {
      "class": "Branch",
      "id": "branch_61371_61372_1",
      "ports": {
        "bus1": 61371,
        "bus2": 61372
      },
      "params": {
        "R": 0.00025317256222479045,
        "X": 0.001197136822156608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61371_61379_1",
      "ports": {
        "bus1": 61379,
        "bus2": 61371
      },
      "params": {
        "R": 0.004677471239119768,
        "X": 0.018811509013175964,
        "G": 0.0,
        "B": 0.012470130808651447
      },
      "extension": {
        "length": 10657.266631896973,
        "rating": 198.5623598098755
      }
    },
    {
      "class": "Branch",
      "id": "branch_61371_61379_2",
      "ports": {
        "bus1": 61379,
        "bus2": 61371
      },
      "params": {
        "R": 0.004677471239119768,
        "X": 0.018811509013175964,
        "G": 0.0,
        "B": 0.012470130808651447
      },
      "extension": {
        "length": 10657.266631896973,
        "rating": 198.5623598098755
      }
    },
    {
      "class": "Branch",
      "id": "branch_61371_61527_1",
      "ports": {
        "bus1": 61371,
        "bus2": 61527
      },
      "params": {
        "R": 0.005976002663373947,
        "X": 0.02855110354721546,
        "G": 0.0,
        "B": 0.003327388083562255
      },
      "extension": {
        "length": 6680.905739868164,
        "rating": 180.2983522415161
      }
    },
    {
      "class": "Branch",
      "id": "branch_61371_61564_1",
      "ports": {
        "bus1": 61371,
        "bus2": 61564
      },
      "params": {
        "R": 0.0037717183586210012,
        "X": 0.016785362735390663,
        "G": 0.0,
        "B": 0.004640230443328619
      },
      "extension": {
        "length": 6792.392120910645,
        "rating": 179.95567321777344
      }
    },
    {
      "class": "Branch",
      "id": "branch_61373_61375_1",
      "ports": {
        "bus1": 61375,
        "bus2": 61373
      },
      "params": {
        "R": 0.0015437036054208875,
        "X": 0.0040779416449368,
        "G": 0.0,
        "B": 0.004061189480125904
      },
      "extension": {
        "length": 3043.174207351685,
        "rating": 162.81205415725708
      }
    },
    {
      "class": "Branch",
      "id": "branch_61373_61511_1",
      "ports": {
        "bus1": 61373,
        "bus2": 61511
      },
      "params": {
        "R": 0.0067678033374249935,
        "X": 0.027147451415657997,
        "G": 0.0,
        "B": 0.030843133106827736
      },
      "extension": {
        "length": 18995.132465332033,
        "rating": 144.78726387023926
      }
    },
    {
      "class": "Branch",
      "id": "branch_61374_61375_1",
      "ports": {
        "bus1": 61375,
        "bus2": 61374
      },
      "params": {
        "R": 0.001562480698339641,
        "X": 0.008267471566796303,
        "G": 0.0,
        "B": 0.0020616822876036167
      },
      "extension": {
        "length": 2891.404000305176,
        "rating": 175.66105127334595
      }
    },
    {
      "class": "Branch",
      "id": "branch_61374_61604_1",
      "ports": {
        "bus1": 61374,
        "bus2": 61604
      },
      "params": {
        "R": 0.008533615618944168,
        "X": 0.041771724820137024,
        "G": 0.0,
        "B": 0.01741812936961651
      },
      "extension": {
        "length": 18023.340247558594,
        "rating": 186.65403127670288
      }
    },
    {
      "class": "Branch",
      "id": "branch_61375_61376_1",
      "ports": {
        "bus1": 61375,
        "bus2": 61376
      },
      "params": {
        "R": 0.00020398091874085367,
        "X": 0.0011362357763573527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61377_61378_1",
      "ports": {
        "bus1": 61377,
        "bus2": 61378
      },
      "params": {
        "R": 0.0002705097140278667,
        "X": 0.0010075705358758569,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61378_61506_1",
      "ports": {
        "bus1": 61506,
        "bus2": 61378
      },
      "params": {
        "R": 0.006171036045998335,
        "X": 0.03607479855418205,
        "G": 0.0,
        "B": 0.008793667890131474
      },
      "extension": {
        "length": 12256.75881463623,
        "rating": 110.25073528289795
      }
    },
    {
      "class": "Branch",
      "id": "branch_61378_61527_1",
      "ports": {
        "bus1": 61378,
        "bus2": 61527
      },
      "params": {
        "R": 0.00457720598205924,
        "X": 0.025562874972820282,
        "G": 0.0,
        "B": 0.007184671703726053
      },
      "extension": {
        "length": 9034.47019720459,
        "rating": 149.7100830078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_61379_61380_1",
      "ports": {
        "bus1": 61379,
        "bus2": 61380
      },
      "params": {
        "R": 0.0002821319503709674,
        "X": 0.0010357389692217112,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61379_61385_1",
      "ports": {
        "bus1": 61379,
        "bus2": 61385
      },
      "params": {
        "R": 0.003794161370024085,
        "X": 0.01951448991894722,
        "G": 0.0,
        "B": 0.005435395520180464
      },
      "extension": {
        "length": 7258.60071057129,
        "rating": 187.34078407287598
      }
    },
    {
      "class": "Branch",
      "id": "branch_61379_61385_2",
      "ports": {
        "bus1": 61379,
        "bus2": 61385
      },
      "params": {
        "R": 0.003794161370024085,
        "X": 0.01951448991894722,
        "G": 0.0,
        "B": 0.005435395520180464
      },
      "extension": {
        "length": 7258.60071057129,
        "rating": 187.34078407287598
      }
    },
    {
      "class": "Branch",
      "id": "branch_61381_61382_1",
      "ports": {
        "bus1": 61382,
        "bus2": 61381
      },
      "params": {
        "R": 0.006168282590806484,
        "X": 0.02460498735308647,
        "G": 0.0,
        "B": 0.008150825276970863
      },
      "extension": {
        "length": 10121.393922363282,
        "rating": 138.5853886604309
      }
    },
    {
      "class": "Branch",
      "id": "branch_61381_61383_1",
      "ports": {
        "bus1": 61381,
        "bus2": 61383
      },
      "params": {
        "R": 0.004975615069270134,
        "X": 0.02481890097260475,
        "G": 0.0,
        "B": 0.01532409992069006
      },
      "extension": {
        "length": 14671.335780395508,
        "rating": 138.6312484741211
      }
    },
    {
      "class": "Branch",
      "id": "branch_61383_61384_1",
      "ports": {
        "bus1": 61383,
        "bus2": 61384
      },
      "params": {
        "R": 0.0071825142949819565,
        "X": 0.034355808049440384,
        "G": 0.0,
        "B": 0.00449766218662262
      },
      "extension": {
        "length": 8660.102676086426,
        "rating": 174.4139552116394
      }
    },
    {
      "class": "Branch",
      "id": "branch_61383_61385_1",
      "ports": {
        "bus1": 61385,
        "bus2": 61383
      },
      "params": {
        "R": 0.004028791561722755,
        "X": 0.017845874652266502,
        "G": 0.0,
        "B": 0.00624716654419899
      },
      "extension": {
        "length": 7593.083642944336,
        "rating": 186.85927391052246
      }
    },
    {
      "class": "Branch",
      "id": "branch_61383_61385_2",
      "ports": {
        "bus1": 61385,
        "bus2": 61383
      },
      "params": {
        "R": 0.004028791561722755,
        "X": 0.017845874652266502,
        "G": 0.0,
        "B": 0.00624716654419899
      },
      "extension": {
        "length": 7593.083642944336,
        "rating": 186.85927391052246
      }
    },
    {
      "class": "Branch",
      "id": "branch_61386_61544_1",
      "ports": {
        "bus1": 61386,
        "bus2": 61544
      },
      "params": {
        "R": 0.0018830603221431375,
        "X": 0.008606922812759876,
        "G": 0.0,
        "B": 0.0045717195607721806
      },
      "extension": {
        "length": 4615.0952299804685,
        "rating": 138.82567882537842
      }
    },
    {
      "class": "Branch",
      "id": "branch_61386_61578_1",
      "ports": {
        "bus1": 61386,
        "bus2": 61578
      },
      "params": {
        "R": 0.0031998958438634872,
        "X": 0.01437592227011919,
        "G": 0.0,
        "B": 0.009676795452833176
      },
      "extension": {
        "length": 7861.691852050782,
        "rating": 156.2998652458191
      }
    },
    {
      "class": "Branch",
      "id": "branch_61387_61388_1",
      "ports": {
        "bus1": 61388,
        "bus2": 61387
      },
      "params": {
        "R": 0.005938766524195671,
        "X": 0.024366511031985283,
        "G": 0.0,
        "B": 0.004661653656512499
      },
      "extension": {
        "length": 7136.277177062989,
        "rating": 159.55274105072021
      }
    },
    {
      "class": "Branch",
      "id": "branch_61387_61396_1",
      "ports": {
        "bus1": 61387,
        "bus2": 61396
      },
      "params": {
        "R": 0.003066848497837782,
        "X": 0.012411500327289104,
        "G": 0.0,
        "B": 0.004086602479219437
      },
      "extension": {
        "length": 4835.808013732911,
        "rating": 136.69979572296143
      }
    },
    {
      "class": "Branch",
      "id": "branch_61387_61397_1",
      "ports": {
        "bus1": 61387,
        "bus2": 61397
      },
      "params": {
        "R": 0.012026851996779442,
        "X": 0.04944707080721855,
        "G": 0.0,
        "B": 0.01980852335691452
      },
      "extension": {
        "length": 22108.283697875977,
        "rating": 161.0452651977539
      }
    },
    {
      "class": "Branch",
      "id": "branch_61388_61389_1",
      "ports": {
        "bus1": 61389,
        "bus2": 61388
      },
      "params": {
        "R": 0.00401123333722353,
        "X": 0.015145134180784225,
        "G": 0.0,
        "B": 0.0036153949331492186
      },
      "extension": {
        "length": 5350.661006286621,
        "rating": 173.8650679588318
      }
    },
    {
      "class": "Branch",
      "id": "branch_61388_61527_1",
      "ports": {
        "bus1": 61388,
        "bus2": 61527
      },
      "params": {
        "R": 0.0035383286885917187,
        "X": 0.01847393624484539,
        "G": 0.0,
        "B": 0.002793395658954978
      },
      "extension": {
        "length": 5084.393735687256,
        "rating": 181.5021514892578
      }
    },
    {
      "class": "Branch",
      "id": "branch_61389_61514_1",
      "ports": {
        "bus1": 61514,
        "bus2": 61389
      },
      "params": {
        "R": 0.0034704559948295355,
        "X": 0.01974392496049404,
        "G": 0.0,
        "B": 0.01191546581685543
      },
      "extension": {
        "length": 10978.287153442383,
        "rating": 182.1258783340454
      }
    },
    {
      "class": "Branch",
      "id": "branch_61390_61391_1",
      "ports": {
        "bus1": 61390,
        "bus2": 61391
      },
      "params": {
        "R": 0.002047601155936718,
        "X": 0.011148770339787006,
        "G": 0.0,
        "B": 0.0073918369598686695
      },
      "extension": {
        "length": 6760.736308959961,
        "rating": 163.01885843276978
      }
    },
    {
      "class": "Branch",
      "id": "branch_61390_61396_1",
      "ports": {
        "bus1": 61396,
        "bus2": 61390
      },
      "params": {
        "R": 0.005095928907394409,
        "X": 0.02532491274178028,
        "G": 0.0,
        "B": 0.00403082137927413
      },
      "extension": {
        "length": 7372.044716308594,
        "rating": 145.5691933631897
      }
    },
    {
      "class": "Branch",
      "id": "branch_61391_61394_1",
      "ports": {
        "bus1": 61391,
        "bus2": 61394
      },
      "params": {
        "R": 0.003361495677381754,
        "X": 0.016597500070929527,
        "G": 0.0,
        "B": 0.017144009470939636
      },
      "extension": {
        "length": 11650.213628173828,
        "rating": 153.81067991256714
      }
    },
    {
      "class": "Branch",
      "id": "branch_61391_61542_1",
      "ports": {
        "bus1": 61542,
        "bus2": 61391
      },
      "params": {
        "R": 0.0016214927891269326,
        "X": 0.007425881922245026,
        "G": 0.0,
        "B": 0.0018521921010687947
      },
      "extension": {
        "length": 2805.26103163147,
        "rating": 174.54020977020264
      }
    },
    {
      "class": "Branch",
      "id": "branch_61392_61444_1",
      "ports": {
        "bus1": 61444,
        "bus2": 61392
      },
      "params": {
        "R": 0.005957531742751598,
        "X": 0.024427106603980064,
        "G": 0.0,
        "B": 0.003474201075732708
      },
      "extension": {
        "length": 6524.226698730469,
        "rating": 148.7229824066162
      }
    },
    {
      "class": "Branch",
      "id": "branch_61393_61394_1",
      "ports": {
        "bus1": 61393,
        "bus2": 61394
      },
      "params": {
        "R": 0.00020521684200502932,
        "X": 0.0010436037555336952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61394_61646_1",
      "ports": {
        "bus1": 61646,
        "bus2": 61394
      },
      "params": {
        "R": 0.005819884594529867,
        "X": 0.02782675437629223,
        "G": 0.0,
        "B": 0.010299822315573692
      },
      "extension": {
        "length": 11687.809077575685,
        "rating": 169.8389172554016
      }
    },
    {
      "class": "Branch",
      "id": "branch_61395_61444_1",
      "ports": {
        "bus1": 61395,
        "bus2": 61444
      },
      "params": {
        "R": 0.0031256626825779676,
        "X": 0.014642249792814255,
        "G": 0.0,
        "B": 0.007864375598728657
      },
      "extension": {
        "length": 7237.5057888793945,
        "rating": 161.6417646408081
      }
    },
    {
      "class": "Branch",
      "id": "branch_61395_61578_1",
      "ports": {
        "bus1": 61395,
        "bus2": 61578
      },
      "params": {
        "R": 0.002679204335436225,
        "X": 0.013713071122765541,
        "G": 0.0,
        "B": 0.0034864218905568123
      },
      "extension": {
        "length": 4707.494578399658,
        "rating": 179.7959327697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_61397_61646_1",
      "ports": {
        "bus1": 61646,
        "bus2": 61397
      },
      "params": {
        "R": 0.006062768865376711,
        "X": 0.0233731921762228,
        "G": 0.0,
        "B": 0.011571711860597134
      },
      "extension": {
        "length": 11385.13006439209,
        "rating": 167.21493005752563
      }
    },
    {
      "class": "Branch",
      "id": "branch_61398_61399_1",
      "ports": {
        "bus1": 61398,
        "bus2": 61399
      },
      "params": {
        "R": 0.0002882163680624217,
        "X": 0.0011338272597640753,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61398_61514_1",
      "ports": {
        "bus1": 61514,
        "bus2": 61398
      },
      "params": {
        "R": 0.005869472399353981,
        "X": 0.027580510824918747,
        "G": 0.0,
        "B": 0.009845887310802937
      },
      "extension": {
        "length": 11965.943728454591,
        "rating": 148.38179349899292
      }
    },
    {
      "class": "Branch",
      "id": "branch_61400_61401_1",
      "ports": {
        "bus1": 61400,
        "bus2": 61401
      },
      "params": {
        "R": 0.00022201344836503267,
        "X": 0.0010068326955661178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61400_61402_1",
      "ports": {
        "bus1": 61400,
        "bus2": 61402
      },
      "params": {
        "R": 0.007726405281573534,
        "X": 0.03573937341570854,
        "G": 0.0,
        "B": 0.008865995332598684
      },
      "extension": {
        "length": 12102.557692016602,
        "rating": 170.36134004592896
      }
    },
    {
      "class": "Branch",
      "id": "branch_61400_61412_1",
      "ports": {
        "bus1": 61400,
        "bus2": 61412
      },
      "params": {
        "R": 0.005888571497052908,
        "X": 0.02534487470984459,
        "G": 0.0,
        "B": 0.014862312003970148
      },
      "extension": {
        "length": 13666.290801635743,
        "rating": 166.2325143814087
      }
    },
    {
      "class": "Branch",
      "id": "branch_61400_61517_1",
      "ports": {
        "bus1": 61517,
        "bus2": 61400
      },
      "params": {
        "R": 0.004677399527281523,
        "X": 0.0203706007450819,
        "G": 0.0,
        "B": 0.003928846213966608
      },
      "extension": {
        "length": 5925.972448059082,
        "rating": 189.31164741516113
      }
    },
    {
      "class": "Branch",
      "id": "branch_61400_61517_2",
      "ports": {
        "bus1": 61517,
        "bus2": 61400
      },
      "params": {
        "R": 0.004677399527281523,
        "X": 0.0203706007450819,
        "G": 0.0,
        "B": 0.003928846213966608
      },
      "extension": {
        "length": 5925.972448059082,
        "rating": 189.31164741516113
      }
    },
    {
      "class": "Branch",
      "id": "branch_61402_61403_1",
      "ports": {
        "bus1": 61402,
        "bus2": 61403
      },
      "params": {
        "R": 0.00027797979419119656,
        "X": 0.0010416330769658089,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61402_61405_1",
      "ports": {
        "bus1": 61405,
        "bus2": 61402
      },
      "params": {
        "R": 0.0064179860055446625,
        "X": 0.03428012132644653,
        "G": 0.0,
        "B": 0.004134660121053457
      },
      "extension": {
        "length": 8662.199966674805,
        "rating": 153.4382700920105
      }
    },
    {
      "class": "Branch",
      "id": "branch_61404_61405_1",
      "ports": {
        "bus1": 61404,
        "bus2": 61405
      },
      "params": {
        "R": 0.00025816785637289286,
        "X": 0.0011957614915445447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61405_61415_1",
      "ports": {
        "bus1": 61415,
        "bus2": 61405
      },
      "params": {
        "R": 0.020236382260918617,
        "X": 0.09170551598072052,
        "G": 0.0,
        "B": 0.01152434665709734
      },
      "extension": {
        "length": 24246.089673706054,
        "rating": 143.97207498550415
      }
    },
    {
      "class": "Branch",
      "id": "branch_61406_61407_1",
      "ports": {
        "bus1": 61406,
        "bus2": 61407
      },
      "params": {
        "R": 0.00020348081307020038,
        "X": 0.001059776870533824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61407_61408_1",
      "ports": {
        "bus1": 61408,
        "bus2": 61407
      },
      "params": {
        "R": 0.0062840706668794155,
        "X": 0.03001634031534195,
        "G": 0.0,
        "B": 0.012793904170393944
      },
      "extension": {
        "length": 13940.34751538086,
        "rating": 145.87583541870117
      }
    },
    {
      "class": "Branch",
      "id": "branch_61407_61416_1",
      "ports": {
        "bus1": 61416,
        "bus2": 61407
      },
      "params": {
        "R": 0.009195785969495773,
        "X": 0.03898193687200546,
        "G": 0.0,
        "B": 0.006966852117329836
      },
      "extension": {
        "length": 11614.84746130371,
        "rating": 136.95437908172607
      }
    },
    {
      "class": "Branch",
      "id": "branch_61408_61410_1",
      "ports": {
        "bus1": 61410,
        "bus2": 61408
      },
      "params": {
        "R": 0.011606763117015362,
        "X": 0.05607572942972183,
        "G": 0.0,
        "B": 0.008567845448851585
      },
      "extension": {
        "length": 15240.609358154297,
        "rating": 155.19767999649048
      }
    },
    {
      "class": "Branch",
      "id": "branch_61409_61410_1",
      "ports": {
        "bus1": 61409,
        "bus2": 61410
      },
      "params": {
        "R": 0.00028052611742168665,
        "X": 0.001088472199626267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61410_61517_1",
      "ports": {
        "bus1": 61410,
        "bus2": 61517
      },
      "params": {
        "R": 0.014866133220493793,
        "X": 0.07647537440061569,
        "G": 0.0,
        "B": 0.009008687920868397
      },
      "extension": {
        "length": 17973.30609228516,
        "rating": 163.1937026977539
      }
    },
    {
      "class": "Branch",
      "id": "branch_61412_61475_1",
      "ports": {
        "bus1": 61412,
        "bus2": 61475
      },
      "params": {
        "R": 0.017014697194099426,
        "X": 0.07636171579360962,
        "G": 0.0,
        "B": 0.0334714874625206
      },
      "extension": {
        "length": 35449.637961181645,
        "rating": 160.88194847106934
      }
    },
    {
      "class": "Branch",
      "id": "branch_61413_61457_1",
      "ports": {
        "bus1": 61413,
        "bus2": 61457
      },
      "params": {
        "R": 0.01527461502701044,
        "X": 0.07242460548877716,
        "G": 0.0,
        "B": 0.02071412093937397
      },
      "extension": {
        "length": 26804.11348828125,
        "rating": 119.9233889579773
      }
    },
    {
      "class": "Branch",
      "id": "branch_61413_61517_1",
      "ports": {
        "bus1": 61413,
        "bus2": 61517
      },
      "params": {
        "R": 0.012570918537676334,
        "X": 0.05611099302768707,
        "G": 0.0,
        "B": 0.008076575584709644
      },
      "extension": {
        "length": 15728.899739501954,
        "rating": 143.27054023742676
      }
    },
    {
      "class": "Branch",
      "id": "branch_61414_61415_1",
      "ports": {
        "bus1": 61414,
        "bus2": 61415
      },
      "params": {
        "R": 0.0002470412873663008,
        "X": 0.0010555783519521356,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61415_61416_1",
      "ports": {
        "bus1": 61416,
        "bus2": 61415
      },
      "params": {
        "R": 0.00751855643466115,
        "X": 0.043449193239212036,
        "G": 0.0,
        "B": 0.009213319048285484
      },
      "extension": {
        "length": 13833.074900390626,
        "rating": 133.5364818572998
      }
    },
    {
      "class": "Branch",
      "id": "branch_61416_61417_1",
      "ports": {
        "bus1": 61416,
        "bus2": 61417
      },
      "params": {
        "R": 0.0002769549028016627,
        "X": 0.0011363233206793666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61418_61589_1",
      "ports": {
        "bus1": 61589,
        "bus2": 61418
      },
      "params": {
        "R": 0.00902912113815546,
        "X": 0.053220104426145554,
        "G": 0.0,
        "B": 0.010255173780024052
      },
      "extension": {
        "length": 16281.72650720215,
        "rating": 146.9692826271057
      }
    },
    {
      "class": "Branch",
      "id": "branch_61418_61607_1",
      "ports": {
        "bus1": 61607,
        "bus2": 61418
      },
      "params": {
        "R": 0.01209284644573927,
        "X": 0.06112609803676605,
        "G": 0.0,
        "B": 0.011194581165909767
      },
      "extension": {
        "length": 17622.376349853515,
        "rating": 132.73574113845825
      }
    },
    {
      "class": "Branch",
      "id": "branch_61419_61422_1",
      "ports": {
        "bus1": 61419,
        "bus2": 61422
      },
      "params": {
        "R": 0.00027603283524513245,
        "X": 0.007973909378051758,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61419_61423_1",
      "ports": {
        "bus1": 61419,
        "bus2": 61423
      },
      "params": {
        "R": 0.00025081541389226913,
        "X": 0.0011432807659730315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61419_61424_1",
      "ports": {
        "bus1": 61419,
        "bus2": 61424
      },
      "params": {
        "R": 0.0002037278754869476,
        "X": 0.0010273127118125558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61420_61422_1",
      "ports": {
        "bus1": 61420,
        "bus2": 61422
      },
      "params": {
        "R": 0.00901651382446289,
        "X": 0.260464608669281,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61421_61422_1",
      "ports": {
        "bus1": 61421,
        "bus2": 61422
      },
      "params": {
        "R": 0.00901651382446289,
        "X": 0.260464608669281,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61425_61426_1",
      "ports": {
        "bus1": 61426,
        "bus2": 61425
      },
      "params": {
        "R": 0.007432839367538691,
        "X": 0.041535306721925735,
        "G": 0.0,
        "B": 0.022275906056165695
      },
      "extension": {
        "length": 20373.197419555665,
        "rating": 156.6537380218506
      }
    },
    {
      "class": "Branch",
      "id": "branch_61425_61463_1",
      "ports": {
        "bus1": 61463,
        "bus2": 61425
      },
      "params": {
        "R": 0.018072279170155525,
        "X": 0.08398587256669998,
        "G": 0.0,
        "B": 0.009154709987342358
      },
      "extension": {
        "length": 19329.16877380371,
        "rating": 163.61786127090454
      }
    },
    {
      "class": "Branch",
      "id": "branch_61426_61427_1",
      "ports": {
        "bus1": 61426,
        "bus2": 61427
      },
      "params": {
        "R": 0.0002173357061110437,
        "X": 0.0011264936765655875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61426_61468_1",
      "ports": {
        "bus1": 61426,
        "bus2": 61468
      },
      "params": {
        "R": 0.020579056814312935,
        "X": 0.12762205302715302,
        "G": 0.0,
        "B": 0.028947073966264725
      },
      "extension": {
        "length": 45738.56342504883,
        "rating": 151.4131784439087
      }
    },
    {
      "class": "Branch",
      "id": "branch_61428_61429_1",
      "ports": {
        "bus1": 61428,
        "bus2": 61429
      },
      "params": {
        "R": 0.00025473578716628253,
        "X": 0.0010183763224631548,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61429_61525_1",
      "ports": {
        "bus1": 61429,
        "bus2": 61525
      },
      "params": {
        "R": 0.025382518768310547,
        "X": 0.13870489597320557,
        "G": 0.0,
        "B": 0.016642602160573006
      },
      "extension": {
        "length": 37169.36099121094,
        "rating": 158.84075164794922
      }
    },
    {
      "class": "Branch",
      "id": "branch_61430_61431_1",
      "ports": {
        "bus1": 61430,
        "bus2": 61431
      },
      "params": {
        "R": 0.0002617919526528567,
        "X": 0.0010624760761857033,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61432_61433_1",
      "ports": {
        "bus1": 61432,
        "bus2": 61433
      },
      "params": {
        "R": 0.00020194720127619803,
        "X": 0.0010693457443267107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61432_61628_1",
      "ports": {
        "bus1": 61628,
        "bus2": 61432
      },
      "params": {
        "R": 0.002956466283649206,
        "X": 0.012641854584217072,
        "G": 0.0,
        "B": 0.0034642890095710754
      },
      "extension": {
        "length": 4539.893203948975,
        "rating": 185.88815927505493
      }
    },
    {
      "class": "Branch",
      "id": "branch_61434_61435_1",
      "ports": {
        "bus1": 61434,
        "bus2": 61435
      },
      "params": {
        "R": 0.00029189951601438224,
        "X": 0.0010673662181943655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61434_61437_1",
      "ports": {
        "bus1": 61437,
        "bus2": 61434
      },
      "params": {
        "R": 0.004752300214022398,
        "X": 0.025500234216451645,
        "G": 0.0,
        "B": 0.006756875663995743
      },
      "extension": {
        "length": 9278.496441650392,
        "rating": 150.07801055908203
      }
    },
    {
      "class": "Branch",
      "id": "branch_61434_61614_1",
      "ports": {
        "bus1": 61434,
        "bus2": 61614
      },
      "params": {
        "R": 0.007568625267595053,
        "X": 0.04179384931921959,
        "G": 0.0,
        "B": 0.017920520156621933
      },
      "extension": {
        "length": 20160.702669067385,
        "rating": 160.39879322052002
      }
    },
    {
      "class": "Branch",
      "id": "branch_61436_61437_1",
      "ports": {
        "bus1": 61437,
        "bus2": 61436
      },
      "params": {
        "R": 0.003686389420181513,
        "X": 0.018296124413609505,
        "G": 0.0,
        "B": 0.0025471695698797703
      },
      "extension": {
        "length": 4678.10565133667,
        "rating": 164.6575689315796
      }
    },
    {
      "class": "Branch",
      "id": "branch_61436_61446_1",
      "ports": {
        "bus1": 61446,
        "bus2": 61436
      },
      "params": {
        "R": 0.004024844150990248,
        "X": 0.017341118305921555,
        "G": 0.0,
        "B": 0.0042443713173270226
      },
      "extension": {
        "length": 6424.569711914062,
        "rating": 172.40378856658936
      }
    },
    {
      "class": "Branch",
      "id": "branch_61437_61438_1",
      "ports": {
        "bus1": 61437,
        "bus2": 61438
      },
      "params": {
        "R": 0.00021749922598246485,
        "X": 0.0011559618869796395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61439_61440_1",
      "ports": {
        "bus1": 61439,
        "bus2": 61440
      },
      "params": {
        "R": 0.00028873851988464594,
        "X": 0.0010024961084127426,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61439_61441_1",
      "ports": {
        "bus1": 61441,
        "bus2": 61439
      },
      "params": {
        "R": 0.005492778029292822,
        "X": 0.031403299421072006,
        "G": 0.0,
        "B": 0.0052087497897446156
      },
      "extension": {
        "length": 9349.947057128906,
        "rating": 163.81911039352417
      }
    },
    {
      "class": "Branch",
      "id": "branch_61441_61578_1",
      "ports": {
        "bus1": 61441,
        "bus2": 61578
      },
      "params": {
        "R": 0.0027601642068475485,
        "X": 0.011840742081403732,
        "G": 0.0,
        "B": 0.01944578066468239
      },
      "extension": {
        "length": 10435.052056091308,
        "rating": 140.90557098388672
      }
    },
    {
      "class": "Branch",
      "id": "branch_61441_61611_1",
      "ports": {
        "bus1": 61441,
        "bus2": 61611
      },
      "params": {
        "R": 0.0026949774473905563,
        "X": 0.013839894905686378,
        "G": 0.0,
        "B": 0.0015434140805155039
      },
      "extension": {
        "length": 3282.074828613281,
        "rating": 159.53161716461182
      }
    },
    {
      "class": "Branch",
      "id": "branch_61442_61443_1",
      "ports": {
        "bus1": 61442,
        "bus2": 61443
      },
      "params": {
        "R": 0.00024306404520757496,
        "X": 0.0010519803036004305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61443_61598_1",
      "ports": {
        "bus1": 61598,
        "bus2": 61443
      },
      "params": {
        "R": 0.0035060266964137554,
        "X": 0.013231469318270683,
        "G": 0.0,
        "B": 0.0037166750989854336
      },
      "extension": {
        "length": 5228.527403045655,
        "rating": 137.94180154800415
      }
    },
    {
      "class": "Branch",
      "id": "branch_61443_61611_1",
      "ports": {
        "bus1": 61443,
        "bus2": 61611
      },
      "params": {
        "R": 0.006645520217716694,
        "X": 0.026902608573436737,
        "G": 0.0,
        "B": 0.005757338833063841
      },
      "extension": {
        "length": 9038.112253967285,
        "rating": 136.58980131149292
      }
    },
    {
      "class": "Branch",
      "id": "branch_61444_61445_1",
      "ports": {
        "bus1": 61444,
        "bus2": 61445
      },
      "params": {
        "R": 0.00025435941643081605,
        "X": 0.0011438416549935937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61446_61544_1",
      "ports": {
        "bus1": 61446,
        "bus2": 61544
      },
      "params": {
        "R": 0.0045865364372730255,
        "X": 0.01374178845435381,
        "G": 0.0,
        "B": 0.04746352508664131
      },
      "extension": {
        "length": 19181.844277954104,
        "rating": 160.73957681655884
      }
    },
    {
      "class": "Branch",
      "id": "branch_61446_61598_1",
      "ports": {
        "bus1": 61446,
        "bus2": 61598
      },
      "params": {
        "R": 0.006954491138458252,
        "X": 0.02613980323076248,
        "G": 0.0,
        "B": 0.007551922928541899
      },
      "extension": {
        "length": 10160.815004516602,
        "rating": 168.45314502716064
      }
    },
    {
      "class": "Branch",
      "id": "branch_61447_61448_1",
      "ports": {
        "bus1": 61448,
        "bus2": 61447
      },
      "params": {
        "R": 0.01567520759999752,
        "X": 0.06053328886628151,
        "G": 0.0,
        "B": 0.007487532217055559
      },
      "extension": {
        "length": 14205.454868408204,
        "rating": 161.00586652755737
      }
    },
    {
      "class": "Branch",
      "id": "branch_61447_61450_1",
      "ports": {
        "bus1": 61447,
        "bus2": 61450
      },
      "params": {
        "R": 0.013797632418572903,
        "X": 0.05026440694928169,
        "G": 0.0,
        "B": 0.015024595893919468
      },
      "extension": {
        "length": 18562.651654174806,
        "rating": 118.94840002059937
      }
    },
    {
      "class": "Branch",
      "id": "branch_61447_61453_1",
      "ports": {
        "bus1": 61453,
        "bus2": 61447
      },
      "params": {
        "R": 0.011544531211256981,
        "X": 0.05588234215974808,
        "G": 0.0,
        "B": 0.021626155823469162
      },
      "extension": {
        "length": 24349.12166381836,
        "rating": 169.1812038421631
      }
    },
    {
      "class": "Branch",
      "id": "branch_61448_61449_1",
      "ports": {
        "bus1": 61448,
        "bus2": 61449
      },
      "params": {
        "R": 0.0002556645777076483,
        "X": 0.0011136926477774978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61448_61451_1",
      "ports": {
        "bus1": 61451,
        "bus2": 61448
      },
      "params": {
        "R": 0.011121265590190887,
        "X": 0.05588716268539429,
        "G": 0.0,
        "B": 0.018192017450928688
      },
      "extension": {
        "length": 23689.459696289065,
        "rating": 154.98534440994263
      }
    },
    {
      "class": "Branch",
      "id": "branch_61450_61454_1",
      "ports": {
        "bus1": 61450,
        "bus2": 61454
      },
      "params": {
        "R": 0.017270155251026154,
        "X": 0.0717519074678421,
        "G": 0.0,
        "B": 0.009817099198698997
      },
      "extension": {
        "length": 18491.897833374023,
        "rating": 142.72688627243042
      }
    },
    {
      "class": "Branch",
      "id": "branch_61452_61465_1",
      "ports": {
        "bus1": 61452,
        "bus2": 61465
      },
      "params": {
        "R": 0.020665353164076805,
        "X": 0.09414536505937576,
        "G": 0.0,
        "B": 0.03093204833567143
      },
      "extension": {
        "length": 37443.27496948242,
        "rating": 154.04424667358398
      }
    },
    {
      "class": "Branch",
      "id": "branch_61452_61470_1",
      "ports": {
        "bus1": 61470,
        "bus2": 61452
      },
      "params": {
        "R": 0.008798805996775627,
        "X": 0.05137109011411667,
        "G": 0.0,
        "B": 0.010594550520181656
      },
      "extension": {
        "length": 16340.521244018555,
        "rating": 150.85737705230713
      }
    },
    {
      "class": "Branch",
      "id": "branch_61453_61535_1",
      "ports": {
        "bus1": 61453,
        "bus2": 61535
      },
      "params": {
        "R": 0.008208734914660454,
        "X": 0.03914688527584076,
        "G": 0.0,
        "B": 0.018597213551402092
      },
      "extension": {
        "length": 19495.85925036621,
        "rating": 175.9966015815735
      }
    },
    {
      "class": "Branch",
      "id": "branch_61453_61643_1",
      "ports": {
        "bus1": 61643,
        "bus2": 61453
      },
      "params": {
        "R": 0.0036324081011116505,
        "X": 0.015406913124024868,
        "G": 0.0,
        "B": 0.0070456177927553645
      },
      "extension": {
        "length": 7227.16667578125,
        "rating": 207.75258541107178
      }
    },
    {
      "class": "Branch",
      "id": "branch_61453_61643_2",
      "ports": {
        "bus1": 61643,
        "bus2": 61453
      },
      "params": {
        "R": 0.0036324081011116505,
        "X": 0.015406913124024868,
        "G": 0.0,
        "B": 0.0070456177927553645
      },
      "extension": {
        "length": 7227.16667578125,
        "rating": 207.75258541107178
      }
    },
    {
      "class": "Branch",
      "id": "branch_61454_61485_1",
      "ports": {
        "bus1": 61454,
        "bus2": 61485
      },
      "params": {
        "R": 0.053418878465890884,
        "X": 0.2914765477180481,
        "G": 0.0,
        "B": 0.10302425175905228
      },
      "extension": {
        "length": 123836.10592675781,
        "rating": 158.34190845489502
      }
    },
    {
      "class": "Branch",
      "id": "branch_61455_61460_1",
      "ports": {
        "bus1": 61455,
        "bus2": 61460
      },
      "params": {
        "R": 0.012873172760009766,
        "X": 0.04435534402728081,
        "G": 0.0,
        "B": 0.02992476336658001
      },
      "extension": {
        "length": 25498.120739501956,
        "rating": 156.66720867156982
      }
    },
    {
      "class": "Branch",
      "id": "branch_61455_61491_1",
      "ports": {
        "bus1": 61455,
        "bus2": 61491
      },
      "params": {
        "R": 0.010241454467177391,
        "X": 0.04414605349302292,
        "G": 0.0,
        "B": 0.1584000140428543
      },
      "extension": {
        "length": 61622.45240185547,
        "rating": 164.49694633483887
      }
    },
    {
      "class": "Branch",
      "id": "branch_61456_61457_1",
      "ports": {
        "bus1": 61457,
        "bus2": 61456
      },
      "params": {
        "R": 0.002044280292466283,
        "X": 0.008639681152999401,
        "G": 0.0,
        "B": 0.00484049879014492
      },
      "extension": {
        "length": 4810.487431365967,
        "rating": 148.8665223121643
      }
    },
    {
      "class": "Branch",
      "id": "branch_61457_61458_1",
      "ports": {
        "bus1": 61458,
        "bus2": 61457
      },
      "params": {
        "R": 0.007857014425098896,
        "X": 0.024246495217084885,
        "G": 0.0,
        "B": 0.004565272480249405
      },
      "extension": {
        "length": 7900.485972473145,
        "rating": 132.63964653015137
      }
    },
    {
      "class": "Branch",
      "id": "branch_61458_61459_1",
      "ports": {
        "bus1": 61458,
        "bus2": 61459
      },
      "params": {
        "R": 0.00022447497758548707,
        "X": 0.001082952250726521,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61458_61460_1",
      "ports": {
        "bus1": 61460,
        "bus2": 61458
      },
      "params": {
        "R": 0.01757833920419216,
        "X": 0.06111947074532509,
        "G": 0.0,
        "B": 0.012632600963115692
      },
      "extension": {
        "length": 19859.51547180176,
        "rating": 138.18130493164062
      }
    },
    {
      "class": "Branch",
      "id": "branch_61461_61462_1",
      "ports": {
        "bus1": 61461,
        "bus2": 61462
      },
      "params": {
        "R": 0.00020501320250332355,
        "X": 0.0010561166564002633,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61461_61474_1",
      "ports": {
        "bus1": 61461,
        "bus2": 61474
      },
      "params": {
        "R": 0.00912002194672823,
        "X": 0.05202139541506767,
        "G": 0.0,
        "B": 0.02269260212779045
      },
      "extension": {
        "length": 24556.158700927735,
        "rating": 143.74788999557495
      }
    },
    {
      "class": "Branch",
      "id": "branch_61461_61488_1",
      "ports": {
        "bus1": 61488,
        "bus2": 61461
      },
      "params": {
        "R": 0.012010791338980198,
        "X": 0.07986877858638763,
        "G": 0.0,
        "B": 0.015384374186396599
      },
      "extension": {
        "length": 26740.66219848633,
        "rating": 122.04957008361816
      }
    },
    {
      "class": "Branch",
      "id": "branch_61463_61466_1",
      "ports": {
        "bus1": 61463,
        "bus2": 61466
      },
      "params": {
        "R": 0.013773548416793346,
        "X": 0.052918922156095505,
        "G": 0.0,
        "B": 0.016296282410621643
      },
      "extension": {
        "length": 19866.313056884766,
        "rating": 163.16471099853516
      }
    },
    {
      "class": "Branch",
      "id": "branch_61463_61484_1",
      "ports": {
        "bus1": 61463,
        "bus2": 61484
      },
      "params": {
        "R": 0.020563989877700806,
        "X": 0.11168890446424484,
        "G": 0.0,
        "B": 0.03753842040896416
      },
      "extension": {
        "length": 47531.305625976565,
        "rating": 167.58264303207397
      }
    },
    {
      "class": "Branch",
      "id": "branch_61464_61465_1",
      "ports": {
        "bus1": 61464,
        "bus2": 61465
      },
      "params": {
        "R": 0.010977281257510185,
        "X": 0.06864584237337112,
        "G": 0.0,
        "B": 0.006652780342847109
      },
      "extension": {
        "length": 15194.849593139648,
        "rating": 158.60904455184937
      }
    },
    {
      "class": "Branch",
      "id": "branch_61464_61466_1",
      "ports": {
        "bus1": 61464,
        "bus2": 61466
      },
      "params": {
        "R": 0.022583909332752228,
        "X": 0.0988052561879158,
        "G": 0.0,
        "B": 0.01058078184723854
      },
      "extension": {
        "length": 23934.01621069336,
        "rating": 161.42393350601196
      }
    },
    {
      "class": "Branch",
      "id": "branch_61466_61467_1",
      "ports": {
        "bus1": 61466,
        "bus2": 61467
      },
      "params": {
        "R": 0.00021515489788725972,
        "X": 0.0010230540065094829,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61468_61470_1",
      "ports": {
        "bus1": 61470,
        "bus2": 61468
      },
      "params": {
        "R": 0.014764307998120785,
        "X": 0.08641209453344345,
        "G": 0.0,
        "B": 0.009124692529439926
      },
      "extension": {
        "length": 21569.662946777345,
        "rating": 140.65656661987305
      }
    },
    {
      "class": "Branch",
      "id": "branch_61469_61472_1",
      "ports": {
        "bus1": 61469,
        "bus2": 61472
      },
      "params": {
        "R": 0.0008024954004213214,
        "X": 0.05282648280262947,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61469_61473_1",
      "ports": {
        "bus1": 61469,
        "bus2": 61473
      },
      "params": {
        "R": 0.00021342014952097088,
        "X": 0.0010030417470261455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61470_61472_1",
      "ports": {
        "bus1": 61470,
        "bus2": 61472
      },
      "params": {
        "R": -0.0003065209893975407,
        "X": -0.020177584141492844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61470_61484_1",
      "ports": {
        "bus1": 61470,
        "bus2": 61484
      },
      "params": {
        "R": 0.01725202240049839,
        "X": 0.09487616270780563,
        "G": 0.0,
        "B": 0.022166162729263306
      },
      "extension": {
        "length": 31615.996427490234,
        "rating": 168.7868595123291
      }
    },
    {
      "class": "Branch",
      "id": "branch_61471_61472_1",
      "ports": {
        "bus1": 61471,
        "bus2": 61472
      },
      "params": {
        "R": 0.003448950359597802,
        "X": 0.2270367294549942,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61474_61475_1",
      "ports": {
        "bus1": 61475,
        "bus2": 61474
      },
      "params": {
        "R": 0.014305525459349155,
        "X": 0.05996232107281685,
        "G": 0.0,
        "B": 0.010390649549663067
      },
      "extension": {
        "length": 16834.097442260743,
        "rating": 157.2006106376648
      }
    },
    {
      "class": "Branch",
      "id": "branch_61476_61478_1",
      "ports": {
        "bus1": 61478,
        "bus2": 61476
      },
      "params": {
        "R": 0.013195252045989037,
        "X": 0.05613964796066284,
        "G": 0.0,
        "B": 0.006934895180165768
      },
      "extension": {
        "length": 14657.36765625,
        "rating": 166.48097038269043
      }
    },
    {
      "class": "Branch",
      "id": "branch_61476_61482_1",
      "ports": {
        "bus1": 61482,
        "bus2": 61476
      },
      "params": {
        "R": 0.008609947748482227,
        "X": 0.049018632620573044,
        "G": 0.0,
        "B": 0.01855369471013546
      },
      "extension": {
        "length": 22144.20085437012,
        "rating": 152.05248594284058
      }
    },
    {
      "class": "Branch",
      "id": "branch_61477_61480_1",
      "ports": {
        "bus1": 61477,
        "bus2": 61480
      },
      "params": {
        "R": 0.0006087934598326683,
        "X": 0.035381823778152466,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61477_61481_1",
      "ports": {
        "bus1": 61477,
        "bus2": 61481
      },
      "params": {
        "R": 0.0002120274439221248,
        "X": 0.0011554134543985128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61477_61520_1",
      "ports": {
        "bus1": 61477,
        "bus2": 61520
      },
      "params": {
        "R": 0.0018183698412030935,
        "X": 0.021177111193537712,
        "G": 0.0,
        "B": 0.4993826150894165
      },
      "extension": {
        "length": 75012.99208154297,
        "rating": 1087.57905960083
      }
    },
    {
      "class": "Branch",
      "id": "branch_61478_61480_1",
      "ports": {
        "bus1": 61478,
        "bus2": 61480
      },
      "params": {
        "R": -0.00024465876049362123,
        "X": -0.014219066128134727,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61478_61483_1",
      "ports": {
        "bus1": 61478,
        "bus2": 61483
      },
      "params": {
        "R": 0.0067995632998645306,
        "X": 0.03309866786003113,
        "G": 0.0,
        "B": 0.008976481854915619
      },
      "extension": {
        "length": 12070.314055480958,
        "rating": 178.85621786117554
      }
    },
    {
      "class": "Branch",
      "id": "branch_61479_61480_1",
      "ports": {
        "bus1": 61479,
        "bus2": 61480
      },
      "params": {
        "R": 0.00215473142452538,
        "X": 0.12522855401039124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61482_61483_1",
      "ports": {
        "bus1": 61483,
        "bus2": 61482
      },
      "params": {
        "R": 0.008093815296888351,
        "X": 0.033570002764463425,
        "G": 0.0,
        "B": 0.012844396755099297
      },
      "extension": {
        "length": 15025.895301269531,
        "rating": 167.5755500793457
      }
    },
    {
      "class": "Branch",
      "id": "branch_61482_61489_1",
      "ports": {
        "bus1": 61489,
        "bus2": 61482
      },
      "params": {
        "R": 0.015221535228192806,
        "X": 0.05006087198853493,
        "G": 0.0,
        "B": 0.021838901564478874
      },
      "extension": {
        "length": 24459.52678527832,
        "rating": 172.39423990249634
      }
    },
    {
      "class": "Branch",
      "id": "branch_61485_61486_1",
      "ports": {
        "bus1": 61486,
        "bus2": 61485
      },
      "params": {
        "R": 0.01571931131184101,
        "X": 0.07154098153114319,
        "G": 0.0,
        "B": 0.008734306320548058
      },
      "extension": {
        "length": 18562.834294189455,
        "rating": 156.84094429016113
      }
    },
    {
      "class": "Branch",
      "id": "branch_61486_61487_1",
      "ports": {
        "bus1": 61486,
        "bus2": 61487
      },
      "params": {
        "R": 0.0002865888527594507,
        "X": 0.0011770224664360285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61486_61488_1",
      "ports": {
        "bus1": 61488,
        "bus2": 61486
      },
      "params": {
        "R": 0.010673088021576405,
        "X": 0.047164369374513626,
        "G": 0.0,
        "B": 0.007593892514705658
      },
      "extension": {
        "length": 14306.209230102539,
        "rating": 120.18835544586182
      }
    },
    {
      "class": "Branch",
      "id": "branch_61486_61489_1",
      "ports": {
        "bus1": 61486,
        "bus2": 61489
      },
      "params": {
        "R": 0.01302403211593628,
        "X": 0.07559006661176682,
        "G": 0.0,
        "B": 0.021214539185166355
      },
      "extension": {
        "length": 29025.9215925293,
        "rating": 162.67640590667725
      }
    },
    {
      "class": "Branch",
      "id": "branch_61490_61492_1",
      "ports": {
        "bus1": 61490,
        "bus2": 61492
      },
      "params": {
        "R": 0.012210709042847157,
        "X": 0.05034574866294861,
        "G": 0.0,
        "B": 0.012914260849356651
      },
      "extension": {
        "length": 18481.90174584961,
        "rating": 149.21458959579468
      }
    },
    {
      "class": "Branch",
      "id": "branch_61491_61494_1",
      "ports": {
        "bus1": 61491,
        "bus2": 61494
      },
      "params": {
        "R": 0.011343526653945446,
        "X": 0.058853164315223694,
        "G": 0.0,
        "B": 0.0072350590489804745
      },
      "extension": {
        "length": 14751.919931396485,
        "rating": 123.16925525665283
      }
    },
    {
      "class": "Branch",
      "id": "branch_61492_61493_1",
      "ports": {
        "bus1": 61492,
        "bus2": 61493
      },
      "params": {
        "R": 0.00022390297090169042,
        "X": 0.0010200946126133204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61492_61494_1",
      "ports": {
        "bus1": 61492,
        "bus2": 61494
      },
      "params": {
        "R": 0.0036502417642623186,
        "X": 0.019160453230142593,
        "G": 0.0,
        "B": 0.01184133067727089
      },
      "extension": {
        "length": 11234.248692626954,
        "rating": 132.4713945388794
      }
    },
    {
      "class": "Branch",
      "id": "branch_61495_61496_1",
      "ports": {
        "bus1": 61495,
        "bus2": 61496
      },
      "params": {
        "R": 0.00029058611835353076,
        "X": 0.0011138226836919785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61495_61503_1",
      "ports": {
        "bus1": 61503,
        "bus2": 61495
      },
      "params": {
        "R": 0.012521080672740936,
        "X": 0.05749623104929924,
        "G": 0.0,
        "B": 0.015347233042120934
      },
      "extension": {
        "length": 20508.70710168457,
        "rating": 145.59987783432007
      }
    },
    {
      "class": "Branch",
      "id": "branch_61495_61504_1",
      "ports": {
        "bus1": 61504,
        "bus2": 61495
      },
      "params": {
        "R": 0.010193257592618465,
        "X": 0.04672655090689659,
        "G": 0.0,
        "B": 0.009350042790174484
      },
      "extension": {
        "length": 14768.879361328125,
        "rating": 164.07142877578735
      }
    },
    {
      "class": "Branch",
      "id": "branch_61498_61501_1",
      "ports": {
        "bus1": 61498,
        "bus2": 61501
      },
      "params": {
        "R": 0.00042118877172470093,
        "X": 0.010008275508880615,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61498_61502_1",
      "ports": {
        "bus1": 61498,
        "bus2": 61502
      },
      "params": {
        "R": 0.00024998103617690504,
        "X": 0.0011786090908572078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61498_61503_1",
      "ports": {
        "bus1": 61498,
        "bus2": 61503
      },
      "params": {
        "R": 0.0002780487120617181,
        "X": 0.0011592714581638575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61499_61501_1",
      "ports": {
        "bus1": 61499,
        "bus2": 61501
      },
      "params": {
        "R": 0.01073179580271244,
        "X": 0.2550082504749298,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61500_61501_1",
      "ports": {
        "bus1": 61500,
        "bus2": 61501
      },
      "params": {
        "R": 0.01073179580271244,
        "X": 0.2550082504749298,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61505_61506_1",
      "ports": {
        "bus1": 61505,
        "bus2": 61506
      },
      "params": {
        "R": 0.00026214434183202684,
        "X": 0.0011035535717383027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61506_61511_1",
      "ports": {
        "bus1": 61506,
        "bus2": 61511
      },
      "params": {
        "R": 0.002222400391474366,
        "X": 0.00999043695628643,
        "G": 0.0,
        "B": 0.004583446774631739
      },
      "extension": {
        "length": 4852.007338897705,
        "rating": 138.1025791168213
      }
    },
    {
      "class": "Branch",
      "id": "branch_61507_61508_1",
      "ports": {
        "bus1": 61507,
        "bus2": 61508
      },
      "params": {
        "R": 0.007032856345176697,
        "X": 0.18372251093387604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 112.84374862909317,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61507_61509_1",
      "ports": {
        "bus1": 61507,
        "bus2": 61509
      },
      "params": {
        "R": 0.007389744743704796,
        "X": 0.20865413546562195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61507_61510_1",
      "ports": {
        "bus1": 61507,
        "bus2": 61510
      },
      "params": {
        "R": 0.0002024663845077157,
        "X": 0.001153376535512507,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61507_61511_1",
      "ports": {
        "bus1": 61507,
        "bus2": 61511
      },
      "params": {
        "R": 0.00021230663696769625,
        "X": 0.001095987856388092,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61512_61513_1",
      "ports": {
        "bus1": 61512,
        "bus2": 61513
      },
      "params": {
        "R": 0.005783426575362682,
        "X": 0.16513212025165558,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61512_61514_1",
      "ports": {
        "bus1": 61512,
        "bus2": 61514
      },
      "params": {
        "R": 0.0002815074985846877,
        "X": 0.001123286783695221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61512_61515_1",
      "ports": {
        "bus1": 61512,
        "bus2": 61515
      },
      "params": {
        "R": 0.00028090208070352674,
        "X": 0.0011259284801781178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61514_61601_1",
      "ports": {
        "bus1": 61514,
        "bus2": 61601
      },
      "params": {
        "R": 0.0018178208265453577,
        "X": 0.009977580048143864,
        "G": 0.0,
        "B": 0.03527218848466873
      },
      "extension": {
        "length": 13927.473696533203,
        "rating": 180.7728409767151
      }
    },
    {
      "class": "Branch",
      "id": "branch_61516_61519_1",
      "ports": {
        "bus1": 61516,
        "bus2": 61519
      },
      "params": {
        "R": 0.0002624010085128248,
        "X": 0.019344810396432877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61516_61520_1",
      "ports": {
        "bus1": 61516,
        "bus2": 61520
      },
      "params": {
        "R": 0.0002853604673873633,
        "X": 0.001087693963199854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61516_61521_1",
      "ports": {
        "bus1": 61516,
        "bus2": 61521
      },
      "params": {
        "R": 0.0002654923591762781,
        "X": 0.0010046614333987236,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61517_61519_1",
      "ports": {
        "bus1": 61517,
        "bus2": 61519
      },
      "params": {
        "R": 0.00013188127195462584,
        "X": 0.009722593240439892,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61518_61519_1",
      "ports": {
        "bus1": 61518,
        "bus2": 61519
      },
      "params": {
        "R": 0.0021485595498234034,
        "X": 0.15839678049087524,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61522_61523_1",
      "ports": {
        "bus1": 61522,
        "bus2": 61523
      },
      "params": {
        "R": 0.00020801964274141937,
        "X": 0.001013319008052349,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61524_61525_1",
      "ports": {
        "bus1": 61524,
        "bus2": 61525
      },
      "params": {
        "R": 0.0002866975555662066,
        "X": 0.0010243764845654368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61526_61527_1",
      "ports": {
        "bus1": 61527,
        "bus2": 61526
      },
      "params": {
        "R": 0.0005851307651028037,
        "X": 0.027901634573936462,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.03125548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61526_61528_1",
      "ports": {
        "bus1": 61526,
        "bus2": 61528
      },
      "params": {
        "R": 0.000262974645011127,
        "X": 0.013048708438873291,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61526_61529_1",
      "ports": {
        "bus1": 61526,
        "bus2": 61529
      },
      "params": {
        "R": 0.00031924605718813837,
        "X": 0.020234663039445877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61526_61530_1",
      "ports": {
        "bus1": 61526,
        "bus2": 61530
      },
      "params": {
        "R": 0.0003693041217047721,
        "X": 0.020182473585009575,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61526_61531_1",
      "ports": {
        "bus1": 61526,
        "bus2": 61531
      },
      "params": {
        "R": 0.0008242070907726884,
        "X": 0.043466001749038696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61526_61532_1",
      "ports": {
        "bus1": 61526,
        "bus2": 61532
      },
      "params": {
        "R": 0.00025726715102791786,
        "X": 0.0011666336795315146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61526_61533_1",
      "ports": {
        "bus1": 61526,
        "bus2": 61533
      },
      "params": {
        "R": 0.00023483188124373555,
        "X": 0.0010528730927035213,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61527_61564_1",
      "ports": {
        "bus1": 61527,
        "bus2": 61564
      },
      "params": {
        "R": 0.003471358912065625,
        "X": 0.01667800545692444,
        "G": 0.0,
        "B": 0.007799016777426004
      },
      "extension": {
        "length": 7830.504918457032,
        "rating": 170.74713706970215
      }
    },
    {
      "class": "Branch",
      "id": "branch_61532_61547_1",
      "ports": {
        "bus1": 61547,
        "bus2": 61532
      },
      "params": {
        "R": 0.0012965084752067924,
        "X": 0.012699168175458908,
        "G": 0.0,
        "B": 0.2668137550354004
      },
      "extension": {
        "length": 40104.94775976563,
        "rating": 1270.5438613891602
      }
    },
    {
      "class": "Branch",
      "id": "branch_61532_61586_1",
      "ports": {
        "bus1": 61532,
        "bus2": 61586
      },
      "params": {
        "R": 0.000389460677979514,
        "X": 0.004467017017304897,
        "G": 0.0,
        "B": 0.17235533893108368
      },
      "extension": {
        "length": 20829.808199707033,
        "rating": 1260.487461090088
      }
    },
    {
      "class": "Branch",
      "id": "branch_61534_61537_1",
      "ports": {
        "bus1": 61534,
        "bus2": 61537
      },
      "params": {
        "R": 0.00014898955123499036,
        "X": 0.010195257142186165,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61534_61538_1",
      "ports": {
        "bus1": 61534,
        "bus2": 61538
      },
      "params": {
        "R": 0.0001536360359750688,
        "X": 0.010980095714330673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61534_61539_1",
      "ports": {
        "bus1": 61534,
        "bus2": 61539
      },
      "params": {
        "R": 0.0002264678623760119,
        "X": 0.001013730769045651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61534_61540_1",
      "ports": {
        "bus1": 61534,
        "bus2": 61540
      },
      "params": {
        "R": 0.00021531508537009358,
        "X": 0.0010289570782333612,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61535_61537_1",
      "ports": {
        "bus1": 61535,
        "bus2": 61537
      },
      "params": {
        "R": 0.0003604295779950917,
        "X": 0.024663956835865974,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61536_61537_1",
      "ports": {
        "bus1": 61536,
        "bus2": 61537
      },
      "params": {
        "R": 0.0032302977051585913,
        "X": 0.22104714810848236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61539_61575_1",
      "ports": {
        "bus1": 61539,
        "bus2": 61575
      },
      "params": {
        "R": 0.000546041876077652,
        "X": 0.006038559600710869,
        "G": 0.0,
        "B": 0.14367122948169708
      },
      "extension": {
        "length": 20784.63932885742,
        "rating": 1262.827968597412
      }
    },
    {
      "class": "Branch",
      "id": "branch_61539_61595_1",
      "ports": {
        "bus1": 61595,
        "bus2": 61539
      },
      "params": {
        "R": 0.0011278443271294236,
        "X": 0.014905769377946854,
        "G": 0.0,
        "B": 0.2407589554786682
      },
      "extension": {
        "length": 45364.05623803711,
        "rating": 1383.5785865783691
      }
    },
    {
      "class": "Branch",
      "id": "branch_61541_61542_1",
      "ports": {
        "bus1": 61541,
        "bus2": 61542
      },
      "params": {
        "R": 0.00023259708541445434,
        "X": 0.001072581741027534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61542_61569_1",
      "ports": {
        "bus1": 61542,
        "bus2": 61569
      },
      "params": {
        "R": 0.003024888224899769,
        "X": 0.01660114713013172,
        "G": 0.0,
        "B": 0.008881626650691032
      },
      "extension": {
        "length": 8634.00126928711,
        "rating": 160.04568338394165
      }
    },
    {
      "class": "Branch",
      "id": "branch_61543_61544_1",
      "ports": {
        "bus1": 61543,
        "bus2": 61544
      },
      "params": {
        "R": 0.00023477495415136218,
        "X": 0.0011486038565635681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61545_61546_1",
      "ports": {
        "bus1": 61546,
        "bus2": 61545
      },
      "params": {
        "R": 0.0003673609171528369,
        "X": 0.023012325167655945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61545_61546_2",
      "ports": {
        "bus1": 61546,
        "bus2": 61545
      },
      "params": {
        "R": 0.0003673609171528369,
        "X": 0.023012325167655945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61545_61546_3",
      "ports": {
        "bus1": 61546,
        "bus2": 61545
      },
      "params": {
        "R": 0.0003673609171528369,
        "X": 0.023012325167655945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61545_61547_1",
      "ports": {
        "bus1": 61545,
        "bus2": 61547
      },
      "params": {
        "R": 0.0002445660356897861,
        "X": 0.0010501941433176398,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61545_61548_1",
      "ports": {
        "bus1": 61545,
        "bus2": 61548
      },
      "params": {
        "R": 0.00026001824880950153,
        "X": 0.0010148911969736218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61549_61550_1",
      "ports": {
        "bus1": 61550,
        "bus2": 61549
      },
      "params": {
        "R": 0.00039565758197568357,
        "X": 0.0212386641651392,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61549_61551_1",
      "ports": {
        "bus1": 61549,
        "bus2": 61551
      },
      "params": {
        "R": 0.0002702696365304291,
        "X": 0.01834196038544178,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61549_61552_1",
      "ports": {
        "bus1": 61549,
        "bus2": 61552
      },
      "params": {
        "R": 0.00017140230920631438,
        "X": 0.010259878821671009,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61549_61553_1",
      "ports": {
        "bus1": 61549,
        "bus2": 61553
      },
      "params": {
        "R": 0.0005131884827278554,
        "X": 0.02231297455728054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61549_61554_1",
      "ports": {
        "bus1": 61549,
        "bus2": 61554
      },
      "params": {
        "R": 0.0002335660974495113,
        "X": 0.0010616866638883948,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61549_61555_1",
      "ports": {
        "bus1": 61549,
        "bus2": 61555
      },
      "params": {
        "R": 0.00022533047012984753,
        "X": 0.0010283028241246939,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61554_61595_1",
      "ports": {
        "bus1": 61554,
        "bus2": 61595
      },
      "params": {
        "R": 0.0011438260553404689,
        "X": 0.013313951902091503,
        "G": 0.0,
        "B": 0.2849872410297394
      },
      "extension": {
        "length": 45357.66844189453,
        "rating": 1274.460506439209
      }
    },
    {
      "class": "Branch",
      "id": "branch_61554_63339_1",
      "ports": {
        "bus1": 63339,
        "bus2": 61554
      },
      "params": {
        "R": 0.0026470462325960398,
        "X": 0.0326007641851902,
        "G": 0.0,
        "B": 0.960490345954895
      },
      "extension": {
        "length": 123916.57803808594,
        "rating": 1408.5589408874512
      }
    },
    {
      "class": "Branch",
      "id": "branch_61556_61557_1",
      "ports": {
        "bus1": 61556,
        "bus2": 61557
      },
      "params": {
        "R": 0.002746626967564225,
        "X": 0.0684465616941452,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9750000238418579,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 112.12500274181366,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61556_61558_1",
      "ports": {
        "bus1": 61556,
        "bus2": 61558
      },
      "params": {
        "R": 0.003867157269269228,
        "X": 0.0975813940167427,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9750000238418579,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 112.12500274181366,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61556_61559_1",
      "ports": {
        "bus1": 61556,
        "bus2": 61559
      },
      "params": {
        "R": 0.003171169199049473,
        "X": 0.07000521570444107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9750000238418579,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 112.12500274181366,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61556_61560_1",
      "ports": {
        "bus1": 61556,
        "bus2": 61560
      },
      "params": {
        "R": 0.003051726147532463,
        "X": 0.06724090129137039,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9750000238418579,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 112.12500274181366,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61556_61561_1",
      "ports": {
        "bus1": 61556,
        "bus2": 61561
      },
      "params": {
        "R": 0.00022485354566015303,
        "X": 0.0010924260132014751,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61556_61562_1",
      "ports": {
        "bus1": 61556,
        "bus2": 61562
      },
      "params": {
        "R": 0.00023868844436947256,
        "X": 0.0011078596580773592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61561_61571_1",
      "ports": {
        "bus1": 61561,
        "bus2": 61571
      },
      "params": {
        "R": 0.006871305406093597,
        "X": 0.03358522802591324,
        "G": 0.0,
        "B": 0.012965306639671326
      },
      "extension": {
        "length": 16003.125280151367,
        "rating": 209.45651531219482
      }
    },
    {
      "class": "Branch",
      "id": "branch_61561_61571_2",
      "ports": {
        "bus1": 61561,
        "bus2": 61571
      },
      "params": {
        "R": 0.006871305406093597,
        "X": 0.03358522802591324,
        "G": 0.0,
        "B": 0.012965306639671326
      },
      "extension": {
        "length": 16003.125280151367,
        "rating": 209.45651531219482
      }
    },
    {
      "class": "Branch",
      "id": "branch_61563_61564_1",
      "ports": {
        "bus1": 61563,
        "bus2": 61564
      },
      "params": {
        "R": 0.0002752960135694593,
        "X": 0.0011011585593223572,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61565_61568_1",
      "ports": {
        "bus1": 61565,
        "bus2": 61568
      },
      "params": {
        "R": 0.00027452223002910614,
        "X": 0.007319040596485138,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61565_61569_1",
      "ports": {
        "bus1": 61565,
        "bus2": 61569
      },
      "params": {
        "R": 0.00020748772658407688,
        "X": 0.0011685830540955067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61566_61568_1",
      "ports": {
        "bus1": 61566,
        "bus2": 61568
      },
      "params": {
        "R": 0.004365467466413975,
        "X": 0.1163877546787262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61567_61568_1",
      "ports": {
        "bus1": 61567,
        "bus2": 61568
      },
      "params": {
        "R": 0.004365467466413975,
        "X": 0.1163877546787262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61569_61601_1",
      "ports": {
        "bus1": 61569,
        "bus2": 61601
      },
      "params": {
        "R": 0.002018608385697007,
        "X": 0.009901045821607113,
        "G": 0.0,
        "B": 0.0022488823160529137
      },
      "extension": {
        "length": 3403.8327919921876,
        "rating": 141.12756252288818
      }
    },
    {
      "class": "Branch",
      "id": "branch_61570_61571_1",
      "ports": {
        "bus1": 61571,
        "bus2": 61570
      },
      "params": {
        "R": 0.0006141515332274139,
        "X": 0.03190724179148674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61570_61572_1",
      "ports": {
        "bus1": 61570,
        "bus2": 61572
      },
      "params": {
        "R": 0.00017472096078563482,
        "X": 0.010229459032416344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61570_61573_1",
      "ports": {
        "bus1": 61570,
        "bus2": 61573
      },
      "params": {
        "R": 0.00013907327956985682,
        "X": 0.009635997004806995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_61570_61574_1",
      "ports": {
        "bus1": 61570,
        "bus2": 61574
      },
      "params": {
        "R": 0.00015749337035231292,
        "X": 0.009577495977282524,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61570_61575_1",
      "ports": {
        "bus1": 61570,
        "bus2": 61575
      },
      "params": {
        "R": 0.00026433015591464937,
        "X": 0.001190019422210753,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61570_61576_1",
      "ports": {
        "bus1": 61570,
        "bus2": 61576
      },
      "params": {
        "R": 0.00020733237033709884,
        "X": 0.0010740564903244376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61575_61625_1",
      "ports": {
        "bus1": 61625,
        "bus2": 61575
      },
      "params": {
        "R": 0.0006346697336994112,
        "X": 0.007024423219263554,
        "G": 0.0,
        "B": 0.179208904504776
      },
      "extension": {
        "length": 26068.488622558594,
        "rating": 1199.3423461914062
      }
    },
    {
      "class": "Branch",
      "id": "branch_61577_61580_1",
      "ports": {
        "bus1": 61577,
        "bus2": 61580
      },
      "params": {
        "R": 0.000549245800357312,
        "X": 0.03218139708042145,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61577_61581_1",
      "ports": {
        "bus1": 61577,
        "bus2": 61581
      },
      "params": {
        "R": 0.0001239905395777896,
        "X": 0.008505929261446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61577_61582_1",
      "ports": {
        "bus1": 61577,
        "bus2": 61582
      },
      "params": {
        "R": 0.00037493713898584247,
        "X": 0.024305077269673347,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61577_61583_1",
      "ports": {
        "bus1": 61577,
        "bus2": 61583
      },
      "params": {
        "R": 0.0004203093994874507,
        "X": 0.02630145475268364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61577_61584_1",
      "ports": {
        "bus1": 61577,
        "bus2": 61584
      },
      "params": {
        "R": 0.0004030126438010484,
        "X": 0.024619724601507187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61577_61585_1",
      "ports": {
        "bus1": 61577,
        "bus2": 61585
      },
      "params": {
        "R": 0.00033549900399520993,
        "X": 0.020172078162431717,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61577_61586_1",
      "ports": {
        "bus1": 61577,
        "bus2": 61586
      },
      "params": {
        "R": 0.0002064635482383892,
        "X": 0.0010975844925269485,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61577_61587_1",
      "ports": {
        "bus1": 61577,
        "bus2": 61587
      },
      "params": {
        "R": 0.0002394827315583825,
        "X": 0.0010919473133981228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61578_61580_1",
      "ports": {
        "bus1": 61578,
        "bus2": 61580
      },
      "params": {
        "R": -7.277568511199206e-05,
        "X": -0.004264072515070438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61579_61580_1",
      "ports": {
        "bus1": 61579,
        "bus2": 61580
      },
      "params": {
        "R": 0.0024383114650845528,
        "X": 0.14286546409130096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61586_61618_1",
      "ports": {
        "bus1": 61586,
        "bus2": 61618
      },
      "params": {
        "R": 0.0005320904892869294,
        "X": 0.006585853174328804,
        "G": 0.0,
        "B": 0.0840558260679245
      },
      "extension": {
        "length": 18192.365139770507,
        "rating": 1156.9741249084473
      }
    },
    {
      "class": "Branch",
      "id": "branch_61586_61647_1",
      "ports": {
        "bus1": 61586,
        "bus2": 61647
      },
      "params": {
        "R": 0.00047854785225354135,
        "X": 0.005346708931028843,
        "G": 0.0,
        "B": 0.11908600479364395
      },
      "extension": {
        "length": 17959.87974902344,
        "rating": 1049.1865158081055
      }
    },
    {
      "class": "Branch",
      "id": "branch_61588_61591_1",
      "ports": {
        "bus1": 61588,
        "bus2": 61591
      },
      "params": {
        "R": 0.0011570085771381855,
        "X": 0.06703345477581024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61588_61592_1",
      "ports": {
        "bus1": 61588,
        "bus2": 61592
      },
      "params": {
        "R": 0.0003444202011451125,
        "X": 0.027634432539343834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 364.406241774559,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61588_61593_1",
      "ports": {
        "bus1": 61588,
        "bus2": 61593
      },
      "params": {
        "R": 0.0002380059304414317,
        "X": 0.014949573203921318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61588_61594_1",
      "ports": {
        "bus1": 61588,
        "bus2": 61594
      },
      "params": {
        "R": 0.00013691154890693724,
        "X": 0.008302895352244377,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61588_61595_1",
      "ports": {
        "bus1": 61588,
        "bus2": 61595
      },
      "params": {
        "R": 0.00025370073853991926,
        "X": 0.0011978879338130355,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61588_61596_1",
      "ports": {
        "bus1": 61588,
        "bus2": 61596
      },
      "params": {
        "R": 0.00027425307780504227,
        "X": 0.0010269414633512497,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61589_61591_1",
      "ports": {
        "bus1": 61589,
        "bus2": 61591
      },
      "params": {
        "R": -0.0007206924492493272,
        "X": -0.04175466299057007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61590_61591_1",
      "ports": {
        "bus1": 61590,
        "bus2": 61591
      },
      "params": {
        "R": 0.002201281487941742,
        "X": 0.1275353580713272,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61595_61625_1",
      "ports": {
        "bus1": 61595,
        "bus2": 61625
      },
      "params": {
        "R": 0.001465043518692255,
        "X": 0.017381059005856514,
        "G": 0.0,
        "B": 0.18426978588104248
      },
      "extension": {
        "length": 43902.93305126953,
        "rating": 1344.8390007019043
      }
    },
    {
      "class": "Branch",
      "id": "branch_61597_61598_1",
      "ports": {
        "bus1": 61597,
        "bus2": 61598
      },
      "params": {
        "R": 0.00021250694408081472,
        "X": 0.001190250855870545,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61599_61600_1",
      "ports": {
        "bus1": 61599,
        "bus2": 61600
      },
      "params": {
        "R": 0.011877596378326416,
        "X": 0.253459095954895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61599_61601_1",
      "ports": {
        "bus1": 61599,
        "bus2": 61601
      },
      "params": {
        "R": 0.0002748725237324834,
        "X": 0.001113816862925887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61599_61602_1",
      "ports": {
        "bus1": 61599,
        "bus2": 61602
      },
      "params": {
        "R": 0.00023722484183963388,
        "X": 0.0011021498357877135,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61601_61604_1",
      "ports": {
        "bus1": 61604,
        "bus2": 61601
      },
      "params": {
        "R": 0.0020127431489527225,
        "X": 0.009522346779704094,
        "G": 0.0,
        "B": 0.0015722047537565231
      },
      "extension": {
        "length": 2846.175080795288,
        "rating": 150.10876655578613
      }
    },
    {
      "class": "Branch",
      "id": "branch_61601_61646_1",
      "ports": {
        "bus1": 61601,
        "bus2": 61646
      },
      "params": {
        "R": 0.0024462027940899134,
        "X": 0.01225721649825573,
        "G": 0.0,
        "B": 0.0032056046184152365
      },
      "extension": {
        "length": 4670.899812103272,
        "rating": 192.7770495414734
      }
    },
    {
      "class": "Branch",
      "id": "branch_61601_61646_2",
      "ports": {
        "bus1": 61601,
        "bus2": 61646
      },
      "params": {
        "R": 0.0024462027940899134,
        "X": 0.01225721649825573,
        "G": 0.0,
        "B": 0.0032056046184152365
      },
      "extension": {
        "length": 4670.899812103272,
        "rating": 192.7770495414734
      }
    },
    {
      "class": "Branch",
      "id": "branch_61603_61604_1",
      "ports": {
        "bus1": 61603,
        "bus2": 61604
      },
      "params": {
        "R": 0.00029040873050689697,
        "X": 0.0010295120300725102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61605_61606_1",
      "ports": {
        "bus1": 61605,
        "bus2": 61606
      },
      "params": {
        "R": 0.006537670735269785,
        "X": 0.19716374576091766,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.049999952316284,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.74999451637265,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61605_61607_1",
      "ports": {
        "bus1": 61605,
        "bus2": 61607
      },
      "params": {
        "R": 0.00020238629076629877,
        "X": 0.001167798531241715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61608_61609_1",
      "ports": {
        "bus1": 61608,
        "bus2": 61609
      },
      "params": {
        "R": 0.004637701436877251,
        "X": 0.1281191110610962,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.03125548362732,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61608_61610_1",
      "ports": {
        "bus1": 61608,
        "bus2": 61610
      },
      "params": {
        "R": 0.006043607369065285,
        "X": 0.17050044238567352,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.03125548362732,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61608_61611_1",
      "ports": {
        "bus1": 61608,
        "bus2": 61611
      },
      "params": {
        "R": 0.00029100917163304985,
        "X": 0.0011833294993266463,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61608_61612_1",
      "ports": {
        "bus1": 61608,
        "bus2": 61612
      },
      "params": {
        "R": 0.0002993279485963285,
        "X": 0.0011200230801478028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61613_61614_1",
      "ports": {
        "bus1": 61614,
        "bus2": 61613
      },
      "params": {
        "R": 0.00027191275148652494,
        "X": 0.01859479583799839,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61613_61615_1",
      "ports": {
        "bus1": 61613,
        "bus2": 61615
      },
      "params": {
        "R": 0.00046983742504380643,
        "X": 0.03131387010216713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61613_61616_1",
      "ports": {
        "bus1": 61613,
        "bus2": 61616
      },
      "params": {
        "R": 0.00028566294349730015,
        "X": 0.02178378216922283,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61613_61617_1",
      "ports": {
        "bus1": 61613,
        "bus2": 61617
      },
      "params": {
        "R": 0.0006130828405730426,
        "X": 0.0431395061314106,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61613_61618_1",
      "ports": {
        "bus1": 61613,
        "bus2": 61618
      },
      "params": {
        "R": 0.00023541950213257223,
        "X": 0.0011411437299102545,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61613_61619_1",
      "ports": {
        "bus1": 61613,
        "bus2": 61619
      },
      "params": {
        "R": 0.000244743685470894,
        "X": 0.001055465661920607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61618_61637_1",
      "ports": {
        "bus1": 61637,
        "bus2": 61618
      },
      "params": {
        "R": 0.0005581632722169161,
        "X": 0.007448189426213503,
        "G": 0.0,
        "B": 0.19243766367435455
      },
      "extension": {
        "length": 27725.533896972658,
        "rating": 983.8706016540527
      }
    },
    {
      "class": "Branch",
      "id": "branch_61620_61621_1",
      "ports": {
        "bus1": 61621,
        "bus2": 61620
      },
      "params": {
        "R": 0.000561258930247277,
        "X": 0.034678105264902115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 121.46874725818634,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61620_61622_1",
      "ports": {
        "bus1": 61620,
        "bus2": 61622
      },
      "params": {
        "R": 0.00048765671090222895,
        "X": 0.028031572699546814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61620_61623_1",
      "ports": {
        "bus1": 61620,
        "bus2": 61623
      },
      "params": {
        "R": 0.0005419362569227815,
        "X": 0.03469226881861687,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61620_61624_1",
      "ports": {
        "bus1": 61620,
        "bus2": 61624
      },
      "params": {
        "R": 0.00032465477124787867,
        "X": 0.020385228097438812,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_61620_61625_1",
      "ports": {
        "bus1": 61620,
        "bus2": 61625
      },
      "params": {
        "R": 0.0002321258361916989,
        "X": 0.001199793186970055,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61620_61626_1",
      "ports": {
        "bus1": 61620,
        "bus2": 61626
      },
      "params": {
        "R": 0.00024345010751858354,
        "X": 0.0011922628618776798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61627_61630_1",
      "ports": {
        "bus1": 61627,
        "bus2": 61630
      },
      "params": {
        "R": 0.0007440515328198671,
        "X": 0.0411333367228508,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61627_61631_1",
      "ports": {
        "bus1": 61627,
        "bus2": 61631
      },
      "params": {
        "R": 0.0004873895086348057,
        "X": 0.02401341311633587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 338.5312458872795,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61627_61632_1",
      "ports": {
        "bus1": 61627,
        "bus2": 61632
      },
      "params": {
        "R": 0.00036429852480068803,
        "X": 0.02516072243452072,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 338.5312458872795,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61627_61633_1",
      "ports": {
        "bus1": 61627,
        "bus2": 61633
      },
      "params": {
        "R": 0.00041867585969157517,
        "X": 0.0309820007532835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 338.5312458872795,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61627_61634_1",
      "ports": {
        "bus1": 61627,
        "bus2": 61634
      },
      "params": {
        "R": 0.00041587211308069527,
        "X": 0.026051145046949387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 338.5312458872795,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61627_61635_1",
      "ports": {
        "bus1": 61627,
        "bus2": 61635
      },
      "params": {
        "R": 0.0004316119593568146,
        "X": 0.027102073654532433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 338.5312458872795,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61627_61636_1",
      "ports": {
        "bus1": 61627,
        "bus2": 61636
      },
      "params": {
        "R": 0.0006130362744443119,
        "X": 0.030758138746023178,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 338.5312458872795,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61627_61637_1",
      "ports": {
        "bus1": 61627,
        "bus2": 61637
      },
      "params": {
        "R": 0.00022362313757184893,
        "X": 0.001171028707176447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61627_61638_1",
      "ports": {
        "bus1": 61627,
        "bus2": 61638
      },
      "params": {
        "R": 0.0002741696371231228,
        "X": 0.0010033008875325322,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61628_61630_1",
      "ports": {
        "bus1": 61628,
        "bus2": 61630
      },
      "params": {
        "R": -0.00034909494570456445,
        "X": -0.019298985600471497,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61629_61630_1",
      "ports": {
        "bus1": 61629,
        "bus2": 61630
      },
      "params": {
        "R": 0.002075663534924388,
        "X": 0.11474872380495071,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61639_61640_1",
      "ports": {
        "bus1": 61639,
        "bus2": 61640
      },
      "params": {
        "R": 0.0022208197042346,
        "X": 0.05844169110059738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61639_61641_1",
      "ports": {
        "bus1": 61639,
        "bus2": 61641
      },
      "params": {
        "R": 0.0018474229145795107,
        "X": 0.046585701406002045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61639_61642_1",
      "ports": {
        "bus1": 61639,
        "bus2": 61642
      },
      "params": {
        "R": 0.001146394293755293,
        "X": 0.03430372476577759,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61639_61643_1",
      "ports": {
        "bus1": 61639,
        "bus2": 61643
      },
      "params": {
        "R": 0.0002554375969339162,
        "X": 0.0011918534291908145,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61639_61644_1",
      "ports": {
        "bus1": 61639,
        "bus2": 61644
      },
      "params": {
        "R": 0.00023373417207039893,
        "X": 0.00103163649328053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61645_61646_1",
      "ports": {
        "bus1": 61646,
        "bus2": 61645
      },
      "params": {
        "R": 0.00039420658140443265,
        "X": 0.021256661042571068,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61645_61647_1",
      "ports": {
        "bus1": 61645,
        "bus2": 61647
      },
      "params": {
        "R": 0.00025370079674758017,
        "X": 0.001032656873576343,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61645_61648_1",
      "ports": {
        "bus1": 61645,
        "bus2": 61648
      },
      "params": {
        "R": 0.00021174988069105893,
        "X": 0.001120551722124219,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61649_61654_1",
      "ports": {
        "bus1": 61649,
        "bus2": 61654
      },
      "params": {
        "R": 0.014049937017261982,
        "X": 0.07313361018896103,
        "G": 0.0,
        "B": 0.029614362865686417
      },
      "extension": {
        "length": 31972.06157739258,
        "rating": 164.77831602096558
      }
    },
    {
      "class": "Branch",
      "id": "branch_61649_61929_1",
      "ports": {
        "bus1": 61649,
        "bus2": 61929
      },
      "params": {
        "R": 0.01376672275364399,
        "X": 0.0733632892370224,
        "G": 0.0,
        "B": 0.01873278059065342
      },
      "extension": {
        "length": 27519.469916748047,
        "rating": 152.18344926834106
      }
    },
    {
      "class": "Branch",
      "id": "branch_61650_61951_1",
      "ports": {
        "bus1": 61650,
        "bus2": 61951
      },
      "params": {
        "R": 0.021324321627616882,
        "X": 0.10729966312646866,
        "G": 0.0,
        "B": 0.05849539861083031
      },
      "extension": {
        "length": 58462.0925625,
        "rating": 182.89278745651245
      }
    },
    {
      "class": "Branch",
      "id": "branch_61650_61959_1",
      "ports": {
        "bus1": 61650,
        "bus2": 61959
      },
      "params": {
        "R": 0.012546452693641186,
        "X": 0.06042874976992607,
        "G": 0.0,
        "B": 0.01935718208551407
      },
      "extension": {
        "length": 23933.159797851564,
        "rating": 179.07698154449463
      }
    },
    {
      "class": "Branch",
      "id": "branch_61651_61652_1",
      "ports": {
        "bus1": 61652,
        "bus2": 61651
      },
      "params": {
        "R": 0.006552001927047968,
        "X": 0.035302724689245224,
        "G": 0.0,
        "B": 0.006897624582052231
      },
      "extension": {
        "length": 10953.674492980957,
        "rating": 149.6626853942871
      }
    },
    {
      "class": "Branch",
      "id": "branch_61651_61785_1",
      "ports": {
        "bus1": 61651,
        "bus2": 61785
      },
      "params": {
        "R": 0.03229915350675583,
        "X": 0.1297498494386673,
        "G": 0.0,
        "B": 0.02886859141290188
      },
      "extension": {
        "length": 42622.28889477539,
        "rating": 142.55484342575073
      }
    },
    {
      "class": "Branch",
      "id": "branch_61652_61653_1",
      "ports": {
        "bus1": 61652,
        "bus2": 61653
      },
      "params": {
        "R": 0.00029592670034617186,
        "X": 0.0011356412433087826,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61652_61654_1",
      "ports": {
        "bus1": 61652,
        "bus2": 61654
      },
      "params": {
        "R": 0.010478011332452297,
        "X": 0.042449478060007095,
        "G": 0.0,
        "B": 0.012149423360824585
      },
      "extension": {
        "length": 15286.702172607422,
        "rating": 162.20381259918213
      }
    },
    {
      "class": "Branch",
      "id": "branch_61654_61853_1",
      "ports": {
        "bus1": 61853,
        "bus2": 61654
      },
      "params": {
        "R": 0.011242843233048916,
        "X": 0.036794498562812805,
        "G": 0.0,
        "B": 0.014562338590621948
      },
      "extension": {
        "length": 14760.30909375,
        "rating": 188.4837508201599
      }
    },
    {
      "class": "Branch",
      "id": "branch_61655_61959_1",
      "ports": {
        "bus1": 61959,
        "bus2": 61655
      },
      "params": {
        "R": 0.009906541556119919,
        "X": 0.05318610370159149,
        "G": 0.0,
        "B": 0.02442311681807041
      },
      "extension": {
        "length": 25139.800983032226,
        "rating": 178.78491878509521
      }
    },
    {
      "class": "Branch",
      "id": "branch_61655_61963_1",
      "ports": {
        "bus1": 61655,
        "bus2": 61963
      },
      "params": {
        "R": 0.020438415929675102,
        "X": 0.09776006639003754,
        "G": 0.0,
        "B": 0.024289820343255997
      },
      "extension": {
        "length": 35521.9664765625,
        "rating": 177.84475088119507
      }
    },
    {
      "class": "Branch",
      "id": "branch_61656_61657_1",
      "ports": {
        "bus1": 61657,
        "bus2": 61656
      },
      "params": {
        "R": 0.00047553746844641864,
        "X": 0.03172570839524269,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61656_61658_1",
      "ports": {
        "bus1": 61656,
        "bus2": 61658
      },
      "params": {
        "R": 0.00021637474128510803,
        "X": 0.0010216619120910764,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61657_61661_1",
      "ports": {
        "bus1": 61657,
        "bus2": 61661
      },
      "params": {
        "R": 0.02487839199602604,
        "X": 0.09237060695886612,
        "G": 0.0,
        "B": 0.013435939326882362
      },
      "extension": {
        "length": 26182.495896240234,
        "rating": 139.19172286987305
      }
    },
    {
      "class": "Branch",
      "id": "branch_61658_61794_1",
      "ports": {
        "bus1": 61658,
        "bus2": 61794
      },
      "params": {
        "R": 0.004447533283382654,
        "X": 0.047754932194948196,
        "G": 0.0,
        "B": 0.7876827120780945
      },
      "extension": {
        "length": 150093.67454296874,
        "rating": 1136.2794876098633
      }
    },
    {
      "class": "Branch",
      "id": "branch_61658_61877_1",
      "ports": {
        "bus1": 61877,
        "bus2": 61658
      },
      "params": {
        "R": 0.002160267671570182,
        "X": 0.0241615679115057,
        "G": 0.0,
        "B": 0.5142706036567688
      },
      "extension": {
        "length": 78222.25647070313,
        "rating": 1175.0998497009277
      }
    },
    {
      "class": "Branch",
      "id": "branch_61659_61693_1",
      "ports": {
        "bus1": 61659,
        "bus2": 61693
      },
      "params": {
        "R": 0.02846459671854973,
        "X": 0.12105638533830643,
        "G": 0.0,
        "B": 0.016757359728217125
      },
      "extension": {
        "length": 34264.479232177735,
        "rating": 126.6895055770874
      }
    },
    {
      "class": "Branch",
      "id": "branch_61659_61972_1",
      "ports": {
        "bus1": 61972,
        "bus2": 61659
      },
      "params": {
        "R": 0.0599997416138649,
        "X": 0.2274789661169052,
        "G": 0.0,
        "B": 0.01856391504406929
      },
      "extension": {
        "length": 50229.87783837891,
        "rating": 130.02758026123047
      }
    },
    {
      "class": "Branch",
      "id": "branch_61660_61661_1",
      "ports": {
        "bus1": 61660,
        "bus2": 61661
      },
      "params": {
        "R": 0.00029014196479693055,
        "X": 0.00108730373904109,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61661_61972_1",
      "ports": {
        "bus1": 61661,
        "bus2": 61972
      },
      "params": {
        "R": 0.01356484740972519,
        "X": 0.07565964013338089,
        "G": 0.0,
        "B": 0.021875787526369095
      },
      "extension": {
        "length": 30444.564860595703,
        "rating": 131.45313262939453
      }
    },
    {
      "class": "Branch",
      "id": "branch_61662_61663_1",
      "ports": {
        "bus1": 61662,
        "bus2": 61663
      },
      "params": {
        "R": 0.00023053788754623383,
        "X": 0.0010129271540790796,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61662_61664_1",
      "ports": {
        "bus1": 61662,
        "bus2": 61664
      },
      "params": {
        "R": 0.044116776436567307,
        "X": 0.17660243809223175,
        "G": 0.0,
        "B": 0.018038686364889145
      },
      "extension": {
        "length": 43137.88319091797,
        "rating": 143.95774602890015
      }
    },
    {
      "class": "Branch",
      "id": "branch_61662_62068_1",
      "ports": {
        "bus1": 61662,
        "bus2": 62068
      },
      "params": {
        "R": 0.05771561712026596,
        "X": 0.21637649834156036,
        "G": 0.0,
        "B": 0.07839632779359818
      },
      "extension": {
        "length": 87625.3502373047,
        "rating": 140.6907081604004
      }
    },
    {
      "class": "Branch",
      "id": "branch_61664_61822_1",
      "ports": {
        "bus1": 61664,
        "bus2": 61822
      },
      "params": {
        "R": 0.07862568646669388,
        "X": 0.35312506556510925,
        "G": 0.0,
        "B": 0.03689095005393028
      },
      "extension": {
        "length": 78846.07495166016,
        "rating": 147.61178493499756
      }
    },
    {
      "class": "Branch",
      "id": "branch_61665_61666_1",
      "ports": {
        "bus1": 61666,
        "bus2": 61665
      },
      "params": {
        "R": 0.0057033817283809185,
        "X": 0.029392901808023453,
        "G": 0.0,
        "B": 0.00564262131229043
      },
      "extension": {
        "length": 9833.292344970703,
        "rating": 142.07109212875366
      }
    },
    {
      "class": "Branch",
      "id": "branch_61665_61667_1",
      "ports": {
        "bus1": 61665,
        "bus2": 61667
      },
      "params": {
        "R": 0.010712946765124798,
        "X": 0.048928551375865936,
        "G": 0.0,
        "B": 0.013658829964697361
      },
      "extension": {
        "length": 19355.8111940918,
        "rating": 127.18902826309204
      }
    },
    {
      "class": "Branch",
      "id": "branch_61666_61914_1",
      "ports": {
        "bus1": 61666,
        "bus2": 61914
      },
      "params": {
        "R": 0.007223389111459255,
        "X": 0.034608516842126846,
        "G": 0.0,
        "B": 0.01581506058573723
      },
      "extension": {
        "length": 16961.593985595704,
        "rating": 159.4828963279724
      }
    },
    {
      "class": "Branch",
      "id": "branch_61667_61677_1",
      "ports": {
        "bus1": 61667,
        "bus2": 61677
      },
      "params": {
        "R": 0.01179566141217947,
        "X": 0.05976267158985138,
        "G": 0.0,
        "B": 0.01040834654122591
      },
      "extension": {
        "length": 18564.815708129885,
        "rating": 112.53528594970703
      }
    },
    {
      "class": "Branch",
      "id": "branch_61668_61669_1",
      "ports": {
        "bus1": 61669,
        "bus2": 61668
      },
      "params": {
        "R": 0.010324843227863312,
        "X": 0.04410458728671074,
        "G": 0.0,
        "B": 0.010688627138733864
      },
      "extension": {
        "length": 16545.41417944336,
        "rating": 189.4769549369812
      }
    },
    {
      "class": "Branch",
      "id": "branch_61668_61809_1",
      "ports": {
        "bus1": 61668,
        "bus2": 61809
      },
      "params": {
        "R": 0.02130710892379284,
        "X": 0.09772661328315735,
        "G": 0.0,
        "B": 0.022177482023835182
      },
      "extension": {
        "length": 32370.873699462893,
        "rating": 187.01339960098267
      }
    },
    {
      "class": "Branch",
      "id": "branch_61669_61904_1",
      "ports": {
        "bus1": 61669,
        "bus2": 61904
      },
      "params": {
        "R": 0.016000784933567047,
        "X": 0.05549522861838341,
        "G": 0.0,
        "B": 0.007270858157426119
      },
      "extension": {
        "length": 15069.02136657715,
        "rating": 189.51728343963623
      }
    },
    {
      "class": "Branch",
      "id": "branch_61670_61671_1",
      "ports": {
        "bus1": 61670,
        "bus2": 61671
      },
      "params": {
        "R": 0.00023084331769496202,
        "X": 0.001169741852208972,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61670_61677_1",
      "ports": {
        "bus1": 61670,
        "bus2": 61677
      },
      "params": {
        "R": 0.007686262484639883,
        "X": 0.028376789763569832,
        "G": 0.0,
        "B": 0.004645385313779116
      },
      "extension": {
        "length": 8615.008242553711,
        "rating": 143.62316131591797
      }
    },
    {
      "class": "Branch",
      "id": "branch_61670_61678_1",
      "ports": {
        "bus1": 61678,
        "bus2": 61670
      },
      "params": {
        "R": 0.010852193459868431,
        "X": 0.04852190241217613,
        "G": 0.0,
        "B": 0.009712212719023228
      },
      "extension": {
        "length": 16214.840357299805,
        "rating": 161.3795280456543
      }
    },
    {
      "class": "Branch",
      "id": "branch_61672_61675_1",
      "ports": {
        "bus1": 61672,
        "bus2": 61675
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.00011224299669265747,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61672_61676_1",
      "ports": {
        "bus1": 61672,
        "bus2": 61676
      },
      "params": {
        "R": 0.00023710879031568766,
        "X": 0.0010360191809013486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61672_61677_1",
      "ports": {
        "bus1": 61672,
        "bus2": 61677
      },
      "params": {
        "R": 0.0002618858125060797,
        "X": 0.001173395081423223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61673_61675_1",
      "ports": {
        "bus1": 61673,
        "bus2": 61675
      },
      "params": {
        "R": 0.0032377380412071943,
        "X": 0.07262684404850006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61674_61675_1",
      "ports": {
        "bus1": 61674,
        "bus2": 61675
      },
      "params": {
        "R": 0.0032377380412071943,
        "X": 0.07262684404850006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61678_61942_1",
      "ports": {
        "bus1": 61678,
        "bus2": 61942
      },
      "params": {
        "R": 0.01965278573334217,
        "X": 0.099239282310009,
        "G": 0.0,
        "B": 0.033291421830654144
      },
      "extension": {
        "length": 35392.03729101563,
        "rating": 173.32913875579834
      }
    },
    {
      "class": "Branch",
      "id": "branch_61679_61680_1",
      "ports": {
        "bus1": 61679,
        "bus2": 61680
      },
      "params": {
        "R": 0.00025726715102791786,
        "X": 0.0011666336795315146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61680_61712_1",
      "ports": {
        "bus1": 61680,
        "bus2": 61712
      },
      "params": {
        "R": 0.006119150202721357,
        "X": 0.033887799829244614,
        "G": 0.0,
        "B": 0.01979687064886093
      },
      "extension": {
        "length": 19027.689966430666,
        "rating": 179.85368967056274
      }
    },
    {
      "class": "Branch",
      "id": "branch_61680_61861_1",
      "ports": {
        "bus1": 61861,
        "bus2": 61680
      },
      "params": {
        "R": 0.009182174690067768,
        "X": 0.028546510264277458,
        "G": 0.0,
        "B": 0.006847313605248928
      },
      "extension": {
        "length": 10652.155781066895,
        "rating": 185.26809215545654
      }
    },
    {
      "class": "Branch",
      "id": "branch_61681_61705_1",
      "ports": {
        "bus1": 61705,
        "bus2": 61681
      },
      "params": {
        "R": 0.038528140634298325,
        "X": 0.15094035863876343,
        "G": 0.0,
        "B": 0.032243624329566956
      },
      "extension": {
        "length": 50199.20659423828,
        "rating": 119.25313472747803
      }
    },
    {
      "class": "Branch",
      "id": "branch_61681_61861_1",
      "ports": {
        "bus1": 61861,
        "bus2": 61681
      },
      "params": {
        "R": 0.014983896166086197,
        "X": 0.07595890015363693,
        "G": 0.0,
        "B": 0.01141679473221302
      },
      "extension": {
        "length": 21692.859008422853,
        "rating": 143.48245859146118
      }
    },
    {
      "class": "Branch",
      "id": "branch_61682_61686_1",
      "ports": {
        "bus1": 61686,
        "bus2": 61682
      },
      "params": {
        "R": 0.033288758248090744,
        "X": 0.14968974888324738,
        "G": 0.0,
        "B": 0.023794759064912796
      },
      "extension": {
        "length": 39008.41087719727,
        "rating": 164.0225052833557
      }
    },
    {
      "class": "Branch",
      "id": "branch_61682_61844_1",
      "ports": {
        "bus1": 61682,
        "bus2": 61844
      },
      "params": {
        "R": 0.00812187697738409,
        "X": 0.037159863859415054,
        "G": 0.0,
        "B": 0.039045520126819604
      },
      "extension": {
        "length": 26788.652013427734,
        "rating": 171.51440382003784
      }
    },
    {
      "class": "Branch",
      "id": "branch_61683_61684_1",
      "ports": {
        "bus1": 61683,
        "bus2": 61684
      },
      "params": {
        "R": 0.006283765658736229,
        "X": 0.027816129848361015,
        "G": 0.0,
        "B": 0.004399567376822233
      },
      "extension": {
        "length": 8135.36870526123,
        "rating": 146.71937227249146
      }
    },
    {
      "class": "Branch",
      "id": "branch_61683_61688_1",
      "ports": {
        "bus1": 61683,
        "bus2": 61688
      },
      "params": {
        "R": 0.0036804459523409605,
        "X": 0.01351839117705822,
        "G": 0.0,
        "B": 0.004882057663053274
      },
      "extension": {
        "length": 5623.479528167725,
        "rating": 168.89796257019043
      }
    },
    {
      "class": "Branch",
      "id": "branch_61684_61685_1",
      "ports": {
        "bus1": 61684,
        "bus2": 61685
      },
      "params": {
        "R": 0.00028354013920761645,
        "X": 0.0011987269390374422,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61684_61686_1",
      "ports": {
        "bus1": 61684,
        "bus2": 61686
      },
      "params": {
        "R": 0.011369437910616398,
        "X": 0.059064947068691254,
        "G": 0.0,
        "B": 0.004918289836496115
      },
      "extension": {
        "length": 13282.303216552735,
        "rating": 134.98729467391968
      }
    },
    {
      "class": "Branch",
      "id": "branch_61687_61688_1",
      "ports": {
        "bus1": 61688,
        "bus2": 61687
      },
      "params": {
        "R": 0.0004288985801395029,
        "X": 0.02957928366959095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61687_61689_1",
      "ports": {
        "bus1": 61687,
        "bus2": 61689
      },
      "params": {
        "R": 0.0002584891626611352,
        "X": 0.0011345728999003768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61687_61759_1",
      "ports": {
        "bus1": 61687,
        "bus2": 61759
      },
      "params": {
        "R": 0.001621727366000414,
        "X": 0.02005782537162304,
        "G": 0.0,
        "B": 0.44426870346069336
      },
      "extension": {
        "length": 65891.11482421875,
        "rating": 1090.5550003051758
      }
    },
    {
      "class": "Branch",
      "id": "branch_61690_61882_1",
      "ports": {
        "bus1": 61690,
        "bus2": 61882
      },
      "params": {
        "R": 0.013078239746391773,
        "X": 0.07235275954008102,
        "G": 0.0,
        "B": 0.017343400046229362
      },
      "extension": {
        "length": 25117.735306640625,
        "rating": 144.45414543151855
      }
    },
    {
      "class": "Branch",
      "id": "branch_61690_61894_1",
      "ports": {
        "bus1": 61690,
        "bus2": 61894
      },
      "params": {
        "R": 0.031393859535455704,
        "X": 0.10117702186107635,
        "G": 0.0,
        "B": 0.02219705656170845
      },
      "extension": {
        "length": 30416.306306396484,
        "rating": 130.42529821395874
      }
    },
    {
      "class": "Branch",
      "id": "branch_61691_61695_1",
      "ports": {
        "bus1": 61695,
        "bus2": 61691
      },
      "params": {
        "R": 0.0462646558880806,
        "X": 0.29372867941856384,
        "G": 0.0,
        "B": 0.05479086562991142
      },
      "extension": {
        "length": 93734.79071923828,
        "rating": 144.17152404785156
      }
    },
    {
      "class": "Branch",
      "id": "branch_61691_61882_1",
      "ports": {
        "bus1": 61691,
        "bus2": 61882
      },
      "params": {
        "R": 0.007477243430912495,
        "X": 0.039642926305532455,
        "G": 0.0,
        "B": 0.03002357855439186
      },
      "extension": {
        "length": 24203.313540527346,
        "rating": 156.2955141067505
      }
    },
    {
      "class": "Branch",
      "id": "branch_61692_61693_1",
      "ports": {
        "bus1": 61692,
        "bus2": 61693
      },
      "params": {
        "R": 0.00026896584313362837,
        "X": 0.0011492993216961622,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61693_61803_1",
      "ports": {
        "bus1": 61803,
        "bus2": 61693
      },
      "params": {
        "R": 0.030882323160767555,
        "X": 0.11938407272100449,
        "G": 0.0,
        "B": 0.06853777170181273
      },
      "extension": {
        "length": 68742.38022802735,
        "rating": 130.0872564315796
      }
    },
    {
      "class": "Branch",
      "id": "branch_61694_61695_1",
      "ports": {
        "bus1": 61695,
        "bus2": 61694
      },
      "params": {
        "R": 0.00934750959277153,
        "X": 0.05711986869573593,
        "G": 0.0,
        "B": 0.010515785776078701
      },
      "extension": {
        "length": 16766.15075244141,
        "rating": 139.10183906555176
      }
    },
    {
      "class": "Branch",
      "id": "branch_61694_61697_1",
      "ports": {
        "bus1": 61694,
        "bus2": 61697
      },
      "params": {
        "R": 0.005089426878839731,
        "X": 0.029444191604852676,
        "G": 0.0,
        "B": 0.01140202209353447
      },
      "extension": {
        "length": 12502.23006390381,
        "rating": 124.02002811431885
      }
    },
    {
      "class": "Branch",
      "id": "branch_61695_61696_1",
      "ports": {
        "bus1": 61695,
        "bus2": 61696
      },
      "params": {
        "R": 0.0002381225349381566,
        "X": 0.00117955741006881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61697_61722_1",
      "ports": {
        "bus1": 61697,
        "bus2": 61722
      },
      "params": {
        "R": 0.03683255985379219,
        "X": 0.19655001163482666,
        "G": 0.0,
        "B": 0.024764638394117355
      },
      "extension": {
        "length": 49613.83767333985,
        "rating": 118.25395822525024
      }
    },
    {
      "class": "Branch",
      "id": "branch_61698_61700_1",
      "ports": {
        "bus1": 61700,
        "bus2": 61698
      },
      "params": {
        "R": 0.0027163901831954718,
        "X": 0.013752316124737263,
        "G": 0.0,
        "B": 0.0032211269717663522
      },
      "extension": {
        "length": 4317.3912387084965,
        "rating": 195.32135725021362
      }
    },
    {
      "class": "Branch",
      "id": "branch_61698_61702_1",
      "ports": {
        "bus1": 61698,
        "bus2": 61702
      },
      "params": {
        "R": 0.005428752396255732,
        "X": 0.027673618867993355,
        "G": 0.0,
        "B": 0.0033633436542004347
      },
      "extension": {
        "length": 6601.424335510254,
        "rating": 119.80476379394531
      }
    },
    {
      "class": "Branch",
      "id": "branch_61698_61707_1",
      "ports": {
        "bus1": 61707,
        "bus2": 61698
      },
      "params": {
        "R": 0.014110983349382877,
        "X": 0.06733902543783188,
        "G": 0.0,
        "B": 0.022260157391428947
      },
      "extension": {
        "length": 26594.46423852539,
        "rating": 191.09385013580322
      }
    },
    {
      "class": "Branch",
      "id": "branch_61699_61700_1",
      "ports": {
        "bus1": 61700,
        "bus2": 61699
      },
      "params": {
        "R": 0.0005834741750732064,
        "X": 0.030204439535737038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61699_61701_1",
      "ports": {
        "bus1": 61699,
        "bus2": 61701
      },
      "params": {
        "R": 0.00024347058206330985,
        "X": 0.0010513829765841365,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61699_61859_1",
      "ports": {
        "bus1": 61699,
        "bus2": 61859
      },
      "params": {
        "R": 0.002166300779208541,
        "X": 0.025012405589222908,
        "G": 0.0,
        "B": 0.4805189371109009
      },
      "extension": {
        "length": 77537.62960839843,
        "rating": 1137.1458053588867
      }
    },
    {
      "class": "Branch",
      "id": "branch_61699_61908_1",
      "ports": {
        "bus1": 61699,
        "bus2": 61908
      },
      "params": {
        "R": 0.002225702628493309,
        "X": 0.028207020834088326,
        "G": 0.0,
        "B": 0.46324554085731506
      },
      "extension": {
        "length": 78355.86915234376,
        "rating": 1238.2938385009766
      }
    },
    {
      "class": "Branch",
      "id": "branch_61700_61703_1",
      "ports": {
        "bus1": 61700,
        "bus2": 61703
      },
      "params": {
        "R": 0.006954101379960775,
        "X": 0.03238954022526741,
        "G": 0.0,
        "B": 0.02098562940955162
      },
      "extension": {
        "length": 17032.298693115234,
        "rating": 153.1596064567566
      }
    },
    {
      "class": "Branch",
      "id": "branch_61700_61713_1",
      "ports": {
        "bus1": 61713,
        "bus2": 61700
      },
      "params": {
        "R": 0.011980797164142132,
        "X": 0.051439594477415085,
        "G": 0.0,
        "B": 0.0202963724732399
      },
      "extension": {
        "length": 20472.410852050783,
        "rating": 145.7082986831665
      }
    },
    {
      "class": "Branch",
      "id": "branch_61702_61703_1",
      "ports": {
        "bus1": 61703,
        "bus2": 61702
      },
      "params": {
        "R": 0.008633960038423538,
        "X": 0.047799136489629745,
        "G": 0.0,
        "B": 0.005018379073590039
      },
      "extension": {
        "length": 11401.466369567872,
        "rating": 136.09814643859863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61702_61713_1",
      "ports": {
        "bus1": 61702,
        "bus2": 61713
      },
      "params": {
        "R": 0.01046068500727415,
        "X": 0.04874419420957565,
        "G": 0.0,
        "B": 0.013752945698797703
      },
      "extension": {
        "length": 18857.22544116211,
        "rating": 132.6659083366394
      }
    },
    {
      "class": "Branch",
      "id": "branch_61704_61705_1",
      "ports": {
        "bus1": 61705,
        "bus2": 61704
      },
      "params": {
        "R": 0.0126350624486804,
        "X": 0.06616327911615372,
        "G": 0.0,
        "B": 0.01416152436286211
      },
      "extension": {
        "length": 22935.273079833984,
        "rating": 146.634042263031
      }
    },
    {
      "class": "Branch",
      "id": "branch_61704_61844_1",
      "ports": {
        "bus1": 61844,
        "bus2": 61704
      },
      "params": {
        "R": 0.010503377765417099,
        "X": 0.04775708541274071,
        "G": 0.0,
        "B": 0.020871704444289207
      },
      "extension": {
        "length": 21283.022489501953,
        "rating": 161.3437294960022
      }
    },
    {
      "class": "Branch",
      "id": "branch_61706_61708_1",
      "ports": {
        "bus1": 61708,
        "bus2": 61706
      },
      "params": {
        "R": 0.002230558078736067,
        "X": 0.010978166945278645,
        "G": 0.0,
        "B": 0.0034780167043209076
      },
      "extension": {
        "length": 4380.5121649475095,
        "rating": 175.0008463859558
      }
    },
    {
      "class": "Branch",
      "id": "branch_61706_61710_1",
      "ports": {
        "bus1": 61706,
        "bus2": 61710
      },
      "params": {
        "R": 0.005790574010461569,
        "X": 0.026499513536691666,
        "G": 0.0,
        "B": 0.004517379682511091
      },
      "extension": {
        "length": 8242.378871154786,
        "rating": 162.90888786315918
      }
    },
    {
      "class": "Branch",
      "id": "branch_61707_61708_1",
      "ports": {
        "bus1": 61707,
        "bus2": 61708
      },
      "params": {
        "R": 0.002389897359535098,
        "X": 0.013463208451867104,
        "G": 0.0,
        "B": 0.004121560137718916
      },
      "extension": {
        "length": 5063.986399932862,
        "rating": 181.92617893218994
      }
    },
    {
      "class": "Branch",
      "id": "branch_61708_61709_1",
      "ports": {
        "bus1": 61708,
        "bus2": 61709
      },
      "params": {
        "R": 0.00028144108364358544,
        "X": 0.0011581869330257177,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61710_61744_1",
      "ports": {
        "bus1": 61744,
        "bus2": 61710
      },
      "params": {
        "R": 0.002439596690237522,
        "X": 0.012098869308829308,
        "G": 0.0,
        "B": 0.005791144911199808
      },
      "extension": {
        "length": 6406.590030303955,
        "rating": 145.2186942100525
      }
    },
    {
      "class": "Branch",
      "id": "branch_61711_61773_1",
      "ports": {
        "bus1": 61711,
        "bus2": 61773
      },
      "params": {
        "R": 0.006126821041107178,
        "X": 0.03362490236759186,
        "G": 0.0,
        "B": 0.022290756925940514
      },
      "extension": {
        "length": 18223.903540283205,
        "rating": 157.8433632850647
      }
    },
    {
      "class": "Branch",
      "id": "branch_61711_61807_1",
      "ports": {
        "bus1": 61807,
        "bus2": 61711
      },
      "params": {
        "R": 0.023568162694573402,
        "X": 0.07877536118030548,
        "G": 0.0,
        "B": 0.010911456309258938
      },
      "extension": {
        "length": 21684.630999023437,
        "rating": 163.10685873031616
      }
    },
    {
      "class": "Branch",
      "id": "branch_61712_61770_1",
      "ports": {
        "bus1": 61712,
        "bus2": 61770
      },
      "params": {
        "R": 0.013592059724032879,
        "X": 0.047997619956731796,
        "G": 0.0,
        "B": 0.010457409545779228
      },
      "extension": {
        "length": 16941.032403442383,
        "rating": 171.4015245437622
      }
    },
    {
      "class": "Branch",
      "id": "branch_61713_61714_1",
      "ports": {
        "bus1": 61713,
        "bus2": 61714
      },
      "params": {
        "R": 0.0002321258361916989,
        "X": 0.001199793186970055,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61715_61716_1",
      "ports": {
        "bus1": 61715,
        "bus2": 61716
      },
      "params": {
        "R": 0.00022802030434831977,
        "X": 0.0011837271740660071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61716_61717_1",
      "ports": {
        "bus1": 61716,
        "bus2": 61717
      },
      "params": {
        "R": 0.002351487521082163,
        "X": 0.01168412808328867,
        "G": 0.0,
        "B": 0.0033142217434942722
      },
      "extension": {
        "length": 4203.9268970031735,
        "rating": 174.53794479370117
      }
    },
    {
      "class": "Branch",
      "id": "branch_61716_61718_1",
      "ports": {
        "bus1": 61718,
        "bus2": 61716
      },
      "params": {
        "R": 0.0013165812706574798,
        "X": 0.007707094307988882,
        "G": 0.0,
        "B": 0.003451497759670019
      },
      "extension": {
        "length": 3971.39776473999,
        "rating": 160.53717136383057
      }
    },
    {
      "class": "Branch",
      "id": "branch_61716_61791_1",
      "ports": {
        "bus1": 61716,
        "bus2": 61791
      },
      "params": {
        "R": 0.03530557453632355,
        "X": 0.17195530235767365,
        "G": 0.0,
        "B": 0.06897982209920883
      },
      "extension": {
        "length": 76304.0636015625,
        "rating": 179.75733280181885
      }
    },
    {
      "class": "Branch",
      "id": "branch_61717_61718_1",
      "ports": {
        "bus1": 61717,
        "bus2": 61718
      },
      "params": {
        "R": 0.0017185455653816462,
        "X": 0.008395391516387463,
        "G": 0.0,
        "B": 0.002309147734194994
      },
      "extension": {
        "length": 3347.317602081299,
        "rating": 166.1408543586731
      }
    },
    {
      "class": "Branch",
      "id": "branch_61717_61822_1",
      "ports": {
        "bus1": 61822,
        "bus2": 61717
      },
      "params": {
        "R": 0.011523294262588024,
        "X": 0.040323469787836075,
        "G": 0.0,
        "B": 0.004069644492119551
      },
      "extension": {
        "length": 8970.350506347657,
        "rating": 197.04456329345703
      }
    },
    {
      "class": "Branch",
      "id": "branch_61718_61719_1",
      "ports": {
        "bus1": 61718,
        "bus2": 61719
      },
      "params": {
        "R": 0.00023522497212979943,
        "X": 0.0010049327975139022,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61718_61720_1",
      "ports": {
        "bus1": 61720,
        "bus2": 61718
      },
      "params": {
        "R": 0.007826643995940685,
        "X": 0.04504280164837837,
        "G": 0.0,
        "B": 0.025492381304502487
      },
      "extension": {
        "length": 24928.05367529297,
        "rating": 127.88424491882324
      }
    },
    {
      "class": "Branch",
      "id": "branch_61720_61783_1",
      "ports": {
        "bus1": 61720,
        "bus2": 61783
      },
      "params": {
        "R": 0.016852062195539474,
        "X": 0.0818294882774353,
        "G": 0.0,
        "B": 0.031703125685453415
      },
      "extension": {
        "length": 33250.56009741211,
        "rating": 146.284818649292
      }
    },
    {
      "class": "Branch",
      "id": "branch_61721_61722_1",
      "ports": {
        "bus1": 61721,
        "bus2": 61722
      },
      "params": {
        "R": 0.018727974966168404,
        "X": 0.09728265553712845,
        "G": 0.0,
        "B": 0.013121954165399075
      },
      "extension": {
        "length": 27305.504837402346,
        "rating": 124.10227060317993
      }
    },
    {
      "class": "Branch",
      "id": "branch_61721_62052_1",
      "ports": {
        "bus1": 61721,
        "bus2": 62052
      },
      "params": {
        "R": 0.08506859093904495,
        "X": 0.20994998514652252,
        "G": 0.0,
        "B": 0.04193342849612235
      },
      "extension": {
        "length": 62836.52657519531,
        "rating": 128.94171476364136
      }
    },
    {
      "class": "Branch",
      "id": "branch_61722_61723_1",
      "ports": {
        "bus1": 61722,
        "bus2": 61723
      },
      "params": {
        "R": 0.00027194005087949336,
        "X": 0.0010708390036597848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61722_62426_1",
      "ports": {
        "bus1": 61722,
        "bus2": 62426
      },
      "params": {
        "R": 0.05045931041240692,
        "X": 0.2092633992433548,
        "G": 0.0,
        "B": 0.03125669062137604
      },
      "extension": {
        "length": 58625.099542968754,
        "rating": 145.7140564918518
      }
    },
    {
      "class": "Branch",
      "id": "branch_61722_62429_1",
      "ports": {
        "bus1": 62429,
        "bus2": 61722
      },
      "params": {
        "R": 0.02003154158592224,
        "X": 0.08871681243181229,
        "G": 0.0,
        "B": 0.011517781764268875
      },
      "extension": {
        "length": 23994.020362060546,
        "rating": 133.4064483642578
      }
    },
    {
      "class": "Branch",
      "id": "branch_61724_61727_1",
      "ports": {
        "bus1": 61724,
        "bus2": 61727
      },
      "params": {
        "R": 0.008728506974875927,
        "X": 0.055619657039642334,
        "G": 0.0,
        "B": 0.013157506473362446
      },
      "extension": {
        "length": 18536.675332763672,
        "rating": 114.63102102279663
      }
    },
    {
      "class": "Branch",
      "id": "branch_61724_61730_1",
      "ports": {
        "bus1": 61730,
        "bus2": 61724
      },
      "params": {
        "R": 0.006596865598112345,
        "X": 0.02626461535692215,
        "G": 0.0,
        "B": 0.0298013873398304
      },
      "extension": {
        "length": 18185.295896850588,
        "rating": 143.15509796142578
      }
    },
    {
      "class": "Branch",
      "id": "branch_61725_61726_1",
      "ports": {
        "bus1": 61725,
        "bus2": 61726
      },
      "params": {
        "R": 0.00028930456028319895,
        "X": 0.0011694157728925347,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61725_61740_1",
      "ports": {
        "bus1": 61725,
        "bus2": 61740
      },
      "params": {
        "R": 0.0033169288653880358,
        "X": 0.018434958532452583,
        "G": 0.0,
        "B": 0.0022239312529563904
      },
      "extension": {
        "length": 4484.720571624756,
        "rating": 164.2275333404541
      }
    },
    {
      "class": "Branch",
      "id": "branch_61725_61832_1",
      "ports": {
        "bus1": 61832,
        "bus2": 61725
      },
      "params": {
        "R": 0.0021311549935489893,
        "X": 0.011077134869992733,
        "G": 0.0,
        "B": 0.00288540031760931
      },
      "extension": {
        "length": 4048.8985225524902,
        "rating": 176.0610818862915
      }
    },
    {
      "class": "Branch",
      "id": "branch_61727_61728_1",
      "ports": {
        "bus1": 61727,
        "bus2": 61728
      },
      "params": {
        "R": 0.0002908534661401063,
        "X": 0.0010909495176747441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61727_61832_1",
      "ports": {
        "bus1": 61727,
        "bus2": 61832
      },
      "params": {
        "R": 0.0040511079132556915,
        "X": 0.016181306913495064,
        "G": 0.0,
        "B": 0.007601184770464897
      },
      "extension": {
        "length": 8365.426825561524,
        "rating": 142.13314056396484
      }
    },
    {
      "class": "Branch",
      "id": "branch_61729_61750_1",
      "ports": {
        "bus1": 61750,
        "bus2": 61729
      },
      "params": {
        "R": 0.006007703486829996,
        "X": 0.02254647947847843,
        "G": 0.0,
        "B": 0.006299558095633984
      },
      "extension": {
        "length": 8130.122792907715,
        "rating": 162.0192289352417
      }
    },
    {
      "class": "Branch",
      "id": "branch_61729_61888_1",
      "ports": {
        "bus1": 61729,
        "bus2": 61888
      },
      "params": {
        "R": 0.0022535978350788355,
        "X": 0.01189811248332262,
        "G": 0.0,
        "B": 0.012549190782010555
      },
      "extension": {
        "length": 9213.748254272461,
        "rating": 178.33082675933838
      }
    },
    {
      "class": "Branch",
      "id": "branch_61730_61888_1",
      "ports": {
        "bus1": 61888,
        "bus2": 61730
      },
      "params": {
        "R": 0.004692811984568834,
        "X": 0.02565195970237255,
        "G": 0.0,
        "B": 0.006240551359951496
      },
      "extension": {
        "length": 8251.241516235352,
        "rating": 159.76674556732178
      }
    },
    {
      "class": "Branch",
      "id": "branch_61731_61732_1",
      "ports": {
        "bus1": 61731,
        "bus2": 61732
      },
      "params": {
        "R": 0.0002592407981865108,
        "X": 0.001101630856283009,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61731_61741_1",
      "ports": {
        "bus1": 61741,
        "bus2": 61731
      },
      "params": {
        "R": 0.004487766418606043,
        "X": 0.021132582798600197,
        "G": 0.0,
        "B": 0.002069877227768302
      },
      "extension": {
        "length": 4903.180692077637,
        "rating": 115.86650609970093
      }
    },
    {
      "class": "Branch",
      "id": "branch_61731_61892_1",
      "ports": {
        "bus1": 61892,
        "bus2": 61731
      },
      "params": {
        "R": 0.0051386309787631035,
        "X": 0.022917836904525757,
        "G": 0.0,
        "B": 0.0021086118649691343
      },
      "extension": {
        "length": 4796.772931274414,
        "rating": 140.26250839233398
      }
    },
    {
      "class": "Branch",
      "id": "branch_61733_61737_1",
      "ports": {
        "bus1": 61733,
        "bus2": 61737
      },
      "params": {
        "R": 0.0058273389004170895,
        "X": 0.025997580960392952,
        "G": 0.0,
        "B": 0.01019689254462719
      },
      "extension": {
        "length": 11488.897218933105,
        "rating": 166.17228984832764
      }
    },
    {
      "class": "Branch",
      "id": "branch_61733_61742_1",
      "ports": {
        "bus1": 61742,
        "bus2": 61733
      },
      "params": {
        "R": 0.006862287409603596,
        "X": 0.03566475957632065,
        "G": 0.0,
        "B": 0.003872963134199381
      },
      "extension": {
        "length": 8337.597245178224,
        "rating": 140.57618379592896
      }
    },
    {
      "class": "Branch",
      "id": "branch_61734_61766_1",
      "ports": {
        "bus1": 61766,
        "bus2": 61734
      },
      "params": {
        "R": 0.0016966876573860645,
        "X": 0.010006582364439964,
        "G": 0.0,
        "B": 0.021454153582453728
      },
      "extension": {
        "length": 10195.39612628174,
        "rating": 142.87590980529785
      }
    },
    {
      "class": "Branch",
      "id": "branch_61734_61774_1",
      "ports": {
        "bus1": 61734,
        "bus2": 61774
      },
      "params": {
        "R": 0.014374630525708199,
        "X": 0.04947067052125931,
        "G": 0.0,
        "B": 0.03315208852291107
      },
      "extension": {
        "length": 28719.970406982422,
        "rating": 167.6778793334961
      }
    },
    {
      "class": "Branch",
      "id": "branch_61735_61766_1",
      "ports": {
        "bus1": 61735,
        "bus2": 61766
      },
      "params": {
        "R": 0.010249264538288116,
        "X": 0.06397520750761032,
        "G": 0.0,
        "B": 0.007367114070802927
      },
      "extension": {
        "length": 14558.533316894533,
        "rating": 125.70281028747559
      }
    },
    {
      "class": "Branch",
      "id": "branch_61735_61775_1",
      "ports": {
        "bus1": 61735,
        "bus2": 61775
      },
      "params": {
        "R": 0.015782246366143227,
        "X": 0.0744217112660408,
        "G": 0.0,
        "B": 0.00893368013203144
      },
      "extension": {
        "length": 18870.433844238283,
        "rating": 160.5222463607788
      }
    },
    {
      "class": "Branch",
      "id": "branch_61736_61737_1",
      "ports": {
        "bus1": 61737,
        "bus2": 61736
      },
      "params": {
        "R": 0.0005301382625475526,
        "X": 0.03108721226453781,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 118.59375,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61736_61738_1",
      "ports": {
        "bus1": 61736,
        "bus2": 61738
      },
      "params": {
        "R": 0.0002831737801898271,
        "X": 0.0010742878075689077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61736_61887_1",
      "ports": {
        "bus1": 61736,
        "bus2": 61887
      },
      "params": {
        "R": 0.000573572760913521,
        "X": 0.006683967541903257,
        "G": 0.0,
        "B": 0.12161999940872191
      },
      "extension": {
        "length": 19637.759798217776,
        "rating": 1177.929401397705
      }
    },
    {
      "class": "Branch",
      "id": "branch_61736_62001_1",
      "ports": {
        "bus1": 61736,
        "bus2": 62001
      },
      "params": {
        "R": 0.004258433822542429,
        "X": 0.05325477197766304,
        "G": 0.0,
        "B": 1.328170657157898
      },
      "extension": {
        "length": 181047.39372070314,
        "rating": 1303.7646293640137
      }
    },
    {
      "class": "Branch",
      "id": "branch_61737_61741_1",
      "ports": {
        "bus1": 61737,
        "bus2": 61741
      },
      "params": {
        "R": 0.005044382531195879,
        "X": 0.024185767397284508,
        "G": 0.0,
        "B": 0.0075510162860155106
      },
      "extension": {
        "length": 9488.570060852051,
        "rating": 188.52657079696655
      }
    },
    {
      "class": "Branch",
      "id": "branch_61737_61764_1",
      "ports": {
        "bus1": 61737,
        "bus2": 61764
      },
      "params": {
        "R": 0.00356980855576694,
        "X": 0.019044622778892517,
        "G": 0.0,
        "B": 0.006986968219280243
      },
      "extension": {
        "length": 8681.9826428833,
        "rating": 188.86046409606934
      }
    },
    {
      "class": "Branch",
      "id": "branch_61737_61766_1",
      "ports": {
        "bus1": 61766,
        "bus2": 61737
      },
      "params": {
        "R": 0.004061912186443806,
        "X": 0.01645670086145401,
        "G": 0.0,
        "B": 0.0027085745241492987
      },
      "extension": {
        "length": 4872.019849914551,
        "rating": 154.9854278564453
      }
    },
    {
      "class": "Branch",
      "id": "branch_61739_61740_1",
      "ports": {
        "bus1": 61739,
        "bus2": 61740
      },
      "params": {
        "R": 0.00027770671295002103,
        "X": 0.0010077059268951416,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61740_61747_1",
      "ports": {
        "bus1": 61740,
        "bus2": 61747
      },
      "params": {
        "R": 0.002943218918517232,
        "X": 0.014062042348086834,
        "G": 0.0,
        "B": 0.002481694333255291
      },
      "extension": {
        "length": 4128.698779541016,
        "rating": 123.98170232772827
      }
    },
    {
      "class": "Branch",
      "id": "branch_61741_61768_1",
      "ports": {
        "bus1": 61741,
        "bus2": 61768
      },
      "params": {
        "R": 0.002666710177436471,
        "X": 0.010770125314593315,
        "G": 0.0,
        "B": 0.006283090449869633
      },
      "extension": {
        "length": 5795.570930877686,
        "rating": 184.5903992652893
      }
    },
    {
      "class": "Branch",
      "id": "branch_61741_61773_1",
      "ports": {
        "bus1": 61741,
        "bus2": 61773
      },
      "params": {
        "R": 0.003798057558014989,
        "X": 0.020299168303608894,
        "G": 0.0,
        "B": 0.031035354360938072
      },
      "extension": {
        "length": 17824.334766723634,
        "rating": 127.46798992156982
      }
    },
    {
      "class": "Branch",
      "id": "branch_61742_61745_1",
      "ports": {
        "bus1": 61742,
        "bus2": 61745
      },
      "params": {
        "R": 0.005932084750384092,
        "X": 0.032415322959423065,
        "G": 0.0,
        "B": 0.0054930513724684715
      },
      "extension": {
        "length": 9490.286723510742,
        "rating": 140.8233404159546
      }
    },
    {
      "class": "Branch",
      "id": "branch_61742_61892_1",
      "ports": {
        "bus1": 61742,
        "bus2": 61892
      },
      "params": {
        "R": 0.0031486409716308117,
        "X": 0.01619124412536621,
        "G": 0.0,
        "B": 0.0040734694339334965
      },
      "extension": {
        "length": 5536.86787298584,
        "rating": 139.6835207939148
      }
    },
    {
      "class": "Branch",
      "id": "branch_61743_61744_1",
      "ports": {
        "bus1": 61743,
        "bus2": 61744
      },
      "params": {
        "R": 0.00024172420671675354,
        "X": 0.0011525517329573631,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61744_61771_1",
      "ports": {
        "bus1": 61744,
        "bus2": 61771
      },
      "params": {
        "R": 0.005060563329607248,
        "X": 0.0246514230966568,
        "G": 0.0,
        "B": 0.00347883440554142
      },
      "extension": {
        "length": 6165.728906616211,
        "rating": 158.2042694091797
      }
    },
    {
      "class": "Branch",
      "id": "branch_61745_61746_1",
      "ports": {
        "bus1": 61745,
        "bus2": 61746
      },
      "params": {
        "R": 0.0002229866076959297,
        "X": 0.0011147374752908945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61745_61888_1",
      "ports": {
        "bus1": 61888,
        "bus2": 61745
      },
      "params": {
        "R": 0.0053135850466787815,
        "X": 0.03048703633248806,
        "G": 0.0,
        "B": 0.005575976334512234
      },
      "extension": {
        "length": 8988.048170288086,
        "rating": 163.50332498550415
      }
    },
    {
      "class": "Branch",
      "id": "branch_61747_61748_1",
      "ports": {
        "bus1": 61747,
        "bus2": 61748
      },
      "params": {
        "R": 0.00025060088955797255,
        "X": 0.0011316885938867927,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61747_61749_1",
      "ports": {
        "bus1": 61749,
        "bus2": 61747
      },
      "params": {
        "R": 0.002345774322748184,
        "X": 0.011452450416982174,
        "G": 0.0,
        "B": 0.0031731619965285063
      },
      "extension": {
        "length": 3962.668646392822,
        "rating": 159.54601764678955
      }
    },
    {
      "class": "Branch",
      "id": "branch_61747_61815_1",
      "ports": {
        "bus1": 61815,
        "bus2": 61747
      },
      "params": {
        "R": 0.0013523628003895283,
        "X": 0.008255628868937492,
        "G": 0.0,
        "B": 0.0027264682576060295
      },
      "extension": {
        "length": 3203.4310359191895,
        "rating": 176.34748220443726
      }
    },
    {
      "class": "Branch",
      "id": "branch_61749_61885_1",
      "ports": {
        "bus1": 61749,
        "bus2": 61885
      },
      "params": {
        "R": 0.0014527804451063275,
        "X": 0.007559218909591436,
        "G": 0.0,
        "B": 0.004572364967316389
      },
      "extension": {
        "length": 4061.517949951172,
        "rating": 136.40258312225342
      }
    },
    {
      "class": "Branch",
      "id": "branch_61750_61751_1",
      "ports": {
        "bus1": 61750,
        "bus2": 61751
      },
      "params": {
        "R": 0.0002681887417566031,
        "X": 0.0011152838123962283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61750_61815_1",
      "ports": {
        "bus1": 61750,
        "bus2": 61815
      },
      "params": {
        "R": 0.002439431380480528,
        "X": 0.012138061225414276,
        "G": 0.0,
        "B": 0.0023283851332962513
      },
      "extension": {
        "length": 3861.348714569092,
        "rating": 165.12988805770874
      }
    },
    {
      "class": "Branch",
      "id": "branch_61750_61888_1",
      "ports": {
        "bus1": 61888,
        "bus2": 61750
      },
      "params": {
        "R": 0.0054700118489563465,
        "X": 0.027475588023662567,
        "G": 0.0,
        "B": 0.005203145556151867
      },
      "extension": {
        "length": 9143.906098754884,
        "rating": 175.00123977661133
      }
    },
    {
      "class": "Branch",
      "id": "branch_61752_61755_1",
      "ports": {
        "bus1": 61752,
        "bus2": 61755
      },
      "params": {
        "R": -0.000164826400578022,
        "X": -0.0027544498443603516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61752_61756_1",
      "ports": {
        "bus1": 61752,
        "bus2": 61756
      },
      "params": {
        "R": 0.000224064860958606,
        "X": 0.0010865393560379744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61752_61757_1",
      "ports": {
        "bus1": 61752,
        "bus2": 61757
      },
      "params": {
        "R": 0.00020801964274141937,
        "X": 0.001013319008052349,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61753_61755_1",
      "ports": {
        "bus1": 61753,
        "bus2": 61755
      },
      "params": {
        "R": 0.010920220986008644,
        "X": 0.1824904829263687,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61754_61755_1",
      "ports": {
        "bus1": 61754,
        "bus2": 61755
      },
      "params": {
        "R": 0.010920220986008644,
