        "X": 0.1824904829263687,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61756_61760_1",
      "ports": {
        "bus1": 61756,
        "bus2": 61760
      },
      "params": {
        "R": 0.0036641480401158333,
        "X": 0.016775792464613914,
        "G": 0.0,
        "B": 0.00211640028283
      },
      "extension": {
        "length": 4344.730453674317,
        "rating": 171.4016318321228
      }
    },
    {
      "class": "Branch",
      "id": "branch_61756_61832_1",
      "ports": {
        "bus1": 61756,
        "bus2": 61832
      },
      "params": {
        "R": 0.0021698405034840107,
        "X": 0.009261821396648884,
        "G": 0.0,
        "B": 0.00631810212507844
      },
      "extension": {
        "length": 5671.9397562561035,
        "rating": 145.11126279830933
      }
    },
    {
      "class": "Branch",
      "id": "branch_61758_61760_1",
      "ports": {
        "bus1": 61760,
        "bus2": 61758
      },
      "params": {
        "R": 0.008169149979948997,
        "X": 0.025257645174860954,
        "G": 0.0,
        "B": 0.005519880913197994
      },
      "extension": {
        "length": 7868.6329400024415,
        "rating": 170.5762267112732
      }
    },
    {
      "class": "Branch",
      "id": "branch_61758_61769_1",
      "ports": {
        "bus1": 61758,
        "bus2": 61769
      },
      "params": {
        "R": 0.005977110005915165,
        "X": 0.03267785906791687,
        "G": 0.0,
        "B": 0.00825042277574539
      },
      "extension": {
        "length": 12096.714746337891,
        "rating": 140.53624868392944
      }
    },
    {
      "class": "Branch",
      "id": "branch_61759_61760_1",
      "ports": {
        "bus1": 61760,
        "bus2": 61759
      },
      "params": {
        "R": 0.00033774637267924845,
        "X": 0.02164129726588726,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61759_61761_1",
      "ports": {
        "bus1": 61759,
        "bus2": 61761
      },
      "params": {
        "R": 0.0002139240241376683,
        "X": 0.0010336160194128752,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61759_61887_1",
      "ports": {
        "bus1": 61887,
        "bus2": 61759
      },
      "params": {
        "R": 0.000681921374052763,
        "X": 0.008015903644263744,
        "G": 0.0,
        "B": 0.1297663003206253
      },
      "extension": {
        "length": 23819.984380371094,
        "rating": 1232.8301429748535
      }
    },
    {
      "class": "Branch",
      "id": "branch_61760_61762_1",
      "ports": {
        "bus1": 61760,
        "bus2": 61762
      },
      "params": {
        "R": 0.006116839125752449,
        "X": 0.030569588765501976,
        "G": 0.0,
        "B": 0.00449597230181098
      },
      "extension": {
        "length": 8547.867317504883,
        "rating": 170.98619937896729
      }
    },
    {
      "class": "Branch",
      "id": "branch_61760_61769_1",
      "ports": {
        "bus1": 61760,
        "bus2": 61769
      },
      "params": {
        "R": 0.007253305520862341,
        "X": 0.02522822469472885,
        "G": 0.0,
        "B": 0.005233566276729107
      },
      "extension": {
        "length": 8324.50702093506,
        "rating": 179.46213483810425
      }
    },
    {
      "class": "Branch",
      "id": "branch_61760_61770_1",
      "ports": {
        "bus1": 61760,
        "bus2": 61770
      },
      "params": {
        "R": 0.005341559182852507,
        "X": 0.026620326563715935,
        "G": 0.0,
        "B": 0.015045681968331337
      },
      "extension": {
        "length": 13268.933660522462,
        "rating": 137.4553084373474
      }
    },
    {
      "class": "Branch",
      "id": "branch_61762_61772_1",
      "ports": {
        "bus1": 61772,
        "bus2": 61762
      },
      "params": {
        "R": 0.0019930994603782892,
        "X": 0.009035510942339897,
        "G": 0.0,
        "B": 0.002490507671609521
      },
      "extension": {
        "length": 3459.917473297119,
        "rating": 167.21972227096558
      }
    },
    {
      "class": "Branch",
      "id": "branch_61762_61832_1",
      "ports": {
        "bus1": 61832,
        "bus2": 61762
      },
      "params": {
        "R": 0.0039693196304142475,
        "X": 0.017975278198719025,
        "G": 0.0,
        "B": 0.009106154553592205
      },
      "extension": {
        "length": 8511.275620788574,
        "rating": 152.8398633003235
      }
    },
    {
      "class": "Branch",
      "id": "branch_61763_61764_1",
      "ports": {
        "bus1": 61763,
        "bus2": 61764
      },
      "params": {
        "R": 0.00026855262694880366,
        "X": 0.0011903453851118684,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61764_61815_1",
      "ports": {
        "bus1": 61764,
        "bus2": 61815
      },
      "params": {
        "R": 0.002490092534571886,
        "X": 0.01175522617995739,
        "G": 0.0,
        "B": 0.02298220805823803
      },
      "extension": {
        "length": 12053.557985229492,
        "rating": 162.50927448272705
      }
    },
    {
      "class": "Branch",
      "id": "branch_61765_61766_1",
      "ports": {
        "bus1": 61765,
        "bus2": 61766
      },
      "params": {
        "R": 0.0002304300869582221,
        "X": 0.0010107880225405097,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61767_61768_1",
      "ports": {
        "bus1": 61767,
        "bus2": 61768
      },
      "params": {
        "R": 0.0026905632112175226,
        "X": 0.01186808105558157,
        "G": 0.0,
        "B": 0.0027848859317600727
      },
      "extension": {
        "length": 4224.715244384765,
        "rating": 163.76709938049316
      }
    },
    {
      "class": "Branch",
      "id": "branch_61767_61885_1",
      "ports": {
        "bus1": 61767,
        "bus2": 61885
      },
      "params": {
        "R": 0.0021230175625532866,
        "X": 0.011637755669653416,
        "G": 0.0,
        "B": 0.008460183627903461
      },
      "extension": {
        "length": 7406.637348999024,
        "rating": 161.5750789642334
      }
    },
    {
      "class": "Branch",
      "id": "branch_61769_61772_1",
      "ports": {
        "bus1": 61769,
        "bus2": 61772
      },
      "params": {
        "R": 0.0010406662477180362,
        "X": 0.005224974360316992,
        "G": 0.0,
        "B": 0.0031122788786888123
      },
      "extension": {
        "length": 2724.386997161865,
        "rating": 169.16896104812622
      }
    },
    {
      "class": "Branch",
      "id": "branch_61771_61772_1",
      "ports": {
        "bus1": 61772,
        "bus2": 61771
      },
      "params": {
        "R": 0.004828413482755423,
        "X": 0.019022077322006226,
        "G": 0.0,
        "B": 0.010330022312700748
      },
      "extension": {
        "length": 9568.761305603028,
        "rating": 178.65992784500122
      }
    },
    {
      "class": "Branch",
      "id": "branch_61774_61834_1",
      "ports": {
        "bus1": 61774,
        "bus2": 61834
      },
      "params": {
        "R": 0.010224894620478153,
        "X": 0.04655226320028305,
        "G": 0.0,
        "B": 0.03430284559726715
      },
      "extension": {
        "length": 27627.95808544922,
        "rating": 172.79247045516968
      }
    },
    {
      "class": "Branch",
      "id": "branch_61775_61834_1",
      "ports": {
        "bus1": 61775,
        "bus2": 61834
      },
      "params": {
        "R": 0.011450134217739105,
        "X": 0.06949543952941895,
        "G": 0.0,
        "B": 0.01946444995701313
      },
      "extension": {
        "length": 28381.88071801758,
        "rating": 164.6900773048401
      }
    },
    {
      "class": "Branch",
      "id": "branch_61776_61778_1",
      "ports": {
        "bus1": 61778,
        "bus2": 61776
      },
      "params": {
        "R": 0.007926669903099537,
        "X": 0.03130088374018669,
        "G": 0.0,
        "B": 0.0102720120921731
      },
      "extension": {
        "length": 12723.344962646484,
        "rating": 176.65382623672485
      }
    },
    {
      "class": "Branch",
      "id": "branch_61776_61805_1",
      "ports": {
        "bus1": 61805,
        "bus2": 61776
      },
      "params": {
        "R": 0.012605472467839718,
        "X": 0.055409986525774,
        "G": 0.0,
        "B": 0.022646289318799973
      },
      "extension": {
        "length": 22694.749993652345,
        "rating": 165.2251958847046
      }
    },
    {
      "class": "Branch",
      "id": "branch_61777_61779_1",
      "ports": {
        "bus1": 61779,
        "bus2": 61777
      },
      "params": {
        "R": 0.006080099381506443,
        "X": 0.026497161015868187,
        "G": 0.0,
        "B": 0.004217727575451136
      },
      "extension": {
        "length": 6821.37663079834,
        "rating": 129.24301624298096
      }
    },
    {
      "class": "Branch",
      "id": "branch_61777_61830_1",
      "ports": {
        "bus1": 61777,
        "bus2": 61830
      },
      "params": {
        "R": 0.008291044272482395,
        "X": 0.031164268031716347,
        "G": 0.0,
        "B": 0.020120013505220413
      },
      "extension": {
        "length": 18289.406844360354,
        "rating": 151.2645125389099
      }
    },
    {
      "class": "Branch",
      "id": "branch_61778_61780_1",
      "ports": {
        "bus1": 61778,
        "bus2": 61780
      },
      "params": {
        "R": 0.005951275117695332,
        "X": 0.026460565626621246,
        "G": 0.0,
        "B": 0.003895887639373541
      },
      "extension": {
        "length": 6680.9325986938475,
        "rating": 124.74653720855713
      }
    },
    {
      "class": "Branch",
      "id": "branch_61778_61830_1",
      "ports": {
        "bus1": 61830,
        "bus2": 61778
      },
      "params": {
        "R": 0.00831978116184473,
        "X": 0.04406658932566643,
        "G": 0.0,
        "B": 0.011923039332032204
      },
      "extension": {
        "length": 16969.26026184082,
        "rating": 152.18323469161987
      }
    },
    {
      "class": "Branch",
      "id": "branch_61778_61871_1",
      "ports": {
        "bus1": 61871,
        "bus2": 61778
      },
      "params": {
        "R": 0.006157864350825548,
        "X": 0.028340699151158333,
        "G": 0.0,
        "B": 0.02158171683549881
      },
      "extension": {
        "length": 16517.883115722656,
        "rating": 173.22090864181519
      }
    },
    {
      "class": "Branch",
      "id": "branch_61779_61841_1",
      "ports": {
        "bus1": 61841,
        "bus2": 61779
      },
      "params": {
        "R": 0.003650412894785404,
        "X": 0.01676148734986782,
        "G": 0.0,
        "B": 0.003487570211291313
      },
      "extension": {
        "length": 5057.2268009033205,
        "rating": 128.47795486450195
      }
    },
    {
      "class": "Branch",
      "id": "branch_61780_61781_1",
      "ports": {
        "bus1": 61780,
        "bus2": 61781
      },
      "params": {
        "R": 0.0002925290318671614,
        "X": 0.0011136927641928196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61780_61841_1",
      "ports": {
        "bus1": 61780,
        "bus2": 61841
      },
      "params": {
        "R": 0.00901881605386734,
        "X": 0.03671696037054062,
        "G": 0.0,
        "B": 0.014625761657953262
      },
      "extension": {
        "length": 17068.46908996582,
        "rating": 136.9762420654297
      }
    },
    {
      "class": "Branch",
      "id": "branch_61782_61783_1",
      "ports": {
        "bus1": 61782,
        "bus2": 61783
      },
      "params": {
        "R": 0.0002798900241032243,
        "X": 0.001022373209707439,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61783_61871_1",
      "ports": {
        "bus1": 61783,
        "bus2": 61871
      },
      "params": {
        "R": 0.006721328943967819,
        "X": 0.03264554589986801,
        "G": 0.0,
        "B": 0.01797119528055191
      },
      "extension": {
        "length": 15955.456236328126,
        "rating": 148.44969511032104
      }
    },
    {
      "class": "Branch",
      "id": "branch_61784_61785_1",
      "ports": {
        "bus1": 61784,
        "bus2": 61785
      },
      "params": {
        "R": 0.00022362313757184893,
        "X": 0.001171028707176447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61785_61930_1",
      "ports": {
        "bus1": 61785,
        "bus2": 61930
      },
      "params": {
        "R": 0.01573951356112957,
        "X": 0.06613084673881531,
        "G": 0.0,
        "B": 0.04182077944278717
      },
      "extension": {
        "length": 38448.424313964846,
        "rating": 137.74521350860596
      }
    },
    {
      "class": "Branch",
      "id": "branch_61786_61787_1",
      "ports": {
        "bus1": 61786,
        "bus2": 61787
      },
      "params": {
        "R": 0.0002768522244878113,
        "X": 0.0011377475457265973,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61787_61791_1",
      "ports": {
        "bus1": 61791,
        "bus2": 61787
      },
      "params": {
        "R": 0.0037724184803664684,
        "X": 0.023772992193698883,
        "G": 0.0,
        "B": 0.04763063043355942
      },
      "extension": {
        "length": 22743.63612597656,
        "rating": 146.86989784240723
      }
    },
    {
      "class": "Branch",
      "id": "branch_61787_61796_1",
      "ports": {
        "bus1": 61787,
        "bus2": 61796
      },
      "params": {
        "R": 0.015207902528345585,
        "X": 0.05809369310736656,
        "G": 0.0,
        "B": 0.013301024213433266
      },
      "extension": {
        "length": 19339.69743347168,
        "rating": 110.89330911636353
      }
    },
    {
      "class": "Branch",
      "id": "branch_61788_61789_1",
      "ports": {
        "bus1": 61789,
        "bus2": 61788
      },
      "params": {
        "R": 0.006894960068166256,
        "X": 0.02910192869603634,
        "G": 0.0,
        "B": 0.011412045918405056
      },
      "extension": {
        "length": 11893.30441809082,
        "rating": 170.25089263916016
      }
    },
    {
      "class": "Branch",
      "id": "branch_61788_61797_1",
      "ports": {
        "bus1": 61797,
        "bus2": 61788
      },
      "params": {
        "R": 0.010781283490359783,
        "X": 0.05082010477781296,
        "G": 0.0,
        "B": 0.017300019040703773
      },
      "extension": {
        "length": 20885.723670410156,
        "rating": 156.7301630973816
      }
    },
    {
      "class": "Branch",
      "id": "branch_61789_61791_1",
      "ports": {
        "bus1": 61791,
        "bus2": 61789
      },
      "params": {
        "R": 0.001781974919140339,
        "X": 0.00911695510149002,
        "G": 0.0,
        "B": 0.013697911985218525
      },
      "extension": {
        "length": 7498.590457214355,
        "rating": 155.1064372062683
      }
    },
    {
      "class": "Branch",
      "id": "branch_61789_61793_1",
      "ports": {
        "bus1": 61789,
        "bus2": 61793
      },
      "params": {
        "R": 0.007027327548712492,
        "X": 0.032170962542295456,
        "G": 0.0,
        "B": 0.009442958049476147
      },
      "extension": {
        "length": 11797.498986877441,
        "rating": 163.5401964187622
      }
    },
    {
      "class": "Branch",
      "id": "branch_61790_61791_1",
      "ports": {
        "bus1": 61790,
        "bus2": 61791
      },
      "params": {
        "R": 0.0002743250224739313,
        "X": 0.001163399894721806,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61792_61793_1",
      "ports": {
        "bus1": 61793,
        "bus2": 61792
      },
      "params": {
        "R": 0.0006096629658713937,
        "X": 0.029885655269026756,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61792_61794_1",
      "ports": {
        "bus1": 61792,
        "bus2": 61794
      },
      "params": {
        "R": 0.0002843124675564468,
        "X": 0.0011908557498827577,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61793_61795_1",
      "ports": {
        "bus1": 61793,
        "bus2": 61795
      },
      "params": {
        "R": 0.011093328706920147,
        "X": 0.0366499125957489,
        "G": 0.0,
        "B": 0.007716335356235504
      },
      "extension": {
        "length": 12109.095130187989,
        "rating": 155.6961178779602
      }
    },
    {
      "class": "Branch",
      "id": "branch_61793_61798_1",
      "ports": {
        "bus1": 61798,
        "bus2": 61793
      },
      "params": {
        "R": 0.011281315237283707,
        "X": 0.0580521821975708,
        "G": 0.0,
        "B": 0.010347092524170876
      },
      "extension": {
        "length": 18037.63681677246,
        "rating": 166.374933719635
      }
    },
    {
      "class": "Branch",
      "id": "branch_61795_61796_1",
      "ports": {
        "bus1": 61796,
        "bus2": 61795
      },
      "params": {
        "R": 0.004638063255697489,
        "X": 0.026712000370025635,
        "G": 0.0,
        "B": 0.02164381742477417
      },
      "extension": {
        "length": 15811.723149169922,
        "rating": 141.93230867385864
      }
    },
    {
      "class": "Branch",
      "id": "branch_61797_61802_1",
      "ports": {
        "bus1": 61802,
        "bus2": 61797
      },
      "params": {
        "R": 0.00327692786231637,
        "X": 0.014743777923285961,
        "G": 0.0,
        "B": 0.004095324780791998
      },
      "extension": {
        "length": 5233.092252319336,
        "rating": 136.21026277542114
      }
    },
    {
      "class": "Branch",
      "id": "branch_61798_61799_1",
      "ports": {
        "bus1": 61798,
        "bus2": 61799
      },
      "params": {
        "R": 0.00026131668710149825,
        "X": 0.0010962412925437093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61798_61801_1",
      "ports": {
        "bus1": 61798,
        "bus2": 61801
      },
      "params": {
        "R": 0.010531960055232048,
        "X": 0.04100169986486435,
        "G": 0.0,
        "B": 0.01008583139628172
      },
      "extension": {
        "length": 14978.623768066407,
        "rating": 153.34060192108154
      }
    },
    {
      "class": "Branch",
      "id": "branch_61800_61801_1",
      "ports": {
        "bus1": 61800,
        "bus2": 61801
      },
      "params": {
        "R": 0.00022869184613227844,
        "X": 0.00100409472361207,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61801_61802_1",
      "ports": {
        "bus1": 61802,
        "bus2": 61801
      },
      "params": {
        "R": 0.010875426232814789,
        "X": 0.05640149861574173,
        "G": 0.0,
        "B": 0.004971056245267391
      },
      "extension": {
        "length": 12092.364383972168,
        "rating": 129.3453574180603
      }
    },
    {
      "class": "Branch",
      "id": "branch_61803_61804_1",
      "ports": {
        "bus1": 61803,
        "bus2": 61804
      },
      "params": {
        "R": 0.00020748772658407688,
        "X": 0.0011685830540955067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61803_61805_1",
      "ports": {
        "bus1": 61805,
        "bus2": 61803
      },
      "params": {
        "R": 0.018413588404655457,
        "X": 0.0755283311009407,
        "G": 0.0,
        "B": 0.011373983696103096
      },
      "extension": {
        "length": 21160.788741210938,
        "rating": 138.43352794647217
      }
    },
    {
      "class": "Branch",
      "id": "branch_61805_63177_1",
      "ports": {
        "bus1": 61805,
        "bus2": 63177
      },
      "params": {
        "R": 0.019235355779528618,
        "X": 0.07558493316173553,
        "G": 0.0,
        "B": 0.022837338969111443
      },
      "extension": {
        "length": 30536.79039404297,
        "rating": 150.56267976760864
      }
    },
    {
      "class": "Branch",
      "id": "branch_61806_61807_1",
      "ports": {
        "bus1": 61806,
        "bus2": 61807
      },
      "params": {
        "R": 0.0061859493143856525,
        "X": 0.02945783920586109,
        "G": 0.0,
        "B": 0.010327971540391445
      },
      "extension": {
        "length": 12796.967306030274,
        "rating": 174.66641664505005
      }
    },
    {
      "class": "Branch",
      "id": "branch_61806_61809_1",
      "ports": {
        "bus1": 61806,
        "bus2": 61809
      },
      "params": {
        "R": 0.005954630672931671,
        "X": 0.026121702045202255,
        "G": 0.0,
        "B": 0.002524440875276923
      },
      "extension": {
        "length": 5699.830728240967,
        "rating": 181.51942491531372
      }
    },
    {
      "class": "Branch",
      "id": "branch_61808_61809_1",
      "ports": {
        "bus1": 61808,
        "bus2": 61809
      },
      "params": {
        "R": 0.00021630935952998698,
        "X": 0.001172867021523416,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61810_61811_1",
      "ports": {
        "bus1": 61810,
        "bus2": 61811
      },
      "params": {
        "R": 0.00022485354566015303,
        "X": 0.0010924260132014751,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61810_61818_1",
      "ports": {
        "bus1": 61810,
        "bus2": 61818
      },
      "params": {
        "R": 0.009257636032998562,
        "X": 0.051454801112413406,
        "G": 0.0,
        "B": 0.017145488411188126
      },
      "extension": {
        "length": 22091.618947631836,
        "rating": 160.42932271957397
      }
    },
    {
      "class": "Branch",
      "id": "branch_61810_61975_1",
      "ports": {
        "bus1": 61810,
        "bus2": 61975
      },
      "params": {
        "R": 0.015784604474902153,
        "X": 0.07721634954214096,
        "G": 0.0,
        "B": 0.04988598823547363
      },
      "extension": {
        "length": 46932.34460449219,
        "rating": 164.6600842475891
      }
    },
    {
      "class": "Branch",
      "id": "branch_61812_61813_1",
      "ports": {
        "bus1": 61812,
        "bus2": 61813
      },
      "params": {
        "R": 0.00024364249838981777,
        "X": 0.0011996990069746971,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61813_62205_1",
      "ports": {
        "bus1": 61813,
        "bus2": 62205
      },
      "params": {
        "R": 0.013046407140791416,
        "X": 0.053692303597927094,
        "G": 0.0,
        "B": 0.026538187637925148
      },
      "extension": {
        "length": 26424.1946315918,
        "rating": 120.42315006256104
      }
    },
    {
      "class": "Branch",
      "id": "branch_61813_63416_1",
      "ports": {
        "bus1": 63416,
        "bus2": 61813
      },
      "params": {
        "R": 0.0046083200722932816,
        "X": 0.023926731199026108,
        "G": 0.0,
        "B": 0.005382898263633251
      },
      "extension": {
        "length": 7655.294822387696,
        "rating": 121.10748291015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_61814_61815_1",
      "ports": {
        "bus1": 61814,
        "bus2": 61815
      },
      "params": {
        "R": 0.00020824279636144638,
        "X": 0.0010451326379552484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61816_61817_1",
      "ports": {
        "bus1": 61816,
        "bus2": 61817
      },
      "params": {
        "R": 0.009706004522740841,
        "X": 0.21201767027378082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_61816_61818_1",
      "ports": {
        "bus1": 61816,
        "bus2": 61818
      },
      "params": {
        "R": 0.00026489951414987445,
        "X": 0.0011283847270533442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61816_61819_1",
      "ports": {
        "bus1": 61816,
        "bus2": 61819
      },
      "params": {
        "R": 0.00020002805104013532,
        "X": 0.0011242886539548635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61818_61914_1",
      "ports": {
        "bus1": 61914,
        "bus2": 61818
      },
      "params": {
        "R": 0.004932852927595377,
        "X": 0.01511089876294136,
        "G": 0.0,
        "B": 0.006850759964436293
      },
      "extension": {
        "length": 7068.391878845215,
        "rating": 176.67365074157715
      }
    },
    {
      "class": "Branch",
      "id": "branch_61820_61821_1",
      "ports": {
        "bus1": 61821,
        "bus2": 61820
      },
      "params": {
        "R": 0.0001229735353263095,
        "X": 0.01055100280791521,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61820_61823_1",
      "ports": {
        "bus1": 61820,
        "bus2": 61823
      },
      "params": {
        "R": 7.335106784012169e-05,
        "X": 0.006295043975114822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 769.7812682390213,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61820_61824_1",
      "ports": {
        "bus1": 61820,
        "bus2": 61824
      },
      "params": {
        "R": 0.0001540081575512886,
        "X": 0.011124172247946262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 769.7812682390213,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61820_61827_1",
      "ports": {
        "bus1": 61820,
        "bus2": 61827
      },
      "params": {
        "R": 0.00028529184055514634,
        "X": 0.0010743765160441399,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61821_61822_1",
      "ports": {
        "bus1": 61822,
        "bus2": 61821
      },
      "params": {
        "R": 0.0003238295903429389,
        "X": 0.020144468173384666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61821_61825_1",
      "ports": {
        "bus1": 61821,
        "bus2": 61825
      },
      "params": {
        "R": 0.0008521510171703994,
        "X": 0.06182641535997391,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61821_61828_1",
      "ports": {
        "bus1": 61821,
        "bus2": 61828
      },
      "params": {
        "R": 0.00029011390870437026,
        "X": 0.0011630150256678462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61822_61826_1",
      "ports": {
        "bus1": 61822,
        "bus2": 61826
      },
      "params": {
        "R": 0.06064822897315025,
        "X": 1.3962950706481934,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61827_61858_1",
      "ports": {
        "bus1": 61858,
        "bus2": 61827
      },
      "params": {
        "R": 0.0005265793879516423,
        "X": 0.015209952369332314,
        "G": 0.0,
        "B": 5.64909553527832
      },
      "extension": {
        "length": 225425.0250527344,
        "rating": 4078.766632080078
      }
    },
    {
      "class": "Branch",
      "id": "branch_61827_61889_1",
      "ports": {
        "bus1": 61889,
        "bus2": 61827
      },
      "params": {
        "R": 0.000651782494969666,
        "X": 0.01821574941277504,
        "G": 0.0,
        "B": 7.554968357086182
      },
      "extension": {
        "length": 277717.9983574219,
        "rating": 4066.582489013672
      }
    },
    {
      "class": "Branch",
      "id": "branch_61827_63552_1",
      "ports": {
        "bus1": 61827,
        "bus2": 63552
      },
      "params": {
        "R": 0.0004980133380740881,
        "X": 0.015250728465616703,
        "G": 0.0,
        "B": 8.66231632232666
      },
      "extension": {
        "length": 261773.7890625,
        "rating": 4157.660293579102
      }
    },
    {
      "class": "Branch",
      "id": "branch_61828_61900_1",
      "ports": {
        "bus1": 61828,
        "bus2": 61900
      },
      "params": {
        "R": 0.0028112290892750025,
        "X": 0.034786976873874664,
        "G": 0.0,
        "B": 0.49481573700904846
      },
      "extension": {
        "length": 100208.83592285156,
        "rating": 1171.3258743286133
      }
    },
    {
      "class": "Branch",
      "id": "branch_61828_63473_1",
      "ports": {
        "bus1": 63473,
        "bus2": 61828
      },
      "params": {
        "R": 0.0031323081348091364,
        "X": 0.04089437425136566,
        "G": 0.0,
        "B": 1.2149986028671265
      },
      "extension": {
        "length": 149891.573390625,
        "rating": 1208.2419395446777
      }
    },
    {
      "class": "Branch",
      "id": "branch_61829_61830_1",
      "ports": {
        "bus1": 61829,
        "bus2": 61830
      },
      "params": {
        "R": 0.00025433130213059485,
        "X": 0.001075036940164864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61830_61871_1",
      "ports": {
        "bus1": 61830,
        "bus2": 61871
      },
      "params": {
        "R": 0.0073659042827785015,
        "X": 0.02851421944797039,
        "G": 0.0,
        "B": 0.00982514675706625
      },
      "extension": {
        "length": 12104.758580932617,
        "rating": 135.85412502288818
      }
    },
    {
      "class": "Branch",
      "id": "branch_61831_61832_1",
      "ports": {
        "bus1": 61831,
        "bus2": 61832
      },
      "params": {
        "R": 0.00022014744172338396,
        "X": 0.0011144921882078052,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61833_61834_1",
      "ports": {
        "bus1": 61834,
        "bus2": 61833
      },
      "params": {
        "R": 0.00033159428858198225,
        "X": 0.015747856348752975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61833_61835_1",
      "ports": {
        "bus1": 61833,
        "bus2": 61835
      },
      "params": {
        "R": 0.0002797683409880847,
        "X": 0.0011991666397079825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61833_61836_1",
      "ports": {
        "bus1": 61833,
        "bus2": 61836
      },
      "params": {
        "R": 0.0002857860235963017,
        "X": 0.0011505919974297285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61835_61887_1",
      "ports": {
        "bus1": 61835,
        "bus2": 61887
      },
      "params": {
        "R": 0.0015659260097891092,
        "X": 0.01928042434155941,
        "G": 0.0,
        "B": 0.34218069911003113
      },
      "extension": {
        "length": 60135.689012695315,
        "rating": 1062.276554107666
      }
    },
    {
      "class": "Branch",
      "id": "branch_61837_61840_1",
      "ports": {
        "bus1": 61837,
        "bus2": 61840
      },
      "params": {
        "R": 0.00020582880824804306,
        "X": 0.005123168230056763,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61837_61841_1",
      "ports": {
        "bus1": 61837,
        "bus2": 61841
      },
      "params": {
        "R": 0.00020233468967489898,
        "X": 0.0010212169727310538,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61837_61842_1",
      "ports": {
        "bus1": 61837,
        "bus2": 61842
      },
      "params": {
        "R": 0.00027317675994709134,
        "X": 0.0010701384162530303,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61838_61840_1",
      "ports": {
        "bus1": 61838,
        "bus2": 61840
      },
      "params": {
        "R": 0.011001180857419968,
        "X": 0.2738238573074341,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61839_61840_1",
      "ports": {
        "bus1": 61839,
        "bus2": 61840
      },
      "params": {
        "R": 0.011001180857419968,
        "X": 0.2738238573074341,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61843_61844_1",
      "ports": {
        "bus1": 61844,
        "bus2": 61843
      },
      "params": {
        "R": 0.00038498223875649273,
        "X": 0.02379051223397255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61843_61845_1",
      "ports": {
        "bus1": 61843,
        "bus2": 61845
      },
      "params": {
        "R": 0.0003467343922238797,
        "X": 0.021744966506958008,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61843_61846_1",
      "ports": {
        "bus1": 61843,
        "bus2": 61846
      },
      "params": {
        "R": 0.0005600409931503236,
        "X": 0.04006616771221161,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61843_61847_1",
      "ports": {
        "bus1": 61843,
        "bus2": 61847
      },
      "params": {
        "R": 0.0006065934430807829,
        "X": 0.0353691391646862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61843_61848_1",
      "ports": {
        "bus1": 61843,
        "bus2": 61848
      },
      "params": {
        "R": 0.0003222180821467191,
        "X": 0.022781051695346832,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61843_61849_1",
      "ports": {
        "bus1": 61843,
        "bus2": 61849
      },
      "params": {
        "R": 0.0002246762887807563,
        "X": 0.0011785137467086315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61843_61850_1",
      "ports": {
        "bus1": 61843,
        "bus2": 61850
      },
      "params": {
        "R": 0.0002676914446055889,
        "X": 0.0010047726100310683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61849_61859_1",
      "ports": {
        "bus1": 61849,
        "bus2": 61859
      },
      "params": {
        "R": 0.00045797263737767935,
        "X": 0.005610720720142126,
        "G": 0.0,
        "B": 0.14006498456001282
      },
      "extension": {
        "length": 20336.641790405272,
        "rating": 1244.5061683654785
      }
    },
    {
      "class": "Branch",
      "id": "branch_61849_61868_1",
      "ports": {
        "bus1": 61849,
        "bus2": 61868
      },
      "params": {
        "R": 0.001879457850009203,
        "X": 0.02175704576075077,
        "G": 0.0,
        "B": 0.38363346457481384
      },
      "extension": {
        "length": 64054.91043896485,
        "rating": 1073.35844039917
      }
    },
    {
      "class": "Branch",
      "id": "branch_61851_61852_1",
      "ports": {
        "bus1": 61852,
        "bus2": 61851
      },
      "params": {
        "R": 0.00010740536527009681,
        "X": 0.009342932142317295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61851_61856_1",
      "ports": {
        "bus1": 61851,
        "bus2": 61856
      },
      "params": {
        "R": 7.340813317568973e-05,
        "X": 0.006443708203732967,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61851_61857_1",
      "ports": {
        "bus1": 61851,
        "bus2": 61857
      },
      "params": {
        "R": 8.687440276844427e-05,
        "X": 0.006681675091385841,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61851_61858_1",
      "ports": {
        "bus1": 61851,
        "bus2": 61858
      },
      "params": {
        "R": 0.00027342839166522026,
        "X": 0.0011437536450102925,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61852_61855_1",
      "ports": {
        "bus1": 61852,
        "bus2": 61855
      },
      "params": {
        "R": 0.0009057685965672135,
        "X": 0.05007600784301758,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61852_61859_1",
      "ports": {
        "bus1": 61852,
        "bus2": 61859
      },
      "params": {
        "R": 0.00021573483536485583,
        "X": 0.0011497450759634376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61853_61855_1",
      "ports": {
        "bus1": 61853,
        "bus2": 61855
      },
      "params": {
        "R": -0.00042436885996721685,
        "X": -0.02346150577068329,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61854_61855_1",
      "ports": {
        "bus1": 61854,
        "bus2": 61855
      },
      "params": {
        "R": 0.0024885337334126234,
        "X": 0.13758020102977753,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61858_61889_1",
      "ports": {
        "bus1": 61858,
        "bus2": 61889
      },
      "params": {
        "R": 0.0002852975740097463,
        "X": 0.007744781207293272,
        "G": 0.0,
        "B": 4.796858787536621
      },
      "extension": {
        "length": 119604.32143945312,
        "rating": 3987.314987182617
      }
    },
    {
      "class": "Branch",
      "id": "branch_61859_61924_1",
      "ports": {
        "bus1": 61859,
        "bus2": 61924
      },
      "params": {
        "R": 0.001800255966372788,
        "X": 0.021809536963701248,
        "G": 0.0,
        "B": 0.6502722501754761
      },
      "extension": {
        "length": 82499.7470053711,
        "rating": 1233.9348793029785
      }
    },
    {
      "class": "Branch",
      "id": "branch_61860_61863_1",
      "ports": {
        "bus1": 61860,
        "bus2": 61863
      },
      "params": {
        "R": 0.000833859434351325,
        "X": 0.05101870372891426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61860_61864_1",
      "ports": {
        "bus1": 61860,
        "bus2": 61864
      },
      "params": {
        "R": 0.0010153474286198616,
        "X": 0.054862238466739655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61860_61865_1",
      "ports": {
        "bus1": 61860,
        "bus2": 61865
      },
      "params": {
        "R": 0.0004936310579068959,
        "X": 0.029144173488020897,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61860_61866_1",
      "ports": {
        "bus1": 61860,
        "bus2": 61866
      },
      "params": {
        "R": 0.0011457691434770823,
        "X": 0.05160887911915779,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61860_61868_1",
      "ports": {
        "bus1": 61860,
        "bus2": 61868
      },
      "params": {
        "R": 0.00027999046142213047,
        "X": 0.0010922823566943407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61860_61869_1",
      "ports": {
        "bus1": 61860,
        "bus2": 61869
      },
      "params": {
        "R": 0.0002501416311133653,
        "X": 0.0011820183135569096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61861_61863_1",
      "ports": {
        "bus1": 61861,
        "bus2": 61863
      },
      "params": {
        "R": -0.00044295634143054485,
        "X": -0.027101758867502213,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61861_61867_1",
      "ports": {
        "bus1": 61861,
        "bus2": 61867
      },
      "params": {
        "R": 0.001817630953155458,
        "X": 0.04460229352116585,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61862_61863_1",
      "ports": {
        "bus1": 61862,
        "bus2": 61863
      },
      "params": {
        "R": 0.002253672108054161,
        "X": 0.13788829743862152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61868_61887_1",
      "ports": {
        "bus1": 61887,
        "bus2": 61868
      },
      "params": {
        "R": 0.0013711471110582352,
        "X": 0.015659641474485397,
        "G": 0.0,
        "B": 0.2776397466659546
      },
      "extension": {
        "length": 43494.03121948242,
        "rating": 1156.1168670654297
      }
    },
    {
      "class": "Branch",
      "id": "branch_61870_61873_1",
      "ports": {
        "bus1": 61870,
        "bus2": 61873
      },
      "params": {
        "R": 0.000504403724335134,
        "X": 0.027708811685442924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61870_61875_1",
      "ports": {
        "bus1": 61870,
        "bus2": 61875
      },
      "params": {
        "R": 0.0014302663039416075,
        "X": 0.09061489999294281,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61870_61877_1",
      "ports": {
        "bus1": 61870,
        "bus2": 61877
      },
      "params": {
        "R": 0.00022086127137299627,
        "X": 0.0010443414794281125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61870_61878_1",
      "ports": {
        "bus1": 61870,
        "bus2": 61878
      },
      "params": {
        "R": 0.00023963567218743265,
        "X": 0.001089132041670382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61871_61873_1",
      "ports": {
        "bus1": 61871,
        "bus2": 61873
      },
      "params": {
        "R": -0.0002097073884215206,
        "X": -0.0115200225263834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61871_61874_1",
      "ports": {
        "bus1": 61871,
        "bus2": 61874
      },
      "params": {
        "R": 0.0055979397147893906,
        "X": 0.17960530519485474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61871_61876_1",
      "ports": {
        "bus1": 61871,
        "bus2": 61876
      },
      "params": {
        "R": 0.01324276253581047,
        "X": 0.29117485880851746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61872_61873_1",
      "ports": {
        "bus1": 61872,
        "bus2": 61873
      },
      "params": {
        "R": 0.0016352328239008784,
        "X": 0.08982955664396286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61877_61900_1",
      "ports": {
        "bus1": 61900,
        "bus2": 61877
      },
      "params": {
        "R": 0.0018250779248774052,
        "X": 0.019410686567425728,
        "G": 0.0,
        "B": 0.5159684419631958
      },
      "extension": {
        "length": 73276.08247265626,
        "rating": 1117.9876327514648
      }
    },
    {
      "class": "Branch",
      "id": "branch_61877_62005_1",
      "ports": {
        "bus1": 61877,
        "bus2": 62005
      },
      "params": {
        "R": 0.003645801218226552,
        "X": 0.04331137612462044,
        "G": 0.0,
        "B": 2.07621169090271
      },
      "extension": {
        "length": 198231.5905839844,
        "rating": 1241.7946815490723
      }
    },
    {
      "class": "Branch",
      "id": "branch_61879_61880_1",
      "ports": {
        "bus1": 61879,
        "bus2": 61880
      },
      "params": {
        "R": 0.0036774813197553158,
        "X": 0.08820640295743942,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61879_61881_1",
      "ports": {
        "bus1": 61879,
        "bus2": 61881
      },
      "params": {
        "R": 0.007419846951961517,
        "X": 0.16019918024539948,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61879_61882_1",
      "ports": {
        "bus1": 61879,
        "bus2": 61882
      },
      "params": {
        "R": 0.0002787307894323021,
        "X": 0.0010725989704951644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61879_61883_1",
      "ports": {
        "bus1": 61879,
        "bus2": 61883
      },
      "params": {
        "R": 0.0002543470181990415,
        "X": 0.0010250138584524393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61882_61894_1",
      "ports": {
        "bus1": 61882,
        "bus2": 61894
      },
      "params": {
        "R": 0.009832203388214111,
        "X": 0.04067470133304596,
        "G": 0.0,
        "B": 0.009877757169306278
      },
      "extension": {
        "length": 15098.561470458984,
        "rating": 173.71124029159546
      }
    },
    {
      "class": "Branch",
      "id": "branch_61884_61885_1",
      "ports": {
        "bus1": 61884,
        "bus2": 61885
      },
      "params": {
        "R": 0.0002791429287753999,
        "X": 0.0010595592902973294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61886_61887_1",
      "ports": {
        "bus1": 61887,
        "bus2": 61886
      },
      "params": {
        "R": 9.661638614488766e-05,
        "X": 0.0075739300809800625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61886_61889_1",
      "ports": {
        "bus1": 61886,
        "bus2": 61889
      },
      "params": {
        "R": 0.0002369933936279267,
        "X": 0.0011609465582296252,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61886_61890_1",
      "ports": {
        "bus1": 61886,
        "bus2": 61890
      },
      "params": {
        "R": 0.0002372165472479537,
        "X": 0.0010486154351383448,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61887_61888_1",
      "ports": {
        "bus1": 61888,
        "bus2": 61887
      },
      "params": {
        "R": 0.0006077124271541834,
        "X": 0.03570839390158653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61889_61902_1",
      "ports": {
        "bus1": 61902,
        "bus2": 61889
      },
      "params": {
        "R": 0.00027899237466044724,
        "X": 0.008117803372442722,
        "G": 0.0,
        "B": 3.6133289337158203
      },
      "extension": {
        "length": 117084.62593652344,
        "rating": 4129.799652099609
      }
    },
    {
      "class": "Branch",
      "id": "branch_61891_61892_1",
      "ports": {
        "bus1": 61891,
        "bus2": 61892
      },
      "params": {
        "R": 0.00025950645795091987,
        "X": 0.0011334394803270698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61893_61896_1",
      "ports": {
        "bus1": 61893,
        "bus2": 61896
      },
      "params": {
        "R": 0.0012038038112223148,
        "X": 0.08088365197181702,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61893_61897_1",
      "ports": {
        "bus1": 61893,
        "bus2": 61897
      },
      "params": {
        "R": 0.0005132046644575894,
        "X": 0.03210382163524628,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61893_61900_1",
      "ports": {
        "bus1": 61893,
        "bus2": 61900
      },
      "params": {
        "R": 0.0002653190749697387,
        "X": 0.0011105615412816405,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61893_61901_1",
      "ports": {
        "bus1": 61893,
        "bus2": 61901
      },
      "params": {
        "R": 0.00022994451865088195,
        "X": 0.0011074015637859702,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61894_61896_1",
      "ports": {
        "bus1": 61894,
        "bus2": 61896
      },
      "params": {
        "R": -0.0007482151850126684,
        "X": -0.0502726249396801,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61894_61898_1",
      "ports": {
        "bus1": 61894,
        "bus2": 61898
      },
      "params": {
        "R": 0.0074097272008657455,
        "X": 0.20622406899929047,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61894_61899_1",
      "ports": {
        "bus1": 61894,
        "bus2": 61899
      },
      "params": {
        "R": 0.011767313815653324,
        "X": 0.3792293667793274,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61894_63342_1",
      "ports": {
        "bus1": 61894,
        "bus2": 63342
      },
      "params": {
        "R": 0.002800924237817526,
        "X": 0.010703309439122677,
        "G": 0.0,
        "B": 0.012169858440756798
      },
      "extension": {
        "length": 7751.684241210938,
        "rating": 204.5469045639038
      }
    },
    {
      "class": "Branch",
      "id": "branch_61894_63342_2",
      "ports": {
        "bus1": 61894,
        "bus2": 63342
      },
      "params": {
        "R": 0.002800924237817526,
        "X": 0.010703309439122677,
        "G": 0.0,
        "B": 0.012169858440756798
      },
      "extension": {
        "length": 7751.684241210938,
        "rating": 204.5469045639038
      }
    },
    {
      "class": "Branch",
      "id": "branch_61895_61896_1",
      "ports": {
        "bus1": 61895,
        "bus2": 61896
      },
      "params": {
        "R": 0.0020896513015031815,
        "X": 0.14040380716323853,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61900_63344_1",
      "ports": {
        "bus1": 61900,
        "bus2": 63344
      },
      "params": {
        "R": 0.00020718736050184816,
        "X": 0.002621460473164916,
        "G": 0.0,
        "B": 0.04126439243555069
      },
      "extension": {
        "length": 7461.793098632813,
        "rating": 1124.107837677002
      }
    },
    {
      "class": "Branch",
      "id": "branch_61902_61903_1",
      "ports": {
        "bus1": 61903,
        "bus2": 61902
      },
      "params": {
        "R": 8.780154894338921e-05,
        "X": 0.0073267798870801926,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61902_61905_1",
      "ports": {
        "bus1": 61902,
        "bus2": 61905
      },
      "params": {
        "R": 7.35090725356713e-05,
        "X": 0.005942297633737326,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 774.5625364780426,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61902_61906_1",
      "ports": {
        "bus1": 61902,
        "bus2": 61906
      },
      "params": {
        "R": 9.386052988702431e-05,
        "X": 0.007714871317148209,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 774.5625364780426,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61902_61907_1",
      "ports": {
        "bus1": 61902,
        "bus2": 61907
      },
      "params": {
        "R": 0.000106359068013262,
        "X": 0.0073768640868365765,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 774.5625364780426,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61903_61904_1",
      "ports": {
        "bus1": 61904,
        "bus2": 61903
      },
      "params": {
        "R": 0.00045900410623289645,
        "X": 0.029338432475924492,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61903_61908_1",
      "ports": {
        "bus1": 61903,
        "bus2": 61908
      },
      "params": {
        "R": 0.00025084451772272587,
        "X": 0.001159540144726634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61903_61909_1",
      "ports": {
        "bus1": 61903,
        "bus2": 61909
      },
      "params": {
        "R": 0.00029303308110684156,
        "X": 0.0010787231149151921,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61904_61914_1",
      "ports": {
        "bus1": 61914,
        "bus2": 61904
      },
      "params": {
        "R": 0.001217731973156333,
        "X": 0.00525300856679678,
        "G": 0.0,
        "B": 0.0006268383585847914
      },
      "extension": {
        "length": 1225.185093978882,
        "rating": 200.87509155273438
      }
    },
    {
      "class": "Branch",
      "id": "branch_61904_61914_2",
      "ports": {
        "bus1": 61914,
        "bus2": 61904
      },
      "params": {
        "R": 0.001217731973156333,
        "X": 0.00525300856679678,
        "G": 0.0,
        "B": 0.0006268383585847914
      },
      "extension": {
        "length": 1225.185093978882,
        "rating": 200.87509155273438
      }
    },
    {
      "class": "Branch",
      "id": "branch_61908_61981_1",
      "ports": {
        "bus1": 61981,
        "bus2": 61908
      },
      "params": {
        "R": 0.0016731207724660635,
        "X": 0.016577525064349174,
        "G": 0.0,
        "B": 0.4649448096752167
      },
      "extension": {
        "length": 64299.96115576172,
        "rating": 1345.3962326049805
      }
    },
    {
      "class": "Branch",
      "id": "branch_61910_61911_1",
      "ports": {
        "bus1": 61910,
        "bus2": 61911
      },
      "params": {
        "R": 0.0033156881108880043,
        "X": 0.07576512545347214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 126.50000274181366,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61910_61912_1",
      "ports": {
        "bus1": 61910,
        "bus2": 61912
      },
      "params": {
        "R": 0.0016824263148009777,
        "X": 0.039614059031009674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61910_61913_1",
      "ports": {
        "bus1": 61910,
        "bus2": 61913
      },
      "params": {
        "R": 0.002556359162554145,
        "X": 0.06439942866563797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61910_61914_1",
      "ports": {
        "bus1": 61910,
        "bus2": 61914
      },
      "params": {
        "R": 0.00023768750543240458,
        "X": 0.0011700537288561463,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61910_61915_1",
      "ports": {
        "bus1": 61910,
        "bus2": 61915
      },
      "params": {
        "R": 0.0002886525180656463,
        "X": 0.0011548666516318917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61916_61926_1",
      "ports": {
        "bus1": 61916,
        "bus2": 61926
      },
      "params": {
        "R": 0.00381650123745203,
        "X": 0.02023833431303501,
        "G": 0.0,
        "B": 0.008673859760165215
      },
      "extension": {
        "length": 9609.072565979004,
        "rating": 121.66495323181152
      }
    },
    {
      "class": "Branch",
      "id": "branch_61916_61928_1",
      "ports": {
        "bus1": 61928,
        "bus2": 61916
      },
      "params": {
        "R": 0.019812799990177155,
        "X": 0.08517449349164963,
        "G": 0.0,
        "B": 0.03274337947368622
      },
      "extension": {
        "length": 33234.101009033206,
        "rating": 129.89681959152222
      }
    },
    {
      "class": "Branch",
      "id": "branch_61916_61931_1",
      "ports": {
        "bus1": 61916,
        "bus2": 61931
      },
      "params": {
        "R": 0.015436595305800438,
        "X": 0.05860138311982155,
        "G": 0.0,
        "B": 0.01593146100640297
      },
      "extension": {
        "length": 21864.947341552735,
        "rating": 158.73637199401855
      }
    },
    {
      "class": "Branch",
      "id": "branch_61917_61921_1",
      "ports": {
        "bus1": 61917,
        "bus2": 61921
      },
      "params": {
        "R": 0.005948266014456749,
        "X": 0.022235015407204628,
        "G": 0.0,
        "B": 0.0037320456467568874
      },
      "extension": {
        "length": 6783.349138000489,
        "rating": 179.8244595527649
      }
    },
    {
      "class": "Branch",
      "id": "branch_61917_61926_1",
      "ports": {
        "bus1": 61917,
        "bus2": 61926
      },
      "params": {
        "R": 0.0014572369400411844,
        "X": 0.006805719807744026,
        "G": 0.0,
        "B": 0.0025795879773795605
      },
      "extension": {
        "length": 2887.6387766418457,
        "rating": 160.2835774421692
      }
    },
    {
      "class": "Branch",
      "id": "branch_61918_61919_1",
      "ports": {
        "bus1": 61918,
        "bus2": 61919
      },
      "params": {
        "R": 0.0002776064502540976,
        "X": 0.001036019530147314,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61918_61921_1",
      "ports": {
        "bus1": 61921,
        "bus2": 61918
      },
      "params": {
        "R": 0.005949410609900951,
        "X": 0.025880008935928345,
        "G": 0.0,
        "B": 0.003246963955461979
      },
      "extension": {
        "length": 6416.647893127441,
        "rating": 147.19561338424683
      }
    },
    {
      "class": "Branch",
      "id": "branch_61918_61927_1",
      "ports": {
        "bus1": 61927,
        "bus2": 61918
      },
      "params": {
        "R": 0.01807611808180809,
        "X": 0.08156364411115646,
        "G": 0.0,
        "B": 0.030130453407764435
      },
      "extension": {
        "length": 34826.01593334961,
        "rating": 143.30283403396606
      }
    },
    {
      "class": "Branch",
      "id": "branch_61920_61923_1",
      "ports": {
        "bus1": 61920,
        "bus2": 61923
      },
      "params": {
        "R": 0.0005851679015904665,
        "X": 0.03874017298221588,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61920_61924_1",
      "ports": {
        "bus1": 61920,
        "bus2": 61924
      },
      "params": {
        "R": 0.0002927107270807028,
        "X": 0.001131769735366106,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61921_61923_1",
      "ports": {
        "bus1": 61921,
        "bus2": 61923
      },
      "params": {
        "R": -4.854955477640033e-06,
        "X": -0.00032141804695129395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61922_61923_1",
      "ports": {
        "bus1": 61922,
        "bus2": 61923
      },
      "params": {
        "R": 0.0028112067375332117,
        "X": 0.18611173331737518,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61924_62005_1",
      "ports": {
        "bus1": 62005,
        "bus2": 61924
      },
      "params": {
        "R": 0.0015404346631839871,
        "X": 0.01729007437825203,
        "G": 0.0,
        "B": 0.4231413006782532
      },
      "extension": {
        "length": 58378.956055664064,
        "rating": 1181.0784339904785
      }
    },
    {
      "class": "Branch",
      "id": "branch_61925_61926_1",
      "ports": {
        "bus1": 61925,
        "bus2": 61926
      },
      "params": {
        "R": 0.0002123285230481997,
        "X": 0.0010589046869426966,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61927_62004_1",
      "ports": {
        "bus1": 61927,
        "bus2": 62004
      },
      "params": {
        "R": 0.013378562405705452,
        "X": 0.061233099550008774,
        "G": 0.0,
        "B": 0.013632417656481266
      },
      "extension": {
        "length": 20513.79953503418,
        "rating": 145.2844738960266
      }
    },
    {
      "class": "Branch",
      "id": "branch_61928_61961_1",
      "ports": {
        "bus1": 61928,
        "bus2": 61961
      },
      "params": {
        "R": 0.02536613494157791,
        "X": 0.10549671947956085,
        "G": 0.0,
        "B": 0.025208817794919014
      },
      "extension": {
        "length": 39178.459474365234,
        "rating": 145.2173352241516
      }
    },
    {
      "class": "Branch",
      "id": "branch_61928_61986_1",
      "ports": {
        "bus1": 61928,
        "bus2": 61986
      },
      "params": {
        "R": 0.03746599331498146,
        "X": 0.15455885231494904,
        "G": 0.0,
        "B": 0.022315330803394318
      },
      "extension": {
        "length": 40108.71106494141,
        "rating": 156.88698291778564
      }
    },
    {
      "class": "Branch",
      "id": "branch_61929_61931_1",
      "ports": {
        "bus1": 61929,
        "bus2": 61931
      },
      "params": {
        "R": 0.003947706427425146,
        "X": 0.01932772435247898,
        "G": 0.0,
        "B": 0.006870901212096214
      },
      "extension": {
        "length": 7745.344023559571,
        "rating": 149.31215047836304
      }
    },
    {
      "class": "Branch",
      "id": "branch_61930_61931_1",
      "ports": {
        "bus1": 61930,
        "bus2": 61931
      },
      "params": {
        "R": 0.006637441460043192,
        "X": 0.03574860095977783,
        "G": 0.0,
        "B": 0.006626366171985865
      },
      "extension": {
        "length": 11310.541570678712,
        "rating": 132.22026824951172
      }
    },
    {
      "class": "Branch",
      "id": "branch_61931_61932_1",
      "ports": {
        "bus1": 61931,
        "bus2": 61932
      },
      "params": {
        "R": 0.00027608886011876166,
        "X": 0.0011787312105298042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61933_61934_1",
      "ports": {
        "bus1": 61933,
        "bus2": 61934
      },
      "params": {
        "R": 0.00027884042356163263,
        "X": 0.0011047935113310814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61934_61937_1",
      "ports": {
        "bus1": 61937,
        "bus2": 61934
      },
      "params": {
        "R": 0.015491289086639881,
        "X": 0.07881813496351242,
        "G": 0.0,
        "B": 0.020228363573551178
      },
      "extension": {
        "length": 29718.4188581543,
        "rating": 105.20381927490234
      }
    },
    {
      "class": "Branch",
      "id": "branch_61934_61944_1",
      "ports": {
        "bus1": 61934,
        "bus2": 61944
      },
      "params": {
        "R": 0.04714410752058029,
        "X": 0.16294193267822266,
        "G": 0.0,
        "B": 0.018784454092383385
      },
      "extension": {
        "length": 40630.033197509765,
        "rating": 134.7170352935791
      }
    },
    {
      "class": "Branch",
      "id": "branch_61935_61944_1",
      "ports": {
        "bus1": 61935,
        "bus2": 61944
      },
      "params": {
        "R": 0.013867116533219814,
        "X": 0.07302162796258926,
        "G": 0.0,
        "B": 0.01634511724114418
      },
      "extension": {
        "length": 24277.962658447268,
        "rating": 146.27208709716797
      }
    },
    {
      "class": "Branch",
      "id": "branch_61935_62013_1",
      "ports": {
        "bus1": 61935,
        "bus2": 62013
      },
      "params": {
        "R": 0.022938769310712814,
        "X": 0.08472789078950882,
        "G": 0.0,
        "B": 0.03167388588190079
      },
      "extension": {
        "length": 39329.0039597168,
        "rating": 148.02682399749756
      }
    },
    {
      "class": "Branch",
      "id": "branch_61936_61937_1",
      "ports": {
        "bus1": 61936,
        "bus2": 61937
      },
      "params": {
        "R": 0.008883802220225334,
        "X": 0.05533487722277641,
        "G": 0.0,
        "B": 0.0072492207400500774
      },
      "extension": {
        "length": 14894.83190588379,
        "rating": 152.71178483963013
      }
    },
    {
      "class": "Branch",
      "id": "branch_61936_62016_1",
      "ports": {
        "bus1": 61936,
        "bus2": 62016
      },
      "params": {
        "R": 0.014313304796814919,
        "X": 0.04424517601728439,
        "G": 0.0,
        "B": 0.018308306112885475
      },
      "extension": {
        "length": 20728.206633911133,
        "rating": 179.06947135925293
      }
    },
    {
      "class": "Branch",
      "id": "branch_61937_61938_1",
      "ports": {
        "bus1": 61937,
        "bus2": 61938
      },
      "params": {
        "R": 0.011335683986544609,
        "X": 0.0619526244699955,
        "G": 0.0,
        "B": 0.01016418356448412
      },
      "extension": {
        "length": 17393.236801391602,
        "rating": 130.0029754638672
      }
    },
    {
      "class": "Branch",
      "id": "branch_61938_61998_1",
      "ports": {
        "bus1": 61938,
        "bus2": 61998
      },
      "params": {
        "R": 0.013342785649001598,
        "X": 0.05203908309340477,
        "G": 0.0,
        "B": 0.020309889689087868
      },
      "extension": {
        "length": 24544.426765869142,
        "rating": 165.34254550933838
      }
    },
    {
      "class": "Branch",
      "id": "branch_61939_61947_1",
      "ports": {
        "bus1": 61939,
        "bus2": 61947
      },
      "params": {
        "R": 0.016879690811038017,
        "X": 0.07457494735717773,
        "G": 0.0,
        "B": 0.012601516209542751
      },
      "extension": {
        "length": 20514.95983630371,
        "rating": 174.42086935043335
      }
    },
    {
      "class": "Branch",
      "id": "branch_61939_62010_1",
      "ports": {
        "bus1": 62010,
        "bus2": 61939
      },
      "params": {
        "R": 0.006022026762366295,
        "X": 0.03353278711438179,
        "G": 0.0,
        "B": 0.027000080794095993
      },
      "extension": {
        "length": 21953.378874023438,
        "rating": 189.21947479248047
      }
    },
    {
      "class": "Branch",
      "id": "branch_61940_61941_1",
      "ports": {
        "bus1": 61941,
        "bus2": 61940
      },
      "params": {
        "R": 0.0038103184197098017,
        "X": 0.015605436637997627,
        "G": 0.0,
        "B": 0.003962725400924683
      },
      "extension": {
        "length": 5943.112599517823,
        "rating": 198.06504249572754
      }
    },
    {
      "class": "Branch",
      "id": "branch_61940_62016_1",
      "ports": {
        "bus1": 61940,
        "bus2": 62016
      },
      "params": {
        "R": 0.005378776229918003,
        "X": 0.023233074694871902,
        "G": 0.0,
        "B": 0.03495097532868385
      },
      "extension": {
        "length": 19905.14017529297,
        "rating": 198.49613904953003
      }
    },
    {
      "class": "Branch",
      "id": "branch_61941_61942_1",
      "ports": {
        "bus1": 61942,
        "bus2": 61941
      },
      "params": {
        "R": 0.0071076080203056335,
        "X": 0.031183820217847824,
        "G": 0.0,
        "B": 0.004533528815954924
      },
      "extension": {
        "length": 8041.3766284790045,
        "rating": 178.14127206802368
      }
    },
    {
      "class": "Branch",
      "id": "branch_61941_61975_1",
      "ports": {
        "bus1": 61941,
        "bus2": 61975
      },
      "params": {
        "R": 0.008143224753439426,
        "X": 0.030644740909337997,
        "G": 0.0,
        "B": 0.021857835352420807
      },
      "extension": {
        "length": 19661.102419921877,
        "rating": 172.50311374664307
      }
    },
    {
      "class": "Branch",
      "id": "branch_61942_61943_1",
      "ports": {
        "bus1": 61942,
        "bus2": 61943
      },
      "params": {
        "R": 0.00020290947577450424,
        "X": 0.0010816804133355618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61945_61947_1",
      "ports": {
        "bus1": 61947,
        "bus2": 61945
      },
      "params": {
        "R": 0.004917006008327007,
        "X": 0.02190038561820984,
        "G": 0.0,
        "B": 0.006235129199922085
      },
      "extension": {
        "length": 8463.869026062011,
        "rating": 171.72558307647705
      }
    },
    {
      "class": "Branch",
      "id": "branch_61945_61949_1",
      "ports": {
        "bus1": 61945,
        "bus2": 61949
      },
      "params": {
        "R": 0.006903270725160837,
        "X": 0.03264624625444412,
        "G": 0.0,
        "B": 0.004464535973966122
      },
      "extension": {
        "length": 8823.781127197266,
        "rating": 137.63896226882935
      }
    },
    {
      "class": "Branch",
      "id": "branch_61945_61950_1",
      "ports": {
        "bus1": 61950,
        "bus2": 61945
      },
      "params": {
        "R": 0.02141401916742325,
        "X": 0.11112599074840546,
        "G": 0.0,
        "B": 0.02276657707989216
      },
      "extension": {
        "length": 34791.182338623046,
        "rating": 184.83682870864868
      }
    },
    {
      "class": "Branch",
      "id": "branch_61945_61975_1",
      "ports": {
        "bus1": 61945,
        "bus2": 61975
      },
      "params": {
        "R": 0.007144922856241465,
        "X": 0.033405277878046036,
        "G": 0.0,
        "B": 0.0194818414747715
      },
      "extension": {
        "length": 19446.348458496093,
        "rating": 162.68250942230225
      }
    },
    {
      "class": "Branch",
      "id": "branch_61946_61947_1",
      "ports": {
        "bus1": 61946,
        "bus2": 61947
      },
      "params": {
        "R": 0.0002630499075166881,
        "X": 0.0011414609616622329,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61947_61949_1",
      "ports": {
        "bus1": 61949,
        "bus2": 61947
      },
      "params": {
        "R": 0.005059389863163233,
        "X": 0.024271590635180473,
        "G": 0.0,
        "B": 0.004435428883880377
      },
      "extension": {
        "length": 7909.448378906251,
        "rating": 157.1031928062439
      }
    },
    {
      "class": "Branch",
      "id": "branch_61947_61977_1",
      "ports": {
        "bus1": 61947,
        "bus2": 61977
      },
      "params": {
        "R": 0.0049853273667395115,
        "X": 0.015093223191797733,
        "G": 0.0,
        "B": 0.0017354090232402086
      },
      "extension": {
        "length": 3715.0126235046387,
        "rating": 169.32239532470703
      }
    },
    {
      "class": "Branch",
      "id": "branch_61948_61949_1",
      "ports": {
        "bus1": 61948,
        "bus2": 61949
      },
      "params": {
        "R": 0.00022882984194438905,
        "X": 0.0010033907601609826,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61950_61951_1",
      "ports": {
        "bus1": 61951,
        "bus2": 61950
      },
      "params": {
        "R": 0.011343998834490776,
        "X": 0.05818922817707062,
        "G": 0.0,
        "B": 0.006543508730828762
      },
      "extension": {
        "length": 14742.332098022462,
        "rating": 184.37516689300537
      }
    },
    {
      "class": "Branch",
      "id": "branch_61952_61953_1",
      "ports": {
        "bus1": 61952,
        "bus2": 61953
      },
      "params": {
        "R": 0.0002146173792425543,
        "X": 0.0011664667399600148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61953_61956_1",
      "ports": {
        "bus1": 61953,
        "bus2": 61956
      },
      "params": {
        "R": 0.05473076179623604,
        "X": 0.2600938081741333,
        "G": 0.0,
        "B": 0.0560055747628212
      },
      "extension": {
        "length": 88713.14188623047,
        "rating": 152.66623497009277
      }
    },
    {
      "class": "Branch",
      "id": "branch_61953_61970_1",
      "ports": {
        "bus1": 61970,
        "bus2": 61953
      },
      "params": {
        "R": 0.025592420250177383,
        "X": 0.11349345743656158,
        "G": 0.0,
        "B": 0.18942053616046906
      },
      "extension": {
        "length": 103388.39291601563,
        "rating": 152.1208643913269
      }
    },
    {
      "class": "Branch",
      "id": "branch_61954_61956_1",
      "ports": {
        "bus1": 61954,
        "bus2": 61956
      },
      "params": {
        "R": 0.01724257878959179,
        "X": 0.08975806087255478,
        "G": 0.0,
        "B": 0.02506111189723015
      },
      "extension": {
        "length": 34515.874770996095,
        "rating": 155.60444593429565
      }
    },
    {
      "class": "Branch",
      "id": "branch_61954_62004_1",
      "ports": {
        "bus1": 61954,
        "bus2": 62004
      },
      "params": {
        "R": 0.015350313857197762,
        "X": 0.05954225733876228,
        "G": 0.0,
        "B": 0.023389074951410294
      },
      "extension": {
        "length": 27681.288969726564,
        "rating": 157.50800371170044
      }
    },
    {
      "class": "Branch",
      "id": "branch_61955_61956_1",
      "ports": {
        "bus1": 61956,
        "bus2": 61955
      },
      "params": {
        "R": 0.016757000237703323,
        "X": 0.06151629239320755,
        "G": 0.0,
        "B": 0.01169521827250719
      },
      "extension": {
        "length": 19229.169528808594,
        "rating": 127.74244546890259
      }
    },
    {
      "class": "Branch",
      "id": "branch_61955_61957_1",
      "ports": {
        "bus1": 61957,
        "bus2": 61955
      },
      "params": {
        "R": 0.008080556988716125,
        "X": 0.04073408246040344,
        "G": 0.0,
        "B": 0.008747662417590618
      },
      "extension": {
        "length": 14057.45046057129,
        "rating": 131.93891048431396
      }
    },
    {
      "class": "Branch",
      "id": "branch_61955_62004_1",
      "ports": {
        "bus1": 61955,
        "bus2": 62004
      },
      "params": {
        "R": 0.03255514055490494,
        "X": 0.1573990434408188,
        "G": 0.0,
        "B": 0.02604120597243309
      },
      "extension": {
        "length": 46059.74279736328,
        "rating": 150.6594181060791
      }
    },
    {
      "class": "Branch",
      "id": "branch_61956_61957_1",
      "ports": {
        "bus1": 61956,
        "bus2": 61957
      },
      "params": {
        "R": 0.015440015122294426,
        "X": 0.067989781498909,
        "G": 0.0,
        "B": 0.012826678343117237
      },
      "extension": {
        "length": 22957.013380737306,
        "rating": 101.71446800231934
      }
    },
    {
      "class": "Branch",
      "id": "branch_61957_61958_1",
      "ports": {
        "bus1": 61957,
        "bus2": 61958
      },
      "params": {
        "R": 0.0002694493450690061,
        "X": 0.0011813323944807053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61959_61960_1",
      "ports": {
        "bus1": 61959,
        "bus2": 61960
      },
      "params": {
        "R": 0.00025115744210779667,
        "X": 0.0011164536699652672,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61961_61962_1",
      "ports": {
        "bus1": 61961,
        "bus2": 61962
      },
      "params": {
        "R": 0.0002083013387164101,
        "X": 0.001097736181691289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61961_61964_1",
      "ports": {
        "bus1": 61961,
        "bus2": 61964
      },
      "params": {
        "R": 0.019432425498962402,
        "X": 0.10451969504356384,
        "G": 0.0,
        "B": 0.026180041953921318
      },
      "extension": {
        "length": 38931.64681860352,
        "rating": 143.9061403274536
      }
    },
    {
      "class": "Branch",
      "id": "branch_61963_61967_1",
      "ports": {
        "bus1": 61963,
        "bus2": 61967
      },
      "params": {
        "R": 0.00648857606574893,
        "X": 0.022914649918675423,
        "G": 0.0,
        "B": 0.002816905966028571
      },
      "extension": {
        "length": 6023.852531707764,
        "rating": 164.07601833343506
      }
    },
    {
      "class": "Branch",
      "id": "branch_61964_61965_1",
      "ports": {
        "bus1": 61965,
        "bus2": 61964
      },
      "params": {
        "R": 0.0031548759434372187,
        "X": 0.01625269465148449,
        "G": 0.0,
        "B": 0.016296450048685074
      },
      "extension": {
        "length": 10689.974542419433,
        "rating": 117.2026515007019
      }
    },
    {
      "class": "Branch",
      "id": "branch_61965_61966_1",
      "ports": {
        "bus1": 61965,
        "bus2": 61966
      },
      "params": {
        "R": 0.00026212193188257515,
        "X": 0.0011704744538292289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61965_61967_1",
      "ports": {
        "bus1": 61967,
        "bus2": 61965
      },
      "params": {
        "R": 0.003947268705815077,
        "X": 0.021071800962090492,
        "G": 0.0,
        "B": 0.0033798792865127325
      },
      "extension": {
        "length": 6142.430410125733,
        "rating": 147.281014919281
      }
    },
    {
      "class": "Branch",
      "id": "branch_61968_61969_1",
      "ports": {
        "bus1": 61968,
        "bus2": 61969
      },
      "params": {
        "R": 0.0002886765287257731,
        "X": 0.001005978207103908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61968_61970_1",
      "ports": {
        "bus1": 61968,
        "bus2": 61970
      },
      "params": {
        "R": 0.03289793059229851,
        "X": 0.1703464686870575,
        "G": 0.0,
        "B": 0.023196900263428688
      },
      "extension": {
        "length": 42870.983203125004,
        "rating": 152.11665630340576
      }
    },
    {
      "class": "Branch",
      "id": "branch_61968_62202_1",
      "ports": {
        "bus1": 62202,
        "bus2": 61968
      },
      "params": {
        "R": 0.051587894558906555,
        "X": 0.261050820350647,
        "G": 0.0,
        "B": 0.11338592320680618
      },
      "extension": {
        "length": 121191.46623632812,
        "rating": 149.39664602279663
      }
    },
    {
      "class": "Branch",
      "id": "branch_61970_61971_1",
      "ports": {
        "bus1": 61970,
        "bus2": 61971
      },
      "params": {
        "R": 0.0002858827356249094,
        "X": 0.0011002114042639732,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61972_61973_1",
      "ports": {
        "bus1": 61972,
        "bus2": 61973
      },
      "params": {
        "R": 0.00029319594614207745,
        "X": 0.00102774437982589,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61974_61975_1",
      "ports": {
        "bus1": 61974,
        "bus2": 61975
      },
      "params": {
        "R": 0.000244777969783172,
        "X": 0.0011397273046895862,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61976_61977_1",
      "ports": {
        "bus1": 61977,
        "bus2": 61976
      },
      "params": {
        "R": 0.00036922935396432877,
        "X": 0.020213918760418892,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61976_61981_1",
      "ports": {
        "bus1": 61976,
        "bus2": 61981
      },
      "params": {
        "R": 0.0002485791628714651,
        "X": 0.0011123401345685124,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61976_61982_1",
      "ports": {
        "bus1": 61976,
        "bus2": 61982
      },
      "params": {
        "R": 0.00020831408619415015,
        "X": 0.0011584189487621188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61977_61978_1",
      "ports": {
        "bus1": 61977,
        "bus2": 61978
      },
      "params": {
        "R": 0.010321722365915775,
        "X": 0.29985201358795166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61977_61979_1",
      "ports": {
        "bus1": 61977,
        "bus2": 61979
      },
      "params": {
        "R": 0.011348304338753223,
        "X": 0.2583777904510498,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61977_61980_1",
      "ports": {
        "bus1": 61977,
        "bus2": 61980
      },
      "params": {
        "R": 0.008622274734079838,
        "X": 0.20115749537944794,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61981_61995_1",
      "ports": {
        "bus1": 61981,
        "bus2": 61995
      },
      "params": {
        "R": 0.0008125909371301532,
        "X": 0.009224846959114075,
        "G": 0.0,
        "B": 0.25149473547935486
      },
      "extension": {
        "length": 34407.50324633789,
        "rating": 1282.602310180664
      }
    },
    {
      "class": "Branch",
      "id": "branch_61981_62001_1",
      "ports": {
        "bus1": 61981,
        "bus2": 62001
      },
      "params": {
        "R": 0.0007561137899756432,
        "X": 0.009325793944299221,
        "G": 0.0,
        "B": 0.30900561809539795
      },
      "extension": {
        "length": 35350.53042919922,
        "rating": 1199.7404098510742
      }
    },
    {
      "class": "Branch",
      "id": "branch_61983_61984_1",
      "ports": {
        "bus1": 61983,
        "bus2": 61984
      },
      "params": {
        "R": 0.00022814485419075936,
        "X": 0.0010877521708607674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61984_61998_1",
      "ports": {
        "bus1": 61998,
        "bus2": 61984
      },
      "params": {
        "R": 0.003945443779230118,
        "X": 0.01942092552781105,
        "G": 0.0,
        "B": 0.004673908930271864
      },
      "extension": {
        "length": 6964.14893939209,
        "rating": 193.62751245498657
      }
    },
    {
      "class": "Branch",
      "id": "branch_61984_62013_1",
      "ports": {
        "bus1": 61984,
        "bus2": 62013
      },
      "params": {
        "R": 0.0016926542157307267,
        "X": 0.009400658309459686,
        "G": 0.0,
        "B": 0.0017546864692121744
      },
      "extension": {
        "length": 2894.1585647277834,
        "rating": 135.75881719589233
      }
    },
    {
      "class": "Branch",
      "id": "branch_61984_62016_1",
      "ports": {
        "bus1": 62016,
        "bus2": 61984
      },
      "params": {
        "R": 0.0038039516657590866,
        "X": 0.01665637642145157,
        "G": 0.0,
        "B": 0.007001212798058987
      },
      "extension": {
        "length": 7091.858051147461,
        "rating": 148.3046054840088
      }
    },
    {
      "class": "Branch",
      "id": "branch_61985_61986_1",
      "ports": {
        "bus1": 61986,
        "bus2": 61985
      },
      "params": {
        "R": 0.00046701024984940886,
        "X": 0.024376602843403816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 112.84374862909317,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61985_61987_1",
      "ports": {
        "bus1": 61985,
        "bus2": 61987
      },
      "params": {
        "R": 0.00043030400411225855,
        "X": 0.028149578720331192,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 370.87501645088196,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61985_61988_1",
      "ports": {
        "bus1": 61985,
        "bus2": 61988
      },
      "params": {
        "R": 0.00023165292805060744,
        "X": 0.0010224971920251846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61985_61989_1",
      "ports": {
        "bus1": 61985,
        "bus2": 61989
      },
      "params": {
        "R": 0.00022220674145501107,
        "X": 0.0011689400998875499,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61988_62005_1",
      "ports": {
        "bus1": 61988,
        "bus2": 62005
      },
      "params": {
        "R": 0.0015857749385759234,
        "X": 0.020909201353788376,
        "G": 0.0,
        "B": 0.5620966553688049
      },
      "extension": {
        "length": 76251.2606850586,
        "rating": 1130.6458473205566
      }
    },
    {
      "class": "Branch",
      "id": "branch_61990_61991_1",
      "ports": {
        "bus1": 61991,
        "bus2": 61990
      },
      "params": {
        "R": 0.0003831669455394149,
        "X": 0.019244583323597908,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9750000238418579,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 112.12500274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61990_61992_1",
      "ports": {
        "bus1": 61990,
        "bus2": 61992
      },
      "params": {
        "R": 0.0002942320716101676,
        "X": 0.018206840381026268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 373.03123354911804,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61990_61993_1",
      "ports": {
        "bus1": 61990,
        "bus2": 61993
      },
      "params": {
        "R": 0.0009667487465776503,
        "X": 0.0466156080365181,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 370.87501645088196,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61990_61994_1",
      "ports": {
        "bus1": 61990,
        "bus2": 61994
      },
      "params": {
        "R": 0.0004966183332726359,
        "X": 0.030164482071995735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 370.87501645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61990_61995_1",
      "ports": {
        "bus1": 61990,
        "bus2": 61995
      },
      "params": {
        "R": 0.00022707306197844446,
        "X": 0.0011626380728557706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61990_61996_1",
      "ports": {
        "bus1": 61990,
        "bus2": 61996
      },
      "params": {
        "R": 0.0002555515384301543,
        "X": 0.001089192577637732,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61991_62016_1",
      "ports": {
        "bus1": 61991,
        "bus2": 62016
      },
      "params": {
        "R": 0.002092728391289711,
        "X": 0.007324969861656427,
        "G": 0.0,
        "B": 0.001361063215881586
      },
      "extension": {
        "length": 2191.7087612457276,
        "rating": 149.09082651138306
      }
    },
    {
      "class": "Branch",
      "id": "branch_61995_62001_1",
      "ports": {
        "bus1": 62001,
        "bus2": 61995
      },
      "params": {
        "R": 0.000418273382820189,
        "X": 0.0051897792145609856,
        "G": 0.0,
        "B": 0.07369454950094223
      },
      "extension": {
        "length": 13599.776070922851,
        "rating": 1244.4698333740234
      }
    },
    {
      "class": "Branch",
      "id": "branch_61997_61998_1",
      "ports": {
        "bus1": 61998,
        "bus2": 61997
      },
      "params": {
        "R": 0.0006214386085048318,
        "X": 0.028790485113859177,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 113.56250137090683,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61997_61999_1",
      "ports": {
        "bus1": 61997,
        "bus2": 61999
      },
      "params": {
        "R": 0.0006442214362323284,
        "X": 0.040955547243356705,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 357.937508225441,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61997_62000_1",
      "ports": {
        "bus1": 61997,
        "bus2": 62000
      },
      "params": {
        "R": 0.0005072131752967834,
        "X": 0.030213968828320503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_61997_62001_1",
      "ports": {
        "bus1": 61997,
        "bus2": 62001
      },
      "params": {
        "R": 0.00022033294953871518,
        "X": 0.0010840340983122587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_61997_62002_1",
      "ports": {
        "bus1": 61997,
        "bus2": 62002
      },
      "params": {
        "R": 0.00028952278080396354,
        "X": 0.001124311238527298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62003_62004_1",
      "ports": {
        "bus1": 62004,
        "bus2": 62003
      },
      "params": {
        "R": 0.0003732311015482992,
        "X": 0.02030026726424694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62003_62005_1",
      "ports": {
        "bus1": 62003,
        "bus2": 62005
      },
      "params": {
        "R": 0.00020491870236583054,
        "X": 0.0011821219231933355,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62003_62006_1",
      "ports": {
        "bus1": 62003,
        "bus2": 62006
      },
      "params": {
        "R": 0.0002339702914468944,
        "X": 0.00119619513861835,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62007_62008_1",
      "ports": {
        "bus1": 62007,
        "bus2": 62008
      },
      "params": {
        "R": 0.0022660731337964535,
        "X": 0.0575774684548378,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_62007_62009_1",
      "ports": {
        "bus1": 62007,
        "bus2": 62009
      },
      "params": {
        "R": 0.0018775018397718668,
        "X": 0.044652488082647324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62007_62010_1",
      "ports": {
        "bus1": 62007,
        "bus2": 62010
      },
      "params": {
        "R": 0.0002981619327329099,
        "X": 0.0010766534833237529,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62007_62011_1",
      "ports": {
        "bus1": 62007,
        "bus2": 62011
      },
      "params": {
        "R": 0.00020298705203458667,
        "X": 0.0010770324151962996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62010_62016_1",
      "ports": {
        "bus1": 62016,
        "bus2": 62010
      },
      "params": {
        "R": 0.00103359529748559,
        "X": 0.004663912113755941,
        "G": 0.0,
        "B": 0.0018444192828610537
      },
      "extension": {
        "length": 2018.0635754699708,
        "rating": 200.62711238861084
      }
    },
    {
      "class": "Branch",
      "id": "branch_62010_62016_2",
      "ports": {
        "bus1": 62016,
        "bus2": 62010
      },
      "params": {
        "R": 0.00103359529748559,
        "X": 0.004663912113755941,
        "G": 0.0,
        "B": 0.0018444192828610537
      },
      "extension": {
        "length": 2018.0635754699708,
        "rating": 200.62711238861084
      }
    },
    {
      "class": "Branch",
      "id": "branch_62012_62013_1",
      "ports": {
        "bus1": 62012,
        "bus2": 62013
      },
      "params": {
        "R": 0.0002364886022405699,
        "X": 0.0010777515126392245,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62014_62015_1",
      "ports": {
        "bus1": 62014,
        "bus2": 62015
      },
      "params": {
        "R": 0.0032964020501822233,
        "X": 0.084726981818676,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62014_62016_1",
      "ports": {
        "bus1": 62014,
        "bus2": 62016
      },
      "params": {
        "R": 0.00024804219719953835,
        "X": 0.0011571063660085201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62017_62018_1",
      "ports": {
        "bus1": 62018,
        "bus2": 62017
      },
      "params": {
        "R": 0.005337443668395281,
        "X": 0.027362946420907974,
        "G": 0.0,
        "B": 0.0049184937961399555
      },
      "extension": {
        "length": 7712.465751342774,
        "rating": 157.64251947402954
      }
    },
    {
      "class": "Branch",
      "id": "branch_62017_62021_1",
      "ports": {
        "bus1": 62017,
        "bus2": 62021
      },
      "params": {
        "R": 0.007534779142588377,
        "X": 0.033151935786008835,
        "G": 0.0,
        "B": 0.01874399743974209
      },
      "extension": {
        "length": 18264.09815661621,
        "rating": 135.38424968719482
      }
    },
    {
      "class": "Branch",
      "id": "branch_62017_62180_1",
      "ports": {
        "bus1": 62017,
        "bus2": 62180
      },
      "params": {
        "R": 0.007383069489151239,
        "X": 0.03758048638701439,
        "G": 0.0,
        "B": 0.036994144320487976
      },
      "extension": {
        "length": 24780.000154174806,
        "rating": 158.31860303878784
      }
    },
    {
      "class": "Branch",
      "id": "branch_62018_62020_1",
      "ports": {
        "bus1": 62018,
        "bus2": 62020
      },
      "params": {
        "R": 0.008860094472765923,
        "X": 0.046125996857881546,
        "G": 0.0,
        "B": 0.007865742780268192
      },
      "extension": {
        "length": 14325.490797363282,
        "rating": 149.32507276535034
      }
    },
    {
      "class": "Branch",
      "id": "branch_62019_62020_1",
      "ports": {
        "bus1": 62019,
        "bus2": 62020
      },
      "params": {
        "R": 0.0002832495665643364,
        "X": 0.0010692852083593607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62020_62027_1",
      "ports": {
        "bus1": 62020,
        "bus2": 62027
      },
      "params": {
        "R": 0.008868968114256859,
        "X": 0.040587835013866425,
        "G": 0.0,
        "B": 0.022840986028313637
      },
      "extension": {
        "length": 21661.34516455078,
        "rating": 152.58257389068604
      }
    },
    {
      "class": "Branch",
      "id": "branch_62020_62398_1",
      "ports": {
        "bus1": 62020,
        "bus2": 62398
      },
      "params": {
        "R": 0.024669958278536797,
        "X": 0.14912180602550507,
        "G": 0.0,
        "B": 0.026265669614076614
      },
      "extension": {
        "length": 44227.126751220705,
        "rating": 161.74232959747314
      }
    },
    {
      "class": "Branch",
      "id": "branch_62021_62027_1",
      "ports": {
        "bus1": 62027,
        "bus2": 62021
      },
      "params": {
        "R": 0.007157105021178722,
        "X": 0.034840162843465805,
        "G": 0.0,
        "B": 0.008840256370604038
      },
      "extension": {
        "length": 12796.595886840822,
        "rating": 159.23551321029663
      }
    },
    {
      "class": "Branch",
      "id": "branch_62021_62172_1",
      "ports": {
        "bus1": 62021,
        "bus2": 62172
      },
      "params": {
        "R": 0.01590385101735592,
        "X": 0.08415176719427109,
        "G": 0.0,
        "B": 0.04162055626511574
      },
      "extension": {
        "length": 43403.56455541992,
        "rating": 167.28131771087646
      }
    },
    {
      "class": "Branch",
      "id": "branch_62022_62023_1",
      "ports": {
        "bus1": 62022,
        "bus2": 62023
      },
      "params": {
        "R": 0.008144105784595013,
        "X": 0.036864157766103745,
        "G": 0.0,
        "B": 0.013789110817015171
      },
      "extension": {
        "length": 15273.268155395508,
        "rating": 160.1245403289795
      }
    },
    {
      "class": "Branch",
      "id": "branch_62022_63004_1",
      "ports": {
        "bus1": 63004,
        "bus2": 62022
      },
      "params": {
        "R": 0.007694419473409653,
        "X": 0.033664196729660034,
        "G": 0.0,
        "B": 0.0053176297806203365
      },
      "extension": {
        "length": 10077.415281188965,
        "rating": 142.55836009979248
      }
    },
    {
      "class": "Branch",
      "id": "branch_62023_63005_1",
      "ports": {
        "bus1": 62023,
        "bus2": 63005
      },
      "params": {
        "R": 0.0065401108004152775,
        "X": 0.02257630042731762,
        "G": 0.0,
        "B": 0.011951250024139881
      },
      "extension": {
        "length": 11844.581740905762,
        "rating": 161.4626169204712
      }
    },
    {
      "class": "Branch",
      "id": "branch_62023_63007_1",
      "ports": {
        "bus1": 62023,
        "bus2": 63007
      },
      "params": {
        "R": 0.008905919268727303,
        "X": 0.044734302908182144,
        "G": 0.0,
        "B": 0.007811861578375101
      },
      "extension": {
        "length": 13276.43417944336,
        "rating": 195.98308801651
      }
    },
    {
      "class": "Branch",
      "id": "branch_62024_62026_1",
      "ports": {
        "bus1": 62024,
        "bus2": 62026
      },
      "params": {
        "R": 0.002149233128875494,
        "X": 0.009754106402397156,
        "G": 0.0,
        "B": 0.005606925114989281
      },
      "extension": {
        "length": 5363.723220611572,
        "rating": 187.92545795440674
      }
    },
    {
      "class": "Branch",
      "id": "branch_62024_62030_1",
      "ports": {
        "bus1": 62030,
        "bus2": 62024
      },
      "params": {
        "R": 0.01095904503017664,
        "X": 0.050799570977687836,
        "G": 0.0,
        "B": 0.016639063134789467
      },
      "extension": {
        "length": 22018.951243652344,
        "rating": 178.3191680908203
      }
    },
    {
      "class": "Branch",
      "id": "branch_62025_62026_1",
      "ports": {
        "bus1": 62025,
        "bus2": 62026
      },
      "params": {
        "R": 0.005371917504817247,
        "X": 0.020493393763899803,
        "G": 0.0,
        "B": 0.006214486435055733
      },
      "extension": {
        "length": 8556.869628479004,
        "rating": 154.51782941818237
      }
    },
    {
      "class": "Branch",
      "id": "branch_62025_62182_1",
      "ports": {
        "bus1": 62025,
        "bus2": 62182
      },
      "params": {
        "R": 0.030911650508642197,
        "X": 0.148197203874588,
        "G": 0.0,
        "B": 0.018364451825618744
      },
      "extension": {
        "length": 40260.80568823242,
        "rating": 169.20207738876343
      }
    },
    {
      "class": "Branch",
      "id": "branch_62026_62191_1",
      "ports": {
        "bus1": 62026,
        "bus2": 62191
      },
      "params": {
        "R": 0.010157858952879906,
        "X": 0.05426718294620514,
        "G": 0.0,
        "B": 0.02141544595360756
      },
      "extension": {
        "length": 24095.885911743164,
        "rating": 185.95094680786133
      }
    },
    {
      "class": "Branch",
      "id": "branch_62027_62028_1",
      "ports": {
        "bus1": 62027,
        "bus2": 62028
      },
      "params": {
        "R": 0.0002772282750811428,
        "X": 0.001004466786980629,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62031_62032_1",
      "ports": {
        "bus1": 62031,
        "bus2": 62032
      },
      "params": {
        "R": 0.00020779494661837816,
        "X": 0.0010039586341008544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62031_62447_1",
      "ports": {
        "bus1": 62031,
        "bus2": 62447
      },
      "params": {
        "R": 0.006708394270390272,
        "X": 0.02723570354282856,
        "G": 0.0,
        "B": 0.11837811768054962
      },
      "extension": {
        "length": 37731.87074926758,
        "rating": 186.0189914703369
      }
    },
    {
      "class": "Branch",
      "id": "branch_62031_62668_1",
      "ports": {
        "bus1": 62031,
        "bus2": 62668
      },
      "params": {
        "R": 0.01861717738211155,
        "X": 0.07029621303081512,
        "G": 0.0,
        "B": 0.01334593538194895
      },
      "extension": {
        "length": 22570.38902636719,
        "rating": 187.90074586868286
      }
    },
    {
      "class": "Branch",
      "id": "branch_62033_62034_1",
      "ports": {
        "bus1": 62034,
        "bus2": 62033
      },
      "params": {
        "R": 0.0033204350620508194,
        "X": 0.014845279976725578,
        "G": 0.0,
        "B": 0.00278060557320714
      },
      "extension": {
        "length": 4680.117377380371,
        "rating": 166.0122513771057
      }
    },
    {
      "class": "Branch",
      "id": "branch_62033_62506_1",
      "ports": {
        "bus1": 62506,
        "bus2": 62033
      },
      "params": {
        "R": 0.03013232722878456,
        "X": 0.13842067122459412,
        "G": 0.0,
        "B": 0.044893600046634674
      },
      "extension": {
        "length": 57861.928265625,
        "rating": 169.58539485931396
      }
    },
    {
      "class": "Branch",
      "id": "branch_62034_62035_1",
      "ports": {
        "bus1": 62034,
        "bus2": 62035
      },
      "params": {
        "R": 0.011756721884012222,
        "X": 0.051386356353759766,
        "G": 0.0,
        "B": 0.008026808500289917
      },
      "extension": {
        "length": 15619.384796264649,
        "rating": 162.03502416610718
      }
    },
    {
      "class": "Branch",
      "id": "branch_62035_62036_1",
      "ports": {
        "bus1": 62036,
        "bus2": 62035
      },
      "params": {
        "R": 0.024734199047088623,
        "X": 0.10513489693403244,
        "G": 0.0,
        "B": 0.025952182710170746
      },
      "extension": {
        "length": 38411.776597412114,
        "rating": 157.4807643890381
      }
    },
    {
      "class": "Branch",
      "id": "branch_62036_62037_1",
      "ports": {
        "bus1": 62036,
        "bus2": 62037
      },
      "params": {
        "R": 0.0002013405755860731,
        "X": 0.0010691812494769692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62036_62038_1",
      "ports": {
        "bus1": 62038,
        "bus2": 62036
      },
      "params": {
        "R": 0.024758178740739822,
        "X": 0.10788168758153915,
        "G": 0.0,
        "B": 0.01643071509897709
      },
      "extension": {
        "length": 26783.482840576173,
        "rating": 148.42100143432617
      }
    },
    {
      "class": "Branch",
      "id": "branch_62038_62039_1",
      "ports": {
        "bus1": 62038,
        "bus2": 62039
      },
      "params": {
        "R": 0.00021565986389759928,
        "X": 0.0011717667803168297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62038_62671_1",
      "ports": {
        "bus1": 62671,
        "bus2": 62038
      },
      "params": {
        "R": 0.01336852740496397,
        "X": 0.06336349993944168,
        "G": 0.0,
        "B": 0.010332630947232246
      },
      "extension": {
        "length": 19116.793736938478,
        "rating": 143.91168355941772
      }
    },
    {
      "class": "Branch",
      "id": "branch_62040_62041_1",
      "ports": {
        "bus1": 62040,
        "bus2": 62041
      },
      "params": {
        "R": 0.00025568180717527866,
        "X": 0.0010793933179229498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62040_62042_1",
      "ports": {
        "bus1": 62042,
        "bus2": 62040
      },
      "params": {
        "R": 0.0053581539541482925,
        "X": 0.02747969701886177,
        "G": 0.0,
        "B": 0.004711288958787918
      },
      "extension": {
        "length": 8701.240420898437,
        "rating": 166.87947511672974
      }
    },
    {
      "class": "Branch",
      "id": "branch_62040_62273_1",
      "ports": {
        "bus1": 62273,
        "bus2": 62040
      },
      "params": {
        "R": 0.014001823961734772,
        "X": 0.0780574381351471,
        "G": 0.0,
        "B": 0.01561148464679718
      },
      "extension": {
        "length": 23758.23824230957,
        "rating": 130.08898496627808
      }
    },
    {
      "class": "Branch",
      "id": "branch_62040_62969_1",
      "ports": {
        "bus1": 62969,
        "bus2": 62040
      },
      "params": {
        "R": 0.021969974040985107,
        "X": 0.09206549823284149,
        "G": 0.0,
        "B": 0.02498888596892357
      },
      "extension": {
        "length": 35942.99621923828,
        "rating": 178.05967330932617
      }
    },
    {
      "class": "Branch",
      "id": "branch_62042_62043_1",
      "ports": {
        "bus1": 62042,
        "bus2": 62043
      },
      "params": {
        "R": 0.00216886680573225,
        "X": 0.011759323999285698,
        "G": 0.0,
        "B": 0.005630983971059322
      },
      "extension": {
        "length": 5777.930437866211,
        "rating": 159.15676355361938
      }
    },
    {
      "class": "Branch",
      "id": "branch_62043_62044_1",
      "ports": {
        "bus1": 62043,
        "bus2": 62044
      },
      "params": {
        "R": 0.00028213916812092066,
        "X": 0.0011361322831362486,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62043_62046_1",
      "ports": {
        "bus1": 62043,
        "bus2": 62046
      },
      "params": {
        "R": 0.013839993625879288,
        "X": 0.06075773388147354,
        "G": 0.0,
        "B": 0.02115992270410061
      },
      "extension": {
        "length": 26576.350646484378,
        "rating": 147.5058913230896
      }
    },
    {
      "class": "Branch",
      "id": "branch_62045_62084_1",
      "ports": {
        "bus1": 62084,
        "bus2": 62045
      },
      "params": {
        "R": 0.014747812412679195,
        "X": 0.06807500869035721,
        "G": 0.0,
        "B": 0.013010330498218536
      },
      "extension": {
        "length": 20589.918981811523,
        "rating": 168.1212067604065
      }
    },
    {
      "class": "Branch",
      "id": "branch_62045_62200_1",
      "ports": {
        "bus1": 62200,
        "bus2": 62045
      },
      "params": {
        "R": 0.015617833472788334,
        "X": 0.058340393006801605,
        "G": 0.0,
        "B": 0.014456351287662983
      },
      "extension": {
        "length": 17933.92644946289,
        "rating": 172.27823734283447
      }
    },
    {
      "class": "Branch",
      "id": "branch_62046_62099_1",
      "ports": {
        "bus1": 62046,
        "bus2": 62099
      },
      "params": {
        "R": 0.007098223548382521,
        "X": 0.027513297274708748,
        "G": 0.0,
        "B": 0.03390698507428169
      },
      "extension": {
        "length": 21274.335577880862,
        "rating": 125.50021409988403
      }
    },
    {
      "class": "Branch",
      "id": "branch_62047_62091_1",
      "ports": {
        "bus1": 62047,
        "bus2": 62091
      },
      "params": {
        "R": 0.020208949223160744,
        "X": 0.08216004073619843,
        "G": 0.0,
        "B": 0.0354786179959774
      },
      "extension": {
        "length": 36268.89967529297,
        "rating": 159.14924144744873
      }
    },
    {
      "class": "Branch",
      "id": "branch_62047_62551_1",
      "ports": {
        "bus1": 62047,
        "bus2": 62551
      },
      "params": {
        "R": 0.015959134325385094,
        "X": 0.0712420642375946,
        "G": 0.0,
        "B": 0.008411308750510216
      },
      "extension": {
        "length": 17913.567459594728,
        "rating": 153.0051350593567
      }
    },
    {
      "class": "Branch",
      "id": "branch_62048_62049_1",
      "ports": {
        "bus1": 62048,
        "bus2": 62049
      },
      "params": {
        "R": 0.013212749734520912,
        "X": 0.05353265255689621,
        "G": 0.0,
        "B": 0.019108757376670837
      },
      "extension": {
        "length": 22189.421908081054,
        "rating": 164.49170112609863
      }
    },
    {
      "class": "Branch",
      "id": "branch_62048_63503_1",
      "ports": {
        "bus1": 63503,
        "bus2": 62048
      },
      "params": {
        "R": 0.006051582284271717,
        "X": 0.026482872664928436,
        "G": 0.0,
        "B": 0.003950098063796759
      },
      "extension": {
        "length": 6951.427064758301,
        "rating": 167.73676872253418
      }
    },
    {
      "class": "Branch",
      "id": "branch_62049_62050_1",
      "ports": {
        "bus1": 62049,
        "bus2": 62050
      },
      "params": {
        "R": 0.0002935198135674,
        "X": 0.001179151120595634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62049_62519_1",
      "ports": {
        "bus1": 62519,
        "bus2": 62049
      },
      "params": {
        "R": 0.02907976694405079,
        "X": 0.11100999265909195,
        "G": 0.0,
        "B": 0.013861969113349915
      },
      "extension": {
        "length": 28629.844466308594,
        "rating": 159.48631763458252
      }
    },
    {
      "class": "Branch",
      "id": "branch_62051_62052_1",
      "ports": {
        "bus1": 62052,
        "bus2": 62051
      },
      "params": {
        "R": 0.01910664327442646,
        "X": 0.05670035257935524,
        "G": 0.0,
        "B": 0.013429720886051655
      },
      "extension": {
        "length": 21226.53300732422,
        "rating": 136.67608499526978
      }
    },
    {
      "class": "Branch",
      "id": "branch_62051_62053_1",
      "ports": {
        "bus1": 62053,
        "bus2": 62051
      },
      "params": {
        "R": 0.028706658631563187,
        "X": 0.12601442635059357,
        "G": 0.0,
        "B": 0.027895454317331314
      },
      "extension": {
        "length": 42994.475479248045,
        "rating": 145.30353546142578
      }
    },
    {
      "class": "Branch",
      "id": "branch_62053_62054_1",
      "ports": {
        "bus1": 62053,
        "bus2": 62054
      },
      "params": {
        "R": 0.0002302021748619154,
        "X": 0.0010874525178223848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62053_62055_1",
      "ports": {
        "bus1": 62055,
        "bus2": 62053
      },
      "params": {
        "R": 0.010939071886241436,
        "X": 0.054321836680173874,
        "G": 0.0,
        "B": 0.014356586150825024
      },
      "extension": {
        "length": 19925.229042114257,
        "rating": 148.5951066017151
      }
    },
    {
      "class": "Branch",
      "id": "branch_62055_63352_1",
      "ports": {
        "bus1": 63352,
        "bus2": 62055
      },
      "params": {
        "R": 0.014241383410990238,
        "X": 0.05898367241024971,
        "G": 0.0,
        "B": 0.04059525579214096
      },
      "extension": {
        "length": 33337.06700317383,
        "rating": 154.99517917633057
      }
    },
    {
      "class": "Branch",
      "id": "branch_62056_62057_1",
      "ports": {
        "bus1": 62057,
        "bus2": 62056
      },
      "params": {
        "R": 0.012703966349363327,
        "X": 0.054817020893096924,
        "G": 0.0,
        "B": 0.015659241005778313
      },
      "extension": {
        "length": 22479.764278930666,
        "rating": 198.79202842712402
      }
    },
    {
      "class": "Branch",
      "id": "branch_62056_63017_1",
      "ports": {
        "bus1": 63017,
        "bus2": 62056
      },
      "params": {
        "R": 0.025707416236400604,
        "X": 0.0840609148144722,
        "G": 0.0,
        "B": 0.017763564363121986
      },
      "extension": {
        "length": 28736.288294677735,
        "rating": 141.3704752922058
      }
    },
    {
      "class": "Branch",
      "id": "branch_62056_65043_1",
      "ports": {
        "bus1": 62056,
        "bus2": 65043
      },
      "params": {
        "R": 0.012694904580712318,
        "X": 0.06398909538984299,
        "G": 0.0,
        "B": 0.010525238700211048
      },
      "extension": {
        "length": 18887.82301538086,
        "rating": 199.24527406692505
      }
    },
    {
      "class": "Branch",
      "id": "branch_62057_63342_1",
      "ports": {
        "bus1": 62057,
        "bus2": 63342
      },
      "params": {
        "R": 0.019193321466445923,
        "X": 0.10479505360126495,
        "G": 0.0,
        "B": 0.0566236712038517
      },
      "extension": {
        "length": 55195.93043701172,
        "rating": 199.01432991027832
      }
    },
    {
      "class": "Branch",
      "id": "branch_62058_62069_1",
      "ports": {
        "bus1": 62069,
        "bus2": 62058
      },
      "params": {
        "R": 0.015389868058264256,
        "X": 0.07674175500869751,
        "G": 0.0,
        "B": 0.01501765288412571
      },
      "extension": {
        "length": 23255.61445678711,
        "rating": 149.0098237991333
      }
    },
    {
      "class": "Branch",
      "id": "branch_62058_62496_1",
      "ports": {
        "bus1": 62058,
        "bus2": 62496
      },
      "params": {
        "R": 0.018670057877898216,
        "X": 0.08977169543504715,
        "G": 0.0,
        "B": 0.009191688150167465
      },
      "extension": {
        "length": 21081.803841430665,
        "rating": 145.67639827728271
      }
    },
    {
      "class": "Branch",
      "id": "branch_62059_62061_1",
      "ports": {
        "bus1": 62059,
        "bus2": 62061
      },
      "params": {
        "R": 0.007480063010007143,
        "X": 0.03031091019511223,
        "G": 0.0,
        "B": 0.009592713788151741
      },
      "extension": {
        "length": 12132.194487670899,
        "rating": 155.35651445388794
      }
    },
    {
      "class": "Branch",
      "id": "branch_62059_62070_1",
      "ports": {
        "bus1": 62059,
        "bus2": 62070
      },
      "params": {
        "R": 0.014232238754630089,
        "X": 0.05254722759127617,
        "G": 0.0,
        "B": 0.02231667935848236
      },
      "extension": {
        "length": 23953.178064331056,
        "rating": 164.51916694641113
      }
    },
    {
      "class": "Branch",
      "id": "branch_62059_62390_1",
      "ports": {
        "bus1": 62059,
        "bus2": 62390
      },
      "params": {
        "R": 0.017330292612314224,
        "X": 0.07381805032491684,
        "G": 0.0,
        "B": 0.06348951905965805
      },
      "extension": {
        "length": 49298.729930419926,
        "rating": 161.51933670043945
      }
    },
    {
      "class": "Branch",
      "id": "branch_62060_62385_1",
      "ports": {
        "bus1": 62060,
        "bus2": 62385
      },
      "params": {
        "R": 0.006457613315433264,
        "X": 0.03520937263965607,
        "G": 0.0,
        "B": 0.011910798959434032
      },
      "extension": {
        "length": 14641.781863403321,
        "rating": 166.010844707489
      }
    },
    {
      "class": "Branch",
      "id": "branch_62060_63555_1",
      "ports": {
        "bus1": 62060,
        "bus2": 63555
      },
      "params": {
        "R": 0.013724402524530888,
        "X": 0.062473781406879425,
        "G": 0.0,
        "B": 0.008824821561574936
      },
      "extension": {
        "length": 15913.5242376709,
        "rating": 173.93900156021118
      }
    },
    {
      "class": "Branch",
      "id": "branch_62061_62062_1",
      "ports": {
        "bus1": 62061,
        "bus2": 62062
      },
      "params": {
        "R": 0.00029287301003932953,
        "X": 0.0010518881026655436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62061_63555_1",
      "ports": {
        "bus1": 62061,
        "bus2": 63555
      },
      "params": {
        "R": 0.003547206288203597,
        "X": 0.01756514050066471,
        "G": 0.0,
        "B": 0.007182394154369831
      },
      "extension": {
        "length": 8168.3912477417,
        "rating": 166.5683388710022
      }
    },
    {
      "class": "Branch",
      "id": "branch_62063_62066_1",
      "ports": {
        "bus1": 62063,
        "bus2": 62066
      },
      "params": {
        "R": 0.0008891085162758827,
        "X": 0.02539902925491333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62063_62067_1",
      "ports": {
        "bus1": 62063,
        "bus2": 62067
      },
      "params": {
        "R": 0.00021943674073554575,
        "X": 0.001051242696121335,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62063_62068_1",
      "ports": {
        "bus1": 62063,
        "bus2": 62068
      },
      "params": {
        "R": 0.0002805111580528319,
        "X": 0.0011320800986140966,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62064_62066_1",
      "ports": {
        "bus1": 62064,
        "bus2": 62066
      },
      "params": {
        "R": 0.00805878546088934,
        "X": 0.23021405935287476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62065_62066_1",
      "ports": {
        "bus1": 62065,
        "bus2": 62066
      },
      "params": {
        "R": 0.00805878546088934,
        "X": 0.23021405935287476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62068_62503_1",
      "ports": {
        "bus1": 62068,
        "bus2": 62503
      },
      "params": {
        "R": 0.009583720937371254,
        "X": 0.044333700090646744,
        "G": 0.0,
        "B": 0.18971049785614014
      },
      "extension": {
        "length": 61884.385809082036,
        "rating": 170.6876516342163
      }
    },
    {
      "class": "Branch",
      "id": "branch_62068_63289_1",
      "ports": {
        "bus1": 62068,
        "bus2": 63289
      },
      "params": {
        "R": 0.01750529557466507,
        "X": 0.10055769234895706,
        "G": 0.0,
        "B": 0.04356204718351364
      },
      "extension": {
        "length": 46451.73738208008,
        "rating": 167.81376600265503
      }
    },
    {
      "class": "Branch",
      "id": "branch_62069_62071_1",
      "ports": {
        "bus1": 62069,
        "bus2": 62071
      },
      "params": {
        "R": 0.011647972278296947,
        "X": 0.05201499164104462,
        "G": 0.0,
        "B": 0.007971557788550854
      },
      "extension": {
        "length": 15401.839051757814,
        "rating": 156.6996455192566
      }
    },
    {
      "class": "Branch",
      "id": "branch_62070_62071_1",
      "ports": {
        "bus1": 62070,
        "bus2": 62071
      },
      "params": {
        "R": 0.0035077622160315514,
        "X": 0.015034815296530724,
        "G": 0.0,
        "B": 0.013203810900449753
      },
      "extension": {
        "length": 10249.004040161133,
        "rating": 160.60538291931152
      }
    },
    {
      "class": "Branch",
      "id": "branch_62072_62082_1",
      "ports": {
        "bus1": 62072,
        "bus2": 62082
      },
      "params": {
        "R": 0.009623364545404911,
        "X": 0.048971593379974365,
        "G": 0.0,
        "B": 0.04463466629385948
      },
      "extension": {
        "length": 34216.91301928711,
        "rating": 188.11880350112915
      }
    },
    {
      "class": "Branch",
      "id": "branch_62072_63550_1",
      "ports": {
        "bus1": 63550,
        "bus2": 62072
      },
      "params": {
        "R": 0.0019798369612544775,
        "X": 0.009337671101093292,
        "G": 0.0,
        "B": 0.0016388898948207498
      },
      "extension": {
        "length": 2841.5933488311766,
        "rating": 189.67589139938354
      }
    },
    {
      "class": "Branch",
      "id": "branch_62073_62074_1",
      "ports": {
        "bus1": 62073,
        "bus2": 62074
      },
      "params": {
        "R": 0.009147490374743938,
        "X": 0.04921595752239227,
        "G": 0.0,
        "B": 0.010493015870451927
      },
      "extension": {
        "length": 16408.40500744629,
        "rating": 170.00751495361328
      }
    },
    {
      "class": "Branch",
      "id": "branch_62073_62081_1",
      "ports": {
        "bus1": 62073,
        "bus2": 62081
      },
      "params": {
        "R": 0.00999264046549797,
        "X": 0.04695779085159302,
        "G": 0.0,
        "B": 0.027749251574277878
      },
      "extension": {
        "length": 24366.647431274414,
        "rating": 171.01553678512573
      }
    },
    {
      "class": "Branch",
      "id": "branch_62074_62121_1",
      "ports": {
        "bus1": 62074,
        "bus2": 62121
      },
      "params": {
        "R": 0.018458938226103783,
        "X": 0.07201367616653442,
        "G": 0.0,
        "B": 0.016356367617845535
      },
      "extension": {
        "length": 24930.929871826174,
        "rating": 168.34067106246948
      }
    },
    {
      "class": "Branch",
      "id": "branch_62075_62117_1",
      "ports": {
        "bus1": 62075,
        "bus2": 62117
      },
      "params": {
        "R": 0.013400238938629627,
        "X": 0.04979648441076279,
        "G": 0.0,
        "B": 0.01408314984291792
      },
      "extension": {
        "length": 19487.24907824707,
        "rating": 148.07275533676147
      }
    },
    {
      "class": "Branch",
      "id": "branch_62075_62391_1",
      "ports": {
        "bus1": 62391,
        "bus2": 62075
      },
      "params": {
        "R": 0.00899443682283163,
        "X": 0.05143468454480171,
        "G": 0.0,
        "B": 0.008169404231011868
      },
      "extension": {
        "length": 15072.823041503907,
        "rating": 157.25040435791016
      }
    },
    {
      "class": "Branch",
      "id": "branch_62076_62077_1",
      "ports": {
        "bus1": 62076,
        "bus2": 62077
      },
      "params": {
        "R": 0.00029600076959468424,
        "X": 0.0011867500143125653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62076_62078_1",
      "ports": {
        "bus1": 62078,
        "bus2": 62076
      },
      "params": {
        "R": 0.015017985366284847,
        "X": 0.0532451830804348,
        "G": 0.0,
        "B": 0.008936179801821709
      },
      "extension": {
        "length": 13817.661004028321,
        "rating": 172.59186506271362
      }
    },
    {
      "class": "Branch",
      "id": "branch_62076_62578_1",
      "ports": {
        "bus1": 62578,
        "bus2": 62076
      },
      "params": {
        "R": 0.005088323727250099,
        "X": 0.0289715975522995,
        "G": 0.0,
        "B": 0.07052315771579742
      },
      "extension": {
        "length": 27806.355940429687,
        "rating": 170.33791542053223
      }
    },
    {
      "class": "Branch",
      "id": "branch_62078_62422_1",
      "ports": {
        "bus1": 62078,
        "bus2": 62422
      },
      "params": {
        "R": 0.04072675481438637,
        "X": 0.19499121606349945,
        "G": 0.0,
        "B": 0.03393244743347168
      },
      "extension": {
        "length": 58968.892511718754,
        "rating": 176.13396644592285
      }
    },
    {
      "class": "Branch",
      "id": "branch_62079_62395_1",
      "ports": {
        "bus1": 62079,
        "bus2": 62395
      },
      "params": {
        "R": 0.020534425973892212,
        "X": 0.057276781648397446,
        "G": 0.0,
        "B": 0.020747173577547073
      },
      "extension": {
        "length": 23878.737677856447,
        "rating": 154.2946457862854
      }
    },
    {
      "class": "Branch",
      "id": "branch_62079_63145_1",
      "ports": {
        "bus1": 62079,
        "bus2": 63145
      },
      "params": {
        "R": 0.01734061911702156,
        "X": 0.07312460243701935,
        "G": 0.0,
        "B": 0.018598642200231552
      },
      "extension": {
        "length": 27630.392262451172,
        "rating": 159.6130609512329
      }
    },
    {
      "class": "Branch",
      "id": "branch_62080_62081_1",
      "ports": {
        "bus1": 62080,
        "bus2": 62081
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62081_62082_1",
      "ports": {
        "bus1": 62081,
        "bus2": 62082
      },
      "params": {
        "R": 0.0034128865227103233,
        "X": 0.017999811097979546,
        "G": 0.0,
        "B": 0.002986887004226446
      },
      "extension": {
        "length": 5525.374214080811,
        "rating": 177.34453678131104
      }
    },
    {
      "class": "Branch",
      "id": "branch_62082_62083_1",
      "ports": {
        "bus1": 62082,
        "bus2": 62083
      },
      "params": {
        "R": 0.00029725045897066593,
        "X": 0.0010152615141123533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62084_62085_1",
      "ports": {
        "bus1": 62084,
        "bus2": 62085
      },
      "params": {
        "R": 0.0002653834817465395,
        "X": 0.0011160962749272585,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62084_62086_1",
      "ports": {
        "bus1": 62084,
        "bus2": 62086
      },
      "params": {
        "R": 0.010855911299586296,
        "X": 0.06139995530247688,
        "G": 0.0,
        "B": 0.018413390964269638
      },
      "extension": {
        "length": 22257.84745239258,
        "rating": 165.6915307044983
      }
    },
    {
      "class": "Branch",
      "id": "branch_62086_62087_1",
      "ports": {
        "bus1": 62086,
        "bus2": 62087
      },
      "params": {
        "R": 0.0002860122185666114,
        "X": 0.001118647982366383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62086_62089_1",
      "ports": {
        "bus1": 62089,
        "bus2": 62086
      },
      "params": {
        "R": 0.010650738142430782,
        "X": 0.05048144981265068,
        "G": 0.0,
        "B": 0.010259130038321018
      },
      "extension": {
        "length": 16355.47777294922,
        "rating": 146.83465957641602
      }
    },
    {
      "class": "Branch",
      "id": "branch_62086_62101_1",
      "ports": {
        "bus1": 62101,
        "bus2": 62086
      },
      "params": {
        "R": 0.01915627159178257,
        "X": 0.07614883035421371,
        "G": 0.0,
        "B": 0.020756497979164124
      },
      "extension": {
        "length": 28689.78722607422,
        "rating": 151.70964002609253
      }
    },
    {
      "class": "Branch",
      "id": "branch_62088_62089_1",
      "ports": {
        "bus1": 62088,
        "bus2": 62089
      },
      "params": {
        "R": 0.0002880241663660854,
        "X": 0.0010183206759393215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62089_62095_1",
      "ports": {
        "bus1": 62095,
        "bus2": 62089
      },
      "params": {
        "R": 0.004611179232597351,
        "X": 0.02397123910486698,
        "G": 0.0,
        "B": 0.03416283428668976
      },
      "extension": {
        "length": 20068.610662353516,
        "rating": 144.0705418586731
      }
    },
    {
      "class": "Branch",
      "id": "branch_62090_62663_1",
      "ports": {
        "bus1": 62090,
        "bus2": 62663
      },
      "params": {
        "R": 0.04120509698987007,
        "X": 0.22311097383499146,
        "G": 0.0,
        "B": 0.06437201052904129
      },
      "extension": {
        "length": 85877.80760302735,
        "rating": 128.56369018554688
      }
    },
    {
      "class": "Branch",
      "id": "branch_62090_62666_1",
      "ports": {
        "bus1": 62090,
        "bus2": 62666
      },
      "params": {
        "R": 0.053016483783721924,
        "X": 0.21652306616306305,
        "G": 0.0,
        "B": 0.042095787823200226
      },
      "extension": {
        "length": 60076.09004589844,
        "rating": 134.9225640296936
      }
    },
    {
      "class": "Branch",
      "id": "branch_62091_62092_1",
      "ports": {
        "bus1": 62091,
        "bus2": 62092
      },
      "params": {
        "R": 0.00029032849124632776,
        "X": 0.0011728151002898812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62091_62097_1",
      "ports": {
        "bus1": 62091,
        "bus2": 62097
      },
      "params": {
        "R": 0.0039403908886015415,
        "X": 0.017950627952814102,
        "G": 0.0,
        "B": 0.004349113907665014
      },
      "extension": {
        "length": 6753.261114074708,
        "rating": 192.9985761642456
      }
    },
    {
      "class": "Branch",
      "id": "branch_62091_62100_1",
      "ports": {
        "bus1": 62100,
        "bus2": 62091
      },
      "params": {
        "R": 0.008762526325881481,
        "X": 0.030207190662622452,
        "G": 0.0,
        "B": 0.0071737198159098625
      },
      "extension": {
        "length": 9751.099734008789,
        "rating": 168.18939447402954
      }
    },
    {
      "class": "Branch",
      "id": "branch_62093_62094_1",
      "ports": {
        "bus1": 62093,
        "bus2": 62094
      },
      "params": {
        "R": 0.0002687924134079367,
        "X": 0.0010334852850064635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62093_62101_1",
      "ports": {
        "bus1": 62093,
        "bus2": 62101
      },
      "params": {
        "R": 0.01831897534430027,
        "X": 0.0568222776055336,
        "G": 0.0,
        "B": 0.015468282625079155
      },
      "extension": {
        "length": 20292.513507202148,
        "rating": 149.2913842201233
      }
    },
    {
      "class": "Branch",
      "id": "branch_62093_62675_1",
      "ports": {
        "bus1": 62675,
        "bus2": 62093
      },
      "params": {
        "R": 0.028788775205612183,
        "X": 0.1158486157655716,
        "G": 0.0,
        "B": 0.02198731154203415
      },
      "extension": {
        "length": 31917.248085937503,
        "rating": 144.174325466156
      }
    },
    {
      "class": "Branch",
      "id": "branch_62095_62099_1",
      "ports": {
        "bus1": 62099,
        "bus2": 62095
      },
      "params": {
        "R": 0.006204996723681688,
        "X": 0.022560153156518936,
        "G": 0.0,
        "B": 0.007359277922660112
      },
      "extension": {
        "length": 9595.595574645997,
        "rating": 137.54032850265503
      }
    },
    {
      "class": "Branch",
      "id": "branch_62096_62097_1",
      "ports": {
        "bus1": 62097,
        "bus2": 62096
      },
      "params": {
        "R": 0.00043803825974464417,
        "X": 0.028192654252052307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62096_62098_1",
      "ports": {
        "bus1": 62096,
        "bus2": 62098
      },
      "params": {
        "R": 0.0002775300818029791,
        "X": 0.0010576265631243587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62096_62157_1",
      "ports": {
        "bus1": 62157,
        "bus2": 62096
      },
      "params": {
        "R": 0.0015196101740002632,
        "X": 0.020058901980519295,
        "G": 0.0,
        "B": 0.8502743244171143
      },
      "extension": {
        "length": 86658.78244482422,
        "rating": 1078.6251068115234
      }
    },
    {
      "class": "Branch",
      "id": "branch_62097_62102_1",
      "ports": {
        "bus1": 62102,
        "bus2": 62097
      },
      "params": {
        "R": 0.0076897344551980495,
        "X": 0.03539178520441055,
        "G": 0.0,
        "B": 0.014377075247466564
      },
      "extension": {
        "length": 15512.638614257812,
        "rating": 171.5500831604004
      }
    },
    {
      "class": "Branch",
      "id": "branch_62097_62666_1",
      "ports": {
        "bus1": 62097,
        "bus2": 62666
      },
      "params": {
        "R": 0.024989327415823936,
        "X": 0.11828716099262238,
        "G": 0.0,
        "B": 0.09623740613460541
      },
      "extension": {
        "length": 77052.04045751953,
        "rating": 155.7143211364746
      }
    },
    {
      "class": "Branch",
      "id": "branch_62099_62100_1",
      "ports": {
        "bus1": 62100,
        "bus2": 62099
      },
      "params": {
        "R": 0.006572081707417965,
        "X": 0.03152085840702057,
        "G": 0.0,
        "B": 0.015244167298078537
      },
      "extension": {
        "length": 15459.36912158203,
        "rating": 156.07832670211792
      }
    },
    {
      "class": "Branch",
      "id": "branch_62102_62673_1",
      "ports": {
        "bus1": 62673,
        "bus2": 62102
      },
      "params": {
        "R": 0.021176647394895554,
        "X": 0.09867412596940994,
        "G": 0.0,
        "B": 0.01357454527169466
      },
      "extension": {
        "length": 24102.7356796875,
        "rating": 166.68379306793213
      }
    },
    {
      "class": "Branch",
      "id": "branch_62103_62104_1",
      "ports": {
        "bus1": 62103,
        "bus2": 62104
      },
      "params": {
        "R": 0.003106087911874056,
        "X": 0.012439485639333725,
        "G": 0.0,
        "B": 0.003968031611293554
      },
      "extension": {
        "length": 5383.234622680664,
        "rating": 162.35430240631104
      }
    },
    {
      "class": "Branch",
      "id": "branch_62103_62107_1",
      "ports": {
        "bus1": 62107,
        "bus2": 62103
      },
      "params": {
        "R": 0.004193379543721676,
        "X": 0.023981889709830284,
        "G": 0.0,
        "B": 0.01677773706614971
      },
      "extension": {
        "length": 14387.63598083496,
        "rating": 155.50720691680908
      }
    },
    {
      "class": "Branch",
      "id": "branch_62104_62114_1",
      "ports": {
        "bus1": 62104,
        "bus2": 62114
      },
      "params": {
        "R": 0.007956894114613533,
        "X": 0.04562636464834213,
        "G": 0.0,
        "B": 0.012482461519539356
      },
      "extension": {
        "length": 17606.610986572265,
        "rating": 135.80220937728882
      }
    },
    {
      "class": "Branch",
      "id": "branch_62104_63294_1",
      "ports": {
        "bus1": 62104,
        "bus2": 63294
      },
      "params": {
        "R": 0.004042529501020908,
        "X": 0.01811843551695347,
        "G": 0.0,
        "B": 0.0062010446563363075
      },
      "extension": {
        "length": 7826.249713073731,
        "rating": 178.55966091156006
      }
    },
    {
      "class": "Branch",
      "id": "branch_62105_62106_1",
      "ports": {
        "bus1": 62105,
        "bus2": 62106
      },
      "params": {
        "R": 0.00024207995738834143,
        "X": 0.0011606351472437382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62105_62107_1",
      "ports": {
        "bus1": 62107,
        "bus2": 62105
      },
      "params": {
        "R": 0.0030389311723411083,
        "X": 0.01487718801945448,
        "G": 0.0,
        "B": 0.018966922536492348
      },
      "extension": {
        "length": 11420.348891418458,
        "rating": 152.04086303710938
      }
    },
    {
      "class": "Branch",
      "id": "branch_62105_62108_1",
      "ports": {
        "bus1": 62105,
        "bus2": 62108
      },
      "params": {
        "R": 0.00911050383001566,
        "X": 0.03842412307858467,
        "G": 0.0,
        "B": 0.009753383696079254
      },
      "extension": {
        "length": 12761.478355957031,
        "rating": 145.82871198654175
      }
    },
    {
      "class": "Branch",
      "id": "branch_62108_62109_1",
      "ports": {
        "bus1": 62108,
        "bus2": 62109
      },
      "params": {
        "R": 0.0002991874353028834,
        "X": 0.001045282231643796,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62108_63573_1",
      "ports": {
        "bus1": 63573,
        "bus2": 62108
      },
      "params": {
        "R": 0.010800325311720371,
        "X": 0.06020387262105942,
        "G": 0.0,
        "B": 0.012981131672859194
      },
      "extension": {
        "length": 18406.324079956055,
        "rating": 141.0653591156006
      }
    },
    {
      "class": "Branch",
      "id": "branch_62110_62111_1",
      "ports": {
        "bus1": 62110,
        "bus2": 62111
      },
      "params": {
        "R": 0.00028607435524463654,
        "X": 0.0011966818710789084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62110_62117_1",
      "ports": {
        "bus1": 62117,
        "bus2": 62110
      },
      "params": {
        "R": 0.006561241578310728,
        "X": 0.022675510495901108,
        "G": 0.0,
        "B": 0.010980365797877312
      },
      "extension": {
        "length": 10610.87760296631,
        "rating": 168.45743656158447
      }
    },
    {
      "class": "Branch",
      "id": "branch_62110_63371_1",
      "ports": {
        "bus1": 62110,
        "bus2": 63371
      },
      "params": {
        "R": 0.016222579404711723,
        "X": 0.06909221410751343,
        "G": 0.0,
        "B": 0.021327978000044823
      },
      "extension": {
        "length": 27898.21312426758,
        "rating": 171.72497510910034
      }
    },
    {
      "class": "Branch",
      "id": "branch_62112_62113_1",
      "ports": {
        "bus1": 62112,
        "bus2": 62113
      },
      "params": {
        "R": 0.0122941629961133,
        "X": 0.05383303388953209,
        "G": 0.0,
        "B": 0.015033913776278496
      },
      "extension": {
        "length": 20678.63598522949,
        "rating": 143.80130767822266
      }
    },
    {
      "class": "Branch",
      "id": "branch_62112_62115_1",
      "ports": {
        "bus1": 62115,
        "bus2": 62112
      },
      "params": {
        "R": 0.014971911907196045,
        "X": 0.07266826927661896,
        "G": 0.0,
        "B": 0.011393507942557335
      },
      "extension": {
        "length": 18792.92234289551,
        "rating": 149.17852878570557
      }
    },
    {
      "class": "Branch",
      "id": "branch_62113_63132_1",
      "ports": {
        "bus1": 62113,
        "bus2": 63132
      },
      "params": {
        "R": 0.014054925180971622,
        "X": 0.0646008551120758,
        "G": 0.0,
        "B": 0.010756946168839931
      },
      "extension": {
        "length": 18673.715200561524,
        "rating": 120.07777690887451
      }
    },
    {
      "class": "Branch",
      "id": "branch_62114_62283_1",
      "ports": {
        "bus1": 62283,
        "bus2": 62114
      },
      "params": {
        "R": 0.009141656570136547,
        "X": 0.038617007434368134,
        "G": 0.0,
        "B": 0.017896870151162148
      },
      "extension": {
        "length": 19245.177388916018,
        "rating": 176.27869844436646
      }
    },
    {
      "class": "Branch",
      "id": "branch_62114_63562_1",
      "ports": {
        "bus1": 62114,
        "bus2": 63562
      },
      "params": {
        "R": 0.00609640683978796,
        "X": 0.022086720913648605,
        "G": 0.0,
        "B": 0.036418307572603226
      },
      "extension": {
        "length": 19727.664729125976,
        "rating": 177.4117350578308
      }
    },
    {
      "class": "Branch",
      "id": "branch_62115_63371_1",
      "ports": {
        "bus1": 62115,
        "bus2": 63371
      },
      "params": {
        "R": 0.00944968406111002,
        "X": 0.03594685345888138,
        "G": 0.0,
        "B": 0.015729138627648354
      },
      "extension": {
        "length": 15302.947925170898,
        "rating": 154.9830198287964
      }
    },
    {
      "class": "Branch",
      "id": "branch_62116_62117_1",
      "ports": {
        "bus1": 62116,
        "bus2": 62117
      },
      "params": {
        "R": 0.007879480719566345,
        "X": 0.042038507759571075,
        "G": 0.0,
        "B": 0.0089722303673625
      },
      "extension": {
        "length": 13914.292919677735,
        "rating": 172.52068519592285
      }
    },
    {
      "class": "Branch",
      "id": "branch_62116_62118_1",
      "ports": {
        "bus1": 62118,
        "bus2": 62116
      },
      "params": {
        "R": 0.004998859483748674,
        "X": 0.026102174073457718,
        "G": 0.0,
        "B": 0.0059793684631586075
      },
      "extension": {
        "length": 9075.334749389649,
        "rating": 169.72230672836304
      }
    },
    {
      "class": "Branch",
      "id": "branch_62118_62121_1",
      "ports": {
        "bus1": 62121,
        "bus2": 62118
      },
      "params": {
        "R": 0.005387850571423769,
        "X": 0.03108261711895466,
        "G": 0.0,
        "B": 0.009760020300745964
      },
      "extension": {
        "length": 13029.566271240235,
        "rating": 167.4506425857544
      }
    },
    {
      "class": "Branch",
      "id": "branch_62119_62482_1",
      "ports": {
        "bus1": 62119,
        "bus2": 62482
      },
      "params": {
        "R": 0.012746691703796387,
        "X": 0.05157843977212906,
        "G": 0.0,
        "B": 0.06369217485189438
      },
      "extension": {
        "length": 38101.32540747071,
        "rating": 194.24152374267578
      }
    },
    {
      "class": "Branch",
      "id": "branch_62119_63297_1",
      "ports": {
        "bus1": 62119,
        "bus2": 63297
      },
      "params": {
        "R": 0.0023656641133129597,
        "X": 0.009145950898528099,
        "G": 0.0,
        "B": 0.0034685127902776003
      },
      "extension": {
        "length": 4213.0070985717775,
        "rating": 195.17844915390015
      }
    },
    {
      "class": "Branch",
      "id": "branch_62120_63348_1",
      "ports": {
        "bus1": 63348,
        "bus2": 62120
      },
      "params": {
        "R": 0.0022613503970205784,
        "X": 0.00936189480125904,
        "G": 0.0,
        "B": 0.002430130261927843
      },
      "extension": {
        "length": 3480.329029724121,
        "rating": 149.26563501358032
      }
    },
    {
      "class": "Branch",
      "id": "branch_62120_63444_1",
      "ports": {
        "bus1": 63444,
        "bus2": 62120
      },
      "params": {
        "R": 0.008729143999516964,
        "X": 0.04059826582670212,
        "G": 0.0,
        "B": 0.016194483265280724
      },
      "extension": {
        "length": 17216.96923498535,
        "rating": 156.6151738166809
      }
    },
    {
      "class": "Branch",
      "id": "branch_62121_62126_1",
      "ports": {
        "bus1": 62121,
        "bus2": 62126
      },
      "params": {
        "R": 0.012611770071089268,
        "X": 0.06475625187158585,
        "G": 0.0,
        "B": 0.013517609797418118
      },
      "extension": {
        "length": 20893.36078564453,
        "rating": 191.25356674194336
      }
    },
    {
      "class": "Branch",
      "id": "branch_62122_62126_1",
      "ports": {
        "bus1": 62126,
        "bus2": 62122
      },
      "params": {
        "R": 0.006331675220280886,
        "X": 0.03171733766794205,
        "G": 0.0,
        "B": 0.004342185333371162
      },
      "extension": {
        "length": 7777.400415710449,
        "rating": 185.17231941223145
      }
    },
    {
      "class": "Branch",
      "id": "branch_62122_62864_1",
      "ports": {
        "bus1": 62122,
        "bus2": 62864
      },
      "params": {
        "R": 0.010342929512262344,
        "X": 0.04740631580352783,
        "G": 0.0,
        "B": 0.019516723230481148
      },
      "extension": {
        "length": 23459.164450927736,
        "rating": 171.51256799697876
      }
    },
    {
      "class": "Branch",
      "id": "branch_62123_62124_1",
      "ports": {
        "bus1": 62123,
        "bus2": 62124
      },
      "params": {
        "R": 0.00025675169308669865,
        "X": 0.001089914352633059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62123_62125_1",
      "ports": {
        "bus1": 62125,
        "bus2": 62123
      },
      "params": {
        "R": 0.003942712210118771,
        "X": 0.02366480976343155,
        "G": 0.0,
        "B": 0.0029068603180348873
      },
      "extension": {
        "length": 6390.55607876587,
        "rating": 186.9694471359253
      }
    },
    {
      "class": "Branch",
      "id": "branch_62123_62147_1",
      "ports": {
        "bus1": 62147,
        "bus2": 62123
      },
      "params": {
        "R": 0.007023439276963472,
        "X": 0.027072425931692123,
        "G": 0.0,
        "B": 0.010569590143859386
      },
      "extension": {
        "length": 12297.954114074708,
        "rating": 173.45523834228516
      }
    },
    {
      "class": "Branch",
      "id": "branch_62125_63348_1",
      "ports": {
        "bus1": 62125,
        "bus2": 63348
      },
      "params": {
        "R": 0.014369131065905094,
        "X": 0.061974454671144485,
        "G": 0.0,
        "B": 0.01548802014440298
      },
      "extension": {
        "length": 21109.51140600586,
        "rating": 191.84094667434692
      }
    },
    {
      "class": "Branch",
      "id": "branch_62127_62144_1",
      "ports": {
        "bus1": 62127,
        "bus2": 62144
      },
      "params": {
        "R": 0.0009810453047975898,
        "X": 0.004040650557726622,
        "G": 0.0,
        "B": 0.002733551664277911
      },
      "extension": {
        "length": 2318.4031849365233,
        "rating": 190.145742893219
      }
    },
    {
      "class": "Branch",
      "id": "branch_62127_62861_1",
      "ports": {
        "bus1": 62127,
        "bus2": 62861
      },
      "params": {
        "R": 0.010545322671532631,
        "X": 0.023941775783896446,
        "G": 0.0,
        "B": 0.009694588370621204
      },
      "extension": {
        "length": 11048.798477416993,
        "rating": 176.99377536773682
      }
    },
    {
      "class": "Branch",
      "id": "branch_62128_62129_1",
      "ports": {
        "bus1": 62129,
        "bus2": 62128
      },
      "params": {
        "R": 0.0004502182127907872,
        "X": 0.02574363723397255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62128_62130_1",
      "ports": {
        "bus1": 62128,
        "bus2": 62130
      },
      "params": {
        "R": 0.0002914278011303395,
        "X": 0.0011435201158747077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62128_62152_1",
      "ports": {
        "bus1": 62128,
        "bus2": 62152
      },
      "params": {
        "R": 0.0008338711922988296,
        "X": 0.010727128945291042,
        "G": 0.0,
        "B": 0.23255771398544312
      },
      "extension": {
        "length": 36339.31891186524,
        "rating": 1182.2050094604492
      }
    },
    {
      "class": "Branch",
      "id": "branch_62129_62256_1",
      "ports": {
        "bus1": 62129,
        "bus2": 62256
      },
      "params": {
        "R": 0.009252700954675674,
        "X": 0.04602888599038124,
        "G": 0.0,
        "B": 0.011860831640660763
      },
      "extension": {
        "length": 18121.293617431642,
        "rating": 200.64728260040283
      }
    },
    {
      "class": "Branch",
      "id": "branch_62131_62132_1",
      "ports": {
        "bus1": 62132,
        "bus2": 62131
      },
      "params": {
        "R": 0.00031905656214803457,
        "X": 0.01948401890695095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62131_62133_1",
      "ports": {
        "bus1": 62131,
        "bus2": 62133
      },
      "params": {
        "R": 0.0002517219400033355,
        "X": 0.0010503969388082623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62132_62489_1",
      "ports": {
        "bus1": 62489,
        "bus2": 62132
      },
      "params": {
        "R": 0.00343541637994349,
        "X": 0.015997808426618576,
        "G": 0.0,
        "B": 0.002830741461366415
      },
      "extension": {
        "length": 4489.1856595458985,
        "rating": 209.3810796737671
      }
    },
    {
      "class": "Branch",
      "id": "branch_62132_62489_2",
      "ports": {
        "bus1": 62489,
        "bus2": 62132
      },
      "params": {
        "R": 0.00343541637994349,
        "X": 0.015997808426618576,
        "G": 0.0,
        "B": 0.002830741461366415
      },
      "extension": {
        "length": 4489.1856595458985,
        "rating": 209.3810796737671
      }
    },
    {
      "class": "Branch",
      "id": "branch_62133_62257_1",
      "ports": {
        "bus1": 62133,
        "bus2": 62257
      },
      "params": {
        "R": 0.000768579076975584,
        "X": 0.008448206819593906,
        "G": 0.0,
        "B": 0.26772311329841614
      },
      "extension": {
        "length": 32317.545884765626,
        "rating": 1092.2578811645508
      }
    },
    {
      "class": "Branch",
      "id": "branch_62133_63301_1",
      "ports": {
        "bus1": 62133,
        "bus2": 63301
      },
      "params": {
        "R": 0.0005613332032226026,
        "X": 0.006153868976980448,
        "G": 0.0,
        "B": 0.14745983481407166
      },
      "extension": {
        "length": 22603.83210131836,
        "rating": 1247.4061012268066
      }
    },
    {
      "class": "Branch",
      "id": "branch_62134_62135_1",
      "ports": {
        "bus1": 62134,
        "bus2": 62135
      },
      "params": {
        "R": 0.0002678160381037742,
        "X": 0.0010001299669966102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62135_62579_1",
      "ports": {
        "bus1": 62579,
        "bus2": 62135
      },
      "params": {
        "R": 0.012022662907838821,
        "X": 0.0561683364212513,
        "G": 0.0,
        "B": 0.018386317417025566
      },
      "extension": {
        "length": 22554.055790771486,
        "rating": 175.75184106826782
      }
    },
    {
      "class": "Branch",
      "id": "branch_62135_63189_1",
      "ports": {
        "bus1": 62135,
        "bus2": 63189
      },
      "params": {
        "R": 0.0036745730321854353,
        "X": 0.0181925930082798,
        "G": 0.0,
        "B": 0.007693675346672535
      },
      "extension": {
        "length": 7670.638118408204,
        "rating": 178.59340906143188
      }
    },
    {
      "class": "Branch",
      "id": "branch_62136_62137_1",
      "ports": {
        "bus1": 62136,
        "bus2": 62137
      },
      "params": {
        "R": 0.00026731760590337217,
        "X": 0.0011468747397884727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62136_62251_1",
      "ports": {
        "bus1": 62136,
        "bus2": 62251
      },
      "params": {
        "R": 0.006649109069257975,
        "X": 0.0315420925617218,
        "G": 0.0,
        "B": 0.007725925650447607
      },
      "extension": {
        "length": 11732.317988708497,
        "rating": 172.0015048980713
      }
    },
    {
      "class": "Branch",
      "id": "branch_62136_62800_1",
      "ports": {
        "bus1": 62136,
        "bus2": 62800
      },
      "params": {
        "R": 0.0024135694839060307,
        "X": 0.011689038015902042,
        "G": 0.0,
        "B": 0.016657683998346332
      },
      "extension": {
        "length": 10657.288886352539,
        "rating": 158.7547779083252
      }
    },
    {
      "class": "Branch",
      "id": "branch_62136_62819_1",
      "ports": {
        "bus1": 62136,
        "bus2": 62819
      },
      "params": {
        "R": 0.0014735929435119033,
        "X": 0.007550200913101435,
        "G": 0.0,
        "B": 0.0024277097545564175
      },
      "extension": {
        "length": 3190.675779602051,
        "rating": 130.30682802200317
      }
    },
    {
      "class": "Branch",
      "id": "branch_62138_62139_1",
      "ports": {
        "bus1": 62138,
        "bus2": 62139
      },
      "params": {
        "R": 0.0002736705937422812,
        "X": 0.00108569476287812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62138_62773_1",
      "ports": {
        "bus1": 62773,
        "bus2": 62138
      },
      "params": {
        "R": 0.0011539011029526591,
        "X": 0.005825134459882975,
        "G": 0.0,
        "B": 0.0024297565687447786
      },
      "extension": {
        "length": 2610.688216278076,
        "rating": 166.38885736465454
      }
    },
    {
      "class": "Branch",
      "id": "branch_62138_62775_1",
      "ports": {
        "bus1": 62138,
        "bus2": 62775
      },
      "params": {
        "R": 0.0015808609314262867,
        "X": 0.007727647665888071,
        "G": 0.0,
        "B": 0.03595306724309921
      },
      "extension": {
        "length": 10786.845117919922,
        "rating": 136.06009483337402
      }
    },
    {
      "class": "Branch",
      "id": "branch_62140_62147_1",
      "ports": {
        "bus1": 62147,
        "bus2": 62140
      },
      "params": {
        "R": 0.0022542544174939394,
        "X": 0.011989206075668335,
        "G": 0.0,
        "B": 0.0019375515403226018
      },
      "extension": {
        "length": 3360.4542537231446,
        "rating": 150.4380226135254
      }
    },
    {
      "class": "Branch",
      "id": "branch_62140_62149_1",
      "ports": {
        "bus1": 62140,
        "bus2": 62149
      },
      "params": {
        "R": 0.0042301383800804615,
        "X": 0.018025290220975876,
        "G": 0.0,
        "B": 0.019921723753213882
      },
      "extension": {
        "length": 13772.862017578125,
        "rating": 202.77447700500488
      }
    },
    {
      "class": "Branch",
      "id": "branch_62140_62149_2",
      "ports": {
        "bus1": 62140,
        "bus2": 62149
      },
      "params": {
        "R": 0.0042301383800804615,
        "X": 0.018025290220975876,
        "G": 0.0,
        "B": 0.019921723753213882
      },
      "extension": {
        "length": 13772.862017578125,
        "rating": 202.77447700500488
      }
    },
    {
      "class": "Branch",
      "id": "branch_62140_62489_1",
      "ports": {
        "bus1": 62140,
        "bus2": 62489
      },
      "params": {
        "R": 0.00443740701302886,
        "X": 0.023127710446715355,
        "G": 0.0,
        "B": 0.026055194437503815
      },
      "extension": {
        "length": 18909.730608398437,
        "rating": 205.23829460144043
      }
    },
    {
      "class": "Branch",
      "id": "branch_62140_62489_2",
      "ports": {
        "bus1": 62140,
        "bus2": 62489
      },
      "params": {
        "R": 0.00443740701302886,
        "X": 0.023127710446715355,
        "G": 0.0,
        "B": 0.026055194437503815
      },
      "extension": {
        "length": 18909.730608398437,
        "rating": 205.23829460144043
      }
    },
    {
      "class": "Branch",
      "id": "branch_62141_62250_1",
      "ports": {
        "bus1": 62250,
        "bus2": 62141
      },
      "params": {
        "R": 0.003753499360755086,
        "X": 0.016399240121245384,
        "G": 0.0,
        "B": 0.0036100202705711126
      },
      "extension": {
        "length": 5913.553694458008,
        "rating": 167.0506715774536
      }
    },
    {
      "class": "Branch",
      "id": "branch_62141_62802_1",
      "ports": {
        "bus1": 62802,
        "bus2": 62141
      },
      "params": {
        "R": 0.0029363352805376053,
        "X": 0.0147410212084651,
        "G": 0.0,
        "B": 0.003493276424705982
      },
      "extension": {
        "length": 4738.656571655273,
        "rating": 153.05111408233643
      }
    },
    {
      "class": "Branch",
      "id": "branch_62142_62145_1",
      "ports": {
        "bus1": 62142,
        "bus2": 62145
      },
      "params": {
        "R": 0.008836214430630207,
        "X": 0.04320550337433815,
        "G": 0.0,
        "B": 0.007588779553771019
      },
      "extension": {
        "length": 12591.31848651123,
        "rating": 153.44774723052979
      }
    },
    {
      "class": "Branch",
      "id": "branch_62142_62863_1",
      "ports": {
        "bus1": 62863,
        "bus2": 62142
      },
      "params": {
        "R": 0.01027174573391676,
        "X": 0.047051262110471725,
        "G": 0.0,
        "B": 0.005019403528422117
      },
      "extension": {
        "length": 10903.951900085449,
        "rating": 159.10943746566772
      }
    },
    {
      "class": "Branch",
      "id": "branch_62143_62144_1",
      "ports": {
        "bus1": 62143,
        "bus2": 62144
      },
      "params": {
        "R": 0.0002981236029881984,
        "X": 0.0011782472720369697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62144_62151_1",
      "ports": {
        "bus1": 62151,
        "bus2": 62144
      },
      "params": {
        "R": 0.0035573081113398075,
        "X": 0.01339243445545435,
        "G": 0.0,
        "B": 0.007252761162817478
      },
      "extension": {
        "length": 7199.678586181641,
        "rating": 212.76593208312988
      }
    },
    {
      "class": "Branch",
      "id": "branch_62144_62151_2",
      "ports": {
        "bus1": 62151,
        "bus2": 62144
      },
      "params": {
        "R": 0.0035573081113398075,
        "X": 0.01339243445545435,
        "G": 0.0,
        "B": 0.007252761162817478
      },
      "extension": {
        "length": 7199.678586181641,
        "rating": 212.76593208312988
      }
    },
    {
      "class": "Branch",
      "id": "branch_62144_62830_1",
      "ports": {
        "bus1": 62144,
        "bus2": 62830
      },
      "params": {
        "R": 0.003863721853122115,
        "X": 0.022364677861332893,
        "G": 0.0,
        "B": 0.015678297728300095
      },
      "extension": {
        "length": 12519.1403805542,
        "rating": 195.9120750427246
      }
    },
    {
      "class": "Branch",
      "id": "branch_62145_62146_1",
      "ports": {
        "bus1": 62145,
        "bus2": 62146
      },
      "params": {
        "R": 0.00022264897415880114,
        "X": 0.0010552696185186505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62145_62866_1",
      "ports": {
        "bus1": 62145,
        "bus2": 62866
      },
      "params": {
        "R": 0.017116710543632507,
        "X": 0.0607147291302681,
        "G": 0.0,
        "B": 0.013476526364684105
      },
      "extension": {
        "length": 22278.791197265626,
        "rating": 152.43089199066162
      }
    },
    {
      "class": "Branch",
      "id": "branch_62148_62149_1",
      "ports": {
        "bus1": 62148,
        "bus2": 62149
      },
      "params": {
        "R": 0.0002950413909275085,
        "X": 0.0011558540863916278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62149_62775_1",
      "ports": {
        "bus1": 62149,
        "bus2": 62775
      },
      "params": {
        "R": 0.0027163992635905743,
        "X": 0.012741368263959885,
        "G": 0.0,
        "B": 0.002203697571530938
      },
      "extension": {
        "length": 3921.13953012085,
        "rating": 134.33834314346313
      }
    },
    {
      "class": "Branch",
      "id": "branch_62149_62834_1",
      "ports": {
        "bus1": 62834,
        "bus2": 62149
      },
      "params": {
        "R": 0.0033500301651656628,
        "X": 0.01516226027160883,
        "G": 0.0,
        "B": 0.003818150144070387
      },
      "extension": {
        "length": 5655.319131225586,
        "rating": 201.76384449005127
      }
    },
    {
      "class": "Branch",
      "id": "branch_62149_62834_2",
      "ports": {
        "bus1": 62834,
        "bus2": 62149
      },
      "params": {
        "R": 0.0033500301651656628,
        "X": 0.01516226027160883,
        "G": 0.0,
        "B": 0.003818150144070387
      },
      "extension": {
        "length": 5655.319131225586,
        "rating": 201.76384449005127
      }
    },
    {
      "class": "Branch",
      "id": "branch_62149_62861_1",
      "ports": {
        "bus1": 62149,
        "bus2": 62861
      },
      "params": {
        "R": 0.00261855311691761,
        "X": 0.010971784591674805,
        "G": 0.0,
        "B": 0.0022325431928038597
      },
      "extension": {
        "length": 3139.0195431060793,
        "rating": 157.4515700340271
      }
    },
    {
      "class": "Branch",
      "id": "branch_62150_62151_1",
      "ports": {
        "bus1": 62151,
        "bus2": 62150
      },
      "params": {
        "R": 0.0003790874034166336,
        "X": 0.02777143381536007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62150_62152_1",
      "ports": {
        "bus1": 62150,
        "bus2": 62152
      },
      "params": {
        "R": 0.0002623040636535734,
        "X": 0.0010482624638825655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62152_63191_1",
      "ports": {
        "bus1": 62152,
        "bus2": 63191
      },
      "params": {
        "R": 0.0009348137537017465,
        "X": 0.009914305061101913,
        "G": 0.0,
        "B": 0.1258973479270935
      },
      "extension": {
        "length": 25760.950464111327,
        "rating": 1084.0194702148438
      }
    },
    {
      "class": "Branch",
      "id": "branch_62152_63222_1",
      "ports": {
        "bus1": 62152,
        "bus2": 63222
      },
      "params": {
        "R": 0.0011377992341294885,
        "X": 0.014251398853957653,
        "G": 0.0,
        "B": 0.7108314037322998
      },
      "extension": {
        "length": 73179.45823095704,
        "rating": 1290.2764320373535
      }
    },
    {
      "class": "Branch",
      "id": "branch_62152_63301_1",
      "ports": {
        "bus1": 62152,
        "bus2": 63301
      },
      "params": {
        "R": 0.0006465265760198236,
        "X": 0.00821251142770052,
        "G": 0.0,
        "B": 0.26712527871131897
      },
      "extension": {
        "length": 33618.57205297852,
        "rating": 1004.0975570678711
      }
    },
    {
      "class": "Branch",
      "id": "branch_62153_62154_1",
      "ports": {
        "bus1": 62153,
        "bus2": 62154
      },
      "params": {
        "R": 0.00971902348101139,
        "X": 0.04206877201795578,
        "G": 0.0,
        "B": 0.007518927101045847
      },
      "extension": {
        "length": 12878.694875610352,
        "rating": 150.6245255470276
      }
    },
    {
      "class": "Branch",
      "id": "branch_62153_62158_1",
      "ports": {
        "bus1": 62158,
        "bus2": 62153
      },
      "params": {
        "R": 0.01740477792918682,
        "X": 0.06757067888975143,
        "G": 0.0,
        "B": 0.01415748056024313
      },
      "extension": {
        "length": 22931.299508422853,
        "rating": 168.96733045578003
      }
    },
    {
      "class": "Branch",
      "id": "branch_62154_62456_1",
      "ports": {
        "bus1": 62154,
        "bus2": 62456
      },
      "params": {
        "R": 0.019231094047427177,
        "X": 0.08103068917989731,
        "G": 0.0,
        "B": 0.011068548075854778
      },
      "extension": {
        "length": 20726.519899658204,
        "rating": 143.27415227890015
      }
    },
    {
      "class": "Branch",
      "id": "branch_62155_62156_1",
      "ports": {
        "bus1": 62156,
        "bus2": 62155
      },
      "params": {
        "R": 0.0005657262518070638,
        "X": 0.0326668806374073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62155_62157_1",
      "ports": {
        "bus1": 62155,
        "bus2": 62157
      },
      "params": {
        "R": 0.00020998509717173874,
        "X": 0.0010139693040400743,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62156_62158_1",
      "ports": {
        "bus1": 62158,
        "bus2": 62156
      },
      "params": {
        "R": 0.0009510159725323319,
        "X": 0.004767691716551781,
        "G": 0.0,
        "B": 0.018021807074546814
      },
      "extension": {
        "length": 6655.110523681641,
        "rating": 193.04739236831665
      }
    },
    {
      "class": "Branch",
      "id": "branch_62156_62162_1",
      "ports": {
        "bus1": 62162,
        "bus2": 62156
      },
      "params": {
        "R": 0.004359433427453041,
        "X": 0.01814117282629013,
        "G": 0.0,
        "B": 0.019991135224699974
      },
      "extension": {
        "length": 13210.527225585938,
        "rating": 155.4813027381897
      }
    },
    {
      "class": "Branch",
      "id": "branch_62156_62664_1",
      "ports": {
        "bus1": 62156,
        "bus2": 62664
      },
      "params": {
        "R": 0.01790580153465271,
        "X": 0.09453704953193665,
        "G": 0.0,
        "B": 0.010247084312140942
      },
      "extension": {
        "length": 23059.494381225588,
        "rating": 143.71838569641113
      }
    },
    {
      "class": "Branch",
      "id": "branch_62157_63397_1",
      "ports": {
        "bus1": 63397,
        "bus2": 62157
      },
      "params": {
        "R": 0.0011321388883516192,
        "X": 0.012269054539501667,
        "G": 0.0,
        "B": 0.21012522280216217
      },
      "extension": {
        "length": 36825.14442041016,
        "rating": 1135.8677864074707
      }
    },
    {
      "class": "Branch",
      "id": "branch_62158_62159_1",
      "ports": {
        "bus1": 62158,
        "bus2": 62159
      },
      "params": {
        "R": 0.00025698117678985,
        "X": 0.001096080057322979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62158_62665_1",
      "ports": {
        "bus1": 62158,
        "bus2": 62665
      },
      "params": {
        "R": 0.005795775447040796,
        "X": 0.02610914036631584,
        "G": 0.0,
        "B": 0.07729361206293106
      },
      "extension": {
        "length": 29725.66920629883,
        "rating": 152.42997407913208
      }
    },
    {
      "class": "Branch",
      "id": "branch_62160_62161_1",
      "ports": {
        "bus1": 62160,
        "bus2": 62161
      },
      "params": {
        "R": 0.007733151316642761,
        "X": 0.03490952402353287,
        "G": 0.0,
        "B": 0.005215706769376993
      },
      "extension": {
        "length": 9712.304846191406,
        "rating": 139.60459232330322
      }
    },
    {
      "class": "Branch",
      "id": "branch_62160_62164_1",
      "ports": {
        "bus1": 62164,
        "bus2": 62160
      },
      "params": {
        "R": 0.014677059836685658,
        "X": 0.06142899766564369,
        "G": 0.0,
        "B": 0.00638161925598979
      },
      "extension": {
        "length": 13131.43642529297,
        "rating": 145.10862827301025
      }
    },
    {
      "class": "Branch",
      "id": "branch_62161_62162_1",
      "ports": {
        "bus1": 62161,
        "bus2": 62162
      },
      "params": {
        "R": 0.017064519226551056,
        "X": 0.08524662256240845,
        "G": 0.0,
        "B": 0.011328824795782566
      },
      "extension": {
        "length": 21893.09999523926,
        "rating": 95.05701065063477
      }
    },
    {
      "class": "Branch",
      "id": "branch_62162_62163_1",
      "ports": {
        "bus1": 62162,
        "bus2": 62163
      },
      "params": {
        "R": 0.00022537691984325647,
        "X": 0.001031317631714046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62162_62167_1",
      "ports": {
        "bus1": 62167,
        "bus2": 62162
      },
      "params": {
        "R": 0.015661165118217468,
        "X": 0.06710804253816605,
        "G": 0.0,
        "B": 0.009452778846025467
      },
      "extension": {
        "length": 19333.977270996093,
        "rating": 151.24688148498535
      }
    },
    {
      "class": "Branch",
      "id": "branch_62164_62165_1",
      "ports": {
        "bus1": 62164,
        "bus2": 62165
      },
      "params": {
        "R": 0.0002542468428146094,
        "X": 0.0011468763696029782,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62164_62462_1",
      "ports": {
        "bus1": 62164,
        "bus2": 62462
      },
      "params": {
        "R": 0.016219347715377808,
        "X": 0.05705877020955086,
        "G": 0.0,
        "B": 0.013774332590401173
      },
      "extension": {
        "length": 19493.639943969727,
        "rating": 153.61109972000122
      }
    },
    {
      "class": "Branch",
      "id": "branch_62166_62167_1",
      "ports": {
        "bus1": 62166,
        "bus2": 62167
      },
      "params": {
        "R": 0.01723405160009861,
        "X": 0.06954754889011383,
        "G": 0.0,
        "B": 0.011263455264270306
      },
      "extension": {
        "length": 19482.572572998048,
        "rating": 139.8522973060608
      }
    },
    {
      "class": "Branch",
      "id": "branch_62166_62541_1",
      "ports": {
        "bus1": 62541,
        "bus2": 62166
      },
      "params": {
        "R": 0.017127111554145813,
        "X": 0.06319719552993774,
        "G": 0.0,
        "B": 0.01852872036397457
      },
      "extension": {
        "length": 25466.395094604493,
        "rating": 121.88972234725952
      }
    },
    {
      "class": "Branch",
      "id": "branch_62167_62168_1",
      "ports": {
        "bus1": 62167,
        "bus2": 62168
      },
      "params": {
        "R": 0.00022107573749963194,
        "X": 0.0010669431649148464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62167_62663_1",
      "ports": {
        "bus1": 62167,
        "bus2": 62663
      },
      "params": {
        "R": 0.01832437887787819,
        "X": 0.0892706885933876,
        "G": 0.0,
        "B": 0.012627306394279003
      },
      "extension": {
        "length": 25842.208387939452,
        "rating": 123.98427724838257
      }
    },
    {
      "class": "Branch",
      "id": "branch_62169_62170_1",
      "ports": {
        "bus1": 62170,
        "bus2": 62169
      },
      "params": {
        "R": 0.003748930525034666,
        "X": 0.022948160767555237,
        "G": 0.0,
        "B": 0.006124577019363642
      },
      "extension": {
        "length": 8122.737383239746,
        "rating": 168.1038498878479
      }
    },
    {
      "class": "Branch",
      "id": "branch_62169_63114_1",
      "ports": {
        "bus1": 62169,
        "bus2": 63114
      },
      "params": {
        "R": 0.004884406458586454,
        "X": 0.02074717916548252,
        "G": 0.0,
        "B": 0.0296559389680624
      },
      "extension": {
        "length": 17472.31071899414,
        "rating": 160.0800633430481
      }
    },
    {
      "class": "Branch",
      "id": "branch_62169_63117_1",
      "ports": {
        "bus1": 62169,
        "bus2": 63117
      },
      "params": {
        "R": 0.007165170274674892,
        "X": 0.033584434539079666,
        "G": 0.0,
        "B": 0.08193500339984894
      },
      "extension": {
        "length": 34136.39486425781,
        "rating": 174.74719285964966
      }
    },
    {
      "class": "Branch",
      "id": "branch_62170_63161_1",
      "ports": {
        "bus1": 63161,
        "bus2": 62170
      },
      "params": {
        "R": 0.0033560108859091997,
        "X": 0.016889456659555435,
        "G": 0.0,
        "B": 0.004554942715913057
      },
      "extension": {
        "length": 5983.383571655274,
        "rating": 174.94367361068726
      }
    },
    {
      "class": "Branch",
      "id": "branch_62171_62172_1",
      "ports": {
        "bus1": 62171,
        "bus2": 62172
      },
      "params": {
        "R": 0.00680850213393569,
        "X": 0.02459275722503662,
        "G": 0.0,
        "B": 0.0048953392542898655
      },
      "extension": {
        "length": 7586.8431866455085,
        "rating": 151.44031047821045
      }
    },
    {
      "class": "Branch",
      "id": "branch_62171_62184_1",
      "ports": {
        "bus1": 62171,
        "bus2": 62184
      },
      "params": {
        "R": 0.009161870926618576,
        "X": 0.04060719162225723,
        "G": 0.0,
        "B": 0.017500661313533783
      },
      "extension": {
        "length": 19647.794255493165,
        "rating": 156.70344829559326
      }
    },
    {
      "class": "Branch",
      "id": "branch_62172_62181_1",
      "ports": {
        "bus1": 62172,
        "bus2": 62181
      },
      "params": {
        "R": 0.01120611559599638,
        "X": 0.04634252190589905,
        "G": 0.0,
        "B": 0.02155994437634945
      },
      "extension": {
        "length": 21865.071659545898,
        "rating": 143.08913946151733
      }
    },
    {
      "class": "Branch",
      "id": "branch_62172_63319_1",
      "ports": {
        "bus1": 63319,
        "bus2": 62172
      },
      "params": {
        "R": 0.013738748617470264,
        "X": 0.06431405991315842,
        "G": 0.0,
        "B": 0.010264748707413673
      },
      "extension": {
        "length": 18842.583544189452,
        "rating": 139.57946300506592
      }
    },
    {
      "class": "Branch",
      "id": "branch_62173_62396_1",
      "ports": {
        "bus1": 62173,
        "bus2": 62396
      },
      "params": {
        "R": 0.015678757801651955,
        "X": 0.08048955351114273,
        "G": 0.0,
        "B": 0.034065909683704376
      },
      "extension": {
        "length": 39905.18562744141,
        "rating": 183.0680012702942
      }
    },
    {
      "class": "Branch",
      "id": "branch_62173_63138_1",
      "ports": {
        "bus1": 62173,
        "bus2": 63138
      },
      "params": {
        "R": 0.004054049029946327,
        "X": 0.013835888355970383,
        "G": 0.0,
        "B": 0.003312804503366351
      },
      "extension": {
        "length": 4914.005182525635,
        "rating": 191.034996509552
      }
    },
    {
      "class": "Branch",
      "id": "branch_62174_62180_1",
      "ports": {
        "bus1": 62174,
        "bus2": 62180
      },
      "params": {
        "R": 0.012181879952549934,
        "X": 0.06872840225696564,
        "G": 0.0,
        "B": 0.02532053552567959
      },
      "extension": {
        "length": 31937.267887207032,
        "rating": 160.24675369262695
      }
    },
    {
      "class": "Branch",
      "id": "branch_62174_63116_1",
      "ports": {
        "bus1": 63116,
        "bus2": 62174
      },
      "params": {
        "R": 0.0026095155626535416,
        "X": 0.013845388777554035,
        "G": 0.0,
        "B": 0.04948592931032181
      },
      "extension": {
        "length": 18536.801185546876,
        "rating": 163.47359418869019
      }
    },
    {
      "class": "Branch",
      "id": "branch_62174_63138_1",
      "ports": {
        "bus1": 63138,
        "bus2": 62174
      },
      "params": {
        "R": 0.012393226847052574,
        "X": 0.04443414881825447,
        "G": 0.0,
        "B": 0.007056749425828457
      },
      "extension": {
        "length": 11980.969322937011,
        "rating": 149.46393966674805
      }
    },
    {
      "class": "Branch",
      "id": "branch_62175_62188_1",
      "ports": {
        "bus1": 62175,
        "bus2": 62188
      },
      "params": {
        "R": 0.005618867464363575,
        "X": 0.030920201912522316,
        "G": 0.0,
        "B": 0.005615615285933018
      },
      "extension": {
        "length": 9989.564666748047,
        "rating": 153.6122441291809
      }
    },
    {
      "class": "Branch",
      "id": "branch_62175_63010_1",
      "ports": {
        "bus1": 63010,
        "bus2": 62175
      },
      "params": {
        "R": 0.010738415643572807,
        "X": 0.052364472299814224,
        "G": 0.0,
        "B": 0.0171599593013525
      },
      "extension": {
        "length": 22121.677810546877,
        "rating": 141.8116807937622
      }
    },
    {
      "class": "Branch",
      "id": "branch_62176_62177_1",
      "ports": {
        "bus1": 62177,
        "bus2": 62176
      },
      "params": {
        "R": 0.006724640727043152,
        "X": 0.029162075370550156,
        "G": 0.0,
        "B": 0.010129601694643497
      },
      "extension": {
        "length": 12856.003004882812,
        "rating": 182.32672214508057
      }
    },
    {
      "class": "Branch",
      "id": "branch_62176_62191_1",
      "ports": {
        "bus1": 62191,
        "bus2": 62176
      },
      "params": {
        "R": 0.013329307548701763,
        "X": 0.05923614278435707,
        "G": 0.0,
        "B": 0.01010227669030428
      },
      "extension": {
        "length": 17268.179039428713,
        "rating": 188.34093809127808
      }
    },
    {
      "class": "Branch",
      "id": "branch_62176_63319_1",
      "ports": {
        "bus1": 62176,
        "bus2": 63319
      },
      "params": {
        "R": 0.005371589679270983,
        "X": 0.025596708059310913,
        "G": 0.0,
        "B": 0.048787299543619156
      },
      "extension": {
        "length": 25624.869840087893,
        "rating": 143.7912940979004
      }
    },
    {
      "class": "Branch",
      "id": "branch_62177_62178_1",
      "ports": {
        "bus1": 62177,
        "bus2": 62178
      },
      "params": {
        "R": 0.00024442924768663943,
        "X": 0.0010165447602048516,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62177_63263_1",
      "ports": {
        "bus1": 62177,
        "bus2": 63263
      },
      "params": {
        "R": 0.008875270374119282,
        "X": 0.03665076568722725,
        "G": 0.0,
        "B": 0.02800017222762108
      },
      "extension": {
        "length": 20764.969459716798,
        "rating": 188.1031632423401
      }
    },
    {
      "class": "Branch",
      "id": "branch_62179_62180_1",
      "ports": {
        "bus1": 62179,
        "bus2": 62180
      },
      "params": {
        "R": 0.00020188379858154804,
        "X": 0.0010502005461603403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62181_62184_1",
      "ports": {
        "bus1": 62184,
        "bus2": 62181
      },
      "params": {
        "R": 0.0026635515969246626,
        "X": 0.015022912994027138,
        "G": 0.0,
        "B": 0.0027122567407786846
      },
      "extension": {
        "length": 4611.604350036621,
        "rating": 183.01676511764526
      }
    },
    {
      "class": "Branch",
      "id": "branch_62181_62186_1",
      "ports": {
        "bus1": 62181,
        "bus2": 62186
      },
      "params": {
        "R": 0.0069153220392763615,
        "X": 0.030184468254446983,
        "G": 0.0,
        "B": 0.00451002037152648
      },
      "extension": {
        "length": 8507.460900146485,
        "rating": 162.54204511642456
      }
    },
    {
      "class": "Branch",
      "id": "branch_62182_62186_1",
      "ports": {
        "bus1": 62186,
        "bus2": 62182
      },
      "params": {
        "R": 0.0037783088628202677,
        "X": 0.017934873700141907,
        "G": 0.0,
        "B": 0.0032824913505464792
      },
      "extension": {
        "length": 5645.8943692932135,
        "rating": 182.85540342330933
      }
    },
    {
      "class": "Branch",
      "id": "branch_62183_62184_1",
      "ports": {
        "bus1": 62184,
        "bus2": 62183
      },
      "params": {
        "R": 0.0006433732924051583,
        "X": 0.03522815182805061,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62183_62185_1",
      "ports": {
        "bus1": 62183,
        "bus2": 62185
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62183_63327_1",
      "ports": {
        "bus1": 63327,
        "bus2": 62183
      },
      "params": {
        "R": 0.0008184885373339057,
        "X": 0.009051403030753136,
        "G": 0.0,
        "B": 0.27126193046569824
      },
      "extension": {
        "length": 32309.832030029298,
        "rating": 1156.5351486206055
      }
    },
    {
      "class": "Branch",
      "id": "branch_62184_62186_1",
      "ports": {
        "bus1": 62184,
        "bus2": 62186
      },
      "params": {
        "R": 0.006218342110514641,
        "X": 0.030590234324336052,
        "G": 0.0,
        "B": 0.008276083506643772
      },
      "extension": {
        "length": 11541.387038269044,
        "rating": 180.22949695587158
      }
    },
    {
      "class": "Branch",
      "id": "branch_62184_62682_1",
      "ports": {
        "bus1": 62184,
        "bus2": 62682
      },
      "params": {
        "R": 0.016602762043476105,
        "X": 0.07022904604673386,
        "G": 0.0,
        "B": 0.02788238786160946
      },
      "extension": {
        "length": 34401.03871069336,
        "rating": 131.11035823822021
      }
    },
    {
      "class": "Branch",
      "id": "branch_62184_63114_1",
      "ports": {
        "bus1": 62184,
        "bus2": 63114
      },
      "params": {
        "R": 0.01758081652224064,
        "X": 0.09842624515295029,
        "G": 0.0,
        "B": 0.024966435506939888
      },
      "extension": {
        "length": 35249.42153100586,
        "rating": 149.2411494255066
      }
    },
    {
      "class": "Branch",
      "id": "branch_62184_63116_1",
      "ports": {
        "bus1": 62184,
        "bus2": 63116
      },
      "params": {
        "R": 0.035013917833566666,
        "X": 0.14238418638706207,
        "G": 0.0,
        "B": 0.011569201946258545
      },
      "extension": {
        "length": 27261.34585839844,
        "rating": 138.19396495819092
      }
    },
    {
      "class": "Branch",
      "id": "branch_62187_62188_1",
      "ports": {
        "bus1": 62188,
        "bus2": 62187
      },
      "params": {
        "R": 0.005768558941781521,
        "X": 0.02888711728155613,
        "G": 0.0,
        "B": 0.0051811132580041885
      },
      "extension": {
        "length": 8140.348331542969,
        "rating": 159.85254049301147
      }
    },
    {
      "class": "Branch",
      "id": "branch_62187_62190_1",
      "ports": {
        "bus1": 62190,
        "bus2": 62187
      },
      "params": {
        "R": 0.007094473112374544,
        "X": 0.03290839120745659,
        "G": 0.0,
        "B": 0.011807169765233994
      },
      "extension": {
        "length": 15339.053860839844,
        "rating": 166.0425066947937
      }
    },
    {
      "class": "Branch",
      "id": "branch_62188_62189_1",
      "ports": {
        "bus1": 62188,
        "bus2": 62189
      },
      "params": {
        "R": 0.0002474008942954242,
        "X": 0.0011149708880111575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62190_62732_1",
      "ports": {
        "bus1": 62190,
        "bus2": 62732
      },
      "params": {
        "R": 0.017926476895809174,
        "X": 0.06086749956011772,
        "G": 0.0,
        "B": 0.018034275621175766
      },
      "extension": {
        "length": 24452.297924194336,
        "rating": 171.56001329421997
      }
    },
    {
      "class": "Branch",
      "id": "branch_62190_62736_1",
      "ports": {
        "bus1": 62190,
        "bus2": 62736
      },
      "params": {
        "R": 0.018215330317616463,
        "X": 0.06963267922401428,
        "G": 0.0,
        "B": 0.04133005812764168
      },
      "extension": {
        "length": 38811.221052978515,
        "rating": 123.02767038345337
      }
    },
    {
      "class": "Branch",
      "id": "branch_62192_62194_1",
      "ports": {
        "bus1": 62194,
        "bus2": 62192
      },
      "params": {
        "R": 0.010751352645456791,
        "X": 0.041332755237817764,
        "G": 0.0,
        "B": 0.009196065366268158
      },
      "extension": {
        "length": 14477.725086547853,
        "rating": 117.78342723846436
      }
    },
    {
      "class": "Branch",
      "id": "branch_62192_62197_1",
      "ports": {
        "bus1": 62192,
        "bus2": 62197
      },
      "params": {
        "R": 0.024098113179206848,
        "X": 0.09586018323898315,
        "G": 0.0,
        "B": 0.015271822921931744
      },
      "extension": {
        "length": 26188.865274902346,
        "rating": 121.10011577606201
      }
    },
    {
      "class": "Branch",
      "id": "branch_62192_62198_1",
      "ports": {
        "bus1": 62192,
        "bus2": 62198
      },
      "params": {
        "R": 0.007378347218036652,
        "X": 0.037450481206178665,
        "G": 0.0,
        "B": 0.04933292418718338
      },
      "extension": {
        "length": 28229.58350244141,
        "rating": 132.57677555084229
      }
    },
    {
      "class": "Branch",
      "id": "branch_62193_62194_1",
      "ports": {
        "bus1": 62193,
        "bus2": 62194
      },
      "params": {
        "R": 0.0002855104103218764,
        "X": 0.0010069996351376176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62194_62970_1",
      "ports": {
        "bus1": 62194,
        "bus2": 62970
      },
      "params": {
        "R": 0.015283560380339622,
        "X": 0.06636994332075119,
        "G": 0.0,
        "B": 0.012587127275764942
      },
      "extension": {
        "length": 22147.84291113281,
        "rating": 147.58484363555908
      }
    },
    {
      "class": "Branch",
      "id": "branch_62195_62587_1",
      "ports": {
        "bus1": 62195,
        "bus2": 62587
      },
      "params": {
        "R": 0.028241921216249466,
        "X": 0.14390309154987335,
        "G": 0.0,
        "B": 0.06721388548612595
      },
      "extension": {
        "length": 75521.0444194336,
        "rating": 166.59010648727417
      }
    },
    {
      "class": "Branch",
      "id": "branch_62195_63335_1",
      "ports": {
        "bus1": 62195,
        "bus2": 63335
      },
      "params": {
        "R": 0.012427207082509995,
        "X": 0.05570599436759949,
        "G": 0.0,
        "B": 0.008472648449242115
      },
      "extension": {
        "length": 15132.038310791017,
        "rating": 168.64078044891357
      }
    },
    {
      "class": "Branch",
      "id": "branch_62196_62200_1",
      "ports": {
        "bus1": 62196,
        "bus2": 62200
      },
      "params": {
        "R": 0.009546159766614437,
        "X": 0.04367053881287575,
        "G": 0.0,
        "B": 0.010048492811620235
      },
      "extension": {
        "length": 14818.03254711914,
        "rating": 136.079740524292
      }
    },
    {
      "class": "Branch",
      "id": "branch_62196_62201_1",
      "ports": {
        "bus1": 62196,
        "bus2": 62201
      },
      "params": {
        "R": 0.03090214543044567,
        "X": 0.13340841233730316,
        "G": 0.0,
        "B": 0.03941524773836136
      },
      "extension": {
        "length": 53599.50936914063,
        "rating": 150.39877891540527
      }
    },
    {
      "class": "Branch",
      "id": "branch_62197_62198_1",
      "ports": {
        "bus1": 62197,
        "bus2": 62198
      },
      "params": {
        "R": 0.0034639674704521894,
        "X": 0.014611151069402695,
        "G": 0.0,
        "B": 0.0035030185244977474
      },
      "extension": {
        "length": 5202.1554895019535,
        "rating": 149.47504997253418
      }
    },
    {
      "class": "Branch",
      "id": "branch_62197_62969_1",
      "ports": {
        "bus1": 62197,
        "bus2": 62969
      },
      "params": {
        "R": 0.03210361301898956,
        "X": 0.1322096586227417,
        "G": 0.0,
        "B": 0.054257407784461975
      },
      "extension": {
        "length": 64163.16838916016,
        "rating": 143.25261116027832
      }
    },
    {
      "class": "Branch",
      "id": "branch_62198_62199_1",
      "ports": {
        "bus1": 62198,
        "bus2": 62199
      },
      "params": {
        "R": 0.00020016332564409822,
        "X": 0.0011907489970326424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62198_62200_1",
      "ports": {
        "bus1": 62198,
        "bus2": 62200
      },
      "params": {
        "R": 0.015949735417962074,
        "X": 0.06466485559940338,
        "G": 0.0,
        "B": 0.01866840198636055
      },
      "extension": {
        "length": 23401.53461975098,
        "rating": 161.56123876571655
      }
    },
    {
      "class": "Branch",
      "id": "branch_62198_63335_1",
      "ports": {
        "bus1": 62198,
        "bus2": 63335
      },
      "params": {
        "R": 0.012500857003033161,
        "X": 0.0675005093216896,
        "G": 0.0,
        "B": 0.010373992845416069
      },
      "extension": {
        "length": 19145.746016235353,
        "rating": 187.10230588912964
      }
    },
    {
      "class": "Branch",
      "id": "branch_62201_62709_1",
      "ports": {
        "bus1": 62201,
        "bus2": 62709
      },
      "params": {
        "R": 0.007973735220730305,
        "X": 0.03826606273651123,
        "G": 0.0,
        "B": 0.03453383967280388
      },
      "extension": {
        "length": 24970.992496215822,
        "rating": 149.28847551345825
      }
    },
    {
      "class": "Branch",
      "id": "branch_62202_62203_1",
      "ports": {
        "bus1": 62203,
        "bus2": 62202
      },
      "params": {
        "R": 0.025546321645379066,
        "X": 0.0944143608212471,
        "G": 0.0,
        "B": 0.02573930099606514
      },
      "extension": {
        "length": 35688.699927246096,
        "rating": 145.62981128692627
      }
    },
    {
      "class": "Branch",
      "id": "branch_62203_63012_1",
      "ports": {
        "bus1": 63012,
        "bus2": 62203
      },
      "params": {
        "R": 0.01153875607997179,
        "X": 0.06790139526128769,
        "G": 0.0,
        "B": 0.03701493889093399
      },
      "extension": {
        "length": 35582.87308447266,
        "rating": 143.1064009666443
      }
    },
    {
      "class": "Branch",
      "id": "branch_62204_62205_1",
      "ports": {
        "bus1": 62204,
        "bus2": 62205
      },
      "params": {
        "R": 0.014871365390717983,
        "X": 0.08074554055929184,
        "G": 0.0,
        "B": 0.009193195961415768
      },
      "extension": {
        "length": 19157.4564642334,
        "rating": 154.0896773338318
      }
    },
    {
      "class": "Branch",
      "id": "branch_62204_63012_1",
      "ports": {
        "bus1": 63012,
        "bus2": 62204
      },
      "params": {
        "R": 0.01994391717016697,
        "X": 0.0823550745844841,
        "G": 0.0,
        "B": 0.028748171404004097
      },
      "extension": {
        "length": 33027.644122558595,
        "rating": 151.79476737976074
      }
    },
    {
      "class": "Branch",
      "id": "branch_62205_63177_1",
      "ports": {
        "bus1": 62205,
        "bus2": 63177
      },
      "params": {
        "R": 0.006295721512287855,
        "X": 0.03014232963323593,
        "G": 0.0,
        "B": 0.03218671679496765
      },
      "extension": {
        "length": 20296.978211425783,
        "rating": 162.9963994026184
      }
    },
    {
      "class": "Branch",
      "id": "branch_62206_62207_1",
      "ports": {
        "bus1": 62206,
        "bus2": 62207
      },
      "params": {
        "R": 0.0002085123269353062,
        "X": 0.0010667890310287476,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62206_62216_1",
      "ports": {
        "bus1": 62216,
        "bus2": 62206
      },
      "params": {
        "R": 0.003001359524205327,
        "X": 0.017943603917956352,
        "G": 0.0,
        "B": 0.006157210096716881
      },
      "extension": {
        "length": 7098.956455078125,
        "rating": 128.08390855789185
      }
    },
    {
      "class": "Branch",
      "id": "branch_62206_62219_1",
      "ports": {
        "bus1": 62219,
        "bus2": 62206
      },
      "params": {
        "R": 0.003342560026794672,
        "X": 0.017641009762883186,
        "G": 0.0,
        "B": 0.011158573441207409
      },
      "extension": {
        "length": 10091.331222473145,
        "rating": 174.63704347610474
      }
    },
    {
      "class": "Branch",
      "id": "branch_62206_63142_1",
      "ports": {
        "bus1": 62206,
        "bus2": 63142
      },
      "params": {
        "R": 0.003850154345855117,
        "X": 0.023040367290377617,
        "G": 0.0,
        "B": 0.013216931372880936
      },
      "extension": {
        "length": 11833.404632446289,
        "rating": 188.96377086639404
      }
    },
    {
      "class": "Branch",
      "id": "branch_62208_62209_1",
      "ports": {
        "bus1": 62208,
        "bus2": 62209
      },
      "params": {
        "R": 0.00027983897598460317,
        "X": 0.0010435241274535656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62208_62628_1",
      "ports": {
        "bus1": 62208,
        "bus2": 62628
      },
      "params": {
        "R": 0.006018893327564001,
        "X": 0.027406683191657066,
        "G": 0.0,
        "B": 0.009366064332425594
      },
      "extension": {
        "length": 11128.958258972169,
        "rating": 177.92587280273438
      }
    },
    {
      "class": "Branch",
      "id": "branch_62208_62850_1",
      "ports": {
        "bus1": 62850,
        "bus2": 62208
      },
      "params": {
        "R": 0.00396575266495347,
        "X": 0.017039448022842407,
        "G": 0.0,
        "B": 0.007995042018592358
      },
      "extension": {
        "length": 8355.159080200196,
        "rating": 167.86950826644897
      }
    },
    {
      "class": "Branch",
      "id": "branch_62210_62849_1",
      "ports": {
        "bus1": 62210,
        "bus2": 62849
      },
      "params": {
        "R": 0.00238021370023489,
        "X": 0.011326742358505726,
        "G": 0.0,
        "B": 0.002932655857875943
      },
      "extension": {
        "length": 4061.2278746337893,
        "rating": 168.72652769088745
      }
    },
    {
      "class": "Branch",
      "id": "branch_62210_63565_1",
      "ports": {
        "bus1": 63565,
        "bus2": 62210
      },
      "params": {
        "R": 0.006200704257935286,
        "X": 0.029014186933636665,
        "G": 0.0,
        "B": 0.0077090575359761715
      },
      "extension": {
        "length": 9931.397659057617,
        "rating": 180.0938606262207
      }
    },
    {
      "class": "Branch",
      "id": "branch_62211_62628_1",
      "ports": {
        "bus1": 62628,
        "bus2": 62211
      },
      "params": {
        "R": 0.00403995206579566,
        "X": 0.021305572241544724,
        "G": 0.0,
        "B": 0.007448009215295315
      },
      "extension": {
        "length": 9158.910973571778,
        "rating": 169.8878049850464
      }
    },
    {
      "class": "Branch",
      "id": "branch_62211_62849_1",
      "ports": {
        "bus1": 62211,
        "bus2": 62849
      },
      "params": {
        "R": 0.0009043189929798245,
        "X": 0.004343078937381506,
        "G": 0.0,
        "B": 0.003644250798970461
      },
      "extension": {
        "length": 2885.2865190582274,
        "rating": 161.79691553115845
      }
    },
    {
      "class": "Branch",
      "id": "branch_62212_62226_1",
      "ports": {
        "bus1": 62226,
        "bus2": 62212
      },
      "params": {
        "R": 0.0150587884709239,
        "X": 0.05769779905676842,
        "G": 0.0,
        "B": 0.012872839346528053
      },
      "extension": {
        "length": 18485.292097045898,
        "rating": 162.7165675163269
      }
    },
    {
      "class": "Branch",
      "id": "branch_62212_62465_1",
      "ports": {
        "bus1": 62212,
        "bus2": 62465
      },
      "params": {
        "R": 0.020456992089748383,
        "X": 0.09786969423294067,
        "G": 0.0,
        "B": 0.010987745597958565
      },
      "extension": {
        "length": 25315.192184326173,
        "rating": 177.50260829925537
      }
    },
    {
      "class": "Branch",
      "id": "branch_62213_62227_1",
      "ports": {
        "bus1": 62213,
        "bus2": 62227
      },
      "params": {
        "R": 0.006842843722552061,
        "X": 0.027455724775791168,
        "G": 0.0,
        "B": 0.039931520819664
      },
      "extension": {
        "length": 24126.093649291994,
        "rating": 155.01906871795654
      }
    },
    {
      "class": "Branch",
      "id": "branch_62213_62269_1",
      "ports": {
        "bus1": 62269,
        "bus2": 62213
      },
      "params": {
        "R": 0.012677897699177265,
        "X": 0.05261088162660599,
        "G": 0.0,
        "B": 0.012663992121815681
      },
      "extension": {
        "length": 18612.088776123048,
        "rating": 162.57050037384033
      }
    },
    {
      "class": "Branch",
      "id": "branch_62214_62215_1",
      "ports": {
        "bus1": 62214,
        "bus2": 62215
      },
      "params": {
        "R": 0.0002823792165145278,
        "X": 0.0010477083269506693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62215_62616_1",
      "ports": {
        "bus1": 62215,
        "bus2": 62616
      },
      "params": {
        "R": 0.0559966154396534,
        "X": 0.19287659227848053,
        "G": 0.0,
        "B": 0.024538250640034676
      },
      "extension": {
        "length": 51014.01741723633,
        "rating": 119.51936483383179
      }
    },
    {
      "class": "Branch",
      "id": "branch_62215_62617_1",
      "ports": {
        "bus1": 62215,
        "bus2": 62617
      },
      "params": {
        "R": 0.021680360659956932,
        "X": 0.11100014299154282,
        "G": 0.0,
        "B": 0.031034370884299278
      },
      "extension": {
        "length": 37777.8377109375,
        "rating": 81.33323192596436
      }
    },
    {
      "class": "Branch",
      "id": "branch_62215_62639_1",
      "ports": {
        "bus1": 62215,
        "bus2": 62639
      },
      "params": {
        "R": 0.01151457242667675,
        "X": 0.0514414943754673,
        "G": 0.0,
        "B": 0.01876206323504448
      },
      "extension": {
        "length": 21995.89409289551,
        "rating": 171.0561752319336
      }
    },
    {
      "class": "Branch",
      "id": "branch_62215_62959_1",
      "ports": {
        "bus1": 62215,
        "bus2": 62959
      },
      "params": {
        "R": 0.003243218408897519,
        "X": 0.017500489950180054,
        "G": 0.0,
        "B": 0.04247671365737915
      },
      "extension": {
        "length": 19328.175764648437,
        "rating": 181.12821578979492
      }
    },
    {
      "class": "Branch",
      "id": "branch_62216_62960_1",
      "ports": {
        "bus1": 62216,
        "bus2": 62960
      },
      "params": {
        "R": 0.006056064739823341,
        "X": 0.02864999696612358,
        "G": 0.0,
        "B": 0.008999038487672806
      },
      "extension": {
        "length": 10305.52114855957,
        "rating": 150.82091093063354
      }
    },
    {
      "class": "Branch",
      "id": "branch_62217_62218_1",
      "ports": {
        "bus1": 62217,
        "bus2": 62218
      },
      "params": {
        "R": 0.0002745339588727802,
        "X": 0.001148698851466179,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62217_62220_1",
      "ports": {
        "bus1": 62217,
        "bus2": 62220
      },
      "params": {
        "R": 0.0038602326530963182,
        "X": 0.014425051398575306,
        "G": 0.0,
        "B": 0.0029472734313458204
      },
      "extension": {
        "length": 4700.66476272583,
        "rating": 164.25741910934448
      }
    },
    {
      "class": "Branch",
      "id": "branch_62217_62224_1",
      "ports": {
        "bus1": 62224,
        "bus2": 62217
      },
      "params": {
        "R": 0.0029023888055235147,
        "X": 0.016599154099822044,
        "G": 0.0,
        "B": 0.007320165168493986
      },
      "extension": {
        "length": 7767.00374798584,
        "rating": 157.9105019569397
      }
    },
    {
      "class": "Branch",
      "id": "branch_62219_62220_1",
      "ports": {
        "bus1": 62220,
        "bus2": 62219
      },
      "params": {
        "R": 0.0028935368172824383,
        "X": 0.01391485147178173,
        "G": 0.0,
        "B": 0.008157020434737206
      },
      "extension": {
        "length": 7636.80443939209,
        "rating": 168.84629726409912
      }
    },
    {
      "class": "Branch",
      "id": "branch_62221_62223_1",
      "ports": {
        "bus1": 62221,
        "bus2": 62223
      },
      "params": {
        "R": 0.0026998776011168957,
        "X": 0.008171983063220978,
        "G": 0.0,
        "B": 0.004909816663712263
      },
      "extension": {
        "length": 4497.482350799561,
        "rating": 120.63901424407959
      }
    },
    {
      "class": "Branch",
      "id": "branch_62221_62226_1",
      "ports": {
        "bus1": 62226,
        "bus2": 62221
      },
      "params": {
        "R": 0.0022703937720507383,
        "X": 0.010771430097520351,
        "G": 0.0,
        "B": 0.0036715143360197544
      },
      "extension": {
        "length": 4363.96098916626,
        "rating": 147.57355451583862
      }
    },
    {
      "class": "Branch",
      "id": "branch_62222_62226_1",
      "ports": {
        "bus1": 62222,
        "bus2": 62226
      },
      "params": {
        "R": 0.0042731608264148235,
        "X": 0.018737878650426865,
        "G": 0.0,
        "B": 0.0028438642621040344
      },
      "extension": {
        "length": 4414.725320800781,
        "rating": 158.99211168289185
      }
    },
    {
      "class": "Branch",
      "id": "branch_62222_62235_1",
      "ports": {
        "bus1": 62235,
        "bus2": 62222
      },
      "params": {
        "R": 0.005161864683032036,
        "X": 0.02738875150680542,
        "G": 0.0,
        "B": 0.007835086435079575
      },
      "extension": {
        "length": 10058.034719970703,
        "rating": 146.9301462173462
      }
    },
    {
      "class": "Branch",
      "id": "branch_62223_62227_1",
      "ports": {
        "bus1": 62223,
        "bus2": 62227
      },
      "params": {
        "R": 0.004212720785290003,
        "X": 0.025139598175883293,
        "G": 0.0,
        "B": 0.007642991840839387
      },
      "extension": {
        "length": 10416.899326904297,
        "rating": 141.65421724319458
      }
    },
    {
      "class": "Branch",
      "id": "branch_62224_62225_1",
      "ports": {
        "bus1": 62224,
        "bus2": 62225
      },
      "params": {
        "R": 0.00029552425257861614,
        "X": 0.001165852532722056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62224_62263_1",
      "ports": {
        "bus1": 62263,
        "bus2": 62224
      },
      "params": {
        "R": 0.0044236392714083195,
        "X": 0.023545322939753532,
        "G": 0.0,
        "B": 0.004868285730481148
      },
      "extension": {
        "length": 6913.279858337402,
        "rating": 146.1619257926941
      }
    },
    {
      "class": "Branch",
      "id": "branch_62226_62696_1",
      "ports": {
        "bus1": 62226,
        "bus2": 62696
      },
      "params": {
        "R": 0.008063179440796375,
        "X": 0.030363934114575386,
        "G": 0.0,
        "B": 0.02544417791068554
      },
      "extension": {
        "length": 19167.497060668946,
        "rating": 154.56124544143677
      }
    },
    {
      "class": "Branch",
      "id": "branch_62227_62228_1",
      "ports": {
        "bus1": 62227,
        "bus2": 62228
      },
      "params": {
        "R": 0.00028417864814400673,
        "X": 0.0011159481946378946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62229_62230_1",
      "ports": {
        "bus1": 62229,
        "bus2": 62230
      },
      "params": {
        "R": 0.0002544002782087773,
        "X": 0.0011406020494177938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62230_62233_1",
      "ports": {
        "bus1": 62233,
        "bus2": 62230
      },
      "params": {
        "R": 0.0030188551172614098,
        "X": 0.013716905377805233,
        "G": 0.0,
        "B": 0.003607021877542138
      },
      "extension": {
        "length": 5077.810637512207,
        "rating": 155.66891431808472
      }
    },
    {
      "class": "Branch",
      "id": "branch_62230_62245_1",
      "ports": {
        "bus1": 62230,
        "bus2": 62245
      },
      "params": {
        "R": 0.0034005087800323963,
        "X": 0.016135215759277344,
        "G": 0.0,
        "B": 0.011404027231037617
      },
      "extension": {
        "length": 9800.954318847656,
        "rating": 163.81893157958984
      }
    },
    {
      "class": "Branch",
      "id": "branch_62230_62258_1",
      "ports": {
        "bus1": 62258,
        "bus2": 62230
      },
      "params": {
        "R": 0.003998194821178913,
        "X": 0.017514612525701523,
        "G": 0.0,
        "B": 0.003066827543079853
      },
      "extension": {
        "length": 5425.783990631104,
        "rating": 189.12220001220703
      }
    },
    {
      "class": "Branch",
      "id": "branch_62231_62245_1",
      "ports": {
        "bus1": 62231,
        "bus2": 62245
      },
      "params": {
        "R": 0.0013275794917717576,
        "X": 0.0067573837004601955,
        "G": 0.0,
        "B": 0.005885669961571693
      },
      "extension": {
        "length": 4632.628671386718,
        "rating": 168.81974935531616
      }
    },
    {
      "class": "Branch",
      "id": "branch_62231_62253_1",
      "ports": {
        "bus1": 62231,
        "bus2": 62253
      },
      "params": {
        "R": 0.002606472233310342,
        "X": 0.013174813240766525,
        "G": 0.0,
        "B": 0.030855802819132805
      },
      "extension": {
        "length": 14830.491972656251,
        "rating": 183.02608728408813
      }
    },
    {
      "class": "Branch",
      "id": "branch_62232_62239_1",
      "ports": {
        "bus1": 62239,
        "bus2": 62232
      },
      "params": {
        "R": 0.001236261217854917,
        "X": 0.006789430510252714,
        "G": 0.0,
        "B": 0.0024172314442694187
      },
      "extension": {
        "length": 2867.472978469849,
        "rating": 144.06230449676514
      }
    },
    {
      "class": "Branch",
      "id": "branch_62232_62264_1",
      "ports": {
        "bus1": 62264,
        "bus2": 62232
      },
      "params": {
        "R": 0.0024314597249031067,
        "X": 0.011100326664745808,
        "G": 0.0,
        "B": 0.0014993924414739013
      },
      "extension": {
        "length": 3065.9437768249513,
        "rating": 152.34986543655396
      }
    },
    {
      "class": "Branch",
      "id": "branch_62233_62234_1",
      "ports": {
        "bus1": 62233,
        "bus2": 62234
      },
      "params": {
        "R": 0.00022916184389032423,
        "X": 0.001159074017778039,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62233_62263_1",
      "ports": {
        "bus1": 62233,
        "bus2": 62263
      },
      "params": {
        "R": 0.0037478527519851923,
        "X": 0.02299964614212513,
        "G": 0.0,
        "B": 0.005618893541395664
      },
      "extension": {
        "length": 8735.810799133302,
        "rating": 139.1901969909668
      }
    },
    {
      "class": "Branch",
      "id": "branch_62235_62236_1",
      "ports": {
        "bus1": 62235,
        "bus2": 62236
      },
      "params": {
        "R": 0.00023393302399199456,
        "X": 0.0011445923009887338,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62235_62260_1",
      "ports": {
        "bus1": 62260,
        "bus2": 62235
      },
      "params": {
        "R": 0.006946633569896221,
        "X": 0.035825878381729126,
        "G": 0.0,
        "B": 0.012189928442239763
      },
      "extension": {
        "length": 13122.671239379883,
        "rating": 147.98519611358643
      }
    },
    {
      "class": "Branch",
      "id": "branch_62237_62240_1",
      "ports": {
        "bus1": 62240,
        "bus2": 62237
      },
      "params": {
        "R": 0.0066498322412371635,
        "X": 0.021166514605283737,
        "G": 0.0,
        "B": 0.00364406849257648
      },
      "extension": {
        "length": 6497.413149353028,
        "rating": 154.42445278167725
      }
    },
    {
      "class": "Branch",
      "id": "branch_62237_62482_1",
      "ports": {
        "bus1": 62482,
        "bus2": 62237
      },
      "params": {
        "R": 0.010014437139034271,
        "X": 0.04019501805305481,
        "G": 0.0,
        "B": 0.011236767284572124
      },
      "extension": {
        "length": 15776.616361816406,
        "rating": 177.33147144317627
      }
    },
    {
      "class": "Branch",
      "id": "branch_62238_62240_1",
      "ports": {
        "bus1": 62238,
        "bus2": 62240
      },
      "params": {
        "R": 0.004429034888744354,
        "X": 0.021000690758228302,
        "G": 0.0,
        "B": 0.02036900818347931
      },
      "extension": {
        "length": 13663.836672363283,
        "rating": 154.00798320770264
      }
    },
    {
      "class": "Branch",
      "id": "branch_62238_62258_1",
      "ports": {
        "bus1": 62258,
        "bus2": 62238
      },
      "params": {
        "R": 0.004021051339805126,
        "X": 0.015824327245354652,
        "G": 0.0,
        "B": 0.003964196890592575
      },
      "extension": {
        "length": 5897.725404785157,
        "rating": 188.3969783782959
      }
    },
    {
      "class": "Branch",
      "id": "branch_62238_62260_1",
      "ports": {
        "bus1": 62260,
        "bus2": 62238
      },
      "params": {
        "R": 0.0035013961605727673,
        "X": 0.014176342636346817,
        "G": 0.0,
        "B": 0.0035898888017982244
      },
      "extension": {
        "length": 5308.72056628418,
        "rating": 146.32524251937866
      }
    },
    {
      "class": "Branch",
      "id": "branch_62239_62258_1",
      "ports": {
        "bus1": 62239,
        "bus2": 62258
      },
      "params": {
        "R": 0.003071680199354887,
        "X": 0.013563218526542187,
        "G": 0.0,
        "B": 0.008104820735752583
      },
      "extension": {
        "length": 7465.33385925293,
        "rating": 183.72169733047485
      }
    },
    {
      "class": "Branch",
      "id": "branch_62240_62241_1",
      "ports": {
        "bus1": 62240,
        "bus2": 62241
      },
      "params": {
        "R": 0.00023533635248895735,
        "X": 0.0011199575383216143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62242_62243_1",
      "ports": {
        "bus1": 62242,
        "bus2": 62243
      },
      "params": {
        "R": 0.0002499984693713486,
        "X": 0.0010094500612467527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62242_62814_1",
      "ports": {
        "bus1": 62814,
        "bus2": 62242
      },
      "params": {
        "R": 0.0020116716623306274,
        "X": 0.007398612797260284,
        "G": 0.0,
        "B": 0.005850259680300951
      },
      "extension": {
        "length": 4800.173642303467,
        "rating": 154.1251540184021
      }
    },
    {
      "class": "Branch",
      "id": "branch_62242_62833_1",
      "ports": {
        "bus1": 62242,
        "bus2": 62833
      },
      "params": {
        "R": 0.0022802010644227266,
        "X": 0.011829975061118603,
        "G": 0.0,
        "B": 0.006395768839865923
      },
      "extension": {
        "length": 6721.321365966797,
        "rating": 167.0644760131836
      }
    },
    {
      "class": "Branch",
      "id": "branch_62244_62824_1",
      "ports": {
        "bus1": 62244,
        "bus2": 62824
      },
      "params": {
        "R": 0.002380838617682457,
        "X": 0.011528469622135162,
        "G": 0.0,
        "B": 0.004902868531644344
      },
      "extension": {
        "length": 5277.260823760987,
        "rating": 179.80763912200928
      }
    },
    {
      "class": "Branch",
      "id": "branch_62244_62850_1",
      "ports": {
        "bus1": 62244,
        "bus2": 62850
      },
      "params": {
        "R": 0.003191237337887287,
        "X": 0.016403790563344955,
        "G": 0.0,
        "B": 0.002867253962904215
      },
      "extension": {
        "length": 4932.861996643067,
        "rating": 191.92878007888794
      }
    },
    {
      "class": "Branch",
      "id": "branch_62245_62261_1",
      "ports": {
        "bus1": 62245,
        "bus2": 62261
      },
      "params": {
        "R": 0.003714729566127062,
        "X": 0.017462950199842453,
        "G": 0.0,
        "B": 0.007364669349044561
      },
      "extension": {
        "length": 7937.7161418457035,
        "rating": 168.4159517288208
      }
    },
    {
      "class": "Branch",
      "id": "branch_62246_62247_1",
      "ports": {
        "bus1": 62246,
        "bus2": 62247
      },
      "params": {
        "R": 0.0057357000187039375,
        "X": 0.026990216225385666,
        "G": 0.0,
        "B": 0.0038744250778108835
      },
      "extension": {
        "length": 7223.344281188965,
        "rating": 169.36880350112915
      }
    },
    {
      "class": "Branch",
      "id": "branch_62246_62253_1",
      "ports": {
        "bus1": 62253,
        "bus2": 62246
      },
      "params": {
        "R": 0.0038674757815897465,
        "X": 0.016826046630740166,
        "G": 0.0,
        "B": 0.004546498414129019
      },
      "extension": {
        "length": 5984.391161315918,
        "rating": 164.56540822982788
      }
    },
    {
      "class": "Branch",
      "id": "branch_62246_62264_1",
      "ports": {
        "bus1": 62246,
        "bus2": 62264
      },
      "params": {
        "R": 0.00327223539352417,
        "X": 0.013739492744207382,
        "G": 0.0,
        "B": 0.00825097132474184
      },
      "extension": {
        "length": 7599.915760803223,
        "rating": 169.55525875091553
      }
    },
    {
      "class": "Branch",
      "id": "branch_62246_62265_1",
      "ports": {
        "bus1": 62246,
        "bus2": 62265
      },
      "params": {
        "R": 0.002177515998482704,
        "X": 0.011105233803391457,
        "G": 0.0,
        "B": 0.013038684614002705
      },
      "extension": {
        "length": 8379.435621643066,
        "rating": 211.40763759613037
      }
    },
    {
      "class": "Branch",
      "id": "branch_62246_62265_2",
      "ports": {
        "bus1": 62246,
        "bus2": 62265
      },
      "params": {
        "R": 0.002177515998482704,
        "X": 0.011105233803391457,
        "G": 0.0,
        "B": 0.013038684614002705
      },
      "extension": {
        "length": 8379.435621643066,
        "rating": 211.40763759613037
      }
    },
    {
      "class": "Branch",
      "id": "branch_62246_63158_1",
      "ports": {
        "bus1": 63158,
        "bus2": 62246
      },
      "params": {
        "R": 0.00418806029483676,
        "X": 0.017764415591955185,
        "G": 0.0,
        "B": 0.0034750786144286394
      },
      "extension": {
        "length": 5221.946607055665,
        "rating": 218.8927412033081
      }
    },
    {
      "class": "Branch",
      "id": "branch_62246_63158_2",
      "ports": {
        "bus1": 63158,
        "bus2": 62246
      },
      "params": {
        "R": 0.00418806029483676,
        "X": 0.017764415591955185,
        "G": 0.0,
        "B": 0.0034750786144286394
      },
      "extension": {
        "length": 5221.946607055665,
        "rating": 218.8927412033081
      }
    },
    {
      "class": "Branch",
      "id": "branch_62247_62252_1",
      "ports": {
        "bus1": 62252,
        "bus2": 62247
      },
      "params": {
        "R": 0.0020444472320377827,
        "X": 0.009203081950545311,
        "G": 0.0,
        "B": 0.001866284990683198
      },
      "extension": {
        "length": 3187.462121109009,
        "rating": 160.00616550445557
      }
    },
    {
      "class": "Branch",
      "id": "branch_62247_63158_1",
      "ports": {
        "bus1": 62247,
        "bus2": 63158
      },
      "params": {
        "R": 0.00231301155872643,
        "X": 0.01048665028065443,
        "G": 0.0,
        "B": 0.00263554067350924
      },
      "extension": {
        "length": 3984.7799827880863,
        "rating": 194.0556526184082
      }
    },
    {
      "class": "Branch",
      "id": "branch_62248_62251_1",
      "ports": {
        "bus1": 62251,
        "bus2": 62248
      },
      "params": {
        "R": 0.0013832118129357696,
        "X": 0.00630941241979599,
        "G": 0.0,
        "B": 0.001194654149003327
      },
      "extension": {
        "length": 1892.6913733978272,
        "rating": 211.96129322052002
      }
    },
    {
      "class": "Branch",
      "id": "branch_62248_62251_2",
      "ports": {
        "bus1": 62251,
        "bus2": 62248
      },
      "params": {
        "R": 0.0013832118129357696,
        "X": 0.00630941241979599,
        "G": 0.0,
        "B": 0.001194654149003327
      },
      "extension": {
        "length": 1892.6913733978272,
        "rating": 211.96129322052002
      }
    },
    {
      "class": "Branch",
      "id": "branch_62248_62253_1",
      "ports": {
        "bus1": 62253,
        "bus2": 62248
      },
      "params": {
        "R": 0.0013696314999833703,
        "X": 0.00788850151002407,
        "G": 0.0,
        "B": 0.005666856653988361
      },
      "extension": {
        "length": 4760.519655761719,
        "rating": 143.80617141723633
      }
    },
    {
      "class": "Branch",
      "id": "branch_62248_62823_1",
      "ports": {
        "bus1": 62248,
        "bus2": 62823
      },
      "params": {
        "R": 0.003709911834448576,
        "X": 0.020049484446644783,
        "G": 0.0,
        "B": 0.015715064480900764
      },
      "extension": {
        "length": 12432.728631774902,
        "rating": 193.65859031677246
      }
    },
    {
      "class": "Branch",
      "id": "branch_62248_62825_1",
      "ports": {
        "bus1": 62248,
        "bus2": 62825
      },
      "params": {
        "R": 0.004473514389246702,
        "X": 0.01599733904004097,
        "G": 0.0,
        "B": 0.005631275475025177
      },
      "extension": {
        "length": 6685.962105651855,
        "rating": 194.92062330245972
      }
    },
    {
      "class": "Branch",
      "id": "branch_62249_62250_1",
      "ports": {
        "bus1": 62249,
        "bus2": 62250
      },
      "params": {
        "R": 0.0002218237641500309,
        "X": 0.001097033149562776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62250_63362_1",
      "ports": {
        "bus1": 63362,
        "bus2": 62250
      },
      "params": {
        "R": 0.003232801565900445,
        "X": 0.01749994046986103,
        "G": 0.0,
        "B": 0.0023864589165896177
      },
      "extension": {
        "length": 4977.51594543457,
        "rating": 185.21928787231445
      }
    },
    {
      "class": "Branch",
      "id": "branch_62251_63362_1",
      "ports": {
        "bus1": 62251,
        "bus2": 63362
      },
      "params": {
        "R": 0.0016442982014268637,
        "X": 0.00959692895412445,
        "G": 0.0,
        "B": 0.028988096863031387
      },
      "extension": {
        "length": 12285.859968566894,
        "rating": 226.80821418762207
      }
    },
    {
      "class": "Branch",
      "id": "branch_62251_63362_2",
      "ports": {
        "bus1": 62251,
        "bus2": 63362
      },
      "params": {
        "R": 0.0016442982014268637,
        "X": 0.00959692895412445,
        "G": 0.0,
        "B": 0.028988096863031387
      },
      "extension": {
        "length": 12285.859968566894,
        "rating": 226.80821418762207
      }
    },
    {
      "class": "Branch",
      "id": "branch_62252_62253_1",
      "ports": {
        "bus1": 62252,
        "bus2": 62253
      },
      "params": {
        "R": 0.005242921411991119,
        "X": 0.0202392116189003,
        "G": 0.0,
        "B": 0.008886197581887245
      },
      "extension": {
        "length": 8691.503712890626,
        "rating": 190.1315212249756
      }
    },
    {
      "class": "Branch",
      "id": "branch_62252_63158_1",
      "ports": {
        "bus1": 62252,
        "bus2": 63158
      },
      "params": {
        "R": 0.0028485034126788378,
        "X": 0.017308581620454788,
        "G": 0.0,
        "B": 0.004033116158097982
      },
      "extension": {
        "length": 5756.0685048522955,
        "rating": 189.20120000839233
      }
    },
    {
      "class": "Branch",
      "id": "branch_62253_62254_1",
      "ports": {
        "bus1": 62253,
        "bus2": 62254
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62255_62807_1",
      "ports": {
        "bus1": 62807,
        "bus2": 62255
      },
      "params": {
        "R": 0.001255287672393024,
        "X": 0.00689542805776,
        "G": 0.0,
        "B": 0.00233658030629158
      },
      "extension": {
        "length": 2550.790157272339,
        "rating": 139.38688039779663
      }
    },
    {
      "class": "Branch",
      "id": "branch_62255_62832_1",
      "ports": {
        "bus1": 62255,
        "bus2": 62832
      },
      "params": {
        "R": 0.004251798614859581,
        "X": 0.019665386527776718,
        "G": 0.0,
        "B": 0.003166907001286745
      },
      "extension": {
        "length": 5971.780942657471,
        "rating": 171.34929895401
      }
    },
    {
      "class": "Branch",
      "id": "branch_62256_62265_1",
      "ports": {
        "bus1": 62256,
        "bus2": 62265
      },
      "params": {
        "R": 0.001693984493613243,
        "X": 0.006906334310770035,
        "G": 0.0,
        "B": 0.001907095080241561
      },
      "extension": {
        "length": 2387.4931014862063,
        "rating": 193.3083415031433
      }
    },
    {
      "class": "Branch",
      "id": "branch_62257_62258_1",
      "ports": {
        "bus1": 62258,
        "bus2": 62257
      },
      "params": {
        "R": 0.0005770015413872898,
        "X": 0.029833359643816948,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 119.31250274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62257_62259_1",
      "ports": {
        "bus1": 62257,
        "bus2": 62259
      },
      "params": {
        "R": 0.00024674274027347565,
        "X": 0.0010882101487368345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62257_63253_1",
      "ports": {
        "bus1": 62257,
        "bus2": 63253
      },
      "params": {
        "R": 0.0017080678371712565,
        "X": 0.020041974261403084,
        "G": 0.0,
        "B": 0.719865083694458
      },
      "extension": {
        "length": 83666.55578466797,
        "rating": 1228.0742645263672
      }
    },
    {
      "class": "Branch",
      "id": "branch_62258_62260_1",
      "ports": {
        "bus1": 62258,
        "bus2": 62260
      },
      "params": {
        "R": 0.008740675635635853,
        "X": 0.03913178667426109,
        "G": 0.0,
        "B": 0.003984236624091864
      },
      "extension": {
        "length": 9347.750005187989,
        "rating": 164.35824632644653
      }
    },
    {
      "class": "Branch",
      "id": "branch_62261_62262_1",
      "ports": {
        "bus1": 62261,
        "bus2": 62262
      },
      "params": {
        "R": 0.0002946984604932368,
        "X": 0.001153198885731399,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62261_62807_1",
      "ports": {
        "bus1": 62261,
        "bus2": 62807
      },
      "params": {
        "R": 0.004753763321787119,
        "X": 0.023967213928699493,
        "G": 0.0,
        "B": 0.004850567318499088
      },
      "extension": {
        "length": 7626.812188842774,
        "rating": 158.57986211776733
      }
    },
    {
      "class": "Branch",
      "id": "branch_62265_62832_1",
      "ports": {
        "bus1": 62265,
        "bus2": 62832
      },
      "params": {
        "R": 0.0024875090457499027,
        "X": 0.010242772288620472,
        "G": 0.0,
        "B": 0.014395411126315594
      },
      "extension": {
        "length": 8318.49755053711,
        "rating": 208.07688236236572
      }
    },
    {
      "class": "Branch",
      "id": "branch_62265_62832_2",
      "ports": {
        "bus1": 62265,
        "bus2": 62832
      },
      "params": {
        "R": 0.0024875090457499027,
        "X": 0.010242772288620472,
        "G": 0.0,
        "B": 0.014395411126315594
      },
      "extension": {
        "length": 8318.49755053711,
        "rating": 208.07688236236572
      }
    },
    {
      "class": "Branch",
      "id": "branch_62265_62843_1",
      "ports": {
        "bus1": 62843,
        "bus2": 62265
      },
      "params": {
        "R": 0.0035358036402612925,
        "X": 0.016748031601309776,
        "G": 0.0,
        "B": 0.0015933935064822435
      },
      "extension": {
        "length": 3884.7097537536624,
        "rating": 193.01247596740723
      }
    },
    {
      "class": "Branch",
      "id": "branch_62266_62796_1",
      "ports": {
        "bus1": 62266,
        "bus2": 62796
      },
      "params": {
        "R": 0.0019100848585367203,
        "X": 0.010995064862072468,
        "G": 0.0,
        "B": 0.004256389569491148
      },
      "extension": {
        "length": 4350.663184570312,
        "rating": 180.43116331100464
      }
    },
    {
      "class": "Branch",
      "id": "branch_62266_62802_1",
      "ports": {
        "bus1": 62266,
        "bus2": 62802
      },
      "params": {
        "R": 0.002490733051672578,
        "X": 0.011930368840694427,
        "G": 0.0,
        "B": 0.0019943867810070515
      },
      "extension": {
        "length": 3683.309616760254,
        "rating": 182.4738621711731
      }
    },
    {
      "class": "Branch",
      "id": "branch_62266_62819_1",
      "ports": {
        "bus1": 62819,
        "bus2": 62266
      },
      "params": {
        "R": 0.0028869060333818197,
        "X": 0.01010901853442192,
        "G": 0.0,
        "B": 0.0023355616722255945
      },
      "extension": {
        "length": 3503.10301171875,
        "rating": 158.93429517745972
      }
    },
    {
      "class": "Branch",
      "id": "branch_62267_62268_1",
      "ports": {
        "bus1": 62267,
        "bus2": 62268
      },
      "params": {
        "R": 0.0002391099842498079,
        "X": 0.0010667103342711926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62267_62831_1",
      "ports": {
        "bus1": 62831,
        "bus2": 62267
      },
      "params": {
        "R": 0.0024827790912240744,
        "X": 0.008770470507442951,
        "G": 0.0,
        "B": 0.004035476595163345
      },
      "extension": {
        "length": 4008.4802105712893,
        "rating": 143.24767589569092
      }
    },
    {
      "class": "Branch",
      "id": "branch_62267_62832_1",
      "ports": {
        "bus1": 62832,
        "bus2": 62267
      },
      "params": {
        "R": 0.0030007592868059874,
        "X": 0.014704401604831219,
        "G": 0.0,
        "B": 0.002613966353237629
      },
      "extension": {
        "length": 4611.538354064942,
        "rating": 175.00581741333008
      }
    },
    {
      "class": "Branch",
      "id": "branch_62269_62968_1",
      "ports": {
        "bus1": 62968,
        "bus2": 62269
      },
      "params": {
        "R": 0.007354699075222015,
        "X": 0.034030210226774216,
        "G": 0.0,
        "B": 0.023663567379117012
      },
      "extension": {
        "length": 21111.78596484375,
        "rating": 165.74712991714478
      }
    },
    {
      "class": "Branch",
      "id": "branch_62270_62271_1",
      "ports": {
        "bus1": 62271,
        "bus2": 62270
      },
      "params": {
        "R": 0.01500630658119917,
        "X": 0.061085134744644165,
        "G": 0.0,
        "B": 0.010512150824069977
      },
      "extension": {
        "length": 19124.966493896485,
        "rating": 136.0486388206482
      }
    },
    {
      "class": "Branch",
      "id": "branch_62270_62519_1",
      "ports": {
        "bus1": 62270,
        "bus2": 62519
      },
      "params": {
        "R": 0.017357802018523216,
        "X": 0.06187110394239426,
        "G": 0.0,
        "B": 0.013383674435317516
      },
      "extension": {
        "length": 21081.885185302734,
        "rating": 145.31257152557373
      }
    },
    {
      "class": "Branch",
      "id": "branch_62271_62275_1",
      "ports": {
        "bus1": 62271,
        "bus2": 62275
      },
      "params": {
        "R": 0.014784639701247215,
        "X": 0.08276648819446564,
        "G": 0.0,
        "B": 0.01363296341150999
      },
      "extension": {
        "length": 23402.59362487793,
        "rating": 129.0913224220276
      }
    },
    {
      "class": "Branch",
      "id": "branch_62272_62273_1",
      "ports": {
        "bus1": 62273,
        "bus2": 62272
      },
      "params": {
        "R": 0.0132999112829566,
        "X": 0.05890436843037605,
        "G": 0.0,
        "B": 0.007275498937815428
      },
      "extension": {
        "length": 15186.260908081054,
        "rating": 120.41748762130737
      }
    },
    {
      "class": "Branch",
      "id": "branch_62272_62274_1",
      "ports": {
        "bus1": 62274,
        "bus2": 62272
      },
      "params": {
        "R": 0.007874670438468456,
        "X": 0.037882670760154724,
        "G": 0.0,
        "B": 0.005824972875416279
      },
      "extension": {
        "length": 10454.431849914552,
        "rating": 129.8901915550232
      }
    },
    {
      "class": "Branch",
      "id": "branch_62273_62277_1",
      "ports": {
        "bus1": 62277,
        "bus2": 62273
      },
      "params": {
        "R": 0.016327006742358208,
        "X": 0.08071168512105942,
        "G": 0.0,
        "B": 0.011885769665241241
      },
      "extension": {
        "length": 22847.25133630371,
        "rating": 122.65859842300415
      }
    },
    {
      "class": "Branch",
      "id": "branch_62274_62519_1",
      "ports": {
        "bus1": 62274,
        "bus2": 62519
      },
      "params": {
        "R": 0.01562931388616562,
        "X": 0.08775867521762848,
        "G": 0.0,
        "B": 0.009815908037126064
      },
      "extension": {
        "length": 20520.96546972656,
        "rating": 144.44525241851807
      }
    },
    {
      "class": "Branch",
      "id": "branch_62275_62276_1",
      "ports": {
        "bus1": 62275,
        "bus2": 62276
      },
      "params": {
        "R": 0.00029982771957293153,
        "X": 0.0011839225189760327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62275_62456_1",
      "ports": {
        "bus1": 62275,
        "bus2": 62456
      },
      "params": {
        "R": 0.04546714946627617,
        "X": 0.20727211236953735,
        "G": 0.0,
        "B": 0.04590292274951935
      },
      "extension": {
        "length": 68628.38216308595,
        "rating": 149.91579055786133
      }
    },
    {
      "class": "Branch",
      "id": "branch_62275_62466_1",
      "ports": {
        "bus1": 62275,
        "bus2": 62466
      },
      "params": {
        "R": 0.038151830434799194,
        "X": 0.16662220656871796,
        "G": 0.0,
        "B": 0.04698516055941582
      },
      "extension": {
        "length": 59671.06509375,
        "rating": 138.56306076049805
      }
    },
    {
      "class": "Branch",
      "id": "branch_62275_62472_1",
      "ports": {
        "bus1": 62275,
        "bus2": 62472
      },
      "params": {
        "R": 0.013358501717448235,
        "X": 0.07181396335363388,
        "G": 0.0,
        "B": 0.009208270348608494
      },
      "extension": {
        "length": 18778.66414343262,
        "rating": 129.8998475074768
      }
    },
    {
      "class": "Branch",
      "id": "branch_62277_62472_1",
      "ports": {
        "bus1": 62472,
        "bus2": 62277
      },
      "params": {
        "R": 0.019432375207543373,
        "X": 0.06376485526561737,
        "G": 0.0,
        "B": 0.018866801634430885
      },
      "extension": {
        "length": 21140.706013549807,
        "rating": 127.39959955215454
      }
    },
    {
      "class": "Branch",
      "id": "branch_62278_62279_1",
      "ports": {
        "bus1": 62278,
        "bus2": 62279
      },
      "params": {
        "R": 0.00920655857771635,
        "X": 0.04853280261158943,
        "G": 0.0,
        "B": 0.015858570113778114
      },
      "extension": {
        "length": 20039.16725024414,
        "rating": 154.88470792770386
      }
    },
    {
      "class": "Branch",
      "id": "branch_62278_62310_1",
      "ports": {
        "bus1": 62310,
        "bus2": 62278
      },
      "params": {
        "R": 0.006909173913300037,
        "X": 0.029367299750447273,
        "G": 0.0,
        "B": 0.004635524470359087
      },
      "extension": {
        "length": 7971.95347064209,
        "rating": 158.8881254196167
      }
    },
    {
      "class": "Branch",
      "id": "branch_62279_62280_1",
      "ports": {
        "bus1": 62279,
        "bus2": 62280
      },
      "params": {
        "R": 0.000211022183066234,
        "X": 0.0010354084661230445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62279_62281_1",
      "ports": {
        "bus1": 62279,
        "bus2": 62281
      },
      "params": {
        "R": 0.0017151327338069677,
        "X": 0.00801126565784216,
        "G": 0.0,
        "B": 0.017535818740725517
      },
      "extension": {
        "length": 8683.424578125001,
        "rating": 148.07398319244385
      }
    },
    {
      "class": "Branch",
      "id": "branch_62281_62296_1",
      "ports": {
        "bus1": 62281,
        "bus2": 62296
      },
      "params": {
        "R": 0.007940166629850864,
        "X": 0.0421927347779274,
        "G": 0.0,
        "B": 0.017811840400099754
      },
      "extension": {
        "length": 19000.906345458985,
        "rating": 141.33590459823608
      }
    },
    {
      "class": "Branch",
      "id": "branch_62281_63024_1",
      "ports": {
        "bus1": 62281,
        "bus2": 63024
      },
      "params": {
        "R": 0.027019038796424866,
        "X": 0.12207998335361481,
        "G": 0.0,
        "B": 0.014313294552266598
      },
      "extension": {
        "length": 29405.094541259765,
        "rating": 149.39242601394653
      }
    },
    {
      "class": "Branch",
      "id": "branch_62282_62283_1",
      "ports": {
        "bus1": 62282,
        "bus2": 62283
      },
      "params": {
        "R": 0.01372579112648964,
        "X": 0.06258121132850647,
        "G": 0.0,
        "B": 0.009506036527454853
      },
      "extension": {
        "length": 17231.875115844727,
        "rating": 169.3874955177307
      }
    },
    {
      "class": "Branch",
      "id": "branch_62282_62290_1",
      "ports": {
        "bus1": 62290,
        "bus2": 62282
      },
      "params": {
        "R": 0.016205918043851852,
        "X": 0.05293848738074303,
        "G": 0.0,
        "B": 0.00697699747979641
      },
      "extension": {
        "length": 13594.500997558594,
        "rating": 163.49000930786133
      }
    },
    {
      "class": "Branch",
      "id": "branch_62284_62285_1",
      "ports": {
        "bus1": 62285,
        "bus2": 62284
      },
      "params": {
        "R": 0.007693024817854166,
        "X": 0.03664245456457138,
        "G": 0.0,
        "B": 0.006651320960372686
      },
      "extension": {
        "length": 11351.823585754395,
        "rating": 165.62256813049316
      }
    },
    {
      "class": "Branch",
      "id": "branch_62284_62295_1",
      "ports": {
        "bus1": 62284,
        "bus2": 62295
      },
      "params": {
        "R": 0.0024237988982349634,
        "X": 0.014065936207771301,
        "G": 0.0,
        "B": 0.005799872800707817
      },
      "extension": {
        "length": 6349.075692077637,
        "rating": 157.96685218811035
      }
    },
    {
      "class": "Branch",
      "id": "branch_62285_63250_1",
      "ports": {
        "bus1": 63250,
        "bus2": 62285
      },
      "params": {
        "R": 0.006627401802688837,
        "X": 0.0250374898314476,
        "G": 0.0,
        "B": 0.011750626377761364
      },
      "extension": {
        "length": 12996.804643066407,
        "rating": 170.8462357521057
      }
    },
    {
      "class": "Branch",
      "id": "branch_62286_62287_1",
      "ports": {
        "bus1": 62286,
        "bus2": 62287
      },
      "params": {
        "R": 0.00026926142163574696,
        "X": 0.0010467790998518467,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62286_62302_1",
      "ports": {
        "bus1": 62286,
        "bus2": 62302
      },
      "params": {
        "R": 0.012603502720594406,
        "X": 0.054227154701948166,
        "G": 0.0,
        "B": 0.02010381780564785
      },
      "extension": {
        "length": 24547.78642126465,
        "rating": 156.5879225730896
      }
    },
    {
      "class": "Branch",
      "id": "branch_62286_62583_1",
      "ports": {
        "bus1": 62583,
        "bus2": 62286
      },
      "params": {
        "R": 0.009817449375987053,
        "X": 0.05102646350860596,
        "G": 0.0,
        "B": 0.025319566950201988
      },
      "extension": {
        "length": 22613.992411376952,
        "rating": 150.0693678855896
      }
    },
    {
      "class": "Branch",
      "id": "branch_62288_62289_1",
      "ports": {
        "bus1": 62288,
        "bus2": 62289
      },
      "params": {
        "R": 0.0002540903224144131,
        "X": 0.0011249991366639733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62288_62316_1",
      "ports": {
        "bus1": 62288,
        "bus2": 62316
      },
      "params": {
        "R": 0.014303033240139484,
        "X": 0.056553635746240616,
        "G": 0.0,
        "B": 0.021621769294142723
      },
      "extension": {
        "length": 24673.585486816406,
        "rating": 162.53395080566406
      }
    },
    {
      "class": "Branch",
      "id": "branch_62288_63462_1",
      "ports": {
        "bus1": 63462,
        "bus2": 62288
      },
      "params": {
        "R": 0.010244127362966537,
        "X": 0.037772756069898605,
        "G": 0.0,
        "B": 0.005300796125084162
      },
      "extension": {
        "length": 10764.742606567383,
        "rating": 172.92985916137695
      }
    },
    {
      "class": "Branch",
      "id": "branch_62290_62291_1",
      "ports": {
        "bus1": 62290,
        "bus2": 62291
      },
      "params": {
        "R": 0.00027816841611638665,
        "X": 0.0011255376739427447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62290_62292_1",
      "ports": {
        "bus1": 62290,
        "bus2": 62292
      },
      "params": {
        "R": 0.0046427142806351185,
        "X": 0.01817736215889454,
        "G": 0.0,
        "B": 0.006867694202810526
      },
      "extension": {
        "length": 7620.378348999024,
        "rating": 151.0192632675171
      }
    },
    {
      "class": "Branch",
      "id": "branch_62292_62293_1",
      "ports": {
        "bus1": 62292,
        "bus2": 62293
      },
      "params": {
        "R": 0.00023553190112579614,
        "X": 0.0011822587111964822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62292_62294_1",
      "ports": {
        "bus1": 62292,
        "bus2": 62294
      },
      "params": {
        "R": 0.006481153890490532,
        "X": 0.02371487021446228,
        "G": 0.0,
        "B": 0.0024372918996959925
      },
      "extension": {
        "length": 5441.180620605469,
        "rating": 113.25721740722656
      }
    },
    {
      "class": "Branch",
      "id": "branch_62294_63462_1",
      "ports": {
        "bus1": 62294,
        "bus2": 63462
      },
      "params": {
        "R": 0.007089508231729269,
        "X": 0.030391927808523178,
        "G": 0.0,
        "B": 0.007098356261849403
      },
      "extension": {
        "length": 10627.68892565918,
        "rating": 157.4138641357422
      }
    },
    {
      "class": "Branch",
      "id": "branch_62295_62296_1",
      "ports": {
        "bus1": 62296,
        "bus2": 62295
      },
      "params": {
        "R": 0.007120395079255104,
        "X": 0.0296382624655962,
        "G": 0.0,
        "B": 0.011620160192251205
      },
      "extension": {
        "length": 12549.05113623047,
        "rating": 130.61623573303223
      }
    },
    {
      "class": "Branch",
      "id": "branch_62295_62306_1",
      "ports": {
        "bus1": 62295,
        "bus2": 62306
      },
      "params": {
        "R": 0.005179862957447767,
        "X": 0.022223621606826782,
        "G": 0.0,
        "B": 0.004415030125528574
      },
      "extension": {
        "length": 6746.072924926758,
        "rating": 144.56912279129028
      }
    },
    {
      "class": "Branch",
      "id": "branch_62296_62297_1",
      "ports": {
        "bus1": 62296,
        "bus2": 62297
      },
      "params": {
        "R": 0.00024663651129230857,
        "X": 0.0010792919201776385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62296_62304_1",
      "ports": {
        "bus1": 62296,
        "bus2": 62304
      },
      "params": {
        "R": 0.0021951848175376654,
        "X": 0.009835576638579369,
        "G": 0.0,
        "B": 0.0012938964646309614
      },
      "extension": {
        "length": 2649.828623703003,
        "rating": 165.5260682106018
      }
    },
    {
      "class": "Branch",
      "id": "branch_62298_62301_1",
      "ports": {
        "bus1": 62298,
        "bus2": 62301
      },
      "params": {
        "R": 0.0006807590834796429,
        "X": 0.013693124055862427,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62298_62302_1",
      "ports": {
        "bus1": 62298,
        "bus2": 62302
      },
      "params": {
        "R": 0.00022960900969337672,
        "X": 0.001030558138154447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62298_62303_1",
      "ports": {
        "bus1": 62298,
        "bus2": 62303
      },
      "params": {
        "R": 0.0002031048497883603,
        "X": 0.0010089671704918146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62299_62301_1",
      "ports": {
        "bus1": 62299,
        "bus2": 62301
      },
      "params": {
        "R": 0.006144992541521788,
        "X": 0.12360337376594543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62300_62301_1",
      "ports": {
        "bus1": 62300,
        "bus2": 62301
      },
      "params": {
        "R": 0.006144992541521788,
        "X": 0.12360337376594543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62302_62310_1",
      "ports": {
        "bus1": 62302,
        "bus2": 62310
      },
      "params": {
        "R": 0.007686522789299488,
        "X": 0.0368415042757988,
        "G": 0.0,
        "B": 0.0075348312966525555
      },
      "extension": {
        "length": 11874.489427001954,
        "rating": 185.05115509033203
      }
    },
    {
      "class": "Branch",
      "id": "branch_62304_62305_1",
      "ports": {
        "bus1": 62304,
        "bus2": 62305
      },
      "params": {
        "R": 0.0002610973606351763,
        "X": 0.0010038078762590885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62304_63462_1",
      "ports": {
        "bus1": 62304,
        "bus2": 63462
      },
      "params": {
        "R": 0.008197804912924767,
        "X": 0.039423923939466476,
        "G": 0.0,
        "B": 0.014769506640732288
      },
      "extension": {
        "length": 18798.085376586914,
        "rating": 186.31691932678223
      }
    },
    {
      "class": "Branch",
      "id": "branch_62306_63462_1",
      "ports": {
        "bus1": 63462,
        "bus2": 62306
      },
      "params": {
        "R": 0.011363839730620384,
        "X": 0.0592629499733448,
        "G": 0.0,
        "B": 0.015022379346191883
      },
      "extension": {
        "length": 20594.032219116212,
        "rating": 168.719744682312
      }
    },
    {
      "class": "Branch",
      "id": "branch_62307_62308_1",
      "ports": {
        "bus1": 62307,
        "bus2": 62308
      },
      "params": {
        "R": 0.00506628816947341,
        "X": 0.021383266896009445,
        "G": 0.0,
        "B": 0.006026932504028082
      },
      "extension": {
        "length": 8458.245555358886,
        "rating": 124.14155006408691
      }
    },
    {
      "class": "Branch",
      "id": "branch_62307_62309_1",
      "ports": {
        "bus1": 62307,
        "bus2": 62309
      },
      "params": {
        "R": 0.0010794152040034533,
        "X": 0.004445210099220276,
        "G": 0.0,
        "B": 0.003279671538621187
      },
      "extension": {
        "length": 2792.599205657959,
        "rating": 183.55058431625366
      }
    },
    {
      "class": "Branch",
      "id": "branch_62307_63250_1",
      "ports": {
        "bus1": 63250,
        "bus2": 62307
      },
      "params": {
        "R": 0.003793488023802638,
        "X": 0.017475763335824013,
        "G": 0.0,
        "B": 0.004408061970025301
      },
      "extension": {
        "length": 6293.358209289551,
        "rating": 170.79956531524658
      }
    },
    {
      "class": "Branch",
      "id": "branch_62308_62309_1",
      "ports": {
        "bus1": 62309,
        "bus2": 62308
      },
      "params": {
        "R": 0.0017397361807525158,
        "X": 0.01040014810860157,
        "G": 0.0,
        "B": 0.006255959626287222
      },
      "extension": {
        "length": 5396.4629780273435,
        "rating": 155.20007610321045
      }
    },
    {
      "class": "Branch",
      "id": "branch_62309_62310_1",
      "ports": {
        "bus1": 62309,
        "bus2": 62310
      },
      "params": {
        "R": 0.006324751302599907,
        "X": 0.02462315559387207,
        "G": 0.0,
        "B": 0.006468659732490778
      },
      "extension": {
        "length": 8620.359288024903,
        "rating": 195.18437385559082
      }
    },
    {
      "class": "Branch",
      "id": "branch_62309_63493_1",
      "ports": {
        "bus1": 63493,
        "bus2": 62309
      },
      "params": {
        "R": 0.0034699742682278156,
        "X": 0.015205166302621365,
        "G": 0.0,
        "B": 0.01635788381099701
      },
      "extension": {
        "length": 11167.8060970459,
        "rating": 211.49306297302246
      }
    },
    {
      "class": "Branch",
      "id": "branch_62309_63493_2",
      "ports": {
        "bus1": 63493,
        "bus2": 62309
      },
      "params": {
        "R": 0.0034699742682278156,
        "X": 0.015205166302621365,
        "G": 0.0,
        "B": 0.01635788381099701
      },
      "extension": {
        "length": 11167.8060970459,
        "rating": 211.49306297302246
      }
    },
    {
      "class": "Branch",
      "id": "branch_62311_62312_1",
      "ports": {
        "bus1": 62311,
        "bus2": 62312
      },
      "params": {
        "R": 0.006023026537150145,
        "X": 0.02318537048995495,
        "G": 0.0,
        "B": 0.004438217729330063
      },
      "extension": {
        "length": 7591.860415283203,
        "rating": 166.91884994506836
      }
    },
    {
      "class": "Branch",
      "id": "branch_62311_62323_1",
      "ports": {
        "bus1": 62311,
        "bus2": 62323
      },
      "params": {
        "R": 0.005093524698168039,
        "X": 0.02815900556743145,
        "G": 0.0,
        "B": 0.024422749876976013
      },
      "extension": {
        "length": 19435.968673461914,
        "rating": 171.9336748123169
      }
    },
    {
      "class": "Branch",
      "id": "branch_62312_62314_1",
      "ports": {
        "bus1": 62314,
        "bus2": 62312
      },
      "params": {
        "R": 0.017043307423591614,
        "X": 0.05868863686919212,
        "G": 0.0,
        "B": 0.013956135138869286
      },
      "extension": {
        "length": 19613.232318603517,
        "rating": 161.6067409515381
      }
    },
    {
      "class": "Branch",
      "id": "branch_62313_62323_1",
      "ports": {
        "bus1": 62313,
        "bus2": 62323
      },
      "params": {
        "R": 0.007817566394805908,
        "X": 0.028625022619962692,
        "G": 0.0,
        "B": 0.0037214113399386406
      },
      "extension": {
        "length": 7598.034875610352,
        "rating": 170.1282262802124
      }
    },
    {
      "class": "Branch",
      "id": "branch_62313_62326_1",
      "ports": {
        "bus1": 62313,
        "bus2": 62326
      },
      "params": {
        "R": 0.005032159388065338,
        "X": 0.024307923391461372,
        "G": 0.0,
        "B": 0.018480287864804268
      },
      "extension": {
        "length": 15380.915259155274,
        "rating": 165.70186614990234
      }
    },
    {
      "class": "Branch",
      "id": "branch_62314_62463_1",
      "ports": {
        "bus1": 62314,
        "bus2": 62463
      },
      "params": {
        "R": 0.015889408066868782,
        "X": 0.07473114132881165,
        "G": 0.0,
        "B": 0.011454031802713871
      },
      "extension": {
        "length": 21240.375278686523,
        "rating": 154.3840527534485
      }
    },
    {
      "class": "Branch",
      "id": "branch_62315_62316_1",
      "ports": {
        "bus1": 62315,
        "bus2": 62316
      },
      "params": {
        "R": 0.00027137601864524186,
        "X": 0.0010629197349771857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62316_62317_1",
      "ports": {
        "bus1": 62316,
        "bus2": 62317
      },
      "params": {
        "R": 0.009600686840713024,
        "X": 0.04981023818254471,
        "G": 0.0,
        "B": 0.005250426009297371
      },
      "extension": {
        "length": 11730.97197784424,
        "rating": 159.93313789367676
      }
    },
    {
      "class": "Branch",
      "id": "branch_62317_62318_1",
      "ports": {
        "bus1": 62317,
        "bus2": 62318
      },
      "params": {
        "R": 0.00029253261163830757,
        "X": 0.0011019697412848473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62317_62328_1",
      "ports": {
        "bus1": 62328,
        "bus2": 62317
      },
      "params": {
        "R": 0.014667068608105183,
        "X": 0.057410430163145065,
        "G": 0.0,
        "B": 0.014661602675914764
      },
      "extension": {
        "length": 20936.61730810547,
        "rating": 157.7309012413025
      }
    },
    {
      "class": "Branch",
      "id": "branch_62319_62328_1",
      "ports": {
        "bus1": 62328,
        "bus2": 62319
      },
      "params": {
        "R": 0.012710393406450748,
        "X": 0.05024639889597893,
        "G": 0.0,
        "B": 0.017141832038760185
      },
      "extension": {
        "length": 20369.598336914063,
        "rating": 154.65705394744873
      }
    },
    {
      "class": "Branch",
      "id": "branch_62319_62329_1",
      "ports": {
        "bus1": 62319,
        "bus2": 62329
      },
      "params": {
        "R": 0.011371620930731297,
        "X": 0.046243295073509216,
        "G": 0.0,
        "B": 0.008078495040535927
      },
      "extension": {
        "length": 13480.654876831055,
        "rating": 150.13173818588257
      }
    },
    {
      "class": "Branch",
      "id": "branch_62320_62321_1",
      "ports": {
        "bus1": 62320,
        "bus2": 62321
      },
      "params": {
        "R": 0.00024263927480205894,
        "X": 0.0010161380050703883,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62320_62323_1",
      "ports": {
        "bus1": 62320,
        "bus2": 62323
      },
      "params": {
        "R": 0.009200911968946457,
        "X": 0.031909290701150894,
        "G": 0.0,
        "B": 0.003506297245621681
      },
      "extension": {
        "length": 7052.312651000977,
        "rating": 170.7029938697815
      }
    },
    {
      "class": "Branch",
      "id": "branch_62320_62326_1",
      "ports": {
        "bus1": 62326,
        "bus2": 62320
      },
      "params": {
        "R": 0.005904749035835266,
        "X": 0.02854366973042488,
        "G": 0.0,
        "B": 0.00893411599099636
      },
      "extension": {
        "length": 10437.024261291504,
        "rating": 158.50327014923096
      }
    },
    {
      "class": "Branch",
      "id": "branch_62322_62323_1",
      "ports": {
        "bus1": 62323,
        "bus2": 62322
      },
      "params": {
        "R": 0.0005274848663248122,
        "X": 0.03545525297522545,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62322_62324_1",
      "ports": {
        "bus1": 62322,
        "bus2": 62324
      },
      "params": {
        "R": 0.00026684842305257916,
        "X": 0.0010181240504607558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62322_63397_1",
      "ports": {
        "bus1": 63397,
        "bus2": 62322
      },
      "params": {
        "R": 0.0016083393711596727,
        "X": 0.02067270502448082,
        "G": 0.0,
        "B": 0.30906063318252563
      },
      "extension": {
        "length": 55327.98991113281,
        "rating": 1027.6185989379883
      }
    },
    {
      "class": "Branch",
      "id": "branch_62322_63464_1",
      "ports": {
        "bus1": 63464,
        "bus2": 62322
      },
      "params": {
        "R": 0.0012568841921165586,
        "X": 0.014866831712424755,
        "G": 0.0,
        "B": 0.31982317566871643
      },
      "extension": {
        "length": 48073.43644189453,
        "rating": 1205.1505088806152
      }
    },
    {
      "class": "Branch",
      "id": "branch_62325_62326_1",
      "ports": {
        "bus1": 62325,
        "bus2": 62326
      },
      "params": {
        "R": 0.003943321295082569,
        "X": 0.016446096822619438,
        "G": 0.0,
        "B": 0.00564905209466815
      },
      "extension": {
        "length": 7021.098858581543,
        "rating": 166.65539741516113
      }
    },
    {
      "class": "Branch",
      "id": "branch_62325_62540_1",
      "ports": {
        "bus1": 62325,
        "bus2": 62540
      },
      "params": {
        "R": 0.014045681804418564,
        "X": 0.06743203848600388,
        "G": 0.0,
        "B": 0.015950821340084076
      },
      "extension": {
        "length": 24113.861372680665,
        "rating": 150.59010982513428
      }
    },
    {
      "class": "Branch",
      "id": "branch_62326_62327_1",
      "ports": {
        "bus1": 62326,
        "bus2": 62327
      },
      "params": {
        "R": 0.0002481212140992284,
        "X": 0.0011963789584115148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62329_62543_1",
      "ports": {
        "bus1": 62329,
        "bus2": 62543
      },
      "params": {
        "R": 0.008142249658703804,
        "X": 0.03798823058605194,
        "G": 0.0,
        "B": 0.01885671354830265
      },
      "extension": {
        "length": 18858.33969873047,
        "rating": 144.19678449630737
      }
    },
    {
      "class": "Branch",
      "id": "branch_62330_62332_1",
      "ports": {
        "bus1": 62330,
        "bus2": 62332
      },
      "params": {
        "R": 0.014121816493570805,
        "X": 0.06390649825334549,
        "G": 0.0,
        "B": 0.008245199918746948
      },
      "extension": {
        "length": 14511.396845214844,
        "rating": 158.30116271972656
      }
    },
    {
      "class": "Branch",
      "id": "branch_62330_62923_1",
      "ports": {
        "bus1": 62923,
        "bus2": 62330
      },
      "params": {
        "R": 0.008845645003020763,
        "X": 0.044091884046792984,
        "G": 0.0,
        "B": 0.010385796427726744
      },
      "extension": {
        "length": 15119.83366040039,
        "rating": 147.06957340240479
      }
    },
    {
      "class": "Branch",
      "id": "branch_62331_62351_1",
      "ports": {
        "bus1": 62331,
        "bus2": 62351
      },
      "params": {
        "R": 0.05302635580301285,
        "X": 0.25755760073661804,
        "G": 0.0,
        "B": 0.035641953349113464
      },
      "extension": {
        "length": 65844.1134140625,
        "rating": 134.00566577911377
      }
    },
    {
      "class": "Branch",
      "id": "branch_62331_63118_1",
      "ports": {
        "bus1": 62331,
        "bus2": 63118
      },
      "params": {
        "R": 0.08263904601335526,
        "X": 0.35754895210266113,
        "G": 0.0,
        "B": 0.036119259893894196
      },
      "extension": {
        "length": 78959.04777685547,
        "rating": 145.55383920669556
      }
    },
    {
      "class": "Branch",
      "id": "branch_62332_62335_1",
      "ports": {
        "bus1": 62332,
        "bus2": 62335
      },
      "params": {
        "R": 0.01313301082700491,
        "X": 0.07754138112068176,
        "G": 0.0,
        "B": 0.06308174133300781
      },
      "extension": {
        "length": 47223.53110986328,
        "rating": 125.84702968597412
      }
    },
    {
      "class": "Branch",
      "id": "branch_62332_62689_1",
      "ports": {
        "bus1": 62332,
        "bus2": 62689
      },
      "params": {
        "R": 0.013667194172739983,
        "X": 0.04909917339682579,
        "G": 0.0,
        "B": 0.01572316884994507
      },
      "extension": {
        "length": 20041.649005737305,
        "rating": 167.11350679397583
      }
    },
    {
      "class": "Branch",
      "id": "branch_62333_62334_1",
      "ports": {
        "bus1": 62333,
        "bus2": 62334
      },
      "params": {
        "R": 0.0002626661735121161,
        "X": 0.0011182144517078996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62333_62355_1",
      "ports": {
        "bus1": 62333,
        "bus2": 62355
      },
      "params": {
        "R": 0.006805247161537409,
        "X": 0.025362137705087662,
        "G": 0.0,
        "B": 0.12218455225229263
      },
      "extension": {
        "length": 35402.421680419924,
        "rating": 187.5005006790161
      }
    },
    {
      "class": "Branch",
      "id": "branch_62333_62974_1",
      "ports": {
        "bus1": 62333,
        "bus2": 62974
      },
      "params": {
        "R": 0.014764884486794472,
        "X": 0.04714617878198624,
        "G": 0.0,
        "B": 0.008643736131489277
      },
      "extension": {
        "length": 13668.746465698243,
        "rating": 192.4818754196167
      }
    },
    {
      "class": "Branch",
      "id": "branch_62335_62336_1",
      "ports": {
        "bus1": 62335,
        "bus2": 62336
      },
      "params": {
        "R": 0.00029050407465547323,
        "X": 0.0010794795816764235,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62335_62681_1",
      "ports": {
        "bus1": 62335,
        "bus2": 62681
      },
      "params": {
        "R": 0.012369094416499138,
        "X": 0.06530299037694931,
        "G": 0.0,
        "B": 0.008708333596587181
      },
      "extension": {
        "length": 16993.247495361327,
        "rating": 126.59604549407959
      }
    },
    {
      "class": "Branch",
      "id": "branch_62337_62338_1",
      "ports": {
        "bus1": 62337,
        "bus2": 62338
      },
      "params": {
        "R": 0.00029271701350808144,
        "X": 0.0010270639322698116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62338_62356_1",
      "ports": {
        "bus1": 62338,
        "bus2": 62356
      },
      "params": {
        "R": 0.012899364344775677,
        "X": 0.05772373825311661,
        "G": 0.0,
        "B": 0.017743133008480072
      },
      "extension": {
        "length": 24074.31750732422,
        "rating": 157.22553730010986
      }
    },
    {
      "class": "Branch",
      "id": "branch_62338_62762_1",
      "ports": {
        "bus1": 62338,
        "bus2": 62762
      },
      "params": {
        "R": 0.015459589660167694,
        "X": 0.04895040765404701,
        "G": 0.0,
        "B": 0.016732748597860336
      },
      "extension": {
        "length": 19169.968072631837,
        "rating": 161.94326877593994
      }
    },
    {
      "class": "Branch",
      "id": "branch_62339_62340_1",
      "ports": {
        "bus1": 62339,
        "bus2": 62340
      },
      "params": {
        "R": 0.00027804082492366433,
        "X": 0.0011444207048043609,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62340_62344_1",
      "ports": {
        "bus1": 62344,
        "bus2": 62340
      },
      "params": {
        "R": 0.0067955912090837955,
        "X": 0.02879069373011589,
        "G": 0.0,
        "B": 0.0038310184609144926
      },
      "extension": {
        "length": 8142.167825134277,
        "rating": 154.16537523269653
      }
    },
    {
      "class": "Branch",
      "id": "branch_62340_62350_1",
      "ports": {
        "bus1": 62350,
        "bus2": 62340
      },
      "params": {
        "R": 0.0035162270069122314,
        "X": 0.01929495483636856,
        "G": 0.0,
        "B": 0.042964909225702286
      },
      "extension": {
        "length": 20459.518615722656,
        "rating": 122.90705442428589
      }
    },
    {
      "class": "Branch",
      "id": "branch_62341_62342_1",
      "ports": {
        "bus1": 62342,
        "bus2": 62341
      },
      "params": {
        "R": 0.00046351837227120996,
        "X": 0.028157852590084076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62341_63587_1",
      "ports": {
        "bus1": 63587,
        "bus2": 62341
      },
      "params": {
        "R": 0.0016321538714691997,
        "X": 0.02090364322066307,
        "G": 0.0,
        "B": 0.2882935106754303
      },
      "extension": {
        "length": 55078.709312988285,
        "rating": 1302.4901390075684
      }
    },
    {
      "class": "Branch",
      "id": "branch_62341_64522_1",
      "ports": {
        "bus1": 62341,
        "bus2": 64522
      },
      "params": {
        "R": 0.0016568584833294153,
        "X": 0.019334152340888977,
        "G": 0.0,
        "B": 0.3705226182937622
      },
      "extension": {
        "length": 57942.7134741211,
        "rating": 1128.9385795593262
      }
    },
    {
      "class": "Branch",
      "id": "branch_62341_65359_1",
      "ports": {
        "bus1": 65359,
        "bus2": 62341
      },
      "params": {
        "R": 0.0007491431897506118,
        "X": 0.009073248133063316,
        "G": 0.0,
        "B": 0.28187549114227295
      },
      "extension": {
        "length": 34719.476947998046,
        "rating": 1204.0068626403809
      }
    },
    {
      "class": "Branch",
      "id": "branch_62342_62343_1",
      "ports": {
        "bus1": 62343,
        "bus2": 62342
      },
      "params": {
        "R": 0.0032774198334664106,
        "X": 0.09760864824056625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62342_62345_1",
      "ports": {
        "bus1": 62342,
        "bus2": 62345
      },
      "params": {
        "R": 0.0002716092858463526,
        "X": 0.0010055787861347198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62343_62344_1",
      "ports": {
        "bus1": 62344,
        "bus2": 62343
      },
      "params": {
        "R": 0.004478119313716888,
        "X": 0.14214883744716644,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837156,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362729,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62343_63810_1",
      "ports": {
        "bus1": 62343,
        "bus2": 63810
      },
      "params": {
        "R": 0.008642427623271942,
        "X": 0.05672398582100868,
        "G": 0.0,
        "B": 0.024289097636938095
      },
      "extension": {
        "length": 27957.809021484376,
        "rating": 221.5806007385254
      }
    },
    {
      "class": "Branch",
      "id": "branch_62344_62357_1",
      "ports": {
        "bus1": 62344,
        "bus2": 62357
      },
      "params": {
        "R": 0.028754962608218193,
        "X": 0.07982354611158371,
        "G": 0.0,
        "B": 0.022378183901309967
      },
      "extension": {
        "length": 31288.156066406253,
        "rating": 149.00646209716797
      }
    },
    {
      "class": "Branch",
      "id": "branch_62344_62922_1",
      "ports": {
        "bus1": 62922,
        "bus2": 62344
      },
      "params": {
        "R": 0.008405471220612526,
        "X": 0.03947039321064949,
        "G": 0.0,
        "B": 0.009219645522534847
      },
      "extension": {
        "length": 14008.40164050293,
        "rating": 144.1996455192566
      }
    },
    {
      "class": "Branch",
      "id": "branch_62346_62349_1",
      "ports": {
        "bus1": 62346,
        "bus2": 62349
      },
      "params": {
        "R": 0.013418302871286869,
        "X": 0.3718438148498535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62346_62350_1",
      "ports": {
        "bus1": 62346,
        "bus2": 62350
      },
      "params": {
        "R": 0.00022198795340955257,
        "X": 0.0011509835021570325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62347_62349_1",
      "ports": {
        "bus1": 62347,
        "bus2": 62349
      },
      "params": {
        "R": -0.005943353287875652,
        "X": -0.16470038890838623,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62347_63805_1",
      "ports": {
        "bus1": 62347,
        "bus2": 63805
      },
      "params": {
        "R": 0.05134565010666847,
        "X": 0.10865394026041031,
        "G": 0.0,
        "B": 0.002514817751944065
      },
      "extension": {
        "length": 12456.583105957032,
        "rating": 52.50718593597412
      }
    },
    {
      "class": "Branch",
      "id": "branch_62348_62349_1",
      "ports": {
        "bus1": 62348,
        "bus2": 62349
      },
      "params": {
        "R": 0.051490411162376404,
        "X": 1.4268862009048462,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62350_62928_1",
      "ports": {
        "bus1": 62928,
        "bus2": 62350
      },
      "params": {
        "R": 0.005144580267369747,
        "X": 0.022008342668414116,
        "G": 0.0,
        "B": 0.027050308883190155
      },
      "extension": {
        "length": 17608.759692626954,
        "rating": 140.40871858596802
      }
    },
    {
      "class": "Branch",
      "id": "branch_62351_62352_1",
      "ports": {
        "bus1": 62352,
        "bus2": 62351
      },
      "params": {
        "R": 0.00992884486913681,
        "X": 0.24957279860973358,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62351_62353_1",
      "ports": {
        "bus1": 62351,
        "bus2": 62353
      },
      "params": {
        "R": 0.00029069697484374046,
        "X": 0.0010012320708483458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62351_64507_1",
      "ports": {
        "bus1": 62351,
        "bus2": 64507
      },
      "params": {
        "R": 0.001712244818918407,
        "X": 0.0076982975006103516,
        "G": 0.0,
        "B": 0.009503710083663464
      },
      "extension": {
        "length": 6401.562441833496,
        "rating": 136.62962913513184
      }
    },
    {
      "class": "Branch",
      "id": "branch_62352_63809_1",
      "ports": {
        "bus1": 62352,
        "bus2": 63809
      },
      "params": {
        "R": 0.15440960228443146,
        "X": 0.4014342129230499,
        "G": 0.0,
        "B": 0.018098672851920128
      },
      "extension": {
        "length": 53250.08065136719,
        "rating": 54.31532859802246
      }
    },
    {
      "class": "Branch",
      "id": "branch_62352_64506_1",
      "ports": {
        "bus1": 62352,
        "bus2": 64506
      },
      "params": {
        "R": 0.014748744666576385,
        "X": 0.040270719677209854,
        "G": 0.0,
        "B": 0.002078776014968753
      },
      "extension": {
        "length": 6509.154293151856,
        "rating": 44.72701549530029
      }
    },
    {
      "class": "Branch",
      "id": "branch_62354_62356_1",
      "ports": {
        "bus1": 62354,
        "bus2": 62356
      },
      "params": {
        "R": 0.008097898215055466,
        "X": 0.03152116388082504,
        "G": 0.0,
        "B": 0.008089480921626091
      },
      "extension": {
        "length": 11216.04991973877,
        "rating": 145.2678680419922
      }
    },
    {
      "class": "Branch",
      "id": "branch_62354_62397_1",
      "ports": {
        "bus1": 62354,
        "bus2": 62397
      },
      "params": {
        "R": 0.031177625060081482,
        "X": 0.1051919236779213,
        "G": 0.0,
        "B": 0.02028515934944153
      },
      "extension": {
        "length": 35365.85991210938,
        "rating": 153.4024715423584
      }
    },
    {
      "class": "Branch",
      "id": "branch_62354_62681_1",
      "ports": {
        "bus1": 62354,
        "bus2": 62681
      },
      "params": {
        "R": 0.009601996280252934,
        "X": 0.04782087728381157,
        "G": 0.0,
        "B": 0.013040024787187576
      },
      "extension": {
        "length": 17843.82046105957,
        "rating": 152.99675464630127
      }
    },
    {
      "class": "Branch",
      "id": "branch_62355_62923_1",
      "ports": {
        "bus1": 62355,
        "bus2": 62923
      },
      "params": {
        "R": 0.0295123178511858,
        "X": 0.1269996166229248,
        "G": 0.0,
        "B": 0.03355793282389641
      },
      "extension": {
        "length": 41613.42535839844,
        "rating": 149.4825005531311
      }
    },
    {
      "class": "Branch",
      "id": "branch_62355_65934_1",
      "ports": {
        "bus1": 62355,
        "bus2": 65934
      },
      "params": {
        "R": 0.03851012885570526,
        "X": 0.13260583579540253,
        "G": 0.0,
        "B": 0.08310339599847794
      },
      "extension": {
        "length": 72899.53094531251,
        "rating": 169.9542999267578
      }
    },
    {
      "class": "Branch",
      "id": "branch_62357_62880_1",
      "ports": {
        "bus1": 62357,
        "bus2": 62880
      },
      "params": {
        "R": 0.05407615378499031,
        "X": 0.2295842319726944,
        "G": 0.0,
        "B": 0.040015969425439835
      },
      "extension": {
        "length": 72673.66510400391,
        "rating": 155.17046451568604
      }
    },
    {
      "class": "Branch",
      "id": "branch_62358_62359_1",
      "ports": {
        "bus1": 62359,
        "bus2": 62358
      },
      "params": {
        "R": 0.008396454155445099,
        "X": 0.02860894612967968,
        "G": 0.0,
        "B": 0.007368743885308504
      },
      "extension": {
        "length": 10498.042141479493,
        "rating": 148.83630275726318
      }
    },
    {
      "class": "Branch",
      "id": "branch_62358_62379_1",
      "ports": {
        "bus1": 62358,
        "bus2": 62379
      },
      "params": {
        "R": 0.007216508965939283,
        "X": 0.05186140164732933,
        "G": 0.0,
        "B": 0.013401436619460583
      },
      "extension": {
        "length": 20011.649999633788,
        "rating": 159.05544757843018
      }
    },
    {
      "class": "Branch",
      "id": "branch_62359_62360_1",
      "ports": {
        "bus1": 62359,
        "bus2": 62360
      },
      "params": {
        "R": 0.015028689987957478,
        "X": 0.051114946603775024,
        "G": 0.0,
        "B": 0.0066473050974309444
      },
      "extension": {
        "length": 14152.504612060548,
        "rating": 126.72908306121826
      }
    },
    {
      "class": "Branch",
      "id": "branch_62360_62363_1",
      "ports": {
        "bus1": 62363,
        "bus2": 62360
      },
      "params": {
        "R": 0.011905637569725513,
        "X": 0.05698005482554436,
        "G": 0.0,
        "B": 0.014890842139720917
      },
      "extension": {
        "length": 20515.788622924807,
        "rating": 142.64817237854004
      }
    },
    {
      "class": "Branch",
      "id": "branch_62361_62362_1",
      "ports": {
        "bus1": 62362,
        "bus2": 62361
      },
      "params": {
        "R": 0.00504658417776227,
        "X": 0.027090411633253098,
        "G": 0.0,
        "B": 0.018673822283744812
      },
      "extension": {
        "length": 14817.054885864258,
        "rating": 162.58097887039185
      }
    },
    {
      "class": "Branch",
      "id": "branch_62361_62364_1",
      "ports": {
        "bus1": 62364,
        "bus2": 62361
      },
      "params": {
        "R": 0.013094120658934116,
        "X": 0.06020225211977959,
        "G": 0.0,
        "B": 0.00962747447192669
      },
      "extension": {
        "length": 17606.617125732424,
        "rating": 155.13265132904053
      }
    },
    {
      "class": "Branch",
      "id": "branch_62362_62623_1",
      "ports": {
        "bus1": 62623,
        "bus2": 62362
      },
      "params": {
        "R": 0.005912491120398045,
        "X": 0.02463698759675026,
        "G": 0.0,
        "B": 0.020088447257876396
      },
      "extension": {
        "length": 17046.756415283202,
        "rating": 195.934796333313
      }
    },
    {
      "class": "Branch",
      "id": "branch_62362_62931_1",
      "ports": {
        "bus1": 62931,
        "bus2": 62362
      },
      "params": {
        "R": 0.00660617696121335,
        "X": 0.0273126233369112,
        "G": 0.0,
        "B": 0.013227294199168682
      },
      "extension": {
        "length": 14601.826674316406,
        "rating": 175.0909924507141
      }
    },
    {
      "class": "Branch",
      "id": "branch_62363_62364_1",
      "ports": {
        "bus1": 62364,
        "bus2": 62363
      },
      "params": {
        "R": 0.010567937046289444,
        "X": 0.052415650337934494,
        "G": 0.0,
        "B": 0.009751803241670133
      },
      "extension": {
        "length": 16341.016981201172,
        "rating": 132.90231227874756
      }
    },
    {
      "class": "Branch",
      "id": "branch_62363_62378_1",
      "ports": {
        "bus1": 62378,
        "bus2": 62363
      },
      "params": {
        "R": 0.011912602931261063,
        "X": 0.05142403766512871,
        "G": 0.0,
        "B": 0.006799561902880669
      },
      "extension": {
        "length": 13781.707012573243,
        "rating": 148.2983946800232
      }
    },
    {
      "class": "Branch",
      "id": "branch_62364_62365_1",
      "ports": {
        "bus1": 62364,
        "bus2": 62365
      },
      "params": {
        "R": 0.00027287923148833215,
        "X": 0.0010814954293891788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62366_62872_1",
      "ports": {
        "bus1": 62872,
        "bus2": 62366
      },
      "params": {
        "R": 0.009683933109045029,
        "X": 0.048887692391872406,
        "G": 0.0,
        "B": 0.016129236668348312
      },
      "extension": {
        "length": 20106.12707006836,
        "rating": 153.9149045944214
      }
    },
    {
      "class": "Branch",
      "id": "branch_62366_63028_1",
      "ports": {
        "bus1": 63028,
        "bus2": 62366
      },
      "params": {
        "R": 0.00563400611281395,
        "X": 0.02505243383347988,
        "G": 0.0,
        "B": 0.0059583461843431
      },
      "extension": {
        "length": 8347.614052368164,
        "rating": 159.35081243515015
      }
    },
    {
      "class": "Branch",
      "id": "branch_62367_62875_1",
      "ports": {
        "bus1": 62367,
        "bus2": 62875
      },
      "params": {
        "R": 0.013228501193225384,
        "X": 0.046833254396915436,
        "G": 0.0,
        "B": 0.01661425456404686
      },
      "extension": {
        "length": 19092.55940222168,
        "rating": 161.45284175872803
      }
    },
    {
      "class": "Branch",
      "id": "branch_62367_63047_1",
      "ports": {
        "bus1": 63047,
        "bus2": 62367
      },
      "params": {
        "R": 0.00826591532677412,
        "X": 0.0398111455142498,
        "G": 0.0,
        "B": 0.009565653279423714
      },
      "extension": {
        "length": 15117.615888793945,
        "rating": 170.84401845932007
      }
    },
    {
      "class": "Branch",
      "id": "branch_62368_62369_1",
      "ports": {
        "bus1": 62369,
        "bus2": 62368
      },
      "params": {
        "R": 0.0013166881399229169,
        "X": 0.006497963797301054,
        "G": 0.0,
        "B": 0.0038940811064094305
      },
      "extension": {
        "length": 3623.106710083008,
        "rating": 156.9033145904541
      }
    },
    {
      "class": "Branch",
      "id": "branch_62368_62372_1",
      "ports": {
        "bus1": 62368,
        "bus2": 62372
      },
      "params": {
        "R": 0.0033015140797942877,
        "X": 0.016635427251458168,
        "G": 0.0,
        "B": 0.0014180983416736126
      },
      "extension": {
        "length": 3480.3647135925294,
        "rating": 120.7956075668335
      }
    },
    {
      "class": "Branch",
      "id": "branch_62369_63542_1",
      "ports": {
        "bus1": 63542,
        "bus2": 62369
      },
      "params": {
        "R": 0.003635039087384939,
        "X": 0.018576333299279213,
        "G": 0.0,
        "B": 0.006610509939491749
      },
      "extension": {
        "length": 7874.494303161621,
        "rating": 173.10839891433716
      }
    },
    {
      "class": "Branch",
      "id": "branch_62370_62371_1",
      "ports": {
        "bus1": 62370,
        "bus2": 62371
      },
      "params": {
        "R": 0.00022823286417406052,
        "X": 0.0010335000697523355,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62370_62377_1",
      "ports": {
        "bus1": 62370,
        "bus2": 62377
      },
      "params": {
        "R": 0.008698124438524246,
        "X": 0.03819204494357109,
        "G": 0.0,
        "B": 0.008808053098618984
      },
      "extension": {
        "length": 13673.845038208008,
        "rating": 162.9818081855774
      }
    },
    {
      "class": "Branch",
      "id": "branch_62370_63542_1",
      "ports": {
        "bus1": 62370,
        "bus2": 63542
      },
      "params": {
        "R": 0.0023416189942508936,
        "X": 0.010546301491558552,
        "G": 0.0,
        "B": 0.0022117490880191326
      },
      "extension": {
        "length": 3545.6562166442873,
        "rating": 177.53280401229858
      }
    },
    {
      "class": "Branch",
      "id": "branch_62372_63062_1",
      "ports": {
        "bus1": 62372,
        "bus2": 63062
      },
      "params": {
        "R": 0.008630208671092987,
        "X": 0.04468167945742607,
        "G": 0.0,
        "B": 0.014568568207323551
      },
      "extension": {
        "length": 16610.27440649414,
        "rating": 154.72252368927002
      }
    },
    {
      "class": "Branch",
      "id": "branch_62373_62374_1",
      "ports": {
        "bus1": 62373,
        "bus2": 62374
      },
      "params": {
        "R": 0.00020038899674545974,
        "X": 0.0010331665398553014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62373_62375_1",
      "ports": {
        "bus1": 62375,
        "bus2": 62373
      },
      "params": {
        "R": 0.004232431761920452,
        "X": 0.022557944059371948,
        "G": 0.0,
        "B": 0.014934604056179523
      },
      "extension": {
        "length": 12886.529978759767,
        "rating": 179.27565574645996
      }
    },
    {
      "class": "Branch",
      "id": "branch_62373_63048_1",
      "ports": {
        "bus1": 62373,
        "bus2": 63048
      },
      "params": {
        "R": 0.005937991198152304,
        "X": 0.021305719390511513,
        "G": 0.0,
        "B": 0.005385351367294788
      },
      "extension": {
        "length": 7480.403195251465,
        "rating": 151.54107809066772
      }
    },
    {
      "class": "Branch",
      "id": "branch_62373_63107_1",
      "ports": {
        "bus1": 62373,
        "bus2": 63107
      },
      "params": {
        "R": 0.00489525031298399,
        "X": 0.023573078215122223,
        "G": 0.0,
        "B": 0.022176098078489304
      },
      "extension": {
        "length": 15313.98153076172,
        "rating": 189.18377161026
      }
    },
    {
      "class": "Branch",
      "id": "branch_62375_62376_1",
      "ports": {
        "bus1": 62375,
        "bus2": 62376
      },
      "params": {
        "R": 0.00022363280004356056,
        "X": 0.0010096655460074544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62375_62378_1",
      "ports": {
        "bus1": 62378,
        "bus2": 62375
      },
      "params": {
        "R": 0.0013092615408822894,
        "X": 0.0061158980242908,
        "G": 0.0,
        "B": 0.002474163891747594
      },
      "extension": {
        "length": 2984.908589401245,
        "rating": 162.17440366744995
      }
    },
    {
      "class": "Branch",
      "id": "branch_62377_62378_1",
      "ports": {
        "bus1": 62377,
        "bus2": 62378
      },
      "params": {
        "R": 0.00632014824077487,
        "X": 0.030522631481289864,
        "G": 0.0,
        "B": 0.0031672590412199497
      },
      "extension": {
        "length": 7239.900061340332,
        "rating": 133.85865688323975
      }
    },
    {
      "class": "Branch",
      "id": "branch_62379_62380_1",
      "ports": {
        "bus1": 62379,
        "bus2": 62380
      },
      "params": {
        "R": 0.0002520756097510457,
        "X": 0.001103565446101129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62379_62381_1",
      "ports": {
        "bus1": 62379,
        "bus2": 62381
      },
      "params": {
        "R": 0.004320724867284298,
        "X": 0.022301405668258667,
        "G": 0.0,
        "B": 0.021386263892054558
      },
      "extension": {
        "length": 16007.117269042968,
        "rating": 170.2963948249817
      }
    },
    {
      "class": "Branch",
      "id": "branch_62379_62644_1",
      "ports": {
        "bus1": 62379,
        "bus2": 62644
      },
      "params": {
        "R": 0.005981219466775656,
        "X": 0.03492880240082741,
        "G": 0.0,
        "B": 0.025150790810585022
      },
      "extension": {
        "length": 21193.23573742676,
        "rating": 125.68920850753784
      }
    },
    {
      "class": "Branch",
      "id": "branch_62381_62617_1",
      "ports": {
        "bus1": 62617,
        "bus2": 62381
      },
      "params": {
        "R": 0.0067055607214570045,
        "X": 0.0356159545481205,
        "G": 0.0,
        "B": 0.011688608676195145
      },
      "extension": {
        "length": 15013.705998779298,
        "rating": 175.43654441833496
      }
    },
    {
      "class": "Branch",
      "id": "branch_62382_62383_1",
      "ports": {
        "bus1": 62382,
        "bus2": 62383
      },
      "params": {
        "R": 0.00022173735487740487,
        "X": 0.001130411634221673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62382_62753_1",
      "ports": {
        "bus1": 62753,
        "bus2": 62382
      },
      "params": {
        "R": 0.014162716455757618,
        "X": 0.06806379556655884,
        "G": 0.0,
        "B": 0.009858720935881138
      },
      "extension": {
        "length": 19660.135502197267,
        "rating": 167.2314167022705
      }
    },
    {
      "class": "Branch",
      "id": "branch_62382_63330_1",
      "ports": {
        "bus1": 63330,
        "bus2": 62382
      },
      "params": {
        "R": 0.010777668096125126,
        "X": 0.061672817915678024,
        "G": 0.0,
        "B": 0.014361632987856865
      },
      "extension": {
        "length": 20728.527405029297,
        "rating": 170.7180619239807
      }
    },
    {
      "class": "Branch",
      "id": "branch_62384_62388_1",
      "ports": {
        "bus1": 62388,
        "bus2": 62384
      },
      "params": {
        "R": 0.009570985101163387,
        "X": 0.04998955503106117,
        "G": 0.0,
        "B": 0.011717058718204498
      },
      "extension": {
        "length": 18424.78606933594,
        "rating": 143.83549690246582
      }
    },
    {
      "class": "Branch",
      "id": "branch_62384_62389_1",
      "ports": {
        "bus1": 62384,
        "bus2": 62389
      },
      "params": {
        "R": 0.01052781380712986,
        "X": 0.043698083609342575,
        "G": 0.0,
        "B": 0.019645063206553463
      },
      "extension": {
        "length": 19564.91405859375,
        "rating": 151.95618867874146
      }
    },
    {
      "class": "Branch",
      "id": "branch_62385_62386_1",
      "ports": {
        "bus1": 62385,
        "bus2": 62386
      },
      "params": {
        "R": 0.00021909781207796186,
        "X": 0.0011764172231778502,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62385_63131_1",
      "ports": {
        "bus1": 63131,
        "bus2": 62385
      },
      "params": {
        "R": 0.005291447509080172,
        "X": 0.025055060163140297,
        "G": 0.0,
        "B": 0.018732869997620583
      },
      "extension": {
        "length": 15287.896239257812,
        "rating": 162.73388862609863
      }
    },
    {
      "class": "Branch",
      "id": "branch_62387_62388_1",
      "ports": {
        "bus1": 62388,
        "bus2": 62387
      },
      "params": {
        "R": 0.005716973915696144,
        "X": 0.03230096772313118,
        "G": 0.0,
        "B": 0.014114021323621273
      },
      "extension": {
        "length": 14608.931217407227,
        "rating": 106.01997375488281
      }
    },
    {
      "class": "Branch",
      "id": "branch_62387_63133_1",
      "ports": {
        "bus1": 63133,
        "bus2": 62387
      },
      "params": {
        "R": 0.00875069946050644,
        "X": 0.04688538610935211,
        "G": 0.0,
        "B": 0.012972830794751644
      },
      "extension": {
        "length": 18422.390262084962,
        "rating": 143.4860110282898
      }
    },
    {
      "class": "Branch",
      "id": "branch_62389_63131_1",
      "ports": {
        "bus1": 62389,
        "bus2": 63131
      },
      "params": {
        "R": 0.006261179223656654,
        "X": 0.03524736687541008,
        "G": 0.0,
        "B": 0.008817091584205627
      },
      "extension": {
        "length": 12759.800830444336,
        "rating": 160.4581117630005
      }
    },
    {
      "class": "Branch",
      "id": "branch_62390_62971_1",
      "ports": {
        "bus1": 62390,
        "bus2": 62971
      },
      "params": {
        "R": 0.012982490472495556,
        "X": 0.05789266154170036,
        "G": 0.0,
        "B": 0.04856782779097557
      },
      "extension": {
        "length": 40090.342697753906,
        "rating": 163.19043636322021
      }
    },
    {
      "class": "Branch",
      "id": "branch_62391_62393_1",
      "ports": {
        "bus1": 62393,
        "bus2": 62391
      },
      "params": {
        "R": 0.008112364448606968,
        "X": 0.0372285321354866,
        "G": 0.0,
        "B": 0.005059211514890194
      },
      "extension": {
        "length": 10113.485916687012,
        "rating": 165.6659960746765
      }
    },
    {
      "class": "Branch",
      "id": "branch_62392_62393_1",
      "ports": {
        "bus1": 62393,
        "bus2": 62392
      },
      "params": {
        "R": 0.0005216349381953478,
        "X": 0.027043845504522324,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62392_62394_1",
      "ports": {
        "bus1": 62392,
        "bus2": 62394
      },
      "params": {
        "R": 0.0002959286794066429,
        "X": 0.001143807196058333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62392_63147_1",
      "ports": {
        "bus1": 63147,
        "bus2": 62392
      },
      "params": {
        "R": 0.0013015627628192306,
        "X": 0.018007932230830193,
        "G": 0.0,
        "B": 0.2742323875427246
      },
      "extension": {
        "length": 49857.3750871582,
        "rating": 1189.24560546875
      }
    },
    {
      "class": "Branch",
      "id": "branch_62392_63246_1",
      "ports": {
        "bus1": 62392,
        "bus2": 63246
      },
      "params": {
        "R": 0.002232322236523032,
        "X": 0.024318240582942963,
        "G": 0.0,
        "B": 0.3958160877227783
      },
      "extension": {
        "length": 70795.5056982422,
        "rating": 1144.8760032653809
      }
    },
    {
      "class": "Branch",
      "id": "branch_62393_62395_1",
      "ports": {
        "bus1": 62395,
        "bus2": 62393
      },
      "params": {
        "R": 0.007283357437700033,
        "X": 0.03273749724030495,
        "G": 0.0,
        "B": 0.004527795594185591
      },
      "extension": {
        "length": 8778.106543029786,
        "rating": 135.71805953979492
      }
    },
    {
      "class": "Branch",
      "id": "branch_62396_62411_1",
      "ports": {
        "bus1": 62396,
        "bus2": 62411
      },
      "params": {
        "R": 0.006037343759089708,
        "X": 0.026072224602103233,
        "G": 0.0,
        "B": 0.010743695311248302
      },
      "extension": {
        "length": 11621.290509887696,
        "rating": 179.60450649261475
      }
    },
    {
      "class": "Branch",
      "id": "branch_62397_62415_1",
      "ports": {
        "bus1": 62397,
        "bus2": 62415
      },
      "params": {
        "R": 0.004472878761589527,
        "X": 0.018486572429537773,
        "G": 0.0,
        "B": 0.040379833430051804
      },
      "extension": {
        "length": 19540.102642822265,
        "rating": 135.5536699295044
      }
    },
    {
      "class": "Branch",
      "id": "branch_62398_62399_1",
      "ports": {
        "bus1": 62399,
        "bus2": 62398
      },
      "params": {
        "R": 0.01242675632238388,
        "X": 0.26898255944252014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62398_62400_1",
      "ports": {
        "bus1": 62398,
        "bus2": 62400
      },
      "params": {
        "R": 0.00020281375327613205,
        "X": 0.001022710115648806,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62399_62402_1",
      "ports": {
        "bus1": 62399,
        "bus2": 62402
      },
      "params": {
        "R": 0.021243756636977196,
        "X": 0.05761517211794853,
        "G": 0.0,
        "B": 0.003735471284016967
      },
      "extension": {
        "length": 9866.441507629395,
        "rating": 60.31240224838257
      }
    },
    {
      "class": "Branch",
      "id": "branch_62401_62404_1",
      "ports": {
        "bus1": 62401,
        "bus2": 62404
      },
      "params": {
        "R": 0.012899817898869514,
        "X": 0.3085464835166931,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62401_62405_1",
      "ports": {
        "bus1": 62401,
        "bus2": 62405
      },
      "params": {
        "R": 0.0002563019806984812,
        "X": 0.0010983493411913514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62401_62410_1",
      "ports": {
        "bus1": 62410,
        "bus2": 62401
      },
      "params": {
        "R": 0.008968565613031387,
        "X": 0.04043925553560257,
        "G": 0.0,
        "B": 0.013619544915854931
      },
      "extension": {
        "length": 17248.969607299805,
        "rating": 163.32659721374512
      }
    },
    {
      "class": "Branch",
      "id": "branch_62402_62404_1",
      "ports": {
        "bus1": 62402,
        "bus2": 62404
      },
      "params": {
        "R": -0.003859692718833685,
        "X": -0.09231872111558914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62403_62404_1",
      "ports": {
        "bus1": 62403,
        "bus2": 62404
      },
      "params": {
        "R": 0.05825406685471535,
        "X": 1.3933597803115845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62406_62407_1",
      "ports": {
        "bus1": 62406,
        "bus2": 62407
      },
      "params": {
        "R": 0.00020890701853204519,
        "X": 0.0010009617544710636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62408_62409_1",
      "ports": {
        "bus1": 62409,
        "bus2": 62408
      },
      "params": {
        "R": 0.011224308982491493,
        "X": 0.28604939579963684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62408_62410_1",
      "ports": {
        "bus1": 62408,
        "bus2": 62410
      },
      "params": {
        "R": 0.00026631876244209707,
        "X": 0.001158341532573104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62410_62411_1",
      "ports": {
        "bus1": 62411,
        "bus2": 62410
      },
      "params": {
        "R": 0.005159726832062006,
        "X": 0.021051499992609024,
        "G": 0.0,
        "B": 0.005664104595780373
      },
      "extension": {
        "length": 7871.826838073731,
        "rating": 176.57090425491333
      }
    },
    {
      "class": "Branch",
      "id": "branch_62412_62414_1",
      "ports": {
        "bus1": 62412,
        "bus2": 62414
      },
      "params": {
        "R": 0.006699484772980213,
        "X": 0.035845398902893066,
        "G": 0.0,
        "B": 0.004420692566782236
      },
      "extension": {
        "length": 9201.957229797363,
        "rating": 122.81128168106079
      }
    },
    {
      "class": "Branch",
      "id": "branch_62412_63305_1",
      "ports": {
        "bus1": 62412,
        "bus2": 63305
      },
      "params": {
        "R": 0.006410705391317606,
        "X": 0.027289368212223053,
        "G": 0.0,
        "B": 0.0035955242346972227
      },
      "extension": {
        "length": 7035.716966308594,
        "rating": 137.3409867286682
      }
    },
    {
      "class": "Branch",
      "id": "branch_62413_62414_1",
      "ports": {
        "bus1": 62413,
        "bus2": 62414
      },
      "params": {
        "R": 0.0024191231932491064,
        "X": 0.013306834734976292,
        "G": 0.0,
        "B": 0.016192138195037842
      },
      "extension": {
        "length": 8808.315815368653,
        "rating": 134.58493947982788
      }
    },
    {
      "class": "Branch",
      "id": "branch_62413_63138_1",
      "ports": {
        "bus1": 62413,
        "bus2": 63138
      },
      "params": {
        "R": 0.008448491804301739,
        "X": 0.034069087356328964,
        "G": 0.0,
        "B": 0.022248834371566772
      },
      "extension": {
        "length": 18629.807927124024,
        "rating": 143.1339979171753
      }
    },
    {
      "class": "Branch",
      "id": "branch_62415_62416_1",
      "ports": {
        "bus1": 62416,
        "bus2": 62415
      },
      "params": {
        "R": 0.004493752960115671,
        "X": 0.11317326873540878,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62415_62417_1",
      "ports": {
        "bus1": 62415,
        "bus2": 62417
      },
      "params": {
        "R": 0.00026727968361228704,
        "X": 0.0010105217806994915,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62415_62923_1",
      "ports": {
        "bus1": 62415,
        "bus2": 62923
      },
      "params": {
        "R": 0.006010015960782766,
        "X": 0.0345369353890419,
        "G": 0.0,
        "B": 0.00572583544999361
      },
      "extension": {
        "length": 10370.437395446777,
        "rating": 160.4696750640869
      }
    },
    {
      "class": "Branch",
      "id": "branch_62416_62419_1",
      "ports": {
        "bus1": 62416,
        "bus2": 62419
      },
      "params": {
        "R": 0.03103946521878243,
        "X": 0.09171242266893387,
        "G": 0.0,
        "B": 0.003969145938754082
      },
      "extension": {
        "length": 13843.238280029298,
        "rating": 70.96458673477173
      }
    },
    {
      "class": "Branch",
      "id": "branch_62418_62419_1",
      "ports": {
        "bus1": 62419,
        "bus2": 62418
      },
      "params": {
        "R": 0.006152007728815079,
        "X": 0.16626618802547455,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62418_62420_1",
      "ports": {
        "bus1": 62418,
        "bus2": 62420
      },
      "params": {
        "R": 0.00028541177744045854,
        "X": 0.0011280309408903122,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62421_62422_1",
      "ports": {
        "bus1": 62421,
        "bus2": 62422
      },
      "params": {
        "R": 0.0002743894001469016,
        "X": 0.0010651578195393085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62422_63576_1",
      "ports": {
        "bus1": 62422,
        "bus2": 63576
      },
      "params": {
        "R": 0.007898633368313313,
        "X": 0.037606555968523026,
        "G": 0.0,
        "B": 0.005519224796444178
      },
      "extension": {
        "length": 9849.013199340821,
        "rating": 180.27021884918213
      }
    },
    {
      "class": "Branch",
      "id": "branch_62423_62424_1",
      "ports": {
        "bus1": 62423,
        "bus2": 62424
      },
      "params": {
        "R": 0.000254056096309796,
        "X": 0.0010268478654325008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62424_63145_1",
      "ports": {
        "bus1": 63145,
        "bus2": 62424
      },
      "params": {
        "R": 0.007584916893392801,
        "X": 0.04089628532528877,
        "G": 0.0,
        "B": 0.02094409614801407
      },
      "extension": {
        "length": 19891.873450195315,
        "rating": 146.42362594604492
      }
    },
    {
      "class": "Branch",
      "id": "branch_62424_63167_1",
      "ports": {
        "bus1": 63167,
        "bus2": 62424
      },
      "params": {
        "R": 0.006924369838088751,
        "X": 0.031697675585746765,
        "G": 0.0,
        "B": 0.01822107471525669
      },
      "extension": {
        "length": 14152.17156262207,
        "rating": 150.13837814331055
      }
    },
    {
      "class": "Branch",
      "id": "branch_62425_63423_1",
      "ports": {
        "bus1": 63423,
        "bus2": 62425
      },
      "params": {
        "R": 0.01877870224416256,
        "X": 0.08298923075199127,
        "G": 0.0,
        "B": 0.015570446848869324
      },
      "extension": {
        "length": 23987.078506713868,
        "rating": 146.89013957977295
      }
    },
    {
      "class": "Branch",
      "id": "branch_62425_63426_1",
      "ports": {
        "bus1": 62425,
        "bus2": 63426
      },
      "params": {
        "R": 0.01186547614634037,
        "X": 0.06984466314315796,
        "G": 0.0,
        "B": 0.016408411785960197
      },
      "extension": {
        "length": 24490.385273803713,
        "rating": 136.38921976089478
      }
    },
    {
      "class": "Branch",
      "id": "branch_62426_63589_1",
      "ports": {
        "bus1": 63589,
        "bus2": 62426
      },
      "params": {
        "R": 0.022901540622115135,
        "X": 0.09177263081073761,
        "G": 0.0,
        "B": 0.024714384227991104
      },
      "extension": {
        "length": 34244.00206347656,
        "rating": 149.25097227096558
      }
    },
    {
      "class": "Branch",
      "id": "branch_62427_62428_1",
      "ports": {
        "bus1": 62427,
        "bus2": 62428
      },
      "params": {
        "R": 0.01205257885158062,
        "X": 0.05845141038298607,
        "G": 0.0,
        "B": 0.018161237239837646
      },
      "extension": {
        "length": 24207.747548950196,
        "rating": 123.16502332687378
      }
    },
    {
      "class": "Branch",
      "id": "branch_62427_62512_1",
      "ports": {
        "bus1": 62512,
        "bus2": 62427
      },
      "params": {
        "R": 0.008049501106142998,
        "X": 0.03302759304642677,
        "G": 0.0,
        "B": 0.014046894386410713
      },
      "extension": {
        "length": 16387.049938842774,
        "rating": 137.8623127937317
      }
    },
    {
      "class": "Branch",
      "id": "branch_62428_62429_1",
      "ports": {
        "bus1": 62429,
        "bus2": 62428
      },
      "params": {
        "R": 0.015438850969076157,
        "X": 0.08177582174539566,
        "G": 0.0,
        "B": 0.020676763728260994
      },
      "extension": {
        "length": 31110.623833007812,
        "rating": 108.06134939193726
      }
    },
    {
      "class": "Branch",
      "id": "branch_62430_62431_1",
      "ports": {
        "bus1": 62431,
        "bus2": 62430
      },
      "params": {
        "R": 0.002833508886396885,
        "X": 0.012637634761631489,
        "G": 0.0,
        "B": 0.0014686580980196595
      },
      "extension": {
        "length": 3016.888433898926,
        "rating": 137.0336890220642
      }
    },
    {
      "class": "Branch",
      "id": "branch_62430_62432_1",
      "ports": {
        "bus1": 62432,
        "bus2": 62430
      },
      "params": {
        "R": 0.0036222711205482483,
        "X": 0.014964100904762745,
        "G": 0.0,
        "B": 0.006500942632555962
      },
      "extension": {
        "length": 6906.490714599609,
        "rating": 145.07877826690674
      }
    },
    {
      "class": "Branch",
      "id": "branch_62431_62433_1",
      "ports": {
        "bus1": 62431,
        "bus2": 62433
      },
      "params": {
        "R": 0.0025290099438279867,
        "X": 0.01387839112430811,
        "G": 0.0,
        "B": 0.004885063506662846
      },
      "extension": {
        "length": 6253.753719726563,
        "rating": 158.80728960037231
      }
    },
    {
      "class": "Branch",
      "id": "branch_62432_62445_1",
      "ports": {
        "bus1": 62432,
        "bus2": 62445
      },
      "params": {
        "R": 0.00994919240474701,
        "X": 0.043639618903398514,
        "G": 0.0,
        "B": 0.052868202328681946
      },
      "extension": {
        "length": 35048.539001953126,
        "rating": 135.71724891662598
      }
    },
    {
      "class": "Branch",
      "id": "branch_62432_62455_1",
      "ports": {
        "bus1": 62455,
        "bus2": 62432
      },
      "params": {
        "R": 0.010057567618787289,
        "X": 0.052824124693870544,
        "G": 0.0,
        "B": 0.005589804146438837
      },
      "extension": {
        "length": 12508.995418395996,
        "rating": 160.45993566513062
      }
    },
    {
      "class": "Branch",
      "id": "branch_62433_62443_1",
      "ports": {
        "bus1": 62433,
        "bus2": 62443
      },
      "params": {
        "R": 0.0063755386509001255,
        "X": 0.033927686512470245,
        "G": 0.0,
        "B": 0.0065245055593550205
      },
      "extension": {
        "length": 9496.43048803711,
        "rating": 169.84585523605347
      }
    },
    {
      "class": "Branch",
      "id": "branch_62434_62435_1",
      "ports": {
        "bus1": 62434,
        "bus2": 62435
      },
      "params": {
        "R": 0.00021910015493631363,
        "X": 0.0011150072095915675,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62434_62437_1",
      "ports": {
        "bus1": 62437,
        "bus2": 62434
      },
      "params": {
        "R": 0.0029527884908020496,
        "X": 0.01138209830969572,
        "G": 0.0,
        "B": 0.0022328330669552088
      },
      "extension": {
        "length": 3579.756181732178,
        "rating": 171.27459049224854
      }
    },
    {
      "class": "Branch",
      "id": "branch_62434_62443_1",
      "ports": {
        "bus1": 62434,
        "bus2": 62443
      },
      "params": {
        "R": 0.0034487275406718254,
        "X": 0.015629323199391365,
        "G": 0.0,
        "B": 0.023990299552679062
      },
      "extension": {
        "length": 13977.578452148438,
        "rating": 159.25588607788086
      }
    },
    {
      "class": "Branch",
      "id": "branch_62436_62439_1",
      "ports": {
        "bus1": 62436,
        "bus2": 62439
      },
      "params": {
        "R": 0.0004811747348867357,
        "X": 0.02841261215507984,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62436_62440_1",
      "ports": {
        "bus1": 62436,
        "bus2": 62440
      },
      "params": {
        "R": 0.0002563714515417814,
        "X": 0.001075028907507658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62436_63549_1",
      "ports": {
        "bus1": 63549,
        "bus2": 62436
      },
      "params": {
        "R": 0.0028266652952879667,
        "X": 0.03137514367699623,
        "G": 0.0,
        "B": 0.6599491834640503
      },
      "extension": {
        "length": 90374.36792871094,
        "rating": 1370.9504127502441
      }
    },
    {
      "class": "Branch",
      "id": "branch_62436_65250_1",
      "ports": {
        "bus1": 65250,
        "bus2": 62436
      },
      "params": {
        "R": 0.0028785134200006723,
        "X": 0.03923807665705681,
        "G": 0.0,
        "B": 0.8708965182304382
      },
      "extension": {
        "length": 130911.38978027344,
        "rating": 1325.508689880371
      }
    },
    {
      "class": "Branch",
      "id": "branch_62437_62439_1",
      "ports": {
        "bus1": 62437,
        "bus2": 62439
      },
      "params": {
        "R": -4.567677387967706e-05,
        "X": -0.0026971381157636642,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62437_62494_1",
      "ports": {
        "bus1": 62494,
        "bus2": 62437
      },
      "params": {
        "R": 0.009272758848965168,
        "X": 0.047423336654901505,
        "G": 0.0,
        "B": 0.015558653511106968
      },
      "extension": {
        "length": 20327.942600463866,
        "rating": 168.25393438339233
      }
    },
    {
      "class": "Branch",
      "id": "branch_62438_62439_1",
      "ports": {
        "bus1": 62438,
        "bus2": 62439
      },
      "params": {
        "R": 0.002568325027823448,
        "X": 0.15165556967258453,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62441_62442_1",
      "ports": {
        "bus1": 62441,
        "bus2": 62442
      },
      "params": {
        "R": 0.00021465950703714043,
        "X": 0.0010659958934411407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62442_62443_1",
      "ports": {
        "bus1": 62443,
        "bus2": 62442
      },
      "params": {
        "R": 0.005511835683137178,
        "X": 0.026553716510534286,
        "G": 0.0,
        "B": 0.00380496634170413
      },
      "extension": {
        "length": 6892.749739379883,
        "rating": 167.7640438079834
      }
    },
    {
      "class": "Branch",
      "id": "branch_62442_62449_1",
      "ports": {
        "bus1": 62442,
        "bus2": 62449
      },
      "params": {
        "R": 0.011315767653286457,
        "X": 0.0595378540456295,
        "G": 0.0,
        "B": 0.009168143384158611
      },
      "extension": {
        "length": 17888.40304211426,
        "rating": 183.03239345550537
      }
    },
    {
      "class": "Branch",
      "id": "branch_62444_62554_1",
      "ports": {
        "bus1": 62444,
        "bus2": 62554
      },
      "params": {
        "R": 0.009854229167103767,
        "X": 0.0498448945581913,
        "G": 0.0,
        "B": 0.03638137876987457
      },
      "extension": {
        "length": 32689.732469238283,
        "rating": 159.8060131072998
      }
    },
    {
      "class": "Branch",
      "id": "branch_62444_63209_1",
      "ports": {
        "bus1": 62444,
        "bus2": 63209
      },
      "params": {
        "R": 0.011980989947915077,
        "X": 0.05251694470643997,
        "G": 0.0,
        "B": 0.009811408817768097
      },
      "extension": {
        "length": 15932.454338012696,
        "rating": 163.20886611938477
      }
    },
    {
      "class": "Branch",
      "id": "branch_62445_62446_1",
      "ports": {
        "bus1": 62445,
        "bus2": 62446
      },
      "params": {
        "R": 0.00027938722632825375,
        "X": 0.0010819921735674143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62445_62451_1",
      "ports": {
        "bus1": 62451,
        "bus2": 62445
      },
      "params": {
        "R": 0.012700864113867283,
        "X": 0.0604502409696579,
        "G": 0.0,
        "B": 0.015446407720446587
      },
      "extension": {
        "length": 21345.95655505371,
        "rating": 143.11270713806152
      }
    },
    {
      "class": "Branch",
      "id": "branch_62447_62448_1",
      "ports": {
        "bus1": 62447,
        "bus2": 62448
      },
      "params": {
        "R": 0.0002479199320077896,
        "X": 0.001024035969749093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62447_62449_1",
      "ports": {
        "bus1": 62449,
        "bus2": 62447
      },
      "params": {
        "R": 0.011015117168426514,
        "X": 0.03730861842632294,
        "G": 0.0,
        "B": 0.010922819375991821
      },
      "extension": {
        "length": 14756.384635620117,
        "rating": 182.34710693359375
      }
    },
    {
      "class": "Branch",
      "id": "branch_62449_62450_1",
      "ports": {
        "bus1": 62449,
        "bus2": 62450
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62449_62671_1",
      "ports": {
        "bus1": 62449,
        "bus2": 62671
      },
      "params": {
        "R": 0.007543701678514481,
        "X": 0.043070029467344284,
        "G": 0.0,
        "B": 0.014420650899410248
      },
      "extension": {
        "length": 17645.96146838379,
        "rating": 137.72954940795898
      }
    },
    {
      "class": "Branch",
      "id": "branch_62451_62452_1",
      "ports": {
        "bus1": 62451,
        "bus2": 62452
      },
      "params": {
        "R": 0.00022586624254472554,
        "X": 0.0011622740421444178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62451_62576_1",
      "ports": {
        "bus1": 62451,
        "bus2": 62576
      },
      "params": {
        "R": 0.02514852024614811,
        "X": 0.11681099981069565,
        "G": 0.0,
        "B": 0.025040486827492714
      },
      "extension": {
        "length": 34992.12318969727,
        "rating": 147.85362482070923
      }
    },
    {
      "class": "Branch",
      "id": "branch_62453_62454_1",
      "ports": {
        "bus1": 62453,
        "bus2": 62454
      },
      "params": {
        "R": 0.00020917969231959432,
        "X": 0.0011395687470212579,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62454_62640_1",
      "ports": {
        "bus1": 62454,
        "bus2": 62640
      },
      "params": {
        "R": 0.007605742197483778,
        "X": 0.03307235985994339,
        "G": 0.0,
        "B": 0.14186543226242065
      },
      "extension": {
        "length": 46164.94344580078,
        "rating": 137.44380474090576
      }
    },
    {
      "class": "Branch",
      "id": "branch_62454_62650_1",
      "ports": {
        "bus1": 62454,
        "bus2": 62650
      },
      "params": {
        "R": 0.012683968059718609,
        "X": 0.06266157329082489,
        "G": 0.0,
        "B": 0.026383118703961372
      },
      "extension": {
        "length": 26371.864430419922,
        "rating": 131.0005784034729
      }
    },
    {
      "class": "Branch",
      "id": "branch_62455_62578_1",
      "ports": {
        "bus1": 62455,
        "bus2": 62578
      },
      "params": {
        "R": 0.026102641597390175,
        "X": 0.10923051834106445,
        "G": 0.0,
        "B": 0.00988653302192688
      },
      "extension": {
        "length": 22868.657052978517,
        "rating": 163.49613666534424
      }
    },
    {
      "class": "Branch",
      "id": "branch_62457_62737_1",
      "ports": {
        "bus1": 62457,
        "bus2": 62737
      },
      "params": {
        "R": 0.015163860283792019,
        "X": 0.0713701993227005,
        "G": 0.0,
        "B": 0.014815674163401127
      },
      "extension": {
        "length": 24627.787352050782,
        "rating": 162.92288303375244
      }
    },
    {
      "class": "Branch",
      "id": "branch_62457_63395_1",
      "ports": {
        "bus1": 63395,
        "bus2": 62457
      },
      "params": {
        "R": 0.0033353865146636963,
        "X": 0.018209272995591164,
        "G": 0.0,
        "B": 0.007602674420922995
      },
      "extension": {
        "length": 7466.927738708497,
        "rating": 166.5524125099182
      }
    },
    {
      "class": "Branch",
      "id": "branch_62458_62460_1",
      "ports": {
        "bus1": 62458,
        "bus2": 62460
      },
      "params": {
        "R": 0.010006832890212536,
        "X": 0.04548085480928421,
        "G": 0.0,
        "B": 0.010514271445572376
      },
      "extension": {
        "length": 15614.02991381836,
        "rating": 153.52779626846313
      }
    },
    {
      "class": "Branch",
      "id": "branch_62458_62477_1",
      "ports": {
        "bus1": 62458,
        "bus2": 62477
      },
      "params": {
        "R": 0.008858438581228256,
        "X": 0.03923158347606659,
        "G": 0.0,
        "B": 0.008254867978394032
      },
      "extension": {
        "length": 13390.21123461914,
        "rating": 146.32827043533325
      }
    },
    {
      "class": "Branch",
      "id": "branch_62459_62462_1",
      "ports": {
        "bus1": 62462,
        "bus2": 62459
      },
      "params": {
        "R": 0.009896018542349339,
        "X": 0.04067095369100571,
        "G": 0.0,
        "B": 0.008052549324929714
      },
      "extension": {
        "length": 12880.054699584962,
        "rating": 157.13261365890503
      }
    },
    {
      "class": "Branch",
      "id": "branch_62459_63395_1",
      "ports": {
        "bus1": 62459,
        "bus2": 63395
      },
      "params": {
        "R": 0.01611754670739174,
        "X": 0.0684024840593338,
        "G": 0.0,
        "B": 0.03084741160273552
      },
      "extension": {
        "length": 32531.553938232424,
        "rating": 159.16759967803955
      }
    },
    {
      "class": "Branch",
      "id": "branch_62460_62461_1",
      "ports": {
        "bus1": 62460,
        "bus2": 62461
      },
      "params": {
        "R": 0.00025213896878995,
        "X": 0.001080694724805653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62460_62465_1",
      "ports": {
        "bus1": 62465,
        "bus2": 62460
      },
      "params": {
        "R": 0.004849077668040991,
        "X": 0.019625436514616013,
        "G": 0.0,
        "B": 0.05002828687429428
      },
      "extension": {
        "length": 20425.174619018555,
        "rating": 155.8397889137268
      }
    },
    {
      "class": "Branch",
      "id": "branch_62463_62464_1",
      "ports": {
        "bus1": 62463,
        "bus2": 62464
      },
      "params": {
        "R": 0.007812044583261013,
        "X": 0.03465940058231354,
        "G": 0.0,
        "B": 0.005151058547198772
      },
      "extension": {
        "length": 9879.935381652833,
        "rating": 129.90577220916748
      }
    },
    {
      "class": "Branch",
      "id": "branch_62464_62697_1",
      "ports": {
        "bus1": 62697,
        "bus2": 62464
      },
      "params": {
        "R": 0.015174096450209618,
        "X": 0.06361322104930878,
        "G": 0.0,
        "B": 0.016516411677002907
      },
      "extension": {
        "length": 23383.05114331055,
        "rating": 119.3034291267395
      }
    },
    {
      "class": "Branch",
      "id": "branch_62465_62468_1",
      "ports": {
        "bus1": 62465,
        "bus2": 62468
      },
      "params": {
        "R": 0.004104114603251219,
        "X": 0.015054699033498764,
        "G": 0.0,
        "B": 0.0067995209246873856
      },
      "extension": {
        "length": 6292.6533569641115,
        "rating": 192.06342697143555
      }
    },
    {
      "class": "Branch",
      "id": "branch_62466_62477_1",
      "ports": {
        "bus1": 62466,
        "bus2": 62477
      },
      "params": {
        "R": 0.007685549091547728,
        "X": 0.028801865875720978,
        "G": 0.0,
        "B": 0.007338279392570257
      },
      "extension": {
        "length": 9799.946729187011,
        "rating": 140.61466455459595
      }
    },
    {
      "class": "Branch",
      "id": "branch_62466_62947_1",
      "ports": {
        "bus1": 62466,
        "bus2": 62947
      },
      "params": {
        "R": 0.009221704676747322,
        "X": 0.03677129000425339,
        "G": 0.0,
        "B": 0.15319518744945526
      },
      "extension": {
        "length": 51328.19814697266,
        "rating": 147.15559482574463
      }
    },
    {
      "class": "Branch",
      "id": "branch_62467_62470_1",
      "ports": {
        "bus1": 62467,
        "bus2": 62470
      },
      "params": {
        "R": 0.0006638902123086154,
        "X": 0.04050452634692192,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62467_62471_1",
      "ports": {
        "bus1": 62467,
        "bus2": 62471
      },
      "params": {
        "R": 0.0002447175211273134,
        "X": 0.0010737691773101687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62467_63253_1",
      "ports": {
        "bus1": 63253,
        "bus2": 62467
      },
      "params": {
        "R": 0.0011391781736165285,
        "X": 0.014857269823551178,
        "G": 0.0,
        "B": 0.37580257654190063
      },
      "extension": {
        "length": 54031.988645507816,
        "rating": 1202.5486946105957
      }
    },
    {
      "class": "Branch",
      "id": "branch_62467_63397_1",
      "ports": {
        "bus1": 62467,
        "bus2": 63397
      },
      "params": {
        "R": 0.000922011851798743,
        "X": 0.011608504690229893,
        "G": 0.0,
        "B": 0.3210155665874481
      },
      "extension": {
        "length": 41493.091680175785,
        "rating": 1084.7373962402344
      }
    },
    {
      "class": "Branch",
      "id": "branch_62468_62470_1",
      "ports": {
        "bus1": 62468,
        "bus2": 62470
      },
      "params": {
        "R": -0.0003662116941995919,
        "X": -0.022342894226312637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62468_62473_1",
      "ports": {
        "bus1": 62468,
        "bus2": 62473
      },
      "params": {
        "R": 0.009234047494828701,
        "X": 0.05428747087717056,
        "G": 0.0,
        "B": 0.006205161102116108
      },
      "extension": {
        "length": 13152.42160949707,
        "rating": 160.54868698120117
      }
    },
    {
      "class": "Branch",
      "id": "branch_62469_62470_1",
      "ports": {
        "bus1": 62469,
        "bus2": 62470
      },
      "params": {
        "R": 0.0015109393279999495,
        "X": 0.09218373149633408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62472_62473_1",
      "ports": {
        "bus1": 62472,
        "bus2": 62473
      },
      "params": {
        "R": 0.03393304720520973,
        "X": 0.1500476896762848,
        "G": 0.0,
        "B": 0.03732190281152725
      },
      "extension": {
        "length": 50628.34309790039,
        "rating": 151.66977643966675
      }
    },
    {
      "class": "Branch",
      "id": "branch_62472_62548_1",
      "ports": {
        "bus1": 62548,
        "bus2": 62472
      },
      "params": {
        "R": 0.015044662170112133,
        "X": 0.09638848155736923,
        "G": 0.0,
        "B": 0.00965575035661459
      },
      "extension": {
        "length": 21699.670406616213,
        "rating": 139.28653001785278
      }
    },
    {
      "class": "Branch",
      "id": "branch_62472_62739_1",
      "ports": {
        "bus1": 62739,
        "bus2": 62472
      },
      "params": {
        "R": 0.016607334837317467,
        "X": 0.06954553723335266,
        "G": 0.0,
        "B": 0.017969945445656776
      },
      "extension": {
        "length": 26294.342185546877,
        "rating": 128.71559858322144
      }
    },
    {
      "class": "Branch",
      "id": "branch_62474_62475_1",
      "ports": {
        "bus1": 62474,
        "bus2": 62475
      },
      "params": {
        "R": 0.00023986684391275048,
        "X": 0.001012621563859284,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62474_62545_1",
      "ports": {
        "bus1": 62474,
        "bus2": 62545
      },
      "params": {
        "R": 0.02671152912080288,
        "X": 0.10900916904211044,
        "G": 0.0,
        "B": 0.027270622551441193
      },
      "extension": {
        "length": 39347.28944824219,
        "rating": 126.19141340255737
      }
    },
    {
      "class": "Branch",
      "id": "branch_62474_62548_1",
      "ports": {
        "bus1": 62548,
        "bus2": 62474
      },
      "params": {
        "R": 0.012620000168681145,
        "X": 0.05918119475245476,
        "G": 0.0,
        "B": 0.026445509865880013
      },
      "extension": {
        "length": 27424.070437500002,
        "rating": 151.6350507736206
      }
    },
    {
      "class": "Branch",
      "id": "branch_62474_62951_1",
      "ports": {
        "bus1": 62474,
        "bus2": 62951
      },
      "params": {
        "R": 0.018960900604724884,
        "X": 0.09154562652111053,
        "G": 0.0,
        "B": 0.02235535718500614
      },
      "extension": {
        "length": 33287.966000244145,
        "rating": 161.71674728393555
      }
    },
    {
      "class": "Branch",
      "id": "branch_62476_62477_1",
      "ports": {
        "bus1": 62476,
        "bus2": 62477
      },
      "params": {
        "R": 0.00023418660566676408,
        "X": 0.0011368055129423738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62478_62479_1",
      "ports": {
        "bus1": 62479,
        "bus2": 62478
      },
      "params": {
        "R": 0.002652145456522703,
        "X": 0.013700594194233418,
        "G": 0.0,
        "B": 0.006259622517973185
      },
      "extension": {
        "length": 6931.890722351074,
        "rating": 181.09748363494873
      }
    },
    {
      "class": "Branch",
      "id": "branch_62478_62490_1",
      "ports": {
        "bus1": 62478,
        "bus2": 62490
      },
      "params": {
        "R": 0.008935265243053436,
        "X": 0.037993256002664566,
        "G": 0.0,
        "B": 0.024933019652962685
      },
      "extension": {
        "length": 22149.523506225585,
        "rating": 189.6928310394287
      }
    },
    {
      "class": "Branch",
      "id": "branch_62479_62480_1",
      "ports": {
        "bus1": 62480,
        "bus2": 62479
      },
      "params": {
        "R": 0.003380055306479335,
        "X": 0.013505624607205391,
        "G": 0.0,
        "B": 0.0027092082891613245
      },
      "extension": {
        "length": 4441.409947814942,
        "rating": 163.19934129714966
      }
    },
    {
      "class": "Branch",
      "id": "branch_62479_62694_1",
      "ports": {
        "bus1": 62694,
        "bus2": 62479
      },
      "params": {
        "R": 0.004351997748017311,
        "X": 0.017526714131236076,
        "G": 0.0,
        "B": 0.0032657391857355833
      },
      "extension": {
        "length": 5460.871209411621,
        "rating": 148.74539375305176
      }
    },
    {
      "class": "Branch",
      "id": "branch_62480_62481_1",
      "ports": {
        "bus1": 62480,
        "bus2": 62481
      },
      "params": {
        "R": 0.0002754907472990453,
        "X": 0.0011406338308006525,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62480_62697_1",
      "ports": {
        "bus1": 62480,
        "bus2": 62697
      },
      "params": {
        "R": 0.007679371163249016,
        "X": 0.03908935934305191,
        "G": 0.0,
        "B": 0.0614837184548378
      },
      "extension": {
        "length": 34463.90064111328,
        "rating": 153.81478071212769
      }
    },
    {
      "class": "Branch",
      "id": "branch_62482_62696_1",
      "ports": {
        "bus1": 62482,
        "bus2": 62696
      },
      "params": {
        "R": 0.010131685994565487,
        "X": 0.048850517719984055,
        "G": 0.0,
        "B": 0.03018859028816223
      },
      "extension": {
        "length": 24022.739353271485,
        "rating": 162.1848464012146
      }
    },
    {
      "class": "Branch",
      "id": "branch_62483_62485_1",
      "ports": {
        "bus1": 62485,
        "bus2": 62483
      },
      "params": {
        "R": 0.010909760370850563,
        "X": 0.04424433410167694,
        "G": 0.0,
        "B": 0.013408063910901546
      },
      "extension": {
        "length": 16109.217641601563,
        "rating": 193.52141618728638
      }
    },
    {
      "class": "Branch",
      "id": "branch_62483_62486_1",
      "ports": {
        "bus1": 62483,
        "bus2": 62486
      },
      "params": {
        "R": 0.008177351206541061,
        "X": 0.029178764671087265,
        "G": 0.0,
        "B": 0.009128174744546413
      },
      "extension": {
        "length": 12348.138678771973,
        "rating": 160.44455766677856
      }
    },
    {
      "class": "Branch",
      "id": "branch_62483_62488_1",
      "ports": {
        "bus1": 62488,
        "bus2": 62483
      },
      "params": {
        "R": 0.013447262346744537,
        "X": 0.057591378688812256,
        "G": 0.0,
        "B": 0.007674857042729855
      },
      "extension": {
        "length": 15573.807671264649,
        "rating": 149.17222261428833
      }
    },
    {
      "class": "Branch",
      "id": "branch_62483_62490_1",
      "ports": {
        "bus1": 62490,
        "bus2": 62483
      },
      "params": {
        "R": 0.01063375174999237,
        "X": 0.04123787581920624,
        "G": 0.0,
        "B": 0.017521042376756668
      },
      "extension": {
        "length": 19553.987888305666,
        "rating": 162.4420166015625
      }
    },
    {
      "class": "Branch",
      "id": "branch_62484_62485_1",
      "ports": {
        "bus1": 62484,
        "bus2": 62485
      },
      "params": {
        "R": 0.00022530225396621972,
        "X": 0.0010345298796892166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62485_63547_1",
      "ports": {
        "bus1": 63547,
        "bus2": 62485
      },
      "params": {
        "R": 0.013882325030863285,
        "X": 0.0631479024887085,
        "G": 0.0,
        "B": 0.01310514286160469
      },
      "extension": {
        "length": 19672.159047363282,
        "rating": 196.6871976852417
      }
    },
    {
      "class": "Branch",
      "id": "branch_62486_62487_1",
      "ports": {
        "bus1": 62486,
        "bus2": 62487
      },
      "params": {
        "R": 0.00026771609554998577,
        "X": 0.0010606703581288457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62486_62488_1",
      "ports": {
        "bus1": 62486,
        "bus2": 62488
      },
      "params": {
        "R": 0.006855587475001812,
        "X": 0.032864540815353394,
        "G": 0.0,
        "B": 0.012590937316417696
      },
      "extension": {
        "length": 13797.278992309572,
        "rating": 127.04724073410034
      }
    },
    {
      "class": "Branch",
      "id": "branch_62490_62491_1",
      "ports": {
        "bus1": 62490,
        "bus2": 62491
      },
      "params": {
        "R": 0.004973546601831913,
        "X": 0.02191830612719059,
        "G": 0.0,
        "B": 0.004636459052562714
      },
      "extension": {
        "length": 7637.452888183594,
        "rating": 176.965069770813
      }
    },
    {
      "class": "Branch",
      "id": "branch_62491_62492_1",
      "ports": {
        "bus1": 62491,
        "bus2": 62492
      },
      "params": {
        "R": 0.000226311749429442,
        "X": 0.0011551090283319354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62491_63297_1",
      "ports": {
        "bus1": 62491,
        "bus2": 63297
      },
      "params": {
        "R": 0.008914330042898655,
        "X": 0.03401076793670654,
        "G": 0.0,
        "B": 0.013147951103746891
      },
      "extension": {
        "length": 14784.807412353515,
        "rating": 186.87883615493774
      }
    },
    {
      "class": "Branch",
      "id": "branch_62493_62494_1",
      "ports": {
        "bus1": 62493,
        "bus2": 62494
      },
      "params": {
        "R": 0.018213678151369095,
        "X": 0.08356814086437225,
        "G": 0.0,
        "B": 0.027187461033463478
      },
      "extension": {
        "length": 34607.85473803711,
        "rating": 164.62959051132202
      }
    },
    {
      "class": "Branch",
      "id": "branch_62493_62554_1",
      "ports": {
        "bus1": 62554,
        "bus2": 62493
      },
      "params": {
        "R": 0.012613500468432903,
        "X": 0.05720615014433861,
        "G": 0.0,
        "B": 0.028084691613912582
      },
      "extension": {
        "length": 30294.754004882812,
        "rating": 144.90395784378052
      }
    },
    {
      "class": "Branch",
      "id": "branch_62493_63908_1",
      "ports": {
        "bus1": 63908,
        "bus2": 62493
      },
      "params": {
        "R": 0.03798995539546013,
        "X": 0.21346546709537506,
        "G": 0.0,
        "B": 0.041447095572948456
      },
      "extension": {
        "length": 65222.910215332035,
        "rating": 151.12295150756836
      }
    },
    {
      "class": "Branch",
      "id": "branch_62495_62535_1",
      "ports": {
        "bus1": 62535,
        "bus2": 62495
      },
      "params": {
        "R": 0.009202148765325546,
        "X": 0.04665600508451462,
        "G": 0.0,
        "B": 0.013175230473279953
      },
      "extension": {
        "length": 17501.442568725586,
        "rating": 144.449782371521
      }
    },
    {
      "class": "Branch",
      "id": "branch_62495_62582_1",
      "ports": {
        "bus1": 62495,
        "bus2": 62582
      },
      "params": {
        "R": 0.013081938959658146,
        "X": 0.05070459842681885,
        "G": 0.0,
        "B": 0.019967811182141304
      },
      "extension": {
        "length": 22387.27015722656,
        "rating": 154.22431230545044
      }
    },
    {
      "class": "Branch",
      "id": "branch_62496_62497_1",
      "ports": {
        "bus1": 62496,
        "bus2": 62497
      },
      "params": {
        "R": 0.00021100424055475742,
        "X": 0.0011174052488058805,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62496_62500_1",
      "ports": {
        "bus1": 62500,
        "bus2": 62496
      },
      "params": {
        "R": 0.037258993834257126,
        "X": 0.10350894182920456,
        "G": 0.0,
        "B": 0.01190031785517931
      },
      "extension": {
        "length": 24700.502634521486,
        "rating": 129.01419401168823
      }
    },
    {
      "class": "Branch",
      "id": "branch_62498_62499_1",
      "ports": {
        "bus1": 62498,
        "bus2": 62499
      },
      "params": {
        "R": 0.0002204582269769162,
        "X": 0.0010315275285393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62498_62500_1",
      "ports": {
        "bus1": 62500,
        "bus2": 62498
      },
      "params": {
        "R": 0.006423548795282841,
        "X": 0.03709055110812187,
        "G": 0.0,
        "B": 0.005291701294481754
      },
      "extension": {
        "length": 10506.367610046387,
        "rating": 129.80761528015137
      }
    },
    {
      "class": "Branch",
      "id": "branch_62498_62535_1",
      "ports": {
        "bus1": 62498,
        "bus2": 62535
      },
      "params": {
        "R": 0.01656440459191799,
        "X": 0.07949770241975784,
        "G": 0.0,
        "B": 0.017348939552903175
      },
      "extension": {
        "length": 28772.319025634766,
        "rating": 139.57221508026123
      }
    },
    {
      "class": "Branch",
      "id": "branch_62501_62502_1",
      "ports": {
        "bus1": 62501,
        "bus2": 62502
      },
      "params": {
        "R": 0.00023797240282874554,
        "X": 0.0011730449041351676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62501_62503_1",
      "ports": {
        "bus1": 62503,
        "bus2": 62501
      },
      "params": {
        "R": 0.011940320022404194,
        "X": 0.06322891265153885,
        "G": 0.0,
        "B": 0.03392656520009041
      },
      "extension": {
        "length": 32356.265567871094,
        "rating": 166.68318510055542
      }
    },
    {
      "class": "Branch",
      "id": "branch_62501_62536_1",
      "ports": {
        "bus1": 62501,
        "bus2": 62536
      },
      "params": {
        "R": 0.011566334404051304,
        "X": 0.05943264439702034,
        "G": 0.0,
        "B": 0.046837687492370605
      },
      "extension": {
        "length": 39336.02715893555,
        "rating": 164.46253061294556
      }
    },
    {
      "class": "Branch",
      "id": "branch_62504_62505_1",
      "ports": {
        "bus1": 62504,
        "bus2": 62505
      },
      "params": {
        "R": 0.00020322854106780142,
        "X": 0.0010766660561785102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62505_62506_1",
      "ports": {
        "bus1": 62506,
        "bus2": 62505
      },
      "params": {
        "R": 0.009676775895059109,
        "X": 0.05323348939418793,
        "G": 0.0,
        "B": 0.014703350141644478
      },
      "extension": {
        "length": 18382.5118125,
        "rating": 170.8871603012085
      }
    },
    {
      "class": "Branch",
      "id": "branch_62505_63286_1",
      "ports": {
        "bus1": 63286,
        "bus2": 62505
      },
      "params": {
        "R": 0.015435262583196163,
        "X": 0.07125627994537354,
        "G": 0.0,
        "B": 0.016713907942175865
      },
      "extension": {
        "length": 23963.67909777832,
        "rating": 173.4304904937744
      }
    },
    {
      "class": "Branch",
      "id": "branch_62506_62507_1",
      "ports": {
        "bus1": 62506,
        "bus2": 62507
      },
      "params": {
        "R": 0.00026204349705949426,
        "X": 0.001190186245366931,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62508_62510_1",
      "ports": {
        "bus1": 62508,
        "bus2": 62510
      },
      "params": {
        "R": 0.007466802839189768,
        "X": 0.04059937968850136,
        "G": 0.0,
        "B": 0.003904786193743348
      },
      "extension": {
        "length": 9601.790754638672,
        "rating": 162.12061643600464
      }
    },
    {
      "class": "Branch",
      "id": "branch_62508_62511_1",
      "ports": {
        "bus1": 62511,
        "bus2": 62508
      },
      "params": {
        "R": 0.0032633936498314142,
        "X": 0.014579035341739655,
        "G": 0.0,
        "B": 0.017069177702069283
      },
      "extension": {
        "length": 10335.931478393555,
        "rating": 142.97503232955933
      }
    },
    {
      "class": "Branch",
      "id": "branch_62508_63350_1",
      "ports": {
        "bus1": 62508,
        "bus2": 63350
      },
      "params": {
        "R": 0.015473793260753155,
        "X": 0.07932259142398834,
        "G": 0.0,
        "B": 0.00926067866384983
      },
      "extension": {
        "length": 20530.74054748535,
        "rating": 174.26766157150269
      }
    },
    {
      "class": "Branch",
      "id": "branch_62509_62510_1",
      "ports": {
        "bus1": 62509,
        "bus2": 62510
      },
      "params": {
        "R": 0.0002914165670517832,
        "X": 0.001066547236405313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62510_62512_1",
      "ports": {
        "bus1": 62510,
        "bus2": 62512
      },
      "params": {
        "R": 0.004834472667425871,
        "X": 0.02094521000981331,
        "G": 0.0,
        "B": 0.0059290616773068905
      },
      "extension": {
        "length": 7816.652670959473,
        "rating": 154.05372381210327
      }
    },
    {
      "class": "Branch",
      "id": "branch_62511_63135_1",
      "ports": {
        "bus1": 62511,
        "bus2": 63135
      },
      "params": {
        "R": 0.027463357895612717,
        "X": 0.10931512713432312,
        "G": 0.0,
        "B": 0.01655498519539833
      },
      "extension": {
        "length": 30786.522220458985,
        "rating": 129.05550003051758
      }
    },
    {
      "class": "Branch",
      "id": "branch_62513_62517_1",
      "ports": {
        "bus1": 62517,
        "bus2": 62513
      },
      "params": {
        "R": 0.005838028620928526,
        "X": 0.029601439833641052,
        "G": 0.0,
        "B": 0.04925670102238655
      },
      "extension": {
        "length": 27771.998130615237,
        "rating": 136.08925342559814
      }
    },
    {
      "class": "Branch",
      "id": "branch_62513_62611_1",
      "ports": {
        "bus1": 62513,
        "bus2": 62611
      },
      "params": {
        "R": 0.007530620787292719,
        "X": 0.04909723997116089,
        "G": 0.0,
        "B": 0.009152302518486977
      },
      "extension": {
        "length": 14628.082327514649,
        "rating": 142.19131469726562
      }
    },
    {
      "class": "Branch",
      "id": "branch_62513_63279_1",
      "ports": {
        "bus1": 62513,
        "bus2": 63279
      },
      "params": {
        "R": 0.01880144514143467,
        "X": 0.07037552446126938,
        "G": 0.0,
        "B": 0.006592192687094212
      },
      "extension": {
        "length": 15935.494757080078,
        "rating": 163.4918451309204
      }
    },
    {
      "class": "Branch",
      "id": "branch_62514_62586_1",
      "ports": {
        "bus1": 62586,
        "bus2": 62514
      },
      "params": {
        "R": 0.011868370696902275,
        "X": 0.0646803006529808,
        "G": 0.0,
        "B": 0.01417444832623005
      },
      "extension": {
        "length": 21027.757744995117,
        "rating": 133.0470085144043
      }
    },
    {
      "class": "Branch",
      "id": "branch_62514_62597_1",
      "ports": {
        "bus1": 62514,
        "bus2": 62597
      },
      "params": {
        "R": 0.007791879586875439,
        "X": 0.04807206988334656,
        "G": 0.0,
        "B": 0.013495088554918766
      },
      "extension": {
        "length": 18270.139090209963,
        "rating": 137.11693286895752
      }
    },
    {
      "class": "Branch",
      "id": "branch_62515_62591_1",
      "ports": {
        "bus1": 62515,
        "bus2": 62591
      },
      "params": {
        "R": 0.021406186744570732,
        "X": 0.10741212964057922,
        "G": 0.0,
        "B": 0.013689962215721605
      },
      "extension": {
        "length": 25844.366302734375,
        "rating": 119.14443969726562
      }
    },
    {
      "class": "Branch",
      "id": "branch_62515_63387_1",
      "ports": {
        "bus1": 62515,
        "bus2": 63387
      },
      "params": {
        "R": 0.014274080283939838,
        "X": 0.06146055832505226,
        "G": 0.0,
        "B": 0.02441508136689663
      },
      "extension": {
        "length": 27497.092677978515,
        "rating": 144.19686794281006
      }
    },
    {
      "class": "Branch",
      "id": "branch_62516_62518_1",
      "ports": {
        "bus1": 62516,
        "bus2": 62518
      },
      "params": {
        "R": 0.005434542428702116,
        "X": 0.027695586904883385,
        "G": 0.0,
        "B": 0.00504614831879735
      },
      "extension": {
        "length": 9029.958681884766,
        "rating": 157.2466254234314
      }
    },
    {
      "class": "Branch",
      "id": "branch_62516_62731_1",
      "ports": {
        "bus1": 62731,
        "bus2": 62516
      },
      "params": {
        "R": 0.004035092890262604,
        "X": 0.02280588448047638,
        "G": 0.0,
        "B": 0.020205743610858917
      },
      "extension": {
        "length": 15616.896901611328,
        "rating": 164.54718112945557
      }
    },
    {
      "class": "Branch",
      "id": "branch_62517_62518_1",
      "ports": {
        "bus1": 62518,
        "bus2": 62517
      },
      "params": {
        "R": 0.00906440056860447,
        "X": 0.04462338611483574,
        "G": 0.0,
        "B": 0.005511350464075804
      },
      "extension": {
        "length": 11540.503766601563,
        "rating": 150.05712509155273
      }
    },
    {
      "class": "Branch",
      "id": "branch_62517_62613_1",
      "ports": {
        "bus1": 62517,
        "bus2": 62613
      },
      "params": {
        "R": 0.057197004556655884,
        "X": 0.2135029137134552,
        "G": 0.0,
        "B": 0.02709137462079525
      },
      "extension": {
        "length": 54635.92852587891,
        "rating": 152.27057933807373
      }
    },
    {
      "class": "Branch",
      "id": "branch_62517_63007_1",
      "ports": {
        "bus1": 62517,
        "bus2": 63007
      },
      "params": {
        "R": 0.023201853036880493,
        "X": 0.09949565678834915,
        "G": 0.0,
        "B": 0.03671880438923836
      },
      "extension": {
        "length": 44022.956701904295,
        "rating": 122.13412523269653
      }
    },
    {
      "class": "Branch",
      "id": "branch_62520_62521_1",
      "ports": {
        "bus1": 62520,
        "bus2": 62521
      },
      "params": {
        "R": 0.00020380737259984016,
        "X": 0.0010823087068274617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62521_62524_1",
      "ports": {
        "bus1": 62524,
        "bus2": 62521
      },
      "params": {
        "R": 0.00425649294629693,
        "X": 0.022747831419110298,
        "G": 0.0,
        "B": 0.005356093402951956
      },
      "extension": {
        "length": 7719.485113586426,
        "rating": 116.49292707443237
      }
    },
    {
      "class": "Branch",
      "id": "branch_62521_62528_1",
      "ports": {
        "bus1": 62521,
        "bus2": 62528
      },
      "params": {
        "R": 0.015205751173198223,
        "X": 0.06069621071219444,
        "G": 0.0,
        "B": 0.01138284057378769
      },
      "extension": {
        "length": 19302.219395507815,
        "rating": 140.0958776473999
      }
    },
    {
      "class": "Branch",
      "id": "branch_62522_62524_1",
      "ports": {
        "bus1": 62522,
        "bus2": 62524
      },
      "params": {
        "R": 0.002854763763025403,
        "X": 0.014939180575311184,
        "G": 0.0,
        "B": 0.0032908909488469362
      },
      "extension": {
        "length": 5159.141463867188,
        "rating": 137.04125881195068
      }
    },
    {
      "class": "Branch",
      "id": "branch_62522_62529_1",
      "ports": {
        "bus1": 62522,
        "bus2": 62529
      },
      "params": {
        "R": 0.013088648207485676,
        "X": 0.049129992723464966,
        "G": 0.0,
        "B": 0.02948518842458725
      },
      "extension": {
        "length": 26436.04628027344,
        "rating": 151.4149785041809
      }
    },
    {
      "class": "Branch",
      "id": "branch_62523_62524_1",
      "ports": {
        "bus1": 62523,
        "bus2": 62524
      },
      "params": {
        "R": 0.0002908664755523205,
        "X": 0.0010210915934294462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62525_62526_1",
      "ports": {
        "bus1": 62525,
        "bus2": 62526
      },
      "params": {
        "R": 0.010866660624742508,
        "X": 0.05972571298480034,
        "G": 0.0,
        "B": 0.009318108670413494
      },
      "extension": {
        "length": 18094.930528930665,
        "rating": 167.57572889328003
      }
    },
    {
      "class": "Branch",
      "id": "branch_62525_62767_1",
      "ports": {
        "bus1": 62525,
        "bus2": 62767
      },
      "params": {
        "R": 0.009498750790953636,
        "X": 0.03540005162358284,
        "G": 0.0,
        "B": 0.01271564606577158
      },
      "extension": {
        "length": 16509.837746337893,
        "rating": 166.04026556015015
      }
    },
    {
      "class": "Branch",
      "id": "branch_62526_62527_1",
      "ports": {
        "bus1": 62526,
        "bus2": 62527
      },
      "params": {
        "R": 0.0002494603977538645,
        "X": 0.001121295616030693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62526_62772_1",
      "ports": {
        "bus1": 62526,
        "bus2": 62772
      },
      "params": {
        "R": 0.010067854076623917,
        "X": 0.03822693973779678,
        "G": 0.0,
        "B": 0.009923219680786133
      },
      "extension": {
        "length": 14337.988592651367,
        "rating": 170.54975032806396
      }
    },
    {
      "class": "Branch",
      "id": "branch_62528_62999_1",
      "ports": {
        "bus1": 62999,
        "bus2": 62528
      },
      "params": {
        "R": 0.010716654360294342,
        "X": 0.046778272837400436,
        "G": 0.0,
        "B": 0.014667510986328125
      },
      "extension": {
        "length": 18924.22976989746,
        "rating": 149.272882938385
      }
    },
    {
      "class": "Branch",
      "id": "branch_62529_62767_1",
      "ports": {
        "bus1": 62767,
        "bus2": 62529
      },
      "params": {
        "R": 0.004279398359358311,
        "X": 0.024874025955796242,
        "G": 0.0,
        "B": 0.042020075023174286
      },
      "extension": {
        "length": 23805.973282104493,
        "rating": 138.97286653518677
      }
    },
    {
      "class": "Branch",
      "id": "branch_62529_63001_1",
      "ports": {
        "bus1": 62529,
        "bus2": 63001
      },
      "params": {
        "R": 0.009931518696248531,
        "X": 0.048532500863075256,
        "G": 0.0,
        "B": 0.020905418321490288
      },
      "extension": {
        "length": 23062.04059790039,
        "rating": 154.9742579460144
      }
    },
    {
      "class": "Branch",
      "id": "branch_62530_62533_1",
      "ports": {
        "bus1": 62530,
        "bus2": 62533
      },
      "params": {
        "R": 0.00016019340546336025,
        "X": 0.010876314714550972,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62530_62534_1",
      "ports": {
        "bus1": 62530,
        "bus2": 62534
      },
      "params": {
        "R": 0.00022264503058977425,
        "X": 0.001141432556323707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62530_63222_1",
      "ports": {
        "bus1": 62530,
        "bus2": 63222
      },
      "params": {
        "R": 0.0026925597339868546,
        "X": 0.04125121608376503,
        "G": 0.0,
        "B": 0.6621785163879395
      },
      "extension": {
        "length": 114418.96576171875,
        "rating": 1072.614860534668
      }
    },
    {
      "class": "Branch",
      "id": "branch_62531_62533_1",
      "ports": {
        "bus1": 62531,
        "bus2": 62533
      },
      "params": {
        "R": 4.232487117405981e-05,
        "X": 0.002873646095395088,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62531_62536_1",
      "ports": {
        "bus1": 62536,
        "bus2": 62531
      },
      "params": {
        "R": 0.009098868817090988,
        "X": 0.0391673780977726,
        "G": 0.0,
        "B": 0.003718172898516059
      },
      "extension": {
        "length": 8252.100231262208,
        "rating": 146.3797688484192
      }
    },
    {
      "class": "Branch",
      "id": "branch_62532_62533_1",
      "ports": {
        "bus1": 62532,
        "bus2": 62533
      },
      "params": {
        "R": 0.0012500528246164322,
        "X": 0.08487222343683243,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62535_62538_1",
      "ports": {
        "bus1": 62538,
        "bus2": 62535
      },
      "params": {
        "R": 0.005788477603346109,
        "X": 0.02742195688188076,
        "G": 0.0,
        "B": 0.006930493749678135
      },
      "extension": {
        "length": 10051.90169897461,
        "rating": 145.5182671546936
      }
    },
    {
      "class": "Branch",
      "id": "branch_62536_62538_1",
      "ports": {
        "bus1": 62538,
        "bus2": 62536
      },
      "params": {
        "R": 0.006822541821748018,
        "X": 0.029122214764356613,
        "G": 0.0,
        "B": 0.022083705291152
      },
      "extension": {
        "length": 16667.07084667969,
        "rating": 161.87434196472168
      }
    },
    {
      "class": "Branch",
      "id": "branch_62537_62538_1",
      "ports": {
        "bus1": 62537,
        "bus2": 62538
      },
      "params": {
        "R": 0.0002482567506376654,
        "X": 0.0010240840492770076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62539_62540_1",
      "ports": {
        "bus1": 62540,
        "bus2": 62539
      },
      "params": {
        "R": 0.0075983889400959015,
        "X": 0.02411767467856407,
        "G": 0.0,
        "B": 0.006576218642294407
      },
      "extension": {
        "length": 8693.299417236329,
        "rating": 133.4713101387024
      }
    },
    {
      "class": "Branch",
      "id": "branch_62539_62543_1",
      "ports": {
        "bus1": 62543,
        "bus2": 62539
      },
      "params": {
        "R": 0.013178043067455292,
        "X": 0.05277927592396736,
        "G": 0.0,
        "B": 0.01228004228323698
      },
      "extension": {
        "length": 18487.80915270996,
        "rating": 132.0137619972229
      }
    },
    {
      "class": "Branch",
      "id": "branch_62540_62542_1",
      "ports": {
        "bus1": 62540,
        "bus2": 62542
      },
      "params": {
        "R": 0.007095769047737122,
        "X": 0.04250967130064964,
        "G": 0.0,
        "B": 0.058926679193973534
      },
      "extension": {
        "length": 36592.72195605469,
        "rating": 132.83865451812744
      }
    },
    {
      "class": "Branch",
      "id": "branch_62541_62542_1",
      "ports": {
        "bus1": 62541,
        "bus2": 62542
      },
      "params": {
        "R": 0.01299916673451662,
        "X": 0.06831059604883194,
        "G": 0.0,
        "B": 0.02718963846564293
      },
      "extension": {
        "length": 31769.59821459961,
        "rating": 108.29877853393555
      }
    },
    {
      "class": "Branch",
      "id": "branch_62543_62544_1",
      "ports": {
        "bus1": 62543,
        "bus2": 62544
      },
      "params": {
        "R": 0.0002055815130006522,
        "X": 0.001022001844830811,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62545_62546_1",
      "ports": {
        "bus1": 62545,
        "bus2": 62546
      },
      "params": {
        "R": 0.00025712838396430016,
        "X": 0.0010712317889556289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62545_62547_1",
      "ports": {
        "bus1": 62547,
        "bus2": 62545
      },
      "params": {
        "R": 0.008920924738049507,
        "X": 0.04624948278069496,
        "G": 0.0,
        "B": 0.0065706465393304825
      },
      "extension": {
        "length": 12800.386050842286,
        "rating": 157.20829963684082
      }
    },
    {
      "class": "Branch",
      "id": "branch_62547_62549_1",
      "ports": {
        "bus1": 62549,
        "bus2": 62547
      },
      "params": {
        "R": 0.0014850639272481203,
        "X": 0.006776692345738411,
        "G": 0.0,
        "B": 0.003658818081021309
      },
      "extension": {
        "length": 3572.657394104004,
        "rating": 174.3868350982666
      }
    },
    {
      "class": "Branch",
      "id": "branch_62549_63254_1",
      "ports": {
        "bus1": 62549,
        "bus2": 63254
      },
      "params": {
        "R": 0.006360477767884731,
        "X": 0.0315924696624279,
        "G": 0.0,
        "B": 0.023412365466356277
      },
      "extension": {
        "length": 19747.74592199707,
        "rating": 190.02224206924438
      }
    },
    {
      "class": "Branch",
      "id": "branch_62550_62551_1",
      "ports": {
        "bus1": 62550,
        "bus2": 62551
      },
      "params": {
        "R": 0.007113425061106682,
        "X": 0.02726169116795063,
        "G": 0.0,
        "B": 0.055557206273078925
      },
      "extension": {
        "length": 25903.090439208987,
        "rating": 135.61817407608032
      }
    },
    {
      "class": "Branch",
      "id": "branch_62550_62552_1",
      "ports": {
        "bus1": 62552,
        "bus2": 62550
      },
      "params": {
        "R": 0.00995686836540699,
        "X": 0.044545017182826996,
        "G": 0.0,
        "B": 0.01566251926124096
      },
      "extension": {
        "length": 18279.20662976074,
        "rating": 124.3685245513916
      }
    },
    {
      "class": "Branch",
      "id": "branch_62551_62553_1",
      "ports": {
        "bus1": 62551,
        "bus2": 62553
      },
      "params": {
        "R": 0.005772361997514963,
        "X": 0.02855568565428257,
        "G": 0.0,
        "B": 0.009329691529273987
      },
      "extension": {
        "length": 11467.59203100586,
        "rating": 130.27693033218384
      }
    },
    {
      "class": "Branch",
      "id": "branch_62552_62553_1",
      "ports": {
        "bus1": 62553,
        "bus2": 62552
      },
      "params": {
        "R": 0.006923997309058905,
        "X": 0.03359593078494072,
        "G": 0.0,
        "B": 0.003435103688389063
      },
      "extension": {
        "length": 7987.510102478028,
        "rating": 124.82421398162842
      }
    },
    {
      "class": "Branch",
      "id": "branch_62553_62664_1",
      "ports": {
        "bus1": 62553,
        "bus2": 62664
      },
      "params": {
        "R": 0.06181066110730171,
        "X": 0.25517991185188293,
        "G": 0.0,
        "B": 0.026985911652445793
      },
      "extension": {
        "length": 59979.410551757814,
        "rating": 135.63261032104492
      }
    },
    {
      "class": "Branch",
      "id": "branch_62553_62678_1",
      "ports": {
        "bus1": 62678,
        "bus2": 62553
      },
      "params": {
        "R": 0.014344842173159122,
        "X": 0.07190000265836716,
        "G": 0.0,
        "B": 0.010062864050269127
      },
      "extension": {
        "length": 19174.630764770507,
        "rating": 135.63674688339233
      }
    },
    {
      "class": "Branch",
      "id": "branch_62554_62556_1",
      "ports": {
        "bus1": 62554,
        "bus2": 62556
      },
      "params": {
        "R": 0.009677814319729805,
        "X": 0.052912235260009766,
        "G": 0.0,
        "B": 0.006683066952973604
      },
      "extension": {
        "length": 13302.54709716797,
        "rating": 138.69911432266235
      }
    },
    {
      "class": "Branch",
      "id": "branch_62554_62562_1",
      "ports": {
        "bus1": 62554,
        "bus2": 62562
      },
      "params": {
        "R": 0.005404007621109486,
        "X": 0.03209761157631874,
        "G": 0.0,
        "B": 0.02119111828505993
      },
      "extension": {
        "length": 18910.17109313965,
        "rating": 134.14723873138428
      }
    },
    {
      "class": "Branch",
      "id": "branch_62554_62563_1",
      "ports": {
        "bus1": 62554,
        "bus2": 62563
      },
      "params": {
        "R": 0.012935221195220947,
        "X": 0.06330933421850204,
        "G": 0.0,
        "B": 0.011707795783877373
      },
      "extension": {
        "length": 20113.04897314453,
        "rating": 144.91573572158813
      }
    },
    {
      "class": "Branch",
      "id": "branch_62554_62573_1",
      "ports": {
        "bus1": 62573,
        "bus2": 62554
      },
      "params": {
        "R": 0.007478003390133381,
        "X": 0.03978784382343292,
        "G": 0.0,
        "B": 0.01638593152165413
      },
      "extension": {
        "length": 18048.894501708986,
        "rating": 130.2940845489502
      }
    },
    {
      "class": "Branch",
      "id": "branch_62555_62556_1",
      "ports": {
        "bus1": 62556,
        "bus2": 62555
      },
      "params": {
        "R": 0.006109453272074461,
        "X": 0.021488595753908157,
        "G": 0.0,
        "B": 0.006934774573892355
      },
      "extension": {
        "length": 8697.21082965088,
        "rating": 122.08142280578613
      }
    },
    {
      "class": "Branch",
      "id": "branch_62555_62565_1",
      "ports": {
        "bus1": 62555,
        "bus2": 62565
      },
      "params": {
        "R": 0.012655485421419144,
        "X": 0.05926069617271423,
        "G": 0.0,
        "B": 0.015320660546422005
      },
      "extension": {
        "length": 20600.737716796877,
        "rating": 143.02077293395996
      }
    },
    {
      "class": "Branch",
      "id": "branch_62556_62557_1",
      "ports": {
        "bus1": 62556,
        "bus2": 62557
      },
      "params": {
        "R": 0.00025329439085908234,
        "X": 0.001082708011381328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62558_62559_1",
      "ports": {
        "bus1": 62558,
        "bus2": 62559
      },
      "params": {
        "R": 0.0002247509837616235,
        "X": 0.0011197960702702403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62559_63514_1",
      "ports": {
        "bus1": 62559,
        "bus2": 63514
      },
      "params": {
        "R": 0.009661084040999413,
        "X": 0.05160772055387497,
        "G": 0.0,
        "B": 0.027042444795370102
      },
      "extension": {
        "length": 26177.87310864258,
        "rating": 181.09692335128784
      }
    },
    {
      "class": "Branch",
      "id": "branch_62559_63916_1",
      "ports": {
        "bus1": 63916,
        "bus2": 62559
      },
      "params": {
        "R": 0.008139185607433319,
        "X": 0.044823288917541504,
        "G": 0.0,
        "B": 0.014499942772090435
      },
      "extension": {
        "length": 17964.86935144043,
        "rating": 173.7106442451477
      }
    },
    {
      "class": "Branch",
      "id": "branch_62560_62561_1",
      "ports": {
        "bus1": 62560,
        "bus2": 62561
      },
      "params": {
        "R": 0.0002660657628439367,
        "X": 0.001119339605793357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62560_62563_1",
      "ports": {
        "bus1": 62560,
        "bus2": 62563
      },
      "params": {
        "R": 0.009635035879909992,
        "X": 0.041072022169828415,
        "G": 0.0,
        "B": 0.006248274352401494
      },
      "extension": {
        "length": 12255.084358703614,
        "rating": 125.6818175315857
      }
    },
    {
      "class": "Branch",
      "id": "branch_62560_63272_1",
      "ports": {
        "bus1": 62560,
        "bus2": 63272
      },
      "params": {
        "R": 0.006850352045148611,
        "X": 0.031924210488796234,
        "G": 0.0,
        "B": 0.020934635773301125
      },
      "extension": {
        "length": 18462.58641320801,
        "rating": 151.67571306228638
      }
    },
    {
      "class": "Branch",
      "id": "branch_62562_62565_1",
      "ports": {
        "bus1": 62562,
        "bus2": 62565
      },
      "params": {
        "R": 0.009476250037550926,
        "X": 0.04702243581414223,
        "G": 0.0,
        "B": 0.004368654452264309
      },
      "extension": {
        "length": 9977.577189147949,
        "rating": 140.31323194503784
      }
    },
    {
      "class": "Branch",
      "id": "branch_62563_62564_1",
      "ports": {
        "bus1": 62563,
        "bus2": 62564
      },
      "params": {
        "R": 0.0002346740657230839,
        "X": 0.0011446410790085793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62565_62571_1",
      "ports": {
        "bus1": 62571,
        "bus2": 62565
      },
      "params": {
        "R": 0.008653382770717144,
        "X": 0.04371127486228943,
        "G": 0.0,
        "B": 0.012486926279962063
      },
      "extension": {
        "length": 16243.906211059571,
        "rating": 140.15628099441528
      }
    },
    {
      "class": "Branch",
      "id": "branch_62565_62754_1",
      "ports": {
        "bus1": 62565,
        "bus2": 62754
      },
      "params": {
        "R": 0.012449652887880802,
        "X": 0.06106434017419815,
        "G": 0.0,
        "B": 0.028956834226846695
      },
      "extension": {
        "length": 28270.3905,
        "rating": 177.0508885383606
      }
    },
    {
      "class": "Branch",
      "id": "branch_62565_63514_1",
      "ports": {
        "bus1": 63514,
        "bus2": 62565
      },
      "params": {
        "R": 0.0048429290764033794,
        "X": 0.02836681716144085,
        "G": 0.0,
        "B": 0.00716639868915081
      },
      "extension": {
        "length": 9903.673979187011,
        "rating": 138.5841965675354
      }
    },
    {
      "class": "Branch",
      "id": "branch_62566_62567_1",
      "ports": {
        "bus1": 62566,
        "bus2": 62567
      },
      "params": {
        "R": 0.00022400995658244938,
        "X": 0.001115491846576333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62567_62570_1",
      "ports": {
        "bus1": 62567,
        "bus2": 62570
      },
      "params": {
        "R": 0.017420602962374687,
        "X": 0.07931655645370483,
        "G": 0.0,
        "B": 0.019736146554350856
      },
      "extension": {
        "length": 29259.872707763672,
        "rating": 157.73959159851074
      }
    },
    {
      "class": "Branch",
      "id": "branch_62567_63517_1",
      "ports": {
        "bus1": 62567,
        "bus2": 63517
      },
      "params": {
        "R": 0.003214720170944929,
        "X": 0.017712721601128578,
        "G": 0.0,
        "B": 0.005140665452927351
      },
      "extension": {
        "length": 6242.864000701905,
        "rating": 167.05176830291748
      }
    },
    {
      "class": "Branch",
      "id": "branch_62568_63412_1",
      "ports": {
        "bus1": 62568,
        "bus2": 63412
      },
      "params": {
        "R": 0.004492592997848988,
        "X": 0.027126237750053406,
        "G": 0.0,
        "B": 0.00674575287848711
      },
      "extension": {
        "length": 10099.025124938966,
        "rating": 178.38764190673828
      }
    },
    {
      "class": "Branch",
      "id": "branch_62568_63517_1",
      "ports": {
        "bus1": 63517,
        "bus2": 62568
      },
      "params": {
        "R": 0.005134315229952335,
        "X": 0.027488496154546738,
        "G": 0.0,
        "B": 0.015225507318973541
      },
      "extension": {
        "length": 14027.087709228515,
        "rating": 152.79762744903564
      }
    },
    {
      "class": "Branch",
      "id": "branch_62568_63908_1",
      "ports": {
        "bus1": 62568,
        "bus2": 63908
      },
      "params": {
        "R": 0.02554895356297493,
        "X": 0.09960571676492691,
        "G": 0.0,
        "B": 0.028548823669552803
      },
      "extension": {
        "length": 38203.75115551758,
        "rating": 145.30973434448242
      }
    },
    {
      "class": "Branch",
      "id": "branch_62569_62570_1",
      "ports": {
        "bus1": 62569,
        "bus2": 62570
      },
      "params": {
        "R": 0.00026393646840006113,
        "X": 0.0010873341234400868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62570_62894_1",
      "ports": {
        "bus1": 62894,
        "bus2": 62570
      },
      "params": {
        "R": 0.025289537385106087,
        "X": 0.10219047218561172,
        "G": 0.0,
        "B": 0.023789849132299423
      },
      "extension": {
        "length": 33052.69803515625,
        "rating": 154.8159956932068
      }
    },
    {
      "class": "Branch",
      "id": "branch_62571_62573_1",
      "ports": {
        "bus1": 62571,
        "bus2": 62573
      },
      "params": {
        "R": 0.005330992862582207,
        "X": 0.023372646421194077,
        "G": 0.0,
        "B": 0.028659338131546974
      },
      "extension": {
        "length": 18092.240041992187,
        "rating": 129.2843461036682
      }
    },
    {
      "class": "Branch",
      "id": "branch_62572_62573_1",
      "ports": {
        "bus1": 62572,
        "bus2": 62573
      },
      "params": {
        "R": 0.00026057803188450634,
        "X": 0.00108517543412745,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62574_62576_1",
      "ports": {
        "bus1": 62576,
        "bus2": 62574
      },
      "params": {
        "R": 0.009254724718630314,
        "X": 0.037256915122270584,
        "G": 0.0,
        "B": 0.014882725663483143
      },
      "extension": {
        "length": 16476.69088586426,
        "rating": 158.52913856506348
      }
    },
    {
      "class": "Branch",
      "id": "branch_62574_62579_1",
      "ports": {
        "bus1": 62574,
        "bus2": 62579
      },
      "params": {
        "R": 0.014745885506272316,
        "X": 0.07519372552633286,
        "G": 0.0,
        "B": 0.019481806084513664
      },
      "extension": {
        "length": 28946.996549560547,
        "rating": 161.1901879310608
      }
    },
    {
      "class": "Branch",
      "id": "branch_62575_62576_1",
      "ports": {
        "bus1": 62575,
        "bus2": 62576
      },
      "params": {
        "R": 0.0002770056889858097,
        "X": 0.0011963988654315472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62577_62578_1",
      "ports": {
        "bus1": 62577,
        "bus2": 62578
      },
      "params": {
        "R": 0.00022010153043083847,
        "X": 0.001178042613901198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62580_62581_1",
      "ports": {
        "bus1": 62580,
        "bus2": 62581
      },
      "params": {
        "R": 0.00022033140703570098,
        "X": 0.0011188258649781346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62580_62582_1",
      "ports": {
        "bus1": 62580,
        "bus2": 62582
      },
      "params": {
        "R": 0.006588689051568508,
        "X": 0.03824480250477791,
        "G": 0.0,
        "B": 0.016696879640221596
      },
      "extension": {
        "length": 18173.93384619141,
        "rating": 161.69384717941284
      }
    },
    {
      "class": "Branch",
      "id": "branch_62580_63194_1",
      "ports": {
        "bus1": 63194,
        "bus2": 62580
      },
      "params": {
        "R": 0.009061693213880062,
        "X": 0.040607839822769165,
        "G": 0.0,
        "B": 0.012454274110496044
      },
      "extension": {
        "length": 17405.972489135744,
        "rating": 164.19297456741333
      }
    },
    {
      "class": "Branch",
      "id": "branch_62583_63022_1",
      "ports": {
        "bus1": 62583,
        "bus2": 63022
      },
      "params": {
        "R": 0.022564508020877838,
        "X": 0.09393453598022461,
        "G": 0.0,
        "B": 0.014791524969041348
      },
      "extension": {
        "length": 26071.021026123046,
        "rating": 139.7940754890442
      }
    },
    {
      "class": "Branch",
      "id": "branch_62584_62585_1",
      "ports": {
        "bus1": 62585,
        "bus2": 62584
      },
      "params": {
        "R": 0.02707918919622898,
        "X": 0.1126369759440422,
        "G": 0.0,
        "B": 0.017906388267874718
      },
      "extension": {
        "length": 32350.258399658203,
        "rating": 128.01384925842285
      }
    },
    {
      "class": "Branch",
      "id": "branch_62584_62589_1",
      "ports": {
        "bus1": 62584,
        "bus2": 62589
      },
      "params": {
        "R": 0.01361346896737814,
        "X": 0.06264083087444305,
        "G": 0.0,
        "B": 0.009991662576794624
      },
      "extension": {
        "length": 18962.186662353517,
        "rating": 142.78279542922974
      }
    },
    {
      "class": "Branch",
      "id": "branch_62585_62944_1",
      "ports": {
        "bus1": 62944,
        "bus2": 62585
      },
      "params": {
        "R": 0.014344681054353714,
        "X": 0.07292014360427856,
        "G": 0.0,
        "B": 0.017187025398015976
      },
      "extension": {
        "length": 25368.965088134766,
        "rating": 141.37600660324097
      }
    },
    {
      "class": "Branch",
      "id": "branch_62586_62592_1",
      "ports": {
        "bus1": 62592,
        "bus2": 62586
      },
      "params": {
        "R": 0.018346048891544342,
        "X": 0.08636749535799026,
        "G": 0.0,
        "B": 0.015679920092225075
      },
