      "extension": {
        "length": 28401.372551513672,
        "rating": 155.67411184310913
      }
    },
    {
      "class": "Branch",
      "id": "branch_62586_62594_1",
      "ports": {
        "bus1": 62586,
        "bus2": 62594
      },
      "params": {
        "R": 0.014408028684556484,
        "X": 0.06663215160369873,
        "G": 0.0,
        "B": 0.011222626082599165
      },
      "extension": {
        "length": 18303.826196777343,
        "rating": 156.56932592391968
      }
    },
    {
      "class": "Branch",
      "id": "branch_62587_62588_1",
      "ports": {
        "bus1": 62588,
        "bus2": 62587
      },
      "params": {
        "R": 0.016175994649529457,
        "X": 0.06588073819875717,
        "G": 0.0,
        "B": 0.016172083094716072
      },
      "extension": {
        "length": 23278.08685253906,
        "rating": 176.55596733093262
      }
    },
    {
      "class": "Branch",
      "id": "branch_62587_62609_1",
      "ports": {
        "bus1": 62587,
        "bus2": 62609
      },
      "params": {
        "R": 0.02208857797086239,
        "X": 0.08266296982765198,
        "G": 0.0,
        "B": 0.016791803762316704
      },
      "extension": {
        "length": 28437.96808520508,
        "rating": 119.61889266967773
      }
    },
    {
      "class": "Branch",
      "id": "branch_62587_62969_1",
      "ports": {
        "bus1": 62587,
        "bus2": 62969
      },
      "params": {
        "R": 0.05784270167350769,
        "X": 0.2847887873649597,
        "G": 0.0,
        "B": 0.04933875426650047
      },
      "extension": {
        "length": 76294.14271875001,
        "rating": 119.33060884475708
      }
    },
    {
      "class": "Branch",
      "id": "branch_62588_62594_1",
      "ports": {
        "bus1": 62588,
        "bus2": 62594
      },
      "params": {
        "R": 0.014423646032810211,
        "X": 0.064007967710495,
        "G": 0.0,
        "B": 0.013590988703072071
      },
      "extension": {
        "length": 21150.21096826172,
        "rating": 169.6784257888794
      }
    },
    {
      "class": "Branch",
      "id": "branch_62589_62599_1",
      "ports": {
        "bus1": 62589,
        "bus2": 62599
      },
      "params": {
        "R": 0.032035913318395615,
        "X": 0.17813006043434143,
        "G": 0.0,
        "B": 0.03940757364034653
      },
      "extension": {
        "length": 55795.689549316405,
        "rating": 146.44280672073364
      }
    },
    {
      "class": "Branch",
      "id": "branch_62590_62591_1",
      "ports": {
        "bus1": 62590,
        "bus2": 62591
      },
      "params": {
        "R": 0.00026737956795841455,
        "X": 0.0011850186856463552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62591_62592_1",
      "ports": {
        "bus1": 62591,
        "bus2": 62592
      },
      "params": {
        "R": 0.011980132199823856,
        "X": 0.06083206459879875,
        "G": 0.0,
        "B": 0.006112023256719112
      },
      "extension": {
        "length": 13205.519205688477,
        "rating": 131.85402154922485
      }
    },
    {
      "class": "Branch",
      "id": "branch_62592_62593_1",
      "ports": {
        "bus1": 62592,
        "bus2": 62593
      },
      "params": {
        "R": 0.00025914792786352336,
        "X": 0.0010483528021723032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62594_62596_1",
      "ports": {
        "bus1": 62594,
        "bus2": 62596
      },
      "params": {
        "R": 0.008230460807681084,
        "X": 0.03916551172733307,
        "G": 0.0,
        "B": 0.004476391244679689
      },
      "extension": {
        "length": 9492.378642333984,
        "rating": 137.98035383224487
      }
    },
    {
      "class": "Branch",
      "id": "branch_62595_62596_1",
      "ports": {
        "bus1": 62595,
        "bus2": 62596
      },
      "params": {
        "R": 0.00020827248226851225,
        "X": 0.0010135783813893795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62596_62602_1",
      "ports": {
        "bus1": 62596,
        "bus2": 62602
      },
      "params": {
        "R": 0.0146681759506464,
        "X": 0.05792131647467613,
        "G": 0.0,
        "B": 0.017887499183416367
      },
      "extension": {
        "length": 20937.125323608398,
        "rating": 128.91573905944824
      }
    },
    {
      "class": "Branch",
      "id": "branch_62597_63601_1",
      "ports": {
        "bus1": 63601,
        "bus2": 62597
      },
      "params": {
        "R": 0.004454018548130989,
        "X": 0.02128155343234539,
        "G": 0.0,
        "B": 0.012229058891534805
      },
      "extension": {
        "length": 10166.231278564454,
        "rating": 152.87117958068848
      }
    },
    {
      "class": "Branch",
      "id": "branch_62598_62601_1",
      "ports": {
        "bus1": 62598,
        "bus2": 62601
      },
      "params": {
        "R": 0.015997424721717834,
        "X": 0.07397263497114182,
        "G": 0.0,
        "B": 0.010520918294787407
      },
      "extension": {
        "length": 20427.071619506838,
        "rating": 169.12314891815186
      }
    },
    {
      "class": "Branch",
      "id": "branch_62598_62606_1",
      "ports": {
        "bus1": 62606,
        "bus2": 62598
      },
      "params": {
        "R": 0.010456596501171589,
        "X": 0.04706742614507675,
        "G": 0.0,
        "B": 0.005229501519352198
      },
      "extension": {
        "length": 11253.706760742189,
        "rating": 150.23950338363647
      }
    },
    {
      "class": "Branch",
      "id": "branch_62599_62600_1",
      "ports": {
        "bus1": 62599,
        "bus2": 62600
      },
      "params": {
        "R": 0.00029748809174634516,
        "X": 0.001112613594159484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62599_62601_1",
      "ports": {
        "bus1": 62599,
        "bus2": 62601
      },
      "params": {
        "R": 0.006125372368842363,
        "X": 0.03073738142848015,
        "G": 0.0,
        "B": 0.014289679005742073
      },
      "extension": {
        "length": 16037.266684570313,
        "rating": 147.86957502365112
      }
    },
    {
      "class": "Branch",
      "id": "branch_62601_62609_1",
      "ports": {
        "bus1": 62609,
        "bus2": 62601
      },
      "params": {
        "R": 0.015719421207904816,
        "X": 0.0479273647069931,
        "G": 0.0,
        "B": 0.021113719791173935
      },
      "extension": {
        "length": 22051.35833532715,
        "rating": 179.2704939842224
      }
    },
    {
      "class": "Branch",
      "id": "branch_62602_62606_1",
      "ports": {
        "bus1": 62606,
        "bus2": 62602
      },
      "params": {
        "R": 0.004267354961484671,
        "X": 0.018326755613088608,
        "G": 0.0,
        "B": 0.0037153945304453373
      },
      "extension": {
        "length": 6078.280023468018,
        "rating": 126.3433575630188
      }
    },
    {
      "class": "Branch",
      "id": "branch_62603_62614_1",
      "ports": {
        "bus1": 62603,
        "bus2": 62614
      },
      "params": {
        "R": 0.007008018903434277,
        "X": 0.03037288784980774,
        "G": 0.0,
        "B": 0.0046083200722932816
      },
      "extension": {
        "length": 8368.95377307129,
        "rating": 144.31486129760742
      }
    },
    {
      "class": "Branch",
      "id": "branch_62604_62605_1",
      "ports": {
        "bus1": 62604,
        "bus2": 62605
      },
      "params": {
        "R": 0.0002948761102743447,
        "X": 0.0010506851831451058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62607_62608_1",
      "ports": {
        "bus1": 62607,
        "bus2": 62608
      },
      "params": {
        "R": 0.003384942887350917,
        "X": 0.017178403213620186,
        "G": 0.0,
        "B": 0.007820570841431618
      },
      "extension": {
        "length": 8711.602555847168,
        "rating": 199.9868392944336
      }
    },
    {
      "class": "Branch",
      "id": "branch_62608_63601_1",
      "ports": {
        "bus1": 62608,
        "bus2": 63601
      },
      "params": {
        "R": 0.012124292552471161,
        "X": 0.050271984189748764,
        "G": 0.0,
        "B": 0.01275915838778019
      },
      "extension": {
        "length": 18690.46896862793,
        "rating": 207.2033405303955
      }
    },
    {
      "class": "Branch",
      "id": "branch_62609_62610_1",
      "ports": {
        "bus1": 62609,
        "bus2": 62610
      },
      "params": {
        "R": 0.0002880553074646741,
        "X": 0.0011580721475183964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62609_62709_1",
      "ports": {
        "bus1": 62609,
        "bus2": 62709
      },
      "params": {
        "R": 0.055435433983802795,
        "X": 0.2950840890407562,
        "G": 0.0,
        "B": 0.04670760780572891
      },
      "extension": {
        "length": 80833.78767041017,
        "rating": 148.9050269126892
      }
    },
    {
      "class": "Branch",
      "id": "branch_62609_62711_1",
      "ports": {
        "bus1": 62609,
        "bus2": 62711
      },
      "params": {
        "R": 0.011171205900609493,
        "X": 0.05162367597222328,
        "G": 0.0,
        "B": 0.014279451221227646
      },
      "extension": {
        "length": 19573.488930541993,
        "rating": 175.08056163787842
      }
    },
    {
      "class": "Branch",
      "id": "branch_62611_62612_1",
      "ports": {
        "bus1": 62611,
        "bus2": 62612
      },
      "params": {
        "R": 0.00026556605007499456,
        "X": 0.0011271755211055279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62611_63279_1",
      "ports": {
        "bus1": 63279,
        "bus2": 62611
      },
      "params": {
        "R": 0.009620873257517815,
        "X": 0.03526247292757034,
        "G": 0.0,
        "B": 0.005590588785707951
      },
      "extension": {
        "length": 10409.422597229004,
        "rating": 191.8878436088562
      }
    },
    {
      "class": "Branch",
      "id": "branch_62613_62614_1",
      "ports": {
        "bus1": 62613,
        "bus2": 62614
      },
      "params": {
        "R": 0.005783942062407732,
        "X": 0.025939302518963814,
        "G": 0.0,
        "B": 0.007809162605553865
      },
      "extension": {
        "length": 9994.575756225586,
        "rating": 127.01561450958252
      }
    },
    {
      "class": "Branch",
      "id": "branch_62613_63004_1",
      "ports": {
        "bus1": 62613,
        "bus2": 63004
      },
      "params": {
        "R": 0.007637960836291313,
        "X": 0.03136932849884033,
        "G": 0.0,
        "B": 0.022033788263797757
      },
      "extension": {
        "length": 19082.16580407715,
        "rating": 146.36763334274292
      }
    },
    {
      "class": "Branch",
      "id": "branch_62614_62615_1",
      "ports": {
        "bus1": 62614,
        "bus2": 62615
      },
      "params": {
        "R": 0.00026318145683035254,
        "X": 0.0011936015216633677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62616_62617_1",
      "ports": {
        "bus1": 62617,
        "bus2": 62616
      },
      "params": {
        "R": 0.009242335334420204,
        "X": 0.03991802781820297,
        "G": 0.0,
        "B": 0.007158357184380293
      },
      "extension": {
        "length": 13146.491180786134,
        "rating": 140.33434391021729
      }
    },
    {
      "class": "Branch",
      "id": "branch_62617_62618_1",
      "ports": {
        "bus1": 62617,
        "bus2": 62618
      },
      "params": {
        "R": 0.00025046936934813857,
        "X": 0.001134008402004838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62617_63521_1",
      "ports": {
        "bus1": 62617,
        "bus2": 63521
      },
      "params": {
        "R": 0.008952388539910316,
        "X": 0.05137509107589722,
        "G": 0.0,
        "B": 0.04394807294011116
      },
      "extension": {
        "length": 33547.63405737305,
        "rating": 187.1219277381897
      }
    },
    {
      "class": "Branch",
      "id": "branch_62619_62620_1",
      "ports": {
        "bus1": 62619,
        "bus2": 62620
      },
      "params": {
        "R": 0.00023420808429364115,
        "X": 0.0010879002511501312,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62619_62628_1",
      "ports": {
        "bus1": 62619,
        "bus2": 62628
      },
      "params": {
        "R": 0.004932381212711334,
        "X": 0.024287480860948563,
        "G": 0.0,
        "B": 0.11447717249393463
      },
      "extension": {
        "length": 33902.333244140624,
        "rating": 122.05517292022705
      }
    },
    {
      "class": "Branch",
      "id": "branch_62619_62631_1",
      "ports": {
        "bus1": 62619,
        "bus2": 62631
      },
      "params": {
        "R": 0.013774040155112743,
        "X": 0.06074099615216255,
        "G": 0.0,
        "B": 0.03313177824020386
      },
      "extension": {
        "length": 32460.529994384768,
        "rating": 129.50053215026855
      }
    },
    {
      "class": "Branch",
      "id": "branch_62621_62622_1",
      "ports": {
        "bus1": 62621,
        "bus2": 62622
      },
      "params": {
        "R": 0.00028375396504998207,
        "X": 0.0011113720247521996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62621_62625_1",
      "ports": {
        "bus1": 62625,
        "bus2": 62621
      },
      "params": {
        "R": 0.008308316580951214,
        "X": 0.03463076800107956,
        "G": 0.0,
        "B": 0.009886398911476135
      },
      "extension": {
        "length": 12611.035166748048,
        "rating": 130.58958053588867
      }
    },
    {
      "class": "Branch",
      "id": "branch_62621_63330_1",
      "ports": {
        "bus1": 62621,
        "bus2": 63330
      },
      "params": {
        "R": 0.01113103423267603,
        "X": 0.052057504653930664,
        "G": 0.0,
        "B": 0.007676000706851483
      },
      "extension": {
        "length": 14026.994087036133,
        "rating": 153.18783521652222
      }
    },
    {
      "class": "Branch",
      "id": "branch_62623_62624_1",
      "ports": {
        "bus1": 62623,
        "bus2": 62624
      },
      "params": {
        "R": 0.0002784208336379379,
        "X": 0.0011930258478969336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62623_62625_1",
      "ports": {
        "bus1": 62623,
        "bus2": 62625
      },
      "params": {
        "R": 0.0054720020852983,
        "X": 0.02785184420645237,
        "G": 0.0,
        "B": 0.01421317458152771
      },
      "extension": {
        "length": 14028.697703979493,
        "rating": 129.8898696899414
      }
    },
    {
      "class": "Branch",
      "id": "branch_62623_63330_1",
      "ports": {
        "bus1": 63330,
        "bus2": 62623
      },
      "params": {
        "R": 0.0029506676364690065,
        "X": 0.010183926671743393,
        "G": 0.0,
        "B": 0.0036179746966809034
      },
      "extension": {
        "length": 4378.853824310303,
        "rating": 198.41911792755127
      }
    },
    {
      "class": "Branch",
      "id": "branch_62626_62627_1",
      "ports": {
        "bus1": 62626,
        "bus2": 62627
      },
      "params": {
        "R": 0.00023627847258467227,
        "X": 0.0010287719778716564,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62626_62631_1",
      "ports": {
        "bus1": 62626,
        "bus2": 62631
      },
      "params": {
        "R": 0.0047935801558196545,
        "X": 0.01963275484740734,
        "G": 0.0,
        "B": 0.00660517904907465
      },
      "extension": {
        "length": 8508.367193664551,
        "rating": 142.2811985015869
      }
    },
    {
      "class": "Branch",
      "id": "branch_62626_63565_1",
      "ports": {
        "bus1": 62626,
        "bus2": 63565
      },
      "params": {
        "R": 0.0056895725429058075,
        "X": 0.029277842491865158,
        "G": 0.0,
        "B": 0.006200791336596012
      },
      "extension": {
        "length": 9145.117815490723,
        "rating": 156.3646674156189
      }
    },
    {
      "class": "Branch",
      "id": "branch_62628_63142_1",
      "ports": {
        "bus1": 62628,
        "bus2": 63142
      },
      "params": {
        "R": 0.0015690725995227695,
        "X": 0.008081010542809963,
        "G": 0.0,
        "B": 0.0015019971178844571
      },
      "extension": {
        "length": 2461.4277746429443,
        "rating": 191.16588830947876
      }
    },
    {
      "class": "Branch",
      "id": "branch_62628_63565_1",
      "ports": {
        "bus1": 62628,
        "bus2": 63565
      },
      "params": {
        "R": 0.007098105736076832,
        "X": 0.022488616406917572,
        "G": 0.0,
        "B": 0.0030921881552785635
      },
      "extension": {
        "length": 5964.337978363037,
        "rating": 171.2732434272766
      }
    },
    {
      "class": "Branch",
      "id": "branch_62629_62630_1",
      "ports": {
        "bus1": 62629,
        "bus2": 62630
      },
      "params": {
        "R": 0.00026331309345550835,
        "X": 0.001160216866992414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62629_62649_1",
      "ports": {
        "bus1": 62629,
        "bus2": 62649
      },
      "params": {
        "R": 0.006349368952214718,
        "X": 0.025521323084831238,
        "G": 0.0,
        "B": 0.003848662134259939
      },
      "extension": {
        "length": 6843.525185852051,
        "rating": 163.2290005683899
      }
    },
    {
      "class": "Branch",
      "id": "branch_62629_63521_1",
      "ports": {
        "bus1": 63521,
        "bus2": 62629
      },
      "params": {
        "R": 0.0027021351270377636,
        "X": 0.014496766030788422,
        "G": 0.0,
        "B": 0.00990914274007082
      },
      "extension": {
        "length": 8492.050840759277,
        "rating": 166.35642051696777
      }
    },
    {
      "class": "Branch",
      "id": "branch_62631_62632_1",
      "ports": {
        "bus1": 62631,
        "bus2": 62632
      },
      "params": {
        "R": 0.000261242181295529,
        "X": 0.0011828645365312696,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62633_62639_1",
      "ports": {
        "bus1": 62639,
        "bus2": 62633
      },
      "params": {
        "R": 0.0033529142383486032,
        "X": 0.019139334559440613,
        "G": 0.0,
        "B": 0.009333613328635693
      },
      "extension": {
        "length": 8952.64900543213,
        "rating": 145.60550451278687
      }
    },
    {
      "class": "Branch",
      "id": "branch_62633_62644_1",
      "ports": {
        "bus1": 62644,
        "bus2": 62633
      },
      "params": {
        "R": 0.006486543454229832,
        "X": 0.0328071303665638,
        "G": 0.0,
        "B": 0.008542380295693874
      },
      "extension": {
        "length": 12474.107338623047,
        "rating": 123.8311767578125
      }
    },
    {
      "class": "Branch",
      "id": "branch_62634_62637_1",
      "ports": {
        "bus1": 62634,
        "bus2": 62637
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0005627572536468506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62634_62638_1",
      "ports": {
        "bus1": 62634,
        "bus2": 62638
      },
      "params": {
        "R": 0.0002917014353442937,
        "X": 0.0011096509406343102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62634_62639_1",
      "ports": {
        "bus1": 62634,
        "bus2": 62639
      },
      "params": {
        "R": 0.0002451070467941463,
        "X": 0.0011088381288573146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62635_62637_1",
      "ports": {
        "bus1": 62635,
        "bus2": 62637
      },
      "params": {
        "R": 0.007975241169333458,
        "X": 0.21864107251167297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62636_62637_1",
      "ports": {
        "bus1": 62636,
        "bus2": 62637
      },
      "params": {
        "R": 0.007975241169333458,
        "X": 0.21864107251167297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62639_62963_1",
      "ports": {
        "bus1": 62639,
        "bus2": 62963
      },
      "params": {
        "R": 0.005207843147218227,
        "X": 0.022350067272782326,
        "G": 0.0,
        "B": 0.0065802619792521
      },
      "extension": {
        "length": 8989.95898388672,
        "rating": 161.76427602767944
      }
    },
    {
      "class": "Branch",
      "id": "branch_62640_62641_1",
      "ports": {
        "bus1": 62641,
        "bus2": 62640
      },
      "params": {
        "R": 0.004067322239279747,
        "X": 0.019642220810055733,
        "G": 0.0,
        "B": 0.011760279536247253
      },
      "extension": {
        "length": 10829.833819519043,
        "rating": 147.11047410964966
      }
    },
    {
      "class": "Branch",
      "id": "branch_62641_62646_1",
      "ports": {
        "bus1": 62641,
        "bus2": 62646
      },
      "params": {
        "R": 0.008269344456493855,
        "X": 0.02715938538312912,
        "G": 0.0,
        "B": 0.009370745159685612
      },
      "extension": {
        "length": 11496.106895141602,
        "rating": 163.9378309249878
      }
    },
    {
      "class": "Branch",
      "id": "branch_62641_62934_1",
      "ports": {
        "bus1": 62934,
        "bus2": 62641
      },
      "params": {
        "R": 0.005327713675796986,
        "X": 0.023351652547717094,
        "G": 0.0,
        "B": 0.020925302058458328
      },
      "extension": {
        "length": 14243.919776367187,
        "rating": 144.44458484649658
      }
    },
    {
      "class": "Branch",
      "id": "branch_62642_62643_1",
      "ports": {
        "bus1": 62642,
        "bus2": 62643
      },
      "params": {
        "R": 0.0002616686397232115,
        "X": 0.0011030173627659678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62643_62645_1",
      "ports": {
        "bus1": 62643,
        "bus2": 62645
      },
      "params": {
        "R": 0.009797089733183384,
        "X": 0.04764365032315254,
        "G": 0.0,
        "B": 0.00460723927244544
      },
      "extension": {
        "length": 11009.117248352051,
        "rating": 140.35027027130127
      }
    },
    {
      "class": "Branch",
      "id": "branch_62643_62963_1",
      "ports": {
        "bus1": 62643,
        "bus2": 62963
      },
      "params": {
        "R": 0.0048645660281181335,
        "X": 0.02323674038052559,
        "G": 0.0,
        "B": 0.005734650418162346
      },
      "extension": {
        "length": 8800.784600646974,
        "rating": 148.78078699111938
      }
    },
    {
      "class": "Branch",
      "id": "branch_62645_62770_1",
      "ports": {
        "bus1": 62645,
        "bus2": 62770
      },
      "params": {
        "R": 0.008907138369977474,
        "X": 0.041139304637908936,
        "G": 0.0,
        "B": 0.00849834829568863
      },
      "extension": {
        "length": 13068.852291870118,
        "rating": 128.29989194869995
      }
    },
    {
      "class": "Branch",
      "id": "branch_62646_62647_1",
      "ports": {
        "bus1": 62647,
        "bus2": 62646
      },
      "params": {
        "R": 0.0047281766310334206,
        "X": 0.0222366601228714,
        "G": 0.0,
        "B": 0.020044131204485893
      },
      "extension": {
        "length": 14057.8909453125,
        "rating": 180.39007186889648
      }
    },
    {
      "class": "Branch",
      "id": "branch_62646_62662_1",
      "ports": {
        "bus1": 62646,
        "bus2": 62662
      },
      "params": {
        "R": 0.012309785932302475,
        "X": 0.06349923461675644,
        "G": 0.0,
        "B": 0.0432400107383728
      },
      "extension": {
        "length": 36554.665302246096,
        "rating": 154.76499795913696
      }
    },
    {
      "class": "Branch",
      "id": "branch_62647_62648_1",
      "ports": {
        "bus1": 62647,
        "bus2": 62648
      },
      "params": {
        "R": 0.00024952006060630083,
        "X": 0.001001291093416512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62647_62649_1",
      "ports": {
        "bus1": 62647,
        "bus2": 62649
      },
      "params": {
        "R": 0.007068489212542772,
        "X": 0.022671807557344437,
        "G": 0.0,
        "B": 0.005235375836491585
      },
      "extension": {
        "length": 7520.19262701416,
        "rating": 183.17965269088745
      }
    },
    {
      "class": "Branch",
      "id": "branch_62649_63521_1",
      "ports": {
        "bus1": 62649,
        "bus2": 63521
      },
      "params": {
        "R": 0.0078118001110851765,
        "X": 0.033480096608400345,
        "G": 0.0,
        "B": 0.01201206911355257
      },
      "extension": {
        "length": 14016.638858642578,
        "rating": 168.07725429534912
      }
    },
    {
      "class": "Branch",
      "id": "branch_62650_62651_1",
      "ports": {
        "bus1": 62650,
        "bus2": 62651
      },
      "params": {
        "R": 0.0002699742908589542,
        "X": 0.001050652819685638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62650_62660_1",
      "ports": {
        "bus1": 62650,
        "bus2": 62660
      },
      "params": {
        "R": 0.00600155396386981,
        "X": 0.03132982552051544,
        "G": 0.0,
        "B": 0.022494547069072723
      },
      "extension": {
        "length": 18770.28112023926,
        "rating": 118.86477470397949
      }
    },
    {
      "class": "Branch",
      "id": "branch_62652_62779_1",
      "ports": {
        "bus1": 62779,
        "bus2": 62652
      },
      "params": {
        "R": 0.004591998178511858,
        "X": 0.01957828924059868,
        "G": 0.0,
        "B": 0.005939589813351631
      },
      "extension": {
        "length": 7646.563401855469,
        "rating": 227.3730993270874
      }
    },
    {
      "class": "Branch",
      "id": "branch_62652_62779_2",
      "ports": {
        "bus1": 62779,
        "bus2": 62652
      },
      "params": {
        "R": 0.004591998178511858,
        "X": 0.01957828924059868,
        "G": 0.0,
        "B": 0.005939589813351631
      },
      "extension": {
        "length": 7646.563401855469,
        "rating": 227.3730993270874
      }
    },
    {
      "class": "Branch",
      "id": "branch_62652_63275_1",
      "ports": {
        "bus1": 62652,
        "bus2": 63275
      },
      "params": {
        "R": 0.0020455699414014816,
        "X": 0.006242143455892801,
        "G": 0.0,
        "B": 0.0009546043584123254
      },
      "extension": {
        "length": 1734.779128463745,
        "rating": 229.1327953338623
      }
    },
    {
      "class": "Branch",
      "id": "branch_62652_63275_2",
      "ports": {
        "bus1": 62652,
        "bus2": 63275
      },
      "params": {
        "R": 0.0020455699414014816,
        "X": 0.006242143455892801,
        "G": 0.0,
        "B": 0.0009546043584123254
      },
      "extension": {
        "length": 1734.779128463745,
        "rating": 229.1327953338623
      }
    },
    {
      "class": "Branch",
      "id": "branch_62652_63275_3",
      "ports": {
        "bus1": 62652,
        "bus2": 63275
      },
      "params": {
        "R": 0.0020455699414014816,
        "X": 0.006242143455892801,
        "G": 0.0,
        "B": 0.0009546043584123254
      },
      "extension": {
        "length": 1734.779128463745,
        "rating": 229.1327953338623
      }
    },
    {
      "class": "Branch",
      "id": "branch_62653_62655_1",
      "ports": {
        "bus1": 62655,
        "bus2": 62653
      },
      "params": {
        "R": 0.0036888637114316225,
        "X": 0.012799135409295559,
        "G": 0.0,
        "B": 0.0016859988681972027
      },
      "extension": {
        "length": 3258.422179321289,
        "rating": 210.86745262145996
      }
    },
    {
      "class": "Branch",
      "id": "branch_62653_62655_2",
      "ports": {
        "bus1": 62655,
        "bus2": 62653
      },
      "params": {
        "R": 0.0036888637114316225,
        "X": 0.012799135409295559,
        "G": 0.0,
        "B": 0.0016859988681972027
      },
      "extension": {
        "length": 3258.422179321289,
        "rating": 210.86745262145996
      }
    },
    {
      "class": "Branch",
      "id": "branch_62653_62658_1",
      "ports": {
        "bus1": 62653,
        "bus2": 62658
      },
      "params": {
        "R": 0.00722693232819438,
        "X": 0.04037363454699516,
        "G": 0.0,
        "B": 0.014231652952730656
      },
      "extension": {
        "length": 16511.229800903322,
        "rating": 204.18896675109863
      }
    },
    {
      "class": "Branch",
      "id": "branch_62653_62658_2",
      "ports": {
        "bus1": 62653,
        "bus2": 62658
      },
      "params": {
        "R": 0.00722693232819438,
        "X": 0.04037363454699516,
        "G": 0.0,
        "B": 0.014231652952730656
      },
      "extension": {
        "length": 16511.229800903322,
        "rating": 204.18896675109863
      }
    },
    {
      "class": "Branch",
      "id": "branch_62654_62655_1",
      "ports": {
        "bus1": 62655,
        "bus2": 62654
      },
      "params": {
        "R": 0.0002862613182514906,
        "X": 0.016064461320638657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62654_62656_1",
      "ports": {
        "bus1": 62654,
        "bus2": 62656
      },
      "params": {
        "R": 0.00025690250913612545,
        "X": 0.0010228576138615608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62655_62790_1",
      "ports": {
        "bus1": 62655,
        "bus2": 62790
      },
      "params": {
        "R": 0.008821114897727966,
        "X": 0.038678549230098724,
        "G": 0.0,
        "B": 0.010075902566313744
      },
      "extension": {
        "length": 13945.834389770509,
        "rating": 186.19896173477173
      }
    },
    {
      "class": "Branch",
      "id": "branch_62656_62935_1",
      "ports": {
        "bus1": 62935,
        "bus2": 62656
      },
      "params": {
        "R": 0.0014905034331604838,
        "X": 0.01699765957891941,
        "G": 0.0,
        "B": 0.32332783937454224
      },
      "extension": {
        "length": 56084.53703466797,
        "rating": 1214.1980171203613
      }
    },
    {
      "class": "Branch",
      "id": "branch_62656_63529_1",
      "ports": {
        "bus1": 62656,
        "bus2": 63529
      },
      "params": {
        "R": 0.0004243470903020352,
        "X": 0.005515041761100292,
        "G": 0.0,
        "B": 0.14860321581363678
      },
      "extension": {
        "length": 19019.52795300293,
        "rating": 1272.187614440918
      }
    },
    {
      "class": "Branch",
      "id": "branch_62656_63569_1",
      "ports": {
        "bus1": 62656,
        "bus2": 63569
      },
      "params": {
        "R": 0.0009023732272908092,
        "X": 0.010398169048130512,
        "G": 0.0,
        "B": 0.1598549634218216
      },
      "extension": {
        "length": 29375.648059570314,
        "rating": 1217.1042442321777
      }
    },
    {
      "class": "Branch",
      "id": "branch_62657_62790_1",
      "ports": {
        "bus1": 62790,
        "bus2": 62657
      },
      "params": {
        "R": 0.002764926990494132,
        "X": 0.011414013803005219,
        "G": 0.0,
        "B": 0.002987629733979702
      },
      "extension": {
        "length": 4294.843638244629,
        "rating": 160.3622555732727
      }
    },
    {
      "class": "Branch",
      "id": "branch_62657_63521_1",
      "ports": {
        "bus1": 62657,
        "bus2": 63521
      },
      "params": {
        "R": 0.00722121074795723,
        "X": 0.038586631417274475,
        "G": 0.0,
        "B": 0.01403734739869833
      },
      "extension": {
        "length": 16247.88592163086,
        "rating": 179.73634004592896
      }
    },
    {
      "class": "Branch",
      "id": "branch_62658_62821_1",
      "ports": {
        "bus1": 62658,
        "bus2": 62821
      },
      "params": {
        "R": 0.003424868918955326,
        "X": 0.016612207517027855,
        "G": 0.0,
        "B": 0.0032270262017846107
      },
      "extension": {
        "length": 4728.946338775635,
        "rating": 186.8045687675476
      }
    },
    {
      "class": "Branch",
      "id": "branch_62658_62840_1",
      "ports": {
        "bus1": 62840,
        "bus2": 62658
      },
      "params": {
        "R": 0.005812495015561581,
        "X": 0.022647926583886147,
        "G": 0.0,
        "B": 0.001469910959713161
      },
      "extension": {
        "length": 4142.952758331299,
        "rating": 186.03801727294922
      }
    },
    {
      "class": "Branch",
      "id": "branch_62659_62660_1",
      "ports": {
        "bus1": 62659,
        "bus2": 62660
      },
      "params": {
        "R": 0.0002679548051673919,
        "X": 0.00110588688403368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62660_62662_1",
      "ports": {
        "bus1": 62660,
        "bus2": 62662
      },
      "params": {
        "R": 0.00347886816598475,
        "X": 0.01922927051782608,
        "G": 0.0,
        "B": 0.004445073194801807
      },
      "extension": {
        "length": 6505.318852844239,
        "rating": 151.73146724700928
      }
    },
    {
      "class": "Branch",
      "id": "branch_62661_62662_1",
      "ports": {
        "bus1": 62662,
        "bus2": 62661
      },
      "params": {
        "R": 0.00876200757920742,
        "X": 0.04137474671006203,
        "G": 0.0,
        "B": 0.006174434907734394
      },
      "extension": {
        "length": 11811.234590332031,
        "rating": 159.374737739563
      }
    },
    {
      "class": "Branch",
      "id": "branch_62661_62777_1",
      "ports": {
        "bus1": 62661,
        "bus2": 62777
      },
      "params": {
        "R": 0.002416674280539155,
        "X": 0.012040077708661556,
        "G": 0.0,
        "B": 0.012136098928749561
      },
      "extension": {
        "length": 8448.927845031738,
        "rating": 168.5438632965088
      }
    },
    {
      "class": "Branch",
      "id": "branch_62663_62666_1",
      "ports": {
        "bus1": 62663,
        "bus2": 62666
      },
      "params": {
        "R": 0.011837905272841454,
        "X": 0.05668027326464653,
        "G": 0.0,
        "B": 0.03499563783407211
      },
      "extension": {
        "length": 30707.42528100586,
        "rating": 144.26170587539673
      }
    },
    {
      "class": "Branch",
      "id": "branch_62664_62665_1",
      "ports": {
        "bus1": 62664,
        "bus2": 62665
      },
      "params": {
        "R": 0.006349613890051842,
        "X": 0.029951035976409912,
        "G": 0.0,
        "B": 0.004307521041482687
      },
      "extension": {
        "length": 8045.542048645019,
        "rating": 131.83258771896362
      }
    },
    {
      "class": "Branch",
      "id": "branch_62666_62667_1",
      "ports": {
        "bus1": 62666,
        "bus2": 62667
      },
      "params": {
        "R": 0.00025827938225120306,
        "X": 0.0011906805448234081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62668_62669_1",
      "ports": {
        "bus1": 62668,
        "bus2": 62669
      },
      "params": {
        "R": 0.011740895919501781,
        "X": 0.06077604368329048,
        "G": 0.0,
        "B": 0.012139824219048023
      },
      "extension": {
        "length": 19298.902714233398,
        "rating": 166.13081693649292
      }
    },
    {
      "class": "Branch",
      "id": "branch_62668_62672_1",
      "ports": {
        "bus1": 62672,
        "bus2": 62668
      },
      "params": {
        "R": 0.021972181275486946,
        "X": 0.0837339460849762,
        "G": 0.0,
        "B": 0.010806752368807791
      },
      "extension": {
        "length": 22212.17056604004,
        "rating": 165.0430679321289
      }
    },
    {
      "class": "Branch",
      "id": "branch_62669_62670_1",
      "ports": {
        "bus1": 62669,
        "bus2": 62670
      },
      "params": {
        "R": 0.010321681387722492,
        "X": 0.05633547529578209,
        "G": 0.0,
        "B": 0.014626378193497658
      },
      "extension": {
        "length": 19110.132748168948,
        "rating": 167.94975996017456
      }
    },
    {
      "class": "Branch",
      "id": "branch_62670_63409_1",
      "ports": {
        "bus1": 62670,
        "bus2": 63409
      },
      "params": {
        "R": 0.023676767945289612,
        "X": 0.09247950464487076,
        "G": 0.0,
        "B": 0.0270983949303627
      },
      "extension": {
        "length": 35545.365885498046,
        "rating": 170.71340084075928
      }
    },
    {
      "class": "Branch",
      "id": "branch_62672_63135_1",
      "ports": {
        "bus1": 63135,
        "bus2": 62672
      },
      "params": {
        "R": 0.017979145050048828,
        "X": 0.10804375261068344,
        "G": 0.0,
        "B": 0.020330216735601425
      },
      "extension": {
        "length": 34051.69287158203,
        "rating": 167.28023290634155
      }
    },
    {
      "class": "Branch",
      "id": "branch_62673_62674_1",
      "ports": {
        "bus1": 62673,
        "bus2": 62674
      },
      "params": {
        "R": 0.0002821969101205468,
        "X": 0.0011078395182266831,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62673_62677_1",
      "ports": {
        "bus1": 62673,
        "bus2": 62677
      },
      "params": {
        "R": 0.01236624177545309,
        "X": 0.05441134423017502,
        "G": 0.0,
        "B": 0.00639576418325305
      },
      "extension": {
        "length": 13478.377248413086,
        "rating": 144.7320818901062
      }
    },
    {
      "class": "Branch",
      "id": "branch_62673_62678_1",
      "ports": {
        "bus1": 62678,
        "bus2": 62673
      },
      "params": {
        "R": 0.00780144240707159,
        "X": 0.030765322968363762,
        "G": 0.0,
        "B": 0.008730542846024036
      },
      "extension": {
        "length": 11892.233134643555,
        "rating": 147.42523431777954
      }
    },
    {
      "class": "Branch",
      "id": "branch_62675_62676_1",
      "ports": {
        "bus1": 62675,
        "bus2": 62676
      },
      "params": {
        "R": 0.0002766002435237169,
        "X": 0.0010456612799316645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62675_62679_1",
      "ports": {
        "bus1": 62675,
        "bus2": 62679
      },
      "params": {
        "R": 0.00886924285441637,
        "X": 0.04912157356739044,
        "G": 0.0,
        "B": 0.022048883140087128
      },
      "extension": {
        "length": 23709.494845458987,
        "rating": 130.15705347061157
      }
    },
    {
      "class": "Branch",
      "id": "branch_62677_62678_1",
      "ports": {
        "bus1": 62677,
        "bus2": 62678
      },
      "params": {
        "R": 0.005248348228633404,
        "X": 0.02071136236190796,
        "G": 0.0,
        "B": 0.0033707013353705406
      },
      "extension": {
        "length": 5687.850157196045,
        "rating": 141.92442893981934
      }
    },
    {
      "class": "Branch",
      "id": "branch_62677_62679_1",
      "ports": {
        "bus1": 62677,
        "bus2": 62679
      },
      "params": {
        "R": 0.002455259906128049,
        "X": 0.012463136576116085,
        "G": 0.0,
        "B": 0.002730811946094036
      },
      "extension": {
        "length": 4521.769252075195,
        "rating": 146.05165719985962
      }
    },
    {
      "class": "Branch",
      "id": "branch_62679_62680_1",
      "ports": {
        "bus1": 62679,
        "bus2": 62680
      },
      "params": {
        "R": 0.00029956322396174073,
        "X": 0.0011541778221726418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62681_62692_1",
      "ports": {
        "bus1": 62681,
        "bus2": 62692
      },
      "params": {
        "R": 0.010487165302038193,
        "X": 0.05115256458520889,
        "G": 0.0,
        "B": 0.014316496439278126
      },
      "extension": {
        "length": 18573.987613403322,
        "rating": 165.76526165008545
      }
    },
    {
      "class": "Branch",
      "id": "branch_62682_62683_1",
      "ports": {
        "bus1": 62682,
        "bus2": 62683
      },
      "params": {
        "R": 0.004468924831598997,
        "X": 0.02299915999174118,
        "G": 0.0,
        "B": 0.005108788143843412
      },
      "extension": {
        "length": 8145.89659753418,
        "rating": 156.4217448234558
      }
    },
    {
      "class": "Branch",
      "id": "branch_62682_63115_1",
      "ports": {
        "bus1": 63115,
        "bus2": 62682
      },
      "params": {
        "R": 0.007754950318485498,
        "X": 0.034210722893476486,
        "G": 0.0,
        "B": 0.00811636634171009
      },
      "extension": {
        "length": 11299.470362731934,
        "rating": 154.8227310180664
      }
    },
    {
      "class": "Branch",
      "id": "branch_62683_63482_1",
      "ports": {
        "bus1": 63482,
        "bus2": 62683
      },
      "params": {
        "R": 0.0038182311691343784,
        "X": 0.016327476128935814,
        "G": 0.0,
        "B": 0.0033861061092466116
      },
      "extension": {
        "length": 5018.375125854493,
        "rating": 164.9426817893982
      }
    },
    {
      "class": "Branch",
      "id": "branch_62684_62687_1",
      "ports": {
        "bus1": 62684,
        "bus2": 62687
      },
      "params": {
        "R": 0.007425606716424227,
        "X": 0.034970879554748535,
        "G": 0.0,
        "B": 0.00758702028542757
      },
      "extension": {
        "length": 11666.627440246582,
        "rating": 133.97009372711182
      }
    },
    {
      "class": "Branch",
      "id": "branch_62684_63042_1",
      "ports": {
        "bus1": 62684,
        "bus2": 63042
      },
      "params": {
        "R": 0.006394421681761742,
        "X": 0.026539918035268784,
        "G": 0.0,
        "B": 0.025299401953816414
      },
      "extension": {
        "length": 20059.710414916994,
        "rating": 148.01031351089478
      }
    },
    {
      "class": "Branch",
      "id": "branch_62685_62686_1",
      "ports": {
        "bus1": 62685,
        "bus2": 62686
      },
      "params": {
        "R": 0.00024527148343622684,
        "X": 0.0011000862577930093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62685_62687_1",
      "ports": {
        "bus1": 62685,
        "bus2": 62687
      },
      "params": {
        "R": 0.005906460341066122,
        "X": 0.026814214885234833,
        "G": 0.0,
        "B": 0.004218446090817451
      },
      "extension": {
        "length": 7604.55389630127,
        "rating": 112.96734809875488
      }
    },
    {
      "class": "Branch",
      "id": "branch_62685_62975_1",
      "ports": {
        "bus1": 62975,
        "bus2": 62685
      },
      "params": {
        "R": 0.01825534738600254,
        "X": 0.06624428927898407,
        "G": 0.0,
        "B": 0.02450479194521904
      },
      "extension": {
        "length": 28231.041552978517,
        "rating": 166.90235137939453
      }
    },
    {
      "class": "Branch",
      "id": "branch_62685_63112_1",
      "ports": {
        "bus1": 62685,
        "bus2": 63112
      },
      "params": {
        "R": 0.005302379373461008,
        "X": 0.02097616344690323,
        "G": 0.0,
        "B": 0.02511773630976677
      },
      "extension": {
        "length": 17734.501970947265,
        "rating": 170.5685257911682
      }
    },
    {
      "class": "Branch",
      "id": "branch_62688_62689_1",
      "ports": {
        "bus1": 62688,
        "bus2": 62689
      },
      "params": {
        "R": 0.0002465498400852084,
        "X": 0.0011671900283545256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62689_62763_1",
      "ports": {
        "bus1": 62689,
        "bus2": 62763
      },
      "params": {
        "R": 0.05513845756649971,
        "X": 0.23121805489063263,
        "G": 0.0,
        "B": 0.033146508038043976
      },
      "extension": {
        "length": 62923.94207666016,
        "rating": 119.69106197357178
      }
    },
    {
      "class": "Branch",
      "id": "branch_62689_62975_1",
      "ports": {
        "bus1": 62689,
        "bus2": 62975
      },
      "params": {
        "R": 0.02739085629582405,
        "X": 0.11808476597070694,
        "G": 0.0,
        "B": 0.04150640591979027
      },
      "extension": {
        "length": 53981.30373925781,
        "rating": 153.83598804473877
      }
    },
    {
      "class": "Branch",
      "id": "branch_62689_63579_1",
      "ports": {
        "bus1": 63579,
        "bus2": 62689
      },
      "params": {
        "R": 0.00358348130248487,
        "X": 0.017259247601032257,
        "G": 0.0,
        "B": 0.0040465835481882095
      },
      "extension": {
        "length": 5642.669008026123,
        "rating": 152.98984050750732
      }
    },
    {
      "class": "Branch",
      "id": "branch_62690_62691_1",
      "ports": {
        "bus1": 62691,
        "bus2": 62690
      },
      "params": {
        "R": 0.008730319328606129,
        "X": 0.03383496403694153,
        "G": 0.0,
        "B": 0.0028727601747959852
      },
      "extension": {
        "length": 7067.6958515625,
        "rating": 192.9296612739563
      }
    },
    {
      "class": "Branch",
      "id": "branch_62690_62693_1",
      "ports": {
        "bus1": 62690,
        "bus2": 62693
      },
      "params": {
        "R": 0.00535963661968708,
        "X": 0.02028224617242813,
        "G": 0.0,
        "B": 0.0025251368060708046
      },
      "extension": {
        "length": 5359.475689178467,
        "rating": 182.85163640975952
      }
    },
    {
      "class": "Branch",
      "id": "branch_62691_63179_1",
      "ports": {
        "bus1": 63179,
        "bus2": 62691
      },
      "params": {
        "R": 0.00699182553216815,
        "X": 0.01845565438270569,
        "G": 0.0,
        "B": 0.0040705399587750435
      },
      "extension": {
        "length": 5467.0633198242185,
        "rating": 198.19343090057373
      }
    },
    {
      "class": "Branch",
      "id": "branch_62692_62693_1",
      "ports": {
        "bus1": 62692,
        "bus2": 62693
      },
      "params": {
        "R": 0.008375798352062702,
        "X": 0.0368354357779026,
        "G": 0.0,
        "B": 0.012989346869289875
      },
      "extension": {
        "length": 15867.52044104004,
        "rating": 176.10677480697632
      }
    },
    {
      "class": "Branch",
      "id": "branch_62694_62695_1",
      "ports": {
        "bus1": 62694,
        "bus2": 62695
      },
      "params": {
        "R": 0.0076457420364022255,
        "X": 0.03047395683825016,
        "G": 0.0,
        "B": 0.01678022556006908
      },
      "extension": {
        "length": 15840.58794543457,
        "rating": 139.75400924682617
      }
    },
    {
      "class": "Branch",
      "id": "branch_62695_62696_1",
      "ports": {
        "bus1": 62695,
        "bus2": 62696
      },
      "params": {
        "R": 0.0047049131244421005,
        "X": 0.019768523052334785,
        "G": 0.0,
        "B": 0.0070449854247272015
      },
      "extension": {
        "length": 8576.453549377442,
        "rating": 118.52484941482544
      }
    },
    {
      "class": "Branch",
      "id": "branch_62697_62698_1",
      "ports": {
        "bus1": 62697,
        "bus2": 62698
      },
      "params": {
        "R": 0.000230020159506239,
        "X": 0.0011614500544965267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62699_62700_1",
      "ports": {
        "bus1": 62699,
        "bus2": 62700
      },
      "params": {
        "R": 0.00026957556838169694,
        "X": 0.0011959138792008162,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62699_62702_1",
      "ports": {
        "bus1": 62699,
        "bus2": 62702
      },
      "params": {
        "R": 0.012321379035711288,
        "X": 0.046362150460481644,
        "G": 0.0,
        "B": 0.039790090173482895
      },
      "extension": {
        "length": 29677.986349365234,
        "rating": 165.24842977523804
      }
    },
    {
      "class": "Branch",
      "id": "branch_62699_62711_1",
      "ports": {
        "bus1": 62699,
        "bus2": 62711
      },
      "params": {
        "R": 0.014945336617529392,
        "X": 0.07927986234426498,
        "G": 0.0,
        "B": 0.024430248886346817
      },
      "extension": {
        "length": 30722.466223388674,
        "rating": 163.8795018196106
      }
    },
    {
      "class": "Branch",
      "id": "branch_62701_62702_1",
      "ports": {
        "bus1": 62701,
        "bus2": 62702
      },
      "params": {
        "R": 0.00383993168361485,
        "X": 0.01785619929432869,
        "G": 0.0,
        "B": 0.003957782872021198
      },
      "extension": {
        "length": 5857.80705065918,
        "rating": 177.44884490966797
      }
    },
    {
      "class": "Branch",
      "id": "branch_62701_63457_1",
      "ports": {
        "bus1": 63457,
        "bus2": 62701
      },
      "params": {
        "R": 0.004243785981088877,
        "X": 0.022183425724506378,
        "G": 0.0,
        "B": 0.005543270613998175
      },
      "extension": {
        "length": 8264.483684692383,
        "rating": 187.62056827545166
      }
    },
    {
      "class": "Branch",
      "id": "branch_62702_62713_1",
      "ports": {
        "bus1": 62702,
        "bus2": 62713
      },
      "params": {
        "R": 0.011550447903573513,
        "X": 0.048681315034627914,
        "G": 0.0,
        "B": 0.01585906185209751
      },
      "extension": {
        "length": 19721.382833496093,
        "rating": 141.88581705093384
      }
    },
    {
      "class": "Branch",
      "id": "branch_62703_62704_1",
      "ports": {
        "bus1": 62703,
        "bus2": 62704
      },
      "params": {
        "R": 0.007789346855133772,
        "X": 0.039130616933107376,
        "G": 0.0,
        "B": 0.013768144883215427
      },
      "extension": {
        "length": 17455.276084350586,
        "rating": 144.10160779953003
      }
    },
    {
      "class": "Branch",
      "id": "branch_62703_62705_1",
      "ports": {
        "bus1": 62703,
        "bus2": 62705
      },
      "params": {
        "R": 0.012505557388067245,
        "X": 0.06041130796074867,
        "G": 0.0,
        "B": 0.02818998135626316
      },
      "extension": {
        "length": 30805.989497314455,
        "rating": 163.82818222045898
      }
    },
    {
      "class": "Branch",
      "id": "branch_62703_63457_1",
      "ports": {
        "bus1": 62703,
        "bus2": 63457
      },
      "params": {
        "R": 0.007310302462428808,
        "X": 0.0320572592318058,
        "G": 0.0,
        "B": 0.006711978465318679
      },
      "extension": {
        "length": 9628.737063354492,
        "rating": 173.15868139266968
      }
    },
    {
      "class": "Branch",
      "id": "branch_62704_62706_1",
      "ports": {
        "bus1": 62704,
        "bus2": 62706
      },
      "params": {
        "R": 0.012947392649948597,
        "X": 0.06202450394630432,
        "G": 0.0,
        "B": 0.020513987168669697
      },
      "extension": {
        "length": 26199.49830029297,
        "rating": 147.83419370651245
      }
    },
    {
      "class": "Branch",
      "id": "branch_62705_62709_1",
      "ports": {
        "bus1": 62705,
        "bus2": 62709
      },
      "params": {
        "R": 0.00911908969283104,
        "X": 0.03996771574020386,
        "G": 0.0,
        "B": 0.009407151490449905
      },
      "extension": {
        "length": 15019.340213012696,
        "rating": 160.06791591644287
      }
    },
    {
      "class": "Branch",
      "id": "branch_62707_62708_1",
      "ports": {
        "bus1": 62707,
        "bus2": 62708
      },
      "params": {
        "R": 0.00021265882242005318,
        "X": 0.0011899032397195697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62708_62710_1",
      "ports": {
        "bus1": 62710,
        "bus2": 62708
      },
      "params": {
        "R": 0.002475516404956579,
        "X": 0.01227596029639244,
        "G": 0.0,
        "B": 0.004121443256735802
      },
      "extension": {
        "length": 4645.342488372803,
        "rating": 145.91513872146606
      }
    },
    {
      "class": "Branch",
      "id": "branch_62709_62710_1",
      "ports": {
        "bus1": 62709,
        "bus2": 62710
      },
      "params": {
        "R": 0.005879290401935577,
        "X": 0.02034311182796955,
        "G": 0.0,
        "B": 0.006261204835027456
      },
      "extension": {
        "length": 8022.699768493652,
        "rating": 136.3236904144287
      }
    },
    {
      "class": "Branch",
      "id": "branch_62711_62712_1",
      "ports": {
        "bus1": 62711,
        "bus2": 62712
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62713_62714_1",
      "ports": {
        "bus1": 62713,
        "bus2": 62714
      },
      "params": {
        "R": 0.0002268777316203341,
        "X": 0.0010352536337450147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62713_62970_1",
      "ports": {
        "bus1": 62713,
        "bus2": 62970
      },
      "params": {
        "R": 0.02501406893134117,
        "X": 0.11542472243309021,
        "G": 0.0,
        "B": 0.02250228449702263
      },
      "extension": {
        "length": 39498.03652587891,
        "rating": 139.78317975997925
      }
    },
    {
      "class": "Branch",
      "id": "branch_62715_62716_1",
      "ports": {
        "bus1": 62715,
        "bus2": 62716
      },
      "params": {
        "R": 0.006217304151505232,
        "X": 0.025633305311203003,
        "G": 0.0,
        "B": 0.007873508147895336
      },
      "extension": {
        "length": 10441.920241516114,
        "rating": 112.45040893554688
      }
    },
    {
      "class": "Branch",
      "id": "branch_62715_62719_1",
      "ports": {
        "bus1": 62715,
        "bus2": 62719
      },
      "params": {
        "R": 0.008915688842535019,
        "X": 0.03496307507157326,
        "G": 0.0,
        "B": 0.010526381433010101
      },
      "extension": {
        "length": 14645.730878173828,
        "rating": 140.2607560157776
      }
    },
    {
      "class": "Branch",
      "id": "branch_62716_62717_1",
      "ports": {
        "bus1": 62716,
        "bus2": 62717
      },
      "params": {
        "R": 0.006085894536226988,
        "X": 0.02631751261651516,
        "G": 0.0,
        "B": 0.006425696890801191
      },
      "extension": {
        "length": 9406.992133300782,
        "rating": 143.0571436882019
      }
    },
    {
      "class": "Branch",
      "id": "branch_62717_62721_1",
      "ports": {
        "bus1": 62717,
        "bus2": 62721
      },
      "params": {
        "R": 0.012097146362066269,
        "X": 0.04727279022336006,
        "G": 0.0,
        "B": 0.010737807489931583
      },
      "extension": {
        "length": 15910.830681152343,
        "rating": 154.5874834060669
      }
    },
    {
      "class": "Branch",
      "id": "branch_62718_62719_1",
      "ports": {
        "bus1": 62718,
        "bus2": 62719
      },
      "params": {
        "R": 0.00029482808895409107,
        "X": 0.0011862622341141105,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62719_62751_1",
      "ports": {
        "bus1": 62751,
        "bus2": 62719
      },
      "params": {
        "R": 0.010740499943494797,
        "X": 0.047701042145490646,
        "G": 0.0,
        "B": 0.012222723104059696
      },
      "extension": {
        "length": 17908.38754321289,
        "rating": 147.0484733581543
      }
    },
    {
      "class": "Branch",
      "id": "branch_62720_62723_1",
      "ports": {
        "bus1": 62723,
        "bus2": 62720
      },
      "params": {
        "R": 0.0054055508226156235,
        "X": 0.02880045212805271,
        "G": 0.0,
        "B": 0.014252061024308205
      },
      "extension": {
        "length": 13821.155720947267,
        "rating": 168.90480518341064
      }
    },
    {
      "class": "Branch",
      "id": "branch_62720_62939_1",
      "ports": {
        "bus1": 62720,
        "bus2": 62939
      },
      "params": {
        "R": 0.005192874930799007,
        "X": 0.027516445145010948,
        "G": 0.0,
        "B": 0.005691081285476685
      },
      "extension": {
        "length": 9369.333757507324,
        "rating": 177.29744911193848
      }
    },
    {
      "class": "Branch",
      "id": "branch_62721_62722_1",
      "ports": {
        "bus1": 62721,
        "bus2": 62722
      },
      "params": {
        "R": 0.0002345993125345558,
        "X": 0.0011998743284493685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62721_62723_1",
      "ports": {
        "bus1": 62723,
        "bus2": 62721
      },
      "params": {
        "R": 0.005413413047790527,
        "X": 0.026864690706133842,
        "G": 0.0,
        "B": 0.002770748222246766
      },
      "extension": {
        "length": 6315.594631072998,
        "rating": 162.34829425811768
      }
    },
    {
      "class": "Branch",
      "id": "branch_62724_62728_1",
      "ports": {
        "bus1": 62728,
        "bus2": 62724
      },
      "params": {
        "R": 0.009629801847040653,
        "X": 0.04748869687318802,
        "G": 0.0,
        "B": 0.00992637500166893
      },
      "extension": {
        "length": 15046.266569458008,
        "rating": 172.97605276107788
      }
    },
    {
      "class": "Branch",
      "id": "branch_62724_62871_1",
      "ports": {
        "bus1": 62871,
        "bus2": 62724
      },
      "params": {
        "R": 0.0046520172618329525,
        "X": 0.020140130072832108,
        "G": 0.0,
        "B": 0.008471802808344364
      },
      "extension": {
        "length": 8796.97755395508,
        "rating": 166.21803045272827
      }
    },
    {
      "class": "Branch",
      "id": "branch_62725_62726_1",
      "ports": {
        "bus1": 62725,
        "bus2": 62726
      },
      "params": {
        "R": 0.0002733719884417951,
        "X": 0.0011905657593160868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62725_62728_1",
      "ports": {
        "bus1": 62728,
        "bus2": 62725
      },
      "params": {
        "R": 0.0033784196712076664,
        "X": 0.016841275617480278,
        "G": 0.0,
        "B": 0.002367401262745261
      },
      "extension": {
        "length": 4556.77934765625,
        "rating": 180.07185459136963
      }
    },
    {
      "class": "Branch",
      "id": "branch_62725_63418_1",
      "ports": {
        "bus1": 62725,
        "bus2": 63418
      },
      "params": {
        "R": 0.011646860279142857,
        "X": 0.05743136629462242,
        "G": 0.0,
        "B": 0.012874233536422253
      },
      "extension": {
        "length": 19850.240735595704,
        "rating": 187.8575086593628
      }
    },
    {
      "class": "Branch",
      "id": "branch_62727_62728_1",
      "ports": {
        "bus1": 62727,
        "bus2": 62728
      },
      "params": {
        "R": 0.00024306865816470236,
        "X": 0.0010979132493957877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62729_62745_1",
      "ports": {
        "bus1": 62745,
        "bus2": 62729
      },
      "params": {
        "R": 0.009119405411183834,
        "X": 0.03791928291320801,
        "G": 0.0,
        "B": 0.031518999487161636
      },
      "extension": {
        "length": 24652.122982910158,
        "rating": 140.2316927909851
      }
    },
    {
      "class": "Branch",
      "id": "branch_62729_62871_1",
      "ports": {
        "bus1": 62729,
        "bus2": 62871
      },
      "params": {
        "R": 0.011612079106271267,
        "X": 0.062130946666002274,
        "G": 0.0,
        "B": 0.012889743782579899
      },
      "extension": {
        "length": 18595.885997680663,
        "rating": 153.92329692840576
      }
    },
    {
      "class": "Branch",
      "id": "branch_62730_62731_1",
      "ports": {
        "bus1": 62730,
        "bus2": 62731
      },
      "params": {
        "R": 0.00024098384892567992,
        "X": 0.001198067213408649,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62731_63387_1",
      "ports": {
        "bus1": 62731,
        "bus2": 63387
      },
      "params": {
        "R": 0.005256042815744877,
        "X": 0.017375027760863304,
        "G": 0.0,
        "B": 0.006332590710371733
      },
      "extension": {
        "length": 7101.630826721192,
        "rating": 167.24884510040283
      }
    },
    {
      "class": "Branch",
      "id": "branch_62732_62733_1",
      "ports": {
        "bus1": 62732,
        "bus2": 62733
      },
      "params": {
        "R": 0.00022648301091976464,
        "X": 0.001020721043460071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62732_62734_1",
      "ports": {
        "bus1": 62732,
        "bus2": 62734
      },
      "params": {
        "R": 0.008689189329743385,
        "X": 0.032141100615262985,
        "G": 0.0,
        "B": 0.013722063973546028
      },
      "extension": {
        "length": 15036.480748168946,
        "rating": 148.4088897705078
      }
    },
    {
      "class": "Branch",
      "id": "branch_62732_63387_1",
      "ports": {
        "bus1": 62732,
        "bus2": 63387
      },
      "params": {
        "R": 0.0067755961790680885,
        "X": 0.03188301622867584,
        "G": 0.0,
        "B": 0.014387230388820171
      },
      "extension": {
        "length": 14936.229797607422,
        "rating": 182.19765424728394
      }
    },
    {
      "class": "Branch",
      "id": "branch_62734_62736_1",
      "ports": {
        "bus1": 62734,
        "bus2": 62736
      },
      "params": {
        "R": 0.0148551557213068,
        "X": 0.05604957416653633,
        "G": 0.0,
        "B": 0.01253801491111517
      },
      "extension": {
        "length": 19489.96412182617,
        "rating": 166.75162315368652
      }
    },
    {
      "class": "Branch",
      "id": "branch_62734_63470_1",
      "ports": {
        "bus1": 63470,
        "bus2": 62734
      },
      "params": {
        "R": 0.011473726481199265,
        "X": 0.04030885919928551,
        "G": 0.0,
        "B": 0.008783314377069473
      },
      "extension": {
        "length": 13971.853685302734,
        "rating": 159.71214771270752
      }
    },
    {
      "class": "Branch",
      "id": "branch_62735_62736_1",
      "ports": {
        "bus1": 62735,
        "bus2": 62736
      },
      "params": {
        "R": 0.0002713036083150655,
        "X": 0.001099059241823852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62736_62751_1",
      "ports": {
        "bus1": 62736,
        "bus2": 62751
      },
      "params": {
        "R": 0.009975563734769821,
        "X": 0.046653829514980316,
        "G": 0.0,
        "B": 0.014647428877651691
      },
      "extension": {
        "length": 18714.827621337892,
        "rating": 165.0246262550354
      }
    },
    {
      "class": "Branch",
      "id": "branch_62737_62738_1",
      "ports": {
        "bus1": 62737,
        "bus2": 62738
      },
      "params": {
        "R": 0.00027477231924422085,
        "X": 0.0011300473706796765,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62737_62739_1",
      "ports": {
        "bus1": 62737,
        "bus2": 62739
      },
      "params": {
        "R": 0.009210828691720963,
        "X": 0.036626942455768585,
        "G": 0.0,
        "B": 0.00512190954759717
      },
      "extension": {
        "length": 9684.77992163086,
        "rating": 147.5502848625183
      }
    },
    {
      "class": "Branch",
      "id": "branch_62740_62747_1",
      "ports": {
        "bus1": 62740,
        "bus2": 62747
      },
      "params": {
        "R": 0.014146475121378899,
        "X": 0.0797468051314354,
        "G": 0.0,
        "B": 0.011949025094509126
      },
      "extension": {
        "length": 23897.498951293946,
        "rating": 135.49045324325562
      }
    },
    {
      "class": "Branch",
      "id": "branch_62740_63263_1",
      "ports": {
        "bus1": 63263,
        "bus2": 62740
      },
      "params": {
        "R": 0.0031032173428684473,
        "X": 0.013276712037622929,
        "G": 0.0,
        "B": 0.0014117148239165545
      },
      "extension": {
        "length": 3290.6355037536623,
        "rating": 153.41570377349854
      }
    },
    {
      "class": "Branch",
      "id": "branch_62740_63470_1",
      "ports": {
        "bus1": 62740,
        "bus2": 63470
      },
      "params": {
        "R": 0.006242186296731234,
        "X": 0.023654889315366745,
        "G": 0.0,
        "B": 0.004170802887529135
      },
      "extension": {
        "length": 7081.314043579102,
        "rating": 133.19768905639648
      }
    },
    {
      "class": "Branch",
      "id": "branch_62741_62742_1",
      "ports": {
        "bus1": 62742,
        "bus2": 62741
      },
      "params": {
        "R": 0.009626652114093304,
        "X": 0.03523879498243332,
        "G": 0.0,
        "B": 0.008036874234676361
      },
      "extension": {
        "length": 10917.969137512207,
        "rating": 149.77312088012695
      }
    },
    {
      "class": "Branch",
      "id": "branch_62741_62745_1",
      "ports": {
        "bus1": 62741,
        "bus2": 62745
      },
      "params": {
        "R": 0.011499453336000443,
        "X": 0.03847460448741913,
        "G": 0.0,
        "B": 0.005595203023403883
      },
      "extension": {
        "length": 8930.298625488282,
        "rating": 129.51374053955078
      }
    },
    {
      "class": "Branch",
      "id": "branch_62742_62744_1",
      "ports": {
        "bus1": 62744,
        "bus2": 62742
      },
      "params": {
        "R": 0.006425935309380293,
        "X": 0.02386886067688465,
        "G": 0.0,
        "B": 0.018259704113006592
      },
      "extension": {
        "length": 14672.974936157227,
        "rating": 151.3885259628296
      }
    },
    {
      "class": "Branch",
      "id": "branch_62742_63029_1",
      "ports": {
        "bus1": 62742,
        "bus2": 63029
      },
      "params": {
        "R": 0.0049648587591946125,
        "X": 0.025396080687642097,
        "G": 0.0,
        "B": 0.020435241982340813
      },
      "extension": {
        "length": 16698.478790039062,
        "rating": 168.0747628211975
      }
    },
    {
      "class": "Branch",
      "id": "branch_62743_63113_1",
      "ports": {
        "bus1": 62743,
        "bus2": 63113
      },
      "params": {
        "R": 0.008828878402709961,
        "X": 0.041922423988580704,
        "G": 0.0,
        "B": 0.022817308083176613
      },
      "extension": {
        "length": 21000.548987182618,
        "rating": 156.27435445785522
      }
    },
    {
      "class": "Branch",
      "id": "branch_62743_63323_1",
      "ports": {
        "bus1": 63323,
        "bus2": 62743
      },
      "params": {
        "R": 0.001908681239001453,
        "X": 0.010482140816748142,
        "G": 0.0,
        "B": 0.021910909563302994
      },
      "extension": {
        "length": 11056.03884942627,
        "rating": 166.77194833755493
      }
    },
    {
      "class": "Branch",
      "id": "branch_62744_62746_1",
      "ports": {
        "bus1": 62744,
        "bus2": 62746
      },
      "params": {
        "R": 0.008903346955776215,
        "X": 0.032812368124723434,
        "G": 0.0,
        "B": 0.00943433213979006
      },
      "extension": {
        "length": 12046.491044494629,
        "rating": 111.54632568359375
      }
    },
    {
      "class": "Branch",
      "id": "branch_62746_62751_1",
      "ports": {
        "bus1": 62746,
        "bus2": 62751
      },
      "params": {
        "R": 0.004427789710462093,
        "X": 0.023607729002833366,
        "G": 0.0,
        "B": 0.00841511320322752
      },
      "extension": {
        "length": 10215.441251586913,
        "rating": 147.480046749115
      }
    },
    {
      "class": "Branch",
      "id": "branch_62747_62750_1",
      "ports": {
        "bus1": 62747,
        "bus2": 62750
      },
      "params": {
        "R": 0.0018053418025374413,
        "X": 0.008953027427196503,
        "G": 0.0,
        "B": 0.006015042774379253
      },
      "extension": {
        "length": 5289.638521728516,
        "rating": 102.3957371711731
      }
    },
    {
      "class": "Branch",
      "id": "branch_62747_63161_1",
      "ports": {
        "bus1": 62747,
        "bus2": 63161
      },
      "params": {
        "R": 0.003461320186033845,
        "X": 0.01864156685769558,
        "G": 0.0,
        "B": 0.0041552879847586155
      },
      "extension": {
        "length": 6082.04025906372,
        "rating": 152.4661898612976
      }
    },
    {
      "class": "Branch",
      "id": "branch_62748_62749_1",
      "ports": {
        "bus1": 62748,
        "bus2": 62749
      },
      "params": {
        "R": 0.0038105358835309744,
        "X": 0.022438902407884598,
        "G": 0.0,
        "B": 0.007406250108033419
      },
      "extension": {
        "length": 9113.81960961914,
        "rating": 143.07211637496948
      }
    },
    {
      "class": "Branch",
      "id": "branch_62748_63470_1",
      "ports": {
        "bus1": 63470,
        "bus2": 62748
      },
      "params": {
        "R": 0.012506776489317417,
        "X": 0.05132792145013809,
        "G": 0.0,
        "B": 0.010870070196688175
      },
      "extension": {
        "length": 17213.242764770508,
        "rating": 150.66585540771484
      }
    },
    {
      "class": "Branch",
      "id": "branch_62749_63161_1",
      "ports": {
        "bus1": 63161,
        "bus2": 62749
      },
      "params": {
        "R": 0.004630898125469685,
        "X": 0.019573869183659554,
        "G": 0.0,
        "B": 0.00394241139292717
      },
      "extension": {
        "length": 6219.932319030762,
        "rating": 165.3331756591797
      }
    },
    {
      "class": "Branch",
      "id": "branch_62750_63161_1",
      "ports": {
        "bus1": 62750,
        "bus2": 63161
      },
      "params": {
        "R": 0.0030863408464938402,
        "X": 0.01549617387354374,
        "G": 0.0,
        "B": 0.002995280781760812
      },
      "extension": {
        "length": 4871.171494720459,
        "rating": 155.94799518585205
      }
    },
    {
      "class": "Branch",
      "id": "branch_62751_62752_1",
      "ports": {
        "bus1": 62751,
        "bus2": 62752
      },
      "params": {
        "R": 0.00022838450968265533,
        "X": 0.0011811897857114673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62753_62932_1",
      "ports": {
        "bus1": 62753,
        "bus2": 62932
      },
      "params": {
        "R": 0.006324033718556166,
        "X": 0.03636607527732849,
        "G": 0.0,
        "B": 0.03331826999783516
      },
      "extension": {
        "length": 23238.011949829102,
        "rating": 160.02442836761475
      }
    },
    {
      "class": "Branch",
      "id": "branch_62754_63451_1",
      "ports": {
        "bus1": 62754,
        "bus2": 63451
      },
      "params": {
        "R": 0.004292027559131384,
        "X": 0.017452483996748924,
        "G": 0.0,
        "B": 0.0041330596432089806
      },
      "extension": {
        "length": 5886.11164855957,
        "rating": 180.67530393600464
      }
    },
    {
      "class": "Branch",
      "id": "branch_62755_62757_1",
      "ports": {
        "bus1": 62757,
        "bus2": 62755
      },
      "params": {
        "R": 0.0034427212085574865,
        "X": 0.0157966036349535,
        "G": 0.0,
        "B": 0.003436735598370433
      },
      "extension": {
        "length": 5239.891372192383,
        "rating": 162.976336479187
      }
    },
    {
      "class": "Branch",
      "id": "branch_62755_63451_1",
      "ports": {
        "bus1": 62755,
        "bus2": 63451
      },
      "params": {
        "R": 0.008273213170468807,
        "X": 0.04070074483752251,
        "G": 0.0,
        "B": 0.021332886070013046
      },
      "extension": {
        "length": 22537.503080200197,
        "rating": 167.39407777786255
      }
    },
    {
      "class": "Branch",
      "id": "branch_62756_62757_1",
      "ports": {
        "bus1": 62756,
        "bus2": 62757
      },
      "params": {
        "R": 0.00028309482149779797,
        "X": 0.0011393888853490353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62757_62758_1",
      "ports": {
        "bus1": 62757,
        "bus2": 62758
      },
      "params": {
        "R": 0.027082625776529312,
        "X": 0.12653882801532745,
        "G": 0.0,
        "B": 0.014107543975114822
      },
      "extension": {
        "length": 29873.28531225586,
        "rating": 151.57933235168457
      }
    },
    {
      "class": "Branch",
      "id": "branch_62758_62760_1",
      "ports": {
        "bus1": 62758,
        "bus2": 62760
      },
      "params": {
        "R": 0.005400036461651325,
        "X": 0.026247449219226837,
        "G": 0.0,
        "B": 0.007016734220087528
      },
      "extension": {
        "length": 9543.111894470216,
        "rating": 126.09140872955322
      }
    },
    {
      "class": "Branch",
      "id": "branch_62759_62936_1",
      "ports": {
        "bus1": 62759,
        "bus2": 62936
      },
      "params": {
        "R": 0.0038873343728482723,
        "X": 0.01908091828227043,
        "G": 0.0,
        "B": 0.016257459297776222
      },
      "extension": {
        "length": 11297.684634521485,
        "rating": 167.86632537841797
      }
    },
    {
      "class": "Branch",
      "id": "branch_62759_63230_1",
      "ports": {
        "bus1": 62759,
        "bus2": 63230
      },
      "params": {
        "R": 0.0016192769398912787,
        "X": 0.008301039226353168,
        "G": 0.0,
        "B": 0.003999705892056227
      },
      "extension": {
        "length": 3982.97276751709,
        "rating": 154.0063977241516
      }
    },
    {
      "class": "Branch",
      "id": "branch_62760_62934_1",
      "ports": {
        "bus1": 62760,
        "bus2": 62934
      },
      "params": {
        "R": 0.006548263598233461,
        "X": 0.024654308333992958,
        "G": 0.0,
        "B": 0.0832171142101288
      },
      "extension": {
        "length": 32844.26126953125,
        "rating": 154.93781566619873
      }
    },
    {
      "class": "Branch",
      "id": "branch_62761_62934_1",
      "ports": {
        "bus1": 62761,
        "bus2": 62934
      },
      "params": {
        "R": 0.00875940266996622,
        "X": 0.05552155151963234,
        "G": 0.0,
        "B": 0.014713484793901443
      },
      "extension": {
        "length": 20989.03345751953,
        "rating": 140.59568643569946
      }
    },
    {
      "class": "Branch",
      "id": "branch_62761_63230_1",
      "ports": {
        "bus1": 62761,
        "bus2": 63230
      },
      "params": {
        "R": 0.009085304103791714,
        "X": 0.036322128027677536,
        "G": 0.0,
        "B": 0.01273542270064354
      },
      "extension": {
        "length": 15396.723596557618,
        "rating": 161.99740171432495
      }
    },
    {
      "class": "Branch",
      "id": "branch_62762_62763_1",
      "ports": {
        "bus1": 62763,
        "bus2": 62762
      },
      "params": {
        "R": 0.013181806541979313,
        "X": 0.04609232768416405,
        "G": 0.0,
        "B": 0.005534612573683262
      },
      "extension": {
        "length": 12028.771126098633,
        "rating": 144.03817653656006
      }
    },
    {
      "class": "Branch",
      "id": "branch_62762_63128_1",
      "ports": {
        "bus1": 62762,
        "bus2": 63128
      },
      "params": {
        "R": 0.008755769580602646,
        "X": 0.040718164294958115,
        "G": 0.0,
        "B": 0.04091143608093262
      },
      "extension": {
        "length": 28977.65244580078,
        "rating": 177.39315032958984
      }
    },
    {
      "class": "Branch",
      "id": "branch_62764_62765_1",
      "ports": {
        "bus1": 62764,
        "bus2": 62765
      },
      "params": {
        "R": 0.01313661690801382,
        "X": 0.05638813227415085,
        "G": 0.0,
        "B": 0.013230480253696442
      },
      "extension": {
        "length": 16633.822690063476,
        "rating": 133.17104578018188
      }
    },
    {
      "class": "Branch",
      "id": "branch_62764_62770_1",
      "ports": {
        "bus1": 62770,
        "bus2": 62764
      },
      "params": {
        "R": 0.015857255086302757,
        "X": 0.04975050315260887,
        "G": 0.0,
        "B": 0.005876589100807905
      },
      "extension": {
        "length": 12910.1135625,
        "rating": 94.85825300216675
      }
    },
    {
      "class": "Branch",
      "id": "branch_62765_62768_1",
      "ports": {
        "bus1": 62768,
        "bus2": 62765
      },
      "params": {
        "R": 0.006472701206803322,
        "X": 0.029227253049612045,
        "G": 0.0,
        "B": 0.0071868449449539185
      },
      "extension": {
        "length": 10127.566080505372,
        "rating": 146.9852328300476
      }
    },
    {
      "class": "Branch",
      "id": "branch_62766_62767_1",
      "ports": {
        "bus1": 62766,
        "bus2": 62767
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62767_62768_1",
      "ports": {
        "bus1": 62767,
        "bus2": 62768
      },
      "params": {
        "R": 0.0054734451696276665,
        "X": 0.025378964841365814,
        "G": 0.0,
        "B": 0.003225452965125442
      },
      "extension": {
        "length": 6420.2807411499025,
        "rating": 153.86046171188354
      }
    },
    {
      "class": "Branch",
      "id": "branch_62768_62769_1",
      "ports": {
        "bus1": 62768,
        "bus2": 62769
      },
      "params": {
        "R": 0.0002363123494433239,
        "X": 0.0011576703982427716,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62770_62771_1",
      "ports": {
        "bus1": 62770,
        "bus2": 62771
      },
      "params": {
        "R": 0.0002440391108393669,
        "X": 0.0011771644931286573,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62772_63418_1",
      "ports": {
        "bus1": 62772,
        "bus2": 63418
      },
      "params": {
        "R": 0.006194466259330511,
        "X": 0.02610890194773674,
        "G": 0.0,
        "B": 0.0025015606079250574
      },
      "extension": {
        "length": 5593.942493865967,
        "rating": 176.893150806427
      }
    },
    {
      "class": "Branch",
      "id": "branch_62773_63362_1",
      "ports": {
        "bus1": 63362,
        "bus2": 62773
      },
      "params": {
        "R": 0.005078361369669437,
        "X": 0.02277272194623947,
        "G": 0.0,
        "B": 0.003056656802073121
      },
      "extension": {
        "length": 6103.12789050293,
        "rating": 179.94457483291626
      }
    },
    {
      "class": "Branch",
      "id": "branch_62774_62775_1",
      "ports": {
        "bus1": 62774,
        "bus2": 62775
      },
      "params": {
        "R": 0.00021745475532952696,
        "X": 0.0011696405708789825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62775_63597_1",
      "ports": {
        "bus1": 62775,
        "bus2": 63597
      },
      "params": {
        "R": 0.002319148974493146,
        "X": 0.013482623733580112,
        "G": 0.0,
        "B": 0.0034437135327607393
      },
      "extension": {
        "length": 4753.835645141602,
        "rating": 148.38660955429077
      }
    },
    {
      "class": "Branch",
      "id": "branch_62776_62800_1",
      "ports": {
        "bus1": 62800,
        "bus2": 62776
      },
      "params": {
        "R": 0.0010432838462293148,
        "X": 0.00435904273763299,
        "G": 0.0,
        "B": 0.0029835780151188374
      },
      "extension": {
        "length": 2755.397046203613,
        "rating": 153.8216233253479
      }
    },
    {
      "class": "Branch",
      "id": "branch_62776_62805_1",
      "ports": {
        "bus1": 62776,
        "bus2": 62805
      },
      "params": {
        "R": 0.0009503180626779795,
        "X": 0.0034665362909436226,
        "G": 0.0,
        "B": 0.008963078260421753
      },
      "extension": {
        "length": 4197.9147407226565,
        "rating": 195.3840970993042
      }
    },
    {
      "class": "Branch",
      "id": "branch_62776_62834_1",
      "ports": {
        "bus1": 62776,
        "bus2": 62834
      },
      "params": {
        "R": 0.0018514645053073764,
        "X": 0.010161470621824265,
        "G": 0.0,
        "B": 0.013789157383143902
      },
      "extension": {
        "length": 8124.243012268067,
        "rating": 153.4435749053955
      }
    },
    {
      "class": "Branch",
      "id": "branch_62776_62854_1",
      "ports": {
        "bus1": 62776,
        "bus2": 62854
      },
      "params": {
        "R": 0.0032035906333476305,
        "X": 0.014762874692678452,
        "G": 0.0,
        "B": 0.04670405015349388
      },
      "extension": {
        "length": 20404.995199584962,
        "rating": 202.5421380996704
      }
    },
    {
      "class": "Branch",
      "id": "branch_62776_62854_2",
      "ports": {
        "bus1": 62776,
        "bus2": 62854
      },
      "params": {
        "R": 0.0032035906333476305,
        "X": 0.014762874692678452,
        "G": 0.0,
        "B": 0.04670405015349388
      },
      "extension": {
        "length": 20404.995199584962,
        "rating": 202.5421380996704
      }
    },
    {
      "class": "Branch",
      "id": "branch_62776_62869_1",
      "ports": {
        "bus1": 62776,
        "bus2": 62869
      },
      "params": {
        "R": 0.002449760679155588,
        "X": 0.011385200545191765,
        "G": 0.0,
        "B": 0.0038940603844821453
      },
      "extension": {
        "length": 5044.311542724609,
        "rating": 123.79190921783447
      }
    },
    {
      "class": "Branch",
      "id": "branch_62777_62779_1",
      "ports": {
        "bus1": 62777,
        "bus2": 62779
      },
      "params": {
        "R": 0.0039009463507682085,
        "X": 0.016941923648118973,
        "G": 0.0,
        "B": 0.002285443479195237
      },
      "extension": {
        "length": 4679.099044189454,
        "rating": 205.592679977417
      }
    },
    {
      "class": "Branch",
      "id": "branch_62777_62779_2",
      "ports": {
        "bus1": 62777,
        "bus2": 62779
      },
      "params": {
        "R": 0.0039009463507682085,
        "X": 0.016941923648118973,
        "G": 0.0,
        "B": 0.002285443479195237
      },
      "extension": {
        "length": 4679.099044189454,
        "rating": 205.592679977417
      }
    },
    {
      "class": "Branch",
      "id": "branch_62777_62787_1",
      "ports": {
        "bus1": 62777,
        "bus2": 62787
      },
      "params": {
        "R": 0.005029099993407726,
        "X": 0.022358441725373268,
        "G": 0.0,
        "B": 0.03659709542989731
      },
      "extension": {
        "length": 21590.26750305176,
        "rating": 196.17857933044434
      }
    },
    {
      "class": "Branch",
      "id": "branch_62778_62782_1",
      "ports": {
        "bus1": 62782,
        "bus2": 62778
      },
      "params": {
        "R": 0.0025050295516848564,
        "X": 0.013325943611562252,
        "G": 0.0,
        "B": 0.0028481578920036554
      },
      "extension": {
        "length": 4495.700843261719,
        "rating": 170.4464316368103
      }
    },
    {
      "class": "Branch",
      "id": "branch_62778_62788_1",
      "ports": {
        "bus1": 62778,
        "bus2": 62788
      },
      "params": {
        "R": 0.005327776074409485,
        "X": 0.02728395350277424,
        "G": 0.0,
        "B": 0.004055562894791365
      },
      "extension": {
        "length": 7256.118187683106,
        "rating": 183.58986377716064
      }
    },
    {
      "class": "Branch",
      "id": "branch_62779_62780_1",
      "ports": {
        "bus1": 62779,
        "bus2": 62780
      },
      "params": {
        "R": 0.0002697489981073886,
        "X": 0.0011106260353699327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62779_62788_1",
      "ports": {
        "bus1": 62779,
        "bus2": 62788
      },
      "params": {
        "R": 0.003523928578943014,
        "X": 0.021709781140089035,
        "G": 0.0,
        "B": 0.004350148141384125
      },
      "extension": {
        "length": 6969.231396606446,
        "rating": 193.74819993972778
      }
    },
    {
      "class": "Branch",
      "id": "branch_62781_62859_1",
      "ports": {
        "bus1": 62859,
        "bus2": 62781
      },
      "params": {
        "R": 0.0017791269347071648,
        "X": 0.007528826128691435,
        "G": 0.0,
        "B": 0.0016383343609049916
      },
      "extension": {
        "length": 2489.2504484710694,
        "rating": 114.72126245498657
      }
    },
    {
      "class": "Branch",
      "id": "branch_62781_62868_1",
      "ports": {
        "bus1": 62868,
        "bus2": 62781
      },
      "params": {
        "R": 0.0018012046348303556,
        "X": 0.008097643963992596,
        "G": 0.0,
        "B": 0.0021467639598995447
      },
      "extension": {
        "length": 2985.1501269836426,
        "rating": 154.19585704803467
      }
    },
    {
      "class": "Branch",
      "id": "branch_62782_62783_1",
      "ports": {
        "bus1": 62782,
        "bus2": 62783
      },
      "params": {
        "R": 0.0002495105436537415,
        "X": 0.0010159291559830308,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62782_62838_1",
      "ports": {
        "bus1": 62838,
        "bus2": 62782
      },
      "params": {
        "R": 0.0024161364417523146,
        "X": 0.011334503069519997,
        "G": 0.0,
        "B": 0.011844606138765812
      },
      "extension": {
        "length": 7708.833670715332,
        "rating": 159.2403531074524
      }
    },
    {
      "class": "Branch",
      "id": "branch_62784_62785_1",
      "ports": {
        "bus1": 62784,
        "bus2": 62785
      },
      "params": {
        "R": 0.0002802022499963641,
        "X": 0.0011111856438219547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62784_62854_1",
      "ports": {
        "bus1": 62854,
        "bus2": 62784
      },
      "params": {
        "R": 0.0014620834263041615,
        "X": 0.006340628489851952,
        "G": 0.0,
        "B": 0.018245520070195198
      },
      "extension": {
        "length": 7676.656030151367,
        "rating": 191.34143590927124
      }
    },
    {
      "class": "Branch",
      "id": "branch_62784_62866_1",
      "ports": {
        "bus1": 62784,
        "bus2": 62866
      },
      "params": {
        "R": 0.004523830488324165,
        "X": 0.019847484305500984,
        "G": 0.0,
        "B": 0.007177313789725304
      },
      "extension": {
        "length": 8208.659533996582,
        "rating": 170.15881538391113
      }
    },
    {
      "class": "Branch",
      "id": "branch_62786_62789_1",
      "ports": {
        "bus1": 62786,
        "bus2": 62789
      },
      "params": {
        "R": 0.002186617348343134,
        "X": 0.010920182801783085,
        "G": 0.0,
        "B": 0.009678563103079796
      },
      "extension": {
        "length": 7191.996194641113,
        "rating": 126.87175273895264
      }
    },
    {
      "class": "Branch",
      "id": "branch_62786_62821_1",
      "ports": {
        "bus1": 62786,
        "bus2": 62821
      },
      "params": {
        "R": 0.006917325779795647,
        "X": 0.02712172083556652,
        "G": 0.0,
        "B": 0.010151372291147709
      },
      "extension": {
        "length": 11950.459231750488,
        "rating": 174.95572566986084
      }
    },
    {
      "class": "Branch",
      "id": "branch_62786_62838_1",
      "ports": {
        "bus1": 62838,
        "bus2": 62786
      },
      "params": {
        "R": 0.00238828849978745,
        "X": 0.010409428738057613,
        "G": 0.0,
        "B": 0.0015403864672407508
      },
      "extension": {
        "length": 2828.3836028137207,
        "rating": 138.3728265762329
      }
    },
    {
      "class": "Branch",
      "id": "branch_62787_62837_1",
      "ports": {
        "bus1": 62837,
        "bus2": 62787
      },
      "params": {
        "R": 0.0022334554232656956,
        "X": 0.009677380323410034,
        "G": 0.0,
        "B": 0.008798014372587204
      },
      "extension": {
        "length": 6701.188757629395,
        "rating": 181.05385303497314
      }
    },
    {
      "class": "Branch",
      "id": "branch_62789_62818_1",
      "ports": {
        "bus1": 62789,
        "bus2": 62818
      },
      "params": {
        "R": 0.002794991247355938,
        "X": 0.010647028684616089,
        "G": 0.0,
        "B": 0.005190479569137096
      },
      "extension": {
        "length": 5476.419016204834,
        "rating": 168.18078756332397
      }
    },
    {
      "class": "Branch",
      "id": "branch_62789_62837_1",
      "ports": {
        "bus1": 62837,
        "bus2": 62789
      },
      "params": {
        "R": 0.0012311309110373259,
        "X": 0.005123784299939871,
        "G": 0.0,
        "B": 0.0012391993077471852
      },
      "extension": {
        "length": 1845.3950917053223,
        "rating": 154.26874160766602
      }
    },
    {
      "class": "Branch",
      "id": "branch_62790_62791_1",
      "ports": {
        "bus1": 62790,
        "bus2": 62791
      },
      "params": {
        "R": 0.0036413639318197966,
        "X": 0.017900589853525162,
        "G": 0.0,
        "B": 0.01078060083091259
      },
      "extension": {
        "length": 10059.386869995118,
        "rating": 180.5490016937256
      }
    },
    {
      "class": "Branch",
      "id": "branch_62791_62792_1",
      "ports": {
        "bus1": 62791,
        "bus2": 62792
      },
      "params": {
        "R": 0.0002205868368037045,
        "X": 0.0011468640295788646,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62791_62811_1",
      "ports": {
        "bus1": 62811,
        "bus2": 62791
      },
      "params": {
        "R": 0.005651699844747782,
        "X": 0.025748180225491524,
        "G": 0.0,
        "B": 0.005396757274866104
      },
      "extension": {
        "length": 8216.048780639649,
        "rating": 175.96920728683472
      }
    },
    {
      "class": "Branch",
      "id": "branch_62793_62799_1",
      "ports": {
        "bus1": 62799,
        "bus2": 62793
      },
      "params": {
        "R": 0.0016614928608760238,
        "X": 0.008454503491520882,
        "G": 0.0,
        "B": 0.002991774119436741
      },
      "extension": {
        "length": 3492.5973739013675,
        "rating": 131.89330101013184
      }
    },
    {
      "class": "Branch",
      "id": "branch_62793_62800_1",
      "ports": {
        "bus1": 62793,
        "bus2": 62800
      },
      "params": {
        "R": 0.0024016108363866806,
        "X": 0.007654080633074045,
        "G": 0.0,
        "B": 0.006144835148006678
      },
      "extension": {
        "length": 4664.423765533447,
        "rating": 153.74175310134888
      }
    },
    {
      "class": "Branch",
      "id": "branch_62794_62809_1",
      "ports": {
        "bus1": 62794,
        "bus2": 62809
      },
      "params": {
        "R": 0.0032472810707986355,
        "X": 0.017135554924607277,
        "G": 0.0,
        "B": 0.0034344892483204603
      },
      "extension": {
        "length": 5358.428962371826,
        "rating": 157.76315927505493
      }
    },
    {
      "class": "Branch",
      "id": "branch_62794_62845_1",
      "ports": {
        "bus1": 62794,
        "bus2": 62845
      },
      "params": {
        "R": 0.002690277760848403,
        "X": 0.017014024779200554,
        "G": 0.0,
        "B": 0.003060105489566922
      },
      "extension": {
        "length": 4943.551809265137,
        "rating": 145.78070640563965
      }
    },
    {
      "class": "Branch",
      "id": "branch_62795_62796_1",
      "ports": {
        "bus1": 62795,
        "bus2": 62796
      },
      "params": {
        "R": 0.0002653399424161762,
        "X": 0.0010279929265379906,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62796_62833_1",
      "ports": {
        "bus1": 62833,
        "bus2": 62796
      },
      "params": {
        "R": 0.0016044825315475464,
        "X": 0.009224156849086285,
        "G": 0.0,
        "B": 0.002709092805162072
      },
      "extension": {
        "length": 3422.6170872802736,
        "rating": 148.7526535987854
      }
    },
    {
      "class": "Branch",
      "id": "branch_62797_62816_1",
      "ports": {
        "bus1": 62797,
        "bus2": 62816
      },
      "params": {
        "R": 0.0016251695342361927,
        "X": 0.008708319626748562,
        "G": 0.0,
        "B": 0.0012170744594186544
      },
      "extension": {
        "length": 2251.139668533325,
        "rating": 99.77230429649353
      }
    },
    {
      "class": "Branch",
      "id": "branch_62797_62823_1",
      "ports": {
        "bus1": 62797,
        "bus2": 62823
      },
      "params": {
        "R": 0.005272462964057922,
        "X": 0.02406451106071472,
        "G": 0.0,
        "B": 0.00632291566580534
      },
      "extension": {
        "length": 8647.274133544923,
        "rating": 154.77513074874878
      }
    },
    {
      "class": "Branch",
      "id": "branch_62798_62799_1",
      "ports": {
        "bus1": 62798,
        "bus2": 62799
      },
      "params": {
        "R": 0.00026129669276997447,
        "X": 0.0010732992086559534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62799_62819_1",
      "ports": {
        "bus1": 62799,
        "bus2": 62819
      },
      "params": {
        "R": 0.002202763222157955,
        "X": 0.00867102574557066,
        "G": 0.0,
        "B": 0.013882733881473541
      },
      "extension": {
        "length": 7515.79008178711,
        "rating": 167.93971061706543
      }
    },
    {
      "class": "Branch",
      "id": "branch_62801_62802_1",
      "ports": {
        "bus1": 62802,
        "bus2": 62801
      },
      "params": {
        "R": 0.0015708154533058405,
        "X": 0.008231405168771744,
        "G": 0.0,
        "B": 0.0033108065836131573
      },
      "extension": {
        "length": 4058.970198486328,
        "rating": 183.6561918258667
      }
    },
    {
      "class": "Branch",
      "id": "branch_62801_63385_1",
      "ports": {
        "bus1": 63385,
        "bus2": 62801
      },
      "params": {
        "R": 0.0016841948963701725,
        "X": 0.005204740446060896,
        "G": 0.0,
        "B": 0.001396305044181645
      },
      "extension": {
        "length": 1945.7339089965822,
        "rating": 191.4569616317749
      }
    },
    {
      "class": "Branch",
      "id": "branch_62803_62804_1",
      "ports": {
        "bus1": 62803,
        "bus2": 62804
      },
      "params": {
        "R": 0.00024199190374929458,
        "X": 0.0010079271160066128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62803_62810_1",
      "ports": {
        "bus1": 62803,
        "bus2": 62810
      },
      "params": {
        "R": 0.0013430092949420214,
        "X": 0.006793043110519648,
        "G": 0.0,
        "B": 0.0038562878035008907
      },
      "extension": {
        "length": 3650.6995491027833,
        "rating": 124.99562501907349
      }
    },
    {
      "class": "Branch",
      "id": "branch_62803_62844_1",
      "ports": {
        "bus1": 62803,
        "bus2": 62844
      },
      "params": {
        "R": 0.001547867082990706,
        "X": 0.007660855073481798,
        "G": 0.0,
        "B": 0.001851817942224443
      },
      "extension": {
        "length": 2678.722389129639,
        "rating": 151.21418237686157
      }
    },
    {
      "class": "Branch",
      "id": "branch_62805_62806_1",
      "ports": {
        "bus1": 62805,
        "bus2": 62806
      },
      "params": {
        "R": 0.0002888310991693288,
        "X": 0.0010912870056927204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62805_62816_1",
      "ports": {
        "bus1": 62805,
        "bus2": 62816
      },
      "params": {
        "R": 0.0030398955568671227,
        "X": 0.011860080994665623,
        "G": 0.0,
        "B": 0.008227389305830002
      },
      "extension": {
        "length": 7628.877248840332,
        "rating": 191.68732166290283
      }
    },
    {
      "class": "Branch",
      "id": "branch_62808_62809_1",
      "ports": {
        "bus1": 62808,
        "bus2": 62809
      },
      "params": {
        "R": 0.000255902879871428,
        "X": 0.0010359367588534951,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62809_62840_1",
      "ports": {
        "bus1": 62809,
        "bus2": 62840
      },
      "params": {
        "R": 0.0021272520534694195,
        "X": 0.00978928618133068,
        "G": 0.0,
        "B": 0.0026799740735441446
      },
      "extension": {
        "length": 3485.260693817139,
        "rating": 171.37362957000732
      }
    },
    {
      "class": "Branch",
      "id": "branch_62810_62814_1",
      "ports": {
        "bus1": 62814,
        "bus2": 62810
      },
      "params": {
        "R": 0.001799982157535851,
        "X": 0.008341219276189804,
        "G": 0.0,
        "B": 0.006242033559828997
      },
      "extension": {
        "length": 5506.255334564209,
        "rating": 128.82667779922485
      }
    },
    {
      "class": "Branch",
      "id": "branch_62810_62823_1",
      "ports": {
        "bus1": 62810,
        "bus2": 62823
      },
      "params": {
        "R": 0.00262476596981287,
        "X": 0.010924280621111393,
        "G": 0.0,
        "B": 0.007363714277744293
      },
      "extension": {
        "length": 6050.7865621032715,
        "rating": 178.95065546035767
      }
    },
    {
      "class": "Branch",
      "id": "branch_62811_62812_1",
      "ports": {
        "bus1": 62811,
        "bus2": 62812
      },
      "params": {
        "R": 0.0002710943517740816,
        "X": 0.001050640014000237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62811_62848_1",
      "ports": {
        "bus1": 62848,
        "bus2": 62811
      },
      "params": {
        "R": 0.004413183778524399,
        "X": 0.019357677549123764,
        "G": 0.0,
        "B": 0.0037100641056895256
      },
      "extension": {
        "length": 6090.183855010987,
        "rating": 159.61555242538452
      }
    },
    {
      "class": "Branch",
      "id": "branch_62813_62824_1",
      "ports": {
        "bus1": 62813,
        "bus2": 62824
      },
      "params": {
        "R": 0.003606270533055067,
        "X": 0.02178945392370224,
        "G": 0.0,
        "B": 0.005768922623246908
      },
      "extension": {
        "length": 8584.781320129396,
        "rating": 168.5843825340271
      }
    },
    {
      "class": "Branch",
      "id": "branch_62813_62828_1",
      "ports": {
        "bus1": 62828,
        "bus2": 62813
      },
      "params": {
        "R": 0.0037221605889499187,
        "X": 0.015394993126392365,
        "G": 0.0,
        "B": 0.004377978853881359
      },
      "extension": {
        "length": 5397.698484008789,
        "rating": 148.22641611099243
      }
    },
    {
      "class": "Branch",
      "id": "branch_62814_62815_1",
      "ports": {
        "bus1": 62814,
        "bus2": 62815
      },
      "params": {
        "R": 0.0002934790391009301,
        "X": 0.0011277145240455866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62816_62817_1",
      "ports": {
        "bus1": 62816,
        "bus2": 62817
      },
      "params": {
        "R": 0.00022987264674156904,
        "X": 0.0011625190963968635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62816_62845_1",
      "ports": {
        "bus1": 62816,
        "bus2": 62845
      },
      "params": {
        "R": 0.004195543006062508,
        "X": 0.016895988956093788,
        "G": 0.0,
        "B": 0.006450276356190443
      },
      "extension": {
        "length": 7117.490579589844,
        "rating": 176.5725612640381
      }
    },
    {
      "class": "Branch",
      "id": "branch_62818_62851_1",
      "ports": {
        "bus1": 62818,
        "bus2": 62851
      },
      "params": {
        "R": 0.004337628837674856,
        "X": 0.02461693435907364,
        "G": 0.0,
        "B": 0.006655858363956213
      },
      "extension": {
        "length": 8511.838888732911,
        "rating": 185.3398561477661
      }
    },
    {
      "class": "Branch",
      "id": "branch_62819_62820_1",
      "ports": {
        "bus1": 62819,
        "bus2": 62820
      },
      "params": {
        "R": 0.0002409374137641862,
        "X": 0.0010811281390488148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62819_63385_1",
      "ports": {
        "bus1": 62819,
        "bus2": 63385
      },
      "params": {
        "R": 0.0030704259406775236,
        "X": 0.01621553860604763,
        "G": 0.0,
        "B": 0.003104132367298007
      },
      "extension": {
        "length": 5237.7353758850095,
        "rating": 192.85165071487427
      }
    },
    {
      "class": "Branch",
      "id": "branch_62821_62822_1",
      "ports": {
        "bus1": 62821,
        "bus2": 62822
      },
      "params": {
        "R": 0.0002570467768236995,
        "X": 0.0010555303888395429,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62825_62826_1",
      "ports": {
        "bus1": 62825,
        "bus2": 62826
      },
      "params": {
        "R": 0.0002703396021388471,
        "X": 0.0010237174574285746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62825_62831_1",
      "ports": {
        "bus1": 62825,
        "bus2": 62831
      },
      "params": {
        "R": 0.0016290794592350721,
        "X": 0.008750403299927711,
        "G": 0.0,
        "B": 0.0027178265154361725
      },
      "extension": {
        "length": 3284.0501033935548,
        "rating": 172.61265516281128
      }
    },
    {
      "class": "Branch",
      "id": "branch_62827_62841_1",
      "ports": {
        "bus1": 62841,
        "bus2": 62827
      },
      "params": {
        "R": 0.0026812718715518713,
        "X": 0.01355161052197218,
        "G": 0.0,
        "B": 0.0021517397835850716
      },
      "extension": {
        "length": 3732.8004563598633,
        "rating": 168.50781440734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_62827_63597_1",
      "ports": {
        "bus1": 63597,
        "bus2": 62827
      },
      "params": {
        "R": 0.002020668936893344,
        "X": 0.010771526955068111,
        "G": 0.0,
        "B": 0.009066544473171234
      },
      "extension": {
        "length": 7058.727305969239,
        "rating": 177.8172492980957
      }
    },
    {
      "class": "Branch",
      "id": "branch_62828_62829_1",
      "ports": {
        "bus1": 62828,
        "bus2": 62829
      },
      "params": {
        "R": 0.00022710103075951338,
        "X": 0.0011014052433893085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62828_62848_1",
      "ports": {
        "bus1": 62828,
        "bus2": 62848
      },
      "params": {
        "R": 0.0022454410791397095,
        "X": 0.010731769725680351,
        "G": 0.0,
        "B": 0.004792158957570791
      },
      "extension": {
        "length": 5027.052828735352,
        "rating": 135.2159023284912
      }
    },
    {
      "class": "Branch",
      "id": "branch_62830_62841_1",
      "ports": {
        "bus1": 62841,
        "bus2": 62830
      },
      "params": {
        "R": 0.0006733196787536144,
        "X": 0.0032063040416687727,
        "G": 0.0,
        "B": 0.006801512092351913
      },
      "extension": {
        "length": 3506.73777822876,
        "rating": 194.14771795272827
      }
    },
    {
      "class": "Branch",
      "id": "branch_62832_62833_1",
      "ports": {
        "bus1": 62832,
        "bus2": 62833
      },
      "params": {
        "R": 0.003627687692642212,
        "X": 0.013407483696937561,
        "G": 0.0,
        "B": 0.010953107848763466
      },
      "extension": {
        "length": 8841.477256347656,
        "rating": 170.90188264846802
      }
    },
    {
      "class": "Branch",
      "id": "branch_62834_62867_1",
      "ports": {
        "bus1": 62867,
        "bus2": 62834
      },
      "params": {
        "R": 0.004409679211676121,
        "X": 0.017331726849079132,
        "G": 0.0,
        "B": 0.0034305977169424295
      },
      "extension": {
        "length": 5826.0906145019535,
        "rating": 193.26881170272827
      }
    },
    {
      "class": "Branch",
      "id": "branch_62835_62836_1",
      "ports": {
        "bus1": 62835,
        "bus2": 62836
      },
      "params": {
        "R": 0.00021803299023304135,
        "X": 0.0011942674173042178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62835_62838_1",
      "ports": {
        "bus1": 62835,
        "bus2": 62838
      },
      "params": {
        "R": 0.004295587074011564,
        "X": 0.01976625807583332,
        "G": 0.0,
        "B": 0.0046314033679664135
      },
      "extension": {
        "length": 7228.595565307617,
        "rating": 122.38880395889282
      }
    },
    {
      "class": "Branch",
      "id": "branch_62835_62868_1",
      "ports": {
        "bus1": 62835,
        "bus2": 62868
      },
      "params": {
        "R": 0.003129111835733056,
        "X": 0.014418497681617737,
        "G": 0.0,
        "B": 0.00926186703145504
      },
      "extension": {
        "length": 8131.723578918457,
        "rating": 158.32470655441284
      }
    },
    {
      "class": "Branch",
      "id": "branch_62838_62839_1",
      "ports": {
        "bus1": 62838,
        "bus2": 62839
      },
      "params": {
        "R": 0.0002993890957441181,
        "X": 0.0011734883300960064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62841_62842_1",
      "ports": {
        "bus1": 62841,
        "bus2": 62842
      },
      "params": {
        "R": 0.00026283483020961285,
        "X": 0.0010722570586949587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62841_62851_1",
      "ports": {
        "bus1": 62841,
        "bus2": 62851
      },
      "params": {
        "R": 0.0016263695433735847,
        "X": 0.007596033159643412,
        "G": 0.0,
        "B": 0.004141540732234716
      },
      "extension": {
        "length": 4037.333112213135,
        "rating": 192.7262306213379
      }
    },
    {
      "class": "Branch",
      "id": "branch_62841_62869_1",
      "ports": {
        "bus1": 62869,
        "bus2": 62841
      },
      "params": {
        "R": 0.001240014797076583,
        "X": 0.004112830385565758,
        "G": 0.0,
        "B": 0.007848475128412247
      },
      "extension": {
        "length": 3874.0878555908203,
        "rating": 161.2013578414917
      }
    },
    {
      "class": "Branch",
      "id": "branch_62843_62844_1",
      "ports": {
        "bus1": 62843,
        "bus2": 62844
      },
      "params": {
        "R": 0.0020165941677987576,
        "X": 0.009239759296178818,
        "G": 0.0,
        "B": 0.03294254466891289
      },
      "extension": {
        "length": 12897.566653930664,
        "rating": 182.6590657234192
      }
    },
    {
      "class": "Branch",
      "id": "branch_62845_62846_1",
      "ports": {
        "bus1": 62845,
        "bus2": 62846
      },
      "params": {
        "R": 0.0002574204409029335,
        "X": 0.0010967577109113336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62845_62859_1",
      "ports": {
        "bus1": 62845,
        "bus2": 62859
      },
      "params": {
        "R": 0.003312318818643689,
        "X": 0.016085555776953697,
        "G": 0.0,
        "B": 0.04587666317820549
      },
      "extension": {
        "length": 20861.190051635742,
        "rating": 156.4106822013855
      }
    },
    {
      "class": "Branch",
      "id": "branch_62847_62848_1",
      "ports": {
        "bus1": 62847,
        "bus2": 62848
      },
      "params": {
        "R": 0.00022998089843895286,
        "X": 0.001019060262478888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62849_62850_1",
      "ports": {
        "bus1": 62849,
        "bus2": 62850
      },
      "params": {
        "R": 0.0039357696659862995,
        "X": 0.019923921674489975,
        "G": 0.0,
        "B": 0.002773300977423787
      },
      "extension": {
        "length": 5324.484778472901,
        "rating": 178.13374996185303
      }
    },
    {
      "class": "Branch",
      "id": "branch_62851_62852_1",
      "ports": {
        "bus1": 62851,
        "bus2": 62852
      },
      "params": {
        "R": 0.0002723119396250695,
        "X": 0.0011433265171945095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62853_62856_1",
      "ports": {
        "bus1": 62853,
        "bus2": 62856
      },
      "params": {
        "R": 0.00033702485961839557,
        "X": 0.023386061191558838,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62853_62857_1",
      "ports": {
        "bus1": 62853,
        "bus2": 62857
      },
      "params": {
        "R": 0.00023569005134049803,
        "X": 0.0010102917440235615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62853_62858_1",
      "ports": {
        "bus1": 62853,
        "bus2": 62858
      },
      "params": {
        "R": 0.00022858689771965146,
        "X": 0.001191203249618411,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62854_62856_1",
      "ports": {
        "bus1": 62854,
        "bus2": 62856
      },
      "params": {
        "R": 0.00023105874424800277,
        "X": 0.0160331130027771,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62855_62856_1",
      "ports": {
        "bus1": 62855,
        "bus2": 62856
      },
      "params": {
        "R": 0.0026560204569250345,
        "X": 0.18430055677890778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62857_63191_1",
      "ports": {
        "bus1": 62857,
        "bus2": 63191
      },
      "params": {
        "R": 0.000957404263317585,
        "X": 0.01131618581712246,
        "G": 0.0,
        "B": 0.3204706311225891
      },
      "extension": {
        "length": 40146.34411669922,
        "rating": 1158.2623481750488
      }
    },
    {
      "class": "Branch",
      "id": "branch_62857_63276_1",
      "ports": {
        "bus1": 62857,
        "bus2": 63276
      },
      "params": {
        "R": 0.0002755184250418097,
        "X": 0.0038834321312606335,
        "G": 0.0,
        "B": 0.09285584837198257
      },
      "extension": {
        "length": 14185.778860107423,
        "rating": 1187.7291679382324
      }
    },
    {
      "class": "Branch",
      "id": "branch_62859_62860_1",
      "ports": {
        "bus1": 62859,
        "bus2": 62860
      },
      "params": {
        "R": 0.00024736003251746297,
        "X": 0.0011436092900112271,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62861_62862_1",
      "ports": {
        "bus1": 62861,
        "bus2": 62862
      },
      "params": {
        "R": 0.00024383157142437994,
        "X": 0.0011084673460572958,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62861_62864_1",
      "ports": {
        "bus1": 62861,
        "bus2": 62864
      },
      "params": {
        "R": 0.002567326882854104,
        "X": 0.009106293320655823,
        "G": 0.0,
        "B": 0.004734848625957966
      },
      "extension": {
        "length": 4580.079762634277,
        "rating": 116.56705141067505
      }
    },
    {
      "class": "Branch",
      "id": "branch_62863_62864_1",
      "ports": {
        "bus1": 62864,
        "bus2": 62863
      },
      "params": {
        "R": 0.003560679964721203,
        "X": 0.01425989344716072,
        "G": 0.0,
        "B": 0.005228336434811354
      },
      "extension": {
        "length": 6239.870392730713,
        "rating": 165.83257913589478
      }
    },
    {
      "class": "Branch",
      "id": "branch_62865_62866_1",
      "ports": {
        "bus1": 62865,
        "bus2": 62866
      },
      "params": {
        "R": 0.00020834336464758962,
        "X": 0.0011643191101029515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62867_62868_1",
      "ports": {
        "bus1": 62867,
        "bus2": 62868
      },
      "params": {
        "R": 0.0017674159025773406,
        "X": 0.009505373425781727,
        "G": 0.0,
        "B": 0.0036933363880962133
      },
      "extension": {
        "length": 4035.96561428833,
        "rating": 188.3581519126892
      }
    },
    {
      "class": "Branch",
      "id": "branch_62869_62870_1",
      "ports": {
        "bus1": 62869,
        "bus2": 62870
      },
      "params": {
        "R": 0.00029792191344313323,
        "X": 0.0010334665421396494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62872_62873_1",
      "ports": {
        "bus1": 62873,
        "bus2": 62872
      },
      "params": {
        "R": 0.007285958155989647,
        "X": 0.03646424040198326,
        "G": 0.0,
        "B": 0.007032669149339199
      },
      "extension": {
        "length": 10966.453154846191,
        "rating": 120.80261707305908
      }
    },
    {
      "class": "Branch",
      "id": "branch_62873_62874_1",
      "ports": {
        "bus1": 62873,
        "bus2": 62874
      },
      "params": {
        "R": 0.00027420331025496125,
        "X": 0.0011126784374937415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62873_62875_1",
      "ports": {
        "bus1": 62875,
        "bus2": 62873
      },
      "params": {
        "R": 0.007405963260680437,
        "X": 0.04067348688840866,
        "G": 0.0,
        "B": 0.010465435683727264
      },
      "extension": {
        "length": 14612.03609765625,
        "rating": 144.77245807647705
      }
    },
    {
      "class": "Branch",
      "id": "branch_62876_62902_1",
      "ports": {
        "bus1": 62876,
        "bus2": 62902
      },
      "params": {
        "R": 0.016271498054265976,
        "X": 0.06462250649929047,
        "G": 0.0,
        "B": 0.009081189520657063
      },
      "extension": {
        "length": 16931.418478637697,
        "rating": 129.89236116409302
      }
    },
    {
      "class": "Branch",
      "id": "branch_62876_63128_1",
      "ports": {
        "bus1": 63128,
        "bus2": 62876
      },
      "params": {
        "R": 0.005920735187828541,
        "X": 0.022190792486071587,
        "G": 0.0,
        "B": 0.04263189062476158
      },
      "extension": {
        "length": 22496.579438598634,
        "rating": 119.38341856002808
      }
    },
    {
      "class": "Branch",
      "id": "branch_62877_62879_1",
      "ports": {
        "bus1": 62877,
        "bus2": 62879
      },
      "params": {
        "R": 0.005458462052047253,
        "X": 0.02433963306248188,
        "G": 0.0,
        "B": 0.007040651515126228
      },
      "extension": {
        "length": 9578.713651611328,
        "rating": 157.56864547729492
      }
    },
    {
      "class": "Branch",
      "id": "branch_62877_63121_1",
      "ports": {
        "bus1": 62877,
        "bus2": 63121
      },
      "params": {
        "R": 0.009569261223077774,
        "X": 0.0351729542016983,
        "G": 0.0,
        "B": 0.006457155104726553
      },
      "extension": {
        "length": 11229.106378601075,
        "rating": 169.766104221344
      }
    },
    {
      "class": "Branch",
      "id": "branch_62878_62879_1",
      "ports": {
        "bus1": 62878,
        "bus2": 62879
      },
      "params": {
        "R": 0.004823817405849695,
        "X": 0.020862257108092308,
        "G": 0.0,
        "B": 0.008352713659405708
      },
      "extension": {
        "length": 8753.803142761231,
        "rating": 141.20469093322754
      }
    },
    {
      "class": "Branch",
      "id": "branch_62878_62892_1",
      "ports": {
        "bus1": 62878,
        "bus2": 62892
      },
      "params": {
        "R": 0.009861876256763935,
        "X": 0.044663190841674805,
        "G": 0.0,
        "B": 0.01141715981066227
      },
      "extension": {
        "length": 17208.07052233887,
        "rating": 127.10332870483398
      }
    },
    {
      "class": "Branch",
      "id": "branch_62880_62883_1",
      "ports": {
        "bus1": 62880,
        "bus2": 62883
      },
      "params": {
        "R": 0.013757377862930298,
        "X": 0.3215266466140747,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62880_62884_1",
      "ports": {
        "bus1": 62880,
        "bus2": 62884
      },
      "params": {
        "R": 0.00021106557687744498,
        "X": 0.0010797594441100955,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62880_63127_1",
      "ports": {
        "bus1": 62880,
        "bus2": 63127
      },
      "params": {
        "R": 0.009870576672255993,
        "X": 0.04267028346657753,
        "G": 0.0,
        "B": 0.020447906106710434
      },
      "extension": {
        "length": 19572.15366320801,
        "rating": 161.33253574371338
      }
    },
    {
      "class": "Branch",
      "id": "branch_62881_62883_1",
      "ports": {
        "bus1": 62881,
        "bus2": 62883
      },
      "params": {
        "R": -0.004989359527826309,
        "X": -0.1166074275970459,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62881_64674_1",
      "ports": {
        "bus1": 62881,
        "bus2": 64674
      },
      "params": {
        "R": 0.01795171946287155,
        "X": 0.048132508993148804,
        "G": 0.0,
        "B": 0.003338332753628492
      },
      "extension": {
        "length": 8824.360510437013,
        "rating": 45.02997696399689
      }
    },
    {
      "class": "Branch",
      "id": "branch_62882_62883_1",
      "ports": {
        "bus1": 62882,
        "bus2": 62883
      },
      "params": {
        "R": 0.048037558794021606,
        "X": 1.122696042060852,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62885_62886_1",
      "ports": {
        "bus1": 62885,
        "bus2": 62886
      },
      "params": {
        "R": 0.00020917376969009638,
        "X": 0.0010991122107952833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62886_62889_1",
      "ports": {
        "bus1": 62889,
        "bus2": 62886
      },
      "params": {
        "R": 0.004320206120610237,
        "X": 0.021588023751974106,
        "G": 0.0,
        "B": 0.044787537306547165
      },
      "extension": {
        "length": 21770.892338378908,
        "rating": 133.80447626113892
      }
    },
    {
      "class": "Branch",
      "id": "branch_62886_62932_1",
      "ports": {
        "bus1": 62886,
        "bus2": 62932
      },
      "params": {
        "R": 0.018560845404863358,
        "X": 0.07252342253923416,
        "G": 0.0,
        "B": 0.01805925741791725
      },
      "extension": {
        "length": 26082.464420654298,
        "rating": 146.50989770889282
      }
    },
    {
      "class": "Branch",
      "id": "branch_62887_62888_1",
      "ports": {
        "bus1": 62887,
        "bus2": 62888
      },
      "params": {
        "R": 0.0002680878678802401,
        "X": 0.001134598976932466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62887_62889_1",
      "ports": {
        "bus1": 62887,
        "bus2": 62889
      },
      "params": {
        "R": 0.00943421758711338,
        "X": 0.04772138595581055,
        "G": 0.0,
        "B": 0.011108731850981712
      },
      "extension": {
        "length": 15988.755041015625,
        "rating": 129.3965458869934
      }
    },
    {
      "class": "Branch",
      "id": "branch_62887_62930_1",
      "ports": {
        "bus1": 62887,
        "bus2": 62930
      },
      "params": {
        "R": 0.017402933910489082,
        "X": 0.08032693713903427,
        "G": 0.0,
        "B": 0.008727126754820347
      },
      "extension": {
        "length": 20236.32791345215,
        "rating": 142.9445505142212
      }
    },
    {
      "class": "Branch",
      "id": "branch_62889_62890_1",
      "ports": {
        "bus1": 62889,
        "bus2": 62890
      },
      "params": {
        "R": 0.00025493770954199135,
        "X": 0.0011927686864510179,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62891_62892_1",
      "ports": {
        "bus1": 62891,
        "bus2": 62892
      },
      "params": {
        "R": 0.0002981548313982785,
        "X": 0.0010364544577896595,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62892_62895_1",
      "ports": {
        "bus1": 62892,
        "bus2": 62895
      },
      "params": {
        "R": 0.011182280257344246,
        "X": 0.04703359305858612,
        "G": 0.0,
        "B": 0.010691775009036064
      },
      "extension": {
        "length": 15519.96263232422,
        "rating": 141.1040186882019
      }
    },
    {
      "class": "Branch",
      "id": "branch_62893_62894_1",
      "ports": {
        "bus1": 62893,
        "bus2": 62894
      },
      "params": {
        "R": 0.00028744764858856797,
        "X": 0.0011047491570934653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62894_62895_1",
      "ports": {
        "bus1": 62895,
        "bus2": 62894
      },
      "params": {
        "R": 0.012026255019009113,
        "X": 0.058190226554870605,
        "G": 0.0,
        "B": 0.009947852231562138
      },
      "extension": {
        "length": 18567.820827026368,
        "rating": 149.7138500213623
      }
    },
    {
      "class": "Branch",
      "id": "branch_62896_62899_1",
      "ports": {
        "bus1": 62896,
        "bus2": 62899
      },
      "params": {
        "R": -0.00030351337045431137,
        "X": -0.00859697163105011,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62896_62900_1",
      "ports": {
        "bus1": 62896,
        "bus2": 62900
      },
      "params": {
        "R": 0.0002753936278168112,
        "X": 0.0011172296945005655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62896_62901_1",
      "ports": {
        "bus1": 62896,
        "bus2": 62901
      },
      "params": {
        "R": 0.00028498328174464405,
        "X": 0.0011263872729614377,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62897_62899_1",
      "ports": {
        "bus1": 62897,
        "bus2": 62899
      },
      "params": {
        "R": 0.006418527569621801,
        "X": 0.18180403113365173,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62898_62899_1",
      "ports": {
        "bus1": 62898,
        "bus2": 62899
      },
      "params": {
        "R": 0.006418527569621801,
        "X": 0.18180403113365173,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62900_62902_1",
      "ports": {
        "bus1": 62902,
        "bus2": 62900
      },
      "params": {
        "R": 0.010084147565066814,
        "X": 0.04346431419253349,
        "G": 0.0,
        "B": 0.00707918731495738
      },
      "extension": {
        "length": 12964.968493286133,
        "rating": 148.3123779296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_62900_62911_1",
      "ports": {
        "bus1": 62911,
        "bus2": 62900
      },
      "params": {
        "R": 0.0025994412135332823,
        "X": 0.012692186050117016,
        "G": 0.0,
        "B": 0.005813530646264553
      },
      "extension": {
        "length": 5599.370278839111,
        "rating": 160.71720123291016
      }
    },
    {
      "class": "Branch",
      "id": "branch_62902_62903_1",
      "ports": {
        "bus1": 62902,
        "bus2": 62903
      },
      "params": {
        "R": 0.0002945689484477043,
        "X": 0.0010622752597555518,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62902_62988_1",
      "ports": {
        "bus1": 62988,
        "bus2": 62902
      },
      "params": {
        "R": 0.004752746317535639,
        "X": 0.026789996773004532,
        "G": 0.0,
        "B": 0.005275326780974865
      },
      "extension": {
        "length": 8686.414349121094,
        "rating": 132.20077753067017
      }
    },
    {
      "class": "Branch",
      "id": "branch_62904_62910_1",
      "ports": {
        "bus1": 62904,
        "bus2": 62910
      },
      "params": {
        "R": 0.006980018224567175,
        "X": 0.03254404664039612,
        "G": 0.0,
        "B": 0.0031259176321327686
      },
      "extension": {
        "length": 7620.009231994629,
        "rating": 148.51020574569702
      }
    },
    {
      "class": "Branch",
      "id": "branch_62904_63072_1",
      "ports": {
        "bus1": 62904,
        "bus2": 63072
      },
      "params": {
        "R": 0.010166887193918228,
        "X": 0.04717394337058067,
        "G": 0.0,
        "B": 0.01629427820444107
      },
      "extension": {
        "length": 18146.50407861328,
        "rating": 165.363872051239
      }
    },
    {
      "class": "Branch",
      "id": "branch_62905_62907_1",
      "ports": {
        "bus1": 62905,
        "bus2": 62907
      },
      "params": {
        "R": 0.004202091135084629,
        "X": 0.01917794905602932,
        "G": 0.0,
        "B": 0.01655890792608261
      },
      "extension": {
        "length": 12659.09634942627,
        "rating": 163.20451498031616
      }
    },
    {
      "class": "Branch",
      "id": "branch_62905_62910_1",
      "ports": {
        "bus1": 62910,
        "bus2": 62905
      },
      "params": {
        "R": 0.006946190260350704,
        "X": 0.026080163195729256,
        "G": 0.0,
        "B": 0.010316870175302029
      },
      "extension": {
        "length": 11226.389800231935,
        "rating": 162.75323629379272
      }
    },
    {
      "class": "Branch",
      "id": "branch_62905_62911_1",
      "ports": {
        "bus1": 62905,
        "bus2": 62911
      },
      "params": {
        "R": 0.0070915683172643185,
        "X": 0.03552592545747757,
        "G": 0.0,
        "B": 0.010105986148118973
      },
      "extension": {
        "length": 12439.080360351563,
        "rating": 171.3812232017517
      }
    },
    {
      "class": "Branch",
      "id": "branch_62905_63074_1",
      "ports": {
        "bus1": 62905,
        "bus2": 63074
      },
      "params": {
        "R": 0.0022957187611609697,
        "X": 0.013478772714734077,
        "G": 0.0,
        "B": 0.052172333002090454
      },
      "extension": {
        "length": 18014.972572265626,
        "rating": 176.6771912574768
      }
    },
    {
      "class": "Branch",
      "id": "branch_62906_63063_1",
      "ports": {
        "bus1": 63063,
        "bus2": 62906
      },
      "params": {
        "R": 0.0021370777394622564,
        "X": 0.008833762258291245,
        "G": 0.0,
        "B": 0.007195403799414635
      },
      "extension": {
        "length": 5849.9838421325685,
        "rating": 176.95289850234985
      }
    },
    {
      "class": "Branch",
      "id": "branch_62906_63070_1",
      "ports": {
        "bus1": 63070,
        "bus2": 62906
      },
      "params": {
        "R": 0.0033269873820245266,
        "X": 0.014244192279875278,
        "G": 0.0,
        "B": 0.0042671822011470795
      },
      "extension": {
        "length": 5600.50218649292,
        "rating": 151.64775848388672
      }
    },
    {
      "class": "Branch",
      "id": "branch_62907_62908_1",
      "ports": {
        "bus1": 62907,
        "bus2": 62908
      },
      "params": {
        "R": 0.00026807503309100866,
        "X": 0.0011792562436312437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62907_62909_1",
      "ports": {
        "bus1": 62907,
        "bus2": 62909
      },
      "params": {
        "R": 0.004239211790263653,
        "X": 0.019741179421544075,
        "G": 0.0,
        "B": 0.007033399306237698
      },
      "extension": {
        "length": 8909.11698815918,
        "rating": 172.08667993545532
      }
    },
    {
      "class": "Branch",
      "id": "branch_62909_63063_1",
      "ports": {
        "bus1": 63063,
        "bus2": 62909
      },
      "params": {
        "R": 0.0013453939463943243,
        "X": 0.007816893048584461,
        "G": 0.0,
        "B": 0.0013544515240937471
      },
      "extension": {
        "length": 2275.421773590088,
        "rating": 195.1281189918518
      }
    },
    {
      "class": "Branch",
      "id": "branch_62909_63103_1",
      "ports": {
        "bus1": 62909,
        "bus2": 63103
      },
      "params": {
        "R": 0.008903487585484982,
        "X": 0.030982743948698044,
        "G": 0.0,
        "B": 0.006918458733707666
      },
      "extension": {
        "length": 10317.73347290039,
        "rating": 161.25011444091797
      }
    },
    {
      "class": "Branch",
      "id": "branch_62909_63205_1",
      "ports": {
        "bus1": 63205,
        "bus2": 62909
      },
      "params": {
        "R": 0.0016479941550642252,
        "X": 0.006857473403215408,
        "G": 0.0,
        "B": 0.001203371910378337
      },
      "extension": {
        "length": 2021.7806450958253,
        "rating": 201.79870128631592
      }
    },
    {
      "class": "Branch",
      "id": "branch_62910_62986_1",
      "ports": {
        "bus1": 62986,
        "bus2": 62910
      },
      "params": {
        "R": 0.004697710741311312,
        "X": 0.021969899535179138,
        "G": 0.0,
        "B": 0.011800403706729412
      },
      "extension": {
        "length": 10850.681640014649,
        "rating": 166.2480592727661
      }
    },
    {
      "class": "Branch",
      "id": "branch_62912_62913_1",
      "ports": {
        "bus1": 62912,
        "bus2": 62913
      },
      "params": {
        "R": 0.00022587282001040876,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62912_63059_1",
      "ports": {
        "bus1": 63059,
        "bus2": 62912
      },
      "params": {
        "R": 0.0039012201596051455,
        "X": 0.017355233430862427,
        "G": 0.0,
        "B": 0.007648012135177851
      },
      "extension": {
        "length": 8319.943322753907,
        "rating": 182.8529715538025
      }
    },
    {
      "class": "Branch",
      "id": "branch_62912_63062_1",
      "ports": {
        "bus1": 63062,
        "bus2": 62912
      },
      "params": {
        "R": 0.004074930213391781,
        "X": 0.02125084213912487,
        "G": 0.0,
        "B": 0.00502800801768899
      },
      "extension": {
        "length": 6622.797054199219,
        "rating": 175.90758800506592
      }
    },
    {
      "class": "Branch",
      "id": "branch_62914_62915_1",
      "ports": {
        "bus1": 62915,
        "bus2": 62914
      },
      "params": {
        "R": 0.0006085722707211971,
        "X": 0.02477661706507206,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62914_62916_1",
      "ports": {
        "bus1": 62914,
        "bus2": 62916
      },
      "params": {
        "R": 0.00027725062682293355,
        "X": 0.0010829496895894408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62915_63074_1",
      "ports": {
        "bus1": 63074,
        "bus2": 62915
      },
      "params": {
        "R": 0.0017537184758111835,
        "X": 0.007475743535906076,
        "G": 0.0,
        "B": 0.006337116938084364
      },
      "extension": {
        "length": 4965.592929016114,
        "rating": 200.91722011566162
      }
    },
    {
      "class": "Branch",
      "id": "branch_62916_62991_1",
      "ports": {
        "bus1": 62991,
        "bus2": 62916
      },
      "params": {
        "R": 0.0005328576662577689,
        "X": 0.006186331622302532,
        "G": 0.0,
        "B": 0.20241813361644745
      },
      "extension": {
        "length": 24278.975619873047,
        "rating": 1114.4648551940918
      }
    },
    {
      "class": "Branch",
      "id": "branch_62916_63331_1",
      "ports": {
        "bus1": 62916,
        "bus2": 63331
      },
      "params": {
        "R": 0.0014361344510689378,
        "X": 0.016899503767490387,
        "G": 0.0,
        "B": 0.6498801112174989
      },
      "extension": {
        "length": 71893.5374663086,
        "rating": 1191.6659355163574
      }
    },
    {
      "class": "Branch",
      "id": "branch_62916_63539_1",
      "ports": {
        "bus1": 62916,
        "bus2": 63539
      },
      "params": {
        "R": 0.0009522987529635429,
        "X": 0.01137724332511425,
        "G": 0.0,
        "B": 0.19695816934108734
      },
      "extension": {
        "length": 33166.21724560547,
        "rating": 1157.3406219482422
      }
    },
    {
      "class": "Branch",
      "id": "branch_62916_63544_1",
      "ports": {
        "bus1": 62916,
        "bus2": 63544
      },
      "params": {
        "R": 0.0004906233516521752,
        "X": 0.006251225713640451,
        "G": 0.0,
        "B": 0.10128806531429291
      },
      "extension": {
        "length": 18795.477768310546,
        "rating": 1077.9747009277344
      }
    },
    {
      "class": "Branch",
      "id": "branch_62917_62920_1",
      "ports": {
        "bus1": 62917,
        "bus2": 62920
      },
      "params": {
        "R": 0.0034788325428962708,
        "X": 0.08258205652236938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62917_62921_1",
      "ports": {
        "bus1": 62917,
        "bus2": 62921
      },
      "params": {
        "R": 0.000208796322112903,
        "X": 0.0011437998618930578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62917_62922_1",
      "ports": {
        "bus1": 62917,
        "bus2": 62922
      },
      "params": {
        "R": 0.0002365550462855026,
        "X": 0.0010525659890845418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62918_62920_1",
      "ports": {
        "bus1": 62918,
        "bus2": 62920
      },
      "params": {
        "R": 0.005386609584093094,
        "X": 0.12786978483200073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62918_63805_1",
      "ports": {
        "bus1": 62918,
        "bus2": 63805
      },
      "params": {
        "R": 0.0242043137550354,
        "X": 0.06645205616950989,
        "G": 0.0,
        "B": 0.0028069401159882545
      },
      "extension": {
        "length": 9499.254501708985,
        "rating": 56.65996074676514
      }
    },
    {
      "class": "Branch",
      "id": "branch_62919_62920_1",
      "ports": {
        "bus1": 62919,
        "bus2": 62920
      },
      "params": {
        "R": 0.0359276682138443,
        "X": 0.8528670072555542,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62924_62925_1",
      "ports": {
        "bus1": 62925,
        "bus2": 62924
      },
      "params": {
        "R": 0.010473594069480896,
        "X": 0.21577554941177368,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62924_62927_1",
      "ports": {
        "bus1": 62924,
        "bus2": 62927
      },
      "params": {
        "R": 0.0002025269641308114,
        "X": 0.0010583368130028248,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62924_62928_1",
      "ports": {
        "bus1": 62924,
        "bus2": 62928
      },
      "params": {
        "R": 0.00027086344198323786,
        "X": 0.0010939951753243804,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62925_62926_1",
      "ports": {
        "bus1": 62926,
        "bus2": 62925
      },
      "params": {
        "R": 0.02120189368724823,
        "X": 0.3271438181400299,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 69.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62926_63819_1",
      "ports": {
        "bus1": 62926,
        "bus2": 63819
      },
      "params": {
        "R": 0.035901639610528946,
        "X": 0.08445513248443604,
        "G": 0.0,
        "B": 0.0027799750678241253
      },
      "extension": {
        "length": 10203.03938067627,
        "rating": 52.89812684059143
      }
    },
    {
      "class": "Branch",
      "id": "branch_62929_62930_1",
      "ports": {
        "bus1": 62930,
        "bus2": 62929
      },
      "params": {
        "R": 0.005033177323639393,
        "X": 0.026168663054704666,
        "G": 0.0,
        "B": 0.005040061194449663
      },
      "extension": {
        "length": 8158.836412353516,
        "rating": 157.6216459274292
      }
    },
    {
      "class": "Branch",
      "id": "branch_62929_62931_1",
      "ports": {
        "bus1": 62929,
        "bus2": 62931
      },
      "params": {
        "R": 0.006040363106876612,
        "X": 0.029836345463991165,
        "G": 0.0,
        "B": 0.009312928654253483
      },
      "extension": {
        "length": 12644.373875976564,
        "rating": 165.64533710479736
      }
    },
    {
      "class": "Branch",
      "id": "branch_62932_62933_1",
      "ports": {
        "bus1": 62932,
        "bus2": 62933
      },
      "params": {
        "R": 0.0002256564039271325,
        "X": 0.00119320850353688,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62934_62938_1",
      "ports": {
        "bus1": 62934,
        "bus2": 62938
      },
      "params": {
        "R": 0.006776946596801281,
        "X": 0.03602859750390053,
        "G": 0.0,
        "B": 0.009991343133151531
      },
      "extension": {
        "length": 13390.185143188477,
        "rating": 174.22611713409424
      }
    },
    {
      "class": "Branch",
      "id": "branch_62935_62936_1",
      "ports": {
        "bus1": 62936,
        "bus2": 62935
      },
      "params": {
        "R": 0.0005793671007268131,
        "X": 0.038889311254024506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62935_62937_1",
      "ports": {
        "bus1": 62935,
        "bus2": 62937
      },
      "params": {
        "R": 0.00022973403974901885,
        "X": 0.0010611137840896845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62935_63450_1",
      "ports": {
        "bus1": 63450,
        "bus2": 62935
      },
      "params": {
        "R": 0.0009428687044419348,
        "X": 0.013325856998562813,
        "G": 0.0,
        "B": 0.2973078489303589
      },
      "extension": {
        "length": 45992.034,
        "rating": 1105.1374435424805
      }
    },
    {
      "class": "Branch",
      "id": "branch_62936_62938_1",
      "ports": {
        "bus1": 62938,
        "bus2": 62936
      },
      "params": {
        "R": 0.0022642803378403187,
        "X": 0.010992463678121567,
        "G": 0.0,
        "B": 0.005729522556066513
      },
      "extension": {
        "length": 5901.656385772705,
        "rating": 189.02875185012817
      }
    },
    {
      "class": "Branch",
      "id": "branch_62939_62946_1",
      "ports": {
        "bus1": 62946,
        "bus2": 62939
      },
      "params": {
        "R": 0.008201858028769493,
        "X": 0.03981778025627136,
        "G": 0.0,
        "B": 0.046502698212862015
      },
      "extension": {
        "length": 25672.498979370117,
        "rating": 180.72165250778198
      }
    },
    {
      "class": "Branch",
      "id": "branch_62940_62941_1",
      "ports": {
        "bus1": 62940,
        "bus2": 62941
      },
      "params": {
        "R": 0.00798820611089468,
        "X": 0.03646809607744217,
        "G": 0.0,
        "B": 0.0029176147654652596
      },
      "extension": {
        "length": 8022.6199594116215,
        "rating": 159.06143188476562
      }
    },
    {
      "class": "Branch",
      "id": "branch_62940_62944_1",
      "ports": {
        "bus1": 62940,
        "bus2": 62944
      },
      "params": {
        "R": 0.007565212901681662,
        "X": 0.03168075531721115,
        "G": 0.0,
        "B": 0.00945162121206522
      },
      "extension": {
        "length": 13124.470013305665,
        "rating": 175.0818371772766
      }
    },
    {
      "class": "Branch",
      "id": "branch_62941_62942_1",
      "ports": {
        "bus1": 62941,
        "bus2": 62942
      },
      "params": {
        "R": 0.00023015588521957397,
        "X": 0.0010248137405142188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62941_62946_1",
      "ports": {
        "bus1": 62941,
        "bus2": 62946
      },
      "params": {
        "R": 0.010771608911454678,
        "X": 0.04847770929336548,
        "G": 0.0,
        "B": 0.006400910671800375
      },
      "extension": {
        "length": 12035.24333569336,
        "rating": 122.8329062461853
      }
    },
    {
      "class": "Branch",
      "id": "branch_62943_62944_1",
      "ports": {
        "bus1": 62944,
        "bus2": 62943
      },
      "params": {
        "R": 0.0005353846936486661,
        "X": 0.033004432916641235,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62943_62945_1",
      "ports": {
        "bus1": 62943,
        "bus2": 62945
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62943_63392_1",
      "ports": {
        "bus1": 62943,
        "bus2": 63392
      },
      "params": {
        "R": 0.0018764312844723463,
        "X": 0.01828535832464695,
        "G": 0.0,
        "B": 0.40647608041763306
      },
      "extension": {
        "length": 59429.40319335938,
        "rating": 1200.8734703063965
      }
    },
    {
      "class": "Branch",
      "id": "branch_62943_63419_1",
      "ports": {
        "bus1": 63419,
        "bus2": 62943
      },
      "params": {
        "R": 0.0013490591663867235,
        "X": 0.01745189167559147,
        "G": 0.0,
        "B": 0.27765294909477234
      },
      "extension": {
        "length": 51568.38050976563,
        "rating": 990.9196853637695
      }
    },
    {
      "class": "Branch",
      "id": "branch_62943_63510_1",
      "ports": {
        "bus1": 63510,
        "bus2": 62943
      },
      "params": {
        "R": 0.00111656344961375,
        "X": 0.014199133962392807,
        "G": 0.0,
        "B": 0.22048112750053406
      },
      "extension": {
        "length": 41977.9778972168,
        "rating": 1299.6379852294922
      }
    },
    {
      "class": "Branch",
      "id": "branch_62944_62946_1",
      "ports": {
        "bus1": 62946,
        "bus2": 62944
      },
      "params": {
        "R": 0.008379185572266579,
        "X": 0.032894328236579895,
        "G": 0.0,
        "B": 0.004045724868774414
      },
      "extension": {
        "length": 8584.44520111084,
        "rating": 194.70138549804688
      }
    },
    {
      "class": "Branch",
      "id": "branch_62947_62968_1",
      "ports": {
        "bus1": 62968,
        "bus2": 62947
      },
      "params": {
        "R": 0.010951210744678974,
        "X": 0.04182587191462517,
        "G": 0.0,
        "B": 0.010485906153917313
      },
      "extension": {
        "length": 14579.225356201172,
        "rating": 176.22737884521484
      }
    },
    {
      "class": "Branch",
      "id": "branch_62947_63254_1",
      "ports": {
        "bus1": 63254,
        "bus2": 62947
      },
      "params": {
        "R": 0.005119275767356157,
        "X": 0.028378162533044815,
        "G": 0.0,
        "B": 0.022381074726581573
      },
      "extension": {
        "length": 18019.4388112793,
        "rating": 190.7151460647583
      }
    },
    {
      "class": "Branch",
      "id": "branch_62948_62949_1",
      "ports": {
        "bus1": 62948,
        "bus2": 62949
      },
      "params": {
        "R": 0.00024739286163821816,
        "X": 0.001107834163121879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62948_62952_1",
      "ports": {
        "bus1": 62952,
        "bus2": 62948
      },
      "params": {
        "R": 0.012141993269324303,
        "X": 0.05747349187731743,
        "G": 0.0,
        "B": 0.018810505047440532
      },
      "extension": {
        "length": 21713.42366015625,
        "rating": 165.32282829284668
      }
    },
    {
      "class": "Branch",
      "id": "branch_62948_62954_1",
      "ports": {
        "bus1": 62948,
        "bus2": 62954
      },
      "params": {
        "R": 0.010094779543578625,
        "X": 0.045167721807956696,
        "G": 0.0,
        "B": 0.01751931570470333
      },
      "extension": {
        "length": 20873.16141394043,
        "rating": 160.54072380065918
      }
    },
    {
      "class": "Branch",
      "id": "branch_62950_62952_1",
      "ports": {
        "bus1": 62950,
        "bus2": 62952
      },
      "params": {
        "R": 0.011190863326191902,
        "X": 0.046238865703344345,
        "G": 0.0,
        "B": 0.007732925936579704
      },
      "extension": {
        "length": 14342.956708007812,
        "rating": 167.88642406463623
      }
    },
    {
      "class": "Branch",
      "id": "branch_62950_63499_1",
      "ports": {
        "bus1": 62950,
        "bus2": 63499
      },
      "params": {
        "R": 0.004007978830486536,
        "X": 0.02105957828462124,
        "G": 0.0,
        "B": 0.0019831687677651644
      },
      "extension": {
        "length": 4714.101849517822,
        "rating": 171.04424238204956
      }
    },
    {
      "class": "Branch",
      "id": "branch_62951_63254_1",
      "ports": {
        "bus1": 63254,
        "bus2": 62951
      },
      "params": {
        "R": 0.005438464693725109,
        "X": 0.02264711819589138,
        "G": 0.0,
        "B": 0.0067297411151230335
      },
      "extension": {
        "length": 9354.779343566895,
        "rating": 163.6351227760315
      }
    },
    {
      "class": "Branch",
      "id": "branch_62952_62953_1",
      "ports": {
        "bus1": 62952,
        "bus2": 62953
      },
      "params": {
        "R": 0.00022553707822225988,
        "X": 0.0010476885363459587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62954_62967_1",
      "ports": {
        "bus1": 62954,
        "bus2": 62967
      },
      "params": {
        "R": 0.005612241569906473,
        "X": 0.02355201728641987,
        "G": 0.0,
        "B": 0.00766995083540678
      },
      "extension": {
        "length": 9522.233378173829,
        "rating": 119.11935806274414
      }
    },
    {
      "class": "Branch",
      "id": "branch_62955_62956_1",
      "ports": {
        "bus1": 62956,
        "bus2": 62955
      },
      "params": {
        "R": 0.000426858983701095,
        "X": 0.02572922222316265,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62955_62957_1",
      "ports": {
        "bus1": 62955,
        "bus2": 62957
      },
      "params": {
        "R": 0.0002785648393910378,
        "X": 0.001097296946682036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62955_63569_1",
      "ports": {
        "bus1": 63569,
        "bus2": 62955
      },
      "params": {
        "R": 0.0007265534368343651,
        "X": 0.009253393858671188,
        "G": 0.0,
        "B": 0.1633998304605484
      },
      "extension": {
        "length": 27851.37133227539,
        "rating": 1230.7795524597168
      }
    },
    {
      "class": "Branch",
      "id": "branch_62956_62959_1",
      "ports": {
        "bus1": 62959,
        "bus2": 62956
      },
      "params": {
        "R": 0.005830190610140562,
        "X": 0.017667336389422417,
        "G": 0.0,
        "B": 0.0035393000580370426
      },
      "extension": {
        "length": 5620.310186737061,
        "rating": 197.38500118255615
      }
    },
    {
      "class": "Branch",
      "id": "branch_62956_62960_1",
      "ports": {
        "bus1": 62956,
        "bus2": 62960
      },
      "params": {
        "R": 0.010809032246470451,
        "X": 0.044714801013469696,
        "G": 0.0,
        "B": 0.007769410498440266
      },
      "extension": {
        "length": 13664.11753894043,
        "rating": 144.09708976745605
      }
    },
    {
      "class": "Branch",
      "id": "branch_62956_62961_1",
      "ports": {
        "bus1": 62961,
        "bus2": 62956
      },
      "params": {
        "R": 0.00856289267539978,
        "X": 0.030850790441036224,
        "G": 0.0,
        "B": 0.004178714472800493
      },
      "extension": {
        "length": 7497.859129760743,
        "rating": 149.1715908050537
      }
    },
    {
      "class": "Branch",
      "id": "branch_62956_62966_1",
      "ports": {
        "bus1": 62956,
        "bus2": 62966
      },
      "params": {
        "R": 0.01112078595906496,
        "X": 0.057284675538539886,
        "G": 0.0,
        "B": 0.0073774694465100765
      },
      "extension": {
        "length": 14256.729134033203,
        "rating": 181.88061714172363
      }
    },
    {
      "class": "Branch",
      "id": "branch_62958_62959_1",
      "ports": {
        "bus1": 62958,
        "bus2": 62959
      },
      "params": {
        "R": 0.0002569929347373545,
        "X": 0.0010059872874990106,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62959_63000_1",
      "ports": {
        "bus1": 62959,
        "bus2": 63000
      },
      "params": {
        "R": 0.026764092966914177,
        "X": 0.15197134017944336,
        "G": 0.0,
        "B": 0.01796855963766575
      },
      "extension": {
        "length": 37284.08347705078,
        "rating": 157.38251209259033
      }
    },
    {
      "class": "Branch",
      "id": "branch_62959_63001_1",
      "ports": {
        "bus1": 62959,
        "bus2": 63001
      },
      "params": {
        "R": 0.02610851638019085,
        "X": 0.12632763385772705,
        "G": 0.0,
        "B": 0.016761409118771553
      },
      "extension": {
        "length": 34437.542156982425,
        "rating": 158.32866430282593
      }
    },
    {
      "class": "Branch",
      "id": "branch_62960_62961_1",
      "ports": {
        "bus1": 62960,
        "bus2": 62961
      },
      "params": {
        "R": 0.010332612320780754,
        "X": 0.03548864275217056,
        "G": 0.0,
        "B": 0.015103497542440891
      },
      "extension": {
        "length": 17506.433705932617,
        "rating": 114.45499658584595
      }
    },
    {
      "class": "Branch",
      "id": "branch_62960_62967_1",
      "ports": {
        "bus1": 62960,
        "bus2": 62967
      },
      "params": {
        "R": 0.013501922599971294,
        "X": 0.06960909068584442,
        "G": 0.0,
        "B": 0.0159933939576149
      },
      "extension": {
        "length": 23979.992381103515,
        "rating": 146.55991792678833
      }
    },
    {
      "class": "Branch",
      "id": "branch_62960_63142_1",
      "ports": {
        "bus1": 62960,
        "bus2": 63142
      },
      "params": {
        "R": 0.007446962408721447,
        "X": 0.035643454641103745,
        "G": 0.0,
        "B": 0.029024139046669006
      },
      "extension": {
        "length": 22236.754832885745,
        "rating": 165.25238752365112
      }
    },
    {
      "class": "Branch",
      "id": "branch_62962_62963_1",
      "ports": {
        "bus1": 62962,
        "bus2": 62963
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62964_62966_1",
      "ports": {
        "bus1": 62966,
        "bus2": 62964
      },
      "params": {
        "R": 0.00301341968588531,
        "X": 0.012116189114749432,
        "G": 0.0,
        "B": 0.002867345465347171
      },
      "extension": {
        "length": 4307.672948181153,
        "rating": 172.80430793762207
      }
    },
    {
      "class": "Branch",
      "id": "branch_62964_63001_1",
      "ports": {
        "bus1": 63001,
        "bus2": 62964
      },
      "params": {
        "R": 0.007545447442680597,
        "X": 0.03513898700475693,
        "G": 0.0,
        "B": 0.028657302260398865
      },
      "extension": {
        "length": 22093.549713500975,
        "rating": 163.43286037445068
      }
    },
    {
      "class": "Branch",
      "id": "branch_62965_62966_1",
      "ports": {
        "bus1": 62965,
        "bus2": 62966
      },
      "params": {
        "R": 0.0002986782055813819,
        "X": 0.0010549352737143636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62969_63503_1",
      "ports": {
        "bus1": 63503,
        "bus2": 62969
      },
      "params": {
        "R": 0.011138643138110638,
        "X": 0.0432196781039238,
        "G": 0.0,
        "B": 0.043536797165870667
      },
      "extension": {
        "length": 31003.26833935547,
        "rating": 166.76348447799683
      }
    },
    {
      "class": "Branch",
      "id": "branch_62971_63289_1",
      "ports": {
        "bus1": 62971,
        "bus2": 63289
      },
      "params": {
        "R": 0.015684928745031357,
        "X": 0.06477070599794388,
        "G": 0.0,
        "B": 0.018621856346726418
      },
      "extension": {
        "length": 24259.865949096682,
        "rating": 166.91269874572754
      }
    },
    {
      "class": "Branch",
      "id": "branch_62972_62973_1",
      "ports": {
        "bus1": 62972,
        "bus2": 62973
      },
      "params": {
        "R": 0.010315773077309132,
        "X": 0.043681733310222626,
        "G": 0.0,
        "B": 0.005119385197758675
      },
      "extension": {
        "length": 10168.503535217285,
        "rating": 174.3361473083496
      }
    },
    {
      "class": "Branch",
      "id": "branch_62972_63039_1",
      "ports": {
        "bus1": 63039,
        "bus2": 62972
      },
      "params": {
        "R": 0.006262059789150953,
        "X": 0.024030905216932297,
        "G": 0.0,
        "B": 0.009387508034706116
      },
      "extension": {
        "length": 9984.264269348145,
        "rating": 162.55277395248413
      }
    },
    {
      "class": "Branch",
      "id": "branch_62973_62990_1",
      "ports": {
        "bus1": 62973,
        "bus2": 62990
      },
      "params": {
        "R": 0.006759825628250837,
        "X": 0.03255360573530197,
        "G": 0.0,
        "B": 0.024675628170371056
      },
      "extension": {
        "length": 19766.140380615234,
        "rating": 178.1826376914978
      }
    },
    {
      "class": "Branch",
      "id": "branch_62974_62977_1",
      "ports": {
        "bus1": 62974,
        "bus2": 62977
      },
      "params": {
        "R": 0.00386785133741796,
        "X": 0.0211044754832983,
        "G": 0.0,
        "B": 0.004912252072244883
      },
      "extension": {
        "length": 7272.0232168579105,
        "rating": 176.50939226150513
      }
    },
    {
      "class": "Branch",
      "id": "branch_62974_62979_1",
      "ports": {
        "bus1": 62974,
        "bus2": 62979
      },
      "params": {
        "R": 0.0017321095801889896,
        "X": 0.007863053120672703,
        "G": 0.0,
        "B": 0.0011532558128237724
      },
      "extension": {
        "length": 1982.4123213500977,
        "rating": 208.65232944488525
      }
    },
    {
      "class": "Branch",
      "id": "branch_62974_62979_2",
      "ports": {
        "bus1": 62974,
        "bus2": 62979
      },
      "params": {
        "R": 0.0017321095801889896,
        "X": 0.007863053120672703,
        "G": 0.0,
        "B": 0.0011532558128237724
      },
      "extension": {
        "length": 1982.4123213500977,
        "rating": 208.65232944488525
      }
    },
    {
      "class": "Branch",
      "id": "branch_62975_62976_1",
      "ports": {
        "bus1": 62975,
        "bus2": 62976
      },
      "params": {
        "R": 0.00021475447283592075,
        "X": 0.0010191915789619088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62975_62983_1",
      "ports": {
        "bus1": 62975,
        "bus2": 62983
      },
      "params": {
        "R": 0.003032414708286524,
        "X": 0.016269458457827568,
        "G": 0.0,
        "B": 0.0017932240152731538
      },
      "extension": {
        "length": 3781.5503760681154,
        "rating": 124.99364614486694
      }
    },
    {
      "class": "Branch",
      "id": "branch_62977_62978_1",
      "ports": {
        "bus1": 62977,
        "bus2": 62978
      },
      "params": {
        "R": 0.00026623019948601723,
        "X": 0.0011717723682522774,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62977_62983_1",
      "ports": {
        "bus1": 62983,
        "bus2": 62977
      },
      "params": {
        "R": 0.0014920326648280025,
        "X": 0.007173191290348768,
        "G": 0.0,
        "B": 0.013806802220642567
      },
      "extension": {
        "length": 7146.7168189086915,
        "rating": 150.09087324142456
      }
    },
    {
      "class": "Branch",
      "id": "branch_62979_62980_1",
      "ports": {
        "bus1": 62979,
        "bus2": 62980
      },
      "params": {
        "R": 0.00028078790637664497,
        "X": 0.0011878607328981161,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62979_63402_1",
      "ports": {
        "bus1": 62979,
        "bus2": 63402
      },
      "params": {
        "R": 0.012905537150800228,
        "X": 0.0576680526137352,
        "G": 0.0,
        "B": 0.006209142506122589
      },
      "extension": {
        "length": 14273.117622070313,
        "rating": 209.9472999572754
      }
    },
    {
      "class": "Branch",
      "id": "branch_62979_63402_2",
      "ports": {
        "bus1": 62979,
        "bus2": 63402
      },
      "params": {
        "R": 0.012905537150800228,
        "X": 0.0576680526137352,
        "G": 0.0,
        "B": 0.006209142506122589
      },
      "extension": {
        "length": 14273.117622070313,
        "rating": 209.9472999572754
      }
    },
    {
      "class": "Branch",
      "id": "branch_62981_62982_1",
      "ports": {
        "bus1": 62981,
        "bus2": 62982
      },
      "params": {
        "R": 0.000238490043557249,
        "X": 0.0011031506583094597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62981_62984_1",
      "ports": {
        "bus1": 62984,
        "bus2": 62981
      },
      "params": {
        "R": 0.005328767467290163,
        "X": 0.028631554916501045,
        "G": 0.0,
        "B": 0.007005903869867325
      },
      "extension": {
        "length": 9551.082059143067,
        "rating": 154.09053564071655
      }
    },
    {
      "class": "Branch",
      "id": "branch_62981_63491_1",
      "ports": {
        "bus1": 62981,
        "bus2": 63491
      },
      "params": {
        "R": 0.0072995577938854694,
        "X": 0.03814946860074997,
        "G": 0.0,
        "B": 0.01659630797803402
      },
      "extension": {
        "length": 18488.516690917968,
        "rating": 164.69415426254272
      }
    },
    {
      "class": "Branch",
      "id": "branch_62984_62995_1",
      "ports": {
        "bus1": 62984,
        "bus2": 62995
      },
      "params": {
        "R": 0.005075729917734861,
        "X": 0.023310435935854912,
        "G": 0.0,
        "B": 0.044272225350141525
      },
      "extension": {
        "length": 22537.95584326172,
        "rating": 132.69003629684448
      }
    },
    {
      "class": "Branch",
      "id": "branch_62985_62990_1",
      "ports": {
        "bus1": 62985,
        "bus2": 62990
      },
      "params": {
        "R": 0.0031920212786644697,
        "X": 0.014059801585972309,
        "G": 0.0,
        "B": 0.016299301758408546
      },
      "extension": {
        "length": 11099.491057617188,
        "rating": 169.99036073684692
      }
    },
    {
      "class": "Branch",
      "id": "branch_62985_62992_1",
      "ports": {
        "bus1": 62985,
        "bus2": 62992
      },
      "params": {
        "R": 0.005209729075431824,
        "X": 0.026148544624447823,
        "G": 0.0,
        "B": 0.009201309643685818
      },
      "extension": {
        "length": 10178.676890991212,
        "rating": 160.56487560272217
      }
    },
    {
      "class": "Branch",
      "id": "branch_62986_62988_1",
      "ports": {
        "bus1": 62986,
        "bus2": 62988
      },
      "params": {
        "R": 0.01203125435858965,
        "X": 0.036762166768312454,
        "G": 0.0,
        "B": 0.004018939100205898
      },
      "extension": {
        "length": 8229.268694641114,
        "rating": 155.43397665023804
      }
    },
    {
      "class": "Branch",
      "id": "branch_62987_62988_1",
      "ports": {
        "bus1": 62987,
        "bus2": 62988
      },
      "params": {
        "R": 0.00025045216898433864,
        "X": 0.001159706967882812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62989_62996_1",
      "ports": {
        "bus1": 62989,
        "bus2": 62996
      },
      "params": {
        "R": 0.006528519559651613,
        "X": 0.03135440871119499,
        "G": 0.0,
        "B": 0.020084595307707787
      },
      "extension": {
        "length": 18320.880783691406,
        "rating": 178.27571630477905
      }
    },
    {
      "class": "Branch",
      "id": "branch_62989_63491_1",
      "ports": {
        "bus1": 63491,
        "bus2": 62989
      },
      "params": {
        "R": 0.004387059714645147,
        "X": 0.017822112888097763,
        "G": 0.0,
        "B": 0.006395326461642981
      },
      "extension": {
        "length": 7894.986052368165,
        "rating": 191.7446732521057
      }
    },
    {
      "class": "Branch",
      "id": "branch_62990_63233_1",
      "ports": {
        "bus1": 63233,
        "bus2": 62990
      },
      "params": {
        "R": 0.006324934307485819,
        "X": 0.023102520033717155,
        "G": 0.0,
        "B": 0.003690754296258092
      },
      "extension": {
        "length": 6889.850520996094,
        "rating": 184.83065366744995
      }
    },
    {
      "class": "Branch",
      "id": "branch_62990_63491_1",
      "ports": {
        "bus1": 63491,
        "bus2": 62990
      },
      "params": {
        "R": 0.0014519355027005076,
        "X": 0.005524379201233387,
        "G": 0.0,
        "B": 0.003547592554241419
      },
      "extension": {
        "length": 3114.021458496094,
        "rating": 211.22877597808838
      }
    },
    {
      "class": "Branch",
      "id": "branch_62990_63491_2",
      "ports": {
        "bus1": 63491,
        "bus2": 62990
      },
      "params": {
        "R": 0.0014519355027005076,
        "X": 0.005524379201233387,
        "G": 0.0,
        "B": 0.003547592554241419
      },
      "extension": {
        "length": 3114.021458496094,
        "rating": 211.22877597808838
      }
    },
    {
      "class": "Branch",
      "id": "branch_62991_62992_1",
      "ports": {
        "bus1": 62992,
        "bus2": 62991
      },
      "params": {
        "R": 0.0003722245746757835,
        "X": 0.02720865234732628,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62991_62993_1",
      "ports": {
        "bus1": 62991,
        "bus2": 62993
      },
      "params": {
        "R": 0.0002517318935133517,
        "X": 0.0011163431918248534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62991_63237_1",
      "ports": {
        "bus1": 63237,
        "bus2": 62991
      },
      "params": {
        "R": 0.000677913601975888,
        "X": 0.007231557741761208,
        "G": 0.0,
        "B": 0.15354111790657046
      },
      "extension": {
        "length": 24261.698488403323,
        "rating": 1047.740077972412
      }
    },
    {
      "class": "Branch",
      "id": "branch_62992_62994_1",
      "ports": {
        "bus1": 62994,
        "bus2": 62992
      },
      "params": {
        "R": 0.001118434127420187,
        "X": 0.0068000443279743195,
        "G": 0.0,
        "B": 0.0006109682144597173
      },
      "extension": {
        "length": 1577.711113975525,
        "rating": 189.99054431915283
      }
    },
    {
      "class": "Branch",
      "id": "branch_62992_62995_1",
      "ports": {
        "bus1": 62995,
        "bus2": 62992
      },
      "params": {
        "R": 0.002935334574431181,
        "X": 0.00777553953230381,
        "G": 0.0,
        "B": 0.001445171656087041
      },
      "extension": {
        "length": 2284.445187927246,
        "rating": 161.72600984573364
      }
    },
    {
      "class": "Branch",
      "id": "branch_62994_63072_1",
      "ports": {
        "bus1": 62994,
        "bus2": 63072
      },
      "params": {
        "R": 0.005578349810093641,
        "X": 0.023110007867217064,
        "G": 0.0,
        "B": 0.00699952756986022
      },
      "extension": {
        "length": 8897.791772460938,
        "rating": 169.64529752731323
      }
    },
    {
      "class": "Branch",
      "id": "branch_62996_62997_1",
      "ports": {
        "bus1": 62996,
        "bus2": 62997
      },
      "params": {
        "R": 0.00028037873562425375,
        "X": 0.001020347117446363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_62996_63072_1",
      "ports": {
        "bus1": 62996,
        "bus2": 63072
      },
      "params": {
        "R": 0.0026926815044134855,
        "X": 0.01297422219067812,
        "G": 0.0,
        "B": 0.0024716670159250498
      },
      "extension": {
        "length": 3925.5470634155276,
        "rating": 143.23954582214355
      }
    },
    {
      "class": "Branch",
      "id": "branch_62998_63124_1",
      "ports": {
        "bus1": 62998,
        "bus2": 63124
      },
      "params": {
        "R": 0.012855217792093754,
        "X": 0.051542364060878754,
        "G": 0.0,
        "B": 0.03274868056178093
      },
      "extension": {
        "length": 29541.208930664063,
        "rating": 198.98457527160645
      }
    },
    {
      "class": "Branch",
      "id": "branch_62998_63128_1",
      "ports": {
        "bus1": 63128,
        "bus2": 62998
      },
      "params": {
        "R": 0.00929761677980423,
        "X": 0.050690650939941406,
        "G": 0.0,
        "B": 0.007856952026486397
      },
      "extension": {
        "length": 13954.897324951173,
        "rating": 184.20168161392212
      }
    },
    {
      "class": "Branch",
      "id": "branch_62998_63233_1",
      "ports": {
        "bus1": 62998,
        "bus2": 63233
      },
      "params": {
        "R": 0.005492885131388903,
        "X": 0.024502960965037346,
        "G": 0.0,
        "B": 0.013906332664191723
      },
      "extension": {
        "length": 12802.42425201416,
        "rating": 211.39135360717773
      }
    },
    {
      "class": "Branch",
      "id": "branch_62998_63233_2",
      "ports": {
        "bus1": 62998,
        "bus2": 63233
      },
      "params": {
        "R": 0.005492885131388903,
        "X": 0.024502960965037346,
        "G": 0.0,
        "B": 0.013906332664191723
      },
      "extension": {
        "length": 12802.42425201416,
        "rating": 211.39135360717773
      }
    },
    {
      "class": "Branch",
      "id": "branch_62999_63000_1",
      "ports": {
        "bus1": 63000,
        "bus2": 62999
      },
      "params": {
        "R": 0.003812558948993683,
        "X": 0.01611270010471344,
        "G": 0.0,
        "B": 0.0034069137182086706
      },
      "extension": {
        "length": 5766.703065032959,
        "rating": 161.04339361190796
      }
    },
    {
      "class": "Branch",
      "id": "branch_63000_63001_1",
      "ports": {
        "bus1": 63000,
        "bus2": 63001
      },
      "params": {
        "R": 0.003111060243099928,
        "X": 0.014361639507114887,
        "G": 0.0,
        "B": 0.009030597284436226
      },
      "extension": {
        "length": 8064.867357421876,
        "rating": 154.18353080749512
      }
    },
    {
      "class": "Branch",
      "id": "branch_63002_63003_1",
      "ports": {
        "bus1": 63002,
        "bus2": 63003
      },
      "params": {
        "R": 0.00029173705843277276,
        "X": 0.001004889258183539,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63002_63004_1",
      "ports": {
        "bus1": 63002,
        "bus2": 63004
      },
      "params": {
        "R": 0.004779708571732044,
        "X": 0.02144535817205906,
        "G": 0.0,
        "B": 0.009362359531223774
      },
      "extension": {
        "length": 10687.11753076172,
        "rating": 148.76673221588135
      }
    },
    {
      "class": "Branch",
      "id": "branch_63005_63006_1",
      "ports": {
        "bus1": 63005,
        "bus2": 63006
      },
      "params": {
        "R": 0.000258418993325904,
        "X": 0.0011191596277058125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63005_63009_1",
      "ports": {
        "bus1": 63005,
        "bus2": 63009
      },
      "params": {
        "R": 0.009071260690689087,
        "X": 0.03643227368593216,
        "G": 0.0,
        "B": 0.006609268952161073
      },
      "extension": {
        "length": 10285.504416870117,
        "rating": 145.417320728302
      }
    },
    {
      "class": "Branch",
      "id": "branch_63007_63008_1",
      "ports": {
        "bus1": 63007,
        "bus2": 63008
      },
      "params": {
        "R": 0.0002938540419563651,
        "X": 0.001080414280295372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63007_63279_1",
      "ports": {
        "bus1": 63279,
        "bus2": 63007
      },
      "params": {
        "R": 0.004704620223492384,
        "X": 0.02144611068069935,
        "G": 0.0,
        "B": 0.011432083323597908
      },
      "extension": {
        "length": 10849.64949371338,
        "rating": 205.31079769134521
      }
    },
    {
      "class": "Branch",
      "id": "branch_63009_63010_1",
      "ports": {
        "bus1": 63009,
        "bus2": 63010
      },
      "params": {
        "R": 0.011977944523096085,
        "X": 0.04966405779123306,
        "G": 0.0,
        "B": 0.006017759442329407
      },
      "extension": {
        "length": 12668.27899822998,
        "rating": 126.29832029342651
      }
    },
    {
      "class": "Branch",
      "id": "branch_63010_63011_1",
      "ports": {
        "bus1": 63010,
        "bus2": 63011
      },
      "params": {
        "R": 0.0002764819364529103,
        "X": 0.0010304442839697003,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63012_63013_1",
      "ports": {
        "bus1": 63012,
        "bus2": 63013
      },
      "params": {
        "R": 0.00023378788318950683,
        "X": 0.0011028714943677187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63012_63015_1",
      "ports": {
        "bus1": 63012,
        "bus2": 63015
      },
      "params": {
        "R": 0.016023363918066025,
        "X": 0.07167717069387436,
        "G": 0.0,
        "B": 0.032979369163513184
      },
      "extension": {
        "length": 34358.043102539064,
        "rating": 162.13397979736328
      }
    },
    {
      "class": "Branch",
      "id": "branch_63014_63016_1",
      "ports": {
        "bus1": 63014,
        "bus2": 63016
      },
      "params": {
        "R": 0.004577029030770063,
        "X": 0.023805055767297745,
        "G": 0.0,
        "B": 0.010545643046498299
      },
      "extension": {
        "length": 10718.877708435059,
        "rating": 179.64483499526978
      }
    },
    {
      "class": "Branch",
      "id": "branch_63014_63416_1",
      "ports": {
        "bus1": 63014,
        "bus2": 63416
      },
      "params": {
        "R": 0.010306131094694138,
        "X": 0.04953981190919876,
        "G": 0.0,
        "B": 0.035793330520391464
      },
      "extension": {
        "length": 28658.425326416018,
        "rating": 185.6608748435974
      }
    },
    {
      "class": "Branch",
      "id": "branch_63015_63016_1",
      "ports": {
        "bus1": 63016,
        "bus2": 63015
      },
      "params": {
        "R": 0.0036252602003514767,
        "X": 0.01674199290573597,
        "G": 0.0,
        "B": 0.006584011949598789
      },
      "extension": {
        "length": 6687.324999206543,
        "rating": 171.1419939994812
      }
    },
    {
      "class": "Branch",
      "id": "branch_63015_63017_1",
      "ports": {
        "bus1": 63017,
        "bus2": 63015
      },
      "params": {
        "R": 0.017123742029070854,
        "X": 0.08571207523345947,
        "G": 0.0,
        "B": 0.013535534963011742
      },
      "extension": {
        "length": 25049.401849731446,
        "rating": 223.77638816833496
      }
    },
    {
      "class": "Branch",
      "id": "branch_63015_63017_2",
      "ports": {
        "bus1": 63017,
        "bus2": 63015
      },
      "params": {
        "R": 0.017123742029070854,
        "X": 0.08571207523345947,
        "G": 0.0,
        "B": 0.013535534963011742
      },
      "extension": {
        "length": 25049.401849731446,
        "rating": 223.77638816833496
      }
    },
    {
      "class": "Branch",
      "id": "branch_63015_63416_1",
      "ports": {
        "bus1": 63015,
        "bus2": 63416
      },
      "params": {
        "R": 0.012674875557422638,
        "X": 0.054351989179849625,
        "G": 0.0,
        "B": 0.028612934052944183
      },
      "extension": {
        "length": 29900.721218994142,
        "rating": 205.13417720794678
      }
    },
    {
      "class": "Branch",
      "id": "branch_63015_63416_2",
      "ports": {
        "bus1": 63015,
        "bus2": 63416
      },
      "params": {
        "R": 0.012674875557422638,
        "X": 0.054351989179849625,
        "G": 0.0,
        "B": 0.028612934052944183
      },
      "extension": {
        "length": 29900.721218994142,
        "rating": 205.13417720794678
      }
    },
    {
      "class": "Branch",
      "id": "branch_63017_65040_1",
      "ports": {
        "bus1": 63017,
        "bus2": 65040
      },
      "params": {
        "R": 0.014633859507739544,
        "X": 0.07874681800603867,
        "G": 0.0,
        "B": 0.03288722410798073
      },
      "extension": {
        "length": 35178.13360327148,
        "rating": 209.74698066711426
      }
    },
    {
      "class": "Branch",
      "id": "branch_63017_65040_2",
      "ports": {
        "bus1": 63017,
        "bus2": 65040
      },
      "params": {
        "R": 0.014633859507739544,
        "X": 0.07874681800603867,
        "G": 0.0,
        "B": 0.03288722410798073
      },
      "extension": {
        "length": 35178.13360327148,
        "rating": 209.74698066711426
      }
    },
    {
      "class": "Branch",
      "id": "branch_63018_63019_1",
      "ports": {
        "bus1": 63019,
        "bus2": 63018
      },
      "params": {
        "R": 0.010816240683197975,
        "X": 0.21218055486679077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63018_63019_2",
      "ports": {
        "bus1": 63019,
        "bus2": 63018
      },
      "params": {
        "R": 0.010816240683197975,
        "X": 0.21218055486679077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63018_63019_3",
      "ports": {
        "bus1": 63019,
        "bus2": 63018
      },
      "params": {
        "R": 0.010816240683197975,
        "X": 0.21218055486679077,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63018_63020_1",
      "ports": {
        "bus1": 63018,
        "bus2": 63020
      },
      "params": {
        "R": 0.0002069560287054628,
        "X": 0.0011068162275478244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63018_65040_1",
      "ports": {
        "bus1": 63018,
        "bus2": 65040
      },
      "params": {
        "R": 0.005486559122800827,
        "X": 0.023373443633317947,
        "G": 0.0,
        "B": 0.0034375861287117
      },
      "extension": {
        "length": 6141.049866485596,
        "rating": 175.80007314682007
      }
    },
    {
      "class": "Branch",
      "id": "branch_63019_65037_1",
      "ports": {
        "bus1": 65037,
        "bus2": 63019
      },
      "params": {
        "R": 0.011988553218543531,
        "X": 0.03037983365356922,
        "G": 0.0,
        "B": 0.0019312136573716998
      },
      "extension": {
        "length": 5825.975888946534,
        "rating": 54.5585036277771
      }
    },
    {
      "class": "Branch",
      "id": "branch_63019_65047_1",
      "ports": {
        "bus1": 63019,
        "bus2": 65047
      },
      "params": {
        "R": 0.011079140938818456,
        "X": 0.03446757048368454,
        "G": 0.0,
        "B": 0.0010346438502892852
      },
      "extension": {
        "length": 4380.138827270508,
        "rating": 42.92801022529602
      }
    },
    {
      "class": "Branch",
      "id": "branch_63019_65051_1",
      "ports": {
        "bus1": 63019,
        "bus2": 65051
      },
      "params": {
        "R": 0.04050732031464577,
        "X": 0.13354261219501495,
        "G": 0.0,
        "B": 0.007634671870619059
      },
      "extension": {
        "length": 22619.506911987304,
        "rating": 70.60050368309021
      }
    },
    {
      "class": "Branch",
      "id": "branch_63019_65151_1",
      "ports": {
        "bus1": 65151,
        "bus2": 63019
      },
      "params": {
        "R": 0.043884217739105225,
        "X": 0.12311296164989471,
        "G": 0.0,
        "B": 0.008355504833161831
      },
      "extension": {
        "length": 21224.557732543944,
        "rating": 78.63385677337646
      }
    },
    {
      "class": "Branch",
      "id": "branch_63021_63022_1",
      "ports": {
        "bus1": 63022,
        "bus2": 63021
      },
      "params": {
        "R": 0.021158041432499886,
        "X": 0.07977710664272308,
        "G": 0.0,
        "B": 0.011921550147235394
      },
      "extension": {
        "length": 22979.854126098635,
        "rating": 131.58743381500244
      }
    },
    {
      "class": "Branch",
      "id": "branch_63021_63024_1",
      "ports": {
        "bus1": 63021,
        "bus2": 63024
      },
      "params": {
        "R": 0.016732562333345413,
        "X": 0.07213661074638367,
        "G": 0.0,
        "B": 0.010583589784801006
      },
      "extension": {
        "length": 17847.39191748047,
        "rating": 144.29396390914917
      }
    },
    {
      "class": "Branch",
      "id": "branch_63022_63023_1",
      "ports": {
        "bus1": 63022,
        "bus2": 63023
      },
      "params": {
        "R": 0.0002187927020713687,
        "X": 0.0010318477870896459,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63025_63028_1",
      "ports": {
        "bus1": 63028,
        "bus2": 63025
      },
      "params": {
        "R": 0.0025338390842080116,
        "X": 0.011040972545742989,
        "G": 0.0,
        "B": 0.005104872398078442
      },
      "extension": {
        "length": 5332.705113922119,
        "rating": 176.6435146331787
      }
    },
    {
      "class": "Branch",
      "id": "branch_63025_63049_1",
      "ports": {
        "bus1": 63049,
        "bus2": 63025
      },
      "params": {
        "R": 0.00548870675265789,
        "X": 0.018476566299796104,
        "G": 0.0,
        "B": 0.006592859979718924
      },
      "extension": {
        "length": 8100.306426818848,
        "rating": 187.21084594726562
      }
    },
    {
      "class": "Branch",
      "id": "branch_63026_63027_1",
      "ports": {
        "bus1": 63026,
        "bus2": 63027
      },
      "params": {
        "R": 0.00022602897661272436,
        "X": 0.0010405838256701827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63027_63032_1",
      "ports": {
        "bus1": 63027,
        "bus2": 63032
      },
      "params": {
        "R": 0.004188269376754761,
        "X": 0.017559293657541275,
        "G": 0.0,
        "B": 0.015545781701803207
      },
      "extension": {
        "length": 11380.764354125977,
        "rating": 193.6678409576416
      }
    },
    {
      "class": "Branch",
      "id": "branch_63027_63108_1",
      "ports": {
        "bus1": 63108,
        "bus2": 63027
      },
      "params": {
        "R": 0.0017103740246966481,
        "X": 0.010949886403977871,
        "G": 0.0,
        "B": 0.0075962054543197155
      },
      "extension": {
        "length": 6745.838869445801,
        "rating": 198.26465845108032
      }
    },
    {
      "class": "Branch",
      "id": "branch_63029_63030_1",
      "ports": {
        "bus1": 63029,
        "bus2": 63030
      },
      "params": {
        "R": 0.0002762674121186137,
        "X": 0.001116632716730237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63029_63032_1",
      "ports": {
        "bus1": 63029,
        "bus2": 63032
      },
      "params": {
        "R": 0.005204956512898207,
        "X": 0.023433523252606392,
        "G": 0.0,
        "B": 0.028525475412607193
      },
      "extension": {
        "length": 17844.710639282228,
        "rating": 178.26769351959229
      }
    },
    {
      "class": "Branch",
      "id": "branch_63031_63032_1",
      "ports": {
        "bus1": 63031,
        "bus2": 63032
      },
      "params": {
        "R": 0.0002946610329672694,
        "X": 0.001047357334755361,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63033_63110_1",
      "ports": {
        "bus1": 63033,
        "bus2": 63110
      },
      "params": {
        "R": 0.009368279948830605,
        "X": 0.04107660427689552,
        "G": 0.0,
        "B": 0.011108518578112124
      },
      "extension": {
        "length": 16387.114400024413,
        "rating": 124.98078346252441
      }
    },
    {
      "class": "Branch",
      "id": "branch_63033_63375_1",
      "ports": {
        "bus1": 63375,
        "bus2": 63033
      },
      "params": {
        "R": 0.006367710884660482,
        "X": 0.02465086430311203,
        "G": 0.0,
        "B": 0.008047320879995823
      },
      "extension": {
        "length": 10598.58086517334,
        "rating": 149.84259605407715
      }
    },
    {
      "class": "Branch",
      "id": "branch_63034_63037_1",
      "ports": {
        "bus1": 63037,
        "bus2": 63034
      },
      "params": {
        "R": 0.0023814334999769926,
        "X": 0.010510828346014023,
        "G": 0.0,
        "B": 0.004222174175083637
      },
      "extension": {
        "length": 4790.659478851318,
        "rating": 142.91529655456543
      }
    },
    {
      "class": "Branch",
      "id": "branch_63034_63040_1",
      "ports": {
        "bus1": 63040,
        "bus2": 63034
      },
      "params": {
        "R": 0.00238598114810884,
        "X": 0.011052030138671398,
        "G": 0.0,
        "B": 0.004118608310818672
      },
      "extension": {
        "length": 4921.862540130615,
        "rating": 150.64817667007446
      }
    },
    {
      "class": "Branch",
      "id": "branch_63034_63041_1",
      "ports": {
        "bus1": 63034,
        "bus2": 63041
      },
      "params": {
        "R": 0.0022510229609906673,
        "X": 0.008840641938149929,
        "G": 0.0,
        "B": 0.001590329920873046
      },
      "extension": {
        "length": 2704.9962679595947,
        "rating": 158.9800238609314
      }
    },
    {
      "class": "Branch",
      "id": "branch_63035_63038_1",
      "ports": {
        "bus1": 63038,
        "bus2": 63035
      },
      "params": {
        "R": 0.0028901351615786552,
        "X": 0.014123424887657166,
        "G": 0.0,
        "B": 0.006817513611167669
      },
      "extension": {
        "length": 7481.400041381836,
        "rating": 136.28826141357422
      }
    },
    {
      "class": "Branch",
      "id": "branch_63035_63040_1",
      "ports": {
        "bus1": 63035,
        "bus2": 63040
      },
      "params": {
        "R": 0.0024020494893193245,
        "X": 0.012595250271260738,
        "G": 0.0,
        "B": 0.0051899985410273075
      },
      "extension": {
        "length": 5562.923619781494,
        "rating": 184.67378616333008
      }
    },
    {
      "class": "Branch",
      "id": "branch_63035_63100_1",
      "ports": {
        "bus1": 63035,
        "bus2": 63100
      },
      "params": {
        "R": 0.0032321864273399115,
        "X": 0.016439106315374374,
        "G": 0.0,
        "B": 0.023801790550351143
      },
      "extension": {
        "length": 14448.118986694337,
        "rating": 201.70493125915527
      }
    },
    {
      "class": "Branch",
      "id": "branch_63036_63039_1",
      "ports": {
        "bus1": 63036,
        "bus2": 63039
      },
      "params": {
        "R": 0.0016973542515188456,
        "X": 0.007695935666561127,
        "G": 0.0,
        "B": 0.0033904106821864843
      },
      "extension": {
        "length": 3849.134471740723,
        "rating": 126.5155553817749
      }
    },
    {
      "class": "Branch",
      "id": "branch_63036_63040_1",
      "ports": {
        "bus1": 63040,
        "bus2": 63036
      },
      "params": {
        "R": 0.004094659350812435,
        "X": 0.016354087740182877,
        "G": 0.0,
        "B": 0.011448877863585949
      },
      "extension": {
        "length": 9875.777635437013,
        "rating": 172.40382432937622
      }
    },
    {
      "class": "Branch",
      "id": "branch_63037_63375_1",
      "ports": {
        "bus1": 63037,
        "bus2": 63375
      },
      "params": {
        "R": 0.004659144673496485,
        "X": 0.024075526744127274,
        "G": 0.0,
        "B": 0.005354819819331169
      },
      "extension": {
        "length": 8347.685420104981,
        "rating": 172.13951349258423
      }
    },
    {
      "class": "Branch",
      "id": "branch_63038_63085_1",
      "ports": {
        "bus1": 63085,
        "bus2": 63038
      },
      "params": {
        "R": 0.0034310133196413517,
        "X": 0.015601969324052334,
        "G": 0.0,
        "B": 0.0022397844586521387
      },
      "extension": {
        "length": 4196.099084106446,
        "rating": 151.74288749694824
      }
    },
    {
      "class": "Branch",
      "id": "branch_63038_63087_1",
      "ports": {
        "bus1": 63087,
        "bus2": 63038
      },
      "params": {
        "R": 0.002132163615897298,
        "X": 0.00950606819242239,
        "G": 0.0,
        "B": 0.005257812328636646
      },
      "extension": {
        "length": 4685.5720211791995,
        "rating": 136.59062385559082
      }
    },
    {
      "class": "Branch",
      "id": "branch_63041_63045_1",
      "ports": {
        "bus1": 63045,
        "bus2": 63041
      },
      "params": {
        "R": 0.0026571492198854685,
        "X": 0.008045908994972706,
        "G": 0.0,
        "B": 0.003868351923301816
      },
      "extension": {
        "length": 4126.289542877197,
        "rating": 177.05055475234985
      }
    },
    {
      "class": "Branch",
      "id": "branch_63042_63043_1",
      "ports": {
        "bus1": 63043,
        "bus2": 63042
      },
      "params": {
        "R": 0.003165004076436162,
        "X": 0.015763847157359123,
        "G": 0.0,
        "B": 0.002062050625681877
      },
      "extension": {
        "length": 4019.589404571533,
        "rating": 169.5467233657837
      }
    },
    {
      "class": "Branch",
      "id": "branch_63043_63375_1",
      "ports": {
        "bus1": 63043,
        "bus2": 63375
      },
      "params": {
        "R": 0.0038883863016963005,
        "X": 0.023340918123722076,
        "G": 0.0,
        "B": 0.007520834915339947
      },
      "extension": {
        "length": 9695.119034729005,
        "rating": 185.31622886657715
      }
    },
    {
      "class": "Branch",
      "id": "branch_63044_63045_1",
      "ports": {
        "bus1": 63045,
        "bus2": 63044
      },
      "params": {
        "R": 0.0004569718148559332,
        "X": 0.03303724154829979,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63044_63046_1",
      "ports": {
        "bus1": 63044,
        "bus2": 63046
      },
      "params": {
        "R": 0.00024369684979319572,
        "X": 0.0010807460639625788,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63044_63383_1",
      "ports": {
        "bus1": 63383,
        "bus2": 63044
      },
      "params": {
        "R": 0.00046375879901461303,
        "X": 0.004730139393359423,
        "G": 0.0,
        "B": 0.08996984362602234
      },
      "extension": {
        "length": 14536.880499023438,
        "rating": 1252.5487899780273
      }
    },
    {
      "class": "Branch",
      "id": "branch_63044_63487_1",
      "ports": {
        "bus1": 63044,
        "bus2": 63487
      },
      "params": {
        "R": 0.000845479778945446,
        "X": 0.009537444449961185,
        "G": 0.0,
        "B": 0.35369560122489924
      },
      "extension": {
        "length": 39460.0658203125,
        "rating": 1170.9477424621582
      }
    },
    {
      "class": "Branch",
      "id": "branch_63045_63075_1",
      "ports": {
        "bus1": 63075,
        "bus2": 63045
      },
      "params": {
        "R": 0.0019763680174946785,
        "X": 0.011096132919192314,
        "G": 0.0,
        "B": 0.003522021695971489
      },
      "extension": {
        "length": 4569.664677429199,
        "rating": 184.89209413528442
      }
    },
    {
      "class": "Branch",
      "id": "branch_63047_63096_1",
      "ports": {
        "bus1": 63096,
        "bus2": 63047
      },
      "params": {
        "R": 0.007182965520769358,
        "X": 0.026544716209173203,
        "G": 0.0,
        "B": 0.00882461667060852
      },
      "extension": {
        "length": 11900.923883239746,
        "rating": 177.6971459388733
      }
    },
    {
      "class": "Branch",
      "id": "branch_63048_63096_1",
      "ports": {
        "bus1": 63096,
        "bus2": 63048
      },
      "params": {
        "R": 0.0074514118023216724,
        "X": 0.04116309434175491,
        "G": 0.0,
        "B": 0.009661666117608547
      },
      "extension": {
        "length": 14281.081647583009,
        "rating": 165.32127857208252
      }
    },
    {
      "class": "Branch",
      "id": "branch_63049_63050_1",
      "ports": {
        "bus1": 63049,
        "bus2": 63050
      },
      "params": {
        "R": 0.0002192025858676061,
        "X": 0.001107528805732727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63049_63532_1",
      "ports": {
        "bus1": 63532,
        "bus2": 63049
      },
      "params": {
        "R": 0.004508241545408964,
        "X": 0.021616043522953987,
        "G": 0.0,
        "B": 0.002596828853711486
      },
      "extension": {
        "length": 5459.395508789063,
        "rating": 195.50764560699463
      }
    },
    {
      "class": "Branch",
      "id": "branch_63051_63052_1",
      "ports": {
        "bus1": 63051,
        "bus2": 63052
      },
      "params": {
        "R": 0.00028502289205789566,
        "X": 0.0010036200983449817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63051_63099_1",
      "ports": {
        "bus1": 63051,
        "bus2": 63099
      },
      "params": {
        "R": 0.0021466503385454416,
        "X": 0.009207644499838352,
        "G": 0.0,
        "B": 0.0017725902143865826
      },
      "extension": {
        "length": 2763.4512406311037,
        "rating": 191.6405200958252
      }
    },
    {
      "class": "Branch",
      "id": "branch_63051_63441_1",
      "ports": {
        "bus1": 63051,
        "bus2": 63441
      },
      "params": {
        "R": 0.0035464968532323837,
        "X": 0.015101687051355839,
        "G": 0.0,
        "B": 0.005321591626852751
      },
      "extension": {
        "length": 6573.108226684571,
        "rating": 195.81873416900635
      }
    },
    {
      "class": "Branch",
      "id": "branch_63053_63054_1",
      "ports": {
        "bus1": 63054,
        "bus2": 63053
      },
      "params": {
        "R": 0.002234969986602664,
        "X": 0.009793031960725784,
        "G": 0.0,
        "B": 0.0019504339434206486
      },
      "extension": {
        "length": 3173.0429605407717,
        "rating": 172.33442068099976
      }
    },
    {
      "class": "Branch",
      "id": "branch_63053_63064_1",
      "ports": {
        "bus1": 63053,
        "bus2": 63064
      },
      "params": {
        "R": 0.0026262961328029633,
        "X": 0.014762382954359055,
        "G": 0.0,
        "B": 0.0036226599477231503
      },
      "extension": {
        "length": 4924.336237976075,
        "rating": 161.55083179473877
      }
    },
    {
      "class": "Branch",
      "id": "branch_63054_63441_1",
      "ports": {
        "bus1": 63441,
        "bus2": 63054
      },
      "params": {
        "R": 0.0015715134795755148,
        "X": 0.007064560428261757,
        "G": 0.0,
        "B": 0.001692899502813816
      },
      "extension": {
        "length": 2512.2387255249023,
        "rating": 185.03873348236084
      }
    },
    {
      "class": "Branch",
      "id": "branch_63055_63057_1",
      "ports": {
        "bus1": 63057,
        "bus2": 63055
      },
      "params": {
        "R": 0.002401871606707573,
        "X": 0.011345289647579193,
        "G": 0.0,
        "B": 0.0009484136244282126
      },
      "extension": {
        "length": 2387.909221435547,
        "rating": 210.2365016937256
      }
    },
    {
      "class": "Branch",
      "id": "branch_63055_63057_2",
      "ports": {
        "bus1": 63057,
        "bus2": 63055
      },
      "params": {
        "R": 0.002401871606707573,
        "X": 0.011345289647579193,
        "G": 0.0,
        "B": 0.0009484136244282126
      },
      "extension": {
        "length": 2387.909221435547,
        "rating": 210.2365016937256
      }
    },
    {
      "class": "Branch",
      "id": "branch_63055_63081_1",
      "ports": {
        "bus1": 63055,
        "bus2": 63081
      },
      "params": {
        "R": 0.004226402845233679,
        "X": 0.021288378164172173,
        "G": 0.0,
        "B": 0.013834243640303612
      },
      "extension": {
        "length": 11348.631989868165,
        "rating": 198.77893924713135
      }
    },
    {
      "class": "Branch",
      "id": "branch_63055_63101_1",
      "ports": {
        "bus1": 63055,
        "bus2": 63101
      },
      "params": {
        "R": 0.0018976905848830938,
        "X": 0.007110219448804855,
        "G": 0.0,
        "B": 0.0015405534068122508
      },
      "extension": {
        "length": 2347.5419412231445,
        "rating": 168.3071494102478
      }
    },
    {
      "class": "Branch",
      "id": "branch_63056_63057_1",
      "ports": {
        "bus1": 63056,
        "bus2": 63057
      },
      "params": {
        "R": 0.0002447524748276919,
        "X": 0.0011497160885483027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63057_63060_1",
      "ports": {
        "bus1": 63060,
        "bus2": 63057
      },
      "params": {
        "R": 0.003010825952515006,
        "X": 0.014817130751907825,
        "G": 0.0,
        "B": 0.005048448219895363
      },
      "extension": {
        "length": 6293.034752288819,
        "rating": 177.26205587387085
      }
    },
    {
      "class": "Branch",
      "id": "branch_63057_63093_1",
      "ports": {
        "bus1": 63057,
        "bus2": 63093
      },
      "params": {
        "R": 0.002839579014107585,
        "X": 0.013469214551150799,
        "G": 0.0,
        "B": 0.005424627102911472
      },
      "extension": {
        "length": 6132.953465332032,
        "rating": 198.19505214691162
      }
    },
    {
      "class": "Branch",
      "id": "branch_63057_63269_1",
      "ports": {
        "bus1": 63269,
        "bus2": 63057
      },
      "params": {
        "R": 0.0010267568286508322,
        "X": 0.005018169060349464,
        "G": 0.0,
        "B": 0.003926128149032593
      },
      "extension": {
        "length": 3246.783866455078,
        "rating": 227.88965702056885
      }
    },
    {
      "class": "Branch",
      "id": "branch_63057_63269_2",
      "ports": {
        "bus1": 63269,
        "bus2": 63057
      },
      "params": {
        "R": 0.0010267568286508322,
        "X": 0.005018169060349464,
        "G": 0.0,
        "B": 0.003926128149032593
      },
      "extension": {
        "length": 3246.783866455078,
        "rating": 227.88965702056885
      }
    },
    {
      "class": "Branch",
      "id": "branch_63057_63269_3",
      "ports": {
        "bus1": 63269,
        "bus2": 63057
      },
      "params": {
        "R": 0.0010267568286508322,
        "X": 0.005018169060349464,
        "G": 0.0,
        "B": 0.003926128149032593
      },
      "extension": {
        "length": 3246.783866455078,
        "rating": 227.88965702056885
      }
    },
    {
      "class": "Branch",
      "id": "branch_63058_63060_1",
      "ports": {
        "bus1": 63058,
        "bus2": 63060
      },
      "params": {
        "R": 0.005276812706142664,
        "X": 0.02104550041258335,
        "G": 0.0,
        "B": 0.00722519913688302
      },
      "extension": {
        "length": 8421.198793395997,
        "rating": 176.4244556427002
      }
    },
    {
      "class": "Branch",
      "id": "branch_63058_63205_1",
      "ports": {
        "bus1": 63205,
        "bus2": 63058
      },
      "params": {
        "R": 0.0009555435390211642,
        "X": 0.005133421625941992,
        "G": 0.0,
        "B": 0.0010749942157417534
      },
      "extension": {
        "length": 1727.4175080413818,
        "rating": 159.48628187179565
      }
    },
    {
      "class": "Branch",
      "id": "branch_63059_63060_1",
      "ports": {
        "bus1": 63059,
        "bus2": 63060
      },
      "params": {
        "R": 0.0013559163780882955,
        "X": 0.005448553245514631,
        "G": 0.0,
        "B": 0.00144740950781852
      },
      "extension": {
        "length": 1969.9544306030275,
        "rating": 160.6095790863037
      }
    },
    {
      "class": "Branch",
      "id": "branch_63059_63100_1",
      "ports": {
        "bus1": 63059,
        "bus2": 63100
      },
      "params": {
        "R": 0.0016127023845911026,
        "X": 0.007785114459693432,
        "G": 0.0,
        "B": 0.029282592236995697
      },
      "extension": {
        "length": 10867.060919311523,
        "rating": 215.18700122833252
      }
    },
    {
      "class": "Branch",
      "id": "branch_63059_63100_2",
      "ports": {
        "bus1": 63059,
        "bus2": 63100
      },
      "params": {
        "R": 0.0016127023845911026,
        "X": 0.007785114459693432,
        "G": 0.0,
        "B": 0.029282592236995697
      },
      "extension": {
        "length": 10867.060919311523,
        "rating": 215.18700122833252
      }
    },
    {
      "class": "Branch",
      "id": "branch_63059_63269_1",
      "ports": {
        "bus1": 63059,
        "bus2": 63269
      },
      "params": {
        "R": 0.0021364628337323666,
        "X": 0.011108050122857094,
        "G": 0.0,
        "B": 0.013730679638683796
      },
      "extension": {
        "length": 7737.836598083496,
        "rating": 215.89760780334473
      }
    },
    {
      "class": "Branch",
      "id": "branch_63059_63269_2",
      "ports": {
        "bus1": 63059,
        "bus2": 63269
      },
      "params": {
        "R": 0.0021364628337323666,
        "X": 0.011108050122857094,
        "G": 0.0,
        "B": 0.013730679638683796
      },
      "extension": {
        "length": 7737.836598083496,
        "rating": 215.89760780334473
      }
    },
    {
      "class": "Branch",
      "id": "branch_63059_63269_3",
      "ports": {
        "bus1": 63059,
        "bus2": 63269
      },
      "params": {
        "R": 0.0021364628337323666,
        "X": 0.011108050122857094,
        "G": 0.0,
        "B": 0.013730679638683796
      },
      "extension": {
        "length": 7737.836598083496,
        "rating": 215.89760780334473
      }
    },
    {
      "class": "Branch",
      "id": "branch_63061_63107_1",
      "ports": {
        "bus1": 63061,
        "bus2": 63107
      },
      "params": {
        "R": 0.0017513884231448174,
        "X": 0.007895616814494133,
        "G": 0.0,
        "B": 0.006254423409700394
      },
      "extension": {
        "length": 4758.732392761231,
        "rating": 185.4406714439392
      }
    },
    {
      "class": "Branch",
      "id": "branch_63061_63269_1",
      "ports": {
        "bus1": 63061,
        "bus2": 63269
      },
      "params": {
        "R": 0.003283057827502489,
        "X": 0.017956383526325226,
        "G": 0.0,
        "B": 0.002675751456990838
      },
      "extension": {
        "length": 5348.758634033204,
        "rating": 195.69801092147827
      }
    },
    {
      "class": "Branch",
      "id": "branch_63064_63067_1",
      "ports": {
        "bus1": 63064,
        "bus2": 63067
      },
      "params": {
        "R": 0.0017337738536298275,
        "X": 0.008566657081246376,
        "G": 0.0,
        "B": 0.004777558613568544
      },
      "extension": {
        "length": 4649.444214752198,
        "rating": 109.579336643219
      }
    },
    {
      "class": "Branch",
      "id": "branch_63065_63066_1",
      "ports": {
        "bus1": 63065,
        "bus2": 63066
      },
      "params": {
        "R": 0.00026564006111584604,
        "X": 0.0011697482550516725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63066_63082_1",
      "ports": {
        "bus1": 63066,
        "bus2": 63082
      },
      "params": {
        "R": 0.0041866903193295,
        "X": 0.019120726734399796,
        "G": 0.0,
        "B": 0.006069588009268045
      },
      "extension": {
        "length": 7922.638364501953,
        "rating": 149.6680498123169
      }
    },
    {
      "class": "Branch",
      "id": "branch_63066_63085_1",
      "ports": {
        "bus1": 63085,
        "bus2": 63066
      },
      "params": {
        "R": 0.0020225271582603455,
        "X": 0.009344527497887611,
        "G": 0.0,
        "B": 0.0015079455915838482
      },
      "extension": {
        "length": 2822.196672317505,
        "rating": 145.69227695465088
      }
    },
    {
      "class": "Branch",
      "id": "branch_63067_63088_1",
      "ports": {
        "bus1": 63088,
        "bus2": 63067
      },
      "params": {
        "R": 0.0030005841981619596,
        "X": 0.01259586215019226,
        "G": 0.0,
        "B": 0.0031146807596087456
      },
      "extension": {
        "length": 4065.111660827637,
        "rating": 148.52665662765503
      }
    },
    {
      "class": "Branch",
      "id": "branch_63068_63069_1",
      "ports": {
        "bus1": 63068,
        "bus2": 63069
      },
      "params": {
        "R": 0.0002586852351669222,
        "X": 0.0010004563955590129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63068_63078_1",
      "ports": {
        "bus1": 63068,
        "bus2": 63078
      },
      "params": {
        "R": 0.0020169157069176435,
        "X": 0.012052913196384907,
        "G": 0.0,
        "B": 0.0016779911238700151
      },
      "extension": {
        "length": 2974.569092605591,
        "rating": 154.93204593658447
      }
    },
    {
      "class": "Branch",
      "id": "branch_63068_63099_1",
      "ports": {
        "bus1": 63099,
        "bus2": 63068
      },
      "params": {
        "R": 0.001123245689086616,
        "X": 0.005836691241711378,
        "G": 0.0,
        "B": 0.0032952534966170788
      },
      "extension": {
        "length": 3033.9021570281984,
        "rating": 167.4038529396057
      }
    },
    {
      "class": "Branch",
      "id": "branch_63070_63074_1",
      "ports": {
        "bus1": 63070,
        "bus2": 63074
      },
      "params": {
        "R": 0.0020532759372144938,
        "X": 0.01166258379817009,
        "G": 0.0,
        "B": 0.010913952253758907
      },
      "extension": {
        "length": 7608.086982971192,
        "rating": 172.5074291229248
      }
    },
    {
      "class": "Branch",
      "id": "branch_63071_63072_1",
      "ports": {
        "bus1": 63071,
        "bus2": 63072
      },
      "params": {
        "R": 0.00020097402739338577,
        "X": 0.0011058480013161898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63073_63074_1",
      "ports": {
        "bus1": 63073,
        "bus2": 63074
      },
      "params": {
        "R": 0.00023046546266414225,
        "X": 0.0010639687534421682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63075_63086_1",
      "ports": {
        "bus1": 63075,
        "bus2": 63086
      },
      "params": {
        "R": 0.0027019185945391655,
        "X": 0.011007992550730705,
        "G": 0.0,
        "B": 0.011689046397805214
      },
      "extension": {
        "length": 7646.132893249512,
        "rating": 168.62354278564453
      }
    },
    {
      "class": "Branch",
      "id": "branch_63076_63077_1",
      "ports": {
        "bus1": 63076,
        "bus2": 63077
      },
      "params": {
        "R": 0.00026507573784328997,
        "X": 0.001163477310910821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63077_63079_1",
      "ports": {
        "bus1": 63079,
        "bus2": 63077
      },
      "params": {
        "R": 0.005938011221587658,
        "X": 0.01247255690395832,
        "G": 0.0,
        "B": 0.0035304268822073936
      },
      "extension": {
        "length": 5045.626090393067,
        "rating": 146.25269174575806
      }
    },
    {
      "class": "Branch",
      "id": "branch_63077_63086_1",
      "ports": {
        "bus1": 63086,
        "bus2": 63077
      },
      "params": {
        "R": 0.003211222356185317,
        "X": 0.013297341763973236,
        "G": 0.0,
        "B": 0.0072568668983876705
      },
      "extension": {
        "length": 6805.064882263184,
        "rating": 139.78588581085205
      }
    },
    {
      "class": "Branch",
      "id": "branch_63078_63079_1",
      "ports": {
        "bus1": 63078,
        "bus2": 63079
      },
      "params": {
        "R": 0.003239222802221775,
        "X": 0.012552731670439243,
        "G": 0.0,
        "B": 0.003050145460292697
      },
      "extension": {
        "length": 4212.878559906006,
        "rating": 167.91279315948486
      }
    },
    {
      "class": "Branch",
      "id": "branch_63078_63084_1",
      "ports": {
        "bus1": 63078,
        "bus2": 63084
      },
      "params": {
        "R": 0.0015310680028051138,
        "X": 0.00800442136824131,
        "G": 0.0,
        "B": 0.01672843098640442
      },
      "extension": {
        "length": 6752.231269958496,
        "rating": 163.03404569625854
      }
    },
    {
      "class": "Branch",
      "id": "branch_63079_63080_1",
      "ports": {
        "bus1": 63079,
        "bus2": 63080
      },
      "params": {
        "R": 0.00020252818649169058,
        "X": 0.0010735484538599849,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63081_63084_1",
      "ports": {
        "bus1": 63084,
        "bus2": 63081
      },
      "params": {
        "R": 0.0015322818653658032,
        "X": 0.0053255632519721985,
        "G": 0.0,
        "B": 0.0017406463157385588
      },
      "extension": {
        "length": 2149.472106765747,
        "rating": 193.87270212173462
      }
    },
    {
      "class": "Branch",
      "id": "branch_63082_63092_1",
      "ports": {
        "bus1": 63092,
        "bus2": 63082
      },
      "params": {
        "R": 0.00238461303524673,
        "X": 0.01020928006619215,
        "G": 0.0,
        "B": 0.002317792735993862
      },
      "extension": {
        "length": 3448.806360809326,
        "rating": 175.1184582710266
      }
    },
    {
      "class": "Branch",
      "id": "branch_63083_63084_1",
      "ports": {
        "bus1": 63083,
        "bus2": 63084
      },
      "params": {
        "R": 0.0002642328036017716,
        "X": 0.0010566215496510267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63085_63532_1",
      "ports": {
        "bus1": 63085,
        "bus2": 63532
      },
      "params": {
        "R": 0.006299128755927086,
        "X": 0.02636457420885563,
        "G": 0.0,
        "B": 0.014046773314476013
      },
      "extension": {
        "length": 13592.926302978516,
        "rating": 193.99709701538086
      }
    },
    {
      "class": "Branch",
      "id": "branch_63087_63375_1",
      "ports": {
        "bus1": 63375,
        "bus2": 63087
      },
      "params": {
        "R": 0.009361395612359047,
        "X": 0.030953841283917427,
        "G": 0.0,
        "B": 0.005526489578187466
      },
      "extension": {
        "length": 9656.255848754883,
        "rating": 153.09300422668457
      }
    },
    {
      "class": "Branch",
      "id": "branch_63088_63089_1",
      "ports": {
        "bus1": 63088,
        "bus2": 63089
      },
      "params": {
        "R": 0.0002439198869979009,
        "X": 0.0010141279781237245,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63088_63093_1",
      "ports": {
        "bus1": 63088,
        "bus2": 63093
      },
      "params": {
        "R": 0.006178393494337797,
        "X": 0.025280406698584557,
        "G": 0.0,
        "B": 0.009339598007500172
      },
      "extension": {
        "length": 11768.62498187256,
        "rating": 178.42633724212646
      }
    },
    {
      "class": "Branch",
      "id": "branch_63090_63104_1",
      "ports": {
        "bus1": 63104,
        "bus2": 63090
      },
      "params": {
        "R": 0.0026496397331357002,
        "X": 0.011542421765625477,
        "G": 0.0,
        "B": 0.0024627342354506254
      },
      "extension": {
        "length": 4024.692965148926,
        "rating": 171.16447687149048
      }
    },
    {
      "class": "Branch",
      "id": "branch_63090_63466_1",
      "ports": {
        "bus1": 63090,
        "bus2": 63466
      },
      "params": {
        "R": 0.00027400802355259657,
        "X": 0.0013273791410028934,
        "G": 0.0,
        "B": 0.00029961991822347045
      },
      "extension": {
        "length": 467.9024702796936,
        "rating": 186.7458701133728
      }
    },
    {
      "class": "Branch",
      "id": "branch_63091_63092_1",
      "ports": {
        "bus1": 63091,
        "bus2": 63092
      },
      "params": {
        "R": 0.0002564992755651474,
        "X": 0.001065780408680439,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63092_63100_1",
      "ports": {
        "bus1": 63092,
        "bus2": 63100
      },
      "params": {
        "R": 0.004214001353830099,
        "X": 0.016277587041258812,
        "G": 0.0,
        "B": 0.017539484426379204
      },
      "extension": {
        "length": 11622.850623962402,
        "rating": 184.66627597808838
      }
    },
    {
      "class": "Branch",
      "id": "branch_63093_63094_1",
      "ports": {
        "bus1": 63093,
        "bus2": 63094
      },
      "params": {
        "R": 0.0002841342065948993,
        "X": 0.0011728719109669328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63093_63101_1",
      "ports": {
        "bus1": 63101,
        "bus2": 63093
      },
      "params": {
        "R": 0.0020654245745390654,
        "X": 0.006365444511175156,
        "G": 0.0,
        "B": 0.002347036264836788
      },
      "extension": {
        "length": 2671.880103286743,
        "rating": 128.11965942382812
      }
    },
    {
      "class": "Branch",
      "id": "branch_63095_63096_1",
      "ports": {
        "bus1": 63096,
        "bus2": 63095
      },
      "params": {
        "R": 0.000403777725296095,
        "X": 0.024134820327162743,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63095_63097_1",
      "ports": {
        "bus1": 63095,
        "bus2": 63097
      },
      "params": {
        "R": 0.00020931722247041762,
        "X": 0.0011701007606461644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63095_63405_1",
      "ports": {
        "bus1": 63095,
        "bus2": 63405
      },
      "params": {
        "R": 0.001398412394337356,
        "X": 0.01622389815747738,
        "G": 0.0,
        "B": 0.429072618484497
      },
      "extension": {
        "length": 57510.16666699219,
        "rating": 1108.375358581543
      }
    },
    {
      "class": "Branch",
      "id": "branch_63095_63539_1",
      "ports": {
        "bus1": 63095,
        "bus2": 63539
      },
      "params": {
        "R": 0.0003010104992426932,
        "X": 0.00352640263736248,
        "G": 0.0,
        "B": 0.06445745378732681
      },
      "extension": {
        "length": 11660.806749023437,
        "rating": 1231.4221382141113
      }
    },
    {
      "class": "Branch",
      "id": "branch_63096_63107_1",
      "ports": {
        "bus1": 63096,
        "bus2": 63107
      },
      "params": {
        "R": 0.0013953398447483778,
        "X": 0.006245068274438381,
        "G": 0.0,
        "B": 0.005251331254839897
      },
      "extension": {
        "length": 3562.4410642089847,
        "rating": 155.51358461380005
      }
    },
    {
      "class": "Branch",
      "id": "branch_63098_63269_1",
      "ports": {
        "bus1": 63269,
        "bus2": 63098
      },
      "params": {
        "R": 0.0016670406330376863,
        "X": 0.010128170251846313,
        "G": 0.0,
        "B": 0.004631773568689823
      },
      "extension": {
        "length": 4622.111906341553,
        "rating": 189.57582712173462
      }
    },
    {
      "class": "Branch",
      "id": "branch_63098_63466_1",
      "ports": {
        "bus1": 63466,
        "bus2": 63098
      },
      "params": {
        "R": 0.0011706145014613867,
        "X": 0.006224741227924824,
        "G": 0.0,
        "B": 0.005704866256564856
      },
      "extension": {
        "length": 4443.972663482667,
        "rating": 158.40140581130981
      }
    },
    {
      "class": "Branch",
      "id": "branch_63100_63101_1",
      "ports": {
        "bus1": 63100,
        "bus2": 63101
      },
      "params": {
        "R": 0.0012124469503760338,
        "X": 0.00613142317160964,
        "G": 0.0,
        "B": 0.001258813077583909
      },
      "extension": {
        "length": 2007.782016998291,
        "rating": 158.08645486831665
      }
    },
    {
      "class": "Branch",
      "id": "branch_63101_63102_1",
      "ports": {
        "bus1": 63101,
        "bus2": 63102
      },
      "params": {
        "R": 0.00028254592325538397,
        "X": 0.0011730322148650885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63103_63441_1",
      "ports": {
        "bus1": 63441,
        "bus2": 63103
      },
      "params": {
        "R": 0.0018444833112880588,
        "X": 0.007390992250293493,
        "G": 0.0,
        "B": 0.008376448415219784
      },
      "extension": {
        "length": 5794.546458526612,
        "rating": 180.85012435913086
      }
    },
    {
      "class": "Branch",
      "id": "branch_63104_63105_1",
      "ports": {
        "bus1": 63104,
        "bus2": 63105
      },
      "params": {
        "R": 0.0002407512511126697,
        "X": 0.0010911708232015371,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63104_63532_1",
      "ports": {
        "bus1": 63104,
        "bus2": 63532
      },
      "params": {
        "R": 0.0021188275422900915,
        "X": 0.008193494752049446,
        "G": 0.0,
        "B": 0.007540305145084858
      },
      "extension": {
        "length": 5140.62191986084,
        "rating": 157.27189779281616
      }
    },
    {
      "class": "Branch",
      "id": "branch_63106_63107_1",
      "ports": {
        "bus1": 63106,
        "bus2": 63107
      },
      "params": {
        "R": 0.00029235362308099866,
        "X": 0.0011785788228735328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63108_63466_1",
      "ports": {
        "bus1": 63466,
        "bus2": 63108
      },
      "params": {
        "R": 0.002767758909612894,
        "X": 0.013435272499918938,
        "G": 0.0,
        "B": 0.0031353894155472517
      },
      "extension": {
        "length": 4437.092583435059,
        "rating": 198.378586769104
      }
    },
    {
      "class": "Branch",
      "id": "branch_63109_63112_1",
      "ports": {
        "bus1": 63112,
        "bus2": 63109
      },
      "params": {
        "R": 0.001870321691967547,
        "X": 0.01084310282021761,
        "G": 0.0,
        "B": 0.004985042382031679
      },
      "extension": {
        "length": 5170.774788665772,
        "rating": 179.15436029434204
      }
    },
    {
      "class": "Branch",
      "id": "branch_63109_63375_1",
      "ports": {
        "bus1": 63109,
        "bus2": 63375
      },
      "params": {
        "R": 0.0045076110400259495,
        "X": 0.018841933459043503,
        "G": 0.0,
        "B": 0.005823487415909767
      },
      "extension": {
        "length": 7560.459378479004,
        "rating": 191.14617109298706
      }
    },
    {
      "class": "Branch",
      "id": "branch_63110_63113_1",
      "ports": {
        "bus1": 63113,
        "bus2": 63110
      },
      "params": {
        "R": 0.003807534696534276,
        "X": 0.019579503685235977,
        "G": 0.0,
        "B": 0.011018588207662104
      },
      "extension": {
        "length": 10605.235714782715,
        "rating": 151.30306482315063
      }
    },
    {
      "class": "Branch",
      "id": "branch_63111_63112_1",
      "ports": {
        "bus1": 63111,
        "bus2": 63112
      },
      "params": {
        "R": 0.00020274829876143485,
        "X": 0.001047302270308137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63114_63323_1",
      "ports": {
        "bus1": 63323,
        "bus2": 63114
      },
      "params": {
        "R": 0.005532292649149895,
        "X": 0.030661914497613907,
        "G": 0.0,
        "B": 0.008316663093864918
      },
      "extension": {
        "length": 10120.129255371094,
        "rating": 175.30547380447388
      }
    },
    {
      "class": "Branch",
      "id": "branch_63115_63116_1",
      "ports": {
        "bus1": 63115,
        "bus2": 63116
      },
      "params": {
        "R": 0.007106112316250801,
        "X": 0.01924952305853367,
        "G": 0.0,
        "B": 0.00683960085734725
      },
      "extension": {
        "length": 8058.850213073731,
        "rating": 130.9143304824829
      }
    },
    {
      "class": "Branch",
      "id": "branch_63116_63117_1",
      "ports": {
        "bus1": 63116,
        "bus2": 63117
      },
      "params": {
        "R": 0.00420787651091814,
        "X": 0.016739126294851303,
        "G": 0.0,
        "B": 0.004257244057953358
      },
      "extension": {
        "length": 6029.113024566651,
        "rating": 163.71229887008667
      }
    },
    {
      "class": "Branch",
      "id": "branch_63118_63121_1",
      "ports": {
        "bus1": 63121,
        "bus2": 63118
      },
      "params": {
        "R": 0.004992320202291012,
        "X": 0.02322031930088997,
        "G": 0.0,
        "B": 0.018398633226752285
      },
      "extension": {
        "length": 14391.40389038086,
        "rating": 144.04723644256592
      }
    },
    {
      "class": "Branch",
      "id": "branch_63118_63124_1",
      "ports": {
        "bus1": 63124,
        "bus2": 63118
      },
      "params": {
        "R": 0.0018061385490000248,
        "X": 0.010000089183449745,
        "G": 0.0,
        "B": 0.01198634598404169
      },
      "extension": {
        "length": 6846.567139709473,
        "rating": 171.81271314620972
      }
    },
    {
      "class": "Branch",
      "id": "branch_63119_63120_1",
      "ports": {
        "bus1": 63120,
        "bus2": 63119
      },
      "params": {
        "R": 0.00031213543843477964,
        "X": 0.021401546895503998,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63119_63122_1",
      "ports": {
        "bus1": 63119,
        "bus2": 63122
      },
      "params": {
        "R": 0.00028434331761673093,
        "X": 0.0011504252906888723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63119_63237_1",
      "ports": {
        "bus1": 63237,
        "bus2": 63119
      },
      "params": {
        "R": 0.0009803958237171173,
        "X": 0.012258614413440228,
        "G": 0.0,
        "B": 0.17789106070995334
      },
      "extension": {
        "length": 34129.70931884766,
        "rating": 1252.914810180664
      }
    },
    {
      "class": "Branch",
      "id": "branch_63119_63405_1",
      "ports": {
        "bus1": 63119,
        "bus2": 63405
      },
      "params": {
        "R": 0.0012547895312309265,
        "X": 0.015024544671177864,
        "G": 0.0,
        "B": 0.21384470164775848
      },
      "extension": {
        "length": 41860.74449487305,
        "rating": 1212.5446319580078
      }
    },
    {
      "class": "Branch",
      "id": "branch_63119_65772_1",
      "ports": {
        "bus1": 65772,
        "bus2": 63119
      },
      "params": {
        "R": 0.0017711573746055365,
        "X": 0.021172471344470978,
        "G": 0.0,
        "B": 0.3394593596458435
      },
      "extension": {
        "length": 57308.28038525391,
        "rating": 1244.0155029296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_63120_63121_1",
      "ports": {
        "bus1": 63121,
        "bus2": 63120
      },
      "params": {
        "R": 0.003970038611441851,
        "X": 0.12787781655788422,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.03125548362732,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63120_63123_1",
      "ports": {
        "bus1": 63120,
        "bus2": 63123
      },
      "params": {
        "R": 0.00027647113893181086,
        "X": 0.0011149781057611108,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63123_63800_1",
      "ports": {
        "bus1": 63800,
        "bus2": 63123
      },
      "params": {
        "R": 0.009012700989842415,
        "X": 0.05872718617320061,
        "G": 0.0,
        "B": 0.15752217173576355
      },
      "extension": {
        "length": 68327.80274267578,
        "rating": 274.2151975631714
      }
    },
    {
      "class": "Branch",
      "id": "branch_63123_64671_1",
      "ports": {
        "bus1": 63123,
        "bus2": 64671
      },
      "params": {
        "R": 0.009766308590769768,
        "X": 0.059755370020866394,
        "G": 0.0,
        "B": 0.05708159878849983
      },
      "extension": {
        "length": 44419.095219726565,
        "rating": 296.24149799346924
      }
    },
    {
      "class": "Branch",
      "id": "branch_63124_63125_1",
      "ports": {
        "bus1": 63124,
        "bus2": 63125
      },
      "params": {
        "R": 0.008812440559267998,
        "X": 0.03307057172060013,
        "G": 0.0,
        "B": 0.011649619787931442
      },
      "extension": {
        "length": 13481.885778442384,
        "rating": 170.31290531158447
      }
    },
    {
      "class": "Branch",
      "id": "branch_63125_63126_1",
      "ports": {
        "bus1": 63125,
        "bus2": 63126
      },
      "params": {
        "R": 0.00023097774828784168,
        "X": 0.001167109003290534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63125_63127_1",
      "ports": {
        "bus1": 63127,
        "bus2": 63125
      },
      "params": {
        "R": 0.0046647656708955765,
        "X": 0.025133386254310608,
        "G": 0.0,
        "B": 0.0033999523147940636
      },
      "extension": {
        "length": 6720.115020996094,
        "rating": 166.3292407989502
      }
    },
    {
      "class": "Branch",
      "id": "branch_63129_63130_1",
      "ports": {
        "bus1": 63129,
        "bus2": 63130
      },
      "params": {
        "R": 0.00022913394786883146,
        "X": 0.0011844667606055737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63129_63133_1",
      "ports": {
        "bus1": 63133,
        "bus2": 63129
      },
      "params": {
        "R": 0.01655983179807663,
        "X": 0.05659705400466919,
        "G": 0.0,
        "B": 0.024362314492464066
      },
      "extension": {
        "length": 23212.913528320314,
        "rating": 154.4150710105896
      }
    },
    {
      "class": "Branch",
      "id": "branch_63129_63134_1",
      "ports": {
        "bus1": 63129,
        "bus2": 63134
      },
      "params": {
        "R": 0.012202792800962925,
        "X": 0.05292896553874016,
        "G": 0.0,
        "B": 0.00724892457947135
      },
      "extension": {
        "length": 13287.892921875,
        "rating": 158.21211338043213
      }
    },
    {
      "class": "Branch",
      "id": "branch_63132_63194_1",
      "ports": {
        "bus1": 63132,
        "bus2": 63194
      },
      "params": {
        "R": 0.012045218609273434,
        "X": 0.048293232917785645,
        "G": 0.0,
        "B": 0.012639885768294334
      },
      "extension": {
        "length": 16792.202278564455,
        "rating": 133.34728479385376
      }
    },
    {
      "class": "Branch",
      "id": "branch_63134_63194_1",
      "ports": {
        "bus1": 63194,
        "bus2": 63134
      },
      "params": {
        "R": 0.015093700960278511,
        "X": 0.07382136583328247,
        "G": 0.0,
        "B": 0.010242571122944355
      },
      "extension": {
        "length": 20488.08259313965,
        "rating": 160.46375036239624
      }
    },
    {
      "class": "Branch",
      "id": "branch_63135_63136_1",
      "ports": {
        "bus1": 63135,
        "bus2": 63136
      },
      "params": {
        "R": 0.00020571291679516435,
        "X": 0.0010632968042045832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63135_63426_1",
      "ports": {
        "bus1": 63135,
        "bus2": 63426
      },
      "params": {
        "R": 0.005285513121634722,
        "X": 0.027032174170017242,
        "G": 0.0,
        "B": 0.006068638060241938
      },
      "extension": {
        "length": 8268.877788574218,
        "rating": 172.22826480865479
      }
    },
    {
      "class": "Branch",
      "id": "branch_63137_63138_1",
      "ports": {
        "bus1": 63137,
        "bus2": 63138
      },
      "params": {
        "R": 0.00026341527700424194,
        "X": 0.0011027723085135221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63138_63482_1",
      "ports": {
        "bus1": 63138,
        "bus2": 63482
      },
      "params": {
        "R": 0.01010102964937687,
        "X": 0.03199845924973488,
        "G": 0.0,
        "B": 0.0215597040951252
      },
      "extension": {
        "length": 19402.278497314455,
        "rating": 177.3489475250244
      }
    },
    {
      "class": "Branch",
      "id": "branch_63139_63140_1",
      "ports": {
        "bus1": 63139,
        "bus2": 63140
      },
      "params": {
        "R": 0.011277683079242706,
        "X": 0.22154739499092102,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63139_63141_1",
      "ports": {
        "bus1": 63139,
        "bus2": 63141
      },
      "params": {
        "R": 0.003714499296620488,
        "X": 0.10165461152791977,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63139_63142_1",
      "ports": {
        "bus1": 63139,
        "bus2": 63142
      },
      "params": {
        "R": 0.0002802325179800391,
        "X": 0.0010206259321421385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63139_63143_1",
      "ports": {
        "bus1": 63139,
        "bus2": 63143
      },
      "params": {
        "R": 0.00022414716659113765,
        "X": 0.001138377352617681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63142_63565_1",
      "ports": {
        "bus1": 63142,
        "bus2": 63565
      },
      "params": {
        "R": 0.0018215043237432837,
        "X": 0.008369315415620804,
        "G": 0.0,
        "B": 0.002888408023864031
      },
      "extension": {
        "length": 3661.0685906066897,
        "rating": 177.78626680374146
      }
    },
    {
      "class": "Branch",
      "id": "branch_63144_63145_1",
      "ports": {
        "bus1": 63145,
        "bus2": 63144
      },
      "params": {
        "R": 0.0003216101322323084,
        "X": 0.02240811288356781,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63144_63146_1",
      "ports": {
        "bus1": 63144,
        "bus2": 63146
      },
      "params": {
        "R": 0.000842410430777818,
        "X": 0.044694337993860245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63144_63147_1",
      "ports": {
        "bus1": 63144,
        "bus2": 63147
      },
      "params": {
        "R": 0.00026129631442017853,
        "X": 0.0011027363361790776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63144_63148_1",
      "ports": {
        "bus1": 63144,
        "bus2": 63148
      },
      "params": {
        "R": 0.0002913742500822991,
        "X": 0.0011349900159984827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63147_63171_1",
      "ports": {
        "bus1": 63147,
        "bus2": 63171
      },
      "params": {
        "R": 0.0008623304893262684,
        "X": 0.010268951766192913,
        "G": 0.0,
        "B": 0.17689399421215057
      },
      "extension": {
        "length": 31368.22913232422,
        "rating": 1125.959873199463
      }
    },
    {
      "class": "Branch",
      "id": "branch_63149_63152_1",
      "ports": {
        "bus1": 63149,
        "bus2": 63152
      },
      "params": {
        "R": 0.00046092551201581955,
        "X": 0.01243765652179718,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63149_63153_1",
      "ports": {
        "bus1": 63149,
        "bus2": 63153
      },
      "params": {
        "R": 0.0028146416880190372,
        "X": 0.06112789735198021,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63149_63154_1",
      "ports": {
        "bus1": 63149,
        "bus2": 63154
      },
      "params": {
        "R": 0.002997248200699687,
        "X": 0.07968087494373322,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63149_63155_1",
      "ports": {
        "bus1": 63149,
        "bus2": 63155
      },
      "params": {
        "R": 0.00259786332026124,
        "X": 0.0692737028002739,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63149_63156_1",
      "ports": {
        "bus1": 63149,
        "bus2": 63156
      },
      "params": {
        "R": 0.012101463042199612,
        "X": 0.32248514890670776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63149_63157_1",
      "ports": {
        "bus1": 63149,
        "bus2": 63157
      },
      "params": {
        "R": 0.019034981727600098,
        "X": 0.40490901470184326,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63149_63158_1",
      "ports": {
        "bus1": 63149,
        "bus2": 63158
      },
      "params": {
        "R": 0.0002936064556706697,
        "X": 0.0011908500455319881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63149_63159_1",
      "ports": {
        "bus1": 63149,
        "bus2": 63159
      },
      "params": {
        "R": 0.0002100472484016791,
        "X": 0.0011205722112208605,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63150_63152_1",
      "ports": {
        "bus1": 63150,
        "bus2": 63152
      },
      "params": {
        "R": 0.004321725107729435,
        "X": 0.11661776900291443,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63151_63152_1",
      "ports": {
        "bus1": 63151,
        "bus2": 63152
      },
      "params": {
        "R": 0.004321725107729435,
        "X": 0.11661776900291443,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63160_63161_1",
      "ports": {
        "bus1": 63161,
        "bus2": 63160
      },
      "params": {
        "R": 0.00039424942224286497,
        "X": 0.024220410734415054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63160_63162_1",
      "ports": {
        "bus1": 63160,
        "bus2": 63162
      },
      "params": {
        "R": 0.0005753185250796378,
        "X": 0.033591218292713165,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63160_63164_1",
      "ports": {
        "bus1": 63160,
        "bus2": 63164
      },
      "params": {
        "R": 0.00024807287263683975,
        "X": 0.0011846799170598388,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63160_63165_1",
      "ports": {
        "bus1": 63160,
        "bus2": 63165
      },
      "params": {
        "R": 0.0002737022005021572,
        "X": 0.00117178272921592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63161_63163_1",
      "ports": {
        "bus1": 63161,
        "bus2": 63163
      },
      "params": {
        "R": 0.004644721280783415,
        "X": 0.09506932646036148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63164_63327_1",
      "ports": {
        "bus1": 63164,
        "bus2": 63327
      },
      "params": {
        "R": 0.0003510644019115716,
        "X": 0.004361660219728947,
        "G": 0.0,
        "B": 0.1000189408659935
      },
      "extension": {
        "length": 14519.545045532226,
        "rating": 1015.3153419494629
      }
    },
    {
      "class": "Branch",
      "id": "branch_63164_63392_1",
      "ports": {
        "bus1": 63392,
        "bus2": 63164
      },
      "params": {
        "R": 0.0013529484858736396,
        "X": 0.018016982823610306,
        "G": 0.0,
        "B": 0.22552752494812012
      },
      "extension": {
        "length": 47383.85220776367,
        "rating": 1158.9973449707031
      }
    },
    {
      "class": "Branch",
      "id": "branch_63166_63169_1",
      "ports": {
        "bus1": 63166,
        "bus2": 63169
      },
      "params": {
        "R": 0.00039696466410532594,
        "X": 0.01603374257683754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63166_63170_1",
      "ports": {
        "bus1": 63166,
        "bus2": 63170
      },
      "params": {
        "R": 0.0006522000767290592,
        "X": 0.03457361087203026,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63166_63171_1",
      "ports": {
        "bus1": 63166,
        "bus2": 63171
      },
      "params": {
        "R": 0.0002833082398865372,
        "X": 0.0010996967321261764,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63166_63172_1",
      "ports": {
        "bus1": 63166,
        "bus2": 63172
      },
      "params": {
        "R": 0.00029762453050352633,
        "X": 0.001004278426989913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63167_63169_1",
      "ports": {
        "bus1": 63167,
        "bus2": 63169
      },
      "params": {
        "R": 0.00025109859416261315,
        "X": 0.010142076760530472,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63167_63576_1",
      "ports": {
        "bus1": 63167,
        "bus2": 63576
      },
      "params": {
        "R": 0.0027743594255298376,
        "X": 0.012517604976892471,
        "G": 0.0,
        "B": 0.0019690380431711674
      },
      "extension": {
        "length": 3452.3325409240724,
        "rating": 136.74613237380981
      }
    },
    {
      "class": "Branch",
      "id": "branch_63168_63169_1",
      "ports": {
        "bus1": 63168,
        "bus2": 63169
      },
      "params": {
        "R": 0.003588935360312462,
        "X": 0.14496009051799774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63171_63549_1",
      "ports": {
        "bus1": 63549,
        "bus2": 63171
      },
      "params": {
        "R": 0.0008701764163561165,
        "X": 0.010896735824644566,
        "G": 0.0,
        "B": 0.19345201551914215
      },
      "extension": {
        "length": 35630.36255786133,
        "rating": 1104.5248985290527
      }
    },
    {
      "class": "Branch",
      "id": "branch_63173_63176_1",
      "ports": {
        "bus1": 63173,
        "bus2": 63176
      },
      "params": {
        "R": -0.0005409596487879753,
        "X": -0.010602116584777832,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63173_63177_1",
      "ports": {
        "bus1": 63173,
        "bus2": 63177
      },
      "params": {
        "R": 0.00021854342776350677,
        "X": 0.0011507986346259713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63174_63176_1",
      "ports": {
        "bus1": 63174,
        "bus2": 63176
      },
      "params": {
        "R": 0.008976449258625507,
        "X": 0.1759270280599594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63175_63176_1",
      "ports": {
        "bus1": 63175,
        "bus2": 63176
      },
      "params": {
        "R": 0.008976449258625507,
        "X": 0.1759270280599594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63178_63179_1",
      "ports": {
        "bus1": 63179,
        "bus2": 63178
      },
      "params": {
        "R": 0.0008088991744443774,
        "X": 0.038292646408081055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63178_63180_1",
      "ports": {
        "bus1": 63178,
        "bus2": 63180
      },
      "params": {
        "R": 0.00042683869833126664,
        "X": 0.022955140098929405,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63178_63181_1",
      "ports": {
        "bus1": 63178,
        "bus2": 63181
      },
      "params": {
        "R": 0.0005799209466204047,
        "X": 0.03426181524991989,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63178_63182_1",
      "ports": {
        "bus1": 63178,
        "bus2": 63182
      },
      "params": {
        "R": 0.0005875108763575554,
        "X": 0.04019530490040779,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63178_63183_1",
      "ports": {
        "bus1": 63178,
        "bus2": 63183
      },
      "params": {
        "R": 0.00026769921532832086,
        "X": 0.014775468967854977,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63178_63184_1",
      "ports": {
        "bus1": 63178,
        "bus2": 63184
      },
      "params": {
        "R": 0.0004822131886612624,
        "X": 0.028104007244110107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63178_63185_1",
      "ports": {
        "bus1": 63178,
        "bus2": 63185
      },
      "params": {
        "R": 0.0004862766363658011,
        "X": 0.030187519267201424,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63178_63186_1",
      "ports": {
        "bus1": 63178,
        "bus2": 63186
      },
      "params": {
        "R": 0.0002491748018655926,
        "X": 0.001124291680753231,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63178_63187_1",
      "ports": {
        "bus1": 63178,
        "bus2": 63187
      },
      "params": {
        "R": 0.00026524998247623444,
        "X": 0.0010163875995203853,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63186_63303_1",
      "ports": {
        "bus1": 63303,
        "bus2": 63186
      },
      "params": {
        "R": 0.0005832707975059748,
        "X": 0.007664322853088379,
        "G": 0.0,
        "B": 0.17404821515083313
      },
      "extension": {
        "length": 24825.83512390137,
        "rating": 1343.3871269226074
      }
    },
    {
      "class": "Branch",
      "id": "branch_63186_63327_1",
      "ports": {
        "bus1": 63186,
        "bus2": 63327
      },
      "params": {
        "R": 0.001307049416936934,
        "X": 0.017429322004318237,
        "G": 0.0,
        "B": 0.28251445293426514
      },
      "extension": {
        "length": 50797.60588256836,
        "rating": 1133.2159996032715
      }
    },
    {
      "class": "Branch",
      "id": "branch_63186_63487_1",
      "ports": {
        "bus1": 63487,
        "bus2": 63186
      },
      "params": {
        "R": 0.0001420551707269624,
        "X": 0.0017326509114354849,
        "G": 0.0,
        "B": 0.03556334599852562
      },
      "extension": {
        "length": 5578.865867614746,
        "rating": 1188.779067993164
      }
    },
    {
      "class": "Branch",
      "id": "branch_63188_63189_1",
      "ports": {
        "bus1": 63189,
        "bus2": 63188
      },
      "params": {
        "R": 0.0005164465983398259,
        "X": 0.03217458724975586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63188_63190_1",
      "ports": {
        "bus1": 63188,
        "bus2": 63190
      },
      "params": {
        "R": 0.00026635549147613347,
        "X": 0.016137732192873955,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63188_63191_1",
      "ports": {
        "bus1": 63188,
        "bus2": 63191
      },
      "params": {
        "R": 0.0002062960556941107,
        "X": 0.0010588134173303843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63188_63192_1",
      "ports": {
        "bus1": 63188,
        "bus2": 63192
      },
      "params": {
        "R": 0.00026071546017192304,
        "X": 0.0011421857634559274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63193_63194_1",
      "ports": {
        "bus1": 63194,
        "bus2": 63193
      },
      "params": {
        "R": 0.0003233285970054567,
        "X": 0.020195648074150085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63193_63195_1",
      "ports": {
        "bus1": 63193,
        "bus2": 63195
      },
      "params": {
        "R": 0.0007804409833624959,
        "X": 0.04052252322435379,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_63193_63196_1",
      "ports": {
        "bus1": 63193,
        "bus2": 63196
      },
      "params": {
        "R": 0.0002526147000025958,
        "X": 0.001010668114759028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63193_63197_1",
      "ports": {
        "bus1": 63193,
        "bus2": 63197
      },
      "params": {
        "R": 0.0002315401507075876,
        "X": 0.0010248374892398715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63196_63495_1",
      "ports": {
        "bus1": 63196,
        "bus2": 63495
      },
      "params": {
        "R": 0.0014648322248831391,
        "X": 0.016904937103390694,
        "G": 0.0,
        "B": 0.26094958186149597
      },
      "extension": {
        "length": 49128.36209692383,
        "rating": 1126.6257286071777
      }
    },
    {
      "class": "Branch",
      "id": "branch_63196_63557_1",
      "ports": {
        "bus1": 63196,
        "bus2": 63557
      },
      "params": {
        "R": 0.0018423713045194745,
        "X": 0.020607497543096542,
        "G": 0.0,
        "B": 0.39158210158348083
      },
      "extension": {
        "length": 66094.6341225586,
        "rating": 1195.9494590759277
      }
    },
    {
      "class": "Branch",
      "id": "branch_63198_63199_1",
      "ports": {
        "bus1": 63198,
        "bus2": 63199
      },
      "params": {
        "R": 0.004234433639794588,
        "X": 0.12395750731229782,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 112.84374862909317,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63198_63200_1",
      "ports": {
        "bus1": 63198,
        "bus2": 63200
      },
      "params": {
        "R": 0.009189028292894363,
        "X": 0.2584225535392761,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63198_63201_1",
      "ports": {
        "bus1": 63198,
        "bus2": 63201
      },
      "params": {
        "R": 0.012982605956494808,
        "X": 0.4046326279640198,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 113.56250137090683,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63198_63202_1",
      "ports": {
        "bus1": 63198,
        "bus2": 63202
      },
      "params": {
        "R": 0.018984496593475342,
        "X": 0.44164809584617615,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 113.56250137090683,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63198_63203_1",
      "ports": {
        "bus1": 63198,
        "bus2": 63203
      },
      "params": {
        "R": 0.01426603738218546,
        "X": 0.35319510102272034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 113.56250137090683,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63198_63204_1",
      "ports": {
        "bus1": 63198,
        "bus2": 63204
      },
      "params": {
        "R": 0.012106281705200672,
        "X": 0.26217857003211975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63198_63205_1",
      "ports": {
        "bus1": 63198,
        "bus2": 63205
      },
      "params": {
        "R": 0.000294544268399477,
        "X": 0.0010020576883107424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63198_63206_1",
      "ports": {
        "bus1": 63198,
        "bus2": 63206
      },
      "params": {
        "R": 0.0002665705105755478,
        "X": 0.0010931167053058743,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63205_63441_1",
      "ports": {
        "bus1": 63205,
        "bus2": 63441
      },
      "params": {
        "R": 0.0012674607569351792,
        "X": 0.006571084726601839,
        "G": 0.0,
        "B": 0.010120715014636517
      },
      "extension": {
        "length": 5595.549035339355,
        "rating": 194.2111849784851
      }
    },
    {
      "class": "Branch",
      "id": "branch_63207_63208_1",
      "ports": {
        "bus1": 63208,
        "bus2": 63207
      },
      "params": {
        "R": 0.0004063304222654551,
        "X": 0.026560747995972633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63207_63213_1",
      "ports": {
        "bus1": 63207,
        "bus2": 63213
      },
      "params": {
        "R": 0.0004151945759076625,
        "X": 0.024911144748330116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63207_63215_1",
      "ports": {
        "bus1": 63207,
        "bus2": 63215
      },
      "params": {
        "R": 0.00021924855536781251,
        "X": 0.0010555622866377234,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63208_63209_1",
      "ports": {
        "bus1": 63209,
        "bus2": 63208
      },
      "params": {
        "R": 0.0032491940073668957,
        "X": 0.1140928566455841,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63208_63214_1",
      "ports": {
        "bus1": 63208,
        "bus2": 63214
      },
      "params": {
        "R": 0.00028860094607807696,
        "X": 0.0011977610411122441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63209_63212_1",
      "ports": {
        "bus1": 63209,
        "bus2": 63212
      },
      "params": {
        "R": -0.0004649427719414234,
        "X": -0.011600151658058167,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63210_63212_1",
      "ports": {
        "bus1": 63210,
        "bus2": 63212
      },
      "params": {
        "R": 0.006450205575674772,
        "X": 0.16093027591705322,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63211_63212_1",
      "ports": {
        "bus1": 63211,
        "bus2": 63212
      },
      "params": {
        "R": 0.006450205575674772,
        "X": 0.16093027591705322,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63214_63414_1",
      "ports": {
        "bus1": 63214,
        "bus2": 63414
      },
      "params": {
        "R": 0.010504495352506638,
        "X": 0.07150057703256607,
        "G": 0.0,
        "B": 0.09555578976869583
      },
      "extension": {
        "length": 62388.93268652344,
        "rating": 284.43851470947266
      }
    },
    {
      "class": "Branch",
      "id": "branch_63215_63450_1",
      "ports": {
        "bus1": 63450,
        "bus2": 63215
      },
      "params": {
        "R": 0.0013306958135217428,
        "X": 0.014512716792523861,
        "G": 0.0,
        "B": 0.4544493556022644
      },
      "extension": {
        "length": 58777.91551757813,
        "rating": 1162.8328323364258
      }
    },
    {
      "class": "Branch",
      "id": "branch_63216_63217_1",
      "ports": {
        "bus1": 63217,
        "bus2": 63216
      },
      "params": {
        "R": 0.00013258673425298184,
        "X": 0.009102151729166508,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63216_63219_1",
      "ports": {
        "bus1": 63216,
        "bus2": 63219
      },
      "params": {
        "R": 9.392928041052073e-05,
        "X": 0.007869436405599117,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63216_63220_1",
      "ports": {
        "bus1": 63216,
        "bus2": 63220
      },
      "params": {
        "R": 3.132578422082588e-05,
        "X": 0.002576906466856599,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63216_63221_1",
      "ports": {
        "bus1": 63216,
        "bus2": 63221
      },
      "params": {
        "R": 0.00011433592590037733,
        "X": 0.009540537372231483,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63216_63463_1",
      "ports": {
        "bus1": 63463,
        "bus2": 63216
      },
      "params": {
        "R": 0.00020378857152536511,
        "X": 0.005265024956315756,
        "G": 0.0,
        "B": 1.6281119585037231
      },
      "extension": {
        "length": 72044.15562158203,
        "rating": 3987.7334594726562
      }
    },
    {
      "class": "Branch",
      "id": "branch_63217_63218_1",
      "ports": {
        "bus1": 63218,
        "bus2": 63217
      },
      "params": {
        "R": 0.00031171931186690927,
        "X": 0.021164458245038986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63217_63222_1",
      "ports": {
        "bus1": 63217,
        "bus2": 63222
      },
      "params": {
        "R": 0.0002646496577654034,
        "X": 0.0010765219340100884,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63217_63223_1",
      "ports": {
        "bus1": 63217,
        "bus2": 63223
      },
      "params": {
        "R": 0.00023171033535618335,
        "X": 0.0011967048048973083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63218_63371_1",
      "ports": {
        "bus1": 63218,
        "bus2": 63371
      },
      "params": {
        "R": 0.002552639227360487,
        "X": 0.012845169752836227,
        "G": 0.0,
        "B": 0.0012040567817166448
      },
      "extension": {
        "length": 2835.570065322876,
        "rating": 191.71026945114136
      }
    },
    {
      "class": "Branch",
      "id": "branch_63222_63246_1",
      "ports": {
        "bus1": 63222,
        "bus2": 63246
      },
      "params": {
        "R": 0.00039107014890760183,
        "X": 0.00418357877060771,
        "G": 0.0,
        "B": 0.09636518359184265
      },
      "extension": {
        "length": 14265.446741455078,
        "rating": 1010.9569549560547
      }
    },
    {
      "class": "Branch",
      "id": "branch_63222_63495_1",
      "ports": {
        "bus1": 63495,
        "bus2": 63222
      },
      "params": {
        "R": 0.001065485761500895,
        "X": 0.013242951594293118,
        "G": 0.0,
        "B": 0.2937092185020447
      },
      "extension": {
        "length": 40846.83149926758,
        "rating": 1075.9817123413086
      }
    },
    {
      "class": "Branch",
      "id": "branch_63224_63227_1",
      "ports": {
        "bus1": 63224,
        "bus2": 63227
      },
      "params": {
        "R": -0.0009079910814762115,
        "X": -0.022539526224136353,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63224_63228_1",
      "ports": {
        "bus1": 63224,
        "bus2": 63228
      },
      "params": {
        "R": 0.005524846725165844,
        "X": 0.15245242416858673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63224_63229_1",
      "ports": {
        "bus1": 63224,
        "bus2": 63229
      },
      "params": {
        "R": 0.016002047806978226,
        "X": 0.42442646622657776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63224_63230_1",
      "ports": {
        "bus1": 63224,
        "bus2": 63230
      },
      "params": {
        "R": 0.00027842132840305567,
        "X": 0.0011192082893103361,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63224_63231_1",
      "ports": {
        "bus1": 63224,
        "bus2": 63231
      },
      "params": {
        "R": 0.00021868236945010722,
        "X": 0.001009910716675222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63225_63227_1",
      "ports": {
        "bus1": 63225,
        "bus2": 63227
      },
      "params": {
        "R": 0.015860671177506447,
        "X": 0.3937176465988159,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63226_63227_1",
      "ports": {
        "bus1": 63226,
        "bus2": 63227
      },
      "params": {
        "R": 0.015860671177506447,
        "X": 0.3937176465988159,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63232_63233_1",
      "ports": {
        "bus1": 63233,
        "bus2": 63232
      },
      "params": {
        "R": 0.000330134789692238,
        "X": 0.023559989407658577,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63232_63234_1",
      "ports": {
        "bus1": 63232,
        "bus2": 63234
      },
      "params": {
        "R": 0.00045206095091998577,
        "X": 0.023369356989860535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63232_63235_1",
      "ports": {
        "bus1": 63232,
        "bus2": 63235
      },
      "params": {
        "R": 0.00048661616165190935,
        "X": 0.030257439240813255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63232_63236_1",
      "ports": {
        "bus1": 63232,
        "bus2": 63236
      },
      "params": {
        "R": 0.00043484134948812425,
        "X": 0.02740720473229885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63232_63237_1",
      "ports": {
        "bus1": 63232,
        "bus2": 63237
      },
      "params": {
        "R": 0.00026761257322505116,
        "X": 0.0010931190336123109,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63232_63238_1",
      "ports": {
        "bus1": 63232,
        "bus2": 63238
      },
      "params": {
        "R": 0.0002866032882593572,
        "X": 0.0010878666071221232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63237_63383_1",
      "ports": {
        "bus1": 63237,
        "bus2": 63383
      },
      "params": {
        "R": 0.0014238182920962572,
        "X": 0.014909911900758743,
        "G": 0.0,
        "B": 0.36058756709098816
      },
      "extension": {
        "length": 55262.927091796875,
        "rating": 1126.6526222229004
      }
    },
    {
      "class": "Branch",
      "id": "branch_63237_63405_1",
      "ports": {
        "bus1": 63405,
        "bus2": 63237
      },
      "params": {
        "R": 0.0002828487195074558,
        "X": 0.0038101132959127426,
        "G": 0.0,
        "B": 0.06755263358354568
      },
      "extension": {
        "length": 10855.815512695313,
        "rating": 1160.062313079834
      }
    },
    {
      "class": "Branch",
      "id": "branch_63239_63242_1",
      "ports": {
        "bus1": 63239,
        "bus2": 63242
      },
      "params": {
        "R": 0.00039446851587854326,
        "X": 0.021533740684390068,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63239_63243_1",
      "ports": {
        "bus1": 63239,
        "bus2": 63243
      },
      "params": {
        "R": 0.000544687791261822,
        "X": 0.031688813120126724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63239_63244_1",
      "ports": {
        "bus1": 63239,
        "bus2": 63244
      },
      "params": {
        "R": 0.000798586115706712,
        "X": 0.036323171108961105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63239_63245_1",
      "ports": {
        "bus1": 63239,
        "bus2": 63245
      },
      "params": {
        "R": 0.0002996320545207709,
        "X": 0.01662711426615715,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63239_63246_1",
      "ports": {
        "bus1": 63239,
        "bus2": 63246
      },
      "params": {
        "R": 0.0002002674445975572,
        "X": 0.0011726676020771265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63239_63247_1",
      "ports": {
        "bus1": 63239,
        "bus2": 63247
      },
      "params": {
        "R": 0.00027889737975783646,
        "X": 0.001144109177403152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63240_63242_1",
      "ports": {
        "bus1": 63240,
        "bus2": 63242
      },
      "params": {
        "R": 0.00020646475604735315,
        "X": 0.011270759627223015,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63240_63294_1",
      "ports": {
        "bus1": 63294,
        "bus2": 63240
      },
      "params": {
        "R": 0.002270634053274989,
        "X": 0.0076798307709395885,
        "G": 0.0,
        "B": 0.002841011853888631
      },
      "extension": {
        "length": 3579.299197998047,
        "rating": 169.2378282546997
      }
    },
    {
      "class": "Branch",
      "id": "branch_63241_63242_1",
      "ports": {
        "bus1": 63241,
        "bus2": 63242
      },
      "params": {
        "R": 0.00331509648822248,
        "X": 0.18096865713596344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63246_63301_1",
      "ports": {
        "bus1": 63246,
        "bus2": 63301
      },
      "params": {
        "R": 0.0009881785372272134,
        "X": 0.011626534163951874,
        "G": 0.0,
        "B": 0.2636875510215759
      },
      "extension": {
        "length": 38413.486353515626,
        "rating": 1329.6043395996094
      }
    },
    {
      "class": "Branch",
      "id": "branch_63248_63249_1",
      "ports": {
        "bus1": 63248,
        "bus2": 63249
      },
      "params": {
        "R": 0.0029849116690456867,
        "X": 0.07130905985832214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63248_63250_1",
      "ports": {
        "bus1": 63248,
        "bus2": 63250
      },
      "params": {
        "R": 0.0002761656360235065,
        "X": 0.0011882248800247908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63248_63251_1",
      "ports": {
        "bus1": 63248,
        "bus2": 63251
      },
      "params": {
        "R": 0.00029119642567820847,
        "X": 0.001017305999994278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63252_63256_1",
      "ports": {
        "bus1": 63252,
        "bus2": 63256
      },
      "params": {
        "R": 4.493396409088746e-05,
        "X": 0.0035438966006040573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63252_63257_1",
      "ports": {
        "bus1": 63252,
        "bus2": 63257
      },
      "params": {
        "R": 8.124396117636934e-05,
        "X": 0.007366161793470383,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 755.4375091195107,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63252_63258_1",
      "ports": {
        "bus1": 63252,
        "bus2": 63258
      },
      "params": {
        "R": 0.000104437509435229,
        "X": 0.008168046362698078,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 755.4375091195107,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_63252_63259_1",
      "ports": {
        "bus1": 63252,
        "bus2": 63259
      },
      "params": {
        "R": 8.879468805389479e-05,
        "X": 0.007440752349793911,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 755.4375091195107,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63252_63260_1",
      "ports": {
        "bus1": 63252,
        "bus2": 63260
      },
      "params": {
        "R": 0.00023194635286927223,
        "X": 0.001142021268606186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63252_63261_1",
      "ports": {
        "bus1": 63252,
        "bus2": 63261
      },
      "params": {
        "R": 0.00029902788810431957,
        "X": 0.001024074968881905,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63253_63254_1",
      "ports": {
        "bus1": 63254,
        "bus2": 63253
      },
      "params": {
        "R": 0.0004125794512219727,
        "X": 0.027271218597888947,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63253_63256_1",
      "ports": {
        "bus1": 63253,
        "bus2": 63256
      },
      "params": {
        "R": 5.9796533605549484e-05,
        "X": 0.004716092720627785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63254_63499_1",
      "ports": {
        "bus1": 63254,
        "bus2": 63499
      },
      "params": {
        "R": 0.0005879473173990846,
        "X": 0.002699777949601412,
        "G": 0.0,
        "B": 0.0017160266870632768
      },
      "extension": {
        "length": 1519.1595454559326,
        "rating": 156.8817377090454
      }
    },
    {
      "class": "Branch",
      "id": "branch_63255_63256_1",
      "ports": {
        "bus1": 63255,
        "bus2": 63256
      },
      "params": {
        "R": 0.0005315528833307326,
        "X": 0.04192304611206055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63262_63263_1",
      "ports": {
        "bus1": 63263,
        "bus2": 63262
      },
      "params": {
        "R": 0.0005273749120533466,
        "X": 0.03092052973806858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63262_63264_1",
      "ports": {
        "bus1": 63262,
        "bus2": 63264
      },
      "params": {
        "R": 0.00029331736732274294,
        "X": 0.0010558642679825425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63262_63265_1",
      "ports": {
        "bus1": 63262,
        "bus2": 63265
      },
      "params": {
        "R": 0.00025676991208456457,
        "X": 0.0010382670443505049,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63264_63327_1",
      "ports": {
        "bus1": 63264,
        "bus2": 63327
      },
      "params": {
        "R": 0.0006440447177737951,
        "X": 0.007730409502983093,
        "G": 0.0,
        "B": 0.2521265149116516
      },
      "extension": {
        "length": 32728.086872314456,
        "rating": 1088.564395904541
      }
    },
    {
      "class": "Branch",
      "id": "branch_63266_63267_1",
      "ports": {
        "bus1": 63266,
        "bus2": 63267
      },
      "params": {
        "R": 0.0005488113965839148,
        "X": 0.013641402125358582,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63266_63268_1",
      "ports": {
        "bus1": 63266,
        "bus2": 63268
      },
      "params": {
        "R": 0.00036857405211776495,
        "X": 0.01003112643957138,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63266_63269_1",
      "ports": {
        "bus1": 63266,
        "bus2": 63269
      },
      "params": {
        "R": 0.00025212878244929016,
        "X": 0.0010037715546786785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63266_63270_1",
      "ports": {
        "bus1": 63266,
        "bus2": 63270
      },
      "params": {
        "R": 0.0002369106514379382,
        "X": 0.0011570375645533204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63271_63272_1",
      "ports": {
        "bus1": 63271,
        "bus2": 63272
      },
      "params": {
        "R": 0.0002313833247171715,
        "X": 0.0011724090436473489,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63272_63412_1",
      "ports": {
        "bus1": 63412,
        "bus2": 63272
      },
      "params": {
        "R": 0.0018185499357059598,
        "X": 0.007534831762313843,
        "G": 0.0,
        "B": 0.0021743944380432367
      },
      "extension": {
        "length": 2963.735777114868,
        "rating": 155.5980682373047
      }
    },
    {
      "class": "Branch",
      "id": "branch_63273_63274_1",
      "ports": {
        "bus1": 63274,
        "bus2": 63273
      },
      "params": {
        "R": 0.00013195688370615244,
        "X": 0.009575563482940197,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63273_63277_1",
      "ports": {
        "bus1": 63273,
        "bus2": 63277
      },
      "params": {
        "R": 0.00020387319091241807,
        "X": 0.0011938856914639473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63274_63275_1",
      "ports": {
        "bus1": 63275,
        "bus2": 63274
      },
      "params": {
        "R": 0.0003445711627136916,
        "X": 0.02238880842924118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63274_63276_1",
      "ports": {
        "bus1": 63274,
        "bus2": 63276
      },
      "params": {
        "R": 0.0002831578894983977,
        "X": 0.0010688191978260875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63276_63529_1",
      "ports": {
        "bus1": 63276,
        "bus2": 63529
      },
      "params": {
        "R": 0.001318443799391389,
        "X": 0.01496462244540453,
        "G": 0.0,
        "B": 0.20956923067569735
      },
      "extension": {
        "length": 43631.75406884766,
        "rating": 1042.8009033203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_63277_63382_1",
      "ports": {
        "bus1": 63277,
        "bus2": 63382
      },
      "params": {
        "R": 0.00045011297333985567,
        "X": 0.01256303396075964,
        "G": 0.0,
        "B": 6.298433780670166
      },
      "extension": {
        "length": 195258.07608398437,
        "rating": 4081.793975830078
      }
    },
    {
      "class": "Branch",
      "id": "branch_63277_63463_1",
      "ports": {
        "bus1": 63277,
        "bus2": 63463
      },
      "params": {
        "R": 0.00037455346318893135,
        "X": 0.0104591753333807,
        "G": 0.0,
        "B": 5.046473503112793
      },
      "extension": {
        "length": 165541.85197558595,
        "rating": 3968.2029724121094
      }
    },
    {
      "class": "Branch",
      "id": "branch_63277_63528_1",
      "ports": {
        "bus1": 63528,
        "bus2": 63277
      },
      "params": {
        "R": 9.070910164155066e-05,
        "X": 0.0026653027161955833,
        "G": 0.0,
        "B": 1.4019238948822021
      },
      "extension": {
        "length": 43148.93981835937,
        "rating": 4044.7383880615234
      }
    },
    {
      "class": "Branch",
      "id": "branch_63277_63552_1",
      "ports": {
        "bus1": 63277,
        "bus2": 63552
      },
      "params": {
        "R": 0.0002346849360037595,
        "X": 0.007040675729513168,
        "G": 0.0,
        "B": 3.087658405303955
      },
      "extension": {
        "length": 113812.80964453125,
        "rating": 4177.537155151367
      }
    },
    {
      "class": "Branch",
      "id": "branch_63278_63279_1",
      "ports": {
        "bus1": 63279,
        "bus2": 63278
      },
      "params": {
        "R": 0.0004387232766021043,
        "X": 0.023689275607466698,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63278_63280_1",
      "ports": {
        "bus1": 63278,
        "bus2": 63280
      },
      "params": {
        "R": 0.0006954551790840924,
        "X": 0.03881705924868584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63278_63281_1",
      "ports": {
        "bus1": 63278,
        "bus2": 63281
      },
      "params": {
        "R": 0.0005169318174012005,
        "X": 0.030517030507326126,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63278_63282_1",
      "ports": {
        "bus1": 63278,
        "bus2": 63282
      },
      "params": {
        "R": 0.0008518112008459866,
        "X": 0.04698951169848442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 355.78125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63278_63283_1",
      "ports": {
        "bus1": 63278,
        "bus2": 63283
      },
      "params": {
        "R": 0.00026326533406972885,
        "X": 0.0011370686115697026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63278_63284_1",
      "ports": {
        "bus1": 63278,
        "bus2": 63284
      },
      "params": {
        "R": 0.00028041269979439676,
        "X": 0.0011369098210707307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63283_63606_1",
      "ports": {
        "bus1": 63283,
        "bus2": 63606
      },
      "params": {
        "R": 0.0005767627153545618,
        "X": 0.007083768956363201,
        "G": 0.0,
        "B": 0.1116233542561531
      },
      "extension": {
        "length": 21834.804065185548,
        "rating": 1168.068027496338
      }
    },
    {
      "class": "Branch",
      "id": "branch_63285_63286_1",
      "ports": {
        "bus1": 63285,
        "bus2": 63286
      },
      "params": {
        "R": 0.00028290131012909114,
        "X": 0.0010344207985326648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63286_63350_1",
      "ports": {
        "bus1": 63286,
        "bus2": 63350
      },
      "params": {
        "R": 0.008879304863512516,
        "X": 0.04106702655553818,
        "G": 0.0,
        "B": 0.022108249366283417
      },
      "extension": {
        "length": 20472.108498413087,
        "rating": 140.83786010742188
      }
    },
    {
      "class": "Branch",
      "id": "branch_63286_63352_1",
      "ports": {
        "bus1": 63286,
        "bus2": 63352
      },
      "params": {
        "R": 0.007871211506426334,
        "X": 0.03197474032640457,
        "G": 0.0,
        "B": 0.013010852038860321
      },
      "extension": {
        "length": 13904.143353149415,
        "rating": 157.90672302246094
      }
    },
    {
      "class": "Branch",
      "id": "branch_63287_63288_1",
      "ports": {
        "bus1": 63287,
        "bus2": 63288
      },
      "params": {
        "R": 0.0032764174975454807,
        "X": 0.08425033092498779,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63287_63289_1",
      "ports": {
        "bus1": 63287,
        "bus2": 63289
      },
      "params": {
        "R": 0.00026057971990667284,
        "X": 0.001098580309189856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63289_63474_1",
      "ports": {
        "bus1": 63289,
        "bus2": 63474
      },
      "params": {
        "R": 0.006834810134023428,
        "X": 0.03237699344754219,
        "G": 0.0,
        "B": 0.01161507423967123
      },
      "extension": {
        "length": 14014.652840332032,
        "rating": 114.99558687210083
      }
    },
    {
      "class": "Branch",
      "id": "branch_63290_63293_1",
      "ports": {
        "bus1": 63290,
        "bus2": 63293
      },
      "params": {
        "R": -0.0005927965976297855,
        "X": -0.01579587161540985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63290_63294_1",
      "ports": {
        "bus1": 63290,
        "bus2": 63294
      },
      "params": {
        "R": 0.00025389937218278646,
        "X": 0.0011982928263023496,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63290_63295_1",
      "ports": {
        "bus1": 63290,
        "bus2": 63295
      },
      "params": {
        "R": 0.00023089355090633035,
        "X": 0.0011535835219547153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63291_63293_1",
      "ports": {
        "bus1": 63291,
        "bus2": 63293
      },
      "params": {
        "R": 0.006552287843078375,
        "X": 0.17459456622600555,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63292_63293_1",
      "ports": {
        "bus1": 63292,
        "bus2": 63293
      },
      "params": {
        "R": 0.006552287843078375,
        "X": 0.17459456622600555,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63294_63562_1",
      "ports": {
        "bus1": 63562,
        "bus2": 63294
      },
      "params": {
        "R": 0.0010987299028784037,
        "X": 0.005119838286191225,
        "G": 0.0,
        "B": 0.0014370139688253403
      },
      "extension": {
        "length": 1757.558098526001,
        "rating": 150.4231333732605
      }
    },
    {
      "class": "Branch",
      "id": "branch_63296_63299_1",
      "ports": {
        "bus1": 63296,
        "bus2": 63299
      },
      "params": {
        "R": 0.0003508963854983449,
        "X": 0.023127809166908264,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63296_63300_1",
      "ports": {
        "bus1": 63296,
        "bus2": 63300
      },
      "params": {
        "R": 0.0008319956250488758,
        "X": 0.05195769667625427,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63296_63301_1",
      "ports": {
        "bus1": 63296,
        "bus2": 63301
      },
      "params": {
        "R": 0.0002846768475137651,
        "X": 0.001080334885045886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63296_63302_1",
      "ports": {
        "bus1": 63296,
        "bus2": 63302
      },
      "params": {
        "R": 0.00023998290998861194,
        "X": 0.001048888312652707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63297_63299_1",
      "ports": {
        "bus1": 63297,
        "bus2": 63299
      },
      "params": {
        "R": -0.00012683623936027288,
        "X": -0.008359857834875584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63298_63299_1",
      "ports": {
        "bus1": 63298,
        "bus2": 63299
      },
      "params": {
        "R": 0.001456863945350051,
        "X": 0.09602285176515579,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63301_63446_1",
      "ports": {
        "bus1": 63301,
        "bus2": 63446
      },
      "params": {
        "R": 0.0005482927081175148,
        "X": 0.007105332333594561,
        "G": 0.0,
        "B": 0.16194376349449158
      },
      "extension": {
        "length": 22322.842740966797,
        "rating": 1095.7489013671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_63303_63304_1",
      "ports": {
        "bus1": 63304,
        "bus2": 63303
      },
      "params": {
        "R": 0.000475158856716007,
        "X": 0.027114490047097206,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63303_63306_1",
      "ports": {
        "bus1": 63303,
        "bus2": 63306
      },
      "params": {
        "R": 0.0009042596793733537,
        "X": 0.04922681301832199,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63303_63307_1",
      "ports": {
        "bus1": 63303,
        "bus2": 63307
      },
      "params": {
        "R": 0.0003656654735095799,
        "X": 0.020975494757294655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63303_63309_1",
      "ports": {
        "bus1": 63303,
        "bus2": 63309
      },
      "params": {
        "R": 0.0010567591525614262,
        "X": 0.05465200915932655,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63303_63587_1",
      "ports": {
        "bus1": 63303,
        "bus2": 63587
      },
      "params": {
        "R": 0.000528210774064064,
        "X": 0.00588728254660964,
        "G": 0.0,
        "B": 0.12050696462392807
      },
      "extension": {
        "length": 19600.27715588379,
        "rating": 1359.5974922180176
      }
    },
    {
      "class": "Branch",
      "id": "branch_63304_63305_1",
      "ports": {
        "bus1": 63305,
        "bus2": 63304
      },
      "params": {
        "R": 0.0023802961222827435,
        "X": 0.07231511920690536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63304_63308_1",
      "ports": {
        "bus1": 63304,
        "bus2": 63308
      },
      "params": {
        "R": 0.0032307077199220657,
        "X": 0.11332523077726364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63304_63310_1",
      "ports": {
        "bus1": 63304,
        "bus2": 63310
      },
      "params": {
        "R": 0.00025012544938363135,
        "X": 0.0011592773953452706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63304_63311_1",
      "ports": {
        "bus1": 63304,
        "bus2": 63311
      },
      "params": {
        "R": 0.0002684810315258801,
        "X": 0.0010794587433338165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63310_63586_1",
      "ports": {
        "bus1": 63586,
        "bus2": 63310
      },
      "params": {
        "R": 0.008043713867664337,
        "X": 0.03629520535469055,
        "G": 0.0,
        "B": 0.018369650468230247
      },
      "extension": {
        "length": 20112.41663964844,
        "rating": 289.44687843322754
      }
    },
    {
      "class": "Branch",
      "id": "branch_63312_63315_1",
      "ports": {
        "bus1": 63312,
        "bus2": 63315
      },
      "params": {
        "R": -0.00023368746042251587,
        "X": -0.006178796291351318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63312_63318_1",
      "ports": {
        "bus1": 63312,
        "bus2": 63318
      },
      "params": {
        "R": -0.0003300085663795471,
        "X": -0.008739814162254333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63312_63319_1",
      "ports": {
        "bus1": 63312,
        "bus2": 63319
      },
      "params": {
        "R": 0.0002210660750279203,
        "X": 0.0010297148255631328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63312_63320_1",
      "ports": {
        "bus1": 63312,
        "bus2": 63320
      },
      "params": {
        "R": 0.000251462624873966,
        "X": 0.0011313684517517686,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63313_63315_1",
      "ports": {
        "bus1": 63313,
        "bus2": 63315
      },
      "params": {
        "R": 0.005820608232170343,
        "X": 0.15389947593212128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63314_63315_1",
      "ports": {
        "bus1": 63314,
        "bus2": 63315
      },
      "params": {
        "R": 0.005820608232170343,
        "X": 0.15389947593212128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63316_63318_1",
      "ports": {
        "bus1": 63316,
        "bus2": 63318
      },
      "params": {
        "R": 0.007426434196531773,
        "X": 0.19667896628379822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63317_63318_1",
      "ports": {
        "bus1": 63317,
        "bus2": 63318
      },
      "params": {
        "R": 0.007426434196531773,
        "X": 0.19667896628379822,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63321_63322_1",
      "ports": {
        "bus1": 63322,
        "bus2": 63321
      },
      "params": {
        "R": 0.00012733807670883834,
        "X": 0.009773102588951588,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63321_63324_1",
      "ports": {
        "bus1": 63321,
        "bus2": 63324
      },
      "params": {
        "R": 8.674515265738592e-05,
        "X": 0.007361744064837694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63321_63325_1",
      "ports": {
        "bus1": 63321,
        "bus2": 63325
      },
      "params": {
        "R": 9.808730101212859e-05,
        "X": 0.007248003501445055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 803.2499635219574,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63321_63326_1",
      "ports": {
        "bus1": 63321,
        "bus2": 63326
      },
      "params": {
        "R": 0.00012786041770596057,
        "X": 0.009431669488549232,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 808.0312317609787,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63321_63328_1",
      "ports": {
        "bus1": 63321,
        "bus2": 63328
      },
      "params": {
        "R": 0.0002701899502426386,
        "X": 0.0011370369466021657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63322_63323_1",
      "ports": {
        "bus1": 63323,
        "bus2": 63322
      },
      "params": {
        "R": 0.000578426755964756,
        "X": 0.035522062331438065,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63322_63327_1",
      "ports": {
        "bus1": 63322,
        "bus2": 63327
      },
      "params": {
        "R": 0.00024657053290866315,
        "X": 0.0010220289696007967,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63327_63487_1",
      "ports": {
        "bus1": 63327,
        "bus2": 63487
      },
      "params": {
        "R": 0.0009399386472068727,
        "X": 0.013057541102170944,
        "G": 0.0,
        "B": 0.2980371415615082
      },
      "extension": {
        "length": 43710.27699682617,
        "rating": 1191.3947105407715
      }
    },
    {
      "class": "Branch",
      "id": "branch_63328_63340_1",
      "ports": {
        "bus1": 63328,
        "bus2": 63340
      },
      "params": {
        "R": 0.0005165895563550293,
        "X": 0.01511270273476839,
        "G": 0.0,
        "B": 5.907941818237305
      },
      "extension": {
        "length": 226872.88458398439,
        "rating": 4103.8421630859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_63328_63488_1",
      "ports": {
        "bus1": 63488,
        "bus2": 63328
      },
      "params": {
        "R": 9.670451254351065e-05,
        "X": 0.0031366893090307713,
        "G": 0.0,
        "B": 1.1659374237060547
      },
      "extension": {
        "length": 45826.00962231446,
        "rating": 4063.296127319336
      }
    },
    {
      "class": "Branch",
      "id": "branch_63329_63330_1",
      "ports": {
        "bus1": 63330,
        "bus2": 63329
      },
      "params": {
        "R": 0.00038456980837509036,
        "X": 0.02151535451412201,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63329_63331_1",
      "ports": {
        "bus1": 63329,
        "bus2": 63331
      },
      "params": {
        "R": 0.000230112811550498,
        "X": 0.0010397023288533092,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63329_63332_1",
      "ports": {
        "bus1": 63329,
        "bus2": 63332
      },
      "params": {
        "R": 0.00029086312861181796,
        "X": 0.001131135504692793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63331_63529_1",
      "ports": {
        "bus1": 63529,
        "bus2": 63331
      },
      "params": {
        "R": 0.001373190083540976,
        "X": 0.019417133182287216,
        "G": 0.0,
        "B": 0.37635287642478943
      },
      "extension": {
        "length": 62587.21528125,
        "rating": 1253.0345916748047
      }
    },
    {
      "class": "Branch",
      "id": "branch_63333_63337_1",
      "ports": {
        "bus1": 63333,
        "bus2": 63337
      },
      "params": {
        "R": 0.0003361505223438144,
        "X": 0.024789772927761078,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63333_63338_1",
      "ports": {
        "bus1": 63333,
        "bus2": 63338
      },
      "params": {
        "R": 7.985322008607909e-05,
        "X": 0.006615038961172104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63333_63340_1",
      "ports": {
        "bus1": 63333,
        "bus2": 63340
      },
      "params": {
        "R": 0.00029506743885576725,
        "X": 0.0011775869643315673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63334_63335_1",
      "ports": {
        "bus1": 63335,
        "bus2": 63334
      },
      "params": {
        "R": 0.000503118266351521,
        "X": 0.026029428467154503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63334_63337_1",
      "ports": {
        "bus1": 63334,
        "bus2": 63337
      },
      "params": {
        "R": -0.00019852339755743742,
        "X": -0.014640315435826778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63334_63339_1",
      "ports": {
        "bus1": 63334,
        "bus2": 63339
      },
      "params": {
        "R": 0.00028211696189828217,
        "X": 0.00110061711166054,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63336_63337_1",
      "ports": {
        "bus1": 63336,
        "bus2": 63337
      },
      "params": {
        "R": 0.0008148514898493886,
        "X": 0.06009208410978317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63341_63342_1",
      "ports": {
        "bus1": 63342,
        "bus2": 63341
      },
      "params": {
        "R": 0.0004912919248454273,
        "X": 0.029532168060541153,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63341_63343_1",
      "ports": {
        "bus1": 63341,
        "bus2": 63343
      },
      "params": {
        "R": 0.0002876378712244332,
        "X": 0.02066189981997013,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63341_63344_1",
      "ports": {
        "bus1": 63341,
        "bus2": 63344
      },
      "params": {
        "R": 0.00029743468621745706,
        "X": 0.0011490959441289306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63341_63345_1",
      "ports": {
        "bus1": 63341,
        "bus2": 63345
      },
      "params": {
        "R": 0.00022197239741217345,
        "X": 0.0010849962709471583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63342_63416_1",
      "ports": {
        "bus1": 63416,
        "bus2": 63342
      },
      "params": {
        "R": 0.0027717379853129387,
        "X": 0.012907721102237701,
        "G": 0.0,
        "B": 0.027780964970588684
      },
      "extension": {
        "length": 12824.885136840821,
        "rating": 212.27145195007324
      }
    },
    {
      "class": "Branch",
      "id": "branch_63342_63416_2",
      "ports": {
        "bus1": 63416,
        "bus2": 63342
      },
      "params": {
        "R": 0.0027717379853129387,
        "X": 0.012907721102237701,
        "G": 0.0,
        "B": 0.027780964970588684
      },
      "extension": {
        "length": 12824.885136840821,
        "rating": 212.27145195007324
      }
    },
    {
      "class": "Branch",
      "id": "branch_63346_63347_1",
      "ports": {
        "bus1": 63346,
        "bus2": 63347
      },
      "params": {
        "R": 0.0026831214781850576,
        "X": 0.07231901586055756,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 120.03125548362732,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63346_63348_1",
      "ports": {
        "bus1": 63346,
        "bus2": 63348
      },
      "params": {
        "R": 0.0002014745696214959,
        "X": 0.0011771308491006494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63349_63350_1",
      "ports": {
        "bus1": 63349,
        "bus2": 63350
      },
      "params": {
        "R": 0.00029537611408159137,
        "X": 0.0010794433765113354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63351_63352_1",
      "ports": {
        "bus1": 63352,
        "bus2": 63351
      },
      "params": {
        "R": 0.0005479687242768705,
        "X": 0.03224300965666771,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63351_63353_1",
      "ports": {
        "bus1": 63351,
        "bus2": 63353
      },
      "params": {
        "R": 0.00065086898393929,
        "X": 0.032123878598213196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63351_63355_1",
      "ports": {
        "bus1": 63351,
        "bus2": 63355
      },
      "params": {
        "R": 0.0002878660161513835,
        "X": 0.00116923067253083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63351_63356_1",
      "ports": {
        "bus1": 63351,
        "bus2": 63356
      },
      "params": {
        "R": 0.0002592626551631838,
        "X": 0.0011296941665932536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63352_63354_1",
      "ports": {
        "bus1": 63352,
        "bus2": 63354
      },
      "params": {
        "R": 0.008647446520626545,
        "X": 0.2216372787952423,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63355_63436_1",
      "ports": {
        "bus1": 63436,
        "bus2": 63355
      },
      "params": {
        "R": 0.0012004328891634941,
        "X": 0.015402521006762981,
        "G": 0.0,
        "B": 0.32957690954208374
      },
      "extension": {
        "length": 49452.073872802735,
        "rating": 982.3308944702148
      }
    },
    {
      "class": "Branch",
      "id": "branch_63355_63591_1",
      "ports": {
        "bus1": 63355,
        "bus2": 63591
      },
      "params": {
        "R": 0.0007905050297267735,
        "X": 0.010300975292921066,
        "G": 0.0,
        "B": 0.35777977108955383
      },
      "extension": {
        "length": 42021.32036791992,
        "rating": 1125.722885131836
      }
    },
    {
      "class": "Branch",
      "id": "branch_63357_63358_1",
      "ports": {
        "bus1": 63357,
        "bus2": 63358
      },
      "params": {
        "R": 0.003591613145545125,
        "X": 0.08761279284954071,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.087499976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 125.06249725818634,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63357_63359_1",
      "ports": {
        "bus1": 63357,
        "bus2": 63359
      },
      "params": {
        "R": 0.0030280030332505703,
        "X": 0.06797497719526291,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.075000047683716,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 123.62500548362735,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63357_63360_1",
      "ports": {
        "bus1": 63357,
        "bus2": 63360
      },
      "params": {
        "R": 0.002153832698240876,
        "X": 0.05417422950267792,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 122.18750000000003,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63357_63361_1",
      "ports": {
        "bus1": 63357,
        "bus2": 63361
      },
      "params": {
        "R": 0.002934525953605771,
        "X": 0.06669045984745026,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 123.62500548362732,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63357_63362_1",
      "ports": {
        "bus1": 63357,
        "bus2": 63362
      },
      "params": {
        "R": 0.0002414246991975233,
        "X": 0.0010022262576967478,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63357_63363_1",
      "ports": {
        "bus1": 63357,
        "bus2": 63363
      },
      "params": {
        "R": 0.00024160304747056216,
        "X": 0.0011458336375653744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63362_63385_1",
      "ports": {
        "bus1": 63385,
        "bus2": 63362
      },
      "params": {
        "R": 0.0040243580006062984,
        "X": 0.018957387655973434,
        "G": 0.0,
        "B": 0.0018953740363940597
      },
      "extension": {
        "length": 4422.768388000489,
        "rating": 178.86159420013428
      }
    },
    {
      "class": "Branch",
      "id": "branch_63364_63367_1",
      "ports": {
        "bus1": 63364,
        "bus2": 63367
      },
      "params": {
        "R": 0.0008564488962292671,
        "X": 0.02141191065311432,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63364_63368_1",
      "ports": {
        "bus1": 63364,
        "bus2": 63368
      },
      "params": {
        "R": 0.0047604977153241634,
        "X": 0.1125992015004158,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 122.18750000000003,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63364_63369_1",
      "ports": {
        "bus1": 63364,
        "bus2": 63369
      },
      "params": {
        "R": 0.006178936921060085,
        "X": 0.1360899806022644,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 122.18750000000003,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_63364_63370_1",
      "ports": {
        "bus1": 63364,
        "bus2": 63370
      },
      "params": {
        "R": 0.007078210357576609,
        "X": 0.17074410617351532,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63364_63371_1",
      "ports": {
        "bus1": 63364,
        "bus2": 63371
      },
      "params": {
        "R": 0.00020282236800994724,
        "X": 0.00110189791303128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63364_63372_1",
      "ports": {
        "bus1": 63364,
        "bus2": 63372
      },
      "params": {
        "R": 0.00024104092153720558,
        "X": 0.0011698667658492923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63365_63367_1",
      "ports": {
        "bus1": 63365,
        "bus2": 63367
      },
      "params": {
        "R": 0.008198099210858345,
        "X": 0.2049589306116104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63366_63367_1",
      "ports": {
        "bus1": 63366,
        "bus2": 63367
      },
      "params": {
        "R": 0.008198099210858345,
        "X": 0.2049589306116104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63373_63374_1",
      "ports": {
        "bus1": 63374,
        "bus2": 63373
      },
      "params": {
        "R": 9.759930253494531e-05,
        "X": 0.006865048315376043,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63373_63376_1",
      "ports": {
        "bus1": 63373,
        "bus2": 63376
      },
      "params": {
        "R": 6.435763498302549e-05,
        "X": 0.005244369152933359,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 760.2187317609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63373_63377_1",
      "ports": {
        "bus1": 63373,
        "bus2": 63377
      },
      "params": {
        "R": 0.00011597071716096252,
        "X": 0.009083962067961693,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 760.2187317609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63373_63378_1",
      "ports": {
        "bus1": 63373,
        "bus2": 63378
      },
      "params": {
        "R": 0.00017065685824491084,
        "X": 0.012540029361844063,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 760.2187317609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63373_63379_1",
      "ports": {
        "bus1": 63373,
        "bus2": 63379
      },
      "params": {
        "R": 0.00016680204134900123,
        "X": 0.013337932527065277,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 760.2187317609787,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63373_63380_1",
      "ports": {
        "bus1": 63373,
        "bus2": 63380
      },
      "params": {
        "R": 0.00018137460574507713,
        "X": 0.013590467162430286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 760.2187317609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63373_63381_1",
      "ports": {
        "bus1": 63373,
        "bus2": 63381
      },
      "params": {
        "R": 6.401290011126548e-05,
        "X": 0.005329558625817299,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 760.2187317609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63373_63382_1",
      "ports": {
        "bus1": 63373,
        "bus2": 63382
      },
      "params": {
        "R": 0.00023174117086455226,
        "X": 0.0011605651816353202,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63374_63375_1",
      "ports": {
        "bus1": 63375,
        "bus2": 63374
      },
      "params": {
        "R": 0.000372713606338948,
        "X": 0.023368079215288162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63374_63383_1",
      "ports": {
        "bus1": 63374,
        "bus2": 63383
      },
      "params": {
        "R": 0.00027854653308168054,
        "X": 0.001116752391681075,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63382_63406_1",
      "ports": {
        "bus1": 63382,
        "bus2": 63406
      },
      "params": {
        "R": 0.00010761893645394593,
        "X": 0.0030701416544616222,
        "G": 0.0,
        "B": 1.522350549697876
      },
      "extension": {
        "length": 50133.93504345703,
        "rating": 4089.366912841797
      }
    },
    {
      "class": "Branch",
      "id": "branch_63382_63488_1",
      "ports": {
        "bus1": 63488,
        "bus2": 63382
      },
      "params": {
        "R": 9.541059262119234e-05,
        "X": 0.0026369434781372547,
        "G": 0.0,
        "B": 1.274275302886963
      },
      "extension": {
        "length": 41911.94509057617,
        "rating": 4109.767532348633
      }
    },
    {
      "class": "Branch",
      "id": "branch_63382_63530_1",
      "ports": {
        "bus1": 63382,
        "bus2": 63530
      },
      "params": {
        "R": 4.7682395234005526e-05,
        "X": 0.0012931687524542212,
        "G": 0.0,
        "B": 0.7414560914039612
      },
      "extension": {
        "length": 23293.59897546387,
        "rating": 4031.2572479248047
      }
    },
    {
      "class": "Branch",
      "id": "branch_63383_63405_1",
      "ports": {
        "bus1": 63383,
        "bus2": 63405
      },
      "params": {
        "R": 0.0013884324580430984,
        "X": 0.016844943165779114,
        "G": 0.0,
        "B": 0.3335648477077484
      },
      "extension": {
        "length": 48015.35998681641,
        "rating": 1145.1696395874023
      }
    },
    {
      "class": "Branch",
      "id": "branch_63384_63385_1",
      "ports": {
        "bus1": 63384,
        "bus2": 63385
      },
      "params": {
        "R": 0.0002534242521505803,
        "X": 0.0010113419266417623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63386_63387_1",
      "ports": {
        "bus1": 63387,
        "bus2": 63386
      },
      "params": {
        "R": 0.0009002267033793032,
        "X": 0.034852683544158936,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63386_63390_1",
      "ports": {
        "bus1": 63386,
        "bus2": 63390
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.0019632764160633087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63386_63391_1",
      "ports": {
        "bus1": 63386,
        "bus2": 63391
      },
      "params": {
        "R": 0.0008873238111846149,
        "X": 0.045905571430921555,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63386_63392_1",
      "ports": {
        "bus1": 63386,
        "bus2": 63392
      },
      "params": {
        "R": 0.00028464102069847286,
        "X": 0.0011666727950796485,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63386_63393_1",
      "ports": {
        "bus1": 63386,
        "bus2": 63393
      },
      "params": {
        "R": 0.00022644085402134806,
        "X": 0.0011966601014137268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63388_63390_1",
      "ports": {
        "bus1": 63388,
        "bus2": 63390
      },
      "params": {
        "R": 0.0006783958524465561,
        "X": 0.03658442199230194,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63389_63390_1",
      "ports": {
        "bus1": 63389,
        "bus2": 63390
      },
      "params": {
        "R": 0.0006783958524465561,
        "X": 0.03658442199230194,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63394_63395_1",
      "ports": {
        "bus1": 63395,
        "bus2": 63394
      },
      "params": {
        "R": 0.000707625993527472,
        "X": 0.03154248744249344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63394_63396_1",
      "ports": {
        "bus1": 63394,
        "bus2": 63396
      },
      "params": {
        "R": 0.00039510379428975284,
        "X": 0.027006685733795166,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63394_63397_1",
      "ports": {
        "bus1": 63394,
        "bus2": 63397
      },
      "params": {
        "R": 0.0002273384016007185,
        "X": 0.0011422339593991637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63394_63398_1",
      "ports": {
        "bus1": 63394,
        "bus2": 63398
      },
      "params": {
        "R": 0.00028768330230377614,
        "X": 0.0010869740508496761,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63399_63400_1",
      "ports": {
        "bus1": 63400,
        "bus2": 63399
      },
      "params": {
        "R": 9.720478556118906e-05,
        "X": 0.00842009112238884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63399_63403_1",
      "ports": {
        "bus1": 63399,
        "bus2": 63403
      },
      "params": {
        "R": 0.00013065380335319787,
        "X": 0.010479077696800232,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63399_63404_1",
      "ports": {
        "bus1": 63399,
        "bus2": 63404
      },
      "params": {
        "R": 4.8999620048562065e-05,
        "X": 0.0045995889231562614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63399_63406_1",
      "ports": {
        "bus1": 63399,
        "bus2": 63406
      },
      "params": {
        "R": 0.00025319779524579644,
        "X": 0.0011431195307523012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63400_63401_1",
      "ports": {
        "bus1": 63401,
        "bus2": 63400
      },
      "params": {
        "R": 0.00022812551469542086,
        "X": 0.018109165132045746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 351.46873354911804,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63400_63480_1",
      "ports": {
        "bus1": 63400,
        "bus2": 63480
      },
      "params": {
        "R": 0.00040191871812567115,
        "X": 0.006528250407427549,
        "G": 0.0,
        "B": 0.5963621735572815
      },
      "extension": {
        "length": 45836.2896459961,
        "rating": 2478.7107467651367
      }
    },
    {
      "class": "Branch",
      "id": "branch_63400_65777_1",
      "ports": {
        "bus1": 65777,
        "bus2": 63400
      },
      "params": {
        "R": 0.0007057726616039872,
        "X": 0.010607924312353134,
        "G": 0.0,
        "B": 1.198712706565857
      },
      "extension": {
        "length": 81401.24252197266,
        "rating": 3221.6907501220703
      }
    },
    {
      "class": "Branch",
      "id": "branch_63401_63402_1",
      "ports": {
        "bus1": 63402,
        "bus2": 63401
      },
      "params": {
        "R": 0.0006373467040248215,
        "X": 0.032452791929244995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63401_63405_1",
      "ports": {
        "bus1": 63401,
        "bus2": 63405
      },
      "params": {
        "R": 0.0002785444085020572,
        "X": 0.0010989983566105366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63402_63491_1",
      "ports": {
        "bus1": 63402,
        "bus2": 63491
      },
      "params": {
        "R": 0.0021907142363488674,
        "X": 0.01248970814049244,
        "G": 0.0,
        "B": 0.005623316392302513
      },
      "extension": {
        "length": 5514.597302124023,
        "rating": 202.33120918273926
      }
    },
    {
      "class": "Branch",
      "id": "branch_63407_63408_1",
      "ports": {
        "bus1": 63407,
        "bus2": 63408
      },
      "params": {
        "R": 0.0015433592488989234,
        "X": 0.044128499925136566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63407_63409_1",
      "ports": {
        "bus1": 63407,
        "bus2": 63409
      },
      "params": {
        "R": 0.0002719412441365421,
        "X": 0.0011976350797340274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63409_63550_1",
      "ports": {
        "bus1": 63550,
        "bus2": 63409
      },
      "params": {
        "R": 0.004544503521174192,
        "X": 0.016826516017317772,
        "G": 0.0,
        "B": 0.004515868611633778
      },
      "extension": {
        "length": 5947.681285766602,
        "rating": 201.4918327331543
      }
    },
    {
      "class": "Branch",
      "id": "branch_63410_63411_1",
      "ports": {
        "bus1": 63411,
        "bus2": 63410
      },
      "params": {
        "R": 0.00046802047290839255,
        "X": 0.027190012857317924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63410_63413_1",
      "ports": {
        "bus1": 63410,
        "bus2": 63413
      },
      "params": {
        "R": 0.00020481814863160253,
        "X": 0.0010075134923681617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63411_63412_1",
      "ports": {
        "bus1": 63412,
        "bus2": 63411
      },
      "params": {
        "R": 0.0037555499002337456,
        "X": 0.11133008450269699,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63411_63414_1",
      "ports": {
        "bus1": 63411,
        "bus2": 63414
      },
      "params": {
        "R": 0.00020360782218631357,
        "X": 0.0011458868393674493,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63413_63450_1",
      "ports": {
        "bus1": 63413,
        "bus2": 63450
      },
      "params": {
        "R": 0.000753179017920047,
        "X": 0.009135679341852665,
        "G": 0.0,
        "B": 0.2185516357421875
      },
      "extension": {
        "length": 30831.964283935547,
        "rating": 1119.8525428771973
      }
    },
    {
      "class": "Branch",
      "id": "branch_63414_63907_1",
      "ports": {
        "bus1": 63907,
        "bus2": 63414
      },
      "params": {
        "R": 0.01246948353946209,
        "X": 0.06753518432378769,
        "G": 0.0,
        "B": 0.02788710407912731
      },
      "extension": {
        "length": 32588.212247314455,
        "rating": 353.92935276031494
      }
    },
    {
      "class": "Branch",
      "id": "branch_63415_63416_1",
      "ports": {
        "bus1": 63415,
        "bus2": 63416
      },
      "params": {
        "R": 0.00025628000730648637,
        "X": 0.001001638825982809,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63417_63418_1",
      "ports": {
        "bus1": 63418,
        "bus2": 63417
      },
      "params": {
        "R": 0.0008287656237371266,
        "X": 0.039376284927129745,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63417_63419_1",
      "ports": {
        "bus1": 63417,
        "bus2": 63419
      },
      "params": {
        "R": 0.0002568824857007712,
        "X": 0.0010474357986822724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63417_63420_1",
      "ports": {
        "bus1": 63417,
        "bus2": 63420
      },
      "params": {
        "R": 0.0002695020230021328,
        "X": 0.0011063836282119155,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63421_63422_1",
      "ports": {
        "bus1": 63421,
        "bus2": 63422
      },
      "params": {
        "R": 0.0023729533422738314,
        "X": 0.054142989218235016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63421_63423_1",
      "ports": {
        "bus1": 63421,
        "bus2": 63423
      },
      "params": {
        "R": 0.00024326519633177668,
        "X": 0.0011512875789776444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63423_63589_1",
      "ports": {
        "bus1": 63423,
        "bus2": 63589
      },
      "params": {
        "R": 0.0019861876498907804,
        "X": 0.0071387155912816525,
        "G": 0.0,
        "B": 0.001614726148545742
      },
      "extension": {
        "length": 2426.2100987091067,
        "rating": 189.953875541687
      }
    },
    {
      "class": "Branch",
      "id": "branch_63424_63425_1",
      "ports": {
        "bus1": 63425,
        "bus2": 63424
      },
      "params": {
        "R": 9.775290527613834e-05,
        "X": 0.008710353635251522,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63424_63429_1",
      "ports": {
        "bus1": 63424,
        "bus2": 63429
      },
      "params": {
        "R": 9.432515071239322e-05,
        "X": 0.008268194273114204,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 760.2187317609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63424_63430_1",
      "ports": {
        "bus1": 63424,
        "bus2": 63430
      },
      "params": {
        "R": 0.00017215755360666662,
        "X": 0.012480492703616619,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 760.2187317609787,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63424_63431_1",
      "ports": {
        "bus1": 63424,
        "bus2": 63431
      },
      "params": {
        "R": 0.00018299551447853446,
        "X": 0.014359897933900356,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 760.2187317609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63424_63434_1",
      "ports": {
        "bus1": 63424,
        "bus2": 63434
      },
      "params": {
        "R": 0.000187221186934039,
        "X": 0.014383135363459587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63424_63435_1",
      "ports": {
        "bus1": 63424,
        "bus2": 63435
      },
      "params": {
        "R": 0.00016375746054109186,
        "X": 0.014004425145685673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63424_63437_1",
      "ports": {
        "bus1": 63424,
        "bus2": 63437
      },
      "params": {
        "R": 0.00022364196775015444,
        "X": 0.0010614397469908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63425_63428_1",
      "ports": {
        "bus1": 63425,
        "bus2": 63428
      },
      "params": {
        "R": 0.00038054405013099313,
        "X": 0.023727260529994965,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63425_63436_1",
      "ports": {
        "bus1": 63425,
        "bus2": 63436
      },
      "params": {
        "R": 0.00020146447059232742,
        "X": 0.0010988640133291483,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63426_63428_1",
      "ports": {
        "bus1": 63426,
        "bus2": 63428
      },
      "params": {
        "R": -0.00012946284550707787,
        "X": -0.008072122931480408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63426_63432_1",
      "ports": {
        "bus1": 63426,
        "bus2": 63432
      },
      "params": {
        "R": 0.008519642055034637,
        "X": 0.2266528606414795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63426_63433_1",
      "ports": {
        "bus1": 63426,
        "bus2": 63433
      },
      "params": {
        "R": 0.012310965918004513,
        "X": 0.3022128939628601,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63427_63428_1",
      "ports": {
        "bus1": 63427,
        "bus2": 63428
      },
      "params": {
        "R": 0.001386679825372994,
        "X": 0.08646072447299957,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63437_63552_1",
      "ports": {
        "bus1": 63437,
        "bus2": 63552
      },
      "params": {
        "R": 0.00018992865807376802,
        "X": 0.00513182720169425,
        "G": 0.0,
        "B": 2.2275164127349854
      },
      "extension": {
        "length": 74471.4935991211,
        "rating": 3998.6984252929688
      }
    },
    {
      "class": "Branch",
      "id": "branch_63438_63439_1",
      "ports": {
        "bus1": 63438,
        "bus2": 63439
      },
      "params": {
        "R": 0.0018952410900965333,
        "X": 0.05951366946101189,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63438_63440_1",
      "ports": {
        "bus1": 63438,
        "bus2": 63440
      },
      "params": {
        "R": 0.0018303570104762912,
        "X": 0.04171283543109894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63438_63441_1",
      "ports": {
        "bus1": 63438,
        "bus2": 63441
      },
      "params": {
        "R": 0.00022241986880544573,
        "X": 0.0011169436620548368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63438_63442_1",
      "ports": {
        "bus1": 63438,
        "bus2": 63442
      },
      "params": {
        "R": 0.0002001060638576746,
        "X": 0.001129765878431499,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63443_63444_1",
      "ports": {
        "bus1": 63444,
        "bus2": 63443
      },
      "params": {
        "R": 0.0005900503601878881,
        "X": 0.032630156725645065,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63443_63445_1",
      "ports": {
        "bus1": 63443,
        "bus2": 63445
      },
      "params": {
        "R": 0.0006736844079568982,
        "X": 0.03371163085103035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63443_63446_1",
      "ports": {
        "bus1": 63443,
        "bus2": 63446
      },
      "params": {
        "R": 0.0002147312043234706,
        "X": 0.0010628118179738522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63443_63447_1",
      "ports": {
        "bus1": 63443,
        "bus2": 63447
      },
      "params": {
        "R": 0.000255935185123235,
        "X": 0.0010387119837105274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63448_63449_1",
      "ports": {
        "bus1": 63449,
        "bus2": 63448
      },
      "params": {
        "R": 9.091243555303663e-05,
        "X": 0.007782661356031895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63448_63449_2",
      "ports": {
        "bus1": 63449,
        "bus2": 63448
      },
      "params": {
        "R": 9.091243555303663e-05,
        "X": 0.007782661356031895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63448_63449_3",
      "ports": {
        "bus1": 63449,
        "bus2": 63448
      },
      "params": {
        "R": 9.091243555303663e-05,
        "X": 0.007782661356031895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63448_63452_1",
      "ports": {
        "bus1": 63448,
        "bus2": 63452
      },
      "params": {
        "R": 5.601071097771637e-05,
        "X": 0.004942196421325207,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63448_63453_1",
      "ports": {
        "bus1": 63448,
        "bus2": 63453
      },
      "params": {
        "R": 9.092773689189926e-05,
        "X": 0.007081045303493738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63448_63455_1",
      "ports": {
        "bus1": 63448,
        "bus2": 63455
      },
      "params": {
        "R": 0.000220556728891097,
        "X": 0.0010922932997345924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63449_63450_1",
      "ports": {
        "bus1": 63450,
        "bus2": 63449
      },
      "params": {
        "R": 0.00019179524679202586,
        "X": 0.011933289468288422,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63449_63454_1",
      "ports": {
        "bus1": 63449,
        "bus2": 63454
      },
      "params": {
        "R": 0.00021578630548901856,
        "X": 0.0010045308154076338,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63450_63451_1",
      "ports": {
        "bus1": 63451,
        "bus2": 63450
      },
      "params": {
        "R": 0.0003676542837638408,
        "X": 0.021721389144659042,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63454_64955_1",
      "ports": {
        "bus1": 63454,
        "bus2": 64955
      },
      "params": {
        "R": 0.0016504348022863269,
        "X": 0.024641234427690506,
        "G": 0.0,
        "B": 2.6019835472106934
      },
      "extension": {
        "length": 172779.57800683595,
        "rating": 3164.5668029785156
      }
    },
    {
      "class": "Branch",
      "id": "branch_63455_63528_1",
      "ports": {
        "bus1": 63455,
        "bus2": 63528
      },
      "params": {
        "R": 0.0002495820226613432,
        "X": 0.006793246604502201,
        "G": 0.0,
        "B": 2.9717900753021236
      },
      "extension": {
        "length": 97639.21676953125,
        "rating": 4170.098876953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_63456_63457_1",
      "ports": {
        "bus1": 63457,
        "bus2": 63456
      },
      "params": {
        "R": 0.00029756585718132555,
        "X": 0.020179061219096184,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63456_63458_1",
      "ports": {
        "bus1": 63456,
        "bus2": 63458
      },
      "params": {
        "R": 0.00020497893274296075,
        "X": 0.0010162059916183352,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63456_63459_1",
      "ports": {
        "bus1": 63456,
        "bus2": 63459
      },
      "params": {
        "R": 0.00022459353203885257,
        "X": 0.0011521304259076715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63460_63461_1",
      "ports": {
        "bus1": 63461,
        "bus2": 63460
      },
      "params": {
        "R": 0.0001089681318262592,
        "X": 0.007998520508408546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63460_63463_1",
      "ports": {
        "bus1": 63460,
        "bus2": 63463
      },
      "params": {
        "R": 0.00023647211492061615,
        "X": 0.0011541969142854214,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63461_63462_1",
      "ports": {
        "bus1": 63462,
        "bus2": 63461
      },
      "params": {
        "R": 0.0003849982167594135,
        "X": 0.018228871747851372,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362732,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63461_63464_1",
      "ports": {
        "bus1": 63461,
        "bus2": 63464
      },
      "params": {
        "R": 0.0002807397104334086,
        "X": 0.0010062246583402157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63465_63466_1",
      "ports": {
        "bus1": 63465,
        "bus2": 63466
      },
      "params": {
        "R": 0.00022352044470608234,
        "X": 0.001122929505072534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63467_63468_1",
      "ports": {
        "bus1": 63467,
        "bus2": 63468
      },
      "params": {
        "R": 0.008425965905189514,
        "X": 0.1867155134677887,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63467_63469_1",
      "ports": {
        "bus1": 63467,
        "bus2": 63469
      },
      "params": {
        "R": 0.0016495465533807874,
        "X": 0.05067915841937065,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63467_63470_1",
      "ports": {
        "bus1": 63467,
        "bus2": 63470
      },
      "params": {
        "R": 0.00022562165395356715,
        "X": 0.001002459554001689,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63467_63471_1",
      "ports": {
        "bus1": 63467,
        "bus2": 63471
      },
      "params": {
        "R": 0.00024277882766909897,
        "X": 0.001004160032607615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63472_63473_1",
      "ports": {
        "bus1": 63473,
        "bus2": 63472
      },
      "params": {
        "R": 7.512872252846137e-05,
        "X": 0.006047226022928953,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63472_63475_1",
      "ports": {
        "bus1": 63472,
        "bus2": 63475
      },
      "params": {
        "R": 9.72588240983896e-05,
        "X": 0.007968207821249962,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 793.6875182390213,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63472_63476_1",
      "ports": {
        "bus1": 63472,
        "bus2": 63476
      },
      "params": {
        "R": 0.00014630354417022318,
        "X": 0.012166288681328297,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 798.4687864780426,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63472_63477_1",
      "ports": {
        "bus1": 63472,
        "bus2": 63477
      },
      "params": {
        "R": 0.0002499984111636877,
        "X": 0.0010158855002373457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63472_63478_1",
      "ports": {
        "bus1": 63472,
        "bus2": 63478
      },
      "params": {
        "R": 0.00024622573982924223,
        "X": 0.0010266936151310802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63473_63474_1",
      "ports": {
        "bus1": 63474,
        "bus2": 63473
      },
      "params": {
        "R": 0.000503444520290941,
        "X": 0.026186320930719376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63473_63557_1",
      "ports": {
        "bus1": 63557,
        "bus2": 63473
      },
      "params": {
        "R": 0.0011587394401431084,
        "X": 0.012863654643297195,
        "G": 0.0,
        "B": 0.4646470844745636
      },
      "extension": {
        "length": 55131.24824560547,
        "rating": 1238.6088371276855
      }
    },
    {
      "class": "Branch",
      "id": "branch_63477_63552_1",
      "ports": {
        "bus1": 63552,
        "bus2": 63477
      },
      "params": {
        "R": 0.0003533252456691116,
        "X": 0.00987287424504757,
        "G": 0.0,
        "B": 3.5354952812194824
      },
      "extension": {
        "length": 145277.78580175783,
        "rating": 3965.3736114501953
      }
    },
    {
      "class": "Branch",
      "id": "branch_63479_63484_1",
      "ports": {
        "bus1": 63479,
        "bus2": 63484
      },
      "params": {
        "R": 0.00014840552466921508,
        "X": 0.01004054956138134,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63479_63485_1",
      "ports": {
        "bus1": 63479,
        "bus2": 63485
      },
      "params": {
        "R": 7.905494567239657e-05,
        "X": 0.006389204412698746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 803.2499635219574,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63479_63486_1",
      "ports": {
        "bus1": 63479,
        "bus2": 63486
      },
      "params": {
        "R": 0.00011822297528851777,
        "X": 0.00783606432378292,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 808.0312317609787,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63479_63488_1",
      "ports": {
        "bus1": 63479,
        "bus2": 63488
      },
      "params": {
        "R": 0.00028548084083013237,
        "X": 0.0011266175424680114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63480_63481_1",
      "ports": {
        "bus1": 63481,
        "bus2": 63480
      },
      "params": {
        "R": 0.00023840427456889302,
        "X": 0.017130808904767036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 360.09376645088196,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63480_63484_1",
      "ports": {
        "bus1": 63480,
        "bus2": 63484
      },
      "params": {
        "R": -7.957584602991119e-05,
        "X": -0.0053837974555790424,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63481_63482_1",
      "ports": {
        "bus1": 63482,
        "bus2": 63481
      },
      "params": {
        "R": 0.000594638055190444,
        "X": 0.033049989491701126,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.71875274181366,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63481_63487_1",
      "ports": {
        "bus1": 63481,
        "bus2": 63487
      },
      "params": {
        "R": 0.0002489908947609365,
        "X": 0.0011963312281295657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63483_63484_1",
      "ports": {
        "bus1": 63483,
        "bus2": 63484
      },
      "params": {
        "R": 0.00039246698725037277,
        "X": 0.02655280940234661,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63487_63587_1",
      "ports": {
        "bus1": 63487,
        "bus2": 63587
      },
      "params": {
        "R": 0.0015431179199367762,
        "X": 0.01581175997853279,
        "G": 0.0,
        "B": 0.25336605310440063
      },
      "extension": {
        "length": 42980.41373291016,
        "rating": 1319.1720962524414
      }
    },
    {
      "class": "Branch",
      "id": "branch_63489_63490_1",
      "ports": {
        "bus1": 63489,
        "bus2": 63490
      },
      "params": {
        "R": 0.0007601181278005242,
        "X": 0.022279251366853714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625000000000002,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 122.18750000000003,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63489_63491_1",
      "ports": {
        "bus1": 63489,
        "bus2": 63491
      },
      "params": {
        "R": 0.00028333227965049446,
        "X": 0.0010418950114399195,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63492_63493_1",
      "ports": {
        "bus1": 63493,
        "bus2": 63492
      },
      "params": {
        "R": 0.0002899029350373894,
        "X": 0.021545343101024628,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63492_63494_1",
      "ports": {
        "bus1": 63492,
        "bus2": 63494
      },
      "params": {
        "R": 0.0006855226820334792,
        "X": 0.03656955435872078,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 342.843741774559,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63492_63495_1",
      "ports": {
        "bus1": 63492,
        "bus2": 63495
      },
      "params": {
        "R": 0.0002503786818124354,
        "X": 0.0011454046471044421,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63492_63496_1",
      "ports": {
        "bus1": 63492,
        "bus2": 63496
      },
      "params": {
        "R": 0.0002377031050855294,
        "X": 0.001040943432599306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63493_63573_1",
      "ports": {
        "bus1": 63493,
        "bus2": 63573
      },
      "params": {
        "R": 0.0046364241279661655,
        "X": 0.026474205777049065,
        "G": 0.0,
        "B": 0.008326769806444645
      },
      "extension": {
        "length": 10744.79110345459,
        "rating": 182.32743740081787
      }
    },
    {
      "class": "Branch",
      "id": "branch_63497_63498_1",
      "ports": {
        "bus1": 63497,
        "bus2": 63498
      },
      "params": {
        "R": 0.0052997637540102005,
        "X": 0.12612685561180115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63497_63499_1",
      "ports": {
        "bus1": 63497,
        "bus2": 63499
      },
      "params": {
        "R": 0.0002175881527364254,
        "X": 0.0011766599491238594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63497_63500_1",
      "ports": {
        "bus1": 63497,
        "bus2": 63500
      },
      "params": {
        "R": 0.00025859297602437437,
        "X": 0.0010912074940279126,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63501_63502_1",
      "ports": {
        "bus1": 63502,
        "bus2": 63501
      },
      "params": {
        "R": 0.00012602665810845792,
        "X": 0.008918982930481434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63501_63504_1",
      "ports": {
        "bus1": 63501,
        "bus2": 63504
      },
      "params": {
        "R": 0.00012625296949408948,
        "X": 0.008945819921791553,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63501_63505_1",
      "ports": {
        "bus1": 63501,
        "bus2": 63505
      },
      "params": {
        "R": 0.0001444116496713832,
        "X": 0.010695775039494038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63501_63506_1",
      "ports": {
        "bus1": 63501,
        "bus2": 63506
      },
      "params": {
        "R": 0.0001214564690599218,
        "X": 0.008575390093028545,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63501_63507_1",
      "ports": {
        "bus1": 63501,
        "bus2": 63507
      },
      "params": {
        "R": 9.733679326018319e-05,
        "X": 0.0075736865401268005,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63501_63508_1",
      "ports": {
        "bus1": 63501,
        "bus2": 63508
      },
      "params": {
        "R": 0.0001204874788527377,
        "X": 0.00924096629023552,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63501_63509_1",
      "ports": {
        "bus1": 63501,
        "bus2": 63509
      },
      "params": {
        "R": 9.612959547666833e-05,
        "X": 0.007713689003139734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63501_63511_1",
      "ports": {
        "bus1": 63501,
        "bus2": 63511
      },
      "params": {
        "R": 0.0002777092740871012,
        "X": 0.0010332873789593577,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63502_63503_1",
      "ports": {
        "bus1": 63503,
        "bus2": 63502
      },
      "params": {
        "R": 0.0004142957041040063,
        "X": 0.02565765008330345,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63502_63510_1",
      "ports": {
        "bus1": 63502,
        "bus2": 63510
      },
      "params": {
        "R": 0.0002962480066344142,
        "X": 0.001031197258271277,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63511_63599_1",
      "ports": {
        "bus1": 63511,
        "bus2": 63599
      },
      "params": {
        "R": 0.00030643356149084866,
        "X": 0.00876709632575512,
        "G": 0.0,
        "B": 4.884300231933594
      },
      "extension": {
        "length": 140280.75500097655,
        "rating": 4127.016830444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_63512_63513_1",
      "ports": {
        "bus1": 63512,
        "bus2": 63513
      },
      "params": {
        "R": 0.007426589727401733,
        "X": 0.1517242044210434,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63512_63514_1",
      "ports": {
        "bus1": 63512,
        "bus2": 63514
      },
      "params": {
        "R": 0.00027095514815300703,
        "X": 0.0011091320775449276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63515_63516_1",
      "ports": {
        "bus1": 63515,
        "bus2": 63516
      },
      "params": {
        "R": 0.008130969479680061,
        "X": 0.18225951492786407,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 113.56250137090683,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63515_63517_1",
      "ports": {
        "bus1": 63515,
        "bus2": 63517
      },
      "params": {
        "R": 0.00022906510275788605,
        "X": 0.0011479543754830956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63515_63518_1",
      "ports": {
        "bus1": 63515,
        "bus2": 63518
      },
      "params": {
        "R": 0.0002529766643419862,
        "X": 0.0011498722014948726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63519_63520_1",
      "ports": {
        "bus1": 63520,
        "bus2": 63519
      },
      "params": {
        "R": 9.339956159237772e-05,
        "X": 0.006637972313910723,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
