        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63519_63522_1",
      "ports": {
        "bus1": 63519,
        "bus2": 63522
      },
      "params": {
        "R": 9.145864169113338e-05,
        "X": 0.006740595679730177,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63519_63523_1",
      "ports": {
        "bus1": 63519,
        "bus2": 63523
      },
      "params": {
        "R": 0.00011334908049320802,
        "X": 0.008515684865415096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63519_63524_1",
      "ports": {
        "bus1": 63519,
        "bus2": 63524
      },
      "params": {
        "R": 0.000140505435410887,
        "X": 0.01076166145503521,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63519_63525_1",
      "ports": {
        "bus1": 63519,
        "bus2": 63525
      },
      "params": {
        "R": 9.642396616982296e-05,
        "X": 0.007983122020959854,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63519_63526_1",
      "ports": {
        "bus1": 63519,
        "bus2": 63526
      },
      "params": {
        "R": 0.00015001156134530902,
        "X": 0.010480317287147045,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63519_63527_1",
      "ports": {
        "bus1": 63519,
        "bus2": 63527
      },
      "params": {
        "R": 7.644917059224099e-05,
        "X": 0.005867278669029474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63519_63528_1",
      "ports": {
        "bus1": 63519,
        "bus2": 63528
      },
      "params": {
        "R": 0.0002463572600390762,
        "X": 0.001095198793336749,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63520_63521_1",
      "ports": {
        "bus1": 63521,
        "bus2": 63520
      },
      "params": {
        "R": 0.0006363149732351303,
        "X": 0.03482123836874962,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63520_63529_1",
      "ports": {
        "bus1": 63520,
        "bus2": 63529
      },
      "params": {
        "R": 0.0002750215644482523,
        "X": 0.0010334966937080026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63529_63569_1",
      "ports": {
        "bus1": 63569,
        "bus2": 63529
      },
      "params": {
        "R": 0.000637852877844125,
        "X": 0.007275232579559088,
        "G": 0.0,
        "B": 0.12069474160671234
      },
      "extension": {
        "length": 18966.824797851565,
        "rating": 1120.1252937316895
      }
    },
    {
      "class": "Branch",
      "id": "branch_63530_63531_1",
      "ports": {
        "bus1": 63531,
        "bus2": 63530
      },
      "params": {
        "R": 0.00013203613343648612,
        "X": 0.009832984767854214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63530_63533_1",
      "ports": {
        "bus1": 63530,
        "bus2": 63533
      },
      "params": {
        "R": 8.602371235610917e-05,
        "X": 0.007365808356553316,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 774.5625364780426,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63530_63534_1",
      "ports": {
        "bus1": 63530,
        "bus2": 63534
      },
      "params": {
        "R": 0.00012196554598631337,
        "X": 0.009661871939897537,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 774.5625364780426,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63530_63535_1",
      "ports": {
        "bus1": 63530,
        "bus2": 63535
      },
      "params": {
        "R": 0.0001738864229992032,
        "X": 0.012721751816570759,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 779.3437135219574,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63530_63536_1",
      "ports": {
        "bus1": 63530,
        "bus2": 63536
      },
      "params": {
        "R": 7.731418736511841e-05,
        "X": 0.006953708827495575,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 774.5625364780426,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63530_63537_1",
      "ports": {
        "bus1": 63530,
        "bus2": 63537
      },
      "params": {
        "R": 0.00013297903933562338,
        "X": 0.010043800808489323,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 779.3437135219574,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63530_63538_1",
      "ports": {
        "bus1": 63530,
        "bus2": 63538
      },
      "params": {
        "R": 9.394482185598463e-05,
        "X": 0.007011449430137873,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 774.5625364780426,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63531_63532_1",
      "ports": {
        "bus1": 63532,
        "bus2": 63531
      },
      "params": {
        "R": 0.00048209421220235527,
        "X": 0.027327528223395348,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.15624451637268,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63531_63539_1",
      "ports": {
        "bus1": 63531,
        "bus2": 63539
      },
      "params": {
        "R": 0.00024538778234273195,
        "X": 0.001108412747271359,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63531_63540_1",
      "ports": {
        "bus1": 63531,
        "bus2": 63540
      },
      "params": {
        "R": 0.0002663244085852057,
        "X": 0.0011318254983052611,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63541_63542_1",
      "ports": {
        "bus1": 63542,
        "bus2": 63541
      },
      "params": {
        "R": 0.00048109336057677865,
        "X": 0.030716124922037125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63541_63543_1",
      "ports": {
        "bus1": 63541,
        "bus2": 63543
      },
      "params": {
        "R": 0.0007058556657284498,
        "X": 0.039475783705711365,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 340.6875041127205,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63541_63544_1",
      "ports": {
        "bus1": 63541,
        "bus2": 63544
      },
      "params": {
        "R": 0.0002788866404443979,
        "X": 0.001049446640536189,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63541_63545_1",
      "ports": {
        "bus1": 63541,
        "bus2": 63545
      },
      "params": {
        "R": 0.00022684386931359768,
        "X": 0.0010104371467605233,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63546_63547_1",
      "ports": {
        "bus1": 63546,
        "bus2": 63547
      },
      "params": {
        "R": 0.00027090864023193717,
        "X": 0.001012739259749651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63547_63562_1",
      "ports": {
        "bus1": 63547,
        "bus2": 63562
      },
      "params": {
        "R": 0.0034504099749028683,
        "X": 0.013898463919758797,
        "G": 0.0,
        "B": 0.005342725198715925
      },
      "extension": {
        "length": 6127.773165252685,
        "rating": 164.28295373916626
      }
    },
    {
      "class": "Branch",
      "id": "branch_63548_63549_1",
      "ports": {
        "bus1": 63549,
        "bus2": 63548
      },
      "params": {
        "R": 0.00012523317127488554,
        "X": 0.010024592280387878,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 765.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63548_63551_1",
      "ports": {
        "bus1": 63548,
        "bus2": 63551
      },
      "params": {
        "R": 7.662171992706135e-05,
        "X": 0.00656775152310729,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 760.2187317609787,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63548_63552_1",
      "ports": {
        "bus1": 63548,
        "bus2": 63552
      },
      "params": {
        "R": 0.00021259197092149407,
        "X": 0.0011608151253312826,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63548_63553_1",
      "ports": {
        "bus1": 63548,
        "bus2": 63553
      },
      "params": {
        "R": 0.00021953760005999357,
        "X": 0.0011965320445597172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63549_63550_1",
      "ports": {
        "bus1": 63550,
        "bus2": 63549
      },
      "params": {
        "R": 0.00035353554994799197,
        "X": 0.023389223963022232,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63549_63591_1",
      "ports": {
        "bus1": 63549,
        "bus2": 63591
      },
      "params": {
        "R": 0.001589189749211073,
        "X": 0.01862865872681141,
        "G": 0.0,
        "B": 0.8865728378295898
      },
      "extension": {
        "length": 91731.50909033204,
        "rating": 1184.395694732666
      }
    },
    {
      "class": "Branch",
      "id": "branch_63554_63555_1",
      "ports": {
        "bus1": 63555,
        "bus2": 63554
      },
      "params": {
        "R": 0.000297291117021814,
        "X": 0.021482694894075394,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63554_63556_1",
      "ports": {
        "bus1": 63554,
        "bus2": 63556
      },
      "params": {
        "R": 0.0003778323298320174,
        "X": 0.02474573254585266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63554_63557_1",
      "ports": {
        "bus1": 63554,
        "bus2": 63557
      },
      "params": {
        "R": 0.00024355508503504097,
        "X": 0.0010353309335187078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63554_63558_1",
      "ports": {
        "bus1": 63554,
        "bus2": 63558
      },
      "params": {
        "R": 0.00025787652703002095,
        "X": 0.0011032701004296541,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63559_63560_1",
      "ports": {
        "bus1": 63559,
        "bus2": 63560
      },
      "params": {
        "R": 0.003804159350693226,
        "X": 0.10501936078071594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63559_63561_1",
      "ports": {
        "bus1": 63559,
        "bus2": 63561
      },
      "params": {
        "R": 0.008785215206444263,
        "X": 0.19883786141872406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63559_63562_1",
      "ports": {
        "bus1": 63559,
        "bus2": 63562
      },
      "params": {
        "R": 0.0002426598221063614,
        "X": 0.0010785177582874894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63559_63563_1",
      "ports": {
        "bus1": 63559,
        "bus2": 63563
      },
      "params": {
        "R": 0.00020687674987129867,
        "X": 0.0010687699541449547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63564_63565_1",
      "ports": {
        "bus1": 63565,
        "bus2": 63564
      },
      "params": {
        "R": 0.0006734014023095369,
        "X": 0.03801989182829857,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63564_63566_1",
      "ports": {
        "bus1": 63564,
        "bus2": 63566
      },
      "params": {
        "R": 0.00029204771271906793,
        "X": 0.019816044718027115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63564_63567_1",
      "ports": {
        "bus1": 63564,
        "bus2": 63567
      },
      "params": {
        "R": 0.0007103417883627117,
        "X": 0.02488528937101364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63564_63568_1",
      "ports": {
        "bus1": 63564,
        "bus2": 63568
      },
      "params": {
        "R": 0.00025562552036717534,
        "X": 0.014474397525191307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63564_63569_1",
      "ports": {
        "bus1": 63564,
        "bus2": 63569
      },
      "params": {
        "R": 0.0002301395288668573,
        "X": 0.0011630061781033874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63564_63570_1",
      "ports": {
        "bus1": 63564,
        "bus2": 63570
      },
      "params": {
        "R": 0.00026816962053999305,
        "X": 0.0010572614846751094,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63571_63572_1",
      "ports": {
        "bus1": 63571,
        "bus2": 63572
      },
      "params": {
        "R": 0.00402257964015007,
        "X": 0.10665193200111389,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9999999999999999,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 114.99999999999999,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63571_63573_1",
      "ports": {
        "bus1": 63571,
        "bus2": 63573
      },
      "params": {
        "R": 0.00022133417951408774,
        "X": 0.0010982229141518474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63571_63574_1",
      "ports": {
        "bus1": 63571,
        "bus2": 63574
      },
      "params": {
        "R": 0.0002858625666704029,
        "X": 0.0011229164665564895,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63575_63576_1",
      "ports": {
        "bus1": 63575,
        "bus2": 63576
      },
      "params": {
        "R": 0.000251027726335451,
        "X": 0.0010728510096669197,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63577_63578_1",
      "ports": {
        "bus1": 63578,
        "bus2": 63577
      },
      "params": {
        "R": 0.0005525802844204009,
        "X": 0.032558687031269073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63577_63582_1",
      "ports": {
        "bus1": 63577,
        "bus2": 63582
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.0017316397279500961,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63577_63584_1",
      "ports": {
        "bus1": 63577,
        "bus2": 63584
      },
      "params": {
        "R": 0.0010530244326218963,
        "X": 0.058532457798719406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63577_63587_1",
      "ports": {
        "bus1": 63577,
        "bus2": 63587
      },
      "params": {
        "R": 0.0002660707395989448,
        "X": 0.0011227832874283195,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63578_63579_1",
      "ports": {
        "bus1": 63579,
        "bus2": 63578
      },
      "params": {
        "R": 0.004733812063932419,
        "X": 0.13077470660209656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 117.87499725818634,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63578_63583_1",
      "ports": {
        "bus1": 63578,
        "bus2": 63583
      },
      "params": {
        "R": 0.0040099769830703735,
        "X": 0.13569854199886322,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63578_63585_1",
      "ports": {
        "bus1": 63578,
        "bus2": 63585
      },
      "params": {
        "R": 0.0038803666830062866,
        "X": 0.10823626071214676,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63578_63586_1",
      "ports": {
        "bus1": 63578,
        "bus2": 63586
      },
      "params": {
        "R": 0.00023935767239890993,
        "X": 0.0010813805274665356,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63580_63582_1",
      "ports": {
        "bus1": 63580,
        "bus2": 63582
      },
      "params": {
        "R": 0.00029082948458380997,
        "X": 0.02279653400182724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63581_63582_1",
      "ports": {
        "bus1": 63581,
        "bus2": 63582
      },
      "params": {
        "R": 0.00029082948458380997,
        "X": 0.02279653400182724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63588_63589_1",
      "ports": {
        "bus1": 63589,
        "bus2": 63588
      },
      "params": {
        "R": 0.0003434432437643409,
        "X": 0.01929394342005253,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63588_63590_1",
      "ports": {
        "bus1": 63588,
        "bus2": 63590
      },
      "params": {
        "R": 0.0005923539283685386,
        "X": 0.032783880829811096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63588_63591_1",
      "ports": {
        "bus1": 63588,
        "bus2": 63591
      },
      "params": {
        "R": 0.00022249789617490023,
        "X": 0.0011685952777042985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63588_63592_1",
      "ports": {
        "bus1": 63588,
        "bus2": 63592
      },
      "params": {
        "R": 0.0002837848151102662,
        "X": 0.0011746446834877133,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63593_63596_1",
      "ports": {
        "bus1": 63593,
        "bus2": 63596
      },
      "params": {
        "R": 0.0004444476217031479,
        "X": 0.009679988026618958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63593_63597_1",
      "ports": {
        "bus1": 63593,
        "bus2": 63597
      },
      "params": {
        "R": 0.0002960611309390515,
        "X": 0.001073207939043641,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63593_63598_1",
      "ports": {
        "bus1": 63593,
        "bus2": 63598
      },
      "params": {
        "R": 0.00023855279141571373,
        "X": 0.001131867989897728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63594_63596_1",
      "ports": {
        "bus1": 63594,
        "bus2": 63596
      },
      "params": {
        "R": 0.004470212385058403,
        "X": 0.09736040979623795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63595_63596_1",
      "ports": {
        "bus1": 63595,
        "bus2": 63596
      },
      "params": {
        "R": 0.004470212385058403,
        "X": 0.09736040979623795,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63599_63603_1",
      "ports": {
        "bus1": 63599,
        "bus2": 63603
      },
      "params": {
        "R": 5.787718328065239e-05,
        "X": 0.004904637578874826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63599_63604_1",
      "ports": {
        "bus1": 63599,
        "bus2": 63604
      },
      "params": {
        "R": 0.00011883128900080919,
        "X": 0.009156173095107079,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63599_63605_1",
      "ports": {
        "bus1": 63599,
        "bus2": 63605
      },
      "params": {
        "R": 0.00013509998098015785,
        "X": 0.011421013623476028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 765.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63600_63601_1",
      "ports": {
        "bus1": 63601,
        "bus2": 63600
      },
      "params": {
        "R": 0.0004429526161402464,
        "X": 0.027494659647345543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63600_63603_1",
      "ports": {
        "bus1": 63600,
        "bus2": 63603
      },
      "params": {
        "R": -1.1804633686551824e-05,
        "X": -0.0010003497591242194,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63600_63606_1",
      "ports": {
        "bus1": 63600,
        "bus2": 63606
      },
      "params": {
        "R": 0.0002523364091757685,
        "X": 0.0010084158275276423,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63600_63607_1",
      "ports": {
        "bus1": 63600,
        "bus2": 63607
      },
      "params": {
        "R": 0.00029772892594337463,
        "X": 0.0010393740376457572,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63602_63603_1",
      "ports": {
        "bus1": 63602,
        "bus2": 63603
      },
      "params": {
        "R": 0.00024819772806949914,
        "X": 0.02103281579911709,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63608_63610_1",
      "ports": {
        "bus1": 63608,
        "bus2": 63610
      },
      "params": {
        "R": 0.024792056530714035,
        "X": 0.0645732656121254,
        "G": 0.0,
        "B": 0.003741653170436621
      },
      "extension": {
        "length": 10880.680646118164,
        "rating": 44.13386285305023
      }
    },
    {
      "class": "Branch",
      "id": "branch_63608_65176_1",
      "ports": {
        "bus1": 63608,
        "bus2": 65176
      },
      "params": {
        "R": 0.04277443885803223,
        "X": 0.11703617125749587,
        "G": 0.0,
        "B": 0.003870486980304122
      },
      "extension": {
        "length": 15964.385644775391,
        "rating": 62.98048496246338
      }
    },
    {
      "class": "Branch",
      "id": "branch_63609_63610_1",
      "ports": {
        "bus1": 63609,
        "bus2": 63610
      },
      "params": {
        "R": 0.01176016964018345,
        "X": 0.025497393682599068,
        "G": 0.0,
        "B": 0.0023314605932682753
      },
      "extension": {
        "length": 5556.307139923096,
        "rating": 52.202194929122925
      }
    },
    {
      "class": "Branch",
      "id": "branch_63609_65472_1",
      "ports": {
        "bus1": 63609,
        "bus2": 65472
      },
      "params": {
        "R": 0.06922750174999237,
        "X": 0.16527211666107178,
        "G": 0.0,
        "B": 0.004943906329572201
      },
      "extension": {
        "length": 20808.422435302735,
        "rating": 52.419835329055786
      }
    },
    {
      "class": "Branch",
      "id": "branch_63610_65254_1",
      "ports": {
        "bus1": 63610,
        "bus2": 65254
      },
      "params": {
        "R": 0.01338618528097868,
        "X": 0.03318875655531883,
        "G": 0.0,
        "B": 0.0009474425460211934
      },
      "extension": {
        "length": 4289.271199310303,
        "rating": 58.8476300239563
      }
    },
    {
      "class": "Branch",
      "id": "branch_63610_65842_1",
      "ports": {
        "bus1": 65842,
        "bus2": 63610
      },
      "params": {
        "R": 0.012756998650729656,
        "X": 0.02628928795456886,
        "G": 0.0,
        "B": 0.0008482662960886954
      },
      "extension": {
        "length": 3281.2905509033203,
        "rating": 49.87890422344208
      }
    },
    {
      "class": "Branch",
      "id": "branch_63611_63617_1",
      "ports": {
        "bus1": 63611,
        "bus2": 63617
      },
      "params": {
        "R": 0.04862340912222862,
        "X": 0.10405352711677553,
        "G": 0.0,
        "B": 0.0073870825581252575
      },
      "extension": {
        "length": 20801.847394775392,
        "rating": 69.0264344215393
      }
    },
    {
      "class": "Branch",
      "id": "branch_63611_63618_1",
      "ports": {
        "bus1": 63611,
        "bus2": 63618
      },
      "params": {
        "R": 0.04560090973973274,
        "X": 0.12939953804016113,
        "G": 0.0,
        "B": 0.0068167890422046185
      },
      "extension": {
        "length": 19693.085909545898,
        "rating": 65.38231372833252
      }
    },
    {
      "class": "Branch",
      "id": "branch_63612_63613_1",
      "ports": {
        "bus1": 63612,
        "bus2": 63613
      },
      "params": {
        "R": 0.00020634810789488256,
        "X": 0.0010925984242931008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63613_63614_1",
      "ports": {
        "bus1": 63613,
        "bus2": 63614
      },
      "params": {
        "R": 0.02596691995859146,
        "X": 0.07006807625293732,
        "G": 0.0,
        "B": 0.0037344563752412796
      },
      "extension": {
        "length": 12589.060042968751,
        "rating": 78.49059104919434
      }
    },
    {
      "class": "Branch",
      "id": "branch_63613_65254_1",
      "ports": {
        "bus1": 63613,
        "bus2": 65254
      },
      "params": {
        "R": 0.025802569463849068,
        "X": 0.07460164278745651,
        "G": 0.0,
        "B": 0.0046907891519367695
      },
      "extension": {
        "length": 14059.467174682617,
        "rating": 67.40132570266724
      }
    },
    {
      "class": "Branch",
      "id": "branch_63613_65842_1",
      "ports": {
        "bus1": 63613,
        "bus2": 65842
      },
      "params": {
        "R": 0.030524291098117825,
        "X": 0.06790491193532944,
        "G": 0.0,
        "B": 0.008190845139324665
      },
      "extension": {
        "length": 16666.6549185791,
        "rating": 64.58485126495361
      }
    },
    {
      "class": "Branch",
      "id": "branch_63614_65991_1",
      "ports": {
        "bus1": 65991,
        "bus2": 63614
      },
      "params": {
        "R": 0.0229183491319418,
        "X": 0.06149357929825783,
        "G": 0.0,
        "B": 0.0030162427574396133
      },
      "extension": {
        "length": 9728.233664611816,
        "rating": 75.28785467147827
      }
    },
    {
      "class": "Branch",
      "id": "branch_63615_63617_1",
      "ports": {
        "bus1": 63615,
        "bus2": 63617
      },
      "params": {
        "R": 0.018559083342552185,
        "X": 0.04814118891954422,
        "G": 0.0,
        "B": 0.0037411812227219343
      },
      "extension": {
        "length": 9007.497797058106,
        "rating": 58.590030670166016
      }
    },
    {
      "class": "Branch",
      "id": "branch_63615_65991_1",
      "ports": {
        "bus1": 65991,
        "bus2": 63615
      },
      "params": {
        "R": 0.01513778977096081,
        "X": 0.040288135409355164,
        "G": 0.0,
        "B": 0.0018918142886832359
      },
      "extension": {
        "length": 5525.299393066406,
        "rating": 69.88320350646973
      }
    },
    {
      "class": "Branch",
      "id": "branch_63616_63617_1",
      "ports": {
        "bus1": 63617,
        "bus2": 63616
      },
      "params": {
        "R": 0.013065480627119543,
        "X": 0.03456701710820198,
        "G": 0.0,
        "B": 0.0024485921021550894
      },
      "extension": {
        "length": 6963.518140686036,
        "rating": 52.64081358909607
      }
    },
    {
      "class": "Branch",
      "id": "branch_63616_65991_1",
      "ports": {
        "bus1": 63616,
        "bus2": 65991
      },
      "params": {
        "R": 0.02945280633866787,
        "X": 0.07355920225381851,
        "G": 0.0,
        "B": 0.001784234307706356
      },
      "extension": {
        "length": 8339.99075024414,
        "rating": 63.91773819923401
      }
    },
    {
      "class": "Branch",
      "id": "branch_63617_63619_1",
      "ports": {
        "bus1": 63617,
        "bus2": 63619
      },
      "params": {
        "R": 0.057373810559511185,
        "X": 0.1327241212129593,
        "G": 0.0,
        "B": 0.012399584986269474
      },
      "extension": {
        "length": 26274.205740234374,
        "rating": 59.24944281578064
      }
    },
    {
      "class": "Branch",
      "id": "branch_63618_63625_1",
      "ports": {
        "bus1": 63618,
        "bus2": 63625
      },
      "params": {
        "R": 0.07723479717969894,
        "X": 0.2019505649805069,
        "G": 0.0,
        "B": 0.0061240927316248426
      },
      "extension": {
        "length": 26543.398704345705,
        "rating": 64.19296264648438
      }
    },
    {
      "class": "Branch",
      "id": "branch_63619_63698_1",
      "ports": {
        "bus1": 63698,
        "bus2": 63619
      },
      "params": {
        "R": 0.07710245251655579,
        "X": 0.17442382872104645,
        "G": 0.0,
        "B": 0.008514692075550556
      },
      "extension": {
        "length": 27352.340490234375,
        "rating": 66.00083112716675
      }
    },
    {
      "class": "Branch",
      "id": "branch_63620_63621_1",
      "ports": {
        "bus1": 63621,
        "bus2": 63620
      },
      "params": {
        "R": 0.005204685963690281,
        "X": 0.15575072169303894,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63620_63622_1",
      "ports": {
        "bus1": 63620,
        "bus2": 63622
      },
      "params": {
        "R": 0.00024277882766909895,
        "X": 0.001004160032607615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63620_64578_1",
      "ports": {
        "bus1": 63620,
        "bus2": 64578
      },
      "params": {
        "R": 0.008420719765126705,
        "X": 0.05659909546375275,
        "G": 0.0,
        "B": 0.05082486569881439
      },
      "extension": {
        "length": 38388.061021728514,
        "rating": 324.0379333496094
      }
    },
    {
      "class": "Branch",
      "id": "branch_63620_65380_1",
      "ports": {
        "bus1": 65380,
        "bus2": 63620
      },
      "params": {
        "R": 0.0056939497590065,
        "X": 0.04368424788117409,
        "G": 0.0,
        "B": 0.08326604962348938
      },
      "extension": {
        "length": 40413.34847021484,
        "rating": 243.5781478881836
      }
    },
    {
      "class": "Branch",
      "id": "branch_63620_65478_1",
      "ports": {
        "bus1": 63620,
        "bus2": 65478
      },
      "params": {
        "R": 0.007880176417529583,
        "X": 0.0489337258040905,
        "G": 0.0,
        "B": 0.06534263491630554
      },
      "extension": {
        "length": 42299.77118554687,
        "rating": 319.0152406692505
      }
    },
    {
      "class": "Branch",
      "id": "branch_63621_64579_1",
      "ports": {
        "bus1": 63621,
        "bus2": 64579
      },
      "params": {
        "R": 0.09293200075626373,
        "X": 0.19137245416641233,
        "G": 0.0,
        "B": 0.00745248980820179
      },
      "extension": {
        "length": 26863.89969946289,
        "rating": 64.9748146533966
      }
    },
    {
      "class": "Branch",
      "id": "branch_63623_63625_1",
      "ports": {
        "bus1": 63625,
        "bus2": 63623
      },
      "params": {
        "R": 0.019959446042776108,
        "X": 0.0512249656021595,
        "G": 0.0,
        "B": 0.00723160058259964
      },
      "extension": {
        "length": 13044.949471801758,
        "rating": 68.90211701393127
      }
    },
    {
      "class": "Branch",
      "id": "branch_63623_63895_1",
      "ports": {
        "bus1": 63623,
        "bus2": 63895
      },
      "params": {
        "R": 0.022727346047759056,
        "X": 0.06001494452357292,
        "G": 0.0,
        "B": 0.01172135304659605
      },
      "extension": {
        "length": 19660.074110595702,
        "rating": 74.16788935661316
      }
    },
    {
      "class": "Branch",
      "id": "branch_63624_63625_1",
      "ports": {
        "bus1": 63625,
        "bus2": 63624
      },
      "params": {
        "R": 0.0051320865750312805,
        "X": 0.18241135776042938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63624_63626_1",
      "ports": {
        "bus1": 63624,
        "bus2": 63626
      },
      "params": {
        "R": 0.00028121002833358943,
        "X": 0.0010954163735732436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63624_64145_1",
      "ports": {
        "bus1": 64145,
        "bus2": 63624
      },
      "params": {
        "R": 0.0068507022224366665,
        "X": 0.04400667920708656,
        "G": 0.0,
        "B": 0.01979147270321846
      },
      "extension": {
        "length": 22012.31020715332,
        "rating": 221.94712162017822
      }
    },
    {
      "class": "Branch",
      "id": "branch_63625_63627_1",
      "ports": {
        "bus1": 63627,
        "bus2": 63625
      },
      "params": {
        "R": 0.037785619497299194,
        "X": 0.1038898229598999,
        "G": 0.0,
        "B": 0.002808072604238987
      },
      "extension": {
        "length": 11836.340685791016,
        "rating": 75.52158236503601
      }
    },
    {
      "class": "Branch",
      "id": "branch_63625_65731_1",
      "ports": {
        "bus1": 65731,
        "bus2": 63625
      },
      "params": {
        "R": 0.029565779492259026,
        "X": 0.07895911484956741,
        "G": 0.0,
        "B": 0.001998602645471692
      },
      "extension": {
        "length": 9549.660843566895,
        "rating": 49.28419291973114
      }
    },
    {
      "class": "Branch",
      "id": "branch_63627_64131_1",
      "ports": {
        "bus1": 63627,
        "bus2": 64131
      },
      "params": {
        "R": 0.044705189764499664,
        "X": 0.1098044440150261,
        "G": 0.0,
        "B": 0.009226871654391289
      },
      "extension": {
        "length": 21267.846485595703,
        "rating": 84.96730923652649
      }
    },
    {
      "class": "Branch",
      "id": "branch_63627_65731_1",
      "ports": {
        "bus1": 63627,
        "bus2": 65731
      },
      "params": {
        "R": 0.05874496325850487,
        "X": 0.16543354094028473,
        "G": 0.0,
        "B": 0.0026222695596516132
      },
      "extension": {
        "length": 16052.602306640625,
        "rating": 63.46477270126343
      }
    },
    {
      "class": "Branch",
      "id": "branch_63628_63896_1",
      "ports": {
        "bus1": 63896,
        "bus2": 63628
      },
      "params": {
        "R": 0.024083947762846943,
        "X": 0.060170773416757584,
        "G": 0.0,
        "B": 0.0069894976913928986
      },
      "extension": {
        "length": 14533.566887329102,
        "rating": 72.30000495910645
      }
    },
    {
      "class": "Branch",
      "id": "branch_63628_64150_1",
      "ports": {
        "bus1": 63628,
        "bus2": 64150
      },
      "params": {
        "R": 0.04855862632393837,
        "X": 0.16876094043254852,
        "G": 0.0,
        "B": 0.004251477308571339
      },
      "extension": {
        "length": 18593.91686206055,
        "rating": 69.01831030845642
      }
    },
    {
      "class": "Branch",
      "id": "branch_63629_63630_1",
      "ports": {
        "bus1": 63630,
        "bus2": 63629
      },
      "params": {
        "R": 0.00010707160254241899,
        "X": 0.007112028542906046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63629_63631_1",
      "ports": {
        "bus1": 63629,
        "bus2": 63631
      },
      "params": {
        "R": 0.0002313606528332457,
        "X": 0.0011551823699846864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63630_63633_1",
      "ports": {
        "bus1": 63633,
        "bus2": 63630
      },
      "params": {
        "R": 0.002596908248960972,
        "X": 0.016836943104863167,
        "G": 0.0,
        "B": 0.01244592946022749
      },
      "extension": {
        "length": 11131.55972808838,
        "rating": 243.9357042312622
      }
    },
    {
      "class": "Branch",
      "id": "branch_63630_63649_1",
      "ports": {
        "bus1": 63649,
        "bus2": 63630
      },
      "params": {
        "R": 0.006273504346609116,
        "X": 0.040808118879795074,
        "G": 0.0,
        "B": 0.050801943987607956
      },
      "extension": {
        "length": 29540.800676513674,
        "rating": 232.3509931564331
      }
    },
    {
      "class": "Branch",
      "id": "branch_63632_63634_1",
      "ports": {
        "bus1": 63634,
        "bus2": 63632
      },
      "params": {
        "R": 0.033617258071899414,
        "X": 0.08053570240736008,
        "G": 0.0,
        "B": 0.001092243823222816
      },
      "extension": {
        "length": 7211.029125915527,
        "rating": 66.56238436698914
      }
    },
    {
      "class": "Branch",
      "id": "branch_63633_63634_1",
      "ports": {
        "bus1": 63634,
        "bus2": 63633
      },
      "params": {
        "R": 0.0040331617929041386,
        "X": 0.12245752662420273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63633_63635_1",
      "ports": {
        "bus1": 63633,
        "bus2": 63635
      },
      "params": {
        "R": 0.0002894492063205689,
        "X": 0.0011290754191577435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63634_63636_1",
      "ports": {
        "bus1": 63634,
        "bus2": 63636
      },
      "params": {
        "R": 0.1452769637107849,
        "X": 0.4341114163398742,
        "G": 0.0,
        "B": 0.011257617734372616
      },
      "extension": {
        "length": 51385.54097241211,
        "rating": 53.85937690734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_63636_63637_1",
      "ports": {
        "bus1": 63636,
        "bus2": 63637
      },
      "params": {
        "R": 0.00025749605265446007,
        "X": 0.0010629006428644061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63636_63656_1",
      "ports": {
        "bus1": 63636,
        "bus2": 63656
      },
      "params": {
        "R": 0.03707937151193619,
        "X": 0.08862243592739105,
        "G": 0.0,
        "B": 0.004038771148771048
      },
      "extension": {
        "length": 14106.559137451173,
        "rating": 56.4175009727478
      }
    },
    {
      "class": "Branch",
      "id": "branch_63636_65259_1",
      "ports": {
        "bus1": 65259,
        "bus2": 63636
      },
      "params": {
        "R": 0.015345070511102676,
        "X": 0.036387667059898376,
        "G": 0.0,
        "B": 0.0036458980757743116
      },
      "extension": {
        "length": 8368.896218444825,
        "rating": 60.75794696807861
      }
    },
    {
      "class": "Branch",
      "id": "branch_63636_65267_1",
      "ports": {
        "bus1": 65267,
        "bus2": 63636
      },
      "params": {
        "R": 0.029920905828475952,
        "X": 0.04474339634180069,
        "G": 0.0,
        "B": 0.0015349548775702715
      },
      "extension": {
        "length": 6266.633677734375,
        "rating": 55.47597408294678
      }
    },
    {
      "class": "Branch",
      "id": "branch_63638_63641_1",
      "ports": {
        "bus1": 63638,
        "bus2": 63641
      },
      "params": {
        "R": 0.001784722087904811,
        "X": 0.059453368186950684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63638_63642_1",
      "ports": {
        "bus1": 63638,
        "bus2": 63642
      },
      "params": {
        "R": 0.0002547902113292366,
        "X": 0.0011291125556454062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63638_65263_1",
      "ports": {
        "bus1": 63638,
        "bus2": 65263
      },
      "params": {
        "R": 0.0024391065817326307,
        "X": 0.01502185221761465,
        "G": 0.0,
        "B": 0.0564742237329483
      },
      "extension": {
        "length": 20039.00302770996,
        "rating": 243.78085136413574
      }
    },
    {
      "class": "Branch",
      "id": "branch_63639_63641_1",
      "ports": {
        "bus1": 63639,
        "bus2": 63641
      },
      "params": {
        "R": 0.0009622226934880018,
        "X": 0.03205394744873047,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63639_63647_1",
      "ports": {
        "bus1": 63647,
        "bus2": 63639
      },
      "params": {
        "R": 0.0351656898856163,
        "X": 0.07796888053417206,
        "G": 0.0,
        "B": 0.006129011046141386
      },
      "extension": {
        "length": 15252.302923461915,
        "rating": 62.87115812301636
      }
    },
    {
      "class": "Branch",
      "id": "branch_63639_63710_1",
      "ports": {
        "bus1": 63710,
        "bus2": 63639
      },
      "params": {
        "R": 0.04131732136011124,
        "X": 0.08851069957017899,
        "G": 0.0,
        "B": 0.006108443718403578
      },
      "extension": {
        "length": 15494.297873291016,
        "rating": 51.769399642944336
      }
    },
    {
      "class": "Branch",
      "id": "branch_63640_63641_1",
      "ports": {
        "bus1": 63640,
        "bus2": 63641
      },
      "params": {
        "R": 0.013435913249850273,
        "X": 0.4475824236869812,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63643_63644_1",
      "ports": {
        "bus1": 63644,
        "bus2": 63643
      },
      "params": {
        "R": 0.0041489554569125175,
        "X": 0.1305243819952011,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63643_63645_1",
      "ports": {
        "bus1": 63643,
        "bus2": 63645
      },
      "params": {
        "R": 0.00026997036184184253,
        "X": 0.00119805580470711,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63644_64272_1",
      "ports": {
        "bus1": 63644,
        "bus2": 64272
      },
      "params": {
        "R": 0.02937214821577072,
        "X": 0.07097794860601425,
        "G": 0.0,
        "B": 0.003808822948485613
      },
      "extension": {
        "length": 11612.309685974122,
        "rating": 64.67162370681763
      }
    },
    {
      "class": "Branch",
      "id": "branch_63644_64273_1",
      "ports": {
        "bus1": 64273,
        "bus2": 63644
      },
      "params": {
        "R": 0.026913553476333615,
        "X": 0.08451033383607864,
        "G": 0.0,
        "B": 0.0019076382741332056
      },
      "extension": {
        "length": 8928.76153326416,
        "rating": 46.02190852165222
      }
    },
    {
      "class": "Branch",
      "id": "branch_63644_64278_1",
      "ports": {
        "bus1": 64278,
        "bus2": 63644
      },
      "params": {
        "R": 0.07405716925859451,
        "X": 0.19284772872924805,
        "G": 0.0,
        "B": 0.0055352747440338135
      },
      "extension": {
        "length": 22319.28663244629,
        "rating": 47.120654582977295
      }
    },
    {
      "class": "Branch",
      "id": "branch_63645_64277_1",
      "ports": {
        "bus1": 63645,
        "bus2": 64277
      },
      "params": {
        "R": 0.008198145776987076,
        "X": 0.04574349522590637,
        "G": 0.0,
        "B": 0.025475161150097847
      },
      "extension": {
        "length": 25557.5063704834,
        "rating": 238.54820728302002
      }
    },
    {
      "class": "Branch",
      "id": "branch_63646_63647_1",
      "ports": {
        "bus1": 63646,
        "bus2": 63647
      },
      "params": {
        "R": 0.000264344533206895,
        "X": 0.0011091326596215367,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63647_63650_1",
      "ports": {
        "bus1": 63647,
        "bus2": 63650
      },
      "params": {
        "R": 0.02806846797466278,
        "X": 0.09083176404237747,
        "G": 0.0,
        "B": 0.00578359654173255
      },
      "extension": {
        "length": 16366.293438354493,
        "rating": 56.135374307632446
      }
    },
    {
      "class": "Branch",
      "id": "branch_63647_63652_1",
      "ports": {
        "bus1": 63652,
        "bus2": 63647
      },
      "params": {
        "R": 0.07870703190565109,
        "X": 0.2185429483652115,
        "G": 0.0,
        "B": 0.006492612417787313
      },
      "extension": {
        "length": 22509.462466186524,
        "rating": 43.87195110321045
      }
    },
    {
      "class": "Branch",
      "id": "branch_63648_63650_1",
      "ports": {
        "bus1": 63650,
        "bus2": 63648
      },
      "params": {
        "R": 0.019959663972258568,
        "X": 0.042803335934877396,
        "G": 0.0,
        "B": 0.0028420814778655767
      },
      "extension": {
        "length": 8033.012022766114,
        "rating": 70.07890939712524
      }
    },
    {
      "class": "Branch",
      "id": "branch_63648_63990_1",
      "ports": {
        "bus1": 63648,
        "bus2": 63990
      },
      "params": {
        "R": 0.10789208114147186,
        "X": 0.2092718929052353,
        "G": 0.0,
        "B": 0.0075541166588664055
      },
      "extension": {
        "length": 28218.410230957033,
        "rating": 47.971609234809875
      }
    },
    {
      "class": "Branch",
      "id": "branch_63648_63991_1",
      "ports": {
        "bus1": 63991,
        "bus2": 63648
      },
      "params": {
        "R": 0.06716282665729523,
        "X": 0.17552365362644196,
        "G": 0.0,
        "B": 0.009799065068364143
      },
      "extension": {
        "length": 31611.214021728516,
        "rating": 61.40591502189636
      }
    },
    {
      "class": "Branch",
      "id": "branch_63649_63650_1",
      "ports": {
        "bus1": 63650,
        "bus2": 63649
      },
      "params": {
        "R": 0.0036449406761676073,
        "X": 0.10701405256986618,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63649_63651_1",
      "ports": {
        "bus1": 63649,
        "bus2": 63651
      },
      "params": {
        "R": 0.00022565250401385128,
        "X": 0.0011082730488851666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63652_63656_1",
      "ports": {
        "bus1": 63652,
        "bus2": 63656
      },
      "params": {
        "R": 0.09660848230123519,
        "X": 0.2391045093536377,
        "G": 0.0,
        "B": 0.007435462437570096
      },
      "extension": {
        "length": 28626.326727539064,
        "rating": 52.77107357978821
      }
    },
    {
      "class": "Branch",
      "id": "branch_63652_63710_1",
      "ports": {
        "bus1": 63652,
        "bus2": 63710
      },
      "params": {
        "R": 0.15687806904315948,
        "X": 0.36844462156295776,
        "G": 0.0,
        "B": 0.007275651674717665
      },
      "extension": {
        "length": 39509.897383300784,
        "rating": 46.86707854270935
      }
    },
    {
      "class": "Branch",
      "id": "branch_63652_64274_1",
      "ports": {
        "bus1": 63652,
        "bus2": 64274
      },
      "params": {
        "R": 0.16974724829196933,
        "X": 0.4155736565589904,
        "G": 0.0,
        "B": 0.008273690938949585
      },
      "extension": {
        "length": 43984.79568237305,
        "rating": 50.052666664123535
      }
    },
    {
      "class": "Branch",
      "id": "branch_63653_63654_1",
      "ports": {
        "bus1": 63653,
        "bus2": 63654
      },
      "params": {
        "R": 0.0002503932628314942,
        "X": 0.0011562933214008808,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63653_64293_1",
      "ports": {
        "bus1": 64293,
        "bus2": 63653
      },
      "params": {
        "R": 0.019566016271710396,
        "X": 0.043830659240484245,
        "G": 0.0,
        "B": 0.009362668730318546
      },
      "extension": {
        "length": 13794.599248901368,
        "rating": 62.305641174316406
      }
    },
    {
      "class": "Branch",
      "id": "branch_63653_64536_1",
      "ports": {
        "bus1": 63653,
        "bus2": 64536
      },
      "params": {
        "R": 0.07596606761217117,
        "X": 0.16193412244319916,
        "G": 0.0,
        "B": 0.005273978225886822
      },
      "extension": {
        "length": 20868.507930541993,
        "rating": 57.750123739242554
      }
    },
    {
      "class": "Branch",
      "id": "branch_63655_63656_1",
      "ports": {
        "bus1": 63655,
        "bus2": 63656
      },
      "params": {
        "R": 0.00023203704040497541,
        "X": 0.0011660936288535595,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63657_65525_1",
      "ports": {
        "bus1": 63657,
        "bus2": 65525
      },
      "params": {
        "R": 0.020716939121484756,
        "X": 0.049917440861463554,
        "G": 0.0,
        "B": 0.045686397701501846
      },
      "extension": {
        "length": 34340.71225341797,
        "rating": 56.28780722618103
      }
    },
    {
      "class": "Branch",
      "id": "branch_63657_65630_1",
      "ports": {
        "bus1": 63657,
        "bus2": 65630
      },
      "params": {
        "R": 0.04946882277727128,
        "X": 0.10839778184890746,
        "G": 0.0,
        "B": 0.0034693789202719922
      },
      "extension": {
        "length": 14143.656547485352,
        "rating": 59.05419588088989
      }
    },
    {
      "class": "Branch",
      "id": "branch_63658_63659_1",
      "ports": {
        "bus1": 63659,
        "bus2": 63658
      },
      "params": {
        "R": 0.005608113948255777,
        "X": 0.12527236342430115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63658_63660_1",
      "ports": {
        "bus1": 63658,
        "bus2": 63660
      },
      "params": {
        "R": 0.00026062928372994065,
        "X": 0.0011973305372521281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63659_63661_1",
      "ports": {
        "bus1": 63661,
        "bus2": 63659
      },
      "params": {
        "R": 0.03328642249107361,
        "X": 0.08809954673051833,
        "G": 0.0,
        "B": 0.005245771259069443
      },
      "extension": {
        "length": 15891.1915078125,
        "rating": 42.65068471431732
      }
    },
    {
      "class": "Branch",
      "id": "branch_63660_63662_1",
      "ports": {
        "bus1": 63662,
        "bus2": 63660
      },
      "params": {
        "R": 0.011601264588534832,
        "X": 0.062199771404266364,
        "G": 0.0,
        "B": 0.05198536068201065
      },
      "extension": {
        "length": 38599.180600341795,
        "rating": 226.05090141296387
      }
    },
    {
      "class": "Branch",
      "id": "branch_63661_63902_1",
      "ports": {
        "bus1": 63902,
        "bus2": 63661
      },
      "params": {
        "R": 0.12731114029884338,
        "X": 0.34361192584037786,
        "G": 0.0,
        "B": 0.030536033213138584
      },
      "extension": {
        "length": 67008.1841279297,
        "rating": 45.15567123889923
      }
    },
    {
      "class": "Branch",
      "id": "branch_63662_63897_1",
      "ports": {
        "bus1": 63897,
        "bus2": 63662
      },
      "params": {
        "R": 0.019269540905952454,
        "X": 0.11530746519565582,
        "G": 0.0,
        "B": 0.06569279730319977
      },
      "extension": {
        "length": 58417.823078613284,
        "rating": 214.0528678894043
      }
    },
    {
      "class": "Branch",
      "id": "branch_63662_65631_1",
      "ports": {
        "bus1": 63662,
        "bus2": 65631
      },
      "params": {
        "R": 0.006576113402843475,
        "X": 0.03567544370889664,
        "G": 0.0,
        "B": 0.04783841222524643
      },
      "extension": {
        "length": 30112.02190283203,
        "rating": 234.50603485107422
      }
    },
    {
      "class": "Branch",
      "id": "branch_63663_63664_1",
      "ports": {
        "bus1": 63664,
        "bus2": 63663
      },
      "params": {
        "R": 0.019714660942554474,
        "X": 0.05018532276153565,
        "G": 0.0,
        "B": 0.003229251829907298
      },
      "extension": {
        "length": 8203.387530212403,
        "rating": 40.20972549915314
      }
    },
    {
      "class": "Branch",
      "id": "branch_63663_65630_1",
      "ports": {
        "bus1": 63663,
        "bus2": 65630
      },
      "params": {
        "R": 0.026701580733060837,
        "X": 0.06384444236755371,
        "G": 0.0,
        "B": 0.005432639736682177
      },
      "extension": {
        "length": 13721.951497192384,
        "rating": 48.016005754470825
      }
    },
    {
      "class": "Branch",
      "id": "branch_63664_63665_1",
      "ports": {
        "bus1": 63664,
        "bus2": 63665
      },
      "params": {
        "R": 0.0002510658814571798,
        "X": 0.0011342368088662624,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63664_65902_1",
      "ports": {
        "bus1": 63664,
        "bus2": 65902
      },
      "params": {
        "R": 0.04519655182957649,
        "X": 0.13113339245319366,
        "G": 0.0,
        "B": 0.007984248921275139
      },
      "extension": {
        "length": 20420.802002197266,
        "rating": 49.434930086135864
      }
    },
    {
      "class": "Branch",
      "id": "branch_63666_63684_1",
      "ports": {
        "bus1": 63684,
        "bus2": 63666
      },
      "params": {
        "R": 0.05178644135594368,
        "X": 0.13073021173477173,
        "G": 0.0,
        "B": 0.006114417221397162
      },
      "extension": {
        "length": 21287.5976986084,
        "rating": 52.2186279296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_63666_65813_1",
      "ports": {
        "bus1": 63666,
        "bus2": 65813
      },
      "params": {
        "R": 0.05175917595624924,
        "X": 0.1512087732553482,
        "G": 0.0,
        "B": 0.007101517636328936
      },
      "extension": {
        "length": 23516.45816308594,
        "rating": 58.21425914764404
      }
    },
    {
      "class": "Branch",
      "id": "branch_63667_63668_1",
      "ports": {
        "bus1": 63667,
        "bus2": 63668
      },
      "params": {
        "R": 0.031225798651576042,
        "X": 0.07671628892421722,
        "G": 0.0,
        "B": 0.004128952510654926
      },
      "extension": {
        "length": 12312.957454101563,
        "rating": 57.18201398849487
      }
    },
    {
      "class": "Branch",
      "id": "branch_63667_63669_1",
      "ports": {
        "bus1": 63667,
        "bus2": 63669
      },
      "params": {
        "R": 0.013205050490796566,
        "X": 0.027429645881056782,
        "G": 0.0,
        "B": 0.004148743115365505
      },
      "extension": {
        "length": 7171.896584289551,
        "rating": 52.227598428726196
      }
    },
    {
      "class": "Branch",
      "id": "branch_63667_65813_1",
      "ports": {
        "bus1": 65813,
        "bus2": 63667
      },
      "params": {
        "R": 0.01615254022181034,
        "X": 0.04086912423372269,
        "G": 0.0,
        "B": 0.0008387786219827831
      },
      "extension": {
        "length": 4359.635183441163,
        "rating": 54.19004559516907
      }
    },
    {
      "class": "Branch",
      "id": "branch_63668_63675_1",
      "ports": {
        "bus1": 63675,
        "bus2": 63668
      },
      "params": {
        "R": 0.05534305050969123,
        "X": 0.11598989367485046,
        "G": 0.0,
        "B": 0.006740181706845761
      },
      "extension": {
        "length": 19706.67033618164,
        "rating": 52.404993772506714
      }
    },
    {
      "class": "Branch",
      "id": "branch_63669_64850_1",
      "ports": {
        "bus1": 64850,
        "bus2": 63669
      },
      "params": {
        "R": 0.07454892992973328,
        "X": 0.18662208318710324,
        "G": 0.0,
        "B": 0.005525186657905579
      },
      "extension": {
        "length": 24740.186165771484,
        "rating": 58.513665199279785
      }
    },
    {
      "class": "Branch",
      "id": "branch_63670_63672_1",
      "ports": {
        "bus1": 63672,
        "bus2": 63670
      },
      "params": {
        "R": 0.021637858822941784,
        "X": 0.04744854196906089,
        "G": 0.0,
        "B": 0.002369934692978859
      },
      "extension": {
        "length": 7072.307895629883,
        "rating": 58.20719003677368
      }
    },
    {
      "class": "Branch",
      "id": "branch_63670_65551_1",
      "ports": {
        "bus1": 65551,
        "bus2": 63670
      },
      "params": {
        "R": 0.025447012856602672,
        "X": 0.06149572506546974,
        "G": 0.0,
        "B": 0.006618843879550696
      },
      "extension": {
        "length": 14597.424896484375,
        "rating": 54.81622815132141
      }
    },
    {
      "class": "Branch",
      "id": "branch_63671_63672_1",
      "ports": {
        "bus1": 63672,
        "bus2": 63671
      },
      "params": {
        "R": 0.003424511756747961,
        "X": 0.08134696632623672,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63671_63673_1",
      "ports": {
        "bus1": 63671,
        "bus2": 63673
      },
      "params": {
        "R": 0.00025163503596559167,
        "X": 0.001198994112201035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63671_63676_1",
      "ports": {
        "bus1": 63676,
        "bus2": 63671
      },
      "params": {
        "R": 0.005349922925233841,
        "X": 0.025946704670786858,
        "G": 0.0,
        "B": 0.02893802709877491
      },
      "extension": {
        "length": 18659.404818237304,
        "rating": 297.88246154785156
      }
    },
    {
      "class": "Branch",
      "id": "branch_63671_65678_1",
      "ports": {
        "bus1": 63671,
        "bus2": 65678
      },
      "params": {
        "R": 0.003524874337017536,
        "X": 0.01633225567638874,
        "G": 0.0,
        "B": 0.015519714914262295
      },
      "extension": {
        "length": 12119.123448303222,
        "rating": 290.9909725189209
      }
    },
    {
      "class": "Branch",
      "id": "branch_63674_63675_1",
      "ports": {
        "bus1": 63675,
        "bus2": 63674
      },
      "params": {
        "R": 0.004060609266161919,
        "X": 0.104490727186203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63674_63676_1",
      "ports": {
        "bus1": 63674,
        "bus2": 63676
      },
      "params": {
        "R": 0.0002451070467941463,
        "X": 0.0011088381288573146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63676_63678_1",
      "ports": {
        "bus1": 63678,
        "bus2": 63676
      },
      "params": {
        "R": 0.003424871014431119,
        "X": 0.02375216595828533,
        "G": 0.0,
        "B": 0.011720215901732445
      },
      "extension": {
        "length": 11898.006247375488,
        "rating": 213.01531791687012
      }
    },
    {
      "class": "Branch",
      "id": "branch_63676_65959_1",
      "ports": {
        "bus1": 63676,
        "bus2": 65959
      },
      "params": {
        "R": 0.006118836812674999,
        "X": 0.03797604888677597,
        "G": 0.0,
        "B": 0.04737494885921478
      },
      "extension": {
        "length": 30083.62214794922,
        "rating": 305.7569742202759
      }
    },
    {
      "class": "Branch",
      "id": "branch_63677_63678_1",
      "ports": {
        "bus1": 63677,
        "bus2": 63678
      },
      "params": {
        "R": 0.0002353351010242477,
        "X": 0.0010898784967139363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63678_65552_1",
      "ports": {
        "bus1": 65552,
        "bus2": 63678
      },
      "params": {
        "R": 0.002904609078541398,
        "X": 0.017267722636461258,
        "G": 0.0,
        "B": 0.04679858684539795
      },
      "extension": {
        "length": 19817.497524902345,
        "rating": 309.08753871917725
      }
    },
    {
      "class": "Branch",
      "id": "branch_63678_65626_1",
      "ports": {
        "bus1": 63678,
        "bus2": 65626
      },
      "params": {
        "R": 0.01220040675252676,
        "X": 0.06959550082683563,
        "G": 0.0,
        "B": 0.05512698367238045
      },
      "extension": {
        "length": 44128.98920654297,
        "rating": 293.11327934265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_63678_65945_1",
      "ports": {
        "bus1": 63678,
        "bus2": 65945
      },
      "params": {
        "R": 0.011904268525540829,
        "X": 0.06568215042352676,
        "G": 0.0,
        "B": 0.03299185633659363
      },
      "extension": {
        "length": 32687.42721459961,
        "rating": 286.92142963409424
      }
    },
    {
      "class": "Branch",
      "id": "branch_63679_63680_1",
      "ports": {
        "bus1": 63679,
        "bus2": 63680
      },
      "params": {
        "R": 0.00023176378454081717,
        "X": 0.0010261739371344447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63680_63682_1",
      "ports": {
        "bus1": 63682,
        "bus2": 63680
      },
      "params": {
        "R": 0.01832805946469307,
        "X": 0.042568221688270576,
        "G": 0.0,
        "B": 0.0020985868759453297
      },
      "extension": {
        "length": 7161.3763659667975,
        "rating": 42.6247239112854
      }
    },
    {
      "class": "Branch",
      "id": "branch_63680_63686_1",
      "ports": {
        "bus1": 63680,
        "bus2": 63686
      },
      "params": {
        "R": 0.03699022904038429,
        "X": 0.10381731390953064,
        "G": 0.0,
        "B": 0.0057270703837275505
      },
      "extension": {
        "length": 18122.85142932129,
        "rating": 41.562461853027344
      }
    },
    {
      "class": "Branch",
      "id": "branch_63680_64874_1",
      "ports": {
        "bus1": 63680,
        "bus2": 64874
      },
      "params": {
        "R": 0.1263011246919632,
        "X": 0.29780420660972595,
        "G": 0.0,
        "B": 0.014256244525313379
      },
      "extension": {
        "length": 40592.82374780274,
        "rating": 52.3983359336853
      }
    },
    {
      "class": "Branch",
      "id": "branch_63681_63682_1",
      "ports": {
        "bus1": 63682,
        "bus2": 63681
      },
      "params": {
        "R": 0.004279099404811859,
        "X": 0.1355624496936798,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63681_63683_1",
      "ports": {
        "bus1": 63681,
        "bus2": 63683
      },
      "params": {
        "R": 0.0002605629269964993,
        "X": 0.0010571738239377737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63683_65392_1",
      "ports": {
        "bus1": 65392,
        "bus2": 63683
      },
      "params": {
        "R": 0.004204031080007553,
        "X": 0.02760319970548153,
        "G": 0.0,
        "B": 0.12301111221313477
      },
      "extension": {
        "length": 38796.14020605469,
        "rating": 255.49218654632568
      }
    },
    {
      "class": "Branch",
      "id": "branch_63683_65678_1",
      "ports": {
        "bus1": 65678,
        "bus2": 63683
      },
      "params": {
        "R": 0.005356865935027599,
        "X": 0.03669485077261925,
        "G": 0.0,
        "B": 0.013667795807123184
      },
      "extension": {
        "length": 15941.274776367189,
        "rating": 266.7347192764282
      }
    },
    {
      "class": "Branch",
      "id": "branch_63684_63685_1",
      "ports": {
        "bus1": 63684,
        "bus2": 63685
      },
      "params": {
        "R": 0.00027828942984342575,
        "X": 0.0011412223102524877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63684_64090_1",
      "ports": {
        "bus1": 64090,
        "bus2": 63684
      },
      "params": {
        "R": 0.06947695463895798,
        "X": 0.16458283364772797,
        "G": 0.0,
        "B": 0.004472075961530209
      },
      "extension": {
        "length": 19246.033801757814,
        "rating": 46.861255168914795
      }
    },
    {
      "class": "Branch",
      "id": "branch_63686_64773_1",
      "ports": {
        "bus1": 63686,
        "bus2": 64773
      },
      "params": {
        "R": 0.09112967550754547,
        "X": 0.20286551117897034,
        "G": 0.0,
        "B": 0.008564356714487076
      },
      "extension": {
        "length": 29069.77668310547,
        "rating": 45.78007161617279
      }
    },
    {
      "class": "Branch",
      "id": "branch_63687_63693_1",
      "ports": {
        "bus1": 63687,
        "bus2": 63693
      },
      "params": {
        "R": 0.05899859964847565,
        "X": 0.13092519342899323,
        "G": 0.0,
        "B": 0.0024346313439309597
      },
      "extension": {
        "length": 12688.862067443848,
        "rating": 46.76927328109741
      }
    },
    {
      "class": "Branch",
      "id": "branch_63687_65313_1",
      "ports": {
        "bus1": 65313,
        "bus2": 63687
      },
      "params": {
        "R": 0.053734313696622855,
        "X": 0.13062308728694916,
        "G": 0.0,
        "B": 0.004662411753088236
      },
      "extension": {
        "length": 17167.90967138672,
        "rating": 52.507662773132324
      }
    },
    {
      "class": "Branch",
      "id": "branch_63687_65803_1",
      "ports": {
        "bus1": 63687,
        "bus2": 65803
      },
      "params": {
        "R": 0.07373565435409546,
        "X": 0.14814288914203644,
        "G": 0.0,
        "B": 0.005607383791357279
      },
      "extension": {
        "length": 19578.47085900879,
        "rating": 49.933791160583496
      }
    },
    {
      "class": "Branch",
      "id": "branch_63688_63691_1",
      "ports": {
        "bus1": 63688,
        "bus2": 63691
      },
      "params": {
        "R": -0.0013863909989595413,
        "X": -0.024121060967445374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63688_63692_1",
      "ports": {
        "bus1": 63688,
        "bus2": 63692
      },
      "params": {
        "R": 0.0002198692091042176,
        "X": 0.0010822298936545849,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63688_63693_1",
      "ports": {
        "bus1": 63688,
        "bus2": 63693
      },
      "params": {
        "R": 0.00025654202909208834,
        "X": 0.001148318056948483,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63689_63691_1",
      "ports": {
        "bus1": 63689,
        "bus2": 63691
      },
      "params": {
        "R": 0.015420434065163136,
        "X": 0.26829180121421814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63690_63691_1",
      "ports": {
        "bus1": 63690,
        "bus2": 63691
      },
      "params": {
        "R": 0.015420434065163136,
        "X": 0.26829180121421814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63693_64081_1",
      "ports": {
        "bus1": 63693,
        "bus2": 64081
      },
      "params": {
        "R": 0.12120043486356735,
        "X": 0.3134075105190277,
        "G": 0.0,
        "B": 0.008622351102530956
      },
      "extension": {
        "length": 38502.455062500005,
        "rating": 44.62112486362457
      }
    },
    {
      "class": "Branch",
      "id": "branch_63693_65313_1",
      "ports": {
        "bus1": 65313,
        "bus2": 63693
      },
      "params": {
        "R": 0.06316663324832916,
        "X": 0.16709807515144348,
        "G": 0.0,
        "B": 0.003092434024438262
      },
      "extension": {
        "length": 15602.445318603515,
        "rating": 53.018736839294434
      }
    },
    {
      "class": "Branch",
      "id": "branch_63694_63696_1",
      "ports": {
        "bus1": 63696,
        "bus2": 63694
      },
      "params": {
        "R": 0.030673863366246223,
        "X": 0.08144921064376831,
        "G": 0.0,
        "B": 0.0012427412439137697
      },
      "extension": {
        "length": 7811.465848022462,
        "rating": 49.52839910984039
      }
    },
    {
      "class": "Branch",
      "id": "branch_63694_63943_1",
      "ports": {
        "bus1": 63694,
        "bus2": 63943
      },
      "params": {
        "R": 0.1613500714302063,
        "X": 0.306211918592453,
        "G": 0.0,
        "B": 0.009072119370102882
      },
      "extension": {
        "length": 37224.28191796875,
        "rating": 60.1417601108551
      }
    },
    {
      "class": "Branch",
      "id": "branch_63696_63942_1",
      "ports": {
        "bus1": 63942,
        "bus2": 63696
      },
      "params": {
        "R": 0.049593664705753326,
        "X": 0.11675077676773071,
        "G": 0.0,
        "B": 0.01573469303548336
      },
      "extension": {
        "length": 30429.16477734375,
        "rating": 65.07285833358765
      }
    },
    {
      "class": "Branch",
      "id": "branch_63697_63698_1",
      "ports": {
        "bus1": 63697,
        "bus2": 63698
      },
      "params": {
        "R": 0.0002027569425990805,
        "X": 0.0010643732966855168,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63698_63953_1",
      "ports": {
        "bus1": 63953,
        "bus2": 63698
      },
      "params": {
        "R": 0.09962828457355499,
        "X": 0.20365126430988312,
        "G": 0.0,
        "B": 0.005829783156514168
      },
      "extension": {
        "length": 25958.978283691406,
        "rating": 58.21678042411804
      }
    },
    {
      "class": "Branch",
      "id": "branch_63698_65499_1",
      "ports": {
        "bus1": 63698,
        "bus2": 65499
      },
      "params": {
        "R": 0.05417929217219353,
        "X": 0.1349247694015503,
        "G": 0.0,
        "B": 0.005205441266298294
      },
      "extension": {
        "length": 19865.45664404297,
        "rating": 57.61227607727051
      }
    },
    {
      "class": "Branch",
      "id": "branch_63699_63701_1",
      "ports": {
        "bus1": 63699,
        "bus2": 63701
      },
      "params": {
        "R": 0.005060017108917236,
        "X": 0.013763182796537876,
        "G": 0.0,
        "B": 0.0024771669413894415
      },
      "extension": {
        "length": 4029.2347925720214,
        "rating": 41.724103689193726
      }
    },
    {
      "class": "Branch",
      "id": "branch_63699_65994_1",
      "ports": {
        "bus1": 63699,
        "bus2": 65994
      },
      "params": {
        "R": 0.05602993071079255,
        "X": 0.1390463262796402,
        "G": 0.0,
        "B": 0.008504830300807953
      },
      "extension": {
        "length": 24627.415932861328,
        "rating": 54.49405312538147
      }
    },
    {
      "class": "Branch",
      "id": "branch_63700_63703_1",
      "ports": {
        "bus1": 63700,
        "bus2": 63703
      },
      "params": {
        "R": 0.003068637102842331,
        "X": 0.07743503898382187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63700_63704_1",
      "ports": {
        "bus1": 63700,
        "bus2": 63704
      },
      "params": {
        "R": 0.0002346740657230839,
        "X": 0.0011446410790085793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63700_63705_1",
      "ports": {
        "bus1": 63700,
        "bus2": 63705
      },
      "params": {
        "R": 0.00021279818611219525,
        "X": 0.001035118941217661,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63701_63703_1",
      "ports": {
        "bus1": 63701,
        "bus2": 63703
      },
      "params": {
        "R": 0.002107977867126465,
        "X": 0.05319347232580185,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63702_63703_1",
      "ports": {
        "bus1": 63702,
        "bus2": 63703
      },
      "params": {
        "R": 0.031482283025979996,
        "X": 0.7944349050521851,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63704_65587_1",
      "ports": {
        "bus1": 63704,
        "bus2": 65587
      },
      "params": {
        "R": 0.005965612828731537,
        "X": 0.037398189306259155,
        "G": 0.0,
        "B": 0.036544863134622574
      },
      "extension": {
        "length": 24189.78129675293,
        "rating": 225.5162239074707
      }
    },
    {
      "class": "Branch",
      "id": "branch_63706_63707_1",
      "ports": {
        "bus1": 63707,
        "bus2": 63706
      },
      "params": {
        "R": 0.004536360967904329,
        "X": 0.13922448456287384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63706_63708_1",
      "ports": {
        "bus1": 63706,
        "bus2": 63708
      },
      "params": {
        "R": 0.00027493611560203135,
        "X": 0.0011101909913122654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63706_64705_1",
      "ports": {
        "bus1": 63706,
        "bus2": 64705
      },
      "params": {
        "R": 0.004673855844885111,
        "X": 0.03092485480010509,
        "G": 0.0,
        "B": 0.03775107488036156
      },
      "extension": {
        "length": 24615.983281860354,
        "rating": 202.86848545074463
      }
    },
    {
      "class": "Branch",
      "id": "branch_63706_65587_1",
      "ports": {
        "bus1": 65587,
        "bus2": 63706
      },
      "params": {
        "R": 0.003702096873894334,
        "X": 0.02069900929927826,
        "G": 0.0,
        "B": 0.013822002336382866
      },
      "extension": {
        "length": 12933.735515991211,
        "rating": 224.93157386779785
      }
    },
    {
      "class": "Branch",
      "id": "branch_63707_63709_1",
      "ports": {
        "bus1": 63709,
        "bus2": 63707
      },
      "params": {
        "R": 0.05198980122804642,
        "X": 0.13290926814079285,
        "G": 0.0,
        "B": 0.0020717463921755552
      },
      "extension": {
        "length": 11249.957268676759,
        "rating": 48.88670742511749
      }
    },
    {
      "class": "Branch",
      "id": "branch_63707_64700_1",
      "ports": {
        "bus1": 63707,
        "bus2": 64700
      },
      "params": {
        "R": 0.06407973170280457,
        "X": 0.17092892527580258,
        "G": 0.0,
        "B": 0.010329808108508587
      },
      "extension": {
        "length": 30773.986055419922,
        "rating": 50.72134733200073
      }
    },
    {
      "class": "Branch",
      "id": "branch_63707_65994_1",
      "ports": {
        "bus1": 65994,
        "bus2": 63707
      },
      "params": {
        "R": 0.025369253009557724,
        "X": 0.05360855907201767,
        "G": 0.0,
        "B": 0.0019385968334972858
      },
      "extension": {
        "length": 7164.830410949708,
        "rating": 46.06521725654602
      }
    },
    {
      "class": "Branch",
      "id": "branch_63709_65994_1",
      "ports": {
        "bus1": 63709,
        "bus2": 65994
      },
      "params": {
        "R": 0.05238862335681915,
        "X": 0.14647354185581207,
        "G": 0.0,
        "B": 0.0037089237011969085
      },
      "extension": {
        "length": 16333.912438110352,
        "rating": 46.14856541156769
      }
    },
    {
      "class": "Branch",
      "id": "branch_63710_63711_1",
      "ports": {
        "bus1": 63710,
        "bus2": 63711
      },
      "params": {
        "R": 0.0002835041668731719,
        "X": 0.0011186841875314713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63712_63713_1",
      "ports": {
        "bus1": 63713,
        "bus2": 63712
      },
      "params": {
        "R": 0.00458706496283412,
        "X": 0.13417398929595947,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63712_63714_1",
      "ports": {
        "bus1": 63712,
        "bus2": 63714
      },
      "params": {
        "R": 0.00023401821090374142,
        "X": 0.0011952490312978625,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63712_64957_1",
      "ports": {
        "bus1": 63712,
        "bus2": 64957
      },
      "params": {
        "R": 0.0028548273257911205,
        "X": 0.01703641191124916,
        "G": 0.0,
        "B": 0.029139168560504913
      },
      "extension": {
        "length": 14127.66557006836,
        "rating": 288.5707139968872
      }
    },
    {
      "class": "Branch",
      "id": "branch_63713_64940_1",
      "ports": {
        "bus1": 63713,
        "bus2": 64940
      },
      "params": {
        "R": 0.004699565004557371,
        "X": 0.011476156301796435,
        "G": 0.0,
        "B": 0.0009558284655213356
      },
      "extension": {
        "length": 2381.3761957855227,
        "rating": 71.57469391822815
      }
    },
    {
      "class": "Branch",
      "id": "branch_63713_65026_1",
      "ports": {
        "bus1": 63713,
        "bus2": 65026
      },
      "params": {
        "R": 0.020518874749541283,
        "X": 0.0491165816783905,
        "G": 0.0,
        "B": 0.0019489162368699908
      },
      "extension": {
        "length": 7268.050412841797,
        "rating": 62.247419357299805
      }
    },
    {
      "class": "Branch",
      "id": "branch_63713_65030_1",
      "ports": {
        "bus1": 63713,
        "bus2": 65030
      },
      "params": {
        "R": 0.009036583825945854,
        "X": 0.03049778006970882,
        "G": 0.0,
        "B": 0.0018457643454894421
      },
      "extension": {
        "length": 5532.992911834717,
        "rating": 43.43423843383789
      }
    },
    {
      "class": "Branch",
      "id": "branch_63715_63718_1",
      "ports": {
        "bus1": 63715,
        "bus2": 63718
      },
      "params": {
        "R": 0.003949072677642107,
        "X": 0.1217806413769722,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63715_63719_1",
      "ports": {
        "bus1": 63715,
        "bus2": 63719
      },
      "params": {
        "R": 0.0002946610329672694,
        "X": 0.001047357334755361,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63716_63718_1",
      "ports": {
        "bus1": 63716,
        "bus2": 63718
      },
      "params": {
        "R": -0.0010156105272471905,
        "X": -0.03131919354200363,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63716_63720_1",
      "ports": {
        "bus1": 63720,
        "bus2": 63716
      },
      "params": {
        "R": 0.01188040431588888,
        "X": 0.03601396083831787,
        "G": 0.0,
        "B": 0.001275508082471788
      },
      "extension": {
        "length": 4748.999521728516,
        "rating": 65.10873436927795
      }
    },
    {
      "class": "Branch",
      "id": "branch_63716_63723_1",
      "ports": {
        "bus1": 63723,
        "bus2": 63716
      },
      "params": {
        "R": 0.017657365649938583,
        "X": 0.05005544051527977,
        "G": 0.0,
        "B": 0.0022814185358583927
      },
      "extension": {
        "length": 7468.305212768555,
        "rating": 70.61377763748169
      }
    },
    {
      "class": "Branch",
      "id": "branch_63716_64961_1",
      "ports": {
        "bus1": 64961,
        "bus2": 63716
      },
      "params": {
        "R": 0.010178453288972378,
        "X": 0.026271505281329155,
        "G": 0.0,
        "B": 0.001153346849605441
      },
      "extension": {
        "length": 4058.792546539307,
        "rating": 71.56153321266174
      }
    },
    {
      "class": "Branch",
      "id": "branch_63716_65030_1",
      "ports": {
        "bus1": 65030,
        "bus2": 63716
      },
      "params": {
        "R": 0.025589890778064728,
        "X": 0.06907087564468384,
        "G": 0.0,
        "B": 0.0020437599159777164
      },
      "extension": {
        "length": 8896.451900756836,
        "rating": 62.49682903289795
      }
    },
    {
      "class": "Branch",
      "id": "branch_63717_63718_1",
      "ports": {
        "bus1": 63717,
        "bus2": 63718
      },
      "params": {
        "R": 0.018798667937517166,
        "X": 0.5797091126441956,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63719_64957_1",
      "ports": {
        "bus1": 63719,
        "bus2": 64957
      },
      "params": {
        "R": 0.002091042697429657,
        "X": 0.015504603274166584,
        "G": 0.0,
        "B": 0.01663583144545555
      },
      "extension": {
        "length": 11975.355828369142,
        "rating": 255.9889316558838
      }
    },
    {
      "class": "Branch",
      "id": "branch_63719_65320_1",
      "ports": {
        "bus1": 65320,
        "bus2": 63719
      },
      "params": {
        "R": 0.0032216154504567385,
        "X": 0.021494295448064804,
        "G": 0.0,
        "B": 0.017774667590856552
      },
      "extension": {
        "length": 14390.206754150391,
        "rating": 255.11951446533203
      }
    },
    {
      "class": "Branch",
      "id": "branch_63720_64959_1",
      "ports": {
        "bus1": 64959,
        "bus2": 63720
      },
      "params": {
        "R": 0.011353197507560255,
        "X": 0.027634667232632637,
        "G": 0.0,
        "B": 0.002945342333987355
      },
      "extension": {
        "length": 6360.606185943604,
        "rating": 41.621965169906616
      }
    },
    {
      "class": "Branch",
      "id": "branch_63721_63750_1",
      "ports": {
        "bus1": 63721,
        "bus2": 63750
      },
      "params": {
        "R": 0.060621939599514015,
        "X": 0.16297805309295654,
        "G": 0.0,
        "B": 0.010043947957456112
      },
      "extension": {
        "length": 27037.51207910156,
        "rating": 60.17424464225769
      }
    },
    {
      "class": "Branch",
      "id": "branch_63721_63920_1",
      "ports": {
        "bus1": 63920,
        "bus2": 63721
      },
      "params": {
        "R": 0.0605461411178112,
        "X": 0.14163340628147125,
        "G": 0.0,
        "B": 0.002640743274241686
      },
      "extension": {
        "length": 13515.486936767578,
        "rating": 63.52081894874573
      }
    },
    {
      "class": "Branch",
      "id": "branch_63722_63723_1",
      "ports": {
        "bus1": 63723,
        "bus2": 63722
      },
      "params": {
        "R": 0.03095324896275997,
        "X": 0.07340942323207855,
        "G": 0.0,
        "B": 0.002717758994549513
      },
      "extension": {
        "length": 9690.621332519531,
        "rating": 65.15740156173706
      }
    },
    {
      "class": "Branch",
      "id": "branch_63722_65317_1",
      "ports": {
        "bus1": 63722,
        "bus2": 65317
      },
      "params": {
        "R": 0.005874149966984987,
        "X": 0.01811779849231243,
        "G": 0.0,
        "B": 0.0013993604807183146
      },
      "extension": {
        "length": 3484.090032714844,
        "rating": 75.07219910621643
      }
    },
    {
      "class": "Branch",
      "id": "branch_63723_63724_1",
      "ports": {
        "bus1": 63723,
        "bus2": 63724
      },
      "params": {
        "R": 0.0002220065944129601,
        "X": 0.0010597892105579376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63723_65317_1",
      "ports": {
        "bus1": 65317,
        "bus2": 63723
      },
      "params": {
        "R": 0.03077356144785881,
        "X": 0.0767662450671196,
        "G": 0.0,
        "B": 0.0029664181638509035
      },
      "extension": {
        "length": 9167.937073791505,
        "rating": 70.25797963142395
      }
    },
    {
      "class": "Branch",
      "id": "branch_63725_63726_1",
      "ports": {
        "bus1": 63726,
        "bus2": 63725
      },
      "params": {
        "R": 0.004056328907608986,
        "X": 0.1389773190021515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63725_63727_1",
      "ports": {
        "bus1": 63725,
        "bus2": 63727
      },
      "params": {
        "R": 0.00026330878608860075,
        "X": 0.0010177126387134194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63725_63742_1",
      "ports": {
        "bus1": 63725,
        "bus2": 63742
      },
      "params": {
        "R": 0.0038864242378622293,
        "X": 0.024045128375291824,
        "G": 0.0,
        "B": 0.03804851323366165
      },
      "extension": {
        "length": 21729.06163586426,
        "rating": 288.41915130615234
      }
    },
    {
      "class": "Branch",
      "id": "branch_63725_65542_1",
      "ports": {
        "bus1": 65542,
        "bus2": 63725
      },
      "params": {
        "R": 0.001640418777242303,
        "X": 0.009691131301224232,
        "G": 0.0,
        "B": 0.007383160293102264
      },
      "extension": {
        "length": 5766.639371246338,
        "rating": 297.1609592437744
      }
    },
    {
      "class": "Branch",
      "id": "branch_63726_65538_1",
      "ports": {
        "bus1": 63726,
        "bus2": 65538
      },
      "params": {
        "R": 0.012871443293988705,
        "X": 0.029357872903347015,
        "G": 0.0,
        "B": 0.00249159405939281
      },
      "extension": {
        "length": 6423.046432800294,
        "rating": 56.803518533706665
      }
    },
    {
      "class": "Branch",
      "id": "branch_63728_63729_1",
      "ports": {
        "bus1": 63728,
        "bus2": 63729
      },
      "params": {
        "R": 0.00022693014761898664,
        "X": 0.0011733336141332984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63728_63765_1",
      "ports": {
        "bus1": 63728,
        "bus2": 63765
      },
      "params": {
        "R": 0.08674604445695877,
        "X": 0.2032597064971924,
        "G": 0.0,
        "B": 0.004494395572692156
      },
      "extension": {
        "length": 22048.7829576416,
        "rating": 59.62117910385132
      }
    },
    {
      "class": "Branch",
      "id": "branch_63728_63770_1",
      "ports": {
        "bus1": 63770,
        "bus2": 63728
      },
      "params": {
        "R": 0.0228874459862709,
        "X": 0.052949998527765274,
        "G": 0.0,
        "B": 0.002382607664912939
      },
      "extension": {
        "length": 8176.148076599121,
        "rating": 67.47149229049683
      }
    },
    {
      "class": "Branch",
      "id": "branch_63728_63772_1",
      "ports": {
        "bus1": 63772,
        "bus2": 63728
      },
      "params": {
        "R": 0.025729108601808548,
        "X": 0.06334733217954636,
        "G": 0.0,
        "B": 0.005503734108060598
      },
      "extension": {
        "length": 12361.203578979492,
        "rating": 50.650280714035034
      }
    },
    {
      "class": "Branch",
      "id": "branch_63730_63731_1",
      "ports": {
        "bus1": 63730,
        "bus2": 63731
      },
      "params": {
        "R": 0.00028490772820077837,
        "X": 0.001113569363951683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63730_63765_1",
      "ports": {
        "bus1": 63765,
        "bus2": 63730
      },
      "params": {
        "R": 0.05023414269089699,
        "X": 0.12816603481769562,
        "G": 0.0,
        "B": 0.006736542098224164
      },
      "extension": {
        "length": 19775.912388793946,
        "rating": 56.044477224349976
      }
    },
    {
      "class": "Branch",
      "id": "branch_63730_63774_1",
      "ports": {
        "bus1": 63730,
        "bus2": 63774
      },
      "params": {
        "R": 0.10895361006259918,
        "X": 0.33790263533592224,
        "G": 0.0,
        "B": 0.008331375196576118
      },
      "extension": {
        "length": 37545.87568359375,
        "rating": 51.9334614276886
      }
    },
    {
      "class": "Branch",
      "id": "branch_63732_63736_1",
      "ports": {
        "bus1": 63732,
        "bus2": 63736
      },
      "params": {
        "R": 0.25169023871421814,
        "X": 0.4706804156303406,
        "G": 0.0,
        "B": 0.011135458946228027
      },
      "extension": {
        "length": 55607.23575,
        "rating": 54.85202074050903
      }
    },
    {
      "class": "Branch",
      "id": "branch_63732_63747_1",
      "ports": {
        "bus1": 63732,
        "bus2": 63747
      },
      "params": {
        "R": 0.0493861623108387,
        "X": 0.1642577350139618,
        "G": 0.0,
        "B": 0.005510871764272451
      },
      "extension": {
        "length": 22070.877795043947,
        "rating": 47.76827394962311
      }
    },
    {
      "class": "Branch",
      "id": "branch_63732_63752_1",
      "ports": {
        "bus1": 63732,
        "bus2": 63752
      },
      "params": {
        "R": 0.10020458698272705,
        "X": 0.24326352775096893,
        "G": 0.0,
        "B": 0.01180248986929655
      },
      "extension": {
        "length": 32983.12293310547,
        "rating": 49.886152148246765
      }
    },
    {
      "class": "Branch",
      "id": "branch_63732_63775_1",
      "ports": {
        "bus1": 63732,
        "bus2": 63775
      },
      "params": {
        "R": 0.0682651549577713,
        "X": 0.16735009849071503,
        "G": 0.0,
        "B": 0.0116356760263443
      },
      "extension": {
        "length": 32951.00591674805,
        "rating": 70.91434001922607
      }
    },
    {
      "class": "Branch",
      "id": "branch_63732_65237_1",
      "ports": {
        "bus1": 63732,
        "bus2": 65237
      },
      "params": {
        "R": 0.22976984083652496,
        "X": 0.4633333086967469,
        "G": 0.0,
        "B": 0.012647483497858046
      },
      "extension": {
        "length": 52748.81822460938,
        "rating": 53.98755669593811
      }
    },
    {
      "class": "Branch",
      "id": "branch_63733_63734_1",
      "ports": {
        "bus1": 63734,
        "bus2": 63733
      },
      "params": {
        "R": 0.0026858923956751823,
        "X": 0.08697523921728134,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63733_63735_1",
      "ports": {
        "bus1": 63733,
        "bus2": 63735
      },
      "params": {
        "R": 0.00029589649057015777,
        "X": 0.0010980103397741914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63733_64062_1",
      "ports": {
        "bus1": 63733,
        "bus2": 64062
      },
      "params": {
        "R": 0.0248036440461874,
        "X": 0.15030694007873535,
        "G": 0.0,
        "B": 0.13335444033145905
      },
      "extension": {
        "length": 96184.59802294923,
        "rating": 231.63855075836182
      }
    },
    {
      "class": "Branch",
      "id": "branch_63733_65230_1",
      "ports": {
        "bus1": 65230,
        "bus2": 63733
      },
      "params": {
        "R": 0.009080826304852962,
        "X": 0.05346054956316948,
        "G": 0.0,
        "B": 0.07439953088760376
      },
      "extension": {
        "length": 39935.84459326172,
        "rating": 245.2733278274536
      }
    },
    {
      "class": "Branch",
      "id": "branch_63733_65251_1",
      "ports": {
        "bus1": 63733,
        "bus2": 65251
      },
      "params": {
        "R": 0.004550579469650984,
        "X": 0.029337022453546524,
        "G": 0.0,
        "B": 0.07271217554807663
      },
      "extension": {
        "length": 33253.63888623047,
        "rating": 297.7306604385376
      }
    },
    {
      "class": "Branch",
      "id": "branch_63733_65320_1",
      "ports": {
        "bus1": 63733,
        "bus2": 65320
      },
      "params": {
        "R": 0.004792297724634409,
        "X": 0.03054034896194935,
        "G": 0.0,
        "B": 0.025585195049643517
      },
      "extension": {
        "length": 20272.390875,
        "rating": 296.6621398925781
      }
    },
    {
      "class": "Branch",
      "id": "branch_63734_63736_1",
      "ports": {
        "bus1": 63734,
        "bus2": 63736
      },
      "params": {
        "R": 0.02372031845152378,
        "X": 0.06032167002558708,
        "G": 0.0,
        "B": 0.005188898649066687
      },
      "extension": {
        "length": 12370.730788146973,
        "rating": 62.489813566207886
      }
    },
    {
      "class": "Branch",
      "id": "branch_63734_65317_1",
      "ports": {
        "bus1": 63734,
        "bus2": 65317
      },
      "params": {
        "R": 0.018130028620362282,
        "X": 0.04520674794912338,
        "G": 0.0,
        "B": 0.00947641208767891
      },
      "extension": {
        "length": 15988.524822509766,
        "rating": 70.8970844745636
      }
    },
    {
      "class": "Branch",
      "id": "branch_63736_63737_1",
      "ports": {
        "bus1": 63736,
        "bus2": 63737
      },
      "params": {
        "R": 0.00024886344908736646,
        "X": 0.0010817956645041704,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63738_63741_1",
      "ports": {
        "bus1": 63738,
        "bus2": 63741
      },
      "params": {
        "R": 0.0072411238215863705,
        "X": 0.20551615953445435,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63738_63742_1",
      "ports": {
        "bus1": 63738,
        "bus2": 63742
      },
      "params": {
        "R": 0.00024952006060630083,
        "X": 0.001001291093416512,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63738_63743_1",
      "ports": {
        "bus1": 63738,
        "bus2": 63743
      },
      "params": {
        "R": 0.0002965449239127338,
        "X": 0.0010212492197751999,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63739_63741_1",
      "ports": {
        "bus1": 63739,
        "bus2": 63741
      },
      "params": {
        "R": -0.003426522482186556,
        "X": -0.09725088626146317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63739_63749_1",
      "ports": {
        "bus1": 63739,
        "bus2": 63749
      },
      "params": {
        "R": 0.007207117974758148,
        "X": 0.01873111166059971,
        "G": 0.0,
        "B": 0.0006396787939593196
      },
      "extension": {
        "length": 2340.249194503784,
        "rating": 53.27916145324707
      }
    },
    {
      "class": "Branch",
      "id": "branch_63740_63741_1",
      "ports": {
        "bus1": 63740,
        "bus2": 63741
      },
      "params": {
        "R": 0.022631047293543816,
        "X": 0.6423099040985107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63742_63744_1",
      "ports": {
        "bus1": 63742,
        "bus2": 63744
      },
      "params": {
        "R": 0.0029762510675936937,
        "X": 0.014601237140595913,
        "G": 0.0,
        "B": 0.010219159536063671
      },
      "extension": {
        "length": 8587.709699523926,
        "rating": 240.94035625457764
      }
    },
    {
      "class": "Branch",
      "id": "branch_63742_64215_1",
      "ports": {
        "bus1": 63742,
        "bus2": 64215
      },
      "params": {
        "R": 0.009446930140256882,
        "X": 0.060515522956848145,
        "G": 0.0,
        "B": 0.055043838918209076
      },
      "extension": {
        "length": 39068.15104467773,
        "rating": 276.30817890167236
      }
    },
    {
      "class": "Branch",
      "id": "branch_63742_65542_1",
      "ports": {
        "bus1": 63742,
        "bus2": 65542
      },
      "params": {
        "R": 0.005607886239886284,
        "X": 0.032134413719177246,
        "G": 0.0,
        "B": 0.023501157760620117
      },
      "extension": {
        "length": 20147.799689208987,
        "rating": 272.44107723236084
      }
    },
    {
      "class": "Branch",
      "id": "branch_63744_63745_1",
      "ports": {
        "bus1": 63745,
        "bus2": 63744
      },
      "params": {
        "R": 0.0030296456534415483,
        "X": 0.11794128268957138,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63744_63746_1",
      "ports": {
        "bus1": 63744,
        "bus2": 63746
      },
      "params": {
        "R": 0.0002034614881267771,
        "X": 0.0011646280763670802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63744_63757_1",
      "ports": {
        "bus1": 63744,
        "bus2": 63757
      },
      "params": {
        "R": 0.025358371436595917,
        "X": 0.1365077644586563,
        "G": 0.0,
        "B": 0.03941559046506882
      },
      "extension": {
        "length": 55767.025810546875,
        "rating": 226.49202346801758
      }
    },
    {
      "class": "Branch",
      "id": "branch_63744_63938_1",
      "ports": {
        "bus1": 63744,
        "bus2": 63938
      },
      "params": {
        "R": 0.021080072969198227,
        "X": 0.11074633151292801,
        "G": 0.0,
        "B": 0.08688469231128693
      },
      "extension": {
        "length": 74692.28235498047,
        "rating": 257.5247287750244
      }
    },
    {
      "class": "Branch",
      "id": "branch_63744_64244_1",
      "ports": {
        "bus1": 63744,
        "bus2": 64244
      },
      "params": {
        "R": 0.008897215127944946,
        "X": 0.06092744693160057,
        "G": 0.0,
        "B": 0.22043168544769287
      },
      "extension": {
        "length": 82810.04471630859,
        "rating": 221.38371467590332
      }
    },
    {
      "class": "Branch",
      "id": "branch_63744_65027_1",
      "ports": {
        "bus1": 63744,
        "bus2": 65027
      },
      "params": {
        "R": 0.009522093459963799,
        "X": 0.053836796432733536,
        "G": 0.0,
        "B": 0.07184937596321106
      },
      "extension": {
        "length": 43251.23664404297,
        "rating": 217.4567699432373
      }
    },
    {
      "class": "Branch",
      "id": "branch_63745_63747_1",
      "ports": {
        "bus1": 63745,
        "bus2": 63747
      },
      "params": {
        "R": 0.013626052998006344,
        "X": 0.0348203107714653,
        "G": 0.0,
        "B": 0.002229964127764106
      },
      "extension": {
        "length": 6432.222558746338,
        "rating": 67.45960116386414
      }
    },
    {
      "class": "Branch",
      "id": "branch_63745_63749_1",
      "ports": {
        "bus1": 63749,
        "bus2": 63745
      },
      "params": {
        "R": 0.012286486104130745,
        "X": 0.035066694021224976,
        "G": 0.0,
        "B": 0.0018928060308098793
      },
      "extension": {
        "length": 5405.0501282958985,
        "rating": 57.75217413902283
      }
    },
    {
      "class": "Branch",
      "id": "branch_63747_63748_1",
      "ports": {
        "bus1": 63747,
        "bus2": 63748
      },
      "params": {
        "R": 0.0002985749742947519,
        "X": 0.0011560521088540554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63750_63751_1",
      "ports": {
        "bus1": 63750,
        "bus2": 63751
      },
      "params": {
        "R": 0.00028825667686760426,
        "X": 0.001104021561332047,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63750_63752_1",
      "ports": {
        "bus1": 63752,
        "bus2": 63750
      },
      "params": {
        "R": 0.08311865478754044,
        "X": 0.18820905685424802,
        "G": 0.0,
        "B": 0.0045448788441717625
      },
      "extension": {
        "length": 20338.896396972657,
        "rating": 54.06736135482788
      }
    },
    {
      "class": "Branch",
      "id": "branch_63753_63758_1",
      "ports": {
        "bus1": 63753,
        "bus2": 63758
      },
      "params": {
        "R": 0.026004018262028694,
        "X": 0.06370802968740463,
        "G": 0.0,
        "B": 0.0018007965991273522
      },
      "extension": {
        "length": 7232.5714389038085,
        "rating": 61.09888553619385
      }
    },
    {
      "class": "Branch",
      "id": "branch_63753_63762_1",
      "ports": {
        "bus1": 63753,
        "bus2": 63762
      },
      "params": {
        "R": 0.01517237164080143,
        "X": 0.033459749072790146,
        "G": 0.0,
        "B": 0.0018087925855070355
      },
      "extension": {
        "length": 5668.707872131348,
        "rating": 74.4648814201355
      }
    },
    {
      "class": "Branch",
      "id": "branch_63753_64248_1",
      "ports": {
        "bus1": 64248,
        "bus2": 63753
      },
      "params": {
        "R": 0.023055410012602803,
        "X": 0.052476588636636734,
        "G": 0.0,
        "B": 0.012561995536088942
      },
      "extension": {
        "length": 18209.020681274415,
        "rating": 69.64934468269348
      }
    },
    {
      "class": "Branch",
      "id": "branch_63754_63755_1",
      "ports": {
        "bus1": 63755,
        "bus2": 63754
      },
      "params": {
        "R": 0.003726053284481168,
        "X": 0.13724865019321442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63754_63756_1",
      "ports": {
        "bus1": 63754,
        "bus2": 63756
      },
      "params": {
        "R": 0.00022548549168277532,
        "X": 0.0011373352026566863,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63755_63772_1",
      "ports": {
        "bus1": 63772,
        "bus2": 63755
      },
      "params": {
        "R": 0.06157689541578293,
        "X": 0.1292441189289093,
        "G": 0.0,
        "B": 0.007874758914113045
      },
      "extension": {
        "length": 21861.0443704834,
        "rating": 40.72621464729309
      }
    },
    {
      "class": "Branch",
      "id": "branch_63756_63757_1",
      "ports": {
        "bus1": 63756,
        "bus2": 63757
      },
      "params": {
        "R": 0.004361817613244057,
        "X": 0.028048986569046974,
        "G": 0.0,
        "B": 0.029477128759026527
      },
      "extension": {
        "length": 19584.553231933594,
        "rating": 276.3803720474243
      }
    },
    {
      "class": "Branch",
      "id": "branch_63756_64950_1",
      "ports": {
        "bus1": 64950,
        "bus2": 63756
      },
      "params": {
        "R": 0.005264665931463242,
        "X": 0.027345674112439156,
        "G": 0.0,
        "B": 0.02623244933784008
      },
      "extension": {
        "length": 19774.36378564453,
        "rating": 292.3971176147461
      }
    },
    {
      "class": "Branch",
      "id": "branch_63757_63758_1",
      "ports": {
        "bus1": 63758,
        "bus2": 63757
      },
      "params": {
        "R": 0.004514490254223347,
        "X": 0.14338603615760803,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63757_63759_1",
      "ports": {
        "bus1": 63757,
        "bus2": 63759
      },
      "params": {
        "R": 0.00024622573982924223,
        "X": 0.0010266936151310802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63757_63763_1",
      "ports": {
        "bus1": 63763,
        "bus2": 63757
      },
      "params": {
        "R": 0.004015626385807991,
        "X": 0.02022772841155529,
        "G": 0.0,
        "B": 0.017895009368658066
      },
      "extension": {
        "length": 13679.658822875977,
        "rating": 298.7187385559082
      }
    },
    {
      "class": "Branch",
      "id": "branch_63757_64249_1",
      "ports": {
        "bus1": 63757,
        "bus2": 64249
      },
      "params": {
        "R": 0.010208702646195889,
        "X": 0.059406768530607224,
        "G": 0.0,
        "B": 0.02530427649617195
      },
      "extension": {
        "length": 29322.03477392578,
        "rating": 316.7243003845215
      }
    },
    {
      "class": "Branch",
      "id": "branch_63760_63761_1",
      "ports": {
        "bus1": 63761,
        "bus2": 63760
      },
      "params": {
        "R": 0.0001992219767998904,
        "X": 0.01582024060189724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63760_63764_1",
      "ports": {
        "bus1": 63760,
        "bus2": 63764
      },
      "params": {
        "R": 0.00029983738204464316,
        "X": 0.0011782607762143016,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63761_63762_1",
      "ports": {
        "bus1": 63762,
        "bus2": 63761
      },
      "params": {
        "R": 0.0025975292082875967,
        "X": 0.09707164019346237,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63761_63763_1",
      "ports": {
        "bus1": 63761,
        "bus2": 63763
      },
      "params": {
        "R": 0.0002384716790402308,
        "X": 0.0011744510848075151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63762_64608_1",
      "ports": {
        "bus1": 63762,
        "bus2": 64608
      },
      "params": {
        "R": 0.09162259101867676,
        "X": 0.20656968653202057,
        "G": 0.0,
        "B": 0.008668213151395321
      },
      "extension": {
        "length": 28710.135472412112,
        "rating": 42.998313903808594
      }
    },
    {
      "class": "Branch",
      "id": "branch_63763_64244_1",
      "ports": {
        "bus1": 64244,
        "bus2": 63763
      },
      "params": {
        "R": 0.004314142744988203,
        "X": 0.026462655514478683,
        "G": 0.0,
        "B": 0.025494111701846123
      },
      "extension": {
        "length": 19180.78066845703,
        "rating": 233.66143703460693
      }
    },
    {
      "class": "Branch",
      "id": "branch_63764_65665_1",
      "ports": {
        "bus1": 63764,
        "bus2": 65665
      },
      "params": {
        "R": 0.0003795228258240968,
        "X": 0.0059789614751935005,
        "G": 0.0,
        "B": 0.6507857441902161
      },
      "extension": {
        "length": 42994.01811181641,
        "rating": 2783.8159561157227
      }
    },
    {
      "class": "Branch",
      "id": "branch_63764_65975_1",
      "ports": {
        "bus1": 63764,
        "bus2": 65975
      },
      "params": {
        "R": 0.00032733287662267685,
        "X": 0.005527276545763016,
        "G": 0.0,
        "B": 0.8159918785095215
      },
      "extension": {
        "length": 43580.36929833984,
        "rating": 2598.809051513672
      }
    },
    {
      "class": "Branch",
      "id": "branch_63766_63769_1",
      "ports": {
        "bus1": 63766,
        "bus2": 63769
      },
      "params": {
        "R": 0.010903122834861279,
        "X": 0.0301341600716114,
        "G": 0.0,
        "B": 0.0022480960469692945
      },
      "extension": {
        "length": 5315.665874908447,
        "rating": 47.72973358631134
      }
    },
    {
      "class": "Branch",
      "id": "branch_63766_64899_1",
      "ports": {
        "bus1": 63766,
        "bus2": 64899
      },
      "params": {
        "R": 0.010918064042925835,
        "X": 0.027946794405579563,
        "G": 0.0,
        "B": 0.0014045244315639138
      },
      "extension": {
        "length": 4607.910877807617,
        "rating": 52.02164053916931
      }
    },
    {
      "class": "Branch",
      "id": "branch_63767_63768_1",
      "ports": {
        "bus1": 63767,
        "bus2": 63768
      },
      "params": {
        "R": 0.0002885840949602425,
        "X": 0.0010863952338695526,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63767_63769_1",
      "ports": {
        "bus1": 63769,
        "bus2": 63767
      },
      "params": {
        "R": 0.007950782775878906,
        "X": 0.02692390605807304,
        "G": 0.0,
        "B": 0.0008337537292391062
      },
      "extension": {
        "length": 3449.417207244873,
        "rating": 58.71845483779907
      }
    },
    {
      "class": "Branch",
      "id": "branch_63767_63924_1",
      "ports": {
        "bus1": 63767,
        "bus2": 63924
      },
      "params": {
        "R": 0.011610220186412333,
        "X": 0.02554433606564999,
        "G": 0.0,
        "B": 0.024663062766194344
      },
      "extension": {
        "length": 19242.780046875,
        "rating": 65.675288438797
      }
    },
    {
      "class": "Branch",
      "id": "branch_63770_63771_1",
      "ports": {
        "bus1": 63771,
        "bus2": 63770
      },
      "params": {
        "R": 0.02135672233998776,
        "X": 0.05189663171768188,
        "G": 0.0,
        "B": 0.002107352251186967
      },
      "extension": {
        "length": 7218.3984202880865,
        "rating": 70.58850526809692
      }
    },
    {
      "class": "Branch",
      "id": "branch_63771_65538_1",
      "ports": {
        "bus1": 65538,
        "bus2": 63771
      },
      "params": {
        "R": 0.019166868180036545,
        "X": 0.04328645020723343,
        "G": 0.0,
        "B": 0.007643301971256733
      },
      "extension": {
        "length": 13586.249966308595,
        "rating": 72.82161116600037
      }
    },
    {
      "class": "Branch",
      "id": "branch_63772_63773_1",
      "ports": {
        "bus1": 63772,
        "bus2": 63773
      },
      "params": {
        "R": 0.00024852497153915465,
        "X": 0.0011708850506693125,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63774_63775_1",
      "ports": {
        "bus1": 63774,
        "bus2": 63775
      },
      "params": {
        "R": 0.059231556951999664,
        "X": 0.1357048600912094,
        "G": 0.0,
        "B": 0.00462767668068409
      },
      "extension": {
        "length": 18539.62673400879,
        "rating": 46.36388123035431
      }
    },
    {
      "class": "Branch",
      "id": "branch_63775_63790_1",
      "ports": {
        "bus1": 63775,
        "bus2": 63790
      },
      "params": {
        "R": 0.08947499841451645,
        "X": 0.2115039229393005,
        "G": 0.0,
        "B": 0.006486052181571721
      },
      "extension": {
        "length": 26859.111154541017,
        "rating": 72.4331796169281
      }
    },
    {
      "class": "Branch",
      "id": "branch_63776_63778_1",
      "ports": {
        "bus1": 63776,
        "bus2": 63778
      },
      "params": {
        "R": 0.03486453741788864,
        "X": 0.07603002339601517,
        "G": 0.0,
        "B": 0.0018538841977715492
      },
      "extension": {
        "length": 8752.159382629396,
        "rating": 72.69371151924133
      }
    },
    {
      "class": "Branch",
      "id": "branch_63776_63968_1",
      "ports": {
        "bus1": 63776,
        "bus2": 63968
      },
      "params": {
        "R": 0.10637863725423813,
        "X": 0.3052529990673065,
        "G": 0.0,
        "B": 0.008668563328683376
      },
      "extension": {
        "length": 37405.319611816405,
        "rating": 46.392592787742615
      }
    },
    {
      "class": "Branch",
      "id": "branch_63776_64156_1",
      "ports": {
        "bus1": 63776,
        "bus2": 64156
      },
      "params": {
        "R": 0.03379460424184799,
        "X": 0.09566738456487656,
        "G": 0.0,
        "B": 0.007524235174059868
      },
      "extension": {
        "length": 19363.28715637207,
        "rating": 72.29894399642944
      }
    },
    {
      "class": "Branch",
      "id": "branch_63777_63778_1",
      "ports": {
        "bus1": 63778,
        "bus2": 63777
      },
      "params": {
        "R": 0.005134990438818932,
        "X": 0.14990821480751038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63777_63779_1",
      "ports": {
        "bus1": 63777,
        "bus2": 63779
      },
      "params": {
        "R": 0.00026637138216756284,
        "X": 0.0011177979176864028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63777_63791_1",
      "ports": {
        "bus1": 63777,
        "bus2": 63791
      },
      "params": {
        "R": 0.00883085560053587,
        "X": 0.047413188964128494,
        "G": 0.0,
        "B": 0.024409055709838867
      },
      "extension": {
        "length": 25367.088039916995,
        "rating": 249.4257688522339
      }
    },
    {
      "class": "Branch",
      "id": "branch_63777_64617_1",
      "ports": {
        "bus1": 63777,
        "bus2": 64617
      },
      "params": {
        "R": 0.017195584252476692,
        "X": 0.10225819051265717,
        "G": 0.0,
        "B": 0.08015089482069016
      },
      "extension": {
        "length": 59449.59489111328,
        "rating": 204.77991104125977
      }
    },
    {
      "class": "Branch",
      "id": "branch_63778_63971_1",
      "ports": {
        "bus1": 63778,
        "bus2": 63971
      },
      "params": {
        "R": 0.11490026116371155,
        "X": 0.3070875108242035,
        "G": 0.0,
        "B": 0.005200020968914032
      },
      "extension": {
        "length": 29794.26511230469,
        "rating": 51.97456479072571
      }
    },
    {
      "class": "Branch",
      "id": "branch_63780_63788_1",
      "ports": {
        "bus1": 63788,
        "bus2": 63780
      },
      "params": {
        "R": 0.012705989181995392,
        "X": 0.034656211733818054,
        "G": 0.0,
        "B": 0.0011999891139566898
      },
      "extension": {
        "length": 4188.189927337647,
        "rating": 46.354514360427856
      }
    },
    {
      "class": "Branch",
      "id": "branch_63780_63790_1",
      "ports": {
        "bus1": 63790,
        "bus2": 63780
      },
      "params": {
        "R": 0.019872236996889114,
        "X": 0.05142878368496895,
        "G": 0.0,
        "B": 0.014837274327874184
      },
      "extension": {
        "length": 19629.160369628906,
        "rating": 70.40531635284424
      }
    },
    {
      "class": "Branch",
      "id": "branch_63781_63788_1",
      "ports": {
        "bus1": 63781,
        "bus2": 63788
      },
      "params": {
        "R": 0.01823083683848381,
        "X": 0.04399664327502251,
        "G": 0.0,
        "B": 0.0013570112641900778
      },
      "extension": {
        "length": 5256.233049133301,
        "rating": 59.61886644363403
      }
    },
    {
      "class": "Branch",
      "id": "branch_63781_65641_1",
      "ports": {
        "bus1": 65641,
        "bus2": 63781
      },
      "params": {
        "R": 0.025162836536765102,
        "X": 0.07332868129014969,
        "G": 0.0,
        "B": 0.004047316964715719
      },
      "extension": {
        "length": 12483.877812011719,
        "rating": 57.92235732078552
      }
    },
    {
      "class": "Branch",
      "id": "branch_63782_63785_1",
      "ports": {
        "bus1": 63782,
        "bus2": 63785
      },
      "params": {
        "R": 0.00770089216530323,
        "X": 0.2525455951690674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63782_63786_1",
      "ports": {
        "bus1": 63782,
        "bus2": 63786
      },
      "params": {
        "R": 0.00021658327023033053,
        "X": 0.0010953862220048904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63783_63785_1",
      "ports": {
        "bus1": 63783,
        "bus2": 63785
      },
      "params": {
        "R": -0.004153527319431305,
        "X": -0.13621215522289276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63783_63788_1",
      "ports": {
        "bus1": 63788,
        "bus2": 63783
      },
      "params": {
        "R": 0.01443471759557724,
        "X": 0.047688182443380356,
        "G": 0.0,
        "B": 0.0023989395704120398
      },
      "extension": {
        "length": 7897.042671020508,
        "rating": 55.82892894744873
      }
    },
    {
      "class": "Branch",
      "id": "branch_63784_63785_1",
      "ports": {
        "bus1": 63784,
        "bus2": 63785
      },
      "params": {
        "R": 0.02254258282482624,
        "X": 0.7392688393592834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63786_63787_1",
      "ports": {
        "bus1": 63787,
        "bus2": 63786
      },
      "params": {
        "R": 0.0033432631753385067,
        "X": 0.01930096559226513,
        "G": 0.0,
        "B": 0.009704630821943283
      },
      "extension": {
        "length": 9487.32841571045,
        "rating": 236.73794269561768
      }
    },
    {
      "class": "Branch",
      "id": "branch_63786_64219_1",
      "ports": {
        "bus1": 63786,
        "bus2": 64219
      },
      "params": {
        "R": 0.007872533984482288,
        "X": 0.0393841415643692,
        "G": 0.0,
        "B": 0.05490431189537048
      },
      "extension": {
        "length": 33489.6865246582,
        "rating": 267.13852882385254
      }
    },
    {
      "class": "Branch",
      "id": "branch_63787_63788_1",
      "ports": {
        "bus1": 63788,
        "bus2": 63787
      },
      "params": {
        "R": 0.005643198266625404,
        "X": 0.17203615605831146,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63787_63789_1",
      "ports": {
        "bus1": 63787,
        "bus2": 63789
      },
      "params": {
        "R": 0.0002075523661915213,
        "X": 0.001082081813365221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63787_65648_1",
      "ports": {
        "bus1": 63787,
        "bus2": 65648
      },
      "params": {
        "R": 0.005914955399930477,
        "X": 0.034179408103227615,
        "G": 0.0,
        "B": 0.02190697379410267
      },
      "extension": {
        "length": 19083.34145324707,
        "rating": 239.54625129699707
      }
    },
    {
      "class": "Branch",
      "id": "branch_63788_64599_1",
      "ports": {
        "bus1": 64599,
        "bus2": 63788
      },
      "params": {
        "R": 0.07765468955039978,
        "X": 0.1586981564760208,
        "G": 0.0,
        "B": 0.0063605522736907
      },
      "extension": {
        "length": 22362.16252697754,
        "rating": 63.7938916683197
      }
    },
    {
      "class": "Branch",
      "id": "branch_63791_64613_1",
      "ports": {
        "bus1": 63791,
        "bus2": 64613
      },
      "params": {
        "R": 0.020112330093979836,
        "X": 0.1326979547739029,
        "G": 0.0,
        "B": 0.07033010572195053
      },
      "extension": {
        "length": 73676.81001269532,
        "rating": 252.78995037078857
      }
    },
    {
      "class": "Branch",
      "id": "branch_63792_63795_1",
      "ports": {
        "bus1": 63792,
        "bus2": 63795
      },
      "params": {
        "R": 0.00042928382754325867,
        "X": 0.009969756007194519,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63792_63796_1",
      "ports": {
        "bus1": 63792,
        "bus2": 63796
      },
      "params": {
        "R": 0.0002678160381037742,
        "X": 0.0010001299669966102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63792_63797_1",
      "ports": {
        "bus1": 63792,
        "bus2": 63797
      },
      "params": {
        "R": 0.0002088680339511484,
        "X": 0.0010744427563622594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63793_63795_1",
      "ports": {
        "bus1": 63793,
        "bus2": 63795
      },
      "params": {
        "R": 0.008007554337382317,
        "X": 0.18596869707107544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63794_63795_1",
      "ports": {
        "bus1": 63794,
        "bus2": 63795
      },
      "params": {
        "R": 0.008007554337382317,
        "X": 0.18596869707107544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63796_63921_1",
      "ports": {
        "bus1": 63921,
        "bus2": 63796
      },
      "params": {
        "R": 0.05833785980939865,
        "X": 0.14876127243041992,
        "G": 0.0,
        "B": 0.006992138456553221
      },
      "extension": {
        "length": 23060.40297692871,
        "rating": 52.59782075881958
      }
    },
    {
      "class": "Branch",
      "id": "branch_63796_64070_1",
      "ports": {
        "bus1": 64070,
        "bus2": 63796
      },
      "params": {
        "R": 0.20253585278987885,
        "X": 0.5125636458396912,
        "G": 0.0,
        "B": 0.012398487888276577
      },
      "extension": {
        "length": 52061.55766259766,
        "rating": 47.50250279903412
      }
    },
    {
      "class": "Branch",
      "id": "branch_63798_63799_1",
      "ports": {
        "bus1": 63798,
        "bus2": 63799
      },
      "params": {
        "R": 0.0002200740127591416,
        "X": 0.0011601377045735717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63798_64070_1",
      "ports": {
        "bus1": 63798,
        "bus2": 64070
      },
      "params": {
        "R": 0.07608186453580856,
        "X": 0.19761887192726138,
        "G": 0.0,
        "B": 0.006920943967998027
      },
      "extension": {
        "length": 27635.954341552737,
        "rating": 47.09134101867676
      }
    },
    {
      "class": "Branch",
      "id": "branch_63798_64679_1",
      "ports": {
        "bus1": 63798,
        "bus2": 64679
      },
      "params": {
        "R": 0.0756799578666687,
        "X": 0.19895613193511966,
        "G": 0.0,
        "B": 0.007787914015352726
      },
      "extension": {
        "length": 28346.104762207033,
        "rating": 41.146379709243774
      }
    },
    {
      "class": "Branch",
      "id": "branch_63800_63801_1",
      "ports": {
        "bus1": 63800,
        "bus2": 63801
      },
      "params": {
        "R": 0.0002583314199000597,
        "X": 0.001098599866963923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63800_64884_1",
      "ports": {
        "bus1": 63800,
        "bus2": 64884
      },
      "params": {
        "R": 0.04660051688551903,
        "X": 0.2966364324092865,
        "G": 0.0,
        "B": 0.13944989442825317
      },
      "extension": {
        "length": 146456.14848046875,
        "rating": 249.5800256729126
      }
    },
    {
      "class": "Branch",
      "id": "branch_63800_65156_1",
      "ports": {
        "bus1": 63800,
        "bus2": 65156
      },
      "params": {
        "R": 0.04434720054268837,
        "X": 0.2924797832965851,
        "G": 0.0,
        "B": 0.12584072351455688
      },
      "extension": {
        "length": 141494.61430371093,
        "rating": 238.24453353881836
      }
    },
    {
      "class": "Branch",
      "id": "branch_63802_63803_1",
      "ports": {
        "bus1": 63802,
        "bus2": 63803
      },
      "params": {
        "R": 0.046430036425590515,
        "X": 0.09403134882450104,
        "G": 0.0,
        "B": 0.00411149812862277
      },
      "extension": {
        "length": 13708.72928100586,
        "rating": 54.61077690124512
      }
    },
    {
      "class": "Branch",
      "id": "branch_63802_64070_1",
      "ports": {
        "bus1": 64070,
        "bus2": 63802
      },
      "params": {
        "R": 0.0651363953948021,
        "X": 0.16795577108860016,
        "G": 0.0,
        "B": 0.007079049013555051
      },
      "extension": {
        "length": 24543.809780273437,
        "rating": 49.79097843170166
      }
    },
    {
      "class": "Branch",
      "id": "branch_63803_63804_1",
      "ports": {
        "bus1": 63803,
        "bus2": 63804
      },
      "params": {
        "R": 0.0002194009575759992,
        "X": 0.001099166227504611,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63803_64670_1",
      "ports": {
        "bus1": 64670,
        "bus2": 63803
      },
      "params": {
        "R": 0.09054704755544662,
        "X": 0.2051977813243866,
        "G": 0.0,
        "B": 0.007440809626132251
      },
      "extension": {
        "length": 27273.237411621096,
        "rating": 57.81577229499817
      }
    },
    {
      "class": "Branch",
      "id": "branch_63805_65935_1",
      "ports": {
        "bus1": 63805,
        "bus2": 65935
      },
      "params": {
        "R": 0.08741212636232376,
        "X": 0.17501874268054962,
        "G": 0.0,
        "B": 0.004868946969509125
      },
      "extension": {
        "length": 22268.74906604004,
        "rating": 49.90088641643524
      }
    },
    {
      "class": "Branch",
      "id": "branch_63806_63826_1",
      "ports": {
        "bus1": 63806,
        "bus2": 63826
      },
      "params": {
        "R": 0.04267492145299912,
        "X": 0.11256015300750732,
        "G": 0.0,
        "B": 0.020979085937142372
      },
      "extension": {
        "length": 33662.599040039066,
        "rating": 61.90727353096008
      }
    },
    {
      "class": "Branch",
      "id": "branch_63806_65935_1",
      "ports": {
        "bus1": 65935,
        "bus2": 63806
      },
      "params": {
        "R": 0.0066401488147676,
        "X": 0.016958242282271385,
        "G": 0.0,
        "B": 0.0024066625628620386
      },
      "extension": {
        "length": 4122.334005249024,
        "rating": 69.18978691101074
      }
    },
    {
      "class": "Branch",
      "id": "branch_63807_63808_1",
      "ports": {
        "bus1": 63807,
        "bus2": 63808
      },
      "params": {
        "R": 0.00028575200121849775,
        "X": 0.0011634535621851683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63807_63815_1",
      "ports": {
        "bus1": 63815,
        "bus2": 63807
      },
      "params": {
        "R": 0.04351583868265152,
        "X": 0.09283298999071121,
        "G": 0.0,
        "B": 0.0033778413198888298
      },
      "extension": {
        "length": 11018.21932067871,
        "rating": 51.5106737613678
      }
    },
    {
      "class": "Branch",
      "id": "branch_63807_63816_1",
      "ports": {
        "bus1": 63816,
        "bus2": 63807
      },
      "params": {
        "R": 0.02446246892213821,
        "X": 0.06245074793696404,
        "G": 0.0,
        "B": 0.0020445906557142735
      },
      "extension": {
        "length": 8076.066720336914,
        "rating": 51.48190259933472
      }
    },
    {
      "class": "Branch",
      "id": "branch_63807_65354_1",
      "ports": {
        "bus1": 65354,
        "bus2": 63807
      },
      "params": {
        "R": 0.029768912121653557,
        "X": 0.07645630836486816,
        "G": 0.0,
        "B": 0.0016145897097885607
      },
      "extension": {
        "length": 7511.415162780762,
        "rating": 57.47230052947998
      }
    },
    {
      "class": "Branch",
      "id": "branch_63809_63813_1",
      "ports": {
        "bus1": 63813,
        "bus2": 63809
      },
      "params": {
        "R": 0.028664221987128254,
        "X": 0.07083560526371002,
        "G": 0.0,
        "B": 0.00428673904389143
      },
      "extension": {
        "length": 11244.837209106445,
        "rating": 52.872151136398315
      }
    },
    {
      "class": "Branch",
      "id": "branch_63810_63811_1",
      "ports": {
        "bus1": 63811,
        "bus2": 63810
      },
      "params": {
        "R": 0.002447122475132346,
        "X": 0.08719485998153687,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63810_63812_1",
      "ports": {
        "bus1": 63810,
        "bus2": 63812
      },
      "params": {
        "R": 0.0002684810315258801,
        "X": 0.0010794587433338165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63810_63823_1",
      "ports": {
        "bus1": 63823,
        "bus2": 63810
      },
      "params": {
        "R": 0.00552699901163578,
        "X": 0.03300102800130844,
        "G": 0.0,
        "B": 0.017700914293527603
      },
      "extension": {
        "length": 18577.5544654541,
        "rating": 238.04361820220947
      }
    },
    {
      "class": "Branch",
      "id": "branch_63811_63813_1",
      "ports": {
        "bus1": 63811,
        "bus2": 63813
      },
      "params": {
        "R": 0.011297439225018024,
        "X": 0.033633988350629807,
        "G": 0.0,
        "B": 0.004862118978053331
      },
      "extension": {
        "length": 9250.807294555665,
        "rating": 72.13809490203857
      }
    },
    {
      "class": "Branch",
      "id": "branch_63813_63814_1",
      "ports": {
        "bus1": 63813,
        "bus2": 63814
      },
      "params": {
        "R": 0.00020236392447259277,
        "X": 0.0011268533999100327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63813_63815_1",
      "ports": {
        "bus1": 63815,
        "bus2": 63813
      },
      "params": {
        "R": 0.028868537396192554,
        "X": 0.06811228394508362,
        "G": 0.0,
        "B": 0.007220541127026081
      },
      "extension": {
        "length": 16246.231417968751,
        "rating": 69.15321350097656
      }
    },
    {
      "class": "Branch",
      "id": "branch_63813_63824_1",
      "ports": {
        "bus1": 63813,
        "bus2": 63824
      },
      "params": {
        "R": 0.0380571149289608,
        "X": 0.11294413357973099,
        "G": 0.0,
        "B": 0.0053535704500973225
      },
      "extension": {
        "length": 16814.100662841796,
        "rating": 49.24166202545166
      }
    },
    {
      "class": "Branch",
      "id": "branch_63815_63820_1",
      "ports": {
        "bus1": 63820,
        "bus2": 63815
      },
      "params": {
        "R": 0.027176031842827793,
        "X": 0.06695589423179626,
        "G": 0.0,
        "B": 0.014724506065249443
      },
      "extension": {
        "length": 21900.281277832033,
        "rating": 67.46745705604553
      }
    },
    {
      "class": "Branch",
      "id": "branch_63816_63817_1",
      "ports": {
        "bus1": 63816,
        "bus2": 63817
      },
      "params": {
        "R": 0.00022167194401845336,
        "X": 0.0010702459840103984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63816_65354_1",
      "ports": {
        "bus1": 65354,
        "bus2": 63816
      },
      "params": {
        "R": 0.013768048956990242,
        "X": 0.034888893365859985,
        "G": 0.0,
        "B": 0.0012624956434592605
      },
      "extension": {
        "length": 4162.390874176025,
        "rating": 58.517128229141235
      }
    },
    {
      "class": "Branch",
      "id": "branch_63818_65935_1",
      "ports": {
        "bus1": 63818,
        "bus2": 65935
      },
      "params": {
        "R": 0.022726090624928474,
        "X": 0.04975671321153641,
        "G": 0.0,
        "B": 0.0014452505856752396
      },
      "extension": {
        "length": 6140.260600708008,
        "rating": 59.98748540878296
      }
    },
    {
      "class": "Branch",
      "id": "branch_63820_63952_1",
      "ports": {
        "bus1": 63952,
        "bus2": 63820
      },
      "params": {
        "R": 0.03344033658504486,
        "X": 0.07825103402137756,
        "G": 0.0,
        "B": 0.007377943955361843
      },
      "extension": {
        "length": 18000.995239379885,
        "rating": 50.771141052246094
      }
    },
    {
      "class": "Branch",
      "id": "branch_63820_63954_1",
      "ports": {
        "bus1": 63954,
        "bus2": 63820
      },
      "params": {
        "R": 0.02101980522274971,
        "X": 0.05494843050837517,
        "G": 0.0,
        "B": 0.006501753814518452
      },
      "extension": {
        "length": 13686.310602905274,
        "rating": 59.445345401763916
      }
    },
    {
      "class": "Branch",
      "id": "branch_63821_63822_1",
      "ports": {
        "bus1": 63821,
        "bus2": 63822
      },
      "params": {
        "R": 0.00020969950128346682,
        "X": 0.0011205343762412667,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63821_64502_1",
      "ports": {
        "bus1": 63821,
        "bus2": 64502
      },
      "params": {
        "R": 0.09549450874328613,
        "X": 0.2285275161266327,
        "G": 0.0,
        "B": 0.014625946059823038
      },
      "extension": {
        "length": 40207.21388964844,
        "rating": 42.460042238235474
      }
    },
    {
      "class": "Branch",
      "id": "branch_63821_64509_1",
      "ports": {
        "bus1": 63821,
        "bus2": 64509
      },
      "params": {
        "R": 0.14228469133377075,
        "X": 0.33159804344177246,
        "G": 0.0,
        "B": 0.007611423730850219
      },
      "extension": {
        "length": 36741.22824023438,
        "rating": 53.67324352264404
      }
    },
    {
      "class": "Branch",
      "id": "branch_63821_64510_1",
      "ports": {
        "bus1": 63821,
        "bus2": 64510
      },
      "params": {
        "R": 0.08670137077569963,
        "X": 0.2532200813293457,
        "G": 0.0,
        "B": 0.004561298061162233
      },
      "extension": {
        "length": 24425.44216809082,
        "rating": 45.66088914871216
      }
    },
    {
      "class": "Branch",
      "id": "branch_63823_64497_1",
      "ports": {
        "bus1": 64497,
        "bus2": 63823
      },
      "params": {
        "R": 0.008275100030004978,
        "X": 0.04998251050710678,
        "G": 0.0,
        "B": 0.017147602513432503
      },
      "extension": {
        "length": 21049.929321899413,
        "rating": 244.32847499847412
      }
    },
    {
      "class": "Branch",
      "id": "branch_63824_64524_1",
      "ports": {
        "bus1": 63824,
        "bus2": 64524
      },
      "params": {
        "R": 0.1429818868637085,
        "X": 0.35329169034957886,
        "G": 0.0,
        "B": 0.017338771373033524
      },
      "extension": {
        "length": 47798.47573681641,
        "rating": 38.72480392456055
      }
    },
    {
      "class": "Branch",
      "id": "branch_63825_63826_1",
      "ports": {
        "bus1": 63826,
        "bus2": 63825
      },
      "params": {
        "R": 0.004614523146301508,
        "X": 0.14833800494670868,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63825_63827_1",
      "ports": {
        "bus1": 63825,
        "bus2": 63827
      },
      "params": {
        "R": 0.00028255293727852404,
        "X": 0.0010114669566974044,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63827_63838_1",
      "ports": {
        "bus1": 63838,
        "bus2": 63827
      },
      "params": {
        "R": 0.0030562214087694883,
        "X": 0.018342219293117523,
        "G": 0.0,
        "B": 0.008943126536905766
      },
      "extension": {
        "length": 9925.127274353028,
        "rating": 230.61017990112305
      }
    },
    {
      "class": "Branch",
      "id": "branch_63828_63829_1",
      "ports": {
        "bus1": 63829,
        "bus2": 63828
      },
      "params": {
        "R": 0.00022390751109924167,
        "X": 0.013131165876984596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63828_63833_1",
      "ports": {
        "bus1": 63828,
        "bus2": 63833
      },
      "params": {
        "R": 0.00029337499290704727,
        "X": 0.001163344131782651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63828_63834_1",
      "ports": {
        "bus1": 63828,
        "bus2": 63834
      },
      "params": {
        "R": 0.00025431570247747004,
        "X": 0.0011546328896656632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63829_63832_1",
      "ports": {
        "bus1": 63829,
        "bus2": 63832
      },
      "params": {
        "R": 0.007645063102245331,
        "X": 0.1958065927028656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63829_63835_1",
      "ports": {
        "bus1": 63835,
        "bus2": 63829
      },
      "params": {
        "R": 0.0012887929333373904,
        "X": 0.008974708616733551,
        "G": 0.0,
        "B": 0.0103661073371768
      },
      "extension": {
        "length": 6581.2257312011725,
        "rating": 243.26434135437012
      }
    },
    {
      "class": "Branch",
      "id": "branch_63829_63948_1",
      "ports": {
        "bus1": 63829,
        "bus2": 63948
      },
      "params": {
        "R": 0.0033994775731116533,
        "X": 0.02114960178732872,
        "G": 0.0,
        "B": 0.020482206717133522
      },
      "extension": {
        "length": 14589.365713989258,
        "rating": 281.9047212600708
      }
    },
    {
      "class": "Branch",
      "id": "branch_63829_65598_1",
      "ports": {
        "bus1": 63829,
        "bus2": 65598
      },
      "params": {
        "R": 0.003759008599445224,
        "X": 0.022611083462834358,
        "G": 0.0,
        "B": 0.02916964888572693
      },
      "extension": {
        "length": 19514.261382934572,
        "rating": 230.2302598953247
      }
    },
    {
      "class": "Branch",
      "id": "branch_63830_63832_1",
      "ports": {
        "bus1": 63830,
        "bus2": 63832
      },
      "params": {
        "R": -0.0022732543293386698,
        "X": -0.058222971856594086,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63830_63836_1",
      "ports": {
        "bus1": 63836,
        "bus2": 63830
      },
      "params": {
        "R": 0.01595853641629219,
        "X": 0.043171029537916183,
        "G": 0.0,
        "B": 0.0031432034447789192
      },
      "extension": {
        "length": 7794.321475891114,
        "rating": 49.903884530067444
      }
    },
    {
      "class": "Branch",
      "id": "branch_63831_63832_1",
      "ports": {
        "bus1": 63831,
        "bus2": 63832
      },
      "params": {
        "R": 0.02613552287220955,
        "X": 0.6693872213363647,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63833_64517_1",
      "ports": {
        "bus1": 63833,
        "bus2": 64517
      },
      "params": {
        "R": 0.0003481954336166382,
        "X": 0.006871065590530634,
        "G": 0.0,
        "B": 0.7960836291313171
      },
      "extension": {
        "length": 48760.890387451174,
        "rating": 2994.707679748535
      }
    },
    {
      "class": "Branch",
      "id": "branch_63833_65351_1",
      "ports": {
        "bus1": 63833,
        "bus2": 65351
      },
      "params": {
        "R": 0.0002808516437653452,
        "X": 0.004647386260330677,
        "G": 0.0,
        "B": 0.4585248529911041
      },
      "extension": {
        "length": 34792.52988427735,
        "rating": 2700.5523681640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_63835_63836_1",
      "ports": {
        "bus1": 63836,
        "bus2": 63835
      },
      "params": {
        "R": 0.004926381167024374,
        "X": 0.15224279463291168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63835_63837_1",
      "ports": {
        "bus1": 63835,
        "bus2": 63837
      },
      "params": {
        "R": 0.00027109289658255875,
        "X": 0.0010291653452441096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63836_63950_1",
      "ports": {
        "bus1": 63836,
        "bus2": 63950
      },
      "params": {
        "R": 0.042521063238382346,
        "X": 0.06806697696447372,
        "G": 0.0,
        "B": 0.016662098467350006
      },
      "extension": {
        "length": 23996.29185131836,
        "rating": 65.91107845306396
      }
    },
    {
      "class": "Branch",
      "id": "branch_63838_63839_1",
      "ports": {
        "bus1": 63839,
        "bus2": 63838
      },
      "params": {
        "R": 0.005683524999767542,
        "X": 0.12191420793533325,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63838_63840_1",
      "ports": {
        "bus1": 63838,
        "bus2": 63840
      },
      "params": {
        "R": 0.00021670998830813915,
        "X": 0.0010860335314646363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63841_63845_1",
      "ports": {
        "bus1": 63841,
        "bus2": 63845
      },
      "params": {
        "R": 0.07456181943416595,
        "X": 0.17902569472789767,
        "G": 0.0,
        "B": 0.0058486703783273706
      },
      "extension": {
        "length": 24404.278948242187,
        "rating": 47.62476980686188
      }
    },
    {
      "class": "Branch",
      "id": "branch_63841_63846_1",
      "ports": {
        "bus1": 63846,
        "bus2": 63841
      },
      "params": {
        "R": 0.04207390546798707,
        "X": 0.11497801542282104,
        "G": 0.0,
        "B": 0.006260060239583253
      },
      "extension": {
        "length": 18639.955958862305,
        "rating": 48.035359382629395
      }
    },
    {
      "class": "Branch",
      "id": "branch_63842_63844_1",
      "ports": {
        "bus1": 63844,
        "bus2": 63842
      },
      "params": {
        "R": 0.08346708118915558,
        "X": 0.2471383064985275,
        "G": 0.0,
        "B": 0.019268261268734932
      },
      "extension": {
        "length": 44571.91426391602,
        "rating": 62.364745140075684
      }
    },
    {
      "class": "Branch",
      "id": "branch_63842_65136_1",
      "ports": {
        "bus1": 65136,
        "bus2": 63842
      },
      "params": {
        "R": 0.05492053180932999,
        "X": 0.13872985541820526,
        "G": 0.0,
        "B": 0.008240936324000359
      },
      "extension": {
        "length": 23779.4720625,
        "rating": 64.08803462982178
      }
    },
    {
      "class": "Branch",
      "id": "branch_63843_63844_1",
      "ports": {
        "bus1": 63843,
        "bus2": 63844
      },
      "params": {
        "R": 0.00022085249656811357,
        "X": 0.0010953431483358145,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63844_63845_1",
      "ports": {
        "bus1": 63845,
        "bus2": 63844
      },
      "params": {
        "R": 0.0320441834628582,
        "X": 0.08679301291704179,
        "G": 0.0,
        "B": 0.00737940426915884
      },
      "extension": {
        "length": 18210.56928442383,
        "rating": 55.26561737060547
      }
    },
    {
      "class": "Branch",
      "id": "branch_63844_63846_1",
      "ports": {
        "bus1": 63844,
        "bus2": 63846
      },
      "params": {
        "R": 0.05652059242129326,
        "X": 0.15282753109931946,
        "G": 0.0,
        "B": 0.004601054824888706
      },
      "extension": {
        "length": 18094.147786010744,
        "rating": 53.119367361068726
      }
    },
    {
      "class": "Branch",
      "id": "branch_63845_63846_1",
      "ports": {
        "bus1": 63845,
        "bus2": 63846
      },
      "params": {
        "R": 0.04023796692490578,
        "X": 0.11118106544017793,
        "G": 0.0,
        "B": 0.002802992006763816
      },
      "extension": {
        "length": 10702.489220397949,
        "rating": 41.68879687786102
      }
    },
    {
      "class": "Branch",
      "id": "branch_63845_65514_1",
      "ports": {
        "bus1": 63845,
        "bus2": 65514
      },
      "params": {
        "R": 0.03523959964513779,
        "X": 0.06497669219970703,
        "G": 0.0,
        "B": 0.002490163780748844
      },
      "extension": {
        "length": 8830.287102172852,
        "rating": 34.191614389419556
      }
    },
    {
      "class": "Branch",
      "id": "branch_63846_65514_1",
      "ports": {
        "bus1": 65514,
        "bus2": 63846
      },
      "params": {
        "R": 0.03178854286670685,
        "X": 0.06757666915655136,
        "G": 0.0,
        "B": 0.002085639163851738
      },
      "extension": {
        "length": 8074.725313842774,
        "rating": 43.76978278160095
      }
    },
    {
      "class": "Branch",
      "id": "branch_63847_63848_1",
      "ports": {
        "bus1": 63847,
        "bus2": 63848
      },
      "params": {
        "R": 0.05440090224146843,
        "X": 0.16018372774124146,
        "G": 0.0,
        "B": 0.007203388959169388
      },
      "extension": {
        "length": 24293.18010168457,
        "rating": 51.940226554870605
      }
    },
    {
      "class": "Branch",
      "id": "branch_63847_63851_1",
      "ports": {
        "bus1": 63851,
        "bus2": 63847
      },
      "params": {
        "R": 0.12045361846685411,
        "X": 0.23836058378219604,
        "G": 0.0,
        "B": 0.010301106609404087
      },
      "extension": {
        "length": 34601.49149853516,
        "rating": 58.13906192779541
      }
    },
    {
      "class": "Branch",
      "id": "branch_63848_63849_1",
      "ports": {
        "bus1": 63848,
        "bus2": 63849
      },
      "params": {
        "R": 0.00027689762646332383,
        "X": 0.0011552023934200406,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63848_64495_1",
      "ports": {
        "bus1": 63848,
        "bus2": 64495
      },
      "params": {
        "R": 0.0725306048989296,
        "X": 0.20651611685752866,
        "G": 0.0,
        "B": 0.024557825177907947
      },
      "extension": {
        "length": 50943.681059326176,
        "rating": 44.445523619651794
      }
    },
    {
      "class": "Branch",
      "id": "branch_63850_63853_1",
      "ports": {
        "bus1": 63850,
        "bus2": 63853
      },
      "params": {
        "R": 0.004314326215535402,
        "X": 0.13675594329833984,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63850_63854_1",
      "ports": {
        "bus1": 63850,
        "bus2": 63854
      },
      "params": {
        "R": 0.00023436793708242476,
        "X": 0.0010564657859504223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63851_63853_1",
      "ports": {
        "bus1": 63851,
        "bus2": 63853
      },
      "params": {
        "R": 0.0003204108215868473,
        "X": 0.010156400501728058,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63851_64130_1",
      "ports": {
        "bus1": 63851,
        "bus2": 64130
      },
      "params": {
        "R": 0.06212109699845314,
        "X": 0.141347736120224,
        "G": 0.0,
        "B": 0.004294511862099171
      },
      "extension": {
        "length": 17732.417726074218,
        "rating": 60.29869318008423
      }
    },
    {
      "class": "Branch",
      "id": "branch_63851_65343_1",
      "ports": {
        "bus1": 63851,
        "bus2": 65343
      },
      "params": {
        "R": 0.09047237783670425,
        "X": 0.2504536211490631,
        "G": 0.0,
        "B": 0.008185969665646553
      },
      "extension": {
        "length": 31337.90475073242,
        "rating": 57.26863741874695
      }
    },
    {
      "class": "Branch",
      "id": "branch_63852_63853_1",
      "ports": {
        "bus1": 63852,
        "bus2": 63853
      },
      "params": {
        "R": 0.02454054355621338,
        "X": 0.7778887152671814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63854_65419_1",
      "ports": {
        "bus1": 63854,
        "bus2": 65419
      },
      "params": {
        "R": 0.007443694397807121,
        "X": 0.0475776270031929,
        "G": 0.0,
        "B": 0.06561167538166046
      },
      "extension": {
        "length": 37327.5118959961,
        "rating": 265.89694023132324
      }
    },
    {
      "class": "Branch",
      "id": "branch_63854_65657_1",
      "ports": {
        "bus1": 65657,
        "bus2": 63854
      },
      "params": {
        "R": 0.011763283051550388,
        "X": 0.06934686750173569,
        "G": 0.0,
        "B": 0.05345751345157623
      },
      "extension": {
        "length": 37545.93707519531,
        "rating": 255.1846981048584
      }
    },
    {
      "class": "Branch",
      "id": "branch_63855_63898_1",
      "ports": {
        "bus1": 63855,
        "bus2": 63898
      },
      "params": {
        "R": 0.055330388247966766,
        "X": 0.14521706104278564,
        "G": 0.0,
        "B": 0.004962016362696886
      },
      "extension": {
        "length": 19223.85915527344,
        "rating": 53.38003635406494
      }
    },
    {
      "class": "Branch",
      "id": "branch_63855_65343_1",
      "ports": {
        "bus1": 65343,
        "bus2": 63855
      },
      "params": {
        "R": 0.1275734156370163,
        "X": 0.29492539167404175,
        "G": 0.0,
        "B": 0.007521509658545256
      },
      "extension": {
        "length": 34738.8766940918,
        "rating": 57.228076457977295
      }
    },
    {
      "class": "Branch",
      "id": "branch_63856_63858_1",
      "ports": {
        "bus1": 63858,
        "bus2": 63856
      },
      "params": {
        "R": 0.02258247695863247,
        "X": 0.05853433534502983,
        "G": 0.0,
        "B": 0.004711299668997526
      },
      "extension": {
        "length": 11220.33889050293,
        "rating": 61.19812726974487
      }
    },
    {
      "class": "Branch",
      "id": "branch_63856_63871_1",
      "ports": {
        "bus1": 63871,
        "bus2": 63856
      },
      "params": {
        "R": 0.02938644029200077,
        "X": 0.06843312829732895,
        "G": 0.0,
        "B": 0.011132702231407166
      },
      "extension": {
        "length": 21138.368528320312,
        "rating": 48.80514442920685
      }
    },
    {
      "class": "Branch",
      "id": "branch_63856_63963_1",
      "ports": {
        "bus1": 63963,
        "bus2": 63856
      },
      "params": {
        "R": 0.036536749452352524,
        "X": 0.08339293301105499,
        "G": 0.0,
        "B": 0.004060106351971626
      },
      "extension": {
        "length": 13481.54812463379,
        "rating": 48.35120141506195
      }
    },
    {
      "class": "Branch",
      "id": "branch_63857_63860_1",
      "ports": {
        "bus1": 63857,
        "bus2": 63860
      },
      "params": {
        "R": 0.004821809008717537,
        "X": 0.21120037138462067,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63857_63861_1",
      "ports": {
        "bus1": 63857,
        "bus2": 63861
      },
      "params": {
        "R": 0.00024345856218133122,
        "X": 0.0010880782501772046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63857_63862_1",
      "ports": {
        "bus1": 63857,
        "bus2": 63862
      },
      "params": {
        "R": 0.0002090975467581302,
        "X": 0.001194929936900735,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63858_63860_1",
      "ports": {
        "bus1": 63858,
        "bus2": 63860
      },
      "params": {
        "R": -0.0012343504931777716,
        "X": -0.05406586825847626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63858_63985_1",
      "ports": {
        "bus1": 63985,
        "bus2": 63858
      },
      "params": {
        "R": 0.047022122889757156,
        "X": 0.11712487787008286,
        "G": 0.0,
        "B": 0.00445132190361619
      },
      "extension": {
        "length": 17622.339514892577,
        "rating": 66.29557609558105
      }
    },
    {
      "class": "Branch",
      "id": "branch_63859_63860_1",
      "ports": {
        "bus1": 63859,
        "bus2": 63860
      },
      "params": {
        "R": 0.015341430902481079,
        "X": 0.6719709038734436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63861_63863_1",
      "ports": {
        "bus1": 63861,
        "bus2": 63863
      },
      "params": {
        "R": 0.009546387940645218,
        "X": 0.04813301935791969,
        "G": 0.0,
        "B": 0.046029362827539444
      },
      "extension": {
        "length": 34614.43898730469,
        "rating": 253.23965549468994
      }
    },
    {
      "class": "Branch",
      "id": "branch_63861_63962_1",
      "ports": {
        "bus1": 63861,
        "bus2": 63962
      },
      "params": {
        "R": 0.005571663845330477,
        "X": 0.03219686076045036,
        "G": 0.0,
        "B": 0.020987512543797493
      },
      "extension": {
        "length": 18647.190959106447,
        "rating": 273.9466190338135
      }
    },
    {
      "class": "Branch",
      "id": "branch_63863_63864_1",
      "ports": {
        "bus1": 63864,
        "bus2": 63863
      },
      "params": {
        "R": 0.003925037570297718,
        "X": 0.13428619503974915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63863_63865_1",
      "ports": {
        "bus1": 63863,
        "bus2": 63865
      },
      "params": {
        "R": 0.000262387067778036,
        "X": 0.001135916681960225,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63863_65987_1",
      "ports": {
        "bus1": 63863,
        "bus2": 65987
      },
      "params": {
        "R": 0.008332188241183758,
        "X": 0.04452045261859894,
        "G": 0.0,
        "B": 0.017126575112342834
      },
      "extension": {
        "length": 19638.743598632813,
        "rating": 218.44050884246826
      }
    },
    {
      "class": "Branch",
      "id": "branch_63864_63871_1",
      "ports": {
        "bus1": 63864,
        "bus2": 63871
      },
      "params": {
        "R": 0.047782860696315765,
        "X": 0.09929946810007095,
        "G": 0.0,
        "B": 0.0034392077941447496
      },
      "extension": {
        "length": 12897.285787353516,
        "rating": 54.448503255844116
      }
    },
    {
      "class": "Branch",
      "id": "branch_63864_64867_1",
      "ports": {
        "bus1": 63864,
        "bus2": 64867
      },
      "params": {
        "R": 0.10619527846574783,
        "X": 0.304579496383667,
        "G": 0.0,
        "B": 0.00850929506123066
      },
      "extension": {
        "length": 39650.48415087891,
        "rating": 49.75808560848236
      }
    },
    {
      "class": "Branch",
      "id": "branch_63866_65522_1",
      "ports": {
        "bus1": 63866,
        "bus2": 65522
      },
      "params": {
        "R": 0.02668269164860249,
        "X": 0.04530135542154312,
        "G": 0.0,
        "B": 0.002129279775545001
      },
      "extension": {
        "length": 6373.162686950684,
        "rating": 49.603137373924255
      }
    },
    {
      "class": "Branch",
      "id": "branch_63866_65983_1",
      "ports": {
        "bus1": 63866,
        "bus2": 65983
      },
      "params": {
        "R": 0.015350359492003918,
        "X": 0.03661840409040451,
        "G": 0.0,
        "B": 0.0021600546315312386
      },
      "extension": {
        "length": 6620.398177368164,
        "rating": 66.2286639213562
      }
    },
    {
      "class": "Branch",
      "id": "branch_63867_65446_1",
      "ports": {
        "bus1": 65446,
        "bus2": 63867
      },
      "params": {
        "R": 0.02225244790315628,
        "X": 0.045895449817180634,
        "G": 0.0,
        "B": 0.0018068032804876566
      },
      "extension": {
        "length": 6602.067412536621,
        "rating": 52.42794752120972
      }
    },
    {
      "class": "Branch",
      "id": "branch_63867_65483_1",
      "ports": {
        "bus1": 65483,
        "bus2": 63867
      },
      "params": {
        "R": 0.01815367303788662,
        "X": 0.040155746042728424,
        "G": 0.0,
        "B": 0.004033391829580069
      },
      "extension": {
        "length": 9467.742960021973,
        "rating": 35.00838875770569
      }
    },
    {
      "class": "Branch",
      "id": "branch_63868_63869_1",
      "ports": {
        "bus1": 63868,
        "bus2": 63869
      },
      "params": {
        "R": 0.00027950320509262383,
        "X": 0.0010286914184689522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63869_64870_1",
      "ports": {
        "bus1": 64870,
        "bus2": 63869
      },
      "params": {
        "R": 0.0687626525759697,
        "X": 0.14647197723388672,
        "G": 0.0,
        "B": 0.008794364519417286
      },
      "extension": {
        "length": 25230.41038256836,
        "rating": 50.30111074447632
      }
    },
    {
      "class": "Branch",
      "id": "branch_63869_65522_1",
      "ports": {
        "bus1": 63869,
        "bus2": 65522
      },
      "params": {
        "R": 0.058796197175979614,
        "X": 0.15508295595645905,
        "G": 0.0,
        "B": 0.0063858763314783564
      },
      "extension": {
        "length": 22207.14105908203,
        "rating": 54.69304323196411
      }
    },
    {
      "class": "Branch",
      "id": "branch_63870_64752_1",
      "ports": {
        "bus1": 63870,
        "bus2": 64752
      },
      "params": {
        "R": 0.06705714017152786,
        "X": 0.15834598243236542,
        "G": 0.0,
        "B": 0.006263413466513157
      },
      "extension": {
        "length": 23405.87040161133,
        "rating": 54.87752556800842
      }
    },
    {
      "class": "Branch",
      "id": "branch_63870_65750_1",
      "ports": {
        "bus1": 65750,
        "bus2": 63870
      },
      "params": {
        "R": 0.034727394580841064,
        "X": 0.07888544350862503,
        "G": 0.0,
        "B": 0.0098024383187294
      },
      "extension": {
        "length": 20263.20822619629,
        "rating": 51.58485174179077
      }
    },
    {
      "class": "Branch",
      "id": "branch_63871_64157_1",
      "ports": {
        "bus1": 64157,
        "bus2": 63871
      },
      "params": {
        "R": 0.07341527193784714,
        "X": 0.16255678236484528,
        "G": 0.0,
        "B": 0.011987204663455486
      },
      "extension": {
        "length": 28911.653404541015,
        "rating": 41.64608120918274
      }
    },
    {
      "class": "Branch",
      "id": "branch_63872_63873_1",
      "ports": {
        "bus1": 63872,
        "bus2": 63873
      },
      "params": {
        "R": 0.0002564114111009985,
        "X": 0.0010906264651566744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63872_63874_1",
      "ports": {
        "bus1": 63874,
        "bus2": 63872
      },
      "params": {
        "R": 0.023841828107833862,
        "X": 0.061010126024484634,
        "G": 0.0,
        "B": 0.005391357466578484
      },
      "extension": {
        "length": 11543.35617388916,
        "rating": 52.14989185333252
      }
    },
    {
      "class": "Branch",
      "id": "branch_63872_63883_1",
      "ports": {
        "bus1": 63872,
        "bus2": 63883
      },
      "params": {
        "R": 0.05176946148276329,
        "X": 0.11874131113290787,
        "G": 0.0,
        "B": 0.009378043934702873
      },
      "extension": {
        "length": 23487.990877441407,
        "rating": 59.67631936073303
      }
    },
    {
      "class": "Branch",
      "id": "branch_63874_63875_1",
      "ports": {
        "bus1": 63874,
        "bus2": 63875
      },
      "params": {
        "R": 0.00027539554866962135,
        "X": 0.0010309048229828477,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63874_64305_1",
      "ports": {
        "bus1": 64305,
        "bus2": 63874
      },
      "params": {
        "R": 0.08341127634048462,
        "X": 0.24400848150253296,
        "G": 0.0,
        "B": 0.004584888461977243
      },
      "extension": {
        "length": 22634.225548461916,
        "rating": 47.1893846988678
      }
    },
    {
      "class": "Branch",
      "id": "branch_63876_63877_1",
      "ports": {
        "bus1": 63876,
        "bus2": 63877
      },
      "params": {
        "R": 0.0002086575550492853,
        "X": 0.0011242696782574058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63877_64306_1",
      "ports": {
        "bus1": 63877,
        "bus2": 64306
      },
      "params": {
        "R": 0.0575929656624794,
        "X": 0.12411964684724808,
        "G": 0.0,
        "B": 0.010010763071477413
      },
      "extension": {
        "length": 24345.58550756836,
        "rating": 44.634997844696045
      }
    },
    {
      "class": "Branch",
      "id": "branch_63877_65829_1",
      "ports": {
        "bus1": 63877,
        "bus2": 65829
      },
      "params": {
        "R": 0.014825251884758472,
        "X": 0.03991510719060898,
        "G": 0.0,
        "B": 0.004686799366027117
      },
      "extension": {
        "length": 9871.115710693359,
        "rating": 55.02089858055115
      }
    },
    {
      "class": "Branch",
      "id": "branch_63878_64842_1",
      "ports": {
        "bus1": 64842,
        "bus2": 63878
      },
      "params": {
        "R": 0.08299674838781357,
        "X": 0.18050359189510345,
        "G": 0.0,
        "B": 0.008376313373446465
      },
      "extension": {
        "length": 27544.62819506836,
        "rating": 52.670472860336304
      }
    },
    {
      "class": "Branch",
      "id": "branch_63878_64845_1",
      "ports": {
        "bus1": 64845,
        "bus2": 63878
      },
      "params": {
        "R": 0.07576550543308258,
        "X": 0.18956536054611206,
        "G": 0.0,
        "B": 0.013353480957448483
      },
      "extension": {
        "length": 34419.17072021485,
        "rating": 48.25741946697235
      }
    },
    {
      "class": "Branch",
      "id": "branch_63878_65485_1",
      "ports": {
        "bus1": 63878,
        "bus2": 65485
      },
      "params": {
        "R": 0.11513131856918335,
        "X": 0.31749647855758667,
        "G": 0.0,
        "B": 0.005221805535256863
      },
      "extension": {
        "length": 29835.056761962893,
        "rating": 47.856542468070984
      }
    },
    {
      "class": "Branch",
      "id": "branch_63879_63880_1",
      "ports": {
        "bus1": 63879,
        "bus2": 63880
      },
      "params": {
        "R": 0.00028927141102030873,
        "X": 0.001137356972321868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63879_63881_1",
      "ports": {
        "bus1": 63879,
        "bus2": 63881
      },
      "params": {
        "R": 0.055683400481939316,
        "X": 0.12906377017498016,
        "G": 0.0,
        "B": 0.005746967159211636
      },
      "extension": {
        "length": 19189.14834375,
        "rating": 70.81941962242126
      }
    },
    {
      "class": "Branch",
      "id": "branch_63879_64317_1",
      "ports": {
        "bus1": 63879,
        "bus2": 64317
      },
      "params": {
        "R": 0.19469337165355682,
        "X": 0.3283757269382477,
        "G": 0.0,
        "B": 0.019964566454291344
      },
      "extension": {
        "length": 60097.01230371094,
        "rating": 56.78568482398987
      }
    },
    {
      "class": "Branch",
      "id": "branch_63879_64843_1",
      "ports": {
        "bus1": 63879,
        "bus2": 64843
      },
      "params": {
        "R": 0.12054216116666795,
        "X": 0.2955438792705536,
        "G": 0.0,
        "B": 0.013169386424124241
      },
      "extension": {
        "length": 45552.31358422852,
        "rating": 57.538121938705444
      }
    },
    {
      "class": "Branch",
      "id": "branch_63881_65750_1",
      "ports": {
        "bus1": 63881,
        "bus2": 65750
      },
      "params": {
        "R": 0.02247465215623379,
        "X": 0.05656713992357254,
        "G": 0.0,
        "B": 0.0010265912860631943
      },
      "extension": {
        "length": 5303.511872589112,
        "rating": 75.26587843894958
      }
    },
    {
      "class": "Branch",
      "id": "branch_63882_65754_1",
      "ports": {
        "bus1": 65754,
        "bus2": 63882
      },
      "params": {
        "R": 0.0036679909098893404,
        "X": 0.02081824652850628,
        "G": 0.0,
        "B": 0.032412637025117874
      },
      "extension": {
        "length": 19794.641431640626,
        "rating": 273.36926460266113
      }
    },
    {
      "class": "Branch",
      "id": "branch_63882_65834_1",
      "ports": {
        "bus1": 65834,
        "bus2": 63882
      },
      "params": {
        "R": 0.010112505406141281,
        "X": 0.0701185017824173,
        "G": 0.0,
        "B": 0.04390954226255417
      },
      "extension": {
        "length": 39750.75505371094,
        "rating": 262.9666566848755
      }
    },
    {
      "class": "Branch",
      "id": "branch_63883_64750_1",
      "ports": {
        "bus1": 63883,
        "bus2": 64750
      },
      "params": {
        "R": 0.05648496374487877,
        "X": 0.1301969289779663,
        "G": 0.0,
        "B": 0.0072806295938789845
      },
      "extension": {
        "length": 20506.828518676757,
        "rating": 62.867116928100586
      }
    },
    {
      "class": "Branch",
      "id": "branch_63884_63885_1",
      "ports": {
        "bus1": 63885,
        "bus2": 63884
      },
      "params": {
        "R": 0.019277183338999748,
        "X": 0.05153527110815048,
        "G": 0.0,
        "B": 0.0027676657773554325
      },
      "extension": {
        "length": 8120.80047821045,
        "rating": 81.90848231315613
      }
    },
    {
      "class": "Branch",
      "id": "branch_63884_65272_1",
      "ports": {
        "bus1": 65272,
        "bus2": 63884
      },
      "params": {
        "R": 0.012322199530899526,
        "X": 0.03331616148352623,
        "G": 0.0,
        "B": 0.001623137737624347
      },
      "extension": {
        "length": 5317.593187500001,
        "rating": 70.98510265350342
      }
    },
    {
      "class": "Branch",
      "id": "branch_63884_65563_1",
      "ports": {
        "bus1": 65563,
        "bus2": 63884
      },
      "params": {
        "R": 0.01884053833782673,
        "X": 0.046623148024082184,
        "G": 0.0,
        "B": 0.0026932486798614264
      },
      "extension": {
        "length": 7669.954369445801,
        "rating": 64.3184244632721
      }
    },
    {
      "class": "Branch",
      "id": "branch_63885_63895_1",
      "ports": {
        "bus1": 63895,
        "bus2": 63885
      },
      "params": {
        "R": 0.04403962939977646,
        "X": 0.10968955606222153,
        "G": 0.0,
        "B": 0.006043416913598775
      },
      "extension": {
        "length": 17677.053244995117,
        "rating": 76.31987929344177
      }
    },
    {
      "class": "Branch",
      "id": "branch_63886_63893_1",
      "ports": {
        "bus1": 63893,
        "bus2": 63886
      },
      "params": {
        "R": 0.03503052145242691,
        "X": 0.07761404663324356,
        "G": 0.0,
        "B": 0.0076653282158076754
      },
      "extension": {
        "length": 18567.18081958008,
        "rating": 81.36395812034607
      }
    },
    {
      "class": "Branch",
      "id": "branch_63886_65563_1",
      "ports": {
        "bus1": 63886,
        "bus2": 65563
      },
      "params": {
        "R": 0.01320929080247879,
        "X": 0.04076533019542694,
        "G": 0.0,
        "B": 0.00949631817638874
      },
      "extension": {
        "length": 13689.469200805665,
        "rating": 73.30712080001831
      }
    },
    {
      "class": "Branch",
      "id": "branch_63886_65635_1",
      "ports": {
        "bus1": 65635,
        "bus2": 63886
      },
      "params": {
        "R": 0.03542567417025566,
        "X": 0.06537327915430069,
        "G": 0.0,
        "B": 0.0014721750048920512
      },
      "extension": {
        "length": 7110.458939025879,
        "rating": 62.97541260719299
      }
    },
    {
      "class": "Branch",
      "id": "branch_63887_63888_1",
      "ports": {
        "bus1": 63887,
        "bus2": 63888
      },
      "params": {
        "R": 0.00025852740509435534,
        "X": 0.0011728631798177958,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63887_64218_1",
      "ports": {
        "bus1": 64218,
        "bus2": 63887
      },
      "params": {
        "R": 0.0784345343708992,
        "X": 0.16892489790916443,
        "G": 0.0,
        "B": 0.008386596105992794
      },
      "extension": {
        "length": 25496.079468750002,
        "rating": 59.99796986579895
      }
    },
    {
      "class": "Branch",
      "id": "branch_63887_65272_1",
      "ports": {
        "bus1": 63887,
        "bus2": 65272
      },
      "params": {
        "R": 0.03278151527047157,
        "X": 0.10475042462348938,
        "G": 0.0,
        "B": 0.009250734932720661
      },
      "extension": {
        "length": 19693.96841381836,
        "rating": 56.980299949645996
      }
    },
    {
      "class": "Branch",
      "id": "branch_63889_63890_1",
      "ports": {
        "bus1": 63889,
        "bus2": 63890
      },
      "params": {
        "R": 0.00021839012333657593,
        "X": 0.0010089462157338858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63889_63894_1",
      "ports": {
        "bus1": 63889,
        "bus2": 63894
      },
      "params": {
        "R": 0.03528739884495735,
        "X": 0.11600898206233977,
        "G": 0.0,
        "B": 0.007077608723193407
      },
      "extension": {
        "length": 20430.263982788085,
        "rating": 52.599674463272095
      }
    },
    {
      "class": "Branch",
      "id": "branch_63889_65641_1",
      "ports": {
        "bus1": 63889,
        "bus2": 65641
      },
      "params": {
        "R": 0.03890128433704376,
        "X": 0.11515413224697113,
        "G": 0.0,
        "B": 0.006991901434957981
      },
      "extension": {
        "length": 20283.094500732423,
        "rating": 55.06097674369812
      }
    },
    {
      "class": "Branch",
      "id": "branch_63891_63892_1",
      "ports": {
        "bus1": 63891,
        "bus2": 63892
      },
      "params": {
        "R": 0.000266879826085642,
        "X": 0.0010745783802121878,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63891_65177_1",
      "ports": {
        "bus1": 65177,
        "bus2": 63891
      },
      "params": {
        "R": 0.07400421053171158,
        "X": 0.1849491447210312,
        "G": 0.0,
        "B": 0.006169837433844804
      },
      "extension": {
        "length": 23742.239590942383,
        "rating": 60.08162498474121
      }
    },
    {
      "class": "Branch",
      "id": "branch_63891_65272_1",
      "ports": {
        "bus1": 63891,
        "bus2": 65272
      },
      "params": {
        "R": 0.06982135027647018,
        "X": 0.18857881426811218,
        "G": 0.0,
        "B": 0.004614013712853193
      },
      "extension": {
        "length": 22646.13091479492,
        "rating": 57.35654830932617
      }
    },
    {
      "class": "Branch",
      "id": "branch_63893_63896_1",
      "ports": {
        "bus1": 63893,
        "bus2": 63896
      },
      "params": {
        "R": 0.0477425754070282,
        "X": 0.12594662606716156,
        "G": 0.0,
        "B": 0.0034996767062693834
      },
      "extension": {
        "length": 14785.398306518555,
        "rating": 74.15894865989685
      }
    },
    {
      "class": "Branch",
      "id": "branch_63893_64738_1",
      "ports": {
        "bus1": 64738,
        "bus2": 63893
      },
      "params": {
        "R": 0.031049130484461784,
        "X": 0.09512191265821457,
        "G": 0.0,
        "B": 0.0063830530270934105
      },
      "extension": {
        "length": 16870.278582641604,
        "rating": 50.63210129737854
      }
    },
    {
      "class": "Branch",
      "id": "branch_63894_64606_1",
      "ports": {
        "bus1": 64606,
        "bus2": 63894
      },
      "params": {
        "R": 0.04484923183917999,
        "X": 0.1322048008441925,
        "G": 0.0,
        "B": 0.0043660481460392475
      },
      "extension": {
        "length": 16736.71501428223,
        "rating": 77.40180492401123
      }
    },
    {
      "class": "Branch",
      "id": "branch_63894_65641_1",
      "ports": {
        "bus1": 63894,
        "bus2": 65641
      },
      "params": {
        "R": 0.02925127185881138,
        "X": 0.06966568529605865,
        "G": 0.0,
        "B": 0.0033004777505993843
      },
      "extension": {
        "length": 10864.388082458496,
        "rating": 72.71612882614136
      }
    },
    {
      "class": "Branch",
      "id": "branch_63897_63900_1",
      "ports": {
        "bus1": 63897,
        "bus2": 63900
      },
      "params": {
        "R": 0.00968419574201107,
        "X": 0.31111660599708557,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63897_63901_1",
      "ports": {
        "bus1": 63897,
        "bus2": 63901
      },
      "params": {
        "R": 0.000262768822722137,
        "X": 0.0011075357906520367,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63898_63900_1",
      "ports": {
        "bus1": 63898,
        "bus2": 63900
      },
      "params": {
        "R": -0.006025617942214012,
        "X": -0.19358035922050476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63898_63902_1",
      "ports": {
        "bus1": 63898,
        "bus2": 63902
      },
      "params": {
        "R": 0.05200577899813653,
        "X": 0.1250598430633545,
        "G": 0.0,
        "B": 0.005241773556917906
      },
      "extension": {
        "length": 18862.457540405274,
        "rating": 52.609920501708984
      }
    },
    {
      "class": "Branch",
      "id": "branch_63899_63900_1",
      "ports": {
        "bus1": 63899,
        "bus2": 63900
      },
      "params": {
        "R": 0.02011112868785858,
        "X": 0.6460945010185242,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63902_63903_1",
      "ports": {
        "bus1": 63902,
        "bus2": 63903
      },
      "params": {
        "R": 0.00026336967130191624,
        "X": 0.001121096545830369,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63904_63905_1",
      "ports": {
        "bus1": 63905,
        "bus2": 63904
      },
      "params": {
        "R": 0.004572955891489983,
        "X": 0.11449559777975082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63904_63906_1",
      "ports": {
        "bus1": 63904,
        "bus2": 63906
      },
      "params": {
        "R": 0.0002881153195630759,
        "X": 0.0010791196255013347,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63904_63907_1",
      "ports": {
        "bus1": 63904,
        "bus2": 63907
      },
      "params": {
        "R": 0.004570980556309223,
        "X": 0.025068840011954308,
        "G": 0.0,
        "B": 0.020702816545963287
      },
      "extension": {
        "length": 16366.262742553712,
        "rating": 307.1511745452881
      }
    },
    {
      "class": "Branch",
      "id": "branch_63904_63915_1",
      "ports": {
        "bus1": 63915,
        "bus2": 63904
      },
      "params": {
        "R": 0.0022337872069329023,
        "X": 0.013548110611736774,
        "G": 0.0,
        "B": 0.022168349474668503
      },
      "extension": {
        "length": 11193.110180419922,
        "rating": 255.88374137878418
      }
    },
    {
      "class": "Branch",
      "id": "branch_63904_63933_1",
      "ports": {
        "bus1": 63933,
        "bus2": 63904
      },
      "params": {
        "R": 0.0045077926479279995,
        "X": 0.027698570862412453,
        "G": 0.0,
        "B": 0.018128715455532074
      },
      "extension": {
        "length": 17186.380869506836,
        "rating": 299.8879909515381
      }
    },
    {
      "class": "Branch",
      "id": "branch_63905_63912_1",
      "ports": {
        "bus1": 63912,
        "bus2": 63905
      },
      "params": {
        "R": 0.01840771548449993,
        "X": 0.0573081113398075,
        "G": 0.0,
        "B": 0.004299398045986891
      },
      "extension": {
        "length": 10973.543117431642,
        "rating": 66.93188548088074
      }
    },
    {
      "class": "Branch",
      "id": "branch_63905_63930_1",
      "ports": {
        "bus1": 63905,
        "bus2": 63930
      },
      "params": {
        "R": 0.030854607000947,
        "X": 0.08023107051849365,
        "G": 0.0,
        "B": 0.01298252772539854
      },
      "extension": {
        "length": 22741.548811523437,
        "rating": 78.99959683418274
      }
    },
    {
      "class": "Branch",
      "id": "branch_63907_63908_1",
      "ports": {
        "bus1": 63908,
        "bus2": 63907
      },
      "params": {
        "R": 0.004740165080875158,
        "X": 0.13064448535442352,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837156,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 116.43750548362729,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63907_63909_1",
      "ports": {
        "bus1": 63907,
        "bus2": 63909
      },
      "params": {
        "R": 0.00028269048198126256,
        "X": 0.0011934343492612243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63907_63915_1",
      "ports": {
        "bus1": 63915,
        "bus2": 63907
      },
      "params": {
        "R": 0.0035180647391825914,
        "X": 0.02114357426762581,
        "G": 0.0,
        "B": 0.012754238210618496
      },
      "extension": {
        "length": 12742.860585388184,
        "rating": 307.78136253356934
      }
    },
    {
      "class": "Branch",
      "id": "branch_63910_63914_1",
      "ports": {
        "bus1": 63910,
        "bus2": 63914
      },
      "params": {
        "R": 0.004553188569843769,
        "X": 0.12222324311733246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63910_63915_1",
      "ports": {
        "bus1": 63910,
        "bus2": 63915
      },
      "params": {
        "R": 0.00020917969231959432,
        "X": 0.0011395687470212579,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63911_63912_1",
      "ports": {
        "bus1": 63912,
        "bus2": 63911
      },
      "params": {
        "R": 0.00980923417955637,
        "X": 0.23914721608161926,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63911_63914_1",
      "ports": {
        "bus1": 63911,
        "bus2": 63914
      },
      "params": {
        "R": 0.002566722221672535,
        "X": 0.0688997358083725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63911_63916_1",
      "ports": {
        "bus1": 63911,
        "bus2": 63916
      },
      "params": {
        "R": 0.00020885419507976621,
        "X": 0.001057030982337892,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63912_63921_1",
      "ports": {
        "bus1": 63912,
        "bus2": 63921
      },
      "params": {
        "R": 0.052257999777793884,
        "X": 0.11048600822687149,
        "G": 0.0,
        "B": 0.01238839328289032
      },
      "extension": {
        "length": 27398.90602001953,
        "rating": 55.92877268791199
      }
    },
    {
      "class": "Branch",
      "id": "branch_63913_63914_1",
      "ports": {
        "bus1": 63913,
        "bus2": 63914
      },
      "params": {
        "R": 0.03912757709622383,
        "X": 1.0503193140029907,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63915_63917_1",
      "ports": {
        "bus1": 63915,
        "bus2": 63917
      },
      "params": {
        "R": 0.004742294549942017,
        "X": 0.024663662537932396,
        "G": 0.0,
        "B": 0.03325555473566055
      },
      "extension": {
        "length": 21389.470922241213,
        "rating": 303.25918197631836
      }
    },
    {
      "class": "Branch",
      "id": "branch_63917_63918_1",
      "ports": {
        "bus1": 63918,
        "bus2": 63917
      },
      "params": {
        "R": 0.006236820016056299,
        "X": 0.19455699622631073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63917_63919_1",
      "ports": {
        "bus1": 63917,
        "bus2": 63919
      },
      "params": {
        "R": 0.000246866256929934,
        "X": 0.0010736221447587013,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63917_63933_1",
      "ports": {
        "bus1": 63933,
        "bus2": 63917
      },
      "params": {
        "R": 0.0036622050683945417,
        "X": 0.019058752804994583,
        "G": 0.0,
        "B": 0.009593557566404343
      },
      "extension": {
        "length": 9381.647377990723,
        "rating": 251.98311805725098
      }
    },
    {
      "class": "Branch",
      "id": "branch_63917_64067_1",
      "ports": {
        "bus1": 63917,
        "bus2": 64067
      },
      "params": {
        "R": 0.026342254132032394,
        "X": 0.16617034375667572,
        "G": 0.0,
        "B": 0.21495623886585236
      },
      "extension": {
        "length": 125602.30546875,
        "rating": 262.762188911438
      }
    },
    {
      "class": "Branch",
      "id": "branch_63917_64671_1",
      "ports": {
        "bus1": 63917,
        "bus2": 64671
      },
      "params": {
        "R": 0.028742806985974312,
        "X": 0.1785089075565338,
        "G": 0.0,
        "B": 0.13667964935302734
      },
      "extension": {
        "length": 110622.77924414063,
        "rating": 244.63505744934082
      }
    },
    {
      "class": "Branch",
      "id": "branch_63917_65251_1",
      "ports": {
        "bus1": 63917,
        "bus2": 65251
      },
      "params": {
        "R": 0.0026016104966402054,
        "X": 0.018274251371622086,
        "G": 0.0,
        "B": 0.03250245749950409
      },
      "extension": {
        "length": 17454.131130981445,
        "rating": 275.8470296859741
      }
    },
    {
      "class": "Branch",
      "id": "branch_63918_63932_1",
      "ports": {
        "bus1": 63918,
        "bus2": 63932
      },
      "params": {
        "R": 0.027128612622618675,
        "X": 0.07633955031633377,
        "G": 0.0,
        "B": 0.004692852031439543
      },
      "extension": {
        "length": 13291.140537597657,
        "rating": 58.71405005455017
      }
    },
    {
      "class": "Branch",
      "id": "branch_63920_63932_1",
      "ports": {
        "bus1": 63920,
        "bus2": 63932
      },
      "params": {
        "R": 0.0801859050989151,
        "X": 0.1313723623752594,
        "G": 0.0,
        "B": 0.008984665386378765
      },
      "extension": {
        "length": 23314.929487426758,
        "rating": 66.24290943145752
      }
    },
    {
      "class": "Branch",
      "id": "branch_63921_63922_1",
      "ports": {
        "bus1": 63921,
        "bus2": 63922
      },
      "params": {
        "R": 0.0002881985274143517,
        "X": 0.0011833892203867435,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63923_63924_1",
      "ports": {
        "bus1": 63923,
        "bus2": 63924
      },
      "params": {
        "R": 0.0002257696760352701,
        "X": 0.0011080943513661623,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63924_65154_1",
      "ports": {
        "bus1": 63924,
        "bus2": 65154
      },
      "params": {
        "R": 0.025110045447945598,
        "X": 0.06946210563182831,
        "G": 0.0,
        "B": 0.002149770734831691
      },
      "extension": {
        "length": 9290.991934753418,
        "rating": 61.12908124923706
      }
    },
    {
      "class": "Branch",
      "id": "branch_63924_65560_1",
      "ports": {
        "bus1": 63924,
        "bus2": 65560
      },
      "params": {
        "R": 0.01445478480309248,
        "X": 0.041507378220558167,
        "G": 0.0,
        "B": 0.003500858088955283
      },
      "extension": {
        "length": 8255.849723327638,
        "rating": 68.25273036956787
      }
    },
    {
      "class": "Branch",
      "id": "branch_63925_63926_1",
      "ports": {
        "bus1": 63926,
        "bus2": 63925
      },
      "params": {
        "R": 0.002656340366229415,
        "X": 0.11073523014783859,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63925_63927_1",
      "ports": {
        "bus1": 63925,
        "bus2": 63927
      },
      "params": {
        "R": 0.0002632847463246435,
        "X": 0.0011091891210526228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63925_64895_1",
      "ports": {
        "bus1": 63925,
        "bus2": 64895
      },
      "params": {
        "R": 0.005550935864448547,
        "X": 0.026634251698851585,
        "G": 0.0,
        "B": 0.013276870362460613
      },
      "extension": {
        "length": 12624.482229675294,
        "rating": 254.69870567321777
      }
    },
    {
      "class": "Branch",
      "id": "branch_63925_64971_1",
      "ports": {
        "bus1": 63925,
        "bus2": 64971
      },
      "params": {
        "R": 0.0037168553099036217,
        "X": 0.02094080112874508,
        "G": 0.0,
        "B": 0.037342533469200134
      },
      "extension": {
        "length": 19255.848784057616,
        "rating": 268.1798458099365
      }
    },
    {
      "class": "Branch",
      "id": "branch_63925_65438_1",
      "ports": {
        "bus1": 63925,
        "bus2": 65438
      },
      "params": {
        "R": 0.007150786463171244,
        "X": 0.03880221024155617,
        "G": 0.0,
        "B": 0.03035759925842285
      },
      "extension": {
        "length": 23271.175692993165,
        "rating": 302.4776220321655
      }
    },
    {
      "class": "Branch",
      "id": "branch_63926_65560_1",
      "ports": {
        "bus1": 65560,
        "bus2": 63926
      },
      "params": {
        "R": 0.011879632249474525,
        "X": 0.028291529044508934,
        "G": 0.0,
        "B": 0.0006618997431360185
      },
      "extension": {
        "length": 3143.369713623047,
        "rating": 57.36294984817505
      }
    },
    {
      "class": "Branch",
      "id": "branch_63926_65858_1",
      "ports": {
        "bus1": 65858,
        "bus2": 63926
      },
      "params": {
        "R": 0.02526642568409443,
        "X": 0.056642550975084305,
        "G": 0.0,
        "B": 0.0015097528230398893
      },
      "extension": {
        "length": 6759.93668334961,
        "rating": 66.01556539535522
      }
    },
    {
      "class": "Branch",
      "id": "branch_63928_63929_1",
      "ports": {
        "bus1": 63928,
        "bus2": 63929
      },
      "params": {
        "R": 0.0002038728416664526,
        "X": 0.00116699596401304,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63928_65433_1",
      "ports": {
        "bus1": 63928,
        "bus2": 65433
      },
      "params": {
        "R": 0.06257355958223343,
        "X": 0.16216591000556946,
        "G": 0.0,
        "B": 0.00482249166816473
      },
      "extension": {
        "length": 19840.504027587893,
        "rating": 68.42548251152039
      }
    },
    {
      "class": "Branch",
      "id": "branch_63928_65560_1",
      "ports": {
        "bus1": 63928,
        "bus2": 65560
      },
      "params": {
        "R": 0.01948799379169941,
        "X": 0.04708214849233627,
        "G": 0.0,
        "B": 0.0013632932677865028
      },
      "extension": {
        "length": 5653.522659484864,
        "rating": 59.983038902282715
      }
    },
    {
      "class": "Branch",
      "id": "branch_63930_63931_1",
      "ports": {
        "bus1": 63930,
        "bus2": 63931
      },
      "params": {
        "R": 0.00025804233155213296,
        "X": 0.0011160055873915553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63930_65157_1",
      "ports": {
        "bus1": 63930,
        "bus2": 65157
      },
      "params": {
        "R": 0.07572896778583527,
        "X": 0.16567249596118927,
        "G": 0.0,
        "B": 0.0039612832479178905
      },
      "extension": {
        "length": 19128.16960070801,
        "rating": 55.87140917778015
      }
    },
    {
      "class": "Branch",
      "id": "branch_63930_65160_1",
      "ports": {
        "bus1": 63930,
        "bus2": 65160
      },
      "params": {
        "R": 0.014316555112600327,
        "X": 0.03947510942816734,
        "G": 0.0,
        "B": 0.04954257234930992
      },
      "extension": {
        "length": 30042.127564453127,
        "rating": 72.8554904460907
      }
    },
    {
      "class": "Branch",
      "id": "branch_63932_65249_1",
      "ports": {
        "bus1": 63932,
        "bus2": 65249
      },
      "params": {
        "R": 0.01521818619221449,
        "X": 0.03642671927809715,
        "G": 0.0,
        "B": 0.0018148571252822876
      },
      "extension": {
        "length": 5837.9127184753415,
        "rating": 68.48931908607483
      }
    },
    {
      "class": "Branch",
      "id": "branch_63933_63934_1",
      "ports": {
        "bus1": 63934,
        "bus2": 63933
      },
      "params": {
        "R": 0.0036110728979110718,
        "X": 0.14720527827739716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63933_63935_1",
      "ports": {
        "bus1": 63933,
        "bus2": 63935
      },
      "params": {
        "R": 0.0002111997891915962,
        "X": 0.0011344372760504484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63933_63938_1",
      "ports": {
        "bus1": 63933,
        "bus2": 63938
      },
      "params": {
        "R": 0.0045572309754788876,
        "X": 0.03002742864191532,
        "G": 0.0,
        "B": 0.021261176094412804
      },
      "extension": {
        "length": 19194.678192260744,
        "rating": 270.02525329589844
      }
    },
    {
      "class": "Branch",
      "id": "branch_63933_65438_1",
      "ports": {
        "bus1": 65438,
        "bus2": 63933
      },
      "params": {
        "R": 0.006212683394551277,
        "X": 0.03724407032132149,
        "G": 0.0,
        "B": 0.022226601839065552
      },
      "extension": {
        "length": 20439.856420532225,
        "rating": 288.81850242614746
      }
    },
    {
      "class": "Branch",
      "id": "branch_63934_65462_1",
      "ports": {
        "bus1": 63934,
        "bus2": 65462
      },
      "params": {
        "R": 0.005083343014121056,
        "X": 0.011530643329024315,
        "G": 0.0,
        "B": 0.0008303063223138453
      },
      "extension": {
        "length": 2108.664341812134,
        "rating": 50.527143478393555
      }
    },
    {
      "class": "Branch",
      "id": "branch_63936_63937_1",
      "ports": {
        "bus1": 63936,
        "bus2": 63937
      },
      "params": {
        "R": 0.00024764277623035014,
        "X": 0.001030422281473875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63936_63939_1",
      "ports": {
        "bus1": 63939,
        "bus2": 63936
      },
      "params": {
        "R": 0.01848660409450531,
        "X": 0.06223691254854202,
        "G": 0.0,
        "B": 0.0015385047299787402
      },
      "extension": {
        "length": 6851.440865478516,
        "rating": 53.478604555130005
      }
    },
    {
      "class": "Branch",
      "id": "branch_63936_65249_1",
      "ports": {
        "bus1": 63936,
        "bus2": 65249
      },
      "params": {
        "R": 0.05433901026844978,
        "X": 0.09566117078065872,
        "G": 0.0,
        "B": 0.003375234780833125
      },
      "extension": {
        "length": 11303.939671325685,
        "rating": 53.99620532989502
      }
    },
    {
      "class": "Branch",
      "id": "branch_63938_63939_1",
      "ports": {
        "bus1": 63939,
        "bus2": 63938
      },
      "params": {
        "R": 0.005289290565997362,
        "X": 0.11861921101808548,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63938_63940_1",
      "ports": {
        "bus1": 63938,
        "bus2": 63940
      },
      "params": {
        "R": 0.00026542117120698094,
        "X": 0.0010604988783597946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63938_65251_1",
      "ports": {
        "bus1": 63938,
        "bus2": 65251
      },
      "params": {
        "R": 0.0035849581472575665,
        "X": 0.019681761041283607,
        "G": 0.0,
        "B": 0.010950262658298016
      },
      "extension": {
        "length": 9825.707412597656,
        "rating": 270.9393262863159
      }
    },
    {
      "class": "Branch",
      "id": "branch_63941_63942_1",
      "ports": {
        "bus1": 63941,
        "bus2": 63942
      },
      "params": {
        "R": 0.0002472032210789621,
        "X": 0.0011675840942189097,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63942_63950_1",
      "ports": {
        "bus1": 63942,
        "bus2": 63950
      },
      "params": {
        "R": 0.01694275252521038,
        "X": 0.051090974360704415,
        "G": 0.0,
        "B": 0.0038126115687191486
      },
      "extension": {
        "length": 10136.807051330567,
        "rating": 69.97755765914917
      }
    },
    {
      "class": "Branch",
      "id": "branch_63943_63950_1",
      "ports": {
        "bus1": 63943,
        "bus2": 63950
      },
      "params": {
        "R": 0.025688450783491135,
        "X": 0.055022191256284714,
        "G": 0.0,
        "B": 0.0019023928325623274
      },
      "extension": {
        "length": 7194.838625793457,
        "rating": 57.33340382575989
      }
    },
    {
      "class": "Branch",
      "id": "branch_63943_65595_1",
      "ports": {
        "bus1": 63943,
        "bus2": 65595
      },
      "params": {
        "R": 0.02455837652087212,
        "X": 0.0657074972987175,
        "G": 0.0,
        "B": 0.007620682008564472
      },
      "extension": {
        "length": 15334.102628173829,
        "rating": 71.4865505695343
      }
    },
    {
      "class": "Branch",
      "id": "branch_63944_63947_1",
      "ports": {
        "bus1": 63944,
        "bus2": 63947
      },
      "params": {
        "R": 0.010152630507946014,
        "X": 0.3315809965133667,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63944_63948_1",
      "ports": {
        "bus1": 63944,
        "bus2": 63948
      },
      "params": {
        "R": 0.00024481440777890384,
        "X": 0.0010420263279229403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63944_63949_1",
      "ports": {
        "bus1": 63944,
        "bus2": 63949
      },
      "params": {
        "R": 0.00027021716232411563,
        "X": 0.0010804457124322653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63945_63947_1",
      "ports": {
        "bus1": 63945,
        "bus2": 63947
      },
      "params": {
        "R": -0.005006853491067886,
        "X": -0.1635218858718872,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63945_63950_1",
      "ports": {
        "bus1": 63950,
        "bus2": 63945
      },
      "params": {
        "R": 0.0341917909681797,
        "X": 0.0655154213309288,
        "G": 0.0,
        "B": 0.0019419293384999037
      },
      "extension": {
        "length": 8045.569674865723,
        "rating": 46.74789011478424
      }
    },
    {
      "class": "Branch",
      "id": "branch_63946_63947_1",
      "ports": {
        "bus1": 63946,
        "bus2": 63947
      },
      "params": {
        "R": 0.036823127418756485,
        "X": 1.2026292085647583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63950_63951_1",
      "ports": {
        "bus1": 63950,
        "bus2": 63951
      },
      "params": {
        "R": 0.00024255771131720394,
        "X": 0.001140521839261055,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63952_65595_1",
      "ports": {
        "bus1": 65595,
        "bus2": 63952
      },
      "params": {
        "R": 0.015094708651304247,
        "X": 0.04285677894949912,
        "G": 0.0,
        "B": 0.0015246298862621186
      },
      "extension": {
        "length": 5332.562762145996,
        "rating": 42.06741154193878
      }
    },
    {
      "class": "Branch",
      "id": "branch_63953_63954_1",
      "ports": {
        "bus1": 63953,
        "bus2": 63954
      },
      "params": {
        "R": 0.01078799366950989,
        "X": 0.02540088444948196,
        "G": 0.0,
        "B": 0.011768070049583912
      },
      "extension": {
        "length": 12835.00477496338,
        "rating": 53.633058071136475
      }
    },
    {
      "class": "Branch",
      "id": "branch_63953_64707_1",
      "ports": {
        "bus1": 64707,
        "bus2": 63953
      },
      "params": {
        "R": 0.045688580721616745,
        "X": 0.10161954909563066,
        "G": 0.0,
        "B": 0.006331362761557102
      },
      "extension": {
        "length": 19255.33769897461,
        "rating": 57.666683197021484
      }
    },
    {
      "class": "Branch",
      "id": "branch_63955_63956_1",
      "ports": {
        "bus1": 63955,
        "bus2": 63956
      },
      "params": {
        "R": 0.0002387327403994277,
        "X": 0.001151382108218968,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63955_64800_1",
      "ports": {
        "bus1": 63955,
        "bus2": 64800
      },
      "params": {
        "R": 0.08122532069683075,
        "X": 0.21391558647155762,
        "G": 0.0,
        "B": 0.005853124428540468
      },
      "extension": {
        "length": 27011.233404052735,
        "rating": 64.12132978439331
      }
    },
    {
      "class": "Branch",
      "id": "branch_63955_64806_1",
      "ports": {
        "bus1": 63955,
        "bus2": 64806
      },
      "params": {
        "R": 0.11770929396152496,
        "X": 0.2802177667617798,
        "G": 0.0,
        "B": 0.010854823514819145
      },
      "extension": {
        "length": 36932.55209692383,
        "rating": 65.23904800415039
      }
    },
    {
      "class": "Branch",
      "id": "branch_63957_63958_1",
      "ports": {
        "bus1": 63958,
        "bus2": 63957
      },
      "params": {
        "R": 0.05915847048163414,
        "X": 0.14055415987968445,
        "G": 0.0,
        "B": 0.01004667580127716
      },
      "extension": {
        "length": 26668.69282397461,
        "rating": 53.325843811035156
      }
    },
    {
      "class": "Branch",
      "id": "branch_63957_65235_1",
      "ports": {
        "bus1": 63957,
        "bus2": 65235
      },
      "params": {
        "R": 0.10743208229541779,
        "X": 0.22322382032871246,
        "G": 0.0,
        "B": 0.008181095123291016
      },
      "extension": {
        "length": 30677.74858081055,
        "rating": 46.536800265312195
      }
    },
    {
      "class": "Branch",
      "id": "branch_63958_67202_1",
      "ports": {
        "bus1": 67202,
        "bus2": 63958
      },
      "params": {
        "R": 0.12692779302597046,
        "X": 0.27494218945503235,
        "G": 0.0,
        "B": 0.010083937086164951
      },
      "extension": {
        "length": 35647.58290209961,
        "rating": 57.249915599823
      }
    },
    {
      "class": "Branch",
      "id": "branch_63959_63960_1",
      "ports": {
        "bus1": 63959,
        "bus2": 63960
      },
      "params": {
        "R": 0.0002583187888376415,
        "X": 0.0010140780359506607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63960_65235_1",
      "ports": {
        "bus1": 65235,
        "bus2": 63960
      },
      "params": {
        "R": 0.07269420474767685,
        "X": 0.16260553896427155,
        "G": 0.0,
        "B": 0.0064223529770970345
      },
      "extension": {
        "length": 22105.70678540039,
        "rating": 46.80762588977814
      }
    },
    {
      "class": "Branch",
      "id": "branch_63960_67203_1",
      "ports": {
        "bus1": 63960,
        "bus2": 67203
      },
      "params": {
        "R": 0.04688939079642296,
        "X": 0.13116741180419922,
        "G": 0.0,
        "B": 0.00483670411631465
      },
      "extension": {
        "length": 18726.944788696288,
        "rating": 48.93328547477722
      }
    },
    {
      "class": "Branch",
      "id": "branch_63961_64805_1",
      "ports": {
        "bus1": 64805,
        "bus2": 63961
      },
      "params": {
        "R": 0.014506347477436066,
        "X": 0.08286413550376892,
        "G": 0.0,
        "B": 0.05745461955666542
      },
      "extension": {
        "length": 48618.07203515625,
        "rating": 276.22270584106445
      }
    },
    {
      "class": "Branch",
      "id": "branch_63961_66722_1",
      "ports": {
        "bus1": 66722,
        "bus2": 63961
      },
      "params": {
        "R": 0.011126103810966015,
        "X": 0.061800505965948105,
        "G": 0.0,
        "B": 0.10755088925361633
      },
      "extension": {
        "length": 58666.47134326172,
        "rating": 270.8092451095581
      }
    },
    {
      "class": "Branch",
      "id": "branch_63962_63970_1",
      "ports": {
        "bus1": 63970,
        "bus2": 63962
      },
      "params": {
        "R": 0.012030319310724735,
        "X": 0.06541968882083893,
        "G": 0.0,
        "B": 0.03022892028093338
      },
      "extension": {
        "length": 30729.2960390625,
        "rating": 281.0988664627075
      }
    },
    {
      "class": "Branch",
      "id": "branch_63963_63964_1",
      "ports": {
        "bus1": 63963,
        "bus2": 63964
      },
      "params": {
        "R": 0.00020578176190610975,
        "X": 0.0010631378972902894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63963_63983_1",
      "ports": {
        "bus1": 63963,
        "bus2": 63983
      },
      "params": {
        "R": 0.05449940264225006,
        "X": 0.10883724689483643,
        "G": 0.0,
        "B": 0.017065679654479027
      },
      "extension": {
        "length": 28189.771048828126,
        "rating": 51.3236403465271
      }
    },
    {
      "class": "Branch",
      "id": "branch_63963_64157_1",
      "ports": {
        "bus1": 64157,
        "bus2": 63963
      },
      "params": {
        "R": 0.06889645010232925,
        "X": 0.15690159797668457,
        "G": 0.0,
        "B": 0.006213978864252568
      },
      "extension": {
        "length": 21388.992067749023,
        "rating": 48.765939474105835
      }
    },
    {
      "class": "Branch",
      "id": "branch_63963_64160_1",
      "ports": {
        "bus1": 63963,
        "bus2": 64160
      },
      "params": {
        "R": 0.09790067374706268,
        "X": 0.25147533416748047,
        "G": 0.0,
        "B": 0.007432698737829924
      },
      "extension": {
        "length": 31424.589692138674,
        "rating": 45.490989089012146
      }
    },
    {
      "class": "Branch",
      "id": "branch_63963_64866_1",
      "ports": {
        "bus1": 63963,
        "bus2": 64866
      },
      "params": {
        "R": 0.09586144983768463,
        "X": 0.2867792546749115,
        "G": 0.0,
        "B": 0.01772380620241165
      },
      "extension": {
        "length": 46309.201431152345,
        "rating": 53.747349977493286
      }
    },
    {
      "class": "Branch",
      "id": "branch_63963_64867_1",
      "ports": {
        "bus1": 63963,
        "bus2": 64867
      },
      "params": {
        "R": 0.11312150210142137,
        "X": 0.2563066780567169,
        "G": 0.0,
        "B": 0.007926829159259796
      },
      "extension": {
        "length": 32585.216337158203,
        "rating": 37.0653361082077
      }
    },
    {
      "class": "Branch",
      "id": "branch_63965_63966_1",
      "ports": {
        "bus1": 63965,
        "bus2": 63966
      },
      "params": {
        "R": 0.00023532332852482793,
        "X": 0.0010429074754938483,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63966_63972_1",
      "ports": {
        "bus1": 63972,
        "bus2": 63966
      },
      "params": {
        "R": 0.05023025721311569,
        "X": 0.13271068036556244,
        "G": 0.0,
        "B": 0.00489797443151474
      },
      "extension": {
        "length": 19831.51783190918,
        "rating": 62.94569969177246
      }
    },
    {
      "class": "Branch",
      "id": "branch_63966_64157_1",
      "ports": {
        "bus1": 63966,
        "bus2": 64157
      },
      "params": {
        "R": 0.045174714177846916,
        "X": 0.12230490148067476,
        "G": 0.0,
        "B": 0.012373593635857105
      },
      "extension": {
        "length": 28183.555149169923,
        "rating": 57.26803541183472
      }
    },
    {
      "class": "Branch",
      "id": "branch_63967_63972_1",
      "ports": {
        "bus1": 63967,
        "bus2": 63972
      },
      "params": {
        "R": 0.07320496439933777,
        "X": 0.18309856951236728,
        "G": 0.0,
        "B": 0.008793170563876629
      },
      "extension": {
        "length": 27904.097509277344,
        "rating": 64.35362696647644
      }
    },
    {
      "class": "Branch",
      "id": "branch_63967_64093_1",
      "ports": {
        "bus1": 63967,
        "bus2": 64093
      },
      "params": {
        "R": 0.098743736743927,
        "X": 0.28691959381103516,
        "G": 0.0,
        "B": 0.012135734781622887
      },
      "extension": {
        "length": 40365.769979003904,
        "rating": 67.94794797897339
      }
    },
    {
      "class": "Branch",
      "id": "branch_63968_63969_1",
      "ports": {
        "bus1": 63968,
        "bus2": 63969
      },
      "params": {
        "R": 0.0002531442150939256,
        "X": 0.0010896511375904083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63968_63971_1",
      "ports": {
        "bus1": 63968,
        "bus2": 63971
      },
      "params": {
        "R": 0.020423375070095062,
        "X": 0.05029888451099395,
        "G": 0.0,
        "B": 0.00703083211556077
      },
      "extension": {
        "length": 11997.126057678222,
        "rating": 68.88499855995178
      }
    },
    {
      "class": "Branch",
      "id": "branch_63968_64614_1",
      "ports": {
        "bus1": 64614,
        "bus2": 63968
      },
      "params": {
        "R": 0.046823762357234955,
        "X": 0.123795285820961,
        "G": 0.0,
        "B": 0.008052033372223377
      },
      "extension": {
        "length": 23055.998129516604,
        "rating": 71.94582223892212
      }
    },
    {
      "class": "Branch",
      "id": "branch_63970_63974_1",
      "ports": {
        "bus1": 63970,
        "bus2": 63974
      },
      "params": {
        "R": 0.005642421543598175,
        "X": 0.036007869988679886,
        "G": 0.0,
        "B": 0.04953169822692871
      },
      "extension": {
        "length": 28679.461158691407,
        "rating": 279.1238069534302
      }
    },
    {
      "class": "Branch",
      "id": "branch_63970_64617_1",
      "ports": {
        "bus1": 64617,
        "bus2": 63970
      },
      "params": {
        "R": 0.006451536435633898,
        "X": 0.04329196363687515,
        "G": 0.0,
        "B": 0.10026423633098602
      },
      "extension": {
        "length": 43255.128871582034,
        "rating": 303.0221223831177
      }
    },
    {
      "class": "Branch",
      "id": "branch_63971_64171_1",
      "ports": {
        "bus1": 63971,
        "bus2": 64171
      },
      "params": {
        "R": 0.026490429416298866,
        "X": 0.076895572245121,
        "G": 0.0,
        "B": 0.007985471747815609
      },
      "extension": {
        "length": 17321.603545898437,
        "rating": 70.15746235847473
      }
    },
    {
      "class": "Branch",
      "id": "branch_63973_63974_1",
      "ports": {
        "bus1": 63974,
        "bus2": 63973
      },
      "params": {
        "R": 0.0002803377283271402,
        "X": 0.020275043323636055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63973_63977_1",
      "ports": {
        "bus1": 63973,
        "bus2": 63977
      },
      "params": {
        "R": 0.00020729559764731675,
        "X": 0.0010748786153271794,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63974_63975_1",
      "ports": {
        "bus1": 63975,
        "bus2": 63974
      },
      "params": {
        "R": 0.002739949384704232,
        "X": 0.09988324344158173,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63974_63976_1",
      "ports": {
        "bus1": 63974,
        "bus2": 63976
      },
      "params": {
        "R": 0.00021648500114679337,
        "X": 0.0010402030311524868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63974_63978_1",
      "ports": {
        "bus1": 63978,
        "bus2": 63974
      },
      "params": {
        "R": 0.006217597983777523,
        "X": 0.04175872355699539,
        "G": 0.0,
        "B": 0.02249462530016899
      },
      "extension": {
        "length": 22248.667873168946,
        "rating": 295.6051826477051
      }
    },
    {
      "class": "Branch",
      "id": "branch_63974_65161_1",
      "ports": {
        "bus1": 63974,
        "bus2": 65161
      },
      "params": {
        "R": 0.013123061507940292,
        "X": 0.07592254132032394,
        "G": 0.0,
        "B": 0.04028073698282242
      },
      "extension": {
        "length": 41350.31630200196,
        "rating": 265.56386947631836
      }
    },
    {
      "class": "Branch",
      "id": "branch_63975_63983_1",
      "ports": {
        "bus1": 63983,
        "bus2": 63975
      },
      "params": {
        "R": 0.017696978524327278,
        "X": 0.04061845317482948,
        "G": 0.0,
        "B": 0.001275446848012507
      },
      "extension": {
        "length": 5051.4218412780765,
        "rating": 66.910320520401
      }
    },
    {
      "class": "Branch",
      "id": "branch_63975_63984_1",
      "ports": {
        "bus1": 63975,
        "bus2": 63984
      },
      "params": {
        "R": 0.011787942610681057,
        "X": 0.037076905369758606,
        "G": 0.0,
        "B": 0.00115300586912781
      },
      "extension": {
        "length": 4577.622947479248,
        "rating": 78.43465209007263
      }
    },
    {
      "class": "Branch",
      "id": "branch_63977_64164_1",
      "ports": {
        "bus1": 63977,
        "bus2": 64164
      },
      "params": {
        "R": 0.0002941795391961932,
        "X": 0.005408414173871279,
        "G": 0.0,
        "B": 0.6964730620384216
      },
      "extension": {
        "length": 42017.74737670898,
        "rating": 2794.4528579711914
      }
    },
    {
      "class": "Branch",
      "id": "branch_63977_65649_1",
      "ports": {
        "bus1": 63977,
        "bus2": 65649
      },
      "params": {
        "R": 0.0007396649452857673,
        "X": 0.012697677128016949,
        "G": 0.0,
        "B": 1.4356335401535034
      },
      "extension": {
        "length": 95104.8670913086,
        "rating": 2935.756301879883
      }
    },
    {
      "class": "Branch",
      "id": "branch_63978_63981_1",
      "ports": {
        "bus1": 63978,
        "bus2": 63981
      },
      "params": {
        "R": 0.005333025939762592,
        "X": 0.1907895803451538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63978_63982_1",
      "ports": {
        "bus1": 63978,
        "bus2": 63982
      },
      "params": {
        "R": 0.0002302716311533004,
        "X": 0.0011714532738551497,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63978_64161_1",
      "ports": {
        "bus1": 64161,
        "bus2": 63978
      },
      "params": {
        "R": 0.0036765141412615776,
        "X": 0.025750190019607544,
        "G": 0.0,
        "B": 0.02525521256029606
      },
      "extension": {
        "length": 16933.413705688476,
        "rating": 271.6825008392334
      }
    },
    {
      "class": "Branch",
      "id": "branch_63979_63981_1",
      "ports": {
        "bus1": 63979,
        "bus2": 63981
      },
      "params": {
        "R": 6.61283265799284e-05,
        "X": 0.0023657679557800293,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63979_64157_1",
      "ports": {
        "bus1": 64157,
        "bus2": 63979
      },
      "params": {
        "R": 0.015392821282148361,
        "X": 0.04274316132068634,
        "G": 0.0,
        "B": 0.0010618400992825627
      },
      "extension": {
        "length": 5041.853192779541,
        "rating": 58.468419313430786
      }
    },
    {
      "class": "Branch",
      "id": "branch_63980_63981_1",
      "ports": {
        "bus1": 63980,
        "bus2": 63981
      },
      "params": {
        "R": 0.02445286139845848,
        "X": 0.874803900718689,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63983_63984_1",
      "ports": {
        "bus1": 63983,
        "bus2": 63984
      },
      "params": {
        "R": 0.014180704019963741,
        "X": 0.03659028187394142,
        "G": 0.0,
        "B": 0.0012824771692976356
      },
      "extension": {
        "length": 5017.28235534668,
        "rating": 57.78404474258423
      }
    },
    {
      "class": "Branch",
      "id": "branch_63983_64171_1",
      "ports": {
        "bus1": 64171,
        "bus2": 63983
      },
      "params": {
        "R": 0.056397277861833565,
        "X": 0.14735740423202515,
        "G": 0.0,
        "B": 0.005057182628661394
      },
      "extension": {
        "length": 18356.177885009765,
        "rating": 68.59617233276367
      }
    },
    {
      "class": "Branch",
      "id": "branch_63984_64868_1",
      "ports": {
        "bus1": 63984,
        "bus2": 64868
      },
      "params": {
        "R": 0.05240694060921669,
        "X": 0.10184391587972641,
        "G": 0.0,
        "B": 0.00799383595585823
      },
      "extension": {
        "length": 19536.36235949707,
        "rating": 67.4805998802185
      }
    },
    {
      "class": "Branch",
      "id": "branch_63985_63986_1",
      "ports": {
        "bus1": 63985,
        "bus2": 63986
      },
      "params": {
        "R": 0.021061945706605908,
        "X": 0.05808200314640999,
        "G": 0.0,
        "B": 0.007688379846513271
      },
      "extension": {
        "length": 14725.444803222657,
        "rating": 67.9890513420105
      }
    },
    {
      "class": "Branch",
      "id": "branch_63986_64765_1",
      "ports": {
        "bus1": 64765,
        "bus2": 63986
      },
      "params": {
        "R": 0.05241487547755242,
        "X": 0.15192632377147675,
        "G": 0.0,
        "B": 0.0072369654662907115
      },
      "extension": {
        "length": 25478.35110900879,
        "rating": 70.80972194671631
      }
    },
    {
      "class": "Branch",
      "id": "branch_63987_63988_1",
      "ports": {
        "bus1": 63988,
        "bus2": 63987
      },
      "params": {
        "R": 0.003127987263724208,
        "X": 0.12501965463161469,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63987_63989_1",
      "ports": {
        "bus1": 63987,
        "bus2": 63989
      },
      "params": {
        "R": 0.00021121882309671491,
        "X": 0.0011411715531721711,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63987_67679_1",
      "ports": {
        "bus1": 63987,
        "bus2": 67679
      },
      "params": {
        "R": 0.008099730126559734,
        "X": 0.04121025279164314,
        "G": 0.0,
        "B": 0.08290942013263702
      },
      "extension": {
        "length": 40241.49189038086,
        "rating": 268.4540271759033
      }
    },
    {
      "class": "Branch",
      "id": "branch_63988_67213_1",
      "ports": {
        "bus1": 63988,
        "bus2": 67213
      },
      "params": {
        "R": 0.10804545879364014,
        "X": 0.3069561719894409,
        "G": 0.0,
        "B": 0.008349034003913403
      },
      "extension": {
        "length": 36754.390599609374,
        "rating": 47.19168543815613
      }
    },
    {
      "class": "Branch",
      "id": "branch_63991_63992_1",
      "ports": {
        "bus1": 63991,
        "bus2": 63992
      },
      "params": {
        "R": 0.04522422328591347,
        "X": 0.10814319550991058,
        "G": 0.0,
        "B": 0.004133136477321386
      },
      "extension": {
        "length": 15486.960042114259,
        "rating": 58.24161171913147
      }
    },
    {
      "class": "Branch",
      "id": "branch_63992_63993_1",
      "ports": {
        "bus1": 63993,
        "bus2": 63992
      },
      "params": {
        "R": 0.02325742319226265,
        "X": 0.06912530213594437,
        "G": 0.0,
        "B": 0.005670949351042509
      },
      "extension": {
        "length": 14276.399003173829,
        "rating": 56.00220561027527
      }
    },
    {
      "class": "Branch",
      "id": "branch_63994_63995_1",
      "ports": {
        "bus1": 63995,
        "bus2": 63994
      },
      "params": {
        "R": 0.005830542650073767,
        "X": 0.11385779082775116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63994_63996_1",
      "ports": {
        "bus1": 63994,
        "bus2": 63996
      },
      "params": {
        "R": 0.00023276206047739834,
        "X": 0.0011100821429863572,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63997_64005_1",
      "ports": {
        "bus1": 64005,
        "bus2": 63997
      },
      "params": {
        "R": 0.04087930917739868,
        "X": 0.09119340032339095,
        "G": 0.0,
        "B": 0.003323587356135249
      },
      "extension": {
        "length": 12603.31977722168,
        "rating": 55.599141120910645
      }
    },
    {
      "class": "Branch",
      "id": "branch_63997_65949_1",
      "ports": {
        "bus1": 63997,
        "bus2": 65949
      },
      "params": {
        "R": 0.014889183454215527,
        "X": 0.041892990469932556,
        "G": 0.0,
        "B": 0.0011835243785753846
      },
      "extension": {
        "length": 4952.333877868652,
        "rating": 64.65986371040344
      }
    },
    {
      "class": "Branch",
      "id": "branch_63998_64138_1",
      "ports": {
        "bus1": 64138,
        "bus2": 63998
      },
      "params": {
        "R": 0.026116231456398967,
        "X": 0.05740733444690704,
        "G": 0.0,
        "B": 0.0017767273820936682
      },
      "extension": {
        "length": 7589.985669250488,
        "rating": 47.415632009506226
      }
    },
    {
      "class": "Branch",
      "id": "branch_63998_65544_1",
      "ports": {
        "bus1": 65544,
        "bus2": 63998
      },
      "params": {
        "R": 0.06508126109838486,
        "X": 0.10061300545930862,
        "G": 0.0,
        "B": 0.003402478760108352
      },
      "extension": {
        "length": 11572.082839050294,
        "rating": 74.1678774356842
      }
    },
    {
      "class": "Branch",
      "id": "branch_63998_65556_1",
      "ports": {
        "bus1": 63998,
        "bus2": 65556
      },
      "params": {
        "R": 0.031371887773275375,
        "X": 0.0799623653292656,
        "G": 0.0,
        "B": 0.0016763645689934492
      },
      "extension": {
        "length": 8614.615336303712,
        "rating": 69.98528838157654
      }
    },
    {
      "class": "Branch",
      "id": "branch_63999_64000_1",
      "ports": {
        "bus1": 63999,
        "bus2": 64000
      },
      "params": {
        "R": 0.0002397628559265286,
        "X": 0.001137387240305543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_63999_64051_1",
      "ports": {
        "bus1": 63999,
        "bus2": 64051
      },
      "params": {
        "R": 0.03332347050309181,
        "X": 0.10307446867227553,
        "G": 0.0,
        "B": 0.007572334725409746
      },
      "extension": {
        "length": 21111.77061694336,
        "rating": 70.46012282371521
      }
    },
    {
      "class": "Branch",
      "id": "branch_63999_64138_1",
      "ports": {
        "bus1": 63999,
        "bus2": 64138
      },
      "params": {
        "R": 0.009149763733148575,
        "X": 0.022241288796067238,
        "G": 0.0,
        "B": 0.001946177799254656
      },
      "extension": {
        "length": 4516.75279083252,
        "rating": 60.869479179382324
      }
    },
    {
      "class": "Branch",
      "id": "branch_64001_64034_1",
      "ports": {
        "bus1": 64034,
        "bus2": 64001
      },
      "params": {
        "R": 0.044791106134653084,
        "X": 0.1245744749903679,
        "G": 0.0,
        "B": 0.0019309546332806349
      },
      "extension": {
        "length": 12080.259494934082,
        "rating": 53.682732582092285
      }
    },
    {
      "class": "Branch",
      "id": "branch_64001_64048_1",
      "ports": {
        "bus1": 64001,
        "bus2": 64048
      },
      "params": {
        "R": 0.06900899857282639,
        "X": 0.16155818104743958,
        "G": 0.0,
        "B": 0.003052670042961836
      },
      "extension": {
        "length": 15192.283424194336,
        "rating": 49.15035665035248
      }
    },
    {
      "class": "Branch",
      "id": "branch_64002_64034_1",
      "ports": {
        "bus1": 64034,
        "bus2": 64002
      },
      "params": {
        "R": 0.04506798461079598,
        "X": 0.11108006536960602,
        "G": 0.0,
        "B": 0.0034960759803652763
      },
      "extension": {
        "length": 13909.185138427734,
        "rating": 48.65551292896271
      }
    },
    {
      "class": "Branch",
      "id": "branch_64002_65132_1",
      "ports": {
        "bus1": 65132,
        "bus2": 64002
      },
      "params": {
        "R": 0.048931557685136795,
        "X": 0.09525952488183975,
        "G": 0.0,
        "B": 0.002241137670353055
      },
      "extension": {
        "length": 10755.657416931153,
        "rating": 57.55724310874939
      }
    },
    {
      "class": "Branch",
      "id": "branch_64003_64019_1",
      "ports": {
        "bus1": 64019,
        "bus2": 64003
      },
      "params": {
        "R": 0.0037473714910447598,
        "X": 0.02303769439458847,
        "G": 0.0,
        "B": 0.038995444774627686
      },
      "extension": {
        "length": 20259.475616821288,
        "rating": 257.0258617401123
      }
    },
    {
      "class": "Branch",
      "id": "branch_64003_64365_1",
      "ports": {
        "bus1": 64003,
        "bus2": 64365
      },
      "params": {
        "R": 0.0026833927258849144,
        "X": 0.017325952649116516,
        "G": 0.0,
        "B": 0.018288789317011833
      },
      "extension": {
        "length": 13104.069584106446,
        "rating": 248.24748039245605
      }
    },
    {
      "class": "Branch",
      "id": "branch_64004_64005_1",
      "ports": {
        "bus1": 64004,
        "bus2": 64005
      },
      "params": {
        "R": 0.016338108107447624,
        "X": 0.04299284890294075,
        "G": 0.0,
        "B": 0.0031331945210695267
      },
      "extension": {
        "length": 7736.3240625,
        "rating": 56.68383836746216
      }
    },
    {
      "class": "Branch",
      "id": "branch_64004_64007_1",
      "ports": {
        "bus1": 64004,
        "bus2": 64007
      },
      "params": {
        "R": 0.06410817056894302,
        "X": 0.14466331899166107,
        "G": 0.0,
        "B": 0.00959615409374237
      },
      "extension": {
        "length": 26045.589555175782,
        "rating": 51.49238109588623
      }
    },
    {
      "class": "Branch",
      "id": "branch_64004_64017_1",
      "ports": {
        "bus1": 64004,
        "bus2": 64017
      },
      "params": {
        "R": 0.04228621721267701,
        "X": 0.1158062592148781,
        "G": 0.0,
        "B": 0.0066582681611180305
      },
      "extension": {
        "length": 20711.181208007813,
        "rating": 43.05931031703949
      }
    },
    {
      "class": "Branch",
      "id": "branch_64004_64052_1",
      "ports": {
        "bus1": 64004,
        "bus2": 64052
      },
      "params": {
        "R": 0.043575454503297806,
        "X": 0.11079928278923036,
        "G": 0.0,
        "B": 0.002972759073600173
      },
      "extension": {
        "length": 13126.089216796876,
        "rating": 57.911306619644165
      }
    },
    {
      "class": "Branch",
      "id": "branch_64004_64053_1",
      "ports": {
        "bus1": 64053,
        "bus2": 64004
      },
      "params": {
        "R": 0.018657436594367027,
        "X": 0.053784776479005814,
        "G": 0.0,
        "B": 0.004601714666932821
      },
      "extension": {
        "length": 10341.425259338379,
        "rating": 58.90481472015381
      }
    },
    {
      "class": "Branch",
      "id": "branch_64004_64322_1",
      "ports": {
        "bus1": 64004,
        "bus2": 64322
      },
      "params": {
        "R": 0.020365657284855843,
        "X": 0.058153651654720306,
        "G": 0.0,
        "B": 0.009669984690845013
      },
      "extension": {
        "length": 15904.857278320313,
        "rating": 73.65835309028625
      }
    },
    {
      "class": "Branch",
      "id": "branch_64004_65556_1",
      "ports": {
        "bus1": 64004,
        "bus2": 65556
      },
      "params": {
        "R": 0.05172380059957504,
        "X": 0.1378532499074936,
        "G": 0.0,
        "B": 0.004173879977315664
      },
      "extension": {
        "length": 17551.662433593752,
        "rating": 55.45032024383545
      }
    },
    {
      "class": "Branch",
      "id": "branch_64004_65949_1",
      "ports": {
        "bus1": 64004,
        "bus2": 65949
      },
      "params": {
        "R": 0.04593755677342415,
        "X": 0.12730145454406738,
        "G": 0.0,
        "B": 0.005202679429203272
      },
      "extension": {
        "length": 18516.85198461914,
        "rating": 57.421571016311646
      }
    },
    {
      "class": "Branch",
      "id": "branch_64005_64453_1",
      "ports": {
        "bus1": 64005,
        "bus2": 64453
      },
      "params": {
        "R": 0.1860930323600769,
        "X": 0.34489983320236206,
        "G": 0.0,
        "B": 0.007150484714657067
      },
      "extension": {
        "length": 37432.42400390625,
        "rating": 55.52476644515991
      }
    },
    {
      "class": "Branch",
      "id": "branch_64006_64007_1",
      "ports": {
        "bus1": 64007,
        "bus2": 64006
      },
      "params": {
        "R": 0.006152899470180273,
        "X": 0.1427166759967804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64006_64008_1",
      "ports": {
        "bus1": 64006,
        "bus2": 64008
      },
      "params": {
        "R": 0.00023903163673821837,
        "X": 0.0010440439218655229,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64006_64009_1",
      "ports": {
        "bus1": 64006,
        "bus2": 64009
      },
      "params": {
        "R": 0.0018565674545243382,
        "X": 0.012214374728500843,
        "G": 0.0,
        "B": 0.010422545485198496
      },
      "extension": {
        "length": 8068.009840026855,
        "rating": 276.9063711166382
      }
    },
    {
      "class": "Branch",
      "id": "branch_64006_65708_1",
      "ports": {
        "bus1": 64006,
        "bus2": 65708
      },
      "params": {
        "R": 0.001449352945201099,
        "X": 0.00725704338401556,
        "G": 0.0,
        "B": 0.00727481534704566
      },
      "extension": {
        "length": 5192.367749725342,
        "rating": 300.6219148635864
      }
    },
    {
      "class": "Branch",
      "id": "branch_64007_64014_1",
      "ports": {
        "bus1": 64014,
        "bus2": 64007
      },
      "params": {
        "R": 0.015476350672543049,
        "X": 0.03651869669556618,
        "G": 0.0,
        "B": 0.0015944415936246514
      },
      "extension": {
        "length": 5088.214595489502,
        "rating": 40.10462760925293
      }
    },
    {
      "class": "Branch",
      "id": "branch_64007_64015_1",
      "ports": {
        "bus1": 64007,
        "bus2": 64015
      },
      "params": {
        "R": 0.02269306592643261,
        "X": 0.05707274377346039,
        "G": 0.0,
        "B": 0.0014248937368392944
      },
      "extension": {
        "length": 6680.1306708984375,
        "rating": 49.25224483013153
      }
    },
    {
      "class": "Branch",
      "id": "branch_64007_64025_1",
      "ports": {
        "bus1": 64007,
        "bus2": 64025
      },
      "params": {
        "R": 0.009955956600606441,
        "X": 0.02922111190855503,
        "G": 0.0,
        "B": 0.0031437049619853497
      },
      "extension": {
        "length": 6991.825808166504,
        "rating": 60.945695638656616
      }
    },
    {
      "class": "Branch",
      "id": "branch_64009_64012_1",
      "ports": {
        "bus1": 64009,
        "bus2": 64012
      },
      "params": {
        "R": 0.0027563993353396654,
        "X": 0.09800011664628983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64009_64013_1",
      "ports": {
        "bus1": 64009,
        "bus2": 64013
      },
      "params": {
        "R": 0.00022055757290218025,
        "X": 0.0010223413119092584,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64009_64287_1",
      "ports": {
        "bus1": 64009,
        "bus2": 64287
      },
      "params": {
        "R": 0.0075963023118674755,
        "X": 0.03819873556494713,
        "G": 0.0,
        "B": 0.05125781521201134
      },
      "extension": {
        "length": 32076.985963623047,
        "rating": 242.3621654510498
      }
    },
    {
      "class": "Branch",
      "id": "branch_64010_64012_1",
      "ports": {
        "bus1": 64010,
        "bus2": 64012
      },
      "params": {
        "R": 0.001394766615703702,
        "X": 0.049589045345783234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64010_64017_1",
      "ports": {
        "bus1": 64017,
        "bus2": 64010
      },
      "params": {
        "R": 0.0031955232843756676,
        "X": 0.009512052871286869,
        "G": 0.0,
        "B": 0.0009839707054197788
      },
      "extension": {
        "length": 2303.023053955078,
        "rating": 67.84701347351074
      }
    },
    {
      "class": "Branch",
      "id": "branch_64010_65966_1",
      "ports": {
        "bus1": 64010,
        "bus2": 65966
      },
      "params": {
        "R": 0.010301908478140831,
        "X": 0.022083092480897907,
        "G": 0.0,
        "B": 0.006971761584281921
      },
      "extension": {
        "length": 7547.994581176758,
        "rating": 41.826748847961426
      }
    },
    {
      "class": "Branch",
      "id": "branch_64011_64012_1",
      "ports": {
        "bus1": 64011,
        "bus2": 64012
      },
      "params": {
        "R": 0.02391558326780796,
        "X": 0.850286602973938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64014_64037_1",
      "ports": {
        "bus1": 64037,
        "bus2": 64014
      },
      "params": {
        "R": 0.01661456562578678,
        "X": 0.03554823249578476,
        "G": 0.0,
        "B": 0.002031872281804681
      },
      "extension": {
        "length": 6622.608275024414,
        "rating": 66.7970359325409
      }
    },
    {
      "class": "Branch",
      "id": "branch_64014_65702_1",
      "ports": {
        "bus1": 65702,
        "bus2": 64014
      },
      "params": {
        "R": 0.012865154072642325,
        "X": 0.03666899353265762,
        "G": 0.0,
        "B": 0.0006921345484443009
      },
      "extension": {
        "length": 3680.1452633972167,
        "rating": 53.625327348709106
      }
    },
    {
      "class": "Branch",
      "id": "branch_64015_64016_1",
      "ports": {
        "bus1": 64015,
        "bus2": 64016
      },
      "params": {
        "R": 0.00024320937518496064,
        "X": 0.001115301507525146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64015_65702_1",
      "ports": {
        "bus1": 64015,
        "bus2": 65702
      },
      "params": {
        "R": 0.009025038219988346,
        "X": 0.023921214044094082,
        "G": 0.0,
        "B": 0.001050313119776547
      },
      "extension": {
        "length": 3396.3234480285646,
        "rating": 68.40487122535706
      }
    },
    {
      "class": "Branch",
      "id": "branch_64018_64019_1",
      "ports": {
        "bus1": 64018,
        "bus2": 64019
      },
      "params": {
        "R": 0.00029428192647174,
        "X": 0.0011759077897295356,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64019_64137_1",
      "ports": {
        "bus1": 64137,
        "bus2": 64019
      },
      "params": {
        "R": 0.006012649275362492,
        "X": 0.03567398712038994,
        "G": 0.0,
        "B": 0.021562237292528152
      },
      "extension": {
        "length": 18696.82146459961,
        "rating": 271.8419075012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_64020_64037_1",
      "ports": {
        "bus1": 64020,
        "bus2": 64037
      },
      "params": {
        "R": 0.011772641912102701,
        "X": 0.029054122045636177,
        "G": 0.0,
        "B": 0.0031930063851177692
      },
      "extension": {
        "length": 6771.814423461914,
        "rating": 43.089133501052856
      }
    },
    {
      "class": "Branch",
      "id": "branch_64020_64046_1",
      "ports": {
        "bus1": 64020,
        "bus2": 64046
      },
      "params": {
        "R": 0.02474743314087391,
        "X": 0.056814420968294144,
        "G": 0.0,
        "B": 0.0009915076661854982
      },
      "extension": {
        "length": 5188.078395263672,
        "rating": 62.5036358833313
      }
    },
    {
      "class": "Branch",
      "id": "branch_64021_64024_1",
      "ports": {
        "bus1": 64021,
        "bus2": 64024
      },
      "params": {
        "R": -0.0005311528220772743,
        "X": -0.008420541882514954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64021_64025_1",
      "ports": {
        "bus1": 64021,
        "bus2": 64025
      },
      "params": {
        "R": 0.00023627847258467227,
        "X": 0.0010287719778716564,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64021_64026_1",
      "ports": {
        "bus1": 64021,
        "bus2": 64026
      },
      "params": {
        "R": 0.00029243709286674857,
        "X": 0.0010126152774319053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64022_64024_1",
      "ports": {
        "bus1": 64022,
        "bus2": 64024
      },
      "params": {
        "R": 0.010441246442496777,
        "X": 0.16552849113941193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64023_64024_1",
      "ports": {
        "bus1": 64023,
        "bus2": 64024
      },
      "params": {
        "R": 0.010441246442496777,
        "X": 0.16552849113941193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64025_65966_1",
      "ports": {
        "bus1": 65966,
        "bus2": 64025
      },
      "params": {
        "R": 0.00926700048148632,
        "X": 0.022270614281296734,
        "G": 0.0,
        "B": 0.0009373257053084671
      },
      "extension": {
        "length": 3316.2914377441407,
        "rating": 49.98566508293152
      }
    },
    {
      "class": "Branch",
      "id": "branch_64027_64028_1",
      "ports": {
        "bus1": 64028,
        "bus2": 64027
      },
      "params": {
        "R": 0.004449693951755762,
        "X": 0.1367752104997635,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64027_64029_1",
      "ports": {
        "bus1": 64027,
        "bus2": 64029
      },
      "params": {
        "R": 0.0002883444249164313,
        "X": 0.0010210443288087845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64027_64137_1",
      "ports": {
        "bus1": 64027,
        "bus2": 64137
      },
      "params": {
        "R": 0.0019929087720811367,
        "X": 0.012107746675610542,
        "G": 0.0,
        "B": 0.01597733236849308
      },
      "extension": {
        "length": 9423.567865722656,
        "rating": 245.695161819458
      }
    },
    {
      "class": "Branch",
      "id": "branch_64028_64031_1",
      "ports": {
        "bus1": 64031,
        "bus2": 64028
      },
      "params": {
        "R": 0.015326810069382189,
        "X": 0.046181485056877136,
        "G": 0.0,
        "B": 0.005049908068031073
      },
      "extension": {
        "length": 9739.875047058105,
        "rating": 59.29042100906372
      }
    },
    {
      "class": "Branch",
      "id": "branch_64030_64031_1",
      "ports": {
        "bus1": 64030,
        "bus2": 64031
      },
      "params": {
        "R": 0.0002646018110681325,
        "X": 0.0010224997531622648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64031_64034_1",
      "ports": {
        "bus1": 64031,
        "bus2": 64034
      },
      "params": {
        "R": 0.007565681356936693,
        "X": 0.019655173644423485,
        "G": 0.0,
        "B": 0.0035278424620628357
      },
      "extension": {
        "length": 5985.952042785645,
        "rating": 46.07276916503906
      }
    },
    {
      "class": "Branch",
      "id": "branch_64032_64034_1",
      "ports": {
        "bus1": 64032,
        "bus2": 64034
      },
      "params": {
        "R": 0.05446914955973625,
        "X": 0.14251995086669922,
        "G": 0.0,
        "B": 0.00305975042283535
      },
      "extension": {
        "length": 15335.493147949219,
        "rating": 56.44850134849548
      }
    },
    {
      "class": "Branch",
      "id": "branch_64032_64043_1",
      "ports": {
        "bus1": 64032,
        "bus2": 64043
      },
      "params": {
        "R": 0.021816013380885124,
        "X": 0.05337033420801163,
        "G": 0.0,
        "B": 0.004874236881732941
      },
      "extension": {
        "length": 11956.609902832031,
        "rating": 58.41599702835083
      }
    },
    {
      "class": "Branch",
      "id": "branch_64032_64048_1",
      "ports": {
        "bus1": 64048,
        "bus2": 64032
      },
      "params": {
        "R": 0.01617242768406868,
        "X": 0.0372350811958313,
        "G": 0.0,
        "B": 0.0006778404931537807
      },
      "extension": {
        "length": 3697.6349632873535,
        "rating": 51.167458295822144
      }
    },
    {
      "class": "Branch",
      "id": "branch_64033_64034_1",
      "ports": {
        "bus1": 64034,
        "bus2": 64033
      },
      "params": {
        "R": 0.0039756884798407555,
        "X": 0.12614092230796814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64033_64035_1",
      "ports": {
        "bus1": 64033,
        "bus2": 64035
      },
      "params": {
        "R": 0.00026944177807308733,
        "X": 0.0010157825890928507,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64033_64042_1",
      "ports": {
        "bus1": 64033,
        "bus2": 64042
      },
      "params": {
        "R": 0.0049423095770180225,
        "X": 0.026212411001324654,
        "G": 0.0,
        "B": 0.02568785287439823
      },
      "extension": {
        "length": 18859.50153479004,
        "rating": 248.8952875137329
      }
    },
    {
      "class": "Branch",
      "id": "branch_64033_64137_1",
      "ports": {
        "bus1": 64033,
        "bus2": 64137
      },
      "params": {
        "R": 0.0018454801756888628,
        "X": 0.010384097695350647,
        "G": 0.0,
        "B": 0.10930848121643066
      },
      "extension": {
        "length": 21310.751541137695,
        "rating": 274.7802972793579
      }
    },
    {
      "class": "Branch",
      "id": "branch_64036_64039_1",
      "ports": {
        "bus1": 64036,
        "bus2": 64039
      },
      "params": {
        "R": 0.010628465563058853,
        "X": 0.29186660051345825,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64036_64040_1",
      "ports": {
        "bus1": 64036,
        "bus2": 64040
      },
      "params": {
        "R": 0.0002795848704408854,
        "X": 0.0011148408520966768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64036_64041_1",
      "ports": {
        "bus1": 64036,
        "bus2": 64041
      },
      "params": {
        "R": 0.0002865568967536092,
        "X": 0.0010580993257462978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64037_64039_1",
      "ports": {
        "bus1": 64037,
        "bus2": 64039
      },
      "params": {
        "R": -0.005762800574302673,
        "X": -0.1582513451576233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64038_64039_1",
      "ports": {
        "bus1": 64038,
        "bus2": 64039
      },
      "params": {
        "R": 0.024091873317956924,
        "X": 0.6615830659866333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64041_64045_1",
      "ports": {
        "bus1": 64041,
        "bus2": 64045
      },
      "params": {
        "R": 0.001981826964765787,
        "X": 0.009862864390015602,
        "G": 0.0,
        "B": 0.009290249086916447
      },
      "extension": {
        "length": 6961.820662902832,
        "rating": 258.8806629180908
      }
    },
    {
      "class": "Branch",
      "id": "branch_64041_65708_1",
      "ports": {
        "bus1": 65708,
        "bus2": 64041
      },
      "params": {
        "R": 0.0013288218760862947,
        "X": 0.008442063815891743,
        "G": 0.0,
        "B": 0.017391642555594444
      },
      "extension": {
        "length": 9226.14321862793,
        "rating": 290.20988941192627
      }
    },
    {
      "class": "Branch",
      "id": "branch_64042_64043_1",
      "ports": {
        "bus1": 64043,
        "bus2": 64042
      },
      "params": {
        "R": 0.004254056140780449,
        "X": 0.15289317071437836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64042_64044_1",
      "ports": {
        "bus1": 64042,
        "bus2": 64044
      },
      "params": {
        "R": 0.00028967452817596495,
        "X": 0.0010852235136553645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64042_64299_1",
      "ports": {
        "bus1": 64299,
        "bus2": 64042
      },
      "params": {
        "R": 0.0032659091521054506,
        "X": 0.022332560271024704,
        "G": 0.0,
        "B": 0.01471769716590643
      },
      "extension": {
        "length": 13820.848762939453,
        "rating": 210.94238758087158
      }
    },
    {
      "class": "Branch",
      "id": "branch_64045_64046_1",
      "ports": {
        "bus1": 64046,
        "bus2": 64045
      },
      "params": {
        "R": 0.0017885328270494938,
        "X": 0.05147411674261093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64045_64047_1",
      "ports": {
        "bus1": 64045,
        "bus2": 64047
      },
      "params": {
        "R": 0.00024195446167141196,
        "X": 0.0010335156694054604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64046_64048_1",
      "ports": {
        "bus1": 64046,
        "bus2": 64048
      },
      "params": {
        "R": 0.008234227076172829,
        "X": 0.01904572732746601,
        "G": 0.0,
        "B": 0.0044564539566636086
      },
      "extension": {
        "length": 5778.47298614502,
        "rating": 59.12748575210571
      }
    },
    {
      "class": "Branch",
      "id": "branch_64048_64049_1",
      "ports": {
        "bus1": 64048,
        "bus2": 64049
      },
      "params": {
        "R": 0.00025327038019895554,
        "X": 0.0011750806588679552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64050_64739_1",
      "ports": {
        "bus1": 64739,
        "bus2": 64050
      },
      "params": {
        "R": 0.033228132873773575,
        "X": 0.07953788340091705,
        "G": 0.0,
        "B": 0.003177969716489315
      },
      "extension": {
        "length": 11888.593380065919,
        "rating": 70.96561193466187
      }
    },
    {
      "class": "Branch",
      "id": "branch_64050_65132_1",
      "ports": {
        "bus1": 65132,
        "bus2": 64050
      },
      "params": {
        "R": 0.028828117996454242,
        "X": 0.08137635886669159,
        "G": 0.0,
        "B": 0.004588172771036625
      },
      "extension": {
        "length": 11860.373963012697,
        "rating": 67.17898845672607
      }
    },
    {
      "class": "Branch",
      "id": "branch_64051_64153_1",
      "ports": {
        "bus1": 64051,
        "bus2": 64153
      },
      "params": {
        "R": 0.020135805010795593,
        "X": 0.04903581738471985,
        "G": 0.0,
        "B": 0.0028315100353211164
      },
      "extension": {
        "length": 8701.713903625488,
        "rating": 75.46788454055786
      }
    },
    {
      "class": "Branch",
      "id": "branch_64052_64053_1",
      "ports": {
        "bus1": 64052,
        "bus2": 64053
      },
      "params": {
        "R": 0.013124639168381691,
        "X": 0.02936597540974617,
        "G": 0.0,
        "B": 0.0012338320957496762
      },
      "extension": {
        "length": 4288.019961730957,
        "rating": 64.29154872894287
      }
    },
    {
      "class": "Branch",
      "id": "branch_64052_64140_1",
      "ports": {
        "bus1": 64052,
        "bus2": 64140
      },
      "params": {
        "R": 0.052813444286584854,
        "X": 0.09394529461860657,
        "G": 0.0,
        "B": 0.008326742798089981
      },
      "extension": {
        "length": 18917.594872558595,
        "rating": 80.20199537277222
      }
    },
    {
      "class": "Branch",
      "id": "branch_64054_64055_1",
      "ports": {
        "bus1": 64054,
        "bus2": 64055
      },
      "params": {
        "R": 0.0002251700789202005,
        "X": 0.0011922793928533792,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64055_64496_1",
      "ports": {
        "bus1": 64055,
        "bus2": 64496
      },
      "params": {
        "R": 0.14360837638378143,
        "X": 0.36236807703971863,
        "G": 0.0,
        "B": 0.006059845443814993
      },
      "extension": {
        "length": 33174.529668457035,
        "rating": 56.62194490432739
      }
    },
    {
      "class": "Branch",
      "id": "branch_64055_64793_1",
      "ports": {
        "bus1": 64055,
        "bus2": 64793
      },
      "params": {
        "R": 0.12740986049175262,
        "X": 0.253545343875885,
        "G": 0.0,
        "B": 0.007471756543964148
      },
      "extension": {
        "length": 32396.605989257812,
        "rating": 46.340107917785645
      }
    },
    {
      "class": "Branch",
      "id": "branch_64055_65525_1",
      "ports": {
        "bus1": 65525,
        "bus2": 64055
      },
      "params": {
        "R": 0.08239597827196121,
        "X": 0.18281912803649902,
        "G": 0.0,
        "B": 0.012672629207372665
      },
      "extension": {
        "length": 30651.66635888672,
        "rating": 48.41836392879486
      }
    },
    {
      "class": "Branch",
      "id": "branch_64056_64057_1",
      "ports": {
        "bus1": 64056,
        "bus2": 64057
      },
      "params": {
        "R": 0.00027167878579348326,
        "X": 0.0011269007809460163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64056_64060_1",
      "ports": {
        "bus1": 64060,
        "bus2": 64056
      },
      "params": {
        "R": 0.043957799673080444,
        "X": 0.13572373986244202,
        "G": 0.0,
        "B": 0.004497982095927
      },
      "extension": {
        "length": 18656.292264038086,
        "rating": 57.082152366638184
      }
    },
    {
      "class": "Branch",
      "id": "branch_64056_64268_1",
      "ports": {
        "bus1": 64268,
        "bus2": 64056
      },
      "params": {
        "R": 0.11777718365192415,
        "X": 0.3143143951892853,
        "G": 0.0,
        "B": 0.009306875057518482
      },
      "extension": {
        "length": 39207.88446899414,
        "rating": 59.32079553604126
      }
    },
    {
      "class": "Branch",
      "id": "branch_64058_65329_1",
      "ports": {
        "bus1": 64058,
        "bus2": 65329
      },
      "params": {
        "R": 0.0058874767273664474,
        "X": 0.03812088444828987,
        "G": 0.0,
        "B": 0.061275046318769455
      },
      "extension": {
        "length": 33624.484064208984,
        "rating": 358.0439329147339
      }
    },
    {
      "class": "Branch",
      "id": "branch_64058_65684_1",
      "ports": {
        "bus1": 65684,
        "bus2": 64058
      },
      "params": {
        "R": 0.006743546575307846,
        "X": 0.038724783807992935,
        "G": 0.0,
        "B": 0.3691921532154083
      },
      "extension": {
        "length": 83225.92370361328,
        "rating": 341.0804033279419
      }
    },
    {
      "class": "Branch",
      "id": "branch_64058_65945_1",
      "ports": {
        "bus1": 65945,
        "bus2": 64058
      },
      "params": {
        "R": 0.011919180862605572,
        "X": 0.06688982248306274,
        "G": 0.0,
        "B": 0.07046713680028915
      },
      "extension": {
        "length": 49561.50440258789,
        "rating": 271.92044258117676
      }
    },
    {
      "class": "Branch",
      "id": "branch_64059_64060_1",
      "ports": {
        "bus1": 64059,
        "bus2": 64060
      },
      "params": {
        "R": 0.0002196899295086041,
        "X": 0.001141206594184041,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64060_64061_1",
      "ports": {
        "bus1": 64060,
        "bus2": 64061
      },
      "params": {
        "R": 0.06958936154842377,
        "X": 0.2094470411539078,
        "G": 0.0,
        "B": 0.006407515145838261
      },
      "extension": {
        "length": 24787.034096923828,
        "rating": 70.60678601264954
      }
    },
    {
      "class": "Branch",
      "id": "branch_64060_64770_1",
      "ports": {
        "bus1": 64770,
        "bus2": 64060
      },
      "params": {
        "R": 0.07393861562013626,
        "X": 0.1959807276725769,
        "G": 0.0,
        "B": 0.0067579695023596295
      },
      "extension": {
        "length": 27895.023830566406,
        "rating": 67.73809790611267
      }
    },
    {
      "class": "Branch",
      "id": "branch_64061_64795_1",
      "ports": {
        "bus1": 64061,
        "bus2": 64795
      },
      "params": {
        "R": 0.08088089525699615,
        "X": 0.24700483679771423,
        "G": 0.0,
        "B": 0.006507158745080233
      },
      "extension": {
        "length": 29398.120455322267,
        "rating": 69.00455355644226
      }
    },
    {
      "class": "Branch",
      "id": "branch_64061_65145_1",
      "ports": {
        "bus1": 64061,
        "bus2": 65145
      },
      "params": {
        "R": 0.07003602385520935,
        "X": 0.17752057313919065,
        "G": 0.0,
        "B": 0.004228848032653332
      },
      "extension": {
        "length": 17679.84502807617,
        "rating": 44.00332868099213
      }
    },
    {
      "class": "Branch",
      "id": "branch_64062_64063_1",
      "ports": {
        "bus1": 64063,
        "bus2": 64062
      },
      "params": {
        "R": 0.0047262865118682384,
        "X": 0.15688352286815643,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64062_64064_1",
      "ports": {
        "bus1": 64062,
        "bus2": 64064
      },
      "params": {
        "R": 0.00022175464255269617,
        "X": 0.0010015234583988786,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64062_65400_1",
      "ports": {
        "bus1": 65400,
        "bus2": 64062
      },
      "params": {
        "R": 0.006858499720692635,
        "X": 0.04454563930630684,
        "G": 0.0,
        "B": 0.05847695842385292
      },
      "extension": {
        "length": 39259.87701635742,
        "rating": 246.82214260101318
      }
    },
    {
      "class": "Branch",
      "id": "branch_64063_64214_1",
      "ports": {
        "bus1": 64063,
        "bus2": 64214
      },
      "params": {
        "R": 0.09786317497491837,
        "X": 0.24399569630622864,
        "G": 0.0,
        "B": 0.016425658017396927
      },
      "extension": {
        "length": 47075.50981933594,
        "rating": 69.01917457580566
      }
    },
    {
      "class": "Branch",
      "id": "branch_64065_64066_1",
      "ports": {
        "bus1": 64066,
        "bus2": 64065
      },
      "params": {
        "R": 0.0048338123597204685,
        "X": 0.15514317154884338,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64065_64067_1",
      "ports": {
        "bus1": 64065,
        "bus2": 64067
      },
      "params": {
        "R": 0.00026953095220960677,
        "X": 0.0010957582853734493,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64066_64068_1",
      "ports": {
        "bus1": 64066,
        "bus2": 64068
      },
      "params": {
        "R": 0.04227345064282417,
        "X": 0.08733004331588745,
        "G": 0.0,
        "B": 0.0027376010548323393
      },
      "extension": {
        "length": 11404.192924072266,
        "rating": 53.12592387199402
      }
    },
    {
      "class": "Branch",
      "id": "branch_64066_65176_1",
      "ports": {
        "bus1": 65176,
        "bus2": 64066
      },
      "params": {
        "R": 0.029780251905322075,
        "X": 0.08868805319070816,
        "G": 0.0,
        "B": 0.004882981535047293
      },
      "extension": {
        "length": 15164.718595092774,
        "rating": 64.80194330215454
      }
    },
    {
      "class": "Branch",
      "id": "branch_64067_64682_1",
      "ports": {
        "bus1": 64067,
        "bus2": 64682
      },
      "params": {
        "R": 0.00862786266952753,
        "X": 0.05302111431956291,
        "G": 0.0,
        "B": 0.023664042353630066
      },
      "extension": {
        "length": 25178.11855114746,
        "rating": 254.858136177063
      }
    },
    {
      "class": "Branch",
      "id": "branch_64067_65839_1",
      "ports": {
        "bus1": 65839,
        "bus2": 64067
      },
      "params": {
        "R": 0.006873623002320528,
        "X": 0.04189686477184296,
        "G": 0.0,
        "B": 0.0366959348320961
      },
      "extension": {
        "length": 28316.80562036133,
        "rating": 260.20660400390625
      }
    },
    {
      "class": "Branch",
      "id": "branch_64068_64069_1",
      "ports": {
        "bus1": 64068,
        "bus2": 64069
      },
      "params": {
        "R": 0.00028758146800100803,
        "X": 0.0011358249466866255,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64068_64681_1",
      "ports": {
        "bus1": 64068,
        "bus2": 64681
      },
      "params": {
        "R": 0.05487023666501045,
        "X": 0.14168845117092133,
        "G": 0.0,
        "B": 0.005297692492604256
      },
      "extension": {
        "length": 17550.89503857422,
        "rating": 58.115530014038086
      }
    },
    {
      "class": "Branch",
      "id": "branch_64070_64071_1",
      "ports": {
        "bus1": 64070,
        "bus2": 64071
      },
      "params": {
        "R": 0.00022858873126097023,
        "X": 0.0011113983346149325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64072_64073_1",
      "ports": {
        "bus1": 64073,
        "bus2": 64072
      },
      "params": {
        "R": 0.0018054492538794875,
        "X": 0.059141114354133606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64072_64074_1",
      "ports": {
        "bus1": 64072,
        "bus2": 64074
      },
      "params": {
        "R": 0.00024114601546898487,
        "X": 0.0011574475793167949,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64072_64080_1",
      "ports": {
        "bus1": 64072,
        "bus2": 64080
      },
      "params": {
        "R": 0.01123711746186018,
        "X": 0.06261119246482849,
        "G": 0.0,
        "B": 0.04419034346938133
      },
      "extension": {
        "length": 38291.98623486328,
        "rating": 279.69250679016113
      }
    },
    {
      "class": "Branch",
      "id": "branch_64072_64191_1",
      "ports": {
        "bus1": 64072,
        "bus2": 64191
      },
      "params": {
        "R": 0.0071482351049780846,
        "X": 0.042884934693574905,
        "G": 0.0,
        "B": 0.020832877606153488
      },
      "extension": {
        "length": 22178.24863659668,
        "rating": 256.44922256469727
      }
    },
    {
      "class": "Branch",
      "id": "branch_64073_64190_1",
      "ports": {
        "bus1": 64073,
        "bus2": 64190
      },
      "params": {
        "R": 0.0794307217001915,
        "X": 0.21788425743579865,
        "G": 0.0,
        "B": 0.009112993255257607
      },
      "extension": {
        "length": 29427.127987060547,
        "rating": 62.51093149185181
      }
    },
    {
      "class": "Branch",
      "id": "branch_64075_64076_1",
      "ports": {
        "bus1": 64076,
        "bus2": 64075
      },
      "params": {
        "R": 0.011460084468126297,
        "X": 0.034658003598451614,
        "G": 0.0,
        "B": 0.002735778223723173
      },
      "extension": {
        "length": 6528.35144696045,
        "rating": 59.090834856033325
      }
    },
    {
      "class": "Branch",
      "id": "branch_64075_64078_1",
      "ports": {
        "bus1": 64075,
        "bus2": 64078
      },
      "params": {
        "R": 0.02755148522555828,
        "X": 0.06772851198911667,
        "G": 0.0,
        "B": 0.003053847700357437
      },
      "extension": {
        "length": 9170.029760009766,
        "rating": 44.65239346027374
      }
    },
    {
      "class": "Branch",
      "id": "branch_64075_64081_1",
      "ports": {
        "bus1": 64081,
        "bus2": 64075
      },
      "params": {
        "R": 0.008390260860323906,
        "X": 0.025388164445757866,
        "G": 0.0,
        "B": 0.001643781899474561
      },
      "extension": {
        "length": 4639.121984344482,
        "rating": 66.56174063682556
      }
    },
    {
      "class": "Branch",
      "id": "branch_64075_65790_1",
      "ports": {
        "bus1": 64075,
        "bus2": 65790
      },
      "params": {
        "R": 0.018414927646517754,
        "X": 0.058980975300073624,
        "G": 0.0,
        "B": 0.004779220558702946
      },
      "extension": {
        "length": 12967.662049804689,
        "rating": 47.886115312576294
      }
    },
    {
      "class": "Branch",
      "id": "branch_64076_64081_1",
      "ports": {
        "bus1": 64076,
        "bus2": 64081
      },
      "params": {
        "R": 0.009441805072128773,
        "X": 0.023461537435650826,
        "G": 0.0,
        "B": 0.0011390832951292396
      },
      "extension": {
        "length": 3232.1592358703615,
        "rating": 57.190126180648804
      }
    },
    {
      "class": "Branch",
      "id": "branch_64076_64873_1",
      "ports": {
        "bus1": 64873,
        "bus2": 64076
      },
      "params": {
        "R": 0.0850776806473732,
        "X": 0.2054663300514221,
        "G": 0.0,
        "B": 0.01179663557559252
      },
      "extension": {
        "length": 33657.003195556645,
        "rating": 72.56438732147217
      }
    },
    {
      "class": "Branch",
      "id": "branch_64077_64078_1",
      "ports": {
        "bus1": 64078,
        "bus2": 64077
      },
      "params": {
        "R": 0.0038210481870919466,
        "X": 0.12602953612804413,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64077_64079_1",
      "ports": {
        "bus1": 64077,
        "bus2": 64079
      },
      "params": {
        "R": 0.000219173394725658,
        "X": 0.0010031562997028232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64079_64080_1",
      "ports": {
        "bus1": 64080,
        "bus2": 64079
      },
      "params": {
        "R": 0.003416955005377531,
        "X": 0.02377578429877758,
        "G": 0.0,
        "B": 0.012676606886088848
      },
      "extension": {
        "length": 12953.233488647462,
        "rating": 257.7585697174072
      }
    },
    {
      "class": "Branch",
      "id": "branch_64079_65684_1",
      "ports": {
        "bus1": 65684,
        "bus2": 64079
      },
      "params": {
        "R": 0.008770265616476536,
        "X": 0.05980182811617851,
        "G": 0.0,
        "B": 0.033016934990882874
      },
      "extension": {
        "length": 32593.482716308594,
        "rating": 317.2646760940552
      }
    },
    {
      "class": "Branch",
      "id": "branch_64079_65794_1",
      "ports": {
        "bus1": 65794,
        "bus2": 64079
      },
      "params": {
        "R": 0.005449740681797266,
        "X": 0.03314219042658806,
        "G": 0.0,
        "B": 0.024533679708838463
      },
      "extension": {
        "length": 18170.43912927246,
        "rating": 294.49007511138916
      }
    },
    {
      "class": "Branch",
      "id": "branch_64080_64081_1",
      "ports": {
        "bus1": 64081,
        "bus2": 64080
      },
      "params": {
        "R": 0.0030602985061705112,
        "X": 0.09031703323125839,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64080_64082_1",
      "ports": {
        "bus1": 64080,
        "bus2": 64082
      },
      "params": {
        "R": 0.0002548193442635238,
        "X": 0.00114557018969208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64080_64087_1",
      "ports": {
        "bus1": 64087,
        "bus2": 64080
      },
      "params": {
        "R": 0.0040452866815030575,
        "X": 0.027067480608820915,
        "G": 0.0,
        "B": 0.026666002348065376
      },
      "extension": {
        "length": 18237.92538208008,
        "rating": 289.13726806640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_64083_64716_1",
      "ports": {
        "bus1": 64083,
        "bus2": 64716
      },
      "params": {
        "R": 0.09331467747688293,
        "X": 0.17980121076107025,
        "G": 0.0,
        "B": 0.011218239553272724
      },
      "extension": {
        "length": 31313.667346435548,
        "rating": 59.57595705986023
      }
    },
    {
      "class": "Branch",
      "id": "branch_64083_64873_1",
      "ports": {
        "bus1": 64873,
        "bus2": 64083
      },
      "params": {
        "R": 0.0645611435174942,
        "X": 0.15878358483314514,
        "G": 0.0,
        "B": 0.004289398901164532
      },
      "extension": {
        "length": 18811.32447546387,
        "rating": 58.30000042915344
      }
    },
    {
      "class": "Branch",
      "id": "branch_64084_65388_1",
      "ports": {
        "bus1": 65388,
        "bus2": 64084
      },
      "params": {
        "R": 0.002656314754858613,
        "X": 0.014334362931549549,
        "G": 0.0,
        "B": 0.03497941419482231
      },
      "extension": {
        "length": 16288.61771447754,
        "rating": 292.743444442749
      }
    },
    {
      "class": "Branch",
      "id": "branch_64084_65794_1",
      "ports": {
        "bus1": 64084,
        "bus2": 65794
      },
      "params": {
        "R": 0.006240702234208584,
        "X": 0.03717400133609772,
        "G": 0.0,
        "B": 0.07781458646059036
      },
      "extension": {
        "length": 40702.72392333984,
        "rating": 295.5718994140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_64085_64086_1",
      "ports": {
        "bus1": 64085,
        "bus2": 64086
      },
      "params": {
        "R": 0.00024205504450947044,
        "X": 0.0011267677182331681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64086_65383_1",
      "ports": {
        "bus1": 64086,
        "bus2": 65383
      },
      "params": {
        "R": 0.09454022347927094,
        "X": 0.17913135886192322,
        "G": 0.0,
        "B": 0.006199984345585108
      },
      "extension": {
        "length": 25368.32508068848,
        "rating": 58.84221792221069
      }
    },
    {
      "class": "Branch",
      "id": "branch_64086_65803_1",
      "ports": {
        "bus1": 64086,
        "bus2": 65803
      },
      "params": {
        "R": 0.20621174573898318,
        "X": 0.4365573525428772,
        "G": 0.0,
        "B": 0.0104402806609869
      },
      "extension": {
        "length": 50849.05818383789,
        "rating": 64.44233059883118
      }
    },
    {
      "class": "Branch",
      "id": "branch_64087_65392_1",
      "ports": {
        "bus1": 65392,
        "bus2": 64087
      },
      "params": {
        "R": 0.005263045895844698,
        "X": 0.03303846716880798,
        "G": 0.0,
        "B": 0.04055260866880417
      },
      "extension": {
        "length": 27438.868883056643,
        "rating": 254.26263809204102
      }
    },
    {
      "class": "Branch",
      "id": "branch_64087_65678_1",
      "ports": {
        "bus1": 64087,
        "bus2": 65678
      },
      "params": {
        "R": 0.009288680739700794,
        "X": 0.06451752781867981,
        "G": 0.0,
        "B": 0.08539647608995438
      },
      "extension": {
        "length": 54070.68991113282,
        "rating": 275.61793327331543
      }
    },
    {
      "class": "Branch",
      "id": "branch_64088_64089_1",
      "ports": {
        "bus1": 64089,
        "bus2": 64088
      },
      "params": {
        "R": 0.052878331393003464,
        "X": 0.14689990878105164,
        "G": 0.0,
        "B": 0.010285060852766037
      },
      "extension": {
        "length": 25264.29701184082,
        "rating": 52.825725078582764
      }
    },
    {
      "class": "Branch",
      "id": "branch_64088_64093_1",
      "ports": {
        "bus1": 64093,
        "bus2": 64088
      },
      "params": {
        "R": 0.0541653037071228,
        "X": 0.14564840495586395,
        "G": 0.0,
        "B": 0.005594790447503328
      },
      "extension": {
        "length": 20780.414051879885,
        "rating": 57.35310912132263
      }
    },
    {
      "class": "Branch",
      "id": "branch_64089_64092_1",
      "ports": {
        "bus1": 64089,
        "bus2": 64092
      },
      "params": {
        "R": 0.031241171061992645,
        "X": 0.08519238233566286,
        "G": 0.0,
        "B": 0.006613621022552251
      },
      "extension": {
        "length": 16441.528846069337,
        "rating": 40.014031529426575
      }
    },
    {
      "class": "Branch",
      "id": "branch_64090_64091_1",
      "ports": {
        "bus1": 64090,
        "bus2": 64091
      },
      "params": {
        "R": 0.00021195139561314136,
        "X": 0.001006796257570386,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64090_64092_1",
      "ports": {
        "bus1": 64090,
        "bus2": 64092
      },
      "params": {
        "R": 0.020937349647283554,
        "X": 0.05453340709209442,
        "G": 0.0,
        "B": 0.0017823202069848776
      },
      "extension": {
        "length": 6924.271257202148,
        "rating": 46.08508050441742
      }
    },
    {
      "class": "Branch",
      "id": "branch_64092_64573_1",
      "ports": {
        "bus1": 64092,
        "bus2": 64573
      },
      "params": {
        "R": 0.07725769281387329,
        "X": 0.18420936167240143,
        "G": 0.0,
        "B": 0.009419452399015427
      },
      "extension": {
        "length": 27493.449086425782,
        "rating": 56.95981979370117
      }
    },
    {
      "class": "Branch",
      "id": "branch_64092_65927_1",
      "ports": {
        "bus1": 64092,
        "bus2": 65927
      },
      "params": {
        "R": 0.021412424743175507,
        "X": 0.06294155865907669,
        "G": 0.0,
        "B": 0.0015838851686567068
      },
      "extension": {
        "length": 6585.035847473145,
        "rating": 64.10588026046753
      }
    },
    {
      "class": "Branch",
      "id": "branch_64093_64094_1",
      "ports": {
        "bus1": 64093,
        "bus2": 64094
      },
      "params": {
        "R": 0.05469677224755288,
        "X": 0.12366482615470885,
        "G": 0.0,
        "B": 0.005555981304496527
      },
      "extension": {
        "length": 20058.50253515625,
        "rating": 73.07214736938477
      }
    },
    {
      "class": "Branch",
      "id": "branch_64094_64847_1",
      "ports": {
        "bus1": 64094,
        "bus2": 64847
      },
      "params": {
        "R": 0.019190223887562752,
        "X": 0.05464899912476539,
        "G": 0.0,
        "B": 0.006467011757194996
      },
      "extension": {
        "length": 14021.613113159181,
        "rating": 76.03868246078491
      }
    },
    {
      "class": "Branch",
      "id": "branch_64095_64096_1",
      "ports": {
        "bus1": 64095,
        "bus2": 64096
      },
      "params": {
        "R": 0.046684794127941125,
        "X": 0.13543453812599182,
        "G": 0.0,
        "B": 0.005794999189674854
      },
      "extension": {
        "length": 19107.462213500978,
        "rating": 57.8058660030365
      }
    },
    {
      "class": "Branch",
      "id": "branch_64095_65927_1",
      "ports": {
        "bus1": 65927,
        "bus2": 64095
      },
      "params": {
        "R": 0.021366892382502552,
        "X": 0.049362946301698685,
        "G": 0.0,
        "B": 0.0017809203127399087
      },
      "extension": {
        "length": 6844.95023840332,
        "rating": 61.36401295661926
      }
    },
    {
      "class": "Branch",
      "id": "branch_64096_64097_1",
      "ports": {
        "bus1": 64096,
        "bus2": 64097
      },
      "params": {
        "R": 0.00028273832867853343,
        "X": 0.0010338102001696825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64096_64573_1",
      "ports": {
        "bus1": 64573,
        "bus2": 64096
      },
      "params": {
        "R": 0.034773312509059906,
        "X": 0.09368707239627838,
        "G": 0.0,
        "B": 0.011304466985166073
      },
      "extension": {
        "length": 25136.022329956057,
        "rating": 56.0418963432312
      }
    },
    {
      "class": "Branch",
      "id": "branch_64098_64100_1",
      "ports": {
        "bus1": 64100,
        "bus2": 64098
      },
      "params": {
        "R": 0.027925459668040276,
        "X": 0.09701015800237656,
        "G": 0.0,
        "B": 0.006169720552861691
      },
      "extension": {
        "length": 17703.15695397949,
        "rating": 53.89742851257324
      }
    },
    {
      "class": "Branch",
      "id": "branch_64098_64115_1",
      "ports": {
        "bus1": 64115,
        "bus2": 64098
      },
      "params": {
        "R": 0.0343557745218277,
        "X": 0.09706782549619675,
        "G": 0.0,
        "B": 0.00822043139487505
      },
      "extension": {
        "length": 20881.77619042969,
        "rating": 59.020018577575684
      }
    },
    {
      "class": "Branch",
      "id": "branch_64099_64102_1",
      "ports": {
        "bus1": 64099,
        "bus2": 64102
      },
      "params": {
        "R": 0.005580010358244181,
        "X": 0.12971875071525574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64099_64103_1",
      "ports": {
        "bus1": 64099,
        "bus2": 64103
      },
      "params": {
        "R": 0.0002602651948109269,
        "X": 0.001029508886858821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64099_64109_1",
      "ports": {
        "bus1": 64109,
        "bus2": 64099
      },
      "params": {
        "R": 0.011973423883318901,
        "X": 0.07021240890026093,
        "G": 0.0,
        "B": 0.037978190928697586
      },
      "extension": {
        "length": 38609.24268383789,
        "rating": 222.99139499664307
      }
    },
    {
      "class": "Branch",
      "id": "branch_64100_64102_1",
      "ports": {
        "bus1": 64100,
        "bus2": 64102
      },
      "params": {
        "R": -0.00022714724764227867,
        "X": -0.005280517041683197,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64101_64102_1",
      "ports": {
        "bus1": 64101,
        "bus2": 64102
      },
      "params": {
        "R": 0.032647475600242615,
        "X": 0.7589572668075562,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64104_64113_1",
      "ports": {
        "bus1": 64104,
        "bus2": 64113
      },
      "params": {
        "R": 0.04908328130841255,
        "X": 0.12177567929029465,
        "G": 0.0,
        "B": 0.006461885292083025
      },
      "extension": {
        "length": 20253.862889648437,
        "rating": 55.02997040748596
      }
    },
    {
      "class": "Branch",
      "id": "branch_64104_64470_1",
      "ports": {
        "bus1": 64104,
        "bus2": 64470
      },
      "params": {
        "R": 0.09122127294540407,
        "X": 0.19389738142490387,
        "G": 0.0,
        "B": 0.006253235973417759
      },
      "extension": {
        "length": 26540.986014404298,
        "rating": 29.53055500984192
      }
    },
    {
      "class": "Branch",
      "id": "branch_64104_64473_1",
      "ports": {
        "bus1": 64104,
        "bus2": 64473
      },
      "params": {
        "R": 0.04145757481455803,
        "X": 0.08582233637571333,
        "G": 0.0,
        "B": 0.0055291722528636456
      },
      "extension": {
        "length": 14908.425541259767,
        "rating": 44.474977254867554
      }
    },
    {
      "class": "Branch",
      "id": "branch_64105_64106_1",
      "ports": {
        "bus1": 64106,
        "bus2": 64105
      },
      "params": {
        "R": 0.0036678779870271683,
        "X": 0.15267761051654816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64105_64107_1",
      "ports": {
        "bus1": 64105,
        "bus2": 64107
      },
      "params": {
        "R": 0.00023471613531000912,
        "X": 0.001180082093924284,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64105_64110_1",
      "ports": {
        "bus1": 64110,
        "bus2": 64105
      },
      "params": {
        "R": 0.004154311027377844,
        "X": 0.02435826137661934,
        "G": 0.0,
        "B": 0.035977475345134735
      },
      "extension": {
        "length": 21005.44036303711,
        "rating": 269.00618076324463
      }
    },
    {
      "class": "Branch",
      "id": "branch_64105_64116_1",
      "ports": {
        "bus1": 64116,
        "bus2": 64105
      },
      "params": {
        "R": 0.012448797933757305,
        "X": 0.080315500497818,
        "G": 0.0,
        "B": 0.09846983850002289
      },
      "extension": {
        "length": 63999.09319482422,
        "rating": 294.23935413360596
      }
    },
    {
      "class": "Branch",
      "id": "branch_64105_65668_1",
      "ports": {
        "bus1": 65668,
        "bus2": 64105
      },
      "params": {
        "R": 0.0016600615344941616,
        "X": 0.00900961272418499,
        "G": 0.0,
        "B": 0.01345592550933361
      },
      "extension": {
        "length": 7674.271733825683,
        "rating": 292.8781270980835
      }
    },
    {
      "class": "Branch",
      "id": "branch_64105_65797_1",
      "ports": {
        "bus1": 65797,
        "bus2": 64105
      },
      "params": {
        "R": 0.0019919888582080603,
        "X": 0.011597190983593464,
        "G": 0.0,
        "B": 0.00633154297247529
      },
      "extension": {
        "length": 6438.253132507324,
        "rating": 289.1516923904419
      }
    },
    {
      "class": "Branch",
      "id": "branch_64106_64112_1",
      "ports": {
        "bus1": 64112,
        "bus2": 64106
      },
      "params": {
        "R": 0.051214009523391724,
        "X": 0.14258302748203278,
        "G": 0.0,
        "B": 0.005965001415461302
      },
      "extension": {
        "length": 18445.487317382813,
        "rating": 56.729257106781006
      }
    },
    {
      "class": "Branch",
      "id": "branch_64106_65412_1",
      "ports": {
        "bus1": 64106,
        "bus2": 65412
      },
      "params": {
        "R": 0.0452728345990181,
        "X": 0.10699326545000076,
        "G": 0.0,
        "B": 0.0026143130380660295
      },
      "extension": {
        "length": 11438.422578918457,
        "rating": 61.658233404159546
      }
    },
    {
      "class": "Branch",
      "id": "branch_64106_65796_1",
      "ports": {
        "bus1": 65796,
        "bus2": 64106
      },
      "params": {
        "R": 0.013710686936974525,
        "X": 0.03393300622701645,
        "G": 0.0,
        "B": 0.0021969550289213657
      },
      "extension": {
        "length": 6098.217713470459,
        "rating": 58.974844217300415
      }
    },
    {
      "class": "Branch",
      "id": "branch_64108_65668_1",
      "ports": {
        "bus1": 65668,
        "bus2": 64108
      },
      "params": {
        "R": 0.004995649214833975,
        "X": 0.032849352806806564,
        "G": 0.0,
        "B": 0.016056731343269348
      },
      "extension": {
        "length": 17409.27075292969,
        "rating": 238.58511447906494
      }
    },
    {
      "class": "Branch",
      "id": "branch_64108_65797_1",
      "ports": {
        "bus1": 64108,
        "bus2": 65797
      },
      "params": {
        "R": 0.006825469899922609,
        "X": 0.03169507533311844,
        "G": 0.0,
        "B": 0.017138583585619923
      },
      "extension": {
        "length": 16917.38128894043,
        "rating": 242.41039752960205
      }
    },
    {
      "class": "Branch",
      "id": "branch_64109_64110_1",
      "ports": {
        "bus1": 64110,
        "bus2": 64109
      },
      "params": {
        "R": 0.0017829126445576549,
        "X": 0.009101428091526031,
        "G": 0.0,
        "B": 0.030328789725899696
      },
      "extension": {
        "length": 12134.540414245606,
        "rating": 219.20080184936523
      }
    },
    {
      "class": "Branch",
      "id": "branch_64109_65940_1",
      "ports": {
        "bus1": 64109,
        "bus2": 65940
      },
      "params": {
        "R": 0.02661428414285183,
        "X": 0.17934651672840118,
        "G": 0.0,
        "B": 0.07875832170248032
      },
      "extension": {
        "length": 86464.65606152343,
        "rating": 265.4289722442627
      }
    },
    {
      "class": "Branch",
      "id": "branch_64110_64111_1",
      "ports": {
        "bus1": 64110,
        "bus2": 64111
      },
      "params": {
        "R": 0.00024881455465219915,
        "X": 0.0011021102545782924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64112_64113_1",
      "ports": {
        "bus1": 64112,
        "bus2": 64113
      },
      "params": {
        "R": 0.028999384492635727,
        "X": 0.07936655730009079,
        "G": 0.0,
        "B": 0.004043566063046455
      },
      "extension": {
        "length": 12469.545175231933,
        "rating": 49.50871169567108
      }
    },
    {
      "class": "Branch",
      "id": "branch_64113_65796_1",
      "ports": {
        "bus1": 64113,
        "bus2": 65796
      },
      "params": {
        "R": 0.04534737020730972,
        "X": 0.12136640399694443,
        "G": 0.0,
        "B": 0.004566871095448732
      },
      "extension": {
        "length": 16564.984287231448,
        "rating": 61.52493953704834
      }
    },
    {
      "class": "Branch",
      "id": "branch_64114_64203_1",
      "ports": {
        "bus1": 64114,
        "bus2": 64203
      },
      "params": {
        "R": 0.06366382539272308,
        "X": 0.16319534182548523,
        "G": 0.0,
        "B": 0.011862262152135372
      },
      "extension": {
        "length": 29787.48747949219,
        "rating": 54.57612872123718
      }
    },
    {
      "class": "Branch",
      "id": "branch_64114_65297_1",
      "ports": {
        "bus1": 64114,
        "bus2": 65297
      },
      "params": {
        "R": 0.17240643501281738,
        "X": 0.28220367431640625,
        "G": 0.0,
        "B": 0.004427230451256037
      },
      "extension": {
        "length": 25948.02602197266,
        "rating": 51.50790214538574
      }
    },
    {
      "class": "Branch",
      "id": "branch_64115_65656_1",
      "ports": {
        "bus1": 64115,
        "bus2": 65656
      },
      "params": {
        "R": 0.18188989162445068,
        "X": 0.4486235976219177,
        "G": 0.0,
        "B": 0.01007704995572567
      },
      "extension": {
        "length": 47277.01547314454,
        "rating": 61.143285036087036
      }
    },
    {
      "class": "Branch",
      "id": "branch_64116_65169_1",
      "ports": {
        "bus1": 64116,
        "bus2": 65169
      },
      "params": {
        "R": 0.02062438614666462,
        "X": 0.13695596158504486,
        "G": 0.0,
        "B": 0.16235138475894928
      },
      "extension": {
        "length": 101904.44740136719,
        "rating": 263.393497467041
      }
    },
    {
      "class": "Branch",
      "id": "branch_64116_65512_1",
      "ports": {
        "bus1": 64116,
        "bus2": 65512
      },
      "params": {
        "R": 0.003685039933770895,
        "X": 0.02653418853878975,
        "G": 0.0,
        "B": 0.0481724888086319
      },
      "extension": {
        "length": 24379.04546520996,
        "rating": 265.6738042831421
      }
    },
    {
      "class": "Branch",
      "id": "branch_64117_64118_1",
      "ports": {
        "bus1": 64117,
        "bus2": 64118
      },
      "params": {
        "R": 0.00020178670820314437,
        "X": 0.001140961074270308,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64118_64173_1",
      "ports": {
        "bus1": 64118,
        "bus2": 64173
      },
      "params": {
        "R": 0.19374045729637146,
        "X": 0.4253798127174378,
        "G": 0.0,
        "B": 0.009082509204745293
      },
      "extension": {
        "length": 48391.89309667969,
        "rating": 52.64230966567993
      }
    },
    {
      "class": "Branch",
      "id": "branch_64118_64590_1",
      "ports": {
        "bus1": 64118,
        "bus2": 64590
      },
      "params": {
        "R": 0.08334330469369888,
        "X": 0.24183361232280728,
        "G": 0.0,
        "B": 0.021373391151428223
      },
      "extension": {
        "length": 50312.84551831055,
        "rating": 61.060261726379395
      }
    },
    {
      "class": "Branch",
      "id": "branch_64119_64120_1",
      "ports": {
        "bus1": 64120,
        "bus2": 64119
      },
      "params": {
        "R": 0.004176246467977762,
        "X": 0.07963122427463531,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64119_64121_1",
      "ports": {
        "bus1": 64119,
        "bus2": 64121
      },
      "params": {
        "R": 0.00021664370433427393,
        "X": 0.0010940911015495658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64119_65657_1",
      "ports": {
        "bus1": 65657,
        "bus2": 64119
      },
      "params": {
        "R": 0.0025066547095775604,
        "X": 0.012876411899924278,
        "G": 0.0,
        "B": 0.05446542054414749
      },
      "extension": {
        "length": 18918.69992138672,
        "rating": 284.6537113189697
      }
    },
    {
      "class": "Branch",
      "id": "branch_64120_64122_1",
      "ports": {
        "bus1": 64120,
        "bus2": 64122
      },
      "params": {
        "R": 0.04993557184934617,
        "X": 0.13773363828659058,
        "G": 0.0,
        "B": 0.004027819260954857
      },
      "extension": {
        "length": 17234.50881555176,
        "rating": 67.00924634933472
      }
    },
    {
      "class": "Branch",
      "id": "branch_64120_64127_1",
      "ports": {
        "bus1": 64120,
        "bus2": 64127
      },
      "params": {
        "R": 0.05395174771547317,
        "X": 0.14899154007434845,
        "G": 0.0,
        "B": 0.002571218181401491
      },
      "extension": {
        "length": 14600.988678955078,
        "rating": 62.414586544036865
      }
    },
    {
      "class": "Branch",
      "id": "branch_64122_64124_1",
      "ports": {
        "bus1": 64122,
        "bus2": 64124
      },
      "params": {
        "R": 0.024876978248357773,
        "X": 0.05788141116499901,
        "G": 0.0,
        "B": 0.001487232279032469
      },
      "extension": {
        "length": 6279.816756774902,
        "rating": 57.40204453468323
      }
    },
    {
      "class": "Branch",
      "id": "branch_64122_64127_1",
      "ports": {
        "bus1": 64127,
        "bus2": 64122
      },
      "params": {
        "R": 0.008399518206715584,
        "X": 0.02418633177876472,
        "G": 0.0,
        "B": 0.0009566994849592447
      },
      "extension": {
        "length": 3726.8838407592775,
        "rating": 73.59222173690796
      }
    },
    {
      "class": "Branch",
      "id": "branch_64122_64269_1",
      "ports": {
        "bus1": 64122,
        "bus2": 64269
      },
      "params": {
        "R": 0.12328892201185226,
        "X": 0.3356223404407501,
        "G": 0.0,
        "B": 0.01245911046862602
      },
      "extension": {
        "length": 47187.90863305664,
        "rating": 68.74045729637146
      }
    },
    {
      "class": "Branch",
      "id": "branch_64123_64124_1",
      "ports": {
        "bus1": 64124,
        "bus2": 64123
      },
      "params": {
        "R": 0.0029286688659340143,
        "X": 0.11362975835800171,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64123_64125_1",
      "ports": {
        "bus1": 64123,
        "bus2": 64125
      },
      "params": {
        "R": 0.00028530744020827115,
        "X": 0.0010318683926016092,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64124_64127_1",
      "ports": {
        "bus1": 64127,
        "bus2": 64124
      },
      "params": {
        "R": 0.02701476775109768,
        "X": 0.0566023588180542,
        "G": 0.0,
        "B": 0.0026937781367450953
      },
      "extension": {
        "length": 8498.705690368653,
        "rating": 55.395811796188354
      }
    },
    {
      "class": "Branch",
      "id": "branch_64124_65327_1",
      "ports": {
        "bus1": 64124,
        "bus2": 65327
      },
      "params": {
        "R": 0.038198646157979965,
        "X": 0.10890078544616699,
        "G": 0.0,
        "B": 0.007249040529131889
      },
      "extension": {
        "length": 20337.69926074219,
        "rating": 64.48568105697632
      }
    },
    {
      "class": "Branch",
      "id": "branch_64125_64126_1",
      "ports": {
        "bus1": 64126,
        "bus2": 64125
      },
      "params": {
        "R": 0.0028228559531271458,
        "X": 0.013772286474704742,
        "G": 0.0,
        "B": 0.01341334916651249
      },
      "extension": {
        "length": 9397.26770361328,
        "rating": 246.08190059661865
      }
    },
    {
      "class": "Branch",
      "id": "branch_64125_65391_1",
      "ports": {
        "bus1": 65391,
        "bus2": 64125
      },
      "params": {
        "R": 0.005080638453364372,
        "X": 0.030746566131711006,
        "G": 0.0,
        "B": 0.03808252513408661
      },
      "extension": {
        "length": 23516.55332006836,
        "rating": 193.26024055480957
      }
    },
    {
      "class": "Branch",
      "id": "branch_64126_64127_1",
      "ports": {
        "bus1": 64127,
        "bus2": 64126
      },
      "params": {
        "R": 0.003803035942837596,
        "X": 0.11929834634065628,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64126_64128_1",
      "ports": {
        "bus1": 64126,
        "bus2": 64128
      },
      "params": {
        "R": 0.00027991877868771553,
        "X": 0.0010409934911876917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64126_65657_1",
      "ports": {
        "bus1": 64126,
        "bus2": 65657
      },
      "params": {
        "R": 0.012720756232738495,
        "X": 0.06357614696025848,
        "G": 0.0,
        "B": 0.028319843113422394
      },
      "extension": {
        "length": 29817.302310791016,
        "rating": 264.79711532592773
      }
    },
    {
      "class": "Branch",
      "id": "branch_64126_65940_1",
      "ports": {
        "bus1": 65940,
        "bus2": 64126
      },
      "params": {
        "R": 0.00636743288487196,
        "X": 0.03431336209177971,
        "G": 0.0,
        "B": 0.008326289243996145
      },
      "extension": {
        "length": 12570.410041809082,
        "rating": 269.4124698638916
      }
    },
    {
      "class": "Branch",
      "id": "branch_64129_64130_1",
      "ports": {
        "bus1": 64129,
        "bus2": 64130
      },
      "params": {
        "R": 0.00025296115200035274,
        "X": 0.001014911918900907,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64130_64652_1",
      "ports": {
        "bus1": 64130,
        "bus2": 64652
      },
      "params": {
        "R": 0.05482633039355278,
        "X": 0.14628873765468597,
        "G": 0.0,
        "B": 0.009288981556892395
      },
      "extension": {
        "length": 25842.552180908206,
        "rating": 65.07813930511475
      }
    },
    {
      "class": "Branch",
      "id": "branch_64131_64132_1",
      "ports": {
        "bus1": 64131,
        "bus2": 64132
      },
      "params": {
        "R": 0.03615570440888405,
        "X": 0.06456834822893143,
        "G": 0.0,
        "B": 0.0036098973359912634
      },
      "extension": {
        "length": 10696.195813842774,
        "rating": 43.05161535739899
      }
    },
    {
      "class": "Branch",
      "id": "branch_64131_64135_1",
      "ports": {
        "bus1": 64135,
        "bus2": 64131
      },
      "params": {
        "R": 0.010440433397889137,
        "X": 0.02420126646757126,
        "G": 0.0,
        "B": 0.001973418053239584
      },
      "extension": {
        "length": 4856.082973846435,
        "rating": 73.14887642860413
      }
    },
    {
      "class": "Branch",
      "id": "branch_64131_64465_1",
      "ports": {
        "bus1": 64131,
        "bus2": 64465
      },
      "params": {
        "R": 0.06828822940587997,
        "X": 0.1986580491065979,
        "G": 0.0,
        "B": 0.00838583055883646
      },
      "extension": {
        "length": 28603.06851928711,
        "rating": 74.17910695075989
      }
    },
    {
      "class": "Branch",
      "id": "branch_64131_64666_1",
      "ports": {
        "bus1": 64131,
        "bus2": 64666
      },
      "params": {
        "R": 0.02367619052529335,
        "X": 0.05966615304350854,
        "G": 0.0,
        "B": 0.011733713559806345
      },
      "extension": {
        "length": 19521.101942138674,
        "rating": 74.29501414299011
      }
    },
    {
      "class": "Branch",
      "id": "branch_64131_65910_1",
      "ports": {
        "bus1": 64131,
        "bus2": 65910
      },
      "params": {
        "R": 0.022174058482050896,
        "X": 0.07283341884613037,
        "G": 0.0,
        "B": 0.002291345037519932
      },
      "extension": {
        "length": 9039.772896789551,
        "rating": 54.66783046722412
      }
    },
    {
      "class": "Branch",
      "id": "branch_64132_64133_1",
      "ports": {
        "bus1": 64132,
        "bus2": 64133
      },
      "params": {
        "R": 0.00023380348284263167,
        "X": 0.0010963864624500275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64132_64581_1",
      "ports": {
        "bus1": 64581,
        "bus2": 64132
      },
      "params": {
        "R": 0.046525049954652786,
        "X": 0.12362812459468843,
        "G": 0.0,
        "B": 0.007275322917848825
      },
      "extension": {
        "length": 20219.81971179199,
        "rating": 65.32930135726929
      }
    },
    {
      "class": "Branch",
      "id": "branch_64134_64135_1",
      "ports": {
        "bus1": 64135,
        "bus2": 64134
      },
      "params": {
        "R": 0.004651529248803854,
        "X": 0.13249558210372925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.3125,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64134_64136_1",
      "ports": {
        "bus1": 64134,
        "bus2": 64136
      },
      "params": {
        "R": 0.0002874183119274676,
        "X": 0.0011324206134304404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64134_64583_1",
      "ports": {
        "bus1": 64134,
        "bus2": 64583
      },
      "params": {
        "R": 0.014723606407642365,
        "X": 0.09718293696641922,
        "G": 0.0,
        "B": 0.05920902267098427
      },
      "extension": {
        "length": 53705.60633496094,
        "rating": 247.8053092956543
      }
    },
    {
      "class": "Branch",
      "id": "branch_64137_64138_1",
      "ports": {
        "bus1": 64138,
        "bus2": 64137
      },
      "params": {
        "R": 0.005228916648775339,
        "X": 0.18449339270591736,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64137_64139_1",
      "ports": {
        "bus1": 64137,
        "bus2": 64139
      },
      "params": {
        "R": 0.0002354444150114432,
        "X": 0.0011132998624816537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64137_64152_1",
      "ports": {
        "bus1": 64152,
        "bus2": 64137
      },
      "params": {
        "R": 0.003155249170958996,
        "X": 0.018534040078520775,
        "G": 0.0,
        "B": 0.04964026063680649
      },
      "extension": {
        "length": 19380.834410888674,
        "rating": 303.1188488006592
      }
    },
    {
      "class": "Branch",
      "id": "branch_64137_65547_1",
      "ports": {
        "bus1": 64137,
        "bus2": 65547
      },
      "params": {
        "R": 0.003745374735444784,
        "X": 0.028441544622182846,
        "G": 0.0,
        "B": 0.024698961526155472
      },
      "extension": {
        "length": 19190.092239624024,
        "rating": 272.68385887145996
      }
    },
    {
      "class": "Branch",
      "id": "branch_64138_65949_1",
      "ports": {
        "bus1": 65949,
        "bus2": 64138
      },
      "params": {
        "R": 0.03137979656457901,
        "X": 0.06559186428785324,
        "G": 0.0,
        "B": 0.0068490891717374325
      },
      "extension": {
        "length": 13682.04542138672,
        "rating": 74.96814131736755
      }
    },
    {
      "class": "Branch",
      "id": "branch_64140_64141_1",
      "ports": {
        "bus1": 64140,
        "bus2": 64141
      },
      "params": {
        "R": 0.0002458497474435717,
        "X": 0.001157552469521761,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64140_64148_1",
      "ports": {
        "bus1": 64140,
        "bus2": 64148
      },
      "params": {
        "R": 0.03905156999826431,
        "X": 0.09470132738351822,
        "G": 0.0,
        "B": 0.0029068393632769585
      },
      "extension": {
        "length": 12189.215007202149,
        "rating": 79.60347533226013
      }
    },
    {
      "class": "Branch",
      "id": "branch_64140_65442_1",
      "ports": {
        "bus1": 64140,
        "bus2": 65442
      },
      "params": {
        "R": 0.02480277605354786,
        "X": 0.0684729591012001,
        "G": 0.0,
        "B": 0.0018736228812485933
      },
      "extension": {
        "length": 8379.800901672363,
        "rating": 61.83280944824219
      }
    },
    {
      "class": "Branch",
      "id": "branch_64142_64143_1",
      "ports": {
        "bus1": 64143,
        "bus2": 64142
      },
      "params": {
        "R": 0.0002464675926603377,
        "X": 0.015955554321408272,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64142_64146_1",
      "ports": {
        "bus1": 64142,
        "bus2": 64146
      },
      "params": {
        "R": 0.00021478869894053787,
        "X": 0.0010722455335780978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64143_64144_1",
      "ports": {
        "bus1": 64144,
        "bus2": 64143
      },
      "params": {
        "R": 0.003940796945244074,
        "X": 0.12204533815383911,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64143_64145_1",
      "ports": {
        "bus1": 64143,
        "bus2": 64145
      },
      "params": {
        "R": 0.00022264114522840828,
        "X": 0.0011268920497968793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64144_64148_1",
      "ports": {
        "bus1": 64148,
        "bus2": 64144
      },
      "params": {
        "R": 0.01822466030716896,
        "X": 0.05049203336238861,
        "G": 0.0,
        "B": 0.0032609801273792986
      },
      "extension": {
        "length": 9029.905731628418,
        "rating": 70.11584043502808
      }
    },
    {
      "class": "Branch",
      "id": "branch_64145_64147_1",
      "ports": {
        "bus1": 64147,
        "bus2": 64145
      },
      "params": {
        "R": 0.0025000323075801134,
        "X": 0.01824231632053852,
        "G": 0.0,
        "B": 0.005769988056272268
      },
      "extension": {
        "length": 7663.47295111084,
        "rating": 295.4427242279053
      }
    },
    {
      "class": "Branch",
      "id": "branch_64146_65637_1",
      "ports": {
        "bus1": 64146,
        "bus2": 65637
      },
      "params": {
        "R": 0.0005156794795766473,
        "X": 0.007699128240346909,
        "G": 0.0,
        "B": 0.935253620147705
      },
      "extension": {
        "length": 55304.45237109375,
        "rating": 3422.3827362060547
      }
    },
    {
      "class": "Branch",
      "id": "branch_64146_65717_1",
      "ports": {
        "bus1": 64146,
        "bus2": 65717
      },
      "params": {
        "R": 0.000382445432478562,
        "X": 0.00591051671653986,
        "G": 0.0,
        "B": 0.8426747918128966
      },
      "extension": {
        "length": 45866.51887060547,
        "rating": 3101.5453338623047
      }
    },
    {
      "class": "Branch",
      "id": "branch_64146_65870_1",
      "ports": {
        "bus1": 64146,
        "bus2": 65870
      },
      "params": {
        "R": 0.0003154325531795621,
        "X": 0.004289212170988321,
        "G": 0.0,
        "B": 0.6476905345916748
      },
      "extension": {
        "length": 34418.480064697265,
        "rating": 3015.5569076538086
      }
    },
    {
      "class": "Branch",
      "id": "branch_64147_64148_1",
      "ports": {
        "bus1": 64148,
        "bus2": 64147
      },
      "params": {
        "R": 0.00412089703604579,
        "X": 0.1304471641778946,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64147_64149_1",
      "ports": {
        "bus1": 64147,
        "bus2": 64149
      },
      "params": {
        "R": 0.00029939148225821555,
        "X": 0.0011500430991873145,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64147_65547_1",
      "ports": {
        "bus1": 64147,
        "bus2": 65547
      },
      "params": {
        "R": 0.0035609721671789885,
        "X": 0.018764568492770195,
        "G": 0.0,
        "B": 0.023532770574092865
      },
      "extension": {
        "length": 14200.720041137696,
        "rating": 280.1581144332886
      }
    },
    {
      "class": "Branch",
      "id": "branch_64150_64151_1",
      "ports": {
        "bus1": 64150,
        "bus2": 64151
      },
      "params": {
        "R": 0.0002866616123355925,
        "X": 0.0010572383180260658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64150_64153_1",
      "ports": {
        "bus1": 64153,
        "bus2": 64150
      },
      "params": {
        "R": 0.023399794474244118,
        "X": 0.06903921067714691,
        "G": 0.0,
        "B": 0.0019366501364856958
      },
      "extension": {
        "length": 8928.872038146972,
        "rating": 64.38260674476624
      }
    },
    {
      "class": "Branch",
      "id": "branch_64152_64153_1",
      "ports": {
        "bus1": 64153,
        "bus2": 64152
      },
      "params": {
        "R": 0.0033004917204380035,
        "X": 0.11655829846858978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64152_64154_1",
      "ports": {
        "bus1": 64152,
        "bus2": 64154
      },
      "params": {
        "R": 0.00024713738821446896,
        "X": 0.0011546238092705607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64152_64603_1",
      "ports": {
        "bus1": 64603,
        "bus2": 64152
      },
      "params": {
        "R": 0.007619256153702736,
        "X": 0.048292286694049835,
        "G": 0.0,
        "B": 0.029422100633382797
      },
      "extension": {
        "length": 27543.520076660156,
        "rating": 330.838942527771
      }
    },
    {
      "class": "Branch",
      "id": "branch_64155_64156_1",
      "ports": {
        "bus1": 64156,
        "bus2": 64155
      },
      "params": {
        "R": 0.038865093141794205,
        "X": 0.08932485431432723,
        "G": 0.0,
        "B": 0.005987811833620071
      },
      "extension": {
        "length": 16053.24998803711,
        "rating": 75.47654509544373
      }
    },
    {
      "class": "Branch",
      "id": "branch_64155_64168_1",
      "ports": {
        "bus1": 64155,
        "bus2": 64168
      },
      "params": {
        "R": 0.055671513080596924,
        "X": 0.11373167484998703,
        "G": 0.0,
        "B": 0.007280547637492418
      },
      "extension": {
        "length": 21717.871481689454,
        "rating": 73.58722686767578
      }
    },
    {
      "class": "Branch",
      "id": "branch_64156_65164_1",
      "ports": {
        "bus1": 65164,
        "bus2": 64156
      },
      "params": {
        "R": 0.0789395421743393,
        "X": 0.1925506740808487,
        "G": 0.0,
        "B": 0.009938741102814674
      },
      "extension": {
        "length": 31351.03948388672,
        "rating": 52.653008699417114
      }
    },
    {
      "class": "Branch",
      "id": "branch_64158_64161_1",
      "ports": {
        "bus1": 64158,
        "bus2": 64161
      },
      "params": {
        "R": 0.003166357520967722,
        "X": 0.021217307075858116,
        "G": 0.0,
        "B": 0.01278312224894762
      },
      "extension": {
        "length": 11599.177255004883,
        "rating": 187.71904706954956
      }
    },
    {
      "class": "Branch",
      "id": "branch_64158_64861_1",
      "ports": {
        "bus1": 64158,
        "bus2": 64861
      },
      "params": {
        "R": 0.002169123152270913,
        "X": 0.013656197115778923,
        "G": 0.0,
        "B": 0.049853723496198654
      },
      "extension": {
        "length": 18246.274639892577,
        "rating": 271.756386756897
      }
    },
    {
      "class": "Branch",
      "id": "branch_64158_65535_1",
      "ports": {
        "bus1": 64158,
        "bus2": 65535
      },
      "params": {
        "R": 0.027038024738430977,
        "X": 0.16287243366241455,
        "G": 0.0,
        "B": 0.20606856048107147
      },
      "extension": {
        "length": 127475.17905761719,
        "rating": 289.46218490600586
      }
    },
    {
      "class": "Branch",
      "id": "branch_64159_64160_1",
      "ports": {
        "bus1": 64160,
        "bus2": 64159
      },
      "params": {
        "R": 0.0028921710327267647,
        "X": 0.10300302505493164,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64159_64161_1",
      "ports": {
        "bus1": 64159,
        "bus2": 64161
      },
      "params": {
        "R": 0.00022040803742129356,
        "X": 0.0011107309255748987,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64160_64866_1",
      "ports": {
        "bus1": 64160,
        "bus2": 64866
      },
      "params": {
        "R": 0.041057053953409195,
        "X": 0.09232444316148758,
        "G": 0.0,
        "B": 0.005726446397602558
      },
      "extension": {
        "length": 16908.215522827148,
        "rating": 62.04434037208557
      }
    },
    {
      "class": "Branch",
      "id": "branch_64161_64163_1",
      "ports": {
        "bus1": 64161,
        "bus2": 64163
      },
      "params": {
        "R": 0.0035382090136408806,
        "X": 0.020155293866991997,
        "G": 0.0,
        "B": 0.03806550055742264
      },
      "extension": {
        "length": 20712.77278527832,
        "rating": 259.7454309463501
      }
    },
    {
      "class": "Branch",
      "id": "branch_64161_65263_1",
      "ports": {
        "bus1": 64161,
        "bus2": 65263
      },
      "params": {
        "R": 0.022029493004083633,
        "X": 0.12714610993862152,
        "G": 0.0,
        "B": 0.1663293093442917
      },
      "extension": {
        "length": 105776.452546875,
        "rating": 269.9094772338867
      }
    },
    {
      "class": "Branch",
      "id": "branch_64162_64163_1",
      "ports": {
        "bus1": 64163,
        "bus2": 64162
      },
      "params": {
        "R": 0.00019589922158047557,
        "X": 0.015349917113780975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64162_64164_1",
      "ports": {
        "bus1": 64162,
        "bus2": 64164
      },
      "params": {
        "R": 0.00021556249703280628,
        "X": 0.0011279992759227753,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64163_64169_1",
      "ports": {
        "bus1": 64169,
        "bus2": 64163
      },
      "params": {
        "R": 0.005071568302810192,
        "X": 0.028690746054053307,
        "G": 0.0,
        "B": 0.014271637424826622
      },
      "extension": {
        "length": 15006.756469482423,
        "rating": 248.54259490966797
      }
    },
    {
      "class": "Branch",
      "id": "branch_64163_64621_1",
      "ports": {
        "bus1": 64163,
        "bus2": 64621
      },
      "params": {
        "R": 0.016397379338741302,
        "X": 0.09963259845972061,
        "G": 0.0,
        "B": 0.06501517444849014
      },
      "extension": {
        "length": 61699.112094726566,
        "rating": 250.75113773345947
      }
    },
    {
      "class": "Branch",
      "id": "branch_64163_64784_1",
      "ports": {
        "bus1": 64784,
        "bus2": 64163
      },
      "params": {
        "R": 0.00411186134442687,
        "X": 0.02858887054026127,
        "G": 0.0,
        "B": 0.056516874581575394
      },
      "extension": {
        "length": 29469.69078442383,
        "rating": 244.0406084060669
      }
    },
    {
      "class": "Branch",
      "id": "branch_64163_64861_1",
      "ports": {
        "bus1": 64163,
        "bus2": 64861
      },
      "params": {
        "R": 0.003781270468607545,
        "X": 0.01652340404689312,
        "G": 0.0,
        "B": 0.0211949460208416
      },
      "extension": {
        "length": 13049.596816040039,
        "rating": 270.7538843154907
      }
    },
    {
      "class": "Branch",
      "id": "branch_64164_65469_1",
      "ports": {
        "bus1": 65469,
        "bus2": 64164
      },
      "params": {
        "R": 0.00038218655390664935,
        "X": 0.006741791497915983,
        "G": 0.0,
        "B": 0.4917176067829132
      },
      "extension": {
        "length": 41870.244845214846,
        "rating": 2499.622344970703
      }
    },
    {
      "class": "Branch",
      "id": "branch_64165_64166_1",
      "ports": {
        "bus1": 64165,
        "bus2": 64166
      },
      "params": {
        "R": 0.008064314723014832,
        "X": 0.020338278263807297,
        "G": 0.0,
        "B": 0.0018788340967148542
      },
      "extension": {
        "length": 4704.140294769287,
        "rating": 54.82848882675171
      }
    },
    {
      "class": "Branch",
      "id": "branch_64165_64168_1",
      "ports": {
        "bus1": 64165,
        "bus2": 64168
      },
      "params": {
        "R": 0.005922836251556873,
        "X": 0.014630206860601902,
        "G": 0.0,
        "B": 0.0020958730019629
      },
      "extension": {
        "length": 3442.445423492432,
        "rating": 75.67828893661499
      }
    },
    {
      "class": "Branch",
      "id": "branch_64166_64168_1",
      "ports": {
        "bus1": 64166,
        "bus2": 64168
      },
      "params": {
        "R": 0.011065647006034851,
        "X": 0.025882266461849216,
        "G": 0.0,
        "B": 0.000867081864271313
      },
      "extension": {
        "length": 3260.781919006348,
        "rating": 56.47967457771301
      }
    },
    {
      "class": "Branch",
      "id": "branch_64166_64868_1",
      "ports": {
        "bus1": 64166,
        "bus2": 64868
      },
      "params": {
        "R": 0.019215693697333336,
        "X": 0.05100699886679649,
        "G": 0.0,
        "B": 0.012274396605789663
      },
      "extension": {
        "length": 19035.543487060546,
        "rating": 64.39061760902405
      }
    },
    {
      "class": "Branch",
      "id": "branch_64166_65162_1",
      "ports": {
        "bus1": 65162,
        "bus2": 64166
      },
      "params": {
        "R": 0.07984967529773712,
        "X": 0.22259335219860074,
        "G": 0.0,
        "B": 0.005909102037549019
      },
      "extension": {
        "length": 25468.51617443848,
        "rating": 66.81161522865295
      }
    },
    {
      "class": "Branch",
      "id": "branch_64167_64168_1",
      "ports": {
        "bus1": 64168,
        "bus2": 64167
      },
      "params": {
        "R": 0.003803042694926262,
        "X": 0.126115083694458,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64167_64169_1",
      "ports": {
        "bus1": 64167,
        "bus2": 64169
      },
      "params": {
        "R": 0.0002497208188287914,
        "X": 0.0010744560277089477,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64168_64783_1",
      "ports": {
        "bus1": 64168,
        "bus2": 64783
      },
      "params": {
        "R": 0.02795764058828354,
        "X": 0.07715147733688354,
        "G": 0.0,
        "B": 0.0053507741540670395
      },
      "extension": {
        "length": 13531.376618041993,
        "rating": 49.67382848262787
      }
    },
    {
      "class": "Branch",
      "id": "branch_64168_64866_1",
      "ports": {
        "bus1": 64168,
        "bus2": 64866
      },
      "params": {
        "R": 0.019053351134061813,
        "X": 0.05048371851444245,
        "G": 0.0,
        "B": 0.006631988100707531
      },
      "extension": {
        "length": 12547.090441955566,
        "rating": 61.82378530502319
      }
    },
    {
      "class": "Branch",
      "id": "branch_64170_64171_1",
      "ports": {
        "bus1": 64170,
        "bus2": 64171
      },
      "params": {
        "R": 0.00027078654966317117,
        "X": 0.0011892662150785327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64172_64173_1",
      "ports": {
        "bus1": 64172,
        "bus2": 64173
      },
      "params": {
        "R": 0.0002706133818719536,
        "X": 0.0011894574854522943,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64173_64709_1",
      "ports": {
        "bus1": 64709,
        "bus2": 64173
      },
      "params": {
        "R": 0.038840074092149734,
        "X": 0.08185917884111404,
        "G": 0.0,
        "B": 0.03360754996538162
      },
      "extension": {
        "length": 35209.47094628906,
        "rating": 46.5067982673645
      }
    },
    {
      "class": "Branch",
      "id": "branch_64174_64714_1",
      "ports": {
        "bus1": 64714,
        "bus2": 64174
      },
      "params": {
        "R": 0.011923911981284618,
        "X": 0.07665836811065674,
        "G": 0.0,
        "B": 0.09279188513755798
      },
      "extension": {
        "length": 59530.877371582035,
        "rating": 274.69377517700195
      }
    },
    {
      "class": "Branch",
      "id": "branch_64174_65797_1",
      "ports": {
        "bus1": 64174,
        "bus2": 65797
      },
      "params": {
        "R": 0.007620698306709528,
        "X": 0.036555226892232895,
        "G": 0.0,
        "B": 0.45405206084251404
      },
      "extension": {
        "length": 78563.19472998047,
        "rating": 279.37726974487305
      }
    },
    {
      "class": "Branch",
      "id": "branch_64175_64176_1",
      "ports": {
        "bus1": 64175,
        "bus2": 64176
      },
      "params": {
        "R": 0.08794255554676056,
        "X": 0.15814869105815887,
        "G": 0.0,
        "B": 0.0039700292982161045
      },
      "extension": {
        "length": 18424.239684082033,
        "rating": 56.42167329788208
      }
    },
    {
      "class": "Branch",
      "id": "branch_64175_65134_1",
      "ports": {
        "bus1": 65134,
        "bus2": 64175
      },
      "params": {
        "R": 0.12020639330148696,
        "X": 0.3006615936756134,
        "G": 0.0,
        "B": 0.01228370051831007
      },
      "extension": {
        "length": 38489.32646850586,
        "rating": 54.10562753677368
      }
    },
    {
      "class": "Branch",
      "id": "branch_64176_64177_1",
      "ports": {
        "bus1": 64176,
        "bus2": 64177
      },
      "params": {
        "R": 0.045363035053014755,
        "X": 0.13162371516227722,
        "G": 0.0,
        "B": 0.009270254522562027
      },
      "extension": {
        "length": 24714.633446411135,
        "rating": 59.39586162567139
      }
    },
    {
      "class": "Branch",
      "id": "branch_64176_64184_1",
      "ports": {
        "bus1": 64184,
        "bus2": 64176
      },
      "params": {
        "R": 0.07404471933841705,
        "X": 0.15182077884674072,
        "G": 0.0,
        "B": 0.012251575477421284
      },
      "extension": {
        "length": 32507.46080419922,
        "rating": 39.739617705345154
      }
    },
    {
      "class": "Branch",
      "id": "branch_64177_64598_1",
      "ports": {
        "bus1": 64598,
        "bus2": 64177
      },
      "params": {
        "R": 0.07460103929042816,
        "X": 0.15940527617931366,
        "G": 0.0,
        "B": 0.007286618929356337
      },
      "extension": {
        "length": 26390.622634277344,
        "rating": 63.302797079086304
      }
    },
    {
      "class": "Branch",
      "id": "branch_64178_64589_1",
      "ports": {
        "bus1": 64178,
        "bus2": 64589
      },
      "params": {
        "R": 0.01854259893298149,
        "X": 0.12399856001138686,
        "G": 0.0,
        "B": 0.0987434834241867
      },
      "extension": {
        "length": 79105.09839697267,
        "rating": 291.2487030029297
      }
    },
    {
      "class": "Branch",
      "id": "branch_64178_65338_1",
      "ports": {
        "bus1": 65338,
        "bus2": 64178
      },
      "params": {
        "R": 0.011904488317668438,
        "X": 0.07204417139291763,
        "G": 0.0,
        "B": 0.07200492918491364
      },
      "extension": {
        "length": 52504.63926855469,
        "rating": 286.7657661437988
      }
    },
    {
      "class": "Branch",
      "id": "branch_64179_64182_1",
      "ports": {
        "bus1": 64179,
        "bus2": 64182
      },
      "params": {
        "R": 0.001452486147172749,
        "X": 0.04121188074350357,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64179_64183_1",
      "ports": {
        "bus1": 64179,
        "bus2": 64183
      },
      "params": {
        "R": 0.00024663651129230857,
        "X": 0.0010792919201776385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64179_64191_1",
      "ports": {
        "bus1": 64191,
        "bus2": 64179
      },
      "params": {
        "R": 0.008486129343509674,
        "X": 0.05877962335944176,
        "G": 0.0,
        "B": 0.03436936065554619
      },
      "extension": {
        "length": 31672.335500244142,
        "rating": 234.19361114501953
      }
    },
    {
      "class": "Branch",
      "id": "branch_64180_64182_1",
      "ports": {
        "bus1": 64180,
        "bus2": 64182
      },
      "params": {
        "R": 0.0017640303121879697,
        "X": 0.050051458179950714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64180_64184_1",
      "ports": {
        "bus1": 64180,
        "bus2": 64184
      },
      "params": {
        "R": 0.05116308853030204,
        "X": 0.14274704456329346,
        "G": 0.0,
        "B": 0.003096962114796043
      },
      "extension": {
        "length": 14282.7668470459,
        "rating": 51.54438614845276
      }
    },
    {
      "class": "Branch",
      "id": "branch_64180_64185_1",
      "ports": {
        "bus1": 64185,
        "bus2": 64180
      },
      "params": {
        "R": 0.09122180938720703,
        "X": 0.22293390333652496,
        "G": 0.0,
        "B": 0.01016283594071865
      },
      "extension": {
        "length": 36022.67944848633,
        "rating": 72.7544903755188
      }
    },
    {
      "class": "Branch",
      "id": "branch_64180_64194_1",
      "ports": {
        "bus1": 64180,
        "bus2": 64194
      },
      "params": {
        "R": 0.08863069117069244,
        "X": 0.21279281377792358,
        "G": 0.0,
        "B": 0.007865186780691147
      },
      "extension": {
        "length": 28851.51726123047,
        "rating": 58.45012068748474
      }
    },
    {
      "class": "Branch",
      "id": "branch_64181_64182_1",
      "ports": {
        "bus1": 64181,
        "bus2": 64182
      },
      "params": {
        "R": 0.014510362409055233,
        "X": 0.4117075502872467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64185_64709_1",
      "ports": {
        "bus1": 64709,
        "bus2": 64185
      },
      "params": {
        "R": 0.05106000602245331,
        "X": 0.14270508289337158,
        "G": 0.0,
        "B": 0.010398541577160358
      },
      "extension": {
        "length": 29490.683642578126,
        "rating": 74.74018931388855
      }
    },
    {
      "class": "Branch",
      "id": "branch_64186_64190_1",
      "ports": {
        "bus1": 64186,
        "bus2": 64190
      },
      "params": {
        "R": 0.07315246015787125,
        "X": 0.2070903331041336,
        "G": 0.0,
        "B": 0.011163751594722271
      },
      "extension": {
        "length": 34687.73135083008,
        "rating": 59.911978244781494
      }
    },
    {
      "class": "Branch",
      "id": "branch_64186_65239_1",
      "ports": {
        "bus1": 64186,
        "bus2": 65239
      },
      "params": {
        "R": 0.010331270284950733,
        "X": 0.028288157656788826,
        "G": 0.0,
        "B": 0.0031829148065298796
      },
      "extension": {
        "length": 7042.629660644531,
        "rating": 50.34908652305603
      }
    },
    {
      "class": "Branch",
      "id": "branch_64187_64188_1",
      "ports": {
        "bus1": 64188,
        "bus2": 64187
      },
      "params": {
        "R": 0.06312655657529831,
        "X": 0.12979188561439514,
        "G": 0.0,
        "B": 0.011077268980443478
      },
      "extension": {
        "length": 26533.14016772461,
        "rating": 50.9726345539093
      }
    },
    {
      "class": "Branch",
      "id": "branch_64187_64725_1",
      "ports": {
        "bus1": 64725,
        "bus2": 64187
      },
      "params": {
        "R": 0.0369739755988121,
        "X": 0.07669268548488617,
        "G": 0.0,
        "B": 0.010582818649709225
      },
      "extension": {
        "length": 20955.042462524416,
        "rating": 65.54706692695618
      }
    },
    {
      "class": "Branch",
      "id": "branch_64187_65239_1",
      "ports": {
        "bus1": 64187,
        "bus2": 65239
      },
      "params": {
        "R": 0.03904440253973007,
        "X": 0.11486435681581497,
        "G": 0.0,
        "B": 0.021335911005735397
      },
      "extension": {
        "length": 34718.10484570313,
        "rating": 69.71064805984497
      }
    },
    {
      "class": "Branch",
      "id": "branch_64188_64780_1",
      "ports": {
        "bus1": 64780,
        "bus2": 64188
      },
      "params": {
        "R": 0.06322865933179855,
        "X": 0.1550787091255188,
        "G": 0.0,
        "B": 0.007581901270896196
      },
      "extension": {
        "length": 21626.226098876952,
        "rating": 64.6086037158966
      }
    },
    {
      "class": "Branch",
      "id": "branch_64188_64872_1",
      "ports": {
        "bus1": 64188,
        "bus2": 64872
      },
      "params": {
        "R": 0.10526491701602936,
        "X": 0.2218293398618698,
        "G": 0.0,
        "B": 0.008536196313798428
      },
      "extension": {
        "length": 30852.13142504883,
        "rating": 65.80477952957153
      }
    },
    {
      "class": "Branch",
      "id": "branch_64189_65134_1",
      "ports": {
        "bus1": 64189,
        "bus2": 65134
      },
      "params": {
        "R": 0.09753239899873734,
        "X": 0.19007205963134768,
        "G": 0.0,
        "B": 0.008131121285259724
      },
      "extension": {
        "length": 27796.180282470705,
        "rating": 62.48775124549866
      }
    },
    {
      "class": "Branch",
      "id": "branch_64189_65239_1",
      "ports": {
        "bus1": 64189,
        "bus2": 65239
      },
      "params": {
        "R": 0.05661894381046295,
        "X": 0.16691288352012634,
        "G": 0.0,
        "B": 0.009960965253412724
      },
      "extension": {
        "length": 29429.64197314453,
        "rating": 60.356706380844116
      }
    },
    {
      "class": "Branch",
      "id": "branch_64191_64192_1",
      "ports": {
        "bus1": 64192,
        "bus2": 64191
      },
      "params": {
        "R": 0.0023464681580662727,
        "X": 0.0713684931397438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64191_64193_1",
      "ports": {
        "bus1": 64191,
        "bus2": 64193
      },
      "params": {
        "R": 0.00025312582147307694,
        "X": 0.0011823928216472268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64191_65244_1",
      "ports": {
        "bus1": 64191,
        "bus2": 65244
      },
      "params": {
        "R": 0.011700619012117386,
        "X": 0.07605241239070892,
        "G": 0.0,
        "B": 0.07319430261850357
      },
      "extension": {
        "length": 55279.29409277344,
        "rating": 267.53156185150146
      }
    },
    {
      "class": "Branch",
      "id": "branch_64192_64194_1",
      "ports": {
        "bus1": 64192,
        "bus2": 64194
      },
      "params": {
        "R": 0.036231350153684616,
        "X": 0.11504870653152466,
        "G": 0.0,
        "B": 0.004014433361589909
      },
      "extension": {
        "length": 15423.48726525879,
        "rating": 53.029751777648926
      }
    },
    {
      "class": "Branch",
      "id": "branch_64195_64197_1",
      "ports": {
        "bus1": 64195,
        "bus2": 64197
      },
      "params": {
        "R": 0.029662631452083584,
        "X": 0.0696893259882927,
        "G": 0.0,
        "B": 0.01069660298526287
      },
      "extension": {
        "length": 20319.223458251952,
        "rating": 58.18553566932678
      }
    },
    {
      "class": "Branch",
      "id": "branch_64195_64222_1",
      "ports": {
        "bus1": 64195,
        "bus2": 64222
      },
      "params": {
        "R": 0.11347051709890366,
        "X": 0.3221229612827301,
        "G": 0.0,
        "B": 0.012123789638280869
      },
      "extension": {
        "length": 42180.686826416015,
        "rating": 54.374492168426514
      }
    },
    {
      "class": "Branch",
      "id": "branch_64196_64198_1",
      "ports": {
        "bus1": 64196,
        "bus2": 64198
      },
      "params": {
        "R": 0.07894261926412582,
        "X": 0.22149156033992767,
        "G": 0.0,
        "B": 0.017053678631782532
      },
      "extension": {
        "length": 42319.668203613284,
        "rating": 65.62840342521667
      }
    },
    {
      "class": "Branch",
      "id": "branch_64196_65724_1",
      "ports": {
        "bus1": 65724,
        "bus2": 64196
      },
      "params": {
        "R": 0.009108173660933971,
        "X": 0.022674860432744026,
        "G": 0.0,
        "B": 0.00047506464761681855
      },
      "extension": {
        "length": 2523.767876449585,
        "rating": 65.01653790473938
      }
    },
    {
      "class": "Branch",
      "id": "branch_64197_65724_1",
      "ports": {
        "bus1": 64197,
        "bus2": 65724
      },
      "params": {
        "R": 0.035788170993328094,
        "X": 0.08069998025894165,
        "G": 0.0,
        "B": 0.0054008448496460915
      },
      "extension": {
        "length": 15210.113080078125,
        "rating": 62.35116124153137
      }
    },
    {
      "class": "Branch",
      "id": "branch_64198_64201_1",
      "ports": {
        "bus1": 64201,
        "bus2": 64198
      },
      "params": {
        "R": 0.02755170315504074,
        "X": 0.0710948258638382,
        "G": 0.0,
        "B": 0.008588364347815514
      },
      "extension": {
        "length": 17692.27682739258,
        "rating": 66.5755033493042
      }
    },
    {
      "class": "Branch",
      "id": "branch_64198_65890_1",
      "ports": {
        "bus1": 65890,
        "bus2": 64198
      },
      "params": {
        "R": 0.04543696343898773,
        "X": 0.11073543131351471,
        "G": 0.0,
        "B": 0.003422922221943736
      },
      "extension": {
        "length": 13211.552465332032,
        "rating": 86.47192716598511
      }
    },
    {
      "class": "Branch",
      "id": "branch_64199_64200_1",
      "ports": {
        "bus1": 64199,
        "bus2": 64200
      },
      "params": {
        "R": 0.008031023666262627,
        "X": 0.05220717936754227,
        "G": 0.0,
        "B": 0.01702720858156681
      },
      "extension": {
        "length": 21889.893818847657,
        "rating": 253.20229530334473
      }
    },
    {
      "class": "Branch",
      "id": "branch_64199_65923_1",
      "ports": {
        "bus1": 65923,
        "bus2": 64199
      },
      "params": {
        "R": 0.014037391170859337,
        "X": 0.06404171139001846,
        "G": 0.0,
        "B": 0.04845377802848816
      },
      "extension": {
        "length": 40398.52853759766,
        "rating": 235.80546379089355
      }
    },
    {
      "class": "Branch",
      "id": "branch_64200_64201_1",
      "ports": {
        "bus1": 64201,
        "bus2": 64200
      },
      "params": {
        "R": 0.003404388902708888,
        "X": 0.09313126653432846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64200_64202_1",
      "ports": {
        "bus1": 64200,
        "bus2": 64202
      },
      "params": {
        "R": 0.0002724778314586729,
        "X": 0.0010541665833443403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64200_65425_1",
      "ports": {
        "bus1": 64200,
        "bus2": 65425
      },
      "params": {
        "R": 0.005858385935425758,
        "X": 0.032678067684173584,
        "G": 0.0,
        "B": 0.054206255823373795
      },
      "extension": {
        "length": 28849.482129638673,
        "rating": 272.0663070678711
      }
    },
    {
      "class": "Branch",
      "id": "branch_64200_65725_1",
      "ports": {
        "bus1": 65725,
        "bus2": 64200
      },
      "params": {
        "R": 0.009068122133612633,
        "X": 0.06556582450866699,
        "G": 0.0,
        "B": 0.03793906792998314
      },
      "extension": {
        "length": 37018.25784228516,
        "rating": 251.31049156188965
      }
    },
    {
      "class": "Branch",
      "id": "branch_64203_64204_1",
      "ports": {
        "bus1": 64203,
        "bus2": 64204
      },
      "params": {
        "R": 0.00020974923972971737,
        "X": 0.0011357823386788368,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64203_64205_1",
      "ports": {
        "bus1": 64205,
        "bus2": 64203
      },
      "params": {
        "R": 0.04425470158457756,
        "X": 0.09375891834497452,
        "G": 0.0,
        "B": 0.00510633597150445
      },
      "extension": {
        "length": 15098.670440551758,
        "rating": 47.506386041641235
      }
    },
    {
      "class": "Branch",
      "id": "branch_64203_64655_1",
      "ports": {
        "bus1": 64203,
        "bus2": 64655
      },
      "params": {
        "R": 0.11769065260887146,
        "X": 0.27353760600090027,
        "G": 0.0,
        "B": 0.008823437616229057
      },
      "extension": {
        "length": 34169.14421411133,
        "rating": 59.41042900085449
      }
    },
    {
      "class": "Branch",
      "id": "branch_64205_65696_1",
      "ports": {
        "bus1": 65696,
        "bus2": 64205
      },
      "params": {
        "R": 0.02675270289182663,
        "X": 0.06982538104057312,
        "G": 0.0,
        "B": 0.002862632740288973
      },
      "extension": {
        "length": 10922.015611450195,
        "rating": 54.14915084838867
      }
    },
    {
      "class": "Branch",
      "id": "branch_64206_64207_1",
      "ports": {
        "bus1": 64206,
        "bus2": 64207
      },
      "params": {
        "R": 0.00026235959376208484,
        "X": 0.0010001745540648699,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64206_64209_1",
      "ports": {
        "bus1": 64209,
        "bus2": 64206
      },
      "params": {
        "R": 0.018840914592146873,
        "X": 0.06152221933007241,
        "G": 0.0,
        "B": 0.013979421928524971
      },
      "extension": {
        "length": 19043.02098413086,
        "rating": 70.35287022590637
      }
    },
    {
      "class": "Branch",
      "id": "branch_64206_64590_1",
      "ports": {
        "bus1": 64206,
        "bus2": 64590
      },
      "params": {
        "R": 0.060467429459095,
        "X": 0.17840082943439484,
        "G": 0.0,
        "B": 0.016678540036082268
      },
      "extension": {
        "length": 41049.27951416016,
        "rating": 68.61187219619751
      }
    },
    {
      "class": "Branch",
      "id": "branch_64208_64211_1",
      "ports": {
        "bus1": 64208,
        "bus2": 64211
      },
      "params": {
        "R": 0.006822038441896439,
        "X": 0.18969213962554932,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64208_64212_1",
      "ports": {
        "bus1": 64208,
        "bus2": 64212
      },
      "params": {
        "R": 0.00023148677428252995,
        "X": 0.001081913593225181,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64208_64213_1",
      "ports": {
        "bus1": 64208,
        "bus2": 64213
      },
      "params": {
        "R": 0.0002496618253644556,
        "X": 0.001189124071970582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64209_64211_1",
      "ports": {
        "bus1": 64209,
        "bus2": 64211
      },
      "params": {
        "R": -0.0034528374671936035,
        "X": -0.09600884467363358,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64210_64211_1",
      "ports": {
        "bus1": 64210,
        "bus2": 64211
      },
      "params": {
        "R": 0.020678561180830002,
        "X": 0.5749836564064026,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64213_64221_1",
      "ports": {
        "bus1": 64213,
        "bus2": 64221
      },
      "params": {
        "R": 0.016537318006157875,
        "X": 0.09725598245859146,
        "G": 0.0,
        "B": 0.05429650470614433
      },
      "extension": {
        "length": 52453.334307128905,
        "rating": 251.39806270599365
      }
    },
    {
      "class": "Branch",
      "id": "branch_64214_64216_1",
      "ports": {
        "bus1": 64214,
        "bus2": 64216
      },
      "params": {
        "R": 0.04240231961011887,
        "X": 0.08175382763147354,
        "G": 0.0,
        "B": 0.005356976762413979
      },
      "extension": {
        "length": 15461.395044433595,
        "rating": 38.553598523139954
      }
    },
    {
      "class": "Branch",
      "id": "branch_64214_64218_1",
      "ports": {
        "bus1": 64214,
        "bus2": 64218
      },
      "params": {
        "R": 0.10390075296163559,
        "X": 0.21563445031642914,
        "G": 0.0,
        "B": 0.005553019233047962
      },
      "extension": {
        "length": 22299.75642919922,
        "rating": 63.45009207725525
      }
    },
    {
      "class": "Branch",
      "id": "branch_64215_64216_1",
      "ports": {
        "bus1": 64216,
        "bus2": 64215
      },
      "params": {
        "R": 0.0041827368550002575,
        "X": 0.14931102097034454,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64215_64217_1",
      "ports": {
        "bus1": 64215,
        "bus2": 64217
      },
      "params": {
        "R": 0.0002371860173298046,
        "X": 0.0010260224808007479,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64215_64219_1",
      "ports": {
        "bus1": 64215,
        "bus2": 64219
      },
      "params": {
        "R": 0.011205737479031086,
        "X": 0.07077391445636749,
        "G": 0.0,
        "B": 0.03081635572016239
      },
      "extension": {
        "length": 36059.732349609374,
        "rating": 269.8568344116211
      }
    },
    {
      "class": "Branch",
      "id": "branch_64219_64220_1",
      "ports": {
        "bus1": 64219,
        "bus2": 64220
      },
      "params": {
        "R": 0.00027514027897268534,
        "X": 0.0010468527907505631,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64221_64222_1",
      "ports": {
        "bus1": 64222,
        "bus2": 64221
      },
      "params": {
        "R": 0.0023983479477465153,
        "X": 0.10717444866895676,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64221_64223_1",
      "ports": {
        "bus1": 64221,
        "bus2": 64223
      },
      "params": {
        "R": 0.00022459353203885257,
        "X": 0.0011521304259076715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64221_65725_1",
      "ports": {
        "bus1": 64221,
        "bus2": 65725
      },
      "params": {
        "R": 0.017985042184591293,
        "X": 0.09435934573411942,
        "G": 0.0,
        "B": 0.05967615172266961
      },
      "extension": {
        "length": 56850.94364941406,
        "rating": 257.4679136276245
      }
    },
    {
      "class": "Branch",
      "id": "branch_64224_64225_1",
      "ports": {
        "bus1": 64224,
        "bus2": 64225
      },
      "params": {
        "R": 0.00024708276032470167,
        "X": 0.001144939218647778,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64225_64226_1",
      "ports": {
        "bus1": 64226,
        "bus2": 64225
      },
      "params": {
        "R": 0.044450871646404266,
        "X": 0.09281405806541443,
        "G": 0.0,
        "B": 0.002472398104146123
      },
      "extension": {
        "length": 10445.889975952148,
        "rating": 46.776023507118225
      }
    },
    {
      "class": "Branch",
      "id": "branch_64225_64229_1",
      "ports": {
        "bus1": 64225,
        "bus2": 64229
      },
      "params": {
        "R": 0.08866067975759506,
        "X": 0.20084823668003082,
        "G": 0.0,
        "B": 0.00569285498932004
      },
      "extension": {
        "length": 25200.77972607422,
        "rating": 52.27033495903015
      }
    },
    {
      "class": "Branch",
      "id": "branch_64226_64227_1",
      "ports": {
        "bus1": 64227,
        "bus2": 64226
      },
      "params": {
        "R": 0.051862988620996475,
        "X": 0.14358411729335785,
        "G": 0.0,
        "B": 0.0026262712199240923
      },
      "extension": {
        "length": 15058.175005371095,
        "rating": 42.27009415626526
      }
    },
    {
      "class": "Branch",
      "id": "branch_64227_64231_1",
      "ports": {
        "bus1": 64231,
        "bus2": 64227
      },
      "params": {
        "R": 0.042490385472774506,
        "X": 0.12777084112167358,
        "G": 0.0,
        "B": 0.009828499518334866
      },
      "extension": {
        "length": 24987.683337890627,
        "rating": 50.22357702255249
      }
    },
    {
      "class": "Branch",
      "id": "branch_64228_64885_1",
      "ports": {
        "bus1": 64885,
        "bus2": 64228
      },
      "params": {
        "R": 0.084050714969635,
        "X": 0.21523870527744293,
        "G": 0.0,
        "B": 0.005014342721551657
      },
      "extension": {
        "length": 23533.33778393555,
        "rating": 50.984543561935425
      }
    },
    {
      "class": "Branch",
      "id": "branch_64228_65159_1",
      "ports": {
        "bus1": 64228,
        "bus2": 65159
      },
      "params": {
        "R": 0.05268393829464912,
        "X": 0.11854441463947295,
        "G": 0.0,
        "B": 0.013222268782556057
      },
      "extension": {
        "length": 27505.865537841797,
        "rating": 55.67282438278198
      }
    },
    {
      "class": "Branch",
      "id": "branch_64229_64230_1",
      "ports": {
        "bus1": 64229,
        "bus2": 64230
      },
      "params": {
        "R": 0.00022405499476008117,
        "X": 0.0011721097398549318,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64229_65630_1",
      "ports": {
        "bus1": 65630,
        "bus2": 64229
      },
      "params": {
        "R": 0.02625933848321438,
        "X": 0.07592639327049255,
        "G": 0.0,
        "B": 0.015391485765576363
      },
      "extension": {
        "length": 24789.116807006838,
        "rating": 57.940369844436646
      }
    },
    {
      "class": "Branch",
      "id": "branch_64231_65720_1",
      "ports": {
        "bus1": 65720,
        "bus2": 64231
      },
      "params": {
        "R": 0.05842664837837219,
        "X": 0.18166112899780273,
        "G": 0.0,
        "B": 0.0021866706665605307
      },
      "extension": {
        "length": 14903.913258544922,
        "rating": 61.20797395706177
      }
    },
    {
      "class": "Branch",
      "id": "branch_64232_64233_1",
      "ports": {
        "bus1": 64232,
        "bus2": 64233
      },
      "params": {
        "R": 0.00022432363766711208,
        "X": 0.0011600821744650602,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64232_64829_1",
      "ports": {
        "bus1": 64232,
        "bus2": 64829
      },
      "params": {
        "R": 0.04094298183917999,
        "X": 0.08664219826459885,
        "G": 0.0,
        "B": 0.003272429807111621
      },
      "extension": {
        "length": 11716.430609619141,
        "rating": 47.31795787811279
      }
    },
    {
      "class": "Branch",
      "id": "branch_64232_65688_1",
      "ports": {
        "bus1": 65688,
        "bus2": 64232
      },
      "params": {
        "R": 0.027250209823250774,
        "X": 0.06635398417711258,
        "G": 0.0,
        "B": 0.0028810289222747087
      },
      "extension": {
        "length": 9352.153317810058,
        "rating": 51.65700316429138
      }
    },
    {
      "class": "Branch",
      "id": "branch_64234_64237_1",
      "ports": {
        "bus1": 64234,
        "bus2": 64237
      },
      "params": {
        "R": -0.0001725521869957447,
        "X": -0.004933774471282959,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64234_64238_1",
      "ports": {
        "bus1": 64234,
        "bus2": 64238
      },
      "params": {
        "R": 0.00026733093545772135,
        "X": 0.0010825517820194364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64235_64237_1",
      "ports": {
        "bus1": 64235,
        "bus2": 64237
      },
      "params": {
        "R": 0.0048980447463691235,
        "X": 0.14005029201507568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64235_64239_1",
      "ports": {
        "bus1": 64235,
        "bus2": 64239
      },
      "params": {
        "R": 0.04182290658354759,
        "X": 0.11118851602077486,
        "G": 0.0,
        "B": 0.008972017094492912
      },
      "extension": {
        "length": 22353.067361206056,
        "rating": 52.182090282440186
      }
    },
    {
      "class": "Branch",
      "id": "branch_64235_64251_1",
      "ports": {
        "bus1": 64251,
        "bus2": 64235
      },
      "params": {
        "R": 0.013521693646907806,
        "X": 0.02974882163107395,
        "G": 0.0,
        "B": 0.00142523308750242
      },
      "extension": {
        "length": 4861.982706756592,
        "rating": 67.96603798866272
      }
    },
    {
      "class": "Branch",
      "id": "branch_64236_64237_1",
      "ports": {
        "bus1": 64236,
        "bus2": 64237
      },
      "params": {
        "R": 0.02983122318983078,
        "X": 0.8529673218727112,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64238_65023_1",
      "ports": {
        "bus1": 64238,
        "bus2": 65023
      },
      "params": {
        "R": 0.003962269052863121,
        "X": 0.01988186128437519,
        "G": 0.0,
        "B": 0.04920242354273796
      },
      "extension": {
        "length": 20557.092892456054,
        "rating": 287.3013496398926
      }
    },
    {
      "class": "Branch",
      "id": "branch_64238_65666_1",
      "ports": {
        "bus1": 65666,
        "bus2": 64238
      },
      "params": {
        "R": 0.003540502395480871,
        "X": 0.020675741136074066,
        "G": 0.0,
        "B": 0.008897822350263596
      },
      "extension": {
        "length": 9762.583033081055,
        "rating": 286.72497272491455
      }
    },
    {
      "class": "Branch",
      "id": "branch_64238_66004_1",
      "ports": {
        "bus1": 64238,
        "bus2": 66004
      },
      "params": {
        "R": 0.0033814783673733473,
        "X": 0.021472850814461708,
        "G": 0.0,
        "B": 0.03111482411623001
      },
      "extension": {
        "length": 17083.84154699707,
        "rating": 272.8175163269043
      }
    },
    {
      "class": "Branch",
      "id": "branch_64239_64240_1",
      "ports": {
        "bus1": 64239,
        "bus2": 64240
      },
      "params": {
        "R": 0.0002609289076644927,
        "X": 0.0011798697523772717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64239_64245_1",
      "ports": {
        "bus1": 64245,
        "bus2": 64239
      },
      "params": {
        "R": 0.03912734612822533,
        "X": 0.10505660623311996,
        "G": 0.0,
        "B": 0.0029520809184759855
      },
      "extension": {
        "length": 11768.113129394531,
        "rating": 45.37704288959503
      }
    },
    {
      "class": "Branch",
      "id": "branch_64239_64252_1",
      "ports": {
        "bus1": 64239,
        "bus2": 64252
      },
      "params": {
        "R": 0.054902248084545135,
        "X": 0.13741619884967804,
        "G": 0.0,
        "B": 0.003487850772216916
      },
      "extension": {
        "length": 15900.825384887696,
        "rating": 49.67145025730133
      }
    },
    {
      "class": "Branch",
      "id": "branch_64241_64243_1",
      "ports": {
        "bus1": 64243,
        "bus2": 64241
      },
      "params": {
        "R": 0.04082873836159706,
        "X": 0.0905703604221344,
        "G": 0.0,
        "B": 0.0013831652468070388
      },
      "extension": {
        "length": 7849.486434265137,
        "rating": 61.172932386398315
      }
    },
    {
      "class": "Branch",
      "id": "branch_64241_64247_1",
      "ports": {
        "bus1": 64241,
        "bus2": 64247
      },
      "params": {
        "R": 0.02839610166847706,
        "X": 0.06712394952774048,
        "G": 0.0,
        "B": 0.0015877728583291175
      },
      "extension": {
        "length": 7781.11614239502,
        "rating": 53.36506366729736
      }
    },
    {
      "class": "Branch",
      "id": "branch_64242_64243_1",
      "ports": {
        "bus1": 64243,
        "bus2": 64242
      },
      "params": {
        "R": 0.004250077996402979,
        "X": 0.10742179304361343,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64242_64244_1",
      "ports": {
        "bus1": 64242,
        "bus2": 64244
      },
      "params": {
        "R": 0.00024195837613660845,
        "X": 0.00100021215621382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64243_64246_1",
      "ports": {
        "bus1": 64246,
        "bus2": 64243
      },
      "params": {
        "R": 0.0059389821253716946,
        "X": 0.017669348046183586,
        "G": 0.0,
        "B": 0.02148176170885563
      },
      "extension": {
        "length": 13447.076740356446,
        "rating": 50.75375437736511
      }
    },
    {
      "class": "Branch",
      "id": "branch_64245_64247_1",
      "ports": {
        "bus1": 64245,
        "bus2": 64247
      },
      "params": {
        "R": 0.02935091406106949,
        "X": 0.06901812553405762,
        "G": 0.0,
        "B": 0.0023537056986242533
      },
      "extension": {
        "length": 8746.443057128907,
        "rating": 48.251500725746155
      }
    },
    {
      "class": "Branch",
      "id": "branch_64246_64651_1",
      "ports": {
        "bus1": 64651,
        "bus2": 64246
      },
      "params": {
        "R": 0.031591903418302536,
        "X": 0.0747181624174118,
        "G": 0.0,
        "B": 0.0025114689487963915
      },
      "extension": {
        "length": 9497.087378173828,
        "rating": 64.39151167869568
      }
    },
    {
      "class": "Branch",
      "id": "branch_64246_65756_1",
      "ports": {
        "bus1": 64246,
        "bus2": 65756
      },
      "params": {
        "R": 0.02984483353793621,
        "X": 0.061564043164253235,
        "G": 0.0,
        "B": 0.047217607498168945
      },
      "extension": {
        "length": 36074.20541967774,
        "rating": 70.20519375801086
      }
    },
    {
      "class": "Branch",
      "id": "branch_64248_64615_1",
      "ports": {
        "bus1": 64248,
        "bus2": 64615
      },
      "params": {
        "R": 0.09824832528829575,
        "X": 0.242137148976326,
        "G": 0.0,
        "B": 0.004752712789922953
      },
      "extension": {
        "length": 26194.077421875,
        "rating": 67.83729791641235
      }
    },
    {
      "class": "Branch",
      "id": "branch_64249_64250_1",
      "ports": {
        "bus1": 64249,
        "bus2": 64250
      },
      "params": {
        "R": 0.00023913542099762708,
        "X": 0.001091038342565298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64249_64617_1",
      "ports": {
        "bus1": 64249,
        "bus2": 64617
      },
      "params": {
        "R": 0.004187610000371933,
        "X": 0.02777758240699768,
        "G": 0.0,
        "B": 0.02695888839662075
      },
      "extension": {
        "length": 19024.75084350586,
        "rating": 312.719988822937
      }
    },
    {
      "class": "Branch",
      "id": "branch_64251_64254_1",
      "ports": {
        "bus1": 64254,
        "bus2": 64251
      },
      "params": {
        "R": 0.021920058876276016,
        "X": 0.055082470178604126,
        "G": 0.0,
        "B": 0.009460772387683392
      },
      "extension": {
        "length": 15974.033334960937,
        "rating": 61.09300255775452
      }
    },
    {
      "class": "Branch",
      "id": "branch_64252_64253_1",
      "ports": {
        "bus1": 64252,
        "bus2": 64253
      },
      "params": {
        "R": 0.0002799507637973875,
        "X": 0.0010694882366806269,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64252_64812_1",
      "ports": {
        "bus1": 64252,
        "bus2": 64812
      },
      "params": {
        "R": 0.01540170144289732,
        "X": 0.03947518393397331,
        "G": 0.0,
        "B": 0.01574263907968998
      },
      "extension": {
        "length": 19039.30525744629,
        "rating": 56.607478857040405
      }
    },
    {
      "class": "Branch",
      "id": "branch_64254_64255_1",
      "ports": {
        "bus1": 64254,
        "bus2": 64255
      },
      "params": {
        "R": 0.00025419710436835885,
        "X": 0.0010793815599754453,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64254_64258_1",
      "ports": {
        "bus1": 64258,
        "bus2": 64254
      },
      "params": {
        "R": 0.024944024160504338,
        "X": 0.05689624324440956,
        "G": 0.0,
        "B": 0.0019061639904975891
      },
      "extension": {
        "length": 7124.186868530273,
        "rating": 36.87239587306976
      }
    },
    {
      "class": "Branch",
      "id": "branch_64256_64928_1",
      "ports": {
        "bus1": 64256,
        "bus2": 64928
      },
      "params": {
        "R": 0.007571462541818619,
        "X": 0.017928173765540123,
        "G": 0.0,
        "B": 0.00138538156170398
      },
      "extension": {
        "length": 3338.450736328125,
        "rating": 56.581395864486694
      }
    },
    {
      "class": "Branch",
      "id": "branch_64256_65024_1",
      "ports": {
        "bus1": 65024,
        "bus2": 64256
      },
      "params": {
        "R": 0.003633191343396902,
        "X": 0.0094521539285779,
        "G": 0.0,
        "B": 0.0012643813388422132
      },
      "extension": {
        "length": 2434.8007022552492,
        "rating": 67.62903332710266
      }
    },
    {
      "class": "Branch",
      "id": "branch_64257_64258_1",
      "ports": {
        "bus1": 64257,
        "bus2": 64258
      },
      "params": {
        "R": 0.00023375192540697753,
        "X": 0.0010450611589476466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64258_65017_1",
      "ports": {
        "bus1": 64258,
        "bus2": 65017
      },
      "params": {
        "R": 0.012335904873907566,
        "X": 0.03193071857094765,
        "G": 0.0,
        "B": 0.00039843926788307726
      },
      "extension": {
        "length": 2703.9276703948976,
        "rating": 60.10349988937378
      }
    },
    {
      "class": "Branch",
      "id": "branch_64259_64260_1",
      "ports": {
        "bus1": 64260,
        "bus2": 64259
      },
      "params": {
        "R": 0.03542827442288399,
        "X": 0.0921904519200325,
        "G": 0.0,
        "B": 0.0030853308271616697
      },
      "extension": {
        "length": 11451.163638427735,
        "rating": 68.29867959022522
      }
    },
    {
      "class": "Branch",
      "id": "branch_64259_65051_1",
      "ports": {
        "bus1": 64259,
        "bus2": 65051
      },
      "params": {
        "R": 0.11330974102020264,
        "X": 0.3260565996170044,
        "G": 0.0,
        "B": 0.008264023810625076
      },
      "extension": {
        "length": 38867.707465576175,
        "rating": 68.22201013565063
      }
    },
    {
      "class": "Branch",
      "id": "branch_64259_65423_1",
      "ports": {
        "bus1": 64259,
        "bus2": 65423
      },
      "params": {
        "R": 0.044913355261087425,
        "X": 0.12290951609611513,
        "G": 0.0,
        "B": 0.0026081802789121866
      },
      "extension": {
        "length": 13232.289013549806,
        "rating": 59.13013219833374
      }
    },
    {
      "class": "Branch",
      "id": "branch_64259_65890_1",
      "ports": {
        "bus1": 64259,
        "bus2": 65890
      },
      "params": {
        "R": 0.03185456618666649,
        "X": 0.0929211974143982,
        "G": 0.0,
        "B": 0.0014610154321417212
      },
      "extension": {
        "length": 8726.568293518067,
        "rating": 61.64643168449402
      }
    },
    {
      "class": "Branch",
      "id": "branch_64260_64261_1",
      "ports": {
        "bus1": 64260,
        "bus2": 64261
      },
      "params": {
        "R": 0.0002373239694861695,
        "X": 0.0010826794896274805,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64260_64263_1",
      "ports": {
        "bus1": 64260,
        "bus2": 64263
      },
      "params": {
        "R": 0.043746467679739005,
        "X": 0.11442723125219345,
        "G": 0.0,
        "B": 0.003032257547602058
      },
      "extension": {
        "length": 13935.741610473633,
        "rating": 64.87752199172974
      }
    },
    {
      "class": "Branch",
      "id": "branch_64262_64265_1",
      "ports": {
        "bus1": 64262,
        "bus2": 64265
      },
      "params": {
        "R": 0.003382137045264244,
        "X": 0.12062723189592361,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64262_64266_1",
      "ports": {
        "bus1": 64262,
        "bus2": 64266
      },
      "params": {
        "R": 0.00023142658756114542,
        "X": 0.001030306564643979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64262_65425_1",
      "ports": {
        "bus1": 64262,
        "bus2": 65425
      },
      "params": {
        "R": 0.009544309228658676,
        "X": 0.05805635079741478,
        "G": 0.0,
        "B": 0.028627682477235794
      },
      "extension": {
        "length": 28119.161498291018,
        "rating": 219.62463855743408
      }
    },
    {
      "class": "Branch",
      "id": "branch_64263_64265_1",
      "ports": {
        "bus1": 64263,
        "bus2": 64265
      },
      "params": {
        "R": 6.41773222014308e-05,
