        "X": 0.0022889450192451477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64264_64265_1",
      "ports": {
        "bus1": 64264,
        "bus2": 64265
      },
      "params": {
        "R": 0.020130688324570656,
        "X": 0.717980682849884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64267_64268_1",
      "ports": {
        "bus1": 64267,
        "bus2": 64268
      },
      "params": {
        "R": 0.00020844624668825418,
        "X": 0.0010287465993314981,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64268_64271_1",
      "ports": {
        "bus1": 64268,
        "bus2": 64271
      },
      "params": {
        "R": 0.06693879514932632,
        "X": 0.18580688536167145,
        "G": 0.0,
        "B": 0.013132212683558462
      },
      "extension": {
        "length": 35464.411850097655,
        "rating": 62.80974745750427
      }
    },
    {
      "class": "Branch",
      "id": "branch_64269_64270_1",
      "ports": {
        "bus1": 64269,
        "bus2": 64270
      },
      "params": {
        "R": 0.041914161294698715,
        "X": 0.10576120764017104,
        "G": 0.0,
        "B": 0.007559812627732754
      },
      "extension": {
        "length": 19821.162603515626,
        "rating": 58.183521032333374
      }
    },
    {
      "class": "Branch",
      "id": "branch_64269_64271_1",
      "ports": {
        "bus1": 64271,
        "bus2": 64269
      },
      "params": {
        "R": 0.06702841073274612,
        "X": 0.14157922565937042,
        "G": 0.0,
        "B": 0.0030649593099951744
      },
      "extension": {
        "length": 14169.32898046875,
        "rating": 60.08138656616211
      }
    },
    {
      "class": "Branch",
      "id": "branch_64270_64271_1",
      "ports": {
        "bus1": 64271,
        "bus2": 64270
      },
      "params": {
        "R": 0.061409216374158866,
        "X": 0.1342936009168625,
        "G": 0.0,
        "B": 0.006623928900808095
      },
      "extension": {
        "length": 19578.475463378905,
        "rating": 55.07374405860901
      }
    },
    {
      "class": "Branch",
      "id": "branch_64272_65126_1",
      "ports": {
        "bus1": 64272,
        "bus2": 65126
      },
      "params": {
        "R": 0.024720795452594757,
        "X": 0.05357816070318223,
        "G": 0.0,
        "B": 0.00740234972909093
      },
      "extension": {
        "length": 12879.465340209961,
        "rating": 56.838154792785645
      }
    },
    {
      "class": "Branch",
      "id": "branch_64273_65267_1",
      "ports": {
        "bus1": 64273,
        "bus2": 65267
      },
      "params": {
        "R": 0.012462755665183067,
        "X": 0.030692266300320625,
        "G": 0.0,
        "B": 0.005403690971434116
      },
      "extension": {
        "length": 9302.714661071777,
        "rating": 48.94663393497467
      }
    },
    {
      "class": "Branch",
      "id": "branch_64274_64280_1",
      "ports": {
        "bus1": 64274,
        "bus2": 64280
      },
      "params": {
        "R": 0.025452647358179096,
        "X": 0.07414504885673523,
        "G": 0.0,
        "B": 0.0024466896429657936
      },
      "extension": {
        "length": 8926.934365722656,
        "rating": 57.890790700912476
      }
    },
    {
      "class": "Branch",
      "id": "branch_64274_64291_1",
      "ports": {
        "bus1": 64291,
        "bus2": 64274
      },
      "params": {
        "R": 0.028849132359027863,
        "X": 0.0803886204957962,
        "G": 0.0,
        "B": 0.003756976220756769
      },
      "extension": {
        "length": 12517.245682250978,
        "rating": 54.993146657943726
      }
    },
    {
      "class": "Branch",
      "id": "branch_64275_64276_1",
      "ports": {
        "bus1": 64275,
        "bus2": 64276
      },
      "params": {
        "R": 0.000208962126635015,
        "X": 0.0010978212812915444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64275_65166_1",
      "ports": {
        "bus1": 64275,
        "bus2": 65166
      },
      "params": {
        "R": 0.09767264872789383,
        "X": 0.20274709165096283,
        "G": 0.0,
        "B": 0.003156660357490182
      },
      "extension": {
        "length": 17533.073056640627,
        "rating": 61.05588674545288
      }
    },
    {
      "class": "Branch",
      "id": "branch_64275_65465_1",
      "ports": {
        "bus1": 65465,
        "bus2": 64275
      },
      "params": {
        "R": 0.025088340044021606,
        "X": 0.07099977880716324,
        "G": 0.0,
        "B": 0.0014989449409767985
      },
      "extension": {
        "length": 8015.830048278809,
        "rating": 69.08794641494751
      }
    },
    {
      "class": "Branch",
      "id": "branch_64277_65114_1",
      "ports": {
        "bus1": 64277,
        "bus2": 65114
      },
      "params": {
        "R": 0.0029460887890309095,
        "X": 0.018467310816049576,
        "G": 0.0,
        "B": 0.07371620088815689
      },
      "extension": {
        "length": 26634.307387939454,
        "rating": 284.85307693481445
      }
    },
    {
      "class": "Branch",
      "id": "branch_64277_65464_1",
      "ports": {
        "bus1": 65464,
        "bus2": 64277
      },
      "params": {
        "R": 0.003729426534846425,
        "X": 0.021285615861415863,
        "G": 0.0,
        "B": 0.015465385280549526
      },
      "extension": {
        "length": 13513.175542968751,
        "rating": 300.9419918060303
      }
    },
    {
      "class": "Branch",
      "id": "branch_64278_64279_1",
      "ports": {
        "bus1": 64278,
        "bus2": 64279
      },
      "params": {
        "R": 0.00024130006204359233,
        "X": 0.0010092456359416246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64278_64696_1",
      "ports": {
        "bus1": 64696,
        "bus2": 64278
      },
      "params": {
        "R": 0.09143372625112534,
        "X": 0.22116373479366302,
        "G": 0.0,
        "B": 0.006498438306152821
      },
      "extension": {
        "length": 25009.684553100586,
        "rating": 53.371137380599976
      }
    },
    {
      "class": "Branch",
      "id": "branch_64280_65082_1",
      "ports": {
        "bus1": 64280,
        "bus2": 65082
      },
      "params": {
        "R": 0.026547569781541824,
        "X": 0.059980630874633796,
        "G": 0.0,
        "B": 0.0025905936490744352
      },
      "extension": {
        "length": 9034.925262451172,
        "rating": 61.64426803588867
      }
    },
    {
      "class": "Branch",
      "id": "branch_64280_65124_1",
      "ports": {
        "bus1": 65124,
        "bus2": 64280
      },
      "params": {
        "R": 0.019526120275259018,
        "X": 0.04482433572411537,
        "G": 0.0,
        "B": 0.0027523108292371035
      },
      "extension": {
        "length": 6967.384276794433,
        "rating": 54.35055494308472
      }
    },
    {
      "class": "Branch",
      "id": "branch_64281_64282_1",
      "ports": {
        "bus1": 64281,
        "bus2": 64282
      },
      "params": {
        "R": 0.0002862580877263099,
        "X": 0.0011186889605596662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64281_65080_1",
      "ports": {
        "bus1": 65080,
        "bus2": 64281
      },
      "params": {
        "R": 0.014805291779339315,
        "X": 0.02895357832312584,
        "G": 0.0,
        "B": 0.002643283922225237
      },
      "extension": {
        "length": 6193.016322418213,
        "rating": 59.10904407501221
      }
    },
    {
      "class": "Branch",
      "id": "branch_64281_65090_1",
      "ports": {
        "bus1": 65090,
        "bus2": 64281
      },
      "params": {
        "R": 0.008119441568851471,
        "X": 0.025232343003153804,
        "G": 0.0,
        "B": 0.002206140663474798
      },
      "extension": {
        "length": 5442.951768310547,
        "rating": 40.55337607860565
      }
    },
    {
      "class": "Branch",
      "id": "branch_64283_64284_1",
      "ports": {
        "bus1": 64283,
        "bus2": 64284
      },
      "params": {
        "R": 0.00023956857330631465,
        "X": 0.0010329328943043947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64283_65082_1",
      "ports": {
        "bus1": 64283,
        "bus2": 65082
      },
      "params": {
        "R": 0.008857856504619122,
        "X": 0.023969385772943497,
        "G": 0.0,
        "B": 0.0010961268562823534
      },
      "extension": {
        "length": 3679.0567135620117,
        "rating": 38.58838677406311
      }
    },
    {
      "class": "Branch",
      "id": "branch_64283_65126_1",
      "ports": {
        "bus1": 64283,
        "bus2": 65126
      },
      "params": {
        "R": 0.025510432198643684,
        "X": 0.06790969520807266,
        "G": 0.0,
        "B": 0.0030005194712430234
      },
      "extension": {
        "length": 10266.359445922852,
        "rating": 56.24687075614929
      }
    },
    {
      "class": "Branch",
      "id": "branch_64285_64286_1",
      "ports": {
        "bus1": 64285,
        "bus2": 64286
      },
      "params": {
        "R": 0.00027961863088421524,
        "X": 0.0011960179544985294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64285_64289_1",
      "ports": {
        "bus1": 64285,
        "bus2": 64289
      },
      "params": {
        "R": 0.04198278859257698,
        "X": 0.10758820921182634,
        "G": 0.0,
        "B": 0.0017882365500554442
      },
      "extension": {
        "length": 10472.985159301757,
        "rating": 59.75384712219238
      }
    },
    {
      "class": "Branch",
      "id": "branch_64285_64290_1",
      "ports": {
        "bus1": 64285,
        "bus2": 64290
      },
      "params": {
        "R": 0.05030571296811103,
        "X": 0.10851657390594482,
        "G": 0.0,
        "B": 0.004676176700741053
      },
      "extension": {
        "length": 16648.898932617187,
        "rating": 44.19769048690796
      }
    },
    {
      "class": "Branch",
      "id": "branch_64285_64291_1",
      "ports": {
        "bus1": 64285,
        "bus2": 64291
      },
      "params": {
        "R": 0.05777539685368538,
        "X": 0.12577354907989502,
        "G": 0.0,
        "B": 0.006642525084316731
      },
      "extension": {
        "length": 20441.01365222168,
        "rating": 53.12716364860535
      }
    },
    {
      "class": "Branch",
      "id": "branch_64285_64300_1",
      "ports": {
        "bus1": 64300,
        "bus2": 64285
      },
      "params": {
        "R": 0.031408749520778656,
        "X": 0.09381742030382158,
        "G": 0.0,
        "B": 0.005208419170230627
      },
      "extension": {
        "length": 16386.921016479493,
        "rating": 60.60655117034912
      }
    },
    {
      "class": "Branch",
      "id": "branch_64287_64288_1",
      "ports": {
        "bus1": 64287,
        "bus2": 64288
      },
      "params": {
        "R": 0.00024791277246549726,
        "X": 0.0011402105446904898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64287_64561_1",
      "ports": {
        "bus1": 64287,
        "bus2": 64561
      },
      "params": {
        "R": 0.006366020068526268,
        "X": 0.04022138565778732,
        "G": 0.0,
        "B": 0.015956319868564606
      },
      "extension": {
        "length": 18354.026109375,
        "rating": 230.74707984924316
      }
    },
    {
      "class": "Branch",
      "id": "branch_64289_64298_1",
      "ports": {
        "bus1": 64298,
        "bus2": 64289
      },
      "params": {
        "R": 0.02359437197446823,
        "X": 0.06730560958385468,
        "G": 0.0,
        "B": 0.003266197862103581
      },
      "extension": {
        "length": 11116.320030395507,
        "rating": 66.24194979667664
      }
    },
    {
      "class": "Branch",
      "id": "branch_64290_64562_1",
      "ports": {
        "bus1": 64290,
        "bus2": 64562
      },
      "params": {
        "R": 0.056126922369003296,
        "X": 0.13618168234825134,
        "G": 0.0,
        "B": 0.0134805953130126
      },
      "extension": {
        "length": 31595.129422119142,
        "rating": 43.32825243473053
      }
    },
    {
      "class": "Branch",
      "id": "branch_64292_64293_1",
      "ports": {
        "bus1": 64293,
        "bus2": 64292
      },
      "params": {
        "R": 0.004407957661896944,
        "X": 0.11870576441287994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64292_64294_1",
      "ports": {
        "bus1": 64292,
        "bus2": 64294
      },
      "params": {
        "R": 0.00026395535678602755,
        "X": 0.0011190419318154454,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64292_64295_1",
      "ports": {
        "bus1": 64292,
        "bus2": 64295
      },
      "params": {
        "R": 0.005165580660104752,
        "X": 0.028950592502951622,
        "G": 0.0,
        "B": 0.013612939976155758
      },
      "extension": {
        "length": 14171.069432373048,
        "rating": 232.87181854248047
      }
    },
    {
      "class": "Branch",
      "id": "branch_64295_64296_1",
      "ports": {
        "bus1": 64295,
        "bus2": 64296
      },
      "params": {
        "R": 0.00022101109789218754,
        "X": 0.0010812673717737198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64295_65081_1",
      "ports": {
        "bus1": 65081,
        "bus2": 64295
      },
      "params": {
        "R": 0.006346618756651878,
        "X": 0.036886464804410934,
        "G": 0.0,
        "B": 0.02277139574289322
      },
      "extension": {
        "length": 22398.725830078125,
        "rating": 239.59417343139648
      }
    },
    {
      "class": "Branch",
      "id": "branch_64297_64298_1",
      "ports": {
        "bus1": 64298,
        "bus2": 64297
      },
      "params": {
        "R": 0.0032927454449236393,
        "X": 0.10126011818647385,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64297_64299_1",
      "ports": {
        "bus1": 64297,
        "bus2": 64299
      },
      "params": {
        "R": 0.00020521855913102627,
        "X": 0.0010884786024689674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64299_65087_1",
      "ports": {
        "bus1": 64299,
        "bus2": 65087
      },
      "params": {
        "R": 0.00369619601406157,
        "X": 0.021811477839946747,
        "G": 0.0,
        "B": 0.03956404700875282
      },
      "extension": {
        "length": 19188.36099645996,
        "rating": 245.96903324127197
      }
    },
    {
      "class": "Branch",
      "id": "branch_64300_64302_1",
      "ports": {
        "bus1": 64300,
        "bus2": 64302
      },
      "params": {
        "R": 0.022567143663764,
        "X": 0.06498079746961594,
        "G": 0.0,
        "B": 0.0034351940266788006
      },
      "extension": {
        "length": 9449.24950744629,
        "rating": 46.79412841796875
      }
    },
    {
      "class": "Branch",
      "id": "branch_64301_64526_1",
      "ports": {
        "bus1": 64301,
        "bus2": 64526
      },
      "params": {
        "R": 0.01696103997528553,
        "X": 0.04171324148774147,
        "G": 0.0,
        "B": 0.0031307621393352747
      },
      "extension": {
        "length": 8687.23929876709,
        "rating": 59.08154845237732
      }
    },
    {
      "class": "Branch",
      "id": "branch_64301_64557_1",
      "ports": {
        "bus1": 64301,
        "bus2": 64557
      },
      "params": {
        "R": 0.00350270071066916,
        "X": 0.0077938446775078765,
        "G": 0.0,
        "B": 0.0012920353328809142
      },
      "extension": {
        "length": 2342.62965385437,
        "rating": 69.80634927749634
      }
    },
    {
      "class": "Branch",
      "id": "branch_64302_64557_1",
      "ports": {
        "bus1": 64302,
        "bus2": 64557
      },
      "params": {
        "R": 0.010008295066654682,
        "X": 0.01893538236618042,
        "G": 0.0,
        "B": 0.001173431403003633
      },
      "extension": {
        "length": 3115.8507363739013,
        "rating": 56.77574276924133
      }
    },
    {
      "class": "Branch",
      "id": "branch_64303_64304_1",
      "ports": {
        "bus1": 64303,
        "bus2": 64304
      },
      "params": {
        "R": 0.00024355798086617142,
        "X": 0.0011137910187244415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64303_64309_1",
      "ports": {
        "bus1": 64303,
        "bus2": 64309
      },
      "params": {
        "R": 0.1252296417951584,
        "X": 0.35303467512130743,
        "G": 0.0,
        "B": 0.007691717240959406
      },
      "extension": {
        "length": 39370.461708251954,
        "rating": 68.05420517921448
      }
    },
    {
      "class": "Branch",
      "id": "branch_64303_65485_1",
      "ports": {
        "bus1": 64303,
        "bus2": 65485
      },
      "params": {
        "R": 0.0551282875239849,
        "X": 0.14598503708839417,
        "G": 0.0,
        "B": 0.007564821746200323
      },
      "extension": {
        "length": 24026.582467529297,
        "rating": 74.17028546333313
      }
    },
    {
      "class": "Branch",
      "id": "branch_64305_64306_1",
      "ports": {
        "bus1": 64306,
        "bus2": 64305
      },
      "params": {
        "R": 0.06912858784198761,
        "X": 0.17124661803245544,
        "G": 0.0,
        "B": 0.003052947111427784
      },
      "extension": {
        "length": 16487.405255126952,
        "rating": 43.78603398799896
      }
    },
    {
      "class": "Branch",
      "id": "branch_64305_65829_1",
      "ports": {
        "bus1": 65829,
        "bus2": 64305
      },
      "params": {
        "R": 0.04399121552705765,
        "X": 0.08108159154653549,
        "G": 0.0,
        "B": 0.008090945892035961
      },
      "extension": {
        "length": 18537.766568481446,
        "rating": 51.91534757614136
      }
    },
    {
      "class": "Branch",
      "id": "branch_64306_64307_1",
      "ports": {
        "bus1": 64306,
        "bus2": 64307
      },
      "params": {
        "R": 0.0002484775905031711,
        "X": 0.001056824577972293,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64308_64309_1",
      "ports": {
        "bus1": 64309,
        "bus2": 64308
      },
      "params": {
        "R": 0.0034374159295111895,
        "X": 0.0920056700706482,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64308_64310_1",
      "ports": {
        "bus1": 64308,
        "bus2": 64310
      },
      "params": {
        "R": 0.0002667087537702173,
        "X": 0.0011742261704057455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64310_67406_1",
      "ports": {
        "bus1": 64310,
        "bus2": 67406
      },
      "params": {
        "R": 0.009273131377995014,
        "X": 0.04869163781404495,
        "G": 0.0,
        "B": 0.06353212893009186
      },
      "extension": {
        "length": 42976.837672119145,
        "rating": 218.6216115951538
      }
    },
    {
      "class": "Branch",
      "id": "branch_64311_64314_1",
      "ports": {
        "bus1": 64311,
        "bus2": 64314
      },
      "params": {
        "R": 0.008435764349997044,
        "X": 0.2493211328983307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64311_64315_1",
      "ports": {
        "bus1": 64311,
        "bus2": 64315
      },
      "params": {
        "R": 0.00020730083633679897,
        "X": 0.0011088005267083645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64312_64314_1",
      "ports": {
        "bus1": 64312,
        "bus2": 64314
      },
      "params": {
        "R": -0.003351078601554036,
        "X": -0.09904196113348007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64312_64317_1",
      "ports": {
        "bus1": 64312,
        "bus2": 64317
      },
      "params": {
        "R": 0.03846485912799835,
        "X": 0.09487892687320709,
        "G": 0.0,
        "B": 0.0037489070091396575
      },
      "extension": {
        "length": 13737.044622436524,
        "rating": 60.99833846092224
      }
    },
    {
      "class": "Branch",
      "id": "branch_64313_64314_1",
      "ports": {
        "bus1": 64313,
        "bus2": 64314
      },
      "params": {
        "R": 0.024697504937648773,
        "X": 0.7299410104751587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64315_67406_1",
      "ports": {
        "bus1": 64315,
        "bus2": 67406
      },
      "params": {
        "R": 0.007421889808028936,
        "X": 0.04442056640982628,
        "G": 0.0,
        "B": 0.0704534500837326
      },
      "extension": {
        "length": 39586.22556152344,
        "rating": 182.2917103767395
      }
    },
    {
      "class": "Branch",
      "id": "branch_64316_64317_1",
      "ports": {
        "bus1": 64316,
        "bus2": 64317
      },
      "params": {
        "R": 0.0002338165795663372,
        "X": 0.0011260421015322208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64318_64319_1",
      "ports": {
        "bus1": 64318,
        "bus2": 64319
      },
      "params": {
        "R": 0.00029023722163401544,
        "X": 0.0011214811820536852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64318_64530_1",
      "ports": {
        "bus1": 64318,
        "bus2": 64530
      },
      "params": {
        "R": 0.009868322871625423,
        "X": 0.023852692916989326,
        "G": 0.0,
        "B": 0.0019862554036080837
      },
      "extension": {
        "length": 5354.950360748291,
        "rating": 59.92525815963745
      }
    },
    {
      "class": "Branch",
      "id": "branch_64318_64532_1",
      "ports": {
        "bus1": 64532,
        "bus2": 64318
      },
      "params": {
        "R": 0.03637256100773811,
        "X": 0.07324400544166565,
        "G": 0.0,
        "B": 0.006840444635599852
      },
      "extension": {
        "length": 14851.684353515626,
        "rating": 53.70458364486694
      }
    },
    {
      "class": "Branch",
      "id": "branch_64320_64321_1",
      "ports": {
        "bus1": 64320,
        "bus2": 64321
      },
      "params": {
        "R": 0.0002557572443038225,
        "X": 0.001005421276204288,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64320_64359_1",
      "ports": {
        "bus1": 64359,
        "bus2": 64320
      },
      "params": {
        "R": 0.0030119733419269323,
        "X": 0.018962383270263672,
        "G": 0.0,
        "B": 0.012261356227099895
      },
      "extension": {
        "length": 10807.413606628419,
        "rating": 221.4099645614624
      }
    },
    {
      "class": "Branch",
      "id": "branch_64320_64362_1",
      "ports": {
        "bus1": 64320,
        "bus2": 64362
      },
      "params": {
        "R": 0.0025942290667444468,
        "X": 0.01528229285031557,
        "G": 0.0,
        "B": 0.007417409680783749
      },
      "extension": {
        "length": 7450.664336059571,
        "rating": 248.26641082763672
      }
    },
    {
      "class": "Branch",
      "id": "branch_64320_65718_1",
      "ports": {
        "bus1": 64320,
        "bus2": 65718
      },
      "params": {
        "R": 0.004724746569991112,
        "X": 0.033162955194711685,
        "G": 0.0,
        "B": 0.025610752403736115
      },
      "extension": {
        "length": 20443.48773376465,
        "rating": 269.2049026489258
      }
    },
    {
      "class": "Branch",
      "id": "branch_64322_64324_1",
      "ports": {
        "bus1": 64324,
        "bus2": 64322
      },
      "params": {
        "R": 0.019488666206598282,
        "X": 0.05138295888900757,
        "G": 0.0,
        "B": 0.0023589523043483496
      },
      "extension": {
        "length": 7772.347119506836,
        "rating": 52.93169021606445
      }
    },
    {
      "class": "Branch",
      "id": "branch_64322_64356_1",
      "ports": {
        "bus1": 64322,
        "bus2": 64356
      },
      "params": {
        "R": 0.019694508984684944,
        "X": 0.045479342341423035,
        "G": 0.0,
        "B": 0.005852161440998316
      },
      "extension": {
        "length": 10158.52356298828,
        "rating": 70.6053078174591
      }
    },
    {
      "class": "Branch",
      "id": "branch_64322_65712_1",
      "ports": {
        "bus1": 65712,
        "bus2": 64322
      },
      "params": {
        "R": 0.012616390362381933,
        "X": 0.03475556522607803,
        "G": 0.0,
        "B": 0.0018747963476926088
      },
      "extension": {
        "length": 6095.737109069824,
        "rating": 71.64456844329834
      }
    },
    {
      "class": "Branch",
      "id": "branch_64323_64464_1",
      "ports": {
        "bus1": 64323,
        "bus2": 64464
      },
      "params": {
        "R": 0.022600397467613217,
        "X": 0.06070028617978096,
        "G": 0.0,
        "B": 0.006283657159656287
      },
      "extension": {
        "length": 14212.390584594727,
        "rating": 48.652657866477966
      }
    },
    {
      "class": "Branch",
      "id": "branch_64323_65556_1",
      "ports": {
        "bus1": 64323,
        "bus2": 65556
      },
      "params": {
        "R": 0.03235481306910515,
        "X": 0.09210501611232758,
        "G": 0.0,
        "B": 0.00769156264141202
      },
      "extension": {
        "length": 19660.59286962891,
        "rating": 67.35308170318604
      }
    },
    {
      "class": "Branch",
      "id": "branch_64323_65712_1",
      "ports": {
        "bus1": 64323,
        "bus2": 65712
      },
      "params": {
        "R": 0.022168612107634544,
        "X": 0.037303417921066284,
        "G": 0.0,
        "B": 0.0010780326556414366
      },
      "extension": {
        "length": 4323.070345550537,
        "rating": 46.62080407142639
      }
    },
    {
      "class": "Branch",
      "id": "branch_64324_64325_1",
      "ports": {
        "bus1": 64324,
        "bus2": 64325
      },
      "params": {
        "R": 0.0002454959903843701,
        "X": 0.0010488992556929588,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64324_64360_1",
      "ports": {
        "bus1": 64360,
        "bus2": 64324
      },
      "params": {
        "R": 0.02401280589401722,
        "X": 0.04466549679636956,
        "G": 0.0,
        "B": 0.0011252120602875948
      },
      "extension": {
        "length": 4373.89875466919,
        "rating": 59.720247983932495
      }
    },
    {
      "class": "Branch",
      "id": "branch_64326_64402_1",
      "ports": {
        "bus1": 64326,
        "bus2": 64402
      },
      "params": {
        "R": 0.015523487702012062,
        "X": 0.03553178533911705,
        "G": 0.0,
        "B": 0.008105442859232426
      },
      "extension": {
        "length": 12215.416175354005,
        "rating": 71.00321650505066
      }
    },
    {
      "class": "Branch",
      "id": "branch_64327_64328_1",
      "ports": {
        "bus1": 64328,
        "bus2": 64327
      },
      "params": {
        "R": 0.0028244408313184977,
        "X": 0.10262326151132584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64327_64332_1",
      "ports": {
        "bus1": 64327,
        "bus2": 64332
      },
      "params": {
        "R": 0.00023199556744657457,
        "X": 0.0010528756538406014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64327_64333_1",
      "ports": {
        "bus1": 64327,
        "bus2": 64333
      },
      "params": {
        "R": 0.00024379760725423694,
        "X": 0.0010209653992205858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64328_64331_1",
      "ports": {
        "bus1": 64328,
        "bus2": 64331
      },
      "params": {
        "R": -0.0006001191213726997,
        "X": -0.010574445128440857,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64329_64331_1",
      "ports": {
        "bus1": 64329,
        "bus2": 64331
      },
      "params": {
        "R": 0.011294101364910603,
        "X": 0.1990085244178772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64330_64331_1",
      "ports": {
        "bus1": 64330,
        "bus2": 64331
      },
      "params": {
        "R": 0.011294101364910603,
        "X": 0.1990085244178772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64335_64467_1",
      "ports": {
        "bus1": 64335,
        "bus2": 64467
      },
      "params": {
        "R": 0.01787697896361351,
        "X": 0.0347122885286808,
        "G": 0.0,
        "B": 0.01696297898888588
      },
      "extension": {
        "length": 16939.193724975587,
        "rating": 49.4308203458786
      }
    },
    {
      "class": "Branch",
      "id": "branch_64336_64337_1",
      "ports": {
        "bus1": 64337,
        "bus2": 64336
      },
      "params": {
        "R": 0.0039388095028698444,
        "X": 0.12223295122385025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64336_64338_1",
      "ports": {
        "bus1": 64336,
        "bus2": 64338
      },
      "params": {
        "R": 0.00026082899421453476,
        "X": 0.0011417268542572856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64339_64340_1",
      "ports": {
        "bus1": 64339,
        "bus2": 64340
      },
      "params": {
        "R": 0.013015054166316986,
        "X": 0.029312944039702415,
        "G": 0.0,
        "B": 0.0017484471900388598
      },
      "extension": {
        "length": 5265.442556762696,
        "rating": 46.33820652961731
      }
    },
    {
      "class": "Branch",
      "id": "branch_64339_64430_1",
      "ports": {
        "bus1": 64339,
        "bus2": 64430
      },
      "params": {
        "R": 0.003980647306889296,
        "X": 0.012073645368218424,
        "G": 0.0,
        "B": 0.0014117455575615168
      },
      "extension": {
        "length": 2893.6369279632568,
        "rating": 63.32725286483765
      }
    },
    {
      "class": "Branch",
      "id": "branch_64340_64341_1",
      "ports": {
        "bus1": 64340,
        "bus2": 64341
      },
      "params": {
        "R": 0.00026264257030561566,
        "X": 0.0010964543325826526,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64342_64460_1",
      "ports": {
        "bus1": 64342,
        "bus2": 64460
      },
      "params": {
        "R": 0.003395409556105733,
        "X": 0.027275992557406425,
        "G": 0.0,
        "B": 0.020148852840065956
      },
      "extension": {
        "length": 15741.902480712892,
        "rating": 282.5653553009033
      }
    },
    {
      "class": "Branch",
      "id": "branch_64342_65201_1",
      "ports": {
        "bus1": 65201,
        "bus2": 64342
      },
      "params": {
        "R": 0.0020958136301487684,
        "X": 0.011057378724217415,
        "G": 0.0,
        "B": 0.005557537544518709
      },
      "extension": {
        "length": 5328.493266357422,
        "rating": 256.1692237854004
      }
    },
    {
      "class": "Branch",
      "id": "branch_64343_64349_1",
      "ports": {
        "bus1": 64343,
        "bus2": 64349
      },
      "params": {
        "R": 0.005890340078622103,
        "X": 0.014657438732683659,
        "G": 0.0,
        "B": 0.015685180202126503
      },
      "extension": {
        "length": 11154.893908447266,
        "rating": 87.79197335243225
      }
    },
    {
      "class": "Branch",
      "id": "branch_64343_64392_1",
      "ports": {
        "bus1": 64343,
        "bus2": 64392
      },
      "params": {
        "R": 0.010411466471850872,
        "X": 0.025922009721398354,
        "G": 0.0,
        "B": 0.0011242369655519724
      },
      "extension": {
        "length": 3585.848914489746,
        "rating": 55.983877182006836
      }
    },
    {
      "class": "Branch",
      "id": "branch_64343_64394_1",
      "ports": {
        "bus1": 64394,
        "bus2": 64343
      },
      "params": {
        "R": 0.005613250192254781,
        "X": 0.01559234969317913,
        "G": 0.0,
        "B": 0.001349260681308806
      },
      "extension": {
        "length": 3456.3843866271973,
        "rating": 55.003803968429565
      }
    },
    {
      "class": "Branch",
      "id": "branch_64343_64400_1",
      "ports": {
        "bus1": 64343,
        "bus2": 64400
      },
      "params": {
        "R": 0.007345997728407383,
        "X": 0.024046411737799644,
        "G": 0.0,
        "B": 0.0041017476469278336
      },
      "extension": {
        "length": 7673.439877624512,
        "rating": 59.49457883834839
      }
    },
    {
      "class": "Branch",
      "id": "branch_64344_64345_1",
      "ports": {
        "bus1": 64344,
        "bus2": 64345
      },
      "params": {
        "R": 0.00024741562083363533,
        "X": 0.0011161640286445618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64344_64363_1",
      "ports": {
        "bus1": 64344,
        "bus2": 64363
      },
      "params": {
        "R": 0.02616360411047936,
        "X": 0.06093307584524155,
        "G": 0.0,
        "B": 0.001498489174991846
      },
      "extension": {
        "length": 6842.163827087403,
        "rating": 61.94579005241394
      }
    },
    {
      "class": "Branch",
      "id": "branch_64344_64408_1",
      "ports": {
        "bus1": 64408,
        "bus2": 64344
      },
      "params": {
        "R": 0.005937525071203708,
        "X": 0.013961791060864925,
        "G": 0.0,
        "B": 0.0006389635382220149
      },
      "extension": {
        "length": 2038.4889450073242,
        "rating": 54.396647214889526
      }
    },
    {
      "class": "Branch",
      "id": "branch_64344_64441_1",
      "ports": {
        "bus1": 64441,
        "bus2": 64344
      },
      "params": {
        "R": 0.004974180366843939,
        "X": 0.011810501106083391,
        "G": 0.0,
        "B": 0.0020474002230912447
      },
      "extension": {
        "length": 3451.314975128174,
        "rating": 33.21434557437897
      }
    },
    {
      "class": "Branch",
      "id": "branch_64346_64348_1",
      "ports": {
        "bus1": 64346,
        "bus2": 64348
      },
      "params": {
        "R": 0.021902548149228096,
        "X": 0.048355452716350555,
        "G": 0.0,
        "B": 0.005125754047185183
      },
      "extension": {
        "length": 11296.036270019531,
        "rating": 48.571428656578064
      }
    },
    {
      "class": "Branch",
      "id": "branch_64346_64371_1",
      "ports": {
        "bus1": 64371,
        "bus2": 64346
      },
      "params": {
        "R": 0.005527683533728123,
        "X": 0.013831425458192825,
        "G": 0.0,
        "B": 0.0009577328455634415
      },
      "extension": {
        "length": 2450.150521133423,
        "rating": 64.74911570549011
      }
    },
    {
      "class": "Branch",
      "id": "branch_64346_64409_1",
      "ports": {
        "bus1": 64409,
        "bus2": 64346
      },
      "params": {
        "R": 0.005143559537827969,
        "X": 0.011038625612854958,
        "G": 0.0,
        "B": 0.000905264460016042
      },
      "extension": {
        "length": 2248.0062028198245,
        "rating": 40.8351331949234
      }
    },
    {
      "class": "Branch",
      "id": "branch_64347_64438_1",
      "ports": {
        "bus1": 64347,
        "bus2": 64438
      },
      "params": {
        "R": 0.01253148727118969,
        "X": 0.033883679658174515,
        "G": 0.0,
        "B": 0.0010876099113374949
      },
      "extension": {
        "length": 4374.369551513672,
        "rating": 58.53097438812256
      }
    },
    {
      "class": "Branch",
      "id": "branch_64347_64459_1",
      "ports": {
        "bus1": 64459,
        "bus2": 64347
      },
      "params": {
        "R": 0.02434610202908516,
        "X": 0.04981417581439018,
        "G": 0.0,
        "B": 0.004075219389051199
      },
      "extension": {
        "length": 10212.898871887208,
        "rating": 69.83306407928467
      }
    },
    {
      "class": "Branch",
      "id": "branch_64348_64363_1",
      "ports": {
        "bus1": 64363,
        "bus2": 64348
      },
      "params": {
        "R": 0.008854253217577934,
        "X": 0.028431512415409088,
        "G": 0.0,
        "B": 0.0011532035423442721
      },
      "extension": {
        "length": 3962.9963240661623,
        "rating": 62.412261962890625
      }
    },
    {
      "class": "Branch",
      "id": "branch_64349_64350_1",
      "ports": {
        "bus1": 64349,
        "bus2": 64350
      },
      "params": {
        "R": 0.00029735875432379544,
        "X": 0.0011298443423584104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64349_64358_1",
      "ports": {
        "bus1": 64349,
        "bus2": 64358
      },
      "params": {
        "R": 0.01475740596652031,
        "X": 0.038270652294158936,
        "G": 0.0,
        "B": 0.0026016992051154375
      },
      "extension": {
        "length": 7402.882485168458,
        "rating": 68.12849640846252
      }
    },
    {
      "class": "Branch",
      "id": "branch_64349_64363_1",
      "ports": {
        "bus1": 64349,
        "bus2": 64363
      },
      "params": {
        "R": 0.012089941650629044,
        "X": 0.02658483199775219,
        "G": 0.0,
        "B": 0.0009542981279082595
      },
      "extension": {
        "length": 3817.1920377502443,
        "rating": 63.9360785484314
      }
    },
    {
      "class": "Branch",
      "id": "branch_64349_64459_1",
      "ports": {
        "bus1": 64349,
        "bus2": 64459
      },
      "params": {
        "R": 0.016085539013147354,
        "X": 0.035317786037921906,
        "G": 0.0,
        "B": 0.0013912656577304006
      },
      "extension": {
        "length": 5383.227332427979,
        "rating": 70.66647410392761
      }
    },
    {
      "class": "Branch",
      "id": "branch_64351_64447_1",
      "ports": {
        "bus1": 64447,
        "bus2": 64351
      },
      "params": {
        "R": 0.0021686272229999304,
        "X": 0.005109767895191908,
        "G": 0.0,
        "B": 0.0012702826643362641
      },
      "extension": {
        "length": 1825.9063277893067,
        "rating": 75.55074095726013
      }
    },
    {
      "class": "Branch",
      "id": "branch_64351_65214_1",
      "ports": {
        "bus1": 65214,
        "bus2": 64351
      },
      "params": {
        "R": 0.004766508471220732,
        "X": 0.01178346760571003,
        "G": 0.0,
        "B": 0.0008068880415521563
      },
      "extension": {
        "length": 2258.4347174377444,
        "rating": 65.03589749336243
      }
    },
    {
      "class": "Branch",
      "id": "branch_64352_65195_1",
      "ports": {
        "bus1": 65195,
        "bus2": 64352
      },
      "params": {
        "R": 0.008317162282764912,
        "X": 0.017979953438043594,
        "G": 0.0,
        "B": 0.0008938187966123224
      },
      "extension": {
        "length": 2604.7856056365968,
        "rating": 54.110848903656006
      }
    },
    {
      "class": "Branch",
      "id": "branch_64352_65224_1",
      "ports": {
        "bus1": 64352,
        "bus2": 65224
      },
      "params": {
        "R": 0.007985183969140053,
        "X": 0.017060860991477966,
        "G": 0.0,
        "B": 0.0009946230566129088
      },
      "extension": {
        "length": 3059.0316580352783,
        "rating": 56.246572732925415
      }
    },
    {
      "class": "Branch",
      "id": "branch_64353_64354_1",
      "ports": {
        "bus1": 64354,
        "bus2": 64353
      },
      "params": {
        "R": 0.0042177839204669,
        "X": 0.13554760813713074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64353_64355_1",
      "ports": {
        "bus1": 64353,
        "bus2": 64355
      },
      "params": {
        "R": 0.0002913742500822991,
        "X": 0.0011349900159984827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64353_64396_1",
      "ports": {
        "bus1": 64396,
        "bus2": 64353
      },
      "params": {
        "R": 0.0011009089648723602,
        "X": 0.007134757936000824,
        "G": 0.0,
        "B": 0.002985736820846796
      },
      "extension": {
        "length": 3426.5898912963867,
        "rating": 241.87076091766357
      }
    },
    {
      "class": "Branch",
      "id": "branch_64353_64432_1",
      "ports": {
        "bus1": 64432,
        "bus2": 64353
      },
      "params": {
        "R": 0.0010932378936558962,
        "X": 0.00724131939932704,
        "G": 0.0,
        "B": 0.007186904549598694
      },
      "extension": {
        "length": 4706.714137664795,
        "rating": 224.59325790405273
      }
    },
    {
      "class": "Branch",
      "id": "branch_64354_64387_1",
      "ports": {
        "bus1": 64354,
        "bus2": 64387
      },
      "params": {
        "R": 0.007665437646210194,
        "X": 0.024642981588840485,
        "G": 0.0,
        "B": 0.0011905598221346736
      },
      "extension": {
        "length": 3769.529516784668,
        "rating": 73.46102595329285
      }
    },
    {
      "class": "Branch",
      "id": "branch_64354_64388_1",
      "ports": {
        "bus1": 64388,
        "bus2": 64354
      },
      "params": {
        "R": 0.009389509446918964,
        "X": 0.02354180812835693,
        "G": 0.0,
        "B": 0.002107064239680767
      },
      "extension": {
        "length": 5189.0265118103025,
        "rating": 50.974059104919434
      }
    },
    {
      "class": "Branch",
      "id": "branch_64356_64360_1",
      "ports": {
        "bus1": 64360,
        "bus2": 64356
      },
      "params": {
        "R": 0.015312563627958298,
        "X": 0.04062666743993759,
        "G": 0.0,
        "B": 0.002588394097983837
      },
      "extension": {
        "length": 7860.547666076661,
        "rating": 77.95823216438293
      }
    },
    {
      "class": "Branch",
      "id": "branch_64356_64375_1",
      "ports": {
        "bus1": 64356,
        "bus2": 64375
      },
      "params": {
        "R": 0.01711229793727398,
        "X": 0.04490743950009346,
        "G": 0.0,
        "B": 0.0028705906588584185
      },
      "extension": {
        "length": 7968.51477355957,
        "rating": 66.23783111572266
      }
    },
    {
      "class": "Branch",
      "id": "branch_64357_64358_1",
      "ports": {
        "bus1": 64357,
        "bus2": 64358
      },
      "params": {
        "R": 0.0002025644644163549,
        "X": 0.001045601675286889,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64358_64366_1",
      "ports": {
        "bus1": 64358,
        "bus2": 64366
      },
      "params": {
        "R": 0.005040210671722889,
        "X": 0.012532922439277172,
        "G": 0.0,
        "B": 0.001211449853144586
      },
      "extension": {
        "length": 2910.351367034912,
        "rating": 80.92338442802429
      }
    },
    {
      "class": "Branch",
      "id": "branch_64358_64530_1",
      "ports": {
        "bus1": 64530,
        "bus2": 64358
      },
      "params": {
        "R": 0.008411204442381859,
        "X": 0.022663351148366928,
        "G": 0.0,
        "B": 0.017892440780997276
      },
      "extension": {
        "length": 14801.993991210938,
        "rating": 65.08208513259888
      }
    },
    {
      "class": "Branch",
      "id": "branch_64359_64360_1",
      "ports": {
        "bus1": 64360,
        "bus2": 64359
      },
      "params": {
        "R": 0.004172991961240768,
        "X": 0.1306827962398529,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64359_64361_1",
      "ports": {
        "bus1": 64359,
        "bus2": 64361
      },
      "params": {
        "R": 0.00027367938309907913,
        "X": 0.0011118703987449408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64359_64444_1",
      "ports": {
        "bus1": 64359,
        "bus2": 64444
      },
      "params": {
        "R": 0.002662181155756116,
        "X": 0.021319516003131866,
        "G": 0.0,
        "B": 0.041395265609025955
      },
      "extension": {
        "length": 21599.737157592775,
        "rating": 285.8687162399292
      }
    },
    {
      "class": "Branch",
      "id": "branch_64359_64456_1",
      "ports": {
        "bus1": 64359,
        "bus2": 64456
      },
      "params": {
        "R": 0.002355098957195878,
        "X": 0.015560095198452474,
        "G": 0.0,
        "B": 0.05668862909078598
      },
      "extension": {
        "length": 21345.689501586916,
        "rating": 278.3173084259033
      }
    },
    {
      "class": "Branch",
      "id": "branch_64359_64668_1",
      "ports": {
        "bus1": 64359,
        "bus2": 64668
      },
      "params": {
        "R": 0.004340605344623327,
        "X": 0.02452276088297367,
        "G": 0.0,
        "B": 0.06460542231798172
      },
      "extension": {
        "length": 25443.752337158203,
        "rating": 324.7987747192383
      }
    },
    {
      "class": "Branch",
      "id": "branch_64359_65718_1",
      "ports": {
        "bus1": 65718,
        "bus2": 64359
      },
      "params": {
        "R": 0.0018375763902440667,
        "X": 0.013368065468966961,
        "G": 0.0,
        "B": 0.014137821272015572
      },
      "extension": {
        "length": 9910.97727758789,
        "rating": 320.5744743347168
      }
    },
    {
      "class": "Branch",
      "id": "branch_64359_65970_1",
      "ports": {
        "bus1": 64359,
        "bus2": 65970
      },
      "params": {
        "R": 0.0012555703287944198,
        "X": 0.008187767118215561,
        "G": 0.0,
        "B": 0.004113158211112022
      },
      "extension": {
        "length": 4074.925875732422,
        "rating": 249.80311393737793
      }
    },
    {
      "class": "Branch",
      "id": "branch_64360_65712_1",
      "ports": {
        "bus1": 65712,
        "bus2": 64360
      },
      "params": {
        "R": 0.017232142388820648,
        "X": 0.044838469475507736,
        "G": 0.0,
        "B": 0.0033148201182484627
      },
      "extension": {
        "length": 9136.507643371582,
        "rating": 60.23867726325989
      }
    },
    {
      "class": "Branch",
      "id": "branch_64362_64363_1",
      "ports": {
        "bus1": 64363,
        "bus2": 64362
      },
      "params": {
        "R": 0.0029805079102516174,
        "X": 0.08276436477899551,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64362_64364_1",
      "ports": {
        "bus1": 64362,
        "bus2": 64364
      },
      "params": {
        "R": 0.0002714044530875981,
        "X": 0.0011227527866140008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64362_64370_1",
      "ports": {
        "bus1": 64362,
        "bus2": 64370
      },
      "params": {
        "R": 0.0024417475797235966,
        "X": 0.015310263261198997,
        "G": 0.0,
        "B": 0.007911313325166702
      },
      "extension": {
        "length": 8328.883474731445,
        "rating": 266.64764881134033
      }
    },
    {
      "class": "Branch",
      "id": "branch_64362_64460_1",
      "ports": {
        "bus1": 64362,
        "bus2": 64460
      },
      "params": {
        "R": 0.0012969591189175844,
        "X": 0.0074950410053133965,
        "G": 0.0,
        "B": 0.018603092059493065
      },
      "extension": {
        "length": 8227.414668273927,
        "rating": 303.8553237915039
      }
    },
    {
      "class": "Branch",
      "id": "branch_64362_65718_1",
      "ports": {
        "bus1": 64362,
        "bus2": 65718
      },
      "params": {
        "R": 0.004149679094552994,
        "X": 0.02431364171206951,
        "G": 0.0,
        "B": 0.03525055944919586
      },
      "extension": {
        "length": 21821.2273125,
        "rating": 295.35670280456543
      }
    },
    {
      "class": "Branch",
      "id": "branch_64363_64408_1",
      "ports": {
        "bus1": 64363,
        "bus2": 64408
      },
      "params": {
        "R": 0.01994234137237072,
        "X": 0.03892653062939644,
        "G": 0.0,
        "B": 0.003771580522879958
      },
      "extension": {
        "length": 8961.60527270508,
        "rating": 66.93843603134155
      }
    },
    {
      "class": "Branch",
      "id": "branch_64365_64366_1",
      "ports": {
        "bus1": 64366,
        "bus2": 64365
      },
      "params": {
        "R": 0.0038577120285481215,
        "X": 0.10739197582006454,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64365_64367_1",
      "ports": {
        "bus1": 64365,
        "bus2": 64367
      },
      "params": {
        "R": 0.00020266148203518242,
        "X": 0.0010617871303111315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64365_65970_1",
      "ports": {
        "bus1": 64365,
        "bus2": 65970
      },
      "params": {
        "R": 0.0018146767979487777,
        "X": 0.011941120959818363,
        "G": 0.0,
        "B": 0.0577998049557209
      },
      "extension": {
        "length": 17834.98160522461,
        "rating": 256.65884017944336
      }
    },
    {
      "class": "Branch",
      "id": "branch_64368_64369_1",
      "ports": {
        "bus1": 64368,
        "bus2": 64369
      },
      "params": {
        "R": 0.0002859293017536402,
        "X": 0.0010209777392446995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64369_64370_1",
      "ports": {
        "bus1": 64370,
        "bus2": 64369
      },
      "params": {
        "R": 0.0012576669687405229,
        "X": 0.008461466059088707,
        "G": 0.0,
        "B": 0.009328914806246758
      },
      "extension": {
        "length": 6518.190369506836,
        "rating": 240.3937578201294
      }
    },
    {
      "class": "Branch",
      "id": "branch_64369_64404_1",
      "ports": {
        "bus1": 64369,
        "bus2": 64404
      },
      "params": {
        "R": 0.0013573832111433148,
        "X": 0.008047584444284439,
        "G": 0.0,
        "B": 0.05498412996530533
      },
      "extension": {
        "length": 14557.851870117189,
        "rating": 244.21792030334473
      }
    },
    {
      "class": "Branch",
      "id": "branch_64369_64425_1",
      "ports": {
        "bus1": 64369,
        "bus2": 64425
      },
      "params": {
        "R": 0.002468458376824856,
        "X": 0.013555026613175869,
        "G": 0.0,
        "B": 0.00901069585233927
      },
      "extension": {
        "length": 7935.212131896973,
        "rating": 262.8114938735962
      }
    },
    {
      "class": "Branch",
      "id": "branch_64370_64373_1",
      "ports": {
        "bus1": 64370,
        "bus2": 64373
      },
      "params": {
        "R": 0.010158953256905079,
        "X": 0.33565953373908997,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64370_64374_1",
      "ports": {
        "bus1": 64370,
        "bus2": 64374
      },
      "params": {
        "R": 0.0002479199320077896,
        "X": 0.001024035969749093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64370_64386_1",
      "ports": {
        "bus1": 64386,
        "bus2": 64370
      },
      "params": {
        "R": 0.0018322205869480968,
        "X": 0.011577179655432701,
        "G": 0.0,
        "B": 0.00919003039598465
      },
      "extension": {
        "length": 7868.22698803711,
        "rating": 268.1873083114624
      }
    },
    {
      "class": "Branch",
      "id": "branch_64371_64373_1",
      "ports": {
        "bus1": 64371,
        "bus2": 64373
      },
      "params": {
        "R": -0.0060536498203873634,
        "X": -0.20001718401908875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64371_64375_1",
      "ports": {
        "bus1": 64371,
        "bus2": 64375
      },
      "params": {
        "R": 0.009127701632678509,
        "X": 0.027861380949616432,
        "G": 0.0,
        "B": 0.0014405171386897564
      },
      "extension": {
        "length": 4924.295566040039,
        "rating": 52.982425689697266
      }
    },
    {
      "class": "Branch",
      "id": "branch_64371_64406_1",
      "ports": {
        "bus1": 64371,
        "bus2": 64406
      },
      "params": {
        "R": 0.00790006760507822,
        "X": 0.01846158504486084,
        "G": 0.0,
        "B": 0.017502643167972565
      },
      "extension": {
        "length": 13432.559161376954,
        "rating": 65.26381969451904
      }
    },
    {
      "class": "Branch",
      "id": "branch_64371_64409_1",
      "ports": {
        "bus1": 64409,
        "bus2": 64371
      },
      "params": {
        "R": 0.00661840382963419,
        "X": 0.018618183210492134,
        "G": 0.0,
        "B": 0.0010259165428578854
      },
      "extension": {
        "length": 3128.751797744751,
        "rating": 60.208892822265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_64371_64410_1",
      "ports": {
        "bus1": 64371,
        "bus2": 64410
      },
      "params": {
        "R": 0.005816536024212837,
        "X": 0.014493864960968494,
        "G": 0.0,
        "B": 0.018836719915270805
      },
      "extension": {
        "length": 11030.407088378906,
        "rating": 66.23013019561768
      }
    },
    {
      "class": "Branch",
      "id": "branch_64372_64373_1",
      "ports": {
        "bus1": 64372,
        "bus2": 64373
      },
      "params": {
        "R": 0.022287223488092422,
        "X": 0.736386775970459,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64375_64382_1",
      "ports": {
        "bus1": 64375,
        "bus2": 64382
      },
      "params": {
        "R": 0.013050743378698824,
        "X": 0.02997969649732113,
        "G": 0.0,
        "B": 0.0009300520760007203
      },
      "extension": {
        "length": 3239.5296813354494,
        "rating": 73.17732572555542
      }
    },
    {
      "class": "Branch",
      "id": "branch_64376_64377_1",
      "ports": {
        "bus1": 64377,
        "bus2": 64376
      },
      "params": {
        "R": 0.00025675410870462656,
        "X": 0.018599459901452065,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64376_64379_1",
      "ports": {
        "bus1": 64376,
        "bus2": 64379
      },
      "params": {
        "R": 0.00026973854983225465,
        "X": 0.0010892909485846758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64376_64380_1",
      "ports": {
        "bus1": 64376,
        "bus2": 64380
      },
      "params": {
        "R": 0.00027062807930633426,
        "X": 0.0010775569826364517,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64377_64378_1",
      "ports": {
        "bus1": 64378,
        "bus2": 64377
      },
      "params": {
        "R": 0.0032098873052746058,
        "X": 0.13041771948337555,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64377_64386_1",
      "ports": {
        "bus1": 64386,
        "bus2": 64377
      },
      "params": {
        "R": 0.0035349761601537466,
        "X": 0.020522955805063248,
        "G": 0.0,
        "B": 0.04849842190742493
      },
      "extension": {
        "length": 21195.6576361084,
        "rating": 300.5072355270386
      }
    },
    {
      "class": "Branch",
      "id": "branch_64377_64401_1",
      "ports": {
        "bus1": 64377,
        "bus2": 64401
      },
      "params": {
        "R": 0.0032314930576831102,
        "X": 0.020639395341277122,
        "G": 0.0,
        "B": 0.027832044288516045
      },
      "extension": {
        "length": 18329.358963867187,
        "rating": 299.95718002319336
      }
    },
    {
      "class": "Branch",
      "id": "branch_64377_64425_1",
      "ports": {
        "bus1": 64425,
        "bus2": 64377
      },
      "params": {
        "R": 0.003940626513212919,
        "X": 0.02632654644548893,
        "G": 0.0,
        "B": 0.025672374293208122
      },
      "extension": {
        "length": 18770.862805664063,
        "rating": 292.1198844909668
      }
    },
    {
      "class": "Branch",
      "id": "branch_64377_65867_1",
      "ports": {
        "bus1": 64377,
        "bus2": 65867
      },
      "params": {
        "R": 0.004435229580849409,
        "X": 0.02791694924235344,
        "G": 0.0,
        "B": 0.039144113659858704
      },
      "extension": {
        "length": 23577.802186157227,
        "rating": 299.95105266571045
      }
    },
    {
      "class": "Branch",
      "id": "branch_64378_64463_1",
      "ports": {
        "bus1": 64463,
        "bus2": 64378
      },
      "params": {
        "R": 0.016223661601543427,
        "X": 0.05340084806084633,
        "G": 0.0,
        "B": 0.002300800522789359
      },
      "extension": {
        "length": 8060.650521789551,
        "rating": 82.20588564872742
      }
    },
    {
      "class": "Branch",
      "id": "branch_64380_65717_1",
      "ports": {
        "bus1": 65717,
        "bus2": 64380
      },
      "params": {
        "R": 0.00013587373541668057,
        "X": 0.0029736957512795925,
        "G": 0.0,
        "B": 0.3661196827888488
      },
      "extension": {
        "length": 23264.34127294922,
        "rating": 2352.741050720215
      }
    },
    {
      "class": "Branch",
      "id": "branch_64380_65870_1",
      "ports": {
        "bus1": 65870,
        "bus2": 64380
      },
      "params": {
        "R": 0.00017587223555892706,
        "X": 0.0032417820766568184,
        "G": 0.0,
        "B": 0.318076491355896
      },
      "extension": {
        "length": 23264.06347595215,
        "rating": 2973.246383666992
      }
    },
    {
      "class": "Branch",
      "id": "branch_64381_64384_1",
      "ports": {
        "bus1": 64381,
        "bus2": 64384
      },
      "params": {
        "R": 0.0033895797096192837,
        "X": 0.1146402359008789,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64381_64385_1",
      "ports": {
        "bus1": 64381,
        "bus2": 64385
      },
      "params": {
        "R": 0.0002194639528170228,
        "X": 0.001086943899281323,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64381_64386_1",
      "ports": {
        "bus1": 64381,
        "bus2": 64386
      },
      "params": {
        "R": 0.0002842708781827241,
        "X": 0.0010880347108468413,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64382_64384_1",
      "ports": {
        "bus1": 64382,
        "bus2": 64384
      },
      "params": {
        "R": 0.00033669115509837866,
        "X": 0.011387348175048828,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64382_64395_1",
      "ports": {
        "bus1": 64382,
        "bus2": 64395
      },
      "params": {
        "R": 0.0328492745757103,
        "X": 0.07089793682098389,
        "G": 0.0,
        "B": 0.0014722747728228567
      },
      "extension": {
        "length": 7187.305108886719,
        "rating": 59.38793420791626
      }
    },
    {
      "class": "Branch",
      "id": "branch_64383_64384_1",
      "ports": {
        "bus1": 64383,
        "bus2": 64384
      },
      "params": {
        "R": 0.02356002666056156,
        "X": 0.7968324422836304,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64386_65970_1",
      "ports": {
        "bus1": 65970,
        "bus2": 64386
      },
      "params": {
        "R": 0.0029227775521576405,
        "X": 0.019106576219201088,
        "G": 0.0,
        "B": 0.013182017952203749
      },
      "extension": {
        "length": 10953.91622241211,
        "rating": 245.4587697982788
      }
    },
    {
      "class": "Branch",
      "id": "branch_64387_64389_1",
      "ports": {
        "bus1": 64387,
        "bus2": 64389
      },
      "params": {
        "R": 0.0071418555453419685,
        "X": 0.020059479400515556,
        "G": 0.0,
        "B": 0.003268324537202716
      },
      "extension": {
        "length": 5550.932688903808,
        "rating": 53.421396017074585
      }
    },
    {
      "class": "Branch",
      "id": "branch_64387_65204_1",
      "ports": {
        "bus1": 64387,
        "bus2": 65204
      },
      "params": {
        "R": 0.00898159109055996,
        "X": 0.01829303614795208,
        "G": 0.0,
        "B": 0.0010919640772044659
      },
      "extension": {
        "length": 3021.0504007873537,
        "rating": 46.25300168991089
      }
    },
    {
      "class": "Branch",
      "id": "branch_64388_64449_1",
      "ports": {
        "bus1": 64388,
        "bus2": 64449
      },
      "params": {
        "R": 0.0069078016094863415,
        "X": 0.017053931951522827,
        "G": 0.0,
        "B": 0.0018986590439453723
      },
      "extension": {
        "length": 4209.226143310547,
        "rating": 64.92353081703186
      }
    },
    {
      "class": "Branch",
      "id": "branch_64390_64391_1",
      "ports": {
        "bus1": 64390,
        "bus2": 64391
      },
      "params": {
        "R": 0.00020852441957686096,
        "X": 0.0011445506243035197,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64390_64426_1",
      "ports": {
        "bus1": 64426,
        "bus2": 64390
      },
      "params": {
        "R": 0.011895236559212206,
        "X": 0.029743922874331474,
        "G": 0.0,
        "B": 0.0006516645080409944
      },
      "extension": {
        "length": 3399.3423800354003,
        "rating": 52.04012393951416
      }
    },
    {
      "class": "Branch",
      "id": "branch_64392_64394_1",
      "ports": {
        "bus1": 64394,
        "bus2": 64392
      },
      "params": {
        "R": 0.006180943921208382,
        "X": 0.013465642929077148,
        "G": 0.0,
        "B": 0.0005635066772811115
      },
      "extension": {
        "length": 2033.7416475677492,
        "rating": 54.76834177970886
      }
    },
    {
      "class": "Branch",
      "id": "branch_64393_64398_1",
      "ports": {
        "bus1": 64393,
        "bus2": 64398
      },
      "params": {
        "R": 0.012332485988736153,
        "X": 0.03003738634288311,
        "G": 0.0,
        "B": 0.0014041387476027012
      },
      "extension": {
        "length": 4604.274960205078,
        "rating": 53.818297386169434
      }
    },
    {
      "class": "Branch",
      "id": "branch_64393_64439_1",
      "ports": {
        "bus1": 64393,
        "bus2": 64439
      },
      "params": {
        "R": 0.011632959358394148,
        "X": 0.03237857669591904,
        "G": 0.0,
        "B": 0.0022131118457764387
      },
      "extension": {
        "length": 6591.24867755127,
        "rating": 57.333701848983765
      }
    },
    {
      "class": "Branch",
      "id": "branch_64394_64398_1",
      "ports": {
        "bus1": 64398,
        "bus2": 64394
      },
      "params": {
        "R": 0.004958856385201216,
        "X": 0.01465874444693327,
        "G": 0.0,
        "B": 0.0004224004514981061
      },
      "extension": {
        "length": 1712.811103088379,
        "rating": 73.58150482177734
      }
    },
    {
      "class": "Branch",
      "id": "branch_64395_64410_1",
      "ports": {
        "bus1": 64410,
        "bus2": 64395
      },
      "params": {
        "R": 0.013582940213382242,
        "X": 0.0334346778690815,
        "G": 0.0,
        "B": 0.00179178430698812
      },
      "extension": {
        "length": 5015.240700897217,
        "rating": 63.00159692764282
      }
    },
    {
      "class": "Branch",
      "id": "branch_64397_64398_1",
      "ports": {
        "bus1": 64398,
        "bus2": 64397
      },
      "params": {
        "R": 0.004167728126049042,
        "X": 0.13276982307434082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64397_64399_1",
      "ports": {
        "bus1": 64397,
        "bus2": 64399
      },
      "params": {
        "R": 0.0002585281035862863,
        "X": 0.0011575305834412575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64397_64429_1",
      "ports": {
        "bus1": 64397,
        "bus2": 64429
      },
      "params": {
        "R": 0.0014008131111040711,
        "X": 0.007555233780294657,
        "G": 0.0,
        "B": 0.01080254279077053
      },
      "extension": {
        "length": 6440.43713873291,
        "rating": 237.05639839172363
      }
    },
    {
      "class": "Branch",
      "id": "branch_64400_64420_1",
      "ports": {
        "bus1": 64400,
        "bus2": 64420
      },
      "params": {
        "R": 0.012899945490062239,
        "X": 0.025399595499038693,
        "G": 0.0,
        "B": 0.0019771454390138388
      },
      "extension": {
        "length": 5222.634960388184,
        "rating": 71.88486456871033
      }
    },
    {
      "class": "Branch",
      "id": "branch_64401_64402_1",
      "ports": {
        "bus1": 64402,
        "bus2": 64401
      },
      "params": {
        "R": 0.0033742941450327635,
        "X": 0.10956764966249466,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64401_64403_1",
      "ports": {
        "bus1": 64401,
        "bus2": 64403
      },
      "params": {
        "R": 0.0002592626551631838,
        "X": 0.0011296941665932536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64401_64419_1",
      "ports": {
        "bus1": 64401,
        "bus2": 64419
      },
      "params": {
        "R": 0.002333316719159484,
        "X": 0.014006110839545727,
        "G": 0.0,
        "B": 0.021283285692334175
      },
      "extension": {
        "length": 12934.321805786134,
        "rating": 277.4545669555664
      }
    },
    {
      "class": "Branch",
      "id": "branch_64404_64405_1",
      "ports": {
        "bus1": 64404,
        "bus2": 64405
      },
      "params": {
        "R": 0.0002874440688174218,
        "X": 0.001078812056221068,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64404_64429_1",
      "ports": {
        "bus1": 64429,
        "bus2": 64404
      },
      "params": {
        "R": 0.0010428458917886019,
        "X": 0.006008146330714226,
        "G": 0.0,
        "B": 0.007665026932954788
      },
      "extension": {
        "length": 4945.486412109375,
        "rating": 275.63328742980957
      }
    },
    {
      "class": "Branch",
      "id": "branch_64406_64407_1",
      "ports": {
        "bus1": 64406,
        "bus2": 64407
      },
      "params": {
        "R": 0.00023225550830829889,
        "X": 0.0010214272188022733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64406_64430_1",
      "ports": {
        "bus1": 64406,
        "bus2": 64430
      },
      "params": {
        "R": 0.003329450031742453,
        "X": 0.008233955129981041,
        "G": 0.0,
        "B": 0.0016573796747252345
      },
      "extension": {
        "length": 2610.7398235931396,
        "rating": 53.006404638290405
      }
    },
    {
      "class": "Branch",
      "id": "branch_64410_64463_1",
      "ports": {
        "bus1": 64463,
        "bus2": 64410
      },
      "params": {
        "R": 0.024586023762822148,
        "X": 0.06488299369812012,
        "G": 0.0,
        "B": 0.0050106230191886425
      },
      "extension": {
        "length": 13158.744944458009,
        "rating": 76.29649043083191
      }
    },
    {
      "class": "Branch",
      "id": "branch_64410_64466_1",
      "ports": {
        "bus1": 64410,
        "bus2": 64466
      },
      "params": {
        "R": 0.013680448755621912,
        "X": 0.033944446593523026,
        "G": 0.0,
        "B": 0.0026445963885635138
      },
      "extension": {
        "length": 7191.846552612305,
        "rating": 62.319934368133545
      }
    },
    {
      "class": "Branch",
      "id": "branch_64411_64412_1",
      "ports": {
        "bus1": 64411,
        "bus2": 64412
      },
      "params": {
        "R": 0.0002716204908210784,
        "X": 0.0010129146976396441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64411_64466_1",
      "ports": {
        "bus1": 64411,
        "bus2": 64466
      },
      "params": {
        "R": 0.0161630567163229,
        "X": 0.03322424367070198,
        "G": 0.0,
        "B": 0.001459756982512772
      },
      "extension": {
        "length": 5004.752329467774,
        "rating": 53.547412157058716
      }
    },
    {
      "class": "Branch",
      "id": "branch_64413_64416_1",
      "ports": {
        "bus1": 64413,
        "bus2": 64416
      },
      "params": {
        "R": -0.00021226517856121063,
        "X": -0.004749417304992676,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64413_64417_1",
      "ports": {
        "bus1": 64413,
        "bus2": 64417
      },
      "params": {
        "R": 0.00029956322396174073,
        "X": 0.0011541778221726418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64413_64418_1",
      "ports": {
        "bus1": 64413,
        "bus2": 64418
      },
      "params": {
        "R": 0.00026993086794391274,
        "X": 0.0011398248607292771,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64414_64416_1",
      "ports": {
        "bus1": 64414,
        "bus2": 64416
      },
      "params": {
        "R": 0.008323317393660545,
        "X": 0.1862335056066513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64415_64416_1",
      "ports": {
        "bus1": 64415,
        "bus2": 64416
      },
      "params": {
        "R": 0.008323317393660545,
        "X": 0.1862335056066513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64418_64420_1",
      "ports": {
        "bus1": 64420,
        "bus2": 64418
      },
      "params": {
        "R": 0.008761180564761162,
        "X": 0.017125876620411873,
        "G": 0.0,
        "B": 0.0018489919602870941
      },
      "extension": {
        "length": 3925.95263168335,
        "rating": 55.898165702819824
      }
    },
    {
      "class": "Branch",
      "id": "branch_64419_64420_1",
      "ports": {
        "bus1": 64420,
        "bus2": 64419
      },
      "params": {
        "R": 0.0032571121118962765,
        "X": 0.09569308906793594,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64419_64421_1",
      "ports": {
        "bus1": 64419,
        "bus2": 64421
      },
      "params": {
        "R": 0.0002662807237356901,
        "X": 0.0010771056404337287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64422_64423_1",
      "ports": {
        "bus1": 64423,
        "bus2": 64422
      },
      "params": {
        "R": 0.0020630653016269207,
        "X": 0.07342607527971268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64422_64424_1",
      "ports": {
        "bus1": 64422,
        "bus2": 64424
      },
      "params": {
        "R": 0.00024797816877253354,
        "X": 0.0011420795926824212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64423_64427_1",
      "ports": {
        "bus1": 64423,
        "bus2": 64427
      },
      "params": {
        "R": 0.014409036375582218,
        "X": 0.03658847510814667,
        "G": 0.0,
        "B": 0.0021240762434899807
      },
      "extension": {
        "length": 6133.668677490235,
        "rating": 69.25615668296814
      }
    },
    {
      "class": "Branch",
      "id": "branch_64428_65190_1",
      "ports": {
        "bus1": 64428,
        "bus2": 65190
      },
      "params": {
        "R": 0.002683501224964857,
        "X": 0.00732971727848053,
        "G": 0.0,
        "B": 0.001461935229599476
      },
      "extension": {
        "length": 2116.010038787842,
        "rating": 52.76593565940857
      }
    },
    {
      "class": "Branch",
      "id": "branch_64428_65764_1",
      "ports": {
        "bus1": 64428,
        "bus2": 65764
      },
      "params": {
        "R": 0.01112301740795374,
        "X": 0.03221805393695831,
        "G": 0.0,
        "B": 0.0019734352827072144
      },
      "extension": {
        "length": 5487.848213928223,
        "rating": 59.88178849220276
      }
    },
    {
      "class": "Branch",
      "id": "branch_64429_64430_1",
      "ports": {
        "bus1": 64430,
        "bus2": 64429
      },
      "params": {
        "R": 0.006348614580929279,
        "X": 0.16625694930553436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64429_64431_1",
      "ports": {
        "bus1": 64429,
        "bus2": 64431
      },
      "params": {
        "R": 0.0002693529531825334,
        "X": 0.0010572107275947928,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64432_64433_1",
      "ports": {
        "bus1": 64433,
        "bus2": 64432
      },
      "params": {
        "R": 0.00495385006070137,
        "X": 0.12447517365217209,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64432_64434_1",
      "ports": {
        "bus1": 64432,
        "bus2": 64434
      },
      "params": {
        "R": 0.00021661099162884057,
        "X": 0.0011628108331933618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64432_65783_1",
      "ports": {
        "bus1": 64432,
        "bus2": 65783
      },
      "params": {
        "R": 0.0012598622124642134,
        "X": 0.007943467237055302,
        "G": 0.0,
        "B": 0.003984236158430576
      },
      "extension": {
        "length": 3961.4830210876466,
        "rating": 269.80724334716797
      }
    },
    {
      "class": "Branch",
      "id": "branch_64433_64445_1",
      "ports": {
        "bus1": 64433,
        "bus2": 64445
      },
      "params": {
        "R": 0.019646644592285156,
        "X": 0.04736780375242233,
        "G": 0.0,
        "B": 0.007713912054896355
      },
      "extension": {
        "length": 12599.885684509278,
        "rating": 55.642884969711304
      }
    },
    {
      "class": "Branch",
      "id": "branch_64433_65215_1",
      "ports": {
        "bus1": 64433,
        "bus2": 65215
      },
      "params": {
        "R": 0.006590045057237148,
        "X": 0.01554754376411438,
        "G": 0.0,
        "B": 0.0008471834007650615
      },
      "extension": {
        "length": 2425.8597828826905,
        "rating": 67.49187707901001
      }
    },
    {
      "class": "Branch",
      "id": "branch_64435_64436_1",
      "ports": {
        "bus1": 64436,
        "bus2": 64435
      },
      "params": {
        "R": 0.004801965784281492,
        "X": 0.1445046216249466,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64435_64437_1",
      "ports": {
        "bus1": 64435,
        "bus2": 64437
      },
      "params": {
        "R": 0.0002682977356016636,
        "X": 0.0010315069230273366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64436_65204_1",
      "ports": {
        "bus1": 65204,
        "bus2": 64436
      },
      "params": {
        "R": 0.007355326320976019,
        "X": 0.021511927247047428,
        "G": 0.0,
        "B": 0.0014332419959828258
      },
      "extension": {
        "length": 3865.983780487061,
        "rating": 60.883259773254395
      }
    },
    {
      "class": "Branch",
      "id": "branch_64438_64445_1",
      "ports": {
        "bus1": 64438,
        "bus2": 64445
      },
      "params": {
        "R": 0.012071073986589909,
        "X": 0.029507424682378772,
        "G": 0.0,
        "B": 0.0014944409485906363
      },
      "extension": {
        "length": 4757.827250335694,
        "rating": 52.812451124191284
      }
    },
    {
      "class": "Branch",
      "id": "branch_64439_64452_1",
      "ports": {
        "bus1": 64452,
        "bus2": 64439
      },
      "params": {
        "R": 0.009518868289887905,
        "X": 0.027880756184458733,
        "G": 0.0,
        "B": 0.0016486529493704438
      },
      "extension": {
        "length": 4699.956840820312,
        "rating": 55.54221868515015
      }
    },
    {
      "class": "Branch",
      "id": "branch_64440_64443_1",
      "ports": {
        "bus1": 64440,
        "bus2": 64443
      },
      "params": {
        "R": 0.002922944724559784,
        "X": 0.096417136490345,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64440_64444_1",
      "ports": {
        "bus1": 64440,
        "bus2": 64444
      },
      "params": {
        "R": 0.0002341193612664938,
        "X": 0.0010883574141189456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64441_64443_1",
      "ports": {
        "bus1": 64441,
        "bus2": 64443
      },
      "params": {
        "R": 0.0010232068598270416,
        "X": 0.03375185281038284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64441_64452_1",
      "ports": {
        "bus1": 64452,
        "bus2": 64441
      },
      "params": {
        "R": 0.0060731335543096066,
        "X": 0.015703588724136353,
        "G": 0.0,
        "B": 0.0005635570269078016
      },
      "extension": {
        "length": 2201.7595256652835,
        "rating": 54.65139150619507
      }
    },
    {
      "class": "Branch",
      "id": "branch_64442_64443_1",
      "ports": {
        "bus1": 64442,
        "bus2": 64443
      },
      "params": {
        "R": 0.022158825770020485,
        "X": 0.7309378981590271,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64445_64450_1",
      "ports": {
        "bus1": 64445,
        "bus2": 64450
      },
      "params": {
        "R": 0.009861946105957031,
        "X": 0.03027297556400299,
        "G": 0.0,
        "B": 0.002337404992431402
      },
      "extension": {
        "length": 6017.804307861328,
        "rating": 65.01231789588928
      }
    },
    {
      "class": "Branch",
      "id": "branch_64446_64447_1",
      "ports": {
        "bus1": 64447,
        "bus2": 64446
      },
      "params": {
        "R": 0.00259876879863441,
        "X": 0.06522871553897858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64446_64448_1",
      "ports": {
        "bus1": 64446,
        "bus2": 64448
      },
      "params": {
        "R": 0.0002579109277576208,
        "X": 0.0010231860214844346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64446_65189_1",
      "ports": {
        "bus1": 65189,
        "bus2": 64446
      },
      "params": {
        "R": 0.0014014012413099408,
        "X": 0.008021065965294838,
        "G": 0.0,
        "B": 0.015254500322043896
      },
      "extension": {
        "length": 7970.878350219727,
        "rating": 282.2323799133301
      }
    },
    {
      "class": "Branch",
      "id": "branch_64447_65214_1",
      "ports": {
        "bus1": 65214,
        "bus2": 64447
      },
      "params": {
        "R": 0.010561458766460419,
        "X": 0.027380598708987236,
        "G": 0.0,
        "B": 0.0007663686410523951
      },
      "extension": {
        "length": 3237.286969390869,
        "rating": 61.12133860588074
      }
    },
    {
      "class": "Branch",
      "id": "branch_64449_65202_1",
      "ports": {
        "bus1": 65202,
        "bus2": 64449
      },
      "params": {
        "R": 0.0040909964591264725,
        "X": 0.009785458445549011,
        "G": 0.0,
        "B": 0.0006887607160024345
      },
      "extension": {
        "length": 1631.3444478149415,
        "rating": 63.315385580062866
      }
    },
    {
      "class": "Branch",
      "id": "branch_64449_65214_1",
      "ports": {
        "bus1": 64449,
        "bus2": 65214
      },
      "params": {
        "R": 0.007239607162773609,
        "X": 0.02295975387096405,
        "G": 0.0,
        "B": 0.007362484466284514
      },
      "extension": {
        "length": 9490.894500366212,
        "rating": 59.46280360221863
      }
    },
    {
      "class": "Branch",
      "id": "branch_64449_65219_1",
      "ports": {
        "bus1": 65219,
        "bus2": 64449
      },
      "params": {
        "R": 0.009712425991892815,
        "X": 0.023965837433934215,
        "G": 0.0,
        "B": 0.0013448606478050351
      },
      "extension": {
        "length": 3768.1063827209473,
        "rating": 58.072179555892944
      }
    },
    {
      "class": "Branch",
      "id": "branch_64450_64451_1",
      "ports": {
        "bus1": 64450,
        "bus2": 64451
      },
      "params": {
        "R": 0.00022626681311521676,
        "X": 0.0010232861386612058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64450_64453_1",
      "ports": {
        "bus1": 64450,
        "bus2": 64453
      },
      "params": {
        "R": 0.015536213293671608,
        "X": 0.031972065567970276,
        "G": 0.0,
        "B": 0.0012083358597010374
      },
      "extension": {
        "length": 4684.21219720459,
        "rating": 39.59810733795166
      }
    },
    {
      "class": "Branch",
      "id": "branch_64450_64546_1",
      "ports": {
        "bus1": 64450,
        "bus2": 64546
      },
      "params": {
        "R": 0.015705494210124016,
        "X": 0.03607337176799774,
        "G": 0.0,
        "B": 0.0017118045361712575
      },
      "extension": {
        "length": 5638.87692553711,
        "rating": 70.4757034778595
      }
    },
    {
      "class": "Branch",
      "id": "branch_64454_64455_1",
      "ports": {
        "bus1": 64454,
        "bus2": 64455
      },
      "params": {
        "R": 0.0002898694365285337,
        "X": 0.0011206258786842227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64454_64540_1",
      "ports": {
        "bus1": 64454,
        "bus2": 64540
      },
      "params": {
        "R": 0.007781085092574359,
        "X": 0.019476404413580894,
        "G": 0.0,
        "B": 0.022107409313321114
      },
      "extension": {
        "length": 14822.317680908203,
        "rating": 50.5129873752594
      }
    },
    {
      "class": "Branch",
      "id": "branch_64454_65202_1",
      "ports": {
        "bus1": 64454,
        "bus2": 65202
      },
      "params": {
        "R": 0.008054210804402828,
        "X": 0.025802308693528175,
        "G": 0.0,
        "B": 0.015771666541695595
      },
      "extension": {
        "length": 13936.000989990234,
        "rating": 67.97927021980286
      }
    },
    {
      "class": "Branch",
      "id": "branch_64454_65221_1",
      "ports": {
        "bus1": 64454,
        "bus2": 65221
      },
      "params": {
        "R": 0.012033078819513323,
        "X": 0.028560249134898186,
        "G": 0.0,
        "B": 0.0015314347110688684
      },
      "extension": {
        "length": 5020.030013214112,
        "rating": 53.936320543289185
      }
    },
    {
      "class": "Branch",
      "id": "branch_64456_64545_1",
      "ports": {
        "bus1": 64545,
        "bus2": 64456
      },
      "params": {
        "R": 0.0045962147414684296,
        "X": 0.02789226733148098,
        "G": 0.0,
        "B": 0.017762497067451477
      },
      "extension": {
        "length": 15111.300227783204,
        "rating": 265.25564193725586
      }
    },
    {
      "class": "Branch",
      "id": "branch_64457_64458_1",
      "ports": {
        "bus1": 64458,
        "bus2": 64457
      },
      "params": {
        "R": 0.0002102134603774175,
        "X": 0.012338233180344105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64457_64461_1",
      "ports": {
        "bus1": 64457,
        "bus2": 64461
      },
      "params": {
        "R": 0.00027149912784807384,
        "X": 0.0010706459870561957,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64457_65717_1",
      "ports": {
        "bus1": 64457,
        "bus2": 65717
      },
      "params": {
        "R": 0.00015483351307921112,
        "X": 0.002716303803026676,
        "G": 0.0,
        "B": 0.3922445774078369
      },
      "extension": {
        "length": 23667.00111364746,
        "rating": 3055.809783935547
      }
    },
    {
      "class": "Branch",
      "id": "branch_64458_64459_1",
      "ports": {
        "bus1": 64459,
        "bus2": 64458
      },
      "params": {
        "R": 0.00437910296022892,
        "X": 0.11673957854509354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64458_64460_1",
      "ports": {
        "bus1": 64458,
        "bus2": 64460
      },
      "params": {
        "R": 0.00023289017553906888,
        "X": 0.0011524492874741554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64459_64532_1",
      "ports": {
        "bus1": 64532,
        "bus2": 64459
      },
      "params": {
        "R": 0.021522795781493183,
        "X": 0.05988152325153351,
        "G": 0.0,
        "B": 0.0048264809884130955
      },
      "extension": {
        "length": 12260.485284851075,
        "rating": 54.03967499732971
      }
    },
    {
      "class": "Branch",
      "id": "branch_64460_64529_1",
      "ports": {
        "bus1": 64460,
        "bus2": 64529
      },
      "params": {
        "R": 0.0035705543123185635,
        "X": 0.019857890903949738,
        "G": 0.0,
        "B": 0.035186320543289185
      },
      "extension": {
        "length": 17241.843577148436,
        "rating": 259.61618423461914
      }
    },
    {
      "class": "Branch",
      "id": "branch_64462_64463_1",
      "ports": {
        "bus1": 64462,
        "bus2": 64463
      },
      "params": {
        "R": 0.000268476054770872,
        "X": 0.0010760100558400154,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64464_64665_1",
      "ports": {
        "bus1": 64464,
        "bus2": 64665
      },
      "params": {
        "R": 0.05036946386098862,
        "X": 0.12929612398147583,
        "G": 0.0,
        "B": 0.0038660019636154175
      },
      "extension": {
        "length": 16511.699446655275,
        "rating": 60.18775701522827
      }
    },
    {
      "class": "Branch",
      "id": "branch_64465_64467_1",
      "ports": {
        "bus1": 64465,
        "bus2": 64467
      },
      "params": {
        "R": 0.04221071675419808,
        "X": 0.12301574647426605,
        "G": 0.0,
        "B": 0.006662465166300535
      },
      "extension": {
        "length": 20071.925808837892,
        "rating": 63.64157199859619
      }
    },
    {
      "class": "Branch",
      "id": "branch_64468_64469_1",
      "ports": {
        "bus1": 64468,
        "bus2": 64469
      },
      "params": {
        "R": 0.00026862105005420744,
        "X": 0.0011242658365517855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64468_64470_1",
      "ports": {
        "bus1": 64470,
        "bus2": 64468
      },
      "params": {
        "R": 0.050102800130844116,
        "X": 0.11354267597198486,
        "G": 0.0,
        "B": 0.0032370267435908318
      },
      "extension": {
        "length": 13604.831669311523,
        "rating": 46.8646764755249
      }
    },
    {
      "class": "Branch",
      "id": "branch_64468_65920_1",
      "ports": {
        "bus1": 64468,
        "bus2": 65920
      },
      "params": {
        "R": 0.009626715444028378,
        "X": 0.023505257442593575,
        "G": 0.0,
        "B": 0.0006220376817509532
      },
      "extension": {
        "length": 2860.855923065186,
        "rating": 56.000518798828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_64470_64471_1",
      "ports": {
        "bus1": 64470,
        "bus2": 64471
      },
      "params": {
        "R": 0.00022384531621355563,
        "X": 0.001002250937744975,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64470_65920_1",
      "ports": {
        "bus1": 65920,
        "bus2": 64470
      },
      "params": {
        "R": 0.053436778485774994,
        "X": 0.09253724664449692,
        "G": 0.0,
        "B": 0.005884831305593251
      },
      "extension": {
        "length": 15596.031431030275,
        "rating": 52.242511510849
      }
    },
    {
      "class": "Branch",
      "id": "branch_64472_64473_1",
      "ports": {
        "bus1": 64472,
        "bus2": 64473
      },
      "params": {
        "R": 0.00029811644344590604,
        "X": 0.001088032848201692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64473_65920_1",
      "ports": {
        "bus1": 64473,
        "bus2": 65920
      },
      "params": {
        "R": 0.03659309819340706,
        "X": 0.10355573892593384,
        "G": 0.0,
        "B": 0.009102589450776577
      },
      "extension": {
        "length": 21532.0483125,
        "rating": 53.222572803497314
      }
    },
    {
      "class": "Branch",
      "id": "branch_64474_64477_1",
      "ports": {
        "bus1": 64474,
        "bus2": 64477
      },
      "params": {
        "R": 0.0100447628647089,
        "X": 0.2916007936000824,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64474_64478_1",
      "ports": {
        "bus1": 64474,
        "bus2": 64478
      },
      "params": {
        "R": 0.0002703396021388471,
        "X": 0.0010237174574285746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64474_64479_1",
      "ports": {
        "bus1": 64479,
        "bus2": 64474
      },
      "params": {
        "R": 0.004028318915516138,
        "X": 0.028623951599001884,
        "G": 0.0,
        "B": 0.027174821123480797
      },
      "extension": {
        "length": 20063.875835083007,
        "rating": 248.3382225036621
      }
    },
    {
      "class": "Branch",
      "id": "branch_64475_64477_1",
      "ports": {
        "bus1": 64475,
        "bus2": 64477
      },
      "params": {
        "R": -0.005409177392721176,
        "X": -0.15702912211418152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64475_64812_1",
      "ports": {
        "bus1": 64475,
        "bus2": 64812
      },
      "params": {
        "R": 0.03614847734570503,
        "X": 0.08117300271987915,
        "G": 0.0,
        "B": 0.03207461163401604
      },
      "extension": {
        "length": 34355.21601928711,
        "rating": 60.00518202781677
      }
    },
    {
      "class": "Branch",
      "id": "branch_64476_64477_1",
      "ports": {
        "bus1": 64476,
        "bus2": 64477
      },
      "params": {
        "R": 0.028488436713814735,
        "X": 0.8270232081413269,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64479_64482_1",
      "ports": {
        "bus1": 64479,
        "bus2": 64482
      },
      "params": {
        "R": 0.006027374416589737,
        "X": 0.19523754715919495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64479_64483_1",
      "ports": {
        "bus1": 64479,
        "bus2": 64483
      },
      "params": {
        "R": 0.00026204349705949426,
        "X": 0.001190186245366931,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64479_64884_1",
      "ports": {
        "bus1": 64884,
        "bus2": 64479
      },
      "params": {
        "R": 0.005767682567238808,
        "X": 0.03214633837342262,
        "G": 0.0,
        "B": 0.03734034299850464
      },
      "extension": {
        "length": 23548.30198681641,
        "rating": 267.38271713256836
      }
    },
    {
      "class": "Branch",
      "id": "branch_64480_64482_1",
      "ports": {
        "bus1": 64480,
        "bus2": 64482
      },
      "params": {
        "R": -0.0014606509357690811,
        "X": -0.04731311649084091,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64480_64493_1",
      "ports": {
        "bus1": 64480,
        "bus2": 64493
      },
      "params": {
        "R": 0.0331338495016098,
        "X": 0.09519744664430618,
        "G": 0.0,
        "B": 0.0034724664874374866
      },
      "extension": {
        "length": 13084.032900146485,
        "rating": 43.41207146644592
      }
    },
    {
      "class": "Branch",
      "id": "branch_64480_64903_1",
      "ports": {
        "bus1": 64903,
        "bus2": 64480
      },
      "params": {
        "R": 0.01988673396408558,
        "X": 0.053363848477602005,
        "G": 0.0,
        "B": 0.0035561362747102976
      },
      "extension": {
        "length": 10511.643450805665,
        "rating": 53.13435196876526
      }
    },
    {
      "class": "Branch",
      "id": "branch_64481_64482_1",
      "ports": {
        "bus1": 64481,
        "bus2": 64482
      },
      "params": {
        "R": 0.026884090155363083,
        "X": 0.8708242774009705,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64484_64491_1",
      "ports": {
        "bus1": 64484,
        "bus2": 64491
      },
      "params": {
        "R": 0.04487494379281998,
        "X": 0.10981891304254533,
        "G": 0.0,
        "B": 0.007055952679365873
      },
      "extension": {
        "length": 20568.524008666995,
        "rating": 55.3381621837616
      }
    },
    {
      "class": "Branch",
      "id": "branch_64484_64903_1",
      "ports": {
        "bus1": 64903,
        "bus2": 64484
      },
      "params": {
        "R": 0.031628597527742386,
        "X": 0.08684269338846205,
        "G": 0.0,
        "B": 0.008222531527280807
      },
      "extension": {
        "length": 16983.45860449219,
        "rating": 47.97106087207794
      }
    },
    {
      "class": "Branch",
      "id": "branch_64485_64486_1",
      "ports": {
        "bus1": 64486,
        "bus2": 64485
      },
      "params": {
        "R": 0.0031329349149018526,
        "X": 0.09745661169290543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64485_64487_1",
      "ports": {
        "bus1": 64485,
        "bus2": 64487
      },
      "params": {
        "R": 0.00022414716659113765,
        "X": 0.001138377352617681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64485_65607_1",
      "ports": {
        "bus1": 64485,
        "bus2": 65607
      },
      "params": {
        "R": 0.007343184668570757,
        "X": 0.04230258986353874,
        "G": 0.0,
        "B": 0.06536317616701126
      },
      "extension": {
        "length": 38731.921521240234,
        "rating": 303.00135612487793
      }
    },
    {
      "class": "Branch",
      "id": "branch_64485_65626_1",
      "ports": {
        "bus1": 65626,
        "bus2": 64485
      },
      "params": {
        "R": 0.009225818328559399,
        "X": 0.05653722211718559,
        "G": 0.0,
        "B": 0.052065178751945496
      },
      "extension": {
        "length": 37173.443532714846,
        "rating": 296.7095613479614
      }
    },
    {
      "class": "Branch",
      "id": "branch_64486_64797_1",
      "ports": {
        "bus1": 64797,
        "bus2": 64486
      },
      "params": {
        "R": 0.0565067045390606,
        "X": 0.14476211369037628,
        "G": 0.0,
        "B": 0.005095184780657291
      },
      "extension": {
        "length": 20118.041645141602,
        "rating": 59.822648763656616
      }
    },
    {
      "class": "Branch",
      "id": "branch_64488_64489_1",
      "ports": {
        "bus1": 64489,
        "bus2": 64488
      },
      "params": {
        "R": 0.03507725149393082,
        "X": 0.12122837454080582,
        "G": 0.0,
        "B": 0.002987862564623356
      },
      "extension": {
        "length": 13567.470275390626,
        "rating": 64.4315242767334
      }
    },
    {
      "class": "Branch",
      "id": "branch_64488_65608_1",
      "ports": {
        "bus1": 64488,
        "bus2": 65608
      },
      "params": {
        "R": 0.055677998811006546,
        "X": 0.10299107432365419,
        "G": 0.0,
        "B": 0.006104057654738425
      },
      "extension": {
        "length": 18589.287935302735,
        "rating": 61.44489645957947
      }
    },
    {
      "class": "Branch",
      "id": "branch_64488_65720_1",
      "ports": {
        "bus1": 64488,
        "bus2": 65720
      },
      "params": {
        "R": 0.0910729244351387,
        "X": 0.20000386238098145,
        "G": 0.0,
        "B": 0.00505705364048481
      },
      "extension": {
        "length": 22636.72265185547,
        "rating": 58.836787939071655
      }
    },
    {
      "class": "Branch",
      "id": "branch_64489_64809_1",
      "ports": {
        "bus1": 64809,
        "bus2": 64489
      },
      "params": {
        "R": 0.07187061756849289,
        "X": 0.1772511899471283,
        "G": 0.0,
        "B": 0.00864364206790924
      },
      "extension": {
        "length": 28589.338287597657,
        "rating": 58.557456731796265
      }
    },
    {
      "class": "Branch",
      "id": "branch_64490_64491_1",
      "ports": {
        "bus1": 64491,
        "bus2": 64490
      },
      "params": {
        "R": 0.00292824674397707,
        "X": 0.11453847587108612,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64490_64492_1",
      "ports": {
        "bus1": 64490,
        "bus2": 64492
      },
      "params": {
        "R": 0.0002181812742492184,
        "X": 0.0011805904796347022,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64490_64817_1",
      "ports": {
        "bus1": 64490,
        "bus2": 64817
      },
      "params": {
        "R": 0.005785395856946707,
        "X": 0.033358726650476456,
        "G": 0.0,
        "B": 0.03634779155254364
      },
      "extension": {
        "length": 25268.81543371582,
        "rating": 239.01128768920898
      }
    },
    {
      "class": "Branch",
      "id": "branch_64490_65721_1",
      "ports": {
        "bus1": 65721,
        "bus2": 64490
      },
      "params": {
        "R": 0.008915876038372517,
        "X": 0.05342106521129608,
        "G": 0.0,
        "B": 0.05030610412359238
      },
      "extension": {
        "length": 36043.660028320315,
        "rating": 266.2787914276123
      }
    },
    {
      "class": "Branch",
      "id": "branch_64493_64494_1",
      "ports": {
        "bus1": 64493,
        "bus2": 64494
      },
      "params": {
        "R": 0.00023315900762099773,
        "X": 0.0010359567822888494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64493_64885_1",
      "ports": {
        "bus1": 64493,
        "bus2": 64885
      },
      "params": {
        "R": 0.046411573886871345,
        "X": 0.11222732812166214,
        "G": 0.0,
        "B": 0.007377297151833773
      },
      "extension": {
        "length": 18336.085948608397,
        "rating": 43.92770826816559
      }
    },
    {
      "class": "Branch",
      "id": "branch_64495_64496_1",
      "ports": {
        "bus1": 64496,
        "bus2": 64495
      },
      "params": {
        "R": 0.0700116902589798,
        "X": 0.1808166205883026,
        "G": 0.0,
        "B": 0.0034347961191087957
      },
      "extension": {
        "length": 17020.873716064452,
        "rating": 46.02930247783661
      }
    },
    {
      "class": "Branch",
      "id": "branch_64495_65651_1",
      "ports": {
        "bus1": 64495,
        "bus2": 65651
      },
      "params": {
        "R": 0.031845588237047195,
        "X": 0.08855971693992615,
        "G": 0.0,
        "B": 0.0016795580741018057
      },
      "extension": {
        "length": 8840.369137939453,
        "rating": 54.79875206947327
      }
    },
    {
      "class": "Branch",
      "id": "branch_64496_65651_1",
      "ports": {
        "bus1": 64496,
        "bus2": 65651
      },
      "params": {
        "R": 0.020872510969638824,
        "X": 0.05118623003363609,
        "G": 0.0,
        "B": 0.0028479178436100483
      },
      "extension": {
        "length": 8924.692037475586,
        "rating": 63.429927825927734
      }
    },
    {
      "class": "Branch",
      "id": "branch_64497_64504_1",
      "ports": {
        "bus1": 64504,
        "bus2": 64497
      },
      "params": {
        "R": 0.004222787916660309,
        "X": 0.022025413811206818,
        "G": 0.0,
        "B": 0.08008929342031479
      },
      "extension": {
        "length": 32256.415197509767,
        "rating": 282.6080799102783
      }
    },
    {
      "class": "Branch",
      "id": "branch_64497_64519_1",
      "ports": {
        "bus1": 64497,
        "bus2": 64519
      },
      "params": {
        "R": 0.004902219865471125,
        "X": 0.0324677936732769,
        "G": 0.0,
        "B": 0.04574473574757576
      },
      "extension": {
        "length": 25784.8655625,
        "rating": 255.41019439697266
      }
    },
    {
      "class": "Branch",
      "id": "branch_64498_64499_1",
      "ports": {
        "bus1": 64498,
        "bus2": 64499
      },
      "params": {
        "R": 0.019451232627034187,
        "X": 0.045384619385004044,
        "G": 0.0,
        "B": 0.0022958272602409124
      },
      "extension": {
        "length": 7950.672071960449,
        "rating": 64.06129598617554
      }
    },
    {
      "class": "Branch",
      "id": "branch_64498_64515_1",
      "ports": {
        "bus1": 64515,
        "bus2": 64498
      },
      "params": {
        "R": 0.057546529918909066,
        "X": 0.11059403419494629,
        "G": 0.0,
        "B": 0.002526691881939769
      },
      "extension": {
        "length": 11700.295361938477,
        "rating": 50.843238830566406
      }
    },
    {
      "class": "Branch",
      "id": "branch_64498_64524_1",
      "ports": {
        "bus1": 64524,
        "bus2": 64498
      },
      "params": {
        "R": 0.03210753574967384,
        "X": 0.08424170315265656,
        "G": 0.0,
        "B": 0.006422640755772591
      },
      "extension": {
        "length": 17024.830404785156,
        "rating": 52.29450464248657
      }
    },
    {
      "class": "Branch",
      "id": "branch_64499_64500_1",
      "ports": {
        "bus1": 64499,
        "bus2": 64500
      },
      "params": {
        "R": 0.00020617390691768375,
        "X": 0.001182842766866088,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64499_64502_1",
      "ports": {
        "bus1": 64499,
        "bus2": 64502
      },
      "params": {
        "R": 0.03563147410750389,
        "X": 0.08800296485424042,
        "G": 0.0,
        "B": 0.0020107796881347895
      },
      "extension": {
        "length": 9035.193083312988,
        "rating": 53.34085822105408
      }
    },
    {
      "class": "Branch",
      "id": "branch_64499_64675_1",
      "ports": {
        "bus1": 64499,
        "bus2": 64675
      },
      "params": {
        "R": 0.09898438304662704,
        "X": 0.12086989730596542,
        "G": 0.0,
        "B": 0.009624432772397995
      },
      "extension": {
        "length": 23704.733926757814,
        "rating": 59.620630741119385
      }
    },
    {
      "class": "Branch",
      "id": "branch_64501_64502_1",
      "ports": {
        "bus1": 64501,
        "bus2": 64502
      },
      "params": {
        "R": 0.00020606763428077102,
        "X": 0.001186626497656107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64502_64510_1",
      "ports": {
        "bus1": 64502,
        "bus2": 64510
      },
      "params": {
        "R": 0.07813387364149094,
        "X": 0.15629933774471283,
        "G": 0.0,
        "B": 0.0046313004568219185
      },
      "extension": {
        "length": 20216.17151586914,
        "rating": 46.29494249820709
      }
    },
    {
      "class": "Branch",
      "id": "branch_64502_65881_1",
      "ports": {
        "bus1": 64502,
        "bus2": 65881
      },
      "params": {
        "R": 0.042196303606033325,
        "X": 0.11612142622470854,
        "G": 0.0,
        "B": 0.011271351017057896
      },
      "extension": {
        "length": 21892.78536328125,
        "rating": 63.69760036468506
      }
    },
    {
      "class": "Branch",
      "id": "branch_64503_64506_1",
      "ports": {
        "bus1": 64503,
        "bus2": 64506
      },
      "params": {
        "R": 0.019770877435803413,
        "X": 0.051368217915296555,
        "G": 0.0,
        "B": 0.0017443351680412886
      },
      "extension": {
        "length": 7158.513215148926,
        "rating": 44.91829872131348
      }
    },
    {
      "class": "Branch",
      "id": "branch_64503_65774_1",
      "ports": {
        "bus1": 64503,
        "bus2": 65774
      },
      "params": {
        "R": 0.012628438882529736,
        "X": 0.037770140916109085,
        "G": 0.0,
        "B": 0.0020510603208094835
      },
      "extension": {
        "length": 6609.363036987305,
        "rating": 60.911715030670166
      }
    },
    {
      "class": "Branch",
      "id": "branch_64504_64505_1",
      "ports": {
        "bus1": 64505,
        "bus2": 64504
      },
      "params": {
        "R": 0.005630395840853453,
        "X": 0.17050465941429138,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64504_64508_1",
      "ports": {
        "bus1": 64504,
        "bus2": 64508
      },
      "params": {
        "R": 0.0002404401748208329,
        "X": 0.0011898806551471353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64504_65776_1",
      "ports": {
        "bus1": 64504,
        "bus2": 65776
      },
      "params": {
        "R": 0.00427167909219861,
        "X": 0.023214196786284447,
        "G": 0.0,
        "B": 0.011356944218277931
      },
      "extension": {
        "length": 10815.558737365724,
        "rating": 298.33672046661377
      }
    },
    {
      "class": "Branch",
      "id": "branch_64505_64506_1",
      "ports": {
        "bus1": 64506,
        "bus2": 64505
      },
      "params": {
        "R": 0.011173496954143047,
        "X": 0.30227869749069214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64505_64507_1",
      "ports": {
        "bus1": 64505,
        "bus2": 64507
      },
      "params": {
        "R": 0.00023952353512868285,
        "X": 0.001161952968686819,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64509_65774_1",
      "ports": {
        "bus1": 65774,
        "bus2": 64509
      },
      "params": {
        "R": 0.008483748883008957,
        "X": 0.023347044363617897,
        "G": 0.0,
        "B": 0.0010186025174334645
      },
      "extension": {
        "length": 3320.9921159362793,
        "rating": 69.94746327400208
      }
    },
    {
      "class": "Branch",
      "id": "branch_64509_65881_1",
      "ports": {
        "bus1": 64509,
        "bus2": 65881
      },
      "params": {
        "R": 0.022947100922465324,
        "X": 0.0489090234041214,
        "G": 0.0,
        "B": 0.0015843415167182684
      },
      "extension": {
        "length": 5707.228799926758,
        "rating": 30.675721168518066
      }
    },
    {
      "class": "Branch",
      "id": "branch_64511_64512_1",
      "ports": {
        "bus1": 64512,
        "bus2": 64511
      },
      "params": {
        "R": 0.004630138166248798,
        "X": 0.11281315237283707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64511_64513_1",
      "ports": {
        "bus1": 64511,
        "bus2": 64513
      },
      "params": {
        "R": 0.00025443907361477613,
        "X": 0.0010208385065197945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64511_64516_1",
      "ports": {
        "bus1": 64511,
        "bus2": 64516
      },
      "params": {
        "R": 0.002398272044956684,
        "X": 0.013649985194206238,
        "G": 0.0,
        "B": 0.019089259207248688
      },
      "extension": {
        "length": 10611.59895428467,
        "rating": 283.99224281311035
      }
    },
    {
      "class": "Branch",
      "id": "branch_64511_64519_1",
      "ports": {
        "bus1": 64519,
        "bus2": 64511
      },
      "params": {
        "R": 0.0029032023157924414,
        "X": 0.018751060590147972,
        "G": 0.0,
        "B": 0.017367660999298096
      },
      "extension": {
        "length": 13192.74514819336,
        "rating": 300.29239654541016
      }
    },
    {
      "class": "Branch",
      "id": "branch_64512_64707_1",
      "ports": {
        "bus1": 64512,
        "bus2": 64707
      },
      "params": {
        "R": 0.06248099356889725,
        "X": 0.14845724403858185,
        "G": 0.0,
        "B": 0.009185006842017174
      },
      "extension": {
        "length": 25332.378763183595,
        "rating": 65.72219133377075
      }
    },
    {
      "class": "Branch",
      "id": "branch_64514_64515_1",
      "ports": {
        "bus1": 64515,
        "bus2": 64514
      },
      "params": {
        "R": 0.0032610169146209955,
        "X": 0.12164638191461563,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64514_64516_1",
      "ports": {
        "bus1": 64514,
        "bus2": 64516
      },
      "params": {
        "R": 0.00023463554680347443,
        "X": 0.0010528817074373364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64516_65478_1",
      "ports": {
        "bus1": 65478,
        "bus2": 64516
      },
      "params": {
        "R": 0.006015529856085777,
        "X": 0.040957339107990265,
        "G": 0.0,
        "B": 0.05442800000309944
      },
      "extension": {
        "length": 32373.501260009765,
        "rating": 277.58095264434814
      }
    },
    {
      "class": "Branch",
      "id": "branch_64517_64521_1",
      "ports": {
        "bus1": 64517,
        "bus2": 64521
      },
      "params": {
        "R": 0.0003477641148492694,
        "X": 0.028337033465504646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64517_65257_1",
      "ports": {
        "bus1": 65257,
        "bus2": 64517
      },
      "params": {
        "R": 0.0005266816006042063,
        "X": 0.008253158070147038,
        "G": 0.0,
        "B": 0.7825005054473877
      },
      "extension": {
        "length": 58478.52095507813,
        "rating": 2927.5930404663086
      }
    },
    {
      "class": "Branch",
      "id": "branch_64517_65777_1",
      "ports": {
        "bus1": 64517,
        "bus2": 65777
      },
      "params": {
        "R": 0.00031017157016322017,
        "X": 0.006584423128515482,
        "G": 0.0,
        "B": 0.8090199828147888
      },
      "extension": {
        "length": 50408.7637565918,
        "rating": 3366.6507720947266
      }
    },
    {
      "class": "Branch",
      "id": "branch_64518_64519_1",
      "ports": {
        "bus1": 64519,
        "bus2": 64518
      },
      "params": {
        "R": 0.0004502739175222814,
        "X": 0.027350038290023804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64518_64521_1",
      "ports": {
        "bus1": 64518,
        "bus2": 64521
      },
      "params": {
        "R": -0.00017425062833353877,
        "X": -0.0141985472291708,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64518_64522_1",
      "ports": {
        "bus1": 64518,
        "bus2": 64522
      },
      "params": {
        "R": 0.0002210607926826924,
        "X": 0.0010197415249422193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64518_64523_1",
      "ports": {
        "bus1": 64518,
        "bus2": 64523
      },
      "params": {
        "R": 0.00024723552633076906,
        "X": 0.0011024847626686096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64520_64521_1",
      "ports": {
        "bus1": 64520,
        "bus2": 64521
      },
      "params": {
        "R": 0.00101433414965868,
        "X": 0.08265147358179092,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64524_64525_1",
      "ports": {
        "bus1": 64524,
        "bus2": 64525
      },
      "params": {
        "R": 0.000254785263678059,
        "X": 0.0010545514523983002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64526_64527_1",
      "ports": {
        "bus1": 64526,
        "bus2": 64527
      },
      "params": {
        "R": 0.00028374564135447145,
        "X": 0.001176224322989583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64526_64542_1",
      "ports": {
        "bus1": 64526,
        "bus2": 64542
      },
      "params": {
        "R": 0.02721097692847252,
        "X": 0.0703059509396553,
        "G": 0.0,
        "B": 0.006129498127847911
      },
      "extension": {
        "length": 15563.773213989258,
        "rating": 53.04332375526428
      }
    },
    {
      "class": "Branch",
      "id": "branch_64528_64533_1",
      "ports": {
        "bus1": 64533,
        "bus2": 64528
      },
      "params": {
        "R": 0.024184061214327812,
        "X": 0.04941633716225624,
        "G": 0.0,
        "B": 0.0038058296777307987
      },
      "extension": {
        "length": 9193.600298034668,
        "rating": 62.07296848297119
      }
    },
    {
      "class": "Branch",
      "id": "branch_64528_64555_1",
      "ports": {
        "bus1": 64555,
        "bus2": 64528
      },
      "params": {
        "R": 0.028198132291436195,
        "X": 0.07911784201860428,
        "G": 0.0,
        "B": 0.0024934562388807535
      },
      "extension": {
        "length": 10458.027862976074,
        "rating": 55.770546197891235
      }
    },
    {
      "class": "Branch",
      "id": "branch_64529_64530_1",
      "ports": {
        "bus1": 64530,
        "bus2": 64529
      },
      "params": {
        "R": 0.005662922281771898,
        "X": 0.14854930341243744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64529_64531_1",
      "ports": {
        "bus1": 64529,
        "bus2": 64531
      },
      "params": {
        "R": 0.00022856843133922666,
        "X": 0.0010578985093161464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64533_64534_1",
      "ports": {
        "bus1": 64533,
        "bus2": 64534
      },
      "params": {
        "R": 0.0002831052406691015,
        "X": 0.0010290630161762238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64533_64552_1",
      "ports": {
        "bus1": 64552,
        "bus2": 64533
      },
      "params": {
        "R": 0.00988772138953209,
        "X": 0.02610889822244644,
        "G": 0.0,
        "B": 0.005522850435227156
      },
      "extension": {
        "length": 8839.365385253906,
        "rating": 73.53100180625916
      }
    },
    {
      "class": "Branch",
      "id": "branch_64535_64536_1",
      "ports": {
        "bus1": 64535,
        "bus2": 64536
      },
      "params": {
        "R": 0.00021142976765986532,
        "X": 0.0011872292961925268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64536_64566_1",
      "ports": {
        "bus1": 64536,
        "bus2": 64566
      },
      "params": {
        "R": 0.04039670526981354,
        "X": 0.09465601295232773,
        "G": 0.0,
        "B": 0.006856066640466451
      },
      "extension": {
        "length": 17897.548855957033,
        "rating": 55.29891848564148
      }
    },
    {
      "class": "Branch",
      "id": "branch_64538_64539_1",
      "ports": {
        "bus1": 64538,
        "bus2": 64539
      },
      "params": {
        "R": 0.00029859214555472136,
        "X": 0.0010040582856163383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64539_64568_1",
      "ports": {
        "bus1": 64539,
        "bus2": 64568
      },
      "params": {
        "R": 0.017175067216157913,
        "X": 0.04359396547079086,
        "G": 0.0,
        "B": 0.0013776058331131935
      },
      "extension": {
        "length": 5663.235194549561,
        "rating": 61.47182583808899
      }
    },
    {
      "class": "Branch",
      "id": "branch_64540_64542_1",
      "ports": {
        "bus1": 64542,
        "bus2": 64540
      },
      "params": {
        "R": 0.007740010041743518,
        "X": 0.023361651226878166,
        "G": 0.0,
        "B": 0.0007818492595106362
      },
      "extension": {
        "length": 3172.725067153931,
        "rating": 60.79408526420593
      }
    },
    {
      "class": "Branch",
      "id": "branch_64541_64542_1",
      "ports": {
        "bus1": 64542,
        "bus2": 64541
      },
      "params": {
        "R": 0.003885773243382573,
        "X": 0.14169326424598694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64541_64543_1",
      "ports": {
        "bus1": 64541,
        "bus2": 64543
      },
      "params": {
        "R": 0.0002145741309504956,
        "X": 0.0010849385289475322,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64541_65226_1",
      "ports": {
        "bus1": 65226,
        "bus2": 64541
      },
      "params": {
        "R": 0.00162336858920753,
        "X": 0.01088620349764824,
        "G": 0.0,
        "B": 0.013626881875097752
      },
      "extension": {
        "length": 8789.760203796386,
        "rating": 254.96084690093994
      }
    },
    {
      "class": "Branch",
      "id": "branch_64542_64544_1",
      "ports": {
        "bus1": 64542,
        "bus2": 64544
      },
      "params": {
        "R": 0.016206149011850357,
        "X": 0.04101967066526413,
        "G": 0.0,
        "B": 0.0019285436719655993
      },
      "extension": {
        "length": 6379.840942108154,
        "rating": 61.29050850868225
      }
    },
    {
      "class": "Branch",
      "id": "branch_64542_64555_1",
      "ports": {
        "bus1": 64555,
        "bus2": 64542
      },
      "params": {
        "R": 0.03600368648767471,
        "X": 0.08298499882221222,
        "G": 0.0,
        "B": 0.0014048194279894233
      },
      "extension": {
        "length": 7958.0367619628905,
        "rating": 51.28085017204285
      }
    },
    {
      "class": "Branch",
      "id": "branch_64545_64546_1",
      "ports": {
        "bus1": 64546,
        "bus2": 64545
      },
      "params": {
        "R": 0.003510156413540244,
        "X": 0.12579642236232758,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64545_64547_1",
      "ports": {
        "bus1": 64545,
        "bus2": 64547
      },
      "params": {
        "R": 0.00026409587007947266,
        "X": 0.0011817262275144458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64548_64549_1",
      "ports": {
        "bus1": 64548,
        "bus2": 64549
      },
      "params": {
        "R": 0.00021780843962915242,
        "X": 0.0011219893349334598,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64548_64568_1",
      "ports": {
        "bus1": 64548,
        "bus2": 64568
      },
      "params": {
        "R": 0.018977291882038116,
        "X": 0.05553208664059639,
        "G": 0.0,
        "B": 0.0017700396711006758
      },
      "extension": {
        "length": 6938.544037170411,
        "rating": 62.995803356170654
      }
    },
    {
      "class": "Branch",
      "id": "branch_64550_64551_1",
      "ports": {
        "bus1": 64551,
        "bus2": 64550
      },
      "params": {
        "R": 0.00015581118350382894,
        "X": 0.012624234892427921,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64550_65700_1",
      "ports": {
        "bus1": 64550,
        "bus2": 65700
      },
      "params": {
        "R": 0.00033813624759204686,
        "X": 0.00497988797724247,
        "G": 0.0,
        "B": 0.4402986764907837
      },
      "extension": {
        "length": 34929.17531103516,
        "rating": 3004.5413970947266
      }
    },
    {
      "class": "Branch",
      "id": "branch_64551_64552_1",
      "ports": {
        "bus1": 64552,
        "bus2": 64551
      },
      "params": {
        "R": 0.005702339578419924,
        "X": 0.17980800569057465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64551_64553_1",
      "ports": {
        "bus1": 64551,
        "bus2": 64553
      },
      "params": {
        "R": 0.00021043000742793083,
        "X": 0.0011508576571941376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64551_64554_1",
      "ports": {
        "bus1": 64551,
        "bus2": 64554
      },
      "params": {
        "R": 0.0002619318547658622,
        "X": 0.0011227502254769206,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64553_64556_1",
      "ports": {
        "bus1": 64553,
        "bus2": 64556
      },
      "params": {
        "R": 0.0038624790031462908,
        "X": 0.03043242171406746,
        "G": 0.0,
        "B": 0.00807100534439087
      },
      "extension": {
        "length": 11350.086203430175,
        "rating": 270.76220512390137
      }
    },
    {
      "class": "Branch",
      "id": "branch_64553_65226_1",
      "ports": {
        "bus1": 64553,
        "bus2": 65226
      },
      "params": {
        "R": 0.003420158987864852,
        "X": 0.02322077937424183,
        "G": 0.0,
        "B": 0.026477498933672905
      },
      "extension": {
        "length": 18669.161478515627,
        "rating": 290.9582853317261
      }
    },
    {
      "class": "Branch",
      "id": "branch_64556_64559_1",
      "ports": {
        "bus1": 64556,
        "bus2": 64559
      },
      "params": {
        "R": 0.0028629268053919077,
        "X": 0.08959722518920898,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64556_64560_1",
      "ports": {
        "bus1": 64556,
        "bus2": 64560
      },
      "params": {
        "R": 0.0002583163441158831,
        "X": 0.0010502685327082872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64557_64559_1",
      "ports": {
        "bus1": 64557,
        "bus2": 64559
      },
      "params": {
        "R": 0.000639315927401185,
        "X": 0.020007848739624023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64558_64559_1",
      "ports": {
        "bus1": 64558,
        "bus2": 64559
      },
      "params": {
        "R": 0.020111331716179848,
        "X": 0.6293977499008179,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64561_64564_1",
      "ports": {
        "bus1": 64561,
        "bus2": 64564
      },
      "params": {
        "R": 0.006946725770831108,
        "X": 0.3291439414024353,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64561_64565_1",
      "ports": {
        "bus1": 64561,
        "bus2": 64565
      },
      "params": {
        "R": 0.00029982771957293153,
        "X": 0.0011839225189760327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64562_64564_1",
      "ports": {
        "bus1": 64562,
        "bus2": 64564
      },
      "params": {
        "R": -0.004619112238287926,
        "X": -0.21885891258716583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64562_64566_1",
      "ports": {
        "bus1": 64566,
        "bus2": 64562
      },
      "params": {
        "R": 0.009291118010878563,
        "X": 0.024287506937980652,
        "G": 0.0,
        "B": 0.0010405167704448104
      },
      "extension": {
        "length": 3713.27485748291,
        "rating": 64.07627463340759
      }
    },
    {
      "class": "Branch",
      "id": "branch_64563_64564_1",
      "ports": {
        "bus1": 64563,
        "bus2": 64564
      },
      "params": {
        "R": 0.01463978923857212,
        "X": 0.6936501860618591,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64566_64568_1",
      "ports": {
        "bus1": 64566,
        "bus2": 64568
      },
      "params": {
        "R": 0.010847900062799454,
        "X": 0.039998069405555725,
        "G": 0.0,
        "B": 0.003184259869158268
      },
      "extension": {
        "length": 7955.619467651368,
        "rating": 63.586390018463135
      }
    },
    {
      "class": "Branch",
      "id": "branch_64567_64568_1",
      "ports": {
        "bus1": 64568,
        "bus2": 64567
      },
      "params": {
        "R": 0.006293059792369604,
        "X": 0.14896295964717865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64567_64569_1",
      "ports": {
        "bus1": 64567,
        "bus2": 64569
      },
      "params": {
        "R": 0.00028352398658171296,
        "X": 0.0010546428384259343,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64570_64571_1",
      "ports": {
        "bus1": 64571,
        "bus2": 64570
      },
      "params": {
        "R": 0.055051133036613464,
        "X": 0.1540767103433609,
        "G": 0.0,
        "B": 0.002954990835860371
      },
      "extension": {
        "length": 15937.299670166016,
        "rating": 60.90867519378662
      }
    },
    {
      "class": "Branch",
      "id": "branch_64570_64572_1",
      "ports": {
        "bus1": 64570,
        "bus2": 64572
      },
      "params": {
        "R": 0.018653159961104393,
        "X": 0.056612201035022736,
        "G": 0.0,
        "B": 0.004071887116879225
      },
      "extension": {
        "length": 10744.390523254395,
        "rating": 55.056631565093994
      }
    },
    {
      "class": "Branch",
      "id": "branch_64571_65570_1",
      "ports": {
        "bus1": 64571,
        "bus2": 65570
      },
      "params": {
        "R": 0.025905629619956013,
        "X": 0.07295206189155579,
        "G": 0.0,
        "B": 0.0040220157243311405
      },
      "extension": {
        "length": 13012.961377807618,
        "rating": 63.098812103271484
      }
    },
    {
      "class": "Branch",
      "id": "branch_64572_64574_1",
      "ports": {
        "bus1": 64572,
        "bus2": 64574
      },
      "params": {
        "R": 0.05203283950686455,
        "X": 0.13533784449100494,
        "G": 0.0,
        "B": 0.011878904886543752
      },
      "extension": {
        "length": 28277.06683666992,
        "rating": 52.14598774909973
      }
    },
    {
      "class": "Branch",
      "id": "branch_64573_64745_1",
      "ports": {
        "bus1": 64573,
        "bus2": 64745
      },
      "params": {
        "R": 0.05645012855529785,
        "X": 0.13957718014717102,
        "G": 0.0,
        "B": 0.015489507466554642
      },
      "extension": {
        "length": 33258.31692626953,
        "rating": 62.78834342956543
      }
    },
    {
      "class": "Branch",
      "id": "branch_64574_64749_1",
      "ports": {
        "bus1": 64749,
        "bus2": 64574
      },
      "params": {
        "R": 0.024536559358239174,
        "X": 0.06806778162717819,
        "G": 0.0,
        "B": 0.01372737158089876
      },
      "extension": {
        "length": 20433.898365600588,
        "rating": 44.74053978919983
      }
    },
    {
      "class": "Branch",
      "id": "branch_64575_64576_1",
      "ports": {
        "bus1": 64575,
        "bus2": 64576
      },
      "params": {
        "R": 0.0002742920769378543,
        "X": 0.0010050636483356357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64575_64577_1",
      "ports": {
        "bus1": 64577,
        "bus2": 64575
      },
      "params": {
        "R": 0.025389261543750763,
        "X": 0.06924522668123245,
        "G": 0.0,
        "B": 0.0016024585347622633
      },
      "extension": {
        "length": 7868.561572265625,
        "rating": 46.40551507472992
      }
    },
    {
      "class": "Branch",
      "id": "branch_64575_64581_1",
      "ports": {
        "bus1": 64575,
        "bus2": 64581
      },
      "params": {
        "R": 0.0823826715350151,
        "X": 0.1853747069835663,
        "G": 0.0,
        "B": 0.010111396200954914
      },
      "extension": {
        "length": 31318.56025708008,
        "rating": 56.73359036445618
      }
    },
    {
      "class": "Branch",
      "id": "branch_64575_64582_1",
      "ports": {
        "bus1": 64582,
        "bus2": 64575
      },
      "params": {
        "R": 0.027134954929351807,
        "X": 0.09065299481153488,
        "G": 0.0,
        "B": 0.0030774588230997324
      },
      "extension": {
        "length": 11495.077051025391,
        "rating": 58.28632712364197
      }
    },
    {
      "class": "Branch",
      "id": "branch_64577_65845_1",
      "ports": {
        "bus1": 64577,
        "bus2": 65845
      },
      "params": {
        "R": 0.02288350835442543,
        "X": 0.05268525704741478,
        "G": 0.0,
        "B": 0.0019190598977729676
      },
      "extension": {
        "length": 7376.649853820801,
        "rating": 57.64415264129639
      }
    },
    {
      "class": "Branch",
      "id": "branch_64578_64664_1",
      "ports": {
        "bus1": 64664,
        "bus2": 64578
      },
      "params": {
        "R": 0.008584242314100266,
        "X": 0.04284350201487541,
        "G": 0.0,
        "B": 0.09837677329778671
      },
      "extension": {
        "length": 44621.853262207034,
        "rating": 320.33026218414307
      }
    },
    {
      "class": "Branch",
      "id": "branch_64579_64580_1",
      "ports": {
        "bus1": 64579,
        "bus2": 64580
      },
      "params": {
        "R": 0.0002974123926833272,
        "X": 0.0011605244362726808,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64579_64588_1",
      "ports": {
        "bus1": 64588,
        "bus2": 64579
      },
      "params": {
        "R": 0.036720529198646545,
        "X": 0.08632919192314148,
        "G": 0.0,
        "B": 0.007549813948571682
      },
      "extension": {
        "length": 19069.712517700194,
        "rating": 60.96833944320679
      }
    },
    {
      "class": "Branch",
      "id": "branch_64581_64582_1",
      "ports": {
        "bus1": 64581,
        "bus2": 64582
      },
      "params": {
        "R": 0.09411591291427612,
        "X": 0.2280794382095337,
        "G": 0.0,
        "B": 0.00787446927279234
      },
      "extension": {
        "length": 30698.492802978515,
        "rating": 58.06131362915039
      }
    },
    {
      "class": "Branch",
      "id": "branch_64582_64584_1",
      "ports": {
        "bus1": 64582,
        "bus2": 64584
      },
      "params": {
        "R": 0.05341583117842675,
        "X": 0.10673845559358597,
        "G": 0.0,
        "B": 0.003333937143906951
      },
      "extension": {
        "length": 12806.868236572265,
        "rating": 70.54671049118042
      }
    },
    {
      "class": "Branch",
      "id": "branch_64583_64586_1",
      "ports": {
        "bus1": 64583,
        "bus2": 64586
      },
      "params": {
        "R": 0.005958350375294685,
        "X": 0.18126797676086426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64583_64587_1",
      "ports": {
        "bus1": 64583,
        "bus2": 64587
      },
      "params": {
        "R": 0.00027301302179694176,
        "X": 0.001146744005382061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64584_64586_1",
      "ports": {
        "bus1": 64584,
        "bus2": 64586
      },
      "params": {
        "R": -0.003010746091604233,
        "X": -0.09159445762634277,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64584_64588_1",
      "ports": {
        "bus1": 64584,
        "bus2": 64588
      },
      "params": {
        "R": 0.03808452561497688,
        "X": 0.11188051104545593,
        "G": 0.0,
        "B": 0.0059615871869027615
      },
      "extension": {
        "length": 20078.370392211913,
        "rating": 70.6565797328949
      }
    },
    {
      "class": "Branch",
      "id": "branch_64585_64586_1",
      "ports": {
        "bus1": 64585,
        "bus2": 64586
      },
      "params": {
        "R": 0.018445271998643875,
        "X": 0.5611514449119568,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64589_64592_1",
      "ports": {
        "bus1": 64589,
        "bus2": 64592
      },
      "params": {
        "R": 0.004829509183764458,
        "X": 0.12362676858901978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64589_64593_1",
      "ports": {
        "bus1": 64589,
        "bus2": 64593
      },
      "params": {
        "R": 0.0002829326840583235,
        "X": 0.0010936289327219129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64589_65512_1",
      "ports": {
        "bus1": 65512,
        "bus2": 64589
      },
      "params": {
        "R": 0.007287479937076569,
        "X": 0.04866758733987808,
        "G": 0.0,
        "B": 0.019922997802495956
      },
      "extension": {
        "length": 22404.22037841797,
        "rating": 287.5852584838867
      }
    },
    {
      "class": "Branch",
      "id": "branch_64590_64592_1",
      "ports": {
        "bus1": 64590,
        "bus2": 64592
      },
      "params": {
        "R": -0.0010856182780116796,
        "X": -0.0277898907661438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64590_64594_1",
      "ports": {
        "bus1": 64594,
        "bus2": 64590
      },
      "params": {
        "R": 0.03219999372959137,
        "X": 0.0879778414964676,
        "G": 0.0,
        "B": 0.006727167405188084
      },
      "extension": {
        "length": 16643.005338867188,
        "rating": 49.79015588760376
      }
    },
    {
      "class": "Branch",
      "id": "branch_64591_64592_1",
      "ports": {
        "bus1": 64591,
        "bus2": 64592
      },
      "params": {
        "R": 0.0230703167617321,
        "X": 0.5905585885047913,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64594_64595_1",
      "ports": {
        "bus1": 64594,
        "bus2": 64595
      },
      "params": {
        "R": 0.0002001970133278519,
        "X": 0.0010492121800780296,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64594_65508_1",
      "ports": {
        "bus1": 64594,
        "bus2": 65508
      },
      "params": {
        "R": 0.07093367725610733,
        "X": 0.17780840396881106,
        "G": 0.0,
        "B": 0.007100358139723539
      },
      "extension": {
        "length": 24809.227160888673,
        "rating": 56.63372874259949
      }
    },
    {
      "class": "Branch",
      "id": "branch_64596_64597_1",
      "ports": {
        "bus1": 64596,
        "bus2": 64597
      },
      "params": {
        "R": 0.00028558942722156644,
        "X": 0.0011216903803870082,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64597_64598_1",
      "ports": {
        "bus1": 64597,
        "bus2": 64598
      },
      "params": {
        "R": 0.07786247134208679,
        "X": 0.16088168323040009,
        "G": 0.0,
        "B": 0.012936272658407688
      },
      "extension": {
        "length": 34151.09508325195,
        "rating": 65.26955962181091
      }
    },
    {
      "class": "Branch",
      "id": "branch_64597_65168_1",
      "ports": {
        "bus1": 64597,
        "bus2": 65168
      },
      "params": {
        "R": 0.08220475912094116,
        "X": 0.20593029260635376,
        "G": 0.0,
        "B": 0.009634741581976414
      },
      "extension": {
        "length": 31798.133031005862,
        "rating": 65.5526876449585
      }
    },
    {
      "class": "Branch",
      "id": "branch_64599_65164_1",
      "ports": {
        "bus1": 64599,
        "bus2": 65164
      },
      "params": {
        "R": 0.0443555973470211,
        "X": 0.13856756687164307,
        "G": 0.0,
        "B": 0.008427311666309834
      },
      "extension": {
        "length": 24571.136716918947,
        "rating": 58.31943154335022
      }
    },
    {
      "class": "Branch",
      "id": "branch_64600_64601_1",
      "ports": {
        "bus1": 64601,
        "bus2": 64600
      },
      "params": {
        "R": 0.004349623806774616,
        "X": 0.1165221780538559,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64600_64602_1",
      "ports": {
        "bus1": 64600,
        "bus2": 64602
      },
      "params": {
        "R": 0.00021913350792601705,
        "X": 0.0010135413613170385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64600_65109_1",
      "ports": {
        "bus1": 64600,
        "bus2": 65109
      },
      "params": {
        "R": 0.006039647851139307,
        "X": 0.040506910532712936,
        "G": 0.0,
        "B": 0.06125533580780029
      },
      "extension": {
        "length": 38710.11215478516,
        "rating": 215.8482313156128
      }
    },
    {
      "class": "Branch",
      "id": "branch_64601_65762_1",
      "ports": {
        "bus1": 64601,
        "bus2": 65762
      },
      "params": {
        "R": 0.017215559259057045,
        "X": 0.048288073390722275,
        "G": 0.0,
        "B": 0.0021877975668758154
      },
      "extension": {
        "length": 7934.434760742188,
        "rating": 58.212488889694214
      }
    },
    {
      "class": "Branch",
      "id": "branch_64603_64604_1",
      "ports": {
        "bus1": 64604,
        "bus2": 64603
      },
      "params": {
        "R": 0.003118906868621707,
        "X": 0.1064915731549263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64603_64605_1",
      "ports": {
        "bus1": 64603,
        "bus2": 64605
      },
      "params": {
        "R": 0.00028888406814076006,
        "X": 0.0011347602121531963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64603_65311_1",
      "ports": {
        "bus1": 65311,
        "bus2": 64603
      },
      "params": {
        "R": 0.004645647946745157,
        "X": 0.02519279345870018,
        "G": 0.0,
        "B": 0.023124126717448235
      },
      "extension": {
        "length": 16597.581692871096,
        "rating": 300.534987449646
      }
    },
    {
      "class": "Branch",
      "id": "branch_64603_65481_1",
      "ports": {
        "bus1": 65481,
        "bus2": 64603
      },
      "params": {
        "R": 0.008049098774790764,
        "X": 0.04625416919589043,
        "G": 0.0,
        "B": 0.05227735638618469
      },
      "extension": {
        "length": 36174.0220246582,
        "rating": 332.1838617324829
      }
    },
    {
      "class": "Branch",
      "id": "branch_64603_65648_1",
      "ports": {
        "bus1": 65648,
        "bus2": 64603
      },
      "params": {
        "R": 0.006932392250746489,
        "X": 0.043895378708839417,
        "G": 0.0,
        "B": 0.05774659290909767
      },
      "extension": {
        "length": 36119.22388110352,
        "rating": 301.36027336120605
      }
    },
    {
      "class": "Branch",
      "id": "branch_64604_64736_1",
      "ports": {
        "bus1": 64604,
        "bus2": 64736
      },
      "params": {
        "R": 0.026352832093834877,
        "X": 0.055187683552503586,
        "G": 0.0,
        "B": 0.0027053719386458397
      },
      "extension": {
        "length": 8777.758913085938,
        "rating": 86.48637533187866
      }
    },
    {
      "class": "Branch",
      "id": "branch_64604_64738_1",
      "ports": {
        "bus1": 64738,
        "bus2": 64604
      },
      "params": {
        "R": 0.01882515288889408,
        "X": 0.0502774715423584,
        "G": 0.0,
        "B": 0.00537421740591526
      },
      "extension": {
        "length": 12098.152077209474,
        "rating": 77.9356300830841
      }
    },
    {
      "class": "Branch",
      "id": "branch_64606_65762_1",
      "ports": {
        "bus1": 64606,
        "bus2": 65762
      },
      "params": {
        "R": 0.019949298352003098,
        "X": 0.04873668774962425,
        "G": 0.0,
        "B": 0.02240368351340294
      },
      "extension": {
        "length": 22982.61214379883,
        "rating": 72.70905375480652
      }
    },
    {
      "class": "Branch",
      "id": "branch_64607_65305_1",
      "ports": {
        "bus1": 65305,
        "bus2": 64607
      },
      "params": {
        "R": 0.032882776111364365,
        "X": 0.07612336426973343,
        "G": 0.0,
        "B": 0.0060792332515120515
      },
      "extension": {
        "length": 14243.06336352539,
        "rating": 65.49522876739502
      }
    },
    {
      "class": "Branch",
      "id": "branch_64607_65762_1",
      "ports": {
        "bus1": 65762,
        "bus2": 64607
      },
      "params": {
        "R": 0.035502947866916656,
        "X": 0.0884254351258278,
        "G": 0.0,
        "B": 0.005127783864736557
      },
      "extension": {
        "length": 13787.04808190918,
        "rating": 59.150779247283936
      }
    },
    {
      "class": "Branch",
      "id": "branch_64608_64633_1",
      "ports": {
        "bus1": 64608,
        "bus2": 64633
      },
      "params": {
        "R": 0.03360385447740555,
        "X": 0.08903805166482925,
        "G": 0.0,
        "B": 0.004213894717395306
      },
      "extension": {
        "length": 14168.164074829103,
        "rating": 41.39153063297272
      }
    },
    {
      "class": "Branch",
      "id": "branch_64609_64612_1",
      "ports": {
        "bus1": 64609,
        "bus2": 64612
      },
      "params": {
        "R": 0.004985889885574579,
        "X": 0.1697300523519516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64609_64613_1",
      "ports": {
        "bus1": 64609,
        "bus2": 64613
      },
      "params": {
        "R": 0.00027170375688001513,
        "X": 0.0010114258620887995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64610_64612_1",
      "ports": {
        "bus1": 64610,
        "bus2": 64612
      },
      "params": {
        "R": -0.001961675938218832,
        "X": -0.06677953898906708,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64610_64615_1",
      "ports": {
        "bus1": 64610,
        "bus2": 64615
      },
      "params": {
        "R": 0.06206842511892319,
        "X": 0.1315888613462448,
        "G": 0.0,
        "B": 0.005972894374281169
      },
      "extension": {
        "length": 19231.749510864258,
        "rating": 64.17660117149353
      }
    },
    {
      "class": "Branch",
      "id": "branch_64611_64612_1",
      "ports": {
        "bus1": 64611,
        "bus2": 64612
      },
      "params": {
        "R": 0.01439652405679226,
        "X": 0.49008750915527344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64613_64634_1",
      "ports": {
        "bus1": 64613,
        "bus2": 64634
      },
      "params": {
        "R": 0.004466465674340725,
        "X": 0.02470923773944378,
        "G": 0.0,
        "B": 0.04705808311700821
      },
      "extension": {
        "length": 24130.248325927736,
        "rating": 295.9967613220215
      }
    },
    {
      "class": "Branch",
      "id": "branch_64614_64615_1",
      "ports": {
        "bus1": 64615,
        "bus2": 64614
      },
      "params": {
        "R": 0.04297464340925217,
        "X": 0.09875839948654176,
        "G": 0.0,
        "B": 0.006638365797698498
      },
      "extension": {
        "length": 17957.112522583007,
        "rating": 74.15741086006165
      }
    },
    {
      "class": "Branch",
      "id": "branch_64615_64616_1",
      "ports": {
        "bus1": 64615,
        "bus2": 64616
      },
      "params": {
        "R": 0.00024780698004178703,
        "X": 0.0011982163414359093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64618_64619_1",
      "ports": {
        "bus1": 64619,
        "bus2": 64618
      },
      "params": {
        "R": 0.003020406002178788,
        "X": 0.11504500359296799,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64618_64620_1",
      "ports": {
        "bus1": 64618,
        "bus2": 64620
      },
      "params": {
        "R": 0.00026568424073047936,
        "X": 0.001013434142805636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64618_67176_1",
      "ports": {
        "bus1": 67176,
        "bus2": 64618
      },
      "params": {
        "R": 0.007258112542331219,
        "X": 0.04075506702065468,
        "G": 0.0,
        "B": 0.01927751675248146
      },
      "extension": {
        "length": 20590.961104248046,
        "rating": 235.14981269836426
      }
    },
    {
      "class": "Branch",
      "id": "branch_64619_64627_1",
      "ports": {
        "bus1": 64619,
        "bus2": 64627
      },
      "params": {
        "R": 0.059536200016736984,
        "X": 0.13619647920131683,
        "G": 0.0,
        "B": 0.006608413532376289
      },
      "extension": {
        "length": 23062.656048706056,
        "rating": 46.99735939502716
      }
    },
    {
      "class": "Branch",
      "id": "branch_64619_67177_1",
      "ports": {
        "bus1": 64619,
        "bus2": 67177
      },
      "params": {
        "R": 0.0718877837061882,
        "X": 0.1763582080602646,
        "G": 0.0,
        "B": 0.011582319624722004
      },
      "extension": {
        "length": 34498.88464526367,
        "rating": 57.25491642951965
      }
    },
    {
      "class": "Branch",
      "id": "branch_64621_64622_1",
      "ports": {
        "bus1": 64622,
        "bus2": 64621
      },
      "params": {
        "R": 0.003385049058124423,
        "X": 0.09073473513126373,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64621_64623_1",
      "ports": {
        "bus1": 64621,
        "bus2": 64623
      },
      "params": {
        "R": 0.0002850342425517738,
        "X": 0.001068110577762127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64621_65294_1",
      "ports": {
        "bus1": 64621,
        "bus2": 65294
      },
      "params": {
        "R": 0.006773963570594788,
        "X": 0.0468585267663002,
        "G": 0.0,
        "B": 0.04809436574578285
      },
      "extension": {
        "length": 36327.39052368164,
        "rating": 230.01234531402588
      }
    },
    {
      "class": "Branch",
      "id": "branch_64621_67569_1",
      "ports": {
        "bus1": 64621,
        "bus2": 67569
      },
      "params": {
        "R": 0.025505544617772102,
        "X": 0.13679416477680206,
        "G": 0.0,
        "B": 0.15176014602184296
      },
      "extension": {
        "length": 98503.77013769532,
        "rating": 269.8660135269165
      }
    },
    {
      "class": "Branch",
      "id": "branch_64622_65170_1",
      "ports": {
        "bus1": 64622,
        "bus2": 65170
      },
      "params": {
        "R": 0.07936820387840271,
        "X": 0.13138611614704132,
        "G": 0.0,
        "B": 0.0052292062900960445
      },
      "extension": {
        "length": 19339.163326538088,
        "rating": 47.97770977020264
      }
    },
    {
      "class": "Branch",
      "id": "branch_64622_65174_1",
      "ports": {
        "bus1": 64622,
        "bus2": 65174
      },
      "params": {
        "R": 0.0860595628619194,
        "X": 0.19276094436645508,
        "G": 0.0,
        "B": 0.013224564492702484
      },
      "extension": {
        "length": 35018.54306542969,
        "rating": 49.19613301753998
      }
    },
    {
      "class": "Branch",
      "id": "branch_64624_64625_1",
      "ports": {
        "bus1": 64624,
        "bus2": 64625
      },
      "params": {
        "R": 0.00022654580243397504,
        "X": 0.0010063501540571451,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64625_64870_1",
      "ports": {
        "bus1": 64870,
        "bus2": 64625
      },
      "params": {
        "R": 0.05199378728866577,
        "X": 0.11692807078361513,
        "G": 0.0,
        "B": 0.003230082336813211
      },
      "extension": {
        "length": 13505.113290893554,
        "rating": 47.37235605716705
      }
    },
    {
      "class": "Branch",
      "id": "branch_64625_64871_1",
      "ports": {
        "bus1": 64625,
        "bus2": 64871
      },
      "params": {
        "R": 0.04968546703457832,
        "X": 0.09894949942827225,
        "G": 0.0,
        "B": 0.02416403777897358
      },
      "extension": {
        "length": 33586.76506420899,
        "rating": 52.2324800491333
      }
    },
    {
      "class": "Branch",
      "id": "branch_64626_64627_1",
      "ports": {
        "bus1": 64626,
        "bus2": 64627
      },
      "params": {
        "R": 0.0002740584022831172,
        "X": 0.0011852355673909187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64627_64628_1",
      "ports": {
        "bus1": 64627,
        "bus2": 64628
      },
      "params": {
        "R": 0.027761096134781837,
        "X": 0.0667613297700882,
        "G": 0.0,
        "B": 0.004849542398005724
      },
      "extension": {
        "length": 12324.845937744141,
        "rating": 50.26904344558716
      }
    },
    {
      "class": "Branch",
      "id": "branch_64628_64788_1",
      "ports": {
        "bus1": 64628,
        "bus2": 64788
      },
      "params": {
        "R": 0.10283330827951433,
        "X": 0.24002690613269806,
        "G": 0.0,
        "B": 0.010701833292841911
      },
      "extension": {
        "length": 37679.00644116211,
        "rating": 51.73485279083252
      }
    },
    {
      "class": "Branch",
      "id": "branch_64628_64870_1",
      "ports": {
        "bus1": 64628,
        "bus2": 64870
      },
      "params": {
        "R": 0.14326657354831696,
        "X": 0.2748912572860718,
        "G": 0.0,
        "B": 0.010747517459094524
      },
      "extension": {
        "length": 40806.91774951172,
        "rating": 57.52776861190796
      }
    },
    {
      "class": "Branch",
      "id": "branch_64629_64630_1",
      "ports": {
        "bus1": 64630,
        "bus2": 64629
      },
      "params": {
        "R": 0.004243835341185331,
        "X": 0.1454414278268814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64629_64631_1",
      "ports": {
        "bus1": 64629,
        "bus2": 64631
      },
      "params": {
        "R": 0.000210014361073263,
        "X": 0.0011206279741600156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64630_66760_1",
      "ports": {
        "bus1": 66760,
        "bus2": 64630
      },
      "params": {
        "R": 0.054875154048204415,
        "X": 0.15823064744472504,
        "G": 0.0,
        "B": 0.003287871601060033
      },
      "extension": {
        "length": 17411.259840820312,
        "rating": 58.23395252227783
      }
    },
    {
      "class": "Branch",
      "id": "branch_64631_64860_1",
      "ports": {
        "bus1": 64631,
        "bus2": 64860
      },
      "params": {
        "R": 0.019033294171094894,
        "X": 0.1157756820321083,
        "G": 0.0,
        "B": 0.1057109460234642
      },
      "extension": {
        "length": 81282.44977294921,
        "rating": 247.60165214538574
      }
    },
    {
      "class": "Branch",
      "id": "branch_64631_65294_1",
      "ports": {
        "bus1": 64631,
        "bus2": 65294
      },
      "params": {
        "R": 0.00956735759973526,
        "X": 0.05361654981970787,
        "G": 0.0,
        "B": 0.055718664079904556
      },
      "extension": {
        "length": 38927.346336914066,
        "rating": 196.62649631500244
      }
    },
    {
      "class": "Branch",
      "id": "branch_64631_65450_1",
      "ports": {
        "bus1": 64631,
        "bus2": 65450
      },
      "params": {
        "R": 0.01767558977007866,
        "X": 0.09374689310789108,
        "G": 0.0,
        "B": 0.101445771753788
      },
      "extension": {
        "length": 70288.67505322266,
        "rating": 260.27541160583496
      }
    },
    {
      "class": "Branch",
      "id": "branch_64631_67176_1",
      "ports": {
        "bus1": 64631,
        "bus2": 67176
      },
      "params": {
        "R": 0.016209958121180534,
        "X": 0.07601939141750336,
        "G": 0.0,
        "B": 0.06896951794624329
      },
      "extension": {
        "length": 53163.7947553711,
        "rating": 257.0149898529053
      }
    },
    {
      "class": "Branch",
      "id": "branch_64632_64633_1",
      "ports": {
        "bus1": 64633,
        "bus2": 64632
      },
      "params": {
        "R": 0.003938579931855202,
        "X": 0.12424737960100174,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64632_64634_1",
      "ports": {
        "bus1": 64632,
        "bus2": 64634
      },
      "params": {
        "R": 0.00026649943902157247,
        "X": 0.0011787370312958956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64634_65917_1",
      "ports": {
        "bus1": 64634,
        "bus2": 65917
      },
      "params": {
        "R": 0.003899561008438468,
        "X": 0.018930258229374886,
        "G": 0.0,
        "B": 0.02615821175277233
      },
      "extension": {
        "length": 17109.142560791017,
        "rating": 296.8669891357422
      }
    },
    {
      "class": "Branch",
      "id": "branch_64635_64638_1",
      "ports": {
        "bus1": 64635,
        "bus2": 64638
      },
      "params": {
        "R": 0.010900681838393211,
        "X": 0.28505808115005493,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64635_64639_1",
      "ports": {
        "bus1": 64635,
        "bus2": 64639
      },
      "params": {
        "R": 0.00020957017841283232,
        "X": 0.0010605286806821823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64635_64640_1",
      "ports": {
        "bus1": 64635,
        "bus2": 64640
      },
      "params": {
        "R": 0.00025127563276328146,
        "X": 0.0011938372626900673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64636_64638_1",
      "ports": {
        "bus1": 64636,
        "bus2": 64638
      },
      "params": {
        "R": -0.006055232137441635,
        "X": -0.1583472490310669,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64636_64651_1",
      "ports": {
        "bus1": 64651,
        "bus2": 64636
      },
      "params": {
        "R": 0.02478010207414627,
        "X": 0.05743463709950447,
        "G": 0.0,
        "B": 0.01269543543457985
      },
      "extension": {
        "length": 18525.70925793457,
        "rating": 47.972214221954346
      }
    },
    {
      "class": "Branch",
      "id": "branch_64636_64847_1",
      "ports": {
        "bus1": 64847,
        "bus2": 64636
      },
      "params": {
        "R": 0.020355651155114174,
        "X": 0.05877358838915825,
        "G": 0.0,
        "B": 0.023272650316357613
      },
      "extension": {
        "length": 26427.150637207033,
        "rating": 74.59384799003601
      }
    },
    {
      "class": "Branch",
      "id": "branch_64637_64638_1",
      "ports": {
        "bus1": 64637,
        "bus2": 64638
      },
      "params": {
        "R": 0.026624029502272606,
        "X": 0.6962311863899231,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64640_64828_1",
      "ports": {
        "bus1": 64640,
        "bus2": 64828
      },
      "params": {
        "R": 0.004023803863674402,
        "X": 0.025658946484327316,
        "G": 0.0,
        "B": 0.036253251135349274
      },
      "extension": {
        "length": 21951.47419958496,
        "rating": 273.47145080566406
      }
    },
    {
      "class": "Branch",
      "id": "branch_64641_64642_1",
      "ports": {
        "bus1": 64642,
        "bus2": 64641
      },
      "params": {
        "R": 0.05844100937247276,
        "X": 0.11596138030290604,
        "G": 0.0,
        "B": 0.0024880003184080124
      },
      "extension": {
        "length": 12268.423986328125,
        "rating": 77.79948711395264
      }
    },
    {
      "class": "Branch",
      "id": "branch_64641_64875_1",
      "ports": {
        "bus1": 64641,
        "bus2": 64875
      },
      "params": {
        "R": 0.05683122202754021,
        "X": 0.1511562466621399,
        "G": 0.0,
        "B": 0.006731885485351086
      },
      "extension": {
        "length": 22517.005959228518,
        "rating": 73.77147078514099
      }
    },
    {
      "class": "Branch",
      "id": "branch_64642_64643_1",
      "ports": {
        "bus1": 64642,
        "bus2": 64643
      },
      "params": {
        "R": 0.00021727131388615814,
        "X": 0.0011425139382481575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64642_64646_1",
      "ports": {
        "bus1": 64642,
        "bus2": 64646
      },
      "params": {
        "R": 0.0464647114276886,
        "X": 0.0959935188293457,
        "G": 0.0,
        "B": 0.013780769892036913
      },
      "extension": {
        "length": 28256.043282714843,
        "rating": 59.716618061065674
      }
    },
    {
      "class": "Branch",
      "id": "branch_64642_65529_1",
      "ports": {
        "bus1": 64642,
        "bus2": 65529
      },
      "params": {
        "R": 0.019572127610445023,
        "X": 0.041725676506757736,
        "G": 0.0,
        "B": 0.047823552042245865
      },
      "extension": {
        "length": 31754.897995605468,
        "rating": 74.96768832206726
      }
    },
    {
      "class": "Branch",
      "id": "branch_64644_64764_1",
      "ports": {
        "bus1": 64764,
        "bus2": 64644
      },
      "params": {
        "R": 0.008347715251147747,
        "X": 0.05688896402716637,
        "G": 0.0,
        "B": 0.026981957256793976
      },
      "extension": {
        "length": 29363.059711669925,
        "rating": 307.26592540740967
      }
    },
    {
      "class": "Branch",
      "id": "branch_64644_65532_1",
      "ports": {
        "bus1": 65532,
        "bus2": 64644
      },
      "params": {
        "R": 0.00440745847299695,
        "X": 0.029044587165117264,
        "G": 0.0,
        "B": 0.057303063571453094
      },
      "extension": {
        "length": 27832.002281982423,
        "rating": 315.3299570083618
      }
    },
    {
      "class": "Branch",
      "id": "branch_64645_64646_1",
      "ports": {
        "bus1": 64646,
        "bus2": 64645
      },
      "params": {
        "R": 0.0036082775332033634,
        "X": 0.10805907845497131,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64645_64647_1",
      "ports": {
        "bus1": 64645,
        "bus2": 64647
      },
      "params": {
        "R": 0.0002115909883286804,
        "X": 0.0011295375879853964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64646_64648_1",
      "ports": {
        "bus1": 64646,
        "bus2": 64648
      },
      "params": {
        "R": 0.002414270304143429,
        "X": 0.006351545453071594,
        "G": 0.0,
        "B": 0.0028851355891674757
      },
      "extension": {
        "length": 3143.6066468353274,
        "rating": 58.38715434074402
      }
    },
    {
      "class": "Branch",
      "id": "branch_64646_64650_1",
      "ports": {
        "bus1": 64650,
        "bus2": 64646
      },
      "params": {
        "R": 0.018672527745366096,
        "X": 0.03706226125359535,
        "G": 0.0,
        "B": 0.00830349512398243
      },
      "extension": {
        "length": 11888.297932983398,
        "rating": 53.55099439620972
      }
    },
    {
      "class": "Branch",
      "id": "branch_64647_65973_1",
      "ports": {
        "bus1": 65973,
        "bus2": 64647
      },
      "params": {
        "R": 0.004113249946385622,
        "X": 0.022673260420560837,
        "G": 0.0,
        "B": 0.02131017856299877
      },
      "extension": {
        "length": 14867.317724853516,
        "rating": 260.31789779663086
      }
    },
    {
      "class": "Branch",
      "id": "branch_64648_64649_1",
      "ports": {
        "bus1": 64648,
        "bus2": 64649
      },
      "params": {
        "R": 0.00021452148212119934,
        "X": 0.0010214144131168723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64648_64847_1",
      "ports": {
        "bus1": 64648,
        "bus2": 64847
      },
      "params": {
        "R": 0.049897480756044395,
        "X": 0.1420377939939499,
        "G": 0.0,
        "B": 0.0047583929263055325
      },
      "extension": {
        "length": 19209.510403198245,
        "rating": 54.154253005981445
      }
    },
    {
      "class": "Branch",
      "id": "branch_64648_65529_1",
      "ports": {
        "bus1": 64648,
        "bus2": 65529
      },
      "params": {
        "R": 0.013413647189736366,
        "X": 0.03846616670489311,
        "G": 0.0,
        "B": 0.002147817984223366
      },
      "extension": {
        "length": 6441.869097839356,
        "rating": 59.59267616271973
      }
    },
    {
      "class": "Branch",
      "id": "branch_64650_65913_1",
      "ports": {
        "bus1": 65913,
        "bus2": 64650
      },
      "params": {
        "R": 0.02927708439528942,
        "X": 0.07295749336481094,
        "G": 0.0,
        "B": 0.0018004087032750249
      },
      "extension": {
        "length": 8098.700269042969,
        "rating": 67.51983165740967
      }
    },
    {
      "class": "Branch",
      "id": "branch_64651_65974_1",
      "ports": {
        "bus1": 65974,
        "bus2": 64651
      },
      "params": {
        "R": 0.0235042255371809,
        "X": 0.055825408548116684,
        "G": 0.0,
        "B": 0.002481423784047365
      },
      "extension": {
        "length": 7894.065945739746,
        "rating": 30.501726269721985
      }
    },
    {
      "class": "Branch",
      "id": "branch_64652_65334_1",
      "ports": {
        "bus1": 64652,
        "bus2": 65334
      },
      "params": {
        "R": 0.03945924714207649,
        "X": 0.1222219467163086,
        "G": 0.0,
        "B": 0.002236022148281336
      },
      "extension": {
        "length": 11670.230359863283,
        "rating": 61.78930401802063
      }
    },
    {
      "class": "Branch",
      "id": "branch_64652_65415_1",
      "ports": {
        "bus1": 64652,
        "bus2": 65415
      },
      "params": {
        "R": 0.04805959016084671,
        "X": 0.11777056008577347,
        "G": 0.0,
        "B": 0.004140755627304316
      },
      "extension": {
        "length": 14039.847953613282,
        "rating": 57.5516402721405
      }
    },
    {
      "class": "Branch",
      "id": "branch_64653_64654_1",
      "ports": {
        "bus1": 64653,
        "bus2": 64654
      },
      "params": {
        "R": 0.03749266266822815,
        "X": 0.103455550968647,
        "G": 0.0,
        "B": 0.0034340738784521822
      },
      "extension": {
        "length": 13169.648092895508,
        "rating": 65.15486240386963
      }
    },
    {
      "class": "Branch",
      "id": "branch_64653_64655_1",
      "ports": {
        "bus1": 64653,
        "bus2": 64655
      },
      "params": {
        "R": 0.03621454909443855,
        "X": 0.09338076412677764,
        "G": 0.0,
        "B": 0.005954788997769357
      },
      "extension": {
        "length": 17190.243936035156,
        "rating": 62.18174695968628
      }
    },
    {
      "class": "Branch",
      "id": "branch_64654_65415_1",
      "ports": {
        "bus1": 65415,
        "bus2": 64654
      },
      "params": {
        "R": 0.058673929423093796,
        "X": 0.13800303637981415,
        "G": 0.0,
        "B": 0.004819138441234827
      },
      "extension": {
        "length": 18125.667769042968,
        "rating": 65.66323041915894
      }
    },
    {
      "class": "Branch",
      "id": "branch_64656_64658_1",
      "ports": {
        "bus1": 64658,
        "bus2": 64656
      },
      "params": {
        "R": 0.025439035147428516,
        "X": 0.04689912870526314,
        "G": 0.0,
        "B": 0.002611517673358321
      },
      "extension": {
        "length": 7892.4728336791995,
        "rating": 53.37684154510498
      }
    },
    {
      "class": "Branch",
      "id": "branch_64656_64663_1",
      "ports": {
        "bus1": 64656,
        "bus2": 64663
      },
      "params": {
        "R": 0.03474413603544235,
        "X": 0.06927840411663055,
        "G": 0.0,
        "B": 0.0036857116501778364
      },
      "extension": {
        "length": 10801.739487854004,
        "rating": 62.23992705345154
      }
    },
    {
      "class": "Branch",
      "id": "branch_64657_64660_1",
      "ports": {
        "bus1": 64657,
        "bus2": 64660
      },
      "params": {
        "R": 0.002669511130079627,
        "X": 0.08178181946277618,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64657_64661_1",
      "ports": {
        "bus1": 64657,
        "bus2": 64661
      },
      "params": {
        "R": 0.00020274829876143485,
        "X": 0.001047302270308137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64658_64660_1",
      "ports": {
        "bus1": 64658,
        "bus2": 64660
      },
      "params": {
        "R": 0.0010524855460971594,
        "X": 0.03224344551563263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64659_64660_1",
      "ports": {
        "bus1": 64659,
        "bus2": 64660
      },
      "params": {
        "R": 0.022623632103204727,
        "X": 0.6930865049362183,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64661_64664_1",
      "ports": {
        "bus1": 64661,
        "bus2": 64664
      },
      "params": {
        "R": 0.003702073125168681,
        "X": 0.023781096562743187,
        "G": 0.0,
        "B": 0.018631868064403534
      },
      "extension": {
        "length": 14799.1085859375,
        "rating": 297.2250699996948
      }
    },
    {
      "class": "Branch",
      "id": "branch_64662_64663_1",
      "ports": {
        "bus1": 64663,
        "bus2": 64662
      },
      "params": {
        "R": 0.006452928762882948,
        "X": 0.1684824824333191,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64662_64664_1",
      "ports": {
        "bus1": 64662,
        "bus2": 64664
      },
      "params": {
        "R": 0.00024614663561806083,
        "X": 0.0010169021552428603,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64664_64668_1",
      "ports": {
        "bus1": 64668,
        "bus2": 64664
      },
      "params": {
        "R": 0.0028026930522173643,
        "X": 0.01816701516509056,
        "G": 0.0,
        "B": 0.04535774141550064
      },
      "extension": {
        "length": 20257.506481201173,
        "rating": 285.10565757751465
      }
    },
    {
      "class": "Branch",
      "id": "branch_64664_65844_1",
      "ports": {
        "bus1": 64664,
        "bus2": 65844
      },
      "params": {
        "R": 0.005115213338285685,
        "X": 0.030867978930473328,
        "G": 0.0,
        "B": 0.030232595279812813
      },
      "extension": {
        "length": 19814.028899414065,
        "rating": 283.5238218307495
      }
    },
    {
      "class": "Branch",
      "id": "branch_64665_64666_1",
      "ports": {
        "bus1": 64666,
        "bus2": 64665
      },
      "params": {
        "R": 0.02060038410127163,
        "X": 0.0549154132604599,
        "G": 0.0,
        "B": 0.0034297627862542868
      },
      "extension": {
        "length": 10274.808465087892,
        "rating": 73.46982955932617
      }
    },
    {
      "class": "Branch",
      "id": "branch_64666_65910_1",
      "ports": {
        "bus1": 65910,
        "bus2": 64666
      },
      "params": {
        "R": 0.024734951555728912,
        "X": 0.06927337497472763,
        "G": 0.0,
        "B": 0.0022599652875214815
      },
      "extension": {
        "length": 9129.006357055665,
        "rating": 62.27933168411255
      }
    },
    {
      "class": "Branch",
      "id": "branch_64667_64668_1",
      "ports": {
        "bus1": 64667,
        "bus2": 64668
      },
      "params": {
        "R": 0.0002344831300433725,
        "X": 0.0010356318671256304,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64668_65867_1",
      "ports": {
        "bus1": 64668,
        "bus2": 65867
      },
      "params": {
        "R": 0.0032931889872998,
        "X": 0.01658957079052925,
        "G": 0.0,
        "B": 0.022441867738962173
      },
      "extension": {
        "length": 13915.770922485352,
        "rating": 277.1688222885132
      }
    },
    {
      "class": "Branch",
      "id": "branch_64669_64743_1",
      "ports": {
        "bus1": 64669,
        "bus2": 64743
      },
      "params": {
        "R": 0.09664787352085114,
        "X": 0.2476581633090973,
        "G": 0.0,
        "B": 0.007937924936413765
      },
      "extension": {
        "length": 33411.16052709961,
        "rating": 57.98994302749634
      }
    },
    {
      "class": "Branch",
      "id": "branch_64669_64745_1",
      "ports": {
        "bus1": 64669,
        "bus2": 64745
      },
      "params": {
        "R": 0.06997167319059372,
        "X": 0.14969822764396667,
        "G": 0.0,
        "B": 0.006298455409705638
      },
      "extension": {
        "length": 23068.647869018554,
        "rating": 61.0417902469635
      }
    },
    {
      "class": "Branch",
      "id": "branch_64670_64672_1",
      "ports": {
        "bus1": 64672,
        "bus2": 64670
      },
      "params": {
        "R": 0.018449807539582253,
        "X": 0.05281275510787964,
        "G": 0.0,
        "B": 0.0021412549540400505
      },
      "extension": {
        "length": 7746.141346984864,
        "rating": 62.95163035392761
      }
    },
    {
      "class": "Branch",
      "id": "branch_64671_64672_1",
      "ports": {
        "bus1": 64672,
        "bus2": 64671
      },
      "params": {
        "R": 0.003138156607747078,
        "X": 0.09664838761091232,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64671_64673_1",
      "ports": {
        "bus1": 64671,
        "bus2": 64673
      },
      "params": {
        "R": 0.00026319362223148346,
        "X": 0.0010618118103593588,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64671_64676_1",
      "ports": {
        "bus1": 64676,
        "bus2": 64671
      },
      "params": {
        "R": 0.005142499692738056,
        "X": 0.03312666341662407,
        "G": 0.0,
        "B": 0.04877062141895294
      },
      "extension": {
        "length": 28905.523453125003,
        "rating": 273.9632844924927
      }
    },
    {
      "class": "Branch",
      "id": "branch_64672_64674_1",
      "ports": {
        "bus1": 64672,
        "bus2": 64674
      },
      "params": {
        "R": 0.05249213054776192,
        "X": 0.12699565291404724,
        "G": 0.0,
        "B": 0.002627675887197256
      },
      "extension": {
        "length": 12014.96031793213,
        "rating": 43.820858001708984
      }
    },
    {
      "class": "Branch",
      "id": "branch_64675_64679_1",
      "ports": {
        "bus1": 64679,
        "bus2": 64675
      },
      "params": {
        "R": 0.008827407844364643,
        "X": 0.02177768386900425,
        "G": 0.0,
        "B": 0.004508480429649353
      },
      "extension": {
        "length": 6905.346528625489,
        "rating": 75.55686831474304
      }
    },
    {
      "class": "Branch",
      "id": "branch_64676_64677_1",
      "ports": {
        "bus1": 64676,
        "bus2": 64677
      },
      "params": {
        "R": 0.000251039513386786,
        "X": 0.0010199473472312093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64676_64678_1",
      "ports": {
        "bus1": 64678,
        "bus2": 64676
      },
      "params": {
        "R": 0.003142759669572115,
        "X": 0.02098776586353779,
        "G": 0.0,
        "B": 0.012710349634289742
      },
      "extension": {
        "length": 11922.176120910644,
        "rating": 256.8296194076538
      }
    },
    {
      "class": "Branch",
      "id": "branch_64676_64682_1",
      "ports": {
        "bus1": 64676,
        "bus2": 64682
      },
      "params": {
        "R": 0.006583789829164743,
        "X": 0.04563632979989052,
        "G": 0.0,
        "B": 0.035239022225141525
      },
      "extension": {
        "length": 27790.943578857423,
        "rating": 275.4520893096924
      }
    },
    {
      "class": "Branch",
      "id": "branch_64676_65776_1",
      "ports": {
        "bus1": 64676,
        "bus2": 65776
      },
      "params": {
        "R": 0.005337094888091087,
        "X": 0.03179315850138664,
        "G": 0.0,
        "B": 0.021900678053498268
      },
      "extension": {
        "length": 19172.833525634767,
        "rating": 272.6125240325928
      }
    },
    {
      "class": "Branch",
      "id": "branch_64678_64679_1",
      "ports": {
        "bus1": 64679,
        "bus2": 64678
      },
      "params": {
        "R": 0.0037549787666648626,
        "X": 0.12419433146715164,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64678_64680_1",
      "ports": {
        "bus1": 64678,
        "bus2": 64680
      },
      "params": {
        "R": 0.0002514163206797093,
        "X": 0.0010907447431236506,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64681_64683_1",
      "ports": {
        "bus1": 64683,
        "bus2": 64681
      },
      "params": {
        "R": 0.043477121740579605,
        "X": 0.09526824951171874,
        "G": 0.0,
        "B": 0.004803571850061417
      },
      "extension": {
        "length": 15331.177318359376,
        "rating": 62.96849250793457
      }
    },
    {
      "class": "Branch",
      "id": "branch_64682_64683_1",
      "ports": {
        "bus1": 64683,
        "bus2": 64682
      },
      "params": {
        "R": 0.0030533636454492807,
        "X": 0.10980749130249023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64682_64684_1",
      "ports": {
        "bus1": 64682,
        "bus2": 64684
      },
      "params": {
        "R": 0.0002529192715883255,
        "X": 0.0011473941849544644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64685_64687_1",
      "ports": {
        "bus1": 64687,
        "bus2": 64685
      },
      "params": {
        "R": 0.024988479912281033,
        "X": 0.058144863694906235,
        "G": 0.0,
        "B": 0.004840584937483072
      },
      "extension": {
        "length": 12311.850870483398,
        "rating": 63.13190460205078
      }
    },
    {
      "class": "Branch",
      "id": "branch_64685_64691_1",
      "ports": {
        "bus1": 64685,
        "bus2": 64691
      },
      "params": {
        "R": 0.05923764780163765,
        "X": 0.1597338169813156,
        "G": 0.0,
        "B": 0.004544409457594156
      },
      "extension": {
        "length": 19215.170708862304,
        "rating": 65.84309339523315
      }
    },
    {
      "class": "Branch",
      "id": "branch_64686_64689_1",
      "ports": {
        "bus1": 64686,
        "bus2": 64689
      },
      "params": {
        "R": 0.006561740767210722,
        "X": 0.26512521505355835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64686_64690_1",
      "ports": {
        "bus1": 64686,
        "bus2": 64690
      },
      "params": {
        "R": 0.0002918718382716179,
        "X": 0.001139867934398353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64686_65725_1",
      "ports": {
        "bus1": 65725,
        "bus2": 64686
      },
      "params": {
        "R": 0.014798142947256565,
        "X": 0.09767784178256989,
        "G": 0.0,
        "B": 0.12131600081920624
      },
      "extension": {
        "length": 71705.85106201172,
        "rating": 225.38511753082275
      }
    },
    {
      "class": "Branch",
      "id": "branch_64687_64689_1",
      "ports": {
        "bus1": 64687,
        "bus2": 64689
      },
      "params": {
        "R": -0.0027301707305014133,
        "X": -0.11031174659729004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64688_64689_1",
      "ports": {
        "bus1": 64688,
        "bus2": 64689
      },
      "params": {
        "R": 0.020266560837626457,
        "X": 0.8188645243644714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64691_64692_1",
      "ports": {
        "bus1": 64691,
        "bus2": 64692
      },
      "params": {
        "R": 0.0002704021753743291,
        "X": 0.0011107451282441616,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64691_65807_1",
      "ports": {
        "bus1": 64691,
        "bus2": 65807
      },
      "params": {
        "R": 0.08725269138813019,
        "X": 0.24078555405139926,
        "G": 0.0,
        "B": 0.008231926709413528
      },
      "extension": {
        "length": 33922.08599194336,
        "rating": 69.63938474655151
      }
    },
    {
      "class": "Branch",
      "id": "branch_64693_64694_1",
      "ports": {
        "bus1": 64693,
        "bus2": 64694
      },
      "params": {
        "R": 0.000261841545579955,
        "X": 0.0010701704304665327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64693_64696_1",
      "ports": {
        "bus1": 64693,
        "bus2": 64696
      },
      "params": {
        "R": 0.05122904106974602,
        "X": 0.1334308683872223,
        "G": 0.0,
        "B": 0.004888010676950216
      },
      "extension": {
        "length": 18760.986431762696,
        "rating": 61.141759157180786
      }
    },
    {
      "class": "Branch",
      "id": "branch_64693_64700_1",
      "ports": {
        "bus1": 64693,
        "bus2": 64700
      },
      "params": {
        "R": 0.04454614222049713,
        "X": 0.12540826201438904,
        "G": 0.0,
        "B": 0.008066480048000813
      },
      "extension": {
        "length": 21149.989958496095,
        "rating": 57.74759650230408
      }
    },
    {
      "class": "Branch",
      "id": "branch_64695_64698_1",
      "ports": {
        "bus1": 64695,
        "bus2": 64698
      },
      "params": {
        "R": 0.005517840385437012,
        "X": 0.15118145942687988,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64695_64699_1",
      "ports": {
        "bus1": 64695,
        "bus2": 64699
      },
      "params": {
        "R": 0.00024258770281448963,
        "X": 0.0011885440908372402,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64695_65464_1",
      "ports": {
        "bus1": 64695,
        "bus2": 65464
      },
      "params": {
        "R": 0.009612788446247578,
        "X": 0.046075742691755295,
        "G": 0.0,
        "B": 0.03926517814397812
      },
      "extension": {
        "length": 30327.87784350586,
        "rating": 246.74484729766846
      }
    },
    {
      "class": "Branch",
      "id": "branch_64696_64698_1",
      "ports": {
        "bus1": 64696,
        "bus2": 64698
      },
      "params": {
        "R": -0.0014056491199880838,
        "X": -0.03851289302110672,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64696_64788_1",
      "ports": {
        "bus1": 64788,
        "bus2": 64696
      },
      "params": {
        "R": 0.06722094863653183,
        "X": 0.1593649536371231,
        "G": 0.0,
        "B": 0.0038389158435165878
      },
      "extension": {
        "length": 17672.654536743164,
        "rating": 52.64981985092163
      }
    },
    {
      "class": "Branch",
      "id": "branch_64697_64698_1",
      "ports": {
        "bus1": 64697,
        "bus2": 64698
      },
      "params": {
        "R": 0.02346406877040863,
        "X": 0.6428843140602112,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64701_64704_1",
      "ports": {
        "bus1": 64701,
        "bus2": 64704
      },
      "params": {
        "R": 0.007771329488605261,
        "X": 0.1829850673675537,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64701_64705_1",
      "ports": {
        "bus1": 64701,
        "bus2": 64705
      },
      "params": {
        "R": 0.00027107252390123904,
        "X": 0.0010381955653429031,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64702_64704_1",
      "ports": {
        "bus1": 64702,
        "bus2": 64704
      },
      "params": {
        "R": -0.0015969355590641499,
        "X": -0.03760170936584473,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64702_67173_1",
      "ports": {
        "bus1": 64702,
        "bus2": 67173
      },
      "params": {
        "R": 0.13805705308914185,
        "X": 0.34190183877944946,
        "G": 0.0,
        "B": 0.011180000379681587
      },
      "extension": {
        "length": 42057.33575097656,
        "rating": 39.63461518287659
      }
    },
    {
      "class": "Branch",
      "id": "branch_64702_67175_1",
      "ports": {
        "bus1": 64702,
        "bus2": 67175
      },
      "params": {
        "R": 0.10850206017494202,
        "X": 0.25543180108070374,
        "G": 0.0,
        "B": 0.006039215251803398
      },
      "extension": {
        "length": 28514.520342773438,
        "rating": 53.59947085380554
      }
    },
    {
      "class": "Branch",
      "id": "branch_64702_67177_1",
      "ports": {
        "bus1": 64702,
        "bus2": 67177
      },
      "params": {
        "R": 0.1324969381093979,
        "X": 0.2438097894191742,
        "G": 0.0,
        "B": 0.01425751391798258
      },
      "extension": {
        "length": 43163.23792236328,
        "rating": 46.290069818496704
      }
    },
    {
      "class": "Branch",
      "id": "branch_64703_64704_1",
      "ports": {
        "bus1": 64703,
        "bus2": 64704
      },
      "params": {
        "R": 0.030993429943919182,
        "X": 0.7297766804695129,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64705_66732_1",
      "ports": {
        "bus1": 64705,
        "bus2": 66732
      },
      "params": {
        "R": 0.035485751926898956,
        "X": 0.20533625781536102,
        "G": 0.0,
        "B": 0.06786434352397919
      },
      "extension": {
        "length": 82807.46012988282,
        "rating": 209.20827388763428
      }
    },
    {
      "class": "Branch",
      "id": "branch_64706_65472_1",
      "ports": {
        "bus1": 65472,
        "bus2": 64706
      },
      "params": {
        "R": 0.021198732778429985,
        "X": 0.05149628594517707,
        "G": 0.0,
        "B": 0.0013405322097241879
      },
      "extension": {
        "length": 5895.142736846924,
        "rating": 64.14695382118225
      }
    },
    {
      "class": "Branch",
      "id": "branch_64706_65499_1",
      "ports": {
        "bus1": 64706,
        "bus2": 65499
      },
      "params": {
        "R": 0.01043405756354332,
        "X": 0.027058182284235954,
        "G": 0.0,
        "B": 0.0010001900373026729
      },
      "extension": {
        "length": 3864.6657795410156,
        "rating": 57.55802392959595
      }
    },
    {
      "class": "Branch",
      "id": "branch_64707_64708_1",
      "ports": {
        "bus1": 64707,
        "bus2": 64708
      },
      "params": {
        "R": 0.00023280443565454334,
        "X": 0.0010651834309101105,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64709_64710_1",
      "ports": {
        "bus1": 64709,
        "bus2": 64710
      },
      "params": {
        "R": 0.00021876805112697184,
        "X": 0.001129500800743699,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64709_64711_1",
      "ports": {
        "bus1": 64711,
        "bus2": 64709
      },
      "params": {
        "R": 0.043386902660131454,
        "X": 0.11007074266672136,
        "G": 0.0,
        "B": 0.0031807876657694583
      },
      "extension": {
        "length": 13583.55334020996,
        "rating": 56.475698947906494
      }
    },
    {
      "class": "Branch",
      "id": "branch_64709_64713_1",
      "ports": {
        "bus1": 64713,
        "bus2": 64709
      },
      "params": {
        "R": 0.06385903805494308,
        "X": 0.14821667969226837,
        "G": 0.0,
        "B": 0.005985838361084461
      },
      "extension": {
        "length": 21011.089925170898,
        "rating": 71.39699459075928
      }
    },
    {
      "class": "Branch",
      "id": "branch_64711_64713_1",
      "ports": {
        "bus1": 64713,
        "bus2": 64711
      },
      "params": {
        "R": 0.05211186408996582,
        "X": 0.1573929637670517,
        "G": 0.0,
        "B": 0.004753798246383667
      },
      "extension": {
        "length": 18552.34860864258,
        "rating": 69.67940330505371
      }
    },
    {
      "class": "Branch",
      "id": "branch_64711_64716_1",
      "ports": {
        "bus1": 64711,
        "bus2": 64716
      },
      "params": {
        "R": 0.06469341367483139,
        "X": 0.17892110347747803,
        "G": 0.0,
        "B": 0.006440101657062769
      },
      "extension": {
        "length": 22874.354193603518,
        "rating": 61.85696721076965
      }
    },
    {
      "class": "Branch",
      "id": "branch_64712_64713_1",
      "ports": {
        "bus1": 64713,
        "bus2": 64712
      },
      "params": {
        "R": 0.004070152062922716,
        "X": 0.11164262890815735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64712_64714_1",
      "ports": {
        "bus1": 64712,
        "bus2": 64714
      },
      "params": {
        "R": 0.0002783869858831167,
        "X": 0.0011764320079237223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64715_64716_1",
      "ports": {
        "bus1": 64715,
        "bus2": 64716
      },
      "params": {
        "R": 0.00024239125195890665,
        "X": 0.0011991781648248434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64717_64720_1",
      "ports": {
        "bus1": 64717,
        "bus2": 64720
      },
      "params": {
        "R": -0.0013160128146409988,
        "X": -0.022428303956985474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64717_64721_1",
      "ports": {
        "bus1": 64717,
        "bus2": 64721
      },
      "params": {
        "R": 0.0002557219995651394,
        "X": 0.0010841599432751536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64717_64722_1",
      "ports": {
        "bus1": 64717,
        "bus2": 64722
      },
      "params": {
        "R": 0.00027516778209246695,
        "X": 0.0011972477659583092,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64718_64720_1",
      "ports": {
        "bus1": 64718,
        "bus2": 64720
      },
      "params": {
        "R": 0.01690959557890892,
        "X": 0.2881838083267212,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64719_64720_1",
      "ports": {
        "bus1": 64719,
        "bus2": 64720
      },
      "params": {
        "R": 0.01690959557890892,
        "X": 0.2881838083267212,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64722_64723_1",
      "ports": {
        "bus1": 64722,
        "bus2": 64723
      },
      "params": {
        "R": 0.04481426626443862,
        "X": 0.10766969621181488,
        "G": 0.0,
        "B": 0.011529282666742802
      },
      "extension": {
        "length": 24842.506013305665,
        "rating": 72.68785238265991
      }
    },
    {
      "class": "Branch",
      "id": "branch_64722_66728_1",
      "ports": {
        "bus1": 64722,
        "bus2": 66728
      },
      "params": {
        "R": 0.047132957726716995,
        "X": 0.0952162742614746,
        "G": 0.0,
        "B": 0.004209127277135849
      },
      "extension": {
        "length": 14274.835052124025,
        "rating": 68.3878242969513
      }
    },
    {
      "class": "Branch",
      "id": "branch_64723_64725_1",
      "ports": {
        "bus1": 64725,
        "bus2": 64723
      },
      "params": {
        "R": 0.012572392821311949,
        "X": 0.039071813225746155,
        "G": 0.0,
        "B": 0.0038819152396172285
      },
      "extension": {
        "length": 8875.042347106933,
        "rating": 66.19611978530884
      }
    },
    {
      "class": "Branch",
      "id": "branch_64723_64729_1",
      "ports": {
        "bus1": 64723,
        "bus2": 64729
      },
      "params": {
        "R": 0.02508926391601562,
        "X": 0.05786845088005066,
        "G": 0.0,
        "B": 0.001933850347995758
      },
      "extension": {
        "length": 7596.538455322266,
        "rating": 53.77495288848877
      }
    },
    {
      "class": "Branch",
      "id": "branch_64724_64727_1",
      "ports": {
        "bus1": 64724,
        "bus2": 64727
      },
      "params": {
        "R": 0.002319011837244034,
        "X": 0.08841799199581146,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64724_64728_1",
      "ports": {
        "bus1": 64724,
        "bus2": 64728
      },
      "params": {
        "R": 0.0002882948610931635,
        "X": 0.0010220084805041552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64724_64777_1",
      "ports": {
        "bus1": 64724,
        "bus2": 64777
      },
      "params": {
        "R": 0.013356335461139679,
        "X": 0.06958705186843872,
        "G": 0.0,
        "B": 0.09730858355760574
      },
      "extension": {
        "length": 57678.37965527344,
        "rating": 239.99736309051514
      }
    },
    {
      "class": "Branch",
      "id": "branch_64725_64727_1",
      "ports": {
        "bus1": 64725,
        "bus2": 64727
      },
      "params": {
        "R": 0.0008554569212719798,
        "X": 0.032616425305604935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64725_64729_1",
      "ports": {
        "bus1": 64729,
        "bus2": 64725
      },
      "params": {
        "R": 0.022262118756771088,
        "X": 0.04322073608636857,
        "G": 0.0,
        "B": 0.0012732857139781117
      },
      "extension": {
        "length": 5309.348295410156,
        "rating": 59.92361307144165
      }
    },
    {
      "class": "Branch",
      "id": "branch_64726_64727_1",
      "ports": {
        "bus1": 64726,
        "bus2": 64727
      },
      "params": {
        "R": 0.019655300304293633,
        "X": 0.7494066953659058,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64730_64731_1",
      "ports": {
        "bus1": 64731,
        "bus2": 64730
      },
      "params": {
        "R": 0.0023112776689231396,
        "X": 0.0762399435043335,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64730_64732_1",
      "ports": {
        "bus1": 64730,
        "bus2": 64732
      },
      "params": {
        "R": 0.0002784657699521631,
        "X": 0.0010184128768742085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64730_65072_1",
      "ports": {
        "bus1": 64730,
        "bus2": 65072
      },
      "params": {
        "R": 0.0055701835080981255,
        "X": 0.03394653648138046,
        "G": 0.0,
        "B": 0.03497418761253357
      },
      "extension": {
        "length": 25992.424428222657,
        "rating": 289.6038770675659
      }
    },
    {
      "class": "Branch",
      "id": "branch_64730_65311_1",
      "ports": {
        "bus1": 64730,
        "bus2": 65311
      },
      "params": {
        "R": 0.005141824018210173,
        "X": 0.03432762250304222,
        "G": 0.0,
        "B": 0.02510005421936512
      },
      "extension": {
        "length": 18763.753658203124,
        "rating": 300.74236392974854
      }
    },
    {
      "class": "Branch",
      "id": "branch_64731_64733_1",
      "ports": {
        "bus1": 64733,
        "bus2": 64731
      },
      "params": {
        "R": 0.0166823361068964,
        "X": 0.04117484390735626,
        "G": 0.0,
        "B": 0.005016590002924204
      },
      "extension": {
        "length": 9869.485763671875,
        "rating": 43.927231431007385
      }
    },
    {
      "class": "Branch",
      "id": "branch_64731_65132_1",
      "ports": {
        "bus1": 64731,
        "bus2": 65132
      },
      "params": {
        "R": 0.04304749146103859,
        "X": 0.10472391545772552,
        "G": 0.0,
        "B": 0.0034551818389445543
      },
      "extension": {
        "length": 12860.314997497559,
        "rating": 66.93506240844727
      }
    },
    {
      "class": "Branch",
      "id": "branch_64733_64734_1",
      "ports": {
        "bus1": 64733,
        "bus2": 64734
      },
      "params": {
        "R": 0.00027123448671773076,
        "X": 0.001180752762593329,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64733_65054_1",
      "ports": {
        "bus1": 65054,
        "bus2": 64733
      },
      "params": {
        "R": 0.021007990464568135,
        "X": 0.05641678348183632,
        "G": 0.0,
        "B": 0.002858142601326108
      },
      "extension": {
        "length": 9823.462014770508,
        "rating": 70.81454992294312
      }
    },
    {
      "class": "Branch",
      "id": "branch_64733_65762_1",
      "ports": {
        "bus1": 65762,
        "bus2": 64733
      },
      "params": {
        "R": 0.03682404011487961,
        "X": 0.08938466757535934,
        "G": 0.0,
        "B": 0.003299618605524302
      },
      "extension": {
        "length": 10803.080126953126,
        "rating": 74.10498857498169
      }
    },
    {
      "class": "Branch",
      "id": "branch_64735_65066_1",
      "ports": {
        "bus1": 65066,
        "bus2": 64735
      },
      "params": {
        "R": 0.020634738728404045,
        "X": 0.0545242540538311,
        "G": 0.0,
        "B": 0.0015380621189251542
      },
      "extension": {
        "length": 6848.0612578125,
        "rating": 41.99525713920593
      }
    },
    {
      "class": "Branch",
      "id": "branch_64735_65097_1",
      "ports": {
        "bus1": 65097,
        "bus2": 64735
      },
      "params": {
        "R": 0.02556603588163853,
        "X": 0.0684497207403183,
        "G": 0.0,
        "B": 0.0025608991272747517
      },
      "extension": {
        "length": 9866.427694519043,
        "rating": 51.692092418670654
      }
    },
    {
      "class": "Branch",
      "id": "branch_64736_64737_1",
      "ports": {
        "bus1": 64736,
        "bus2": 64737
      },
      "params": {
        "R": 0.0002482965646777302,
        "X": 0.0010803251061588526,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64736_64739_1",
      "ports": {
        "bus1": 64739,
        "bus2": 64736
      },
      "params": {
        "R": 0.056788839399814606,
        "X": 0.12927258014678955,
        "G": 0.0,
        "B": 0.005334957502782345
      },
      "extension": {
        "length": 19369.185354492187,
        "rating": 75.54683685302734
      }
    },
    {
      "class": "Branch",
      "id": "branch_64736_65305_1",
      "ports": {
        "bus1": 64736,
        "bus2": 65305
      },
      "params": {
        "R": 0.01661667227745056,
        "X": 0.04103642329573631,
        "G": 0.0,
        "B": 0.004506392870098352
      },
      "extension": {
        "length": 9288.381256896973,
        "rating": 56.07970952987671
      }
    },
    {
      "class": "Branch",
      "id": "branch_64738_65635_1",
      "ports": {
        "bus1": 64738,
        "bus2": 65635
      },
      "params": {
        "R": 0.04206787049770355,
        "X": 0.14058713614940643,
        "G": 0.0,
        "B": 0.013649211265146732
      },
      "extension": {
        "length": 31871.996336425782,
        "rating": 76.94087028503418
      }
    },
    {
      "class": "Branch",
      "id": "branch_64740_64748_1",
      "ports": {
        "bus1": 64740,
        "bus2": 64748
      },
      "params": {
        "R": 0.006037455052137375,
        "X": 0.0380045510828495,
        "G": 0.0,
        "B": 0.04082466661930084
      },
      "extension": {
        "length": 30213.272001708985,
        "rating": 252.72562503814697
      }
    },
    {
      "class": "Branch",
      "id": "branch_64740_65138_1",
      "ports": {
        "bus1": 64740,
        "bus2": 65138
      },
      "params": {
        "R": 0.012022743001580238,
        "X": 0.06228453665971757,
        "G": 0.0,
        "B": 0.06668659299612045
      },
      "extension": {
        "length": 46046.037122314454,
        "rating": 242.67807006835938
      }
    },
    {
      "class": "Branch",
      "id": "branch_64741_64742_1",
      "ports": {
        "bus1": 64741,
        "bus2": 64742
      },
      "params": {
        "R": 0.000292838056338951,
        "X": 0.0011858005309477448,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64741_64748_1",
      "ports": {
        "bus1": 64748,
        "bus2": 64741
      },
      "params": {
        "R": 0.009238502010703087,
        "X": 0.05383095517754555,
        "G": 0.0,
        "B": 0.028233524411916733
      },
      "extension": {
        "length": 25903.28075317383,
        "rating": 238.70997428894043
      }
    },
    {
      "class": "Branch",
      "id": "branch_64741_65834_1",
      "ports": {
        "bus1": 64741,
        "bus2": 65834
      },
      "params": {
        "R": 0.010019829496741295,
        "X": 0.06128227338194847,
        "G": 0.0,
        "B": 0.04663773626089096
      },
      "extension": {
        "length": 37576.52237109375,
        "rating": 243.8222885131836
      }
    },
    {
      "class": "Branch",
      "id": "branch_64743_64744_1",
      "ports": {
        "bus1": 64743,
        "bus2": 64744
      },
      "params": {
        "R": 0.00024421908892691135,
        "X": 0.0011942109558731318,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64743_65504_1",
      "ports": {
        "bus1": 64743,
        "bus2": 65504
      },
      "params": {
        "R": 0.05596768483519555,
        "X": 0.14084765315055847,
        "G": 0.0,
        "B": 0.00649531465023756
      },
      "extension": {
        "length": 19760.954325073242,
        "rating": 64.69814777374268
      }
    },
    {
      "class": "Branch",
      "id": "branch_64746_64747_1",
      "ports": {
        "bus1": 64747,
        "bus2": 64746
      },
      "params": {
        "R": 0.004542115610092878,
        "X": 0.1443416029214859,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64746_64748_1",
      "ports": {
        "bus1": 64746,
        "bus2": 64748
      },
      "params": {
        "R": 0.0002408002328593284,
        "X": 0.00114970572758466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64747_65504_1",
      "ports": {
        "bus1": 64747,
        "bus2": 65504
      },
      "params": {
        "R": 0.04542405903339387,
        "X": 0.09105224162340164,
        "G": 0.0,
        "B": 0.006182729732245207
      },
      "extension": {
        "length": 14466.138956542969,
        "rating": 75.89144110679626
      }
    },
    {
      "class": "Branch",
      "id": "branch_64749_64754_1",
      "ports": {
        "bus1": 64749,
        "bus2": 64754
      },
      "params": {
        "R": 0.05341491103172302,
        "X": 0.12228500097990036,
        "G": 0.0,
        "B": 0.00430475827306509
      },
      "extension": {
        "length": 15963.88069885254,
        "rating": 49.2008239030838
      }
    },
    {
      "class": "Branch",
      "id": "branch_64750_64751_1",
      "ports": {
        "bus1": 64750,
        "bus2": 64751
      },
      "params": {
        "R": 0.0002446437138132751,
        "X": 0.0011300065089017153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64750_65827_1",
      "ports": {
        "bus1": 64750,
        "bus2": 65827
      },
      "params": {
        "R": 0.009208161383867264,
        "X": 0.022575456649065018,
        "G": 0.0,
        "B": 0.0015834522200748322
      },
      "extension": {
        "length": 4026.9901621398926,
        "rating": 64.4416093826294
      }
    },
    {
      "class": "Branch",
      "id": "branch_64752_65827_1",
      "ports": {
        "bus1": 65827,
        "bus2": 64752
      },
      "params": {
        "R": 0.03783036395907402,
        "X": 0.06713724136352539,
        "G": 0.0,
        "B": 0.002150530694052577
      },
      "extension": {
        "length": 8653.63123388672,
        "rating": 62.89125084877014
      }
    },
    {
      "class": "Branch",
      "id": "branch_64753_64754_1",
      "ports": {
        "bus1": 64754,
        "bus2": 64753
      },
      "params": {
        "R": 0.0032538219820708036,
        "X": 0.11061892658472061,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64753_64755_1",
      "ports": {
        "bus1": 64753,
        "bus2": 64755
      },
      "params": {
        "R": 0.0002780869253911078,
        "X": 0.0010077464394271374,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64754_64756_1",
      "ports": {
        "bus1": 64756,
        "bus2": 64754
      },
      "params": {
        "R": 0.012364387512207031,
        "X": 0.03342040255665779,
        "G": 0.0,
        "B": 0.0045679775066673756
      },
      "extension": {
        "length": 8436.213644348145,
        "rating": 61.51345372200012
      }
    },
    {
      "class": "Branch",
      "id": "branch_64754_64767_1",
      "ports": {
        "bus1": 64754,
        "bus2": 64767
      },
      "params": {
        "R": 0.016710544005036354,
        "X": 0.039169736206531525,
        "G": 0.0,
        "B": 0.0005834645708091557
      },
      "extension": {
        "length": 3381.410660614014,
        "rating": 67.19083189964294
      }
    },
    {
      "class": "Branch",
      "id": "branch_64755_64762_1",
      "ports": {
        "bus1": 64755,
        "bus2": 64762
      },
      "params": {
        "R": 0.0017359985504299402,
        "X": 0.011226357892155647,
        "G": 0.0,
        "B": 0.008040583692491055
      },
      "extension": {
        "length": 6598.932603881836,
        "rating": 332.19261169433594
      }
    },
    {
      "class": "Branch",
      "id": "branch_64755_64764_1",
      "ports": {
        "bus1": 64755,
        "bus2": 64764
      },
      "params": {
        "R": 0.004120210651308298,
        "X": 0.02292821742594242,
        "G": 0.0,
        "B": 0.01859249733388424
      },
      "extension": {
        "length": 14087.745681152344,
        "rating": 282.7749252319336
      }
    },
    {
      "class": "Branch",
      "id": "branch_64755_65398_1",
      "ports": {
        "bus1": 64755,
        "bus2": 65398
      },
      "params": {
        "R": 0.0075080376118421555,
        "X": 0.042518991976976395,
        "G": 0.0,
        "B": 0.048122338950634
      },
      "extension": {
        "length": 30848.162458007813,
        "rating": 337.0638370513916
      }
    },
    {
      "class": "Branch",
      "id": "branch_64756_64765_1",
      "ports": {
        "bus1": 64765,
        "bus2": 64756
      },
      "params": {
        "R": 0.014165316708385944,
        "X": 0.03219015151262283,
        "G": 0.0,
        "B": 0.001446850597858429
      },
      "extension": {
        "length": 4460.022346618653,
        "rating": 67.98205971717834
      }
    },
    {
      "class": "Branch",
      "id": "branch_64756_64875_1",
      "ports": {
        "bus1": 64756,
        "bus2": 64875
      },
      "params": {
        "R": 0.027229858562350273,
        "X": 0.04812084510922432,
        "G": 0.0,
        "B": 0.012689054943621159
      },
      "extension": {
        "length": 17842.23195336914,
        "rating": 71.45195603370667
      }
    },
    {
      "class": "Branch",
      "id": "branch_64757_64761_1",
      "ports": {
        "bus1": 64757,
        "bus2": 64761
      },
      "params": {
        "R": 5.5951415561139584e-05,
        "X": 0.004167814739048481,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64757_65932_1",
      "ports": {
        "bus1": 64757,
        "bus2": 65932
      },
      "params": {
        "R": 0.0005685955402441323,
        "X": 0.008516372181475163,
        "G": 0.0,
        "B": 0.8975626826286316
      },
      "extension": {
        "length": 67248.4462998047,
        "rating": 2915.6097412109375
      }
    },
    {
      "class": "Branch",
      "id": "branch_64757_65975_1",
      "ports": {
        "bus1": 65975,
        "bus2": 64757
      },
      "params": {
        "R": 0.0006006925250403583,
        "X": 0.009260247461497784,
        "G": 0.0,
        "B": 0.6762360334396362
      },
      "extension": {
        "length": 61044.008453613285,
        "rating": 3078.882598876953
      }
    },
    {
      "class": "Branch",
      "id": "branch_64758_64759_1",
      "ports": {
        "bus1": 64759,
        "bus2": 64758
      },
      "params": {
        "R": 0.00403747521340847,
        "X": 0.12034978717565536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64758_64761_1",
      "ports": {
        "bus1": 64758,
        "bus2": 64761
      },
      "params": {
        "R": 0.00020236766431480646,
        "X": 0.015074332244694233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64758_64762_1",
      "ports": {
        "bus1": 64758,
        "bus2": 64762
      },
      "params": {
        "R": 0.00026129669276997447,
        "X": 0.0010732992086559534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64758_64763_1",
      "ports": {
        "bus1": 64758,
        "bus2": 64763
      },
      "params": {
        "R": 0.00020396409672684968,
        "X": 0.0010876258602365851,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64759_64767_1",
      "ports": {
        "bus1": 64767,
        "bus2": 64759
      },
      "params": {
        "R": 0.023232856765389446,
        "X": 0.06742916256189346,
        "G": 0.0,
        "B": 0.002067647175863385
      },
      "extension": {
        "length": 8497.479393127442,
        "rating": 64.73082304000854
      }
    },
    {
      "class": "Branch",
      "id": "branch_64760_64761_1",
      "ports": {
        "bus1": 64760,
        "bus2": 64761
      },
      "params": {
        "R": 0.0015677218325436115,
        "X": 0.11677933484315872,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64762_64764_1",
      "ports": {
        "bus1": 64762,
        "bus2": 64764
      },
      "params": {
        "R": 0.0014050750760361552,
        "X": 0.00952391978353262,
        "G": 0.0,
        "B": 0.013266832567751408
      },
      "extension": {
        "length": 7996.334377807618,
        "rating": 263.4698152542114
      }
    },
    {
      "class": "Branch",
      "id": "branch_64764_64765_1",
      "ports": {
        "bus1": 64765,
        "bus2": 64764
      },
      "params": {
        "R": 0.002949549350887537,
        "X": 0.11331058293581009,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64764_64766_1",
      "ports": {
        "bus1": 64764,
        "bus2": 64766
      },
      "params": {
        "R": 0.0002700610493775457,
        "X": 0.0011766020907089114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64768_64769_1",
      "ports": {
        "bus1": 64768,
        "bus2": 64769
      },
      "params": {
        "R": 0.00020860838412772864,
        "X": 0.0010653841309249401,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64769_64770_1",
      "ports": {
        "bus1": 64769,
        "bus2": 64770
      },
      "params": {
        "R": 0.046976447105407715,
        "X": 0.10619158297777176,
        "G": 0.0,
        "B": 0.0025759132113307714
      },
      "extension": {
        "length": 12820.729692810059,
        "rating": 59.90712642669678
      }
    },
    {
      "class": "Branch",
      "id": "branch_64769_65551_1",
      "ports": {
        "bus1": 65551,
        "bus2": 64769
      },
      "params": {
        "R": 0.09280645102262496,
        "X": 0.2636282742023468,
        "G": 0.0,
        "B": 0.013483132235705853
      },
      "extension": {
        "length": 41881.46722998047,
        "rating": 53.699880838394165
      }
    },
    {
      "class": "Branch",
      "id": "branch_64770_64771_1",
      "ports": {
        "bus1": 64770,
        "bus2": 64771
      },
      "params": {
        "R": 0.00029267140780575573,
        "X": 0.0010300917783752084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64770_64773_1",
      "ports": {
        "bus1": 64770,
        "bus2": 64773
      },
      "params": {
        "R": 0.07445147633552551,
        "X": 0.19888825714588165,
        "G": 0.0,
        "B": 0.011795096099376678
      },
      "extension": {
        "length": 36720.45946142578,
        "rating": 51.58866047859192
      }
    },
    {
      "class": "Branch",
      "id": "branch_64772_64773_1",
      "ports": {
        "bus1": 64772,
        "bus2": 64773
      },
      "params": {
        "R": 0.00022367459314409643,
        "X": 0.0011238721199333668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64774_64775_1",
      "ports": {
        "bus1": 64774,
        "bus2": 64775
      },
      "params": {
        "R": 0.050711292773485184,
        "X": 0.13568219542503357,
        "G": 0.0,
        "B": 0.005843403749167919
      },
      "extension": {
        "length": 19547.833380249023,
        "rating": 69.14806962013245
      }
    },
    {
      "class": "Branch",
      "id": "branch_64774_67660_1",
      "ports": {
        "bus1": 67660,
        "bus2": 64774
      },
      "params": {
        "R": 0.13624049723148346,
        "X": 0.3465885818004608,
        "G": 0.0,
        "B": 0.006704539526253939
      },
      "extension": {
        "length": 32991.64715698242,
        "rating": 61.15725040435791
      }
    },
    {
      "class": "Branch",
      "id": "branch_64775_64776_1",
      "ports": {
        "bus1": 64775,
        "bus2": 64776
      },
      "params": {
        "R": 0.00025942016509361565,
        "X": 0.0011515154037624598,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64775_64778_1",
      "ports": {
        "bus1": 64778,
        "bus2": 64775
      },
      "params": {
        "R": 0.03820464387536049,
        "X": 0.09825567156076433,
        "G": 0.0,
        "B": 0.002226912882179022
      },
      "extension": {
        "length": 10729.56675366211,
        "rating": 73.47301840782166
      }
    },
    {
      "class": "Branch",
      "id": "branch_64775_64780_1",
      "ports": {
        "bus1": 64775,
        "bus2": 64780
      },
      "params": {
        "R": 0.04109198600053787,
        "X": 0.11153141409158707,
        "G": 0.0,
        "B": 0.0035730742383748293
      },
      "extension": {
        "length": 13916.62580053711,
        "rating": 52.78933048248291
      }
    },
    {
      "class": "Branch",
      "id": "branch_64777_64778_1",
      "ports": {
        "bus1": 64778,
        "bus2": 64777
      },
      "params": {
        "R": 0.0035792128182947636,
        "X": 0.1330282986164093,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64777_64779_1",
      "ports": {
        "bus1": 64777,
        "bus2": 64779
      },
      "params": {
        "R": 0.00023406340915244073,
        "X": 0.0010505026439204812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64777_65388_1",
      "ports": {
        "bus1": 64777,
        "bus2": 65388
      },
      "params": {
        "R": 0.014153405092656612,
        "X": 0.08281420916318893,
        "G": 0.0,
        "B": 0.03602241352200508
      },
      "extension": {
        "length": 39515.76335083008,
        "rating": 267.3788070678711
      }
    },
    {
      "class": "Branch",
      "id": "branch_64781_64790_1",
      "ports": {
        "bus1": 64790,
        "bus2": 64781
      },
      "params": {
        "R": 0.0381346195936203,
        "X": 0.10606246441602706,
        "G": 0.0,
        "B": 0.007063554599881172
      },
      "extension": {
        "length": 19065.46575366211,
        "rating": 48.70235621929169
      }
    },
    {
      "class": "Branch",
      "id": "branch_64781_64858_1",
      "ports": {
        "bus1": 64781,
        "bus2": 64858
      },
      "params": {
        "R": 0.04576335474848747,
        "X": 0.15774695575237274,
        "G": 0.0,
        "B": 0.0041576288640499115
      },
      "extension": {
        "length": 17614.731560668944,
        "rating": 51.07813477516174
      }
    },
    {
      "class": "Branch",
      "id": "branch_64782_64783_1",
      "ports": {
        "bus1": 64783,
        "bus2": 64782
      },
      "params": {
        "R": 0.030242322012782097,
        "X": 0.08353213220834732,
        "G": 0.0,
        "B": 0.0033440524712204933
      },
      "extension": {
        "length": 11978.694764099122,
        "rating": 57.121092081069946
      }
    },
    {
      "class": "Branch",
      "id": "branch_64782_64787_1",
      "ports": {
        "bus1": 64782,
        "bus2": 64787
      },
      "params": {
        "R": 0.03235459700226784,
        "X": 0.08252537995576859,
        "G": 0.0,
        "B": 0.0017189267091453075
      },
      "extension": {
        "length": 8485.819593200684,
        "rating": 59.827739000320435
      }
    },
    {
      "class": "Branch",
      "id": "branch_64784_64785_1",
      "ports": {
        "bus1": 64785,
        "bus2": 64784
      },
      "params": {
        "R": 0.005577236879616976,
        "X": 0.1728496253490448,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64784_64786_1",
      "ports": {
        "bus1": 64784,
        "bus2": 64786
      },
      "params": {
        "R": 0.00023496165522374213,
        "X": 0.0010172961046919227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64785_64787_1",
      "ports": {
        "bus1": 64787,
        "bus2": 64785
      },
      "params": {
        "R": 0.019517410546541214,
        "X": 0.04286092147231102,
        "G": 0.0,
        "B": 0.001796896569430828
      },
      "extension": {
        "length": 6440.030419372559,
        "rating": 55.433589220047
      }
    },
    {
      "class": "Branch",
      "id": "branch_64785_65286_1",
      "ports": {
        "bus1": 65286,
        "bus2": 64785
      },
      "params": {
        "R": 0.01777159608900547,
        "X": 0.04145314171910286,
        "G": 0.0,
        "B": 0.000857756589539349
      },
      "extension": {
        "length": 4644.531735534668,
        "rating": 46.32098376750946
      }
    },
    {
      "class": "Branch",
      "id": "branch_64787_65286_1",
      "ports": {
        "bus1": 65286,
        "bus2": 64787
      },
      "params": {
        "R": 0.0084077138453722,
        "X": 0.019807571545243263,
        "G": 0.0,
        "B": 0.001329686725512147
      },
      "extension": {
        "length": 3769.95158404541,
        "rating": 59.52725410461426
      }
    },
    {
      "class": "Branch",
      "id": "branch_64788_64789_1",
      "ports": {
        "bus1": 64788,
        "bus2": 64789
      },
      "params": {
        "R": 0.00022635416826233268,
        "X": 0.001156703568994999,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64791_64792_1",
      "ports": {
        "bus1": 64791,
        "bus2": 64792
      },
      "params": {
        "R": 0.00022751347569283098,
        "X": 0.001103757880628109,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64792_64795_1",
      "ports": {
        "bus1": 64795,
        "bus2": 64792
      },
      "params": {
        "R": 0.018816271796822548,
        "X": 0.047116685658693314,
        "G": 0.0,
        "B": 0.001650033053010702
      },
      "extension": {
        "length": 6671.179007995605,
        "rating": 67.37361550331116
      }
    },
    {
      "class": "Branch",
      "id": "branch_64792_65525_1",
      "ports": {
        "bus1": 64792,
        "bus2": 65525
      },
      "params": {
        "R": 0.013149631209671497,
        "X": 0.023539630696177483,
        "G": 0.0,
        "B": 0.02299247495830059
      },
      "extension": {
        "length": 14706.39959362793,
        "rating": 72.376149892807
      }
    },
    {
      "class": "Branch",
      "id": "branch_64793_65525_1",
      "ports": {
        "bus1": 65525,
        "bus2": 64793
      },
      "params": {
        "R": 0.007205301895737648,
        "X": 0.01961878500878811,
        "G": 0.0,
        "B": 0.0007647840538993478
      },
      "extension": {
        "length": 2937.1098558197023,
        "rating": 44.41783428192139
      }
    },
    {
      "class": "Branch",
      "id": "branch_64793_65998_1",
      "ports": {
        "bus1": 64793,
        "bus2": 65998
      },
      "params": {
        "R": 0.018811792135238647,
        "X": 0.04448583722114563,
        "G": 0.0,
        "B": 0.0017265286296606062
      },
      "extension": {
        "length": 6035.18733984375,
        "rating": 54.401564598083496
      }
    },
    {
      "class": "Branch",
      "id": "branch_64794_64795_1",
      "ports": {
        "bus1": 64795,
        "bus2": 64794
      },
      "params": {
        "R": 0.0042881746776402,
        "X": 0.1340612918138504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64794_64796_1",
      "ports": {
        "bus1": 64794,
        "bus2": 64796
      },
      "params": {
        "R": 0.00024162251793313774,
        "X": 0.0011333863949403167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64794_65524_1",
      "ports": {
        "bus1": 65524,
        "bus2": 64794
      },
      "params": {
        "R": 0.0027516414411365986,
        "X": 0.01728765480220318,
        "G": 0.0,
        "B": 0.026075655594468117
      },
      "extension": {
        "length": 15415.085824584961,
        "rating": 306.06515407562256
      }
    },
    {
      "class": "Branch",
      "id": "branch_64794_65626_1",
      "ports": {
        "bus1": 65626,
        "bus2": 64794
      },
      "params": {
        "R": 0.009565763175487518,
        "X": 0.056874822825193405,
        "G": 0.0,
        "B": 0.046189285814762115
      },
      "extension": {
        "length": 35281.65519140625,
        "rating": 298.8055944442749
      }
    },
    {
      "class": "Branch",
      "id": "branch_64797_65147_1",
      "ports": {
        "bus1": 64797,
        "bus2": 65147
      },
      "params": {
        "R": 0.051434025168418884,
        "X": 0.13944806158542633,
        "G": 0.0,
        "B": 0.006646327208727598
      },
      "extension": {
        "length": 21549.227217407228,
        "rating": 58.56603980064392
      }
    },
    {
      "class": "Branch",
      "id": "branch_64798_64799_1",
      "ports": {
        "bus1": 64798,
        "bus2": 64799
      },
      "params": {
        "R": 0.00028698486858047545,
        "X": 0.0011929420288652182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64799_65338_1",
      "ports": {
        "bus1": 64799,
        "bus2": 65338
      },
      "params": {
        "R": 0.014397229999303818,
        "X": 0.08265142887830734,
        "G": 0.0,
        "B": 0.058552876114845276
      },
      "extension": {
        "length": 48391.06124047852,
        "rating": 236.98222637176514
      }
    },
    {
      "class": "Branch",
      "id": "branch_64799_65885_1",
      "ports": {
        "bus1": 64799,
        "bus2": 65885
      },
      "params": {
        "R": 0.008672429248690605,
        "X": 0.05129638686776161,
        "G": 0.0,
        "B": 0.03386197239160538
      },
      "extension": {
        "length": 31462.845868652345,
        "rating": 232.42731094360352
      }
    },
    {
      "class": "Branch",
      "id": "branch_64800_66854_1",
      "ports": {
        "bus1": 66854,
        "bus2": 64800
      },
      "params": {
        "R": 0.029160719364881516,
        "X": 0.06986698508262634,
        "G": 0.0,
        "B": 0.015660369768738747
      },
      "extension": {
        "length": 24608.596337402345,
        "rating": 61.03426814079285
      }
    },
    {
      "class": "Branch",
      "id": "branch_64801_64806_1",
      "ports": {
        "bus1": 64801,
        "bus2": 64806
      },
      "params": {
        "R": 0.11830859631299974,
        "X": 0.3445428013801574,
        "G": 0.0,
        "B": 0.015182877890765667
      },
      "extension": {
        "length": 52155.31491650391,
        "rating": 58.069413900375366
      }
    },
    {
      "class": "Branch",
      "id": "branch_64801_65873_1",
      "ports": {
        "bus1": 64801,
        "bus2": 65873
      },
      "params": {
        "R": 0.07846376299858093,
        "X": 0.18172627687454224,
        "G": 0.0,
        "B": 0.004689725115895271
      },
      "extension": {
        "length": 21579.844743896487,
        "rating": 59.43461060523987
      }
    },
    {
      "class": "Branch",
      "id": "branch_64802_64803_1",
      "ports": {
        "bus1": 64802,
        "bus2": 64803
      },
      "params": {
        "R": 0.019640645012259483,
        "X": 0.05027977004647255,
        "G": 0.0,
        "B": 0.003355683758854866
      },
      "extension": {
        "length": 8622.275473388672,
        "rating": 48.082172870635986
      }
    },
    {
      "class": "Branch",
      "id": "branch_64802_65337_1",
      "ports": {
        "bus1": 64802,
        "bus2": 65337
      },
      "params": {
        "R": 0.012558653950691223,
        "X": 0.03338432312011719,
        "G": 0.0,
        "B": 0.001717787585221231
      },
      "extension": {
        "length": 5431.711733459473,
        "rating": 52.43824124336243
      }
    },
    {
      "class": "Branch",
      "id": "branch_64802_65873_1",
      "ports": {
        "bus1": 64802,
        "bus2": 65873
      },
      "params": {
        "R": 0.009771352633833885,
        "X": 0.022795433178544044,
        "G": 0.0,
        "B": 0.0007299344288185238
      },
      "extension": {
        "length": 2714.5017982177737,
        "rating": 58.991748094558716
      }
    },
    {
      "class": "Branch",
      "id": "branch_64803_64804_1",
      "ports": {
        "bus1": 64803,
        "bus2": 64804
      },
      "params": {
        "R": 0.0002814251638483256,
        "X": 0.0011404453543946147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64803_65337_1",
      "ports": {
        "bus1": 65337,
        "bus2": 64803
      },
      "params": {
        "R": 0.03237758204340935,
        "X": 0.08063562959432602,
        "G": 0.0,
        "B": 0.0036603515036404133
      },
      "extension": {
        "length": 12617.5633961792,
        "rating": 51.49955749511719
      }
    },
    {
      "class": "Branch",
      "id": "branch_64803_65873_1",
      "ports": {
        "bus1": 65873,
        "bus2": 64803
      },
      "params": {
        "R": 0.028247525915503502,
        "X": 0.04931182786822319,
        "G": 0.0,
        "B": 0.0016440802719444036
      },
      "extension": {
        "length": 6423.044130615234,
        "rating": 56.052881479263306
      }
    },
    {
      "class": "Branch",
      "id": "branch_64805_64806_1",
      "ports": {
        "bus1": 64806,
        "bus2": 64805
      },
      "params": {
        "R": 0.0026565343141555786,
        "X": 0.11518703401088715,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64805_64807_1",
      "ports": {
        "bus1": 64805,
        "bus2": 64807
      },
      "params": {
        "R": 0.0002333971206098795,
        "X": 0.0011348244734108448,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64805_65338_1",
      "ports": {
        "bus1": 64805,
        "bus2": 65338
      },
      "params": {
        "R": 0.010785069316625595,
        "X": 0.05521407350897789,
        "G": 0.0,
        "B": 0.0358320027589798
      },
      "extension": {
        "length": 31610.197990722656,
        "rating": 285.7461929321289
      }
    },
    {
      "class": "Branch",
      "id": "branch_64808_64809_1",
      "ports": {
        "bus1": 64808,
        "bus2": 64809
      },
      "params": {
        "R": 0.052587226033210754,
        "X": 0.14472676813602448,
        "G": 0.0,
        "B": 0.0063061402179300785
      },
      "extension": {
        "length": 21597.850900634767,
        "rating": 54.499197006225586
      }
    },
    {
      "class": "Branch",
      "id": "branch_64808_64836_1",
      "ports": {
        "bus1": 64836,
        "bus2": 64808
      },
      "params": {
        "R": 0.0507899634540081,
        "X": 0.12731240689754486,
        "G": 0.0,
        "B": 0.010055205784738064
      },
      "extension": {
        "length": 23671.39214794922,
        "rating": 50.52424073219299
      }
    },
    {
      "class": "Branch",
      "id": "branch_64810_64811_1",
      "ports": {
        "bus1": 64810,
        "bus2": 64811
      },
      "params": {
        "R": 0.00020560866687446835,
        "X": 0.0011012410977855325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64810_64812_1",
      "ports": {
        "bus1": 64812,
        "bus2": 64810
      },
      "params": {
        "R": 0.062373992055654526,
        "X": 0.14051954448223114,
        "G": 0.0,
        "B": 0.005305662751197815
      },
      "extension": {
        "length": 18831.545334228515,
        "rating": 45.597609877586365
      }
    },
    {
      "class": "Branch",
      "id": "branch_64810_64820_1",
      "ports": {
        "bus1": 64810,
        "bus2": 64820
      },
      "params": {
        "R": 0.03153497725725174,
        "X": 0.0849013403058052,
        "G": 0.0,
        "B": 0.003051763167604804
      },
      "extension": {
        "length": 11311.91674255371,
        "rating": 53.97633910179138
      }
    },
    {
      "class": "Branch",
      "id": "branch_64812_64813_1",
      "ports": {
        "bus1": 64812,
        "bus2": 64813
      },
      "params": {
        "R": 0.000223506722250022,
        "X": 0.0011230729287490249,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64812_64833_1",
      "ports": {
        "bus1": 64812,
        "bus2": 64833
      },
      "params": {
        "R": 0.03861729055643082,
        "X": 0.07772806286811829,
        "G": 0.0,
        "B": 0.005334211513400078
      },
      "extension": {
        "length": 13544.901187866211,
        "rating": 44.406598806381226
      }
    },
    {
      "class": "Branch",
      "id": "branch_64814_64815_1",
      "ports": {
        "bus1": 64815,
        "bus2": 64814
      },
      "params": {
        "R": 0.003923013806343079,
        "X": 0.14544981718063354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64814_64816_1",
      "ports": {
        "bus1": 64814,
        "bus2": 64816
      },
      "params": {
        "R": 0.0002684549253899604,
        "X": 0.0010402610059827566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64814_65759_1",
      "ports": {
        "bus1": 64814,
        "bus2": 65759
      },
      "params": {
        "R": 0.0034103512298315763,
        "X": 0.021891353651881218,
        "G": 0.0,
        "B": 0.025786591693758965
      },
      "extension": {
        "length": 17008.575443481444,
        "rating": 274.38485622406006
      }
    },
    {
      "class": "Branch",
      "id": "branch_64815_64820_1",
      "ports": {
        "bus1": 64815,
        "bus2": 64820
      },
      "params": {
        "R": 0.011809925548732282,
        "X": 0.029646998271346096,
        "G": 0.0,
        "B": 0.008198488503694534
      },
      "extension": {
        "length": 10236.91142944336,
        "rating": 64.26277756690979
      }
    },
    {
      "class": "Branch",
      "id": "branch_64817_64818_1",
      "ports": {
        "bus1": 64818,
        "bus2": 64817
      },
      "params": {
        "R": 0.0034841715823858976,
        "X": 0.11277752369642258,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64817_64819_1",
      "ports": {
        "bus1": 64817,
        "bus2": 64819
      },
      "params": {
        "R": 0.00022415860439650714,
        "X": 0.001065204618498683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64817_64822_1",
      "ports": {
        "bus1": 64822,
        "bus2": 64817
      },
      "params": {
        "R": 0.004329140298068523,
        "X": 0.02319446951150894,
        "G": 0.0,
        "B": 0.025184767320752144
      },
      "extension": {
        "length": 17587.27109729004,
        "rating": 255.64310550689697
      }
    },
    {
      "class": "Branch",
      "id": "branch_64818_64820_1",
      "ports": {
        "bus1": 64818,
        "bus2": 64820
      },
      "params": {
        "R": 0.011398499831557272,
        "X": 0.0248548686504364,
        "G": 0.0,
        "B": 0.000872857344802469
      },
      "extension": {
        "length": 3343.1790407409667,
        "rating": 63.919663429260254
      }
    },
    {
      "class": "Branch",
      "id": "branch_64820_64821_1",
      "ports": {
        "bus1": 64820,
        "bus2": 64821
      },
      "params": {
        "R": 0.00020672405662480742,
        "X": 0.0010245213052257895,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64822_64828_1",
      "ports": {
        "bus1": 64822,
        "bus2": 64828
      },
      "params": {
        "R": 0.0018799548270180821,
        "X": 0.010765573009848595,
        "G": 0.0,
        "B": 0.015082288533449173
      },
      "extension": {
        "length": 9416.63828869629,
        "rating": 287.66634464263916
      }
    },
    {
      "class": "Branch",
      "id": "branch_64823_64824_1",
      "ports": {
        "bus1": 64824,
        "bus2": 64823
      },
      "params": {
        "R": 0.003331019775941968,
        "X": 0.12129714339971542,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64823_64825_1",
      "ports": {
        "bus1": 64823,
        "bus2": 64825
      },
      "params": {
        "R": 0.0002365550462855026,
        "X": 0.0010525659890845418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64824_64835_1",
      "ports": {
        "bus1": 64835,
        "bus2": 64824
      },
      "params": {
        "R": 0.03192737326025963,
        "X": 0.084544338285923,
        "G": 0.0,
        "B": 0.004775163717567921
      },
      "extension": {
        "length": 14763.938872192382,
        "rating": 69.36866641044617
      }
    },
    {
      "class": "Branch",
      "id": "branch_64824_64839_1",
      "ports": {
        "bus1": 64824,
        "bus2": 64839
      },
      "params": {
        "R": 0.15599583089351654,
        "X": 0.3084430694580078,
        "G": 0.0,
        "B": 0.005335099995136261
      },
      "extension": {
        "length": 29452.771259033205,
        "rating": 59.857600927352905
      }
    },
    {
      "class": "Branch",
      "id": "branch_64824_65756_1",
      "ports": {
        "bus1": 64824,
        "bus2": 65756
      },
      "params": {
        "R": 0.009087149053812027,
        "X": 0.02792258933186531,
        "G": 0.0,
        "B": 0.013854998163878918
      },
      "extension": {
        "length": 13338.126599853516,
        "rating": 79.40661907196045
      }
    },
    {
      "class": "Branch",
      "id": "branch_64825_64828_1",
      "ports": {
        "bus1": 64828,
        "bus2": 64825
      },
      "params": {
        "R": 0.005913672503083944,
        "X": 0.03237602114677429,
        "G": 0.0,
        "B": 0.015804165974259377
      },
      "extension": {
        "length": 16540.558103759766,
        "rating": 284.20894145965576
      }
    },
    {
      "class": "Branch",
      "id": "branch_64825_65746_1",
      "ports": {
        "bus1": 64825,
        "bus2": 65746
      },
      "params": {
        "R": 0.009918244555592537,
        "X": 0.055951423943042755,
        "G": 0.0,
        "B": 0.019294649362564087
      },
      "extension": {
        "length": 24915.391657470704,
        "rating": 311.89794540405273
      }
    },
    {
      "class": "Branch",
      "id": "branch_64825_65787_1",
      "ports": {
        "bus1": 64825,
        "bus2": 65787
      },
      "params": {
        "R": 0.006160668097436428,
        "X": 0.03587699681520462,
        "G": 0.0,
        "B": 0.015926644206047058
      },
      "extension": {
        "length": 17147.176192749022,
        "rating": 292.889404296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_64826_64827_1",
      "ports": {
        "bus1": 64826,
        "bus2": 64827
      },
      "params": {
        "R": 0.0002221432805527002,
        "X": 0.0010854993015527725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64827_64829_1",
      "ports": {
        "bus1": 64827,
        "bus2": 64829
      },
      "params": {
        "R": 0.02327626943588257,
        "X": 0.05684170126914979,
        "G": 0.0,
        "B": 0.0019309062045067547
      },
      "extension": {
        "length": 7485.677501220704,
        "rating": 59.35475826263428
      }
    },
    {
      "class": "Branch",
      "id": "branch_64827_65756_1",
      "ports": {
        "bus1": 64827,
        "bus2": 65756
      },
      "params": {
        "R": 0.018286028876900673,
        "X": 0.04748250171542167,
        "G": 0.0,
        "B": 0.001564251142553985
      },
      "extension": {
        "length": 5990.640058959961,
        "rating": 58.99168848991394
      }
    },
    {
      "class": "Branch",
      "id": "branch_64828_64831_1",
      "ports": {
        "bus1": 64828,
        "bus2": 64831
      },
      "params": {
        "R": 0.0009156055748462677,
        "X": 0.029053278267383575,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64828_64832_1",
      "ports": {
        "bus1": 64828,
        "bus2": 64832
      },
      "params": {
        "R": 0.0002711254055611789,
        "X": 0.0011855573393404484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64828_65692_1",
      "ports": {
        "bus1": 65692,
        "bus2": 64828
      },
      "params": {
        "R": 0.0012402894208207726,
        "X": 0.006920676678419113,
        "G": 0.0,
        "B": 0.00689126318320632
      },
      "extension": {
        "length": 4942.7498814697265,
        "rating": 304.9989700317383
      }
    },
    {
      "class": "Branch",
      "id": "branch_64828_65759_1",
      "ports": {
        "bus1": 64828,
        "bus2": 65759
      },
      "params": {
        "R": 0.0011448723962530494,
        "X": 0.005734787322580814,
        "G": 0.0,
        "B": 0.0055767023004591465
      },
      "extension": {
        "length": 3619.709836029053,
        "rating": 292.7067041397095
      }
    },
    {
      "class": "Branch",
      "id": "branch_64828_65787_1",
      "ports": {
        "bus1": 64828,
        "bus2": 65787
      },
      "params": {
        "R": 0.002909325063228607,
        "X": 0.0195305272936821,
        "G": 0.0,
        "B": 0.0077521465718746185
      },
      "extension": {
        "length": 8285.372944519044,
        "rating": 275.1193046569824
      }
    },
    {
      "class": "Branch",
      "id": "branch_64829_64831_1",
      "ports": {
        "bus1": 64829,
        "bus2": 64831
      },
      "params": {
        "R": 0.0035313423722982407,
        "X": 0.1120537593960762,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64830_64831_1",
      "ports": {
        "bus1": 64830,
        "bus2": 64831
      },
      "params": {
        "R": 0.02561471238732338,
        "X": 0.812785804271698,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64833_64834_1",
      "ports": {
        "bus1": 64833,
        "bus2": 64834
      },
      "params": {
        "R": 0.0002929031034000218,
        "X": 0.001052426639944315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64833_65661_1",
      "ports": {
        "bus1": 64833,
        "bus2": 65661
      },
      "params": {
        "R": 0.03861266374588013,
        "X": 0.09897951036691666,
        "G": 0.0,
        "B": 0.003448751056566835
      },
      "extension": {
        "length": 13372.504361938478,
        "rating": 57.562679052352905
      }
    },
    {
      "class": "Branch",
      "id": "branch_64835_65739_1",
      "ports": {
        "bus1": 65739,
        "bus2": 64835
      },
      "params": {
        "R": 0.0431809164583683,
        "X": 0.11215929687023163,
        "G": 0.0,
        "B": 0.005049844738095999
      },
      "extension": {
        "length": 18404.82612487793,
        "rating": 64.84947204589844
      }
    },
    {
      "class": "Branch",
      "id": "branch_64836_64837_1",
      "ports": {
        "bus1": 64836,
        "bus2": 64837
      },
      "params": {
        "R": 0.0002772135485429317,
        "X": 0.0011752427089959383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64836_65739_1",
      "ports": {
        "bus1": 65739,
        "bus2": 64836
      },
      "params": {
        "R": 0.035534512251615524,
        "X": 0.10472270101308823,
        "G": 0.0,
        "B": 0.006613769568502903
      },
      "extension": {
        "length": 17377.65561291504,
        "rating": 39.34001624584198
      }
    },
    {
      "class": "Branch",
      "id": "branch_64838_64839_1",
      "ports": {
        "bus1": 64838,
        "bus2": 64839
      },
      "params": {
        "R": 0.00029768457170575857,
        "X": 0.0011193954851478338,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64839_65739_1",
      "ports": {
        "bus1": 64839,
        "bus2": 65739
      },
      "params": {
        "R": 0.025527466088533398,
        "X": 0.06288539618253708,
        "G": 0.0,
        "B": 0.0011216870043426752
      },
      "extension": {
        "length": 6373.478853698731,
        "rating": 52.8791606426239
      }
    },
    {
      "class": "Branch",
      "id": "branch_64840_64842_1",
      "ports": {
        "bus1": 64842,
        "bus2": 64840
      },
      "params": {
        "R": 0.025691336020827293,
        "X": 0.059762388467788696,
        "G": 0.0,
        "B": 0.002631415380164981
      },
      "extension": {
        "length": 8889.038864868164,
        "rating": 53.92224192619324
      }
    },
    {
      "class": "Branch",
      "id": "branch_64840_65485_1",
      "ports": {
        "bus1": 64840,
        "bus2": 65485
      },
      "params": {
        "R": 0.014377215877175331,
        "X": 0.0372917503118515,
        "G": 0.0,
        "B": 0.0012686402769759297
      },
      "extension": {
        "length": 4699.523646331787,
        "rating": 66.80806875228882
      }
    },
    {
      "class": "Branch",
      "id": "branch_64841_64842_1",
      "ports": {
        "bus1": 64841,
        "bus2": 64842
      },
      "params": {
        "R": 0.00020705073256976902,
        "X": 0.0011093815555796027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64842_64845_1",
      "ports": {
        "bus1": 64845,
        "bus2": 64842
      },
      "params": {
        "R": 0.048164252191782,
        "X": 0.11522020399570465,
        "G": 0.0,
        "B": 0.0062026665546
      },
      "extension": {
        "length": 20107.816873901367,
        "rating": 56.92663788795471
      }
    },
    {
      "class": "Branch",
      "id": "branch_64842_65485_1",
      "ports": {
        "bus1": 64842,
        "bus2": 65485
      },
      "params": {
        "R": 0.018268968909978867,
        "X": 0.048748403787612915,
        "G": 0.0,
        "B": 0.0016003273194655776
      },
      "extension": {
        "length": 6071.479368804932,
        "rating": 68.8724935054779
      }
    },
    {
      "class": "Branch",
      "id": "branch_64843_64844_1",
      "ports": {
        "bus1": 64843,
        "bus2": 64844
      },
      "params": {
        "R": 0.00029123364947736263,
        "X": 0.0010107604321092367,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64843_67358_1",
      "ports": {
        "bus1": 67358,
        "bus2": 64843
      },
      "params": {
        "R": 0.010149645619094372,
        "X": 0.025884900242090225,
        "G": 0.0,
        "B": 0.011114130727946758
      },
      "extension": {
        "length": 11375.298199401856,
        "rating": 65.50810933113098
      }
    },
    {
      "class": "Branch",
      "id": "branch_64845_64846_1",
      "ports": {
        "bus1": 64845,
        "bus2": 64846
      },
      "params": {
        "R": 0.04853605479001999,
        "X": 0.1515572965145111,
        "G": 0.0,
        "B": 0.011828687973320484
      },
      "extension": {
        "length": 32365.023079833987,
        "rating": 53.317224979400635
      }
    },
    {
      "class": "Branch",
      "id": "branch_64845_67601_1",
      "ports": {
        "bus1": 64845,
        "bus2": 67601
      },
      "params": {
        "R": 0.1364307850599289,
        "X": 0.3693264424800873,
        "G": 0.0,
        "B": 0.010082458145916462
      },
      "extension": {
        "length": 46338.377789794926,
        "rating": 60.516077280044556
      }
    },
    {
      "class": "Branch",
      "id": "branch_64846_65485_1",
      "ports": {
        "bus1": 65485,
        "bus2": 64846
      },
      "params": {
        "R": 0.04077489301562309,
        "X": 0.09183143079280853,
        "G": 0.0,
        "B": 0.0025237123481929302
      },
      "extension": {
        "length": 11745.266244873048,
        "rating": 62.54227161407471
      }
    },
    {
      "class": "Branch",
      "id": "branch_64848_64850_1",
      "ports": {
        "bus1": 64850,
        "bus2": 64848
      },
      "params": {
        "R": 0.05968305841088295,
        "X": 0.14938326179981232,
        "G": 0.0,
        "B": 0.002252749400213361
      },
      "extension": {
        "length": 14076.474183105469,
        "rating": 56.75227642059326
      }
    },
    {
      "class": "Branch",
      "id": "branch_64848_64852_1",
      "ports": {
        "bus1": 64852,
        "bus2": 64848
      },
      "params": {
        "R": 0.024945365265011787,
        "X": 0.06520244479179382,
        "G": 0.0,
        "B": 0.004990651272237301
      },
      "extension": {
        "length": 11857.262176208496,
        "rating": 63.02434206008911
      }
    },
    {
      "class": "Branch",
      "id": "branch_64849_64850_1",
      "ports": {
        "bus1": 64850,
        "bus2": 64849
      },
      "params": {
        "R": 0.003973590675741434,
        "X": 0.14579913020133972,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64849_64851_1",
      "ports": {
        "bus1": 64849,
        "bus2": 64851
      },
      "params": {
        "R": 0.00027869947371073067,
        "X": 0.0011610223446041346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64851_65746_1",
      "ports": {
        "bus1": 64851,
        "bus2": 65746
      },
      "params": {
        "R": 0.01166612096130848,
        "X": 0.07160519808530807,
        "G": 0.0,
        "B": 0.02420819364488125
      },
      "extension": {
        "length": 30066.699552978516,
        "rating": 258.3019018173218
      }
    },
    {
      "class": "Branch",
      "id": "branch_64851_65818_1",
      "ports": {
        "bus1": 65818,
        "bus2": 64851
      },
      "params": {
        "R": 0.011144287884235382,
        "X": 0.06775364279747009,
        "G": 0.0,
        "B": 0.03402436897158623
      },
      "extension": {
        "length": 32018.427584472658,
        "rating": 246.3294267654419
      }
    },
    {
      "class": "Branch",
      "id": "branch_64852_64853_1",
      "ports": {
        "bus1": 64852,
        "bus2": 64853
      },
      "params": {
        "R": 0.00022058867034502327,
        "X": 0.0010510262800380588,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64852_65739_1",
      "ports": {
        "bus1": 64852,
        "bus2": 65739
      },
      "params": {
        "R": 0.03327102214097977,
        "X": 0.06800224632024765,
        "G": 0.0,
        "B": 0.0017116867238655686
      },
      "extension": {
        "length": 7781.679410339356,
        "rating": 69.25495266914368
      }
    },
    {
      "class": "Branch",
      "id": "branch_64854_64857_1",
      "ports": {
        "bus1": 64854,
        "bus2": 64857
      },
      "params": {
        "R": 0.00021100789308547974,
        "X": 0.004002735018730164,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64854_64858_1",
      "ports": {
        "bus1": 64854,
        "bus2": 64858
      },
      "params": {
        "R": 0.00020296820730436593,
        "X": 0.001051657716743648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64854_64859_1",
      "ports": {
        "bus1": 64854,
        "bus2": 64859
      },
      "params": {
        "R": 0.00022073372383601964,
        "X": 0.0010844474891200662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64855_64857_1",
      "ports": {
        "bus1": 64855,
        "bus2": 64857
      },
      "params": {
        "R": 0.007891007699072361,
        "X": 0.14968910813331604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64856_64857_1",
      "ports": {
        "bus1": 64856,
        "bus2": 64857
      },
      "params": {
        "R": 0.007891007699072361,
        "X": 0.14968910813331604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64858_64862_1",
      "ports": {
        "bus1": 64858,
        "bus2": 64862
      },
      "params": {
        "R": 0.02067451924085617,
        "X": 0.04375312849879265,
        "G": 0.0,
        "B": 0.0018162052147090435
      },
      "extension": {
        "length": 6523.193017639161,
        "rating": 69.81142163276672
      }
    },
    {
      "class": "Branch",
      "id": "branch_64860_64861_1",
      "ports": {
        "bus1": 64861,
        "bus2": 64860
      },
      "params": {
        "R": 0.0031929309479892254,
        "X": 0.018177388235926628,
        "G": 0.0,
        "B": 0.011135132052004337
      },
      "extension": {
        "length": 10531.822102844239,
        "rating": 246.1834192276001
      }
    },
    {
      "class": "Branch",
      "id": "branch_64861_64864_1",
      "ports": {
        "bus1": 64861,
        "bus2": 64864
      },
      "params": {
        "R": 0.0047577922232449055,
        "X": 0.14811044931411743,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64861_64865_1",
      "ports": {
        "bus1": 64861,
        "bus2": 64865
      },
      "params": {
        "R": 0.0002277652092743665,
        "X": 0.001057167537510395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64861_65294_1",
      "ports": {
        "bus1": 64861,
        "bus2": 65294
      },
      "params": {
        "R": 0.015679415315389633,
        "X": 0.09241750091314316,
        "G": 0.0,
        "B": 0.11890341341495514
      },
      "extension": {
        "length": 76113.83558496094,
        "rating": 242.6640748977661
      }
    },
    {
      "class": "Branch",
      "id": "branch_64861_65492_1",
      "ports": {
        "bus1": 64861,
        "bus2": 65492
      },
      "params": {
        "R": 0.03138904273509979,
        "X": 0.2101515233516693,
        "G": 0.0,
        "B": 0.12700782716274261
      },
      "extension": {
        "length": 120043.03810253907,
        "rating": 194.74459886550903
      }
    },
    {
      "class": "Branch",
      "id": "branch_64862_64864_1",
      "ports": {
        "bus1": 64862,
        "bus2": 64864
      },
      "params": {
        "R": -0.0018961415626108646,
        "X": -0.0590270534157753,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64862_64867_1",
      "ports": {
        "bus1": 64867,
        "bus2": 64862
      },
      "params": {
        "R": 0.013312614522874357,
        "X": 0.041981231421232224,
        "G": 0.0,
        "B": 0.009101341478526592
      },
      "extension": {
        "length": 14231.202506103516,
        "rating": 41.203269362449646
      }
    },
    {
      "class": "Branch",
      "id": "branch_64863_64864_1",
      "ports": {
        "bus1": 64863,
        "bus2": 64864
      },
      "params": {
        "R": 0.01367957890033722,
        "X": 0.42584627866744995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64868_64869_1",
      "ports": {
        "bus1": 64868,
        "bus2": 64869
      },
      "params": {
        "R": 0.0002366521948715672,
        "X": 0.0010701200226321816,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64871_65522_1",
      "ports": {
        "bus1": 64871,
        "bus2": 65522
      },
      "params": {
        "R": 0.08914390206336975,
        "X": 0.2845318615436554,
        "G": 0.0,
        "B": 0.008561564609408379
      },
      "extension": {
        "length": 32892.25108447266,
        "rating": 47.17179536819458
      }
    },
    {
      "class": "Branch",
      "id": "branch_64871_65983_1",
      "ports": {
        "bus1": 65983,
        "bus2": 64871
      },
      "params": {
        "R": 0.08451908826828003,
        "X": 0.22121292352676392,
        "G": 0.0,
        "B": 0.007005305029451847
      },
      "extension": {
        "length": 27121.20724951172,
        "rating": 56.14778995513916
      }
    },
    {
      "class": "Branch",
      "id": "branch_64872_65383_1",
      "ports": {
        "bus1": 64872,
        "bus2": 65383
      },
      "params": {
        "R": 0.038997333496809006,
        "X": 0.10227536410093307,
        "G": 0.0,
        "B": 0.0041416543535888195
      },
      "extension": {
        "length": 13070.525213012696,
        "rating": 67.57720112800598
      }
    },
    {
      "class": "Branch",
      "id": "branch_64873_65681_1",
      "ports": {
        "bus1": 65681,
        "bus2": 64873
      },
      "params": {
        "R": 0.03964534029364586,
        "X": 0.08940710127353668,
        "G": 0.0,
        "B": 0.002895359881222248
      },
      "extension": {
        "length": 11899.422091186523,
        "rating": 70.94205617904663
      }
    },
    {
      "class": "Branch",
      "id": "branch_64874_65681_1",
      "ports": {
        "bus1": 64874,
        "bus2": 65681
      },
      "params": {
        "R": 0.03316749259829521,
        "X": 0.08780349045991898,
        "G": 0.0,
        "B": 0.0025114230811595917
      },
      "extension": {
        "length": 10752.43589263916,
        "rating": 62.51325607299805
      }
    },
    {
      "class": "Branch",
      "id": "branch_64876_64879_1",
      "ports": {
        "bus1": 64876,
        "bus2": 64879
      },
      "params": {
        "R": 0.0021376963704824448,
        "X": 0.08061593770980835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64876_64880_1",
      "ports": {
        "bus1": 64876,
        "bus2": 64880
      },
      "params": {
        "R": 0.00021036052203271538,
        "X": 0.0011345153907313943,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64877_64879_1",
      "ports": {
        "bus1": 64877,
        "bus2": 64879
      },
      "params": {
        "R": 0.0004860657500103116,
        "X": 0.01833033561706543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64877_64911_1",
      "ports": {
        "bus1": 64877,
        "bus2": 64911
      },
      "params": {
        "R": 0.04289254918694496,
        "X": 0.09018969535827637,
        "G": 0.0,
        "B": 0.002510722726583481
      },
      "extension": {
        "length": 11408.594701904298,
        "rating": 69.12237405776978
      }
    },
    {
      "class": "Branch",
      "id": "branch_64878_64879_1",
      "ports": {
        "bus1": 64878,
        "bus2": 64879
      },
      "params": {
        "R": 0.014147065579891205,
        "X": 0.5335084795951843,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64880_64994_1",
      "ports": {
        "bus1": 64994,
        "bus2": 64880
      },
      "params": {
        "R": 0.0032947445288300514,
        "X": 0.0198455061763525,
        "G": 0.0,
        "B": 0.01604083925485611
      },
      "extension": {
        "length": 13564.133641845703,
        "rating": 273.7325668334961
      }
    },
    {
      "class": "Branch",
      "id": "branch_64880_65361_1",
      "ports": {
        "bus1": 64880,
        "bus2": 65361
      },
      "params": {
        "R": 0.006351637188345194,
        "X": 0.03874638304114342,
        "G": 0.0,
        "B": 0.04491217061877251
      },
      "extension": {
        "length": 27468.66836645508,
        "rating": 295.4125642776489
      }
    },
    {
      "class": "Branch",
      "id": "branch_64881_64882_1",
      "ports": {
        "bus1": 64882,
        "bus2": 64881
      },
      "params": {
        "R": 0.02103999815881252,
        "X": 0.04481236636638642,
        "G": 0.0,
        "B": 0.001807853579521179
      },
      "extension": {
        "length": 6532.615861083985,
        "rating": 67.78485774993896
      }
    },
    {
      "class": "Branch",
      "id": "branch_64881_64988_1",
      "ports": {
        "bus1": 64988,
        "bus2": 64881
      },
      "params": {
        "R": 0.0497942715883255,
        "X": 0.11575625091791153,
        "G": 0.0,
        "B": 0.0034547271206974983
      },
      "extension": {
        "length": 14145.874319091798,
        "rating": 63.3293092250824
      }
    },
    {
      "class": "Branch",
      "id": "branch_64882_64911_1",
      "ports": {
        "bus1": 64911,
        "bus2": 64882
      },
      "params": {
        "R": 0.03717591241002083,
        "X": 0.07739901542663574,
        "G": 0.0,
        "B": 0.0015927799977362156
      },
      "extension": {
        "length": 7644.529805053711,
        "rating": 67.10755228996277
      }
    },
    {
      "class": "Branch",
      "id": "branch_64882_65861_1",
      "ports": {
        "bus1": 64882,
        "bus2": 65861
      },
      "params": {
        "R": 0.026542991399765015,
        "X": 0.0657539889216423,
        "G": 0.0,
        "B": 0.02475574053823948
      },
      "extension": {
        "length": 28130.169012451173,
        "rating": 79.96235489845276
      }
    },
    {
      "class": "Branch",
      "id": "branch_64883_64907_1",
      "ports": {
        "bus1": 64907,
        "bus2": 64883
      },
      "params": {
        "R": 0.010286390781402588,
        "X": 0.023819198831915855,
        "G": 0.0,
        "B": 0.0016253384528681636
      },
      "extension": {
        "length": 4578.52041595459,
        "rating": 59.71330404281616
      }
    },
    {
      "class": "Branch",
      "id": "branch_64883_64909_1",
      "ports": {
        "bus1": 64909,
        "bus2": 64883
      },
      "params": {
        "R": 0.020354710519313812,
        "X": 0.04452766850590706,
        "G": 0.0,
        "B": 0.002627401612699032
      },
      "extension": {
        "length": 7452.151547607422,
        "rating": 52.56333351135254
      }
    },
    {
      "class": "Branch",
      "id": "branch_64885_64886_1",
      "ports": {
        "bus1": 64885,
        "bus2": 64886
      },
      "params": {
        "R": 0.00025875441497191787,
        "X": 0.0011973691871389747,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64887_64890_1",
      "ports": {
        "bus1": 64887,
        "bus2": 64890
      },
      "params": {
        "R": 0.009341767057776451,
        "X": 0.26367199420928955,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64887_64891_1",
      "ports": {
        "bus1": 64887,
        "bus2": 64891
      },
      "params": {
        "R": 0.00023612851509824395,
        "X": 0.0010821559699252248,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64887_64892_1",
      "ports": {
        "bus1": 64887,
        "bus2": 64892
      },
      "params": {
        "R": 0.00027243749354965985,
        "X": 0.0011222967877984047,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64888_64890_1",
      "ports": {
        "bus1": 64888,
        "bus2": 64890
      },
      "params": {
        "R": -0.005014358088374138,
        "X": -0.1415305733680725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64888_64896_1",
      "ports": {
        "bus1": 64888,
        "bus2": 64896
      },
      "params": {
        "R": 0.016625329852104187,
        "X": 0.05269000306725502,
        "G": 0.0,
        "B": 0.0020857008639723063
      },
      "extension": {
        "length": 7075.412775878906,
        "rating": 63.175082206726074
      }
    },
    {
      "class": "Branch",
      "id": "branch_64889_64890_1",
      "ports": {
        "bus1": 64889,
        "bus2": 64890
      },
      "params": {
        "R": 0.025391342118382454,
        "X": 0.716672420501709,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64891_64895_1",
      "ports": {
        "bus1": 64891,
        "bus2": 64895
      },
      "params": {
        "R": 0.0013606869615614414,
        "X": 0.00822687242180109,
        "G": 0.0,
        "B": 0.010893451981246471
      },
      "extension": {
        "length": 6728.391376281738,
        "rating": 253.89516353607178
      }
    },
    {
      "class": "Branch",
      "id": "branch_64891_64898_1",
      "ports": {
        "bus1": 64891,
        "bus2": 64898
      },
      "params": {
        "R": 0.0018490452785044909,
        "X": 0.010693559423089027,
        "G": 0.0,
        "B": 0.007968613877892494
      },
      "extension": {
        "length": 7056.206413330078,
        "rating": 227.5826930999756
      }
    },
    {
      "class": "Branch",
      "id": "branch_64891_64971_1",
      "ports": {
        "bus1": 64971,
        "bus2": 64891
      },
      "params": {
        "R": 0.0016279519768431783,
        "X": 0.011103538796305656,
        "G": 0.0,
        "B": 0.011990854516625404
      },
      "extension": {
        "length": 8553.327333068848,
        "rating": 251.73747539520264
      }
    },
    {
      "class": "Branch",
      "id": "branch_64891_65002_1",
      "ports": {
        "bus1": 64891,
        "bus2": 65002
      },
      "params": {
        "R": 0.0027305735275149345,
        "X": 0.016083545982837677,
        "G": 0.0,
        "B": 0.04950707033276558
      },
      "extension": {
        "length": 21180.059564941406,
        "rating": 280.8303117752075
      }
    },
    {
      "class": "Branch",
      "id": "branch_64893_64894_1",
      "ports": {
        "bus1": 64893,
        "bus2": 64894
      },
      "params": {
        "R": 0.0002996926486957818,
        "X": 0.0011561557184904814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64894_64896_1",
      "ports": {
        "bus1": 64894,
        "bus2": 64896
      },
      "params": {
        "R": 0.013096521608531475,
        "X": 0.026712331920862198,
        "G": 0.0,
        "B": 0.0008848643628880382
      },
      "extension": {
        "length": 3169.2696792297365,
        "rating": 56.08345866203308
      }
    },
    {
      "class": "Branch",
      "id": "branch_64894_65622_1",
      "ports": {
        "bus1": 64894,
        "bus2": 65622
      },
      "params": {
        "R": 0.01862250082194805,
        "X": 0.05570624768733978,
        "G": 0.0,
        "B": 0.0018950895173475146
      },
      "extension": {
        "length": 6615.115430053711,
        "rating": 63.73026371002197
      }
    },
    {
      "class": "Branch",
      "id": "branch_64895_64896_1",
      "ports": {
        "bus1": 64896,
        "bus2": 64895
      },
      "params": {
        "R": 0.004111450165510178,
        "X": 0.15321606397628784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64895_64897_1",
      "ports": {
        "bus1": 64895,
        "bus2": 64897
      },
      "params": {
        "R": 0.0002355619362788275,
        "X": 0.00119667814578861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64898_64901_1",
      "ports": {
        "bus1": 64898,
        "bus2": 64901
      },
      "params": {
        "R": 0.002215644344687462,
        "X": 0.0629073977470398,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64898_64902_1",
      "ports": {
        "bus1": 64898,
        "bus2": 64902
      },
      "params": {
        "R": 0.00028325949097052217,
        "X": 0.0010331100784242153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64898_64957_1",
      "ports": {
        "bus1": 64898,
        "bus2": 64957
      },
      "params": {
        "R": 0.003481570864096284,
        "X": 0.023714954033493996,
        "G": 0.0,
        "B": 0.009677667170763016
      },
      "extension": {
        "length": 11062.330721191407,
        "rating": 268.5858964920044
      }
    },
    {
      "class": "Branch",
      "id": "branch_64898_65320_1",
      "ports": {
        "bus1": 64898,
        "bus2": 65320
      },
      "params": {
        "R": 0.0039027223829180002,
        "X": 0.021733053028583527,
        "G": 0.0,
        "B": 0.03591986745595932
      },
      "extension": {
        "length": 18809.57021044922,
        "rating": 276.8009424209595
      }
    },
    {
      "class": "Branch",
      "id": "branch_64899_64901_1",
      "ports": {
        "bus1": 64899,
        "bus2": 64901
      },
      "params": {
        "R": 0.0011552553623914719,
        "X": 0.03280043601989746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64899_64959_1",
      "ports": {
        "bus1": 64899,
        "bus2": 64959
      },
      "params": {
        "R": 0.02211405709385872,
        "X": 0.05687777698040008,
        "G": 0.0,
        "B": 0.0027808251325041056
      },
      "extension": {
        "length": 8572.160741638183,
        "rating": 63.55350613594055
      }
    },
    {
      "class": "Branch",
      "id": "branch_64899_64960_1",
      "ports": {
        "bus1": 64899,
        "bus2": 64960
      },
      "params": {
        "R": 0.018153423443436623,
        "X": 0.048727136105298996,
        "G": 0.0,
        "B": 0.004544958937913179
      },
      "extension": {
        "length": 10721.062482055664,
        "rating": 70.62737941741943
      }
    },
    {
      "class": "Branch",
      "id": "branch_64900_64901_1",
      "ports": {
        "bus1": 64900,
        "bus2": 64901
      },
      "params": {
        "R": 0.01832662522792816,
        "X": 0.520336389541626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64903_64907_1",
      "ports": {
        "bus1": 64903,
        "bus2": 64907
      },
      "params": {
        "R": 0.05716957151889801,
        "X": 0.16687634587287903,
        "G": 0.0,
        "B": 0.005261972080916166
      },
      "extension": {
        "length": 20427.63795703125,
        "rating": 52.777862548828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_64904_64905_1",
      "ports": {
        "bus1": 64904,
        "bus2": 64905
      },
      "params": {
        "R": 0.00028659653617069125,
        "X": 0.00103398272767663,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64904_64906_1",
      "ports": {
        "bus1": 64904,
        "bus2": 64906
      },
      "params": {
        "R": 0.004607474431395531,
        "X": 0.021831776946783066,
        "G": 0.0,
        "B": 0.026877794414758682
      },
      "extension": {
        "length": 16979.629303344725,
        "rating": 289.2042398452759
      }
    },
    {
      "class": "Branch",
      "id": "branch_64904_65864_1",
      "ports": {
        "bus1": 64904,
        "bus2": 65864
      },
      "params": {
        "R": 0.0031546326354146004,
        "X": 0.018221808597445488,
        "G": 0.0,
        "B": 0.14965441823005676
      },
      "extension": {
        "length": 39161.662732177734,
        "rating": 293.89309883117676
      }
    },
    {
      "class": "Branch",
      "id": "branch_64906_64907_1",
      "ports": {
        "bus1": 64907,
        "bus2": 64906
      },
      "params": {
        "R": 0.002151011023670435,
        "X": 0.07048939168453217,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64906_64908_1",
      "ports": {
        "bus1": 64906,
        "bus2": 64908
      },
      "params": {
        "R": 0.00022128083219286054,
        "X": 0.0011591629590839148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64907_64909_1",
      "ports": {
        "bus1": 64907,
        "bus2": 64909
      },
      "params": {
        "R": 0.005908963736146689,
        "X": 0.013340928591787815,
        "G": 0.0,
        "B": 0.0019486394012346864
      },
      "extension": {
        "length": 3394.880361694336,
        "rating": 77.07531452178955
      }
    },
    {
      "class": "Branch",
      "id": "branch_64909_64966_1",
      "ports": {
        "bus1": 64909,
        "bus2": 64966
      },
      "params": {
        "R": 0.020656093955039978,
        "X": 0.06606993824243546,
        "G": 0.0,
        "B": 0.0122534716501832
      },
      "extension": {
        "length": 19650.687334716797,
        "rating": 74.89929795265198
      }
    },
    {
      "class": "Branch",
      "id": "branch_64910_64981_1",
      "ports": {
        "bus1": 64910,
        "bus2": 64981
      },
      "params": {
        "R": 0.010944901034235954,
        "X": 0.027802100405097008,
        "G": 0.0,
        "B": 0.0014770060079172254
      },
      "extension": {
        "length": 4534.590504364014,
        "rating": 57.04387426376343
      }
    },
    {
      "class": "Branch",
      "id": "branch_64910_65001_1",
      "ports": {
        "bus1": 64910,
        "bus2": 65001
      },
      "params": {
        "R": 0.01188984978944063,
        "X": 0.029902048408985138,
        "G": 0.0,
        "B": 0.000968068721704185
      },
      "extension": {
        "length": 3809.6025010070803,
        "rating": 53.876203298568726
      }
    },
    {
      "class": "Branch",
      "id": "branch_64911_65001_1",
      "ports": {
        "bus1": 64911,
        "bus2": 65001
      },
      "params": {
        "R": 0.008341291919350624,
        "X": 0.022900579497218132,
        "G": 0.0,
        "B": 0.002531724749132991
      },
      "extension": {
        "length": 5198.232949859619,
        "rating": 70.43926119804382
      }
    },
    {
      "class": "Branch",
      "id": "branch_64912_64972_1",
      "ports": {
        "bus1": 64912,
        "bus2": 64972
      },
      "params": {
        "R": 0.009401588700711727,
        "X": 0.017983419820666313,
        "G": 0.0,
        "B": 0.0020024271216243505
      },
      "extension": {
        "length": 3885.909959564209,
        "rating": 50.95917582511902
      }
    },
    {
      "class": "Branch",
      "id": "branch_64912_64991_1",
      "ports": {
        "bus1": 64912,
        "bus2": 64991
      },
      "params": {
        "R": 0.01840290054678917,
        "X": 0.0628548339009285,
        "G": 0.0,
        "B": 0.004537057597190142
      },
      "extension": {
        "length": 11738.092636230469,
        "rating": 60.55148243904114
      }
    },
    {
      "class": "Branch",
      "id": "branch_64913_64914_1",
      "ports": {
        "bus1": 64914,
        "bus2": 64913
      },
      "params": {
        "R": 0.009658652357757092,
        "X": 0.025828588753938675,
        "G": 0.0,
        "B": 0.0010670515475794673
      },
      "extension": {
        "length": 3786.91216506958,
        "rating": 50.455617904663086
      }
    },
    {
      "class": "Branch",
      "id": "branch_64913_64975_1",
      "ports": {
        "bus1": 64975,
        "bus2": 64913
      },
      "params": {
        "R": 0.005144048016518354,
        "X": 0.01202212832868099,
        "G": 0.0,
        "B": 0.0005576848052442074
      },
      "extension": {
        "length": 1879.043061126709,
        "rating": 70.30637860298157
      }
    },
    {
      "class": "Branch",
      "id": "branch_64914_64966_1",
      "ports": {
        "bus1": 64914,
        "bus2": 64966
      },
      "params": {
        "R": 0.004062979482114315,
        "X": 0.012002931907773018,
        "G": 0.0,
        "B": 0.001380271976813674
      },
      "extension": {
        "length": 2761.6096844329836,
        "rating": 65.52738547325134
      }
    },
    {
      "class": "Branch",
      "id": "branch_64914_65300_1",
      "ports": {
        "bus1": 64914,
        "bus2": 65300
      },
      "params": {
        "R": 0.02247222885489464,
        "X": 0.04059280827641487,
        "G": 0.0,
        "B": 0.0017526618903502824
      },
      "extension": {
        "length": 6290.752903198242,
        "rating": 63.16256523132324
      }
    },
    {
      "class": "Branch",
      "id": "branch_64915_64921_1",
      "ports": {
        "bus1": 64921,
        "bus2": 64915
      },
      "params": {
        "R": 0.007364814169704914,
        "X": 0.024637674912810326,
        "G": 0.0,
        "B": 0.0009704236290417612
      },
      "extension": {
        "length": 3605.5606066589357,
        "rating": 38.89387845993042
      }
    },
    {
      "class": "Branch",
      "id": "branch_64915_65013_1",
      "ports": {
        "bus1": 65013,
        "bus2": 64915
      },
      "params": {
        "R": 0.007077443413436413,
        "X": 0.01914207823574543,
        "G": 0.0,
        "B": 0.0022864292841404676
      },
      "extension": {
        "length": 4854.882768035889,
        "rating": 63.06670904159546
      }
    },
    {
      "class": "Branch",
      "id": "branch_64915_65031_1",
      "ports": {
        "bus1": 64915,
        "bus2": 65031
      },
      "params": {
        "R": 0.020315082743763924,
        "X": 0.04780270904302597,
        "G": 0.0,
        "B": 0.0015429083723574875
      },
      "extension": {
        "length": 6408.058056976319,
        "rating": 62.972474098205566
      }
    },
    {
      "class": "Branch",
      "id": "branch_64916_64919_1",
      "ports": {
        "bus1": 64916,
        "bus2": 64919
      },
      "params": {
        "R": 0.005160775035619736,
        "X": 0.1512451320886612,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64916_64920_1",
      "ports": {
        "bus1": 64916,
        "bus2": 64920
      },
      "params": {
        "R": 0.00028375396504998207,
        "X": 0.0011113720247521996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64916_64926_1",
      "ports": {
        "bus1": 64916,
        "bus2": 64926
      },
      "params": {
        "R": 0.0012581900227814913,
        "X": 0.006922433152794838,
        "G": 0.0,
        "B": 0.005135353188961744
      },
      "extension": {
        "length": 4202.32994796753,
        "rating": 218.0206060409546
      }
    },
    {
      "class": "Branch",
      "id": "branch_64916_64950_1",
      "ports": {
        "bus1": 64916,
        "bus2": 64950
      },
      "params": {
        "R": 0.0031059689354151487,
        "X": 0.018157891929149628,
        "G": 0.0,
        "B": 0.009831155650317669
      },
      "extension": {
        "length": 9119.426965026856,
        "rating": 280.4048538208008
      }
    },
    {
      "class": "Branch",
      "id": "branch_64917_64919_1",
      "ports": {
        "bus1": 64917,
        "bus2": 64919
      },
      "params": {
        "R": -0.0001925376709550619,
        "X": -0.005642637610435486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64917_64929_1",
      "ports": {
        "bus1": 64917,
        "bus2": 64929
      },
      "params": {
        "R": 0.010447015054523945,
        "X": 0.03063219226896763,
        "G": 0.0,
        "B": 0.0007998087094165385
      },
      "extension": {
        "length": 3323.600875305176,
        "rating": 59.06308889389038
      }
    },
    {
      "class": "Branch",
      "id": "branch_64917_65018_1",
      "ports": {
        "bus1": 65018,
        "bus2": 64917
      },
      "params": {
        "R": 0.009849799796938896,
        "X": 0.030685758218169212,
        "G": 0.0,
        "B": 0.0008961132261902094
      },
      "extension": {
        "length": 3743.567392181397,
        "rating": 63.361990451812744
      }
    },
    {
      "class": "Branch",
      "id": "branch_64917_65019_1",
      "ports": {
        "bus1": 64917,
        "bus2": 65019
      },
      "params": {
        "R": 0.010787068866193295,
        "X": 0.029479000717401505,
        "G": 0.0,
        "B": 0.0007242806605063379
      },
      "extension": {
        "length": 3319.5413556518556,
        "rating": 59.9264919757843
      }
    },
    {
      "class": "Branch",
      "id": "branch_64918_64919_1",
      "ports": {
        "bus1": 64918,
        "bus2": 64919
      },
      "params": {
        "R": 0.02524731308221817,
        "X": 0.7399146556854248,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64921_64967_1",
      "ports": {
        "bus1": 64921,
        "bus2": 64967
      },
      "params": {
        "R": 0.013483857735991478,
        "X": 0.026064055040478706,
        "G": 0.0,
        "B": 0.011264674365520477
      },
      "extension": {
        "length": 11469.100729614258,
        "rating": 63.106173276901245
      }
    },
    {
      "class": "Branch",
      "id": "branch_64921_64968_1",
      "ports": {
        "bus1": 64968,
        "bus2": 64921
      },
      "params": {
        "R": 0.006568301469087602,
        "X": 0.017424222081899643,
        "G": 0.0,
        "B": 0.000709307030774653
      },
      "extension": {
        "length": 2488.667228256226,
        "rating": 51.69016122817993
      }
    },
    {
      "class": "Branch",
      "id": "branch_64922_64925_1",
      "ports": {
        "bus1": 64922,
        "bus2": 64925
      },
      "params": {
        "R": 0.0034629213623702526,
        "X": 0.12766578793525696,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64922_64926_1",
      "ports": {
        "bus1": 64922,
        "bus2": 64926
      },
      "params": {
        "R": 0.00021511540398932993,
        "X": 0.0011426071869209409,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64922_64927_1",
      "ports": {
        "bus1": 64922,
        "bus2": 64927
      },
      "params": {
        "R": 0.0002999858115799725,
        "X": 0.001194330514408648,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64923_64925_1",
      "ports": {
        "bus1": 64923,
        "bus2": 64925
      },
      "params": {
        "R": 0.0002624053740873933,
        "X": 0.009673982858657837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64923_64969_1",
      "ports": {
        "bus1": 64923,
        "bus2": 64969
      },
      "params": {
        "R": 0.005406876560300588,
        "X": 0.014908483251929281,
        "G": 0.0,
        "B": 0.004327519331127405
      },
      "extension": {
        "length": 5635.067960357666,
        "rating": 70.12202143669128
      }
    },
    {
      "class": "Branch",
      "id": "branch_64923_65018_1",
      "ports": {
        "bus1": 65018,
        "bus2": 64923
      },
      "params": {
        "R": 0.009844409301877022,
        "X": 0.024052236229181286,
        "G": 0.0,
        "B": 0.00047419252223335207
      },
      "extension": {
        "length": 2582.1102339019776,
        "rating": 54.041022062301636
      }
    },
    {
      "class": "Branch",
      "id": "branch_64923_65019_1",
      "ports": {
        "bus1": 65019,
        "bus2": 64923
      },
      "params": {
        "R": 0.009218284860253334,
        "X": 0.020739294588565826,
        "G": 0.0,
        "B": 0.0008333406294696033
      },
      "extension": {
        "length": 3064.03066104126,
        "rating": 63.17223906517029
      }
    },
    {
      "class": "Branch",
      "id": "branch_64924_64925_1",
      "ports": {
        "bus1": 64924,
        "bus2": 64925
      },
      "params": {
        "R": 0.02728397771716118,
        "X": 1.0058648586273193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64926_64978_1",
      "ports": {
        "bus1": 64926,
        "bus2": 64978
      },
      "params": {
        "R": 0.0018202660139650106,
        "X": 0.011008492670953274,
        "G": 0.0,
        "B": 0.03854093328118324
      },
      "extension": {
        "length": 15249.455887939454,
        "rating": 275.462007522583
      }
    },
    {
      "class": "Branch",
      "id": "branch_64928_64951_1",
      "ports": {
        "bus1": 64951,
        "bus2": 64928
      },
      "params": {
        "R": 0.009805803187191486,
        "X": 0.02519846335053444,
        "G": 0.0,
        "B": 0.0006828315672464669
      },
      "extension": {
        "length": 3027.5646252593997,
        "rating": 58.97538661956787
      }
    },
    {
      "class": "Branch",
      "id": "branch_64929_64930_1",
      "ports": {
        "bus1": 64929,
        "bus2": 64930
      },
      "params": {
        "R": 0.00025663094129413366,
        "X": 0.0011086142621934414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64929_65024_1",
      "ports": {
        "bus1": 65024,
        "bus2": 64929
      },
      "params": {
        "R": 0.008458925411105156,
        "X": 0.020416665822267532,
        "G": 0.0,
        "B": 0.0029810010455548763
      },
      "extension": {
        "length": 5739.305528045655,
        "rating": 70.35300135612488
      }
    },
    {
      "class": "Branch",
      "id": "branch_64931_64932_1",
      "ports": {
        "bus1": 64932,
        "bus2": 64931
      },
      "params": {
        "R": 0.0021905789617449045,
        "X": 0.07313476502895355,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64931_64933_1",
      "ports": {
        "bus1": 64931,
        "bus2": 64933
      },
      "params": {
        "R": 0.0002856403589248657,
        "X": 0.0010024664225056767,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64931_64957_1",
      "ports": {
        "bus1": 64957,
        "bus2": 64931
      },
      "params": {
        "R": 0.0019414711277931929,
        "X": 0.012385476380586624,
        "G": 0.0,
        "B": 0.013348354026675224
      },
      "extension": {
        "length": 9331.824256347656,
        "rating": 302.9987573623657
      }
    },
    {
      "class": "Branch",
      "id": "branch_64932_64967_1",
      "ports": {
        "bus1": 64932,
        "bus2": 64967
      },
      "params": {
        "R": 0.013181603513658047,
        "X": 0.03541345149278641,
        "G": 0.0,
        "B": 0.0027627020608633757
      },
      "extension": {
        "length": 7142.39791973877,
        "rating": 70.19067406654358
      }
    },
    {
      "class": "Branch",
      "id": "branch_64932_65022_1",
      "ports": {
        "bus1": 65022,
        "bus2": 64932
      },
      "params": {
        "R": 0.010068830102682114,
        "X": 0.021620698273181915,
        "G": 0.0,
        "B": 0.0009523452026769519
      },
      "extension": {
        "length": 3289.8458542785647,
        "rating": 73.23803901672363
      }
    },
    {
      "class": "Branch",
      "id": "branch_64932_65031_1",
      "ports": {
        "bus1": 64932,
        "bus2": 65031
      },
      "params": {
        "R": 0.01271447166800499,
        "X": 0.04356073960661888,
        "G": 0.0,
        "B": 0.0011518747778609395
      },
      "extension": {
        "length": 4986.415041778565,
        "rating": 62.490278482437134
      }
    },
    {
      "class": "Branch",
      "id": "branch_64934_64937_1",
      "ports": {
        "bus1": 64934,
        "bus2": 64937
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": -0.0015723854303359985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64934_64938_1",
      "ports": {
        "bus1": 64934,
        "bus2": 64938
      },
      "params": {
        "R": 0.00022437813458964229,
        "X": 0.0010165449930354953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64934_64939_1",
      "ports": {
        "bus1": 64934,
        "bus2": 64939
      },
      "params": {
        "R": 0.00021757844660896808,
        "X": 0.0010374590056017041,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64935_64937_1",
      "ports": {
        "bus1": 64935,
        "bus2": 64937
      },
      "params": {
        "R": 0.004843566101044416,
        "X": 0.08416540175676346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64936_64937_1",
      "ports": {
        "bus1": 64936,
        "bus2": 64937
      },
      "params": {
        "R": 0.004843566101044416,
        "X": 0.08416540175676346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64938_64940_1",
      "ports": {
        "bus1": 64938,
        "bus2": 64940
      },
      "params": {
        "R": 0.007423819042742252,
        "X": 0.017487438395619392,
        "G": 0.0,
        "B": 0.0038343998603522778
      },
      "extension": {
        "length": 5710.099240997315,
        "rating": 63.580745458602905
      }
    },
    {
      "class": "Branch",
      "id": "branch_64938_65026_1",
      "ports": {
        "bus1": 64938,
        "bus2": 65026
      },
      "params": {
        "R": 0.0065054744482040405,
        "X": 0.015829432755708694,
        "G": 0.0,
        "B": 0.0027744590770453215
      },
      "extension": {
        "length": 4226.136459960938,
        "rating": 44.91057991981506
      }
    },
    {
      "class": "Branch",
      "id": "branch_64940_64941_1",
      "ports": {
        "bus1": 64940,
        "bus2": 64941
      },
      "params": {
        "R": 0.00025475333677604795,
        "X": 0.0011963588185608387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64942_64945_1",
      "ports": {
        "bus1": 64942,
        "bus2": 64945
      },
      "params": {
        "R": 0.008863911032676697,
        "X": 0.2576521039009094,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64942_64946_1",
      "ports": {
        "bus1": 64942,
        "bus2": 64946
      },
      "params": {
        "R": 0.00020120565022807568,
        "X": 0.0011748953256756067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64943_64945_1",
      "ports": {
        "bus1": 64943,
        "bus2": 64945
      },
      "params": {
        "R": -0.004285176284611225,
        "X": -0.12455953657627106,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64943_64986_1",
      "ports": {
        "bus1": 64943,
        "bus2": 64986
      },
      "params": {
        "R": 0.008451755158603191,
        "X": 0.021983973681926727,
        "G": 0.0,
        "B": 0.0007135598571039736
      },
      "extension": {
        "length": 2839.988533996582,
        "rating": 52.545058727264404
      }
    },
    {
      "class": "Branch",
      "id": "branch_64943_64987_1",
      "ports": {
        "bus1": 64943,
        "bus2": 64987
      },
      "params": {
        "R": 0.009935799054801464,
        "X": 0.02739987149834633,
        "G": 0.0,
        "B": 0.003093909937888384
      },
      "extension": {
        "length": 6505.890562133789,
        "rating": 62.83567547798157
      }
    },
    {
      "class": "Branch",
      "id": "branch_64944_64945_1",
      "ports": {
        "bus1": 64944,
        "bus2": 64945
      },
      "params": {
        "R": 0.016371574252843857,
        "X": 0.4758813977241516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64946_64950_1",
      "ports": {
        "bus1": 64950,
        "bus2": 64946
      },
      "params": {
        "R": 0.0026381665375083685,
        "X": 0.014599442481994629,
        "G": 0.0,
        "B": 0.011822211556136608
      },
      "extension": {
        "length": 9852.204027832031,
        "rating": 282.2246551513672
      }
    },
    {
      "class": "Branch",
      "id": "branch_64946_65008_1",
      "ports": {
        "bus1": 65008,
        "bus2": 64946
      },
      "params": {
        "R": 0.0016575213521718979,
        "X": 0.009456351399421692,
        "G": 0.0,
        "B": 0.007657776121050119
      },
      "extension": {
        "length": 6532.109380371094,
        "rating": 226.42970085144043
      }
    },
    {
      "class": "Branch",
      "id": "branch_64947_64948_1",
      "ports": {
        "bus1": 64947,
        "bus2": 64948
      },
      "params": {
        "R": 0.00021758346701972187,
        "X": 0.0011113324435427785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64947_64960_1",
      "ports": {
        "bus1": 64960,
        "bus2": 64947
      },
      "params": {
        "R": 0.015780100598931313,
        "X": 0.04546143114566803,
        "G": 0.0,
        "B": 0.0012931434903293848
      },
      "extension": {
        "length": 5837.60499307251,
        "rating": 58.15929174423218
      }
    },
    {
      "class": "Branch",
      "id": "branch_64947_64968_1",
      "ports": {
        "bus1": 64947,
        "bus2": 64968
      },
      "params": {
        "R": 0.015193113125860691,
        "X": 0.03913681209087372,
        "G": 0.0,
        "B": 0.001462493324652314
      },
      "extension": {
        "length": 5184.310485717773,
        "rating": 59.24397110939026
      }
    },
    {
      "class": "Branch",
      "id": "branch_64947_64998_1",
      "ports": {
        "bus1": 64947,
        "bus2": 64998
      },
      "params": {
        "R": 0.011797234416007996,
        "X": 0.03288997337222099,
        "G": 0.0,
        "B": 0.012962068431079386
      },
      "extension": {
        "length": 14795.431229003907,
        "rating": 70.25279402732849
      }
    },
    {
      "class": "Branch",
      "id": "branch_64949_64950_1",
      "ports": {
        "bus1": 64950,
        "bus2": 64949
      },
      "params": {
        "R": 0.00023962807608768344,
        "X": 0.015320186503231525,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64949_64954_1",
      "ports": {
        "bus1": 64949,
        "bus2": 64954
      },
      "params": {
        "R": 0.0002513267390895635,
        "X": 0.0011563171865418553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64949_64955_1",
      "ports": {
        "bus1": 64949,
        "bus2": 64955
      },
      "params": {
        "R": 0.0002231754915555939,
        "X": 0.0010547223500907421,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64950_64953_1",
      "ports": {
        "bus1": 64950,
        "bus2": 64953
      },
      "params": {
        "R": 0.0015581373590976,
        "X": 0.03774100914597511,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64950_65023_1",
      "ports": {
        "bus1": 65023,
        "bus2": 64950
      },
      "params": {
        "R": 0.0022154580801725388,
        "X": 0.012632904574275017,
        "G": 0.0,
        "B": 0.006665483117103577
      },
      "extension": {
        "length": 6009.7290100708005,
        "rating": 257.92744159698486
      }
    },
    {
      "class": "Branch",
      "id": "branch_64950_65028_1",
      "ports": {
        "bus1": 65028,
        "bus2": 64950
      },
      "params": {
        "R": 0.004560203291475773,
        "X": 0.024919528514146805,
        "G": 0.0,
        "B": 0.014526058919727802
      },
      "extension": {
        "length": 12748.56539996338,
        "rating": 276.9015073776245
      }
    },
    {
      "class": "Branch",
      "id": "branch_64951_64953_1",
      "ports": {
        "bus1": 64951,
        "bus2": 64953
      },
      "params": {
        "R": 0.00196382706053555,
        "X": 0.04756755009293556,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64951_65017_1",
      "ports": {
        "bus1": 64951,
        "bus2": 65017
      },
      "params": {
        "R": 0.018146127462387085,
        "X": 0.043536536395549774,
        "G": 0.0,
        "B": 0.001578273600898683
      },
      "extension": {
        "length": 5649.798875152588,
        "rating": 58.76727104187012
      }
    },
    {
      "class": "Branch",
      "id": "branch_64951_65018_1",
      "ports": {
        "bus1": 65018,
        "bus2": 64951
      },
      "params": {
        "R": 0.01394130289554596,
        "X": 0.03577731177210808,
        "G": 0.0,
        "B": 0.004283013287931681
      },
      "extension": {
        "length": 8658.683762695313,
        "rating": 75.25765895843506
      }
    },
    {
      "class": "Branch",
      "id": "branch_64952_64953_1",
      "ports": {
        "bus1": 64952,
        "bus2": 64953
      },
      "params": {
        "R": 0.02509884350001812,
        "X": 0.6079409122467041,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64955_64956_1",
      "ports": {
        "bus1": 64956,
        "bus2": 64955
      },
      "params": {
        "R": 0.00018333001935388893,
        "X": 0.003027471713721752,
        "G": 0.0,
        "B": 0.31023684144020075
      },
      "extension": {
        "length": 21968.448977416992,
        "rating": 2574.2706298828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_64955_65541_1",
      "ports": {
        "bus1": 64955,
        "bus2": 65541
      },
      "params": {
        "R": 0.00034340654383413494,
        "X": 0.0062459297478199005,
        "G": 0.0,
        "B": 0.5691996216773987
      },
      "extension": {
        "length": 44941.05275537109,
        "rating": 2404.9137115478516
      }
    },
    {
      "class": "Branch",
      "id": "branch_64955_65665_1",
      "ports": {
        "bus1": 65665,
        "bus2": 64955
      },
      "params": {
        "R": 0.0001907597470562905,
        "X": 0.003022818360477686,
        "G": 0.0,
        "B": 0.3871000409126282
      },
      "extension": {
        "length": 23382.004416503907,
        "rating": 2471.640396118164
      }
    },
    {
      "class": "Branch",
      "id": "branch_64956_64957_1",
      "ports": {
        "bus1": 64957,
        "bus2": 64956
      },
      "params": {
        "R": 0.0001235676754731685,
        "X": 0.010892212390899658,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64956_64958_1",
      "ports": {
        "bus1": 64956,
        "bus2": 64958
      },
      "params": {
        "R": 0.00029306570650078356,
        "X": 0.0011901349062100053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64956_64999_1",
      "ports": {
        "bus1": 64999,
        "bus2": 64956
      },
      "params": {
        "R": 0.00018554592679720372,
        "X": 0.003357060020789504,
        "G": 0.0,
        "B": 0.3409103453159332
      },
      "extension": {
        "length": 23421.172258300783,
        "rating": 2352.029800415039
      }
    },
    {
      "class": "Branch",
      "id": "branch_64956_65232_1",
      "ports": {
        "bus1": 64956,
        "bus2": 65232
      },
      "params": {
        "R": 0.0005181179731152952,
        "X": 0.008246674202382565,
        "G": 0.0,
        "B": 0.9577319622039795
      },
      "extension": {
        "length": 60557.326532226565,
        "rating": 2505.061721801758
      }
    },
    {
      "class": "Branch",
      "id": "branch_64957_64984_1",
      "ports": {
        "bus1": 64957,
        "bus2": 64984
      },
      "params": {
        "R": 0.0035865947138518095,
        "X": 0.022674795240163803,
        "G": 0.0,
        "B": 0.014894342049956322
      },
      "extension": {
        "length": 13145.211165893556,
        "rating": 277.0648956298828
      }
    },
    {
      "class": "Branch",
      "id": "branch_64957_65016_1",
      "ports": {
        "bus1": 65016,
        "bus2": 64957
      },
      "params": {
        "R": 0.0023584787268191576,
        "X": 0.014216393232345581,
        "G": 0.0,
        "B": 0.012540322728455067
      },
      "extension": {
        "length": 9487.824152893067,
        "rating": 293.86425018310547
      }
    },
    {
      "class": "Branch",
      "id": "branch_64961_65031_1",
      "ports": {
        "bus1": 64961,
        "bus2": 65031
      },
      "params": {
        "R": 0.015350881963968277,
        "X": 0.04880523309111595,
        "G": 0.0,
        "B": 0.00998455286026001
      },
      "extension": {
        "length": 15657.2158359375,
        "rating": 61.83701157569885
      }
    },
    {
      "class": "Branch",
      "id": "branch_64962_64967_1",
      "ports": {
        "bus1": 64962,
        "bus2": 64967
      },
      "params": {
        "R": 0.014515773393213749,
        "X": 0.0313439667224884,
        "G": 0.0,
        "B": 0.0010023834183812141
      },
      "extension": {
        "length": 3809.4793341064455,
        "rating": 57.49140381813049
      }
    },
    {
      "class": "Branch",
      "id": "branch_64962_64987_1",
      "ports": {
        "bus1": 64987,
        "bus2": 64962
      },
      "params": {
        "R": 0.007973813451826572,
        "X": 0.02079986035823822,
        "G": 0.0,
        "B": 0.0010927668772637844
      },
      "extension": {
        "length": 3398.853933105469,
        "rating": 56.27083778381348
      }
    },
    {
      "class": "Branch",
      "id": "branch_64963_64989_1",
      "ports": {
        "bus1": 64963,
        "bus2": 64989
      },
      "params": {
        "R": 0.008242504671216011,
        "X": 0.020306479185819626,
        "G": 0.0,
        "B": 0.0007591905305162072
      },
      "extension": {
        "length": 2735.927275314331,
        "rating": 51.596599817276
      }
    },
    {
      "class": "Branch",
      "id": "branch_64963_65821_1",
      "ports": {
        "bus1": 64963,
        "bus2": 65821
      },
      "params": {
        "R": 0.010723965242505075,
        "X": 0.030122995376586914,
        "G": 0.0,
        "B": 0.0008620087173767388
      },
      "extension": {
        "length": 3473.0406955261233,
        "rating": 61.09616756439209
      }
    },
    {
      "class": "Branch",
      "id": "branch_64964_64965_1",
      "ports": {
        "bus1": 64964,
        "bus2": 64965
      },
      "params": {
        "R": 0.00022747555340174586,
        "X": 0.0011788897681981325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64964_65010_1",
      "ports": {
        "bus1": 64964,
        "bus2": 65010
      },
      "params": {
        "R": 0.01869870536029339,
        "X": 0.04799714311957359,
        "G": 0.0,
        "B": 0.0032087222207337614
      },
      "extension": {
        "length": 8901.624910583496,
        "rating": 50.02593994140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_64964_65032_1",
      "ports": {
        "bus1": 65032,
        "bus2": 64964
      },
      "params": {
        "R": 0.0069977822713553905,
        "X": 0.020281091332435608,
        "G": 0.0,
        "B": 0.0004726070037577301
      },
      "extension": {
        "length": 2305.562555923462,
        "rating": 70.87765336036682
      }
    },
    {
      "class": "Branch",
      "id": "branch_64966_64988_1",
      "ports": {
        "bus1": 64966,
        "bus2": 64988
      },
      "params": {
        "R": 0.023852897807955742,
        "X": 0.05758328735828399,
        "G": 0.0,
        "B": 0.0041420189663767815
      },
      "extension": {
        "length": 11693.193121032715,
        "rating": 54.77280616760254
      }
    },
    {
      "class": "Branch",
      "id": "branch_64967_65018_1",
      "ports": {
        "bus1": 64967,
        "bus2": 65018
      },
      "params": {
        "R": 0.015811216086149216,
        "X": 0.04025697708129883,
        "G": 0.0,
        "B": 0.003011698834598065
      },
      "extension": {
        "length": 8241.533969238282,
        "rating": 67.57957935333252
      }
    },
    {
      "class": "Branch",
      "id": "branch_64968_64996_1",
      "ports": {
        "bus1": 64996,
        "bus2": 64968
      },
      "params": {
        "R": 0.013717898167669773,
        "X": 0.03527158498764038,
        "G": 0.0,
        "B": 0.0019328794442117214
      },
      "extension": {
        "length": 5907.483216156006,
        "rating": 62.17818260192871
      }
    },
    {
      "class": "Branch",
      "id": "branch_64969_64970_1",
      "ports": {
        "bus1": 64969,
        "bus2": 64970
      },
      "params": {
        "R": 0.00028498072060756385,
        "X": 0.0010790744563564658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64969_65004_1",
      "ports": {
        "bus1": 64969,
        "bus2": 65004
      },
      "params": {
        "R": 0.006567727774381637,
        "X": 0.0174285676330328,
        "G": 0.0,
        "B": 0.0005112680955789983
      },
      "extension": {
        "length": 2180.8476276855467,
        "rating": 52.2537887096405
      }
    },
    {
      "class": "Branch",
      "id": "branch_64971_64972_1",
      "ports": {
        "bus1": 64972,
        "bus2": 64971
      },
      "params": {
        "R": 0.0025535235181450844,
        "X": 0.07904496788978577,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64971_64973_1",
      "ports": {
        "bus1": 64971,
        "bus2": 64973
      },
      "params": {
        "R": 0.0002785187680274248,
        "X": 0.0010040433844551444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64971_64994_1",
      "ports": {
        "bus1": 64971,
        "bus2": 64994
      },
      "params": {
        "R": 0.0023592219222337008,
        "X": 0.012173621915280819,
        "G": 0.0,
        "B": 0.03299356624484062
      },
      "extension": {
        "length": 14913.883254638673,
        "rating": 277.62138843536377
      }
    },
    {
      "class": "Branch",
      "id": "branch_64971_64995_1",
      "ports": {
        "bus1": 64995,
        "bus2": 64971
      },
      "params": {
        "R": 0.0015019008424133062,
        "X": 0.007272819057106972,
        "G": 0.0,
        "B": 0.009122795425355434
      },
      "extension": {
        "length": 5777.848710296631,
        "rating": 246.9149351119995
      }
    },
    {
      "class": "Branch",
      "id": "branch_64972_64996_1",
      "ports": {
        "bus1": 64972,
        "bus2": 64996
      },
      "params": {
        "R": 0.020804960280656815,
        "X": 0.045338839292526245,
        "G": 0.0,
        "B": 0.0017783412477001548
      },
      "extension": {
        "length": 6393.5485356445315,
        "rating": 70.26515603065491
      }
    },
    {
      "class": "Branch",
      "id": "branch_64972_65006_1",
      "ports": {
        "bus1": 64972,
        "bus2": 65006
      },
      "params": {
        "R": 0.015465905889868736,
        "X": 0.032781027257442474,
        "G": 0.0,
        "B": 0.003973718732595444
      },
      "extension": {
        "length": 8799.321945739746,
        "rating": 72.40834832191467
      }
    },
    {
      "class": "Branch",
      "id": "branch_64974_64975_1",
      "ports": {
        "bus1": 64975,
        "bus2": 64974
      },
      "params": {
        "R": 0.003500137710943818,
        "X": 0.12203461676836014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64974_64976_1",
      "ports": {
        "bus1": 64974,
        "bus2": 64976
      },
      "params": {
        "R": 0.00027205460355617106,
        "X": 0.0011579141719266772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64974_64977_1",
      "ports": {
        "bus1": 64974,
        "bus2": 64977
      },
      "params": {
        "R": 0.0028109631966799498,
        "X": 0.0160832442343235,
        "G": 0.0,
        "B": 0.019345683977007866
      },
      "extension": {
        "length": 13723.323599487305,
        "rating": 265.69488048553467
      }
    },
    {
      "class": "Branch",
      "id": "branch_64974_64978_1",
      "ports": {
        "bus1": 64974,
        "bus2": 64978
      },
      "params": {
        "R": 0.0013017886085435748,
        "X": 0.007738037966191769,
        "G": 0.0,
        "B": 0.004392067436128855
      },
      "extension": {
        "length": 3743.7197200927735,
        "rating": 260.85314750671387
      }
    },
    {
      "class": "Branch",
      "id": "branch_64974_65011_1",
      "ports": {
        "bus1": 65011,
        "bus2": 64974
      },
      "params": {
        "R": 0.0013514722231775522,
        "X": 0.010071824304759502,
        "G": 0.0,
        "B": 0.011556075885891914
      },
      "extension": {
        "length": 6771.987087341309,
        "rating": 281.64079189300537
      }
    },
    {
      "class": "Branch",
      "id": "branch_64974_65824_1",
      "ports": {
        "bus1": 64974,
        "bus2": 65824
      },
      "params": {
        "R": 0.0015483725583180785,
        "X": 0.009784183464944363,
        "G": 0.0,
        "B": 0.036343686282634735
      },
      "extension": {
        "length": 12917.632498901368,
        "rating": 288.47267627716064
      }
    },
    {
      "class": "Branch",
      "id": "branch_64974_66004_1",
      "ports": {
        "bus1": 64974,
        "bus2": 66004
      },
      "params": {
        "R": 0.003932538442313671,
        "X": 0.021921847015619278,
        "G": 0.0,
        "B": 0.024002529680728912
      },
      "extension": {
        "length": 17731.46769104004,
        "rating": 296.67651653289795
      }
    },
    {
      "class": "Branch",
      "id": "branch_64975_65032_1",
      "ports": {
        "bus1": 64975,
        "bus2": 65032
      },
      "params": {
        "R": 0.006736990995705129,
        "X": 0.018942562863230705,
        "G": 0.0,
        "B": 0.0019755931571125984
      },
      "extension": {
        "length": 4428.776323608398,
        "rating": 50.60349106788635
      }
    },
    {
      "class": "Branch",
      "id": "branch_64977_66004_1",
      "ports": {
        "bus1": 66004,
        "bus2": 64977
      },
      "params": {
        "R": 0.0024699524510651827,
        "X": 0.014577571302652359,
        "G": 0.0,
        "B": 0.007581386715173721
      },
      "extension": {
        "length": 7522.63217578125,
        "rating": 297.20051288604736
      }
    },
    {
      "class": "Branch",
      "id": "branch_64978_65302_1",
      "ports": {
        "bus1": 64978,
        "bus2": 65302
      },
      "params": {
        "R": 0.002213977510109544,
        "X": 0.013471225276589394,
        "G": 0.0,
        "B": 0.006176956929266454
      },
      "extension": {
        "length": 6806.125422180176,
        "rating": 265.37814140319824
      }
    },
    {
      "class": "Branch",
      "id": "branch_64978_65824_1",
      "ports": {
        "bus1": 64978,
        "bus2": 65824
      },
      "params": {
        "R": 0.0031432299874722958,
        "X": 0.017075087875127792,
        "G": 0.0,
        "B": 0.015320295467972755
      },
      "extension": {
        "length": 11365.694250732422,
        "rating": 279.44159507751465
      }
    },
    {
      "class": "Branch",
      "id": "branch_64979_64984_1",
      "ports": {
        "bus1": 64979,
        "bus2": 64984
      },
      "params": {
        "R": 0.0019374084658920765,
        "X": 0.012251822277903557,
        "G": 0.0,
        "B": 0.006848511751741171
      },
      "extension": {
        "length": 6837.767421020508,
        "rating": 196.04817628860474
      }
    },
    {
      "class": "Branch",
      "id": "branch_64979_64995_1",
      "ports": {
        "bus1": 64979,
        "bus2": 64995
      },
      "params": {
        "R": 0.002173319924622774,
        "X": 0.012778260745108128,
        "G": 0.0,
        "B": 0.011288119480013847
      },
      "extension": {
        "length": 8374.329375183106,
        "rating": 249.45061206817627
      }
    },
    {
      "class": "Branch",
      "id": "branch_64979_65824_1",
      "ports": {
        "bus1": 65824,
        "bus2": 64979
      },
      "params": {
        "R": 0.002894279081374407,
        "X": 0.015542974695563316,
        "G": 0.0,
        "B": 0.011666672304272652
      },
      "extension": {
        "length": 9819.749357666016,
        "rating": 292.3068046569824
      }
    },
    {
      "class": "Branch",
      "id": "branch_64980_65300_1",
      "ports": {
        "bus1": 64980,
        "bus2": 65300
      },
      "params": {
        "R": 0.010974408127367496,
        "X": 0.023375919088721275,
        "G": 0.0,
        "B": 0.002999294549226761
      },
      "extension": {
        "length": 6203.846184631348,
        "rating": 59.409236907958984
      }
    },
    {
      "class": "Branch",
      "id": "branch_64980_65821_1",
      "ports": {
        "bus1": 65821,
        "bus2": 64980
      },
      "params": {
        "R": 0.009311815723776817,
        "X": 0.025536177679896355,
        "G": 0.0,
        "B": 0.0008653911063447595
      },
      "extension": {
        "length": 3376.7702229309084,
        "rating": 56.11423850059509
      }
    },
    {
      "class": "Branch",
      "id": "branch_64981_64991_1",
      "ports": {
        "bus1": 64991,
        "bus2": 64981
      },
      "params": {
        "R": 0.015591918490827085,
        "X": 0.044187720865011215,
        "G": 0.0,
        "B": 0.0018414490623399613
      },
      "extension": {
        "length": 6142.584656524658,
        "rating": 55.86910843849182
      }
    },
    {
      "class": "Branch",
      "id": "branch_64981_65858_1",
      "ports": {
        "bus1": 65858,
        "bus2": 64981
      },
      "params": {
        "R": 0.020368097350001335,
        "X": 0.05088716000318527,
        "G": 0.0,
        "B": 0.0032673836685717106
      },
      "extension": {
        "length": 9074.61109588623,
        "rating": 67.77358055114746
      }
    },
    {
      "class": "Branch",
      "id": "branch_64982_64983_1",
      "ports": {
        "bus1": 64982,
        "bus2": 64983
      },
      "params": {
        "R": 0.00025525130331516266,
        "X": 0.0010431059636175632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64982_64998_1",
      "ports": {
        "bus1": 64982,
        "bus2": 64998
      },
      "params": {
        "R": 0.025073308497667313,
        "X": 0.06644464284181595,
        "G": 0.0,
        "B": 0.003102709306403994
      },
      "extension": {
        "length": 11079.856488647461,
        "rating": 61.8397057056427
      }
    },
    {
      "class": "Branch",
      "id": "branch_64982_65006_1",
      "ports": {
        "bus1": 64982,
        "bus2": 65006
      },
      "params": {
        "R": 0.018558187410235405,
        "X": 0.036073245108127594,
        "G": 0.0,
        "B": 0.0009517411817796528
      },
      "extension": {
        "length": 4279.018034454346,
        "rating": 53.48844528198242
      }
    },
    {
      "class": "Branch",
      "id": "branch_64984_65008_1",
      "ports": {
        "bus1": 64984,
        "bus2": 65008
      },
      "params": {
        "R": 0.0012048677308484912,
        "X": 0.007049457635730505,
        "G": 0.0,
        "B": 0.004959694109857082
      },
      "extension": {
        "length": 4132.640504058838,
        "rating": 251.9226312637329
      }
    },
    {
      "class": "Branch",
      "id": "branch_64984_65016_1",
      "ports": {
        "bus1": 65016,
        "bus2": 64984
      },
      "params": {
        "R": 0.0008220812305808067,
        "X": 0.005917149130254984,
        "G": 0.0,
        "B": 0.00648495415225625
      },
      "extension": {
        "length": 4230.063220275879,
        "rating": 223.15080165863037
      }
    },
    {
      "class": "Branch",
      "id": "branch_64985_64986_1",
      "ports": {
        "bus1": 64985,
        "bus2": 64986
      },
      "params": {
        "R": 0.0002918913378380239,
        "X": 0.0011826502159237862,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64986_65020_1",
      "ports": {
        "bus1": 64986,
        "bus2": 65020
      },
      "params": {
        "R": 0.019257253035902977,
        "X": 0.038818396627902985,
        "G": 0.0,
        "B": 0.0007207025191746652
      },
      "extension": {
        "length": 4017.12338067627,
        "rating": 56.807273626327515
      }
    },
    {
      "class": "Branch",
      "id": "branch_64987_65022_1",
      "ports": {
        "bus1": 65022,
        "bus2": 64987
      },
      "params": {
        "R": 0.00905685592442751,
        "X": 0.023620860651135448,
        "G": 0.0,
        "B": 0.0007206798763945699
      },
      "extension": {
        "length": 2671.0434508666995,
        "rating": 60.581642389297485
      }
    },
    {
      "class": "Branch",
      "id": "branch_64989_65006_1",
      "ports": {
        "bus1": 64989,
        "bus2": 65006
      },
      "params": {
        "R": 0.008885689079761505,
        "X": 0.024414736777544018,
        "G": 0.0,
        "B": 0.012069110758602617
      },
      "extension": {
        "length": 12510.374427246094,
        "rating": 62.22134232521057
      }
    },
    {
      "class": "Branch",
      "id": "branch_64989_65300_1",
      "ports": {
        "bus1": 65300,
        "bus2": 64989
      },
      "params": {
        "R": 0.004958398174494505,
        "X": 0.012985837645828722,
        "G": 0.0,
        "B": 0.000806921161711216
      },
      "extension": {
        "length": 2387.560632247925,
        "rating": 69.52619552612305
      }
    },
    {
      "class": "Branch",
      "id": "branch_64989_65821_1",
      "ports": {
        "bus1": 64989,
        "bus2": 65821
      },
      "params": {
        "R": 0.009180844761431217,
        "X": 0.01699458807706833,
        "G": 0.0,
        "B": 0.0010300591820850968
      },
      "extension": {
        "length": 3019.7178193359377,
        "rating": 64.09342885017395
      }
    },
    {
      "class": "Branch",
      "id": "branch_64990_64993_1",
      "ports": {
        "bus1": 64990,
        "bus2": 64993
      },
      "params": {
        "R": 0.005513474810868502,
        "X": 0.19014817476272583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64990_64994_1",
      "ports": {
        "bus1": 64990,
        "bus2": 64994
      },
      "params": {
        "R": 0.0002095766831189394,
        "X": 0.001048621954396367,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64991_64993_1",
      "ports": {
        "bus1": 64991,
        "bus2": 64993
      },
      "params": {
        "R": -0.002308338414877653,
        "X": -0.07960975170135498,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64992_64993_1",
      "ports": {
        "bus1": 64992,
        "bus2": 64993
      },
      "params": {
        "R": 0.0182286836206913,
        "X": 0.6286690831184387,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64994_65002_1",
      "ports": {
        "bus1": 65002,
        "bus2": 64994
      },
      "params": {
        "R": 0.0016198481898754835,
        "X": 0.010283545590937138,
        "G": 0.0,
        "B": 0.015890711918473244
      },
      "extension": {
        "length": 8535.655760559082,
        "rating": 277.86362171173096
      }
    },
    {
      "class": "Branch",
      "id": "branch_64995_65016_1",
      "ports": {
        "bus1": 64995,
        "bus2": 65016
      },
      "params": {
        "R": 0.0022092703729867935,
        "X": 0.014692367054522038,
        "G": 0.0,
        "B": 0.007743540685623884
      },
      "extension": {
        "length": 7969.028928222657,
        "rating": 239.5362138748169
      }
    },
    {
      "class": "Branch",
      "id": "branch_64996_64997_1",
      "ports": {
        "bus1": 64996,
        "bus2": 64997
      },
      "params": {
        "R": 0.00024456324172206223,
        "X": 0.0010579728987067938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64996_65006_1",
      "ports": {
        "bus1": 65006,
        "bus2": 64996
      },
      "params": {
        "R": 0.011215331032872202,
        "X": 0.02169005572795868,
        "G": 0.0,
        "B": 0.0008206613129004836
      },
      "extension": {
        "length": 2943.9500313262943,
        "rating": 56.72590136528015
      }
    },
    {
      "class": "Branch",
      "id": "branch_64998_65001_1",
      "ports": {
        "bus1": 64998,
        "bus2": 65001
      },
      "params": {
        "R": 0.00397917116060853,
        "X": 0.009717420674860477,
        "G": 0.0,
        "B": 0.0013462273636832833
      },
      "extension": {
        "length": 2721.482790710449,
        "rating": 87.53262162208557
      }
    },
    {
      "class": "Branch",
      "id": "branch_64999_65000_1",
      "ports": {
        "bus1": 65000,
        "bus2": 64999
      },
      "params": {
        "R": 0.0002870660100597888,
        "X": 0.020399658009409904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_64999_65367_1",
      "ports": {
        "bus1": 64999,
        "bus2": 65367
      },
      "params": {
        "R": 0.0003230523725505918,
        "X": 0.005417128559201956,
        "G": 0.0,
        "B": 0.6020445227622986
      },
      "extension": {
        "length": 37859.141678466796,
        "rating": 2510.575485229492
      }
    },
    {
      "class": "Branch",
      "id": "branch_64999_65610_1",
      "ports": {
        "bus1": 64999,
        "bus2": 65610
      },
      "params": {
        "R": 0.0009208035771735013,
        "X": 0.012488880194723606,
        "G": 0.0,
        "B": 1.2664240598678587
      },
      "extension": {
        "length": 89652.93680126953,
        "rating": 2413.698196411133
      }
    },
    {
      "class": "Branch",
      "id": "branch_65000_65001_1",
      "ports": {
        "bus1": 65001,
        "bus2": 65000
      },
      "params": {
        "R": 0.0034144397359341383,
        "X": 0.12123420834541321,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 74.60624670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65000_65002_1",
      "ports": {
        "bus1": 65000,
        "bus2": 65002
      },
      "params": {
        "R": 0.0002942851569969207,
        "X": 0.001163578126579523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65000_65003_1",
      "ports": {
        "bus1": 65000,
        "bus2": 65003
      },
      "params": {
        "R": 0.00020578673866111785,
        "X": 0.0011477047810330987,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65002_65824_1",
      "ports": {
        "bus1": 65824,
        "bus2": 65002
      },
      "params": {
        "R": 0.0020986192394047976,
        "X": 0.012506557628512383,
        "G": 0.0,
        "B": 0.014354904182255268
      },
      "extension": {
        "length": 8928.126897583008,
        "rating": 232.1472406387329
      }
    },
    {
      "class": "Branch",
      "id": "branch_65004_65005_1",
      "ports": {
        "bus1": 65004,
        "bus2": 65005
      },
      "params": {
        "R": 0.00026052838074974716,
        "X": 0.0010543906828388572,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65004_65032_1",
      "ports": {
        "bus1": 65032,
        "bus2": 65004
      },
      "params": {
        "R": 0.010499803349375725,
        "X": 0.021833034232258793,
        "G": 0.0,
        "B": 0.0036369971930980682
      },
      "extension": {
        "length": 6435.926774505616,
        "rating": 68.74904036521912
      }
    },
    {
      "class": "Branch",
      "id": "branch_65006_65007_1",
      "ports": {
        "bus1": 65006,
        "bus2": 65007
      },
      "params": {
        "R": 0.0002508169272914529,
        "X": 0.0011920433025807142,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65008_65011_1",
      "ports": {
        "bus1": 65008,
        "bus2": 65011
      },
      "params": {
        "R": 0.00189496879465878,
        "X": 0.011898628436028957,
        "G": 0.0,
        "B": 0.005966802593320608
      },
      "extension": {
        "length": 5690.069847290039,
        "rating": 233.9202880859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_65009_65010_1",
      "ports": {
        "bus1": 65010,
        "bus2": 65009
      },
      "params": {
        "R": 0.004873450845479965,
        "X": 0.1466098576784134,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65009_65011_1",
      "ports": {
        "bus1": 65009,
        "bus2": 65011
      },
      "params": {
        "R": 0.0002660333993844688,
        "X": 0.0010727732442319393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65012_65015_1",
      "ports": {
        "bus1": 65012,
        "bus2": 65015
      },
      "params": {
        "R": -0.0014372243313118815,
        "X": -0.049747318029403687,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65012_65016_1",
      "ports": {
        "bus1": 65012,
        "bus2": 65016
      },
      "params": {
        "R": 0.0002775544999167323,
        "X": 0.0011981007410213351,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65013_65015_1",
      "ports": {
        "bus1": 65013,
        "bus2": 65015
      },
      "params": {
        "R": 0.004442859441041946,
        "X": 0.15378278493881226,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65014_65015_1",
      "ports": {
        "bus1": 65014,
        "bus2": 65015
      },
      "params": {
        "R": 0.014791885390877724,
        "X": 0.5119984745979309,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65017_65024_1",
      "ports": {
        "bus1": 65017,
        "bus2": 65024
      },
      "params": {
        "R": 0.013176410458981989,
        "X": 0.03345933184027672,
        "G": 0.0,
        "B": 0.0007260722341015935
      },
      "extension": {
        "length": 3429.8823996276856,
        "rating": 64.20203447341919
      }
    },
    {
      "class": "Branch",
      "id": "branch_65018_65020_1",
      "ports": {
        "bus1": 65018,
        "bus2": 65020
      },
      "params": {
        "R": 0.017004461959004402,
        "X": 0.04534327983856201,
        "G": 0.0,
        "B": 0.001068017678335309
      },
      "extension": {
        "length": 5268.1372643737795,
        "rating": 54.766809940338135
      }
    },
    {
      "class": "Branch",
      "id": "branch_65019_65020_1",
      "ports": {
        "bus1": 65019,
        "bus2": 65020
      },
      "params": {
        "R": 0.008682959713041782,
        "X": 0.025507865473628044,
        "G": 0.0,
        "B": 0.00529808085411787
      },
      "extension": {
        "length": 8944.482387634278,
        "rating": 66.89479351043701
      }
    },
    {
      "class": "Branch",
      "id": "branch_65019_65033_1",
      "ports": {
        "bus1": 65019,
        "bus2": 65033
      },
      "params": {
        "R": 0.03950776904821396,
        "X": 0.05875667929649353,
        "G": 0.0,
        "B": 0.013413713313639164
      },
      "extension": {
        "length": 19866.428166137695,
        "rating": 76.47871971130371
      }
    },
    {
      "class": "Branch",
      "id": "branch_65020_65021_1",
      "ports": {
        "bus1": 65020,
        "bus2": 65021
      },
      "params": {
        "R": 0.00028895869036205113,
        "X": 0.0010248273611068726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65022_65026_1",
      "ports": {
        "bus1": 65022,
        "bus2": 65026
      },
      "params": {
        "R": 0.008272108621895313,
        "X": 0.03059305064380169,
        "G": 0.0,
        "B": 0.002875613048672676
      },
      "extension": {
        "length": 6660.744737915039,
        "rating": 49.180224537849426
      }
    },
    {
      "class": "Branch",
      "id": "branch_65023_65024_1",
      "ports": {
        "bus1": 65024,
        "bus2": 65023
      },
      "params": {
        "R": 0.002210381207987666,
        "X": 0.06922835856676102,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65023_65025_1",
      "ports": {
        "bus1": 65023,
        "bus2": 65025
      },
      "params": {
        "R": 0.00024160304747056216,
        "X": 0.0011458336375653744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65027_65028_1",
      "ports": {
        "bus1": 65027,
        "bus2": 65028
      },
      "params": {
        "R": 0.0020335752051323652,
        "X": 0.01151576079428196,
        "G": 0.0,
        "B": 0.01511421613395214
      },
      "extension": {
        "length": 9415.533239868164,
        "rating": 237.71753311157227
      }
    },
    {
      "class": "Branch",
      "id": "branch_65028_65029_1",
      "ports": {
        "bus1": 65028,
        "bus2": 65029
      },
      "params": {
        "R": 0.0002786272671073675,
        "X": 0.0010715590324252844,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65032_65368_1",
      "ports": {
        "bus1": 65368,
        "bus2": 65032
      },
      "params": {
        "R": 0.022693155333399776,
        "X": 0.06408849358558655,
        "G": 0.0,
        "B": 0.006617182865738868
      },
      "extension": {
        "length": 13889.266633300782,
        "rating": 65.06660580635071
      }
    },
    {
      "class": "Branch",
      "id": "branch_65032_66001_1",
      "ports": {
        "bus1": 66001,
        "bus2": 65032
      },
      "params": {
        "R": 0.0127787534147501,
        "X": 0.03402269259095192,
        "G": 0.0,
        "B": 0.013604941777884958
      },
      "extension": {
        "length": 15717.884551391602,
        "rating": 80.13457655906677
      }
    },
    {
      "class": "Branch",
      "id": "branch_65033_65034_1",
      "ports": {
        "bus1": 65033,
        "bus2": 65034
      },
      "params": {
        "R": 0.00026390686980448663,
        "X": 0.00101195287425071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65033_65661_1",
      "ports": {
        "bus1": 65033,
        "bus2": 65661
      },
      "params": {
        "R": 0.004896197002381086,
        "X": 0.01456109154969454,
        "G": 0.0,
        "B": 0.0010944574605673552
      },
      "extension": {
        "length": 2861.3207725982666,
        "rating": 86.0590934753418
      }
    },
    {
      "class": "Branch",
      "id": "branch_65035_65036_1",
      "ports": {
        "bus1": 65036,
        "bus2": 65035
      },
      "params": {
        "R": 0.002856460167095065,
        "X": 0.10507912933826447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65035_65036_2",
      "ports": {
        "bus1": 65036,
        "bus2": 65035
      },
      "params": {
        "R": 0.002856460167095065,
        "X": 0.10507912933826447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65035_65036_3",
      "ports": {
        "bus1": 65036,
        "bus2": 65035
      },
      "params": {
        "R": 0.002856460167095065,
        "X": 0.10507912933826447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65035_65046_1",
      "ports": {
        "bus1": 65035,
        "bus2": 65046
      },
      "params": {
        "R": 0.0030058121774345636,
        "X": 0.017096389085054398,
        "G": 0.0,
        "B": 0.02279718779027462
      },
      "extension": {
        "length": 14517.81840673828,
        "rating": 245.35815715789795
      }
    },
    {
      "class": "Branch",
      "id": "branch_65035_65048_1",
      "ports": {
        "bus1": 65035,
        "bus2": 65048
      },
      "params": {
        "R": 0.00719445338472724,
        "X": 0.03929048776626587,
        "G": 0.0,
        "B": 0.030424464493989944
      },
      "extension": {
        "length": 21518.397889892578,
        "rating": 283.2627296447754
      }
    },
    {
      "class": "Branch",
      "id": "branch_65035_65809_1",
      "ports": {
        "bus1": 65809,
        "bus2": 65035
      },
      "params": {
        "R": 0.007564619183540344,
        "X": 0.0424308218061924,
        "G": 0.0,
        "B": 0.036147020757198334
      },
      "extension": {
        "length": 27970.517083007813,
        "rating": 330.76562881469727
      }
    },
    {
      "class": "Branch",
      "id": "branch_65036_65039_1",
      "ports": {
        "bus1": 65036,
        "bus2": 65039
      },
      "params": {
        "R": 0.010589116252958775,
        "X": 0.2827965021133423,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65036_65040_1",
      "ports": {
        "bus1": 65036,
        "bus2": 65040
      },
      "params": {
        "R": 0.0002864963607862592,
        "X": 0.0010669288458302617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65036_65041_1",
      "ports": {
        "bus1": 65036,
        "bus2": 65041
      },
      "params": {
        "R": 0.0002483173448126763,
        "X": 0.001143746543675661,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65037_65039_1",
      "ports": {
        "bus1": 65037,
        "bus2": 65039
      },
      "params": {
        "R": -0.0016017956659197807,
        "X": -0.0427781343460083,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65037_65044_1",
      "ports": {
        "bus1": 65044,
        "bus2": 65037
      },
      "params": {
        "R": 0.029625343158841133,
        "X": 0.07535609602928162,
        "G": 0.0,
        "B": 0.005832003429532051
      },
      "extension": {
        "length": 14519.594158813477,
        "rating": 72.03913927078247
      }
    },
    {
      "class": "Branch",
      "id": "branch_65037_65047_1",
      "ports": {
        "bus1": 65047,
        "bus2": 65037
      },
      "params": {
        "R": 0.0151464119553566,
        "X": 0.04741888493299484,
        "G": 0.0,
        "B": 0.0010301638394594193
      },
      "extension": {
        "length": 4722.018296539307,
        "rating": 53.20152044296265
      }
    },
    {
      "class": "Branch",
      "id": "branch_65037_65151_1",
      "ports": {
        "bus1": 65037,
        "bus2": 65151
      },
      "params": {
        "R": 0.04006057605147362,
        "X": 0.11921939998865128,
        "G": 0.0,
        "B": 0.006798306480050088
      },
      "extension": {
        "length": 20220.74519018555,
        "rating": 77.39654183387756
      }
    },
    {
      "class": "Branch",
      "id": "branch_65038_65039_1",
      "ports": {
        "bus1": 65038,
        "bus2": 65039
      },
      "params": {
        "R": 0.04821977764368057,
        "X": 1.2877733707427979,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65042_65043_1",
      "ports": {
        "bus1": 65043,
        "bus2": 65042
      },
      "params": {
        "R": 0.004669611807912588,
        "X": 0.12608133256435394,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 122.1875,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65042_65045_1",
      "ports": {
        "bus1": 65042,
        "bus2": 65045
      },
      "params": {
        "R": 0.0002888310991693288,
        "X": 0.0010912870056927204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65042_65046_1",
      "ports": {
        "bus1": 65042,
        "bus2": 65046
      },
      "params": {
        "R": 0.0002618918661028147,
        "X": 0.0011980992276221514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65043_65044_1",
      "ports": {
        "bus1": 65044,
        "bus2": 65043
      },
      "params": {
        "R": 0.004403585102409124,
        "X": 0.1309926062822342,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65043_65044_2",
      "ports": {
        "bus1": 65044,
        "bus2": 65043
      },
      "params": {
        "R": 0.004403585102409124,
        "X": 0.1309926062822342,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65043_65044_3",
      "ports": {
        "bus1": 65044,
        "bus2": 65043
      },
      "params": {
        "R": 0.004403585102409124,
        "X": 0.1309926062822342,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65044_65047_1",
      "ports": {
        "bus1": 65044,
        "bus2": 65047
      },
      "params": {
        "R": 0.02548510953783989,
        "X": 0.0671866163611412,
        "G": 0.0,
        "B": 0.0048425025306642056
      },
      "extension": {
        "length": 11948.16472064209,
        "rating": 73.10382127761841
      }
    },
    {
      "class": "Branch",
      "id": "branch_65044_65049_1",
      "ports": {
        "bus1": 65044,
        "bus2": 65049
      },
      "params": {
        "R": 0.08070868998765945,
        "X": 0.14350201189517975,
        "G": 0.0,
        "B": 0.0036903284490108486
      },
      "extension": {
        "length": 17306.168162475587,
        "rating": 73.40924739837646
      }
    },
    {
      "class": "Branch",
      "id": "branch_65044_65374_1",
      "ports": {
        "bus1": 65044,
        "bus2": 65374
      },
      "params": {
        "R": 0.062383782118558884,
        "X": 0.15501539409160614,
        "G": 0.0,
        "B": 0.0047630867920815945
      },
      "extension": {
        "length": 19792.2594375,
        "rating": 66.09751582145691
      }
    },
    {
      "class": "Branch",
      "id": "branch_65046_65048_1",
      "ports": {
        "bus1": 65048,
        "bus2": 65046
      },
      "params": {
        "R": 0.004376543685793877,
        "X": 0.02886194735765457,
        "G": 0.0,
        "B": 0.019552426412701607
      },
      "extension": {
        "length": 16579.030685668946,
        "rating": 290.082049369812
      }
    },
    {
      "class": "Branch",
      "id": "branch_65048_65049_1",
      "ports": {
        "bus1": 65049,
        "bus2": 65048
      },
      "params": {
        "R": 0.0035811972338706255,
        "X": 0.11744040250778198,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65048_65050_1",
      "ports": {
        "bus1": 65048,
        "bus2": 65050
      },
      "params": {
        "R": 0.00029620452551171184,
        "X": 0.0011897098738700151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65048_65428_1",
      "ports": {
        "bus1": 65428,
        "bus2": 65048
      },
      "params": {
        "R": 0.00411195307970047,
        "X": 0.023881737142801285,
        "G": 0.0,
        "B": 0.023335447534918785
      },
      "extension": {
        "length": 16226.116459716797,
        "rating": 313.73443603515625
      }
    },
    {
      "class": "Branch",
      "id": "branch_65049_65811_1",
      "ports": {
        "bus1": 65811,
        "bus2": 65049
      },
      "params": {
        "R": 0.04911983758211136,
        "X": 0.12179840356111526,
        "G": 0.0,
        "B": 0.0024549164809286594
      },
      "extension": {
        "length": 11874.485590026856,
        "rating": 52.27761268615723
      }
    },
    {
      "class": "Branch",
      "id": "branch_65052_65053_1",
      "ports": {
        "bus1": 65052,
        "bus2": 65053
      },
      "params": {
        "R": 0.0002205040364060551,
        "X": 0.001162042492069304,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65052_65054_1",
      "ports": {
        "bus1": 65054,
        "bus2": 65052
      },
      "params": {
        "R": 0.023097217082977295,
        "X": 0.07320605218410492,
        "G": 0.0,
        "B": 0.0029080270323902373
      },
      "extension": {
        "length": 9701.028743774414,
        "rating": 67.31482744216919
      }
    },
    {
      "class": "Branch",
      "id": "branch_65052_65097_1",
      "ports": {
        "bus1": 65052,
        "bus2": 65097
      },
      "params": {
        "R": 0.027864335104823112,
        "X": 0.06343348324298859,
        "G": 0.0,
        "B": 0.001473437063395977
      },
      "extension": {
        "length": 6901.685286987305,
        "rating": 63.99548053741455
      }
    },
    {
      "class": "Branch",
      "id": "branch_65054_65055_1",
      "ports": {
        "bus1": 65054,
        "bus2": 65055
      },
      "params": {
        "R": 0.00027931760996580124,
        "X": 0.0011470013996586204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65056_65057_1",
      "ports": {
        "bus1": 65056,
        "bus2": 65057
      },
      "params": {
        "R": 0.0002762516669463366,
        "X": 0.0011194273829460144,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65057_65058_1",
      "ports": {
        "bus1": 65058,
        "bus2": 65057
      },
      "params": {
        "R": 0.012163395062088965,
        "X": 0.02292199432849884,
        "G": 0.0,
        "B": 0.010272924788296223
      },
      "extension": {
        "length": 11400.785690185547,
        "rating": 31.448572874069214
      }
    },
    {
      "class": "Branch",
      "id": "branch_65057_65126_1",
      "ports": {
        "bus1": 65126,
        "bus2": 65057
      },
      "params": {
        "R": 0.027318796142935753,
        "X": 0.07386947423219681,
        "G": 0.0,
        "B": 0.004383390303701162
      },
      "extension": {
        "length": 12587.763912780762,
        "rating": 49.699828028678894
      }
    },
    {
      "class": "Branch",
      "id": "branch_65058_65059_1",
      "ports": {
        "bus1": 65058,
        "bus2": 65059
      },
      "params": {
        "R": 0.00029876778717152774,
        "X": 0.0010546005796641111,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65058_65122_1",
      "ports": {
        "bus1": 65122,
        "bus2": 65058
      },
      "params": {
        "R": 0.022652005776762966,
        "X": 0.06215574964880943,
        "G": 0.0,
        "B": 0.0032736952416598797
      },
      "extension": {
        "length": 10344.000637023926,
        "rating": 51.65976285934448
      }
    },
    {
      "class": "Branch",
      "id": "branch_65060_65072_1",
      "ports": {
        "bus1": 65060,
        "bus2": 65072
      },
      "params": {
        "R": 0.0018235916504636407,
        "X": 0.008999835699796677,
        "G": 0.0,
        "B": 0.01253849919885397
      },
      "extension": {
        "length": 7303.16103717041,
        "rating": 238.28468322753906
      }
    },
    {
      "class": "Branch",
      "id": "branch_65060_65073_1",
      "ports": {
        "bus1": 65073,
        "bus2": 65060
      },
      "params": {
        "R": 0.0021105478517711163,
        "X": 0.01013575866818428,
        "G": 0.0,
        "B": 0.016124483197927475
      },
      "extension": {
        "length": 8282.062402404785,
        "rating": 215.06497859954834
      }
    },
    {
      "class": "Branch",
      "id": "branch_65061_65062_1",
      "ports": {
        "bus1": 65061,
        "bus2": 65062
      },
      "params": {
        "R": 0.00023625046014785767,
        "X": 0.0010144335683435202,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65061_65104_1",
      "ports": {
        "bus1": 65061,
        "bus2": 65104
      },
      "params": {
        "R": 0.02359038218855858,
        "X": 0.05271341651678085,
        "G": 0.0,
        "B": 0.001701589906588197
      },
      "extension": {
        "length": 6909.1443665771485,
        "rating": 56.743210554122925
      }
    },
    {
      "class": "Branch",
      "id": "branch_65061_65112_1",
      "ports": {
        "bus1": 65112,
        "bus2": 65061
      },
      "params": {
        "R": 0.02950448729097843,
        "X": 0.07321462780237198,
        "G": 0.0,
        "B": 0.001177268917672336
      },
      "extension": {
        "length": 6527.95777331543,
        "rating": 56.89260959625244
      }
    },
    {
      "class": "Branch",
      "id": "branch_65063_65115_1",
      "ports": {
        "bus1": 65115,
        "bus2": 65063
      },
      "params": {
        "R": 0.019445326179265976,
        "X": 0.047145146876573556,
        "G": 0.0,
        "B": 0.001927624340169132
      },
      "extension": {
        "length": 7198.506006591797,
        "rating": 57.86886811256409
      }
    },
    {
      "class": "Branch",
      "id": "branch_65063_65117_1",
      "ports": {
        "bus1": 65117,
        "bus2": 65063
      },
      "params": {
        "R": 0.01108168624341488,
        "X": 0.03370126336812973,
        "G": 0.0,
        "B": 0.002564313355833292
      },
      "extension": {
        "length": 6600.406002319336,
        "rating": 55.3442656993866
      }
    },
    {
      "class": "Branch",
      "id": "branch_65064_65093_1",
      "ports": {
        "bus1": 65093,
        "bus2": 65064
      },
      "params": {
        "R": 0.01406053826212883,
        "X": 0.04063728451728821,
        "G": 0.0,
        "B": 0.0021381189581006765
      },
      "extension": {
        "length": 6628.121240844726,
        "rating": 58.04137587547302
      }
    },
    {
      "class": "Branch",
      "id": "branch_65064_65102_1",
      "ports": {
        "bus1": 65064,
        "bus2": 65102
      },
      "params": {
        "R": 0.007437585387378931,
        "X": 0.015673095360398293,
        "G": 0.0,
        "B": 0.002873605117201805
      },
      "extension": {
        "length": 5018.8547477417,
        "rating": 55.202919244766235
      }
    },
    {
      "class": "Branch",
      "id": "branch_65065_65068_1",
      "ports": {
        "bus1": 65065,
        "bus2": 65068
      },
      "params": {
        "R": 0.002517386805266142,
        "X": 0.08756428211927414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65065_65069_1",
      "ports": {
        "bus1": 65065,
        "bus2": 65069
      },
      "params": {
        "R": 0.00028417864814400673,
        "X": 0.0011159481946378946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65065_65072_1",
      "ports": {
        "bus1": 65072,
        "bus2": 65065
      },
      "params": {
        "R": 0.0018515066476538777,
        "X": 0.010916288942098618,
        "G": 0.0,
        "B": 0.007320806384086609
      },
      "extension": {
        "length": 6391.47234841919,
        "rating": 245.0601577758789
      }
    },
    {
      "class": "Branch",
      "id": "branch_65065_65076_1",
      "ports": {
        "bus1": 65065,
        "bus2": 65076
      },
      "params": {
        "R": 0.0024847127497196198,
        "X": 0.015118076466023922,
        "G": 0.0,
        "B": 0.013401191681623459
      },
      "extension": {
        "length": 11022.550498168946,
        "rating": 228.7010669708252
      }
    },
    {
      "class": "Branch",
      "id": "branch_65066_65068_1",
      "ports": {
        "bus1": 65066,
        "bus2": 65068
      },
      "params": {
        "R": 0.0008626707131043077,
        "X": 0.03000693768262863,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65066_65086_1",
      "ports": {
        "bus1": 65086,
        "bus2": 65066
      },
      "params": {
        "R": 0.010133745148777962,
        "X": 0.029335012659430504,
        "G": 0.0,
        "B": 0.0025498338509351015
      },
      "extension": {
        "length": 6011.909946716309,
        "rating": 70.62451839447021
      }
    },
    {
      "class": "Branch",
      "id": "branch_65067_65068_1",
      "ports": {
        "bus1": 65067,
        "bus2": 65068
      },
      "params": {
        "R": 0.016624152660369873,
        "X": 0.5782510638237,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65070_65071_1",
      "ports": {
        "bus1": 65071,
        "bus2": 65070
      },
      "params": {
        "R": 0.002293213037773967,
        "X": 0.0988563820719719,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65070_65072_1",
      "ports": {
        "bus1": 65070,
        "bus2": 65072
      },
      "params": {
        "R": 0.00023438496282324195,
        "X": 0.0010032400023192167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65071_65102_1",
      "ports": {
        "bus1": 65071,
        "bus2": 65102
      },
      "params": {
        "R": 0.006624463945627213,
        "X": 0.017918361350893974,
        "G": 0.0,
        "B": 0.0005137764965184033
      },
      "extension": {
        "length": 2153.7067843322757,
        "rating": 54.465341567993164
      }
    },
    {
      "class": "Branch",
      "id": "branch_65073_65074_1",
      "ports": {
        "bus1": 65074,
        "bus2": 65073
      },
      "params": {
        "R": 0.0034681411925703287,
        "X": 0.14210885763168335,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65073_65075_1",
      "ports": {
        "bus1": 65073,
        "bus2": 65075
      },
      "params": {
        "R": 0.00022200564853847027,
        "X": 0.001050742226652801,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65073_65087_1",
      "ports": {
        "bus1": 65087,
        "bus2": 65073
      },
      "params": {
        "R": 0.0010688691399991512,
        "X": 0.005859436932951212,
        "G": 0.0,
        "B": 0.0218157060444355
      },
      "extension": {
        "length": 7872.312599121094,
        "rating": 215.89372158050537
      }
    },
    {
      "class": "Branch",
      "id": "branch_65073_65579_1",
      "ports": {
        "bus1": 65579,
        "bus2": 65073
      },
      "params": {
        "R": 0.0018007204635068774,
        "X": 0.013166321441531181,
        "G": 0.0,
        "B": 0.015522589907050133
      },
      "extension": {
        "length": 10598.654535095215,
        "rating": 261.2441062927246
      }
    },
    {
      "class": "Branch",
      "id": "branch_65074_65100_1",
      "ports": {
        "bus1": 65100,
        "bus2": 65074
      },
      "params": {
        "R": 0.01000304240733385,
        "X": 0.022701621055603027,
        "G": 0.0,
        "B": 0.0004967957502231002
      },
      "extension": {
        "length": 2436.3214873352053,
        "rating": 61.82867884635925
      }
    },
    {
      "class": "Branch",
      "id": "branch_65074_65125_1",
      "ports": {
        "bus1": 65074,
        "bus2": 65125
      },
      "params": {
        "R": 0.006209536455571652,
        "X": 0.018312709406018257,
        "G": 0.0,
        "B": 0.0019254377111792564
      },
      "extension": {
        "length": 3997.7232508850097,
        "rating": 53.89382243156433
      }
    },
    {
      "class": "Branch",
      "id": "branch_65076_65579_1",
      "ports": {
        "bus1": 65076,
        "bus2": 65579
      },
      "params": {
        "R": 0.003145303577184677,
        "X": 0.019194183871150017,
        "G": 0.0,
        "B": 0.04101304709911346
      },
      "extension": {
        "length": 20320.534168945313,
        "rating": 246.0932731628418
      }
    },
    {
      "class": "Branch",
      "id": "branch_65077_65078_1",
      "ports": {
        "bus1": 65078,
        "bus2": 65077
      },
      "params": {
        "R": 0.0051729693077504635,
        "X": 0.16340260207653046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65077_65079_1",
      "ports": {
        "bus1": 65077,
        "bus2": 65079
      },
      "params": {
        "R": 0.00028553494485095143,
        "X": 0.001072542741894722,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65077_65081_1",
      "ports": {
        "bus1": 65081,
        "bus2": 65077
      },
      "params": {
        "R": 0.0019166783895343542,
        "X": 0.01127811148762703,
        "G": 0.0,
        "B": 0.017653629183769226
      },
      "extension": {
        "length": 10066.943408752442,
        "rating": 239.58885669708252
      }
    },
    {
      "class": "Branch",
      "id": "branch_65078_65089_1",
      "ports": {
        "bus1": 65078,
        "bus2": 65089
      },
      "params": {
        "R": 0.02263745665550232,
        "X": 0.05404146388173104,
        "G": 0.0,
        "B": 0.0027908242773264647
      },
      "extension": {
        "length": 8716.235319580079,
        "rating": 64.28354978561401
      }
    },
    {
      "class": "Branch",
      "id": "branch_65078_65126_1",
      "ports": {
        "bus1": 65078,
        "bus2": 65126
      },
      "params": {
        "R": 0.006503871642053127,
        "X": 0.016512565314769745,
        "G": 0.0,
        "B": 0.001403968082740903
      },
      "extension": {
        "length": 3348.686251098633,
        "rating": 51.7276406288147
      }
    },
    {
      "class": "Branch",
      "id": "branch_65080_65124_1",
      "ports": {
        "bus1": 65080,
        "bus2": 65124
      },
      "params": {
        "R": 0.019366763532161713,
        "X": 0.04457111656665802,
        "G": 0.0,
        "B": 0.002679971279576421
      },
      "extension": {
        "length": 7240.830911499023,
        "rating": 49.516040086746216
      }
    },
    {
      "class": "Branch",
      "id": "branch_65080_65125_1",
      "ports": {
        "bus1": 65125,
        "bus2": 65080
      },
      "params": {
        "R": 0.01251883152872324,
        "X": 0.028618749231100082,
        "G": 0.0,
        "B": 0.0010185919236391783
      },
      "extension": {
        "length": 3844.416527160645,
        "rating": 57.185959815979004
      }
    },
    {
      "class": "Branch",
      "id": "branch_65080_65576_1",
      "ports": {
        "bus1": 65080,
        "bus2": 65576
      },
      "params": {
        "R": 0.011736964806914331,
