        "X": 0.03859657049179077,
        "G": 0.0,
        "B": 0.0021978928707540035
      },
      "extension": {
        "length": 6641.197651977539,
        "rating": 67.55836606025696
      }
    },
    {
      "class": "Branch",
      "id": "branch_65081_65084_1",
      "ports": {
        "bus1": 65081,
        "bus2": 65084
      },
      "params": {
        "R": -0.0002514420775696635,
        "X": -0.008064989000558853,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65081_65085_1",
      "ports": {
        "bus1": 65081,
        "bus2": 65085
      },
      "params": {
        "R": 0.00029287301003932953,
        "X": 0.0010518881026655436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65081_65114_1",
      "ports": {
        "bus1": 65081,
        "bus2": 65114
      },
      "params": {
        "R": 0.00434021046385169,
        "X": 0.023367196321487427,
        "G": 0.0,
        "B": 0.03620404005050659
      },
      "extension": {
        "length": 21331.22564025879,
        "rating": 292.22116470336914
      }
    },
    {
      "class": "Branch",
      "id": "branch_65082_65084_1",
      "ports": {
        "bus1": 65082,
        "bus2": 65084
      },
      "params": {
        "R": 0.003143487498164177,
        "X": 0.10082697868347168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65082_65124_1",
      "ports": {
        "bus1": 65082,
        "bus2": 65124
      },
      "params": {
        "R": 0.014150470495223999,
        "X": 0.034207332879304886,
        "G": 0.0,
        "B": 0.0012260033981874585
      },
      "extension": {
        "length": 4629.76245098877,
        "rating": 62.058961391448975
      }
    },
    {
      "class": "Branch",
      "id": "branch_65083_65084_1",
      "ports": {
        "bus1": 65083,
        "bus2": 65084
      },
      "params": {
        "R": 0.016703499481081963,
        "X": 0.5357626080513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65086_65093_1",
      "ports": {
        "bus1": 65086,
        "bus2": 65093
      },
      "params": {
        "R": 0.008308377116918564,
        "X": 0.022257529199123386,
        "G": 0.0,
        "B": 0.0023822118528187275
      },
      "extension": {
        "length": 5262.711014190674,
        "rating": 49.35970902442932
      }
    },
    {
      "class": "Branch",
      "id": "branch_65086_65102_1",
      "ports": {
        "bus1": 65102,
        "bus2": 65086
      },
      "params": {
        "R": 0.007461697328835726,
        "X": 0.01862160675227642,
        "G": 0.0,
        "B": 0.0006917062564752996
      },
      "extension": {
        "length": 2642.296066040039,
        "rating": 58.74714255332947
      }
    },
    {
      "class": "Branch",
      "id": "branch_65087_65088_1",
      "ports": {
        "bus1": 65087,
        "bus2": 65088
      },
      "params": {
        "R": 0.00020732622942887247,
        "X": 0.0011067556915804744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65087_65579_1",
      "ports": {
        "bus1": 65579,
        "bus2": 65087
      },
      "params": {
        "R": 0.0016029331600293517,
        "X": 0.009742931462824345,
        "G": 0.0,
        "B": 0.005145409610122442
      },
      "extension": {
        "length": 5177.854391418457,
        "rating": 275.09026527404785
      }
    },
    {
      "class": "Branch",
      "id": "branch_65089_65090_1",
      "ports": {
        "bus1": 65089,
        "bus2": 65090
      },
      "params": {
        "R": 0.013318678364157677,
        "X": 0.04009130224585533,
        "G": 0.0,
        "B": 0.0014709371607750656
      },
      "extension": {
        "length": 5437.141436920167,
        "rating": 53.7916362285614
      }
    },
    {
      "class": "Branch",
      "id": "branch_65090_65091_1",
      "ports": {
        "bus1": 65090,
        "bus2": 65091
      },
      "params": {
        "R": 0.00020908350415993482,
        "X": 0.0010978319915011525,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65092_65093_1",
      "ports": {
        "bus1": 65093,
        "bus2": 65092
      },
      "params": {
        "R": 0.02218298800289631,
        "X": 0.04569410905241966,
        "G": 0.0,
        "B": 0.0038555210921913385
      },
      "extension": {
        "length": 9064.876690063476,
        "rating": 62.52294182777405
      }
    },
    {
      "class": "Branch",
      "id": "branch_65092_65132_1",
      "ports": {
        "bus1": 65092,
        "bus2": 65132
      },
      "params": {
        "R": 0.032259952276945114,
        "X": 0.09269671142101288,
        "G": 0.0,
        "B": 0.00721987197175622
      },
      "extension": {
        "length": 17476.45465209961,
        "rating": 71.0889995098114
      }
    },
    {
      "class": "Branch",
      "id": "branch_65093_65100_1",
      "ports": {
        "bus1": 65093,
        "bus2": 65100
      },
      "params": {
        "R": 0.012623117305338383,
        "X": 0.030461234971880913,
        "G": 0.0,
        "B": 0.0012310907477512956
      },
      "extension": {
        "length": 4171.82906552124,
        "rating": 51.27370357513428
      }
    },
    {
      "class": "Branch",
      "id": "branch_65093_65117_1",
      "ports": {
        "bus1": 65093,
        "bus2": 65117
      },
      "params": {
        "R": 0.008477156050503254,
        "X": 0.024739572778344154,
        "G": 0.0,
        "B": 0.03098565898835659
      },
      "extension": {
        "length": 18827.797376953127,
        "rating": 61.40243411064148
      }
    },
    {
      "class": "Branch",
      "id": "branch_65094_65095_1",
      "ports": {
        "bus1": 65095,
        "bus2": 65094
      },
      "params": {
        "R": 0.0038651125505566597,
        "X": 0.12023307383060455,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65094_65096_1",
      "ports": {
        "bus1": 65094,
        "bus2": 65096
      },
      "params": {
        "R": 0.0002663244085852057,
        "X": 0.0011318254983052611,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65095_65166_1",
      "ports": {
        "bus1": 65095,
        "bus2": 65166
      },
      "params": {
        "R": 0.07320002466440201,
        "X": 0.21289068460464478,
        "G": 0.0,
        "B": 0.005332776810973883
      },
      "extension": {
        "length": 23126.391274658203,
        "rating": 45.05091905593872
      }
    },
    {
      "class": "Branch",
      "id": "branch_65096_65114_1",
      "ports": {
        "bus1": 65114,
        "bus2": 65096
      },
      "params": {
        "R": 0.002562916837632656,
        "X": 0.01358328852802515,
        "G": 0.0,
        "B": 0.03909682109951973
      },
      "extension": {
        "length": 16550.55572607422,
        "rating": 273.6733675003052
      }
    },
    {
      "class": "Branch",
      "id": "branch_65096_65121_1",
      "ports": {
        "bus1": 65096,
        "bus2": 65121
      },
      "params": {
        "R": 0.004017554689198732,
        "X": 0.023310068994760513,
        "G": 0.0,
        "B": 0.008191832341253757
      },
      "extension": {
        "length": 10706.149694641113,
        "rating": 258.8082790374756
      }
    },
    {
      "class": "Branch",
      "id": "branch_65097_65098_1",
      "ports": {
        "bus1": 65097,
        "bus2": 65098
      },
      "params": {
        "R": 0.00023551877529826015,
        "X": 0.0010288130724802613,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65099_65104_1",
      "ports": {
        "bus1": 65104,
        "bus2": 65099
      },
      "params": {
        "R": 0.011665279977023602,
        "X": 0.02212291769683361,
        "G": 0.0,
        "B": 0.0006695310003124177
      },
      "extension": {
        "length": 2948.6154093475343,
        "rating": 46.60537242889404
      }
    },
    {
      "class": "Branch",
      "id": "branch_65099_65112_1",
      "ports": {
        "bus1": 65112,
        "bus2": 65099
      },
      "params": {
        "R": 0.01024272944778204,
        "X": 0.02834952250123024,
        "G": 0.0,
        "B": 0.0025213409680873156
      },
      "extension": {
        "length": 6500.712947937012,
        "rating": 57.10406303405762
      }
    },
    {
      "class": "Branch",
      "id": "branch_65101_65102_1",
      "ports": {
        "bus1": 65101,
        "bus2": 65102
      },
      "params": {
        "R": 0.00020856560149695724,
        "X": 0.0011045768624171615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65103_65104_1",
      "ports": {
        "bus1": 65104,
        "bus2": 65103
      },
      "params": {
        "R": 0.0039690351113677025,
        "X": 0.13123664259910583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65103_65108_1",
      "ports": {
        "bus1": 65103,
        "bus2": 65108
      },
      "params": {
        "R": 0.00024349360319320115,
        "X": 0.0011811386793851852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65103_65109_1",
      "ports": {
        "bus1": 65103,
        "bus2": 65109
      },
      "params": {
        "R": 0.0002832926984410733,
        "X": 0.0010791178792715073,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65104_65107_1",
      "ports": {
        "bus1": 65104,
        "bus2": 65107
      },
      "params": {
        "R": 0.0008632224053144455,
        "X": 0.02057395875453949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65104_65115_1",
      "ports": {
        "bus1": 65104,
        "bus2": 65115
      },
      "params": {
        "R": 0.010857239365577698,
        "X": 0.03144838660955429,
        "G": 0.0,
        "B": 0.0013335640542209148
      },
      "extension": {
        "length": 4548.803043823243,
        "rating": 64.15149569511414
      }
    },
    {
      "class": "Branch",
      "id": "branch_65105_65107_1",
      "ports": {
        "bus1": 65105,
        "bus2": 65107
      },
      "params": {
        "R": 0.00858838390558958,
        "X": 0.20469482243061066,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65106_65107_1",
      "ports": {
        "bus1": 65106,
        "bus2": 65107
      },
      "params": {
        "R": 0.00858838390558958,
        "X": 0.20469482243061066,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65109_65114_1",
      "ports": {
        "bus1": 65114,
        "bus2": 65109
      },
      "params": {
        "R": 0.0010559404036030173,
        "X": 0.006521572824567556,
        "G": 0.0,
        "B": 0.005293882451951504
      },
      "extension": {
        "length": 4575.203350982666,
        "rating": 260.21811962127686
      }
    },
    {
      "class": "Branch",
      "id": "branch_65110_65111_1",
      "ports": {
        "bus1": 65111,
        "bus2": 65110
      },
      "params": {
        "R": 0.00016066947137005627,
        "X": 0.014591961167752743,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65110_65113_1",
      "ports": {
        "bus1": 65110,
        "bus2": 65113
      },
      "params": {
        "R": 0.00021273005404509604,
        "X": 0.0011710207909345627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65110_65469_1",
      "ports": {
        "bus1": 65110,
        "bus2": 65469
      },
      "params": {
        "R": 0.00026879191864281893,
        "X": 0.005081261973828077,
        "G": 0.0,
        "B": 0.6448789834976196
      },
      "extension": {
        "length": 36815.81289697266,
        "rating": 2887.730026245117
      }
    },
    {
      "class": "Branch",
      "id": "branch_65110_65580_1",
      "ports": {
        "bus1": 65580,
        "bus2": 65110
      },
      "params": {
        "R": 0.0002729823754634708,
        "X": 0.003615006571635604,
        "G": 0.0,
        "B": 0.5280265212059021
      },
      "extension": {
        "length": 29557.265904052736,
        "rating": 2538.448715209961
      }
    },
    {
      "class": "Branch",
      "id": "branch_65111_65112_1",
      "ports": {
        "bus1": 65112,
        "bus2": 65111
      },
      "params": {
        "R": 0.00377883343026042,
        "X": 0.10191268473863602,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65111_65114_1",
      "ports": {
        "bus1": 65111,
        "bus2": 65114
      },
      "params": {
        "R": 0.00025465278304181993,
        "X": 0.0010802055476233363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65112_65115_1",
      "ports": {
        "bus1": 65112,
        "bus2": 65115
      },
      "params": {
        "R": 0.014948439784348011,
        "X": 0.03430185467004776,
        "G": 0.0,
        "B": 0.0062971473671495914
      },
      "extension": {
        "length": 9351.468034057618,
        "rating": 69.92431879043579
      }
    },
    {
      "class": "Branch",
      "id": "branch_65114_65127_1",
      "ports": {
        "bus1": 65127,
        "bus2": 65114
      },
      "params": {
        "R": 0.004340915475040674,
        "X": 0.02553286775946617,
        "G": 0.0,
        "B": 0.013027430512011051
      },
      "extension": {
        "length": 12049.295105895997,
        "rating": 257.79223442077637
      }
    },
    {
      "class": "Branch",
      "id": "branch_65116_65119_1",
      "ports": {
        "bus1": 65116,
        "bus2": 65119
      },
      "params": {
        "R": 0.008701233193278313,
        "X": 0.26893770694732666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65116_65120_1",
      "ports": {
        "bus1": 65116,
        "bus2": 65120
      },
      "params": {
        "R": 0.00021565986389759928,
        "X": 0.0011717667803168297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65116_65121_1",
      "ports": {
        "bus1": 65116,
        "bus2": 65121
      },
      "params": {
        "R": 0.00022069238184485584,
        "X": 0.0011275485157966614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65117_65119_1",
      "ports": {
        "bus1": 65117,
        "bus2": 65119
      },
      "params": {
        "R": -0.004574662074446678,
        "X": -0.14139366149902344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65118_65119_1",
      "ports": {
        "bus1": 65118,
        "bus2": 65119
      },
      "params": {
        "R": 0.027457276359200478,
        "X": 0.8486493825912476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65122_65123_1",
      "ports": {
        "bus1": 65122,
        "bus2": 65123
      },
      "params": {
        "R": 0.00023825009702704847,
        "X": 0.0011236141435801983,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65122_65165_1",
      "ports": {
        "bus1": 65122,
        "bus2": 65165
      },
      "params": {
        "R": 0.02938247099518776,
        "X": 0.06364641338586807,
        "G": 0.0,
        "B": 0.00981645006686449
      },
      "extension": {
        "length": 18466.03815600586,
        "rating": 55.47909140586853
      }
    },
    {
      "class": "Branch",
      "id": "branch_65125_65576_1",
      "ports": {
        "bus1": 65576,
        "bus2": 65125
      },
      "params": {
        "R": 0.016939690336585045,
        "X": 0.045676417648792274,
        "G": 0.0,
        "B": 0.001249773078598082
      },
      "extension": {
        "length": 5590.5099359436035,
        "rating": 56.94524049758911
      }
    },
    {
      "class": "Branch",
      "id": "branch_65126_65128_1",
      "ports": {
        "bus1": 65126,
        "bus2": 65128
      },
      "params": {
        "R": 0.015880653634667397,
        "X": 0.03958066180348396,
        "G": 0.0,
        "B": 0.0021636190358549356
      },
      "extension": {
        "length": 6798.684760070801,
        "rating": 68.74722242355347
      }
    },
    {
      "class": "Branch",
      "id": "branch_65127_65130_1",
      "ports": {
        "bus1": 65127,
        "bus2": 65130
      },
      "params": {
        "R": 0.0031540801282972097,
        "X": 0.12283540517091751,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65127_65131_1",
      "ports": {
        "bus1": 65127,
        "bus2": 65131
      },
      "params": {
        "R": 0.0002801084192469716,
        "X": 0.0010815031128004193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65128_65130_1",
      "ports": {
        "bus1": 65128,
        "bus2": 65130
      },
      "params": {
        "R": 0.0001557671930640936,
        "X": 0.006066329777240753,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65129_65130_1",
      "ports": {
        "bus1": 65129,
        "bus2": 65130
      },
      "params": {
        "R": 0.02068549208343029,
        "X": 0.8055947422981262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65133_65134_1",
      "ports": {
        "bus1": 65134,
        "bus2": 65133
      },
      "params": {
        "R": 0.00359215191565454,
        "X": 0.10742619633674622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65133_65135_1",
      "ports": {
        "bus1": 65133,
        "bus2": 65135
      },
      "params": {
        "R": 0.00021116329298820347,
        "X": 0.0011487486772239208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65133_65338_1",
      "ports": {
        "bus1": 65133,
        "bus2": 65338
      },
      "params": {
        "R": 0.015313041396439075,
        "X": 0.0902440994977951,
        "G": 0.0,
        "B": 0.08468075096607208
      },
      "extension": {
        "length": 64216.708004882814,
        "rating": 237.1027708053589
      }
    },
    {
      "class": "Branch",
      "id": "branch_65136_65137_1",
      "ports": {
        "bus1": 65137,
        "bus2": 65136
      },
      "params": {
        "R": 0.013264356181025505,
        "X": 0.040985193103551865,
        "G": 0.0,
        "B": 0.002789224497973919
      },
      "extension": {
        "length": 7934.7102555542,
        "rating": 70.26311755180359
      }
    },
    {
      "class": "Branch",
      "id": "branch_65137_65275_1",
      "ports": {
        "bus1": 65137,
        "bus2": 65275
      },
      "params": {
        "R": 0.025586098432540894,
        "X": 0.054505255073308945,
        "G": 0.0,
        "B": 0.003400002373382449
      },
      "extension": {
        "length": 10549.637178222656,
        "rating": 65.42038917541504
      }
    },
    {
      "class": "Branch",
      "id": "branch_65137_65616_1",
      "ports": {
        "bus1": 65137,
        "bus2": 65616
      },
      "params": {
        "R": 0.14304135739803314,
        "X": 0.3010803759098053,
        "G": 0.0,
        "B": 0.016886748373508453
      },
      "extension": {
        "length": 51390.96492041016,
        "rating": 64.4979178905487
      }
    },
    {
      "class": "Branch",
      "id": "branch_65138_65139_1",
      "ports": {
        "bus1": 65139,
        "bus2": 65138
      },
      "params": {
        "R": 0.0023115682415664196,
        "X": 0.08395194262266159,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65138_65140_1",
      "ports": {
        "bus1": 65138,
        "bus2": 65140
      },
      "params": {
        "R": 0.0002451377222314477,
        "X": 0.0011568155605345964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65139_65142_1",
      "ports": {
        "bus1": 65142,
        "bus2": 65139
      },
      "params": {
        "R": 0.05929957702755928,
        "X": 0.14299583435058594,
        "G": 0.0,
        "B": 0.002262057503685355
      },
      "extension": {
        "length": 13048.419632080078,
        "rating": 72.28960990905762
      }
    },
    {
      "class": "Branch",
      "id": "branch_65141_65142_1",
      "ports": {
        "bus1": 65141,
        "bus2": 65142
      },
      "params": {
        "R": 0.0002753756707534194,
        "X": 0.0010536322370171547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65142_67401_1",
      "ports": {
        "bus1": 65142,
        "bus2": 67401
      },
      "params": {
        "R": 0.12356651574373245,
        "X": 0.2878665030002594,
        "G": 0.0,
        "B": 0.008326889015734196
      },
      "extension": {
        "length": 32002.834117675782,
        "rating": 64.57534432411194
      }
    },
    {
      "class": "Branch",
      "id": "branch_65143_65146_1",
      "ports": {
        "bus1": 65143,
        "bus2": 65146
      },
      "params": {
        "R": 0.0420406199991703,
        "X": 0.08666709065437317,
        "G": 0.0,
        "B": 0.00252096657641232
      },
      "extension": {
        "length": 11209.412720214845,
        "rating": 47.552090883255005
      }
    },
    {
      "class": "Branch",
      "id": "branch_65143_65625_1",
      "ports": {
        "bus1": 65143,
        "bus2": 65625
      },
      "params": {
        "R": 0.03628407046198845,
        "X": 0.09327501803636552,
        "G": 0.0,
        "B": 0.002869787160307169
      },
      "extension": {
        "length": 12118.481906066894,
        "rating": 45.315930247306824
      }
    },
    {
      "class": "Branch",
      "id": "branch_65143_65952_1",
      "ports": {
        "bus1": 65952,
        "bus2": 65143
      },
      "params": {
        "R": 0.013326985761523247,
        "X": 0.03805447742342949,
        "G": 0.0,
        "B": 0.0009828608017414808
      },
      "extension": {
        "length": 4498.230177246094,
        "rating": 46.347394585609436
      }
    },
    {
      "class": "Branch",
      "id": "branch_65144_65145_1",
      "ports": {
        "bus1": 65145,
        "bus2": 65144
      },
      "params": {
        "R": 0.04204211011528969,
        "X": 0.10120157152414323,
        "G": 0.0,
        "B": 0.004318182822316885
      },
      "extension": {
        "length": 15712.554225585938,
        "rating": 44.452160596847534
      }
    },
    {
      "class": "Branch",
      "id": "branch_65144_65625_1",
      "ports": {
        "bus1": 65144,
        "bus2": 65625
      },
      "params": {
        "R": 0.06279024481773376,
        "X": 0.14945267140865326,
        "G": 0.0,
        "B": 0.003791229566559195
      },
      "extension": {
        "length": 17989.49352282715,
        "rating": 50.14314651489258
      }
    },
    {
      "class": "Branch",
      "id": "branch_65146_65147_1",
      "ports": {
        "bus1": 65147,
        "bus2": 65146
      },
      "params": {
        "R": 0.041434891521930695,
        "X": 0.1145869567990303,
        "G": 0.0,
        "B": 0.006233203690499067
      },
      "extension": {
        "length": 18910.915466308594,
        "rating": 52.89905071258545
      }
    },
    {
      "class": "Branch",
      "id": "branch_65148_65149_1",
      "ports": {
        "bus1": 65148,
        "bus2": 65149
      },
      "params": {
        "R": 0.00021723975078202784,
        "X": 0.00101637770421803,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65149_65151_1",
      "ports": {
        "bus1": 65151,
        "bus2": 65149
      },
      "params": {
        "R": 0.028517723083496097,
        "X": 0.07801219820976257,
        "G": 0.0,
        "B": 0.0028888031374663115
      },
      "extension": {
        "length": 11165.03503363037,
        "rating": 67.71371960639954
      }
    },
    {
      "class": "Branch",
      "id": "branch_65149_65807_1",
      "ports": {
        "bus1": 65807,
        "bus2": 65149
      },
      "params": {
        "R": 0.038194820284843445,
        "X": 0.09861135482788086,
        "G": 0.0,
        "B": 0.004214918240904808
      },
      "extension": {
        "length": 13810.280198730468,
        "rating": 62.256622314453125
      }
    },
    {
      "class": "Branch",
      "id": "branch_65150_65151_1",
      "ports": {
        "bus1": 65150,
        "bus2": 65151
      },
      "params": {
        "R": 0.0002671284892130643,
        "X": 0.0010536808986216784,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65151_65152_1",
      "ports": {
        "bus1": 65151,
        "bus2": 65152
      },
      "params": {
        "R": 0.06490301340818405,
        "X": 0.18179331719875336,
        "G": 0.0,
        "B": 0.0031920168548822407
      },
      "extension": {
        "length": 16218.76174584961,
        "rating": 63.19090723991394
      }
    },
    {
      "class": "Branch",
      "id": "branch_65151_65807_1",
      "ports": {
        "bus1": 65151,
        "bus2": 65807
      },
      "params": {
        "R": 0.03138258308172226,
        "X": 0.07961448282003403,
        "G": 0.0,
        "B": 0.003108239965513348
      },
      "extension": {
        "length": 11388.520415588378,
        "rating": 77.23399996757507
      }
    },
    {
      "class": "Branch",
      "id": "branch_65152_65153_1",
      "ports": {
        "bus1": 65152,
        "bus2": 65153
      },
      "params": {
        "R": 0.0002576358965598047,
        "X": 0.0010665110312402248,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65152_65807_1",
      "ports": {
        "bus1": 65807,
        "bus2": 65152
      },
      "params": {
        "R": 0.027566691860556602,
        "X": 0.056256815791130066,
        "G": 0.0,
        "B": 0.0015538112493231895
      },
      "extension": {
        "length": 6660.272022583008,
        "rating": 55.79121112823486
      }
    },
    {
      "class": "Branch",
      "id": "branch_65154_65155_1",
      "ports": {
        "bus1": 65155,
        "bus2": 65154
      },
      "params": {
        "R": 0.01787218637764454,
        "X": 0.04823083430528641,
        "G": 0.0,
        "B": 0.0029201013967394833
      },
      "extension": {
        "length": 8337.34016784668,
        "rating": 66.21674299240112
      }
    },
    {
      "class": "Branch",
      "id": "branch_65155_65861_1",
      "ports": {
        "bus1": 65861,
        "bus2": 65155
      },
      "params": {
        "R": 0.05441924184560775,
        "X": 0.11305363476276398,
        "G": 0.0,
        "B": 0.0039220708422362804
      },
      "extension": {
        "length": 15390.217621582031,
        "rating": 68.87915134429932
      }
    },
    {
      "class": "Branch",
      "id": "branch_65156_65888_1",
      "ports": {
        "bus1": 65156,
        "bus2": 65888
      },
      "params": {
        "R": 0.013826590031385422,
        "X": 0.07123322784900665,
        "G": 0.0,
        "B": 0.03929128870368004
      },
      "extension": {
        "length": 39209.468372314455,
        "rating": 249.46811199188232
      }
    },
    {
      "class": "Branch",
      "id": "branch_65157_65159_1",
      "ports": {
        "bus1": 65157,
        "bus2": 65159
      },
      "params": {
        "R": 0.07920408248901367,
        "X": 0.2256709784269333,
        "G": 0.0,
        "B": 0.005316431168466806
      },
      "extension": {
        "length": 24707.934087890626,
        "rating": 48.98303151130676
      }
    },
    {
      "class": "Branch",
      "id": "branch_65158_65159_1",
      "ports": {
        "bus1": 65158,
        "bus2": 65159
      },
      "params": {
        "R": 0.00026020038058049977,
        "X": 0.0011121126590296626,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65159_65604_1",
      "ports": {
        "bus1": 65604,
        "bus2": 65159
      },
      "params": {
        "R": 0.009753271006047726,
        "X": 0.027417218312621117,
        "G": 0.0,
        "B": 0.0016015300061553717
      },
      "extension": {
        "length": 4149.624106933594,
        "rating": 64.18262124061584
      }
    },
    {
      "class": "Branch",
      "id": "branch_65160_65861_1",
      "ports": {
        "bus1": 65160,
        "bus2": 65861
      },
      "params": {
        "R": 0.015339449979364872,
        "X": 0.0397559255361557,
        "G": 0.0,
        "B": 0.005959430243819953
      },
      "extension": {
        "length": 10271.743489379884,
        "rating": 67.2309160232544
      }
    },
    {
      "class": "Branch",
      "id": "branch_65161_65162_1",
      "ports": {
        "bus1": 65162,
        "bus2": 65161
      },
      "params": {
        "R": 0.006335384678095579,
        "X": 0.146738201379776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65161_65163_1",
      "ports": {
        "bus1": 65161,
        "bus2": 65163
      },
      "params": {
        "R": 0.0002715597802307457,
        "X": 0.00104922812897712,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65161_65464_1",
      "ports": {
        "bus1": 65161,
        "bus2": 65464
      },
      "params": {
        "R": 0.00534707261249423,
        "X": 0.038884859532117844,
        "G": 0.0,
        "B": 0.09429355710744858
      },
      "extension": {
        "length": 42942.20360009766,
        "rating": 214.08326625823975
      }
    },
    {
      "class": "Branch",
      "id": "branch_65165_65166_1",
      "ports": {
        "bus1": 65166,
        "bus2": 65165
      },
      "params": {
        "R": 0.021229062229394913,
        "X": 0.051706209778785706,
        "G": 0.0,
        "B": 0.007594041060656309
      },
      "extension": {
        "length": 13186.503157104493,
        "rating": 61.48625612258911
      }
    },
    {
      "class": "Branch",
      "id": "branch_65167_65168_1",
      "ports": {
        "bus1": 65168,
        "bus2": 65167
      },
      "params": {
        "R": 0.0030782383400946856,
        "X": 0.12197579443454742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65167_65169_1",
      "ports": {
        "bus1": 65167,
        "bus2": 65169
      },
      "params": {
        "R": 0.0002407127758488059,
        "X": 0.0010735460091382265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65168_65616_1",
      "ports": {
        "bus1": 65168,
        "bus2": 65616
      },
      "params": {
        "R": 0.02047412283718586,
        "X": 0.041066646575927734,
        "G": 0.0,
        "B": 0.0032831684220582247
      },
      "extension": {
        "length": 8885.141265563965,
        "rating": 64.48708176612854
      }
    },
    {
      "class": "Branch",
      "id": "branch_65170_65171_1",
      "ports": {
        "bus1": 65170,
        "bus2": 65171
      },
      "params": {
        "R": 0.00029135184013284743,
        "X": 0.001143846893683076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65170_65174_1",
      "ports": {
        "bus1": 65174,
        "bus2": 65170
      },
      "params": {
        "R": 0.06320109218358994,
        "X": 0.19085003435611722,
        "G": 0.0,
        "B": 0.006369150243699551
      },
      "extension": {
        "length": 24403.843067871094,
        "rating": 47.49853312969208
      }
    },
    {
      "class": "Branch",
      "id": "branch_65172_65174_1",
      "ports": {
        "bus1": 65174,
        "bus2": 65172
      },
      "params": {
        "R": 0.03562304377555847,
        "X": 0.1005275696516037,
        "G": 0.0,
        "B": 0.007509831804782153
      },
      "extension": {
        "length": 18592.633777587893,
        "rating": 59.41186547279358
      }
    },
    {
      "class": "Branch",
      "id": "branch_65172_66746_1",
      "ports": {
        "bus1": 65172,
        "bus2": 66746
      },
      "params": {
        "R": 0.07442052662372589,
        "X": 0.2002965360879898,
        "G": 0.0,
        "B": 0.002943102037534118
      },
      "extension": {
        "length": 18174.464883544922,
        "rating": 60.91105341911316
      }
    },
    {
      "class": "Branch",
      "id": "branch_65172_67536_1",
      "ports": {
        "bus1": 65172,
        "bus2": 67536
      },
      "params": {
        "R": 0.022118041291832924,
        "X": 0.06060963124036789,
        "G": 0.0,
        "B": 0.010426850989460945
      },
      "extension": {
        "length": 18016.871107543946,
        "rating": 56.91903829574585
      }
    },
    {
      "class": "Branch",
      "id": "branch_65173_65174_1",
      "ports": {
        "bus1": 65173,
        "bus2": 65174
      },
      "params": {
        "R": 0.034219980239868164,
        "X": 0.08411107957363129,
        "G": 0.0,
        "B": 0.002661955775693059
      },
      "extension": {
        "length": 10995.961795532226,
        "rating": 57.81869888305664
      }
    },
    {
      "class": "Branch",
      "id": "branch_65173_65483_1",
      "ports": {
        "bus1": 65173,
        "bus2": 65483
      },
      "params": {
        "R": 0.09736500680446625,
        "X": 0.2041357457637787,
        "G": 0.0,
        "B": 0.01332131214439869
      },
      "extension": {
        "length": 36180.6461784668,
        "rating": 60.75387001037598
      }
    },
    {
      "class": "Branch",
      "id": "branch_65175_65176_1",
      "ports": {
        "bus1": 65175,
        "bus2": 65176
      },
      "params": {
        "R": 0.00021977665892336515,
        "X": 0.0011420371010899544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65177_65179_1",
      "ports": {
        "bus1": 65177,
        "bus2": 65179
      },
      "params": {
        "R": 0.0376693457365036,
        "X": 0.11282854527235031,
        "G": 0.0,
        "B": 0.0012136185541749
      },
      "extension": {
        "length": 7779.099428283692,
        "rating": 65.29951691627502
      }
    },
    {
      "class": "Branch",
      "id": "branch_65178_65181_1",
      "ports": {
        "bus1": 65178,
        "bus2": 65181
      },
      "params": {
        "R": 0.005108012352138758,
        "X": 0.13798938691616058,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65178_65182_1",
      "ports": {
        "bus1": 65178,
        "bus2": 65182
      },
      "params": {
        "R": 0.00029906630516052246,
        "X": 0.0011412514140829444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65178_65256_1",
      "ports": {
        "bus1": 65256,
        "bus2": 65178
      },
      "params": {
        "R": 0.011017333716154099,
        "X": 0.06865805387496948,
        "G": 0.0,
        "B": 0.03216104581952095
      },
      "extension": {
        "length": 35971.16882519532,
        "rating": 236.83383464813232
      }
    },
    {
      "class": "Branch",
      "id": "branch_65179_65181_1",
      "ports": {
        "bus1": 65179,
        "bus2": 65181
      },
      "params": {
        "R": -0.0003282013349235058,
        "X": -0.008866146206855774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65180_65181_1",
      "ports": {
        "bus1": 65180,
        "bus2": 65181
      },
      "params": {
        "R": 0.029950132593512535,
        "X": 0.8090818524360657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65183_65184_1",
      "ports": {
        "bus1": 65183,
        "bus2": 65184
      },
      "params": {
        "R": 0.0002200481394538656,
        "X": 0.0011343962978571653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65184_65190_1",
      "ports": {
        "bus1": 65190,
        "bus2": 65184
      },
      "params": {
        "R": 0.00878559984266758,
        "X": 0.02109286561608314,
        "G": 0.0,
        "B": 0.0006058154976926744
      },
      "extension": {
        "length": 2656.6678399658203,
        "rating": 50.06834864616394
      }
    },
    {
      "class": "Branch",
      "id": "branch_65184_65764_1",
      "ports": {
        "bus1": 65764,
        "bus2": 65184
      },
      "params": {
        "R": 0.014160108752548695,
        "X": 0.03932343050837517,
        "G": 0.0,
        "B": 0.0018032059306278825
      },
      "extension": {
        "length": 5773.027551086426,
        "rating": 58.87116193771362
      }
    },
    {
      "class": "Branch",
      "id": "branch_65185_65199_1",
      "ports": {
        "bus1": 65199,
        "bus2": 65185
      },
      "params": {
        "R": 0.0030078417621552944,
        "X": 0.008986592292785645,
        "G": 0.0,
        "B": 0.0008026320720091462
      },
      "extension": {
        "length": 2031.3797975463867,
        "rating": 71.35649919509888
      }
    },
    {
      "class": "Branch",
      "id": "branch_65186_65187_1",
      "ports": {
        "bus1": 65187,
        "bus2": 65186
      },
      "params": {
        "R": 0.0032348225358873606,
        "X": 0.09850122034549713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65186_65188_1",
      "ports": {
        "bus1": 65186,
        "bus2": 65188
      },
      "params": {
        "R": 0.00027727754786610603,
        "X": 0.0010090884752571583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65186_65769_1",
      "ports": {
        "bus1": 65186,
        "bus2": 65769
      },
      "params": {
        "R": 0.001756202313117683,
        "X": 0.009874725714325905,
        "G": 0.0,
        "B": 0.013186316937208176
      },
      "extension": {
        "length": 8376.412085266114,
        "rating": 217.87607669830322
      }
    },
    {
      "class": "Branch",
      "id": "branch_65189_65192_1",
      "ports": {
        "bus1": 65189,
        "bus2": 65192
      },
      "params": {
        "R": 0.012747085653245449,
        "X": 0.40165138244628906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65189_65193_1",
      "ports": {
        "bus1": 65189,
        "bus2": 65193
      },
      "params": {
        "R": 0.0002356410404900089,
        "X": 0.0011505135335028172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65189_65324_1",
      "ports": {
        "bus1": 65189,
        "bus2": 65324
      },
      "params": {
        "R": 0.0022478695027530193,
        "X": 0.01310151256620884,
        "G": 0.0,
        "B": 0.014069820754230022
      },
      "extension": {
        "length": 9485.779812561035,
        "rating": 263.92669677734375
      }
    },
    {
      "class": "Branch",
      "id": "branch_65189_65769_1",
      "ports": {
        "bus1": 65769,
        "bus2": 65189
      },
      "params": {
        "R": 0.001801881822757423,
        "X": 0.010641533881425858,
        "G": 0.0,
        "B": 0.003983689937740564
      },
      "extension": {
        "length": 5016.680717651368,
        "rating": 277.097749710083
      }
    },
    {
      "class": "Branch",
      "id": "branch_65190_65192_1",
      "ports": {
        "bus1": 65190,
        "bus2": 65192
      },
      "params": {
        "R": -0.006808963604271412,
        "X": -0.21454548835754395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65190_65207_1",
      "ports": {
        "bus1": 65190,
        "bus2": 65207
      },
      "params": {
        "R": 0.00506062526255846,
        "X": 0.010792127810418606,
        "G": 0.0,
        "B": 0.00033701100619509816
      },
      "extension": {
        "length": 1411.6150807800293,
        "rating": 68.06744337081909
      }
    },
    {
      "class": "Branch",
      "id": "branch_65190_65216_1",
      "ports": {
        "bus1": 65190,
        "bus2": 65216
      },
      "params": {
        "R": 0.008152424357831478,
        "X": 0.01907302811741829,
        "G": 0.0,
        "B": 0.011638686060905455
      },
      "extension": {
        "length": 10386.15134326172,
        "rating": 57.25914239883423
      }
    },
    {
      "class": "Branch",
      "id": "branch_65191_65192_1",
      "ports": {
        "bus1": 65191,
        "bus2": 65192
      },
      "params": {
        "R": 0.031188560649752617,
        "X": 0.9827287197113037,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65194_65197_1",
      "ports": {
        "bus1": 65194,
        "bus2": 65197
      },
      "params": {
        "R": 0.0025844406336545944,
        "X": 0.08394986391067505,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65194_65198_1",
      "ports": {
        "bus1": 65194,
        "bus2": 65198
      },
      "params": {
        "R": 0.0002129342610714957,
        "X": 0.0011633036192506552,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65195_65197_1",
      "ports": {
        "bus1": 65195,
        "bus2": 65197
      },
      "params": {
        "R": -0.0005215266719460487,
        "X": -0.016940653324127197,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65195_65206_1",
      "ports": {
        "bus1": 65195,
        "bus2": 65206
      },
      "params": {
        "R": 0.005796512123197317,
        "X": 0.015758216381072998,
        "G": 0.0,
        "B": 0.003371158614754677
      },
      "extension": {
        "length": 4999.218260284424,
        "rating": 79.88528609275818
      }
    },
    {
      "class": "Branch",
      "id": "branch_65196_65197_1",
      "ports": {
        "bus1": 65196,
        "bus2": 65197
      },
      "params": {
        "R": 0.011542092077434063,
        "X": 0.3749193847179413,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65198_65783_1",
      "ports": {
        "bus1": 65198,
        "bus2": 65783
      },
      "params": {
        "R": 0.0008604008471593261,
        "X": 0.0057665142230689526,
        "G": 0.0,
        "B": 0.005989293102174997
      },
      "extension": {
        "length": 4254.733819061279,
        "rating": 222.9869842529297
      }
    },
    {
      "class": "Branch",
      "id": "branch_65199_65200_1",
      "ports": {
        "bus1": 65199,
        "bus2": 65200
      },
      "params": {
        "R": 0.0002721035561989993,
        "X": 0.0010103491367772222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65199_65215_1",
      "ports": {
        "bus1": 65199,
        "bus2": 65215
      },
      "params": {
        "R": 0.005824935622513293,
        "X": 0.016954056918621063,
        "G": 0.0,
        "B": 0.002994734095409512
      },
      "extension": {
        "length": 4560.7333504943845,
        "rating": 58.87693762779236
      }
    },
    {
      "class": "Branch",
      "id": "branch_65199_65779_1",
      "ports": {
        "bus1": 65199,
        "bus2": 65779
      },
      "params": {
        "R": 0.007626621518284083,
        "X": 0.021527735516428947,
        "G": 0.0,
        "B": 0.0009423046140000224
      },
      "extension": {
        "length": 3120.2686295013427,
        "rating": 62.24193572998047
      }
    },
    {
      "class": "Branch",
      "id": "branch_65201_65202_1",
      "ports": {
        "bus1": 65202,
        "bus2": 65201
      },
      "params": {
        "R": 0.003022595541551709,
        "X": 0.10042693465948105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65201_65203_1",
      "ports": {
        "bus1": 65201,
        "bus2": 65203
      },
      "params": {
        "R": 0.00028574789757840335,
        "X": 0.0011262043844908476,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65201_65218_1",
      "ports": {
        "bus1": 65218,
        "bus2": 65201
      },
      "params": {
        "R": 0.0012718377402052283,
        "X": 0.00756235932931304,
        "G": 0.0,
        "B": 0.006695488467812538
      },
      "extension": {
        "length": 5259.563927215577,
        "rating": 230.1441192626953
      }
    },
    {
      "class": "Branch",
      "id": "branch_65204_65205_1",
      "ports": {
        "bus1": 65204,
        "bus2": 65205
      },
      "params": {
        "R": 0.0002946188033092767,
        "X": 0.001199338468722999,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65206_65215_1",
      "ports": {
        "bus1": 65206,
        "bus2": 65215
      },
      "params": {
        "R": 0.0047567845322191715,
        "X": 0.011997919529676437,
        "G": 0.0,
        "B": 0.0006919403094798326
      },
      "extension": {
        "length": 2040.3993749084473,
        "rating": 53.58465313911438
      }
    },
    {
      "class": "Branch",
      "id": "branch_65207_65222_1",
      "ports": {
        "bus1": 65207,
        "bus2": 65222
      },
      "params": {
        "R": 0.013676324859261513,
        "X": 0.0356035940349102,
        "G": 0.0,
        "B": 0.00145472539588809
      },
      "extension": {
        "length": 5179.993505035401,
        "rating": 41.81973338127136
      }
    },
    {
      "class": "Branch",
      "id": "branch_65208_65209_1",
      "ports": {
        "bus1": 65209,
        "bus2": 65208
      },
      "params": {
        "R": 0.0032628232147544622,
        "X": 0.12272903323173523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65208_65210_1",
      "ports": {
        "bus1": 65208,
        "bus2": 65210
      },
      "params": {
        "R": 0.0002285300724906847,
        "X": 0.0010866128141060472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65211_65213_1",
      "ports": {
        "bus1": 65213,
        "bus2": 65211
      },
      "params": {
        "R": 0.00853965524584055,
        "X": 0.02392677590250969,
        "G": 0.0,
        "B": 0.0017463614931330085
      },
      "extension": {
        "length": 4475.3767698669435,
        "rating": 51.92959904670715
      }
    },
    {
      "class": "Branch",
      "id": "branch_65211_65323_1",
      "ports": {
        "bus1": 65323,
        "bus2": 65211
      },
      "params": {
        "R": 0.006852330639958382,
        "X": 0.018010325729846954,
        "G": 0.0,
        "B": 0.0006398381083272398
      },
      "extension": {
        "length": 2426.0744616394045,
        "rating": 73.31104874610901
      }
    },
    {
      "class": "Branch",
      "id": "branch_65212_65213_1",
      "ports": {
        "bus1": 65212,
        "bus2": 65213
      },
      "params": {
        "R": 0.00021394333452917635,
        "X": 0.0011652270331978798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65213_65734_1",
      "ports": {
        "bus1": 65734,
        "bus2": 65213
      },
      "params": {
        "R": 0.008707360364496708,
        "X": 0.018733782693743706,
        "G": 0.0,
        "B": 0.0008410190348513423
      },
      "extension": {
        "length": 2959.510691986084,
        "rating": 63.81328105926514
      }
    },
    {
      "class": "Branch",
      "id": "branch_65216_65217_1",
      "ports": {
        "bus1": 65216,
        "bus2": 65217
      },
      "params": {
        "R": 0.00021127967920619992,
        "X": 0.0011222935281693935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65216_65227_1",
      "ports": {
        "bus1": 65227,
        "bus2": 65216
      },
      "params": {
        "R": 0.01264799851924181,
        "X": 0.03429872542619705,
        "G": 0.0,
        "B": 0.0011996551183983684
      },
      "extension": {
        "length": 4947.435979156494,
        "rating": 58.33651423454285
      }
    },
    {
      "class": "Branch",
      "id": "branch_65218_65219_1",
      "ports": {
        "bus1": 65219,
        "bus2": 65218
      },
      "params": {
        "R": 0.0034545708913356066,
        "X": 0.1166699081659317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65218_65220_1",
      "ports": {
        "bus1": 65218,
        "bus2": 65220
      },
      "params": {
        "R": 0.00025634258054196835,
        "X": 0.0010319474386051297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65218_65226_1",
      "ports": {
        "bus1": 65218,
        "bus2": 65226
      },
      "params": {
        "R": 0.002235672902315855,
        "X": 0.012919717468321323,
        "G": 0.0,
        "B": 0.02093922719359398
      },
      "extension": {
        "length": 11674.501680541993,
        "rating": 221.14386558532715
      }
    },
    {
      "class": "Branch",
      "id": "branch_65218_65769_1",
      "ports": {
        "bus1": 65218,
        "bus2": 65769
      },
      "params": {
        "R": 0.002340346109122038,
        "X": 0.014757031574845314,
        "G": 0.0,
        "B": 0.011922021396458149
      },
      "extension": {
        "length": 9044.07951763916,
        "rating": 278.88712882995605
      }
    },
    {
      "class": "Branch",
      "id": "branch_65219_65224_1",
      "ports": {
        "bus1": 65224,
        "bus2": 65219
      },
      "params": {
        "R": 0.007519085425883532,
        "X": 0.017609823495149612,
        "G": 0.0,
        "B": 0.0012031978694722056
      },
      "extension": {
        "length": 3330.327860046387,
        "rating": 68.4904396533966
      }
    },
    {
      "class": "Branch",
      "id": "branch_65221_65227_1",
      "ports": {
        "bus1": 65221,
        "bus2": 65227
      },
      "params": {
        "R": 0.01241018809378147,
        "X": 0.03725060075521469,
        "G": 0.0,
        "B": 0.002827955177053809
      },
      "extension": {
        "length": 7277.521602172852,
        "rating": 64.65180516242981
      }
    },
    {
      "class": "Branch",
      "id": "branch_65222_65223_1",
      "ports": {
        "bus1": 65222,
        "bus2": 65223
      },
      "params": {
        "R": 0.00024365252465941012,
        "X": 0.0011382510419934988,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65222_65323_1",
      "ports": {
        "bus1": 65222,
        "bus2": 65323
      },
      "params": {
        "R": 0.016168614849448204,
        "X": 0.04239305853843689,
        "G": 0.0,
        "B": 0.004153533838689327
      },
      "extension": {
        "length": 9739.616434936524,
        "rating": 60.86318492889404
      }
    },
    {
      "class": "Branch",
      "id": "branch_65224_65225_1",
      "ports": {
        "bus1": 65224,
        "bus2": 65225
      },
      "params": {
        "R": 0.00027989730006083846,
        "X": 0.0010957614285871387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65226_65227_1",
      "ports": {
        "bus1": 65227,
        "bus2": 65226
      },
      "params": {
        "R": 0.005103436764329672,
        "X": 0.1261041909456253,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65226_65228_1",
      "ports": {
        "bus1": 65226,
        "bus2": 65228
      },
      "params": {
        "R": 0.00028423694311641157,
        "X": 0.0010821514297276735,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65229_65230_1",
      "ports": {
        "bus1": 65230,
        "bus2": 65229
      },
      "params": {
        "R": 0.0002609930234029889,
        "X": 0.0201865267008543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65229_65231_1",
      "ports": {
        "bus1": 65229,
        "bus2": 65231
      },
      "params": {
        "R": 0.0002706682134885341,
        "X": 0.01882263273000717,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65229_65232_1",
      "ports": {
        "bus1": 65229,
        "bus2": 65232
      },
      "params": {
        "R": 0.0002824685943778604,
        "X": 0.0010603117989376187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65229_65233_1",
      "ports": {
        "bus1": 65229,
        "bus2": 65233
      },
      "params": {
        "R": 0.0002869750314857811,
        "X": 0.001179576967842877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65230_65361_1",
      "ports": {
        "bus1": 65230,
        "bus2": 65361
      },
      "params": {
        "R": 0.01500409934669733,
        "X": 0.09020008891820908,
        "G": 0.0,
        "B": 0.16060027480125427
      },
      "extension": {
        "length": 87623.96278710938,
        "rating": 225.05805492401123
      }
    },
    {
      "class": "Branch",
      "id": "branch_65232_65402_1",
      "ports": {
        "bus1": 65402,
        "bus2": 65232
      },
      "params": {
        "R": 0.00012981139298062772,
        "X": 0.002527820412069559,
        "G": 0.0,
        "B": 0.29565542936325073
      },
      "extension": {
        "length": 19735.409279663087,
        "rating": 2398.6881256103516
      }
    },
    {
      "class": "Branch",
      "id": "branch_65234_65235_1",
      "ports": {
        "bus1": 65234,
        "bus2": 65235
      },
      "params": {
        "R": 0.0002186563942814246,
        "X": 0.0011737484019249678,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65236_65237_1",
      "ports": {
        "bus1": 65236,
        "bus2": 65237
      },
      "params": {
        "R": 0.00029671270749531686,
        "X": 0.0011793982703238726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65237_65317_1",
      "ports": {
        "bus1": 65317,
        "bus2": 65237
      },
      "params": {
        "R": 0.01786116696894169,
        "X": 0.043193284422159195,
        "G": 0.0,
        "B": 0.0016046569216996431
      },
      "extension": {
        "length": 5733.494045562745,
        "rating": 43.67704093456268
      }
    },
    {
      "class": "Branch",
      "id": "branch_65238_65239_1",
      "ports": {
        "bus1": 65239,
        "bus2": 65238
      },
      "params": {
        "R": 0.005135662388056517,
        "X": 0.14520420134067535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65238_65240_1",
      "ports": {
        "bus1": 65238,
        "bus2": 65240
      },
      "params": {
        "R": 0.010606657713651657,
        "X": 0.3701414167881012,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65238_65244_1",
      "ports": {
        "bus1": 65238,
        "bus2": 65244
      },
      "params": {
        "R": 0.00021745475532952696,
        "X": 0.0011696405708789825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65238_65245_1",
      "ports": {
        "bus1": 65238,
        "bus2": 65245
      },
      "params": {
        "R": 0.00020847933774348348,
        "X": 0.0011860725935548544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65239_65241_1",
      "ports": {
        "bus1": 65239,
        "bus2": 65241
      },
      "params": {
        "R": 0.050618141889572144,
        "X": 1.134717583656311,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65239_65242_1",
      "ports": {
        "bus1": 65239,
        "bus2": 65242
      },
      "params": {
        "R": 0.03716243803501129,
        "X": 0.7568429708480835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65239_65243_1",
      "ports": {
        "bus1": 65239,
        "bus2": 65243
      },
      "params": {
        "R": 0.03851946443319321,
        "X": 0.6453617811203003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65244_67857_1",
      "ports": {
        "bus1": 65244,
        "bus2": 67857
      },
      "params": {
        "R": 0.03557874634861946,
        "X": 0.23017622530460358,
        "G": 0.0,
        "B": 0.10905737429857254
      },
      "extension": {
        "length": 116500.64446582031,
        "rating": 256.62076473236084
      }
    },
    {
      "class": "Branch",
      "id": "branch_65246_65247_1",
      "ports": {
        "bus1": 65247,
        "bus2": 65246
      },
      "params": {
        "R": 0.00014994366210885346,
        "X": 0.008599665947258472,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 347.156258225441,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65246_65367_1",
      "ports": {
        "bus1": 65367,
        "bus2": 65246
      },
      "params": {
        "R": 0.0003196504258085042,
        "X": 0.005102144088596106,
        "G": 0.0,
        "B": 0.4719947576522827
      },
      "extension": {
        "length": 34448.23657397461,
        "rating": 2705.898666381836
      }
    },
    {
      "class": "Branch",
      "id": "branch_65247_65248_1",
      "ports": {
        "bus1": 65248,
        "bus2": 65247
      },
      "params": {
        "R": 0.0003874257381539792,
        "X": 0.026919851079583168,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65247_65250_1",
      "ports": {
        "bus1": 65247,
        "bus2": 65250
      },
      "params": {
        "R": 0.00023916868667583913,
        "X": 0.0011643938487395644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65248_65249_1",
      "ports": {
        "bus1": 65249,
        "bus2": 65248
      },
      "params": {
        "R": 0.004350908100605011,
        "X": 0.14474105834960938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65248_65251_1",
      "ports": {
        "bus1": 65248,
        "bus2": 65251
      },
      "params": {
        "R": 0.0002026366419158876,
        "X": 0.0011158285196870565,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65249_65269_1",
      "ports": {
        "bus1": 65249,
        "bus2": 65269
      },
      "params": {
        "R": 0.01663486659526825,
        "X": 0.04074250906705856,
        "G": 0.0,
        "B": 0.0026676245033740997
      },
      "extension": {
        "length": 7558.02750366211,
        "rating": 66.98749661445618
      }
    },
    {
      "class": "Branch",
      "id": "branch_65251_65438_1",
      "ports": {
        "bus1": 65251,
        "bus2": 65438
      },
      "params": {
        "R": 0.005164737347513437,
        "X": 0.030874513089656833,
        "G": 0.0,
        "B": 0.02073470503091812
      },
      "extension": {
        "length": 18301.912313598634,
        "rating": 289.0596389770508
      }
    },
    {
      "class": "Branch",
      "id": "branch_65252_65253_1",
      "ports": {
        "bus1": 65253,
        "bus2": 65252
      },
      "params": {
        "R": 0.0003291299508418888,
        "X": 0.024076828733086586,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65252_65255_1",
      "ports": {
        "bus1": 65252,
        "bus2": 65255
      },
      "params": {
        "R": 0.00024301886151079088,
        "X": 0.01610221154987812,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65252_65257_1",
      "ports": {
        "bus1": 65252,
        "bus2": 65257
      },
      "params": {
        "R": 0.00023070475435815752,
        "X": 0.0010586290154606104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65253_65254_1",
      "ports": {
        "bus1": 65254,
        "bus2": 65253
      },
      "params": {
        "R": 0.003276039380580187,
        "X": 0.1064981147646904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65253_65256_1",
      "ports": {
        "bus1": 65253,
        "bus2": 65256
      },
      "params": {
        "R": 0.0002172581444028765,
        "X": 0.001191111165098846,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65254_65341_1",
      "ports": {
        "bus1": 65254,
        "bus2": 65341
      },
      "params": {
        "R": 0.009717170149087906,
        "X": 0.025903280824422836,
        "G": 0.0,
        "B": 0.0020632054656744003
      },
      "extension": {
        "length": 5530.961233520508,
        "rating": 52.13325619697571
      }
    },
    {
      "class": "Branch",
      "id": "branch_65256_65839_1",
      "ports": {
        "bus1": 65256,
        "bus2": 65839
      },
      "params": {
        "R": 0.002144164638593793,
        "X": 0.011434066109359264,
        "G": 0.0,
        "B": 0.006474253721535206
      },
      "extension": {
        "length": 6440.899110534669,
        "rating": 221.93856239318848
      }
    },
    {
      "class": "Branch",
      "id": "branch_65257_65637_1",
      "ports": {
        "bus1": 65257,
        "bus2": 65637
      },
      "params": {
        "R": 0.0005865898565389216,
        "X": 0.010242791846394539,
        "G": 0.0,
        "B": 0.886874258518219
      },
      "extension": {
        "length": 71504.67692285156,
        "rating": 2929.3087005615234
      }
    },
    {
      "class": "Branch",
      "id": "branch_65258_65259_1",
      "ports": {
        "bus1": 65259,
        "bus2": 65258
      },
      "params": {
        "R": 0.003740255953744054,
        "X": 0.12355374544858932,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65258_65262_1",
      "ports": {
        "bus1": 65258,
        "bus2": 65262
      },
      "params": {
        "R": -0.0007214723154902458,
        "X": -0.017958462238311768,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65258_65263_1",
      "ports": {
        "bus1": 65258,
        "bus2": 65263
      },
      "params": {
        "R": 0.0002699742908589542,
        "X": 0.001050652819685638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65258_65264_1",
      "ports": {
        "bus1": 65258,
        "bus2": 65264
      },
      "params": {
        "R": 0.00026544195134192705,
        "X": 0.001121644163504243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65259_65267_1",
      "ports": {
        "bus1": 65267,
        "bus2": 65259
      },
      "params": {
        "R": 0.004918552469462156,
        "X": 0.01366528868675232,
        "G": 0.0,
        "B": 0.0012695861514657736
      },
      "extension": {
        "length": 2879.7042958374022,
        "rating": 52.52910256385803
      }
    },
    {
      "class": "Branch",
      "id": "branch_65260_65262_1",
      "ports": {
        "bus1": 65260,
        "bus2": 65262
      },
      "params": {
        "R": 0.008808962069451809,
        "X": 0.2192676067352295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65261_65262_1",
      "ports": {
        "bus1": 65261,
        "bus2": 65262
      },
      "params": {
        "R": 0.008808962069451809,
        "X": 0.2192676067352295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65265_65266_1",
      "ports": {
        "bus1": 65265,
        "bus2": 65266
      },
      "params": {
        "R": 0.01223757304251194,
        "X": 0.2656443119049072,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65265_65267_1",
      "ports": {
        "bus1": 65265,
        "bus2": 65267
      },
      "params": {
        "R": 0.0002307198737980798,
        "X": 0.0010167130967602134,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65268_65269_1",
      "ports": {
        "bus1": 65268,
        "bus2": 65269
      },
      "params": {
        "R": 0.0002676108852028847,
        "X": 0.0011859065853059292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65269_65462_1",
      "ports": {
        "bus1": 65269,
        "bus2": 65462
      },
      "params": {
        "R": 0.004864061716943979,
        "X": 0.010327840223908424,
        "G": 0.0,
        "B": 0.0009548177476972342
      },
      "extension": {
        "length": 2297.923330352783,
        "rating": 55.19278049468994
      }
    },
    {
      "class": "Branch",
      "id": "branch_65270_65271_1",
      "ports": {
        "bus1": 65270,
        "bus2": 65271
      },
      "params": {
        "R": 0.03803582116961479,
        "X": 0.7194794416427612,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65270_65272_1",
      "ports": {
        "bus1": 65270,
        "bus2": 65272
      },
      "params": {
        "R": 0.0002561051514931023,
        "X": 0.0010346736526116729,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65272_65563_1",
      "ports": {
        "bus1": 65272,
        "bus2": 65563
      },
      "params": {
        "R": 0.006460203323513269,
        "X": 0.01599995791912079,
        "G": 0.0,
        "B": 0.0014742345083504915
      },
      "extension": {
        "length": 3147.1525873718265,
        "rating": 41.34452044963837
      }
    },
    {
      "class": "Branch",
      "id": "branch_65273_65274_1",
      "ports": {
        "bus1": 65274,
        "bus2": 65273
      },
      "params": {
        "R": 0.00015064321632962674,
        "X": 0.0126843536272645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65273_65276_1",
      "ports": {
        "bus1": 65273,
        "bus2": 65276
      },
      "params": {
        "R": 0.0004729895736090839,
        "X": 0.029884252697229385,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65273_65279_1",
      "ports": {
        "bus1": 65273,
        "bus2": 65279
      },
      "params": {
        "R": 0.0003809422778431326,
        "X": 0.022289616987109184,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65273_65280_1",
      "ports": {
        "bus1": 65273,
        "bus2": 65280
      },
      "params": {
        "R": 0.00028115991153754294,
        "X": 0.0010375854326412082,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65273_65281_1",
      "ports": {
        "bus1": 65273,
        "bus2": 65281
      },
      "params": {
        "R": 0.00027248021797277033,
        "X": 0.0011131069622933865,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65274_65275_1",
      "ports": {
        "bus1": 65275,
        "bus2": 65274
      },
      "params": {
        "R": 0.00499973027035594,
        "X": 0.17425532639026642,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65274_65885_1",
      "ports": {
        "bus1": 65885,
        "bus2": 65274
      },
      "params": {
        "R": 0.020272932946681976,
        "X": 0.09659586101770401,
        "G": 0.0,
        "B": 0.069632388651371
      },
      "extension": {
        "length": 57261.70257714844,
        "rating": 292.5049066543579
      }
    },
    {
      "class": "Branch",
      "id": "branch_65275_65277_1",
      "ports": {
        "bus1": 65275,
        "bus2": 65277
      },
      "params": {
        "R": 0.016686825081706047,
        "X": 0.3259275257587433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65275_65278_1",
      "ports": {
        "bus1": 65275,
        "bus2": 65278
      },
      "params": {
        "R": 0.02923392690718174,
        "X": 0.5181135535240173,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65281_65339_1",
      "ports": {
        "bus1": 65339,
        "bus2": 65281
      },
      "params": {
        "R": 0.0006067222566343844,
        "X": 0.009889866225421429,
        "G": 0.0,
        "B": 0.7904630899429321
      },
      "extension": {
        "length": 65836.8876225586,
        "rating": 2907.876205444336
      }
    },
    {
      "class": "Branch",
      "id": "branch_65281_65511_1",
      "ports": {
        "bus1": 65281,
        "bus2": 65511
      },
      "params": {
        "R": 0.0007900382042862475,
        "X": 0.015409073792397976,
        "G": 0.0,
        "B": 1.5724196434020996
      },
      "extension": {
        "length": 115614.67770703125,
        "rating": 2956.0949325561523
      }
    },
    {
      "class": "Branch",
      "id": "branch_65282_65283_1",
      "ports": {
        "bus1": 65282,
        "bus2": 65283
      },
      "params": {
        "R": 0.014553832821547985,
        "X": 0.2969247102737427,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65282_65284_1",
      "ports": {
        "bus1": 65282,
        "bus2": 65284
      },
      "params": {
        "R": 0.018306169658899307,
        "X": 0.258222758769989,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65282_65285_1",
      "ports": {
        "bus1": 65282,
        "bus2": 65285
      },
      "params": {
        "R": 0.014428941532969475,
        "X": 0.31992465257644653,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65282_65286_1",
      "ports": {
        "bus1": 65282,
        "bus2": 65286
      },
      "params": {
        "R": 0.00021428114268928766,
        "X": 0.0010019480250775814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65282_65287_1",
      "ports": {
        "bus1": 65282,
        "bus2": 65287
      },
      "params": {
        "R": 0.0002815625339280814,
        "X": 0.0011924310820177197,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65288_65289_1",
      "ports": {
        "bus1": 65288,
        "bus2": 65289
      },
      "params": {
        "R": 0.013596221804618835,
        "X": 0.3454529643058777,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65288_65290_1",
      "ports": {
        "bus1": 65288,
        "bus2": 65290
      },
      "params": {
        "R": 0.004199543036520481,
        "X": 0.11667339503765106,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65288_65291_1",
      "ports": {
        "bus1": 65288,
        "bus2": 65291
      },
      "params": {
        "R": 0.0063950843177735806,
        "X": 0.2041119486093521,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65288_65292_1",
      "ports": {
        "bus1": 65288,
        "bus2": 65292
      },
      "params": {
        "R": 0.011234374716877937,
        "X": 0.3845022916793823,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65288_65293_1",
      "ports": {
        "bus1": 65288,
        "bus2": 65293
      },
      "params": {
        "R": 0.0002602623135317117,
        "X": 0.0010962424566969275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65288_65294_1",
      "ports": {
        "bus1": 65288,
        "bus2": 65294
      },
      "params": {
        "R": 0.000242580528720282,
        "X": 0.0011219752486795187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65294_67539_1",
      "ports": {
        "bus1": 65294,
        "bus2": 67539
      },
      "params": {
        "R": 0.014423511922359467,
        "X": 0.0777306854724884,
        "G": 0.0,
        "B": 0.029279222711920738
      },
      "extension": {
        "length": 32491.919520263673,
        "rating": 251.70762538909912
      }
    },
    {
      "class": "Branch",
      "id": "branch_65295_65296_1",
      "ports": {
        "bus1": 65295,
        "bus2": 65296
      },
      "params": {
        "R": 0.021711478009819984,
        "X": 0.4849444031715393,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65295_65297_1",
      "ports": {
        "bus1": 65295,
        "bus2": 65297
      },
      "params": {
        "R": 0.0002945689484477043,
        "X": 0.0010622752597555518,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65295_65298_1",
      "ports": {
        "bus1": 65295,
        "bus2": 65298
      },
      "params": {
        "R": 0.0002492556523066014,
        "X": 0.0011610750807449222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65297_65412_1",
      "ports": {
        "bus1": 65297,
        "bus2": 65412
      },
      "params": {
        "R": 0.03334435448050499,
        "X": 0.08830559998750687,
        "G": 0.0,
        "B": 0.001363531220704317
      },
      "extension": {
        "length": 7447.91475970459,
        "rating": 54.44652438163757
      }
    },
    {
      "class": "Branch",
      "id": "branch_65297_65796_1",
      "ports": {
        "bus1": 65297,
        "bus2": 65796
      },
      "params": {
        "R": 0.01621975749731064,
        "X": 0.05142754688858986,
        "G": 0.0,
        "B": 0.006325224880129099
      },
      "extension": {
        "length": 12485.65893585205,
        "rating": 59.8382294178009
      }
    },
    {
      "class": "Branch",
      "id": "branch_65299_65300_1",
      "ports": {
        "bus1": 65300,
        "bus2": 65299
      },
      "params": {
        "R": 0.0030985046178102493,
        "X": 0.11908832937479019,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65299_65301_1",
      "ports": {
        "bus1": 65299,
        "bus2": 65301
      },
      "params": {
        "R": 0.0034733342472463846,
        "X": 0.11826661229133606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65299_65302_1",
      "ports": {
        "bus1": 65299,
        "bus2": 65302
      },
      "params": {
        "R": 0.0002449571911711246,
        "X": 0.0010872974526137114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65299_65303_1",
      "ports": {
        "bus1": 65299,
        "bus2": 65303
      },
      "params": {
        "R": 0.0002444328274577856,
        "X": 0.001194650772958994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65302_65824_1",
      "ports": {
        "bus1": 65302,
        "bus2": 65824
      },
      "params": {
        "R": 0.0015079693403095007,
        "X": 0.011038018390536308,
        "G": 0.0,
        "B": 0.005274802912026644
      },
      "extension": {
        "length": 5336.301510681153,
        "rating": 267.92237758636475
      }
    },
    {
      "class": "Branch",
      "id": "branch_65304_65305_1",
      "ports": {
        "bus1": 65305,
        "bus2": 65304
      },
      "params": {
        "R": 0.007020394317805767,
        "X": 0.19678635895252228,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65304_65309_1",
      "ports": {
        "bus1": 65304,
        "bus2": 65309
      },
      "params": {
        "R": 0.0042841616086661816,
        "X": 0.1320134997367859,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65304_65310_1",
      "ports": {
        "bus1": 65304,
        "bus2": 65310
      },
      "params": {
        "R": 0.004465118981897831,
        "X": 0.12177927047014236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65304_65311_1",
      "ports": {
        "bus1": 65304,
        "bus2": 65311
      },
      "params": {
        "R": 0.00023500296811107546,
        "X": 0.001026676851324737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65304_65312_1",
      "ports": {
        "bus1": 65304,
        "bus2": 65312
      },
      "params": {
        "R": 0.00024571383255533874,
        "X": 0.0010760233271867037,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65305_65308_1",
      "ports": {
        "bus1": 65305,
        "bus2": 65308
      },
      "params": {
        "R": -0.0005542179569602013,
        "X": -0.013800621032714844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65306_65308_1",
      "ports": {
        "bus1": 65306,
        "bus2": 65308
      },
      "params": {
        "R": 0.007971839979290962,
        "X": 0.19850732386112213,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65307_65308_1",
      "ports": {
        "bus1": 65307,
        "bus2": 65308
      },
      "params": {
        "R": 0.007971839979290962,
        "X": 0.19850732386112213,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65313_65314_1",
      "ports": {
        "bus1": 65313,
        "bus2": 65314
      },
      "params": {
        "R": 0.0068653905764222145,
        "X": 0.16812889277935028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65313_65315_1",
      "ports": {
        "bus1": 65313,
        "bus2": 65315
      },
      "params": {
        "R": 0.0002768867998383939,
        "X": 0.001194580807350576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65313_65803_1",
      "ports": {
        "bus1": 65313,
        "bus2": 65803
      },
      "params": {
        "R": 0.020290423184633255,
        "X": 0.047728646546602256,
        "G": 0.0,
        "B": 0.001261165365576744
      },
      "extension": {
        "length": 5207.00657711792,
        "rating": 49.144887924194336
      }
    },
    {
      "class": "Branch",
      "id": "branch_65316_65317_1",
      "ports": {
        "bus1": 65317,
        "bus2": 65316
      },
      "params": {
        "R": 0.0037679276429116726,
        "X": 0.1077827662229538,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65316_65318_1",
      "ports": {
        "bus1": 65316,
        "bus2": 65318
      },
      "params": {
        "R": 0.004853439517319202,
        "X": 0.15264979004859924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65316_65320_1",
      "ports": {
        "bus1": 65316,
        "bus2": 65320
      },
      "params": {
        "R": 0.00028254592325538397,
        "X": 0.0011730322148650885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65316_65321_1",
      "ports": {
        "bus1": 65316,
        "bus2": 65321
      },
      "params": {
        "R": 0.0002316970785614103,
        "X": 0.0011892939219251275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65317_65319_1",
      "ports": {
        "bus1": 65317,
        "bus2": 65319
      },
      "params": {
        "R": 0.007324826437979937,
        "X": 0.1330186426639557,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65322_65323_1",
      "ports": {
        "bus1": 65323,
        "bus2": 65322
      },
      "params": {
        "R": 0.002639710670337081,
        "X": 0.11011432856321335,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65322_65324_1",
      "ports": {
        "bus1": 65322,
        "bus2": 65324
      },
      "params": {
        "R": 0.00023190185311250389,
        "X": 0.001017995411530137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65322_65325_1",
      "ports": {
        "bus1": 65322,
        "bus2": 65325
      },
      "params": {
        "R": 0.00020242281607352197,
        "X": 0.0010278838453814387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65326_65327_1",
      "ports": {
        "bus1": 65327,
        "bus2": 65326
      },
      "params": {
        "R": 0.0026619136333465576,
        "X": 0.09368384629487991,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65326_65328_1",
      "ports": {
        "bus1": 65326,
        "bus2": 65328
      },
      "params": {
        "R": 0.0021787742152810097,
        "X": 0.06616546213626862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65326_65329_1",
      "ports": {
        "bus1": 65326,
        "bus2": 65329
      },
      "params": {
        "R": 0.0002328690461581573,
        "X": 0.0010409164242446423,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65326_65330_1",
      "ports": {
        "bus1": 65326,
        "bus2": 65330
      },
      "params": {
        "R": 0.0002677016600500792,
        "X": 0.0011397425550967455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65327_65895_1",
      "ports": {
        "bus1": 65327,
        "bus2": 65895
      },
      "params": {
        "R": 0.012009301222860813,
        "X": 0.035884976387023926,
        "G": 0.0,
        "B": 0.0015070680528879168
      },
      "extension": {
        "length": 5231.838328857422,
        "rating": 61.31376028060913
      }
    },
    {
      "class": "Branch",
      "id": "branch_65329_65391_1",
      "ports": {
        "bus1": 65329,
        "bus2": 65391
      },
      "params": {
        "R": 0.0013872532872483134,
        "X": 0.009288684464991093,
        "G": 0.0,
        "B": 0.0056759631261229515
      },
      "extension": {
        "length": 5527.229775238037,
        "rating": 293.1138038635254
      }
    },
    {
      "class": "Branch",
      "id": "branch_65329_65894_1",
      "ports": {
        "bus1": 65329,
        "bus2": 65894
      },
      "params": {
        "R": 0.0011627188650891185,
        "X": 0.006767941173166037,
        "G": 0.0,
        "B": 0.004198573064059019
      },
      "extension": {
        "length": 3935.7495802001954,
        "rating": 328.3130168914795
      }
    },
    {
      "class": "Branch",
      "id": "branch_65331_65332_1",
      "ports": {
        "bus1": 65331,
        "bus2": 65332
      },
      "params": {
        "R": 0.04907410964369774,
        "X": 0.7467529773712158,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65331_65333_1",
      "ports": {
        "bus1": 65331,
        "bus2": 65333
      },
      "params": {
        "R": 0.00024154564016498625,
        "X": 0.0011525566224008799,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65331_65334_1",
      "ports": {
        "bus1": 65331,
        "bus2": 65334
      },
      "params": {
        "R": 0.00028127594850957394,
        "X": 0.0010903695365414023,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65334_65415_1",
      "ports": {
        "bus1": 65415,
        "bus2": 65334
      },
      "params": {
        "R": 0.007021431345492601,
        "X": 0.019694246351718903,
        "G": 0.0,
        "B": 0.0009255533223040401
      },
      "extension": {
        "length": 3105.8097562408448,
        "rating": 73.57838749885559
      }
    },
    {
      "class": "Branch",
      "id": "branch_65334_65811_1",
      "ports": {
        "bus1": 65334,
        "bus2": 65811
      },
      "params": {
        "R": 0.0355391800403595,
        "X": 0.11231273412704468,
        "G": 0.0,
        "B": 0.034277111291885376
      },
      "extension": {
        "length": 44539.39513256836,
        "rating": 82.90805220603943
      }
    },
    {
      "class": "Branch",
      "id": "branch_65335_65336_1",
      "ports": {
        "bus1": 65336,
        "bus2": 65335
      },
      "params": {
        "R": 0.00029792319401167333,
        "X": 0.016836052760481834,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65335_65339_1",
      "ports": {
        "bus1": 65335,
        "bus2": 65339
      },
      "params": {
        "R": 0.0002606887137517333,
        "X": 0.0011181541485711932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65336_65337_1",
      "ports": {
        "bus1": 65337,
        "bus2": 65336
      },
      "params": {
        "R": 0.0031392204109579325,
        "X": 0.10357033461332321,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65336_65338_1",
      "ports": {
        "bus1": 65336,
        "bus2": 65338
      },
      "params": {
        "R": 0.00022363280004356056,
        "X": 0.0010096655460074544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65337_65873_1",
      "ports": {
        "bus1": 65337,
        "bus2": 65873
      },
      "params": {
        "R": 0.03212226927280426,
        "X": 0.0672057718038559,
        "G": 0.0,
        "B": 0.001786567736417055
      },
      "extension": {
        "length": 7983.688475280762,
        "rating": 46.24267816543579
      }
    },
    {
      "class": "Branch",
      "id": "branch_65338_65877_1",
      "ports": {
        "bus1": 65338,
        "bus2": 65877
      },
      "params": {
        "R": 0.002366739558055997,
        "X": 0.015039387159049511,
        "G": 0.0,
        "B": 0.005932780914008617
      },
      "extension": {
        "length": 6831.460201354981,
        "rating": 208.6416482925415
      }
    },
    {
      "class": "Branch",
      "id": "branch_65339_67432_1",
      "ports": {
        "bus1": 67432,
        "bus2": 65339
      },
      "params": {
        "R": 0.0009460364235565066,
        "X": 0.01553911529481411,
        "G": 0.0,
        "B": 1.3933852910995483
      },
      "extension": {
        "length": 109428.8967685547,
        "rating": 2890.7196044921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_65340_65341_1",
      "ports": {
        "bus1": 65340,
        "bus2": 65341
      },
      "params": {
        "R": 0.00023309759853873405,
        "X": 0.0011407523415982723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65341_65842_1",
      "ports": {
        "bus1": 65341,
        "bus2": 65842
      },
      "params": {
        "R": 0.0023587450850754976,
        "X": 0.006191221997141838,
        "G": 0.0,
        "B": 0.00014696619473397732
      },
      "extension": {
        "length": 691.3007529029846,
        "rating": 66.17098450660706
      }
    },
    {
      "class": "Branch",
      "id": "branch_65342_65345_1",
      "ports": {
        "bus1": 65342,
        "bus2": 65345
      },
      "params": {
        "R": 0.006075017619878054,
        "X": 0.15606415271759033,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65342_65349_1",
      "ports": {
        "bus1": 65342,
        "bus2": 65349
      },
      "params": {
        "R": 0.0002705221704673022,
        "X": 0.001170045812614262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65342_65350_1",
      "ports": {
        "bus1": 65342,
        "bus2": 65350
      },
      "params": {
        "R": 0.00029552902560681105,
        "X": 0.0011264272034168243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65343_65345_1",
      "ports": {
        "bus1": 65343,
        "bus2": 65345
      },
      "params": {
        "R": -0.0035990155301988125,
        "X": -0.09245690703392029,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65343_65348_1",
      "ports": {
        "bus1": 65343,
        "bus2": 65348
      },
      "params": {
        "R": -0.0008166292682290077,
        "X": -0.016763463616371155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65344_65345_1",
      "ports": {
        "bus1": 65344,
        "bus2": 65345
      },
      "params": {
        "R": 0.013397019356489182,
        "X": 0.3441627025604248,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65346_65348_1",
      "ports": {
        "bus1": 65346,
        "bus2": 65348
      },
      "params": {
        "R": 0.010101038962602615,
        "X": 0.20735040307044983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65347_65348_1",
      "ports": {
        "bus1": 65347,
        "bus2": 65348
      },
      "params": {
        "R": 0.010101038962602615,
        "X": 0.20735040307044983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65349_65653_1",
      "ports": {
        "bus1": 65349,
        "bus2": 65653
      },
      "params": {
        "R": 0.013921708799898624,
        "X": 0.09477550536394119,
        "G": 0.0,
        "B": 0.09292811155319214
      },
      "extension": {
        "length": 67166.22452783203,
        "rating": 224.36680793762207
      }
    },
    {
      "class": "Branch",
      "id": "branch_65351_65352_1",
      "ports": {
        "bus1": 65352,
        "bus2": 65351
      },
      "params": {
        "R": 0.00021439616102725267,
        "X": 0.011355411261320114,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 345.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65351_65357_1",
      "ports": {
        "bus1": 65351,
        "bus2": 65357
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.0009896736592054367,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65352_65353_1",
      "ports": {
        "bus1": 65353,
        "bus2": 65352
      },
      "params": {
        "R": 0.0004782790201716125,
        "X": 0.026121148839592934,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65352_65359_1",
      "ports": {
        "bus1": 65352,
        "bus2": 65359
      },
      "params": {
        "R": 0.0002852052275557071,
        "X": 0.0010040109045803547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65353_65354_1",
      "ports": {
        "bus1": 65354,
        "bus2": 65353
      },
      "params": {
        "R": 0.0033422575797885656,
        "X": 0.10899770259857178,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65353_65358_1",
      "ports": {
        "bus1": 65353,
        "bus2": 65358
      },
      "params": {
        "R": 0.0002268777316203341,
        "X": 0.0010352536337450147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65354_65935_1",
      "ports": {
        "bus1": 65935,
        "bus2": 65354
      },
      "params": {
        "R": 0.01637217029929161,
        "X": 0.0473649762570858,
        "G": 0.0,
        "B": 0.004049243405461311
      },
      "extension": {
        "length": 10439.874366394044,
        "rating": 63.91962170600891
      }
    },
    {
      "class": "Branch",
      "id": "branch_65355_65357_1",
      "ports": {
        "bus1": 65355,
        "bus2": 65357
      },
      "params": {
        "R": 0.00021393955103121698,
        "X": 0.016610484570264816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65356_65357_1",
      "ports": {
        "bus1": 65356,
        "bus2": 65357
      },
      "params": {
        "R": 0.00021393955103121698,
        "X": 0.016610484570264816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65360_65364_1",
      "ports": {
        "bus1": 65360,
        "bus2": 65364
      },
      "params": {
        "R": 0.0002609848161228001,
        "X": 0.015628688037395477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65360_65366_1",
      "ports": {
        "bus1": 65360,
        "bus2": 65366
      },
      "params": {
        "R": 0.0002407512511126697,
        "X": 0.0010911708232015371,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65360_65367_1",
      "ports": {
        "bus1": 65360,
        "bus2": 65367
      },
      "params": {
        "R": 0.00029424490639939904,
        "X": 0.0010600013192743063,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65361_65362_1",
      "ports": {
        "bus1": 65362,
        "bus2": 65361
      },
      "params": {
        "R": 0.0027682078070938587,
        "X": 0.10456621646881104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65361_65364_1",
      "ports": {
        "bus1": 65361,
        "bus2": 65364
      },
      "params": {
        "R": -0.00013471701822709292,
        "X": -0.008067328482866287,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65361_65365_1",
      "ports": {
        "bus1": 65361,
        "bus2": 65365
      },
      "params": {
        "R": 0.003534632734954357,
        "X": 0.13258428871631622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 158.98750191926956,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65361_65864_1",
      "ports": {
        "bus1": 65864,
        "bus2": 65361
      },
      "params": {
        "R": 0.0021432016510516405,
        "X": 0.013933724723756313,
        "G": 0.0,
        "B": 0.011187064461410046
      },
      "extension": {
        "length": 9534.738847412109,
        "rating": 297.45726585388184
      }
    },
    {
      "class": "Branch",
      "id": "branch_65362_65604_1",
      "ports": {
        "bus1": 65362,
        "bus2": 65604
      },
      "params": {
        "R": 0.014051933772861958,
        "X": 0.03459496423602104,
        "G": 0.0,
        "B": 0.0016278079710900784
      },
      "extension": {
        "length": 5445.965712249756,
        "rating": 68.90674233436584
      }
    },
    {
      "class": "Branch",
      "id": "branch_65363_65364_1",
      "ports": {
        "bus1": 65363,
        "bus2": 65364
      },
      "params": {
        "R": 0.0007109838188625872,
        "X": 0.04257620871067047,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65368_65369_1",
      "ports": {
        "bus1": 65368,
        "bus2": 65369
      },
      "params": {
        "R": 0.00029391393763944507,
        "X": 0.0011070066830143332,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65368_66001_1",
      "ports": {
        "bus1": 66001,
        "bus2": 65368
      },
      "params": {
        "R": 0.009715727530419827,
        "X": 0.023786956444382668,
        "G": 0.0,
        "B": 0.0035165133886039257
      },
      "extension": {
        "length": 5952.850074920654,
        "rating": 69.61619257926941
      }
    },
    {
      "class": "Branch",
      "id": "branch_65370_65371_1",
      "ports": {
        "bus1": 65370,
        "bus2": 65371
      },
      "params": {
        "R": 0.00784264039248228,
        "X": 0.19144637882709503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65370_65372_1",
      "ports": {
        "bus1": 65370,
        "bus2": 65372
      },
      "params": {
        "R": 0.00020124684670008722,
        "X": 0.0010240914998576045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65373_65374_1",
      "ports": {
        "bus1": 65373,
        "bus2": 65374
      },
      "params": {
        "R": 0.00020136625971645117,
        "X": 0.0011762967333197594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65374_65811_1",
      "ports": {
        "bus1": 65811,
        "bus2": 65374
      },
      "params": {
        "R": 0.03645125404000282,
        "X": 0.08852479606866837,
        "G": 0.0,
        "B": 0.0017585894092917442
      },
      "extension": {
        "length": 9090.273628234863,
        "rating": 69.71607804298401
      }
    },
    {
      "class": "Branch",
      "id": "branch_65375_65376_1",
      "ports": {
        "bus1": 65375,
        "bus2": 65376
      },
      "params": {
        "R": 0.005404753144830465,
        "X": 0.20192982256412506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65375_65377_1",
      "ports": {
        "bus1": 65375,
        "bus2": 65377
      },
      "params": {
        "R": 0.00655001774430275,
        "X": 0.19712914526462555,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65375_65378_1",
      "ports": {
        "bus1": 65375,
        "bus2": 65378
      },
      "params": {
        "R": 0.005698691122233868,
        "X": 0.16199904680252075,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65375_65379_1",
      "ports": {
        "bus1": 65375,
        "bus2": 65379
      },
      "params": {
        "R": 0.0002345644315937534,
        "X": 0.0011528127361088991,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65375_65380_1",
      "ports": {
        "bus1": 65375,
        "bus2": 65380
      },
      "params": {
        "R": 0.00020292507542762905,
        "X": 0.0011852295137941837,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65380_65566_1",
      "ports": {
        "bus1": 65566,
        "bus2": 65380
      },
      "params": {
        "R": 0.007682813797146082,
        "X": 0.039215344935655594,
        "G": 0.0,
        "B": 0.07030007243156433
      },
      "extension": {
        "length": 37455.909361083985,
        "rating": 228.01411151885986
      }
    },
    {
      "class": "Branch",
      "id": "branch_65381_65382_1",
      "ports": {
        "bus1": 65382,
        "bus2": 65381
      },
      "params": {
        "R": 0.0001539953373139724,
        "X": 0.011625459417700768,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65381_65389_1",
      "ports": {
        "bus1": 65381,
        "bus2": 65389
      },
      "params": {
        "R": 0.0002954583032988012,
        "X": 0.001120550325140357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65382_65383_1",
      "ports": {
        "bus1": 65383,
        "bus2": 65382
      },
      "params": {
        "R": 0.0022578539792448282,
        "X": 0.07009463012218475,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65382_65384_1",
      "ports": {
        "bus1": 65382,
        "bus2": 65384
      },
      "params": {
        "R": 0.005603691563010216,
        "X": 0.17595477402210236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65382_65386_1",
      "ports": {
        "bus1": 65382,
        "bus2": 65386
      },
      "params": {
        "R": 0.010066135786473751,
        "X": 0.2630520462989807,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65382_65388_1",
      "ports": {
        "bus1": 65382,
        "bus2": 65388
      },
      "params": {
        "R": 0.00027788226725533605,
        "X": 0.0011453452752903104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65383_65385_1",
      "ports": {
        "bus1": 65383,
        "bus2": 65385
      },
      "params": {
        "R": 0.027992958202958107,
        "X": 0.6069012880325317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65383_65387_1",
      "ports": {
        "bus1": 65383,
        "bus2": 65387
      },
      "params": {
        "R": 0.07170762121677399,
        "X": 1.6107171773910522,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65389_65793_1",
      "ports": {
        "bus1": 65389,
        "bus2": 65793
      },
      "params": {
        "R": 0.0005830450681969523,
        "X": 0.008184629492461681,
        "G": 0.0,
        "B": 0.6825070977210999
      },
      "extension": {
        "length": 53715.25095556641,
        "rating": 2706.378746032715
      }
    },
    {
      "class": "Branch",
      "id": "branch_65389_67405_1",
      "ports": {
        "bus1": 67405,
        "bus2": 65389
      },
      "params": {
        "R": 0.0008901427499949932,
        "X": 0.01437867060303688,
        "G": 0.0,
        "B": 1.2561719417572021
      },
      "extension": {
        "length": 103121.85513867188,
        "rating": 2741.3774490356445
      }
    },
    {
      "class": "Branch",
      "id": "branch_65390_65391_1",
      "ports": {
        "bus1": 65390,
        "bus2": 65391
      },
      "params": {
        "R": 0.0002474904467817396,
        "X": 0.0010103537933900952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65391_65894_1",
      "ports": {
        "bus1": 65894,
        "bus2": 65391
      },
      "params": {
        "R": 0.0017657512798905373,
        "X": 0.009207995608448982,
        "G": 0.0,
        "B": 0.00989276822656393
      },
      "extension": {
        "length": 6367.253361602783,
        "rating": 252.36589908599854
      }
    },
    {
      "class": "Branch",
      "id": "branch_65392_65393_1",
      "ports": {
        "bus1": 65392,
        "bus2": 65393
      },
      "params": {
        "R": 0.0062665487639606,
        "X": 0.20539329946041107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65392_65394_1",
      "ports": {
        "bus1": 65392,
        "bus2": 65394
      },
      "params": {
        "R": 0.0002742227807175368,
        "X": 0.001127000548876822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65395_65396_1",
      "ports": {
        "bus1": 65396,
        "bus2": 65395
      },
      "params": {
        "R": 0.003481717314571142,
        "X": 0.1063297837972641,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65395_65397_1",
      "ports": {
        "bus1": 65395,
        "bus2": 65397
      },
      "params": {
        "R": 0.00022338953567668796,
        "X": 0.001151206437498331,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65395_65398_1",
      "ports": {
        "bus1": 65395,
        "bus2": 65398
      },
      "params": {
        "R": 0.000274286896456033,
        "X": 0.0011850835289806128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65396_65827_1",
      "ports": {
        "bus1": 65396,
        "bus2": 65827
      },
      "params": {
        "R": 0.006087797693908214,
        "X": 0.014068874530494213,
        "G": 0.0,
        "B": 0.003905231365934014
      },
      "extension": {
        "length": 5214.672469665527,
        "rating": 70.91709971427917
      }
    },
    {
      "class": "Branch",
      "id": "branch_65398_65754_1",
      "ports": {
        "bus1": 65754,
        "bus2": 65398
      },
      "params": {
        "R": 0.005303768441081047,
        "X": 0.03113341517746449,
        "G": 0.0,
        "B": 0.11486507207155228
      },
      "extension": {
        "length": 43958.42798950196,
        "rating": 307.3936462402344
      }
    },
    {
      "class": "Branch",
      "id": "branch_65399_65400_1",
      "ports": {
        "bus1": 65400,
        "bus2": 65399
      },
      "params": {
        "R": 0.00010040871711680666,
        "X": 0.008467835374176502,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65399_65401_1",
      "ports": {
        "bus1": 65399,
        "bus2": 65401
      },
      "params": {
        "R": 0.0001692345686024055,
        "X": 0.012422831729054451,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65399_65402_1",
      "ports": {
        "bus1": 65399,
        "bus2": 65402
      },
      "params": {
        "R": 0.0002734320005401969,
        "X": 0.0011354607995599508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65399_65403_1",
      "ports": {
        "bus1": 65399,
        "bus2": 65403
      },
      "params": {
        "R": 0.0002550153585616499,
        "X": 0.0010298871202394366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65404_65405_1",
      "ports": {
        "bus1": 65404,
        "bus2": 65405
      },
      "params": {
        "R": 0.0025528285186737776,
        "X": 0.09871117770671844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65404_65406_1",
      "ports": {
        "bus1": 65404,
        "bus2": 65406
      },
      "params": {
        "R": 0.0002583762106951326,
        "X": 0.0011952995555475354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65406_65535_1",
      "ports": {
        "bus1": 65535,
        "bus2": 65406
      },
      "params": {
        "R": 0.003774728160351515,
        "X": 0.025593513622879982,
        "G": 0.0,
        "B": 0.03119412437081337
      },
      "extension": {
        "length": 20515.190054809573,
        "rating": 280.82001209259033
      }
    },
    {
      "class": "Branch",
      "id": "branch_65406_65572_1",
      "ports": {
        "bus1": 65572,
        "bus2": 65406
      },
      "params": {
        "R": 0.0011011785827577114,
        "X": 0.00745735177770257,
        "G": 0.0,
        "B": 0.004247571341693401
      },
      "extension": {
        "length": 4000.9908188781737,
        "rating": 287.7978324890137
      }
    },
    {
      "class": "Branch",
      "id": "branch_65406_65931_1",
      "ports": {
        "bus1": 65406,
        "bus2": 65931
      },
      "params": {
        "R": 0.00396797526627779,
        "X": 0.026276998221874237,
        "G": 0.0,
        "B": 0.028941240161657333
      },
      "extension": {
        "length": 18338.863918579103,
        "rating": 218.42801570892334
      }
    },
    {
      "class": "Branch",
      "id": "branch_65407_65410_1",
      "ports": {
        "bus1": 65407,
        "bus2": 65410
      },
      "params": {
        "R": 0.00051089096814394,
        "X": 0.012499682605266571,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65407_65411_1",
      "ports": {
        "bus1": 65407,
        "bus2": 65411
      },
      "params": {
        "R": 0.011726045049726963,
        "X": 0.2450454980134964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65407_65412_1",
      "ports": {
        "bus1": 65407,
        "bus2": 65412
      },
      "params": {
        "R": 0.0002276348241139203,
        "X": 0.0010054956655949354,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65407_65413_1",
      "ports": {
        "bus1": 65407,
        "bus2": 65413
      },
      "params": {
        "R": 0.0002249442914035171,
        "X": 0.0011143350275233388,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65408_65410_1",
      "ports": {
        "bus1": 65408,
        "bus2": 65410
      },
      "params": {
        "R": 0.00474329199641943,
        "X": 0.11605138331651688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65409_65410_1",
      "ports": {
        "bus1": 65409,
        "bus2": 65410
      },
      "params": {
        "R": 0.00474329199641943,
        "X": 0.11605138331651688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65412_65796_1",
      "ports": {
        "bus1": 65796,
        "bus2": 65412
      },
      "params": {
        "R": 0.01840681955218315,
        "X": 0.046772103756666183,
        "G": 0.0,
        "B": 0.0013128794962540269
      },
      "extension": {
        "length": 5803.434427642823,
        "rating": 68.86006593704224
      }
    },
    {
      "class": "Branch",
      "id": "branch_65414_65415_1",
      "ports": {
        "bus1": 65415,
        "bus2": 65414
      },
      "params": {
        "R": 0.004123292397707701,
        "X": 0.1558333784341812,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65414_65419_1",
      "ports": {
        "bus1": 65414,
        "bus2": 65419
      },
      "params": {
        "R": 0.00021815544459968805,
        "X": 0.001098406151868403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65414_65420_1",
      "ports": {
        "bus1": 65414,
        "bus2": 65420
      },
      "params": {
        "R": 0.00021607308008242399,
        "X": 0.0011461232788860798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65415_65418_1",
      "ports": {
        "bus1": 65415,
        "bus2": 65418
      },
      "params": {
        "R": 0.001454085111618042,
        "X": 0.03344365954399109,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65416_65418_1",
      "ports": {
        "bus1": 65416,
        "bus2": 65418
      },
      "params": {
        "R": 0.017081186175346375,
        "X": 0.39286351203918457,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65417_65418_1",
      "ports": {
        "bus1": 65417,
        "bus2": 65418
      },
      "params": {
        "R": 0.017081186175346375,
        "X": 0.39286351203918457,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65419_65428_1",
      "ports": {
        "bus1": 65428,
        "bus2": 65419
      },
      "params": {
        "R": 0.005636698566377163,
        "X": 0.036795131862163544,
        "G": 0.0,
        "B": 0.10977811366319656
      },
      "extension": {
        "length": 44416.99255737305,
        "rating": 253.68213653564453
      }
    },
    {
      "class": "Branch",
      "id": "branch_65421_65422_1",
      "ports": {
        "bus1": 65422,
        "bus2": 65421
      },
      "params": {
        "R": 0.00020315540314186364,
        "X": 0.013566912151873112,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65421_65424_1",
      "ports": {
        "bus1": 65421,
        "bus2": 65424
      },
      "params": {
        "R": 0.0002933469077106565,
        "X": 0.020080752670764923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65421_65672_1",
      "ports": {
        "bus1": 65421,
        "bus2": 65672
      },
      "params": {
        "R": 0.00040049117524176836,
        "X": 0.006051127333194017,
        "G": 0.0,
        "B": 0.8650637269020081
      },
      "extension": {
        "length": 48461.00776171875,
        "rating": 2713.0964279174805
      }
    },
    {
      "class": "Branch",
      "id": "branch_65421_65808_1",
      "ports": {
        "bus1": 65808,
        "bus2": 65421
      },
      "params": {
        "R": 0.0006044918554835021,
        "X": 0.010101447813212872,
        "G": 0.0,
        "B": 0.8337380886077881
      },
      "extension": {
        "length": 67521.23988134766,
        "rating": 2644.1930770874023
      }
    },
    {
      "class": "Branch",
      "id": "branch_65422_65423_1",
      "ports": {
        "bus1": 65423,
        "bus2": 65422
      },
      "params": {
        "R": 0.0028707755263894796,
        "X": 0.08977744728326797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65422_65425_1",
      "ports": {
        "bus1": 65422,
        "bus2": 65425
      },
      "params": {
        "R": 0.0002590521762613207,
        "X": 0.0011611860245466232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65422_65426_1",
      "ports": {
        "bus1": 65422,
        "bus2": 65426
      },
      "params": {
        "R": 0.00024415695224888623,
        "X": 0.0010300867725163698,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65423_65890_1",
      "ports": {
        "bus1": 65890,
        "bus2": 65423
      },
      "params": {
        "R": 0.018059927970170975,
        "X": 0.05260447785258293,
        "G": 0.0,
        "B": 0.0019517160253599288
      },
      "extension": {
        "length": 7300.614053100586,
        "rating": 79.59288358688354
      }
    },
    {
      "class": "Branch",
      "id": "branch_65425_65891_1",
      "ports": {
        "bus1": 65891,
        "bus2": 65425
      },
      "params": {
        "R": 0.0023153412621468306,
        "X": 0.012223816476762295,
        "G": 0.0,
        "B": 0.008259502239525318
      },
      "extension": {
        "length": 7405.831584228516,
        "rating": 281.7593574523926
      }
    },
    {
      "class": "Branch",
      "id": "branch_65427_65428_1",
      "ports": {
        "bus1": 65428,
        "bus2": 65427
      },
      "params": {
        "R": 0.0002328734699403867,
        "X": 0.015825361013412476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65427_65429_1",
      "ports": {
        "bus1": 65427,
        "bus2": 65429
      },
      "params": {
        "R": 0.00047406513476744294,
        "X": 0.0380803719162941,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65427_65430_1",
      "ports": {
        "bus1": 65427,
        "bus2": 65430
      },
      "params": {
        "R": 0.00020322854106780142,
        "X": 0.0010766660561785102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65427_65431_1",
      "ports": {
        "bus1": 65427,
        "bus2": 65431
      },
      "params": {
        "R": 0.0002835739578586072,
        "X": 0.0010540946386754513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65430_65808_1",
      "ports": {
        "bus1": 65808,
        "bus2": 65430
      },
      "params": {
        "R": 0.0005233100964687765,
        "X": 0.007971464656293392,
        "G": 0.0,
        "B": 0.7562876343727112
      },
      "extension": {
        "length": 59258.4582788086,
        "rating": 2412.623405456543
      }
    },
    {
      "class": "Branch",
      "id": "branch_65432_65435_1",
      "ports": {
        "bus1": 65432,
        "bus2": 65435
      },
      "params": {
        "R": 0.0067201233468949795,
        "X": 0.22070574760437012,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65432_65436_1",
      "ports": {
        "bus1": 65432,
        "bus2": 65436
      },
      "params": {
        "R": 0.005780001170933247,
        "X": 0.1449633687734604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65432_65437_1",
      "ports": {
        "bus1": 65432,
        "bus2": 65437
      },
      "params": {
        "R": 0.0075004566460847855,
        "X": 0.18368881940841675,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65432_65438_1",
      "ports": {
        "bus1": 65432,
        "bus2": 65438
      },
      "params": {
        "R": 0.00026626494945958257,
        "X": 0.0010647986782714725,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65432_65439_1",
      "ports": {
        "bus1": 65432,
        "bus2": 65439
      },
      "params": {
        "R": 0.00022261685808189213,
        "X": 0.0010019653709605336,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65433_65435_1",
      "ports": {
        "bus1": 65433,
        "bus2": 65435
      },
      "params": {
        "R": -0.0031303432770073414,
        "X": -0.10280835628509521,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65434_65435_1",
      "ports": {
        "bus1": 65434,
        "bus2": 65435
      },
      "params": {
        "R": 0.021657848730683327,
        "X": 0.7112981677055359,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65440_65441_1",
      "ports": {
        "bus1": 65440,
        "bus2": 65441
      },
      "params": {
        "R": 0.017790449783205986,
        "X": 0.28121790289878845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65440_65442_1",
      "ports": {
        "bus1": 65440,
        "bus2": 65442
      },
      "params": {
        "R": 0.00028676073998212814,
        "X": 0.001176489400677383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65440_65443_1",
      "ports": {
        "bus1": 65440,
        "bus2": 65443
      },
      "params": {
        "R": 0.0002750825951807201,
        "X": 0.001101261586882174,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65442_65544_1",
      "ports": {
        "bus1": 65442,
        "bus2": 65544
      },
      "params": {
        "R": 0.0065851742401719085,
        "X": 0.009762908332049847,
        "G": 0.0,
        "B": 0.0010147425346076488
      },
      "extension": {
        "length": 2193.5852339172366,
        "rating": 46.25904858112335
      }
    },
    {
      "class": "Branch",
      "id": "branch_65444_65448_1",
      "ports": {
        "bus1": 65444,
        "bus2": 65448
      },
      "params": {
        "R": 0.00032420933712273836,
        "X": 0.02501712739467621,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65444_65449_1",
      "ports": {
        "bus1": 65444,
        "bus2": 65449
      },
      "params": {
        "R": 0.00024744353140704334,
        "X": 0.021783847361803055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65444_65753_1",
      "ports": {
        "bus1": 65444,
        "bus2": 65753
      },
      "params": {
        "R": 0.0002918130485340953,
        "X": 0.005945852492004633,
        "G": 0.0,
        "B": 0.6219242215156555
      },
      "extension": {
        "length": 40897.52868383789,
        "rating": 2671.2474822998047
      }
    },
    {
      "class": "Branch",
      "id": "branch_65444_67540_1",
      "ports": {
        "bus1": 67540,
        "bus2": 65444
      },
      "params": {
        "R": 0.00046967793605290353,
        "X": 0.0079072630032897,
        "G": 0.0,
        "B": 0.9875825643539429
      },
      "extension": {
        "length": 65048.44142285157,
        "rating": 2770.0403213500977
      }
    },
    {
      "class": "Branch",
      "id": "branch_65445_65446_1",
      "ports": {
        "bus1": 65446,
        "bus2": 65445
      },
      "params": {
        "R": 0.0030045665334910154,
        "X": 0.11175576597452164,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65445_65448_1",
      "ports": {
        "bus1": 65445,
        "bus2": 65448
      },
      "params": {
        "R": -0.00011299922334728763,
        "X": -0.008719413541257381,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65445_65450_1",
      "ports": {
        "bus1": 65445,
        "bus2": 65450
      },
      "params": {
        "R": 0.0002564824535511434,
        "X": 0.0011098753893747926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65445_65451_1",
      "ports": {
        "bus1": 65445,
        "bus2": 65451
      },
      "params": {
        "R": 0.0002350472059333697,
        "X": 0.0011034420458599925,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65446_65483_1",
      "ports": {
        "bus1": 65483,
        "bus2": 65446
      },
      "params": {
        "R": 0.011158652603626253,
        "X": 0.03434497117996216,
        "G": 0.0,
        "B": 0.0007842867635190487
      },
      "extension": {
        "length": 3493.11690032959,
        "rating": 54.514652490615845
      }
    },
    {
      "class": "Branch",
      "id": "branch_65447_65448_1",
      "ports": {
        "bus1": 65447,
        "bus2": 65448
      },
      "params": {
        "R": 0.0011849323054775596,
        "X": 0.09143353998661041,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65450_65754_1",
      "ports": {
        "bus1": 65754,
        "bus2": 65450
      },
      "params": {
        "R": 0.007365874946117401,
        "X": 0.04729088768362999,
        "G": 0.0,
        "B": 0.0728854238986969
      },
      "extension": {
        "length": 40970.029095703125,
        "rating": 270.3958988189697
      }
    },
    {
      "class": "Branch",
      "id": "branch_65452_65453_1",
      "ports": {
        "bus1": 65453,
        "bus2": 65452
      },
      "params": {
        "R": 0.005637412890791893,
        "X": 0.13979345560073853,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65452_65454_1",
      "ports": {
        "bus1": 65452,
        "bus2": 65454
      },
      "params": {
        "R": 0.0013553431490436196,
        "X": 0.05025080591440201,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 169.04999232292175,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65452_65455_1",
      "ports": {
        "bus1": 65452,
        "bus2": 65455
      },
      "params": {
        "R": 0.00305452523753047,
        "X": 0.08593997359275818,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 171.0625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65452_65456_1",
      "ports": {
        "bus1": 65452,
        "bus2": 65456
      },
      "params": {
        "R": 0.0002711003180593252,
        "X": 0.0010510741267353296,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65452_65457_1",
      "ports": {
        "bus1": 65452,
        "bus2": 65457
      },
      "params": {
        "R": 0.0002719810581766069,
        "X": 0.0011877688812091947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65456_65736_1",
      "ports": {
        "bus1": 65736,
        "bus2": 65456
      },
      "params": {
        "R": 0.001020008698105812,
        "X": 0.00548906484618783,
        "G": 0.0,
        "B": 0.004079543519765139
      },
      "extension": {
        "length": 3297.9829273681644,
        "rating": 242.71697998046875
      }
    },
    {
      "class": "Branch",
      "id": "branch_65458_65461_1",
      "ports": {
        "bus1": 65458,
        "bus2": 65461
      },
      "params": {
        "R": 0.0007424568757414818,
        "X": 0.015277504920959473,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65458_65462_1",
      "ports": {
        "bus1": 65458,
        "bus2": 65462
      },
      "params": {
        "R": 0.0002217620494775474,
        "X": 0.00114876264706254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65459_65461_1",
      "ports": {
        "bus1": 65459,
        "bus2": 65461
      },
      "params": {
        "R": 0.013304485939443111,
        "X": 0.27376580238342285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65460_65461_1",
      "ports": {
        "bus1": 65460,
        "bus2": 65461
      },
      "params": {
        "R": 0.013304485939443111,
        "X": 0.27376580238342285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65463_65464_1",
      "ports": {
        "bus1": 65464,
        "bus2": 65463
      },
      "params": {
        "R": 0.0001477557816542685,
        "X": 0.012254476547241211,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65463_65466_1",
      "ports": {
        "bus1": 65463,
        "bus2": 65466
      },
      "params": {
        "R": 0.0002640684542711824,
        "X": 0.015770170837640762,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 531.25,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65463_65467_1",
      "ports": {
        "bus1": 65463,
        "bus2": 65467
      },
      "params": {
        "R": 0.00018199656915385276,
        "X": 0.012608382850885391,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65463_65468_1",
      "ports": {
        "bus1": 65463,
        "bus2": 65468
      },
      "params": {
        "R": 0.0001859775511547923,
        "X": 0.01306108944118023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 528.124988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65463_65469_1",
      "ports": {
        "bus1": 65463,
        "bus2": 65469
      },
      "params": {
        "R": 0.00026348239043727517,
        "X": 0.00107500609010458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65463_65470_1",
      "ports": {
        "bus1": 65463,
        "bus2": 65470
      },
      "params": {
        "R": 0.0002795995678752661,
        "X": 0.0011738133616745472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65464_65465_1",
      "ports": {
        "bus1": 65465,
        "bus2": 65464
      },
      "params": {
        "R": 0.006788658909499645,
        "X": 0.15074226260185242,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65471_65472_1",
      "ports": {
        "bus1": 65472,
        "bus2": 65471
      },
      "params": {
        "R": 0.0034364527091383934,
        "X": 0.14008066058158875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65471_65475_1",
      "ports": {
        "bus1": 65471,
        "bus2": 65475
      },
      "params": {
        "R": -0.00022177258506417274,
        "X": -0.007142022252082825,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65471_65478_1",
      "ports": {
        "bus1": 65471,
        "bus2": 65478
      },
      "params": {
        "R": 0.00028487411327660084,
        "X": 0.001011252636089921,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65471_65479_1",
      "ports": {
        "bus1": 65471,
        "bus2": 65479
      },
      "params": {
        "R": 0.0002781148359645158,
        "X": 0.0010896386811509728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65472_65476_1",
      "ports": {
        "bus1": 65472,
        "bus2": 65476
      },
      "params": {
        "R": 0.015931831672787666,
        "X": 0.36112746596336365,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65472_65477_1",
      "ports": {
        "bus1": 65472,
        "bus2": 65477
      },
      "params": {
        "R": 0.009532218798995018,
        "X": 0.19988562166690826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65473_65475_1",
      "ports": {
        "bus1": 65473,
        "bus2": 65475
      },
      "params": {
        "R": 0.005283293779939413,
        "X": 0.1701444685459137,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65474_65475_1",
      "ports": {
        "bus1": 65474,
        "bus2": 65475
      },
      "params": {
        "R": 0.005283293779939413,
        "X": 0.1701444685459137,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65478_65839_1",
      "ports": {
        "bus1": 65478,
        "bus2": 65839
      },
      "params": {
        "R": 0.004829909186810255,
        "X": 0.035991039127111435,
        "G": 0.0,
        "B": 0.03317227587103844
      },
      "extension": {
        "length": 24328.693608398436,
        "rating": 273.0191707611084
      }
    },
    {
      "class": "Branch",
      "id": "branch_65480_65481_1",
      "ports": {
        "bus1": 65480,
        "bus2": 65481
      },
      "params": {
        "R": 0.0002448194718454033,
        "X": 0.001041871146298945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65481_65634_1",
      "ports": {
        "bus1": 65634,
        "bus2": 65481
      },
      "params": {
        "R": 0.001527521526440978,
        "X": 0.01102326437830925,
        "G": 0.0,
        "B": 0.0048767938278615475
      },
      "extension": {
        "length": 5370.097971038818,
        "rating": 314.490270614624
      }
    },
    {
      "class": "Branch",
      "id": "branch_65482_65483_1",
      "ports": {
        "bus1": 65482,
        "bus2": 65483
      },
      "params": {
        "R": 0.0002921951236203313,
        "X": 0.001087162527255714,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65484_65485_1",
      "ports": {
        "bus1": 65485,
        "bus2": 65484
      },
      "params": {
        "R": 0.0031939793843775988,
        "X": 0.11485042423009872,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65484_65490_1",
      "ports": {
        "bus1": 65484,
        "bus2": 65490
      },
      "params": {
        "R": 0.003989133518189192,
        "X": 0.13838468492031097,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65484_65491_1",
      "ports": {
        "bus1": 65484,
        "bus2": 65491
      },
      "params": {
        "R": 0.005232019815593958,
        "X": 0.15501196682453156,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65484_65492_1",
      "ports": {
        "bus1": 65484,
        "bus2": 65492
      },
      "params": {
        "R": 0.00020175693498458713,
        "X": 0.0010895049199461937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65484_65493_1",
      "ports": {
        "bus1": 65484,
        "bus2": 65493
      },
      "params": {
        "R": 0.00022116444597486407,
        "X": 0.0011856985511258245,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65485_65488_1",
      "ports": {
        "bus1": 65485,
        "bus2": 65488
      },
      "params": {
        "R": 0.0003537023440003395,
        "X": 0.007223509252071381,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65485_65489_1",
      "ports": {
        "bus1": 65485,
        "bus2": 65489
      },
      "params": {
        "R": 0.02600310742855072,
        "X": 0.5212334394454956,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65486_65488_1",
      "ports": {
        "bus1": 65486,
        "bus2": 65488
      },
      "params": {
        "R": 0.005761788692325354,
        "X": 0.11767051368951797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65487_65488_1",
      "ports": {
        "bus1": 65487,
        "bus2": 65488
      },
      "params": {
        "R": 0.005761788692325354,
        "X": 0.11767051368951797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65492_65754_1",
      "ports": {
        "bus1": 65492,
        "bus2": 65754
      },
      "params": {
        "R": 0.00812417734414339,
        "X": 0.04950520768761635,
        "G": 0.0,
        "B": 0.07626530528068542
      },
      "extension": {
        "length": 42476.94120849609,
        "rating": 257.59074687957764
      }
    },
    {
      "class": "Branch",
      "id": "branch_65494_65497_1",
      "ports": {
        "bus1": 65494,
        "bus2": 65497
      },
      "params": {
        "R": -0.0009210174903273582,
        "X": -0.025972813367843628,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65494_65498_1",
      "ports": {
        "bus1": 65494,
        "bus2": 65498
      },
      "params": {
        "R": 0.020327476784586906,
        "X": 0.4762708246707916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65494_65499_1",
      "ports": {
        "bus1": 65494,
        "bus2": 65499
      },
      "params": {
        "R": 0.00028373574605211616,
        "X": 0.0011221946915611625,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65494_65500_1",
      "ports": {
        "bus1": 65494,
        "bus2": 65500
      },
      "params": {
        "R": 0.0002596824779175222,
        "X": 0.0011662723263725638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65495_65497_1",
      "ports": {
        "bus1": 65495,
        "bus2": 65497
      },
      "params": {
        "R": 0.012457054108381271,
        "X": 0.3512905538082123,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65496_65497_1",
      "ports": {
        "bus1": 65496,
        "bus2": 65497
      },
      "params": {
        "R": 0.012457054108381271,
        "X": 0.3512905538082123,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65501_65502_1",
      "ports": {
        "bus1": 65501,
        "bus2": 65502
      },
      "params": {
        "R": 0.019820205867290497,
        "X": 0.30626827478408813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65501_65503_1",
      "ports": {
        "bus1": 65501,
        "bus2": 65503
      },
      "params": {
        "R": 0.03909836336970329,
        "X": 0.8260335922241211,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65501_65504_1",
      "ports": {
        "bus1": 65501,
        "bus2": 65504
      },
      "params": {
        "R": 0.0002783912350423634,
        "X": 0.0011975186644122005,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65501_65505_1",
      "ports": {
        "bus1": 65501,
        "bus2": 65505
      },
      "params": {
        "R": 0.00022472775890491903,
        "X": 0.0011862844694405794,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65506_65510_1",
      "ports": {
        "bus1": 65506,
        "bus2": 65510
      },
      "params": {
        "R": 0.0005846188287250698,
        "X": 0.037921320647001266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65506_65511_1",
      "ports": {
        "bus1": 65506,
        "bus2": 65511
      },
      "params": {
        "R": 0.00021590037795249373,
        "X": 0.0010436475276947021,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65507_65508_1",
      "ports": {
        "bus1": 65508,
        "bus2": 65507
      },
      "params": {
        "R": 0.0057844920083880424,
        "X": 0.15650175511837006,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65507_65510_1",
      "ports": {
        "bus1": 65507,
        "bus2": 65510
      },
      "params": {
        "R": -0.00029403454391285777,
        "X": -0.01907256618142128,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65507_65512_1",
      "ports": {
        "bus1": 65507,
        "bus2": 65512
      },
      "params": {
        "R": 0.00022417055151890963,
        "X": 0.001053867512382567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65509_65510_1",
      "ports": {
        "bus1": 65509,
        "bus2": 65510
      },
      "params": {
        "R": 0.001506646047346294,
        "X": 0.09772862493991852,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65511_65584_1",
      "ports": {
        "bus1": 65584,
        "bus2": 65511
      },
      "params": {
        "R": 0.0006257911445572972,
        "X": 0.011460559442639351,
        "G": 0.0,
        "B": 0.9159023761749268
      },
      "extension": {
        "length": 76938.03011425781,
        "rating": 2977.0374298095703
      }
    },
    {
      "class": "Branch",
      "id": "branch_65513_65516_1",
      "ports": {
        "bus1": 65513,
        "bus2": 65516
      },
      "params": {
        "R": 0.006360373925417662,
        "X": 0.2285396158695221,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65513_65517_1",
      "ports": {
        "bus1": 65513,
        "bus2": 65517
      },
      "params": {
        "R": 0.006021610461175442,
        "X": 0.1949954330921173,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65513_65519_1",
      "ports": {
        "bus1": 65513,
        "bus2": 65519
      },
      "params": {
        "R": 0.0002325789100723341,
        "X": 0.0010030015837401152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65513_65520_1",
      "ports": {
        "bus1": 65513,
        "bus2": 65520
      },
      "params": {
        "R": 0.00024392225896008313,
        "X": 0.001184933353215456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65514_65516_1",
      "ports": {
        "bus1": 65514,
        "bus2": 65516
      },
      "params": {
        "R": -0.0034998618066310883,
        "X": -0.12575629353523254,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65514_65518_1",
      "ports": {
        "bus1": 65514,
        "bus2": 65518
      },
      "params": {
        "R": 0.024905668571591377,
        "X": 0.5434084534645081,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65515_65516_1",
      "ports": {
        "bus1": 65515,
        "bus2": 65516
      },
      "params": {
        "R": 0.011144846677780151,
        "X": 0.4004543125629425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65519_65885_1",
      "ports": {
        "bus1": 65885,
        "bus2": 65519
      },
      "params": {
        "R": 0.007141184993088245,
        "X": 0.04085701331496239,
        "G": 0.0,
        "B": 0.03663928806781769
      },
      "extension": {
        "length": 26983.588765869143,
        "rating": 193.78551244735718
      }
    },
    {
      "class": "Branch",
      "id": "branch_65521_65522_1",
      "ports": {
        "bus1": 65521,
        "bus2": 65522
      },
      "params": {
        "R": 0.00024986069183796644,
        "X": 0.0011557021643966436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65523_65524_1",
      "ports": {
        "bus1": 65524,
        "bus2": 65523
      },
      "params": {
        "R": 0.0002844925911631435,
        "X": 0.019537994638085365,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65523_65526_1",
      "ports": {
        "bus1": 65523,
        "bus2": 65526
      },
      "params": {
        "R": 0.00029993714997544885,
        "X": 0.0011217197170481086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65523_65527_1",
      "ports": {
        "bus1": 65523,
        "bus2": 65527
      },
      "params": {
        "R": 0.00025211210595443845,
        "X": 0.0010265985038131475,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65524_65525_1",
      "ports": {
        "bus1": 65525,
        "bus2": 65524
      },
      "params": {
        "R": 0.0042730337008833885,
        "X": 0.13094550371170044,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65525_65998_1",
      "ports": {
        "bus1": 65998,
        "bus2": 65525
      },
      "params": {
        "R": 0.027343586087226868,
        "X": 0.04052358865737915,
        "G": 0.0,
        "B": 0.0011593640083447099
      },
      "extension": {
        "length": 4800.247312225342,
        "rating": 54.24671173095703
      }
    },
    {
      "class": "Branch",
      "id": "branch_65526_65628_1",
      "ports": {
        "bus1": 65628,
        "bus2": 65526
      },
      "params": {
        "R": 0.0003756469814106822,
        "X": 0.006121145095676184,
        "G": 0.0,
        "B": 0.7838301062583923
      },
      "extension": {
        "length": 43399.59251879883,
        "rating": 2352.376365661621
      }
    },
    {
      "class": "Branch",
      "id": "branch_65528_65529_1",
      "ports": {
        "bus1": 65529,
        "bus2": 65528
      },
      "params": {
        "R": 0.003656745655462146,
        "X": 0.10994118452072144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65528_65530_1",
      "ports": {
        "bus1": 65528,
        "bus2": 65530
      },
      "params": {
        "R": 0.0027782192919403315,
        "X": 0.08231202512979507,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65528_65531_1",
      "ports": {
        "bus1": 65528,
        "bus2": 65531
      },
      "params": {
        "R": 0.00976618193089962,
        "X": 0.31289851665496826,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65528_65532_1",
      "ports": {
        "bus1": 65528,
        "bus2": 65532
      },
      "params": {
        "R": 0.0002860122185666114,
        "X": 0.001118647982366383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65528_65533_1",
      "ports": {
        "bus1": 65528,
        "bus2": 65533
      },
      "params": {
        "R": 0.0002561669680289924,
        "X": 0.001178551698103547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65529_65974_1",
      "ports": {
        "bus1": 65529,
        "bus2": 65974
      },
      "params": {
        "R": 0.01522079948335886,
        "X": 0.03728492930531502,
        "G": 0.0,
        "B": 0.0015128499362617733
      },
      "extension": {
        "length": 5472.406691345215,
        "rating": 64.72474336624146
      }
    },
    {
      "class": "Branch",
      "id": "branch_65532_65917_1",
      "ports": {
        "bus1": 65917,
        "bus2": 65532
      },
      "params": {
        "R": 0.002810077741742134,
        "X": 0.016250642016530037,
        "G": 0.0,
        "B": 0.009991493076086044
      },
      "extension": {
        "length": 9516.312925598146,
        "rating": 245.4787254333496
      }
    },
    {
      "class": "Branch",
      "id": "branch_65532_65973_1",
      "ports": {
        "bus1": 65973,
        "bus2": 65532
      },
      "params": {
        "R": 0.0016086973482742906,
        "X": 0.00939909741282463,
        "G": 0.0,
        "B": 0.008286679163575172
      },
      "extension": {
        "length": 6438.48949017334,
        "rating": 277.461314201355
      }
    },
    {
      "class": "Branch",
      "id": "branch_65534_65535_1",
      "ports": {
        "bus1": 65534,
        "bus2": 65535
      },
      "params": {
        "R": 0.00021295429905876517,
        "X": 0.001113816280849278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65536_65537_1",
      "ports": {
        "bus1": 65537,
        "bus2": 65536
      },
      "params": {
        "R": 0.0002165439655072987,
        "X": 0.01341443695127964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65536_65541_1",
      "ports": {
        "bus1": 65536,
        "bus2": 65541
      },
      "params": {
        "R": 0.0002069623296847567,
        "X": 0.001014044159092009,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65537_65540_1",
      "ports": {
        "bus1": 65537,
        "bus2": 65540
      },
      "params": {
        "R": 0.006390307564288378,
        "X": 0.19378890097141266,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65537_65542_1",
      "ports": {
        "bus1": 65537,
        "bus2": 65542
      },
      "params": {
        "R": 0.00025302686844952404,
        "X": 0.0011451994068920612,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65538_65540_1",
      "ports": {
        "bus1": 65538,
        "bus2": 65540
      },
      "params": {
        "R": -0.002446012105792761,
        "X": -0.07417641580104828,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65539_65540_1",
      "ports": {
        "bus1": 65539,
        "bus2": 65540
      },
      "params": {
        "R": 0.021783411502838135,
        "X": 0.6605915427207947,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65543_65544_1",
      "ports": {
        "bus1": 65544,
        "bus2": 65543
      },
      "params": {
        "R": 0.0030910370405763388,
        "X": 0.08680878579616547,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65543_65545_1",
      "ports": {
        "bus1": 65543,
        "bus2": 65545
      },
      "params": {
        "R": 0.003948253113776445,
        "X": 0.12352102994918823,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65543_65546_1",
      "ports": {
        "bus1": 65543,
        "bus2": 65546
      },
      "params": {
        "R": 0.003590784966945648,
        "X": 0.12164182960987091,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65543_65547_1",
      "ports": {
        "bus1": 65543,
        "bus2": 65547
      },
      "params": {
        "R": 0.00021192307758610696,
        "X": 0.0011191971134394407,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65543_65548_1",
      "ports": {
        "bus1": 65543,
        "bus2": 65548
      },
      "params": {
        "R": 0.00026434785104356706,
        "X": 0.0011933089699596167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65549_65550_1",
      "ports": {
        "bus1": 65550,
        "bus2": 65549
      },
      "params": {
        "R": 0.0003282939433120191,
        "X": 0.023213285952806473,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65549_65553_1",
      "ports": {
        "bus1": 65549,
        "bus2": 65553
      },
      "params": {
        "R": 0.0002909222966991365,
        "X": 0.0010445223888382316,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65550_65551_1",
      "ports": {
        "bus1": 65551,
        "bus2": 65550
      },
      "params": {
        "R": 0.0030011336784809828,
        "X": 0.06558992713689804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65550_65552_1",
      "ports": {
        "bus1": 65550,
        "bus2": 65552
      },
      "params": {
        "R": 0.00028858589939773083,
        "X": 0.0010451575508341193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65552_65818_1",
      "ports": {
        "bus1": 65552,
        "bus2": 65818
      },
      "params": {
        "R": 0.005583642981946468,
        "X": 0.03838268294930458,
        "G": 0.0,
        "B": 0.04924784228205681
      },
      "extension": {
        "length": 31158.478586425783,
        "rating": 306.4139127731323
      }
    },
    {
      "class": "Branch",
      "id": "branch_65553_65793_1",
      "ports": {
        "bus1": 65553,
        "bus2": 65793
      },
      "params": {
        "R": 0.0005787701229564846,
        "X": 0.011650010012090206,
        "G": 0.0,
        "B": 1.3581990003585813
      },
      "extension": {
        "length": 78528.18923876954,
        "rating": 2609.868049621582
      }
    },
    {
      "class": "Branch",
      "id": "branch_65554_65555_1",
      "ports": {
        "bus1": 65554,
        "bus2": 65555
      },
      "params": {
        "R": 0.014820834621787071,
        "X": 0.2635307312011719,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65554_65556_1",
      "ports": {
        "bus1": 65554,
        "bus2": 65556
      },
      "params": {
        "R": 0.00021174874564167112,
        "X": 0.0011301514459773898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65557_65558_1",
      "ports": {
        "bus1": 65557,
        "bus2": 65558
      },
      "params": {
        "R": 0.02790217101573944,
        "X": 0.5707119107246399,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65557_65559_1",
      "ports": {
        "bus1": 65557,
        "bus2": 65559
      },
      "params": {
        "R": 0.027020225301384926,
        "X": 0.52530437707901,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65557_65560_1",
      "ports": {
        "bus1": 65557,
        "bus2": 65560
      },
      "params": {
        "R": 0.0002802022499963641,
        "X": 0.0011111856438219547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65557_65561_1",
      "ports": {
        "bus1": 65557,
        "bus2": 65561
      },
      "params": {
        "R": 0.0002236541622551158,
        "X": 0.0011736726155504584,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65560_65622_1",
      "ports": {
        "bus1": 65622,
        "bus2": 65560
      },
      "params": {
        "R": 0.01761864311993122,
        "X": 0.04549204185605049,
        "G": 0.0,
        "B": 0.001984397182241082
      },
      "extension": {
        "length": 6604.899867553711,
        "rating": 51.51846408843994
      }
    },
    {
      "class": "Branch",
      "id": "branch_65562_65563_1",
      "ports": {
        "bus1": 65563,
        "bus2": 65562
      },
      "params": {
        "R": 0.0020616690162569284,
        "X": 0.07536225020885468,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65562_65564_1",
      "ports": {
        "bus1": 65562,
        "bus2": 65564
      },
      "params": {
        "R": 0.0035082479007542133,
        "X": 0.12019601464271545,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65562_65565_1",
      "ports": {
        "bus1": 65562,
        "bus2": 65565
      },
      "params": {
        "R": 0.0033540555741637945,
        "X": 0.1147889643907547,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65562_65566_1",
      "ports": {
        "bus1": 65562,
        "bus2": 65566
      },
      "params": {
        "R": 0.0002734381705522537,
        "X": 0.0011249674716964364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65562_65567_1",
      "ports": {
        "bus1": 65562,
        "bus2": 65567
      },
      "params": {
        "R": 0.00021394321811385453,
        "X": 0.001143170869909227,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65566_65634_1",
      "ports": {
        "bus1": 65566,
        "bus2": 65634
      },
      "params": {
        "R": 0.001852099085226655,
        "X": 0.011258870363235474,
        "G": 0.0,
        "B": 0.026861103251576424
      },
      "extension": {
        "length": 12895.649701171875,
        "rating": 258.4505081176758
      }
    },
    {
      "class": "Branch",
      "id": "branch_65568_65569_1",
      "ports": {
        "bus1": 65569,
        "bus2": 65568
      },
      "params": {
        "R": 0.0001887770922621712,
        "X": 0.013151810504496098,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65568_65571_1",
      "ports": {
        "bus1": 65568,
        "bus2": 65571
      },
      "params": {
        "R": 0.0003205199900548905,
        "X": 0.02122616581618786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65568_65753_1",
      "ports": {
        "bus1": 65568,
        "bus2": 65753
      },
      "params": {
        "R": 0.0007096024928614497,
        "X": 0.012869272381067276,
        "G": 0.0,
        "B": 1.0617634057998657
      },
      "extension": {
        "length": 83917.19927636719,
        "rating": 3008.6170196533203
      }
    },
    {
      "class": "Branch",
      "id": "branch_65568_65932_1",
      "ports": {
        "bus1": 65568,
        "bus2": 65932
      },
      "params": {
        "R": 0.0001517059572506696,
        "X": 0.002701591467484832,
        "G": 0.0,
        "B": 0.29312002658843994
      },
      "extension": {
        "length": 19603.822520874022,
        "rating": 2902.1135330200195
      }
    },
    {
      "class": "Branch",
      "id": "branch_65569_65570_1",
      "ports": {
        "bus1": 65570,
        "bus2": 65569
      },
      "params": {
        "R": 0.004120396450161934,
        "X": 0.13714255392551422,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65569_65572_1",
      "ports": {
        "bus1": 65569,
        "bus2": 65572
      },
      "params": {
        "R": 0.0002803131064865738,
        "X": 0.0010576389031484723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65569_65573_1",
      "ports": {
        "bus1": 65569,
        "bus2": 65573
      },
      "params": {
        "R": 0.0002449851599521935,
        "X": 0.00111582747194916,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65574_65575_1",
      "ports": {
        "bus1": 65575,
        "bus2": 65574
      },
      "params": {
        "R": 0.00038766840589232743,
        "X": 0.021748123690485954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65574_65577_1",
      "ports": {
        "bus1": 65574,
        "bus2": 65577
      },
      "params": {
        "R": 0.00014040502719581127,
        "X": 0.010399983264505863,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65574_65578_1",
      "ports": {
        "bus1": 65574,
        "bus2": 65578
      },
      "params": {
        "R": 0.00021847996686119586,
        "X": 0.016091110184788704,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65574_65580_1",
      "ports": {
        "bus1": 65574,
        "bus2": 65580
      },
      "params": {
        "R": 0.00027216438320465386,
        "X": 0.0010974082397297025,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65575_65576_1",
      "ports": {
        "bus1": 65576,
        "bus2": 65575
      },
      "params": {
        "R": 0.0031813308596611023,
        "X": 0.12122694402933121,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65575_65579_1",
      "ports": {
        "bus1": 65575,
        "bus2": 65579
      },
      "params": {
        "R": 0.0002302021748619154,
        "X": 0.0010874525178223848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65580_65700_1",
      "ports": {
        "bus1": 65580,
        "bus2": 65700
      },
      "params": {
        "R": 0.00024445742019452155,
        "X": 0.00415840744972229,
        "G": 0.0,
        "B": 0.42307204008102417
      },
      "extension": {
        "length": 29472.112683105468,
        "rating": 2619.2373275756836
      }
    },
    {
      "class": "Branch",
      "id": "branch_65581_65582_1",
      "ports": {
        "bus1": 65582,
        "bus2": 65581
      },
      "params": {
        "R": 0.00023753487039357424,
        "X": 0.011987639591097832,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65581_65583_1",
      "ports": {
        "bus1": 65581,
        "bus2": 65583
      },
      "params": {
        "R": 0.00017383180966135114,
        "X": 0.01221487857401371,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65581_65584_1",
      "ports": {
        "bus1": 65581,
        "bus2": 65584
      },
      "params": {
        "R": 0.0002054009382845834,
        "X": 0.0010999070946127176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65581_65585_1",
      "ports": {
        "bus1": 65581,
        "bus2": 65585
      },
      "params": {
        "R": 0.0002461362455505878,
        "X": 0.0011043100384995341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65582_65797_1",
      "ports": {
        "bus1": 65582,
        "bus2": 65797
      },
      "params": {
        "R": 0.002348346635699272,
        "X": 0.012344750575721264,
        "G": 0.0,
        "B": 0.007366176228970289
      },
      "extension": {
        "length": 6178.262002075196,
        "rating": 250.5164623260498
      }
    },
    {
      "class": "Branch",
      "id": "branch_65582_65923_1",
      "ports": {
        "bus1": 65923,
        "bus2": 65582
      },
      "params": {
        "R": 0.004329429008066654,
        "X": 0.029490264132618904,
        "G": 0.0,
        "B": 0.055276352912187576
      },
      "extension": {
        "length": 29856.49470922852,
        "rating": 230.12773990631104
      }
    },
    {
      "class": "Branch",
      "id": "branch_65584_65672_1",
      "ports": {
        "bus1": 65672,
        "bus2": 65584
      },
      "params": {
        "R": 4.282979716663249e-05,
        "X": 0.0007443842478096485,
        "G": 0.0,
        "B": 0.10947538912296295
      },
      "extension": {
        "length": 6451.8153046875,
        "rating": 2762.789535522461
      }
    },
    {
      "class": "Branch",
      "id": "branch_65584_65694_1",
      "ports": {
        "bus1": 65584,
        "bus2": 65694
      },
      "params": {
        "R": 0.0005736433085985482,
        "X": 0.010194106958806515,
        "G": 0.0,
        "B": 0.8587454557418823
      },
      "extension": {
        "length": 67317.10666699219,
        "rating": 2528.364372253418
      }
    },
    {
      "class": "Branch",
      "id": "branch_65586_65587_1",
      "ports": {
        "bus1": 65587,
        "bus2": 65586
      },
      "params": {
        "R": 0.00018144765635952353,
        "X": 0.011570542119443417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65586_65591_1",
      "ports": {
        "bus1": 65586,
        "bus2": 65591
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.0023736394941806793,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65586_65592_1",
      "ports": {
        "bus1": 65586,
        "bus2": 65592
      },
      "params": {
        "R": 0.00023335513833444566,
        "X": 0.001013288157992065,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65586_65593_1",
      "ports": {
        "bus1": 65586,
        "bus2": 65593
      },
      "params": {
        "R": 0.0002920324623119086,
        "X": 0.0010652997298166156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65587_65588_1",
      "ports": {
        "bus1": 65588,
        "bus2": 65587
      },
      "params": {
        "R": 0.0038742581382393837,
        "X": 0.132731094956398,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65587_67636_1",
      "ports": {
        "bus1": 65587,
        "bus2": 67636
      },
      "params": {
        "R": 0.005862933583557606,
        "X": 0.034089427441358566,
        "G": 0.0,
        "B": 0.017483312636613846
      },
      "extension": {
        "length": 17955.608428344727,
        "rating": 215.44995307922363
      }
    },
    {
      "class": "Branch",
      "id": "branch_65588_65994_1",
      "ports": {
        "bus1": 65588,
        "bus2": 65994
      },
      "params": {
        "R": 0.01865614578127861,
        "X": 0.04159606993198395,
        "G": 0.0,
        "B": 0.0025949778500944376
      },
      "extension": {
        "length": 6813.312843933106,
        "rating": 51.8049418926239
      }
    },
    {
      "class": "Branch",
      "id": "branch_65588_67204_1",
      "ports": {
        "bus1": 67204,
        "bus2": 65588
      },
      "params": {
        "R": 0.030775405466556553,
        "X": 0.06172594055533409,
        "G": 0.0,
        "B": 0.006736889947205782
      },
      "extension": {
        "length": 14635.073296142578,
        "rating": 55.8962881565094
      }
    },
    {
      "class": "Branch",
      "id": "branch_65589_65591_1",
      "ports": {
        "bus1": 65589,
        "bus2": 65591
      },
      "params": {
        "R": 0.0005725551163777709,
        "X": 0.039247844368219376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65590_65591_1",
      "ports": {
        "bus1": 65590,
        "bus2": 65591
      },
      "params": {
        "R": 0.0005725551163777709,
        "X": 0.039247844368219376,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65592_67635_1",
      "ports": {
        "bus1": 67635,
        "bus2": 65592
      },
      "params": {
        "R": 0.00016450761177111417,
        "X": 0.0025647024158388376,
        "G": 0.0,
        "B": 0.2766135334968567
      },
      "extension": {
        "length": 18439.625954223633,
        "rating": 1998.4079360961914
      }
    },
    {
      "class": "Branch",
      "id": "branch_65594_65595_1",
      "ports": {
        "bus1": 65595,
        "bus2": 65594
      },
      "params": {
        "R": 0.004688159562647343,
        "X": 0.15256907045841217,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65594_65598_1",
      "ports": {
        "bus1": 65594,
        "bus2": 65598
      },
      "params": {
        "R": 0.000286435941234231,
        "X": 0.0011762110516428947,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65594_65599_1",
      "ports": {
        "bus1": 65594,
        "bus2": 65599
      },
      "params": {
        "R": 0.00024708695127628744,
        "X": 0.0010680091800168157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65595_65596_1",
      "ports": {
        "bus1": 65595,
        "bus2": 65596
      },
      "params": {
        "R": 0.009207083843648434,
        "X": 0.16126176714897156,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65595_65597_1",
      "ports": {
        "bus1": 65595,
        "bus2": 65597
      },
      "params": {
        "R": 0.021627016365528107,
        "X": 0.36215940117836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65600_65603_1",
      "ports": {
        "bus1": 65600,
        "bus2": 65603
      },
      "params": {
        "R": 0.0002798130735754967,
        "X": 0.006576970219612122,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65600_65604_1",
      "ports": {
        "bus1": 65600,
        "bus2": 65604
      },
      "params": {
        "R": 0.00022925622761249542,
        "X": 0.0011576280230656266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65600_65605_1",
      "ports": {
        "bus1": 65600,
        "bus2": 65605
      },
      "params": {
        "R": 0.0002840552187990397,
        "X": 0.0011940117692574859,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65601_65603_1",
      "ports": {
        "bus1": 65601,
        "bus2": 65603
      },
      "params": {
        "R": 0.008574610576033592,
        "X": 0.20154543220996857,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65602_65603_1",
      "ports": {
        "bus1": 65602,
        "bus2": 65603
      },
      "params": {
        "R": 0.008574610576033592,
        "X": 0.20154543220996857,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65604_65861_1",
      "ports": {
        "bus1": 65604,
        "bus2": 65861
      },
      "params": {
        "R": 0.013721830211579801,
        "X": 0.03388894721865654,
        "G": 0.0,
        "B": 0.001082114060409367
      },
      "extension": {
        "length": 4490.930332122803,
        "rating": 59.28167104721069
      }
    },
    {
      "class": "Branch",
      "id": "branch_65606_65607_1",
      "ports": {
        "bus1": 65607,
        "bus2": 65606
      },
      "params": {
        "R": 0.00017607335757929832,
        "X": 0.014005816541612148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65606_65609_1",
      "ports": {
        "bus1": 65606,
        "bus2": 65609
      },
      "params": {
        "R": 0.00011957631795667112,
        "X": 0.010057651437819004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65606_65610_1",
      "ports": {
        "bus1": 65606,
        "bus2": 65610
      },
      "params": {
        "R": 0.0002867441507987678,
        "X": 0.0010236087255179882,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65606_65611_1",
      "ports": {
        "bus1": 65606,
        "bus2": 65611
      },
      "params": {
        "R": 0.0002880821703001857,
        "X": 0.0010414391290396452,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65607_65608_1",
      "ports": {
        "bus1": 65608,
        "bus2": 65607
      },
      "params": {
        "R": 0.0015739857917651534,
        "X": 0.06184801831841469,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65607_65903_1",
      "ports": {
        "bus1": 65607,
        "bus2": 65903
      },
      "params": {
        "R": 0.004302313085645437,
        "X": 0.024439459666609764,
        "G": 0.0,
        "B": 0.03127644211053848
      },
      "extension": {
        "length": 19047.034460083007,
        "rating": 263.4448051452637
      }
    },
    {
      "class": "Branch",
      "id": "branch_65610_65628_1",
      "ports": {
        "bus1": 65628,
        "bus2": 65610
      },
      "params": {
        "R": 0.00019943479856010526,
        "X": 0.0031261483673006296,
        "G": 0.0,
        "B": 0.2512553334236145
      },
      "extension": {
        "length": 21390.955064208985,
        "rating": 2269.8535919189453
      }
    },
    {
      "class": "Branch",
      "id": "branch_65612_65615_1",
      "ports": {
        "bus1": 65612,
        "bus2": 65615
      },
      "params": {
        "R": -0.001403139904141426,
        "X": -0.028414160013198853,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65612_65616_1",
      "ports": {
        "bus1": 65612,
        "bus2": 65616
      },
      "params": {
        "R": 0.0002553129743319005,
        "X": 0.0010500909993425012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65612_65617_1",
      "ports": {
        "bus1": 65612,
        "bus2": 65617
      },
      "params": {
        "R": 0.00020866619888693094,
        "X": 0.0010890127159655094,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65613_65615_1",
      "ports": {
        "bus1": 65613,
        "bus2": 65615
      },
      "params": {
        "R": 0.016001660376787186,
        "X": 0.3240402340888977,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65614_65615_1",
      "ports": {
        "bus1": 65614,
        "bus2": 65615
      },
      "params": {
        "R": 0.016001660376787186,
        "X": 0.3240402340888977,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65618_65619_1",
      "ports": {
        "bus1": 65618,
        "bus2": 65619
      },
      "params": {
        "R": 0.013463640585541725,
        "X": 0.24258317053318024,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65618_65620_1",
      "ports": {
        "bus1": 65618,
        "bus2": 65620
      },
      "params": {
        "R": 0.01837744750082493,
        "X": 0.34564390778541565,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65618_65621_1",
      "ports": {
        "bus1": 65618,
        "bus2": 65621
      },
      "params": {
        "R": 0.736566424369812,
        "X": 13.546731948852539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65618_65622_1",
      "ports": {
        "bus1": 65618,
        "bus2": 65622
      },
      "params": {
        "R": 0.00027694940217770636,
        "X": 0.0011531917843967676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65618_65623_1",
      "ports": {
        "bus1": 65618,
        "bus2": 65623
      },
      "params": {
        "R": 0.00021165009820833802,
        "X": 0.0011223122710362077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65624_65625_1",
      "ports": {
        "bus1": 65625,
        "bus2": 65624
      },
      "params": {
        "R": 0.003151160664856434,
        "X": 0.09514787048101425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65624_65626_1",
      "ports": {
        "bus1": 65624,
        "bus2": 65626
      },
      "params": {
        "R": 0.0002540505665820092,
        "X": 0.001015320303849876,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65624_65627_1",
      "ports": {
        "bus1": 65624,
        "bus2": 65627
      },
      "params": {
        "R": 0.00023428759595844895,
        "X": 0.0010770588414743543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65626_65959_1",
      "ports": {
        "bus1": 65959,
        "bus2": 65626
      },
      "params": {
        "R": 0.0015893314266577363,
        "X": 0.010266333818435669,
        "G": 0.0,
        "B": 0.03128119558095932
      },
      "extension": {
        "length": 12344.940943725587,
        "rating": 300.78487396240234
      }
    },
    {
      "class": "Branch",
      "id": "branch_65628_65629_1",
      "ports": {
        "bus1": 65629,
        "bus2": 65628
      },
      "params": {
        "R": 0.000354684772901237,
        "X": 0.019752783700823784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65629_65630_1",
      "ports": {
        "bus1": 65630,
        "bus2": 65629
      },
      "params": {
        "R": 0.006024463567882776,
        "X": 0.13040882349014282,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65629_65631_1",
      "ports": {
        "bus1": 65629,
        "bus2": 65631
      },
      "params": {
        "R": 0.00029936875216662884,
        "X": 0.0010947857517749071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65629_65632_1",
      "ports": {
        "bus1": 65629,
        "bus2": 65632
      },
      "params": {
        "R": 0.0002829307341016829,
        "X": 0.001018246985040605,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65630_65902_1",
      "ports": {
        "bus1": 65630,
        "bus2": 65902
      },
      "params": {
        "R": 0.007962999865412712,
        "X": 0.02404892072081566,
        "G": 0.0,
        "B": 0.00146280019544065
      },
      "extension": {
        "length": 4292.48428225708,
        "rating": 62.20903992652893
      }
    },
    {
      "class": "Branch",
      "id": "branch_65631_65721_1",
      "ports": {
        "bus1": 65631,
        "bus2": 65721
      },
      "params": {
        "R": 0.003894920693710446,
        "X": 0.027726488187909126,
        "G": 0.0,
        "B": 0.11290714144706726
      },
      "extension": {
        "length": 37601.78194555664,
        "rating": 209.11693572998047
      }
    },
    {
      "class": "Branch",
      "id": "branch_65631_65903_1",
      "ports": {
        "bus1": 65631,
        "bus2": 65903
      },
      "params": {
        "R": 0.0009531973046250641,
        "X": 0.006607430055737495,
        "G": 0.0,
        "B": 0.003369940910488367
      },
      "extension": {
        "length": 3644.4448959960937,
        "rating": 231.46703243255615
      }
    },
    {
      "class": "Branch",
      "id": "branch_65633_65634_1",
      "ports": {
        "bus1": 65634,
        "bus2": 65633
      },
      "params": {
        "R": 0.000240618537645787,
        "X": 0.014576471410691738,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65633_65636_1",
      "ports": {
        "bus1": 65633,
        "bus2": 65636
      },
      "params": {
        "R": 9.282846440328285e-05,
        "X": 0.006039194297045469,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 503.12501192092884,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65633_65637_1",
      "ports": {
        "bus1": 65633,
        "bus2": 65637
      },
      "params": {
        "R": 0.0002474008942954242,
        "X": 0.0011149708880111575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65633_65638_1",
      "ports": {
        "bus1": 65633,
        "bus2": 65638
      },
      "params": {
        "R": 0.00020982924615964293,
        "X": 0.0011327137472108006,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65634_65635_1",
      "ports": {
        "bus1": 65635,
        "bus2": 65634
      },
      "params": {
        "R": 0.003182163229212165,
        "X": 0.08502161502838135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65639_65640_1",
      "ports": {
        "bus1": 65640,
        "bus2": 65639
      },
      "params": {
        "R": 0.0002708976389840245,
        "X": 0.016379382461309433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65639_65642_1",
      "ports": {
        "bus1": 65639,
        "bus2": 65642
      },
      "params": {
        "R": 0.00023028335999697447,
        "X": 0.012717650271952152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65639_65643_1",
      "ports": {
        "bus1": 65639,
        "bus2": 65643
      },
      "params": {
        "R": 0.00024121439491864294,
        "X": 0.018818652257323265,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65639_65644_1",
      "ports": {
        "bus1": 65639,
        "bus2": 65644
      },
      "params": {
        "R": 6.174895679578185e-05,
        "X": 0.004917970858514309,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65639_65645_1",
      "ports": {
        "bus1": 65639,
        "bus2": 65645
      },
      "params": {
        "R": 0.0002936425735242665,
        "X": 0.01806178316473961,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65639_65646_1",
      "ports": {
        "bus1": 65639,
        "bus2": 65646
      },
      "params": {
        "R": 0.00021938096324447542,
        "X": 0.015524839051067829,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65639_65647_1",
      "ports": {
        "bus1": 65639,
        "bus2": 65647
      },
      "params": {
        "R": 0.0003150920383632183,
        "X": 0.022444752976298332,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65639_65649_1",
      "ports": {
        "bus1": 65639,
        "bus2": 65649
      },
      "params": {
        "R": 0.0002720656921155751,
        "X": 0.001117079984396696,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65640_65641_1",
      "ports": {
        "bus1": 65641,
        "bus2": 65640
      },
      "params": {
        "R": 0.004003037232905626,
        "X": 0.10466025769710541,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65640_65648_1",
      "ports": {
        "bus1": 65640,
        "bus2": 65648
      },
      "params": {
        "R": 0.00025703839492052794,
        "X": 0.0011455839267000556,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65650_65651_1",
      "ports": {
        "bus1": 65651,
        "bus2": 65650
      },
      "params": {
        "R": 0.0030259788036346436,
        "X": 0.10750335454940796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65650_65653_1",
      "ports": {
        "bus1": 65650,
        "bus2": 65653
      },
      "params": {
        "R": 0.000217210385017097,
        "X": 0.0011066911974921823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65650_65654_1",
      "ports": {
        "bus1": 65650,
        "bus2": 65654
      },
      "params": {
        "R": 0.00022856800933368504,
        "X": 0.0011091349879279733,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65651_65652_1",
      "ports": {
        "bus1": 65651,
        "bus2": 65652
      },
      "params": {
        "R": 0.01044847909361124,
        "X": 0.2048291265964508,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65653_65894_1",
      "ports": {
        "bus1": 65653,
        "bus2": 65894
      },
      "params": {
        "R": 0.017396187409758568,
        "X": 0.10518538951873779,
        "G": 0.0,
        "B": 0.06299097836017609
      },
      "extension": {
        "length": 57932.72506054688,
        "rating": 241.03693962097168
      }
    },
    {
      "class": "Branch",
      "id": "branch_65653_65978_1",
      "ports": {
        "bus1": 65653,
        "bus2": 65978
      },
      "params": {
        "R": 0.00470806285738945,
        "X": 0.02457554079592228,
        "G": 0.0,
        "B": 0.016890184953808784
      },
      "extension": {
        "length": 14158.636098266603,
        "rating": 255.34963607788086
      }
    },
    {
      "class": "Branch",
      "id": "branch_65655_65656_1",
      "ports": {
        "bus1": 65656,
        "bus2": 65655
      },
      "params": {
        "R": 0.0031979065388441086,
        "X": 0.11406876891851425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65655_65657_1",
      "ports": {
        "bus1": 65655,
        "bus2": 65657
      },
      "params": {
        "R": 0.0002110008936142549,
        "X": 0.0010066201211884618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65655_65658_1",
      "ports": {
        "bus1": 65655,
        "bus2": 65658
      },
      "params": {
        "R": 0.00027399606187827885,
        "X": 0.0011974350782111287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65656_65696_1",
      "ports": {
        "bus1": 65656,
        "bus2": 65696
      },
      "params": {
        "R": 0.04444276541471481,
        "X": 0.14287367463111877,
        "G": 0.0,
        "B": 0.0027304363902658224
      },
      "extension": {
        "length": 14617.268196899415,
        "rating": 51.399677991867065
      }
    },
    {
      "class": "Branch",
      "id": "branch_65657_65698_1",
      "ports": {
        "bus1": 65698,
        "bus2": 65657
      },
      "params": {
        "R": 0.005116448737680912,
        "X": 0.03167572617530823,
        "G": 0.0,
        "B": 0.013213780708611012
      },
      "extension": {
        "length": 14426.917397094727,
        "rating": 270.04475593566895
      }
    },
    {
      "class": "Branch",
      "id": "branch_65659_65660_1",
      "ports": {
        "bus1": 65660,
        "bus2": 65659
      },
      "params": {
        "R": 0.00023083892301656306,
        "X": 0.01845257543027401,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65659_65662_1",
      "ports": {
        "bus1": 65659,
        "bus2": 65662
      },
      "params": {
        "R": 0.00020333653083071113,
        "X": 0.013218014501035213,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 503.12501192092884,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65659_65663_1",
      "ports": {
        "bus1": 65659,
        "bus2": 65663
      },
      "params": {
        "R": 0.00024268864945042878,
        "X": 0.018242472782731056,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 503.12501192092896,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65659_65664_1",
      "ports": {
        "bus1": 65659,
        "bus2": 65664
      },
      "params": {
        "R": 0.00028253538766875863,
        "X": 0.018588131293654442,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 503.12501192092884,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65659_65665_1",
      "ports": {
        "bus1": 65659,
        "bus2": 65665
      },
      "params": {
        "R": 0.00020640771253965795,
        "X": 0.0010609308956190944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65660_65661_1",
      "ports": {
        "bus1": 65661,
        "bus2": 65660
      },
      "params": {
        "R": 0.002343364991247654,
        "X": 0.07791236788034439,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65660_65666_1",
      "ports": {
        "bus1": 65660,
        "bus2": 65666
      },
      "params": {
        "R": 0.0002978254051413387,
        "X": 0.0011669991072267294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65665_66005_1",
      "ports": {
        "bus1": 65665,
        "bus2": 66005
      },
      "params": {
        "R": 7.207218004623428e-05,
        "X": 0.0012930062366649508,
        "G": 0.0,
        "B": 0.13198469579219818
      },
      "extension": {
        "length": 9451.649151672364,
        "rating": 1860.1863861083984
      }
    },
    {
      "class": "Branch",
      "id": "branch_65666_66004_1",
      "ports": {
        "bus1": 65666,
        "bus2": 66004
      },
      "params": {
        "R": 0.0022155502811074257,
        "X": 0.013613746501505375,
        "G": 0.0,
        "B": 0.011230459436774254
      },
      "extension": {
        "length": 9076.562581420898,
        "rating": 249.44078922271729
      }
    },
    {
      "class": "Branch",
      "id": "branch_65667_65668_1",
      "ports": {
        "bus1": 65668,
        "bus2": 65667
      },
      "params": {
        "R": 0.00015744045958854258,
        "X": 0.012415178120136261,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65667_65669_1",
      "ports": {
        "bus1": 65667,
        "bus2": 65669
      },
      "params": {
        "R": 0.0004315091064199805,
        "X": 0.030779210850596428,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65667_65670_1",
      "ports": {
        "bus1": 65667,
        "bus2": 65670
      },
      "params": {
        "R": 0.00044655450619757175,
        "X": 0.029535498470067978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65667_65671_1",
      "ports": {
        "bus1": 65667,
        "bus2": 65671
      },
      "params": {
        "R": 0.0003878670686390251,
        "X": 0.03773751109838486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65667_65672_1",
      "ports": {
        "bus1": 65667,
        "bus2": 65672
      },
      "params": {
        "R": 0.0002564286405686289,
        "X": 0.0010100459912791848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65667_65673_1",
      "ports": {
        "bus1": 65667,
        "bus2": 65673
      },
      "params": {
        "R": 0.0002494807995390147,
        "X": 0.001179537852294743,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65668_65797_1",
      "ports": {
        "bus1": 65797,
        "bus2": 65668
      },
      "params": {
        "R": 0.0008490866748616099,
        "X": 0.0049083954654634,
        "G": 0.0,
        "B": 0.003713862504810095
      },
      "extension": {
        "length": 2823.863070602417,
        "rating": 238.1993532180786
      }
    },
    {
      "class": "Branch",
      "id": "branch_65674_65677_1",
      "ports": {
        "bus1": 65674,
        "bus2": 65677
      },
      "params": {
        "R": 0.0005866964347660542,
        "X": 0.012830972671508789,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65674_65678_1",
      "ports": {
        "bus1": 65674,
        "bus2": 65678
      },
      "params": {
        "R": 0.00023351704294327646,
        "X": 0.0011657134164124727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65674_65679_1",
      "ports": {
        "bus1": 65674,
        "bus2": 65679
      },
      "params": {
        "R": 0.00026605138555169106,
        "X": 0.0010807450162246823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65675_65677_1",
      "ports": {
        "bus1": 65675,
        "bus2": 65677
      },
      "params": {
        "R": 0.006958561018109322,
        "X": 0.1521826982498169,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65676_65677_1",
      "ports": {
        "bus1": 65676,
        "bus2": 65677
      },
      "params": {
        "R": 0.006958561018109322,
        "X": 0.1521826982498169,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65680_65681_1",
      "ports": {
        "bus1": 65681,
        "bus2": 65680
      },
      "params": {
        "R": 0.0032770803663879633,
        "X": 0.10236246883869171,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65680_65683_1",
      "ports": {
        "bus1": 65680,
        "bus2": 65683
      },
      "params": {
        "R": 0.0072864568792283535,
        "X": 0.20800945162773132,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65680_65684_1",
      "ports": {
        "bus1": 65680,
        "bus2": 65684
      },
      "params": {
        "R": 0.00026993441861122847,
        "X": 0.0011090486077591777,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65680_65685_1",
      "ports": {
        "bus1": 65680,
        "bus2": 65685
      },
      "params": {
        "R": 0.00020430120639503002,
        "X": 0.0010228505125269294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65681_65682_1",
      "ports": {
        "bus1": 65681,
        "bus2": 65682
      },
      "params": {
        "R": 0.023703381419181824,
        "X": 0.3488802909851074,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65686_65687_1",
      "ports": {
        "bus1": 65687,
        "bus2": 65686
      },
      "params": {
        "R": 0.0001463871158193797,
        "X": 0.009975448250770569,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65686_65689_1",
      "ports": {
        "bus1": 65686,
        "bus2": 65689
      },
      "params": {
        "R": 0.00044315573177300394,
        "X": 0.03161165118217468,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65686_65690_1",
      "ports": {
        "bus1": 65686,
        "bus2": 65690
      },
      "params": {
        "R": 0.00044880909263156354,
        "X": 0.02458224631845951,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65686_65691_1",
      "ports": {
        "bus1": 65686,
        "bus2": 65691
      },
      "params": {
        "R": 0.00035138599923811853,
        "X": 0.02063189074397087,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65686_65693_1",
      "ports": {
        "bus1": 65686,
        "bus2": 65693
      },
      "params": {
        "R": 0.0002911115298047662,
        "X": 0.0011466694995760918,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65687_65688_1",
      "ports": {
        "bus1": 65688,
        "bus2": 65687
      },
      "params": {
        "R": 0.0033079928252846003,
        "X": 0.13985320925712585,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65687_65692_1",
      "ports": {
        "bus1": 65687,
        "bus2": 65692
      },
      "params": {
        "R": 0.00021943247702438384,
        "X": 0.0011106206802651286,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65688_65756_1",
      "ports": {
        "bus1": 65756,
        "bus2": 65688
      },
      "params": {
        "R": 0.0062404172495007515,
        "X": 0.015849560499191284,
        "G": 0.0,
        "B": 0.0020407375413924456
      },
      "extension": {
        "length": 4040.425330444336,
        "rating": 62.929487228393555
      }
    },
    {
      "class": "Branch",
      "id": "branch_65692_65759_1",
      "ports": {
        "bus1": 65692,
        "bus2": 65759
      },
      "params": {
        "R": 0.002106033731251955,
        "X": 0.009830326773226261,
        "G": 0.0,
        "B": 0.0032446125987917185
      },
      "extension": {
        "length": 4281.822095855713,
        "rating": 265.8616065979004
      }
    },
    {
      "class": "Branch",
      "id": "branch_65692_65787_1",
      "ports": {
        "bus1": 65692,
        "bus2": 65787
      },
      "params": {
        "R": 0.0006332549382932484,
        "X": 0.004255675710737705,
        "G": 0.0,
        "B": 0.008344716392457485
      },
      "extension": {
        "length": 4517.473374755859,
        "rating": 256.85081481933594
      }
    },
    {
      "class": "Branch",
      "id": "branch_65693_65975_1",
      "ports": {
        "bus1": 65975,
        "bus2": 65693
      },
      "params": {
        "R": 0.0003337702655699104,
        "X": 0.004970051348209381,
        "G": 0.0,
        "B": 0.620017945766449
      },
      "extension": {
        "length": 38113.43183129883,
        "rating": 2769.1537857055664
      }
    },
    {
      "class": "Branch",
      "id": "branch_65693_66005_1",
      "ports": {
        "bus1": 65693,
        "bus2": 66005
      },
      "params": {
        "R": 0.0003882697783410549,
        "X": 0.006498618517071009,
        "G": 0.0,
        "B": 0.7657457590103149
      },
      "extension": {
        "length": 50091.35075903321,
        "rating": 2642.0278549194336
      }
    },
    {
      "class": "Branch",
      "id": "branch_65694_65695_1",
      "ports": {
        "bus1": 65695,
        "bus2": 65694
      },
      "params": {
        "R": 0.00029869252466596663,
        "X": 0.022175980731844902,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65694_65697_1",
      "ports": {
        "bus1": 65694,
        "bus2": 65697
      },
      "params": {
        "R": 0.00022393815743271261,
        "X": 0.016100654378533363,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65694_65899_1",
      "ports": {
        "bus1": 65694,
        "bus2": 65899
      },
      "params": {
        "R": 0.0006019262946210802,
        "X": 0.008622072637081146,
        "G": 0.0,
        "B": 0.911228358745575
      },
      "extension": {
        "length": 62754.37233398438,
        "rating": 2500.882911682129
      }
    },
    {
      "class": "Branch",
      "id": "branch_65695_65696_1",
      "ports": {
        "bus1": 65696,
        "bus2": 65695
      },
      "params": {
        "R": 0.005629362538456917,
        "X": 0.17934373021125793,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65695_65698_1",
      "ports": {
        "bus1": 65695,
        "bus2": 65698
      },
      "params": {
        "R": 0.00024410705373156813,
        "X": 0.0011190671939402819,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65695_65699_1",
      "ports": {
        "bus1": 65695,
        "bus2": 65699
      },
      "params": {
        "R": 0.0002682081249076873,
        "X": 0.0010084348032251,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65700_65701_1",
      "ports": {
        "bus1": 65701,
        "bus2": 65700
      },
      "params": {
        "R": 0.00022259609249886125,
        "X": 0.016149992123246193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65700_65705_1",
      "ports": {
        "bus1": 65700,
        "bus2": 65705
      },
      "params": {
        "R": 0.00017697230214253068,
        "X": 0.01298986654728651,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65700_65706_1",
      "ports": {
        "bus1": 65700,
        "bus2": 65706
      },
      "params": {
        "R": 0.00022601168893743306,
        "X": 0.014059698209166527,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65700_65707_1",
      "ports": {
        "bus1": 65700,
        "bus2": 65707
      },
      "params": {
        "R": 0.00022165614063851535,
        "X": 0.014912005513906479,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65701_65704_1",
      "ports": {
        "bus1": 65701,
        "bus2": 65704
      },
      "params": {
        "R": 0.01242753490805626,
        "X": 0.31013432145118713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65701_65708_1",
      "ports": {
        "bus1": 65701,
        "bus2": 65708
      },
      "params": {
        "R": 0.000257228733971715,
        "X": 0.00105202232953161,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65701_65709_1",
      "ports": {
        "bus1": 65701,
        "bus2": 65709
      },
      "params": {
        "R": 0.000263714580796659,
        "X": 0.001110539073124528,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65702_65704_1",
      "ports": {
        "bus1": 65702,
        "bus2": 65704
      },
      "params": {
        "R": -0.006476089358329773,
        "X": -0.16161349415779114,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65703_65704_1",
      "ports": {
        "bus1": 65703,
        "bus2": 65704
      },
      "params": {
        "R": 0.03218569606542587,
        "X": 0.8032073974609375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65710_65711_1",
      "ports": {
        "bus1": 65711,
        "bus2": 65710
      },
      "params": {
        "R": 0.00019716328824870288,
        "X": 0.0128328837454319,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65710_65713_1",
      "ports": {
        "bus1": 65710,
        "bus2": 65713
      },
      "params": {
        "R": 0.0002873385092243552,
        "X": 0.020874356850981712,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65710_65714_1",
      "ports": {
        "bus1": 65710,
        "bus2": 65714
      },
      "params": {
        "R": 0.00025798354181461036,
        "X": 0.017632292583584785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65710_65715_1",
      "ports": {
        "bus1": 65710,
        "bus2": 65715
      },
      "params": {
        "R": 0.0002877486404031515,
        "X": 0.019140033051371574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65710_65716_1",
      "ports": {
        "bus1": 65710,
        "bus2": 65716
      },
      "params": {
        "R": 0.00013848216622136533,
        "X": 0.009692602790892124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65710_65717_1",
      "ports": {
        "bus1": 65710,
        "bus2": 65717
      },
      "params": {
        "R": 0.0002710943517740816,
        "X": 0.001050640014000237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65711_65712_1",
      "ports": {
        "bus1": 65712,
        "bus2": 65711
      },
      "params": {
        "R": 0.003333933651447296,
        "X": 0.14543431997299194,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65711_65718_1",
      "ports": {
        "bus1": 65711,
        "bus2": 65718
      },
      "params": {
        "R": 0.0002628485963214189,
        "X": 0.0011976161040365696,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65719_65720_1",
      "ports": {
        "bus1": 65720,
        "bus2": 65719
      },
      "params": {
        "R": 0.002527453238144517,
        "X": 0.09194658696651459,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65719_65721_1",
      "ports": {
        "bus1": 65719,
        "bus2": 65721
      },
      "params": {
        "R": 0.00023327973030973226,
        "X": 0.001085731782950461,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65719_65722_1",
      "ports": {
        "bus1": 65719,
        "bus2": 65722
      },
      "params": {
        "R": 0.0002556703402660787,
        "X": 0.00100407050922513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65721_65888_1",
      "ports": {
        "bus1": 65888,
        "bus2": 65721
      },
      "params": {
        "R": 0.009595222771167755,
        "X": 0.05197497457265854,
        "G": 0.0,
        "B": 0.038754478096961975
      },
      "extension": {
        "length": 29551.307849121094,
        "rating": 266.8156862258911
      }
    },
    {
      "class": "Branch",
      "id": "branch_65723_65724_1",
      "ports": {
        "bus1": 65724,
        "bus2": 65723
      },
      "params": {
        "R": 0.005899581126868725,
        "X": 0.16420884430408478,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65723_65725_1",
      "ports": {
        "bus1": 65723,
        "bus2": 65725
      },
      "params": {
        "R": 0.0002734373847488314,
        "X": 0.001181450323201716,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65723_65726_1",
      "ports": {
        "bus1": 65723,
        "bus2": 65726
      },
      "params": {
        "R": 0.0002605354238767177,
        "X": 0.0010000800248235464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65727_65728_1",
      "ports": {
        "bus1": 65727,
        "bus2": 65728
      },
      "params": {
        "R": 0.015184609219431877,
        "X": 0.39416924118995667,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65727_65729_1",
      "ports": {
        "bus1": 65727,
        "bus2": 65729
      },
      "params": {
        "R": 0.019743602722883224,
        "X": 0.4040466248989105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65727_65730_1",
      "ports": {
        "bus1": 65727,
        "bus2": 65730
      },
      "params": {
        "R": 0.012921574525535107,
        "X": 0.30131733417510986,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65727_65731_1",
      "ports": {
        "bus1": 65727,
        "bus2": 65731
      },
      "params": {
        "R": 0.00028933509020134807,
        "X": 0.0010512839071452618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65727_65732_1",
      "ports": {
        "bus1": 65727,
        "bus2": 65732
      },
      "params": {
        "R": 0.00025042658671736717,
        "X": 0.0011525964364409447,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65733_65734_1",
      "ports": {
        "bus1": 65734,
        "bus2": 65733
      },
      "params": {
        "R": 0.005637816619127989,
        "X": 0.1641457974910736,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65733_65735_1",
      "ports": {
        "bus1": 65733,
        "bus2": 65735
      },
      "params": {
        "R": 0.0010220134863629937,
        "X": 0.033112071454524994,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65733_65736_1",
      "ports": {
        "bus1": 65733,
        "bus2": 65736
      },
      "params": {
        "R": 0.0002192025858676061,
        "X": 0.001107528805732727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65733_65737_1",
      "ports": {
        "bus1": 65733,
        "bus2": 65737
      },
      "params": {
        "R": 0.00027900448185391724,
        "X": 0.0010275585809722543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65738_65739_1",
      "ports": {
        "bus1": 65739,
        "bus2": 65738
      },
      "params": {
        "R": 0.0033806548453867435,
        "X": 0.09335076063871384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65738_65744_1",
      "ports": {
        "bus1": 65738,
        "bus2": 65744
      },
      "params": {
        "R": 0.006710370071232319,
        "X": 0.2118498980998993,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65738_65745_1",
      "ports": {
        "bus1": 65738,
        "bus2": 65745
      },
      "params": {
        "R": 0.009065640158951283,
        "X": 0.2745016813278198,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65738_65746_1",
      "ports": {
        "bus1": 65738,
        "bus2": 65746
      },
      "params": {
        "R": 0.00026969442842528224,
        "X": 0.0011226758360862732,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65738_65747_1",
      "ports": {
        "bus1": 65738,
        "bus2": 65747
      },
      "params": {
        "R": 0.00024410989135503766,
        "X": 0.0011423327960073948,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65739_65742_1",
      "ports": {
        "bus1": 65739,
        "bus2": 65742
      },
      "params": {
        "R": 0.0001416373997926712,
        "X": 0.003200232982635498,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65739_65743_1",
      "ports": {
        "bus1": 65739,
        "bus2": 65743
      },
      "params": {
        "R": 0.021723445504903793,
        "X": 0.5301177501678467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65740_65742_1",
      "ports": {
        "bus1": 65740,
        "bus2": 65742
      },
      "params": {
        "R": 0.010850007645785809,
        "X": 0.245151087641716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65741_65742_1",
      "ports": {
        "bus1": 65741,
        "bus2": 65742
      },
      "params": {
        "R": 0.010850007645785809,
        "X": 0.245151087641716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65746_65818_1",
      "ports": {
        "bus1": 65746,
        "bus2": 65818
      },
      "params": {
        "R": 0.00687573105096817,
        "X": 0.03479048237204552,
        "G": 0.0,
        "B": 0.09939641505479813
      },
      "extension": {
        "length": 41234.44886279297,
        "rating": 300.7762908935547
      }
    },
    {
      "class": "Branch",
      "id": "branch_65748_65749_1",
      "ports": {
        "bus1": 65749,
        "bus2": 65748
      },
      "params": {
        "R": 0.0002313486475031823,
        "X": 0.015663491562008858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65748_65751_1",
      "ports": {
        "bus1": 65748,
        "bus2": 65751
      },
      "params": {
        "R": 0.00025080927298404276,
        "X": 0.016591859981417656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65748_65752_1",
      "ports": {
        "bus1": 65748,
        "bus2": 65752
      },
      "params": {
        "R": 0.00011491185432532802,
        "X": 0.010018800385296345,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65748_65753_1",
      "ports": {
        "bus1": 65748,
        "bus2": 65753
      },
      "params": {
        "R": 0.000234259816352278,
        "X": 0.0010421514743939042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65749_65750_1",
      "ports": {
        "bus1": 65750,
        "bus2": 65749
      },
      "params": {
        "R": 0.0018200314370915294,
        "X": 0.07996109873056412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65749_65754_1",
      "ports": {
        "bus1": 65749,
        "bus2": 65754
      },
      "params": {
        "R": 0.00023705512285232544,
        "X": 0.0010751510271802545,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65753_67487_1",
      "ports": {
        "bus1": 65753,
        "bus2": 67487
      },
      "params": {
        "R": 0.0008165742619894445,
        "X": 0.012819597497582436,
        "G": 0.0,
        "B": 1.3466945886611938
      },
      "extension": {
        "length": 93840.80787597656,
        "rating": 2828.9342880249023
      }
    },
    {
      "class": "Branch",
      "id": "branch_65755_65758_1",
      "ports": {
        "bus1": 65755,
        "bus2": 65758
      },
      "params": {
        "R": 0.007327427621930838,
        "X": 0.2484602928161621,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65755_65759_1",
      "ports": {
        "bus1": 65755,
        "bus2": 65759
      },
      "params": {
        "R": 0.00021154929709155113,
        "X": 0.0011663364712148905,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65755_65760_1",
      "ports": {
        "bus1": 65755,
        "bus2": 65760
      },
      "params": {
        "R": 0.0002955559466499835,
        "X": 0.00112251378595829,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65756_65758_1",
      "ports": {
        "bus1": 65756,
        "bus2": 65758
      },
      "params": {
        "R": -0.003446124028414488,
        "X": -0.1168520450592041,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65757_65758_1",
      "ports": {
        "bus1": 65757,
        "bus2": 65758
      },
      "params": {
        "R": 0.017741059884428978,
        "X": 0.6015684008598328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65759_65787_1",
      "ports": {
        "bus1": 65787,
        "bus2": 65759
      },
      "params": {
        "R": 0.0013642150443047285,
        "X": 0.009036638773977757,
        "G": 0.0,
        "B": 0.005465732421725988
      },
      "extension": {
        "length": 4793.979229705811,
        "rating": 280.3283214569092
      }
    },
    {
      "class": "Branch",
      "id": "branch_65761_65762_1",
      "ports": {
        "bus1": 65761,
        "bus2": 65762
      },
      "params": {
        "R": 0.0002667715307325125,
        "X": 0.0010876664891839027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65763_65766_1",
      "ports": {
        "bus1": 65763,
        "bus2": 65766
      },
      "params": {
        "R": 0.0017331498675048351,
        "X": 0.054819256067276,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65763_65767_1",
      "ports": {
        "bus1": 65763,
        "bus2": 65767
      },
      "params": {
        "R": 0.001788328168913722,
        "X": 0.04686367139220238,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 158.98750191926956,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65763_65768_1",
      "ports": {
        "bus1": 65763,
        "bus2": 65768
      },
      "params": {
        "R": 0.0016483995132148266,
        "X": 0.051169347018003464,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 158.98750191926956,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65763_65769_1",
      "ports": {
        "bus1": 65763,
        "bus2": 65769
      },
      "params": {
        "R": 0.0002919648541137576,
        "X": 0.0010258073452860117,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65763_65770_1",
      "ports": {
        "bus1": 65763,
        "bus2": 65770
      },
      "params": {
        "R": 0.00026935554342344403,
        "X": 0.0010813816916197538,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65764_65766_1",
      "ports": {
        "bus1": 65764,
        "bus2": 65766
      },
      "params": {
        "R": 0.0011873631738126278,
        "X": 0.03755614161491394,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65765_65766_1",
      "ports": {
        "bus1": 65765,
        "bus2": 65766
      },
      "params": {
        "R": 0.013961421325802803,
        "X": 0.44159767031669617,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65771_65772_1",
      "ports": {
        "bus1": 65772,
        "bus2": 65771
      },
      "params": {
        "R": 0.0002905966539401561,
        "X": 0.01572887971997261,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 349.31251645088196,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65771_65775_1",
      "ports": {
        "bus1": 65771,
        "bus2": 65775
      },
      "params": {
        "R": 0.0003782545099966228,
        "X": 0.028204288333654404,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65771_65777_1",
      "ports": {
        "bus1": 65771,
        "bus2": 65777
      },
      "params": {
        "R": 0.00021375711366999894,
        "X": 0.0010120772058144212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65772_65773_1",
      "ports": {
        "bus1": 65773,
        "bus2": 65772
      },
      "params": {
        "R": 0.0003293447371106595,
        "X": 0.01992114447057247,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 345.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65773_65774_1",
      "ports": {
        "bus1": 65774,
        "bus2": 65773
      },
      "params": {
        "R": 0.004570571705698967,
        "X": 0.12930507957935333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65773_65776_1",
      "ports": {
        "bus1": 65773,
        "bus2": 65776
      },
      "params": {
        "R": 0.00020554706861730665,
        "X": 0.0011521289125084877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65774_65881_1",
      "ports": {
        "bus1": 65774,
        "bus2": 65881
      },
      "params": {
        "R": 0.017069697380065918,
        "X": 0.04213809594511986,
        "G": 0.0,
        "B": 0.0006263905088417232
      },
      "extension": {
        "length": 3408.6132792663575,
        "rating": 58.541339635849
      }
    },
    {
      "class": "Branch",
      "id": "branch_65778_65779_1",
      "ports": {
        "bus1": 65779,
        "bus2": 65778
      },
      "params": {
        "R": 0.007135955151170492,
        "X": 0.17059841752052307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65778_65780_1",
      "ports": {
        "bus1": 65778,
        "bus2": 65780
      },
      "params": {
        "R": 0.0021850038319826126,
        "X": 0.07526488602161407,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65778_65781_1",
      "ports": {
        "bus1": 65778,
        "bus2": 65781
      },
      "params": {
        "R": 0.0036087087355554104,
        "X": 0.12145400047302246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_65778_65782_1",
      "ports": {
        "bus1": 65778,
        "bus2": 65782
      },
      "params": {
        "R": 0.0035090974997729063,
        "X": 0.11898529529571533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65778_65783_1",
      "ports": {
        "bus1": 65778,
        "bus2": 65783
      },
      "params": {
        "R": 0.00020826567197218537,
        "X": 0.001068687066435814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65778_65784_1",
      "ports": {
        "bus1": 65778,
        "bus2": 65784
      },
      "params": {
        "R": 0.0002076119853882119,
        "X": 0.0011603239690884948,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65785_65786_1",
      "ports": {
        "bus1": 65785,
        "bus2": 65786
      },
      "params": {
        "R": 0.0011372463777661324,
        "X": 0.04103868082165718,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65785_65787_1",
      "ports": {
        "bus1": 65785,
        "bus2": 65787
      },
      "params": {
        "R": 0.00026139162946492434,
        "X": 0.0010830602841451764,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65788_65789_1",
      "ports": {
        "bus1": 65789,
        "bus2": 65788
      },
      "params": {
        "R": 0.00024161710462067276,
        "X": 0.020462535321712494,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65788_65793_1",
      "ports": {
        "bus1": 65788,
        "bus2": 65793
      },
      "params": {
        "R": 0.00028037873562425375,
        "X": 0.001020347117446363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65789_65792_1",
      "ports": {
        "bus1": 65789,
        "bus2": 65792
      },
      "params": {
        "R": 0.0009299175580963492,
        "X": 0.032045189291238785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65789_65794_1",
      "ports": {
        "bus1": 65789,
        "bus2": 65794
      },
      "params": {
        "R": 0.00028913168353028595,
        "X": 0.0010088060516864061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65790_65792_1",
      "ports": {
        "bus1": 65790,
        "bus2": 65792
      },
      "params": {
        "R": 0.0019571813754737377,
        "X": 0.06744492053985596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65791_65792_1",
      "ports": {
        "bus1": 65791,
        "bus2": 65792
      },
      "params": {
        "R": 0.014994279481470585,
        "X": 0.5167064666748047,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65795_65796_1",
      "ports": {
        "bus1": 65796,
        "bus2": 65795
      },
      "params": {
        "R": 0.003432689467445016,
        "X": 0.11489298939704895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65795_65797_1",
      "ports": {
        "bus1": 65795,
        "bus2": 65797
      },
      "params": {
        "R": 0.0002950977359432727,
        "X": 0.0011182958260178566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65795_65798_1",
      "ports": {
        "bus1": 65795,
        "bus2": 65798
      },
      "params": {
        "R": 0.00027998184668831527,
        "X": 0.0011804463574662805,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65799_65802_1",
      "ports": {
        "bus1": 65799,
        "bus2": 65802
      },
      "params": {
        "R": 0.0005206940695643425,
        "X": 0.011123418807983398,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65799_65803_1",
      "ports": {
        "bus1": 65799,
        "bus2": 65803
      },
      "params": {
        "R": 0.0002256847801618278,
        "X": 0.0011647584615275264,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65799_65804_1",
      "ports": {
        "bus1": 65799,
        "bus2": 65804
      },
      "params": {
        "R": 0.0002757457841653377,
        "X": 0.0011792227160185575,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65800_65802_1",
      "ports": {
        "bus1": 65800,
        "bus2": 65802
      },
      "params": {
        "R": 0.008634816855192184,
        "X": 0.18446287512779236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65801_65802_1",
      "ports": {
        "bus1": 65801,
        "bus2": 65802
      },
      "params": {
        "R": 0.008634816855192184,
        "X": 0.18446287512779236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65805_65806_1",
      "ports": {
        "bus1": 65806,
        "bus2": 65805
      },
      "params": {
        "R": 0.00013888529792893678,
        "X": 0.009817506186664104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65805_65808_1",
      "ports": {
        "bus1": 65805,
        "bus2": 65808
      },
      "params": {
        "R": 0.0002029936295002699,
        "X": 0.0010576409986242652,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65806_65807_1",
      "ports": {
        "bus1": 65807,
        "bus2": 65806
      },
      "params": {
        "R": 0.0016731210052967072,
        "X": 0.05587828904390335,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65806_65809_1",
      "ports": {
        "bus1": 65806,
        "bus2": 65809
      },
      "params": {
        "R": 0.00021094208932481706,
        "X": 0.0010639788815751672,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65810_65811_1",
      "ports": {
        "bus1": 65810,
        "bus2": 65811
      },
      "params": {
        "R": 0.0002649323723744601,
        "X": 0.0010866675293073058,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65812_65813_1",
      "ports": {
        "bus1": 65813,
        "bus2": 65812
      },
      "params": {
        "R": 0.002725080121308565,
        "X": 0.12059586495161057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65812_65814_1",
      "ports": {
        "bus1": 65812,
        "bus2": 65814
      },
      "params": {
        "R": 0.011218952015042305,
        "X": 0.2912304997444153,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65812_65815_1",
      "ports": {
        "bus1": 65812,
        "bus2": 65815
      },
      "params": {
        "R": 0.007352542132139206,
        "X": 0.22647380828857422,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65812_65817_1",
      "ports": {
        "bus1": 65812,
        "bus2": 65817
      },
      "params": {
        "R": 0.029135912656784058,
        "X": 0.8776795864105225,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65812_65818_1",
      "ports": {
        "bus1": 65812,
        "bus2": 65818
      },
      "params": {
        "R": 0.0002965129096992314,
        "X": 0.001123526250012219,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65812_65819_1",
      "ports": {
        "bus1": 65812,
        "bus2": 65819
      },
      "params": {
        "R": 0.00025841209571808577,
        "X": 0.0010907044634222984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65813_65816_1",
      "ports": {
        "bus1": 65813,
        "bus2": 65816
      },
      "params": {
        "R": 0.01597490720450878,
        "X": 0.3188531994819641,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.1375008225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65820_65821_1",
      "ports": {
        "bus1": 65821,
        "bus2": 65820
      },
      "params": {
        "R": 0.0052955662831664085,
        "X": 0.17998582124710083,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.087499976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.0374983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65820_65822_1",
      "ports": {
        "bus1": 65820,
        "bus2": 65822
      },
      "params": {
        "R": 0.0023677623830735683,
        "X": 0.07697916775941849,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65820_65823_1",
      "ports": {
        "bus1": 65820,
        "bus2": 65823
      },
      "params": {
        "R": 0.0023287844378501177,
        "X": 0.09587300568819046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65820_65824_1",
      "ports": {
        "bus1": 65820,
        "bus2": 65824
      },
      "params": {
        "R": 0.00020911963656544685,
        "X": 0.0011828331043943763,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65820_65825_1",
      "ports": {
        "bus1": 65820,
        "bus2": 65825
      },
      "params": {
        "R": 0.00024835794465616345,
        "X": 0.001111099380068481,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65826_65827_1",
      "ports": {
        "bus1": 65826,
        "bus2": 65827
      },
      "params": {
        "R": 0.0002782352967187762,
        "X": 0.001010298845358193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65828_65829_1",
      "ports": {
        "bus1": 65829,
        "bus2": 65828
      },
      "params": {
        "R": 0.002778929192572832,
        "X": 0.06000252068042755,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65828_65830_1",
      "ports": {
        "bus1": 65828,
        "bus2": 65830
      },
      "params": {
        "R": 0.006704169325530529,
        "X": 0.2513379156589508,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_65828_65831_1",
      "ports": {
        "bus1": 65828,
        "bus2": 65831
      },
      "params": {
        "R": 0.004283693619072437,
        "X": 0.166243776679039,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65828_65834_1",
      "ports": {
        "bus1": 65828,
        "bus2": 65834
      },
      "params": {
        "R": 0.00026623019948601723,
        "X": 0.0011717723682522774,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65828_65835_1",
      "ports": {
        "bus1": 65828,
        "bus2": 65835
      },
      "params": {
        "R": 0.00023108924506232142,
        "X": 0.0010237019741907716,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65829_65832_1",
      "ports": {
        "bus1": 65829,
        "bus2": 65832
      },
      "params": {
        "R": 0.00935785286128521,
        "X": 0.18674910068511963,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65829_65833_1",
      "ports": {
        "bus1": 65829,
        "bus2": 65833
      },
      "params": {
        "R": 0.006683856248855591,
        "X": 0.13305656611919403,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65834_67753_1",
      "ports": {
        "bus1": 65834,
        "bus2": 67753
      },
      "params": {
        "R": 0.0390155091881752,
        "X": 0.23673602938652039,
        "G": 0.0,
        "B": 0.1272941529750824
      },
      "extension": {
        "length": 127863.2722060547,
        "rating": 246.3958501815796
      }
    },
    {
      "class": "Branch",
      "id": "branch_65836_65837_1",
      "ports": {
        "bus1": 65836,
        "bus2": 65837
      },
      "params": {
        "R": 0.004243557341396809,
        "X": 0.1520128697156906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65836_65838_1",
      "ports": {
        "bus1": 65836,
        "bus2": 65838
      },
      "params": {
        "R": 0.002480818424373865,
        "X": 0.09286780655384064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65836_65839_1",
      "ports": {
        "bus1": 65836,
        "bus2": 65839
      },
      "params": {
        "R": 0.0002630460658110678,
        "X": 0.001177262980490923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65836_65840_1",
      "ports": {
        "bus1": 65836,
        "bus2": 65840
      },
      "params": {
        "R": 0.0002377616474404931,
        "X": 0.0011093015782535076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65841_65842_1",
      "ports": {
        "bus1": 65841,
        "bus2": 65842
      },
      "params": {
        "R": 0.00027618801686912775,
        "X": 0.0010225515579804778,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65843_65847_1",
      "ports": {
        "bus1": 65843,
        "bus2": 65847
      },
      "params": {
        "R": 0.00022740259009879082,
        "X": 0.015684904530644417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65843_65848_1",
      "ports": {
        "bus1": 65843,
        "bus2": 65848
      },
      "params": {
        "R": 0.00021069786453153938,
        "X": 0.01679863967001438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 546.875,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65843_65849_1",
      "ports": {
        "bus1": 65843,
        "bus2": 65849
      },
      "params": {
        "R": 0.00011054101923946291,
        "X": 0.007757206447422504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 531.25,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65843_65850_1",
      "ports": {
        "bus1": 65843,
        "bus2": 65850
      },
      "params": {
        "R": 0.00024370015307795256,
        "X": 0.0010507538681849837,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65843_65851_1",
      "ports": {
        "bus1": 65843,
        "bus2": 65851
      },
      "params": {
        "R": 0.0002461319963913411,
        "X": 0.0010206359438598156,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65844_65845_1",
      "ports": {
        "bus1": 65845,
        "bus2": 65844
      },
      "params": {
        "R": 0.002738427137956023,
        "X": 0.08539038896560669,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65844_65847_1",
      "ports": {
        "bus1": 65844,
        "bus2": 65847
      },
      "params": {
        "R": 5.291721026878804e-05,
        "X": 0.003649922087788582,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65846_65847_1",
      "ports": {
        "bus1": 65846,
        "bus2": 65847
      },
      "params": {
        "R": 0.0013795128325000405,
        "X": 0.09515075385570526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65852_65855_1",
      "ports": {
        "bus1": 65852,
        "bus2": 65855
      },
      "params": {
        "R": -0.0006718337535858154,
        "X": -0.010621219873428345,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65852_65856_1",
      "ports": {
        "bus1": 65852,
        "bus2": 65856
      },
      "params": {
        "R": 0.07464603334665298,
        "X": 1.4523966312408447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65852_65857_1",
      "ports": {
        "bus1": 65852,
        "bus2": 65857
      },
      "params": {
        "R": 0.36719173192977905,
        "X": 8.390692710876465,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65852_65858_1",
      "ports": {
        "bus1": 65852,
        "bus2": 65858
      },
      "params": {
        "R": 0.00025829297374002635,
        "X": 0.0010959507199004292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65852_65859_1",
      "ports": {
        "bus1": 65852,
        "bus2": 65859
      },
      "params": {
        "R": 0.0002642364997882396,
        "X": 0.0010591155150905252,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65853_65855_1",
      "ports": {
        "bus1": 65853,
        "bus2": 65855
      },
      "params": {
        "R": 0.03149259462952614,
        "X": 0.49787530303001404,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65854_65855_1",
      "ports": {
        "bus1": 65854,
        "bus2": 65855
      },
      "params": {
        "R": 0.03149259462952614,
        "X": 0.49787530303001404,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65860_65863_1",
      "ports": {
        "bus1": 65860,
        "bus2": 65863
      },
      "params": {
        "R": 0.00598867516964674,
        "X": 0.1373046636581421,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65860_65864_1",
      "ports": {
        "bus1": 65860,
        "bus2": 65864
      },
      "params": {
        "R": 0.0002463687851559371,
        "X": 0.0010406627552583814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65860_65865_1",
      "ports": {
        "bus1": 65860,
        "bus2": 65865
      },
      "params": {
        "R": 0.00027517901617102325,
        "X": 0.0011613938258960843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65861_65863_1",
      "ports": {
        "bus1": 65861,
        "bus2": 65863
      },
      "params": {
        "R": 9.244587272405624e-05,
        "X": 0.0021195337176322937,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65862_65863_1",
      "ports": {
        "bus1": 65862,
        "bus2": 65863
      },
      "params": {
        "R": 0.034604378044605255,
        "X": 0.7933878898620605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65866_65869_1",
      "ports": {
        "bus1": 65866,
        "bus2": 65869
      },
      "params": {
        "R": 0.000671340269036591,
        "X": 0.04382854700088501,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65866_65870_1",
      "ports": {
        "bus1": 65866,
        "bus2": 65870
      },
      "params": {
        "R": 0.00025683603598736227,
        "X": 0.00106449902523309,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65866_65871_1",
      "ports": {
        "bus1": 65866,
        "bus2": 65871
      },
      "params": {
        "R": 0.0002671161782927811,
        "X": 0.001088032266125083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65867_65869_1",
      "ports": {
        "bus1": 65867,
        "bus2": 65869
      },
      "params": {
        "R": -0.00039720034692436457,
        "X": -0.025931283831596375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65868_65869_1",
      "ports": {
        "bus1": 65868,
        "bus2": 65869
      },
      "params": {
        "R": 0.0014473051996901631,
        "X": 0.09448753297328949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65872_65873_1",
      "ports": {
        "bus1": 65873,
        "bus2": 65872
      },
      "params": {
        "R": 0.004512079060077667,
        "X": 0.14610083401203156,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65872_65877_1",
      "ports": {
        "bus1": 65872,
        "bus2": 65877
      },
      "params": {
        "R": 0.0002986782055813819,
        "X": 0.0010549352737143636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65872_65878_1",
      "ports": {
        "bus1": 65872,
        "bus2": 65878
      },
      "params": {
        "R": 0.00021772121544927359,
        "X": 0.0010997031349688768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65873_65874_1",
      "ports": {
        "bus1": 65873,
        "bus2": 65874
      },
      "params": {
        "R": 0.009934687055647373,
        "X": 0.24504666030406952,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65873_65875_1",
      "ports": {
        "bus1": 65873,
        "bus2": 65875
      },
      "params": {
        "R": 0.021639427170157433,
        "X": 0.326454758644104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65873_65876_1",
      "ports": {
        "bus1": 65873,
        "bus2": 65876
      },
      "params": {
        "R": 0.021188493818044662,
        "X": 0.3333054482936859,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65879_65880_1",
      "ports": {
        "bus1": 65879,
        "bus2": 65880
      },
      "params": {
        "R": 0.01581098884344101,
        "X": 0.21571625769138336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65879_65881_1",
      "ports": {
        "bus1": 65879,
        "bus2": 65881
      },
      "params": {
        "R": 0.00023599687847308815,
        "X": 0.0010077038314193487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65882_65883_1",
      "ports": {
        "bus1": 65882,
        "bus2": 65883
      },
      "params": {
        "R": 0.00819495040923357,
        "X": 0.2513101398944855,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65882_65884_1",
      "ports": {
        "bus1": 65882,
        "bus2": 65884
      },
      "params": {
        "R": 0.004883856978267431,
        "X": 0.1793462187051773,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65882_65885_1",
      "ports": {
        "bus1": 65882,
        "bus2": 65885
      },
      "params": {
        "R": 0.00020244461484253407,
        "X": 0.0010368303628638387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65882_65886_1",
      "ports": {
        "bus1": 65882,
        "bus2": 65886
      },
      "params": {
        "R": 0.000222354443394579,
        "X": 0.001019948162138462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65885_66694_1",
      "ports": {
        "bus1": 66694,
        "bus2": 65885
      },
      "params": {
        "R": 0.010505934245884418,
        "X": 0.060522571206092834,
        "G": 0.0,
        "B": 0.06956460326910019
      },
      "extension": {
        "length": 47078.92319238281,
        "rating": 296.0108280181885
      }
    },
    {
      "class": "Branch",
      "id": "branch_65887_65888_1",
      "ports": {
        "bus1": 65887,
        "bus2": 65888
      },
      "params": {
        "R": 0.0002627981884870678,
        "X": 0.0011754907900467515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65889_65890_1",
      "ports": {
        "bus1": 65890,
        "bus2": 65889
      },
      "params": {
        "R": 0.0055925617925822735,
        "X": 0.1668950468301773,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65889_65891_1",
      "ports": {
        "bus1": 65889,
        "bus2": 65891
      },
      "params": {
        "R": 0.00029032849124632776,
        "X": 0.0011728151002898812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65889_65892_1",
      "ports": {
        "bus1": 65889,
        "bus2": 65892
      },
      "params": {
        "R": 0.00029129223548807204,
        "X": 0.0010377852013334632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65893_65897_1",
      "ports": {
        "bus1": 65893,
        "bus2": 65897
      },
      "params": {
        "R": 0.00029714038828387856,
        "X": 0.01972796395421028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65893_65898_1",
      "ports": {
        "bus1": 65893,
        "bus2": 65898
      },
      "params": {
        "R": 0.0003956347645726055,
        "X": 0.021421466022729874,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65893_65899_1",
      "ports": {
        "bus1": 65893,
        "bus2": 65899
      },
      "params": {
        "R": 0.00025157531490549445,
        "X": 0.001031101681292057,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65893_65900_1",
      "ports": {
        "bus1": 65893,
        "bus2": 65900
      },
      "params": {
        "R": 0.00020977214444428682,
        "X": 0.0010975936893373728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65894_65895_1",
      "ports": {
        "bus1": 65895,
        "bus2": 65894
      },
      "params": {
        "R": 0.002492679050192237,
        "X": 0.09781722724437714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65894_65897_1",
      "ports": {
        "bus1": 65894,
        "bus2": 65897
      },
      "params": {
        "R": -0.00012142694322392344,
        "X": -0.008061867207288742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65896_65897_1",
      "ports": {
        "bus1": 65896,
        "bus2": 65897
      },
      "params": {
        "R": 0.0009314008639194071,
        "X": 0.06183825060725212,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65899_65942_1",
      "ports": {
        "bus1": 65899,
        "bus2": 65942
      },
      "params": {
        "R": 0.0001958818465936929,
        "X": 0.003269387409090996,
        "G": 0.0,
        "B": 0.24666957557201383
      },
      "extension": {
        "length": 20597.557631835938,
        "rating": 2460.617446899414
      }
    },
    {
      "class": "Branch",
      "id": "branch_65901_65902_1",
      "ports": {
        "bus1": 65902,
        "bus2": 65901
      },
      "params": {
        "R": 0.003160421969369054,
        "X": 0.07137179374694824,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65901_65903_1",
      "ports": {
        "bus1": 65901,
        "bus2": 65903
      },
      "params": {
        "R": 0.0002547269978094846,
        "X": 0.0011065887520089746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65901_65904_1",
      "ports": {
        "bus1": 65901,
        "bus2": 65904
      },
      "params": {
        "R": 0.0002881348191294819,
        "X": 0.0010700216516852379,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65905_65908_1",
      "ports": {
        "bus1": 65905,
        "bus2": 65908
      },
      "params": {
        "R": 0.0009099794551730156,
        "X": 0.016992971301078796,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65905_65909_1",
      "ports": {
        "bus1": 65905,
        "bus2": 65909
      },
      "params": {
        "R": 0.02580765075981617,
        "X": 0.5296506285667419,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65905_65910_1",
      "ports": {
        "bus1": 65905,
        "bus2": 65910
      },
      "params": {
        "R": 0.00022587282001040873,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65905_65911_1",
      "ports": {
        "bus1": 65905,
        "bus2": 65911
      },
      "params": {
        "R": 0.00021940503211226314,
        "X": 0.001067252946086228,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65906_65908_1",
      "ports": {
        "bus1": 65906,
        "bus2": 65908
      },
      "params": {
        "R": 0.008260977454483509,
        "X": 0.1542655974626541,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65907_65908_1",
      "ports": {
        "bus1": 65907,
        "bus2": 65908
      },
      "params": {
        "R": 0.008260977454483509,
        "X": 0.1542655974626541,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65912_65915_1",
      "ports": {
        "bus1": 65912,
        "bus2": 65915
      },
      "params": {
        "R": -0.0012811969500035048,
        "X": -0.04396013543009758,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65912_65916_1",
      "ports": {
        "bus1": 65912,
        "bus2": 65916
      },
      "params": {
        "R": 0.0028543127700686455,
        "X": 0.07370519638061523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 157.98124808073044,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65912_65917_1",
      "ports": {
        "bus1": 65912,
        "bus2": 65917
      },
      "params": {
        "R": 0.00024056406982708722,
        "X": 0.0011097085662186146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65912_65918_1",
      "ports": {
        "bus1": 65912,
        "bus2": 65918
      },
      "params": {
        "R": 0.000280660082353279,
        "X": 0.001060841022990644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65913_65915_1",
      "ports": {
        "bus1": 65913,
        "bus2": 65915
      },
      "params": {
        "R": 0.004260167479515076,
        "X": 0.1461738497018814,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65914_65915_1",
      "ports": {
        "bus1": 65914,
        "bus2": 65915
      },
      "params": {
        "R": 0.016621030867099762,
        "X": 0.5702967047691345,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65919_65922_1",
      "ports": {
        "bus1": 65919,
        "bus2": 65922
      },
      "params": {
        "R": 0.00801103189587593,
        "X": 0.28070536255836487,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65919_65923_1",
      "ports": {
        "bus1": 65919,
        "bus2": 65923
      },
      "params": {
        "R": 0.0002938540419563651,
        "X": 0.001080414280295372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65919_65924_1",
      "ports": {
        "bus1": 65919,
        "bus2": 65924
      },
      "params": {
        "R": 0.00029406751855276525,
        "X": 0.001081929192878306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65920_65922_1",
      "ports": {
        "bus1": 65920,
        "bus2": 65922
      },
      "params": {
        "R": -0.004546774551272392,
        "X": -0.15931829810142517,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65921_65922_1",
      "ports": {
        "bus1": 65921,
        "bus2": 65922
      },
      "params": {
        "R": 0.020883360877633095,
        "X": 0.7317498922348022,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65925_65926_1",
      "ports": {
        "bus1": 65926,
        "bus2": 65925
      },
      "params": {
        "R": 0.0002738354669418186,
        "X": 0.01705224998295307,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65925_65930_1",
      "ports": {
        "bus1": 65925,
        "bus2": 65930
      },
      "params": {
        "R": 0.00019701024575624615,
        "X": 0.009467395953834057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65925_65932_1",
      "ports": {
        "bus1": 65925,
        "bus2": 65932
      },
      "params": {
        "R": 0.0002776905312202871,
        "X": 0.001089528203010559,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65926_65929_1",
      "ports": {
        "bus1": 65926,
        "bus2": 65929
      },
      "params": {
        "R": 0.0025563405361026525,
        "X": 0.09479475766420364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65926_65931_1",
      "ports": {
        "bus1": 65926,
        "bus2": 65931
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65927_65929_1",
      "ports": {
        "bus1": 65927,
        "bus2": 65929
      },
      "params": {
        "R": -0.0005417813081294298,
        "X": -0.020090453326702118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65928_65929_1",
      "ports": {
        "bus1": 65928,
        "bus2": 65929
      },
      "params": {
        "R": 0.010448290035128593,
        "X": 0.38744568824768066,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65933_65934_1",
      "ports": {
        "bus1": 65934,
        "bus2": 65933
      },
      "params": {
        "R": 0.0022813386749476194,
        "X": 0.0808761939406395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 115.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65933_65936_1",
      "ports": {
        "bus1": 65933,
        "bus2": 65936
      },
      "params": {
        "R": 0.0029823756776750088,
        "X": 0.09920835494995117,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65933_65937_1",
      "ports": {
        "bus1": 65933,
        "bus2": 65937
      },
      "params": {
        "R": 0.00020188379858154804,
        "X": 0.0010502005461603403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65933_65938_1",
      "ports": {
        "bus1": 65933,
        "bus2": 65938
      },
      "params": {
        "R": 0.00020920243696309626,
        "X": 0.001174126286059618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65934_65935_1",
      "ports": {
        "bus1": 65935,
        "bus2": 65934
      },
      "params": {
        "R": 0.010992063209414482,
        "X": 0.209987074136734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 115.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65939_65940_1",
      "ports": {
        "bus1": 65940,
        "bus2": 65939
      },
      "params": {
        "R": 0.00020374117593746632,
        "X": 0.015242134220898151,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65939_65941_1",
      "ports": {
        "bus1": 65939,
        "bus2": 65941
      },
      "params": {
        "R": 0.00026640930445864797,
        "X": 0.018438778817653656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65939_65942_1",
      "ports": {
        "bus1": 65939,
        "bus2": 65942
      },
      "params": {
        "R": 0.0002656611904967576,
        "X": 0.0010264978045597672,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65939_65943_1",
      "ports": {
        "bus1": 65939,
        "bus2": 65943
      },
      "params": {
        "R": 0.00021174877474550158,
        "X": 0.001004142570309341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65942_65980_1",
      "ports": {
        "bus1": 65942,
        "bus2": 65980
      },
      "params": {
        "R": 0.0004641832783818245,
        "X": 0.0066408864222466946,
        "G": 0.0,
        "B": 0.8625825643539429
      },
      "extension": {
        "length": 51768.86706298828,
        "rating": 2271.430206298828
      }
    },
    {
      "class": "Branch",
      "id": "branch_65944_65945_1",
      "ports": {
        "bus1": 65944,
        "bus2": 65945
      },
      "params": {
        "R": 0.0002886919828597456,
        "X": 0.001098618726246059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65946_65947_1",
      "ports": {
        "bus1": 65946,
        "bus2": 65947
      },
      "params": {
        "R": 0.024608412757515907,
        "X": 0.5444364547729492,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65946_65948_1",
      "ports": {
        "bus1": 65946,
        "bus2": 65948
      },
      "params": {
        "R": 0.019864238798618317,
        "X": 0.4185819625854492,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65946_65949_1",
      "ports": {
        "bus1": 65946,
        "bus2": 65949
      },
      "params": {
        "R": 0.00024199190374929458,
        "X": 0.0010079271160066128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65946_65950_1",
      "ports": {
        "bus1": 65946,
        "bus2": 65950
      },
      "params": {
        "R": 0.00022678871755488217,
        "X": 0.0010775345144793391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65951_65954_1",
      "ports": {
        "bus1": 65951,
        "bus2": 65954
      },
      "params": {
        "R": 0.004834172315895557,
        "X": 0.18459069728851318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65951_65957_1",
      "ports": {
        "bus1": 65951,
        "bus2": 65957
      },
      "params": {
        "R": 0.0004186134319752455,
        "X": 0.012791462242603302,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65951_65958_1",
      "ports": {
        "bus1": 65951,
        "bus2": 65958
      },
      "params": {
        "R": 0.008273409679532051,
        "X": 0.25947538018226624,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65951_65959_1",
      "ports": {
        "bus1": 65951,
        "bus2": 65959
      },
      "params": {
        "R": 0.000254056096309796,
        "X": 0.0010268478654325008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65951_65960_1",
      "ports": {
        "bus1": 65951,
        "bus2": 65960
      },
      "params": {
        "R": 0.00020899719675071537,
        "X": 0.001176989171653986,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65952_65954_1",
      "ports": {
        "bus1": 65952,
        "bus2": 65954
      },
      "params": {
        "R": -0.0016690928023308516,
        "X": -0.0637335404753685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65953_65954_1",
      "ports": {
        "bus1": 65953,
        "bus2": 65954
      },
      "params": {
        "R": 0.013863584958016872,
        "X": 0.5293747186660767,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65955_65957_1",
      "ports": {
        "bus1": 65955,
        "bus2": 65957
      },
      "params": {
        "R": 0.0038474195171147585,
        "X": 0.11756464093923569,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65956_65957_1",
      "ports": {
        "bus1": 65956,
        "bus2": 65957
      },
      "params": {
        "R": 0.0038474195171147585,
        "X": 0.11756464093923569,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65961_65962_1",
      "ports": {
        "bus1": 65961,
        "bus2": 65962
      },
      "params": {
        "R": 0.02275560423731804,
        "X": 0.5052188038825989,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.1375008225441,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65961_65963_1",
      "ports": {
        "bus1": 65961,
        "bus2": 65963
      },
      "params": {
        "R": 0.03005376085639,
        "X": 0.5635008215904236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.1375008225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65961_65964_1",
      "ports": {
        "bus1": 65961,
        "bus2": 65964
      },
      "params": {
        "R": 0.06987830251455307,
        "X": 1.0525362491607666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.1375008225441,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65961_65965_1",
      "ports": {
        "bus1": 65961,
        "bus2": 65965
      },
      "params": {
        "R": 0.04886750504374504,
        "X": 1.0768961906433105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.1375008225441,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65961_65966_1",
      "ports": {
        "bus1": 65961,
        "bus2": 65966
      },
      "params": {
        "R": 0.00022416429419536146,
        "X": 0.001052057952620089,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65961_65967_1",
      "ports": {
        "bus1": 65961,
        "bus2": 65967
      },
      "params": {
        "R": 0.00027909650816582143,
        "X": 0.0010528428247198462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65968_65969_1",
      "ports": {
        "bus1": 65968,
        "bus2": 65969
      },
      "params": {
        "R": 0.004799118265509605,
        "X": 0.1291215419769287,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65968_65970_1",
      "ports": {
        "bus1": 65968,
        "bus2": 65970
      },
      "params": {
        "R": 0.0002908664755523205,
        "X": 0.0010210915934294462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65968_65971_1",
      "ports": {
        "bus1": 65968,
        "bus2": 65971
      },
      "params": {
        "R": 0.0002158742572646588,
        "X": 0.001025960547849536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65972_65973_1",
      "ports": {
        "bus1": 65973,
        "bus2": 65972
      },
      "params": {
        "R": 0.0003117792366538197,
        "X": 0.020668528974056244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65972_65975_1",
      "ports": {
        "bus1": 65972,
        "bus2": 65975
      },
      "params": {
        "R": 0.0002651690738275647,
        "X": 0.0011403500102460384,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65972_65976_1",
      "ports": {
        "bus1": 65972,
        "bus2": 65976
      },
      "params": {
        "R": 0.000209582838579081,
        "X": 0.0011267749359831214,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65973_65974_1",
      "ports": {
        "bus1": 65974,
        "bus2": 65973
      },
      "params": {
        "R": 0.005136541090905666,
        "X": 0.1620154082775116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65977_65978_1",
      "ports": {
        "bus1": 65978,
        "bus2": 65977
      },
      "params": {
        "R": 0.00024689847487024963,
        "X": 0.016566202044487,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65977_65979_1",
      "ports": {
        "bus1": 65977,
        "bus2": 65979
      },
      "params": {
        "R": 0.00031664723064750433,
        "X": 0.024273891001939774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65977_65980_1",
      "ports": {
        "bus1": 65977,
        "bus2": 65980
      },
      "params": {
        "R": 0.0002370718284510076,
        "X": 0.001187067129649222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65977_65981_1",
      "ports": {
        "bus1": 65977,
        "bus2": 65981
      },
      "params": {
        "R": 0.00026063431869260967,
        "X": 0.0011536708334460855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65982_65983_1",
      "ports": {
        "bus1": 65983,
        "bus2": 65982
      },
      "params": {
        "R": 0.005852789152413607,
        "X": 0.1403479129076004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65982_65987_1",
      "ports": {
        "bus1": 65982,
        "bus2": 65987
      },
      "params": {
        "R": 0.00022706043091602623,
        "X": 0.001176637364551425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65982_65988_1",
      "ports": {
        "bus1": 65982,
        "bus2": 65988
      },
      "params": {
        "R": 0.0002687356900423765,
        "X": 0.0010123326210305095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65983_65984_1",
      "ports": {
        "bus1": 65983,
        "bus2": 65984
      },
      "params": {
        "R": 0.019252287223935127,
        "X": 0.3141558766365051,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65983_65985_1",
      "ports": {
        "bus1": 65983,
        "bus2": 65985
      },
      "params": {
        "R": 0.011229289695620537,
        "X": 0.21821856498718262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65983_65986_1",
      "ports": {
        "bus1": 65983,
        "bus2": 65986
      },
      "params": {
        "R": 0.01293888408690691,
        "X": 0.2385968416929245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65989_65990_1",
      "ports": {
        "bus1": 65989,
        "bus2": 65990
      },
      "params": {
        "R": 0.004785121418535709,
        "X": 0.09489690512418747,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_65989_65991_1",
      "ports": {
        "bus1": 65989,
        "bus2": 65991
      },
      "params": {
        "R": 0.00029235362308099866,
        "X": 0.0011785788228735328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65992_65993_1",
      "ports": {
        "bus1": 65992,
        "bus2": 65993
      },
      "params": {
        "R": 0.01500757411122322,
        "X": 0.3244057893753052,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.1375008225441,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65992_65994_1",
      "ports": {
        "bus1": 65992,
        "bus2": 65994
      },
      "params": {
        "R": 0.0002716632734518498,
        "X": 0.0011691662948578596,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65992_65995_1",
      "ports": {
        "bus1": 65992,
        "bus2": 65995
      },
      "params": {
        "R": 0.00020084678544662896,
        "X": 0.0010136167984455824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65996_65997_1",
      "ports": {
        "bus1": 65996,
        "bus2": 65997
      },
      "params": {
        "R": 0.013608030043542385,
        "X": 0.2105499655008316,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65996_65998_1",
      "ports": {
        "bus1": 65996,
        "bus2": 65998
      },
      "params": {
        "R": 0.00029554107459262013,
        "X": 0.001038200338371098,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65999_66000_1",
      "ports": {
        "bus1": 66000,
        "bus2": 65999
      },
      "params": {
        "R": 0.00014265449135564268,
        "X": 0.010539551265537739,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65999_66002_1",
      "ports": {
        "bus1": 65999,
        "bus2": 66002
      },
      "params": {
        "R": 0.00022024639474693686,
        "X": 0.012815815396606922,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65999_66003_1",
      "ports": {
        "bus1": 65999,
        "bus2": 66003
      },
      "params": {
        "R": 0.00019635501666925848,
        "X": 0.014521821402013302,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_65999_66005_1",
      "ports": {
        "bus1": 65999,
        "bus2": 66005
      },
      "params": {
        "R": 0.000287809205474332,
        "X": 0.0011771570425480604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66000_66001_1",
      "ports": {
        "bus1": 66001,
        "bus2": 66000
      },
      "params": {
        "R": 0.002317068399861455,
        "X": 0.08439590036869049,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66000_66004_1",
      "ports": {
        "bus1": 66000,
        "bus2": 66004
      },
      "params": {
        "R": 0.00027455604868009686,
        "X": 0.0011826260015368462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66006_66012_1",
      "ports": {
        "bus1": 66012,
        "bus2": 66006
      },
      "params": {
        "R": 0.01832396350800991,
        "X": 0.05273351445794106,
        "G": 0.0,
        "B": 0.019423708319664
      },
      "extension": {
        "length": 23416.529518432617,
        "rating": 68.20988655090332
      }
    },
    {
      "class": "Branch",
      "id": "branch_66006_67587_1",
      "ports": {
        "bus1": 67587,
        "bus2": 66006
      },
      "params": {
        "R": 0.040998440235853195,
        "X": 0.10806284844875336,
        "G": 0.0,
        "B": 0.0020516477525234222
      },
      "extension": {
        "length": 10227.493190368652,
        "rating": 74.8690664768219
      }
    },
    {
      "class": "Branch",
      "id": "branch_66007_66010_1",
      "ports": {
        "bus1": 66007,
        "bus2": 66010
      },
      "params": {
        "R": 0.00041888467967510223,
        "X": 0.014228280633687973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66007_66011_1",
      "ports": {
        "bus1": 66007,
        "bus2": 66011
      },
      "params": {
        "R": 0.00026727968361228704,
        "X": 0.0010105217806994915,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66008_66010_1",
      "ports": {
        "bus1": 66008,
        "bus2": 66010
      },
      "params": {
        "R": 0.002836400642991066,
        "X": 0.09634441137313843,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66008_67154_1",
      "ports": {
        "bus1": 66008,
        "bus2": 67154
      },
      "params": {
        "R": 0.04380176216363906,
        "X": 0.13002654910087585,
        "G": 0.0,
        "B": 0.0032954893540591
      },
      "extension": {
        "length": 13665.613959228516,
        "rating": 64.2665147781372
      }
    },
    {
      "class": "Branch",
      "id": "branch_66008_67587_1",
      "ports": {
        "bus1": 67587,
        "bus2": 66008
      },
      "params": {
        "R": 0.018417470157146454,
        "X": 0.04872719570994377,
        "G": 0.0,
        "B": 0.003716300241649151
      },
      "extension": {
        "length": 9233.551650146484,
        "rating": 74.82391595840454
      }
    },
    {
      "class": "Branch",
      "id": "branch_66009_66010_1",
      "ports": {
        "bus1": 66009,
        "bus2": 66010
      },
      "params": {
        "R": 0.01760854199528694,
        "X": 0.598111629486084,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66011_66014_1",
      "ports": {
        "bus1": 66011,
        "bus2": 66014
      },
      "params": {
        "R": 0.0031946790404617786,
        "X": 0.025173863396048546,
        "G": 0.0,
        "B": 0.054968252778053284
      },
      "extension": {
        "length": 25438.51716833496,
        "rating": 273.4385013580322
      }
    },
    {
      "class": "Branch",
      "id": "branch_66011_67406_1",
      "ports": {
        "bus1": 66011,
        "bus2": 67406
      },
      "params": {
        "R": 0.007462388835847378,
        "X": 0.05257241800427437,
        "G": 0.0,
        "B": 0.04574529454112053
      },
      "extension": {
        "length": 33862.46553808594,
        "rating": 283.0402135848999
      }
    },
    {
      "class": "Branch",
      "id": "branch_66012_66013_1",
      "ports": {
        "bus1": 66012,
        "bus2": 66013
      },
      "params": {
        "R": 0.00023564104049000886,
        "X": 0.0011505135335028172,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66012_66905_1",
      "ports": {
        "bus1": 66012,
        "bus2": 66905
      },
      "params": {
        "R": 0.06287756562232971,
        "X": 0.1825294941663742,
        "G": 0.0,
        "B": 0.0051123821176588535
      },
      "extension": {
        "length": 23072.400430664064,
        "rating": 61.00119948387146
      }
    },
    {
      "class": "Branch",
      "id": "branch_66014_66015_1",
      "ports": {
        "bus1": 66015,
        "bus2": 66014
      },
      "params": {
        "R": 0.0017850807635113597,
        "X": 0.06290886551141739,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66014_66016_1",
      "ports": {
        "bus1": 66014,
        "bus2": 66016
      },
      "params": {
        "R": 0.00027938722632825375,
        "X": 0.0010819921735674143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66014_66022_1",
      "ports": {
        "bus1": 66014,
        "bus2": 66022
      },
      "params": {
        "R": 0.004734468180686235,
        "X": 0.02781340666115284,
        "G": 0.0,
        "B": 0.04983086884021759
      },
      "extension": {
        "length": 27693.837413085937,
        "rating": 282.59146213531494
      }
    },
    {
      "class": "Branch",
      "id": "branch_66014_66025_1",
      "ports": {
        "bus1": 66014,
        "bus2": 66025
      },
      "params": {
        "R": 0.006954654585570097,
        "X": 0.03965778276324272,
        "G": 0.0,
        "B": 0.0375211276113987
      },
      "extension": {
        "length": 25252.327184326172,
        "rating": 277.3699998855591
      }
    },
    {
      "class": "Branch",
      "id": "branch_66014_67155_1",
      "ports": {
        "bus1": 67155,
        "bus2": 66014
      },
      "params": {
        "R": 0.010063854046165943,
        "X": 0.06559056788682938,
        "G": 0.0,
        "B": 0.03548777475953102
      },
      "extension": {
        "length": 36810.14031298828,
        "rating": 282.548189163208
      }
    },
    {
      "class": "Branch",
      "id": "branch_66015_66365_1",
      "ports": {
        "bus1": 66015,
        "bus2": 66365
      },
      "params": {
        "R": 0.04650746285915375,
        "X": 0.10179517418146133,
        "G": 0.0,
        "B": 0.006628902163356543
      },
      "extension": {
        "length": 17654.448857299805,
        "rating": 69.10295486450195
      }
    },
    {
      "class": "Branch",
      "id": "branch_66017_66021_1",
      "ports": {
        "bus1": 66017,
        "bus2": 66021
      },
      "params": {
        "R": 0.0007753457757644355,
        "X": 0.045977599918842316,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66017_66023_1",
      "ports": {
        "bus1": 66017,
        "bus2": 66023
      },
      "params": {
        "R": 0.0002819920773617923,
        "X": 0.0011899730889126658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66018_66019_1",
      "ports": {
        "bus1": 66019,
        "bus2": 66018
      },
      "params": {
        "R": 0.003290239255875349,
        "X": 0.10985276848077774,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66018_66021_1",
      "ports": {
        "bus1": 66018,
        "bus2": 66021
      },
      "params": {
        "R": -0.00045966514153406024,
        "X": -0.027257904410362244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66018_66022_1",
      "ports": {
        "bus1": 66018,
        "bus2": 66022
      },
      "params": {
        "R": 0.00022264503058977425,
        "X": 0.001141432556323707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66019_66026_1",
      "ports": {
        "bus1": 66019,
        "bus2": 66026
      },
      "params": {
        "R": 0.02221625857055187,
        "X": 0.0685705840587616,
        "G": 0.0,
        "B": 0.006027111783623696
      },
      "extension": {
        "length": 14637.31408959961,
        "rating": 65.50923585891724
      }
    },
    {
      "class": "Branch",
      "id": "branch_66019_66359_1",
      "ports": {
        "bus1": 66019,
        "bus2": 66359
      },
      "params": {
        "R": 0.16322290897369385,
        "X": 0.302859902381897,
        "G": 0.0,
        "B": 0.01346362754702568
      },
      "extension": {
        "length": 45649.481141601565,
        "rating": 54.82061505317688
      }
    },
    {
      "class": "Branch",
      "id": "branch_66020_66021_1",
      "ports": {
        "bus1": 66020,
        "bus2": 66021
      },
      "params": {
        "R": 0.0020268105436116457,
        "X": 0.12018880993127823,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66022_66030_1",
      "ports": {
        "bus1": 66022,
        "bus2": 66030
      },
      "params": {
        "R": 0.001930236234329641,
        "X": 0.010959528386592865,
        "G": 0.0,
        "B": 0.023294435814023018
      },
      "extension": {
        "length": 12055.014500976562,
        "rating": 260.0597620010376
      }
    },
    {
      "class": "Branch",
      "id": "branch_66022_66031_1",
      "ports": {
        "bus1": 66022,
        "bus2": 66031
      },
      "params": {
        "R": 0.0053496649488806725,
        "X": 0.032191623002290726,
        "G": 0.0,
        "B": 0.019978808239102364
      },
      "extension": {
        "length": 19083.972251953124,
        "rating": 267.9025173187256
      }
    },
    {
      "class": "Branch",
      "id": "branch_66023_67599_1",
      "ports": {
        "bus1": 67599,
        "bus2": 66023
      },
      "params": {
        "R": 0.00037231904570944607,
        "X": 0.00621578935533762,
        "G": 0.0,
        "B": 0.6486412286758424
      },
      "extension": {
        "length": 42132.88732543946,
        "rating": 2260.7967376708984
      }
    },
    {
      "class": "Branch",
      "id": "branch_66024_66026_1",
      "ports": {
        "bus1": 66024,
        "bus2": 66026
      },
      "params": {
        "R": 0.004058969207108021,
        "X": 0.010787668637931345,
        "G": 0.0,
        "B": 0.0005196030833758414
      },
      "extension": {
        "length": 1656.851123474121,
        "rating": 83.37013721466064
      }
    },
    {
      "class": "Branch",
      "id": "branch_66024_66366_1",
      "ports": {
        "bus1": 66024,
        "bus2": 66366
      },
      "params": {
        "R": 0.08539409935474396,
        "X": 0.1959194540977478,
        "G": 0.0,
        "B": 0.0042942846193909645
      },
      "extension": {
        "length": 21027.28349487305,
        "rating": 50.67629814147949
      }
    },
    {
      "class": "Branch",
      "id": "branch_66025_66028_1",
      "ports": {
        "bus1": 66025,
        "bus2": 66028
      },
      "params": {
        "R": 0.0026526479050517082,
        "X": 0.09255838394165039,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66025_66029_1",
      "ports": {
        "bus1": 66025,
        "bus2": 66029
      },
      "params": {
        "R": 0.00022103363880887628,
        "X": 0.001049273763783276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66025_66030_1",
      "ports": {
        "bus1": 66025,
        "bus2": 66030
      },
      "params": {
        "R": 0.002994628855958581,
        "X": 0.01756271906197071,
        "G": 0.0,
        "B": 0.014554725959897041
      },
      "extension": {
        "length": 10319.482366149903,
        "rating": 203.99749279022217
      }
    },
    {
      "class": "Branch",
      "id": "branch_66026_66028_1",
      "ports": {
        "bus1": 66026,
        "bus2": 66028
      },
      "params": {
        "R": -0.0002917322563007474,
        "X": -0.010179370641708374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66027_66028_1",
      "ports": {
        "bus1": 66027,
        "bus2": 66028
      },
      "params": {
        "R": 0.012480800971388817,
        "X": 0.4354904294013977,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66031_66032_1",
      "ports": {
        "bus1": 66032,
        "bus2": 66031
      },
      "params": {
        "R": 0.0034473331179469824,
        "X": 0.09966550022363663,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66031_66033_1",
      "ports": {
        "bus1": 66031,
        "bus2": 66033
      },
      "params": {
        "R": 0.00021316562197171152,
        "X": 0.0010307235643267632,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66031_66884_1",
      "ports": {
        "bus1": 66031,
        "bus2": 66884
      },
      "params": {
        "R": 0.023117583245038986,
        "X": 0.15290567278862,
        "G": 0.0,
        "B": 0.1016845554113388
      },
      "extension": {
        "length": 89538.2695678711,
        "rating": 246.98915481567383
      }
    },
    {
      "class": "Branch",
      "id": "branch_66032_66034_1",
      "ports": {
        "bus1": 66034,
        "bus2": 66032
      },
      "params": {
        "R": 0.026138992980122566,
        "X": 0.06156541034579277,
        "G": 0.0,
        "B": 0.002078707329928875
      },
      "extension": {
        "length": 7980.31961114502,
        "rating": 57.090699672698975
      }
    },
    {
      "class": "Branch",
      "id": "branch_66032_66036_1",
      "ports": {
        "bus1": 66036,
        "bus2": 66032
      },
      "params": {
        "R": 0.06838246434926987,
        "X": 0.150681272149086,
        "G": 0.0,
        "B": 0.0037180737126618624
      },
      "extension": {
        "length": 17409.728120361327,
        "rating": 54.90763187408447
      }
    },
    {
      "class": "Branch",
      "id": "branch_66034_66035_1",
      "ports": {
        "bus1": 66034,
        "bus2": 66035
      },
      "params": {
        "R": 0.00024353235494345427,
        "X": 0.0011247741058468819,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66034_66041_1",
      "ports": {
        "bus1": 66034,
        "bus2": 66041
      },
      "params": {
        "R": 0.007983335293829441,
        "X": 0.019463757053017616,
        "G": 0.0,
        "B": 0.010084527544677258
      },
      "extension": {
        "length": 10015.415902770996,
        "rating": 47.34202325344086
      }
    },
    {
      "class": "Branch",
      "id": "branch_66036_66037_1",
      "ports": {
        "bus1": 66036,
        "bus2": 66037
      },
      "params": {
        "R": 0.00027391823823563755,
        "X": 0.0010604974813759327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66036_66902_1",
      "ports": {
        "bus1": 66902,
        "bus2": 66036
      },
      "params": {
        "R": 0.07990546524524689,
        "X": 0.1960565745830536,
        "G": 0.0,
        "B": 0.003926795907318592
      },
      "extension": {
        "length": 18980.85738317871,
        "rating": 42.19168722629547
      }
    },
    {
      "class": "Branch",
      "id": "branch_66038_66039_1",
      "ports": {
        "bus1": 66038,
        "bus2": 66039
      },
      "params": {
        "R": 0.03606746718287468,
        "X": 0.094248466193676,
        "G": 0.0,
        "B": 0.0022140145301818848
      },
      "extension": {
        "length": 10832.716155212403,
        "rating": 58.55391025543213
      }
    },
    {
      "class": "Branch",
      "id": "branch_66038_66152_1",
      "ports": {
        "bus1": 66038,
        "bus2": 66152
      },
      "params": {
        "R": 0.031007030978798866,
        "X": 0.08720646053552629,
        "G": 0.0,
        "B": 0.009361440315842628
      },
      "extension": {
        "length": 19493.793422973635,
        "rating": 49.51062500476837
      }
    },
    {
      "class": "Branch",
      "id": "branch_66039_66040_1",
      "ports": {
        "bus1": 66039,
        "bus2": 66040
      },
      "params": {
        "R": 0.00028269048198126256,
        "X": 0.0011934343492612243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66039_66041_1",
      "ports": {
        "bus1": 66039,
        "bus2": 66041
      },
      "params": {
        "R": 0.03969903662800789,
        "X": 0.07984614372253418,
        "G": 0.0,
        "B": 0.0023930957540869713
      },
      "extension": {
        "length": 9573.888271728516,
        "rating": 65.38958549499512
      }
    },
    {
      "class": "Branch",
      "id": "branch_66041_66788_1",
      "ports": {
        "bus1": 66041,
        "bus2": 66788
      },
      "params": {
        "R": 0.012783629819750786,
        "X": 0.03309422731399536,
        "G": 0.0,
        "B": 0.01865360513329506
      },
      "extension": {
        "length": 18602.055853637696,
        "rating": 68.93309354782104
      }
    },
    {
      "class": "Branch",
      "id": "branch_66042_66043_1",
      "ports": {
        "bus1": 66042,
        "bus2": 66043
      },
      "params": {
        "R": 0.0002829326840583235,
        "X": 0.0010936289327219129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66042_66052_1",
      "ports": {
        "bus1": 66052,
        "bus2": 66042
      },
      "params": {
        "R": 0.026285598054528236,
        "X": 0.0722869336605072,
        "G": 0.0,
        "B": 0.01016407459974289
      },
      "extension": {
        "length": 20709.717018310548,
        "rating": 57.93873071670532
      }
    },
    {
      "class": "Branch",
      "id": "branch_66042_66056_1",
      "ports": {
        "bus1": 66056,
        "bus2": 66042
      },
      "params": {
        "R": 0.14072488248348236,
        "X": 0.2274867445230484,
        "G": 0.0,
        "B": 0.003910997416824102
      },
      "extension": {
        "length": 21085.057596313476,
        "rating": 42.40003526210785
      }
    },
    {
      "class": "Branch",
      "id": "branch_66044_66045_1",
      "ports": {
        "bus1": 66045,
        "bus2": 66044
      },
      "params": {
        "R": 0.002791476435959339,
        "X": 0.09174281358718872,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66044_66046_1",
      "ports": {
        "bus1": 66044,
        "bus2": 66046
      },
      "params": {
        "R": 0.00023046546266414225,
        "X": 0.0010639687534421682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66045_66924_1",
      "ports": {
        "bus1": 66045,
        "bus2": 66924
      },
      "params": {
        "R": 0.11038266122341156,
        "X": 0.2915932834148407,
        "G": 0.0,
        "B": 0.00661746971309185
      },
      "extension": {
        "length": 33238.828162353515,
        "rating": 55.844223499298096
      }
    },
    {
      "class": "Branch",
      "id": "branch_66045_67713_1",
      "ports": {
        "bus1": 66045,
        "bus2": 67713
      },
      "params": {
        "R": 0.09321099519729614,
        "X": 0.24786137044429782,
        "G": 0.0,
        "B": 0.009781177155673504
      },
      "extension": {
        "length": 32988.1416965332,
        "rating": 52.074503898620605
      }
    },
    {
      "class": "Branch",
      "id": "branch_66045_67958_1",
      "ports": {
        "bus1": 66045,
        "bus2": 67958
      },
      "params": {
        "R": 0.10140452533960342,
        "X": 0.24916657805442813,
        "G": 0.0,
        "B": 0.012634309940040112
      },
      "extension": {
        "length": 42247.75715112305,
        "rating": 60.676395893096924
      }
    },
    {
      "class": "Branch",
      "id": "branch_66046_67720_1",
      "ports": {
        "bus1": 67720,
        "bus2": 66046
      },
      "params": {
        "R": 0.00959374476224184,
        "X": 0.04913591220974922,
        "G": 0.0,
        "B": 0.03500443696975708
      },
      "extension": {
        "length": 29358.556637695314,
        "rating": 236.90009117126465
      }
    },
    {
      "class": "Branch",
      "id": "branch_66047_66065_1",
      "ports": {
        "bus1": 66047,
        "bus2": 66065
      },
      "params": {
        "R": 0.054081834852695465,
        "X": 0.13400320708751678,
        "G": 0.0,
        "B": 0.007224269676953554
      },
      "extension": {
        "length": 21979.94608959961,
        "rating": 59.06469225883484
      }
    },
    {
      "class": "Branch",
      "id": "branch_66047_66924_1",
      "ports": {
        "bus1": 66047,
        "bus2": 66924
      },
      "params": {
        "R": 0.10970813781023026,
        "X": 0.2122212648391724,
        "G": 0.0,
        "B": 0.010362552478909492
      },
      "extension": {
        "length": 32469.456333251954,
        "rating": 54.707783460617065
      }
    },
    {
      "class": "Branch",
      "id": "branch_66048_66049_1",
      "ports": {
        "bus1": 66048,
        "bus2": 66049
      },
      "params": {
        "R": 0.00027587858494371176,
        "X": 0.001193539472296834,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66048_66052_1",
      "ports": {
        "bus1": 66048,
        "bus2": 66052
      },
      "params": {
        "R": 0.053157083690166466,
        "X": 0.13496537506580353,
        "G": 0.0,
        "B": 0.007321604061871767
      },
      "extension": {
        "length": 21272.63042614746,
        "rating": 60.209280252456665
      }
    },
    {
      "class": "Branch",
      "id": "branch_66048_67782_1",
      "ports": {
        "bus1": 66048,
        "bus2": 67782
      },
      "params": {
        "R": 0.0609610415995121,
        "X": 0.12144412845373154,
        "G": 0.0,
        "B": 0.008849346078932285
      },
      "extension": {
        "length": 23626.189511718752,
        "rating": 66.68861508369446
      }
    },
    {
      "class": "Branch",
      "id": "branch_66050_66067_1",
      "ports": {
        "bus1": 66050,
        "bus2": 66067
      },
      "params": {
        "R": 0.07425642758607864,
        "X": 0.15833619236946106,
        "G": 0.0,
        "B": 0.00726705603301525
      },
      "extension": {
        "length": 24710.111954956057,
        "rating": 67.03786253929138
      }
    },
    {
      "class": "Branch",
      "id": "branch_66050_67782_1",
      "ports": {
        "bus1": 67782,
        "bus2": 66050
      },
      "params": {
        "R": 0.00809827633202076,
        "X": 0.021571729332208633,
        "G": 0.0,
        "B": 0.0017544565489515662
      },
      "extension": {
        "length": 4558.034805908203,
        "rating": 75.73137283325195
      }
    },
    {
      "class": "Branch",
      "id": "branch_66051_66865_1",
      "ports": {
        "bus1": 66865,
        "bus2": 66051
      },
      "params": {
        "R": 0.008320635184645653,
        "X": 0.05148693174123764,
        "G": 0.0,
        "B": 0.07257445156574249
      },
      "extension": {
        "length": 42391.407359619145,
        "rating": 212.29538917541504
      }
    },
    {
      "class": "Branch",
      "id": "branch_66051_67532_1",
      "ports": {
        "bus1": 66051,
        "bus2": 67532
      },
      "params": {
        "R": 0.0334625318646431,
        "X": 0.2132403701543808,
        "G": 0.0,
        "B": 0.1031910702586174
      },
      "extension": {
        "length": 102448.83128906251,
        "rating": 222.9936122894287
      }
    },
    {
      "class": "Branch",
      "id": "branch_66053_66054_1",
      "ports": {
        "bus1": 66054,
        "bus2": 66053
      },
      "params": {
        "R": 0.0027416483499109745,
        "X": 0.10718660801649094,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66053_66055_1",
      "ports": {
        "bus1": 66053,
        "bus2": 66055
      },
      "params": {
        "R": 0.0002346740657230839,
        "X": 0.0011446410790085793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66053_66059_1",
      "ports": {
        "bus1": 66059,
        "bus2": 66053
      },
      "params": {
        "R": 0.011198757216334343,
        "X": 0.06183981522917748,
        "G": 0.0,
        "B": 0.027995383366942406
      },
      "extension": {
        "length": 31510.092845214844,
        "rating": 220.36471366882324
      }
    },
    {
      "class": "Branch",
      "id": "branch_66053_66066_1",
      "ports": {
        "bus1": 66053,
        "bus2": 66066
      },
      "params": {
        "R": 0.0038017728365957737,
        "X": 0.02004188299179077,
        "G": 0.0,
        "B": 0.04088259115815163
      },
      "extension": {
        "length": 19793.330720947266,
        "rating": 270.23401260375977
      }
    },
    {
      "class": "Branch",
      "id": "branch_66053_67720_1",
      "ports": {
        "bus1": 66053,
        "bus2": 67720
      },
      "params": {
        "R": 0.0033279487397521734,
        "X": 0.0224745012819767,
        "G": 0.0,
        "B": 0.05026085674762726
      },
      "extension": {
        "length": 24454.810375488283,
        "rating": 250.4906415939331
      }
    },
    {
      "class": "Branch",
      "id": "branch_66054_66056_1",
      "ports": {
        "bus1": 66056,
        "bus2": 66054
      },
      "params": {
        "R": 0.07679808139801025,
        "X": 0.17274706065654755,
        "G": 0.0,
        "B": 0.002360639162361622
      },
      "extension": {
        "length": 15412.901818359376,
        "rating": 56.85868263244629
      }
    },
    {
      "class": "Branch",
      "id": "branch_66056_66057_1",
      "ports": {
        "bus1": 66056,
        "bus2": 66057
      },
      "params": {
        "R": 0.00026395535678602755,
        "X": 0.0011190419318154454,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66058_66060_1",
      "ports": {
        "bus1": 66058,
        "bus2": 66060
      },
      "params": {
        "R": 0.053517468273639686,
        "X": 0.1559755951166153,
        "G": 0.0,
        "B": 0.004436693154275417
      },
      "extension": {
        "length": 18091.018349121096,
        "rating": 56.908899545669556
      }
    },
    {
      "class": "Branch",
      "id": "branch_66058_66128_1",
      "ports": {
        "bus1": 66058,
        "bus2": 66128
      },
      "params": {
        "R": 0.17694930732250214,
        "X": 0.5519025921821594,
        "G": 0.0,
        "B": 0.010030768811702728
      },
      "extension": {
        "length": 51472.710907470704,
        "rating": 49.516505002975464
      }
    },
    {
      "class": "Branch",
      "id": "branch_66059_66062_1",
      "ports": {
        "bus1": 66059,
        "bus2": 66062
      },
      "params": {
        "R": 0.004415357485413551,
        "X": 0.14376194775104523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66059_66063_1",
      "ports": {
        "bus1": 66059,
        "bus2": 66063
      },
      "params": {
        "R": 0.0002640154561959207,
        "X": 0.0011140168644487858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66060_66062_1",
      "ports": {
        "bus1": 66060,
        "bus2": 66062
      },
      "params": {
        "R": -0.0021756647620350122,
        "X": -0.07083861529827118,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66061_66062_1",
      "ports": {
        "bus1": 66061,
        "bus2": 66062
      },
      "params": {
        "R": 0.015063690021634102,
        "X": 0.4904666244983673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66064_67190_1",
      "ports": {
        "bus1": 66064,
        "bus2": 67190
      },
      "params": {
        "R": 0.036299146711826324,
        "X": 0.07944311201572418,
        "G": 0.0,
        "B": 0.011431694030761719
      },
      "extension": {
        "length": 20490.836006469726,
        "rating": 55.187731981277466
      }
    },
    {
      "class": "Branch",
      "id": "branch_66064_67196_1",
      "ports": {
        "bus1": 67196,
        "bus2": 66064
      },
      "params": {
        "R": 0.052893538028001785,
        "X": 0.12818612158298492,
        "G": 0.0,
        "B": 0.00722071947529912
      },
      "extension": {
        "length": 20581.548236938477,
        "rating": 49.42709505558014
      }
    },
    {
      "class": "Branch",
      "id": "branch_66064_67715_1",
      "ports": {
        "bus1": 66064,
        "bus2": 67715
      },
      "params": {
        "R": 0.013911343179643154,
        "X": 0.032916173338890076,
        "G": 0.0,
        "B": 0.005499931052327156
      },
      "extension": {
        "length": 9395.71603088379,
        "rating": 50.56731700897217
      }
    },
    {
      "class": "Branch",
      "id": "branch_66065_67715_1",
      "ports": {
        "bus1": 66065,
        "bus2": 67715
      },
      "params": {
        "R": 0.014193288981914522,
        "X": 0.04632304236292839,
        "G": 0.0,
        "B": 0.004479403607547283
      },
      "extension": {
        "length": 10086.218069458007,
        "rating": 68.66357922554016
      }
    },
    {
      "class": "Branch",
      "id": "branch_66066_67545_1",
      "ports": {
        "bus1": 67545,
        "bus2": 66066
      },
      "params": {
        "R": 0.005562598817050457,
        "X": 0.030746353790163994,
        "G": 0.0,
        "B": 0.034831706434488297
      },
      "extension": {
        "length": 20989.191540893557,
        "rating": 275.17943382263184
      }
    },
    {
      "class": "Branch",
      "id": "branch_66067_66068_1",
      "ports": {
        "bus1": 66067,
        "bus2": 66068
      },
      "params": {
        "R": 0.0002592626551631838,
        "X": 0.0011296941665932536,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66067_67086_1",
      "ports": {
        "bus1": 67086,
        "bus2": 66067
      },
      "params": {
        "R": 0.05421963706612587,
        "X": 0.09369532018899918,
        "G": 0.0,
        "B": 0.005474264733493328
      },
      "extension": {
        "length": 16902.326533447267,
        "rating": 60.36103367805481
      }
    },
    {
      "class": "Branch",
      "id": "branch_66069_66071_1",
      "ports": {
        "bus1": 66069,
        "bus2": 66071
      },
      "params": {
        "R": 0.1110314428806305,
        "X": 0.29312387108802795,
        "G": 0.0,
        "B": 0.017171451821923256
      },
      "extension": {
        "length": 46505.43047680664,
        "rating": 54.162049293518066
      }
    },
    {
      "class": "Branch",
      "id": "branch_66069_66764_1",
      "ports": {
        "bus1": 66069,
        "bus2": 66764
      },
      "params": {
        "R": 0.04884592816233634,
        "X": 0.13920758664608002,
        "G": 0.0,
        "B": 0.009759810753166676
      },
      "extension": {
        "length": 28360.02223828125,
        "rating": 60.61452627182007
      }
    },
    {
      "class": "Branch",
      "id": "branch_66070_66071_1",
      "ports": {
        "bus1": 66071,
        "bus2": 66070
      },
      "params": {
        "R": 0.003476388519629836,
        "X": 0.10080178081989288,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66070_66072_1",
      "ports": {
        "bus1": 66070,
        "bus2": 66072
      },
      "params": {
        "R": 0.0002447247679810971,
        "X": 0.0010127366986125708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66070_66119_1",
      "ports": {
        "bus1": 66070,
        "bus2": 66119
      },
      "params": {
        "R": 0.02192348800599575,
        "X": 0.13968177139759064,
        "G": 0.0,
        "B": 0.14000223577022552
      },
      "extension": {
        "length": 106943.99802539063,
        "rating": 199.1291642189026
      }
    },
    {
      "class": "Branch",
      "id": "branch_66070_66124_1",
      "ports": {
        "bus1": 66070,
        "bus2": 66124
      },
      "params": {
        "R": 0.043410588055849075,
        "X": 0.3110954761505127,
        "G": 0.0,
        "B": 0.19330795109272003
      },
      "extension": {
        "length": 163040.88091113282,
        "rating": 213.71943950653076
      }
    },
    {
      "class": "Branch",
      "id": "branch_66070_66333_1",
      "ports": {
        "bus1": 66333,
        "bus2": 66070
      },
      "params": {
        "R": 0.011479129083454609,
        "X": 0.07177229970693588,
        "G": 0.0,
        "B": 0.06670080870389938
      },
      "extension": {
        "length": 47960.28251147461,
