        "rating": 195.6515908241272
      }
    },
    {
      "class": "Branch",
      "id": "branch_66073_66325_1",
      "ports": {
        "bus1": 66073,
        "bus2": 66325
      },
      "params": {
        "R": 0.13024760782718658,
        "X": 0.3101470470428467,
        "G": 0.0,
        "B": 0.010129104368388653
      },
      "extension": {
        "length": 39389.944333007814,
        "rating": 55.88671565055847
      }
    },
    {
      "class": "Branch",
      "id": "branch_66073_66334_1",
      "ports": {
        "bus1": 66334,
        "bus2": 66073
      },
      "params": {
        "R": 0.12171190977096556,
        "X": 0.23179171979427335,
        "G": 0.0,
        "B": 0.013360985554754736
      },
      "extension": {
        "length": 36530.70109057617,
        "rating": 58.86359214782715
      }
    },
    {
      "class": "Branch",
      "id": "branch_66074_66075_1",
      "ports": {
        "bus1": 66074,
        "bus2": 66075
      },
      "params": {
        "R": 0.02756822109222412,
        "X": 0.07931207865476608,
        "G": 0.0,
        "B": 0.0029268439393490553
      },
      "extension": {
        "length": 10725.34224407959,
        "rating": 58.60487222671509
      }
    },
    {
      "class": "Branch",
      "id": "branch_66074_66077_1",
      "ports": {
        "bus1": 66074,
        "bus2": 66077
      },
      "params": {
        "R": 0.022340163588523865,
        "X": 0.058615054935216904,
        "G": 0.0,
        "B": 0.0020246582571417093
      },
      "extension": {
        "length": 7809.729233093262,
        "rating": 42.67518222332001
      }
    },
    {
      "class": "Branch",
      "id": "branch_66075_67125_1",
      "ports": {
        "bus1": 66075,
        "bus2": 67125
      },
      "params": {
        "R": 0.02729913219809532,
        "X": 0.05802451446652412,
        "G": 0.0,
        "B": 0.001894820248708129
      },
      "extension": {
        "length": 7526.762295776368,
        "rating": 64.0293300151825
      }
    },
    {
      "class": "Branch",
      "id": "branch_66076_66077_1",
      "ports": {
        "bus1": 66077,
        "bus2": 66076
      },
      "params": {
        "R": 0.003490347182378173,
        "X": 0.12246786803007126,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66076_66078_1",
      "ports": {
        "bus1": 66076,
        "bus2": 66078
      },
      "params": {
        "R": 0.0002668217057362199,
        "X": 0.0011718303430825472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66077_67302_1",
      "ports": {
        "bus1": 66077,
        "bus2": 67302
      },
      "params": {
        "R": 0.06322126090526581,
        "X": 0.15326164662837982,
        "G": 0.0,
        "B": 0.003312722546979785
      },
      "extension": {
        "length": 17125.168838378908,
        "rating": 62.99007534980774
      }
    },
    {
      "class": "Branch",
      "id": "branch_66078_66113_1",
      "ports": {
        "bus1": 66078,
        "bus2": 66113
      },
      "params": {
        "R": 0.009635178372263908,
        "X": 0.0656433254480362,
        "G": 0.0,
        "B": 0.11972540616989136
      },
      "extension": {
        "length": 64117.25974951172,
        "rating": 249.0215301513672
      }
    },
    {
      "class": "Branch",
      "id": "branch_66079_66080_1",
      "ports": {
        "bus1": 66079,
        "bus2": 66080
      },
      "params": {
        "R": 0.00029552425257861614,
        "X": 0.001165852532722056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66079_66096_1",
      "ports": {
        "bus1": 66079,
        "bus2": 66096
      },
      "params": {
        "R": 0.07360780239105225,
        "X": 0.25025609135627747,
        "G": 0.0,
        "B": 0.00554270576685667
      },
      "extension": {
        "length": 27156.249575683596,
        "rating": 58.84695053100586
      }
    },
    {
      "class": "Branch",
      "id": "branch_66079_66097_1",
      "ports": {
        "bus1": 66079,
        "bus2": 66097
      },
      "params": {
        "R": 0.09325733035802843,
        "X": 0.2569178640842438,
        "G": 0.0,
        "B": 0.008288663811981678
      },
      "extension": {
        "length": 29815.72147705078,
        "rating": 62.3100221157074
      }
    },
    {
      "class": "Branch",
      "id": "branch_66081_66084_1",
      "ports": {
        "bus1": 66081,
        "bus2": 66084
      },
      "params": {
        "R": 0.006217900663614273,
        "X": 0.1377836912870407,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66081_66085_1",
      "ports": {
        "bus1": 66081,
        "bus2": 66085
      },
      "params": {
        "R": 0.0002604135370347649,
        "X": 0.0010059871710836887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66082_66084_1",
      "ports": {
        "bus1": 66082,
        "bus2": 66084
      },
      "params": {
        "R": 0.00046968855895102024,
        "X": 0.010407969355583191,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66082_66087_1",
      "ports": {
        "bus1": 66082,
        "bus2": 66087
      },
      "params": {
        "R": 0.02734017558395863,
        "X": 0.0590033046901226,
        "G": 0.0,
        "B": 0.003984146751463413
      },
      "extension": {
        "length": 11729.386539733887,
        "rating": 42.02421307563782
      }
    },
    {
      "class": "Branch",
      "id": "branch_66082_67314_1",
      "ports": {
        "bus1": 67314,
        "bus2": 66082
      },
      "params": {
        "R": 0.014306952245533466,
        "X": 0.03493485599756241,
        "G": 0.0,
        "B": 0.0024601342156529427
      },
      "extension": {
        "length": 6749.4226041870115,
        "rating": 50.82815885543823
      }
    },
    {
      "class": "Branch",
      "id": "branch_66082_67317_1",
      "ports": {
        "bus1": 66082,
        "bus2": 67317
      },
      "params": {
        "R": 0.040464770048856735,
        "X": 0.10754913836717606,
        "G": 0.0,
        "B": 0.004230261780321598
      },
      "extension": {
        "length": 15796.060616821289,
        "rating": 58.48637819290161
      }
    },
    {
      "class": "Branch",
      "id": "branch_66082_67321_1",
      "ports": {
        "bus1": 67321,
        "bus2": 66082
      },
      "params": {
        "R": 0.0255499966442585,
        "X": 0.06558311730623245,
        "G": 0.0,
        "B": 0.00809127651154995
      },
      "extension": {
        "length": 16030.587278320312,
        "rating": 53.68260145187378
      }
    },
    {
      "class": "Branch",
      "id": "branch_66082_67698_1",
      "ports": {
        "bus1": 66082,
        "bus2": 67698
      },
      "params": {
        "R": 0.006571805570274592,
        "X": 0.013758721761405468,
        "G": 0.0,
        "B": 0.000493485014885664
      },
      "extension": {
        "length": 1817.4433036651612,
        "rating": 58.802729845047
      }
    },
    {
      "class": "Branch",
      "id": "branch_66083_66084_1",
      "ports": {
        "bus1": 66083,
        "bus2": 66084
      },
      "params": {
        "R": 0.041749343276023865,
        "X": 0.9251322150230408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66085_66088_1",
      "ports": {
        "bus1": 66088,
        "bus2": 66085
      },
      "params": {
        "R": 0.001810625079087913,
        "X": 0.011670388281345367,
        "G": 0.0,
        "B": 0.027456870302557945
      },
      "extension": {
        "length": 13077.460929199218,
        "rating": 257.79807567596436
      }
    },
    {
      "class": "Branch",
      "id": "branch_66085_67316_1",
      "ports": {
        "bus1": 67316,
        "bus2": 66085
      },
      "params": {
        "R": 0.0024319984950125217,
        "X": 0.012549902312457561,
        "G": 0.0,
        "B": 0.006585765164345503
      },
      "extension": {
        "length": 6634.361697143555,
        "rating": 271.50471210479736
      }
    },
    {
      "class": "Branch",
      "id": "branch_66086_66087_1",
      "ports": {
        "bus1": 66087,
        "bus2": 66086
      },
      "params": {
        "R": 0.004207438789308071,
        "X": 0.11102423816919327,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66086_66088_1",
      "ports": {
        "bus1": 66086,
        "bus2": 66088
      },
      "params": {
        "R": 0.00022400995658244938,
        "X": 0.001115491846576333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66087_66092_1",
      "ports": {
        "bus1": 66087,
        "bus2": 66092
      },
      "params": {
        "R": 0.10971301794052124,
        "X": 0.25193965435028076,
        "G": 0.0,
        "B": 0.007859173230826855
      },
      "extension": {
        "length": 30803.63819897461,
        "rating": 54.837799072265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_66087_67301_1",
      "ports": {
        "bus1": 66087,
        "bus2": 67301
      },
      "params": {
        "R": 0.06214627996087074,
        "X": 0.16572856903076172,
        "G": 0.0,
        "B": 0.005097482353448868
      },
      "extension": {
        "length": 21085.109779174807,
        "rating": 53.15691828727722
      }
    },
    {
      "class": "Branch",
      "id": "branch_66087_67698_1",
      "ports": {
        "bus1": 67698,
        "bus2": 66087
      },
      "params": {
        "R": 0.025129741057753563,
        "X": 0.06961999088525772,
        "G": 0.0,
        "B": 0.0035716360434889793
      },
      "extension": {
        "length": 10552.977648742675,
        "rating": 50.01625418663025
      }
    },
    {
      "class": "Branch",
      "id": "branch_66088_66091_1",
      "ports": {
        "bus1": 66088,
        "bus2": 66091
      },
      "params": {
        "R": 0.004486015532165766,
        "X": 0.028332756832242012,
        "G": 0.0,
        "B": 0.020237045362591743
      },
      "extension": {
        "length": 18434.4736640625,
        "rating": 235.614013671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_66089_66090_1",
      "ports": {
        "bus1": 66090,
        "bus2": 66089
      },
      "params": {
        "R": 0.0038594247307628393,
        "X": 0.12659531831741333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66089_66091_1",
      "ports": {
        "bus1": 66089,
        "bus2": 66091
      },
      "params": {
        "R": 0.00026129669276997447,
        "X": 0.0010732992086559534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66090_66092_1",
      "ports": {
        "bus1": 66090,
        "bus2": 66092
      },
      "params": {
        "R": 0.09070786088705064,
        "X": 0.2533230185508728,
        "G": 0.0,
        "B": 0.00341236125677824
      },
      "extension": {
        "length": 21620.756107177735,
        "rating": 40.83374738693237
      }
    },
    {
      "class": "Branch",
      "id": "branch_66090_67310_1",
      "ports": {
        "bus1": 66090,
        "bus2": 67310
      },
      "params": {
        "R": 0.13701017200946808,
        "X": 0.36238935589790344,
        "G": 0.0,
        "B": 0.009661626070737839
      },
      "extension": {
        "length": 44291.40682763672,
        "rating": 57.082706689834595
      }
    },
    {
      "class": "Branch",
      "id": "branch_66091_67124_1",
      "ports": {
        "bus1": 66091,
        "bus2": 67124
      },
      "params": {
        "R": 0.012084923684597015,
        "X": 0.059019409120082855,
        "G": 0.0,
        "B": 0.07394479960203171
      },
      "extension": {
        "length": 45744.306609375,
        "rating": 251.5139102935791
      }
    },
    {
      "class": "Branch",
      "id": "branch_66092_66093_1",
      "ports": {
        "bus1": 66092,
        "bus2": 66093
      },
      "params": {
        "R": 0.00027983897598460317,
        "X": 0.0010435241274535656,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66094_66095_1",
      "ports": {
        "bus1": 66094,
        "bus2": 66095
      },
      "params": {
        "R": 0.00024622573982924223,
        "X": 0.0010266936151310802,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66094_66096_1",
      "ports": {
        "bus1": 66094,
        "bus2": 66096
      },
      "params": {
        "R": 0.031554680317640305,
        "X": 0.07667549699544907,
        "G": 0.0,
        "B": 0.001855850452557206
      },
      "extension": {
        "length": 8745.875952209473,
        "rating": 42.22411811351776
      }
    },
    {
      "class": "Branch",
      "id": "branch_66094_66916_1",
      "ports": {
        "bus1": 66094,
        "bus2": 66916
      },
      "params": {
        "R": 0.08816622197628023,
        "X": 0.16668391227722168,
        "G": 0.0,
        "B": 0.0044448161497712135
      },
      "extension": {
        "length": 20176.247022583007,
        "rating": 41.11108481884003
      }
    },
    {
      "class": "Branch",
      "id": "branch_66094_67881_1",
      "ports": {
        "bus1": 66094,
        "bus2": 67881
      },
      "params": {
        "R": 0.023017635568976402,
        "X": 0.07061926275491714,
        "G": 0.0,
        "B": 0.0030415127985179424
      },
      "extension": {
        "length": 10685.079329589844,
        "rating": 62.73888945579529
      }
    },
    {
      "class": "Branch",
      "id": "branch_66096_67881_1",
      "ports": {
        "bus1": 67881,
        "bus2": 66096
      },
      "params": {
        "R": 0.028161566704511642,
        "X": 0.06596369296312332,
        "G": 0.0,
        "B": 0.0042674122378230095
      },
      "extension": {
        "length": 11309.613022705078,
        "rating": 63.82967233657837
      }
    },
    {
      "class": "Branch",
      "id": "branch_66097_66099_1",
      "ports": {
        "bus1": 66099,
        "bus2": 66097
      },
      "params": {
        "R": 0.033998969942331314,
        "X": 0.09936388581991197,
        "G": 0.0,
        "B": 0.0016989513533189893
      },
      "extension": {
        "length": 9905.890216003418,
        "rating": 64.77873921394348
      }
    },
    {
      "class": "Branch",
      "id": "branch_66098_66099_1",
      "ports": {
        "bus1": 66099,
        "bus2": 66098
      },
      "params": {
        "R": 0.0063675749115645885,
        "X": 0.15241095423698425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66098_66100_1",
      "ports": {
        "bus1": 66098,
        "bus2": 66100
      },
      "params": {
        "R": 0.00028490371187217534,
        "X": 0.001051732455380261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66100_67767_1",
      "ports": {
        "bus1": 66100,
        "bus2": 67767
      },
      "params": {
        "R": 0.009276768192648888,
        "X": 0.050488170236349106,
        "G": 0.0,
        "B": 0.09959526360034943
      },
      "extension": {
        "length": 47224.70982861328,
        "rating": 246.5012788772583
      }
    },
    {
      "class": "Branch",
      "id": "branch_66101_66348_1",
      "ports": {
        "bus1": 66348,
        "bus2": 66101
      },
      "params": {
        "R": 0.10659515112638474,
        "X": 0.20982080698013308,
        "G": 0.0,
        "B": 0.007978908717632294
      },
      "extension": {
        "length": 29568.63562866211,
        "rating": 61.59206032752991
      }
    },
    {
      "class": "Branch",
      "id": "branch_66101_66916_1",
      "ports": {
        "bus1": 66101,
        "bus2": 66916
      },
      "params": {
        "R": 0.08056020736694336,
        "X": 0.21644949913024902,
        "G": 0.0,
        "B": 0.006959942169487476
      },
      "extension": {
        "length": 27253.07640966797,
        "rating": 49.05862212181091
      }
    },
    {
      "class": "Branch",
      "id": "branch_66102_66103_1",
      "ports": {
        "bus1": 66102,
        "bus2": 66103
      },
      "params": {
        "R": 0.0002453723573125899,
        "X": 0.0010305537143722177,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66102_66134_1",
      "ports": {
        "bus1": 66102,
        "bus2": 66134
      },
      "params": {
        "R": 0.20232839882373807,
        "X": 0.4974908232688904,
        "G": 0.0,
        "B": 0.017831459641456604
      },
      "extension": {
        "length": 59469.23406445313,
        "rating": 38.02476227283478
      }
    },
    {
      "class": "Branch",
      "id": "branch_66102_66337_1",
      "ports": {
        "bus1": 66337,
        "bus2": 66102
      },
      "params": {
        "R": 0.13450263440608978,
        "X": 0.38345891237258906,
        "G": 0.0,
        "B": 0.014287509955465794
      },
      "extension": {
        "length": 56143.479111328124,
        "rating": 53.49305272102356
      }
    },
    {
      "class": "Branch",
      "id": "branch_66104_66105_1",
      "ports": {
        "bus1": 66104,
        "bus2": 66105
      },
      "params": {
        "R": 0.0002662807237356901,
        "X": 0.0010771056404337287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66104_66107_1",
      "ports": {
        "bus1": 66104,
        "bus2": 66107
      },
      "params": {
        "R": 0.060880616307258606,
        "X": 0.14050692319869995,
        "G": 0.0,
        "B": 0.010079436004161835
      },
      "extension": {
        "length": 25440.044284423828,
        "rating": 56.18201494216919
      }
    },
    {
      "class": "Branch",
      "id": "branch_66104_66782_1",
      "ports": {
        "bus1": 66782,
        "bus2": 66104
      },
      "params": {
        "R": 0.0610274039208889,
        "X": 0.12305577844381332,
        "G": 0.0,
        "B": 0.011790665797889233
      },
      "extension": {
        "length": 28336.932856933596,
        "rating": 50.97460150718689
      }
    },
    {
      "class": "Branch",
      "id": "branch_66106_66780_1",
      "ports": {
        "bus1": 66780,
        "bus2": 66106
      },
      "params": {
        "R": 0.015022643841803074,
        "X": 0.07896838337182999,
        "G": 0.0,
        "B": 0.028647756204009056
      },
      "extension": {
        "length": 33701.30030566407,
        "rating": 212.6856565475464
      }
    },
    {
      "class": "Branch",
      "id": "branch_66106_67455_1",
      "ports": {
        "bus1": 66106,
        "bus2": 67455
      },
      "params": {
        "R": 0.006008894182741642,
        "X": 0.036058422178030014,
        "G": 0.0,
        "B": 0.02999991551041603
      },
      "extension": {
        "length": 20702.302447631835,
        "rating": 214.43636417388916
      }
    },
    {
      "class": "Branch",
      "id": "branch_66107_67136_1",
      "ports": {
        "bus1": 66107,
        "bus2": 67136
      },
      "params": {
        "R": 0.04910680279135704,
        "X": 0.11860983818769455,
        "G": 0.0,
        "B": 0.005299827549606562
      },
      "extension": {
        "length": 18514.110849609377,
        "rating": 62.24210262298584
      }
    },
    {
      "class": "Branch",
      "id": "branch_66108_66109_1",
      "ports": {
        "bus1": 66109,
        "bus2": 66108
      },
      "params": {
        "R": 0.030555784702301022,
        "X": 0.06207842379808426,
        "G": 0.0,
        "B": 0.007310833316296339
      },
      "extension": {
        "length": 15459.852580444336,
        "rating": 54.73266839981079
      }
    },
    {
      "class": "Branch",
      "id": "branch_66108_66110_1",
      "ports": {
        "bus1": 66108,
        "bus2": 66110
      },
      "params": {
        "R": 0.07032524794340134,
        "X": 0.1847238838672638,
        "G": 0.0,
        "B": 0.0035306906793266535
      },
      "extension": {
        "length": 19017.26874206543,
        "rating": 57.81088471412659
      }
    },
    {
      "class": "Branch",
      "id": "branch_66109_67544_1",
      "ports": {
        "bus1": 67544,
        "bus2": 66109
      },
      "params": {
        "R": 0.03986139968037605,
        "X": 0.09877853095531464,
        "G": 0.0,
        "B": 0.005919117946177721
      },
      "extension": {
        "length": 18072.59472949219,
        "rating": 49.51647222042084
      }
    },
    {
      "class": "Branch",
      "id": "branch_66110_67138_1",
      "ports": {
        "bus1": 67138,
        "bus2": 66110
      },
      "params": {
        "R": 0.03388397768139839,
        "X": 0.0848599597811699,
        "G": 0.0,
        "B": 0.009843055158853531
      },
      "extension": {
        "length": 20009.105317749025,
        "rating": 63.80239129066467
      }
    },
    {
      "class": "Branch",
      "id": "branch_66111_66112_1",
      "ports": {
        "bus1": 66112,
        "bus2": 66111
      },
      "params": {
        "R": 0.004729581996798515,
        "X": 0.1329764574766159,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66111_66113_1",
      "ports": {
        "bus1": 66111,
        "bus2": 66113
      },
      "params": {
        "R": 0.000227586118853651,
        "X": 0.0010165313724428415,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66112_66116_1",
      "ports": {
        "bus1": 66112,
        "bus2": 66116
      },
      "params": {
        "R": 0.034609582275152206,
        "X": 0.0854494869709015,
        "G": 0.0,
        "B": 0.00475373724475503
      },
      "extension": {
        "length": 15283.244290649414,
        "rating": 66.11953973770142
      }
    },
    {
      "class": "Branch",
      "id": "branch_66112_66762_1",
      "ports": {
        "bus1": 66762,
        "bus2": 66112
      },
      "params": {
        "R": 0.11245393753051756,
        "X": 0.33206236362457275,
        "G": 0.0,
        "B": 0.012633913196623327
      },
      "extension": {
        "length": 45387.51703857422,
        "rating": 43.70741546154022
      }
    },
    {
      "class": "Branch",
      "id": "branch_66113_66118_1",
      "ports": {
        "bus1": 66113,
        "bus2": 66118
      },
      "params": {
        "R": 0.0037843098398298025,
        "X": 0.021750012412667274,
        "G": 0.0,
        "B": 0.019747920334339142
      },
      "extension": {
        "length": 15899.03275012207,
        "rating": 255.93912601470947
      }
    },
    {
      "class": "Branch",
      "id": "branch_66114_66115_1",
      "ports": {
        "bus1": 66115,
        "bus2": 66114
      },
      "params": {
        "R": 0.00032150818151421845,
        "X": 0.0235935989767313,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66114_66453_1",
      "ports": {
        "bus1": 66453,
        "bus2": 66114
      },
      "params": {
        "R": 0.0005990879726596177,
        "X": 0.011942800134420395,
        "G": 0.0,
        "B": 1.529747009277344
      },
      "extension": {
        "length": 94269.69574365235,
        "rating": 2133.2590103149414
      }
    },
    {
      "class": "Branch",
      "id": "branch_66114_67768_1",
      "ports": {
        "bus1": 66114,
        "bus2": 67768
      },
      "params": {
        "R": 0.0008857368375174701,
        "X": 0.01639219932258129,
        "G": 0.0,
        "B": 1.76945698261261
      },
      "extension": {
        "length": 123304.03719433594,
        "rating": 2308.079719543457
      }
    },
    {
      "class": "Branch",
      "id": "branch_66115_66116_1",
      "ports": {
        "bus1": 66116,
        "bus2": 66115
      },
      "params": {
        "R": 0.003922981675714254,
        "X": 0.13016460835933685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66115_66117_1",
      "ports": {
        "bus1": 66115,
        "bus2": 66117
      },
      "params": {
        "R": 0.0002586852351669222,
        "X": 0.0010004563955590129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66115_66118_1",
      "ports": {
        "bus1": 66115,
        "bus2": 66118
      },
      "params": {
        "R": 0.00029735875432379544,
        "X": 0.0011298443423584104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66116_66120_1",
      "ports": {
        "bus1": 66120,
        "bus2": 66116
      },
      "params": {
        "R": 0.038891419768333435,
        "X": 0.11596533656120299,
        "G": 0.0,
        "B": 0.0033513007219880824
      },
      "extension": {
        "length": 13702.680673461915,
        "rating": 53.24271321296692
      }
    },
    {
      "class": "Branch",
      "id": "branch_66118_66119_1",
      "ports": {
        "bus1": 66118,
        "bus2": 66119
      },
      "params": {
        "R": 0.00436469167470932,
        "X": 0.02217952534556389,
        "G": 0.0,
        "B": 0.01849372498691082
      },
      "extension": {
        "length": 14713.711333374024,
        "rating": 254.44095134735107
      }
    },
    {
      "class": "Branch",
      "id": "branch_66119_66122_1",
      "ports": {
        "bus1": 66119,
        "bus2": 66122
      },
      "params": {
        "R": 0.008543191477656364,
        "X": 0.29395145177841187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66119_66123_1",
      "ports": {
        "bus1": 66119,
        "bus2": 66123
      },
      "params": {
        "R": 0.00020636961562559009,
        "X": 0.0010700708953663707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66120_66122_1",
      "ports": {
        "bus1": 66120,
        "bus2": 66122
      },
      "params": {
        "R": -0.004194043576717377,
        "X": -0.14430734515190125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66121_66122_1",
      "ports": {
        "bus1": 66121,
        "bus2": 66122
      },
      "params": {
        "R": 0.015336312353610992,
        "X": 0.5276870727539062,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66124_66460_1",
      "ports": {
        "bus1": 66460,
        "bus2": 66124
      },
      "params": {
        "R": 0.01626879721879959,
        "X": 0.0971587598323822,
        "G": 0.0,
        "B": 0.08278033137321472
      },
      "extension": {
        "length": 59912.413896972655,
        "rating": 229.2940855026245
      }
    },
    {
      "class": "Branch",
      "id": "branch_66124_67320_1",
      "ports": {
        "bus1": 66124,
        "bus2": 67320
      },
      "params": {
        "R": 0.013925940729677677,
        "X": 0.08598756790161133,
        "G": 0.0,
        "B": 0.03860849887132645
      },
      "extension": {
        "length": 40424.012191406255,
        "rating": 197.19245433807373
      }
    },
    {
      "class": "Branch",
      "id": "branch_66125_66463_1",
      "ports": {
        "bus1": 66463,
        "bus2": 66125
      },
      "params": {
        "R": 0.046552497893571854,
        "X": 0.1064053326845169,
        "G": 0.0,
        "B": 0.01449881587177515
      },
      "extension": {
        "length": 26771.58514819336,
        "rating": 53.46599221229553
      }
    },
    {
      "class": "Branch",
      "id": "branch_66125_67304_1",
      "ports": {
        "bus1": 67304,
        "bus2": 66125
      },
      "params": {
        "R": 0.1286127120256424,
        "X": 0.27749013900756836,
        "G": 0.0,
        "B": 0.013497219420969486
      },
      "extension": {
        "length": 41405.556465087895,
        "rating": 48.335111141204834
      }
    },
    {
      "class": "Branch",
      "id": "branch_66126_66127_1",
      "ports": {
        "bus1": 66126,
        "bus2": 66127
      },
      "params": {
        "R": 0.00022860534954816103,
        "X": 0.0011333373840898275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66126_66131_1",
      "ports": {
        "bus1": 66131,
        "bus2": 66126
      },
      "params": {
        "R": 0.07615506649017334,
        "X": 0.19715383648872378,
        "G": 0.0,
        "B": 0.00696551287546754
      },
      "extension": {
        "length": 26310.027739746096,
        "rating": 48.036983609199524
      }
    },
    {
      "class": "Branch",
      "id": "branch_66126_66857_1",
      "ports": {
        "bus1": 66857,
        "bus2": 66126
      },
      "params": {
        "R": 0.06416333466768265,
        "X": 0.21085596084594724,
        "G": 0.0,
        "B": 0.030349822714924812
      },
      "extension": {
        "length": 52703.1121772461,
        "rating": 52.15497016906738
      }
    },
    {
      "class": "Branch",
      "id": "branch_66128_66129_1",
      "ports": {
        "bus1": 66128,
        "bus2": 66129
      },
      "params": {
        "R": 0.00026082899421453476,
        "X": 0.0011417268542572856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66128_68086_1",
      "ports": {
        "bus1": 66128,
        "bus2": 68086
      },
      "params": {
        "R": 0.08562508970499039,
        "X": 0.2237677425146103,
        "G": 0.0,
        "B": 0.004853228572756052
      },
      "extension": {
        "length": 23825.606316284182,
        "rating": 45.06963491439819
      }
    },
    {
      "class": "Branch",
      "id": "branch_66130_66131_1",
      "ports": {
        "bus1": 66131,
        "bus2": 66130
      },
      "params": {
        "R": 0.0029010691214352846,
        "X": 0.0891764760017395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66130_66132_1",
      "ports": {
        "bus1": 66130,
        "bus2": 66132
      },
      "params": {
        "R": 0.0002564824535511434,
        "X": 0.0011098753893747926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66130_68087_1",
      "ports": {
        "bus1": 66130,
        "bus2": 68087
      },
      "params": {
        "R": 0.011692341417074203,
        "X": 0.07141674309968948,
        "G": 0.0,
        "B": 0.036532044410705566
      },
      "extension": {
        "length": 39585.21873925781,
        "rating": 237.29689121246338
      }
    },
    {
      "class": "Branch",
      "id": "branch_66130_68676_1",
      "ports": {
        "bus1": 68676,
        "bus2": 66130
      },
      "params": {
        "R": 0.006266087293624878,
        "X": 0.036053892225027084,
        "G": 0.0,
        "B": 0.0375036858022213
      },
      "extension": {
        "length": 23096.596395629884,
        "rating": 250.7476806640625
      }
    },
    {
      "class": "Branch",
      "id": "branch_66131_67796_1",
      "ports": {
        "bus1": 67796,
        "bus2": 66131
      },
      "params": {
        "R": 0.028444280847907066,
        "X": 0.08338658511638641,
        "G": 0.0,
        "B": 0.004680054262280464
      },
      "extension": {
        "length": 13377.922170776368,
        "rating": 49.230602383613586
      }
    },
    {
      "class": "Branch",
      "id": "branch_66133_66136_1",
      "ports": {
        "bus1": 66136,
        "bus2": 66133
      },
      "params": {
        "R": 0.016578929498791695,
        "X": 0.04056289792060852,
        "G": 0.0,
        "B": 0.003461334155872464
      },
      "extension": {
        "length": 8002.332337280273,
        "rating": 67.7494764328003
      }
    },
    {
      "class": "Branch",
      "id": "branch_66133_66138_1",
      "ports": {
        "bus1": 66133,
        "bus2": 66138
      },
      "params": {
        "R": 0.10279355198144913,
        "X": 0.21943460404872894,
        "G": 0.0,
        "B": 0.015538347885012625
      },
      "extension": {
        "length": 40487.67221264649,
        "rating": 60.804784297943115
      }
    },
    {
      "class": "Branch",
      "id": "branch_66134_66136_1",
      "ports": {
        "bus1": 66134,
        "bus2": 66136
      },
      "params": {
        "R": 0.022674351930618286,
        "X": 0.06757935136556625,
        "G": 0.0,
        "B": 0.0017341520870104432
      },
      "extension": {
        "length": 8031.3291254882815,
        "rating": 57.745641469955444
      }
    },
    {
      "class": "Branch",
      "id": "branch_66135_66136_1",
      "ports": {
        "bus1": 66136,
        "bus2": 66135
      },
      "params": {
        "R": 0.0031336257234215736,
        "X": 0.09531144797801971,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66135_66137_1",
      "ports": {
        "bus1": 66135,
        "bus2": 66137
      },
      "params": {
        "R": 0.0002955555683001876,
        "X": 0.0011590442154556513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66137_66420_1",
      "ports": {
        "bus1": 66137,
        "bus2": 66420
      },
      "params": {
        "R": 0.0424228236079216,
        "X": 0.22804054617881775,
        "G": 0.0,
        "B": 0.1742658019065857
      },
      "extension": {
        "length": 145281.78853417968,
        "rating": 215.69044589996338
      }
    },
    {
      "class": "Branch",
      "id": "branch_66137_67508_1",
      "ports": {
        "bus1": 67508,
        "bus2": 66137
      },
      "params": {
        "R": 0.007219795603305101,
        "X": 0.04723714664578438,
        "G": 0.0,
        "B": 0.0222912710160017
      },
      "extension": {
        "length": 22003.013983886718,
        "rating": 236.75189018249512
      }
    },
    {
      "class": "Branch",
      "id": "branch_66138_66339_1",
      "ports": {
        "bus1": 66138,
        "bus2": 66339
      },
      "params": {
        "R": 0.14855366945266724,
        "X": 0.44612711668014526,
        "G": 0.0,
        "B": 0.007212718483060599
      },
      "extension": {
        "length": 39797.13640869141,
        "rating": 62.190812826156616
      }
    },
    {
      "class": "Branch",
      "id": "branch_66139_66142_1",
      "ports": {
        "bus1": 66139,
        "bus2": 66142
      },
      "params": {
        "R": -0.0005000559613108635,
        "X": -0.01164168119430542,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66139_66143_1",
      "ports": {
        "bus1": 66139,
        "bus2": 66143
      },
      "params": {
        "R": 0.00026415541651658714,
        "X": 0.0011866347631439567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66139_66144_1",
      "ports": {
        "bus1": 66139,
        "bus2": 66144
      },
      "params": {
        "R": 0.0002881153195630759,
        "X": 0.0010791196255013347,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66140_66142_1",
      "ports": {
        "bus1": 66140,
        "bus2": 66142
      },
      "params": {
        "R": 0.008543748408555984,
        "X": 0.19890491664409637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66141_66142_1",
      "ports": {
        "bus1": 66141,
        "bus2": 66142
      },
      "params": {
        "R": 0.008543748408555984,
        "X": 0.19890491664409637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66143_66915_1",
      "ports": {
        "bus1": 66143,
        "bus2": 66915
      },
      "params": {
        "R": 0.13453128933906555,
        "X": 0.4123513102531433,
        "G": 0.0,
        "B": 0.011085501872003078
      },
      "extension": {
        "length": 44040.94751074219,
        "rating": 57.12718963623047
      }
    },
    {
      "class": "Branch",
      "id": "branch_66143_67220_1",
      "ports": {
        "bus1": 67220,
        "bus2": 66143
      },
      "params": {
        "R": 0.05480890348553658,
        "X": 0.11675378680229188,
        "G": 0.0,
        "B": 0.007470632903277874
      },
      "extension": {
        "length": 22190.16781604004,
        "rating": 51.4489471912384
      }
    },
    {
      "class": "Branch",
      "id": "branch_66145_66149_1",
      "ports": {
        "bus1": 66149,
        "bus2": 66145
      },
      "params": {
        "R": 0.05953606590628624,
        "X": 0.12938086688518524,
        "G": 0.0,
        "B": 0.006899984087795019
      },
      "extension": {
        "length": 21571.43409448242,
        "rating": 48.68486523628235
      }
    },
    {
      "class": "Branch",
      "id": "branch_66145_66181_1",
      "ports": {
        "bus1": 66181,
        "bus2": 66145
      },
      "params": {
        "R": 0.07858126610517502,
        "X": 0.15685173869132996,
        "G": 0.0,
        "B": 0.0031105307862162594
      },
      "extension": {
        "length": 14064.37236364746,
        "rating": 57.40039348602295
      }
    },
    {
      "class": "Branch",
      "id": "branch_66146_66147_1",
      "ports": {
        "bus1": 66146,
        "bus2": 66147
      },
      "params": {
        "R": 0.0002548193442635238,
        "X": 0.00114557018969208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66146_66432_1",
      "ports": {
        "bus1": 66432,
        "bus2": 66146
      },
      "params": {
        "R": 0.034820910543203354,
        "X": 0.10746403038501741,
        "G": 0.0,
        "B": 0.014229195192456245
      },
      "extension": {
        "length": 26064.998510009766,
        "rating": 55.714625120162964
      }
    },
    {
      "class": "Branch",
      "id": "branch_66146_67341_1",
      "ports": {
        "bus1": 66146,
        "bus2": 67341
      },
      "params": {
        "R": 0.050097327679395676,
        "X": 0.14116695523262024,
        "G": 0.0,
        "B": 0.0075464495457708836
      },
      "extension": {
        "length": 19657.73969494629,
        "rating": 46.02234363555908
      }
    },
    {
      "class": "Branch",
      "id": "branch_66148_66149_1",
      "ports": {
        "bus1": 66149,
        "bus2": 66148
      },
      "params": {
        "R": 0.03197059407830238,
        "X": 0.07878050208091736,
        "G": 0.0,
        "B": 0.0020640804432332516
      },
      "extension": {
        "length": 9315.474138061523,
        "rating": 45.11764645576477
      }
    },
    {
      "class": "Branch",
      "id": "branch_66148_66150_1",
      "ports": {
        "bus1": 66150,
        "bus2": 66148
      },
      "params": {
        "R": 0.032584212720394135,
        "X": 0.07851734012365341,
        "G": 0.0,
        "B": 0.002868402050808072
      },
      "extension": {
        "length": 10220.904336730957,
        "rating": 56.4062774181366
      }
    },
    {
      "class": "Branch",
      "id": "branch_66150_66151_1",
      "ports": {
        "bus1": 66150,
        "bus2": 66151
      },
      "params": {
        "R": 0.0002479199320077896,
        "X": 0.001024035969749093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66150_66487_1",
      "ports": {
        "bus1": 66150,
        "bus2": 66487
      },
      "params": {
        "R": 0.0324370414018631,
        "X": 0.07607491314411163,
        "G": 0.0,
        "B": 0.0034134320449084044
      },
      "extension": {
        "length": 11814.284985534669,
        "rating": 60.747528076171875
      }
    },
    {
      "class": "Branch",
      "id": "branch_66152_66153_1",
      "ports": {
        "bus1": 66152,
        "bus2": 66153
      },
      "params": {
        "R": 0.00023027163115330038,
        "X": 0.0011714532738551497,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66152_66155_1",
      "ports": {
        "bus1": 66155,
        "bus2": 66152
      },
      "params": {
        "R": 0.027399705722928047,
        "X": 0.0617382749915123,
        "G": 0.0,
        "B": 0.002543074544519186
      },
      "extension": {
        "length": 9183.241232666016,
        "rating": 60.51592230796814
      }
    },
    {
      "class": "Branch",
      "id": "branch_66152_66187_1",
      "ports": {
        "bus1": 66152,
        "bus2": 66187
      },
      "params": {
        "R": 0.031214207410812378,
        "X": 0.08950445055961609,
        "G": 0.0,
        "B": 0.0020160179119557142
      },
      "extension": {
        "length": 9495.592492675782,
        "rating": 56.24346137046814
      }
    },
    {
      "class": "Branch",
      "id": "branch_66154_66155_1",
      "ports": {
        "bus1": 66155,
        "bus2": 66154
      },
      "params": {
        "R": 0.0038856875617057085,
        "X": 0.10995068401098251,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66154_66156_1",
      "ports": {
        "bus1": 66154,
        "bus2": 66156
      },
      "params": {
        "R": 0.00029588621691800654,
        "X": 0.001088367193005979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66154_66176_1",
      "ports": {
        "bus1": 66176,
        "bus2": 66154
      },
      "params": {
        "R": 0.002737228060141206,
        "X": 0.016666896641254425,
        "G": 0.0,
        "B": 0.039466679096221924
      },
      "extension": {
        "length": 19307.60804333496,
        "rating": 253.5856008529663
      }
    },
    {
      "class": "Branch",
      "id": "branch_66154_66185_1",
      "ports": {
        "bus1": 66154,
        "bus2": 66185
      },
      "params": {
        "R": 0.0042002033442258835,
        "X": 0.02559180185198784,
        "G": 0.0,
        "B": 0.03478958457708359
      },
      "extension": {
        "length": 22192.138486450196,
        "rating": 212.5941276550293
      }
    },
    {
      "class": "Branch",
      "id": "branch_66155_66183_1",
      "ports": {
        "bus1": 66155,
        "bus2": 66183
      },
      "params": {
        "R": 0.07478931546211243,
        "X": 0.15927281975746155,
        "G": 0.0,
        "B": 0.004202598240226507
      },
      "extension": {
        "length": 18235.775141235354,
        "rating": 59.73626375198364
      }
    },
    {
      "class": "Branch",
      "id": "branch_66155_66186_1",
      "ports": {
        "bus1": 66155,
        "bus2": 66186
      },
      "params": {
        "R": 0.030382350087165833,
        "X": 0.08806198835372925,
        "G": 0.0,
        "B": 0.00274588237516582
      },
      "extension": {
        "length": 10801.629750366212,
        "rating": 61.540549993515015
      }
    },
    {
      "class": "Branch",
      "id": "branch_66157_66158_1",
      "ports": {
        "bus1": 66158,
        "bus2": 66157
      },
      "params": {
        "R": 0.0044935960322618484,
        "X": 0.10964179784059525,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66157_66159_1",
      "ports": {
        "bus1": 66157,
        "bus2": 66159
      },
      "params": {
        "R": 0.0002610973606351763,
        "X": 0.0010038078762590885,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66157_66160_1",
      "ports": {
        "bus1": 66157,
        "bus2": 66160
      },
      "params": {
        "R": 0.0019051923882216215,
        "X": 0.011696487665176392,
        "G": 0.0,
        "B": 0.007190128322690725
      },
      "extension": {
        "length": 6985.406548828125,
        "rating": 202.73618698120117
      }
    },
    {
      "class": "Branch",
      "id": "branch_66157_66170_1",
      "ports": {
        "bus1": 66170,
        "bus2": 66157
      },
      "params": {
        "R": 0.0036132773384451866,
        "X": 0.020509464666247368,
        "G": 0.0,
        "B": 0.04938533902168274
      },
      "extension": {
        "length": 21909.84148498535,
        "rating": 270.12529373168945
      }
    },
    {
      "class": "Branch",
      "id": "branch_66158_66161_1",
      "ports": {
        "bus1": 66161,
        "bus2": 66158
      },
      "params": {
        "R": 0.019911713898181915,
        "X": 0.033693596720695496,
        "G": 0.0,
        "B": 0.002262166701257229
      },
      "extension": {
        "length": 6502.331384033203,
        "rating": 58.50904583930969
      }
    },
    {
      "class": "Branch",
      "id": "branch_66158_66163_1",
      "ports": {
        "bus1": 66158,
        "bus2": 66163
      },
      "params": {
        "R": 0.01557351928204298,
        "X": 0.03434097021818161,
        "G": 0.0,
        "B": 0.002755973255261779
      },
      "extension": {
        "length": 7224.529906494141,
        "rating": 65.79209566116333
      }
    },
    {
      "class": "Branch",
      "id": "branch_66160_66161_1",
      "ports": {
        "bus1": 66161,
        "bus2": 66160
      },
      "params": {
        "R": 0.0045270128175616264,
        "X": 0.1348867267370224,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66160_66162_1",
      "ports": {
        "bus1": 66160,
        "bus2": 66162
      },
      "params": {
        "R": 0.00022537691984325647,
        "X": 0.001031317631714046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66160_66173_1",
      "ports": {
        "bus1": 66160,
        "bus2": 66173
      },
      "params": {
        "R": 0.003804696025326848,
        "X": 0.019759198650717735,
        "G": 0.0,
        "B": 0.012583347037434578
      },
      "extension": {
        "length": 10765.375707458496,
        "rating": 271.2167024612427
      }
    },
    {
      "class": "Branch",
      "id": "branch_66160_66180_1",
      "ports": {
        "bus1": 66160,
        "bus2": 66180
      },
      "params": {
        "R": 0.007678308989852667,
        "X": 0.04892217367887497,
        "G": 0.0,
        "B": 0.031983502209186554
      },
      "extension": {
        "length": 27319.072381347658,
        "rating": 230.18786907196045
      }
    },
    {
      "class": "Branch",
      "id": "branch_66161_66163_1",
      "ports": {
        "bus1": 66163,
        "bus2": 66161
      },
      "params": {
        "R": 0.0076659549959003925,
        "X": 0.014390437863767147,
        "G": 0.0,
        "B": 0.001469469629228115
      },
      "extension": {
        "length": 3191.565765975952,
        "rating": 66.97115302085876
      }
    },
    {
      "class": "Branch",
      "id": "branch_66161_66165_1",
      "ports": {
        "bus1": 66165,
        "bus2": 66161
      },
      "params": {
        "R": 0.01739821769297123,
        "X": 0.04589881747961045,
        "G": 0.0,
        "B": 0.0014586858451366422
      },
      "extension": {
        "length": 5463.944626464844,
        "rating": 63.00167441368103
      }
    },
    {
      "class": "Branch",
      "id": "branch_66163_66165_1",
      "ports": {
        "bus1": 66163,
        "bus2": 66165
      },
      "params": {
        "R": 0.011781598441302778,
        "X": 0.027386002242565155,
        "G": 0.0,
        "B": 0.001308124978095293
      },
      "extension": {
        "length": 4523.197757904053,
        "rating": 62.75746822357178
      }
    },
    {
      "class": "Branch",
      "id": "branch_66163_66172_1",
      "ports": {
        "bus1": 66163,
        "bus2": 66172
      },
      "params": {
        "R": 0.011953679844737053,
        "X": 0.024866217747330666,
        "G": 0.0,
        "B": 0.0141733568161726
      },
      "extension": {
        "length": 13751.925946655274,
        "rating": 66.5513277053833
      }
    },
    {
      "class": "Branch",
      "id": "branch_66164_66165_1",
      "ports": {
        "bus1": 66164,
        "bus2": 66165
      },
      "params": {
        "R": 0.00026507573784328997,
        "X": 0.001163477310910821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66165_66901_1",
      "ports": {
        "bus1": 66165,
        "bus2": 66901
      },
      "params": {
        "R": 0.026510225608944893,
        "X": 0.07458564639091492,
        "G": 0.0,
        "B": 0.0076079899445176125
      },
      "extension": {
        "length": 16876.984080322265,
        "rating": 62.823325395584106
      }
    },
    {
      "class": "Branch",
      "id": "branch_66166_66169_1",
      "ports": {
        "bus1": 66166,
        "bus2": 66169
      },
      "params": {
        "R": 0.00251502962782979,
        "X": 0.07477283477783203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66166_66170_1",
      "ports": {
        "bus1": 66166,
        "bus2": 66170
      },
      "params": {
        "R": 0.00027725062682293355,
        "X": 0.0010829496895894408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66167_66169_1",
      "ports": {
        "bus1": 66167,
        "bus2": 66169
      },
      "params": {
        "R": 0.0005298632895573974,
        "X": 0.01575303077697754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66167_66174_1",
      "ports": {
        "bus1": 66174,
        "bus2": 66167
      },
      "params": {
        "R": 0.045726608484983444,
        "X": 0.10041020810604095,
        "G": 0.0,
        "B": 0.002960665849968791
      },
      "extension": {
        "length": 10745.122618103027,
        "rating": 52.366358041763306
      }
    },
    {
      "class": "Branch",
      "id": "branch_66168_66169_1",
      "ports": {
        "bus1": 66168,
        "bus2": 66169
      },
      "params": {
        "R": 0.019305307418107986,
        "X": 0.5739543437957764,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66170_66176_1",
      "ports": {
        "bus1": 66176,
        "bus2": 66170
      },
      "params": {
        "R": 0.001894237706437707,
        "X": 0.013172193430364132,
        "G": 0.0,
        "B": 0.016189105808734894
      },
      "extension": {
        "length": 9674.898943359376,
        "rating": 287.4721050262451
      }
    },
    {
      "class": "Branch",
      "id": "branch_66171_66172_1",
      "ports": {
        "bus1": 66172,
        "bus2": 66171
      },
      "params": {
        "R": 0.004166470840573311,
        "X": 0.12884847819805145,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66171_66173_1",
      "ports": {
        "bus1": 66171,
        "bus2": 66173
      },
      "params": {
        "R": 0.00020827248226851225,
        "X": 0.0010135783813893795,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66172_66177_1",
      "ports": {
        "bus1": 66172,
        "bus2": 66177
      },
      "params": {
        "R": 0.02593099139630795,
        "X": 0.06129598990082741,
        "G": 0.0,
        "B": 0.0028161504305899143
      },
      "extension": {
        "length": 9720.459185668946,
        "rating": 66.25974178314209
      }
    },
    {
      "class": "Branch",
      "id": "branch_66173_66176_1",
      "ports": {
        "bus1": 66173,
        "bus2": 66176
      },
      "params": {
        "R": 0.0021678037010133266,
        "X": 0.014199618250131607,
        "G": 0.0,
        "B": 0.009152993559837341
      },
      "extension": {
        "length": 8482.15911895752,
        "rating": 286.8562936782837
      }
    },
    {
      "class": "Branch",
      "id": "branch_66174_66177_1",
      "ports": {
        "bus1": 66177,
        "bus2": 66174
      },
      "params": {
        "R": 0.0047983466647565365,
        "X": 0.013252187520265581,
        "G": 0.0,
        "B": 0.0017075305804610252
      },
      "extension": {
        "length": 3256.497552612305,
        "rating": 77.4345874786377
      }
    },
    {
      "class": "Branch",
      "id": "branch_66175_66176_1",
      "ports": {
        "bus1": 66176,
        "bus2": 66175
      },
      "params": {
        "R": 0.00021823524730280042,
        "X": 0.014952528290450573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66175_66178_1",
      "ports": {
        "bus1": 66175,
        "bus2": 66178
      },
      "params": {
        "R": 0.0002981501165777445,
        "X": 0.001016733585856855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66175_66179_1",
      "ports": {
        "bus1": 66175,
        "bus2": 66179
      },
      "params": {
        "R": 0.00027514027897268534,
        "X": 0.0010468527907505631,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66176_66177_1",
      "ports": {
        "bus1": 66177,
        "bus2": 66176
      },
      "params": {
        "R": 0.003644087817519903,
        "X": 0.1462802290916443,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66177_67189_1",
      "ports": {
        "bus1": 66177,
        "bus2": 67189
      },
      "params": {
        "R": 0.07354778051376343,
        "X": 0.20079281926155093,
        "G": 0.0,
        "B": 0.007883799262344837
      },
      "extension": {
        "length": 28480.184020019533,
        "rating": 62.36431002616882
      }
    },
    {
      "class": "Branch",
      "id": "branch_66179_66834_1",
      "ports": {
        "bus1": 66834,
        "bus2": 66179
      },
      "params": {
        "R": 0.0005736785824410617,
        "X": 0.007091659586876631,
        "G": 0.0,
        "B": 0.8336705565452576
      },
      "extension": {
        "length": 54508.854049804686,
        "rating": 2463.9415740966797
      }
    },
    {
      "class": "Branch",
      "id": "branch_66180_66181_1",
      "ports": {
        "bus1": 66181,
        "bus2": 66180
      },
      "params": {
        "R": 0.0033233817666769028,
        "X": 0.12006187438964844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66180_66182_1",
      "ports": {
        "bus1": 66180,
        "bus2": 66182
      },
      "params": {
        "R": 0.00026556605007499456,
        "X": 0.0011271755211055279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66183_66184_1",
      "ports": {
        "bus1": 66183,
        "bus2": 66184
      },
      "params": {
        "R": 0.03597339987754822,
        "X": 0.10582412779331207,
        "G": 0.0,
        "B": 0.003649287624284625
      },
      "extension": {
        "length": 13016.827513916016,
        "rating": 53.40915322303772
      }
    },
    {
      "class": "Branch",
      "id": "branch_66184_66186_1",
      "ports": {
        "bus1": 66184,
        "bus2": 66186
      },
      "params": {
        "R": 0.06790880858898163,
        "X": 0.19373846054077148,
        "G": 0.0,
        "B": 0.003446739166975022
      },
      "extension": {
        "length": 20029.65462158203,
        "rating": 55.625855922698975
      }
    },
    {
      "class": "Branch",
      "id": "branch_66185_66787_1",
      "ports": {
        "bus1": 66787,
        "bus2": 66185
      },
      "params": {
        "R": 0.007884243503212929,
        "X": 0.0395093597471714,
        "G": 0.0,
        "B": 0.027969207614660263
      },
      "extension": {
        "length": 25700.1666394043,
        "rating": 229.74750995635986
      }
    },
    {
      "class": "Branch",
      "id": "branch_66186_66187_1",
      "ports": {
        "bus1": 66187,
        "bus2": 66186
      },
      "params": {
        "R": 0.025182422250509262,
        "X": 0.0705522671341896,
        "G": 0.0,
        "B": 0.0031625251285731792
      },
      "extension": {
        "length": 11057.222939941406,
        "rating": 47.00120687484741
      }
    },
    {
      "class": "Branch",
      "id": "branch_66188_66191_1",
      "ports": {
        "bus1": 66188,
        "bus2": 66191
      },
      "params": {
        "R": -0.0005949726328253746,
        "X": -0.010832980275154114,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66188_66192_1",
      "ports": {
        "bus1": 66188,
        "bus2": 66192
      },
      "params": {
        "R": 0.000229168392252177,
        "X": 0.0010984116233885288,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66188_66193_1",
      "ports": {
        "bus1": 66188,
        "bus2": 66193
      },
      "params": {
        "R": 0.00024634075816720724,
        "X": 0.0010572727769613266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66189_66191_1",
      "ports": {
        "bus1": 66189,
        "bus2": 66191
      },
      "params": {
        "R": 0.009159094654023647,
        "X": 0.16676433384418488,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66190_66191_1",
      "ports": {
        "bus1": 66190,
        "bus2": 66191
      },
      "params": {
        "R": 0.009159094654023647,
        "X": 0.16676433384418488,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66192_67368_1",
      "ports": {
        "bus1": 67368,
        "bus2": 66192
      },
      "params": {
        "R": 0.08873651921749115,
        "X": 0.19302347302436831,
        "G": 0.0,
        "B": 0.004995632916688919
      },
      "extension": {
        "length": 22000.94815649414,
        "rating": 46.02555334568024
      }
    },
    {
      "class": "Branch",
      "id": "branch_66194_66195_1",
      "ports": {
        "bus1": 66194,
        "bus2": 66195
      },
      "params": {
        "R": 0.0002945689484477043,
        "X": 0.0010622752597555518,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66194_66204_1",
      "ports": {
        "bus1": 66204,
        "bus2": 66194
      },
      "params": {
        "R": 0.028613358736038208,
        "X": 0.07029438763856888,
        "G": 0.0,
        "B": 0.0029804641380906105
      },
      "extension": {
        "length": 10436.284492492676,
        "rating": 41.84051752090454
      }
    },
    {
      "class": "Branch",
      "id": "branch_66194_67382_1",
      "ports": {
        "bus1": 66194,
        "bus2": 67382
      },
      "params": {
        "R": 0.05890959873795509,
        "X": 0.12681888043880463,
        "G": 0.0,
        "B": 0.006109155714511871
      },
      "extension": {
        "length": 20838.71458630371,
        "rating": 53.0001163482666
      }
    },
    {
      "class": "Branch",
      "id": "branch_66196_66199_1",
      "ports": {
        "bus1": 66199,
        "bus2": 66196
      },
      "params": {
        "R": 0.0053998506627976894,
        "X": 0.030692126601934433,
        "G": 0.0,
        "B": 0.033224452286958694
      },
      "extension": {
        "length": 22576.761474609375,
        "rating": 252.44145393371582
      }
    },
    {
      "class": "Branch",
      "id": "branch_66196_66439_1",
      "ports": {
        "bus1": 66196,
        "bus2": 66439
      },
      "params": {
        "R": 0.02125716768205166,
        "X": 0.10478567332029343,
        "G": 0.0,
        "B": 0.06433725357055664
      },
      "extension": {
        "length": 56470.83140917969,
        "rating": 242.7293300628662
      }
    },
    {
      "class": "Branch",
      "id": "branch_66197_67368_1",
      "ports": {
        "bus1": 67368,
        "bus2": 66197
      },
      "params": {
        "R": 0.04230367764830589,
        "X": 0.10297554731369019,
        "G": 0.0,
        "B": 0.0034417198039591312
      },
      "extension": {
        "length": 14221.131213867187,
        "rating": 44.91119980812073
      }
    },
    {
      "class": "Branch",
      "id": "branch_66197_67689_1",
      "ports": {
        "bus1": 66197,
        "bus2": 67689
      },
      "params": {
        "R": 0.012725451961159706,
        "X": 0.037936076521873474,
        "G": 0.0,
        "B": 0.002203193958848715
      },
      "extension": {
        "length": 6001.1203727417,
        "rating": 55.75677156448364
      }
    },
    {
      "class": "Branch",
      "id": "branch_66198_66502_1",
      "ports": {
        "bus1": 66198,
        "bus2": 66502
      },
      "params": {
        "R": 0.033032920211553574,
        "X": 0.07333233952522278,
        "G": 0.0,
        "B": 0.0025011226534843445
      },
      "extension": {
        "length": 9676.964003356934,
        "rating": 54.57083582878113
      }
    },
    {
      "class": "Branch",
      "id": "branch_66198_66505_1",
      "ports": {
        "bus1": 66505,
        "bus2": 66198
      },
      "params": {
        "R": 0.027506140992045403,
        "X": 0.07100921124219894,
        "G": 0.0,
        "B": 0.002963252365589142
      },
      "extension": {
        "length": 10160.187275390625,
        "rating": 58.827537298202515
      }
    },
    {
      "class": "Branch",
      "id": "branch_66199_66200_1",
      "ports": {
        "bus1": 66200,
        "bus2": 66199
      },
      "params": {
        "R": 0.003062538104131818,
        "X": 0.09193672984838486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66199_66201_1",
      "ports": {
        "bus1": 66199,
        "bus2": 66201
      },
      "params": {
        "R": 0.00023533635248895735,
        "X": 0.0011199575383216143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66199_66211_1",
      "ports": {
        "bus1": 66211,
        "bus2": 66199
      },
      "params": {
        "R": 0.004968999419361353,
        "X": 0.031506698578596115,
        "G": 0.0,
        "B": 0.028891950845718384
      },
      "extension": {
        "length": 20291.55733300781,
        "rating": 233.09330940246582
      }
    },
    {
      "class": "Branch",
      "id": "branch_66199_66508_1",
      "ports": {
        "bus1": 66508,
        "bus2": 66199
      },
      "params": {
        "R": 0.008630108088254929,
        "X": 0.05009733885526657,
        "G": 0.0,
        "B": 0.02540375478565693
      },
      "extension": {
        "length": 25931.511681152344,
        "rating": 281.97622299194336
      }
    },
    {
      "class": "Branch",
      "id": "branch_66200_67689_1",
      "ports": {
        "bus1": 66200,
        "bus2": 67689
      },
      "params": {
        "R": 0.016880743205547333,
        "X": 0.034395981580019,
        "G": 0.0,
        "B": 0.005871764384210111
      },
      "extension": {
        "length": 11070.333116455078,
        "rating": 56.92445635795593
      }
    },
    {
      "class": "Branch",
      "id": "branch_66202_66203_1",
      "ports": {
        "bus1": 66202,
        "bus2": 66203
      },
      "params": {
        "R": 0.0002384716790402308,
        "X": 0.0011744510848075151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66202_66207_1",
      "ports": {
        "bus1": 66207,
        "bus2": 66202
      },
      "params": {
        "R": 0.02754322439432144,
        "X": 0.07406717538833618,
        "G": 0.0,
        "B": 0.001773911528289318
      },
      "extension": {
        "length": 7982.266492309571,
        "rating": 57.1394145488739
      }
    },
    {
      "class": "Branch",
      "id": "branch_66204_66205_1",
      "ports": {
        "bus1": 66204,
        "bus2": 66205
      },
      "params": {
        "R": 0.0002684549253899604,
        "X": 0.0010402610059827566,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66204_67378_1",
      "ports": {
        "bus1": 66204,
        "bus2": 67378
      },
      "params": {
        "R": 0.08354304730892181,
        "X": 0.22788120806217194,
        "G": 0.0,
        "B": 0.005173531360924244
      },
      "extension": {
        "length": 23236.847044189453,
        "rating": 50.85228681564331
      }
    },
    {
      "class": "Branch",
      "id": "branch_66206_66209_1",
      "ports": {
        "bus1": 66206,
        "bus2": 66209
      },
      "params": {
        "R": 0.0007486629765480757,
        "X": 0.02004227787256241,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66206_66210_1",
      "ports": {
        "bus1": 66206,
        "bus2": 66210
      },
      "params": {
        "R": 0.00029759889002889395,
        "X": 0.001161826541647315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66206_66211_1",
      "ports": {
        "bus1": 66206,
        "bus2": 66211
      },
      "params": {
        "R": 0.00021767844737041742,
        "X": 0.0011843902757391334,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66207_66209_1",
      "ports": {
        "bus1": 66207,
        "bus2": 66209
      },
      "params": {
        "R": 0.0019206765573471785,
        "X": 0.051418013870716095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66208_66209_1",
      "ports": {
        "bus1": 66208,
        "bus2": 66209
      },
      "params": {
        "R": 0.015418815426528454,
        "X": 0.41277363896369934,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66212_66213_1",
      "ports": {
        "bus1": 66212,
        "bus2": 66213
      },
      "params": {
        "R": 0.00028888406814076006,
        "X": 0.0011347602121531963,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66212_66220_1",
      "ports": {
        "bus1": 66220,
        "bus2": 66212
      },
      "params": {
        "R": 0.053624484688043594,
        "X": 0.14431656897068024,
        "G": 0.0,
        "B": 0.005026678089052439
      },
      "extension": {
        "length": 19514.112508300783,
        "rating": 56.13890886306763
      }
    },
    {
      "class": "Branch",
      "id": "branch_66212_66232_1",
      "ports": {
        "bus1": 66212,
        "bus2": 66232
      },
      "params": {
        "R": 0.021246921271085736,
        "X": 0.052828848361969,
        "G": 0.0,
        "B": 0.011910485103726385
      },
      "extension": {
        "length": 18212.74254711914,
        "rating": 61.462217569351196
      }
    },
    {
      "class": "Branch",
      "id": "branch_66212_66237_1",
      "ports": {
        "bus1": 66212,
        "bus2": 66237
      },
      "params": {
        "R": 0.015093598514795305,
        "X": 0.0456501729786396,
        "G": 0.0,
        "B": 0.005018704105168581
      },
      "extension": {
        "length": 11364.343635498048,
        "rating": 37.69597411155701
      }
    },
    {
      "class": "Branch",
      "id": "branch_66214_66217_1",
      "ports": {
        "bus1": 66214,
        "bus2": 66217
      },
      "params": {
        "R": 8.417153730988503e-05,
        "X": 0.006202929187566042,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66214_66218_1",
      "ports": {
        "bus1": 66214,
        "bus2": 66218
      },
      "params": {
        "R": 0.00022434616403188556,
        "X": 0.0011411133455112576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66214_67808_1",
      "ports": {
        "bus1": 67808,
        "bus2": 66214
      },
      "params": {
        "R": 0.0001467456459067762,
        "X": 0.00250035896897316,
        "G": 0.0,
        "B": 0.2295094132423401
      },
      "extension": {
        "length": 18540.162375732423,
        "rating": 2272.604560852051
      }
    },
    {
      "class": "Branch",
      "id": "branch_66215_66217_1",
      "ports": {
        "bus1": 66215,
        "bus2": 66217
      },
      "params": {
        "R": 4.2908708564937115e-05,
        "X": 0.0031621125526726246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66215_66226_1",
      "ports": {
        "bus1": 66215,
        "bus2": 66226
      },
      "params": {
        "R": 0.0023351269774138927,
        "X": 0.012982211075723171,
        "G": 0.0,
        "B": 0.008579342626035213
      },
      "extension": {
        "length": 7216.49297845459,
        "rating": 258.4042549133301
      }
    },
    {
      "class": "Branch",
      "id": "branch_66215_67410_1",
      "ports": {
        "bus1": 66215,
        "bus2": 67410
      },
      "params": {
        "R": 0.006149135529994965,
        "X": 0.03682909160852432,
        "G": 0.0,
        "B": 0.017014943063259125
      },
      "extension": {
        "length": 16797.39600805664,
        "rating": 251.93331241607666
      }
    },
    {
      "class": "Branch",
      "id": "branch_66216_66217_1",
      "ports": {
        "bus1": 66216,
        "bus2": 66217
      },
      "params": {
        "R": 0.0007098708883859217,
        "X": 0.05231316760182381,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66219_66222_1",
      "ports": {
        "bus1": 66219,
        "bus2": 66222
      },
      "params": {
        "R": 0.011391266249120235,
        "X": 0.3486715853214264,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66219_66223_1",
      "ports": {
        "bus1": 66219,
        "bus2": 66223
      },
      "params": {
        "R": 0.0002135097311111167,
        "X": 0.0010443824576213956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66220_66222_1",
      "ports": {
        "bus1": 66220,
        "bus2": 66222
      },
      "params": {
        "R": -0.006256616674363613,
        "X": -0.1915067732334137,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66221_66222_1",
      "ports": {
        "bus1": 66221,
        "bus2": 66222
      },
      "params": {
        "R": 0.021996894851326942,
        "X": 0.6732958555221558,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66223_67198_1",
      "ports": {
        "bus1": 66223,
        "bus2": 67198
      },
      "params": {
        "R": 0.0034284652210772038,
        "X": 0.02354295738041401,
        "G": 0.0,
        "B": 0.029095029458403587
      },
      "extension": {
        "length": 18372.644647338868,
        "rating": 256.4603805541992
      }
    },
    {
      "class": "Branch",
      "id": "branch_66224_66225_1",
      "ports": {
        "bus1": 66224,
        "bus2": 66225
      },
      "params": {
        "R": 0.00022580972290597856,
        "X": 0.0011260253377258778,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66224_66227_1",
      "ports": {
        "bus1": 66227,
        "bus2": 66224
      },
      "params": {
        "R": 0.011397537775337694,
        "X": 0.02694259397685528,
        "G": 0.0,
        "B": 0.0009627035469748079
      },
      "extension": {
        "length": 3495.495057495117,
        "rating": 66.37811660766602
      }
    },
    {
      "class": "Branch",
      "id": "branch_66224_66239_1",
      "ports": {
        "bus1": 66224,
        "bus2": 66239
      },
      "params": {
        "R": 0.11118052899837494,
        "X": 0.24239696562290192,
        "G": 0.0,
        "B": 0.009795054793357849
      },
      "extension": {
        "length": 33024.058853027345,
        "rating": 41.98440909385681
      }
    },
    {
      "class": "Branch",
      "id": "branch_66224_67122_1",
      "ports": {
        "bus1": 66224,
        "bus2": 67122
      },
      "params": {
        "R": 0.14823327958583832,
        "X": 0.3406706154346466,
        "G": 0.0,
        "B": 0.004365481436252594
      },
      "extension": {
        "length": 29727.188648437503,
        "rating": 57.06225633621216
      }
    },
    {
      "class": "Branch",
      "id": "branch_66224_67408_1",
      "ports": {
        "bus1": 67408,
        "bus2": 66224
      },
      "params": {
        "R": 0.06949712336063385,
        "X": 0.15783943235874176,
        "G": 0.0,
        "B": 0.0038142551202327013
      },
      "extension": {
        "length": 17305.11683129883,
        "rating": 58.80342125892639
      }
    },
    {
      "class": "Branch",
      "id": "branch_66226_66229_1",
      "ports": {
        "bus1": 66226,
        "bus2": 66229
      },
      "params": {
        "R": 0.008248846977949142,
        "X": 0.2558690011501312,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66226_66230_1",
      "ports": {
        "bus1": 66226,
        "bus2": 66230
      },
      "params": {
        "R": 0.00024674274027347565,
        "X": 0.0010882101487368345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66226_67356_1",
      "ports": {
        "bus1": 66226,
        "bus2": 67356
      },
      "params": {
        "R": 0.024132758378982544,
        "X": 0.13428360223770142,
        "G": 0.0,
        "B": 0.06390880048274994
      },
      "extension": {
        "length": 64805.048279296876,
        "rating": 244.79503631591797
      }
    },
    {
      "class": "Branch",
      "id": "branch_66226_67890_1",
      "ports": {
        "bus1": 67890,
        "bus2": 66226
      },
      "params": {
        "R": 0.002333979355171323,
        "X": 0.01532751601189375,
        "G": 0.0,
        "B": 0.008648666553199291
      },
      "extension": {
        "length": 8818.403222900391,
        "rating": 266.56742095947266
      }
    },
    {
      "class": "Branch",
      "id": "branch_66227_66229_1",
      "ports": {
        "bus1": 66227,
        "bus2": 66229
      },
      "params": {
        "R": -0.0022263475693762302,
        "X": -0.06905856728553772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66227_67886_1",
      "ports": {
        "bus1": 67886,
        "bus2": 66227
      },
      "params": {
        "R": 0.03212438151240349,
        "X": 0.05547674372792244,
        "G": 0.0,
        "B": 0.003574380883947015
      },
      "extension": {
        "length": 9879.303815551759,
        "rating": 58.09357166290283
      }
    },
    {
      "class": "Branch",
      "id": "branch_66228_66229_1",
      "ports": {
        "bus1": 66228,
        "bus2": 66229
      },
      "params": {
        "R": 0.028648387640714645,
        "X": 0.8886375427246094,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66231_66234_1",
      "ports": {
        "bus1": 66231,
        "bus2": 66234
      },
      "params": {
        "R": 0.006648841314017773,
        "X": 0.20892983675003052,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66231_66235_1",
      "ports": {
        "bus1": 66231,
        "bus2": 66235
      },
      "params": {
        "R": 0.00022906510275788605,
        "X": 0.0011479543754830956,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66231_66236_1",
      "ports": {
        "bus1": 66231,
        "bus2": 66236
      },
      "params": {
        "R": 0.00027618801686912775,
        "X": 0.0010225515579804778,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66232_66234_1",
      "ports": {
        "bus1": 66232,
        "bus2": 66234
      },
      "params": {
        "R": -0.0025875798892229795,
        "X": -0.08131080865859985,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66232_66237_1",
      "ports": {
        "bus1": 66232,
        "bus2": 66237
      },
      "params": {
        "R": 0.03264476731419563,
        "X": 0.07731252163648605,
        "G": 0.0,
        "B": 0.004300249740481377
      },
      "extension": {
        "length": 12108.539536193848,
        "rating": 57.64700770378113
      }
    },
    {
      "class": "Branch",
      "id": "branch_66232_67550_1",
      "ports": {
        "bus1": 67550,
        "bus2": 66232
      },
      "params": {
        "R": 0.0076576503925025454,
        "X": 0.01988985203206539,
        "G": 0.0,
        "B": 0.0003692777536343783
      },
      "extension": {
        "length": 1776.4227784423829,
        "rating": 57.479965686798096
      }
    },
    {
      "class": "Branch",
      "id": "branch_66232_67731_1",
      "ports": {
        "bus1": 67731,
        "bus2": 66232
      },
      "params": {
        "R": 0.00855022482573986,
        "X": 0.017371684312820435,
        "G": 0.0,
        "B": 0.0005702996859326959
      },
      "extension": {
        "length": 2296.7697437896727,
        "rating": 45.408740639686584
      }
    },
    {
      "class": "Branch",
      "id": "branch_66233_66234_1",
      "ports": {
        "bus1": 66233,
        "bus2": 66234
      },
      "params": {
        "R": 0.023227043449878693,
        "X": 0.729874849319458,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66235_67806_1",
      "ports": {
        "bus1": 66235,
        "bus2": 67806
      },
      "params": {
        "R": 0.005722712725400925,
        "X": 0.03480540215969086,
        "G": 0.0,
        "B": 0.02598407492041588
      },
      "extension": {
        "length": 22076.596422729493,
        "rating": 250.91111660003662
      }
    },
    {
      "class": "Branch",
      "id": "branch_66238_66239_1",
      "ports": {
        "bus1": 66238,
        "bus2": 66239
      },
      "params": {
        "R": 0.0002824685943778604,
        "X": 0.0010603117989376187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66239_67731_1",
      "ports": {
        "bus1": 66239,
        "bus2": 67731
      },
      "params": {
        "R": 0.05195193737745285,
        "X": 0.10739345103502274,
        "G": 0.0,
        "B": 0.007819666527211666
      },
      "extension": {
        "length": 20921.03611962891,
        "rating": 56.56405687332153
      }
    },
    {
      "class": "Branch",
      "id": "branch_66240_67055_1",
      "ports": {
        "bus1": 66240,
        "bus2": 67055
      },
      "params": {
        "R": 0.03423080965876579,
        "X": 0.08739718049764633,
        "G": 0.0,
        "B": 0.010366677306592464
      },
      "extension": {
        "length": 20620.49046459961,
        "rating": 64.65275287628174
      }
    },
    {
      "class": "Branch",
      "id": "branch_66240_67550_1",
      "ports": {
        "bus1": 66240,
        "bus2": 67550
      },
      "params": {
        "R": 0.03490321338176727,
        "X": 0.08616800606250763,
        "G": 0.0,
        "B": 0.009022576734423637
      },
      "extension": {
        "length": 21671.783271606448,
        "rating": 60.165077447891235
      }
    },
    {
      "class": "Branch",
      "id": "branch_66241_67122_1",
      "ports": {
        "bus1": 67122,
        "bus2": 66241
      },
      "params": {
        "R": 0.04849478974938392,
        "X": 0.13607364892959595,
        "G": 0.0,
        "B": 0.006833327468484641
      },
      "extension": {
        "length": 21670.412704101564,
        "rating": 38.21363151073456
      }
    },
    {
      "class": "Branch",
      "id": "branch_66241_67200_1",
      "ports": {
        "bus1": 67200,
        "bus2": 66241
      },
      "params": {
        "R": 0.05805911868810654,
        "X": 0.1768357753753662,
        "G": 0.0,
        "B": 0.004392695147544146
      },
      "extension": {
        "length": 20171.31113781738,
        "rating": 65.49205780029297
      }
    },
    {
      "class": "Branch",
      "id": "branch_66242_66245_1",
      "ports": {
        "bus1": 66242,
        "bus2": 66245
      },
      "params": {
        "R": 0.010118471458554268,
        "X": 0.3173650801181793,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66242_66246_1",
      "ports": {
        "bus1": 66242,
        "bus2": 66246
      },
      "params": {
        "R": 0.0002859273517969996,
        "X": 0.0011383037781342864,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66242_66276_1",
      "ports": {
        "bus1": 66242,
        "bus2": 66276
      },
      "params": {
        "R": 0.004178519826382399,
        "X": 0.024499807506799698,
        "G": 0.0,
        "B": 0.04374876990914345
      },
      "extension": {
        "length": 23115.684579345703,
        "rating": 291.73943996429443
      }
    },
    {
      "class": "Branch",
      "id": "branch_66242_66625_1",
      "ports": {
        "bus1": 66625,
        "bus2": 66242
      },
      "params": {
        "R": 0.006129000801593065,
        "X": 0.03794088214635849,
        "G": 0.0,
        "B": 0.013022311963140965
      },
      "extension": {
        "length": 16569.43057397461,
        "rating": 288.92107009887695
      }
    },
    {
      "class": "Branch",
      "id": "branch_66242_66665_1",
      "ports": {
        "bus1": 66242,
        "bus2": 66665
      },
      "params": {
        "R": 0.004114795941859484,
        "X": 0.02361641451716423,
        "G": 0.0,
        "B": 0.04054577276110649
      },
      "extension": {
        "length": 23659.61877355957,
        "rating": 307.3164224624634
      }
    },
    {
      "class": "Branch",
      "id": "branch_66242_67877_1",
      "ports": {
        "bus1": 66242,
        "bus2": 67877
      },
      "params": {
        "R": 0.004073800053447485,
        "X": 0.029231637716293335,
        "G": 0.0,
        "B": 0.06391236186027527
      },
      "extension": {
        "length": 32867.08973657226,
        "rating": 340.2721166610718
      }
    },
    {
      "class": "Branch",
      "id": "branch_66243_66245_1",
      "ports": {
        "bus1": 66243,
        "bus2": 66245
      },
      "params": {
        "R": -0.005896945483982563,
        "X": -0.18495723605155945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66243_66248_1",
      "ports": {
        "bus1": 66243,
        "bus2": 66248
      },
      "params": {
        "R": 0.025075377896428108,
        "X": 0.07015843689441681,
        "G": 0.0,
        "B": 0.0023029600270092487
      },
      "extension": {
        "length": 8449.868671325683,
        "rating": 55.00532388687134
      }
    },
    {
      "class": "Branch",
      "id": "branch_66243_66626_1",
      "ports": {
        "bus1": 66243,
        "bus2": 66626
      },
      "params": {
        "R": 0.027183938771486282,
        "X": 0.0707428976893425,
        "G": 0.0,
        "B": 0.010250488296151161
      },
      "extension": {
        "length": 19459.002802368166,
        "rating": 79.32513356208801
      }
    },
    {
      "class": "Branch",
      "id": "branch_66244_66245_1",
      "ports": {
        "bus1": 66244,
        "bus2": 66245
      },
      "params": {
        "R": 0.020674845203757286,
        "X": 0.6484649181365967,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66247_66248_1",
      "ports": {
        "bus1": 66248,
        "bus2": 66247
      },
      "params": {
        "R": 0.01840810291469097,
        "X": 0.03467629849910736,
        "G": 0.0,
        "B": 0.0019813610706478357
      },
      "extension": {
        "length": 6135.025815582276,
        "rating": 62.88594603538513
      }
    },
    {
      "class": "Branch",
      "id": "branch_66247_66275_1",
      "ports": {
        "bus1": 66275,
        "bus2": 66247
      },
      "params": {
        "R": 0.026656141504645348,
        "X": 0.06578493863344193,
        "G": 0.0,
        "B": 0.002391970716416836
      },
      "extension": {
        "length": 9074.654837402344,
        "rating": 66.85822010040283
      }
    },
    {
      "class": "Branch",
      "id": "branch_66248_66249_1",
      "ports": {
        "bus1": 66248,
        "bus2": 66249
      },
      "params": {
        "R": 0.00021324891713447866,
        "X": 0.0011669241357594728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66250_66251_1",
      "ports": {
        "bus1": 66250,
        "bus2": 66251
      },
      "params": {
        "R": 0.00024999657762236893,
        "X": 0.0010529659921303391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66250_66252_1",
      "ports": {
        "bus1": 66250,
        "bus2": 66252
      },
      "params": {
        "R": 0.021320315077900887,
        "X": 0.052662488073110574,
        "G": 0.0,
        "B": 0.0015676530310884116
      },
      "extension": {
        "length": 6576.991245483398,
        "rating": 66.33332967758179
      }
    },
    {
      "class": "Branch",
      "id": "branch_66250_66930_1",
      "ports": {
        "bus1": 66930,
        "bus2": 66250
      },
      "params": {
        "R": 0.028464147821068764,
        "X": 0.07753869891166687,
        "G": 0.0,
        "B": 0.006576081737875939
      },
      "extension": {
        "length": 16818.07423425293,
        "rating": 69.34010982513428
      }
    },
    {
      "class": "Branch",
      "id": "branch_66252_66969_1",
      "ports": {
        "bus1": 66252,
        "bus2": 66969
      },
      "params": {
        "R": 0.044924046844244,
        "X": 0.08783973008394241,
        "G": 0.0,
        "B": 0.005597630515694618
      },
      "extension": {
        "length": 15255.6656484375,
        "rating": 62.31533885002136
      }
    },
    {
      "class": "Branch",
      "id": "branch_66253_66254_1",
      "ports": {
        "bus1": 66254,
        "bus2": 66253
      },
      "params": {
        "R": 0.003518300596624613,
        "X": 0.1260986030101776,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66253_66255_1",
      "ports": {
        "bus1": 66253,
        "bus2": 66255
      },
      "params": {
        "R": 0.00027489298372529447,
        "X": 0.0010645885486155748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66253_66256_1",
      "ports": {
        "bus1": 66253,
        "bus2": 66256
      },
      "params": {
        "R": 0.0037369655910879374,
        "X": 0.02445065788924694,
        "G": 0.0,
        "B": 0.03580103814601898
      },
      "extension": {
        "length": 21349.228727416994,
        "rating": 297.29323387145996
      }
    },
    {
      "class": "Branch",
      "id": "branch_66253_67877_1",
      "ports": {
        "bus1": 66253,
        "bus2": 67877
      },
      "params": {
        "R": 0.0018214141018688679,
        "X": 0.01186111755669117,
        "G": 0.0,
        "B": 0.030895577743649483
      },
      "extension": {
        "length": 13314.46474182129,
        "rating": 324.60947036743164
      }
    },
    {
      "class": "Branch",
      "id": "branch_66254_66963_1",
      "ports": {
        "bus1": 66254,
        "bus2": 66963
      },
      "params": {
        "R": 0.020458169281482697,
        "X": 0.044326577335596085,
        "G": 0.0,
        "B": 0.001963103888556361
      },
      "extension": {
        "length": 7078.20609375,
        "rating": 69.06400322914124
      }
    },
    {
      "class": "Branch",
      "id": "branch_66256_66259_1",
      "ports": {
        "bus1": 66256,
        "bus2": 66259
      },
      "params": {
        "R": 0.004846575204282999,
        "X": 0.15211600065231323,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66256_66260_1",
      "ports": {
        "bus1": 66256,
        "bus2": 66260
      },
      "params": {
        "R": 0.0002914278011303395,
        "X": 0.0011435201158747077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66256_67261_1",
      "ports": {
        "bus1": 66256,
        "bus2": 67261
      },
      "params": {
        "R": 0.0027770972810685635,
        "X": 0.01826678216457367,
        "G": 0.0,
        "B": 0.04010549187660217
      },
      "extension": {
        "length": 18907.05546936035,
        "rating": 282.05859661102295
      }
    },
    {
      "class": "Branch",
      "id": "branch_66257_66259_1",
      "ports": {
        "bus1": 66257,
        "bus2": 66259
      },
      "params": {
        "R": -0.002375479321926832,
        "X": -0.07455749064683914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66257_66279_1",
      "ports": {
        "bus1": 66257,
        "bus2": 66279
      },
      "params": {
        "R": 0.012427049688994884,
        "X": 0.03274572640657425,
        "G": 0.0,
        "B": 0.025466986000537872
      },
      "extension": {
        "length": 20436.02098022461,
        "rating": 62.54183053970337
      }
    },
    {
      "class": "Branch",
      "id": "branch_66258_66259_1",
      "ports": {
        "bus1": 66258,
        "bus2": 66259
      },
      "params": {
        "R": 0.013889124616980553,
        "X": 0.43592798709869385,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66261_66277_1",
      "ports": {
        "bus1": 66277,
        "bus2": 66261
      },
      "params": {
        "R": 0.015529256314039229,
        "X": 0.03331107646226883,
        "G": 0.0,
        "B": 0.009226619265973568
      },
      "extension": {
        "length": 12020.57534729004,
        "rating": 70.46923041343689
      }
    },
    {
      "class": "Branch",
      "id": "branch_66261_67295_1",
      "ports": {
        "bus1": 66261,
        "bus2": 67295
      },
      "params": {
        "R": 0.03706175461411476,
        "X": 0.09405138343572615,
        "G": 0.0,
        "B": 0.006706641521304847
      },
      "extension": {
        "length": 18182.758888916018,
        "rating": 69.27464008331299
      }
    },
    {
      "class": "Branch",
      "id": "branch_66262_66263_1",
      "ports": {
        "bus1": 66262,
        "bus2": 66263
      },
      "params": {
        "R": 0.00026926142163574696,
        "X": 0.0010467790998518467,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66262_66265_1",
      "ports": {
        "bus1": 66262,
        "bus2": 66265
      },
      "params": {
        "R": 0.06024214252829552,
        "X": 0.11585108190774918,
        "G": 0.0,
        "B": 0.0041834707371890545
      },
      "extension": {
        "length": 14594.235602783203,
        "rating": 59.60528254508972
      }
    },
    {
      "class": "Branch",
      "id": "branch_66262_66268_1",
      "ports": {
        "bus1": 66268,
        "bus2": 66262
      },
      "params": {
        "R": 0.02158275805413723,
        "X": 0.060112159699201584,
        "G": 0.0,
        "B": 0.0011673672124743462
      },
      "extension": {
        "length": 6194.325498321534,
        "rating": 57.90703296661377
      }
    },
    {
      "class": "Branch",
      "id": "branch_66264_66265_1",
      "ports": {
        "bus1": 66265,
        "bus2": 66264
      },
      "params": {
        "R": 0.004297640640288591,
        "X": 0.15454994142055511,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66264_66266_1",
      "ports": {
        "bus1": 66264,
        "bus2": 66266
      },
      "params": {
        "R": 0.00020425951515790075,
        "X": 0.0011962471762672067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66264_67246_1",
      "ports": {
        "bus1": 67246,
        "bus2": 66264
      },
      "params": {
        "R": 0.004089060239493847,
        "X": 0.01947583071887493,
        "G": 0.0,
        "B": 0.011722627095878124
      },
      "extension": {
        "length": 11135.911625244142,
        "rating": 268.404483795166
      }
    },
    {
      "class": "Branch",
      "id": "branch_66264_67475_1",
      "ports": {
        "bus1": 66264,
        "bus2": 67475
      },
      "params": {
        "R": 0.0031589374411851168,
        "X": 0.019644906744360924,
        "G": 0.0,
        "B": 0.02531800977885723
      },
      "extension": {
        "length": 16008.047351806641,
        "rating": 294.6059465408325
      }
    },
    {
      "class": "Branch",
      "id": "branch_66267_66270_1",
      "ports": {
        "bus1": 66267,
        "bus2": 66270
      },
      "params": {
        "R": 0.007418707013130188,
        "X": 0.24601462483406067,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66267_66271_1",
      "ports": {
        "bus1": 66267,
        "bus2": 66271
      },
      "params": {
        "R": 0.00022703375725541264,
        "X": 0.0011443850817158818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66267_67246_1",
      "ports": {
        "bus1": 66267,
        "bus2": 67246
      },
      "params": {
        "R": 0.0020716809667646885,
        "X": 0.0144761111587286,
        "G": 0.0,
        "B": 0.01049016136676073
      },
      "extension": {
        "length": 7953.973405334473,
        "rating": 263.4967803955078
      }
    },
    {
      "class": "Branch",
      "id": "branch_66267_67277_1",
      "ports": {
        "bus1": 66267,
        "bus2": 67277
      },
      "params": {
        "R": 0.001604564837180078,
        "X": 0.009557721205055714,
        "G": 0.0,
        "B": 0.013208608143031597
      },
      "extension": {
        "length": 8026.892047485352,
        "rating": 261.92634105682373
      }
    },
    {
      "class": "Branch",
      "id": "branch_66267_67475_1",
      "ports": {
        "bus1": 66267,
        "bus2": 67475
      },
      "params": {
        "R": 0.0024007579777389765,
        "X": 0.014952035620808601,
        "G": 0.0,
        "B": 0.00856546126306057
      },
      "extension": {
        "length": 8234.354221435548,
        "rating": 321.3273048400879
      }
    },
    {
      "class": "Branch",
      "id": "branch_66268_66270_1",
      "ports": {
        "bus1": 66268,
        "bus2": 66270
      },
      "params": {
        "R": -0.003990662284195423,
        "X": -0.1323358714580536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66269_66270_1",
      "ports": {
        "bus1": 66269,
        "bus2": 66270
      },
      "params": {
        "R": 0.017554936930537224,
        "X": 0.5821460485458374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66272_66273_1",
      "ports": {
        "bus1": 66272,
        "bus2": 66273
      },
      "params": {
        "R": 0.00020266148203518242,
        "X": 0.0010617871303111315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66272_67666_1",
      "ports": {
        "bus1": 66272,
        "bus2": 67666
      },
      "params": {
        "R": 0.044360846281051636,
        "X": 0.1162366196513176,
        "G": 0.0,
        "B": 0.007606297731399537
      },
      "extension": {
        "length": 21661.343629760744,
        "rating": 73.67069721221924
      }
    },
    {
      "class": "Branch",
      "id": "branch_66274_66275_1",
      "ports": {
        "bus1": 66275,
        "bus2": 66274
      },
      "params": {
        "R": 0.004759788978844881,
        "X": 0.16273769736289978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66274_66276_1",
      "ports": {
        "bus1": 66274,
        "bus2": 66276
      },
      "params": {
        "R": 0.0002299639309057966,
        "X": 0.0011656314600259066,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66276_67849_1",
      "ports": {
        "bus1": 66276,
        "bus2": 67849
      },
      "params": {
        "R": 0.0033981818705797195,
        "X": 0.017819250002503395,
        "G": 0.0,
        "B": 0.0362861342728138
      },
      "extension": {
        "length": 18699.54264733887,
        "rating": 317.49279499053955
      }
    },
    {
      "class": "Branch",
      "id": "branch_66277_66931_1",
      "ports": {
        "bus1": 66277,
        "bus2": 66931
      },
      "params": {
        "R": 0.019959423691034317,
        "X": 0.041464000940322876,
        "G": 0.0,
        "B": 0.010023996233940125
      },
      "extension": {
        "length": 14144.061732055665,
        "rating": 61.43962740898132
      }
    },
    {
      "class": "Branch",
      "id": "branch_66277_67874_1",
      "ports": {
        "bus1": 66277,
        "bus2": 67874
      },
      "params": {
        "R": 0.02981450781226158,
        "X": 0.06621813029050827,
        "G": 0.0,
        "B": 0.0017646490596234796
      },
      "extension": {
        "length": 7185.428828063965,
        "rating": 69.2692756652832
      }
    },
    {
      "class": "Branch",
      "id": "branch_66278_66280_1",
      "ports": {
        "bus1": 66280,
        "bus2": 66278
      },
      "params": {
        "R": 0.04058944061398506,
        "X": 0.10210012644529343,
        "G": 0.0,
        "B": 0.0039014059584587812
      },
      "extension": {
        "length": 14577.92078466797,
        "rating": 67.04488396644592
      }
    },
    {
      "class": "Branch",
      "id": "branch_66278_67289_1",
      "ports": {
        "bus1": 66278,
        "bus2": 67289
      },
      "params": {
        "R": 0.030900053679943085,
        "X": 0.07684354484081268,
        "G": 0.0,
        "B": 0.0035144076682627205
      },
      "extension": {
        "length": 12176.781673095704,
        "rating": 63.91403079032898
      }
    },
    {
      "class": "Branch",
      "id": "branch_66279_66280_1",
      "ports": {
        "bus1": 66280,
        "bus2": 66279
      },
      "params": {
        "R": 0.021878518164157867,
        "X": 0.04866349697113037,
        "G": 0.0,
        "B": 0.0049638994969427586
      },
      "extension": {
        "length": 10451.478913879395,
        "rating": 59.23026204109192
      }
    },
    {
      "class": "Branch",
      "id": "branch_66280_66281_1",
      "ports": {
        "bus1": 66280,
        "bus2": 66281
      },
      "params": {
        "R": 0.00020709540694952008,
        "X": 0.0011347591644153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66280_67172_1",
      "ports": {
        "bus1": 66280,
        "bus2": 67172
      },
      "params": {
        "R": 0.05595884844660759,
        "X": 0.11744935065507889,
        "G": 0.0,
        "B": 0.010956567712128162
      },
      "extension": {
        "length": 24855.631537719728,
        "rating": 63.45190405845642
      }
    },
    {
      "class": "Branch",
      "id": "branch_66282_66283_1",
      "ports": {
        "bus1": 66282,
        "bus2": 66283
      },
      "params": {
        "R": 0.00024286587722599506,
        "X": 0.0010111629962921143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66282_66284_1",
      "ports": {
        "bus1": 66282,
        "bus2": 66284
      },
      "params": {
        "R": 0.02401045523583889,
        "X": 0.06015889719128609,
        "G": 0.0,
        "B": 0.003924831282347441
      },
      "extension": {
        "length": 11831.428590270996,
        "rating": 42.58524179458618
      }
    },
    {
      "class": "Branch",
      "id": "branch_66282_66917_1",
      "ports": {
        "bus1": 66282,
        "bus2": 66917
      },
      "params": {
        "R": 0.05051703378558158,
        "X": 0.12896880507469177,
        "G": 0.0,
        "B": 0.0054954406805336475
      },
      "extension": {
        "length": 18889.49286694336,
        "rating": 52.11016535758972
      }
    },
    {
      "class": "Branch",
      "id": "branch_66282_67948_1",
      "ports": {
        "bus1": 66282,
        "bus2": 67948
      },
      "params": {
        "R": 0.179225355386734,
        "X": 0.3809416592121124,
        "G": 0.0,
        "B": 0.012779616750776766
      },
      "extension": {
        "length": 51075.175730712894,
        "rating": 44.51109170913696
      }
    },
    {
      "class": "Branch",
      "id": "branch_66284_66285_1",
      "ports": {
        "bus1": 66284,
        "bus2": 66285
      },
      "params": {
        "R": 0.0002547902113292366,
        "X": 0.0011291125556454062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66284_66308_1",
      "ports": {
        "bus1": 66284,
        "bus2": 66308
      },
      "params": {
        "R": 0.02354617603123188,
        "X": 0.07468456029891968,
        "G": 0.0,
        "B": 0.005402018781751394
      },
      "extension": {
        "length": 13744.603463378906,
        "rating": 61.83430552482605
      }
    },
    {
      "class": "Branch",
      "id": "branch_66284_66919_1",
      "ports": {
        "bus1": 66284,
        "bus2": 66919
      },
      "params": {
        "R": 0.025628341361880306,
        "X": 0.0677247866988182,
        "G": 0.0,
        "B": 0.007814626209437847
      },
      "extension": {
        "length": 17815.73226855469,
        "rating": 69.655442237854
      }
    },
    {
      "class": "Branch",
      "id": "branch_66286_66287_1",
      "ports": {
        "bus1": 66286,
        "bus2": 66287
      },
      "params": {
        "R": 0.06432817131280899,
        "X": 0.14037682116031647,
        "G": 0.0,
        "B": 0.0052420878782868385
      },
      "extension": {
        "length": 18797.073949951173,
        "rating": 56.19903206825256
      }
    },
    {
      "class": "Branch",
      "id": "branch_66286_66289_1",
      "ports": {
        "bus1": 66289,
        "bus2": 66286
      },
      "params": {
        "R": 0.02294319868087769,
        "X": 0.06533687561750412,
        "G": 0.0,
        "B": 0.0032529782038182025
      },
      "extension": {
        "length": 9835.469444641114,
        "rating": 68.54113340377808
      }
    },
    {
      "class": "Branch",
      "id": "branch_66286_66306_1",
      "ports": {
        "bus1": 66286,
        "bus2": 66306
      },
      "params": {
        "R": 0.0687042623758316,
        "X": 0.1542959064245224,
        "G": 0.0,
        "B": 0.012433063238859178
      },
      "extension": {
        "length": 33133.041224121094,
        "rating": 55.48465847969055
      }
    },
    {
      "class": "Branch",
      "id": "branch_66287_66292_1",
      "ports": {
        "bus1": 66287,
        "bus2": 66292
      },
      "params": {
        "R": 0.0708400085568428,
        "X": 0.18984442949295044,
        "G": 0.0,
        "B": 0.002719916868954897
      },
      "extension": {
        "length": 16033.90089001465,
        "rating": 37.17311918735504
      }
    },
    {
      "class": "Branch",
      "id": "branch_66288_66289_1",
      "ports": {
        "bus1": 66289,
        "bus2": 66288
      },
      "params": {
        "R": 0.0032331044785678387,
        "X": 0.10900817811489105,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66288_66290_1",
      "ports": {
        "bus1": 66288,
        "bus2": 66290
      },
      "params": {
        "R": 0.00021673926676157862,
        "X": 0.0011836078483611345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66288_67860_1",
      "ports": {
        "bus1": 66288,
        "bus2": 67860
      },
      "params": {
        "R": 0.0042022764682769775,
        "X": 0.02336285449564457,
        "G": 0.0,
        "B": 0.033924419432878494
      },
      "extension": {
        "length": 20521.106670410158,
        "rating": 251.9266128540039
      }
    },
    {
      "class": "Branch",
      "id": "branch_66291_66292_1",
      "ports": {
        "bus1": 66291,
        "bus2": 66292
      },
      "params": {
        "R": 0.0298805870115757,
        "X": 0.06532368063926697,
        "G": 0.0,
        "B": 0.0016768616624176504
      },
      "extension": {
        "length": 7466.908553833008,
        "rating": 57.38949775695801
      }
    },
    {
      "class": "Branch",
      "id": "branch_66291_67386_1",
      "ports": {
        "bus1": 67386,
        "bus2": 66291
      },
      "params": {
        "R": 0.0706556960940361,
        "X": 0.16804401576519012,
        "G": 0.0,
        "B": 0.007699914276599883
      },
      "extension": {
        "length": 23870.010861694336,
        "rating": 59.32513475418091
      }
    },
    {
      "class": "Branch",
      "id": "branch_66292_66293_1",
      "ports": {
        "bus1": 66292,
        "bus2": 66293
      },
      "params": {
        "R": 0.00026881927624344826,
        "X": 0.001087945420295,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66294_66295_1",
      "ports": {
        "bus1": 66294,
        "bus2": 66295
      },
      "params": {
        "R": 0.00022010153043083844,
        "X": 0.001178042613901198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66295_66440_1",
      "ports": {
        "bus1": 66295,
        "bus2": 66440
      },
      "params": {
        "R": 0.04318052530288696,
        "X": 0.11742556095123291,
        "G": 0.0,
        "B": 0.008898681029677391
      },
      "extension": {
        "length": 23062.66525744629,
        "rating": 47.583773732185364
      }
    },
    {
      "class": "Branch",
      "id": "branch_66295_68119_1",
      "ports": {
        "bus1": 66295,
        "bus2": 68119
      },
      "params": {
        "R": 0.03992092236876488,
        "X": 0.11047237366437912,
        "G": 0.0,
        "B": 0.006896658334881066
      },
      "extension": {
        "length": 18833.869006347657,
        "rating": 50.83378553390503
      }
    },
    {
      "class": "Branch",
      "id": "branch_66296_66298_1",
      "ports": {
        "bus1": 66296,
        "bus2": 66298
      },
      "params": {
        "R": 0.024507485330104828,
        "X": 0.06437729299068451,
        "G": 0.0,
        "B": 0.0033326784614473586
      },
      "extension": {
        "length": 10779.028432250976,
        "rating": 51.587408781051636
      }
    },
    {
      "class": "Branch",
      "id": "branch_66296_66301_1",
      "ports": {
        "bus1": 66301,
        "bus2": 66296
      },
      "params": {
        "R": 0.07300350815057755,
        "X": 0.17286083102226257,
        "G": 0.0,
        "B": 0.00481811398640275
      },
      "extension": {
        "length": 20373.462938232424,
        "rating": 34.49792563915253
      }
    },
    {
      "class": "Branch",
      "id": "branch_66297_66298_1",
      "ports": {
        "bus1": 66298,
        "bus2": 66297
      },
      "params": {
        "R": 0.003427283838391304,
        "X": 0.10499545931816101,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66297_66299_1",
      "ports": {
        "bus1": 66297,
        "bus2": 66299
      },
      "params": {
        "R": 0.0002481212140992284,
        "X": 0.0011963789584115148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66297_67106_1",
      "ports": {
        "bus1": 66297,
        "bus2": 67106
      },
      "params": {
        "R": 0.0038439971394836903,
        "X": 0.025851674377918243,
        "G": 0.0,
        "B": 0.15746521949768066
      },
      "extension": {
        "length": 44231.18780566406,
        "rating": 271.8386650085449
      }
    },
    {
      "class": "Branch",
      "id": "branch_66297_67860_1",
      "ports": {
        "bus1": 67860,
        "bus2": 66297
      },
      "params": {
        "R": 0.0028368693310767412,
        "X": 0.016284164041280746,
        "G": 0.0,
        "B": 0.03832574188709259
      },
      "extension": {
        "length": 17906.68239147949,
        "rating": 251.69363021850586
      }
    },
    {
      "class": "Branch",
      "id": "branch_66298_67386_1",
      "ports": {
        "bus1": 66298,
        "bus2": 67386
      },
      "params": {
        "R": 0.038003817200660706,
        "X": 0.07930206507444382,
        "G": 0.0,
        "B": 0.006418356206268072
      },
      "extension": {
        "length": 16472.503978637695,
        "rating": 64.47983384132385
      }
    },
    {
      "class": "Branch",
      "id": "branch_66300_66301_1",
      "ports": {
        "bus1": 66301,
        "bus2": 66300
      },
      "params": {
        "R": 0.003722216933965683,
        "X": 0.13744902610778809,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66300_66302_1",
      "ports": {
        "bus1": 66300,
        "bus2": 66302
      },
      "params": {
        "R": 0.00022107573749963194,
        "X": 0.0010669431649148464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66300_67723_1",
      "ports": {
        "bus1": 67723,
        "bus2": 66300
      },
      "params": {
        "R": 0.005768041126430035,
        "X": 0.03273255005478859,
        "G": 0.0,
        "B": 0.033701494336128235
      },
      "extension": {
        "length": 23918.21708203125,
        "rating": 214.82315063476562
      }
    },
    {
      "class": "Branch",
      "id": "branch_66303_66304_1",
      "ports": {
        "bus1": 66304,
        "bus2": 66303
      },
      "params": {
        "R": 0.003419125685468316,
        "X": 0.09099218994379044,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66303_66305_1",
      "ports": {
        "bus1": 66303,
        "bus2": 66305
      },
      "params": {
        "R": 0.00027477231924422085,
        "X": 0.0011300473706796765,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66303_66312_1",
      "ports": {
        "bus1": 66303,
        "bus2": 66312
      },
      "params": {
        "R": 0.0035789262037724257,
        "X": 0.02388070523738861,
        "G": 0.0,
        "B": 0.012199155054986477
      },
      "extension": {
        "length": 11302.495433898926,
        "rating": 266.01715087890625
      }
    },
    {
      "class": "Branch",
      "id": "branch_66303_67501_1",
      "ports": {
        "bus1": 66303,
        "bus2": 67501
      },
      "params": {
        "R": 0.003931162878870964,
        "X": 0.020250434055924416,
        "G": 0.0,
        "B": 0.012654322199523449
      },
      "extension": {
        "length": 11213.38091986084,
        "rating": 292.2168254852295
      }
    },
    {
      "class": "Branch",
      "id": "branch_66304_68334_1",
      "ports": {
        "bus1": 68334,
        "bus2": 66304
      },
      "params": {
        "R": 0.06437920033931732,
        "X": 0.1527368128299713,
        "G": 0.0,
        "B": 0.0054267458617687225
      },
      "extension": {
        "length": 21144.816181274415,
        "rating": 59.23003554344177
      }
    },
    {
      "class": "Branch",
      "id": "branch_66306_67494_1",
      "ports": {
        "bus1": 66306,
        "bus2": 67494
      },
      "params": {
        "R": 0.013157571665942669,
        "X": 0.031677454710006714,
        "G": 0.0,
        "B": 0.0010049405973404646
      },
      "extension": {
        "length": 4005.091777862549,
        "rating": 70.32966613769531
      }
    },
    {
      "class": "Branch",
      "id": "branch_66307_66310_1",
      "ports": {
        "bus1": 66307,
        "bus2": 66310
      },
      "params": {
        "R": 0.007550615351647139,
        "X": 0.23949116468429565,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66307_66311_1",
      "ports": {
        "bus1": 66307,
        "bus2": 66311
      },
      "params": {
        "R": 0.00022352044470608234,
        "X": 0.001122929505072534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66308_66310_1",
      "ports": {
        "bus1": 66308,
        "bus2": 66310
      },
      "params": {
        "R": -0.003596705850213766,
        "X": -0.11408066004514694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66308_67463_1",
      "ports": {
        "bus1": 66308,
        "bus2": 67463
      },
      "params": {
        "R": 0.033985357731580734,
        "X": 0.06864597648382187,
        "G": 0.0,
        "B": 0.0028836058918386698
      },
      "extension": {
        "length": 9747.012588134767,
        "rating": 46.9180166721344
      }
    },
    {
      "class": "Branch",
      "id": "branch_66309_66310_1",
      "ports": {
        "bus1": 66309,
        "bus2": 66310
      },
      "params": {
        "R": 0.01910480484366417,
        "X": 0.605968177318573,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66311_67465_1",
      "ports": {
        "bus1": 66311,
        "bus2": 67465
      },
      "params": {
        "R": 0.003138614119961858,
        "X": 0.021755041554570198,
        "G": 0.0,
        "B": 0.0093906344845891
      },
      "extension": {
        "length": 9945.207699829101,
        "rating": 258.8431119918823
      }
    },
    {
      "class": "Branch",
      "id": "branch_66311_67501_1",
      "ports": {
        "bus1": 66311,
        "bus2": 67501
      },
      "params": {
        "R": 0.0032340523321181536,
        "X": 0.01939976215362549,
        "G": 0.0,
        "B": 0.020856188610196114
      },
      "extension": {
        "length": 13691.062312866212,
        "rating": 274.0712642669678
      }
    },
    {
      "class": "Branch",
      "id": "branch_66312_66313_1",
      "ports": {
        "bus1": 66313,
        "bus2": 66312
      },
      "params": {
        "R": 0.0033470490016043186,
        "X": 0.09687326103448868,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66312_66314_1",
      "ports": {
        "bus1": 66312,
        "bus2": 66314
      },
      "params": {
        "R": 0.00025683603598736227,
        "X": 0.00106449902523309,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66312_67465_1",
      "ports": {
        "bus1": 67465,
        "bus2": 66312
      },
      "params": {
        "R": 0.003103465074673295,
        "X": 0.020722465589642525,
        "G": 0.0,
        "B": 0.013389726169407368
      },
      "extension": {
        "length": 11363.164149353028,
        "rating": 262.5614643096924
      }
    },
    {
      "class": "Branch",
      "id": "branch_66312_68129_1",
      "ports": {
        "bus1": 68129,
        "bus2": 66312
      },
      "params": {
        "R": 0.0028490552213042974,
        "X": 0.017512064427137375,
        "G": 0.0,
        "B": 0.03411974757909775
      },
      "extension": {
        "length": 16772.165594604492,
        "rating": 274.3316650390625
      }
    },
    {
      "class": "Branch",
      "id": "branch_66313_67578_1",
      "ports": {
        "bus1": 67578,
        "bus2": 66313
      },
      "params": {
        "R": 0.03471871837973595,
        "X": 0.09153595566749573,
        "G": 0.0,
        "B": 0.0020485208369791508
      },
      "extension": {
        "length": 10415.047602722168,
        "rating": 48.073503375053406
      }
    },
    {
      "class": "Branch",
      "id": "branch_66315_66316_1",
      "ports": {
        "bus1": 66315,
        "bus2": 66316
      },
      "params": {
        "R": 0.0002082723513012752,
        "X": 0.0010191533947363496,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66315_66317_1",
      "ports": {
        "bus1": 66315,
        "bus2": 66317
      },
      "params": {
        "R": 0.10650490224361418,
        "X": 0.24862287938594818,
        "G": 0.0,
        "B": 0.008333645761013031
      },
      "extension": {
        "length": 34518.31201757813,
        "rating": 76.81158781051636
      }
    },
    {
      "class": "Branch",
      "id": "branch_66315_66323_1",
      "ports": {
        "bus1": 66323,
        "bus2": 66315
      },
      "params": {
        "R": 0.038279157131910324,
        "X": 0.1058630347251892,
        "G": 0.0,
        "B": 0.013182192109525204
      },
      "extension": {
        "length": 25040.42486279297,
        "rating": 56.53449296951294
      }
    },
    {
      "class": "Branch",
      "id": "branch_66315_67181_1",
      "ports": {
        "bus1": 67181,
        "bus2": 66315
      },
      "params": {
        "R": 0.05071023479104042,
        "X": 0.10613175481557845,
        "G": 0.0,
        "B": 0.038417749106884
      },
      "extension": {
        "length": 44413.06042529297,
        "rating": 68.87422800064087
      }
    },
    {
      "class": "Branch",
      "id": "branch_66317_66691_1",
      "ports": {
        "bus1": 66691,
        "bus2": 66317
      },
      "params": {
        "R": 0.06258801370859146,
        "X": 0.17588910460472107,
        "G": 0.0,
        "B": 0.015748849138617516
      },
      "extension": {
        "length": 38700.427629638674,
        "rating": 77.79996991157532
      }
    },
    {
      "class": "Branch",
      "id": "branch_66318_66319_1",
      "ports": {
        "bus1": 66319,
        "bus2": 66318
      },
      "params": {
        "R": 0.0001947378768818453,
        "X": 0.014994408935308456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66318_66321_1",
      "ports": {
        "bus1": 66318,
        "bus2": 66321
      },
      "params": {
        "R": 0.00020917376969009638,
        "X": 0.0010991122107952833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66319_66320_1",
      "ports": {
        "bus1": 66320,
        "bus2": 66319
      },
      "params": {
        "R": 0.004035974852740765,
        "X": 0.14860594272613525,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66319_66322_1",
      "ports": {
        "bus1": 66319,
        "bus2": 66322
      },
      "params": {
        "R": 0.00023380348284263164,
        "X": 0.0010963864624500275,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66320_66323_1",
      "ports": {
        "bus1": 66320,
        "bus2": 66323
      },
      "params": {
        "R": 0.005525258369743824,
        "X": 0.012381278909742832,
        "G": 0.0,
        "B": 0.011582029983401299
      },
      "extension": {
        "length": 8426.041823364258,
        "rating": 52.95851230621338
      }
    },
    {
      "class": "Branch",
      "id": "branch_66321_67705_1",
      "ports": {
        "bus1": 67705,
        "bus2": 66321
      },
      "params": {
        "R": 0.0009029639768414199,
        "X": 0.012222563847899437,
        "G": 0.0,
        "B": 1.1032944917678833
      },
      "extension": {
        "length": 85790.12197851563,
        "rating": 2264.812469482422
      }
    },
    {
      "class": "Branch",
      "id": "branch_66322_67185_1",
      "ports": {
        "bus1": 67185,
        "bus2": 66322
      },
      "params": {
        "R": 0.008212880231440067,
        "X": 0.0591009296476841,
        "G": 0.0,
        "B": 0.11597201228141785
      },
      "extension": {
        "length": 53647.222921875,
        "rating": 269.0566062927246
      }
    },
    {
      "class": "Branch",
      "id": "branch_66322_67186_1",
      "ports": {
        "bus1": 67186,
        "bus2": 66322
      },
      "params": {
        "R": 0.009965994395315647,
        "X": 0.06262940168380737,
        "G": 0.0,
        "B": 0.05453886836767197
      },
      "extension": {
        "length": 40828.98803027344,
        "rating": 234.02788639068604
      }
    },
    {
      "class": "Branch",
      "id": "branch_66324_66694_1",
      "ports": {
        "bus1": 66694,
        "bus2": 66324
      },
      "params": {
        "R": 0.014502019621431828,
        "X": 0.08015948534011841,
        "G": 0.0,
        "B": 0.05425398796796799
      },
      "extension": {
        "length": 42959.26432617188,
        "rating": 282.409930229187
      }
    },
    {
      "class": "Branch",
      "id": "branch_66324_66850_1",
      "ports": {
        "bus1": 66324,
        "bus2": 66850
      },
      "params": {
        "R": 0.00930755864828825,
        "X": 0.051139459013938904,
        "G": 0.0,
        "B": 0.07211609184741974
      },
      "extension": {
        "length": 40340.64239648438,
        "rating": 279.1017532348633
      }
    },
    {
      "class": "Branch",
      "id": "branch_66325_66326_1",
      "ports": {
        "bus1": 66325,
        "bus2": 66326
      },
      "params": {
        "R": 0.00024199190374929458,
        "X": 0.0010079271160066128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66325_66762_1",
      "ports": {
        "bus1": 66325,
        "bus2": 66762
      },
      "params": {
        "R": 0.06175454333424568,
        "X": 0.18611255288124084,
        "G": 0.0,
        "B": 0.01634954661130905
      },
      "extension": {
        "length": 41078.18574975586,
        "rating": 47.07174003124237
      }
    },
    {
      "class": "Branch",
      "id": "branch_66327_66328_1",
      "ports": {
        "bus1": 66328,
        "bus2": 66327
      },
      "params": {
        "R": 0.05836590379476548,
        "X": 0.16158829629421234,
        "G": 0.0,
        "B": 0.022256728261709213
      },
      "extension": {
        "length": 43575.03743774414,
        "rating": 60.81768274307251
      }
    },
    {
      "class": "Branch",
      "id": "branch_66327_66332_1",
      "ports": {
        "bus1": 66332,
        "bus2": 66327
      },
      "params": {
        "R": 0.0923936814069748,
        "X": 0.23834440112113953,
        "G": 0.0,
        "B": 0.010077433660626411
      },
      "extension": {
        "length": 33698.823154541016,
        "rating": 54.44425940513611
      }
    },
    {
      "class": "Branch",
      "id": "branch_66328_67771_1",
      "ports": {
        "bus1": 67771,
        "bus2": 66328
      },
      "params": {
        "R": 0.08466477692127228,
        "X": 0.2437988221645355,
        "G": 0.0,
        "B": 0.006951475515961647
      },
      "extension": {
        "length": 29559.491349609376,
        "rating": 63.21496367454529
      }
    },
    {
      "class": "Branch",
      "id": "branch_66328_68582_1",
      "ports": {
        "bus1": 68582,
        "bus2": 66328
      },
      "params": {
        "R": 0.09995900839567183,
        "X": 0.2821563184261322,
        "G": 0.0,
        "B": 0.008246934041380882
      },
      "extension": {
        "length": 33249.21562133789,
        "rating": 40.806084871292114
      }
    },
    {
      "class": "Branch",
      "id": "branch_66329_66330_1",
      "ports": {
        "bus1": 66330,
        "bus2": 66329
      },
      "params": {
        "R": 0.00012457923730835319,
        "X": 0.010761934332549572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66329_66331_1",
      "ports": {
        "bus1": 66329,
        "bus2": 66331
      },
      "params": {
        "R": 0.00024736003251746297,
        "X": 0.0011436092900112271,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66329_66453_1",
      "ports": {
        "bus1": 66329,
        "bus2": 66453
      },
      "params": {
        "R": 0.0007856902666389942,
        "X": 0.013245251961052418,
        "G": 0.0,
        "B": 1.2641326189041138
      },
      "extension": {
        "length": 95208.34877490235,
        "rating": 1934.231185913086
      }
    },
    {
      "class": "Branch",
      "id": "branch_66329_67947_1",
      "ports": {
        "bus1": 67947,
        "bus2": 66329
      },
      "params": {
        "R": 0.0008410624577663839,
        "X": 0.012437716126441956,
        "G": 0.0,
        "B": 1.5402534008026125
      },
      "extension": {
        "length": 96001.11080419923,
        "rating": 2178.465461730957
      }
    },
    {
      "class": "Branch",
      "id": "branch_66330_67340_1",
      "ports": {
        "bus1": 67340,
        "bus2": 66330
      },
      "params": {
        "R": 0.015130624175071716,
        "X": 0.07996177673339844,
        "G": 0.0,
        "B": 0.051850177347660065
      },
      "extension": {
        "length": 43417.28250878907,
        "rating": 245.29292583465576
      }
    },
    {
      "class": "Branch",
      "id": "branch_66330_67940_1",
      "ports": {
        "bus1": 67940,
        "bus2": 66330
      },
      "params": {
        "R": 0.012062293477356434,
        "X": 0.08142563700675964,
        "G": 0.0,
        "B": 0.09767024219036102
      },
      "extension": {
        "length": 61528.6276171875,
        "rating": 236.35926246643066
      }
    },
    {
      "class": "Branch",
      "id": "branch_66332_67939_1",
      "ports": {
        "bus1": 67939,
        "bus2": 66332
      },
      "params": {
        "R": 0.158795565366745,
        "X": 0.3841882050037384,
        "G": 0.0,
        "B": 0.011470122262835503
      },
      "extension": {
        "length": 43435.119838623046,
        "rating": 48.815932869911194
      }
    },
    {
      "class": "Branch",
      "id": "branch_66333_66334_1",
      "ports": {
        "bus1": 66334,
        "bus2": 66333
      },
      "params": {
        "R": 0.004043917171657085,
        "X": 0.1342652291059494,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66333_66335_1",
      "ports": {
        "bus1": 66333,
        "bus2": 66335
      },
      "params": {
        "R": 0.00024527148343622684,
        "X": 0.0011000862577930093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66334_67111_1",
      "ports": {
        "bus1": 66334,
        "bus2": 67111
      },
      "params": {
        "R": 0.21248020231723785,
        "X": 0.564728319644928,
        "G": 0.0,
        "B": 0.013268990442156792
      },
      "extension": {
        "length": 64832.41051611328,
        "rating": 66.37674570083618
      }
    },
    {
      "class": "Branch",
      "id": "branch_66336_66337_1",
      "ports": {
        "bus1": 66337,
        "bus2": 66336
      },
      "params": {
        "R": 0.0034264938440173864,
        "X": 0.10753977298736572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66336_66338_1",
      "ports": {
        "bus1": 66336,
        "bus2": 66338
      },
      "params": {
        "R": 0.00023418660566676408,
        "X": 0.0011368055129423738,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66338_67508_1",
      "ports": {
        "bus1": 67508,
        "bus2": 66338
      },
      "params": {
        "R": 0.012640929780900478,
        "X": 0.08258393406867981,
        "G": 0.0,
        "B": 0.21215787529945374
      },
      "extension": {
        "length": 86347.64980810547,
        "rating": 252.15094089508057
      }
    },
    {
      "class": "Branch",
      "id": "branch_66338_68583_1",
      "ports": {
        "bus1": 66338,
        "bus2": 68583
      },
      "params": {
        "R": 0.037980929017066956,
        "X": 0.17388105392456055,
        "G": 0.0,
        "B": 0.17688237130641937
      },
      "extension": {
        "length": 129159.26119335937,
        "rating": 240.43326377868652
      }
    },
    {
      "class": "Branch",
      "id": "branch_66339_66340_1",
      "ports": {
        "bus1": 66339,
        "bus2": 66340
      },
      "params": {
        "R": 0.00021661099162884057,
        "X": 0.0011628108331933618,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66339_66342_1",
      "ports": {
        "bus1": 66339,
        "bus2": 66342
      },
      "params": {
        "R": 0.015712011605501175,
        "X": 0.03841147571802139,
        "G": 0.0,
        "B": 0.0019402996404096484
      },
      "extension": {
        "length": 5858.882554779053,
        "rating": 60.304319858551025
      }
    },
    {
      "class": "Branch",
      "id": "branch_66339_66347_1",
      "ports": {
        "bus1": 66339,
        "bus2": 66347
      },
      "params": {
        "R": 0.033050887286663055,
        "X": 0.09640264511108398,
        "G": 0.0,
        "B": 0.0027649460826069117
      },
      "extension": {
        "length": 11343.833468811035,
        "rating": 54.89081144332886
      }
    },
    {
      "class": "Branch",
      "id": "branch_66341_66344_1",
      "ports": {
        "bus1": 66341,
        "bus2": 66344
      },
      "params": {
        "R": 0.005226735025644302,
        "X": 0.1969563364982605,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66341_66345_1",
      "ports": {
        "bus1": 66341,
        "bus2": 66345
      },
      "params": {
        "R": 0.0002491114428266883,
        "X": 0.001196566503494978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66341_66346_1",
      "ports": {
        "bus1": 66341,
        "bus2": 66346
      },
      "params": {
        "R": 0.0002115909883286804,
        "X": 0.0011295375879853964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66342_66344_1",
      "ports": {
        "bus1": 66342,
        "bus2": 66344
      },
      "params": {
        "R": -0.0018024687888100743,
        "X": -0.067921482026577,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66342_66347_1",
      "ports": {
        "bus1": 66342,
        "bus2": 66347
      },
      "params": {
        "R": 0.027112146839499474,
        "X": 0.08149636536836624,
        "G": 0.0,
        "B": 0.00590189453214407
      },
      "extension": {
        "length": 15251.00142150879,
        "rating": 61.706095933914185
      }
    },
    {
      "class": "Branch",
      "id": "branch_66342_67771_1",
      "ports": {
        "bus1": 67771,
        "bus2": 66342
      },
      "params": {
        "R": 0.0492192804813385,
        "X": 0.11522550880908966,
        "G": 0.0,
        "B": 0.003077815053984523
      },
      "extension": {
        "length": 12776.949039550782,
        "rating": 61.07023358345032
      }
    },
    {
      "class": "Branch",
      "id": "branch_66343_66344_1",
      "ports": {
        "bus1": 66343,
        "bus2": 66344
      },
      "params": {
        "R": 0.013977684080600739,
        "X": 0.5267139077186584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66345_66872_1",
      "ports": {
        "bus1": 66345,
        "bus2": 66872
      },
      "params": {
        "R": 0.03185032680630684,
        "X": 0.18104645609855652,
        "G": 0.0,
        "B": 0.18055662512779236
      },
      "extension": {
        "length": 128563.7381015625,
        "rating": 228.0867099761963
      }
    },
    {
      "class": "Branch",
      "id": "branch_66345_67218_1",
      "ports": {
        "bus1": 66345,
        "bus2": 67218
      },
      "params": {
        "R": 0.029941046610474586,
        "X": 0.18965235352516174,
        "G": 0.0,
        "B": 0.10839597135782242
      },
      "extension": {
        "length": 109044.5362294922,
        "rating": 194.0220832824707
      }
    },
    {
      "class": "Branch",
      "id": "branch_66345_67508_1",
      "ports": {
        "bus1": 66345,
        "bus2": 67508
      },
      "params": {
        "R": 0.02089807763695717,
        "X": 0.14175274968147278,
        "G": 0.0,
        "B": 0.07376416027545929
      },
      "extension": {
        "length": 69985.68294287109,
        "rating": 259.4313621520996
      }
    },
    {
      "class": "Branch",
      "id": "branch_66345_68465_1",
      "ports": {
        "bus1": 66345,
        "bus2": 68465
      },
      "params": {
        "R": 0.024358484894037247,
        "X": 0.15183085203170776,
        "G": 0.0,
        "B": 0.12431111931800842
      },
      "extension": {
        "length": 94580.35566503907,
        "rating": 242.1658992767334
      }
    },
    {
      "class": "Branch",
      "id": "branch_66347_67771_1",
      "ports": {
        "bus1": 66347,
        "bus2": 67771
      },
      "params": {
        "R": 0.06609168648719788,
        "X": 0.16338065266609192,
        "G": 0.0,
        "B": 0.006993656512349844
      },
      "extension": {
        "length": 23194.569717773436,
        "rating": 46.03830575942993
      }
    },
    {
      "class": "Branch",
      "id": "branch_66348_66349_1",
      "ports": {
        "bus1": 66349,
        "bus2": 66348
      },
      "params": {
        "R": 0.1034347340464592,
        "X": 0.2648853659629822,
        "G": 0.0,
        "B": 0.008566859178245068
      },
      "extension": {
        "length": 33483.22198901367,
        "rating": 63.96881341934204
      }
    },
    {
      "class": "Branch",
      "id": "branch_66348_66351_1",
      "ports": {
        "bus1": 66348,
        "bus2": 66351
      },
      "params": {
        "R": 0.08633186668157578,
        "X": 0.2208881825208664,
        "G": 0.0,
        "B": 0.010958634316921234
      },
      "extension": {
        "length": 34539.043961425785,
        "rating": 50.64705014228821
      }
    },
    {
      "class": "Branch",
      "id": "branch_66349_66769_1",
      "ports": {
        "bus1": 66769,
        "bus2": 66349
      },
      "params": {
        "R": 0.10210216790437697,
        "X": 0.2550508975982666,
        "G": 0.0,
        "B": 0.007855771109461784
      },
      "extension": {
        "length": 32975.154303222655,
        "rating": 51.47833228111267
      }
    },
    {
      "class": "Branch",
      "id": "branch_66349_67468_1",
      "ports": {
        "bus1": 66349,
        "bus2": 67468
      },
      "params": {
        "R": 0.0783320739865303,
        "X": 0.22189763188362122,
        "G": 0.0,
        "B": 0.006018062587827443
      },
      "extension": {
        "length": 26940.19104272461,
        "rating": 66.45879745483398
      }
    },
    {
      "class": "Branch",
      "id": "branch_66350_66351_1",
      "ports": {
        "bus1": 66351,
        "bus2": 66350
      },
      "params": {
        "R": 0.016805607825517654,
        "X": 0.042800530791282654,
        "G": 0.0,
        "B": 0.0019728965125977993
      },
      "extension": {
        "length": 6855.861060791016,
        "rating": 51.83400511741638
      }
    },
    {
      "class": "Branch",
      "id": "branch_66350_67412_1",
      "ports": {
        "bus1": 67412,
        "bus2": 66350
      },
      "params": {
        "R": 0.1109631210565567,
        "X": 0.20610466599464417,
        "G": 0.0,
        "B": 0.004318457096815109
      },
      "extension": {
        "length": 21311.767572143555,
        "rating": 68.08478832244873
      }
    },
    {
      "class": "Branch",
      "id": "branch_66351_66352_1",
      "ports": {
        "bus1": 66351,
        "bus2": 66352
      },
      "params": {
        "R": 0.0002733719884417951,
        "X": 0.0011905657593160868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66351_67412_1",
      "ports": {
        "bus1": 67412,
        "bus2": 66351
      },
      "params": {
        "R": 0.06274033337831497,
        "X": 0.14801454544067383,
        "G": 0.0,
        "B": 0.002754929242655635
      },
      "extension": {
        "length": 14846.924969604494,
        "rating": 69.95294094085693
      }
    },
    {
      "class": "Branch",
      "id": "branch_66353_66354_1",
      "ports": {
        "bus1": 66354,
        "bus2": 66353
      },
      "params": {
        "R": 0.00017331868002656847,
        "X": 0.01204580720514059,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66353_66355_1",
      "ports": {
        "bus1": 66353,
        "bus2": 66355
      },
      "params": {
        "R": 0.00020122200658079237,
        "X": 0.0010253177024424076,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66353_67315_1",
      "ports": {
        "bus1": 67315,
        "bus2": 66353
      },
      "params": {
        "R": 0.0009082308388315141,
        "X": 0.017028966918587685,
        "G": 0.0,
        "B": 1.636969447135925
      },
      "extension": {
        "length": 114394.851140625,
        "rating": 2390.878486633301
      }
    },
    {
      "class": "Branch",
      "id": "branch_66353_67602_1",
      "ports": {
        "bus1": 67602,
        "bus2": 66353
      },
      "params": {
        "R": 0.0011675071436911821,
        "X": 0.017829742282629013,
        "G": 0.0,
        "B": 2.112133264541626
      },
      "extension": {
        "length": 126469.16716113282,
        "rating": 2573.093605041504
      }
    },
    {
      "class": "Branch",
      "id": "branch_66353_67768_1",
      "ports": {
        "bus1": 66353,
        "bus2": 67768
      },
      "params": {
        "R": 0.0004596209619194269,
        "X": 0.007569591980427504,
        "G": 0.0,
        "B": 0.7283043265342712
      },
      "extension": {
        "length": 54463.3321772461,
        "rating": 2313.656997680664
      }
    },
    {
      "class": "Branch",
      "id": "branch_66354_67417_1",
      "ports": {
        "bus1": 66354,
        "bus2": 67417
      },
      "params": {
        "R": 0.004019996151328087,
        "X": 0.024309977889060974,
        "G": 0.0,
        "B": 0.02813284657895565
      },
      "extension": {
        "length": 19482.788978393557,
        "rating": 256.8827152252197
      }
    },
    {
      "class": "Branch",
      "id": "branch_66356_66357_1",
      "ports": {
        "bus1": 66357,
        "bus2": 66356
      },
      "params": {
        "R": 0.004476401023566723,
        "X": 0.1537548005580902,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66356_66358_1",
      "ports": {
        "bus1": 66356,
        "bus2": 66358
      },
      "params": {
        "R": 0.00029748809174634516,
        "X": 0.001112613594159484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66356_66361_1",
      "ports": {
        "bus1": 66361,
        "bus2": 66356
      },
      "params": {
        "R": 0.00351256737485528,
        "X": 0.02029714733362198,
        "G": 0.0,
        "B": 0.017323818057775497
      },
      "extension": {
        "length": 13892.799719970704,
        "rating": 297.0904588699341
      }
    },
    {
      "class": "Branch",
      "id": "branch_66356_66806_1",
      "ports": {
        "bus1": 66356,
        "bus2": 66806
      },
      "params": {
        "R": 0.0041027734987437725,
        "X": 0.018914446234703064,
        "G": 0.0,
        "B": 0.052718039602041245
      },
      "extension": {
        "length": 23713.143041381838,
        "rating": 279.8110008239746
      }
    },
    {
      "class": "Branch",
      "id": "branch_66357_66368_1",
      "ports": {
        "bus1": 66368,
        "bus2": 66357
      },
      "params": {
        "R": 0.03417661786079407,
        "X": 0.0875534862279892,
        "G": 0.0,
        "B": 0.003832274116575718
      },
      "extension": {
        "length": 12909.338493530275,
        "rating": 66.70237183570862
      }
    },
    {
      "class": "Branch",
      "id": "branch_66357_66372_1",
      "ports": {
        "bus1": 66357,
        "bus2": 66372
      },
      "params": {
        "R": 0.05454887822270394,
        "X": 0.1291794776916504,
        "G": 0.0,
        "B": 0.0069323345087468615
      },
      "extension": {
        "length": 23054.113407348632,
        "rating": 55.1241934299469
      }
    },
    {
      "class": "Branch",
      "id": "branch_66359_66360_1",
      "ports": {
        "bus1": 66359,
        "bus2": 66360
      },
      "params": {
        "R": 0.00021593419660348445,
        "X": 0.0011200852459296584,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66359_66808_1",
      "ports": {
        "bus1": 66359,
        "bus2": 66808
      },
      "params": {
        "R": 0.04582962766289711,
        "X": 0.12511250376701355,
        "G": 0.0,
        "B": 0.00503108324483037
      },
      "extension": {
        "length": 17883.17401245117,
        "rating": 60.942113399505615
      }
    },
    {
      "class": "Branch",
      "id": "branch_66361_66371_1",
      "ports": {
        "bus1": 66361,
        "bus2": 66371
      },
      "params": {
        "R": 0.008103711530566216,
        "X": 0.04849721118807793,
        "G": 0.0,
        "B": 0.034758489578962326
      },
      "extension": {
        "length": 29265.80006689453,
        "rating": 254.3515920639038
      }
    },
    {
      "class": "Branch",
      "id": "branch_66361_66824_1",
      "ports": {
        "bus1": 66824,
        "bus2": 66361
      },
      "params": {
        "R": 0.006850508041679859,
        "X": 0.037219852209091187,
        "G": 0.0,
        "B": 0.03729980066418648
      },
      "extension": {
        "length": 27592.869715576173,
        "rating": 258.816123008728
      }
    },
    {
      "class": "Branch",
      "id": "branch_66361_67395_1",
      "ports": {
        "bus1": 67395,
        "bus2": 66361
      },
      "params": {
        "R": 0.005960963666439056,
        "X": 0.03326462209224701,
        "G": 0.0,
        "B": 0.053239986300468445
      },
      "extension": {
        "length": 30840.942805664065,
        "rating": 304.8296928405762
      }
    },
    {
      "class": "Branch",
      "id": "branch_66362_66363_1",
      "ports": {
        "bus1": 66362,
        "bus2": 66363
      },
      "params": {
        "R": 0.00028868496883660555,
        "X": 0.001128868549130857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66362_66370_1",
      "ports": {
        "bus1": 66362,
        "bus2": 66370
      },
      "params": {
        "R": 0.02369760535657406,
        "X": 0.051127728074789054,
        "G": 0.0,
        "B": 0.00907533522695303
      },
      "extension": {
        "length": 14768.240888671875,
        "rating": 68.40400099754333
      }
    },
    {
      "class": "Branch",
      "id": "branch_66362_66372_1",
      "ports": {
        "bus1": 66362,
        "bus2": 66372
      },
      "params": {
        "R": 0.0739874616265297,
        "X": 0.16285255551338196,
        "G": 0.0,
        "B": 0.005022535566240549
      },
      "extension": {
        "length": 19954.77835473633,
        "rating": 60.45171618461609
      }
    },
    {
      "class": "Branch",
      "id": "branch_66364_66365_1",
      "ports": {
        "bus1": 66364,
        "bus2": 66365
      },
      "params": {
        "R": 0.04217735677957535,
        "X": 0.11302756518125535,
        "G": 0.0,
        "B": 0.00435031158849597
      },
      "extension": {
        "length": 17192.69192614746,
        "rating": 64.68096971511841
      }
    },
    {
      "class": "Branch",
      "id": "branch_66364_67362_1",
      "ports": {
        "bus1": 66364,
        "bus2": 67362
      },
      "params": {
        "R": 0.04755754396319389,
        "X": 0.10683869570493698,
        "G": 0.0,
        "B": 0.007752332370728255
      },
      "extension": {
        "length": 21178.248512695314,
        "rating": 70.50316333770752
      }
    },
    {
      "class": "Branch",
      "id": "branch_66365_67156_1",
      "ports": {
        "bus1": 67156,
        "bus2": 66365
      },
      "params": {
        "R": 0.03500576689839363,
        "X": 0.09796129912137985,
        "G": 0.0,
        "B": 0.00835238303989172
      },
      "extension": {
        "length": 19609.361578125,
        "rating": 59.030681848526
      }
    },
    {
      "class": "Branch",
      "id": "branch_66366_66368_1",
      "ports": {
        "bus1": 66368,
        "bus2": 66366
      },
      "params": {
        "R": 0.03537769615650177,
        "X": 0.08095960319042206,
        "G": 0.0,
        "B": 0.0033123791217803955
      },
      "extension": {
        "length": 12620.126495544435,
        "rating": 59.879112243652344
      }
    },
    {
      "class": "Branch",
      "id": "branch_66367_66368_1",
      "ports": {
        "bus1": 66367,
        "bus2": 66368
      },
      "params": {
        "R": 0.00028512414428405464,
        "X": 0.0011879303492605686,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66369_66370_1",
      "ports": {
        "bus1": 66370,
        "bus2": 66369
      },
      "params": {
        "R": 0.0036947818007320166,
        "X": 0.09596630930900574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66369_66371_1",
      "ports": {
        "bus1": 66369,
        "bus2": 66371
      },
      "params": {
        "R": 0.0002218237641500309,
        "X": 0.001097033149562776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66371_66700_1",
      "ports": {
        "bus1": 66700,
        "bus2": 66371
      },
      "params": {
        "R": 0.010614357888698578,
        "X": 0.05812675133347511,
        "G": 0.0,
        "B": 0.023295819759368896
      },
      "extension": {
        "length": 26382.374672607424,
        "rating": 277.8578758239746
      }
    },
    {
      "class": "Branch",
      "id": "branch_66371_67221_1",
      "ports": {
        "bus1": 66371,
        "bus2": 67221
      },
      "params": {
        "R": 0.01657106727361679,
        "X": 0.11250948160886765,
        "G": 0.0,
        "B": 0.08912176638841629
      },
      "extension": {
        "length": 67143.93937646484,
        "rating": 225.3107786178589
      }
    },
    {
      "class": "Branch",
      "id": "branch_66371_67337_1",
      "ports": {
        "bus1": 66371,
        "bus2": 67337
      },
      "params": {
        "R": 0.015884801745414734,
        "X": 0.10210513323545456,
        "G": 0.0,
        "B": 0.12199969589710236
      },
      "extension": {
        "length": 75530.93460644531,
        "rating": 232.69226551055908
      }
    },
    {
      "class": "Branch",
      "id": "branch_66373_66374_1",
      "ports": {
        "bus1": 66373,
        "bus2": 66374
      },
      "params": {
        "R": 0.00026568424073047936,
        "X": 0.001013434142805636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66373_66376_1",
      "ports": {
        "bus1": 66373,
        "bus2": 66376
      },
      "params": {
        "R": 0.0409136526286602,
        "X": 0.09086774289608003,
        "G": 0.0,
        "B": 0.006120532751083374
      },
      "extension": {
        "length": 17808.213332153322,
        "rating": 49.875977635383606
      }
    },
    {
      "class": "Branch",
      "id": "branch_66373_66380_1",
      "ports": {
        "bus1": 66380,
        "bus2": 66373
      },
      "params": {
        "R": 0.043138738721609116,
        "X": 0.12582829594612122,
        "G": 0.0,
        "B": 0.006020704749971629
      },
      "extension": {
        "length": 20009.370836425784,
        "rating": 59.150880575180054
      }
    },
    {
      "class": "Branch",
      "id": "branch_66373_66383_1",
      "ports": {
        "bus1": 66383,
        "bus2": 66373
      },
      "params": {
        "R": 0.041330594569444656,
        "X": 0.1081128567457199,
        "G": 0.0,
        "B": 0.003968082834035158
      },
      "extension": {
        "length": 15114.05517590332,
        "rating": 54.88883852958679
      }
    },
    {
      "class": "Branch",
      "id": "branch_66373_67090_1",
      "ports": {
        "bus1": 66373,
        "bus2": 67090
      },
      "params": {
        "R": 0.04761683568358421,
        "X": 0.128316268324852,
        "G": 0.0,
        "B": 0.007022730074822902
      },
      "extension": {
        "length": 21180.734872558594,
        "rating": 59.111225605010986
      }
    },
    {
      "class": "Branch",
      "id": "branch_66375_66376_1",
      "ports": {
        "bus1": 66375,
        "bus2": 66376
      },
      "params": {
        "R": 0.0002792246814351529,
        "X": 0.001191082177683711,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66376_67355_1",
      "ports": {
        "bus1": 66376,
        "bus2": 67355
      },
      "params": {
        "R": 0.059487558901309974,
        "X": 0.12213452160358429,
        "G": 0.0,
        "B": 0.005877635907381773
      },
      "extension": {
        "length": 19216.30798828125,
        "rating": 35.53051948547363
      }
    },
    {
      "class": "Branch",
      "id": "branch_66377_66378_1",
      "ports": {
        "bus1": 66377,
        "bus2": 66378
      },
      "params": {
        "R": 0.0002723119396250695,
        "X": 0.0011433265171945095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66377_66515_1",
      "ports": {
        "bus1": 66515,
        "bus2": 66377
      },
      "params": {
        "R": 0.03753599897027016,
        "X": 0.10771606862545013,
        "G": 0.0,
        "B": 0.0038900584913790226
      },
      "extension": {
        "length": 14274.787473632812,
        "rating": 58.18294882774353
      }
    },
    {
      "class": "Branch",
      "id": "branch_66377_66518_1",
      "ports": {
        "bus1": 66377,
        "bus2": 66518
      },
      "params": {
        "R": 0.03744201734662056,
        "X": 0.09088775515556335,
        "G": 0.0,
        "B": 0.0038002491928637023
      },
      "extension": {
        "length": 13260.185357299804,
        "rating": 52.78712511062622
      }
    },
    {
      "class": "Branch",
      "id": "branch_66379_66380_1",
      "ports": {
        "bus1": 66380,
        "bus2": 66379
      },
      "params": {
        "R": 0.0031722967978566885,
        "X": 0.1243831217288971,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66379_66381_1",
      "ports": {
        "bus1": 66379,
        "bus2": 66381
      },
      "params": {
        "R": 0.00026318145683035254,
        "X": 0.0011936015216633677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66379_66386_1",
      "ports": {
        "bus1": 66379,
        "bus2": 66386
      },
      "params": {
        "R": 0.006307637318968773,
        "X": 0.03473984822630882,
        "G": 0.0,
        "B": 0.021315956488251686
      },
      "extension": {
        "length": 18474.367461547852,
        "rating": 278.3963203430176
      }
    },
    {
      "class": "Branch",
      "id": "branch_66379_66516_1",
      "ports": {
        "bus1": 66379,
        "bus2": 66516
      },
      "params": {
        "R": 0.004314462188631296,
        "X": 0.02744465507566929,
        "G": 0.0,
        "B": 0.05096377804875374
      },
      "extension": {
        "length": 25586.450975830077,
        "rating": 258.58445167541504
      }
    },
    {
      "class": "Branch",
      "id": "branch_66382_66383_1",
      "ports": {
        "bus1": 66382,
        "bus2": 66383
      },
      "params": {
        "R": 0.00023190185311250389,
        "X": 0.001017995411530137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66383_67886_1",
      "ports": {
        "bus1": 66383,
        "bus2": 67886
      },
      "params": {
        "R": 0.04419025033712387,
        "X": 0.08922333270311357,
        "G": 0.0,
        "B": 0.010565786622464657
      },
      "extension": {
        "length": 22609.352741088867,
        "rating": 59.12334322929382
      }
    },
    {
      "class": "Branch",
      "id": "branch_66384_66385_1",
      "ports": {
        "bus1": 66385,
        "bus2": 66384
      },
      "params": {
        "R": 0.006111334078013897,
        "X": 0.1818237602710724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66384_66386_1",
      "ports": {
        "bus1": 66384,
        "bus2": 66386
      },
      "params": {
        "R": 0.0002645283530000597,
        "X": 0.0011224987683817744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66385_66387_1",
      "ports": {
        "bus1": 66387,
        "bus2": 66385
      },
      "params": {
        "R": 0.03205210343003273,
        "X": 0.08459223061800003,
        "G": 0.0,
        "B": 0.0031693268101662397
      },
      "extension": {
        "length": 12704.023490844727,
        "rating": 63.467299938201904
      }
    },
    {
      "class": "Branch",
      "id": "branch_66386_66388_1",
      "ports": {
        "bus1": 66386,
        "bus2": 66388
      },
      "params": {
        "R": 0.003718331456184387,
        "X": 0.023972133174538612,
        "G": 0.0,
        "B": 0.025600560009479523
      },
      "extension": {
        "length": 17478.452948730468,
        "rating": 298.4067678451538
      }
    },
    {
      "class": "Branch",
      "id": "branch_66387_66509_1",
      "ports": {
        "bus1": 66387,
        "bus2": 66509
      },
      "params": {
        "R": 0.09580896049737932,
        "X": 0.21972179412841797,
        "G": 0.0,
        "B": 0.008851551450788975
      },
      "extension": {
        "length": 33945.896724609374,
        "rating": 50.48450827598572
      }
    },
    {
      "class": "Branch",
      "id": "branch_66388_67337_1",
      "ports": {
        "bus1": 66388,
        "bus2": 67337
      },
      "params": {
        "R": 0.004838673397898674,
        "X": 0.028043657541275024,
        "G": 0.0,
        "B": 0.2752286493778229
      },
      "extension": {
        "length": 60270.43129980469,
        "rating": 337.5483512878418
      }
    },
    {
      "class": "Branch",
      "id": "branch_66388_67806_1",
      "ports": {
        "bus1": 66388,
        "bus2": 67806
      },
      "params": {
        "R": 0.004079077858477831,
        "X": 0.028962979093194008,
        "G": 0.0,
        "B": 0.02907102182507515
      },
      "extension": {
        "length": 19105.160028442384,
        "rating": 276.61194801330566
      }
    },
    {
      "class": "Branch",
      "id": "branch_66389_66400_1",
      "ports": {
        "bus1": 66400,
        "bus2": 66389
      },
      "params": {
        "R": 0.027439262717962265,
        "X": 0.07792548835277557,
        "G": 0.0,
        "B": 0.00483619375154376
      },
      "extension": {
        "length": 14062.179148681642,
        "rating": 43.34094524383545
      }
    },
    {
      "class": "Branch",
      "id": "branch_66389_67624_1",
      "ports": {
        "bus1": 66389,
        "bus2": 67624
      },
      "params": {
        "R": 0.04212980717420578,
        "X": 0.09353240579366684,
        "G": 0.0,
        "B": 0.004274392034858465
      },
      "extension": {
        "length": 13416.737010864259,
        "rating": 48.590099811553955
      }
    },
    {
      "class": "Branch",
      "id": "branch_66390_66391_1",
      "ports": {
        "bus1": 66390,
        "bus2": 66391
      },
      "params": {
        "R": 0.042152561247348785,
        "X": 0.09811657667160034,
        "G": 0.0,
        "B": 0.004091258160769939
      },
      "extension": {
        "length": 14204.038257202148,
        "rating": 56.715965270996094
      }
    },
    {
      "class": "Branch",
      "id": "branch_66390_66402_1",
      "ports": {
        "bus1": 66390,
        "bus2": 66402
      },
      "params": {
        "R": 0.029002930968999863,
        "X": 0.08405225723981859,
        "G": 0.0,
        "B": 0.010170849971473217
      },
      "extension": {
        "length": 20055.11525354004,
        "rating": 59.02817249298096
      }
    },
    {
      "class": "Branch",
      "id": "branch_66391_66392_1",
      "ports": {
        "bus1": 66391,
        "bus2": 66392
      },
      "params": {
        "R": 0.00027367938309907913,
        "X": 0.0011118703987449408,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66391_66434_1",
      "ports": {
        "bus1": 66391,
        "bus2": 66434
      },
      "params": {
        "R": 0.05699523165822029,
        "X": 0.15346594154834747,
        "G": 0.0,
        "B": 0.008090976625680923
      },
      "extension": {
        "length": 26007.093951416016,
        "rating": 50.65699219703674
      }
    },
    {
      "class": "Branch",
      "id": "branch_66391_66435_1",
      "ports": {
        "bus1": 66435,
        "bus2": 66391
      },
      "params": {
        "R": 0.022269492968916893,
        "X": 0.0634147897362709,
        "G": 0.0,
        "B": 0.004602671135216951
      },
      "extension": {
        "length": 11865.550042419434,
        "rating": 53.34557890892029
      }
    },
    {
      "class": "Branch",
      "id": "branch_66391_66436_1",
      "ports": {
        "bus1": 66391,
        "bus2": 66436
      },
      "params": {
        "R": 0.09435487538576126,
        "X": 0.20722888410091403,
        "G": 0.0,
        "B": 0.005405533127486706
      },
      "extension": {
        "length": 24282.665255126954,
        "rating": 42.86008179187775
      }
    },
    {
      "class": "Branch",
      "id": "branch_66393_66396_1",
      "ports": {
        "bus1": 66393,
        "bus2": 66396
      },
      "params": {
        "R": 0.0008649509982205927,
        "X": 0.05807793140411377,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66393_66397_1",
      "ports": {
        "bus1": 66393,
        "bus2": 66397
      },
      "params": {
        "R": 0.0002634309930726886,
        "X": 0.0011571296490728855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66393_66635_1",
      "ports": {
        "bus1": 66393,
        "bus2": 66635
      },
      "params": {
        "R": 0.000805807881988585,
        "X": 0.01239300612360239,
        "G": 0.0,
        "B": 1.0063447952270508
      },
      "extension": {
        "length": 84383.13083642579,
        "rating": 2430.5845260620117
      }
    },
    {
      "class": "Branch",
      "id": "branch_66393_67103_1",
      "ports": {
        "bus1": 66393,
        "bus2": 67103
      },
      "params": {
        "R": 0.0005567597690969706,
        "X": 0.009067042730748653,
        "G": 0.0,
        "B": 1.025801181793213
      },
      "extension": {
        "length": 67966.91221289063,
        "rating": 2363.328742980957
      }
    },
    {
      "class": "Branch",
      "id": "branch_66394_66396_1",
      "ports": {
        "bus1": 66394,
        "bus2": 66396
      },
      "params": {
        "R": -0.0005964901065453887,
        "X": -0.04005188122391701,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66394_66405_1",
      "ports": {
        "bus1": 66405,
        "bus2": 66394
      },
      "params": {
        "R": 0.007043568417429924,
        "X": 0.04043234884738922,
        "G": 0.0,
        "B": 0.01950184442102909
      },
      "extension": {
        "length": 21657.604881225587,
        "rating": 273.9771604537964
      }
    },
    {
      "class": "Branch",
      "id": "branch_66395_66396_1",
      "ports": {
        "bus1": 66395,
        "bus2": 66396
      },
      "params": {
        "R": 0.001441787462681532,
        "X": 0.09681014716625214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66398_66399_1",
      "ports": {
        "bus1": 66398,
        "bus2": 66399
      },
      "params": {
        "R": 0.00023171033535618335,
        "X": 0.0011967048048973083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66398_66400_1",
      "ports": {
        "bus1": 66398,
        "bus2": 66400
      },
      "params": {
        "R": 0.036213237792253494,
        "X": 0.06998353451490402,
        "G": 0.0,
        "B": 0.00265257409773767
      },
      "extension": {
        "length": 9526.624412475587,
        "rating": 54.11444902420044
      }
    },
    {
      "class": "Branch",
      "id": "branch_66398_66502_1",
      "ports": {
        "bus1": 66502,
        "bus2": 66398
      },
      "params": {
        "R": 0.042560357600450516,
        "X": 0.11871905624866486,
        "G": 0.0,
        "B": 0.0032694500405341387
      },
      "extension": {
        "length": 14174.96165991211,
        "rating": 49.9154657125473
      }
    },
    {
      "class": "Branch",
      "id": "branch_66400_66401_1",
      "ports": {
        "bus1": 66400,
        "bus2": 66401
      },
      "params": {
        "R": 0.00022175464255269617,
        "X": 0.0010015234583988786,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66400_66515_1",
      "ports": {
        "bus1": 66515,
        "bus2": 66400
      },
      "params": {
        "R": 0.05585531145334243,
        "X": 0.11343193054199219,
        "G": 0.0,
        "B": 0.006774866022169589
      },
      "extension": {
        "length": 18248.94670935059,
        "rating": 62.659090757369995
      }
    },
    {
      "class": "Branch",
      "id": "branch_66402_66403_1",
      "ports": {
        "bus1": 66402,
        "bus2": 66403
      },
      "params": {
        "R": 0.00025859297602437437,
        "X": 0.0010912074940279126,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66402_67883_1",
      "ports": {
        "bus1": 66402,
        "bus2": 67883
      },
      "params": {
        "R": 0.017577944323420525,
        "X": 0.047800645232200616,
        "G": 0.0,
        "B": 0.002118529984727502
      },
      "extension": {
        "length": 6171.556888092041,
        "rating": 61.848288774490356
      }
    },
    {
      "class": "Branch",
      "id": "branch_66404_66405_1",
      "ports": {
        "bus1": 66404,
        "bus2": 66405
      },
      "params": {
        "R": 0.0002994348469655961,
        "X": 0.0010056847240775824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66405_67613_1",
      "ports": {
        "bus1": 66405,
        "bus2": 67613
      },
      "params": {
        "R": 0.006070623639971018,
        "X": 0.03600830212235451,
        "G": 0.0,
        "B": 0.03808346390724182
      },
      "extension": {
        "length": 28465.186051757813,
        "rating": 266.20917320251465
      }
    },
    {
      "class": "Branch",
      "id": "branch_66406_66407_1",
      "ports": {
        "bus1": 66406,
        "bus2": 66407
      },
      "params": {
        "R": 0.00028417864814400673,
        "X": 0.0011159481946378946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66406_67669_1",
      "ports": {
        "bus1": 66406,
        "bus2": 67669
      },
      "params": {
        "R": 0.03972486034035683,
        "X": 0.07391750067472458,
        "G": 0.0,
        "B": 0.0019035602454096077
      },
      "extension": {
        "length": 8357.676903259278,
        "rating": 71.4896559715271
      }
    },
    {
      "class": "Branch",
      "id": "branch_66406_67757_1",
      "ports": {
        "bus1": 66406,
        "bus2": 67757
      },
      "params": {
        "R": 0.04442165791988373,
        "X": 0.10358718782663344,
        "G": 0.0,
        "B": 0.007739855442196131
      },
      "extension": {
        "length": 19094.792521728516,
        "rating": 62.031859159469604
      }
    },
    {
      "class": "Branch",
      "id": "branch_66408_66409_1",
      "ports": {
        "bus1": 66408,
        "bus2": 66409
      },
      "params": {
        "R": 0.00022055757290218025,
        "X": 0.0010223413119092584,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66408_67346_1",
      "ports": {
        "bus1": 66408,
        "bus2": 67346
      },
      "params": {
        "R": 0.03646906092762947,
        "X": 0.10712845623493195,
        "G": 0.0,
        "B": 0.005306751001626253
      },
      "extension": {
        "length": 16611.425499023437,
        "rating": 37.49086558818817
      }
    },
    {
      "class": "Branch",
      "id": "branch_66408_67669_1",
      "ports": {
        "bus1": 66408,
        "bus2": 67669
      },
      "params": {
        "R": 0.06757029891014099,
        "X": 0.1945164054632187,
        "G": 0.0,
        "B": 0.004433987662196159
      },
      "extension": {
        "length": 20475.627771972657,
        "rating": 52.58591175079346
      }
    },
    {
      "class": "Branch",
      "id": "branch_66410_67057_1",
      "ports": {
        "bus1": 66410,
        "bus2": 67057
      },
      "params": {
        "R": 0.08076562732458115,
        "X": 0.17282855510711673,
        "G": 0.0,
        "B": 0.010552549734711647
      },
      "extension": {
        "length": 30947.576947998048,
        "rating": 42.617255449295044
      }
    },
    {
      "class": "Branch",
      "id": "branch_66410_67079_1",
      "ports": {
        "bus1": 67079,
        "bus2": 66410
      },
      "params": {
        "R": 0.11662543565034866,
        "X": 0.29104653000831604,
        "G": 0.0,
        "B": 0.01046597957611084
      },
      "extension": {
        "length": 39443.723375976566,
        "rating": 47.24431037902832
      }
    },
    {
      "class": "Branch",
      "id": "branch_66411_66420_1",
      "ports": {
        "bus1": 66411,
        "bus2": 66420
      },
      "params": {
        "R": 0.012154745869338512,
        "X": 0.07759048044681549,
        "G": 0.0,
        "B": 0.05289500951766968
      },
      "extension": {
        "length": 48054.331375488284,
        "rating": 229.55708503723145
      }
    },
    {
      "class": "Branch",
      "id": "branch_66411_67078_1",
      "ports": {
        "bus1": 66411,
        "bus2": 67078
      },
      "params": {
        "R": 0.007550445385277271,
        "X": 0.03900336101651192,
        "G": 0.0,
        "B": 0.04760894551873207
      },
      "extension": {
        "length": 30539.301310546874,
        "rating": 225.09660720825195
      }
    },
    {
      "class": "Branch",
      "id": "branch_66412_66413_1",
      "ports": {
        "bus1": 66413,
        "bus2": 66412
      },
      "params": {
        "R": 0.03656469285488129,
        "X": 0.08013658970594406,
        "G": 0.0,
        "B": 0.001579284202307463
      },
      "extension": {
        "length": 7628.347746276856,
        "rating": 58.53334665298462
      }
    },
    {
      "class": "Branch",
      "id": "branch_66412_66414_1",
      "ports": {
        "bus1": 66412,
        "bus2": 66414
      },
      "params": {
        "R": 0.014148029498755932,
        "X": 0.043421030044555664,
        "G": 0.0,
        "B": 0.0011028178269043565
      },
      "extension": {
        "length": 5109.940699584961,
        "rating": 37.44301497936249
      }
    },
    {
      "class": "Branch",
      "id": "branch_66412_67744_1",
      "ports": {
        "bus1": 66412,
        "bus2": 67744
      },
      "params": {
        "R": 0.004160852637141943,
        "X": 0.007834862917661667,
        "G": 0.0,
        "B": 0.004824592731893063
      },
      "extension": {
        "length": 4644.179884918213,
        "rating": 59.221118688583374
      }
    },
    {
      "class": "Branch",
      "id": "branch_66412_67757_1",
      "ports": {
        "bus1": 66412,
        "bus2": 67757
      },
      "params": {
        "R": 0.025304565206170082,
        "X": 0.07238399237394333,
        "G": 0.0,
        "B": 0.0013045393861830235
      },
      "extension": {
        "length": 7340.6835840454105,
        "rating": 61.25953793525696
      }
    },
    {
      "class": "Branch",
      "id": "branch_66413_66415_1",
      "ports": {
        "bus1": 66413,
        "bus2": 66415
      },
      "params": {
        "R": 0.048105694353580475,
        "X": 0.1503230482339859,
        "G": 0.0,
        "B": 0.00923113152384758
      },
      "extension": {
        "length": 26805.138728027345,
        "rating": 51.50097608566284
      }
    },
    {
      "class": "Branch",
      "id": "branch_66414_66427_1",
      "ports": {
        "bus1": 66427,
        "bus2": 66414
      },
      "params": {
        "R": 0.06263389438390732,
        "X": 0.15704908967018127,
        "G": 0.0,
        "B": 0.008735832758247852
      },
      "extension": {
        "length": 26147.315438964844,
        "rating": 54.25340533256531
      }
    },
    {
      "class": "Branch",
      "id": "branch_66414_67744_1",
      "ports": {
        "bus1": 67744,
        "bus2": 66414
      },
      "params": {
        "R": 0.003753758501261473,
        "X": 0.01016080193221569,
        "G": 0.0,
        "B": 0.0005140481516718864
      },
      "extension": {
        "length": 1727.5291640167236,
        "rating": 56.085920333862305
      }
    },
    {
      "class": "Branch",
      "id": "branch_66414_67757_1",
      "ports": {
        "bus1": 67757,
        "bus2": 66414
      },
      "params": {
        "R": 0.023681968450546265,
        "X": 0.06109456717967987,
        "G": 0.0,
        "B": 0.003024284727871418
      },
      "extension": {
        "length": 9261.421135070801,
        "rating": 63.60520124435425
      }
    },
    {
      "class": "Branch",
      "id": "branch_66415_66417_1",
      "ports": {
        "bus1": 66415,
        "bus2": 66417
      },
      "params": {
        "R": 0.10737207531929018,
        "X": 0.2823896110057831,
        "G": 0.0,
        "B": 0.006659025326371194
      },
      "extension": {
        "length": 28882.418723876955,
        "rating": 61.255043745040894
      }
    },
    {
      "class": "Branch",
      "id": "branch_66416_66432_1",
      "ports": {
        "bus1": 66432,
        "bus2": 66416
      },
      "params": {
        "R": 0.09671872854232788,
        "X": 0.23131242394447327,
        "G": 0.0,
        "B": 0.0031232743058353667
      },
      "extension": {
        "length": 18909.310075927737,
        "rating": 59.27775502204895
      }
    },
    {
      "class": "Branch",
      "id": "branch_66416_66483_1",
      "ports": {
        "bus1": 66483,
        "bus2": 66416
      },
      "params": {
        "R": 0.07003544270992279,
        "X": 0.13472601771354675,
        "G": 0.0,
        "B": 0.011625618673861027
      },
      "extension": {
        "length": 27382.465349121096,
        "rating": 63.94236087799072
      }
    },
    {
      "class": "Branch",
      "id": "branch_66417_66472_1",
      "ports": {
        "bus1": 66472,
        "bus2": 66417
      },
      "params": {
        "R": 0.06287606060504913,
        "X": 0.1624831110239029,
        "G": 0.0,
        "B": 0.0065724230371415615
      },
      "extension": {
        "length": 23933.18742407227,
        "rating": 72.98030257225037
      }
    },
    {
      "class": "Branch",
      "id": "branch_66418_66419_1",
      "ports": {
        "bus1": 66418,
        "bus2": 66419
      },
      "params": {
        "R": 0.00021968703367747366,
        "X": 0.0011552250944077969,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66418_66420_1",
      "ports": {
        "bus1": 66420,
        "bus2": 66418
      },
      "params": {
        "R": 0.005825155880302191,
        "X": 0.037436701357364655,
        "G": 0.0,
        "B": 0.022613566368818283
      },
      "extension": {
        "length": 20523.824783569336,
        "rating": 243.66354942321777
      }
    },
    {
      "class": "Branch",
      "id": "branch_66418_67446_1",
      "ports": {
        "bus1": 67446,
        "bus2": 66418
      },
      "params": {
        "R": 0.008086501620709896,
        "X": 0.04475853964686394,
        "G": 0.0,
        "B": 0.02405879832804203
      },
      "extension": {
        "length": 22374.824544799805,
        "rating": 254.15325164794922
      }
    },
    {
      "class": "Branch",
      "id": "branch_66420_66421_1",
      "ports": {
        "bus1": 66420,
        "bus2": 66421
      },
      "params": {
        "R": 0.00026529005845077336,
        "X": 0.001021717325784266,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66422_66425_1",
      "ports": {
        "bus1": 66422,
        "bus2": 66425
      },
      "params": {
        "R": -0.000199856236577034,
        "X": -0.004453524947166443,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66422_66426_1",
      "ports": {
        "bus1": 66422,
        "bus2": 66426
      },
      "params": {
        "R": 0.00022371792874764648,
        "X": 0.001055235625244677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66422_66427_1",
      "ports": {
        "bus1": 66422,
        "bus2": 66427
      },
      "params": {
        "R": 0.000208114564884454,
        "X": 0.0010640515247359872,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66423_66425_1",
      "ports": {
        "bus1": 66423,
        "bus2": 66425
      },
      "params": {
        "R": 0.008592139929533005,
        "X": 0.19146455824375153,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66424_66425_1",
      "ports": {
        "bus1": 66424,
        "bus2": 66425
      },
      "params": {
        "R": 0.008592139929533005,
        "X": 0.19146455824375153,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66427_67744_1",
      "ports": {
        "bus1": 66427,
        "bus2": 67744
      },
      "params": {
        "R": 0.15309764444828033,
        "X": 0.3096831738948822,
        "G": 0.0,
        "B": 0.005498666316270828
      },
      "extension": {
        "length": 29149.334059570312,
        "rating": 47.537943720817566
      }
    },
    {
      "class": "Branch",
      "id": "branch_66428_66429_1",
      "ports": {
        "bus1": 66428,
        "bus2": 66429
      },
      "params": {
        "R": 0.0002222995535703376,
        "X": 0.001145166577771306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66428_67083_1",
      "ports": {
        "bus1": 66428,
        "bus2": 67083
      },
      "params": {
        "R": 0.07300823926925659,
        "X": 0.21810847520828244,
        "G": 0.0,
        "B": 0.012279794551432133
      },
      "extension": {
        "length": 34319.49224633789,
        "rating": 51.87601447105408
      }
    },
    {
      "class": "Branch",
      "id": "branch_66428_67757_1",
      "ports": {
        "bus1": 67757,
        "bus2": 66428
      },
      "params": {
        "R": 0.12357848137617111,
        "X": 0.2631092369556427,
        "G": 0.0,
        "B": 0.009660065174102783
      },
      "extension": {
        "length": 34686.549562500004,
        "rating": 57.71830081939697
      }
    },
    {
      "class": "Branch",
      "id": "branch_66430_66431_1",
      "ports": {
        "bus1": 66430,
        "bus2": 66431
      },
      "params": {
        "R": 0.0002167483326047659,
        "X": 0.0011521416017785668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66430_66773_1",
      "ports": {
        "bus1": 66773,
        "bus2": 66430
      },
      "params": {
        "R": 0.10045168548822403,
        "X": 0.26048141717910767,
        "G": 0.0,
        "B": 0.008538329042494297
      },
      "extension": {
        "length": 34903.753048828126,
        "rating": 54.78560924530029
      }
    },
    {
      "class": "Branch",
      "id": "branch_66430_67083_1",
      "ports": {
        "bus1": 67083,
        "bus2": 66430
      },
      "params": {
        "R": 0.08680414408445358,
        "X": 0.18584315478801727,
        "G": 0.0,
        "B": 0.007131472229957581
      },
      "extension": {
        "length": 24943.27725769043,
        "rating": 37.416765093803406
      }
    },
    {
      "class": "Branch",
      "id": "branch_66433_68604_1",
      "ports": {
        "bus1": 66433,
        "bus2": 68604
      },
      "params": {
        "R": 0.006381659768521786,
        "X": 0.01773650199174881,
        "G": 0.0,
        "B": 0.010888312943279743
      },
      "extension": {
        "length": 10042.392907287598,
        "rating": 49.35683012008667
      }
    },
    {
      "class": "Branch",
      "id": "branch_66434_66490_1",
      "ports": {
        "bus1": 66434,
        "bus2": 66490
      },
      "params": {
        "R": 0.036200251430273056,
        "X": 0.0899851620197296,
        "G": 0.0,
        "B": 0.009869196452200413
      },
      "extension": {
        "length": 21745.80619519043,
        "rating": 70.44749855995178
      }
    },
    {
      "class": "Branch",
      "id": "branch_66434_66492_1",
      "ports": {
        "bus1": 66434,
        "bus2": 66492
      },
      "params": {
        "R": 0.029589515179395676,
        "X": 0.07172257453203201,
        "G": 0.0,
        "B": 0.005357087589800358
      },
      "extension": {
        "length": 13682.358518554687,
        "rating": 66.0180389881134
      }
    },
    {
      "class": "Branch",
      "id": "branch_66435_66492_1",
      "ports": {
        "bus1": 66492,
        "bus2": 66435
      },
      "params": {
        "R": 0.04215708002448082,
        "X": 0.12971366941928864,
        "G": 0.0,
        "B": 0.0014812451554462314
      },
      "extension": {
        "length": 10412.922685913087,
        "rating": 43.73997151851654
      }
    },
    {
      "class": "Branch",
      "id": "branch_66436_67372_1",
      "ports": {
        "bus1": 67372,
        "bus2": 66436
      },
      "params": {
        "R": 0.0407433919608593,
        "X": 0.10009267181158067,
        "G": 0.0,
        "B": 0.0037030954845249653
      },
      "extension": {
        "length": 14088.873751831055,
        "rating": 55.24471402168274
      }
    },
    {
      "class": "Branch",
      "id": "branch_66437_66438_1",
      "ports": {
        "bus1": 66438,
        "bus2": 66437
      },
      "params": {
        "R": 0.004039262421429157,
        "X": 0.12091773748397827,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66437_66439_1",
      "ports": {
        "bus1": 66437,
        "bus2": 66439
      },
      "params": {
        "R": 0.00028474509599618614,
        "X": 0.0011993835214525461,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66438_68597_1",
      "ports": {
        "bus1": 66438,
        "bus2": 68597
      },
      "params": {
        "R": 0.049557965248823166,
        "X": 0.13391156494617462,
        "G": 0.0,
        "B": 0.006047210656106473
      },
      "extension": {
        "length": 18665.614578735353,
        "rating": 62.62669563293457
      }
    },
    {
      "class": "Branch",
      "id": "branch_66440_66441_1",
      "ports": {
        "bus1": 66440,
        "bus2": 66441
      },
      "params": {
        "R": 0.00026262574829161167,
        "X": 0.0010542020900174975,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66440_66489_1",
      "ports": {
        "bus1": 66489,
        "bus2": 66440
      },
      "params": {
        "R": 0.03140825405716896,
        "X": 0.08798817545175552,
        "G": 0.0,
        "B": 0.013774478808045387
      },
      "extension": {
        "length": 23296.622511840822,
        "rating": 57.78988003730774
      }
    },
    {
      "class": "Branch",
      "id": "branch_66442_66445_1",
      "ports": {
        "bus1": 66442,
        "bus2": 66445
      },
      "params": {
        "R": 0.020219266414642334,
        "X": 0.04826328530907631,
        "G": 0.0,
        "B": 0.0012470423243939877
      },
      "extension": {
        "length": 5588.821283203125,
        "rating": 64.56195712089539
      }
    },
    {
      "class": "Branch",
      "id": "branch_66442_68606_1",
      "ports": {
        "bus1": 66442,
        "bus2": 68606
      },
      "params": {
        "R": 0.017226165160536766,
        "X": 0.04607501998543739,
        "G": 0.0,
        "B": 0.0015255555044859648
      },
      "extension": {
        "length": 5842.773398529053,
        "rating": 59.35543179512024
      }
    },
    {
      "class": "Branch",
      "id": "branch_66443_66444_1",
      "ports": {
        "bus1": 66444,
        "bus2": 66443
      },
      "params": {
        "R": 0.0002793643216136843,
        "X": 0.017893658950924873,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66443_66446_1",
      "ports": {
        "bus1": 66443,
        "bus2": 66446
      },
      "params": {
        "R": 0.00026679557049646974,
        "X": 0.0011113636428490281,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66443_66447_1",
      "ports": {
        "bus1": 66443,
        "bus2": 66447
      },
      "params": {
        "R": 0.00021207988902460784,
        "X": 0.0010667141759768128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66444_66445_1",
      "ports": {
        "bus1": 66445,
        "bus2": 66444
      },
      "params": {
        "R": 0.0033996242564171553,
        "X": 0.1074732318520546,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66445_66448_1",
      "ports": {
        "bus1": 66445,
        "bus2": 66448
      },
      "params": {
        "R": 0.01744966395199299,
        "X": 0.04693024978041649,
        "G": 0.0,
        "B": 0.0023966492153704166
      },
      "extension": {
        "length": 7210.193432739258,
        "rating": 70.04448771476746
      }
    },
    {
      "class": "Branch",
      "id": "branch_66445_67372_1",
      "ports": {
        "bus1": 67372,
        "bus2": 66445
      },
      "params": {
        "R": 0.017335591837763786,
        "X": 0.034003984183073044,
        "G": 0.0,
        "B": 0.007057227659970521
      },
      "extension": {
        "length": 11005.36929107666,
        "rating": 79.64911460876465
      }
    },
    {
      "class": "Branch",
      "id": "branch_66449_66450_1",
      "ports": {
        "bus1": 66450,
        "bus2": 66449
      },
      "params": {
        "R": 0.00030676592723466456,
        "X": 0.019102148711681366,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66449_66453_1",
      "ports": {
        "bus1": 66449,
        "bus2": 66453
      },
      "params": {
        "R": 0.0002825104456860572,
        "X": 0.0010941574582830071,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66450_66451_1",
      "ports": {
        "bus1": 66451,
        "bus2": 66450
      },
      "params": {
        "R": 0.0038360217586159706,
        "X": 0.10824088752269745,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66450_66452_1",
      "ports": {
        "bus1": 66450,
        "bus2": 66452
      },
      "params": {
        "R": 0.00022913394786883146,
        "X": 0.0011844667606055737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66450_66460_1",
      "ports": {
        "bus1": 66450,
        "bus2": 66460
      },
      "params": {
        "R": 0.013038965873420238,
        "X": 0.07806841284036636,
        "G": 0.0,
        "B": 0.05230863019824028
      },
      "extension": {
        "length": 43136.40365332031,
        "rating": 250.16047954559326
      }
    },
    {
      "class": "Branch",
      "id": "branch_66450_66466_1",
      "ports": {
        "bus1": 66466,
        "bus2": 66450
      },
      "params": {
        "R": 0.005244286265224218,
        "X": 0.028167709708213806,
        "G": 0.0,
        "B": 0.18970634043216705
      },
      "extension": {
        "length": 48078.73760668946,
        "rating": 231.46309852600098
      }
    },
    {
      "class": "Branch",
      "id": "branch_66451_66454_1",
      "ports": {
        "bus1": 66454,
        "bus2": 66451
      },
      "params": {
        "R": 0.01872214302420616,
        "X": 0.04418545588850975,
        "G": 0.0,
        "B": 0.0009996965527534485
      },
      "extension": {
        "length": 4643.6622769775395,
        "rating": 66.50249361991882
      }
    },
    {
      "class": "Branch",
      "id": "branch_66451_66457_1",
      "ports": {
        "bus1": 66457,
        "bus2": 66451
      },
      "params": {
        "R": 0.017430391162633896,
        "X": 0.04633665829896927,
        "G": 0.0,
        "B": 0.0007997616194188595
      },
      "extension": {
        "length": 4465.767449432373,
        "rating": 68.2879090309143
      }
    },
    {
      "class": "Branch",
      "id": "branch_66454_66455_1",
      "ports": {
        "bus1": 66454,
        "bus2": 66455
      },
      "params": {
        "R": 0.0002682977356016636,
        "X": 0.0010315069230273366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66454_66457_1",
      "ports": {
        "bus1": 66457,
        "bus2": 66454
      },
      "params": {
        "R": 0.01978616788983345,
        "X": 0.04574398696422577,
        "G": 0.0,
        "B": 0.0010724947787821293
      },
      "extension": {
        "length": 5111.126708587647,
        "rating": 57.22499489784241
      }
    },
    {
      "class": "Branch",
      "id": "branch_66454_66467_1",
      "ports": {
        "bus1": 66467,
        "bus2": 66454
      },
      "params": {
        "R": 0.16001442074775696,
        "X": 0.352780818939209,
        "G": 0.0,
        "B": 0.01061275228857994
      },
      "extension": {
        "length": 43424.74465795899,
        "rating": 62.72367835044861
      }
    },
    {
      "class": "Branch",
      "id": "branch_66456_66457_1",
      "ports": {
        "bus1": 66456,
        "bus2": 66457
      },
      "params": {
        "R": 0.0002569929347373545,
        "X": 0.0010059872874990106,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66457_66458_1",
      "ports": {
        "bus1": 66457,
        "bus2": 66458
      },
      "params": {
        "R": 0.1907844692468643,
        "X": 0.4595431685447693,
        "G": 0.0,
        "B": 0.010477456264197826
      },
      "extension": {
        "length": 48036.45721069336,
        "rating": 56.702154874801636
      }
    },
    {
      "class": "Branch",
      "id": "branch_66458_66459_1",
      "ports": {
        "bus1": 66458,
        "bus2": 66459
      },
      "params": {
        "R": 0.00028325949097052217,
        "X": 0.0010331100784242153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66458_66463_1",
      "ports": {
        "bus1": 66463,
        "bus2": 66458
      },
      "params": {
        "R": 0.06546475738286972,
        "X": 0.163016676902771,
        "G": 0.0,
        "B": 0.003245685715228319
      },
      "extension": {
        "length": 16974.929776245117,
        "rating": 61.290442943573
      }
    },
    {
      "class": "Branch",
      "id": "branch_66458_67347_1",
      "ports": {
        "bus1": 67347,
        "bus2": 66458
      },
      "params": {
        "R": 0.06928835809230804,
        "X": 0.1832762658596039,
        "G": 0.0,
        "B": 0.011742930859327318
      },
      "extension": {
        "length": 31599.17512866211,
        "rating": 59.34627056121826
      }
    },
    {
      "class": "Branch",
      "id": "branch_66460_66461_1",
      "ports": {
        "bus1": 66461,
        "bus2": 66460
      },
      "params": {
        "R": 0.0031295439694076777,
        "X": 0.08464238792657852,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66460_66462_1",
      "ports": {
        "bus1": 66460,
        "bus2": 66462
      },
      "params": {
        "R": 0.00020779494661837816,
        "X": 0.0010039586341008544,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66461_67347_1",
      "ports": {
        "bus1": 66461,
        "bus2": 67347
      },
      "params": {
        "R": 0.09736404567956924,
        "X": 0.24728438258171082,
        "G": 0.0,
        "B": 0.0072922776453197
      },
      "extension": {
        "length": 29276.76767651367,
        "rating": 63.675516843795776
      }
    },
    {
      "class": "Branch",
      "id": "branch_66463_66464_1",
      "ports": {
        "bus1": 66463,
        "bus2": 66464
      },
      "params": {
        "R": 0.00024739286163821816,
        "X": 0.001107834163121879,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66465_66467_1",
      "ports": {
        "bus1": 66465,
        "bus2": 66467
      },
      "params": {
        "R": 0.05611616373062134,
        "X": 0.12995094060897827,
        "G": 0.0,
        "B": 0.004100264050066471
      },
      "extension": {
        "length": 14334.56294128418,
        "rating": 48.95787537097931
      }
    },
    {
      "class": "Branch",
      "id": "branch_66465_67339_1",
      "ports": {
        "bus1": 66465,
        "bus2": 67339
      },
      "params": {
        "R": 0.09772669523954391,
        "X": 0.18648213148117063,
        "G": 0.0,
        "B": 0.012297273613512516
      },
      "extension": {
        "length": 34570.10197265625,
        "rating": 50.11425018310547
      }
    },
    {
      "class": "Branch",
      "id": "branch_66466_66469_1",
      "ports": {
        "bus1": 66466,
        "bus2": 66469
      },
      "params": {
        "R": 0.0047896914184093475,
        "X": 0.1435541957616806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66466_66470_1",
      "ports": {
        "bus1": 66466,
        "bus2": 66470
      },
      "params": {
        "R": 0.0002364255051361397,
        "X": 0.0011668000370264053,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66466_67340_1",
      "ports": {
        "bus1": 67340,
        "bus2": 66466
      },
      "params": {
        "R": 0.005277648102492094,
        "X": 0.031777769327163696,
        "G": 0.0,
        "B": 0.04043525457382202
      },
      "extension": {
        "length": 23839.563696899415,
        "rating": 232.30044841766357
      }
    },
    {
      "class": "Branch",
      "id": "branch_66467_66469_1",
      "ports": {
        "bus1": 66467,
        "bus2": 66469
      },
      "params": {
        "R": -0.002337668091058731,
        "X": -0.07006339728832245,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66468_66469_1",
      "ports": {
        "bus1": 66468,
        "bus2": 66469
      },
      "params": {
        "R": 0.014383036643266678,
        "X": 0.43108105659484863,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66471_66483_1",
      "ports": {
        "bus1": 66483,
        "bus2": 66471
      },
      "params": {
        "R": 0.07073628902435303,
        "X": 0.1445627063512802,
        "G": 0.0,
        "B": 0.005100303795188665
      },
      "extension": {
        "length": 19094.548490112305,
        "rating": 63.21996450424194
      }
    },
    {
      "class": "Branch",
      "id": "branch_66471_67818_1",
      "ports": {
        "bus1": 67818,
        "bus2": 66471
      },
      "params": {
        "R": 0.05511990934610367,
        "X": 0.1383826732635498,
        "G": 0.0,
        "B": 0.0028264133725315332
      },
      "extension": {
        "length": 14450.075843994142,
        "rating": 77.06977128982544
      }
    },
    {
      "class": "Branch",
      "id": "branch_66472_66474_1",
      "ports": {
        "bus1": 66472,
        "bus2": 66474
      },
      "params": {
        "R": 0.03445562720298767,
        "X": 0.07769410312175751,
        "G": 0.0,
        "B": 0.004868671763688326
      },
      "extension": {
        "length": 13722.098837036134,
        "rating": 80.76971173286438
      }
    },
    {
      "class": "Branch",
      "id": "branch_66473_66476_1",
      "ports": {
        "bus1": 66473,
        "bus2": 66476
      },
      "params": {
        "R": 0.0060136932879686356,
        "X": 0.1908182054758072,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66473_66477_1",
      "ports": {
        "bus1": 66473,
        "bus2": 66477
      },
      "params": {
        "R": 0.0002859767701011151,
        "X": 0.0011342340148985386,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66473_67823_1",
      "ports": {
        "bus1": 66473,
        "bus2": 67823
      },
      "params": {
        "R": 0.005273302085697651,
        "X": 0.030266394838690758,
        "G": 0.0,
        "B": 0.03470220789313316
      },
      "extension": {
        "length": 24008.32920959473,
        "rating": 257.5016975402832
      }
    },
    {
      "class": "Branch",
      "id": "branch_66474_66476_1",
      "ports": {
        "bus1": 66474,
        "bus2": 66476
      },
      "params": {
        "R": -0.002069594571366906,
        "X": -0.06566952168941498,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66475_66476_1",
      "ports": {
        "bus1": 66475,
        "bus2": 66476
      },
      "params": {
        "R": 0.019442245364189148,
        "X": 0.6169145703315735,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66478_66479_1",
      "ports": {
        "bus1": 66478,
        "bus2": 66479
      },
      "params": {
        "R": 0.00020621702424250543,
        "X": 0.0011339995544403791,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66478_66480_1",
      "ports": {
        "bus1": 66480,
        "bus2": 66478
      },
      "params": {
        "R": 0.026901338249444958,
        "X": 0.07111972570419312,
        "G": 0.0,
        "B": 0.0019758311100304127
      },
      "extension": {
        "length": 8286.863993041992,
        "rating": 54.30222153663635
      }
    },
    {
      "class": "Branch",
      "id": "branch_66478_66481_1",
      "ports": {
        "bus1": 66478,
        "bus2": 66481
      },
      "params": {
        "R": 0.08744259178638457,
        "X": 0.1988201588392258,
        "G": 0.0,
        "B": 0.003180004190653562
      },
      "extension": {
        "length": 18720.552388183594,
        "rating": 50.307321548461914
      }
    },
    {
      "class": "Branch",
      "id": "branch_66478_66777_1",
      "ports": {
        "bus1": 66478,
        "bus2": 66777
      },
      "params": {
        "R": 0.04742668196558953,
        "X": 0.09954582154750824,
        "G": 0.0,
        "B": 0.005155401304364204
      },
      "extension": {
        "length": 17602.106377807617,
        "rating": 31.57069683074951
      }
    },
    {
      "class": "Branch",
      "id": "branch_66478_67580_1",
      "ports": {
        "bus1": 66478,
        "bus2": 67580
      },
      "params": {
        "R": 0.018487589433789253,
        "X": 0.04921964183449745,
        "G": 0.0,
        "B": 0.0016244088765233755
      },
      "extension": {
        "length": 6653.09841394043,
        "rating": 68.0210828781128
      }
    },
    {
      "class": "Branch",
      "id": "branch_66480_66481_1",
      "ports": {
        "bus1": 66480,
        "bus2": 66481
      },
      "params": {
        "R": 0.0347166582942009,
        "X": 0.09171468019485475,
        "G": 0.0,
        "B": 0.005039145238697529
      },
      "extension": {
        "length": 14187.79710900879,
        "rating": 49.35775101184845
      }
    },
    {
      "class": "Branch",
      "id": "branch_66480_67818_1",
      "ports": {
        "bus1": 67818,
        "bus2": 66480
      },
      "params": {
        "R": 0.04796883463859559,
        "X": 0.11484330147504807,
        "G": 0.0,
        "B": 0.002740271156653762
      },
      "extension": {
        "length": 12102.880765319824,
        "rating": 49.47267770767212
      }
    },
    {
      "class": "Branch",
      "id": "branch_66482_67082_1",
      "ports": {
        "bus1": 66482,
        "bus2": 67082
      },
      "params": {
        "R": 0.16788029670715332,
        "X": 0.4591185748577118,
        "G": 0.0,
        "B": 0.011687439866364002
      },
      "extension": {
        "length": 51709.05936474609,
        "rating": 58.20348858833313
      }
    },
    {
      "class": "Branch",
      "id": "branch_66482_67442_1",
      "ports": {
        "bus1": 66482,
        "bus2": 67442
      },
      "params": {
        "R": 0.056792475283145905,
        "X": 0.15523073077201843,
        "G": 0.0,
        "B": 0.013282589614391325
      },
      "extension": {
        "length": 31795.20158203125,
        "rating": 55.43909668922424
      }
    },
    {
      "class": "Branch",
      "id": "branch_66483_66484_1",
      "ports": {
        "bus1": 66483,
        "bus2": 66484
      },
      "params": {
        "R": 0.00022414716659113765,
        "X": 0.001138377352617681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66483_66487_1",
      "ports": {
        "bus1": 66487,
        "bus2": 66483
      },
      "params": {
        "R": 0.030780730769038197,
        "X": 0.092756524682045,
        "G": 0.0,
        "B": 0.007860604673624039
      },
      "extension": {
        "length": 17409.525528076174,
        "rating": 66.74268245697021
      }
    },
    {
      "class": "Branch",
      "id": "branch_66483_67774_1",
      "ports": {
        "bus1": 66483,
        "bus2": 67774
      },
      "params": {
        "R": 0.037991106510162354,
        "X": 0.10968062281608582,
        "G": 0.0,
        "B": 0.004572399891912937
      },
      "extension": {
        "length": 16089.589211791992,
        "rating": 92.46164560317993
      }
    },
    {
      "class": "Branch",
      "id": "branch_66485_66486_1",
      "ports": {
        "bus1": 66485,
        "bus2": 66486
      },
      "params": {
        "R": 0.0022435523569583893,
        "X": 0.012281892821192741,
        "G": 0.0,
        "B": 0.008295780047774315
      },
      "extension": {
        "length": 7814.018971252442,
        "rating": 272.78754711151123
      }
    },
    {
      "class": "Branch",
      "id": "branch_66485_67760_1",
      "ports": {
        "bus1": 66485,
        "bus2": 67760
      },
      "params": {
        "R": 0.03097480535507202,
        "X": 0.13940411806106567,
        "G": 0.0,
        "B": 0.097364142537117
      },
      "extension": {
        "length": 73011.05492871095,
        "rating": 249.62875843048096
      }
    },
    {
      "class": "Branch",
      "id": "branch_66486_67823_1",
      "ports": {
        "bus1": 66486,
        "bus2": 67823
      },
      "params": {
        "R": 0.003900490235537291,
        "X": 0.02370004542171955,
        "G": 0.0,
        "B": 0.04782029986381531
      },
      "extension": {
        "length": 22538.651103149416,
        "rating": 286.87145709991455
      }
    },
    {
      "class": "Branch",
      "id": "branch_66488_66489_1",
      "ports": {
        "bus1": 66488,
        "bus2": 66489
      },
      "params": {
        "R": 0.00024704556562937796,
        "X": 0.0011570930946618319,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66489_66492_1",
      "ports": {
        "bus1": 66489,
        "bus2": 66492
      },
      "params": {
        "R": 0.060476504266262054,
        "X": 0.14698201417922974,
        "G": 0.0,
        "B": 0.005553802475333214
      },
      "extension": {
        "length": 19263.628634765624,
        "rating": 63.52470517158508
      }
    },
    {
      "class": "Branch",
      "id": "branch_66490_66491_1",
      "ports": {
        "bus1": 66490,
        "bus2": 66491
      },
      "params": {
        "R": 0.0002085123269353062,
        "X": 0.0010667890310287476,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66490_66494_1",
      "ports": {
        "bus1": 66494,
        "bus2": 66490
      },
      "params": {
        "R": 0.01664367876946926,
        "X": 0.04341844469308853,
        "G": 0.0,
        "B": 0.002841221634298563
      },
      "extension": {
        "length": 7584.145025756836,
        "rating": 53.98518443107605
      }
    },
    {
      "class": "Branch",
      "id": "branch_66490_67484_1",
      "ports": {
        "bus1": 66490,
        "bus2": 67484
      },
      "params": {
        "R": 0.020686490461230278,
        "X": 0.053207777440547936,
        "G": 0.0,
        "B": 0.0054157269187271595
      },
      "extension": {
        "length": 11597.95325994873,
        "rating": 66.14407300949097
      }
    },
    {
      "class": "Branch",
      "id": "branch_66493_67386_1",
      "ports": {
        "bus1": 66493,
        "bus2": 67386
      },
      "params": {
        "R": 0.023930255323648453,
        "X": 0.055844515562057495,
        "G": 0.0,
        "B": 0.005784640088677406
      },
      "extension": {
        "length": 12780.493637145997,
        "rating": 47.24431335926056
      }
    },
    {
      "class": "Branch",
      "id": "branch_66493_67484_1",
      "ports": {
        "bus1": 67484,
        "bus2": 66493
      },
      "params": {
        "R": 0.015288432128727434,
        "X": 0.04636087641119958,
        "G": 0.0,
        "B": 0.0022410345263779163
      },
      "extension": {
        "length": 7249.878498779297,
        "rating": 63.34574222564697
      }
    },
    {
      "class": "Branch",
      "id": "branch_66494_66496_1",
      "ports": {
        "bus1": 66496,
        "bus2": 66494
      },
      "params": {
        "R": 0.004997010342776775,
        "X": 0.01896386593580246,
        "G": 0.0,
        "B": 0.0009657698101364076
      },
      "extension": {
        "length": 2994.189848464966,
        "rating": 63.803285360336304
      }
    },
    {
      "class": "Branch",
      "id": "branch_66495_66496_1",
      "ports": {
        "bus1": 66496,
        "bus2": 66495
      },
      "params": {
        "R": 0.0030552304815500975,
        "X": 0.11504368484020233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66495_66497_1",
      "ports": {
        "bus1": 66495,
        "bus2": 66497
      },
      "params": {
        "R": 0.0002302021748619154,
        "X": 0.0010874525178223848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66495_67486_1",
      "ports": {
        "bus1": 67486,
        "bus2": 66495
      },
      "params": {
        "R": 0.001251405687071383,
        "X": 0.007406999822705984,
        "G": 0.0,
        "B": 0.014375646598637104
      },
      "extension": {
        "length": 6408.655473999023,
        "rating": 259.7426652908325
      }
    },
    {
      "class": "Branch",
      "id": "branch_66495_67613_1",
      "ports": {
        "bus1": 66495,
        "bus2": 67613
      },
      "params": {
        "R": 0.004967244807630777,
        "X": 0.023830503225326538,
        "G": 0.0,
        "B": 0.025817755609750748
      },
      "extension": {
        "length": 18640.955107177735,
        "rating": 271.46055698394775
      }
    },
    {
      "class": "Branch",
      "id": "branch_66495_67618_1",
      "ports": {
        "bus1": 66495,
        "bus2": 67618
      },
      "params": {
        "R": 0.003240529214963317,
        "X": 0.021594220772385597,
        "G": 0.0,
        "B": 0.024485832080245018
      },
      "extension": {
        "length": 16448.722406982422,
        "rating": 276.83088779449463
      }
    },
    {
      "class": "Branch",
      "id": "branch_66498_66499_1",
      "ports": {
        "bus1": 66498,
        "bus2": 66499
      },
      "params": {
        "R": 0.008903124369680882,
        "X": 0.02130093052983284,
        "G": 0.0,
        "B": 0.003180057741701603
      },
      "extension": {
        "length": 5880.374603393555,
        "rating": 62.54161596298218
      }
    },
    {
      "class": "Branch",
      "id": "branch_66498_67291_1",
      "ports": {
        "bus1": 66498,
        "bus2": 67291
      },
      "params": {
        "R": 0.020506348460912704,
        "X": 0.04820622131228447,
        "G": 0.0,
        "B": 0.01627974398434162
      },
      "extension": {
        "length": 19923.221536743164,
        "rating": 56.492775678634644
      }
    },
    {
      "class": "Branch",
      "id": "branch_66498_67522_1",
      "ports": {
        "bus1": 67522,
        "bus2": 66498
      },
      "params": {
        "R": 0.01389281265437603,
        "X": 0.03005407936871052,
        "G": 0.0,
        "B": 0.004315812140703201
      },
      "extension": {
        "length": 8273.340958007813,
        "rating": 70.87147831916809
      }
    },
    {
      "class": "Branch",
      "id": "branch_66499_66685_1",
      "ports": {
        "bus1": 66685,
        "bus2": 66499
      },
      "params": {
        "R": 0.015995120629668236,
        "X": 0.05397270619869232,
        "G": 0.0,
        "B": 0.006482711061835289
      },
      "extension": {
        "length": 11874.784106689454,
        "rating": 72.50524759292603
      }
    },
    {
      "class": "Branch",
      "id": "branch_66499_67707_1",
      "ports": {
        "bus1": 66499,
        "bus2": 67707
      },
      "params": {
        "R": 0.003405771218240261,
        "X": 0.008030729368329048,
        "G": 0.0,
        "B": 0.00035591874620877206
      },
      "extension": {
        "length": 1196.1884016952515,
        "rating": 88.25212717056274
      }
    },
    {
      "class": "Branch",
      "id": "branch_66500_66508_1",
      "ports": {
        "bus1": 66508,
        "bus2": 66500
      },
      "params": {
        "R": 0.007557698991149664,
        "X": 0.03500526025891304,
        "G": 0.0,
        "B": 0.027664387598633766
      },
      "extension": {
        "length": 23402.745569091796,
        "rating": 292.7922487258911
      }
    },
    {
      "class": "Branch",
      "id": "branch_66500_67526_1",
      "ports": {
        "bus1": 67526,
        "bus2": 66500
      },
      "params": {
        "R": 0.0019022234482690692,
        "X": 0.011513933539390564,
        "G": 0.0,
        "B": 0.014181488193571568
      },
      "extension": {
        "length": 9533.466506469727,
        "rating": 320.7063674926758
      }
    },
    {
      "class": "Branch",
      "id": "branch_66501_67299_1",
      "ports": {
        "bus1": 66501,
        "bus2": 67299
      },
      "params": {
        "R": 0.00485595129430294,
        "X": 0.03158026933670044,
        "G": 0.0,
        "B": 0.06619850546121597
      },
      "extension": {
        "length": 35087.949340576175,
        "rating": 246.42841815948486
      }
    },
    {
      "class": "Branch",
      "id": "branch_66501_67526_1",
      "ports": {
        "bus1": 66501,
        "bus2": 67526
      },
      "params": {
        "R": 0.0015549127710983157,
        "X": 0.010170379653573036,
        "G": 0.0,
        "B": 0.005212897900491953
      },
      "extension": {
        "length": 5068.286114227295,
        "rating": 240.74406623840332
      }
    },
    {
      "class": "Branch",
      "id": "branch_66502_66503_1",
      "ports": {
        "bus1": 66502,
        "bus2": 66503
      },
      "params": {
        "R": 0.00025889897369779646,
        "X": 0.0011471452889963984,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66504_66507_1",
      "ports": {
        "bus1": 66504,
        "bus2": 66507
      },
      "params": {
        "R": 0.0056211636401712894,
        "X": 0.21277987957000732,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66504_66508_1",
      "ports": {
        "bus1": 66504,
        "bus2": 66508
      },
      "params": {
        "R": 0.000247038493398577,
        "X": 0.001092485268600285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66505_66507_1",
      "ports": {
        "bus1": 66505,
        "bus2": 66507
      },
      "params": {
        "R": -0.0025948449037969112,
        "X": -0.09822356700897217,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66506_66507_1",
      "ports": {
        "bus1": 66506,
        "bus2": 66507
      },
      "params": {
        "R": 0.020057350397109985,
        "X": 0.7592380046844482,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66509_66510_1",
      "ports": {
        "bus1": 66509,
        "bus2": 66510
      },
      "params": {
        "R": 0.00021733681205660105,
        "X": 0.0010873666033148766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66509_66518_1",
      "ports": {
        "bus1": 66518,
        "bus2": 66509
      },
      "params": {
        "R": 0.050350353121757514,
        "X": 0.11182605475187302,
        "G": 0.0,
        "B": 0.003072101389989257
      },
      "extension": {
        "length": 13381.722310913086,
        "rating": 49.37754273414612
      }
    },
    {
      "class": "Branch",
      "id": "branch_66511_66513_1",
      "ports": {
        "bus1": 66513,
        "bus2": 66511
      },
      "params": {
        "R": 0.032818276435136795,
        "X": 0.07803872972726822,
        "G": 0.0,
        "B": 0.005305106285959482
      },
      "extension": {
        "length": 13989.959603393556,
        "rating": 51.102763414382935
      }
    },
    {
      "class": "Branch",
      "id": "branch_66511_67291_1",
      "ports": {
        "bus1": 67291,
        "bus2": 66511
      },
      "params": {
        "R": 0.0683276578783989,
        "X": 0.17312192916870117,
        "G": 0.0,
        "B": 0.003579064272344113
      },
      "extension": {
        "length": 17755.57924255371,
        "rating": 43.33178400993347
      }
    },
    {
      "class": "Branch",
      "id": "branch_66512_66513_1",
      "ports": {
        "bus1": 66512,
        "bus2": 66513
      },
      "params": {
        "R": 0.0002734320005401969,
        "X": 0.0011354607995599508,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66513_67292_1",
      "ports": {
        "bus1": 67292,
        "bus2": 66513
      },
      "params": {
        "R": 0.0725906491279602,
        "X": 0.1763162612915039,
        "G": 0.0,
        "B": 0.006299336440861225
      },
      "extension": {
        "length": 24055.706643310546,
        "rating": 56.93204402923584
      }
    },
    {
      "class": "Branch",
      "id": "branch_66514_66515_1",
      "ports": {
        "bus1": 66515,
        "bus2": 66514
      },
      "params": {
        "R": 0.0026440005749464035,
        "X": 0.09016404300928116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66514_66516_1",
      "ports": {
        "bus1": 66514,
        "bus2": 66516
      },
      "params": {
        "R": 0.00026809191331267357,
        "X": 0.001104841474443674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66517_66518_1",
      "ports": {
        "bus1": 66517,
        "bus2": 66518
      },
      "params": {
        "R": 0.00029235362308099866,
        "X": 0.0011785788228735328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66519_66569_1",
      "ports": {
        "bus1": 66569,
        "bus2": 66519
      },
      "params": {
        "R": 0.009584633633494377,
        "X": 0.028525475412607193,
        "G": 0.0,
        "B": 0.001850647502578795
      },
      "extension": {
        "length": 4881.098516693115,
        "rating": 67.19159483909607
      }
    },
    {
      "class": "Branch",
      "id": "branch_66519_67241_1",
      "ports": {
        "bus1": 67241,
        "bus2": 66519
      },
      "params": {
        "R": 0.009386214427649975,
        "X": 0.025472130626440045,
        "G": 0.0,
        "B": 0.0008081027190200984
      },
      "extension": {
        "length": 3123.7259359130862,
        "rating": 69.43038702011108
      }
    },
    {
      "class": "Branch",
      "id": "branch_66519_67519_1",
      "ports": {
        "bus1": 66519,
        "bus2": 67519
      },
      "params": {
        "R": 0.011289581656455992,
        "X": 0.029629992321133614,
        "G": 0.0,
        "B": 0.001860231626778841
      },
      "extension": {
        "length": 5234.1831043396,
        "rating": 64.70824480056763
      }
    },
    {
      "class": "Branch",
      "id": "branch_66520_66521_1",
      "ports": {
        "bus1": 66521,
        "bus2": 66520
      },
      "params": {
        "R": 0.0035715466365218163,
        "X": 0.11398575454950333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66520_66522_1",
      "ports": {
        "bus1": 66520,
        "bus2": 66522
      },
      "params": {
        "R": 0.00025068860850296915,
        "X": 0.0011959171388298273,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66521_67227_1",
      "ports": {
        "bus1": 66521,
        "bus2": 67227
      },
      "params": {
        "R": 0.03077802807092667,
        "X": 0.06422878056764603,
        "G": 0.0,
        "B": 0.001137724844738841
      },
      "extension": {
        "length": 6642.418577453614,
        "rating": 63.726651668548584
      }
    },
    {
      "class": "Branch",
      "id": "branch_66523_66524_1",
      "ports": {
        "bus1": 66524,
        "bus2": 66523
      },
      "params": {
        "R": 0.035900723189115524,
        "X": 0.08053317666053772,
        "G": 0.0,
        "B": 0.002394941868260503
      },
      "extension": {
        "length": 9799.450992004395,
        "rating": 67.0798122882843
      }
    },
    {
      "class": "Branch",
      "id": "branch_66523_66663_1",
      "ports": {
        "bus1": 66663,
        "bus2": 66523
      },
      "params": {
        "R": 0.014494774863123892,
        "X": 0.03210490196943283,
        "G": 0.0,
        "B": 0.0020143960136920214
      },
      "extension": {
        "length": 5891.469216888428,
        "rating": 62.831997871398926
      }
    },
    {
      "class": "Branch",
      "id": "branch_66523_66680_1",
      "ports": {
        "bus1": 66523,
        "bus2": 66680
      },
      "params": {
        "R": 0.0236596018075943,
        "X": 0.06932713091373444,
        "G": 0.0,
        "B": 0.00283333589322865
      },
      "extension": {
        "length": 10035.369708068847,
        "rating": 67.15396642684937
      }
    },
    {
      "class": "Branch",
      "id": "branch_66524_66687_1",
      "ports": {
        "bus1": 66524,
        "bus2": 66687
      },
      "params": {
        "R": 0.03878241032361984,
        "X": 0.0751161128282547,
        "G": 0.0,
        "B": 0.003455318976193667
      },
      "extension": {
        "length": 10726.111173889161,
        "rating": 54.9652099609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_66524_67573_1",
      "ports": {
        "bus1": 66524,
        "bus2": 67573
      },
      "params": {
        "R": 0.0426451526582241,
        "X": 0.1281016618013382,
        "G": 0.0,
        "B": 0.00417480431497097
      },
      "extension": {
        "length": 16690.737309082033,
        "rating": 69.66775059700012
      }
    },
    {
      "class": "Branch",
      "id": "branch_66525_66603_1",
      "ports": {
        "bus1": 66525,
        "bus2": 66603
      },
      "params": {
        "R": 0.007040121592581271,
        "X": 0.017921367660164833,
        "G": 0.0,
        "B": 0.0003821874561253935
      },
      "extension": {
        "length": 1964.7760490112305,
        "rating": 60.12880206108093
      }
    },
    {
      "class": "Branch",
      "id": "branch_66525_66626_1",
      "ports": {
        "bus1": 66626,
        "bus2": 66525
      },
      "params": {
        "R": 0.005624125711619854,
        "X": 0.014158235862851143,
        "G": 0.0,
        "B": 0.000757906585931778
      },
      "extension": {
        "length": 2101.8807616882323,
        "rating": 65.94564914703369
      }
    },
    {
      "class": "Branch",
      "id": "branch_66525_67265_1",
      "ports": {
        "bus1": 66525,
        "bus2": 67265
      },
      "params": {
        "R": 0.012838544324040413,
        "X": 0.032900143414735794,
        "G": 0.0,
        "B": 0.0020579553674906492
      },
      "extension": {
        "length": 5939.261811309814,
        "rating": 60.22806763648987
      }
    },
    {
      "class": "Branch",
      "id": "branch_66526_66603_1",
      "ports": {
        "bus1": 66526,
        "bus2": 66603
      },
      "params": {
        "R": 0.010953148826956747,
        "X": 0.026293452829122543,
        "G": 0.0,
        "B": 0.0020523250568658113
      },
      "extension": {
        "length": 5210.728442962647,
        "rating": 53.12855243682861
      }
    },
    {
      "class": "Branch",
      "id": "branch_66526_66621_1",
      "ports": {
        "bus1": 66621,
        "bus2": 66526
      },
      "params": {
        "R": 0.005939815659075975,
        "X": 0.013286305591464041,
        "G": 0.0,
        "B": 0.00044403766514733434
      },
      "extension": {
        "length": 1651.4561446380617,
        "rating": 62.741619348526
      }
    },
    {
      "class": "Branch",
      "id": "branch_66527_66528_1",
      "ports": {
        "bus1": 66528,
        "bus2": 66527
      },
      "params": {
        "R": 0.0033222378697246313,
        "X": 0.13667979836463928,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66527_66529_1",
      "ports": {
        "bus1": 66527,
        "bus2": 66529
      },
      "params": {
        "R": 0.0002281978086102754,
        "X": 0.0010412245756015182,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66528_66688_1",
      "ports": {
        "bus1": 66688,
        "bus2": 66528
      },
      "params": {
        "R": 0.018829137086868286,
        "X": 0.047025635838508606,
        "G": 0.0,
        "B": 0.001356762950308621
      },
      "extension": {
        "length": 5569.669022003174,
        "rating": 66.2915825843811
      }
    },
    {
      "class": "Branch",
      "id": "branch_66529_66648_1",
      "ports": {
        "bus1": 66529,
        "bus2": 66648
      },
      "params": {
        "R": 0.004072246141731739,
        "X": 0.018574606627225876,
        "G": 0.0,
        "B": 0.04115346446633339
      },
      "extension": {
        "length": 18706.883548095702,
        "rating": 277.83613204956055
      }
    },
    {
      "class": "Branch",
      "id": "branch_66529_67741_1",
      "ports": {
        "bus1": 67741,
        "bus2": 66529
      },
      "params": {
        "R": 0.005230346694588661,
        "X": 0.03349312022328377,
        "G": 0.0,
        "B": 0.016717541962862015
      },
      "extension": {
        "length": 18438.942972656252,
        "rating": 306.79259300231934
      }
    },
    {
      "class": "Branch",
      "id": "branch_66530_66531_1",
      "ports": {
        "bus1": 66530,
        "bus2": 66531
      },
      "params": {
        "R": 0.00020139382104389372,
        "X": 0.0010816004360094666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66531_67255_1",
      "ports": {
        "bus1": 67255,
        "bus2": 66531
      },
      "params": {
        "R": 0.006122867576777935,
        "X": 0.014819437637925148,
        "G": 0.0,
        "B": 0.0011253374395892024
      },
      "extension": {
        "length": 2820.2689760284425,
        "rating": 75.19164681434631
      }
    },
    {
      "class": "Branch",
      "id": "branch_66531_67268_1",
      "ports": {
        "bus1": 66531,
        "bus2": 67268
      },
      "params": {
        "R": 0.012011310085654257,
        "X": 0.028479093685746193,
        "G": 0.0,
        "B": 0.001004382036626339
      },
      "extension": {
        "length": 3431.0373291320802,
        "rating": 70.96365690231323
      }
    },
    {
      "class": "Branch",
      "id": "branch_66531_67272_1",
      "ports": {
        "bus1": 66531,
        "bus2": 67272
      },
      "params": {
        "R": 0.0049814763478934765,
        "X": 0.011624532751739025,
        "G": 0.0,
        "B": 0.001915534259751439
      },
      "extension": {
        "length": 3107.826086654663,
        "rating": 79.35944199562073
      }
    },
    {
      "class": "Branch",
      "id": "branch_66532_66533_1",
      "ports": {
        "bus1": 66532,
        "bus2": 66533
      },
      "params": {
        "R": 0.00028553494485095143,
        "X": 0.001072542741894722,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66532_66545_1",
      "ports": {
        "bus1": 66532,
        "bus2": 66545
      },
      "params": {
        "R": 0.008406794629991055,
        "X": 0.022179765626788136,
        "G": 0.0,
        "B": 0.0009906634222716093
      },
      "extension": {
        "length": 3403.291394805908,
        "rating": 66.49605631828308
      }
    },
    {
      "class": "Branch",
      "id": "branch_66532_66595_1",
      "ports": {
        "bus1": 66532,
        "bus2": 66595
      },
      "params": {
        "R": 0.0166926272213459,
        "X": 0.040832798928022385,
        "G": 0.0,
        "B": 0.0068620843812823296
      },
      "extension": {
        "length": 11668.520603759765,
        "rating": 69.20395493507385
      }
    },
    {
      "class": "Branch",
      "id": "branch_66532_66629_1",
      "ports": {
        "bus1": 66532,
        "bus2": 66629
      },
      "params": {
        "R": 0.009225299581885338,
        "X": 0.027943577617406845,
        "G": 0.0,
        "B": 0.007806162815541029
      },
      "extension": {
        "length": 11111.955854919433,
        "rating": 75.12640357017517
      }
    },
    {
      "class": "Branch",
      "id": "branch_66532_66633_1",
      "ports": {
        "bus1": 66633,
        "bus2": 66532
      },
      "params": {
        "R": 0.005254451651126146,
        "X": 0.017604976892471313,
        "G": 0.0,
        "B": 0.0021189111284911633
      },
      "extension": {
        "length": 4239.369035980225,
        "rating": 44.466713070869446
      }
    },
    {
      "class": "Branch",
      "id": "branch_66532_66655_1",
      "ports": {
        "bus1": 66532,
        "bus2": 66655
      },
      "params": {
        "R": 0.0049074552953243256,
        "X": 0.014921542257070541,
        "G": 0.0,
        "B": 0.0010458548786118627
      },
      "extension": {
        "length": 2818.1158574523924,
        "rating": 67.57848262786865
      }
    },
    {
      "class": "Branch",
      "id": "branch_66534_66535_1",
      "ports": {
        "bus1": 66534,
        "bus2": 66535
      },
      "params": {
        "R": 0.000279581465292722,
        "X": 0.001165226916782558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66535_66548_1",
      "ports": {
        "bus1": 66548,
        "bus2": 66535
      },
      "params": {
        "R": 0.016584936529397964,
        "X": 0.0405818335711956,
        "G": 0.0,
        "B": 0.0004618266539182514
      },
      "extension": {
        "length": 3312.1452024536134,
        "rating": 69.64402198791504
      }
    },
    {
      "class": "Branch",
      "id": "branch_66535_66584_1",
      "ports": {
        "bus1": 66535,
        "bus2": 66584
      },
      "params": {
        "R": 0.01150040328502655,
        "X": 0.023419992998242375,
        "G": 0.0,
        "B": 0.0260778795927763
      },
      "extension": {
        "length": 17823.545884643554,
        "rating": 68.51745843887329
      }
    },
    {
      "class": "Branch",
      "id": "branch_66535_66585_1",
      "ports": {
        "bus1": 66585,
        "bus2": 66535
      },
      "params": {
        "R": 0.01135516632348299,
        "X": 0.029337245970964432,
        "G": 0.0,
        "B": 0.0015278036007657647
      },
      "extension": {
        "length": 4568.683562896728,
        "rating": 59.38892960548401
      }
    },
    {
      "class": "Branch",
      "id": "branch_66536_66546_1",
      "ports": {
        "bus1": 66536,
        "bus2": 66546
      },
      "params": {
        "R": 0.029247412458062172,
        "X": 0.04106063395738602,
        "G": 0.0,
        "B": 0.002344611333683133
      },
      "extension": {
        "length": 7565.951624633789,
        "rating": 68.90370845794678
      }
    },
    {
      "class": "Branch",
      "id": "branch_66536_66629_1",
      "ports": {
        "bus1": 66629,
        "bus2": 66536
      },
      "params": {
        "R": 0.00983404740691185,
        "X": 0.02321610040962696,
        "G": 0.0,
        "B": 0.0012780773686245084
      },
      "extension": {
        "length": 4079.5056892089847,
        "rating": 70.50966620445251
      }
    },
    {
      "class": "Branch",
      "id": "branch_66536_67227_1",
      "ports": {
        "bus1": 66536,
        "bus2": 67227
      },
      "params": {
        "R": 0.011848422698676586,
        "X": 0.027111416682600975,
        "G": 0.0,
        "B": 0.0037420415319502354
      },
      "extension": {
        "length": 6820.472639465333,
        "rating": 71.50951027870178
      }
    },
    {
      "class": "Branch",
      "id": "branch_66537_66538_1",
      "ports": {
        "bus1": 66538,
        "bus2": 66537
      },
      "params": {
        "R": 0.0029894185718148947,
        "X": 0.11948280036449432,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66537_66539_1",
      "ports": {
        "bus1": 66537,
        "bus2": 66539
      },
      "params": {
        "R": 0.0002407512511126697,
        "X": 0.0010911708232015371,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66537_66613_1",
      "ports": {
        "bus1": 66537,
        "bus2": 66613
      },
      "params": {
        "R": 0.0020368394907563925,
        "X": 0.011762503534555435,
        "G": 0.0,
        "B": 0.0082603320479393
      },
      "extension": {
        "length": 6933.712518127441,
        "rating": 287.27266788482666
      }
    },
    {
      "class": "Branch",
      "id": "branch_66537_66638_1",
      "ports": {
        "bus1": 66537,
        "bus2": 66638
      },
      "params": {
        "R": 0.001609463826753199,
        "X": 0.0098534245043993,
        "G": 0.0,
        "B": 0.0208585262298584
      },
      "extension": {
        "length": 11079.214946411133,
        "rating": 304.7671318054199
      }
    },
    {
      "class": "Branch",
      "id": "branch_66537_66679_1",
      "ports": {
        "bus1": 66537,
        "bus2": 66679
      },
      "params": {
        "R": 0.0014312582788988948,
        "X": 0.008516749367117882,
        "G": 0.0,
        "B": 0.010874217376112938
      },
      "extension": {
        "length": 6857.515564453125,
        "rating": 265.9001111984253
      }
    },
    {
      "class": "Branch",
      "id": "branch_66538_66605_1",
      "ports": {
        "bus1": 66538,
        "bus2": 66605
      },
      "params": {
        "R": 0.011286868713796139,
        "X": 0.031612642109394073,
        "G": 0.0,
        "B": 0.0009450871730223298
      },
      "extension": {
        "length": 4239.212103698731,
        "rating": 64.91186618804932
      }
    },
    {
      "class": "Branch",
      "id": "branch_66538_66640_1",
      "ports": {
        "bus1": 66538,
        "bus2": 66640
      },
      "params": {
        "R": 0.004126242361962795,
        "X": 0.013053186237812042,
        "G": 0.0,
        "B": 0.005384518764913082
      },
      "extension": {
        "length": 5947.723876190185,
        "rating": 64.18634057044983
      }
    },
    {
      "class": "Branch",
      "id": "branch_66538_66682_1",
      "ports": {
        "bus1": 66538,
        "bus2": 66682
      },
      "params": {
        "R": 0.008645834401249886,
        "X": 0.023388527333736423,
        "G": 0.0,
        "B": 0.0005395343177951872
      },
      "extension": {
        "length": 2549.2327290802004,
        "rating": 69.11011934280396
      }
    },
    {
      "class": "Branch",
      "id": "branch_66540_66548_1",
      "ports": {
        "bus1": 66540,
        "bus2": 66548
      },
      "params": {
        "R": 0.01644979603588581,
        "X": 0.03690766915678978,
        "G": 0.0,
        "B": 0.002613936085253954
      },
      "extension": {
        "length": 6680.416909240723,
        "rating": 73.18986654281616
      }
    },
    {
      "class": "Branch",
      "id": "branch_66540_66552_1",
      "ports": {
        "bus1": 66552,
        "bus2": 66540
      },
      "params": {
        "R": 0.004139871336519718,
        "X": 0.01157969515770674,
        "G": 0.0,
        "B": 0.0004314112011343241
      },
      "extension": {
        "length": 1619.8442660522462,
        "rating": 60.82468032836914
      }
    },
    {
      "class": "Branch",
      "id": "branch_66540_67838_1",
      "ports": {
        "bus1": 67838,
        "bus2": 66540
      },
      "params": {
        "R": 0.0019828665535897017,
        "X": 0.005546127445995808,
        "G": 0.0,
        "B": 0.00012042813614243643
      },
      "extension": {
        "length": 532.1663834381104,
        "rating": 66.98071956634521
      }
    },
    {
      "class": "Branch",
      "id": "branch_66541_66542_1",
      "ports": {
        "bus1": 66542,
        "bus2": 66541
      },
      "params": {
        "R": 0.003028401406481862,
        "X": 0.10749642550945282,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66541_66543_1",
      "ports": {
        "bus1": 66541,
        "bus2": 66543
      },
      "params": {
        "R": 0.00022587282001040876,
        "X": 0.001028846949338913,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66541_66656_1",
      "ports": {
        "bus1": 66656,
        "bus2": 66541
      },
      "params": {
        "R": 0.0009853884112089872,
        "X": 0.006399742793291807,
        "G": 0.0,
        "B": 0.006154185626655817
      },
      "extension": {
        "length": 4547.470078674317,
        "rating": 224.52964782714844
      }
    },
    {
      "class": "Branch",
      "id": "branch_66541_67590_1",
      "ports": {
        "bus1": 66541,
        "bus2": 67590
      },
      "params": {
        "R": 0.0012143183266744018,
        "X": 0.007533744443207979,
        "G": 0.0,
        "B": 0.008550998754799366
      },
      "extension": {
        "length": 5839.370001617432,
        "rating": 263.43183517456055
      }
    },
    {
      "class": "Branch",
      "id": "branch_66541_67870_1",
      "ports": {
        "bus1": 66541,
        "bus2": 67870
      },
      "params": {
        "R": 0.002377147087827325,
        "X": 0.015652969479560852,
        "G": 0.0,
        "B": 0.012412425130605698
      },
      "extension": {
        "length": 9964.173100341797,
        "rating": 283.6469888687134
      }
    },
    {
      "class": "Branch",
      "id": "branch_66542_66544_1",
      "ports": {
        "bus1": 66544,
        "bus2": 66542
      },
      "params": {
        "R": 0.012159518897533417,
        "X": 0.025217296555638313,
        "G": 0.0,
        "B": 0.002608586335554719
      },
      "extension": {
        "length": 5146.1594423217775,
        "rating": 76.72796845436096
      }
    },
    {
      "class": "Branch",
      "id": "branch_66542_66618_1",
      "ports": {
        "bus1": 66542,
        "bus2": 66618
      },
      "params": {
        "R": 0.01041581854224205,
        "X": 0.022015048190951347,
        "G": 0.0,
        "B": 0.0007581984391435981
      },
      "extension": {
        "length": 2994.877050704956,
        "rating": 69.1493034362793
      }
    },
    {
      "class": "Branch",
      "id": "branch_66544_66587_1",
      "ports": {
        "bus1": 66544,
        "bus2": 66587
      },
      "params": {
        "R": 0.006419070065021515,
        "X": 0.01531713269650936,
        "G": 0.0,
        "B": 0.0006463758181780577
      },
      "extension": {
        "length": 2234.0791343078613,
        "rating": 42.53483712673187
      }
    },
    {
      "class": "Branch",
      "id": "branch_66545_66546_1",
      "ports": {
        "bus1": 66545,
        "bus2": 66546
      },
      "params": {
        "R": 0.009390980005264282,
        "X": 0.020648635923862457,
        "G": 0.0,
        "B": 0.0015829745680093767
      },
      "extension": {
        "length": 3651.7270910339357,
        "rating": 61.91437840461731
      }
    },
    {
      "class": "Branch",
      "id": "branch_66545_67864_1",
      "ports": {
        "bus1": 66545,
        "bus2": 67864
      },
      "params": {
        "R": 0.00546489842236042,
        "X": 0.014614730142056942,
        "G": 0.0,
        "B": 0.001689871889539063
      },
      "extension": {
        "length": 3776.7890736694335,
        "rating": 74.01107549667358
      }
    },
    {
      "class": "Branch",
      "id": "branch_66546_67864_1",
      "ports": {
        "bus1": 66546,
        "bus2": 67864
      },
      "params": {
        "R": 0.007592393085360527,
        "X": 0.013812449760735035,
        "G": 0.0,
        "B": 0.0003992331039626151
      },
      "extension": {
        "length": 1662.6413107452393,
        "rating": 65.79773426055908
      }
    },
    {
      "class": "Branch",
      "id": "branch_66547_66550_1",
      "ports": {
        "bus1": 66547,
        "bus2": 66550
      },
      "params": {
        "R": 0.006111978553235531,
        "X": 0.20051610469818115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66547_66551_1",
      "ports": {
        "bus1": 66547,
        "bus2": 66551
      },
      "params": {
        "R": 0.0002835544873960316,
        "X": 0.0011366895632818341,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66547_66571_1",
      "ports": {
        "bus1": 66571,
        "bus2": 66547
      },
      "params": {
        "R": 0.0009290302405133843,
        "X": 0.005990395322442055,
        "G": 0.0,
        "B": 0.006216525565832853
      },
      "extension": {
        "length": 4220.375241851807,
        "rating": 244.4713830947876
      }
    },
    {
      "class": "Branch",
      "id": "branch_66547_67590_1",
      "ports": {
        "bus1": 66547,
        "bus2": 67590
      },
      "params": {
        "R": 0.0017656799172982574,
        "X": 0.009499048814177513,
        "G": 0.0,
        "B": 0.0044768014922738075
      },
      "extension": {
        "length": 4486.881555999756,
        "rating": 269.57507133483887
      }
    },
    {
      "class": "Branch",
      "id": "branch_66547_67844_1",
      "ports": {
        "bus1": 66547,
        "bus2": 67844
      },
      "params": {
        "R": 0.0014717045705765486,
        "X": 0.009441552683711052,
        "G": 0.0,
        "B": 0.010018282569944859
      },
      "extension": {
        "length": 7417.476036254883,
        "rating": 287.4666929244995
      }
    },
    {
      "class": "Branch",
      "id": "branch_66548_66550_1",
      "ports": {
        "bus1": 66548,
        "bus2": 66550
      },
      "params": {
        "R": -0.0023859154898673296,
        "X": -0.07827489823102951,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66548_66579_1",
      "ports": {
        "bus1": 66548,
        "bus2": 66579
      },
      "params": {
        "R": 0.008340669795870781,
        "X": 0.022115666419267654,
        "G": 0.0,
        "B": 0.0009783629793673754
      },
      "extension": {
        "length": 3230.6064120483397,
        "rating": 59.11250114440918
      }
    },
    {
      "class": "Branch",
      "id": "branch_66548_66585_1",
      "ports": {
        "bus1": 66548,
        "bus2": 66585
      },
      "params": {
        "R": 0.00906224362552166,
        "X": 0.02018832229077816,
        "G": 0.0,
        "B": 0.0008174264221452178
      },
      "extension": {
        "length": 2907.322650741577,
        "rating": 75.64970850944519
      }
    },
    {
      "class": "Branch",
      "id": "branch_66549_66550_1",
      "ports": {
        "bus1": 66549,
        "bus2": 66550
      },
      "params": {
        "R": 0.022270074114203453,
        "X": 0.7306159138679504,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66552_66572_1",
      "ports": {
        "bus1": 66552,
        "bus2": 66572
      },
      "params": {
        "R": 0.0042227827943861485,
        "X": 0.010833635926246645,
        "G": 0.0,
        "B": 0.01119602657854557
      },
      "extension": {
        "length": 8244.82686126709,
        "rating": 84.36927795410156
      }
    },
    {
      "class": "Branch",
      "id": "branch_66552_66587_1",
      "ports": {
        "bus1": 66552,
        "bus2": 66587
      },
      "params": {
        "R": 0.0058095925487577915,
        "X": 0.017837075516581535,
        "G": 0.0,
        "B": 0.0012568911770358682
      },
      "extension": {
        "length": 3539.963296691895,
        "rating": 69.62825655937195
      }
    },
    {
      "class": "Branch",
      "id": "branch_66552_67838_1",
      "ports": {
        "bus1": 66552,
        "bus2": 67838
      },
      "params": {
        "R": 0.0019038923783227803,
        "X": 0.004124864470213652,
        "G": 0.0,
        "B": 0.0008056025835685432
      },
      "extension": {
        "length": 1347.5859425354004,
        "rating": 54.60651516914368
      }
    },
    {
      "class": "Branch",
      "id": "branch_66553_66554_1",
      "ports": {
        "bus1": 66553,
        "bus2": 66554
      },
      "params": {
        "R": 0.00022202196123544127,
        "X": 0.0011282304767519236,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66553_66575_1",
      "ports": {
        "bus1": 66553,
        "bus2": 66575
      },
      "params": {
        "R": 0.006979112979024649,
        "X": 0.019694330170750618,
        "G": 0.0,
        "B": 0.002892527962103486
      },
      "extension": {
        "length": 5012.690647247315,
        "rating": 77.48309969902039
      }
    },
    {
      "class": "Branch",
      "id": "branch_66553_66612_1",
      "ports": {
        "bus1": 66612,
        "bus2": 66553
      },
      "params": {
        "R": 0.007874321192502975,
        "X": 0.016647402197122574,
        "G": 0.0,
        "B": 0.0009221758809871972
      },
      "extension": {
        "length": 2947.9157369384766,
        "rating": 64.9514377117157
      }
    },
    {
      "class": "Branch",
      "id": "branch_66555_66558_1",
      "ports": {
        "bus1": 66555,
        "bus2": 66558
      },
      "params": {
        "R": 0.009073480032384396,
        "X": 0.2836214005947113,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66555_66559_1",
      "ports": {
        "bus1": 66555,
        "bus2": 66559
      },
      "params": {
        "R": 0.0002028846211032942,
        "X": 0.001132637495175004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66555_67844_1",
      "ports": {
        "bus1": 66555,
        "bus2": 67844
      },
      "params": {
        "R": 0.002783621894195676,
        "X": 0.0181506909430027,
        "G": 0.0,
        "B": 0.010244016535580158
      },
      "extension": {
        "length": 10207.504852294922,
        "rating": 291.97587966918945
      }
    },
    {
      "class": "Branch",
      "id": "branch_66556_66558_1",
      "ports": {
        "bus1": 66556,
        "bus2": 66558
      },
      "params": {
        "R": -0.003583573503419757,
        "X": -0.11201635003089905,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66556_66595_1",
      "ports": {
        "bus1": 66595,
        "bus2": 66556
      },
      "params": {
        "R": 0.007571306079626083,
        "X": 0.016189713031053543,
        "G": 0.0,
        "B": 0.001191766350530088
      },
      "extension": {
        "length": 3277.7121879272463,
        "rating": 54.754430055618286
      }
    },
    {
      "class": "Branch",
      "id": "branch_66556_66640_1",
      "ports": {
        "bus1": 66556,
        "bus2": 66640
      },
      "params": {
        "R": 0.008710219524800777,
        "X": 0.02356103993952274,
        "G": 0.0,
        "B": 0.0012735578930005431
      },
      "extension": {
        "length": 4220.953090301514,
        "rating": 72.2265362739563
      }
    },
    {
      "class": "Branch",
      "id": "branch_66557_66558_1",
      "ports": {
        "bus1": 66557,
        "bus2": 66558
      },
      "params": {
        "R": 0.03251373767852783,
        "X": 1.0163235664367676,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66560_66563_1",
      "ports": {
        "bus1": 66560,
        "bus2": 66563
      },
      "params": {
        "R": 0.017630819231271744,
        "X": 0.32867902517318726,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66560_66564_1",
      "ports": {
        "bus1": 66560,
        "bus2": 66564
      },
      "params": {
        "R": 0.00025471244589425623,
        "X": 0.001115249004215002,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66561_66563_1",
      "ports": {
        "bus1": 66561,
        "bus2": 66563
      },
      "params": {
        "R": -0.010969380848109722,
        "X": -0.20449447631835938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66561_66612_1",
      "ports": {
        "bus1": 66561,
        "bus2": 66612
      },
      "params": {
        "R": 0.0132863475009799,
        "X": 0.029990797862410542,
        "G": 0.0,
        "B": 0.0025300674606114626
      },
      "extension": {
        "length": 5856.67667779541,
        "rating": 62.649744749069214
      }
    },
    {
      "class": "Branch",
      "id": "branch_66562_66563_1",
      "ports": {
        "bus1": 66562,
        "bus2": 66563
      },
      "params": {
        "R": 0.031830158084630966,
        "X": 0.5933873057365417,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66564_66574_1",
      "ports": {
        "bus1": 66574,
        "bus2": 66564
      },
      "params": {
        "R": 0.001246951287612319,
        "X": 0.006851243786513805,
        "G": 0.0,
        "B": 0.03146032616496086
      },
      "extension": {
        "length": 10232.488931945802,
        "rating": 282.49170780181885
      }
    },
    {
      "class": "Branch",
      "id": "branch_66564_66613_1",
      "ports": {
        "bus1": 66613,
        "bus2": 66564
      },
      "params": {
        "R": 0.0008278481545858085,
        "X": 0.005458837375044823,
        "G": 0.0,
        "B": 0.011740246787667274
      },
      "extension": {
        "length": 6156.751919677735,
        "rating": 208.1672191619873
      }
    },
    {
      "class": "Branch",
      "id": "branch_66564_66615_1",
      "ports": {
        "bus1": 66564,
        "bus2": 66615
      },
      "params": {
        "R": 0.0014957281528040767,
        "X": 0.009216510690748692,
        "G": 0.0,
        "B": 0.00814916007220745
      },
      "extension": {
        "length": 6353.860400024414,
        "rating": 256.96537494659424
      }
    },
    {
      "class": "Branch",
      "id": "branch_66565_66632_1",
      "ports": {
        "bus1": 66632,
        "bus2": 66565
      },
      "params": {
        "R": 0.011249952949583532,
        "X": 0.027729462832212448,
        "G": 0.0,
        "B": 0.0019449407700449228
      },
      "extension": {
        "length": 5682.7726880493165,
        "rating": 68.00630688667297
      }
    },
    {
      "class": "Branch",
      "id": "branch_66565_66642_1",
      "ports": {
        "bus1": 66642,
        "bus2": 66565
      },
      "params": {
        "R": 0.014211074449121952,
        "X": 0.03544241562485695,
        "G": 0.0,
        "B": 0.0010903998045250773
      },
      "extension": {
        "length": 4585.114257659912,
        "rating": 75.28119683265686
      }
    },
    {
      "class": "Branch",
      "id": "branch_66565_66663_1",
      "ports": {
        "bus1": 66565,
        "bus2": 66663
      },
      "params": {
        "R": 0.027036797255277637,
        "X": 0.05977044999599457,
        "G": 0.0,
        "B": 0.002071996917948127
      },
      "extension": {
        "length": 7655.3331921386725,
        "rating": 59.33449864387512
      }
    },
    {
      "class": "Branch",
      "id": "branch_66565_66684_1",
      "ports": {
        "bus1": 66565,
        "bus2": 66684
      },
      "params": {
        "R": 0.009594536386430264,
        "X": 0.025708027184009552,
        "G": 0.0,
        "B": 0.0010031270794570446
      },
      "extension": {
        "length": 3808.3270904846195,
        "rating": 65.24969935417175
      }
    },
    {
      "class": "Branch",
      "id": "branch_66566_66567_1",
      "ports": {
        "bus1": 66567,
        "bus2": 66566
      },
      "params": {
        "R": 0.004418777767568827,
        "X": 0.15089160203933716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66566_66568_1",
      "ports": {
        "bus1": 66566,
        "bus2": 66568
      },
      "params": {
        "R": 0.0002553103258833289,
        "X": 0.0011568416375666857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66567_67254_1",
      "ports": {
        "bus1": 66567,
        "bus2": 67254
      },
      "params": {
        "R": 0.008362535387277603,
        "X": 0.018373193219304085,
        "G": 0.0,
        "B": 0.0011923452839255333
      },
      "extension": {
        "length": 3381.1148298339845,
        "rating": 77.82200574874878
      }
    },
    {
      "class": "Branch",
      "id": "branch_66567_67264_1",
      "ports": {
        "bus1": 66567,
        "bus2": 67264
      },
      "params": {
        "R": 0.006482621654868126,
        "X": 0.017013512551784515,
        "G": 0.0,
        "B": 0.0005937768728472292
      },
      "extension": {
        "length": 2244.729426086426,
        "rating": 72.67383933067322
      }
    },
    {
      "class": "Branch",
      "id": "branch_66568_66657_1",
      "ports": {
        "bus1": 66657,
        "bus2": 66568
      },
      "params": {
        "R": 0.0017189758364111185,
        "X": 0.011639920994639397,
        "G": 0.0,
        "B": 0.007998637855052948
      },
      "extension": {
        "length": 7287.526898437501,
        "rating": 275.8822202682495
      }
    },
    {
      "class": "Branch",
      "id": "branch_66568_67240_1",
      "ports": {
        "bus1": 66568,
        "bus2": 67240
      },
      "params": {
        "R": 0.0018028904451057315,
        "X": 0.011259682476520538,
        "G": 0.0,
        "B": 0.01816045679152012
      },
      "extension": {
        "length": 10523.317831237793,
        "rating": 275.6141424179077
      }
    },
    {
      "class": "Branch",
      "id": "branch_66568_67277_1",
      "ports": {
        "bus1": 67277,
        "bus2": 66568
      },
      "params": {
        "R": 0.001576945069245994,
        "X": 0.008751634508371353,
        "G": 0.0,
        "B": 0.007448695600032806
      },
      "extension": {
        "length": 5856.304107513428,
        "rating": 264.5918369293213
      }
    },
    {
      "class": "Branch",
      "id": "branch_66569_66570_1",
      "ports": {
        "bus1": 66569,
        "bus2": 66570
      },
      "params": {
        "R": 0.00021913350792601705,
        "X": 0.0010135413613170385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66569_67228_1",
      "ports": {
        "bus1": 66569,
        "bus2": 67228
      },
      "params": {
        "R": 0.005417382810264826,
        "X": 0.012605220079421997,
        "G": 0.0,
        "B": 0.0008309643599204718
      },
      "extension": {
        "length": 2376.753408187866,
        "rating": 70.14675736427307
      }
    },
    {
      "class": "Branch",
      "id": "branch_66569_67247_1",
      "ports": {
        "bus1": 66569,
        "bus2": 67247
      },
      "params": {
        "R": 0.022397210821509365,
        "X": 0.04756293818354606,
        "G": 0.0,
        "B": 0.0011593442177399993
      },
      "extension": {
        "length": 5101.924491210938,
        "rating": 70.12637853622437
      }
    },
    {
      "class": "Branch",
      "id": "branch_66571_66572_1",
      "ports": {
        "bus1": 66572,
        "bus2": 66571
      },
      "params": {
        "R": 0.0022764524910598993,
        "X": 0.07971787452697754,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66571_66573_1",
      "ports": {
        "bus1": 66571,
        "bus2": 66573
      },
      "params": {
        "R": 0.0002495105436537415,
        "X": 0.0010159291559830308,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66572_66577_1",
      "ports": {
        "bus1": 66577,
        "bus2": 66572
      },
      "params": {
        "R": 0.004761964548379183,
        "X": 0.016396118327975273,
        "G": 0.0,
        "B": 0.0006217920454218984
      },
      "extension": {
        "length": 2409.6002172088624,
        "rating": 61.709028482437134
      }
    },
    {
      "class": "Branch",
      "id": "branch_66572_66583_1",
      "ports": {
        "bus1": 66583,
        "bus2": 66572
      },
      "params": {
        "R": 0.009005824103951454,
        "X": 0.021584253758192062,
        "G": 0.0,
        "B": 0.0009669328574091196
      },
      "extension": {
        "length": 3457.1813263549807,
        "rating": 67.4194872379303
      }
    },
    {
      "class": "Branch",
      "id": "branch_66574_66575_1",
      "ports": {
        "bus1": 66575,
        "bus2": 66574
      },
      "params": {
        "R": 0.006554182153195143,
        "X": 0.1509014070034027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66574_66576_1",
      "ports": {
        "bus1": 66574,
        "bus2": 66576
      },
      "params": {
        "R": 0.00028502289205789566,
        "X": 0.0010036200983449817,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66574_67251_1",
      "ports": {
        "bus1": 67251,
        "bus2": 66574
      },
      "params": {
        "R": 0.0018320039380341768,
        "X": 0.011757937259972095,
        "G": 0.0,
        "B": 0.0060377344489097595
      },
      "extension": {
        "length": 6010.047862701416,
        "rating": 276.454496383667
      }
    },
    {
      "class": "Branch",
      "id": "branch_66574_67870_1",
      "ports": {
        "bus1": 66574,
        "bus2": 67870
      },
      "params": {
        "R": 0.0022272721398621798,
        "X": 0.014144731685519218,
        "G": 0.0,
        "B": 0.010608046315610409
      },
      "extension": {
        "length": 8624.394251037598,
        "rating": 308.4872007369995
      }
    },
    {
      "class": "Branch",
      "id": "branch_66577_66579_1",
      "ports": {
        "bus1": 66577,
        "bus2": 66579
      },
      "params": {
        "R": 0.004525466356426477,
        "X": 0.01415620930492878,
        "G": 0.0,
        "B": 0.0009921272285282612
      },
      "extension": {
        "length": 2693.7767609252933,
        "rating": 58.68769884109497
      }
    },
    {
      "class": "Branch",
      "id": "branch_66578_66629_1",
      "ports": {
        "bus1": 66629,
        "bus2": 66578
      },
      "params": {
        "R": 0.005052984692156315,
        "X": 0.011103554628789425,
        "G": 0.0,
        "B": 0.0010381567990407348
      },
      "extension": {
        "length": 2543.408392730713,
        "rating": 62.354451417922974
      }
    },
    {
      "class": "Branch",
      "id": "branch_66579_66585_1",
      "ports": {
        "bus1": 66579,
        "bus2": 66585
      },
      "params": {
        "R": 0.008241379633545876,
        "X": 0.01929226890206337,
        "G": 0.0,
        "B": 0.0006127915112301707
      },
      "extension": {
        "length": 2589.504276763916,
        "rating": 71.08733057975769
      }
    },
    {
      "class": "Branch",
      "id": "branch_66579_66629_1",
      "ports": {
        "bus1": 66579,
        "bus2": 66629
      },
      "params": {
        "R": 0.013659533113241194,
        "X": 0.03325916454195976,
        "G": 0.0,
        "B": 0.006250545382499695
      },
      "extension": {
        "length": 10269.952389404298,
        "rating": 72.52609729766846
      }
    },
    {
      "class": "Branch",
      "id": "branch_66580_66581_1",
      "ports": {
        "bus1": 66581,
        "bus2": 66580
      },
      "params": {
        "R": 0.003920496441423893,
        "X": 0.12688477337360382,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66580_66582_1",
      "ports": {
        "bus1": 66580,
        "bus2": 66582
      },
      "params": {
        "R": 0.0002628648071549833,
        "X": 0.001142188673838973,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66580_66586_1",
      "ports": {
        "bus1": 66580,
        "bus2": 66586
      },
      "params": {
        "R": 0.0030701891519129276,
        "X": 0.018338102847337723,
        "G": 0.0,
        "B": 0.013420138508081436
      },
      "extension": {
        "length": 11877.044085021973,
        "rating": 270.9287405014038
      }
    },
    {
      "class": "Branch",
      "id": "branch_66584_66642_1",
      "ports": {
        "bus1": 66584,
        "bus2": 66642
      },
      "params": {
        "R": 0.010851025581359863,
        "X": 0.02573264390230179,
        "G": 0.0,
        "B": 0.0006011080695316195
      },
      "extension": {
        "length": 2764.2928811187744,
        "rating": 51.90613865852356
      }
    },
    {
      "class": "Branch",
      "id": "branch_66585_66631_1",
      "ports": {
        "bus1": 66585,
        "bus2": 66631
      },
      "params": {
        "R": 0.010861369781196117,
        "X": 0.030495833605527878,
        "G": 0.0,
        "B": 0.0042146784253418446
      },
      "extension": {
        "length": 8151.111814086914,
        "rating": 71.84082269668579
      }
    },
    {
      "class": "Branch",
      "id": "branch_66586_66641_1",
      "ports": {
        "bus1": 66586,
        "bus2": 66641
      },
      "params": {
        "R": 0.0017063389532268047,
        "X": 0.00914042815566063,
        "G": 0.0,
        "B": 0.008860592730343342
      },
      "extension": {
        "length": 6556.4235241699225,
        "rating": 238.79036903381348
      }
    },
    {
      "class": "Branch",
      "id": "branch_66586_67590_1",
      "ports": {
        "bus1": 66586,
        "bus2": 67590
      },
      "params": {
        "R": 0.0024391275364905596,
        "X": 0.014530920423567295,
        "G": 0.0,
        "B": 0.019347257912158966
      },
      "extension": {
        "length": 12652.74385345459,
        "rating": 304.54251766204834
      }
    },
    {
      "class": "Branch",
      "id": "branch_66587_66597_1",
      "ports": {
        "bus1": 66587,
        "bus2": 66597
      },
      "params": {
        "R": 0.012435786426067352,
        "X": 0.03212559223175049,
        "G": 0.0,
        "B": 0.001952972146682441
      },
      "extension": {
        "length": 5222.754290313721,
        "rating": 58.2461953163147
      }
    },
    {
      "class": "Branch",
      "id": "branch_66588_66589_1",
      "ports": {
        "bus1": 66588,
        "bus2": 66589
      },
      "params": {
        "R": 0.00028243567794561386,
        "X": 0.0010997558711096644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66590_66593_1",
      "ports": {
        "bus1": 66590,
        "bus2": 66593
      },
      "params": {
        "R": 0.000555178034119308,
        "X": 0.034945935010910034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66590_66594_1",
      "ports": {
        "bus1": 66590,
        "bus2": 66594
      },
      "params": {
        "R": 0.00026887806598097086,
        "X": 0.001168654765933752,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66590_67575_1",
      "ports": {
        "bus1": 66590,
        "bus2": 67575
      },
      "params": {
        "R": 0.00015719317889306694,
        "X": 0.0022839566227048635,
        "G": 0.0,
        "B": 0.31371298432350164
      },
      "extension": {
        "length": 18142.819047729492,
        "rating": 2392.125701904297
      }
    },
    {
      "class": "Branch",
      "id": "branch_66591_66593_1",
      "ports": {
        "bus1": 66591,
        "bus2": 66593
      },
      "params": {
        "R": -0.00028105819365009665,
        "X": -0.017691336572170258,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66591_66641_1",
      "ports": {
        "bus1": 66641,
        "bus2": 66591
      },
      "params": {
        "R": 0.0028487672097980976,
        "X": 0.0160518828779459,
        "G": 0.0,
        "B": 0.009780216962099075
      },
      "extension": {
        "length": 8737.361704467774,
        "rating": 306.0685634613037
      }
    },
    {
      "class": "Branch",
      "id": "branch_66592_66593_1",
      "ports": {
        "bus1": 66592,
        "bus2": 66593
      },
      "params": {
        "R": 0.0011441218666732311,
        "X": 0.07201728224754333,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66596_66627_1",
      "ports": {
        "bus1": 66627,
        "bus2": 66596
      },
      "params": {
        "R": 0.009893192909657955,
        "X": 0.016917120665311813,
        "G": 0.0,
        "B": 0.0008604236645624042
      },
      "extension": {
        "length": 2785.3327422180178,
        "rating": 58.530980348587036
      }
    },
    {
      "class": "Branch",
      "id": "branch_66596_66631_1",
      "ports": {
        "bus1": 66596,
        "bus2": 66631
      },
      "params": {
        "R": 0.005435477010905743,
        "X": 0.015978563576936722,
        "G": 0.0,
        "B": 0.0005242270999588072
      },
      "extension": {
        "length": 1950.7398185577392,
        "rating": 43.07315945625305
      }
    },
    {
      "class": "Branch",
      "id": "branch_66596_67838_1",
      "ports": {
        "bus1": 67838,
        "bus2": 66596
      },
      "params": {
        "R": 0.00797178689390421,
        "X": 0.021656125783920288,
        "G": 0.0,
        "B": 0.0009107742225751281
      },
      "extension": {
        "length": 2810.9146225891113,
        "rating": 70.20227909088135
      }
    },
    {
      "class": "Branch",
      "id": "branch_66597_66631_1",
      "ports": {
        "bus1": 66631,
        "bus2": 66597
      },
      "params": {
        "R": 0.004540988709777594,
        "X": 0.012286392971873283,
        "G": 0.0,
        "B": 0.0025502562057226896
      },
      "extension": {
        "length": 3952.952658050537,
        "rating": 59.78620648384094
      }
    },
    {
      "class": "Branch",
      "id": "branch_66598_66599_1",
      "ports": {
        "bus1": 66599,
        "bus2": 66598
      },
      "params": {
        "R": 0.0040105306543409824,
        "X": 0.10698303580284119,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66598_66600_1",
      "ports": {
        "bus1": 66598,
        "bus2": 66600
      },
      "params": {
        "R": 0.00025417160941287875,
        "X": 0.001121886307373643,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66599_66673_1",
      "ports": {
        "bus1": 66599,
        "bus2": 66673
      },
      "params": {
        "R": 0.021717043593525887,
        "X": 0.051224853843450546,
        "G": 0.0,
        "B": 0.005243638064712286
      },
      "extension": {
        "length": 11913.249014648438,
        "rating": 60.772889852523804
      }
    },
    {
      "class": "Branch",
      "id": "branch_66599_66677_1",
      "ports": {
        "bus1": 66599,
        "bus2": 66677
      },
      "params": {
        "R": 0.016409073024988174,
        "X": 0.040183499455451965,
        "G": 0.0,
        "B": 0.004828659817576408
      },
      "extension": {
        "length": 9678.212555053711,
        "rating": 68.60201954841614
      }
    },
    {
      "class": "Branch",
      "id": "branch_66599_66690_1",
      "ports": {
        "bus1": 66599,
        "bus2": 66690
      },
      "params": {
        "R": 0.05030430480837822,
        "X": 0.12502413988113403,
        "G": 0.0,
        "B": 0.006827575154602528
      },
      "extension": {
        "length": 21504.842624267578,
        "rating": 56.71408772468567
      }
    },
    {
      "class": "Branch",
      "id": "branch_66600_66648_1",
      "ports": {
        "bus1": 66600,
        "bus2": 66648
      },
      "params": {
        "R": 0.001921243965625763,
        "X": 0.011236983351409435,
        "G": 0.0,
        "B": 0.012768343091011047
      },
      "extension": {
        "length": 8116.311217346191,
        "rating": 289.12065029144287
      }
    },
    {
      "class": "Branch",
      "id": "branch_66601_66611_1",
      "ports": {
        "bus1": 66601,
        "bus2": 66611
      },
      "params": {
        "R": 0.011502363719046116,
        "X": 0.03336765244603157,
        "G": 0.0,
        "B": 0.002945918356999755
      },
      "extension": {
        "length": 7658.042096557618,
        "rating": 63.987648487091064
      }
    },
    {
      "class": "Branch",
      "id": "branch_66601_66640_1",
      "ports": {
        "bus1": 66640,
        "bus2": 66601
      },
      "params": {
        "R": 0.009169371798634529,
        "X": 0.024499647319316864,
        "G": 0.0,
        "B": 0.0009800477419048548
      },
      "extension": {
        "length": 3120.9635056915286,
        "rating": 62.54221200942993
      }
    },
    {
      "class": "Branch",
      "id": "branch_66602_66603_1",
      "ports": {
        "bus1": 66603,
        "bus2": 66602
      },
      "params": {
        "R": 0.004464621189981699,
        "X": 0.16537460684776306,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66602_66604_1",
      "ports": {
        "bus1": 66602,
        "bus2": 66604
      },
      "params": {
        "R": 0.0002546517935115844,
        "X": 0.0011862231185659766,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66602_66622_1",
      "ports": {
        "bus1": 66602,
        "bus2": 66622
      },
      "params": {
        "R": 0.0012647979892790318,
        "X": 0.00817172322422266,
        "G": 0.0,
        "B": 0.005693881306797266
      },
      "extension": {
        "length": 5211.349649230957,
        "rating": 231.8530559539795
      }
    },
    {
      "class": "Branch",
      "id": "branch_66602_66625_1",
      "ports": {
        "bus1": 66625,
        "bus2": 66602
      },
      "params": {
        "R": 0.0016680873231962323,
        "X": 0.011052889749407768,
        "G": 0.0,
        "B": 0.012202913872897625
      },
      "extension": {
        "length": 8423.776473266602,
        "rating": 252.6815414428711
      }
    },
    {
      "class": "Branch",
      "id": "branch_66602_66648_1",
      "ports": {
        "bus1": 66648,
        "bus2": 66602
      },
      "params": {
        "R": 0.0016456618905067444,
        "X": 0.009086967445909977,
        "G": 0.0,
        "B": 0.006659765262156725
      },
      "extension": {
        "length": 5198.702211914063,
        "rating": 264.3937349319458
      }
    },
    {
      "class": "Branch",
      "id": "branch_66603_66626_1",
      "ports": {
        "bus1": 66603,
        "bus2": 66626
      },
      "params": {
        "R": 0.0038211157079786062,
        "X": 0.010023961775004864,
        "G": 0.0,
        "B": 0.0016892766579985619
      },
      "extension": {
        "length": 2981.147010864258,
        "rating": 56.15568161010742
      }
    },
    {
      "class": "Branch",
      "id": "branch_66603_66677_1",
      "ports": {
        "bus1": 66603,
        "bus2": 66677
      },
      "params": {
        "R": 0.01175520196557045,
        "X": 0.035831019282341,
        "G": 0.0,
        "B": 0.004631746094673872
      },
      "extension": {
        "length": 9421.129851745605,
        "rating": 71.83607220649719
      }
    },
    {
      "class": "Branch",
      "id": "branch_66605_66671_1",
      "ports": {
        "bus1": 66671,
        "bus2": 66605
      },
      "params": {
        "R": 0.011406351812183857,
        "X": 0.028816988691687587,
        "G": 0.0,
        "B": 0.0027481510769575834
      },
      "extension": {
        "length": 6202.662094116211,
        "rating": 65.44869542121887
      }
    },
    {
      "class": "Branch",
      "id": "branch_66606_66607_1",
      "ports": {
        "bus1": 66606,
        "bus2": 66607
      },
      "params": {
        "R": 0.0002874183119274676,
        "X": 0.0011324206134304404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66606_66612_1",
      "ports": {
        "bus1": 66612,
        "bus2": 66606
      },
      "params": {
        "R": 0.01159218791872263,
        "X": 0.025965899229049686,
        "G": 0.0,
        "B": 0.0007502801599912344
      },
      "extension": {
        "length": 3142.65315852356,
        "rating": 60.57382822036743
      }
    },
    {
      "class": "Branch",
      "id": "branch_66606_66655_1",
      "ports": {
        "bus1": 66606,
        "bus2": 66655
      },
      "params": {
        "R": 0.018764877691864967,
        "X": 0.038793571293354034,
        "G": 0.0,
        "B": 0.0016915955347940328
      },
      "extension": {
        "length": 5794.6611840820315,
        "rating": 68.29342246055603
      }
    },
    {
      "class": "Branch",
      "id": "branch_66606_66661_1",
      "ports": {
        "bus1": 66606,
        "bus2": 66661
      },
      "params": {
        "R": 0.004613914526998997,
        "X": 0.013006151653826237,
        "G": 0.0,
        "B": 0.0033402536064386368
      },
      "extension": {
        "length": 4539.364468780518,
        "rating": 52.043938636779785
      }
    },
    {
      "class": "Branch",
      "id": "branch_66608_66609_1",
      "ports": {
        "bus1": 66608,
        "bus2": 66609
      },
      "params": {
        "R": 0.00022730276396032423,
        "X": 0.0010657381499186158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66608_66677_1",
      "ports": {
        "bus1": 66677,
        "bus2": 66608
      },
      "params": {
        "R": 0.009697087109088898,
        "X": 0.024390192702412605,
        "G": 0.0,
        "B": 0.0009313169866800307
      },
      "extension": {
        "length": 3586.2809578857423,
        "rating": 46.70144319534302
      }
    },
    {
      "class": "Branch",
      "id": "branch_66608_66680_1",
      "ports": {
        "bus1": 66680,
        "bus2": 66608
      },
      "params": {
        "R": 0.021674031391739845,
        "X": 0.04239916801452637,
        "G": 0.0,
        "B": 0.0015550800599157808
      },
      "extension": {
        "length": 5847.617195892334,
        "rating": 64.3555760383606
      }
    },
    {
      "class": "Branch",
      "id": "branch_66610_66642_1",
      "ports": {
        "bus1": 66642,
        "bus2": 66610
      },
      "params": {
        "R": 0.013121276162564753,
        "X": 0.027110066264867783,
        "G": 0.0,
        "B": 0.002172015607357025
      },
      "extension": {
        "length": 5391.381288208008,
        "rating": 74.75407719612122
      }
    },
    {
      "class": "Branch",
      "id": "branch_66610_66684_1",
      "ports": {
        "bus1": 66610,
        "bus2": 66684
      },
      "params": {
        "R": 0.015570108778774738,
        "X": 0.04373202472925186,
        "G": 0.0,
        "B": 0.0027308908756822348
      },
      "extension": {
        "length": 7575.749724243165,
        "rating": 65.45394659042358
      }
    },
    {
      "class": "Branch",
      "id": "branch_66611_67838_1",
      "ports": {
        "bus1": 66611,
        "bus2": 67838
      },
      "params": {
        "R": 0.013963393867015839,
        "X": 0.024994237348437306,
        "G": 0.0,
        "B": 0.003229579888284206
      },
      "extension": {
        "length": 6590.537302368164,
        "rating": 72.1350610256195
      }
    },
    {
      "class": "Branch",
      "id": "branch_66612_66618_1",
      "ports": {
        "bus1": 66618,
        "bus2": 66612
      },
      "params": {
        "R": 0.005702798254787922,
        "X": 0.017443271353840828,
        "G": 0.0,
        "B": 0.0011484794085845351
      },
      "extension": {
        "length": 3005.7485440979003,
        "rating": 35.55479943752289
      }
    },
    {
      "class": "Branch",
      "id": "branch_66612_66655_1",
      "ports": {
        "bus1": 66655,
        "bus2": 66612
      },
      "params": {
        "R": 0.008699941448867321,
        "X": 0.02159523032605648,
        "G": 0.0,
        "B": 0.0007534095202572644
      },
      "extension": {
        "length": 2877.7104117279055,
        "rating": 69.66330409049988
      }
    },
    {
      "class": "Branch",
      "id": "branch_66613_66615_1",
      "ports": {
        "bus1": 66613,
        "bus2": 66615
      },
      "params": {
        "R": 0.0013387894723564386,
        "X": 0.007316978182643652,
        "G": 0.0,
        "B": 0.005702316761016846
      },
      "extension": {
        "length": 4317.837862609864,
        "rating": 267.51601696014404
      }
    },
    {
      "class": "Branch",
      "id": "branch_66613_67844_1",
      "ports": {
        "bus1": 66613,
        "bus2": 67844
      },
      "params": {
        "R": 0.0011332746362313628,
        "X": 0.0072442092932760715,
        "G": 0.0,
        "B": 0.06280235201120377
      },
      "extension": {
        "length": 15568.997639282226,
        "rating": 347.8543281555176
      }
    },
    {
      "class": "Branch",
      "id": "branch_66614_66622_1",
      "ports": {
        "bus1": 66622,
        "bus2": 66614
      },
      "params": {
        "R": 0.0017716358415782452,
        "X": 0.011512789875268936,
        "G": 0.0,
        "B": 0.008566097356379032
      },
      "extension": {
        "length": 7364.643191345215,
        "rating": 262.5709295272827
      }
    },
    {
      "class": "Branch",
      "id": "branch_66614_67267_1",
      "ports": {
        "bus1": 66614,
        "bus2": 67267
      },
      "params": {
        "R": 0.0023402825463563204,
        "X": 0.012628893367946148,
        "G": 0.0,
        "B": 0.007688803132623434
      },
      "extension": {
        "length": 6971.070842468262,
        "rating": 238.29832077026367
      }
    },
    {
      "class": "Branch",
      "id": "branch_66614_67274_1",
      "ports": {
        "bus1": 66614,
        "bus2": 67274
      },
      "params": {
        "R": 0.0028941063210368156,
        "X": 0.016542350873351097,
        "G": 0.0,
        "B": 0.013897116295993328
      },
      "extension": {
        "length": 8384.97774847412,
        "rating": 272.17864990234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_66615_66616_1",
      "ports": {
        "bus1": 66616,
        "bus2": 66615
      },
      "params": {
        "R": 0.004688772838562727,
        "X": 0.1344224214553833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66615_66617_1",
      "ports": {
        "bus1": 66615,
        "bus2": 66617
      },
      "params": {
        "R": 0.0002860122185666114,
        "X": 0.001118647982366383,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66615_66665_1",
      "ports": {
        "bus1": 66615,
        "bus2": 66665
      },
      "params": {
        "R": 0.0016034037107601762,
        "X": 0.00951629038900137,
        "G": 0.0,
        "B": 0.00889094639569521
      },
      "extension": {
        "length": 6504.357306884765,
        "rating": 257.1873664855957
      }
    },
    {
      "class": "Branch",
      "id": "branch_66616_66645_1",
      "ports": {
        "bus1": 66616,
        "bus2": 66645
      },
      "params": {
        "R": 0.008516260422766209,
        "X": 0.02323709800839424,
        "G": 0.0,
        "B": 0.0011187698692083359
      },
      "extension": {
        "length": 3729.661427032471,
        "rating": 66.23598337173462
      }
    },
    {
      "class": "Branch",
      "id": "branch_66616_66653_1",
      "ports": {
        "bus1": 66653,
        "bus2": 66616
      },
      "params": {
        "R": 0.01380234956741333,
        "X": 0.020094046369194984,
        "G": 0.0,
        "B": 0.0007287507178261876
      },
      "extension": {
        "length": 2592.9961159515383,
        "rating": 65.14787077903748
      }
    },
    {
      "class": "Branch",
      "id": "branch_66616_66675_1",
      "ports": {
        "bus1": 66616,
        "bus2": 66675
      },
      "params": {
        "R": 0.011403802782297134,
        "X": 0.028115594759583477,
        "G": 0.0,
        "B": 0.0012018914567306638
      },
      "extension": {
        "length": 4006.7869534606934,
        "rating": 59.99612212181091
      }
    },
    {
      "class": "Branch",
      "id": "branch_66619_66624_1",
      "ports": {
        "bus1": 66619,
        "bus2": 66624
      },
      "params": {
        "R": 0.010206370614469051,
        "X": 0.02317889779806137,
        "G": 0.0,
        "B": 0.000815306615550071
      },
      "extension": {
        "length": 3039.794407836914,
        "rating": 62.28110194206238
      }
    },
    {
      "class": "Branch",
      "id": "branch_66619_66688_1",
      "ports": {
        "bus1": 66619,
        "bus2": 66688
      },
      "params": {
        "R": 0.02643025480210781,
        "X": 0.06338293105363846,
        "G": 0.0,
        "B": 0.0035140900872647762
      },
      "extension": {
        "length": 10646.104103942871,
        "rating": 57.00938105583191
      }
    },
    {
      "class": "Branch",
      "id": "branch_66620_66621_1",
      "ports": {
        "bus1": 66621,
        "bus2": 66620
      },
      "params": {
        "R": 0.0039049298502504826,
        "X": 0.11519670486450195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66620_66622_1",
      "ports": {
        "bus1": 66620,
        "bus2": 66622
      },
      "params": {
        "R": 0.0002743894001469016,
        "X": 0.0010651578195393085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66621_66675_1",
      "ports": {
        "bus1": 66621,
        "bus2": 66675
      },
      "params": {
        "R": 0.005526029504835606,
        "X": 0.013775205239653587,
        "G": 0.0,
        "B": 0.0014325088122859597
      },
      "extension": {
        "length": 3210.990644256592,
        "rating": 66.42391085624695
      }
    },
    {
      "class": "Branch",
      "id": "branch_66622_66646_1",
      "ports": {
        "bus1": 66646,
        "bus2": 66622
      },
      "params": {
        "R": 0.0019808635115623474,
        "X": 0.010586726479232311,
        "G": 0.0,
        "B": 0.00707621406763792
      },
      "extension": {
        "length": 6670.989461425782,
        "rating": 222.67673015594482
      }
    },
    {
      "class": "Branch",
      "id": "branch_66622_66648_1",
      "ports": {
        "bus1": 66622,
        "bus2": 66648
      },
      "params": {
        "R": 0.0007546729757450521,
        "X": 0.0051073660142719746,
        "G": 0.0,
        "B": 0.025056244805455208
      },
      "extension": {
        "length": 8057.721375,
        "rating": 272.61877059936523
      }
    },
    {
      "class": "Branch",
      "id": "branch_66623_66624_1",
      "ports": {
        "bus1": 66624,
        "bus2": 66623
      },
      "params": {
        "R": 0.004706136416643858,
        "X": 0.1610058695077896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66623_66625_1",
      "ports": {
        "bus1": 66623,
        "bus2": 66625
      },
      "params": {
        "R": 0.0002271817356813699,
        "X": 0.0011811696458607912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66627_66631_1",
      "ports": {
        "bus1": 66627,
        "bus2": 66631
      },
      "params": {
        "R": 0.007555075455456972,
        "X": 0.01692594774067402,
        "G": 0.0,
        "B": 0.0006408964400179684
      },
      "extension": {
        "length": 2512.081985092163,
        "rating": 58.97672772407532
      }
    },
    {
      "class": "Branch",
      "id": "branch_66628_66629_1",
      "ports": {
        "bus1": 66629,
        "bus2": 66628
      },
      "params": {
        "R": 0.004343663342297077,
        "X": 0.14298073947429657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66628_66630_1",
      "ports": {
        "bus1": 66628,
        "bus2": 66630
      },
      "params": {
        "R": 0.00025112982257269323,
        "X": 0.0011932215420529246,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66628_67870_1",
      "ports": {
        "bus1": 66628,
        "bus2": 67870
      },
      "params": {
        "R": 0.0017876719357445836,
        "X": 0.01086283940821886,
        "G": 0.0,
        "B": 0.012476056814193726
      },
      "extension": {
        "length": 7525.369473815918,
        "rating": 261.796498298645
      }
    },
    {
      "class": "Branch",
      "id": "branch_66632_66671_1",
      "ports": {
        "bus1": 66671,
        "bus2": 66632
      },
      "params": {
        "R": 0.0033348407596349716,
        "X": 0.008339203894138336,
        "G": 0.0,
        "B": 0.0011856381315737963
      },
      "extension": {
        "length": 2335.713122543335,
        "rating": 78.66710424423218
      }
    },
    {
      "class": "Branch",
      "id": "branch_66633_67519_1",
      "ports": {
        "bus1": 66633,
        "bus2": 67519
      },
      "params": {
        "R": 0.013335975818336012,
        "X": 0.039627764374017715,
        "G": 0.0,
        "B": 0.0012354491045698524
      },
      "extension": {
        "length": 4815.798955993652,
        "rating": 66.5078341960907
      }
    },
    {
      "class": "Branch",
      "id": "branch_66634_66670_1",
      "ports": {
        "bus1": 66634,
        "bus2": 66670
      },
      "params": {
        "R": 0.0014637457206845284,
        "X": 0.009798411279916763,
        "G": 0.0,
        "B": 0.006369581911712885
      },
      "extension": {
        "length": 6071.185456512451,
        "rating": 275.54869651794434
      }
    },
    {
      "class": "Branch",
      "id": "branch_66634_67844_1",
      "ports": {
        "bus1": 67844,
        "bus2": 66634
      },
      "params": {
        "R": 0.0014455268392339349,
        "X": 0.009327886626124382,
        "G": 0.0,
        "B": 0.006281512323766947
      },
      "extension": {
        "length": 5307.7547996521,
        "rating": 293.97971630096436
      }
    },
    {
      "class": "Branch",
      "id": "branch_66635_66636_1",
      "ports": {
        "bus1": 66636,
        "bus2": 66635
      },
      "params": {
        "R": 0.00021212964202277362,
        "X": 0.015331598930060863,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66635_66637_1",
      "ports": {
        "bus1": 66635,
        "bus2": 66637
      },
      "params": {
        "R": 0.00021051830844953656,
        "X": 0.0010238462127745152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66635_66651_1",
      "ports": {
        "bus1": 66635,
        "bus2": 66651
      },
      "params": {
        "R": 0.00016312590742018074,
        "X": 0.0031332250218838453,
        "G": 0.0,
        "B": 0.3223617672920227
      },
      "extension": {
        "length": 21767.749088378907,
        "rating": 2293.319320678711
      }
    },
    {
      "class": "Branch",
      "id": "branch_66635_67575_1",
      "ports": {
        "bus1": 67575,
        "bus2": 66635
      },
      "params": {
        "R": 0.0001397211744915694,
        "X": 0.00230376236140728,
        "G": 0.0,
        "B": 0.23422245681285858
      },
      "extension": {
        "length": 16542.118985229492,
        "rating": 2509.877586364746
      }
    },
    {
      "class": "Branch",
      "id": "branch_66636_66638_1",
      "ports": {
        "bus1": 66638,
        "bus2": 66636
      },
      "params": {
        "R": 0.0021120973397046328,
        "X": 0.010027129203081131,
        "G": 0.0,
        "B": 0.01043077651411295
      },
      "extension": {
        "length": 7506.087139160157,
        "rating": 328.09460163116455
      }
    },
    {
      "class": "Branch",
      "id": "branch_66638_66639_1",
      "ports": {
        "bus1": 66638,
        "bus2": 66639
      },
      "params": {
        "R": 0.00023393302399199456,
        "X": 0.0011445923009887338,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66641_66642_1",
      "ports": {
        "bus1": 66642,
        "bus2": 66641
      },
      "params": {
        "R": 0.002434529596939683,
        "X": 0.08633936941623688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66641_66643_1",
      "ports": {
        "bus1": 66641,
        "bus2": 66643
      },
      "params": {
        "R": 0.00025213896878995,
        "X": 0.001080694724805653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66641_66670_1",
      "ports": {
        "bus1": 66641,
        "bus2": 66670
      },
      "params": {
        "R": 0.002574182115495205,
        "X": 0.014595872722566128,
        "G": 0.0,
        "B": 0.008796539157629013
      },
      "extension": {
        "length": 8039.502649841309,
        "rating": 261.03034019470215
      }
    },
    {
      "class": "Branch",
      "id": "branch_66644_66645_1",
      "ports": {
        "bus1": 66644,
        "bus2": 66645
      },
      "params": {
        "R": 0.00027869947371073067,
        "X": 0.0011610223446041346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66645_66666_1",
      "ports": {
        "bus1": 66645,
        "bus2": 66666
      },
      "params": {
        "R": 0.015942275524139404,
        "X": 0.03741023689508438,
        "G": 0.0,
        "B": 0.0032331442926079035
      },
      "extension": {
        "length": 8071.598179138184,
        "rating": 68.08898448944092
      }
    },
    {
      "class": "Branch",
      "id": "branch_66646_66648_1",
      "ports": {
        "bus1": 66648,
        "bus2": 66646
      },
      "params": {
        "R": 0.0016281857388094068,
        "X": 0.00795760378241539,
        "G": 0.0,
        "B": 0.010792546905577183
      },
      "extension": {
        "length": 5970.221595977783,
        "rating": 268.89116764068604
      }
    },
    {
      "class": "Branch",
      "id": "branch_66647_66650_1",
      "ports": {
        "bus1": 66647,
        "bus2": 66650
      },
      "params": {
        "R": 0.0006625083042308688,
        "X": 0.046868547797203064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66647_66651_1",
      "ports": {
        "bus1": 66647,
        "bus2": 66651
      },
      "params": {
        "R": 0.00022070393606554717,
        "X": 0.0010218637762591243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66648_66650_1",
      "ports": {
        "bus1": 66648,
        "bus2": 66650
      },
      "params": {
        "R": -0.00035727396607398987,
        "X": -0.02527501992881298,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66649_66650_1",
      "ports": {
        "bus1": 66649,
        "bus2": 66650
      },
      "params": {
        "R": 0.0017653045943006873,
        "X": 0.12488488852977753,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66651_67273_1",
      "ports": {
        "bus1": 66651,
        "bus2": 67273
      },
      "params": {
        "R": 0.0001394396967953071,
        "X": 0.002348884241655469,
        "G": 0.0,
        "B": 0.3463887870311737
      },
      "extension": {
        "length": 20470.33121154785,
        "rating": 2547.4355697631836
      }
    },
    {
      "class": "Branch",
      "id": "branch_66651_67525_1",
      "ports": {
        "bus1": 67525,
        "bus2": 66651
      },
      "params": {
        "R": 0.0003258470678701997,
        "X": 0.004627138376235962,
        "G": 0.0,
        "B": 0.41575172543525696
      },
      "extension": {
        "length": 31888.54751220703,
        "rating": 2102.1331787109375
      }
    },
    {
      "class": "Branch",
      "id": "branch_66652_66653_1",
      "ports": {
        "bus1": 66652,
        "bus2": 66653
      },
      "params": {
        "R": 0.009268955327570438,
        "X": 0.017125369980931282,
        "G": 0.0,
        "B": 0.0013782071182504296
      },
      "extension": {
        "length": 3554.5453368530275,
        "rating": 60.766416788101196
      }
    },
    {
      "class": "Branch",
      "id": "branch_66652_67270_1",
      "ports": {
        "bus1": 66652,
        "bus2": 67270
      },
      "params": {
        "R": 0.017406780272722244,
        "X": 0.042777363210916526,
        "G": 0.0,
        "B": 0.002810662379488349
      },
      "extension": {
        "length": 7881.472993469239,
        "rating": 62.25561499595642
      }
    },
    {
      "class": "Branch",
      "id": "branch_66652_67272_1",
      "ports": {
        "bus1": 66652,
        "bus2": 67272
      },
      "params": {
        "R": 0.016121527180075645,
        "X": 0.03236377239227295,
        "G": 0.0,
        "B": 0.0023346571251749992
      },
      "extension": {
        "length": 5998.851953063965,
        "rating": 70.80315947532654
      }
    },
    {
      "class": "Branch",
      "id": "branch_66654_66655_1",
      "ports": {
        "bus1": 66655,
        "bus2": 66654
      },
      "params": {
        "R": 0.003274821676313877,
        "X": 0.1218574196100235,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 75.9000016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66654_66656_1",
      "ports": {
        "bus1": 66654,
        "bus2": 66656
      },
      "params": {
        "R": 0.00022602897661272436,
        "X": 0.0010405838256701827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66656_67870_1",
      "ports": {
        "bus1": 66656,
        "bus2": 67870
      },
      "params": {
        "R": 0.0016473671421408653,
        "X": 0.011491297744214535,
        "G": 0.0,
        "B": 0.010966694913804531
      },
      "extension": {
        "length": 8200.083127258302,
        "rating": 293.08180809020996
      }
    },
    {
      "class": "Branch",
      "id": "branch_66657_66658_1",
      "ports": {
        "bus1": 66658,
        "bus2": 66657
      },
      "params": {
        "R": 0.0033821105025708675,
        "X": 0.11622627824544907,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66657_66659_1",
      "ports": {
        "bus1": 66657,
        "bus2": 66659
      },
      "params": {
        "R": 0.0002179683797294274,
        "X": 0.0011181044392287731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66657_66665_1",
      "ports": {
        "bus1": 66665,
        "bus2": 66657
      },
      "params": {
        "R": 0.0017694240668788552,
        "X": 0.011540188454091549,
        "G": 0.0,
        "B": 0.008570276200771332
      },
      "extension": {
        "length": 7171.100028259278,
        "rating": 251.97241306304932
      }
    },
    {
      "class": "Branch",
      "id": "branch_66657_67274_1",
      "ports": {
        "bus1": 67274,
        "bus2": 66657
      },
      "params": {
        "R": 0.0015567943919450045,
        "X": 0.00812377966940403,
        "G": 0.0,
        "B": 0.009794005192816257
      },
      "extension": {
        "length": 6387.237479003907,
        "rating": 292.4427270889282
      }
    },
    {
      "class": "Branch",
      "id": "branch_66658_66664_1",
      "ports": {
        "bus1": 66664,
        "bus2": 66658
      },
      "params": {
        "R": 0.003518048673868179,
        "X": 0.009254004806280136,
        "G": 0.0,
        "B": 0.00039600674062967306
      },
      "extension": {
        "length": 1395.8989267044067,
        "rating": 76.3547420501709
      }
    },
    {
      "class": "Branch",
      "id": "branch_66658_67270_1",
      "ports": {
        "bus1": 67270,
        "bus2": 66658
      },
      "params": {
        "R": 0.01493700407445431,
        "X": 0.03943793103098869,
        "G": 0.0,
        "B": 0.0027228037361055613
      },
      "extension": {
        "length": 7626.364797546387,
        "rating": 72.35191464424133
      }
    },
    {
      "class": "Branch",
      "id": "branch_66658_67271_1",
      "ports": {
        "bus1": 66658,
        "bus2": 67271
      },
      "params": {
        "R": 0.006746555212885141,
        "X": 0.019109664484858513,
        "G": 0.0,
        "B": 0.001196408411487937
      },
      "extension": {
        "length": 3710.7608713989257,
        "rating": 67.83470511436462
      }
    },
    {
      "class": "Branch",
      "id": "branch_66658_67286_1",
      "ports": {
        "bus1": 66658,
        "bus2": 67286
      },
      "params": {
        "R": 0.009171131066977978,
        "X": 0.023776521906256676,
        "G": 0.0,
        "B": 0.011447039432823658
      },
      "extension": {
        "length": 12319.748900024415,
        "rating": 79.65338826179504
      }
    },
    {
      "class": "Branch",
      "id": "branch_66660_66661_1",
      "ports": {
        "bus1": 66660,
        "bus2": 66661
      },
      "params": {
        "R": 0.005517245735973121,
        "X": 0.01668688654899597,
        "G": 0.0,
        "B": 0.001474980846978724
      },
      "extension": {
        "length": 3532.311217254639,
        "rating": 61.857670545578
      }
    },
    {
      "class": "Branch",
      "id": "branch_66660_66664_1",
      "ports": {
        "bus1": 66660,
        "bus2": 66664
      },
      "params": {
        "R": 0.013301766477525234,
        "X": 0.03275083005428314,
        "G": 0.0,
        "B": 0.0019430703250691293
      },
      "extension": {
        "length": 5931.628533050537,
        "rating": 78.15848588943481
      }
    },
    {
      "class": "Branch",
      "id": "branch_66660_66666_1",
      "ports": {
        "bus1": 66666,
        "bus2": 66660
      },
      "params": {
        "R": 0.014616996049880981,
        "X": 0.021221248432993885,
        "G": 0.0,
        "B": 0.0004190661711618304
      },
      "extension": {
        "length": 2282.4330781860353,
        "rating": 67.03879237174988
      }
    },
    {
      "class": "Branch",
      "id": "branch_66660_66676_1",
      "ports": {
        "bus1": 66660,
        "bus2": 66676
      },
      "params": {
        "R": 0.006147385109215975,
        "X": 0.01691691018640995,
        "G": 0.0,
        "B": 0.01729993149638176
      },
      "extension": {
        "length": 12874.44120501709,
        "rating": 67.12177991867065
      }
    },
    {
      "class": "Branch",
      "id": "branch_66661_66666_1",
      "ports": {
        "bus1": 66666,
        "bus2": 66661
      },
      "params": {
        "R": 0.010191647335886955,
        "X": 0.03150148317217827,
        "G": 0.0,
        "B": 0.0013592489995062351
      },
      "extension": {
        "length": 4497.224889770508,
        "rating": 66.76822900772095
      }
    },
    {
      "class": "Branch",
      "id": "branch_66662_66663_1",
      "ports": {
        "bus1": 66662,
        "bus2": 66663
      },
      "params": {
        "R": 0.0002832495665643364,
        "X": 0.0010692852083593607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66663_66684_1",
      "ports": {
        "bus1": 66663,
        "bus2": 66684
      },
      "params": {
        "R": 0.022077543660998344,
        "X": 0.05037669837474823,
        "G": 0.0,
        "B": 0.0009684300748631358
      },
      "extension": {
        "length": 4756.620521667481,
        "rating": 51.06385350227356
      }
    },
    {
      "class": "Branch",
      "id": "branch_66664_67252_1",
      "ports": {
        "bus1": 66664,
        "bus2": 67252
      },
      "params": {
        "R": 0.006406985223293304,
        "X": 0.016051555052399635,
        "G": 0.0,
        "B": 0.019321195781230927
      },
      "extension": {
        "length": 12131.135482543945,
        "rating": 82.11775422096252
      }
    },
    {
      "class": "Branch",
      "id": "branch_66664_67262_1",
      "ports": {
        "bus1": 66664,
        "bus2": 67262
      },
      "params": {
        "R": 0.01442999579012394,
        "X": 0.038889747112989426,
        "G": 0.0,
        "B": 0.001681194291450083
      },
      "extension": {
        "length": 6018.817269287109,
        "rating": 69.49617862701416
      }
    },
    {
      "class": "Branch",
      "id": "branch_66664_67271_1",
      "ports": {
        "bus1": 66664,
        "bus2": 67271
      },
      "params": {
        "R": 0.011414316482841967,
        "X": 0.03163648396730423,
        "G": 0.0,
        "B": 0.0010271187638863921
      },
      "extension": {
        "length": 4015.561348114014,
        "rating": 48.10211956501007
      }
    },
    {
      "class": "Branch",
      "id": "branch_66664_67276_1",
      "ports": {
        "bus1": 66664,
        "bus2": 67276
      },
      "params": {
        "R": 0.00924765132367611,
        "X": 0.017506740987300873,
        "G": 0.0,
        "B": 0.0005931403720751405
      },
      "extension": {
        "length": 2304.707486022949,
        "rating": 50.52972435951233
      }
    },
    {
      "class": "Branch",
      "id": "branch_66665_66666_1",
      "ports": {
        "bus1": 66666,
        "bus2": 66665
      },
      "params": {
        "R": 0.003103853901848197,
        "X": 0.11890386044979095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66665_66667_1",
      "ports": {
        "bus1": 66665,
        "bus2": 66667
      },
      "params": {
        "R": 0.00024465154274366796,
        "X": 0.0011650918750092387,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66666_67262_1",
      "ports": {
        "bus1": 67262,
        "bus2": 66666
      },
      "params": {
        "R": 0.008032618090510368,
        "X": 0.018714075908064842,
        "G": 0.0,
        "B": 0.0003263151738792658
      },
      "extension": {
        "length": 1824.3055417785645,
        "rating": 54.060494899749756
      }
    },
    {
      "class": "Branch",
      "id": "branch_66666_67263_1",
      "ports": {
        "bus1": 67263,
        "bus2": 66666
      },
      "params": {
        "R": 0.012310029938817024,
        "X": 0.028716096654534336,
        "G": 0.0,
        "B": 0.001323872129432857
      },
      "extension": {
        "length": 4698.096291595459,
        "rating": 58.83697271347046
      }
    },
    {
      "class": "Branch",
      "id": "branch_66666_67276_1",
      "ports": {
        "bus1": 66666,
        "bus2": 67276
      },
      "params": {
        "R": 0.011124313808977604,
        "X": 0.03279390558600426,
        "G": 0.0,
        "B": 0.0015981437172740696
      },
      "extension": {
        "length": 4788.362665557862,
        "rating": 69.63453888893127
      }
    },
    {
      "class": "Branch",
      "id": "branch_66668_66669_1",
      "ports": {
        "bus1": 66668,
        "bus2": 66669
      },
      "params": {
        "R": 0.023378556594252586,
        "X": 0.058476995676755905,
        "G": 0.0,
        "B": 0.0015817281091585755
      },
      "extension": {
        "length": 6223.940039520264,
        "rating": 42.803955078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_66669_67385_1",
      "ports": {
        "bus1": 67385,
        "bus2": 66669
      },
      "params": {
        "R": 0.02991047315299511,
        "X": 0.059478260576725006,
        "G": 0.0,
        "B": 0.004134934861212969
      },
      "extension": {
        "length": 11378.495167053223,
        "rating": 62.39472031593323
      }
    },
    {
      "class": "Branch",
      "id": "branch_66670_66671_1",
      "ports": {
        "bus1": 66671,
        "bus2": 66670
      },
      "params": {
        "R": 0.003420798573642969,
        "X": 0.12277591228485107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66670_66672_1",
      "ports": {
        "bus1": 66670,
        "bus2": 66672
      },
      "params": {
        "R": 0.0002187927020713687,
        "X": 0.0010318477870896459,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66670_67844_1",
      "ports": {
        "bus1": 66670,
        "bus2": 67844
      },
      "params": {
        "R": 0.0027660683263093233,
        "X": 0.014056475833058357,
        "G": 0.0,
        "B": 0.019807962700724602
      },
      "extension": {
        "length": 11632.258119506836,
        "rating": 299.5480537414551
      }
    },
    {
      "class": "Branch",
      "id": "branch_66673_66680_1",
      "ports": {
        "bus1": 66673,
        "bus2": 66680
      },
      "params": {
        "R": 0.011355333030223845,
        "X": 0.027323678135871887,
        "G": 0.0,
        "B": 0.0011005852138623595
      },
      "extension": {
        "length": 4075.3721159362794,
        "rating": 63.07671666145325
      }
    },
    {
      "class": "Branch",
      "id": "branch_66674_66675_1",
      "ports": {
        "bus1": 66674,
        "bus2": 66675
      },
      "params": {
        "R": 0.0002770056889858097,
        "X": 0.0011963988654315472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66675_66676_1",
      "ports": {
        "bus1": 66675,
        "bus2": 66676
      },
      "params": {
        "R": 0.010226987302303314,
        "X": 0.023560114204883575,
        "G": 0.0,
        "B": 0.0012822526041418314
      },
      "extension": {
        "length": 3874.521050079346,
        "rating": 53.49094271659851
      }
    },
    {
      "class": "Branch",
      "id": "branch_66677_66678_1",
      "ports": {
        "bus1": 66677,
        "bus2": 66678
      },
      "params": {
        "R": 0.0002579892461653799,
        "X": 0.0011140935821458697,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66677_66682_1",
      "ports": {
        "bus1": 66682,
        "bus2": 66677
      },
      "params": {
        "R": 0.0123900705948472,
        "X": 0.0267232358455658,
        "G": 0.0,
        "B": 0.0032327775843441486
      },
      "extension": {
        "length": 5943.319028778076,
        "rating": 56.2338650226593
      }
    },
    {
      "class": "Branch",
      "id": "branch_66679_66680_1",
      "ports": {
        "bus1": 66680,
        "bus2": 66679
      },
      "params": {
        "R": 0.003821096383035183,
        "X": 0.11931248009204865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 73.7437516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66679_66681_1",
      "ports": {
        "bus1": 66679,
        "bus2": 66681
      },
      "params": {
        "R": 0.0002722844365052879,
        "X": 0.0011532549979165196,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66679_67379_1",
      "ports": {
        "bus1": 66679,
        "bus2": 67379
      },
      "params": {
        "R": 0.0026131668128073215,
        "X": 0.014050338417291641,
        "G": 0.0,
        "B": 0.0575072355568409
      },
      "extension": {
        "length": 21089.672709960938,
        "rating": 282.22968578338623
      }
    },
    {
      "class": "Branch",
      "id": "branch_66682_66683_1",
      "ports": {
        "bus1": 66682,
        "bus2": 66683
      },
      "params": {
        "R": 0.0002888310991693288,
        "X": 0.0010912870056927204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66685_66687_1",
      "ports": {
        "bus1": 66687,
        "bus2": 66685
      },
      "params": {
        "R": 0.04039745032787323,
        "X": 0.11410152912139893,
        "G": 0.0,
        "B": 0.0029528362210839987
      },
      "extension": {
        "length": 13561.708673583984,
        "rating": 61.09150052070618
      }
    },
    {
      "class": "Branch",
      "id": "branch_66685_66688_1",
      "ports": {
        "bus1": 66685,
        "bus2": 66688
      },
      "params": {
        "R": 0.02052414044737816,
        "X": 0.047897819429636,
        "G": 0.0,
        "B": 0.008222589269280434
      },
      "extension": {
        "length": 12594.465573486328,
        "rating": 58.3635687828064
      }
    },
    {
      "class": "Branch",
      "id": "branch_66686_66687_1",
      "ports": {
        "bus1": 66686,
        "bus2": 66687
      },
      "params": {
        "R": 0.0002605629269964993,
        "X": 0.0010571738239377737,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66688_66689_1",
      "ports": {
        "bus1": 66688,
        "bus2": 66689
      },
      "params": {
        "R": 0.00023939061793498695,
        "X": 0.0011875800555571914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66688_66690_1",
      "ports": {
        "bus1": 66688,
        "bus2": 66690
      },
      "params": {
        "R": 0.011968739330768587,
        "X": 0.03578204661607742,
        "G": 0.0,
        "B": 0.0028474789578467607
      },
      "extension": {
        "length": 6864.44897845459,
        "rating": 62.823426723480225
      }
    },
    {
      "class": "Branch",
      "id": "branch_66691_66693_1",
      "ports": {
        "bus1": 66691,
        "bus2": 66693
      },
      "params": {
        "R": 0.042726293206214905,
        "X": 0.11799458414316177,
        "G": 0.0,
        "B": 0.0029653487727046013
      },
      "extension": {
        "length": 13161.383248535156,
        "rating": 77.72988677024841
      }
    },
    {
      "class": "Branch",
      "id": "branch_66691_66852_1",
      "ports": {
        "bus1": 66691,
        "bus2": 66852
      },
      "params": {
        "R": 0.09926661103963852,
        "X": 0.23498660326004028,
        "G": 0.0,
        "B": 0.004214668180793524
      },
      "extension": {
        "length": 23400.308322509765,
        "rating": 59.925222396850586
      }
    },
    {
      "class": "Branch",
      "id": "branch_66692_66693_1",
      "ports": {
        "bus1": 66693,
        "bus2": 66692
      },
      "params": {
        "R": 0.0035035775508731604,
        "X": 0.09783388674259186,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66692_66694_1",
      "ports": {
        "bus1": 66692,
        "bus2": 66694
      },
      "params": {
        "R": 0.00028309482149779797,
        "X": 0.0011393888853490353,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66693_66852_1",
      "ports": {
        "bus1": 66852,
        "bus2": 66693
      },
      "params": {
        "R": 0.066279835999012,
        "X": 0.17900298535823825,
        "G": 0.0,
        "B": 0.005340246018022299
      },
      "extension": {
        "length": 22338.333376831055,
        "rating": 58.50498080253601
      }
    },
    {
      "class": "Branch",
      "id": "branch_66695_66699_1",
      "ports": {
        "bus1": 66695,
        "bus2": 66699
      },
      "params": {
        "R": 0.10262270271778108,
        "X": 0.17398867011070251,
        "G": 0.0,
        "B": 0.011137543246150017
      },
      "extension": {
        "length": 31750.910611083986,
        "rating": 77.62917280197144
      }
    },
    {
      "class": "Branch",
      "id": "branch_66695_66891_1",
      "ports": {
        "bus1": 66695,
        "bus2": 66891
      },
      "params": {
        "R": 0.14943300187587738,
        "X": 0.3855864107608795,
        "G": 0.0,
        "B": 0.008924632333219051
      },
      "extension": {
        "length": 42659.98026855469,
        "rating": 51.0870635509491
      }
    },
    {
      "class": "Branch",
      "id": "branch_66695_67489_1",
      "ports": {
        "bus1": 66695,
        "bus2": 67489
      },
      "params": {
        "R": 0.03962981700897217,
        "X": 0.09437014907598495,
        "G": 0.0,
        "B": 0.004871988203376532
      },
      "extension": {
        "length": 14147.980051025392,
        "rating": 80.70037961006165
      }
    },
    {
      "class": "Branch",
      "id": "branch_66695_67611_1",
      "ports": {
        "bus1": 66695,
        "bus2": 67611
      },
      "params": {
        "R": 0.143105149269104,
        "X": 0.37180000543594355,
        "G": 0.0,
        "B": 0.012879409827291965
      },
      "extension": {
        "length": 53156.016439453124,
        "rating": 51.560550928115845
      }
    },
    {
      "class": "Branch",
      "id": "branch_66696_66697_1",
      "ports": {
        "bus1": 66696,
        "bus2": 66697
      },
      "params": {
        "R": 0.05918624997138977,
        "X": 0.15251651406288147,
        "G": 0.0,
        "B": 0.005432290956377983
      },
      "extension": {
        "length": 20876.17574157715,
        "rating": 48.72785210609436
      }
    },
    {
      "class": "Branch",
      "id": "branch_66696_66698_1",
      "ports": {
        "bus1": 66696,
        "bus2": 66698
      },
      "params": {
        "R": 0.09943566471338271,
        "X": 0.23980508744716644,
        "G": 0.0,
        "B": 0.004627511836588383
      },
      "extension": {
        "length": 24836.3269486084,
        "rating": 58.097684383392334
      }
    },
    {
      "class": "Branch",
      "id": "branch_66696_66819_1",
      "ports": {
        "bus1": 66696,
        "bus2": 66819
      },
      "params": {
        "R": 0.08394760638475418,
        "X": 0.22402209043502808,
        "G": 0.0,
        "B": 0.00611651362851262
      },
      "extension": {
        "length": 28333.169551757812,
        "rating": 42.974644899368286
      }
    },
    {
      "class": "Branch",
      "id": "branch_66696_66820_1",
      "ports": {
        "bus1": 66696,
        "bus2": 66820
      },
      "params": {
        "R": 0.1790119409561157,
        "X": 0.4064618349075317,
        "G": 0.0,
        "B": 0.007522800005972385
      },
      "extension": {
        "length": 39629.10145605469,
        "rating": 47.62531220912933
      }
    },
    {
      "class": "Branch",
      "id": "branch_66697_66703_1",
      "ports": {
        "bus1": 66697,
        "bus2": 66703
      },
      "params": {
        "R": 0.035255830734968185,
        "X": 0.10343412309885025,
        "G": 0.0,
        "B": 0.01024032011628151
      },
      "extension": {
        "length": 21722.204193969726,
        "rating": 41.63792431354523
      }
    },
    {
      "class": "Branch",
      "id": "branch_66697_66819_1",
      "ports": {
        "bus1": 66697,
        "bus2": 66819
      },
      "params": {
        "R": 0.041391950100660324,
        "X": 0.09437869489192963,
        "G": 0.0,
        "B": 0.003938034176826477
      },
      "extension": {
        "length": 13548.432739746095,
        "rating": 50.65726041793823
      }
    },
    {
      "class": "Branch",
      "id": "branch_66698_66699_1",
      "ports": {
        "bus1": 66698,
        "bus2": 66699
      },
      "params": {
        "R": 0.02124116010963917,
        "X": 0.054323986172676086,
        "G": 0.0,
        "B": 0.0030466478783637285
      },
      "extension": {
        "length": 9122.843407653809,
        "rating": 70.61512470245361
      }
    },
    {
      "class": "Branch",
      "id": "branch_66700_66701_1",
      "ports": {
        "bus1": 66700,
        "bus2": 66701
      },
      "params": {
        "R": 0.00024663651129230857,
        "X": 0.0010792919201776385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66700_67491_1",
      "ports": {
        "bus1": 67491,
        "bus2": 66700
      },
      "params": {
        "R": 0.01073260884732008,
        "X": 0.06391596794128418,
        "G": 0.0,
        "B": 0.048134032636880875
      },
      "extension": {
        "length": 37237.699052490236,
        "rating": 279.8390865325928
      }
    },
    {
      "class": "Branch",
      "id": "branch_66702_66703_1",
      "ports": {
        "bus1": 66702,
        "bus2": 66703
      },
      "params": {
        "R": 0.11101839691400527,
        "X": 0.29604706168174744,
        "G": 0.0,
        "B": 0.010647980496287346
      },
      "extension": {
        "length": 40482.44164819336,
        "rating": 50.951653718948364
      }
    },
    {
      "class": "Branch",
      "id": "branch_66702_66819_1",
      "ports": {
        "bus1": 66702,
        "bus2": 66819
      },
      "params": {
        "R": 0.10975640267133713,
        "X": 0.2560916841030121,
        "G": 0.0,
        "B": 0.01489746943116188
      },
      "extension": {
        "length": 44057.360555419924,
        "rating": 51.06077790260315
      }
    },
    {
      "class": "Branch",
      "id": "branch_66702_67225_1",
      "ports": {
        "bus1": 66702,
        "bus2": 67225
      },
      "params": {
        "R": 0.019473886117339134,
        "X": 0.04703520983457565,
        "G": 0.0,
        "B": 0.010566739365458488
      },
      "extension": {
        "length": 16548.80606542969,
        "rating": 58.6871862411499
      }
    },
    {
      "class": "Branch",
      "id": "branch_66704_66707_1",
      "ports": {
        "bus1": 66704,
        "bus2": 66707
      },
      "params": {
        "R": 0.0017801194917410612,
        "X": 0.07155006378889084,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66704_66708_1",
      "ports": {
        "bus1": 66704,
        "bus2": 66708
      },
      "params": {
        "R": 0.00020281375327613205,
        "X": 0.001022710115648806,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66705_66707_1",
      "ports": {
        "bus1": 66705,
        "bus2": 66707
      },
      "params": {
        "R": 0.0018665425013750792,
        "X": 0.07502376288175583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66705_66710_1",
      "ports": {
        "bus1": 66705,
        "bus2": 66710
      },
      "params": {
        "R": 0.033402036875486374,
        "X": 0.08851142227649689,
        "G": 0.0,
        "B": 0.010233650915324688
      },
      "extension": {
        "length": 22044.57609814453,
        "rating": 68.84411573410034
      }
    },
    {
      "class": "Branch",
      "id": "branch_66705_66827_1",
      "ports": {
        "bus1": 66827,
        "bus2": 66705
      },
      "params": {
        "R": 0.09247996658086777,
        "X": 0.21381707489490506,
        "G": 0.0,
        "B": 0.004801932256668806
      },
      "extension": {
        "length": 24576.06953210449,
        "rating": 62.46349215507507
      }
    },
    {
      "class": "Branch",
      "id": "branch_66705_67660_1",
      "ports": {
        "bus1": 66705,
        "bus2": 67660
      },
      "params": {
        "R": 0.014226637780666353,
        "X": 0.03305939957499504,
        "G": 0.0,
        "B": 0.0035072797909379005
      },
      "extension": {
        "length": 7266.036000915527,
        "rating": 69.12906765937805
      }
    },
    {
      "class": "Branch",
      "id": "branch_66706_66707_1",
      "ports": {
        "bus1": 66706,
        "bus2": 66707
      },
      "params": {
        "R": 0.02022222802042961,
        "X": 0.8128117322921753,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66708_67406_1",
      "ports": {
        "bus1": 67406,
        "bus2": 66708
      },
      "params": {
        "R": 0.01419619470834732,
        "X": 0.07070742547512054,
        "G": 0.0,
        "B": 0.05310504883527756
      },
      "extension": {
        "length": 43443.67168872071,
        "rating": 237.56086826324463
      }
    },
    {
      "class": "Branch",
      "id": "branch_66709_66710_1",
      "ports": {
        "bus1": 66710,
        "bus2": 66709
      },
      "params": {
        "R": 0.05985906347632409,
        "X": 0.13234572112560272,
        "G": 0.0,
        "B": 0.0049364082515239716
      },
      "extension": {
        "length": 17597.577212402346,
        "rating": 64.96075391769409
      }
    },
    {
      "class": "Branch",
      "id": "branch_66709_66711_1",
      "ports": {
        "bus1": 66711,
        "bus2": 66709
      },
      "params": {
        "R": 0.059486739337444305,
        "X": 0.1091555804014206,
        "G": 0.0,
        "B": 0.006067809648811817
      },
      "extension": {
        "length": 18919.19105419922,
        "rating": 65.13954997062683
      }
    },
    {
      "class": "Branch",
      "id": "branch_66709_66827_1",
      "ports": {
        "bus1": 66709,
        "bus2": 66827
      },
      "params": {
        "R": 0.07685918360948563,
        "X": 0.21780571341514587,
        "G": 0.0,
        "B": 0.0054430877789855
      },
      "extension": {
        "length": 24068.664875610353,
        "rating": 53.53490710258484
      }
    },
    {
      "class": "Branch",
      "id": "branch_66711_66712_1",
      "ports": {
        "bus1": 66711,
        "bus2": 66712
      },
      "params": {
        "R": 0.00022838450968265533,
        "X": 0.0011811897857114673,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66711_66830_1",
      "ports": {
        "bus1": 66711,
        "bus2": 66830
      },
      "params": {
        "R": 0.02057681977748871,
        "X": 0.05383175611495972,
        "G": 0.0,
        "B": 0.010394844226539135
      },
      "extension": {
        "length": 17987.815997314454,
        "rating": 61.06742024421692
      }
    },
    {
      "class": "Branch",
      "id": "branch_66713_66714_1",
      "ports": {
        "bus1": 66714,
        "bus2": 66713
      },
      "params": {
        "R": 0.00021115221898071468,
        "X": 0.014532547444105148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66713_66716_1",
      "ports": {
        "bus1": 66713,
        "bus2": 66716
      },
      "params": {
        "R": 0.0002439198869979009,
        "X": 0.0010141279781237245,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66713_66834_1",
      "ports": {
        "bus1": 66713,
        "bus2": 66834
      },
      "params": {
        "R": 0.0004188908787909895,
        "X": 0.007751287426799536,
        "G": 0.0,
        "B": 1.1241569519042969
      },
      "extension": {
        "length": 65809.3289326172,
        "rating": 2484.3128204345703
      }
    },
    {
      "class": "Branch",
      "id": "branch_66713_67076_1",
      "ports": {
        "bus1": 66713,
        "bus2": 67076
      },
      "params": {
        "R": 0.0012121179606765509,
        "X": 0.017063423991203308,
        "G": 0.0,
        "B": 1.546661972999573
      },
      "extension": {
        "length": 110990.92012207031,
        "rating": 2639.6347045898438
      }
    },
    {
      "class": "Branch",
      "id": "branch_66713_67432_1",
      "ports": {
        "bus1": 67432,
        "bus2": 66713
      },
      "params": {
        "R": 0.0004980505327694118,
        "X": 0.007023978047072887,
        "G": 0.0,
        "B": 0.7922550439834595
      },
      "extension": {
        "length": 51255.82972705078,
        "rating": 2898.012351989746
      }
    },
    {
      "class": "Branch",
      "id": "branch_66714_66715_1",
      "ports": {
        "bus1": 66715,
        "bus2": 66714
      },
      "params": {
        "R": 0.0032742226030677557,
        "X": 0.09178660064935684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66714_66717_1",
      "ports": {
        "bus1": 66714,
        "bus2": 66717
      },
      "params": {
        "R": 0.00028811217634938657,
        "X": 0.0011270609684288502,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66715_66725_1",
      "ports": {
        "bus1": 66715,
        "bus2": 66725
      },
      "params": {
        "R": 0.04906372353434563,
        "X": 0.1079244613647461,
        "G": 0.0,
        "B": 0.016650505363941193
      },
      "extension": {
        "length": 30772.76436254883,
        "rating": 64.6485984325409
      }
    },
    {
      "class": "Branch",
      "id": "branch_66715_67203_1",
      "ports": {
        "bus1": 66715,
        "bus2": 67203
      },
      "params": {
        "R": 0.10054552555084229,
        "X": 0.30091598629951477,
        "G": 0.0,
        "B": 0.014538421295583248
      },
      "extension": {
        "length": 48539.37721069336,
        "rating": 56.7440927028656
      }
    },
    {
      "class": "Branch",
      "id": "branch_66717_66726_1",
      "ports": {
        "bus1": 66717,
        "bus2": 66726
      },
      "params": {
        "R": 0.010385997593402863,
        "X": 0.062448665499687195,
        "G": 0.0,
        "B": 0.023820634931325912
      },
      "extension": {
        "length": 25433.32650842285,
        "rating": 251.34873390197754
      }
    },
    {
      "class": "Branch",
      "id": "branch_66717_67857_1",
      "ports": {
        "bus1": 67857,
        "bus2": 66717
      },
      "params": {
        "R": 0.004978743847459555,
        "X": 0.03281133249402046,
        "G": 0.0,
        "B": 0.028673650696873665
      },
      "extension": {
        "length": 21779.632967651367,
        "rating": 253.47001552581787
      }
    },
    {
      "class": "Branch",
      "id": "branch_66718_66719_1",
      "ports": {
        "bus1": 66718,
        "bus2": 66719
      },
      "params": {
        "R": 0.0002651690738275647,
        "X": 0.0011403500102460384,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66718_66722_1",
      "ports": {
        "bus1": 66718,
        "bus2": 66722
      },
      "params": {
        "R": 0.014192336238920689,
        "X": 0.07634930312633514,
        "G": 0.0,
        "B": 0.05456576496362686
      },
      "extension": {
        "length": 43786.663497070316,
        "rating": 277.24432945251465
      }
    },
    {
      "class": "Branch",
      "id": "branch_66718_67823_1",
      "ports": {
        "bus1": 66718,
        "bus2": 67823
      },
      "params": {
        "R": 0.005294451955705881,
        "X": 0.03205005079507828,
        "G": 0.0,
        "B": 0.24858684837818146
      },
      "extension": {
        "length": 68880.83056787109,
        "rating": 272.2853899002075
      }
    },
    {
      "class": "Branch",
      "id": "branch_66720_66723_1",
      "ports": {
        "bus1": 66723,
        "bus2": 66720
      },
      "params": {
        "R": 0.07825269550085068,
        "X": 0.16675138473510742,
        "G": 0.0,
        "B": 0.009519022889435291
      },
      "extension": {
        "length": 23679.42830859375,
        "rating": 49.773913621902466
      }
    },
    {
      "class": "Branch",
      "id": "branch_66720_67202_1",
      "ports": {
        "bus1": 67202,
        "bus2": 66720
      },
      "params": {
        "R": 0.07571087032556534,
        "X": 0.17721280455589294,
        "G": 0.0,
        "B": 0.007615942042320966
      },
      "extension": {
        "length": 26143.727099853517,
        "rating": 51.545655727386475
      }
    },
    {
      "class": "Branch",
      "id": "branch_66721_67082_1",
      "ports": {
        "bus1": 67082,
        "bus2": 66721
      },
      "params": {
        "R": 0.06668160110712051,
        "X": 0.1776425689458847,
        "G": 0.0,
        "B": 0.007043203338980676
      },
      "extension": {
        "length": 25246.8510534668,
        "rating": 61.95685267448425
      }
    },
    {
      "class": "Branch",
      "id": "branch_66721_67684_1",
      "ports": {
        "bus1": 67684,
        "bus2": 66721
      },
      "params": {
        "R": 0.05278144776821136,
        "X": 0.12099043279886247,
        "G": 0.0,
        "B": 0.004777741152793169
      },
      "extension": {
        "length": 16674.542204589845,
        "rating": 60.8546257019043
      }
    },
    {
      "class": "Branch",
      "id": "branch_66722_67433_1",
      "ports": {
        "bus1": 67433,
        "bus2": 66722
      },
      "params": {
        "R": 0.0036629277747124434,
        "X": 0.022692475467920303,
        "G": 0.0,
        "B": 0.012157944031059742
      },
      "extension": {
        "length": 11014.937939575195,
        "rating": 248.13086986541748
      }
    },
    {
      "class": "Branch",
      "id": "branch_66723_66724_1",
      "ports": {
        "bus1": 66723,
        "bus2": 66724
      },
      "params": {
        "R": 0.04019516706466675,
        "X": 0.11419457197189332,
        "G": 0.0,
        "B": 0.0023669328074902296
      },
      "extension": {
        "length": 11771.30932965088,
        "rating": 48.945412039756775
      }
    },
    {
      "class": "Branch",
      "id": "branch_66723_67428_1",
      "ports": {
        "bus1": 66723,
        "bus2": 67428
      },
      "params": {
        "R": 0.012356736697256567,
        "X": 0.031144719570875168,
        "G": 0.0,
        "B": 0.001082811621017754
      },
      "extension": {
        "length": 4170.010723022461,
        "rating": 69.67942118644714
      }
    },
    {
      "class": "Branch",
      "id": "branch_66724_66839_1",
      "ports": {
        "bus1": 66839,
        "bus2": 66724
      },
      "params": {
        "R": 0.04765392839908599,
        "X": 0.10487838089466094,
        "G": 0.0,
        "B": 0.003363895695656538
      },
      "extension": {
        "length": 13711.475020385742,
        "rating": 56.07225298881531
      }
    },
    {
      "class": "Branch",
      "id": "branch_66724_67428_1",
      "ports": {
        "bus1": 66724,
        "bus2": 67428
      },
      "params": {
        "R": 0.01376807037740946,
        "X": 0.045177042484283454,
        "G": 0.0,
        "B": 0.0029862576629966497
      },
      "extension": {
        "length": 8162.7255703125,
        "rating": 67.72357225418091
      }
    },
    {
      "class": "Branch",
      "id": "branch_66725_67553_1",
      "ports": {
        "bus1": 67553,
        "bus2": 66725
      },
      "params": {
        "R": 0.09782230108976363,
        "X": 0.18963328003883362,
        "G": 0.0,
        "B": 0.004978708922863007
      },
      "extension": {
        "length": 23908.93774145508,
        "rating": 58.90284776687622
      }
    },
    {
      "class": "Branch",
      "id": "branch_66726_67554_1",
      "ports": {
        "bus1": 67554,
        "bus2": 66726
      },
      "params": {
        "R": 0.010431014001369476,
        "X": 0.05888229236006737,
        "G": 0.0,
        "B": 0.03264163061976433
      },
      "extension": {
        "length": 29910.783302490236,
        "rating": 241.00050926208496
      }
    },
    {
      "class": "Branch",
      "id": "branch_66727_66728_1",
      "ports": {
        "bus1": 66728,
        "bus2": 66727
      },
      "params": {
        "R": 0.08665419369935988,
        "X": 0.2122109979391098,
        "G": 0.0,
        "B": 0.003986464813351631
      },
      "extension": {
        "length": 21704.959293090822,
        "rating": 65.96953868865967
      }
    },
    {
      "class": "Branch",
      "id": "branch_66727_66837_1",
      "ports": {
        "bus1": 66727,
        "bus2": 66837
      },
      "params": {
        "R": 0.08265917748212814,
        "X": 0.16130776703357697,
        "G": 0.0,
        "B": 0.006514658685773611
      },
      "extension": {
        "length": 23503.987994018556,
        "rating": 60.573309659957886
      }
    },
    {
      "class": "Branch",
      "id": "branch_66729_66730_1",
      "ports": {
        "bus1": 66729,
        "bus2": 66730
      },
      "params": {
        "R": 0.00025942447246052325,
        "X": 0.0011714957654476166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66729_66836_1",
      "ports": {
        "bus1": 66729,
        "bus2": 66836
      },
      "params": {
        "R": 0.049316201359033585,
        "X": 0.1448480784893036,
        "G": 0.0,
        "B": 0.006568484008312226
      },
      "extension": {
        "length": 22696.252553100585,
        "rating": 71.58266305923462
      }
    },
    {
      "class": "Branch",
      "id": "branch_66729_66837_1",
      "ports": {
        "bus1": 66837,
        "bus2": 66729
      },
      "params": {
        "R": 0.033017851412296295,
        "X": 0.096751369535923,
        "G": 0.0,
        "B": 0.007565889973193407
      },
      "extension": {
        "length": 18619.25317602539,
        "rating": 56.05425834655762
      }
    },
    {
      "class": "Branch",
      "id": "branch_66729_67553_1",
      "ports": {
        "bus1": 66729,
        "bus2": 67553
      },
      "params": {
        "R": 0.002155391266569495,
        "X": 0.004945097025483847,
        "G": 0.0,
        "B": 0.00021562892652582377
      },
      "extension": {
        "length": 664.4013991699219,
        "rating": 75.55128931999207
      }
    },
    {
      "class": "Branch",
      "id": "branch_66731_66742_1",
      "ports": {
        "bus1": 66742,
        "bus2": 66731
      },
      "params": {
        "R": 0.04949218034744263,
        "X": 0.14359517395496368,
        "G": 0.0,
        "B": 0.004739701282233
      },
      "extension": {
        "length": 18196.99867089844,
        "rating": 48.06348383426666
      }
    },
    {
      "class": "Branch",
      "id": "branch_66731_66745_1",
      "ports": {
        "bus1": 66731,
        "bus2": 66745
      },
      "params": {
        "R": 0.0091700479388237,
        "X": 0.015745483338832855,
        "G": 0.0,
        "B": 0.0063383830711245545
      },
      "extension": {
        "length": 6619.092071044922,
        "rating": 50.71965456008911
      }
    },
    {
      "class": "Branch",
      "id": "branch_66732_66733_1",
      "ports": {
        "bus1": 66733,
        "bus2": 66732
      },
      "params": {
        "R": 0.004750188440084457,
        "X": 0.14238227903842926,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66732_66734_1",
      "ports": {
        "bus1": 66732,
        "bus2": 66734
      },
      "params": {
        "R": 0.000238490043557249,
        "X": 0.0011031506583094597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66732_66737_1",
      "ports": {
        "bus1": 66732,
        "bus2": 66737
      },
      "params": {
        "R": 0.0038685288745909925,
        "X": 0.020086294040083885,
        "G": 0.0,
        "B": 0.010495889000594616
      },
      "extension": {
        "length": 9576.463649414063,
        "rating": 287.970495223999
      }
    },
    {
      "class": "Branch",
      "id": "branch_66732_66757_1",
      "ports": {
        "bus1": 66732,
        "bus2": 66757
      },
      "params": {
        "R": 0.006486215628683567,
        "X": 0.04045506566762924,
        "G": 0.0,
        "B": 0.03164585307240486
      },
      "extension": {
        "length": 23681.37749194336,
        "rating": 215.53316116333008
      }
    },
    {
      "class": "Branch",
      "id": "branch_66732_67539_1",
      "ports": {
        "bus1": 67539,
        "bus2": 66732
      },
      "params": {
        "R": 0.0064301565289497375,
        "X": 0.036868371069431305,
        "G": 0.0,
        "B": 0.05365672707557678
      },
      "extension": {
        "length": 31404.3795769043,
        "rating": 321.6198444366455
      }
    },
    {
      "class": "Branch",
      "id": "branch_66733_66736_1",
      "ports": {
        "bus1": 66733,
        "bus2": 66736
      },
      "params": {
        "R": 0.018970709294080734,
        "X": 0.045235276222229004,
        "G": 0.0,
        "B": 0.0028153827879577875
      },
      "extension": {
        "length": 8008.908145202637,
        "rating": 59.264785051345825
      }
    },
    {
      "class": "Branch",
      "id": "branch_66733_66747_1",
      "ports": {
        "bus1": 66733,
        "bus2": 66747
      },
      "params": {
        "R": 0.03619107976555824,
        "X": 0.10413233190774918,
        "G": 0.0,
        "B": 0.009406461380422115
      },
      "extension": {
        "length": 21326.007354125977,
        "rating": 60.32763123512268
      }
    },
    {
      "class": "Branch",
      "id": "branch_66735_66736_1",
      "ports": {
        "bus1": 66736,
        "bus2": 66735
      },
      "params": {
        "R": 0.003743094624951482,
        "X": 0.11132942885160446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66735_66737_1",
      "ports": {
        "bus1": 66735,
        "bus2": 66737
      },
      "params": {
        "R": 0.0002818907087203115,
        "X": 0.001033993437886238,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66736_66738_1",
      "ports": {
        "bus1": 66736,
        "bus2": 66738
      },
      "params": {
        "R": 0.006967708934098482,
        "X": 0.020509259775280952,
        "G": 0.0,
        "B": 0.0007944857352413237
      },
      "extension": {
        "length": 2710.8578229675295,
        "rating": 57.742881774902344
      }
    },
    {
      "class": "Branch",
      "id": "branch_66737_66947_1",
      "ports": {
        "bus1": 66737,
        "bus2": 66947
      },
      "params": {
        "R": 0.0055093104019761086,
        "X": 0.03463020548224449,
        "G": 0.0,
        "B": 0.054153162986040115
      },
      "extension": {
        "length": 30466.779411621093,
        "rating": 298.40312004089355
      }
    },
    {
      "class": "Branch",
      "id": "branch_66737_67559_1",
      "ports": {
        "bus1": 67559,
        "bus2": 66737
      },
      "params": {
        "R": 0.0017952140187844634,
        "X": 0.009302301332354546,
        "G": 0.0,
        "B": 0.016031403094530106
      },
      "extension": {
        "length": 8534.457856933594,
        "rating": 269.29357051849365
      }
    },
    {
      "class": "Branch",
      "id": "branch_66738_67560_1",
      "ports": {
        "bus1": 66738,
        "bus2": 67560
      },
      "params": {
        "R": 0.02330084890127182,
        "X": 0.05039951205253601,
        "G": 0.0,
        "B": 0.0028137704357504845
      },
      "extension": {
        "length": 8431.165719909668,
        "rating": 62.68739700317383
      }
    },
    {
      "class": "Branch",
      "id": "branch_66739_67560_1",
      "ports": {
        "bus1": 66739,
        "bus2": 67560
      },
      "params": {
        "R": 0.03641560301184654,
        "X": 0.09295576065778734,
        "G": 0.0,
        "B": 0.004494716878980398
      },
      "extension": {
        "length": 14685.276278320312,
        "rating": 59.16648507118225
      }
    },
    {
      "class": "Branch",
      "id": "branch_66739_67611_1",
      "ports": {
        "bus1": 66739,
        "bus2": 67611
      },
      "params": {
        "R": 0.07875955104827881,
        "X": 0.15522025525569916,
        "G": 0.0,
        "B": 0.004210411570966244
      },
      "extension": {
        "length": 17663.18488220215,
        "rating": 54.63666915893555
      }
    },
    {
      "class": "Branch",
      "id": "branch_66740_66741_1",
      "ports": {
        "bus1": 66740,
        "bus2": 66741
      },
      "params": {
        "R": 0.0002086480235448107,
        "X": 0.0010679783299565315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66740_66746_1",
      "ports": {
        "bus1": 66740,
        "bus2": 66746
      },
      "params": {
        "R": 0.05046843737363815,
        "X": 0.1335541158914566,
        "G": 0.0,
        "B": 0.004251057282090187
      },
      "extension": {
        "length": 17233.010860473634,
        "rating": 55.83251714706421
      }
    },
    {
      "class": "Branch",
      "id": "branch_66740_66890_1",
      "ports": {
        "bus1": 66890,
        "bus2": 66740
      },
      "params": {
        "R": 0.05321894586086273,
        "X": 0.15860773622989655,
        "G": 0.0,
        "B": 0.00520974351093173
      },
      "extension": {
        "length": 20117.559721069338,
        "rating": 52.920001745224
      }
    },
    {
      "class": "Branch",
      "id": "branch_66742_66898_1",
      "ports": {
        "bus1": 66898,
        "bus2": 66742
      },
      "params": {
        "R": 0.04669710248708725,
        "X": 0.10879829525947571,
        "G": 0.0,
        "B": 0.008338871411979198
      },
      "extension": {
        "length": 21151.40656970215,
        "rating": 52.55303978919983
      }
    },
    {
      "class": "Branch",
      "id": "branch_66743_66744_1",
      "ports": {
        "bus1": 66743,
        "bus2": 66744
      },
      "params": {
        "R": 0.000217210385017097,
        "X": 0.0011066911974921823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66743_66944_1",
      "ports": {
        "bus1": 66743,
        "bus2": 66944
      },
      "params": {
        "R": 0.04454502835869789,
        "X": 0.09652381390333176,
        "G": 0.0,
        "B": 0.001654176041483879
      },
      "extension": {
        "length": 9314.577053283692,
        "rating": 57.38494396209717
      }
    },
    {
      "class": "Branch",
      "id": "branch_66743_66949_1",
      "ports": {
        "bus1": 66743,
        "bus2": 66949
      },
      "params": {
        "R": 0.041891030967235565,
        "X": 0.07865210622549057,
        "G": 0.0,
        "B": 0.0028820291627198458
      },
      "extension": {
        "length": 10851.221886108398,
        "rating": 66.49597883224487
      }
    },
    {
      "class": "Branch",
      "id": "branch_66743_67421_1",
      "ports": {
        "bus1": 66743,
        "bus2": 67421
      },
      "params": {
        "R": 0.040992725640535355,
        "X": 0.10587532818317412,
        "G": 0.0,
        "B": 0.006271696649491787
      },
      "extension": {
        "length": 17103.058653076172,
        "rating": 65.1448905467987
      }
    },
    {
      "class": "Branch",
      "id": "branch_66745_66747_1",
      "ports": {
        "bus1": 66745,
        "bus2": 66747
      },
      "params": {
        "R": 0.04886087030172348,
        "X": 0.12273243814706802,
        "G": 0.0,
        "B": 0.0026528900489211082
      },
      "extension": {
        "length": 12841.255207397462,
        "rating": 57.129716873168945
      }
    },
    {
      "class": "Branch",
      "id": "branch_66748_66751_1",
      "ports": {
        "bus1": 66748,
        "bus2": 66751
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.00148802250623703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66748_66752_1",
      "ports": {
        "bus1": 66748,
        "bus2": 66752
      },
      "params": {
        "R": 0.00026129631442017853,
        "X": 0.0011027363361790776,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66748_66753_1",
      "ports": {
        "bus1": 66748,
        "bus2": 66753
      },
      "params": {
        "R": 0.00027876527747139335,
        "X": 0.0011917200172320008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66749_66751_1",
      "ports": {
        "bus1": 66749,
        "bus2": 66751
      },
      "params": {
        "R": 0.003614485962316394,
        "X": 0.07978174090385437,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66750_66751_1",
      "ports": {
        "bus1": 66750,
        "bus2": 66751
      },
      "params": {
        "R": 0.003614485962316394,
        "X": 0.07978174090385437,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66752_66755_1",
      "ports": {
        "bus1": 66752,
        "bus2": 66755
      },
      "params": {
        "R": 0.034573785960674286,
        "X": 0.0874166190624237,
        "G": 0.0,
        "B": 0.0025315405800938606
      },
      "extension": {
        "length": 10779.461243041993,
        "rating": 56.06318116188049
      }
    },
    {
      "class": "Branch",
      "id": "branch_66752_66891_1",
      "ports": {
        "bus1": 66752,
        "bus2": 66891
      },
      "params": {
        "R": 0.04368254169821739,
        "X": 0.12760207056999207,
        "G": 0.0,
        "B": 0.007857286371290684
      },
      "extension": {
        "length": 21329.1475345459,
        "rating": 60.52062511444092
      }
    },
    {
      "class": "Branch",
      "id": "branch_66754_66755_1",
      "ports": {
        "bus1": 66755,
        "bus2": 66754
      },
      "params": {
        "R": 0.003455200232565403,
        "X": 0.08743856102228165,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66754_66756_1",
      "ports": {
        "bus1": 66754,
        "bus2": 66756
      },
      "params": {
        "R": 0.0002823792165145278,
        "X": 0.0010477083269506693,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66755_67611_1",
      "ports": {
        "bus1": 67611,
        "bus2": 66755
      },
      "params": {
        "R": 0.014006328769028187,
        "X": 0.041808173060417175,
        "G": 0.0,
        "B": 0.0006828350597061217
      },
      "extension": {
        "length": 3579.008738983154,
        "rating": 60.81925630569458
      }
    },
    {
      "class": "Branch",
      "id": "branch_66755_67831_1",
      "ports": {
        "bus1": 66755,
        "bus2": 67831
      },
      "params": {
        "R": 0.02468670718371868,
        "X": 0.052912648767232895,
        "G": 0.0,
        "B": 0.01747450977563858
      },
      "extension": {
        "length": 18103.361130615234,
        "rating": 76.3587236404419
      }
    },
    {
      "class": "Branch",
      "id": "branch_66756_66940_1",
      "ports": {
        "bus1": 66940,
        "bus2": 66756
      },
      "params": {
        "R": 0.004809818230569363,
        "X": 0.02707809954881668,
        "G": 0.0,
        "B": 0.02959829941391945
      },
      "extension": {
        "length": 20451.700395263673,
        "rating": 244.65692043304443
      }
    },
    {
      "class": "Branch",
      "id": "branch_66756_67559_1",
      "ports": {
        "bus1": 66756,
        "bus2": 67559
      },
      "params": {
        "R": 0.005726144649088383,
        "X": 0.03749366104602814,
        "G": 0.0,
        "B": 0.041511550545692444
      },
      "extension": {
        "length": 25488.9718560791,
        "rating": 280.51085472106934
      }
    },
    {
      "class": "Branch",
      "id": "branch_66757_66758_1",
      "ports": {
        "bus1": 66758,
        "bus2": 66757
      },
      "params": {
        "R": 0.004919880069792271,
        "X": 0.13240483403205872,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66757_66759_1",
      "ports": {
        "bus1": 66757,
        "bus2": 66759
      },
      "params": {
        "R": 0.00028037873562425375,
        "X": 0.001020347117446363,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66758_66760_1",
      "ports": {
        "bus1": 66760,
        "bus2": 66758
      },
      "params": {
        "R": 0.071332186460495,
        "X": 0.16898006200790405,
        "G": 0.0,
        "B": 0.0033621136099100113
      },
      "extension": {
        "length": 17743.402218383788,
        "rating": 54.564982652664185
      }
    },
    {
      "class": "Branch",
      "id": "branch_66758_67173_1",
      "ports": {
        "bus1": 66758,
        "bus2": 67173
      },
      "params": {
        "R": 0.047139544039964676,
        "X": 0.10576878488063811,
        "G": 0.0,
        "B": 0.007601757999509572
      },
      "extension": {
        "length": 21711.692416992188,
        "rating": 47.8644996881485
      }
    },
    {
      "class": "Branch",
      "id": "branch_66760_66761_1",
      "ports": {
        "bus1": 66760,
        "bus2": 66761
      },
      "params": {
        "R": 0.00024277882766909897,
        "X": 0.001004160032607615,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66763_66764_1",
      "ports": {
        "bus1": 66764,
        "bus2": 66763
      },
      "params": {
        "R": 0.0034329097252339125,
        "X": 0.13174505531787872,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66763_66765_1",
      "ports": {
        "bus1": 66763,
        "bus2": 66765
      },
      "params": {
        "R": 0.00023553190112579614,
        "X": 0.0011822587111964822,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66763_66772_1",
      "ports": {
        "bus1": 66772,
        "bus2": 66763
      },
      "params": {
        "R": 0.009992680512368679,
        "X": 0.062467142939567566,
        "G": 0.0,
        "B": 0.039482612162828445
      },
      "extension": {
        "length": 36626.99688720703,
        "rating": 230.20668029785156
      }
    },
    {
      "class": "Branch",
      "id": "branch_66763_67340_1",
      "ports": {
        "bus1": 66763,
        "bus2": 67340
      },
      "params": {
        "R": 0.048581454902887344,
        "X": 0.2906487286090851,
        "G": 0.0,
        "B": 0.11556120961904526
      },
      "extension": {
        "length": 134369.82426269533,
        "rating": 215.58358669281006
      }
    },
    {
      "class": "Branch",
      "id": "branch_66764_66766_1",
      "ports": {
        "bus1": 66764,
        "bus2": 66766
      },
      "params": {
        "R": 0.11124853789806366,
        "X": 0.2357536256313324,
        "G": 0.0,
        "B": 0.008265885524451733
      },
      "extension": {
        "length": 27624.63373022461,
        "rating": 54.08146381378174
      }
    },
    {
      "class": "Branch",
      "id": "branch_66766_66767_1",
      "ports": {
        "bus1": 66766,
        "bus2": 66767
      },
      "params": {
        "R": 0.00024163899070117623,
        "X": 0.0011857460485771298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66766_66769_1",
      "ports": {
        "bus1": 66769,
        "bus2": 66766
      },
      "params": {
        "R": 0.03484251722693443,
        "X": 0.08052971214056015,
        "G": 0.0,
        "B": 0.004139770288020372
      },
      "extension": {
        "length": 13333.626595458985,
        "rating": 62.45027184486389
      }
    },
    {
      "class": "Branch",
      "id": "branch_66766_66907_1",
      "ports": {
        "bus1": 66766,
        "bus2": 66907
      },
      "params": {
        "R": 0.20591948926448822,
        "X": 0.38877272605895996,
        "G": 0.0,
        "B": 0.00871600117534399
      },
      "extension": {
        "length": 42694.97041186524,
        "rating": 67.15928316116333
      }
    },
    {
      "class": "Branch",
      "id": "branch_66768_66771_1",
      "ports": {
        "bus1": 66768,
        "bus2": 66771
      },
      "params": {
        "R": 0.004560304805636406,
        "X": 0.12442384660243988,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66768_66772_1",
      "ports": {
        "bus1": 66768,
        "bus2": 66772
      },
      "params": {
        "R": 0.00025690250913612545,
        "X": 0.0010228576138615608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66769_66771_1",
      "ports": {
        "bus1": 66769,
        "bus2": 66771
      },
      "params": {
        "R": -0.0012993828859180212,
        "X": -0.03545249626040459,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66769_67129_1",
      "ports": {
        "bus1": 66769,
        "bus2": 67129
      },
      "params": {
        "R": 0.10144118219614029,
        "X": 0.31753629446029663,
        "G": 0.0,
        "B": 0.012278065085411072
      },
      "extension": {
        "length": 45333.09031420899,
        "rating": 65.77457189559937
      }
    },
    {
      "class": "Branch",
      "id": "branch_66770_66771_1",
      "ports": {
        "bus1": 66770,
        "bus2": 66771
      },
      "params": {
        "R": 0.017280416563153267,
        "X": 0.47148072719573975,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66772_67417_1",
      "ports": {
        "bus1": 67417,
        "bus2": 66772
      },
      "params": {
        "R": 0.0165175199508667,
        "X": 0.08914660662412643,
        "G": 0.0,
        "B": 0.09019184857606888
      },
      "extension": {
        "length": 67092.43796191407,
        "rating": 238.74595165252686
      }
    },
    {
      "class": "Branch",
      "id": "branch_66773_66775_1",
      "ports": {
        "bus1": 66775,
        "bus2": 66773
      },
      "params": {
        "R": 0.028802823275327682,
        "X": 0.0778455063700676,
        "G": 0.0,
        "B": 0.004176936578005552
      },
      "extension": {
        "length": 12497.827518676759,
        "rating": 61.11677289009094
      }
    },
    {
      "class": "Branch",
      "id": "branch_66774_66775_1",
      "ports": {
        "bus1": 66775,
        "bus2": 66774
      },
      "params": {
        "R": 0.003002817276865244,
        "X": 0.10762545466423035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66774_66776_1",
      "ports": {
        "bus1": 66774,
        "bus2": 66776
      },
      "params": {
        "R": 0.0002564042224548757,
        "X": 0.0011654628906399012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66775_67835_1",
      "ports": {
        "bus1": 67835,
        "bus2": 66775
      },
      "params": {
        "R": 0.04856514185667038,
        "X": 0.13040903210639954,
        "G": 0.0,
        "B": 0.0024133098777383566
      },
      "extension": {
        "length": 12118.9300647583,
        "rating": 56.50547742843628
      }
    },
    {
      "class": "Branch",
      "id": "branch_66776_67695_1",
      "ports": {
        "bus1": 66776,
        "bus2": 67695
      },
      "params": {
        "R": 0.006769860628992319,
        "X": 0.03783855587244034,
        "G": 0.0,
        "B": 0.12491914629936218
      },
      "extension": {
        "length": 48176.33183569336,
        "rating": 245.29376029968262
      }
    },
    {
      "class": "Branch",
      "id": "branch_66777_67580_1",
      "ports": {
        "bus1": 66777,
        "bus2": 67580
      },
      "params": {
        "R": 0.056466873735189445,
        "X": 0.10973405838012695,
        "G": 0.0,
        "B": 0.004231305327266455
      },
      "extension": {
        "length": 15907.807144775392,
        "rating": 57.378655672073364
      }
    },
    {
      "class": "Branch",
      "id": "branch_66778_66779_1",
      "ports": {
        "bus1": 66778,
        "bus2": 66779
      },
      "params": {
        "R": 0.000213580162380822,
        "X": 0.0010313427774235606,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66778_66784_1",
      "ports": {
        "bus1": 66778,
        "bus2": 66784
      },
      "params": {
        "R": 0.08615332841873168,
        "X": 0.21510232985019684,
        "G": 0.0,
        "B": 0.005022040568292141
      },
      "extension": {
        "length": 22577.34469482422,
        "rating": 56.77952170372009
      }
    },
    {
      "class": "Branch",
      "id": "branch_66778_67374_1",
      "ports": {
        "bus1": 67374,
        "bus2": 66778
      },
      "params": {
        "R": 0.09452173113822937,
        "X": 0.20839336514472961,
        "G": 0.0,
        "B": 0.006118669640272856
      },
      "extension": {
        "length": 25926.44073486328,
        "rating": 43.788331747055054
      }
    },
    {
      "class": "Branch",
      "id": "branch_66780_66781_1",
      "ports": {
        "bus1": 66780,
        "bus2": 66781
      },
      "params": {
        "R": 0.00023142658756114542,
        "X": 0.001030306564643979,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66780_66884_1",
      "ports": {
        "bus1": 66884,
        "bus2": 66780
      },
      "params": {
        "R": 0.018035894259810448,
        "X": 0.09111633151769638,
        "G": 0.0,
        "B": 0.04583648964762688
      },
      "extension": {
        "length": 45447.60406860352,
        "rating": 219.47271823883057
      }
    },
    {
      "class": "Branch",
      "id": "branch_66782_66783_1",
      "ports": {
        "bus1": 66782,
        "bus2": 66783
      },
      "params": {
        "R": 0.00026973854983225465,
        "X": 0.0010892909485846758,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66782_67389_1",
      "ports": {
        "bus1": 66782,
        "bus2": 67389
      },
      "params": {
        "R": 0.07638993114233017,
        "X": 0.17350678145885468,
        "G": 0.0,
        "B": 0.014083044603466988
      },
      "extension": {
        "length": 34658.794419433594,
        "rating": 56.01551532745361
      }
    },
    {
      "class": "Branch",
      "id": "branch_66784_66876_1",
      "ports": {
        "bus1": 66784,
        "bus2": 66876
      },
      "params": {
        "R": 0.06206906959414482,
        "X": 0.15382568538188934,
        "G": 0.0,
        "B": 0.007067480590194463
      },
      "extension": {
        "length": 24945.320063232422,
        "rating": 59.79532599449158
      }
    },
    {
      "class": "Branch",
      "id": "branch_66784_66883_1",
      "ports": {
        "bus1": 66784,
        "bus2": 66883
      },
      "params": {
        "R": 0.04063151031732559,
        "X": 0.08374657481908798,
        "G": 0.0,
        "B": 0.0039498708210885525
      },
      "extension": {
        "length": 12738.427344360352,
        "rating": 46.930721402168274
      }
    },
    {
      "class": "Branch",
      "id": "branch_66785_66811_1",
      "ports": {
        "bus1": 66811,
        "bus2": 66785
      },
      "params": {
        "R": 0.02000049501657486,
        "X": 0.043947212398052216,
        "G": 0.0,
        "B": 0.003221966326236725
      },
      "extension": {
        "length": 8829.06233972168,
        "rating": 76.33538246154785
      }
    },
    {
      "class": "Branch",
      "id": "branch_66785_67799_1",
      "ports": {
        "bus1": 67799,
        "bus2": 66785
      },
      "params": {
        "R": 0.015188281424343586,
        "X": 0.03765161335468292,
        "G": 0.0,
        "B": 0.005573624279350042
      },
      "extension": {
        "length": 10174.042592468262,
        "rating": 79.14549112319946
      }
    },
    {
      "class": "Branch",
      "id": "branch_66786_66880_1",
      "ports": {
        "bus1": 66786,
        "bus2": 66880
      },
      "params": {
        "R": 0.08033551275730133,
        "X": 0.18293671309947968,
        "G": 0.0,
        "B": 0.003923120442777872
      },
      "extension": {
        "length": 19078.408638061523,
        "rating": 59.82219576835632
      }
    },
    {
      "class": "Branch",
      "id": "branch_66786_67650_1",
      "ports": {
        "bus1": 66786,
        "bus2": 67650
      },
      "params": {
        "R": 0.07668831944465637,
        "X": 0.2017045021057129,
        "G": 0.0,
        "B": 0.008125880733132362
      },
      "extension": {
        "length": 30493.334348876953,
        "rating": 66.22491478919983
      }
    },
    {
      "class": "Branch",
      "id": "branch_66787_66816_1",
      "ports": {
        "bus1": 66787,
        "bus2": 66816
      },
      "params": {
        "R": 0.005470163654536009,
        "X": 0.038869936019182205,
        "G": 0.0,
        "B": 0.021376073360443115
      },
      "extension": {
        "length": 21834.68588635254,
        "rating": 234.85653400421143
      }
    },
    {
      "class": "Branch",
      "id": "branch_66788_67799_1",
      "ports": {
        "bus1": 66788,
        "bus2": 67799
      },
      "params": {
        "R": 0.029737163335084915,
        "X": 0.05337950214743614,
        "G": 0.0,
        "B": 0.0051819924265146255
      },
      "extension": {
        "length": 12582.125094177247,
        "rating": 75.00298619270325
      }
    },
    {
      "class": "Branch",
      "id": "branch_66789_66808_1",
      "ports": {
        "bus1": 66808,
        "bus2": 66789
      },
      "params": {
        "R": 0.02821473777294159,
        "X": 0.07566867768764496,
        "G": 0.0,
        "B": 0.006418308243155479
      },
      "extension": {
        "length": 15610.045598876954,
        "rating": 47.287559509277344
      }
    },
    {
      "class": "Branch",
      "id": "branch_66789_67799_1",
      "ports": {
        "bus1": 66789,
        "bus2": 67799
      },
      "params": {
        "R": 0.04163815826177597,
        "X": 0.08691377937793733,
        "G": 0.0,
        "B": 0.006031362805515528
      },
      "extension": {
        "length": 16362.101926757812,
        "rating": 57.53971338272095
      }
    },
    {
      "class": "Branch",
      "id": "branch_66790_66793_1",
      "ports": {
        "bus1": 66790,
        "bus2": 66793
      },
      "params": {
        "R": 0.004484960343688726,
        "X": 0.10268266499042511,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66790_66797_1",
      "ports": {
        "bus1": 66790,
        "bus2": 66797
      },
      "params": {
        "R": 0.0002210660750279203,
        "X": 0.0010297148255631328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66790_66798_1",
      "ports": {
        "bus1": 66790,
        "bus2": 66798
      },
      "params": {
        "R": 0.00020598547416739166,
        "X": 0.0011050015455111861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66791_66793_1",
      "ports": {
        "bus1": 66791,
        "bus2": 66793
      },
      "params": {
        "R": 0.0006641312502324581,
        "X": 0.01520521566271782,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66791_66796_1",
      "ports": {
        "bus1": 66791,
        "bus2": 66796
      },
      "params": {
        "R": -0.000336487777531147,
        "X": -0.008784353733062744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66791_66802_1",
      "ports": {
        "bus1": 66791,
        "bus2": 66802
      },
      "params": {
        "R": 0.02301258407533169,
        "X": 0.05088932439684868,
        "G": 0.0,
        "B": 0.0029696126002818346
      },
      "extension": {
        "length": 8198.453180236816,
        "rating": 36.94793879985809
      }
    },
    {
      "class": "Branch",
      "id": "branch_66791_67120_1",
      "ports": {
        "bus1": 67120,
        "bus2": 66791
      },
      "params": {
        "R": 0.03729092329740524,
        "X": 0.08966445922851562,
        "G": 0.0,
        "B": 0.007947027683258057
      },
      "extension": {
        "length": 19475.89009716797,
        "rating": 71.68142199516296
      }
    },
    {
      "class": "Branch",
      "id": "branch_66791_67650_1",
      "ports": {
        "bus1": 66791,
        "bus2": 67650
      },
      "params": {
        "R": 0.028381390497088432,
        "X": 0.06808489561080933,
        "G": 0.0,
        "B": 0.0017684786580502985
      },
      "extension": {
        "length": 7671.301915100098,
        "rating": 57.040566205978394
      }
    },
    {
      "class": "Branch",
      "id": "branch_66792_66793_1",
      "ports": {
        "bus1": 66792,
        "bus2": 66793
      },
      "params": {
        "R": 0.029353773221373558,
        "X": 0.6720513701438904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66794_66796_1",
      "ports": {
        "bus1": 66794,
        "bus2": 66796
      },
      "params": {
        "R": 0.010532033629715443,
        "X": 0.27494990825653076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66795_66796_1",
      "ports": {
        "bus1": 66795,
        "bus2": 66796
      },
      "params": {
        "R": 0.010532033629715443,
        "X": 0.27494990825653076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66797_66807_1",
      "ports": {
        "bus1": 66797,
        "bus2": 66807
      },
      "params": {
        "R": 0.0057890452444553375,
        "X": 0.03396550565958023,
        "G": 0.0,
        "B": 0.023731358349323273
      },
      "extension": {
        "length": 19300.29323400879,
        "rating": 221.50111198425293
      }
    },
    {
      "class": "Branch",
      "id": "branch_66797_67653_1",
      "ports": {
        "bus1": 66797,
        "bus2": 67653
      },
      "params": {
        "R": 0.001608835649676621,
        "X": 0.011744922958314419,
        "G": 0.0,
        "B": 0.009483195841312408
      },
      "extension": {
        "length": 6626.701560058594,
        "rating": 253.13777923583984
      }
    },
    {
      "class": "Branch",
      "id": "branch_66797_67798_1",
      "ports": {
        "bus1": 66797,
        "bus2": 67798
      },
      "params": {
        "R": 0.004991597030311823,
        "X": 0.028377674520015717,
        "G": 0.0,
        "B": 0.01968657411634922
      },
      "extension": {
        "length": 18139.052672973634,
        "rating": 259.13288593292236
      }
    },
    {
      "class": "Branch",
      "id": "branch_66799_66800_1",
      "ports": {
        "bus1": 66799,
        "bus2": 66800
      },
      "params": {
        "R": 0.0002736971073318273,
        "X": 0.0011075047077611089,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66799_66802_1",
      "ports": {
        "bus1": 66799,
        "bus2": 66802
      },
      "params": {
        "R": 0.017957385629415512,
        "X": 0.052841614931821816,
        "G": 0.0,
        "B": 0.0021505579352378845
      },
