      "extension": {
        "length": 7492.246402587891,
        "rating": 61.96067929267883
      }
    },
    {
      "class": "Branch",
      "id": "branch_66799_66815_1",
      "ports": {
        "bus1": 66799,
        "bus2": 66815
      },
      "params": {
        "R": 0.03363099694252014,
        "X": 0.09485921263694762,
        "G": 0.0,
        "B": 0.006553525105118752
      },
      "extension": {
        "length": 16897.892525024414,
        "rating": 56.87876343727112
      }
    },
    {
      "class": "Branch",
      "id": "branch_66799_67593_1",
      "ports": {
        "bus1": 67593,
        "bus2": 66799
      },
      "params": {
        "R": 0.011470407247543335,
        "X": 0.03320177644491196,
        "G": 0.0,
        "B": 0.0007880167104303837
      },
      "extension": {
        "length": 3832.5522164611816,
        "rating": 62.77843117713928
      }
    },
    {
      "class": "Branch",
      "id": "branch_66799_67650_1",
      "ports": {
        "bus1": 67650,
        "bus2": 66799
      },
      "params": {
        "R": 0.011730716563761236,
        "X": 0.027143018320202827,
        "G": 0.0,
        "B": 0.0029643340967595577
      },
      "extension": {
        "length": 6092.639902770997,
        "rating": 81.09214901924133
      }
    },
    {
      "class": "Branch",
      "id": "branch_66801_66804_1",
      "ports": {
        "bus1": 66801,
        "bus2": 66804
      },
      "params": {
        "R": 0.003539408789947629,
        "X": 0.11594658344984055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66801_66805_1",
      "ports": {
        "bus1": 66801,
        "bus2": 66805
      },
      "params": {
        "R": 0.00028333227965049446,
        "X": 0.0010418950114399195,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66801_66806_1",
      "ports": {
        "bus1": 66801,
        "bus2": 66806
      },
      "params": {
        "R": 0.0002381160156801343,
        "X": 0.00112986471503973,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66802_66804_1",
      "ports": {
        "bus1": 66802,
        "bus2": 66804
      },
      "params": {
        "R": -0.001093416241928935,
        "X": -0.03581894189119339,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66802_67593_1",
      "ports": {
        "bus1": 66802,
        "bus2": 67593
      },
      "params": {
        "R": 0.011607113294303417,
        "X": 0.032164566218853,
        "G": 0.0,
        "B": 0.006800520233809949
      },
      "extension": {
        "length": 10732.685447021484,
        "rating": 56.48648142814636
      }
    },
    {
      "class": "Branch",
      "id": "branch_66803_66804_1",
      "ports": {
        "bus1": 66803,
        "bus2": 66804
      },
      "params": {
        "R": 0.012268428690731525,
        "X": 0.4018983244895935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66806_67134_1",
      "ports": {
        "bus1": 66806,
        "bus2": 67134
      },
      "params": {
        "R": 0.008589738979935646,
        "X": 0.059762343764305115,
        "G": 0.0,
        "B": 0.11054377257823944
      },
      "extension": {
        "length": 61840.177716796876,
        "rating": 248.70400428771973
      }
    },
    {
      "class": "Branch",
      "id": "branch_66806_67201_1",
      "ports": {
        "bus1": 66806,
        "bus2": 67201
      },
      "params": {
        "R": 0.016883375123143196,
        "X": 0.10187620669603348,
        "G": 0.0,
        "B": 0.07357504963874817
      },
      "extension": {
        "length": 66349.34173828125,
        "rating": 238.94972801208496
      }
    },
    {
      "class": "Branch",
      "id": "branch_66806_67598_1",
      "ports": {
        "bus1": 66806,
        "bus2": 67598
      },
      "params": {
        "R": 0.0022153446916490793,
        "X": 0.014609799720346928,
        "G": 0.0,
        "B": 0.015847638249397278
      },
      "extension": {
        "length": 9960.908601928712,
        "rating": 263.50367069244385
      }
    },
    {
      "class": "Branch",
      "id": "branch_66807_66808_1",
      "ports": {
        "bus1": 66808,
        "bus2": 66807
      },
      "params": {
        "R": 0.00443750387057662,
        "X": 0.10610924661159515,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66807_66809_1",
      "ports": {
        "bus1": 66807,
        "bus2": 66809
      },
      "params": {
        "R": 0.0002331239520572126,
        "X": 0.0010182393016293645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66807_67653_1",
      "ports": {
        "bus1": 66807,
        "bus2": 67653
      },
      "params": {
        "R": 0.0027323896065354347,
        "X": 0.014334353618323803,
        "G": 0.0,
        "B": 0.05683894082903862
      },
      "extension": {
        "length": 21158.31465966797,
        "rating": 267.17796325683594
      }
    },
    {
      "class": "Branch",
      "id": "branch_66810_66811_1",
      "ports": {
        "bus1": 66810,
        "bus2": 66811
      },
      "params": {
        "R": 0.00021043000742793083,
        "X": 0.0011508576571941376,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66811_66813_1",
      "ports": {
        "bus1": 66811,
        "bus2": 66813
      },
      "params": {
        "R": 0.017435438930988312,
        "X": 0.04597443342208862,
        "G": 0.0,
        "B": 0.0034032473340630527
      },
      "extension": {
        "length": 9566.702384765626,
        "rating": 68.31685304641724
      }
    },
    {
      "class": "Branch",
      "id": "branch_66812_66813_1",
      "ports": {
        "bus1": 66812,
        "bus2": 66813
      },
      "params": {
        "R": 0.000209595775231719,
        "X": 0.0010498740011826158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66813_66815_1",
      "ports": {
        "bus1": 66815,
        "bus2": 66813
      },
      "params": {
        "R": 0.017057253047823906,
        "X": 0.05015204474329948,
        "G": 0.0,
        "B": 0.0019534213934093714
      },
      "extension": {
        "length": 7202.5708980102545,
        "rating": 46.11290991306305
      }
    },
    {
      "class": "Branch",
      "id": "branch_66813_67593_1",
      "ports": {
        "bus1": 66813,
        "bus2": 67593
      },
      "params": {
        "R": 0.028346184641122818,
        "X": 0.04962985590100288,
        "G": 0.0,
        "B": 0.0028032329864799976
      },
      "extension": {
        "length": 7745.695490478516,
        "rating": 69.71732378005981
      }
    },
    {
      "class": "Branch",
      "id": "branch_66813_67650_1",
      "ports": {
        "bus1": 66813,
        "bus2": 67650
      },
      "params": {
        "R": 0.013449402526021005,
        "X": 0.039999041706323624,
        "G": 0.0,
        "B": 0.001240178127773106
      },
      "extension": {
        "length": 5146.140641143799,
        "rating": 82.21530318260193
      }
    },
    {
      "class": "Branch",
      "id": "branch_66814_66815_1",
      "ports": {
        "bus1": 66814,
        "bus2": 66815
      },
      "params": {
        "R": 0.00022349445498548448,
        "X": 0.001165105844847858,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66815_67593_1",
      "ports": {
        "bus1": 66815,
        "bus2": 67593
      },
      "params": {
        "R": 0.024936022236943245,
        "X": 0.0656403973698616,
        "G": 0.0,
        "B": 0.004481784533709288
      },
      "extension": {
        "length": 11803.18231439209,
        "rating": 66.60261750221252
      }
    },
    {
      "class": "Branch",
      "id": "branch_66815_67650_1",
      "ports": {
        "bus1": 66815,
        "bus2": 67650
      },
      "params": {
        "R": 0.03738090395927429,
        "X": 0.10368108004331589,
        "G": 0.0,
        "B": 0.0027427247259765863
      },
      "extension": {
        "length": 11645.881683288575,
        "rating": 67.3454761505127
      }
    },
    {
      "class": "Branch",
      "id": "branch_66816_67598_1",
      "ports": {
        "bus1": 66816,
        "bus2": 67598
      },
      "params": {
        "R": 0.0015274494653567672,
        "X": 0.00938163697719574,
        "G": 0.0,
        "B": 0.020185574889183044
      },
      "extension": {
        "length": 9781.625173095703,
        "rating": 268.4264659881592
      }
    },
    {
      "class": "Branch",
      "id": "branch_66817_66820_1",
      "ports": {
        "bus1": 66820,
        "bus2": 66817
      },
      "params": {
        "R": 0.042371172457933426,
        "X": 0.10697732120752336,
        "G": 0.0,
        "B": 0.00480885524302721
      },
      "extension": {
        "length": 16812.15147949219,
        "rating": 46.95143699645996
      }
    },
    {
      "class": "Branch",
      "id": "branch_66817_66823_1",
      "ports": {
        "bus1": 66817,
        "bus2": 66823
      },
      "params": {
        "R": 0.03496875241398811,
        "X": 0.09419407695531845,
        "G": 0.0,
        "B": 0.003918720409274101
      },
      "extension": {
        "length": 14070.03880847168,
        "rating": 57.33266472816467
      }
    },
    {
      "class": "Branch",
      "id": "branch_66818_66819_1",
      "ports": {
        "bus1": 66818,
        "bus2": 66819
      },
      "params": {
        "R": 0.0002942851569969207,
        "X": 0.001163578126579523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66820_66821_1",
      "ports": {
        "bus1": 66820,
        "bus2": 66821
      },
      "params": {
        "R": 0.00021116329298820347,
        "X": 0.0011487486772239208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66822_66823_1",
      "ports": {
        "bus1": 66823,
        "bus2": 66822
      },
      "params": {
        "R": 0.002820975612848997,
        "X": 0.09343627095222473,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66822_66824_1",
      "ports": {
        "bus1": 66822,
        "bus2": 66824
      },
      "params": {
        "R": 0.0002465498400852084,
        "X": 0.0011671900283545256,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66823_67200_1",
      "ports": {
        "bus1": 66823,
        "bus2": 67200
      },
      "params": {
        "R": 0.02258836105465889,
        "X": 0.0496598705649376,
        "G": 0.0,
        "B": 0.05154535546898842
      },
      "extension": {
        "length": 36211.10869116211,
        "rating": 78.15804481506348
      }
    },
    {
      "class": "Branch",
      "id": "branch_66825_66826_1",
      "ports": {
        "bus1": 66825,
        "bus2": 66826
      },
      "params": {
        "R": 0.00021525235206354407,
        "X": 0.001114571001380682,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66825_67200_1",
      "ports": {
        "bus1": 66825,
        "bus2": 67200
      },
      "params": {
        "R": 0.021044993773102764,
        "X": 0.058625802397727966,
        "G": 0.0,
        "B": 0.008367503993213177
      },
      "extension": {
        "length": 15255.539795654297,
        "rating": 58.094680309295654
      }
    },
    {
      "class": "Branch",
      "id": "branch_66825_67390_1",
      "ports": {
        "bus1": 66825,
        "bus2": 67390
      },
      "params": {
        "R": 0.05664351582527161,
        "X": 0.13064932823181152,
        "G": 0.0,
        "B": 0.007216264493763447
      },
      "extension": {
        "length": 22953.92691796875,
        "rating": 66.78773164749146
      }
    },
    {
      "class": "Branch",
      "id": "branch_66828_66831_1",
      "ports": {
        "bus1": 66828,
        "bus2": 66831
      },
      "params": {
        "R": 0.008968016132712364,
        "X": 0.06131624057888985,
        "G": 0.0,
        "B": 0.08287745714187622
      },
      "extension": {
        "length": 44792.97007324219,
        "rating": 228.26240062713623
      }
    },
    {
      "class": "Branch",
      "id": "branch_66828_67554_1",
      "ports": {
        "bus1": 66828,
        "bus2": 67554
      },
      "params": {
        "R": 0.006376183591783047,
        "X": 0.03923576697707176,
        "G": 0.0,
        "B": 0.05387631431221962
      },
      "extension": {
        "length": 32049.961380615234,
        "rating": 235.6001853942871
      }
    },
    {
      "class": "Branch",
      "id": "branch_66829_66830_1",
      "ports": {
        "bus1": 66830,
        "bus2": 66829
      },
      "params": {
        "R": 0.004890932235866785,
        "X": 0.16290704905986786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66829_66831_1",
      "ports": {
        "bus1": 66829,
        "bus2": 66831
      },
      "params": {
        "R": 0.0002734851441346109,
        "X": 0.0010755332186818123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66830_66836_1",
      "ports": {
        "bus1": 66836,
        "bus2": 66830
      },
      "params": {
        "R": 0.02798662893474102,
        "X": 0.08000624179840088,
        "G": 0.0,
        "B": 0.002522310009226203
      },
      "extension": {
        "length": 9849.594117370605,
        "rating": 52.10539698600769
      }
    },
    {
      "class": "Branch",
      "id": "branch_66830_67189_1",
      "ports": {
        "bus1": 66830,
        "bus2": 67189
      },
      "params": {
        "R": 0.06227723881602287,
        "X": 0.1661941260099411,
        "G": 0.0,
        "B": 0.004476460162550211
      },
      "extension": {
        "length": 19161.58351464844,
        "rating": 65.90166687965393
      }
    },
    {
      "class": "Branch",
      "id": "branch_66831_66833_1",
      "ports": {
        "bus1": 66833,
        "bus2": 66831
      },
      "params": {
        "R": 0.0041138287633657455,
        "X": 0.02113793045282364,
        "G": 0.0,
        "B": 0.0129450848326087
      },
      "extension": {
        "length": 12389.9409876709,
        "rating": 278.8630723953247
      }
    },
    {
      "class": "Branch",
      "id": "branch_66831_66904_1",
      "ports": {
        "bus1": 66831,
        "bus2": 66904
      },
      "params": {
        "R": 0.006333724595606327,
        "X": 0.03953474387526512,
        "G": 0.0,
        "B": 0.11040934920310974
      },
      "extension": {
        "length": 43542.44770605469,
        "rating": 274.67825412750244
      }
    },
    {
      "class": "Branch",
      "id": "branch_66832_66833_1",
      "ports": {
        "bus1": 66833,
        "bus2": 66832
      },
      "params": {
        "R": 0.0001762738247634843,
        "X": 0.011497716419398785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66832_66834_1",
      "ports": {
        "bus1": 66832,
        "bus2": 66834
      },
      "params": {
        "R": 0.00020093315106350929,
        "X": 0.001028562313877046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66834_67772_1",
      "ports": {
        "bus1": 66834,
        "bus2": 67772
      },
      "params": {
        "R": 0.0002780685608740896,
        "X": 0.005477204453200102,
        "G": 0.0,
        "B": 0.5145696401596069
      },
      "extension": {
        "length": 35333.147397216795,
        "rating": 2180.2385330200195
      }
    },
    {
      "class": "Branch",
      "id": "branch_66835_66836_1",
      "ports": {
        "bus1": 66835,
        "bus2": 66836
      },
      "params": {
        "R": 0.000279090425465256,
        "X": 0.0010978687787428498,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66838_66840_1",
      "ports": {
        "bus1": 66838,
        "bus2": 66840
      },
      "params": {
        "R": 0.14039188623428345,
        "X": 0.33082959055900574,
        "G": 0.0,
        "B": 0.009910277090966702
      },
      "extension": {
        "length": 39869.46185449219,
        "rating": 51.37689709663391
      }
    },
    {
      "class": "Branch",
      "id": "branch_66838_66842_1",
      "ports": {
        "bus1": 66838,
        "bus2": 66842
      },
      "params": {
        "R": 0.06706881523132324,
        "X": 0.21469807624816895,
        "G": 0.0,
        "B": 0.007688418496400118
      },
      "extension": {
        "length": 24827.916299194338,
        "rating": 56.17978572845459
      }
    },
    {
      "class": "Branch",
      "id": "branch_66839_66840_1",
      "ports": {
        "bus1": 66839,
        "bus2": 66840
      },
      "params": {
        "R": 0.18024784326553348,
        "X": 0.41099461913108826,
        "G": 0.0,
        "B": 0.010794590227305889
      },
      "extension": {
        "length": 47656.630441406254,
        "rating": 48.007968068122864
      }
    },
    {
      "class": "Branch",
      "id": "branch_66840_66841_1",
      "ports": {
        "bus1": 66840,
        "bus2": 66841
      },
      "params": {
        "R": 0.00026944177807308733,
        "X": 0.0010157825890928507,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66840_67684_1",
      "ports": {
        "bus1": 66840,
        "bus2": 67684
      },
      "params": {
        "R": 0.1633388251066208,
        "X": 0.3584631085395813,
        "G": 0.0,
        "B": 0.01179521158337593
      },
      "extension": {
        "length": 46160.02597851562,
        "rating": 56.04260563850403
      }
    },
    {
      "class": "Branch",
      "id": "branch_66842_66843_1",
      "ports": {
        "bus1": 66842,
        "bus2": 66843
      },
      "params": {
        "R": 0.00026330878608860075,
        "X": 0.0010177126387134194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66842_66854_1",
      "ports": {
        "bus1": 66842,
        "bus2": 66854
      },
      "params": {
        "R": 0.07281609624624252,
        "X": 0.14400289952754974,
        "G": 0.0,
        "B": 0.020159730687737465
      },
      "extension": {
        "length": 40354.09943554688,
        "rating": 64.70730900764465
      }
    },
    {
      "class": "Branch",
      "id": "branch_66844_66845_1",
      "ports": {
        "bus1": 66844,
        "bus2": 66845
      },
      "params": {
        "R": 0.00028843508334830403,
        "X": 0.0011806569527834654,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66845_66847_1",
      "ports": {
        "bus1": 66845,
        "bus2": 66847
      },
      "params": {
        "R": 0.03719792142510414,
        "X": 0.11671967804431915,
        "G": 0.0,
        "B": 0.00771898590028286
      },
      "extension": {
        "length": 20510.75451159668,
        "rating": 69.77972984313965
      }
    },
    {
      "class": "Branch",
      "id": "branch_66845_67701_1",
      "ports": {
        "bus1": 67701,
        "bus2": 66845
      },
      "params": {
        "R": 0.10129207372665405,
        "X": 0.19568678736686707,
        "G": 0.0,
        "B": 0.008437645621597767
      },
      "extension": {
        "length": 28727.08262402344,
        "rating": 68.55869889259338
      }
    },
    {
      "class": "Branch",
      "id": "branch_66846_66849_1",
      "ports": {
        "bus1": 66846,
        "bus2": 66849
      },
      "params": {
        "R": 0.005581270903348923,
        "X": 0.12364386022090912,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66846_66850_1",
      "ports": {
        "bus1": 66846,
        "bus2": 66850
      },
      "params": {
        "R": 0.0002175881527364254,
        "X": 0.0011766599491238594,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66846_66851_1",
      "ports": {
        "bus1": 66846,
        "bus2": 66851
      },
      "params": {
        "R": 0.0002782352967187762,
        "X": 0.001010298845358193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66847_66849_1",
      "ports": {
        "bus1": 66847,
        "bus2": 66849
      },
      "params": {
        "R": 0.00020551285706460476,
        "X": 0.004552826285362244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66847_67082_1",
      "ports": {
        "bus1": 66847,
        "bus2": 67082
      },
      "params": {
        "R": 0.04896904900670051,
        "X": 0.13471950590610504,
        "G": 0.0,
        "B": 0.010620859451591969
      },
      "extension": {
        "length": 27777.81805444336,
        "rating": 57.63170123100281
      }
    },
    {
      "class": "Branch",
      "id": "branch_66848_66849_1",
      "ports": {
        "bus1": 66848,
        "bus2": 66849
      },
      "params": {
        "R": 0.03107486665248871,
        "X": 0.6884126663208008,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66850_67081_1",
      "ports": {
        "bus1": 66850,
        "bus2": 67081
      },
      "params": {
        "R": 0.024654852226376534,
        "X": 0.1523805856704712,
        "G": 0.0,
        "B": 0.07349837571382523
      },
      "extension": {
        "length": 70287.57000439454,
        "rating": 258.9103937149048
      }
    },
    {
      "class": "Branch",
      "id": "branch_66852_66853_1",
      "ports": {
        "bus1": 66852,
        "bus2": 66853
      },
      "params": {
        "R": 0.0002913742500822991,
        "X": 0.0011349900159984827,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66855_66856_1",
      "ports": {
        "bus1": 66856,
        "bus2": 66855
      },
      "params": {
        "R": 0.0001532710884930566,
        "X": 0.013149219565093517,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66855_66858_1",
      "ports": {
        "bus1": 66855,
        "bus2": 66858
      },
      "params": {
        "R": 0.00020008653518743813,
        "X": 0.0011854340555146337,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66856_66857_1",
      "ports": {
        "bus1": 66857,
        "bus2": 66856
      },
      "params": {
        "R": 0.003551970236003399,
        "X": 0.09817574173212051,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66856_66859_1",
      "ports": {
        "bus1": 66856,
        "bus2": 66859
      },
      "params": {
        "R": 0.0002893542987294495,
        "X": 0.0010774654801934958,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66857_66860_1",
      "ports": {
        "bus1": 66860,
        "bus2": 66857
      },
      "params": {
        "R": 0.03305001184344292,
        "X": 0.09618353843688966,
        "G": 0.0,
        "B": 0.006300587672740221
      },
      "extension": {
        "length": 16316.40048376465,
        "rating": 59.99095439910889
      }
    },
    {
      "class": "Branch",
      "id": "branch_66858_68684_1",
      "ports": {
        "bus1": 68684,
        "bus2": 66858
      },
      "params": {
        "R": 0.0005883866106159985,
        "X": 0.009779872372746468,
        "G": 0.0,
        "B": 1.1000699996948242
      },
      "extension": {
        "length": 71790.64514208985,
        "rating": 2177.540397644043
      }
    },
    {
      "class": "Branch",
      "id": "branch_66859_66865_1",
      "ports": {
        "bus1": 66865,
        "bus2": 66859
      },
      "params": {
        "R": 0.006814827211201191,
        "X": 0.04207025095820427,
        "G": 0.0,
        "B": 0.026457445695996284
      },
      "extension": {
        "length": 25530.14720324707,
        "rating": 240.56143760681152
      }
    },
    {
      "class": "Branch",
      "id": "branch_66859_66872_1",
      "ports": {
        "bus1": 66872,
        "bus2": 66859
      },
      "params": {
        "R": 0.011503319256007671,
        "X": 0.0796738788485527,
        "G": 0.0,
        "B": 0.032598670572042465
      },
      "extension": {
        "length": 34100.01727075195,
        "rating": 229.37793731689453
      }
    },
    {
      "class": "Branch",
      "id": "branch_66860_66861_1",
      "ports": {
        "bus1": 66861,
        "bus2": 66860
      },
      "params": {
        "R": 0.14137791097164154,
        "X": 0.3293571472167969,
        "G": 0.0,
        "B": 0.009653289802372456
      },
      "extension": {
        "length": 35551.695359619145,
        "rating": 36.23949587345123
      }
    },
    {
      "class": "Branch",
      "id": "branch_66860_66873_1",
      "ports": {
        "bus1": 66873,
        "bus2": 66860
      },
      "params": {
        "R": 0.05599076673388481,
        "X": 0.14852885901927948,
        "G": 0.0,
        "B": 0.0059994785115122795
      },
      "extension": {
        "length": 21890.128641723633,
        "rating": 48.11285138130188
      }
    },
    {
      "class": "Branch",
      "id": "branch_66860_67450_1",
      "ports": {
        "bus1": 66860,
        "bus2": 67450
      },
      "params": {
        "R": 0.043365634977817535,
        "X": 0.08752435445785524,
        "G": 0.0,
        "B": 0.005745355039834976
      },
      "extension": {
        "length": 16087.97154309082,
        "rating": 48.95147979259491
      }
    },
    {
      "class": "Branch",
      "id": "branch_66861_67835_1",
      "ports": {
        "bus1": 67835,
        "bus2": 66861
      },
      "params": {
        "R": 0.21462321281433108,
        "X": 0.3759634792804718,
        "G": 0.0,
        "B": 0.007348112761974336
      },
      "extension": {
        "length": 38863.321035644534,
        "rating": 53.00711393356323
      }
    },
    {
      "class": "Branch",
      "id": "branch_66862_66863_1",
      "ports": {
        "bus1": 66863,
        "bus2": 66862
      },
      "params": {
        "R": 0.01035632286220789,
        "X": 0.029795704409480095,
        "G": 0.0,
        "B": 0.0010344390757381916
      },
      "extension": {
        "length": 4018.6366836547854,
        "rating": 41.66047275066376
      }
    },
    {
      "class": "Branch",
      "id": "branch_66862_66866_1",
      "ports": {
        "bus1": 66862,
        "bus2": 66866
      },
      "params": {
        "R": 0.013187769800424576,
        "X": 0.0350039005279541,
        "G": 0.0,
        "B": 0.0013640441466122866
      },
      "extension": {
        "length": 5244.5747839965825,
        "rating": 61.79993152618408
      }
    },
    {
      "class": "Branch",
      "id": "branch_66863_66864_1",
      "ports": {
        "bus1": 66863,
        "bus2": 66864
      },
      "params": {
        "R": 0.00020082078117411584,
        "X": 0.0011063956189900637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66863_66866_1",
      "ports": {
        "bus1": 66866,
        "bus2": 66863
      },
      "params": {
        "R": 0.01809084415435791,
        "X": 0.04373246431350708,
        "G": 0.0,
        "B": 0.0020072937477380037
      },
      "extension": {
        "length": 6300.805010559082,
        "rating": 58.11699628829956
      }
    },
    {
      "class": "Branch",
      "id": "branch_66863_67796_1",
      "ports": {
        "bus1": 66863,
        "bus2": 67796
      },
      "params": {
        "R": 0.11937719583511354,
        "X": 0.2923722267150879,
        "G": 0.0,
        "B": 0.008594460785388947
      },
      "extension": {
        "length": 33614.63071215821,
        "rating": 54.35724854469299
      }
    },
    {
      "class": "Branch",
      "id": "branch_66865_66866_1",
      "ports": {
        "bus1": 66866,
        "bus2": 66865
      },
      "params": {
        "R": 0.002612336538732052,
        "X": 0.09284407645463943,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66865_66867_1",
      "ports": {
        "bus1": 66865,
        "bus2": 66867
      },
      "params": {
        "R": 0.000222225789912045,
        "X": 0.0010253454092890024,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66868_66871_1",
      "ports": {
        "bus1": 66868,
        "bus2": 66871
      },
      "params": {
        "R": 0.002987463027238846,
        "X": 0.09248553216457367,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66868_66872_1",
      "ports": {
        "bus1": 66868,
        "bus2": 66872
      },
      "params": {
        "R": 0.00022413142141886055,
        "X": 0.001079573412425816,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66869_66871_1",
      "ports": {
        "bus1": 66869,
        "bus2": 66871
      },
      "params": {
        "R": 8.134159725159407e-05,
        "X": 0.0025181956589221954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66869_66873_1",
      "ports": {
        "bus1": 66873,
        "bus2": 66869
      },
      "params": {
        "R": 0.040988773107528687,
        "X": 0.10298674553632736,
        "G": 0.0,
        "B": 0.003029407467693091
      },
      "extension": {
        "length": 13077.747934936524,
        "rating": 51.98356509208679
      }
    },
    {
      "class": "Branch",
      "id": "branch_66870_66871_1",
      "ports": {
        "bus1": 66870,
        "bus2": 66871
      },
      "params": {
        "R": 0.013814415782690048,
        "X": 0.42766523361206055,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66874_66880_1",
      "ports": {
        "bus1": 66874,
        "bus2": 66880
      },
      "params": {
        "R": 0.0599583238363266,
        "X": 0.16204145550727844,
        "G": 0.0,
        "B": 0.005965740419924258
      },
      "extension": {
        "length": 21394.881057128907,
        "rating": 58.558499813079834
      }
    },
    {
      "class": "Branch",
      "id": "branch_66874_67343_1",
      "ports": {
        "bus1": 66874,
        "bus2": 67343
      },
      "params": {
        "R": 0.030394138768315312,
        "X": 0.06881078332662582,
        "G": 0.0,
        "B": 0.020408617332577705
      },
      "extension": {
        "length": 26916.168509033203,
        "rating": 50.68538188934326
      }
    },
    {
      "class": "Branch",
      "id": "branch_66875_67112_1",
      "ports": {
        "bus1": 66875,
        "bus2": 67112
      },
      "params": {
        "R": 0.05792777240276337,
        "X": 0.14595508575439453,
        "G": 0.0,
        "B": 0.006268446799367667
      },
      "extension": {
        "length": 22469.70373022461,
        "rating": 72.91033267974854
      }
    },
    {
      "class": "Branch",
      "id": "branch_66875_67136_1",
      "ports": {
        "bus1": 66875,
        "bus2": 67136
      },
      "params": {
        "R": 0.04346121847629547,
        "X": 0.13374556601047516,
        "G": 0.0,
        "B": 0.003611202584579587
      },
      "extension": {
        "length": 15420.06468347168,
        "rating": 66.52920246124268
      }
    },
    {
      "class": "Branch",
      "id": "branch_66876_66877_1",
      "ports": {
        "bus1": 66876,
        "bus2": 66877
      },
      "params": {
        "R": 0.04746593162417412,
        "X": 0.07665681838989258,
        "G": 0.0,
        "B": 0.008914316073060036
      },
      "extension": {
        "length": 16789.250877319337,
        "rating": 63.02846670150757
      }
    },
    {
      "class": "Branch",
      "id": "branch_66877_66878_1",
      "ports": {
        "bus1": 66877,
        "bus2": 66878
      },
      "params": {
        "R": 0.00023896787024568766,
        "X": 0.0011260921601206064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66877_67120_1",
      "ports": {
        "bus1": 67120,
        "bus2": 66877
      },
      "params": {
        "R": 0.07111764699220657,
        "X": 0.13438281416893005,
        "G": 0.0,
        "B": 0.005917422939091921
      },
      "extension": {
        "length": 20269.44561291504,
        "rating": 66.90280437469482
      }
    },
    {
      "class": "Branch",
      "id": "branch_66879_66880_1",
      "ports": {
        "bus1": 66880,
        "bus2": 66879
      },
      "params": {
        "R": 0.003971122670918703,
        "X": 0.1388130784034729,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66879_66881_1",
      "ports": {
        "bus1": 66879,
        "bus2": 66881
      },
      "params": {
        "R": 0.00028487411327660084,
        "X": 0.001011252636089921,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66879_66904_1",
      "ports": {
        "bus1": 66879,
        "bus2": 66904
      },
      "params": {
        "R": 0.03617770969867706,
        "X": 0.18277566134929657,
        "G": 0.0,
        "B": 0.09624900668859482
      },
      "extension": {
        "length": 98523.27424951173,
        "rating": 251.0502576828003
      }
    },
    {
      "class": "Branch",
      "id": "branch_66879_67342_1",
      "ports": {
        "bus1": 66879,
        "bus2": 67342
      },
      "params": {
        "R": 0.010839279741048813,
        "X": 0.06763613224029541,
        "G": 0.0,
        "B": 0.05279812589287758
      },
      "extension": {
        "length": 44366.261607421875,
        "rating": 227.05576419830322
      }
    },
    {
      "class": "Branch",
      "id": "branch_66882_66883_1",
      "ports": {
        "bus1": 66883,
        "bus2": 66882
      },
      "params": {
        "R": 0.0028009417001158,
        "X": 0.11135822534561157,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66882_66884_1",
      "ports": {
        "bus1": 66882,
        "bus2": 66884
      },
      "params": {
        "R": 0.00020917969231959432,
        "X": 0.0011395687470212579,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66884_67532_1",
      "ports": {
        "bus1": 66884,
        "bus2": 67532
      },
      "params": {
        "R": 0.027995551005005836,
        "X": 0.1517137736082077,
        "G": 0.0,
        "B": 0.10931769013404846
      },
      "extension": {
        "length": 95817.88756933594,
        "rating": 222.79274463653564
      }
    },
    {
      "class": "Branch",
      "id": "branch_66885_66886_1",
      "ports": {
        "bus1": 66885,
        "bus2": 66886
      },
      "params": {
        "R": 0.00027137601864524186,
        "X": 0.0010629197349771857,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66886_66890_1",
      "ports": {
        "bus1": 66886,
        "bus2": 66890
      },
      "params": {
        "R": 0.03776032105088234,
        "X": 0.11131329089403152,
        "G": 0.0,
        "B": 0.00407434394583106
      },
      "extension": {
        "length": 14076.088950805664,
        "rating": 57.17144012451172
      }
    },
    {
      "class": "Branch",
      "id": "branch_66886_67364_1",
      "ports": {
        "bus1": 66886,
        "bus2": 67364
      },
      "params": {
        "R": 0.0676276758313179,
        "X": 0.16553905606269836,
        "G": 0.0,
        "B": 0.008443684317171574
      },
      "extension": {
        "length": 25401.63616369629,
        "rating": 55.660831928253174
      }
    },
    {
      "class": "Branch",
      "id": "branch_66886_67752_1",
      "ports": {
        "bus1": 67752,
        "bus2": 66886
      },
      "params": {
        "R": 0.017716582864522934,
        "X": 0.049533557146787636,
        "G": 0.0,
        "B": 0.000888915965333581
      },
      "extension": {
        "length": 4875.424014221192,
        "rating": 68.09059977531433
      }
    },
    {
      "class": "Branch",
      "id": "branch_66887_66888_1",
      "ports": {
        "bus1": 66887,
        "bus2": 66888
      },
      "params": {
        "R": 0.0002341193612664938,
        "X": 0.0010883574141189456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66888_66890_1",
      "ports": {
        "bus1": 66890,
        "bus2": 66888
      },
      "params": {
        "R": 0.03799976408481598,
        "X": 0.0846395418047905,
        "G": 0.0,
        "B": 0.002137142699211836
      },
      "extension": {
        "length": 9222.287826049806,
        "rating": 62.85867691040039
      }
    },
    {
      "class": "Branch",
      "id": "branch_66888_67752_1",
      "ports": {
        "bus1": 67752,
        "bus2": 66888
      },
      "params": {
        "R": 0.012262771837413311,
        "X": 0.034701764583587646,
        "G": 0.0,
        "B": 0.0013975640758872032
      },
      "extension": {
        "length": 5328.667848724365,
        "rating": 68.06749105453491
      }
    },
    {
      "class": "Branch",
      "id": "branch_66889_66890_1",
      "ports": {
        "bus1": 66889,
        "bus2": 66890
      },
      "params": {
        "R": 0.00024195837613660845,
        "X": 0.00100021215621382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66890_66891_1",
      "ports": {
        "bus1": 66891,
        "bus2": 66890
      },
      "params": {
        "R": 0.03273697942495346,
        "X": 0.09100545942783354,
        "G": 0.0,
        "B": 0.007893025875091553
      },
      "extension": {
        "length": 18928.1956673584,
        "rating": 65.69268703460693
      }
    },
    {
      "class": "Branch",
      "id": "branch_66892_66899_1",
      "ports": {
        "bus1": 66899,
        "bus2": 66892
      },
      "params": {
        "R": 0.06309479475021362,
        "X": 0.11069902777671814,
        "G": 0.0,
        "B": 0.003585907630622387
      },
      "extension": {
        "length": 15421.99544934082,
        "rating": 63.990962505340576
      }
    },
    {
      "class": "Branch",
      "id": "branch_66892_67160_1",
      "ports": {
        "bus1": 66892,
        "bus2": 67160
      },
      "params": {
        "R": 0.04906918853521347,
        "X": 0.10623237490653992,
        "G": 0.0,
        "B": 0.006708202883601189
      },
      "extension": {
        "length": 19613.731125366212,
        "rating": 58.74410271644592
      }
    },
    {
      "class": "Branch",
      "id": "branch_66893_66896_1",
      "ports": {
        "bus1": 66893,
        "bus2": 66896
      },
      "params": {
        "R": -0.0001869378611445427,
        "X": -0.0036447644233703613,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66893_66897_1",
      "ports": {
        "bus1": 66893,
        "bus2": 66897
      },
      "params": {
        "R": 0.00026170723140239716,
        "X": 0.0010934206657111645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66893_66898_1",
      "ports": {
        "bus1": 66893,
        "bus2": 66898
      },
      "params": {
        "R": 0.0002586527552921325,
        "X": 0.0010650757467374206,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66894_66896_1",
      "ports": {
        "bus1": 66894,
        "bus2": 66896
      },
      "params": {
        "R": 0.004222336690872908,
        "X": 0.0823235735297203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66895_66896_1",
      "ports": {
        "bus1": 66895,
        "bus2": 66896
      },
      "params": {
        "R": 0.004222336690872908,
        "X": 0.0823235735297203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66898_66899_1",
      "ports": {
        "bus1": 66898,
        "bus2": 66899
      },
      "params": {
        "R": 0.024427413940429688,
        "X": 0.053539589047431946,
        "G": 0.0,
        "B": 0.002163376659154892
      },
      "extension": {
        "length": 8082.669387084961,
        "rating": 51.796239614486694
      }
    },
    {
      "class": "Branch",
      "id": "branch_66898_66900_1",
      "ports": {
        "bus1": 66898,
        "bus2": 66900
      },
      "params": {
        "R": 0.037421975284814835,
        "X": 0.10048897564411163,
        "G": 0.0,
        "B": 0.003279768163338303
      },
      "extension": {
        "length": 12899.601785522462,
        "rating": 55.00574707984924
      }
    },
    {
      "class": "Branch",
      "id": "branch_66899_67564_1",
      "ports": {
        "bus1": 67564,
        "bus2": 66899
      },
      "params": {
        "R": 0.013225008733570577,
        "X": 0.03086446225643158,
        "G": 0.0,
        "B": 0.0008548316545784472
      },
      "extension": {
        "length": 3667.152498321533,
        "rating": 69.31043267250061
      }
    },
    {
      "class": "Branch",
      "id": "branch_66900_67564_1",
      "ports": {
        "bus1": 66900,
        "bus2": 67564
      },
      "params": {
        "R": 0.012919094413518906,
        "X": 0.03717755898833275,
        "G": 0.0,
        "B": 0.004806044045835733
      },
      "extension": {
        "length": 9495.531101074219,
        "rating": 59.83731150627136
      }
    },
    {
      "class": "Branch",
      "id": "branch_66901_66905_1",
      "ports": {
        "bus1": 66901,
        "bus2": 66905
      },
      "params": {
        "R": 0.05015929788351059,
        "X": 0.14668312668800354,
        "G": 0.0,
        "B": 0.0037919858004897833
      },
      "extension": {
        "length": 17944.534918212892,
        "rating": 70.89933156967163
      }
    },
    {
      "class": "Branch",
      "id": "branch_66902_66903_1",
      "ports": {
        "bus1": 66902,
        "bus2": 66903
      },
      "params": {
        "R": 0.00027170375688001513,
        "X": 0.0010114258620887995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66902_66905_1",
      "ports": {
        "bus1": 66905,
        "bus2": 66902
      },
      "params": {
        "R": 0.030022749677300453,
        "X": 0.08123957365751266,
        "G": 0.0,
        "B": 0.00396430678665638
      },
      "extension": {
        "length": 13655.323192016602,
        "rating": 59.539711475372314
      }
    },
    {
      "class": "Branch",
      "id": "branch_66904_66905_1",
      "ports": {
        "bus1": 66905,
        "bus2": 66904
      },
      "params": {
        "R": 0.005734812933951616,
        "X": 0.14242036640644073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66904_66906_1",
      "ports": {
        "bus1": 66904,
        "bus2": 66906
      },
      "params": {
        "R": 0.00026771609554998577,
        "X": 0.0010606703581288457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66907_66908_1",
      "ports": {
        "bus1": 66908,
        "bus2": 66907
      },
      "params": {
        "R": 0.051542460918426514,
        "X": 0.13986918330192566,
        "G": 0.0,
        "B": 0.003626458812505007
      },
      "extension": {
        "length": 16990.834805419923,
        "rating": 68.55368614196777
      }
    },
    {
      "class": "Branch",
      "id": "branch_66908_66912_1",
      "ports": {
        "bus1": 66908,
        "bus2": 66912
      },
      "params": {
        "R": 0.03970556706190109,
        "X": 0.08586222678422928,
        "G": 0.0,
        "B": 0.008635072968900204
      },
      "extension": {
        "length": 20823.62299584961,
        "rating": 72.23669290542603
      }
    },
    {
      "class": "Branch",
      "id": "branch_66909_66912_1",
      "ports": {
        "bus1": 66912,
        "bus2": 66909
      },
      "params": {
        "R": 0.03544943779706955,
        "X": 0.08707188069820404,
        "G": 0.0,
        "B": 0.003832555841654539
      },
      "extension": {
        "length": 13368.985088378906,
        "rating": 55.437201261520386
      }
    },
    {
      "class": "Branch",
      "id": "branch_66909_67187_1",
      "ports": {
        "bus1": 66909,
        "bus2": 67187
      },
      "params": {
        "R": 0.12748827040195465,
        "X": 0.24860376119613647,
        "G": 0.0,
        "B": 0.0068733831867575645
      },
      "extension": {
        "length": 31649.706555908204,
        "rating": 63.817691802978516
      }
    },
    {
      "class": "Branch",
      "id": "branch_66910_66912_1",
      "ports": {
        "bus1": 66910,
        "bus2": 66912
      },
      "params": {
        "R": 0.010377928614616394,
        "X": 0.029024602845311165,
        "G": 0.0,
        "B": 0.0010847612284123898
      },
      "extension": {
        "length": 4025.218630737305,
        "rating": 57.04017877578735
      }
    },
    {
      "class": "Branch",
      "id": "branch_66910_67604_1",
      "ports": {
        "bus1": 66910,
        "bus2": 67604
      },
      "params": {
        "R": 0.05494582653045654,
        "X": 0.132508784532547,
        "G": 0.0,
        "B": 0.002810561563819647
      },
      "extension": {
        "length": 12424.230499328614,
        "rating": 63.217711448669434
      }
    },
    {
      "class": "Branch",
      "id": "branch_66911_66912_1",
      "ports": {
        "bus1": 66912,
        "bus2": 66911
      },
      "params": {
        "R": 0.004084903281182051,
        "X": 0.13587161898612976,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66911_66913_1",
      "ports": {
        "bus1": 66911,
        "bus2": 66913
      },
      "params": {
        "R": 0.0002520756097510457,
        "X": 0.001103565446101129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66911_67608_1",
      "ports": {
        "bus1": 67608,
        "bus2": 66911
      },
      "params": {
        "R": 0.002869857009500265,
        "X": 0.017466040328145027,
        "G": 0.0,
        "B": 0.012957904487848282
      },
      "extension": {
        "length": 10346.355004943847,
        "rating": 241.6722059249878
      }
    },
    {
      "class": "Branch",
      "id": "branch_66912_66914_1",
      "ports": {
        "bus1": 66914,
        "bus2": 66912
      },
      "params": {
        "R": 0.012195308692753313,
        "X": 0.03884289786219597,
        "G": 0.0,
        "B": 0.027963237836956978
      },
      "extension": {
        "length": 21905.108192504882,
        "rating": 68.45699548721313
      }
    },
    {
      "class": "Branch",
      "id": "branch_66914_67701_1",
      "ports": {
        "bus1": 67701,
        "bus2": 66914
      },
      "params": {
        "R": 0.037142883986234665,
        "X": 0.09303473681211473,
        "G": 0.0,
        "B": 0.024779560044407845
      },
      "extension": {
        "length": 32606.123247070314,
        "rating": 75.69388151168823
      }
    },
    {
      "class": "Branch",
      "id": "branch_66915_67787_1",
      "ports": {
        "bus1": 67787,
        "bus2": 66915
      },
      "params": {
        "R": 0.07026197016239166,
        "X": 0.130777046084404,
        "G": 0.0,
        "B": 0.002515337197110057
      },
      "extension": {
        "length": 13790.183657958985,
        "rating": 64.03416991233826
      }
    },
    {
      "class": "Branch",
      "id": "branch_66915_68586_1",
      "ports": {
        "bus1": 68586,
        "bus2": 66915
      },
      "params": {
        "R": 0.10978417098522186,
        "X": 0.28856196999549866,
        "G": 0.0,
        "B": 0.007333715446293354
      },
      "extension": {
        "length": 30798.08532861328,
        "rating": 35.56014597415924
      }
    },
    {
      "class": "Branch",
      "id": "branch_66917_66918_1",
      "ports": {
        "bus1": 66917,
        "bus2": 66918
      },
      "params": {
        "R": 0.00026731760590337217,
        "X": 0.0011468747397884727,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66917_67724_1",
      "ports": {
        "bus1": 66917,
        "bus2": 67724
      },
      "params": {
        "R": 0.04756335914134979,
        "X": 0.17212066054344177,
        "G": 0.0,
        "B": 0.004461818840354681
      },
      "extension": {
        "length": 20714.735781738284,
        "rating": 68.44704747200012
      }
    },
    {
      "class": "Branch",
      "id": "branch_66917_67960_1",
      "ports": {
        "bus1": 67960,
        "bus2": 66917
      },
      "params": {
        "R": 0.04127391800284386,
        "X": 0.09124919027090073,
        "G": 0.0,
        "B": 0.009371645748615265
      },
      "extension": {
        "length": 18597.264239135744,
        "rating": 58.210599422454834
      }
    },
    {
      "class": "Branch",
      "id": "branch_66919_66920_1",
      "ports": {
        "bus1": 66919,
        "bus2": 66920
      },
      "params": {
        "R": 0.0002703010104596615,
        "X": 0.001100580906495452,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66919_66926_1",
      "ports": {
        "bus1": 66919,
        "bus2": 66926
      },
      "params": {
        "R": 0.09558149427175522,
        "X": 0.263293981552124,
        "G": 0.0,
        "B": 0.01444339007139206
      },
      "extension": {
        "length": 45778.2653737793,
        "rating": 44.06166970729828
      }
    },
    {
      "class": "Branch",
      "id": "branch_66919_67713_1",
      "ports": {
        "bus1": 66919,
        "bus2": 67713
      },
      "params": {
        "R": 0.0313812680542469,
        "X": 0.06472060829401016,
        "G": 0.0,
        "B": 0.002453342778608203
      },
      "extension": {
        "length": 8552.906033203126,
        "rating": 74.74007606506348
      }
    },
    {
      "class": "Branch",
      "id": "branch_66921_66922_1",
      "ports": {
        "bus1": 66921,
        "bus2": 66922
      },
      "params": {
        "R": 0.00024325559206772596,
        "X": 0.0011189548531547189,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66921_67723_1",
      "ports": {
        "bus1": 67723,
        "bus2": 66921
      },
      "params": {
        "R": 0.005606484599411488,
        "X": 0.037136517465114594,
        "G": 0.0,
        "B": 0.03315745294094086
      },
      "extension": {
        "length": 23977.506021240235,
        "rating": 205.27238845825195
      }
    },
    {
      "class": "Branch",
      "id": "branch_66921_67955_1",
      "ports": {
        "bus1": 66921,
        "bus2": 67955
      },
      "params": {
        "R": 0.008668479509651661,
        "X": 0.048909708857536316,
        "G": 0.0,
        "B": 0.030024472624063492
      },
      "extension": {
        "length": 27735.752529052734,
        "rating": 204.392409324646
      }
    },
    {
      "class": "Branch",
      "id": "branch_66923_66924_1",
      "ports": {
        "bus1": 66923,
        "bus2": 66924
      },
      "params": {
        "R": 0.0002499535621609539,
        "X": 0.001112810685299337,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66924_66926_1",
      "ports": {
        "bus1": 66924,
        "bus2": 66926
      },
      "params": {
        "R": 0.06614667177200317,
        "X": 0.14947131276130676,
        "G": 0.0,
        "B": 0.002510649152100086
      },
      "extension": {
        "length": 14990.94659729004,
        "rating": 46.76962494850159
      }
    },
    {
      "class": "Branch",
      "id": "branch_66924_67954_1",
      "ports": {
        "bus1": 66924,
        "bus2": 67954
      },
      "params": {
        "R": 0.02944471873342991,
        "X": 0.07831623405218124,
        "G": 0.0,
        "B": 0.013757666572928429
      },
      "extension": {
        "length": 23393.077926635742,
        "rating": 51.684629917144775
      }
    },
    {
      "class": "Branch",
      "id": "branch_66925_66926_1",
      "ports": {
        "bus1": 66925,
        "bus2": 66926
      },
      "params": {
        "R": 0.00023438496282324192,
        "X": 0.0010032400023192167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66927_66928_1",
      "ports": {
        "bus1": 66928,
        "bus2": 66927
      },
      "params": {
        "R": 0.0022217922378331423,
        "X": 0.06897827237844467,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66927_66929_1",
      "ports": {
        "bus1": 66927,
        "bus2": 66929
      },
      "params": {
        "R": 0.00020129095355514437,
        "X": 0.0011233373079448938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66927_66947_1",
      "ports": {
        "bus1": 66947,
        "bus2": 66927
      },
      "params": {
        "R": 0.003657648805528879,
        "X": 0.02467229589819908,
        "G": 0.0,
        "B": 0.026971399784088135
      },
      "extension": {
        "length": 17178.248017089845,
        "rating": 266.06996059417725
      }
    },
    {
      "class": "Branch",
      "id": "branch_66928_66930_1",
      "ports": {
        "bus1": 66928,
        "bus2": 66930
      },
      "params": {
        "R": 0.02372165024280548,
        "X": 0.051909394562244415,
        "G": 0.0,
        "B": 0.0026494688354432583
      },
      "extension": {
        "length": 8615.082679870606,
        "rating": 71.97778224945068
      }
    },
    {
      "class": "Branch",
      "id": "branch_66931_67032_1",
      "ports": {
        "bus1": 66931,
        "bus2": 67032
      },
      "params": {
        "R": 0.02079063653945923,
        "X": 0.040837038308382034,
        "G": 0.0,
        "B": 0.004906497895717621
      },
      "extension": {
        "length": 9891.034983215332,
        "rating": 63.72501850128174
      }
    },
    {
      "class": "Branch",
      "id": "branch_66932_66933_1",
      "ports": {
        "bus1": 66932,
        "bus2": 66933
      },
      "params": {
        "R": 0.00026997036184184253,
        "X": 0.00119805580470711,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66933_66940_1",
      "ports": {
        "bus1": 66940,
        "bus2": 66933
      },
      "params": {
        "R": 0.002469671657308936,
        "X": 0.017428802326321602,
        "G": 0.0,
        "B": 0.011862088926136494
      },
      "extension": {
        "length": 9923.91325543213,
        "rating": 269.7732210159302
      }
    },
    {
      "class": "Branch",
      "id": "branch_66933_67221_1",
      "ports": {
        "bus1": 66933,
        "bus2": 67221
      },
      "params": {
        "R": 0.004436754155904055,
        "X": 0.023453570902347565,
        "G": 0.0,
        "B": 0.05327339842915535
      },
      "extension": {
        "length": 24101.19782006836,
        "rating": 255.0760269165039
      }
    },
    {
      "class": "Branch",
      "id": "branch_66934_66937_1",
      "ports": {
        "bus1": 66934,
        "bus2": 66937
      },
      "params": {
        "R": -0.00020454451441764832,
        "X": -0.0050163716077804565,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66934_66938_1",
      "ports": {
        "bus1": 66934,
        "bus2": 66938
      },
      "params": {
        "R": 0.00022249789617490023,
        "X": 0.0011685952777042985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66934_66939_1",
      "ports": {
        "bus1": 66934,
        "bus2": 66939
      },
      "params": {
        "R": 0.00028389759245328605,
        "X": 0.0011865844717249274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66935_66937_1",
      "ports": {
        "bus1": 66935,
        "bus2": 66937
      },
      "params": {
        "R": 0.010140911675989628,
        "X": 0.24870187044143677,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66936_66937_1",
      "ports": {
        "bus1": 66936,
        "bus2": 66937
      },
      "params": {
        "R": 0.010140911675989628,
        "X": 0.24870187044143677,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66939_67038_1",
      "ports": {
        "bus1": 66939,
        "bus2": 67038
      },
      "params": {
        "R": 0.021015986800193787,
        "X": 0.05611121654510498,
        "G": 0.0,
        "B": 0.017902076244354248
      },
      "extension": {
        "length": 22522.91183129883,
        "rating": 60.55258512496948
      }
    },
    {
      "class": "Branch",
      "id": "branch_66939_67831_1",
      "ports": {
        "bus1": 66939,
        "bus2": 67831
      },
      "params": {
        "R": 0.041536472737789154,
        "X": 0.0950867533683777,
        "G": 0.0,
        "B": 0.0019085422391071918
      },
      "extension": {
        "length": 9895.383810791016,
        "rating": 68.92681121826172
      }
    },
    {
      "class": "Branch",
      "id": "branch_66940_67040_1",
      "ports": {
        "bus1": 66940,
        "bus2": 67040
      },
      "params": {
        "R": 0.002345285378396511,
        "X": 0.013786823488771915,
        "G": 0.0,
        "B": 0.04921402782201767
      },
      "extension": {
        "length": 19235.093818359375,
        "rating": 346.56524658203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_66940_67425_1",
      "ports": {
        "bus1": 67425,
        "bus2": 66940
      },
      "params": {
        "R": 0.001863789395429194,
        "X": 0.011841937899589539,
        "G": 0.0,
        "B": 0.02804475836455822
      },
      "extension": {
        "length": 12411.316008544922,
        "rating": 297.6529359817505
      }
    },
    {
      "class": "Branch",
      "id": "branch_66940_67559_1",
      "ports": {
        "bus1": 66940,
        "bus2": 67559
      },
      "params": {
        "R": 0.006189283914864063,
        "X": 0.03881121426820755,
        "G": 0.0,
        "B": 0.05894722044467926
      },
      "extension": {
        "length": 33858.094456054685,
        "rating": 290.2660608291626
      }
    },
    {
      "class": "Branch",
      "id": "branch_66940_67764_1",
      "ports": {
        "bus1": 67764,
        "bus2": 66940
      },
      "params": {
        "R": 0.002423063386231661,
        "X": 0.012346095405519009,
        "G": 0.0,
        "B": 0.029932744801044464
      },
      "extension": {
        "length": 13274.638475097656,
        "rating": 281.31654262542725
      }
    },
    {
      "class": "Branch",
      "id": "branch_66941_66942_1",
      "ports": {
        "bus1": 66941,
        "bus2": 66942
      },
      "params": {
        "R": 0.0002665705105755478,
        "X": 0.0010931167053058743,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66941_67038_1",
      "ports": {
        "bus1": 66941,
        "bus2": 67038
      },
      "params": {
        "R": 0.03067927062511444,
        "X": 0.07474701851606369,
        "G": 0.0,
        "B": 0.001729028997942805
      },
      "extension": {
        "length": 7839.223293273926,
        "rating": 59.26610231399536
      }
    },
    {
      "class": "Branch",
      "id": "branch_66941_67326_1",
      "ports": {
        "bus1": 66941,
        "bus2": 67326
      },
      "params": {
        "R": 0.03115718811750412,
        "X": 0.08089147508144379,
        "G": 0.0,
        "B": 0.008497707545757294
      },
      "extension": {
        "length": 16671.87934387207,
        "rating": 54.19360399246216
      }
    },
    {
      "class": "Branch",
      "id": "branch_66943_66946_1",
      "ports": {
        "bus1": 66943,
        "bus2": 66946
      },
      "params": {
        "R": 0.005529929883778095,
        "X": 0.12865369021892548,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66943_66947_1",
      "ports": {
        "bus1": 66943,
        "bus2": 66947
      },
      "params": {
        "R": 0.0002850503951776773,
        "X": 0.0010259574046358466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66943_66948_1",
      "ports": {
        "bus1": 66943,
        "bus2": 66948
      },
      "params": {
        "R": 0.00024383321579080075,
        "X": 0.0011969036422669888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66944_66946_1",
      "ports": {
        "bus1": 66944,
        "bus2": 66946
      },
      "params": {
        "R": -0.0007245067972689867,
        "X": -0.016855638474225998,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66945_66946_1",
      "ports": {
        "bus1": 66945,
        "bus2": 66946
      },
      "params": {
        "R": 0.020865831524133682,
        "X": 0.485443115234375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66947_67007_1",
      "ports": {
        "bus1": 67007,
        "bus2": 66947
      },
      "params": {
        "R": 0.0029824201483279467,
        "X": 0.02069195546209812,
        "G": 0.0,
        "B": 0.027876533567905426
      },
      "extension": {
        "length": 17881.21868994141,
        "rating": 318.82004737854004
      }
    },
    {
      "class": "Branch",
      "id": "branch_66947_67764_1",
      "ports": {
        "bus1": 67764,
        "bus2": 66947
      },
      "params": {
        "R": 0.0021246543619781733,
        "X": 0.015428873710334301,
        "G": 0.0,
        "B": 0.03666478395462036
      },
      "extension": {
        "length": 16738.317335083007,
        "rating": 301.4164924621582
      }
    },
    {
      "class": "Branch",
      "id": "branch_66949_66950_1",
      "ports": {
        "bus1": 66950,
        "bus2": 66949
      },
      "params": {
        "R": 0.015380702912807463,
        "X": 0.042656250298023224,
        "G": 0.0,
        "B": 0.0042575267143547535
      },
      "extension": {
        "length": 9589.949849487304,
        "rating": 64.34988975524902
      }
    },
    {
      "class": "Branch",
      "id": "branch_66950_67047_1",
      "ports": {
        "bus1": 66950,
        "bus2": 67047
      },
      "params": {
        "R": 0.027454271912574768,
        "X": 0.060002919286489494,
        "G": 0.0,
        "B": 0.0017485042335465548
      },
      "extension": {
        "length": 7120.021448364258,
        "rating": 64.19761180877686
      }
    },
    {
      "class": "Branch",
      "id": "branch_66950_67160_1",
      "ports": {
        "bus1": 66950,
        "bus2": 67160
      },
      "params": {
        "R": 0.03815959021449089,
        "X": 0.09824559092521667,
        "G": 0.0,
        "B": 0.006473418325185776
      },
      "extension": {
        "length": 18300.627694335937,
        "rating": 56.06924891471863
      }
    },
    {
      "class": "Branch",
      "id": "branch_66951_66952_1",
      "ports": {
        "bus1": 66951,
        "bus2": 66952
      },
      "params": {
        "R": 0.000220424888539128,
        "X": 0.0011329988483339548,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66951_67001_1",
      "ports": {
        "bus1": 67001,
        "bus2": 66951
      },
      "params": {
        "R": 0.006733458023518324,
        "X": 0.01804625801742077,
        "G": 0.0,
        "B": 0.00078742386540398
      },
      "extension": {
        "length": 2766.1472911834717,
        "rating": 53.73430848121643
      }
    },
    {
      "class": "Branch",
      "id": "branch_66951_67514_1",
      "ports": {
        "bus1": 66951,
        "bus2": 67514
      },
      "params": {
        "R": 0.0072365570813417435,
        "X": 0.01647077314555645,
        "G": 0.0,
        "B": 0.000283218250842765
      },
      "extension": {
        "length": 1630.5123997650146,
        "rating": 74.50258731842041
      }
    },
    {
      "class": "Branch",
      "id": "branch_66953_66954_1",
      "ports": {
        "bus1": 66953,
        "bus2": 66954
      },
      "params": {
        "R": 0.00021868236945010722,
        "X": 0.001009910716675222,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66954_66962_1",
      "ports": {
        "bus1": 66954,
        "bus2": 66962
      },
      "params": {
        "R": 0.008583536371588707,
        "X": 0.02277262508869171,
        "G": 0.0,
        "B": 0.0014072108315303922
      },
      "extension": {
        "length": 4213.873103851319,
        "rating": 57.97579884529114
      }
    },
    {
      "class": "Branch",
      "id": "branch_66954_66986_1",
      "ports": {
        "bus1": 66986,
        "bus2": 66954
      },
      "params": {
        "R": 0.008192713372409344,
        "X": 0.016440508887171745,
        "G": 0.0,
        "B": 0.000538406427949667
      },
      "extension": {
        "length": 2259.9518573913574,
        "rating": 68.2287871837616
      }
    },
    {
      "class": "Branch",
      "id": "branch_66955_66959_1",
      "ports": {
        "bus1": 66959,
        "bus2": 66955
      },
      "params": {
        "R": 0.007158157881349325,
        "X": 0.017325423657894135,
        "G": 0.0,
        "B": 0.0014556648675352335
      },
      "extension": {
        "length": 3578.6664808044434,
        "rating": 50.153207778930664
      }
    },
    {
      "class": "Branch",
      "id": "branch_66955_67019_1",
      "ports": {
        "bus1": 66955,
        "bus2": 67019
      },
      "params": {
        "R": 0.007114471402019263,
        "X": 0.017314713448286057,
        "G": 0.0,
        "B": 0.0006221262738108635
      },
      "extension": {
        "length": 2403.53837210083,
        "rating": 73.45449924468994
      }
    },
    {
      "class": "Branch",
      "id": "branch_66956_66957_1",
      "ports": {
        "bus1": 66956,
        "bus2": 66957
      },
      "params": {
        "R": 0.00024162251793313771,
        "X": 0.0011333863949403167,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66956_66975_1",
      "ports": {
        "bus1": 66956,
        "bus2": 66975
      },
      "params": {
        "R": 0.0030703353695571423,
        "X": 0.0075978548265993595,
        "G": 0.0,
        "B": 0.002037063939496875
      },
      "extension": {
        "length": 2737.767680419922,
        "rating": 51.48971080780029
      }
    },
    {
      "class": "Branch",
      "id": "branch_66956_67019_1",
      "ports": {
        "bus1": 66956,
        "bus2": 67019
      },
      "params": {
        "R": 0.007259075995534658,
        "X": 0.01620061695575714,
        "G": 0.0,
        "B": 0.002089729066938162
      },
      "extension": {
        "length": 3750.942825714111,
        "rating": 74.21915531158447
      }
    },
    {
      "class": "Branch",
      "id": "branch_66958_67022_1",
      "ports": {
        "bus1": 66958,
        "bus2": 67022
      },
      "params": {
        "R": 0.008030272088944912,
        "X": 0.019948335364460945,
        "G": 0.0,
        "B": 0.001406207331456244
      },
      "extension": {
        "length": 3932.617841125488,
        "rating": 57.57330656051636
      }
    },
    {
      "class": "Branch",
      "id": "branch_66958_67035_1",
      "ports": {
        "bus1": 67035,
        "bus2": 66958
      },
      "params": {
        "R": 0.0035593023058027025,
        "X": 0.010684024542570114,
        "G": 0.0,
        "B": 0.0006999446777626872
      },
      "extension": {
        "length": 1729.0142652282716,
        "rating": 58.78972411155701
      }
    },
    {
      "class": "Branch",
      "id": "branch_66959_66960_1",
      "ports": {
        "bus1": 66959,
        "bus2": 66960
      },
      "params": {
        "R": 0.00025163503596559167,
        "X": 0.001198994112201035,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66959_66970_1",
      "ports": {
        "bus1": 66970,
        "bus2": 66959
      },
      "params": {
        "R": 0.007275542709976435,
        "X": 0.02090626023709774,
        "G": 0.0,
        "B": 0.0009555469150654972
      },
      "extension": {
        "length": 3147.2849630126952,
        "rating": 58.303165435791016
      }
    },
    {
      "class": "Branch",
      "id": "branch_66959_66976_1",
      "ports": {
        "bus1": 66959,
        "bus2": 66976
      },
      "params": {
        "R": 0.01831059530377388,
        "X": 0.03567742556333542,
        "G": 0.0,
        "B": 0.001681588590145111
      },
      "extension": {
        "length": 5515.893048614502,
        "rating": 58.553457260131836
      }
    },
    {
      "class": "Branch",
      "id": "branch_66959_67862_1",
      "ports": {
        "bus1": 67862,
        "bus2": 66959
      },
      "params": {
        "R": 0.018956011161208153,
        "X": 0.044954873621463776,
        "G": 0.0,
        "B": 0.0030337849166244264
      },
      "extension": {
        "length": 7800.517423278809,
        "rating": 63.578206300735474
      }
    },
    {
      "class": "Branch",
      "id": "branch_66961_66979_1",
      "ports": {
        "bus1": 66961,
        "bus2": 66979
      },
      "params": {
        "R": 0.014181580394506454,
        "X": 0.033887699246406555,
        "G": 0.0,
        "B": 0.000766715151257813
      },
      "extension": {
        "length": 3696.815769104004,
        "rating": 59.22382473945618
      }
    },
    {
      "class": "Branch",
      "id": "branch_66961_67514_1",
      "ports": {
        "bus1": 66961,
        "bus2": 67514
      },
      "params": {
        "R": 0.01057443954050541,
        "X": 0.02561935968697071,
        "G": 0.0,
        "B": 0.0012330866884440184
      },
      "extension": {
        "length": 4114.927875915528,
        "rating": 69.86296772956848
      }
    },
    {
      "class": "Branch",
      "id": "branch_66962_66986_1",
      "ports": {
        "bus1": 66986,
        "bus2": 66962
      },
      "params": {
        "R": 0.008344399742782116,
        "X": 0.015336170792579651,
        "G": 0.0,
        "B": 0.000602730899117887
      },
      "extension": {
        "length": 2133.2654913482666,
        "rating": 60.67569851875305
      }
    },
    {
      "class": "Branch",
      "id": "branch_66962_66993_1",
      "ports": {
        "bus1": 66962,
        "bus2": 66993
      },
      "params": {
        "R": 0.010563565418124199,
        "X": 0.0252942256629467,
        "G": 0.0,
        "B": 0.001219539437443018
      },
      "extension": {
        "length": 3974.4834601135253,
        "rating": 58.55576992034912
      }
    },
    {
      "class": "Branch",
      "id": "branch_66962_66997_1",
      "ports": {
        "bus1": 66962,
        "bus2": 66997
      },
      "params": {
        "R": 0.006767956539988518,
        "X": 0.01597556099295616,
        "G": 0.0,
        "B": 0.0016527052503079178
      },
      "extension": {
        "length": 3549.425277282715,
        "rating": 68.73345375061035
      }
    },
    {
      "class": "Branch",
      "id": "branch_66963_66969_1",
      "ports": {
        "bus1": 66963,
        "bus2": 66969
      },
      "params": {
        "R": 0.010136876255273819,
        "X": 0.02917293831706047,
        "G": 0.0,
        "B": 0.0009489843505434692
      },
      "extension": {
        "length": 3849.337064025879,
        "rating": 51.71127915382385
      }
    },
    {
      "class": "Branch",
      "id": "branch_66964_66965_1",
      "ports": {
        "bus1": 66964,
        "bus2": 66965
      },
      "params": {
        "R": 0.006810551974922419,
        "X": 0.019675079733133316,
        "G": 0.0,
        "B": 0.0007801355095580219
      },
      "extension": {
        "length": 2602.6424631958007,
        "rating": 54.898613691329956
      }
    },
    {
      "class": "Branch",
      "id": "branch_66964_66989_1",
      "ports": {
        "bus1": 66964,
        "bus2": 66989
      },
      "params": {
        "R": 0.007652547676116227,
        "X": 0.01896873489022255,
        "G": 0.0,
        "B": 0.0016391788376495242
      },
      "extension": {
        "length": 3890.8239735717775,
        "rating": 69.20152306556702
      }
    },
    {
      "class": "Branch",
      "id": "branch_66965_66986_1",
      "ports": {
        "bus1": 66965,
        "bus2": 66986
      },
      "params": {
        "R": 0.0042045642621815205,
        "X": 0.010559561662375927,
        "G": 0.0,
        "B": 0.0039020199328660965
      },
      "extension": {
        "length": 4816.562514038086,
        "rating": 62.304770946502686
      }
    },
    {
      "class": "Branch",
      "id": "branch_66966_66967_1",
      "ports": {
        "bus1": 66966,
        "bus2": 66967
      },
      "params": {
        "R": 0.00021818127424921843,
        "X": 0.0011805904796347022,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66966_66971_1",
      "ports": {
        "bus1": 66971,
        "bus2": 66966
      },
      "params": {
        "R": 0.029259683564305305,
        "X": 0.03893478214740753,
        "G": 0.0,
        "B": 0.0011789831332862377
      },
      "extension": {
        "length": 4888.046127502442,
        "rating": 38.62289488315582
      }
    },
    {
      "class": "Branch",
      "id": "branch_66966_67026_1",
      "ports": {
        "bus1": 66966,
        "bus2": 67026
      },
      "params": {
        "R": 0.025867957621812817,
        "X": 0.07439333945512772,
        "G": 0.0,
        "B": 0.0017548970645293593
      },
      "extension": {
        "length": 8149.960721557617,
        "rating": 68.75070929527283
      }
    },
    {
      "class": "Branch",
      "id": "branch_66966_67032_1",
      "ports": {
        "bus1": 67032,
        "bus2": 66966
      },
      "params": {
        "R": 0.009276697412133217,
        "X": 0.026322208344936374,
        "G": 0.0,
        "B": 0.004765693563967943
      },
      "extension": {
        "length": 8665.087674133301,
        "rating": 48.02735149860382
      }
    },
    {
      "class": "Branch",
      "id": "branch_66968_66984_1",
      "ports": {
        "bus1": 66984,
        "bus2": 66968
      },
      "params": {
        "R": 0.015243127010762691,
        "X": 0.039077650755643845,
        "G": 0.0,
        "B": 0.002610007766634226
      },
      "extension": {
        "length": 6814.426334106445,
        "rating": 59.30126905441284
      }
    },
    {
      "class": "Branch",
      "id": "branch_66968_66989_1",
      "ports": {
        "bus1": 66968,
        "bus2": 66989
      },
      "params": {
        "R": 0.005724712274968624,
        "X": 0.015230642631649973,
        "G": 0.0,
        "B": 0.0011087451130151749
      },
      "extension": {
        "length": 2903.6416486816406,
        "rating": 58.617401123046875
      }
    },
    {
      "class": "Branch",
      "id": "branch_66969_66970_1",
      "ports": {
        "bus1": 66969,
        "bus2": 66970
      },
      "params": {
        "R": 0.006339589599519968,
        "X": 0.01868818886578083,
        "G": 0.0,
        "B": 0.0013541635125875473
      },
      "extension": {
        "length": 3339.6893118896487,
        "rating": 58.79485607147217
      }
    },
    {
      "class": "Branch",
      "id": "branch_66969_66982_1",
      "ports": {
        "bus1": 66982,
        "bus2": 66969
      },
      "params": {
        "R": 0.006047941744327545,
        "X": 0.01542709581553936,
        "G": 0.0,
        "B": 0.0008214127738028766
      },
      "extension": {
        "length": 2628.6728859558107,
        "rating": 59.13422107696533
      }
    },
    {
      "class": "Branch",
      "id": "branch_66971_67847_1",
      "ports": {
        "bus1": 66971,
        "bus2": 67847
      },
      "params": {
        "R": 0.013686837628483772,
        "X": 0.03294951096177101,
        "G": 0.0,
        "B": 0.0027845597360283136
      },
      "extension": {
        "length": 6447.692091247559,
        "rating": 65.17359018325806
      }
    },
    {
      "class": "Branch",
      "id": "branch_66972_66973_1",
      "ports": {
        "bus1": 66973,
        "bus2": 66972
      },
      "params": {
        "R": 0.0033615489955991507,
        "X": 0.10687179118394852,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66972_66974_1",
      "ports": {
        "bus1": 66972,
        "bus2": 66974
      },
      "params": {
        "R": 0.00022746760805603117,
        "X": 0.0010848132660612464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66972_66983_1",
      "ports": {
        "bus1": 66972,
        "bus2": 66983
      },
      "params": {
        "R": 0.0022847685031592846,
        "X": 0.012940905056893826,
        "G": 0.0,
        "B": 0.008861605077981949
      },
      "extension": {
        "length": 8044.566689575196,
        "rating": 265.9979820251465
      }
    },
    {
      "class": "Branch",
      "id": "branch_66972_67012_1",
      "ports": {
        "bus1": 66972,
        "bus2": 67012
      },
      "params": {
        "R": 0.002458197297528386,
        "X": 0.015003795735538006,
        "G": 0.0,
        "B": 0.0203902218490839
      },
      "extension": {
        "length": 12440.00276916504,
        "rating": 318.1894540786743
      }
    },
    {
      "class": "Branch",
      "id": "branch_66972_67018_1",
      "ports": {
        "bus1": 66972,
        "bus2": 67018
      },
      "params": {
        "R": 0.0015823572175577283,
        "X": 0.010104972869157791,
        "G": 0.0,
        "B": 0.005769496783614159
      },
      "extension": {
        "length": 5299.337243682861,
        "rating": 240.25213718414307
      }
    },
    {
      "class": "Branch",
      "id": "branch_66973_66976_1",
      "ports": {
        "bus1": 66973,
        "bus2": 66976
      },
      "params": {
        "R": 0.002999299205839634,
        "X": 0.010577334091067314,
        "G": 0.0,
        "B": 0.0014782840153202415
      },
      "extension": {
        "length": 2918.937749908447,
        "rating": 78.09736132621765
      }
    },
    {
      "class": "Branch",
      "id": "branch_66975_67046_1",
      "ports": {
        "bus1": 66975,
        "bus2": 67046
      },
      "params": {
        "R": 0.013899742625653744,
        "X": 0.030345376580953598,
        "G": 0.0,
        "B": 0.0012706483248621225
      },
      "extension": {
        "length": 4544.764627532959,
        "rating": 70.61980366706848
      }
    },
    {
      "class": "Branch",
      "id": "branch_66976_66977_1",
      "ports": {
        "bus1": 66976,
        "bus2": 66977
      },
      "params": {
        "R": 0.00020387319091241807,
        "X": 0.0011938856914639473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66978_66979_1",
      "ports": {
        "bus1": 66978,
        "bus2": 66979
      },
      "params": {
        "R": 0.0002666576183401048,
        "X": 0.0010571369202807546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66979_67001_1",
      "ports": {
        "bus1": 66979,
        "bus2": 67001
      },
      "params": {
        "R": 0.013175630010664463,
        "X": 0.03419401869177818,
        "G": 0.0,
        "B": 0.002346089808270335
      },
      "extension": {
        "length": 6138.185948272705,
        "rating": 60.051506757736206
      }
    },
    {
      "class": "Branch",
      "id": "branch_66979_67046_1",
      "ports": {
        "bus1": 67046,
        "bus2": 66979
      },
      "params": {
        "R": 0.011237596161663532,
        "X": 0.028796499595046047,
        "G": 0.0,
        "B": 0.004286126233637333
      },
      "extension": {
        "length": 7833.312816833496,
        "rating": 60.00204682350159
      }
    },
    {
      "class": "Branch",
      "id": "branch_66980_67505_1",
      "ports": {
        "bus1": 66980,
        "bus2": 67505
      },
      "params": {
        "R": 0.011241358704864979,
        "X": 0.030674515292048454,
        "G": 0.0,
        "B": 0.000832086312584579
      },
      "extension": {
        "length": 3457.4019524230957,
        "rating": 53.647494316101074
      }
    },
    {
      "class": "Branch",
      "id": "branch_66980_67847_1",
      "ports": {
        "bus1": 67847,
        "bus2": 66980
      },
      "params": {
        "R": 0.00625046668574214,
        "X": 0.01427206676453352,
        "G": 0.0,
        "B": 0.0030975951813161377
      },
      "extension": {
        "length": 4523.003606964112,
        "rating": 65.56162238121033
      }
    },
    {
      "class": "Branch",
      "id": "branch_66981_66982_1",
      "ports": {
        "bus1": 66982,
        "bus2": 66981
      },
      "params": {
        "R": 0.003988974262028933,
        "X": 0.1311362385749817,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66981_66983_1",
      "ports": {
        "bus1": 66981,
        "bus2": 66983
      },
      "params": {
        "R": 0.00026993441861122847,
        "X": 0.0011090486077591777,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66984_67026_1",
      "ports": {
        "bus1": 66984,
        "bus2": 67026
      },
      "params": {
        "R": 0.014197205193340778,
        "X": 0.03108244389295578,
        "G": 0.0,
        "B": 0.0007978517096489668
      },
      "extension": {
        "length": 3878.4869475402834,
        "rating": 72.50802516937256
      }
    },
    {
      "class": "Branch",
      "id": "branch_66985_66986_1",
      "ports": {
        "bus1": 66986,
        "bus2": 66985
      },
      "params": {
        "R": 0.003856535069644451,
        "X": 0.13061514496803284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66985_66987_1",
      "ports": {
        "bus1": 66985,
        "bus2": 66987
      },
      "params": {
        "R": 0.0002603415341582149,
        "X": 0.0011509815230965614,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66985_67515_1",
      "ports": {
        "bus1": 66985,
        "bus2": 67515
      },
      "params": {
        "R": 0.002806240227073431,
        "X": 0.017103781923651695,
        "G": 0.0,
        "B": 0.015378430485725403
      },
      "extension": {
        "length": 11909.772715209961,
        "rating": 287.534236907959
      }
    },
    {
      "class": "Branch",
      "id": "branch_66986_67041_1",
      "ports": {
        "bus1": 67041,
        "bus2": 66986
      },
      "params": {
        "R": 0.0294788870960474,
        "X": 0.06074045971035957,
        "G": 0.0,
        "B": 0.0021804317366331816
      },
      "extension": {
        "length": 7514.029677612305,
        "rating": 63.20090889930725
      }
    },
    {
      "class": "Branch",
      "id": "branch_66988_66989_1",
      "ports": {
        "bus1": 66989,
        "bus2": 66988
      },
      "params": {
        "R": 0.004086432047188282,
        "X": 0.12795712053775787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66988_66990_1",
      "ports": {
        "bus1": 66988,
        "bus2": 66990
      },
      "params": {
        "R": 0.0002697489981073886,
        "X": 0.0011106260353699327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66988_67030_1",
      "ports": {
        "bus1": 66988,
        "bus2": 67030
      },
      "params": {
        "R": 0.0015698684146627784,
        "X": 0.01059653703123331,
        "G": 0.0,
        "B": 0.012890968471765518
      },
      "extension": {
        "length": 8035.181448486328,
        "rating": 294.8741912841797
      }
    },
    {
      "class": "Branch",
      "id": "branch_66988_67515_1",
      "ports": {
        "bus1": 66988,
        "bus2": 67515
      },
      "params": {
        "R": 0.0030689232517033815,
        "X": 0.015544697642326355,
        "G": 0.0,
        "B": 0.03559765964746475
      },
      "extension": {
        "length": 16909.498607299804,
        "rating": 262.49492168426514
      }
    },
    {
      "class": "Branch",
      "id": "branch_66988_67849_1",
      "ports": {
        "bus1": 66988,
        "bus2": 67849
      },
      "params": {
        "R": 0.0019759589340537786,
        "X": 0.012170356698334217,
        "G": 0.0,
        "B": 0.02149553783237934
      },
      "extension": {
        "length": 10495.55731640625,
        "rating": 273.2484817504883
      }
    },
    {
      "class": "Branch",
      "id": "branch_66991_66996_1",
      "ports": {
        "bus1": 66996,
        "bus2": 66991
      },
      "params": {
        "R": 0.0015183227369561791,
        "X": 0.00903400406241417,
        "G": 0.0,
        "B": 0.01226013619452715
      },
      "extension": {
        "length": 7772.273449584961,
        "rating": 201.33259296417236
      }
    },
    {
      "class": "Branch",
      "id": "branch_66991_67849_1",
      "ports": {
        "bus1": 67849,
        "bus2": 66991
      },
      "params": {
        "R": 0.0013346992200240493,
        "X": 0.008987689390778542,
        "G": 0.0,
        "B": 0.0051130931824445724
      },
      "extension": {
        "length": 5111.218028594971,
        "rating": 249.9624729156494
      }
    },
    {
      "class": "Branch",
      "id": "branch_66991_67877_1",
      "ports": {
        "bus1": 67877,
        "bus2": 66991
      },
      "params": {
        "R": 0.0018888292834162712,
        "X": 0.01335489097982645,
        "G": 0.0,
        "B": 0.017269164323806763
      },
      "extension": {
        "length": 10102.123098632814,
        "rating": 271.6271162033081
      }
    },
    {
      "class": "Branch",
      "id": "branch_66992_66993_1",
      "ports": {
        "bus1": 66992,
        "bus2": 66993
      },
      "params": {
        "R": 0.0002451070467941463,
        "X": 0.0011088381288573146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66993_67019_1",
      "ports": {
        "bus1": 66993,
        "bus2": 67019
      },
      "params": {
        "R": 0.014219435863196852,
        "X": 0.03272150829434395,
        "G": 0.0,
        "B": 0.0023106138687580824
      },
      "extension": {
        "length": 5816.266039764405,
        "rating": 63.57360482215881
      }
    },
    {
      "class": "Branch",
      "id": "branch_66994_66995_1",
      "ports": {
        "bus1": 66994,
        "bus2": 66995
      },
      "params": {
        "R": 0.0002785187680274248,
        "X": 0.0010040433844551444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66994_67008_1",
      "ports": {
        "bus1": 66994,
        "bus2": 67008
      },
      "params": {
        "R": 0.00641139131039381,
        "X": 0.017436465248465538,
        "G": 0.0,
        "B": 0.0008554492960684003
      },
      "extension": {
        "length": 2785.4725999603274,
        "rating": 63.86283040046692
      }
    },
    {
      "class": "Branch",
      "id": "branch_66994_67047_1",
      "ports": {
        "bus1": 67047,
        "bus2": 66994
      },
      "params": {
        "R": 0.01838412880897522,
        "X": 0.048758748918771744,
        "G": 0.0,
        "B": 0.001863442244939506
      },
      "extension": {
        "length": 7251.44551940918,
        "rating": 57.88743495941162
      }
    },
    {
      "class": "Branch",
      "id": "branch_66996_66999_1",
      "ports": {
        "bus1": 66996,
        "bus2": 66999
      },
      "params": {
        "R": 0.007587609812617302,
        "X": 0.2645038962364197,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66996_67000_1",
      "ports": {
        "bus1": 66996,
        "bus2": 67000
      },
      "params": {
        "R": 0.00026684842305257916,
        "X": 0.0010181240504607558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66996_67021_1",
      "ports": {
        "bus1": 66996,
        "bus2": 67021
      },
      "params": {
        "R": 0.0010969537543132901,
        "X": 0.00679140817373991,
        "G": 0.0,
        "B": 0.07747451961040497
      },
      "extension": {
        "length": 14595.853271484375,
        "rating": 287.3728275299072
      }
    },
    {
      "class": "Branch",
      "id": "branch_66997_66999_1",
      "ports": {
        "bus1": 66997,
        "bus2": 66999
      },
      "params": {
        "R": -0.0032904427498579025,
        "X": -0.11470474302768707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_66997_67862_1",
      "ports": {
        "bus1": 67862,
        "bus2": 66997
      },
      "params": {
        "R": 0.007329801563173532,
        "X": 0.01796140894293785,
        "G": 0.0,
        "B": 0.001258182805031538
      },
      "extension": {
        "length": 3650.513455810547,
        "rating": 54.00211215019226
      }
    },
    {
      "class": "Branch",
      "id": "branch_66998_66999_1",
      "ports": {
        "bus1": 66998,
        "bus2": 66999
      },
      "params": {
        "R": 0.02480390854179859,
        "X": 0.8646634221076965,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67001_67002_1",
      "ports": {
        "bus1": 67001,
        "bus2": 67002
      },
      "params": {
        "R": 0.00029554235516116023,
        "X": 0.0010070522548630834,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67001_67003_1",
      "ports": {
        "bus1": 67003,
        "bus2": 67001
      },
      "params": {
        "R": 0.00962069258093834,
        "X": 0.019933469593524933,
        "G": 0.0,
        "B": 0.0006543622585013509
      },
      "extension": {
        "length": 2505.622245666504,
        "rating": 65.79983830451965
      }
    },
    {
      "class": "Branch",
      "id": "branch_67001_67005_1",
      "ports": {
        "bus1": 67001,
        "bus2": 67005
      },
      "params": {
        "R": 0.006004378665238619,
        "X": 0.013877237215638162,
        "G": 0.0,
        "B": 0.00048717024037614465
      },
      "extension": {
        "length": 1793.3509370269776,
        "rating": 60.59642434120178
      }
    },
    {
      "class": "Branch",
      "id": "branch_67003_67006_1",
      "ports": {
        "bus1": 67003,
        "bus2": 67006
      },
      "params": {
        "R": 0.004777643363922834,
        "X": 0.011009957641363144,
        "G": 0.0,
        "B": 0.0004908335977233946
      },
      "extension": {
        "length": 1757.7825615692138,
        "rating": 43.55698823928833
      }
    },
    {
      "class": "Branch",
      "id": "branch_67003_67514_1",
      "ports": {
        "bus1": 67514,
        "bus2": 67003
      },
      "params": {
        "R": 0.003751239273697138,
        "X": 0.00866928044706583,
        "G": 0.0,
        "B": 0.00030400470132008195
      },
      "extension": {
        "length": 1156.4552775421143,
        "rating": 74.58996176719666
      }
    },
    {
      "class": "Branch",
      "id": "branch_67004_67005_1",
      "ports": {
        "bus1": 67004,
        "bus2": 67005
      },
      "params": {
        "R": 0.0002365550462855026,
        "X": 0.0010525659890845418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67005_67019_1",
      "ports": {
        "bus1": 67005,
        "bus2": 67019
      },
      "params": {
        "R": 0.007675490342080593,
        "X": 0.017354218289256096,
        "G": 0.0,
        "B": 0.009681264869868755
      },
      "extension": {
        "length": 8987.951478515626,
        "rating": 70.24123072624207
      }
    },
    {
      "class": "Branch",
      "id": "branch_67005_67045_1",
      "ports": {
        "bus1": 67045,
        "bus2": 67005
      },
      "params": {
        "R": 0.01587478071451187,
        "X": 0.03965294361114502,
        "G": 0.0,
        "B": 0.0026438378263264894
      },
      "extension": {
        "length": 6888.501440551758,
        "rating": 67.345529794693
      }
    },
    {
      "class": "Branch",
      "id": "branch_67005_67646_1",
      "ports": {
        "bus1": 67646,
        "bus2": 67005
      },
      "params": {
        "R": 0.009064632467925549,
        "X": 0.020570281893014908,
        "G": 0.0,
        "B": 0.002871375298127532
      },
      "extension": {
        "length": 5487.264993713379,
        "rating": 75.38884282112122
      }
    },
    {
      "class": "Branch",
      "id": "branch_67006_67035_1",
      "ports": {
        "bus1": 67006,
        "bus2": 67035
      },
      "params": {
        "R": 0.016782591119408607,
        "X": 0.03476379066705704,
        "G": 0.0,
        "B": 0.003892251988872886
      },
      "extension": {
        "length": 7982.489036865235,
        "rating": 65.91957211494446
      }
    },
    {
      "class": "Branch",
      "id": "branch_67007_67008_1",
      "ports": {
        "bus1": 67008,
        "bus2": 67007
      },
      "params": {
        "R": 0.0020570361521095037,
        "X": 0.06231868267059326,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67007_67009_1",
      "ports": {
        "bus1": 67007,
        "bus2": 67009
      },
      "params": {
        "R": 0.00029725045897066593,
        "X": 0.0010152615141123533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67007_67012_1",
      "ports": {
        "bus1": 67012,
        "bus2": 67007
      },
      "params": {
        "R": 0.0023232323583215475,
        "X": 0.012017488479614258,
        "G": 0.0,
        "B": 0.005073688458651304
      },
      "extension": {
        "length": 5878.9936760559085,
        "rating": 243.4861183166504
      }
    },
    {
      "class": "Branch",
      "id": "branch_67007_67016_1",
      "ports": {
        "bus1": 67016,
        "bus2": 67007
      },
      "params": {
        "R": 0.002456508344039321,
        "X": 0.016220128163695335,
        "G": 0.0,
        "B": 0.011335942894220352
      },
      "extension": {
        "length": 10357.724729553223,
        "rating": 248.2862949371338
      }
    },
    {
      "class": "Branch",
      "id": "branch_67008_67011_1",
      "ports": {
        "bus1": 67008,
        "bus2": 67011
      },
      "params": {
        "R": 0.00880420207977295,
        "X": 0.025532092899084088,
        "G": 0.0,
        "B": 0.0027217736933380365
      },
      "extension": {
        "length": 6459.891369873047,
        "rating": 73.8284170627594
      }
    },
    {
      "class": "Branch",
      "id": "branch_67010_67011_1",
      "ports": {
        "bus1": 67011,
        "bus2": 67010
      },
      "params": {
        "R": 0.003126879222691059,
        "X": 0.09372492879629135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67010_67012_1",
      "ports": {
        "bus1": 67010,
        "bus2": 67012
      },
      "params": {
        "R": 0.00024306865816470238,
        "X": 0.0010979132493957877,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67011_67045_1",
      "ports": {
        "bus1": 67011,
        "bus2": 67045
      },
      "params": {
        "R": 0.01076442003250122,
        "X": 0.029155762866139412,
        "G": 0.0,
        "B": 0.0009604863589629531
      },
      "extension": {
        "length": 3651.5559619445803,
        "rating": 71.13335728645325
      }
    },
    {
      "class": "Branch",
      "id": "branch_67012_67016_1",
      "ports": {
        "bus1": 67012,
        "bus2": 67016
      },
      "params": {
        "R": 0.0009909101063385606,
        "X": 0.005912975408136845,
        "G": 0.0,
        "B": 0.010004110634326935
      },
      "extension": {
        "length": 5034.396415374756,
        "rating": 315.70262908935547
      }
    },
    {
      "class": "Branch",
      "id": "branch_67012_67647_1",
      "ports": {
        "bus1": 67012,
        "bus2": 67647
      },
      "params": {
        "R": 0.0022188168950378895,
        "X": 0.011572352610528469,
        "G": 0.0,
        "B": 0.017237478867173195
      },
      "extension": {
        "length": 10472.67206213379,
        "rating": 254.77619171142578
      }
    },
    {
      "class": "Branch",
      "id": "branch_67013_67014_1",
      "ports": {
        "bus1": 67014,
        "bus2": 67013
      },
      "params": {
        "R": 0.00020515454525593668,
        "X": 0.016044361516833305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67013_67017_1",
      "ports": {
        "bus1": 67013,
        "bus2": 67017
      },
      "params": {
        "R": 0.00023157038958743215,
        "X": 0.001140137086622417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67014_67015_1",
      "ports": {
        "bus1": 67015,
        "bus2": 67014
      },
      "params": {
        "R": 0.004234958905726671,
        "X": 0.10729485005140305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67014_67016_1",
      "ports": {
        "bus1": 67014,
        "bus2": 67016
      },
      "params": {
        "R": 0.00023378788318950683,
        "X": 0.0011028714943677187,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67015_67046_1",
      "ports": {
        "bus1": 67015,
        "bus2": 67046
      },
      "params": {
        "R": 0.012144564650952816,
        "X": 0.02903893031179905,
        "G": 0.0,
        "B": 0.009482723660767078
      },
      "extension": {
        "length": 11611.67274810791,
        "rating": 79.35447096824646
      }
    },
    {
      "class": "Branch",
      "id": "branch_67017_67024_1",
      "ports": {
        "bus1": 67017,
        "bus2": 67024
      },
      "params": {
        "R": 0.0001937442721100524,
        "X": 0.003474441124126315,
        "G": 0.0,
        "B": 0.4002224802970886
      },
      "extension": {
        "length": 27030.16657397461,
        "rating": 2694.205093383789
      }
    },
    {
      "class": "Branch",
      "id": "branch_67017_67424_1",
      "ports": {
        "bus1": 67424,
        "bus2": 67017
      },
      "params": {
        "R": 0.00014987461327109486,
        "X": 0.002572345081716776,
        "G": 0.0,
        "B": 0.3646572530269623
      },
      "extension": {
        "length": 19212.98056347656,
        "rating": 2913.0346298217773
      }
    },
    {
      "class": "Branch",
      "id": "branch_67018_67019_1",
      "ports": {
        "bus1": 67019,
        "bus2": 67018
      },
      "params": {
        "R": 0.003348966594785452,
        "X": 0.08647086471319199,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67018_67020_1",
      "ports": {
        "bus1": 67018,
        "bus2": 67020
      },
      "params": {
        "R": 0.00029253261163830757,
        "X": 0.0011019697412848473,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67018_67515_1",
      "ports": {
        "bus1": 67018,
        "bus2": 67515
      },
      "params": {
        "R": 0.0028680232353508472,
        "X": 0.017666930332779884,
        "G": 0.0,
        "B": 0.013646089471876621
      },
      "extension": {
        "length": 11069.035451477052,
        "rating": 257.7829122543335
      }
    },
    {
      "class": "Branch",
      "id": "branch_67018_67647_1",
      "ports": {
        "bus1": 67018,
        "bus2": 67647
      },
      "params": {
        "R": 0.0031124448869377375,
        "X": 0.01729680225253105,
        "G": 0.0,
        "B": 0.028971076011657715
      },
      "extension": {
        "length": 14945.432398681642,
        "rating": 308.59856605529785
      }
    },
    {
      "class": "Branch",
      "id": "branch_67021_67022_1",
      "ports": {
        "bus1": 67022,
        "bus2": 67021
      },
      "params": {
        "R": 0.0022469651885330677,
        "X": 0.06518922746181488,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67021_67023_1",
      "ports": {
        "bus1": 67021,
        "bus2": 67023
      },
      "params": {
        "R": 0.00029600076959468424,
        "X": 0.0011867500143125653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67021_67034_1",
      "ports": {
        "bus1": 67021,
        "bus2": 67034
      },
      "params": {
        "R": 0.0004097438941244036,
        "X": 0.002504917560145259,
        "G": 0.0,
        "B": 0.022580580785870552
      },
      "extension": {
        "length": 5383.479805389405,
        "rating": 282.8829526901245
      }
    },
    {
      "class": "Branch",
      "id": "branch_67021_67647_1",
      "ports": {
        "bus1": 67021,
        "bus2": 67647
      },
      "params": {
        "R": 0.002404505619779229,
        "X": 0.015588226728141306,
        "G": 0.0,
        "B": 0.033464085310697556
      },
      "extension": {
        "length": 17582.154107299804,
        "rating": 318.61157417297363
      }
    },
    {
      "class": "Branch",
      "id": "branch_67022_67041_1",
      "ports": {
        "bus1": 67041,
        "bus2": 67022
      },
      "params": {
        "R": 0.0059738438576459885,
        "X": 0.013892535120248793,
        "G": 0.0,
        "B": 0.0005563732120208442
      },
      "extension": {
        "length": 1995.1608629608154,
        "rating": 78.52979898452759
      }
    },
    {
      "class": "Branch",
      "id": "branch_67024_67025_1",
      "ports": {
        "bus1": 67025,
        "bus2": 67024
      },
      "params": {
        "R": 0.0001456847821827978,
        "X": 0.010591880418360233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67024_67029_1",
      "ports": {
        "bus1": 67024,
        "bus2": 67029
      },
      "params": {
        "R": 0.0002563019806984812,
        "X": 0.0010983493411913514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67024_67335_1",
      "ports": {
        "bus1": 67024,
        "bus2": 67335
      },
      "params": {
        "R": 0.00027644424699246883,
        "X": 0.00486195320263505,
        "G": 0.0,
        "B": 0.5451177954673767
      },
      "extension": {
        "length": 35518.66053881836,
        "rating": 2370.334053039551
      }
    },
    {
      "class": "Branch",
      "id": "branch_67024_67872_1",
      "ports": {
        "bus1": 67872,
        "bus2": 67024
      },
      "params": {
        "R": 0.00014268849918153137,
        "X": 0.0027654177974909544,
        "G": 0.0,
        "B": 0.27937090396881104
      },
      "extension": {
        "length": 20746.395430664063,
        "rating": 2477.292823791504
      }
    },
    {
      "class": "Branch",
      "id": "branch_67025_67028_1",
      "ports": {
        "bus1": 67025,
        "bus2": 67028
      },
      "params": {
        "R": 0.0018412554636597633,
        "X": 0.05679161101579666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67025_67030_1",
      "ports": {
        "bus1": 67025,
        "bus2": 67030
      },
      "params": {
        "R": 0.00027991877868771553,
        "X": 0.0010409934911876917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67026_67028_1",
      "ports": {
        "bus1": 67026,
        "bus2": 67028
      },
      "params": {
        "R": 0.0002679005265235901,
        "X": 0.00826311856508255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67026_67042_1",
      "ports": {
        "bus1": 67026,
        "bus2": 67042
      },
      "params": {
        "R": 0.015701405704021454,
        "X": 0.0459941141307354,
        "G": 0.0,
        "B": 0.004502338357269764
      },
      "extension": {
        "length": 10897.129758361816,
        "rating": 55.95882534980774
      }
    },
    {
      "class": "Branch",
      "id": "branch_67027_67028_1",
      "ports": {
        "bus1": 67027,
        "bus2": 67028
      },
      "params": {
        "R": 0.012421179562807083,
        "X": 0.3831183910369873,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67030_67033_1",
      "ports": {
        "bus1": 67033,
        "bus2": 67030
      },
      "params": {
        "R": 0.00184887635987252,
        "X": 0.011606133542954922,
        "G": 0.0,
        "B": 0.01399486418813467
      },
      "extension": {
        "length": 9551.154194274903,
        "rating": 282.36706256866455
      }
    },
    {
      "class": "Branch",
      "id": "branch_67030_67050_1",
      "ports": {
        "bus1": 67030,
        "bus2": 67050
      },
      "params": {
        "R": 0.0015612045535817742,
        "X": 0.009646415710449219,
        "G": 0.0,
        "B": 0.016812816262245178
      },
      "extension": {
        "length": 8924.09653894043,
        "rating": 274.03154373168945
      }
    },
    {
      "class": "Branch",
      "id": "branch_67030_67056_1",
      "ports": {
        "bus1": 67056,
        "bus2": 67030
      },
      "params": {
        "R": 0.004500653129070997,
        "X": 0.02941620722413063,
        "G": 0.0,
        "B": 0.020059660077095032
      },
      "extension": {
        "length": 17161.569453735352,
        "rating": 299.0779399871826
      }
    },
    {
      "class": "Branch",
      "id": "branch_67031_67032_1",
      "ports": {
        "bus1": 67032,
        "bus2": 67031
      },
      "params": {
        "R": 0.0028142675291746855,
        "X": 0.10008710622787476,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67031_67033_1",
      "ports": {
        "bus1": 67031,
        "bus2": 67033
      },
      "params": {
        "R": 0.0002653399424161762,
        "X": 0.0010279929265379906,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67034_67035_1",
      "ports": {
        "bus1": 67035,
        "bus2": 67034
      },
      "params": {
        "R": 0.003581519704312086,
        "X": 0.11820036172866821,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67034_67036_1",
      "ports": {
        "bus1": 67034,
        "bus2": 67036
      },
      "params": {
        "R": 0.0002409374137641862,
        "X": 0.0010811281390488148,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67034_67039_1",
      "ports": {
        "bus1": 67034,
        "bus2": 67039
      },
      "params": {
        "R": 0.0025938379112631083,
        "X": 0.013676012866199017,
        "G": 0.0,
        "B": 0.005836764816194773
      },
      "extension": {
        "length": 5872.400218048096,
        "rating": 238.76149654388428
      }
    },
    {
      "class": "Branch",
      "id": "branch_67034_67040_1",
      "ports": {
        "bus1": 67034,
        "bus2": 67040
      },
      "params": {
        "R": 0.0034756248351186514,
        "X": 0.02033485285937786,
        "G": 0.0,
        "B": 0.0220072939991951
      },
      "extension": {
        "length": 13986.776448852539,
        "rating": 309.2418670654297
      }
    },
    {
      "class": "Branch",
      "id": "branch_67034_67050_1",
      "ports": {
        "bus1": 67050,
        "bus2": 67034
      },
      "params": {
        "R": 0.0013689431361854076,
        "X": 0.007636626251041889,
        "G": 0.0,
        "B": 0.043957095593214035
      },
      "extension": {
        "length": 12256.02518499756,
        "rating": 236.95740699768066
      }
    },
    {
      "class": "Branch",
      "id": "branch_67035_67043_1",
      "ports": {
        "bus1": 67035,
        "bus2": 67043
      },
      "params": {
        "R": 0.014170558191835879,
        "X": 0.03756941482424736,
        "G": 0.0,
        "B": 0.0016976847546175124
      },
      "extension": {
        "length": 5610.9744426269535,
        "rating": 47.25610315799713
      }
    },
    {
      "class": "Branch",
      "id": "branch_67037_67038_1",
      "ports": {
        "bus1": 67038,
        "bus2": 67037
      },
      "params": {
        "R": 0.0030520951841026545,
        "X": 0.10352251678705215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67037_67039_1",
      "ports": {
        "bus1": 67037,
        "bus2": 67039
      },
      "params": {
        "R": 0.00029713372350670397,
        "X": 0.0011791059514507651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67038_67043_1",
      "ports": {
        "bus1": 67043,
        "bus2": 67038
      },
      "params": {
        "R": 0.011539995670318604,
        "X": 0.02564767189323902,
        "G": 0.0,
        "B": 0.0011903259437531233
      },
      "extension": {
        "length": 3779.347952362061,
        "rating": 57.604801654815674
      }
    },
    {
      "class": "Branch",
      "id": "branch_67038_67052_1",
      "ports": {
        "bus1": 67038,
        "bus2": 67052
      },
      "params": {
        "R": 0.02803681418299675,
        "X": 0.061494212597608566,
        "G": 0.0,
        "B": 0.0013458023313432932
      },
      "extension": {
        "length": 6712.521647277832,
        "rating": 55.24733066558838
      }
    },
    {
      "class": "Branch",
      "id": "branch_67039_67647_1",
      "ports": {
        "bus1": 67039,
        "bus2": 67647
      },
      "params": {
        "R": 0.0035190992057323456,
        "X": 0.02284844033420086,
        "G": 0.0,
        "B": 0.018080400303006172
      },
      "extension": {
        "length": 15003.524201660157,
        "rating": 282.2366714477539
      }
    },
    {
      "class": "Branch",
      "id": "branch_67040_67425_1",
      "ports": {
        "bus1": 67425,
        "bus2": 67040
      },
      "params": {
        "R": 0.004171793814748526,
        "X": 0.02236180007457733,
        "G": 0.0,
        "B": 0.02313123270869255
      },
      "extension": {
        "length": 17254.649865234376,
        "rating": 336.7098331451416
      }
    },
    {
      "class": "Branch",
      "id": "branch_67040_67515_1",
      "ports": {
        "bus1": 67040,
        "bus2": 67515
      },
      "params": {
        "R": 0.0035071277525275946,
        "X": 0.0202696043998003,
        "G": 0.0,
        "B": 0.022774893790483475
      },
      "extension": {
        "length": 13573.462095703126,
        "rating": 299.39961433410645
      }
    },
    {
      "class": "Branch",
      "id": "branch_67040_67647_1",
      "ports": {
        "bus1": 67647,
        "bus2": 67040
      },
      "params": {
        "R": 0.0010655497899278998,
        "X": 0.005631915293633938,
        "G": 0.0,
        "B": 0.007894512265920639
      },
      "extension": {
        "length": 5178.4218800354,
        "rating": 304.86979484558105
      }
    },
    {
      "class": "Branch",
      "id": "branch_67042_67053_1",
      "ports": {
        "bus1": 67042,
        "bus2": 67053
      },
      "params": {
        "R": 0.04089399427175522,
        "X": 0.10251672565937041,
        "G": 0.0,
        "B": 0.004479558207094669
      },
      "extension": {
        "length": 15489.553837280275,
        "rating": 49.96614456176758
      }
    },
    {
      "class": "Branch",
      "id": "branch_67044_67045_1",
      "ports": {
        "bus1": 67044,
        "bus2": 67045
      },
      "params": {
        "R": 0.00024614663561806083,
        "X": 0.0010169021552428603,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67048_67049_1",
      "ports": {
        "bus1": 67049,
        "bus2": 67048
      },
      "params": {
        "R": 0.003368773963302374,
        "X": 0.09948663413524628,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67048_67050_1",
      "ports": {
        "bus1": 67048,
        "bus2": 67050
      },
      "params": {
        "R": 0.000254056096309796,
        "X": 0.0010268478654325008,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67049_67053_1",
      "ports": {
        "bus1": 67053,
        "bus2": 67049
      },
      "params": {
        "R": 0.03215038776397705,
        "X": 0.07570440322160721,
        "G": 0.0,
        "B": 0.0026539016980677843
      },
      "extension": {
        "length": 9641.599371276856,
        "rating": 57.148003578186035
      }
    },
    {
      "class": "Branch",
      "id": "branch_67051_67052_1",
      "ports": {
        "bus1": 67051,
        "bus2": 67052
      },
      "params": {
        "R": 0.00021658327023033053,
        "X": 0.0010953862220048904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67052_67542_1",
      "ports": {
        "bus1": 67052,
        "bus2": 67542
      },
      "params": {
        "R": 0.01189331617206335,
        "X": 0.03741757944226265,
        "G": 0.0,
        "B": 0.001494968542829156
      },
      "extension": {
        "length": 5539.411403778076,
        "rating": 51.32982134819031
      }
    },
    {
      "class": "Branch",
      "id": "branch_67054_67055_1",
      "ports": {
        "bus1": 67055,
        "bus2": 67054
      },
      "params": {
        "R": 0.004451656248420477,
        "X": 0.1285151094198227,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67054_67056_1",
      "ports": {
        "bus1": 67054,
        "bus2": 67056
      },
      "params": {
        "R": 0.00026393646840006113,
        "X": 0.0010873341234400868,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67056_67299_1",
      "ports": {
        "bus1": 67299,
        "bus2": 67056
      },
      "params": {
        "R": 0.009003987535834312,
        "X": 0.04552384465932846,
        "G": 0.0,
        "B": 0.028821175917983055
      },
      "extension": {
        "length": 26944.012669921874,
        "rating": 281.57007694244385
      }
    },
    {
      "class": "Branch",
      "id": "branch_67057_67058_1",
      "ports": {
        "bus1": 67057,
        "bus2": 67058
      },
      "params": {
        "R": 0.00022364196775015444,
        "X": 0.0010614397469908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67057_67063_1",
      "ports": {
        "bus1": 67057,
        "bus2": 67063
      },
      "params": {
        "R": 0.10143351554870605,
        "X": 0.22238613665103912,
        "G": 0.0,
        "B": 0.004293928388506174
      },
      "extension": {
        "length": 21129.525068115236,
        "rating": 56.37480020523071
      }
    },
    {
      "class": "Branch",
      "id": "branch_67059_67060_1",
      "ports": {
        "bus1": 67059,
        "bus2": 67060
      },
      "params": {
        "R": 0.00020274829876143485,
        "X": 0.001047302270308137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67060_67061_1",
      "ports": {
        "bus1": 67061,
        "bus2": 67060
      },
      "params": {
        "R": 0.03206203505396843,
        "X": 0.07621587067842484,
        "G": 0.0,
        "B": 0.007471663411706685
      },
      "extension": {
        "length": 17440.61576989746,
        "rating": 72.06465601921082
      }
    },
    {
      "class": "Branch",
      "id": "branch_67060_67701_1",
      "ports": {
        "bus1": 67060,
        "bus2": 67701
      },
      "params": {
        "R": 0.03213682025671005,
        "X": 0.08370587229728699,
        "G": 0.0,
        "B": 0.0032065685372799635
      },
      "extension": {
        "length": 12080.614798828125,
        "rating": 74.24410581588745
      }
    },
    {
      "class": "Branch",
      "id": "branch_67061_67111_1",
      "ports": {
        "bus1": 67111,
        "bus2": 67061
      },
      "params": {
        "R": 0.09534385800361635,
        "X": 0.23844553530216217,
        "G": 0.0,
        "B": 0.016094820573925972
      },
      "extension": {
        "length": 47687.6638959961,
        "rating": 67.66527891159058
      }
    },
    {
      "class": "Branch",
      "id": "branch_67062_67063_1",
      "ports": {
        "bus1": 67062,
        "bus2": 67063
      },
      "params": {
        "R": 0.00020521855913102624,
        "X": 0.0010884786024689674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67063_67442_1",
      "ports": {
        "bus1": 67442,
        "bus2": 67063
      },
      "params": {
        "R": 0.12034509330987932,
        "X": 0.2111591249704361,
        "G": 0.0,
        "B": 0.005622075404971838
      },
      "extension": {
        "length": 21972.101777709962,
        "rating": 63.13289999961853
      }
    },
    {
      "class": "Branch",
      "id": "branch_67063_67458_1",
      "ports": {
        "bus1": 67458,
        "bus2": 67063
      },
      "params": {
        "R": 0.031844623386859894,
        "X": 0.07345988601446152,
        "G": 0.0,
        "B": 0.012185121886432171
      },
      "extension": {
        "length": 22893.753939697268,
        "rating": 58.098435401916504
      }
    },
    {
      "class": "Branch",
      "id": "branch_67064_67067_1",
      "ports": {
        "bus1": 67067,
        "bus2": 67064
      },
      "params": {
        "R": 0.04757312685251236,
        "X": 0.10799960047006608,
        "G": 0.0,
        "B": 0.007605349179357289
      },
      "extension": {
        "length": 19895.239244750977,
        "rating": 72.74964451789856
      }
    },
    {
      "class": "Branch",
      "id": "branch_67064_67072_1",
      "ports": {
        "bus1": 67072,
        "bus2": 67064
      },
      "params": {
        "R": 0.007208827417343855,
        "X": 0.020700782537460327,
        "G": 0.0,
        "B": 0.0014147117035463452
      },
      "extension": {
        "length": 4191.232264892578,
        "rating": 57.81288146972656
      }
    },
    {
      "class": "Branch",
      "id": "branch_67064_67075_1",
      "ports": {
        "bus1": 67075,
        "bus2": 67064
      },
      "params": {
        "R": 0.009715111926198006,
        "X": 0.028797224164009094,
        "G": 0.0,
        "B": 0.0009831717470660806
      },
      "extension": {
        "length": 3785.5170409240723,
        "rating": 69.56351399421692
      }
    },
    {
      "class": "Branch",
      "id": "branch_67064_67458_1",
      "ports": {
        "bus1": 67064,
        "bus2": 67458
      },
      "params": {
        "R": 0.04390439763665199,
        "X": 0.10847773402929306,
        "G": 0.0,
        "B": 0.0035920760128647093
      },
      "extension": {
        "length": 13870.890592163087,
        "rating": 65.38175344467163
      }
    },
    {
      "class": "Branch",
      "id": "branch_67065_67069_1",
      "ports": {
        "bus1": 67065,
        "bus2": 67069
      },
      "params": {
        "R": 6.805729935877025e-05,
        "X": 0.004620956256985664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67065_67076_1",
      "ports": {
        "bus1": 67065,
        "bus2": 67076
      },
      "params": {
        "R": 0.00016305025201290846,
        "X": 0.0029087881557643414,
        "G": 0.0,
        "B": 0.32988524436950684
      },
      "extension": {
        "length": 21241.638410888674,
        "rating": 1721.4574813842773
      }
    },
    {
      "class": "Branch",
      "id": "branch_67065_67705_1",
      "ports": {
        "bus1": 67065,
        "bus2": 67705
      },
      "params": {
        "R": 0.00033825088758021593,
        "X": 0.006244408432394266,
        "G": 0.0,
        "B": 0.6980816721916199
      },
      "extension": {
        "length": 48144.119662353514,
        "rating": 2148.345375061035
      }
    },
    {
      "class": "Branch",
      "id": "branch_67066_67067_1",
      "ports": {
        "bus1": 67067,
        "bus2": 67066
      },
      "params": {
        "R": 0.0036866492591798306,
        "X": 0.11581310629844666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67066_67069_1",
      "ports": {
        "bus1": 67066,
        "bus2": 67069
      },
      "params": {
        "R": 0.00018270532018505037,
        "X": 0.012405330315232277,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67066_67070_1",
      "ports": {
        "bus1": 67066,
        "bus2": 67070
      },
      "params": {
        "R": 0.0002867149014491588,
        "X": 0.0010392660042271018,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67066_67071_1",
      "ports": {
        "bus1": 67066,
        "bus2": 67071
      },
      "params": {
        "R": 0.00021012593060731888,
        "X": 0.0011469024466350675,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67068_67069_1",
      "ports": {
        "bus1": 67068,
        "bus2": 67069
      },
      "params": {
        "R": 0.0012554405257105827,
        "X": 0.08524193614721298,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67071_67460_1",
      "ports": {
        "bus1": 67460,
        "bus2": 67071
      },
      "params": {
        "R": 0.005214827600866556,
        "X": 0.02942664921283722,
        "G": 0.0,
        "B": 0.03241539001464844
      },
      "extension": {
        "length": 21233.009821289063,
        "rating": 228.42459678649902
      }
    },
    {
      "class": "Branch",
      "id": "branch_67072_67075_1",
      "ports": {
        "bus1": 67075,
        "bus2": 67072
      },
      "params": {
        "R": 0.010138992220163345,
        "X": 0.027615386992692947,
        "G": 0.0,
        "B": 0.0007083764648996294
      },
      "extension": {
        "length": 3329.758069244385,
        "rating": 73.8176167011261
      }
    },
    {
      "class": "Branch",
      "id": "branch_67072_67458_1",
      "ports": {
        "bus1": 67072,
        "bus2": 67458
      },
      "params": {
        "R": 0.022014688700437542,
        "X": 0.061083786189556115,
        "G": 0.0,
        "B": 0.0022950328420847654
      },
      "extension": {
        "length": 8812.786658752442,
        "rating": 70.72311639785767
      }
    },
    {
      "class": "Branch",
      "id": "branch_67073_67074_1",
      "ports": {
        "bus1": 67074,
        "bus2": 67073
      },
      "params": {
        "R": 0.0001472881413064897,
        "X": 0.010192501358687878,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67073_67076_1",
      "ports": {
        "bus1": 67073,
        "bus2": 67076
      },
      "params": {
        "R": 0.00027953702374361455,
        "X": 0.0010598310036584735,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67073_67077_1",
      "ports": {
        "bus1": 67073,
        "bus2": 67077
      },
      "params": {
        "R": 0.0002835041668731719,
        "X": 0.0011186841875314713,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67074_67075_1",
      "ports": {
        "bus1": 67075,
        "bus2": 67074
      },
      "params": {
        "R": 0.004568867385387421,
        "X": 0.1258499026298523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67074_67460_1",
      "ports": {
        "bus1": 67460,
        "bus2": 67074
      },
      "params": {
        "R": 0.0020519113168120384,
        "X": 0.01496203988790512,
        "G": 0.0,
        "B": 0.010294198989868164
      },
      "extension": {
        "length": 9614.263225891114,
        "rating": 231.6056728363037
      }
    },
    {
      "class": "Branch",
      "id": "branch_67074_67704_1",
      "ports": {
        "bus1": 67704,
        "bus2": 67074
      },
      "params": {
        "R": 0.01018398068845272,
        "X": 0.05377260595560074,
        "G": 0.0,
        "B": 0.028896911069750786
      },
      "extension": {
        "length": 28288.36289135742,
        "rating": 221.5604543685913
      }
    },
    {
      "class": "Branch",
      "id": "branch_67075_67458_1",
      "ports": {
        "bus1": 67075,
        "bus2": 67458
      },
      "params": {
        "R": 0.045775391161441796,
        "X": 0.1197059527039528,
        "G": 0.0,
        "B": 0.0024147441145032644
      },
      "extension": {
        "length": 12482.803458984376,
        "rating": 59.47216749191284
      }
    },
    {
      "class": "Branch",
      "id": "branch_67076_67602_1",
      "ports": {
        "bus1": 67076,
        "bus2": 67602
      },
      "params": {
        "R": 0.0005332567379809916,
        "X": 0.010820647701621056,
        "G": 0.0,
        "B": 1.1843024492263794
      },
      "extension": {
        "length": 78243.54093896484,
        "rating": 2552.7156829833984
      }
    },
    {
      "class": "Branch",
      "id": "branch_67078_67079_1",
      "ports": {
        "bus1": 67079,
        "bus2": 67078
      },
      "params": {
        "R": 0.0027411123737692833,
        "X": 0.08667948842048645,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67078_67080_1",
      "ports": {
        "bus1": 67078,
        "bus2": 67080
      },
      "params": {
        "R": 0.00025712838396430016,
        "X": 0.0010712317889556289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67081_67608_1",
      "ports": {
        "bus1": 67081,
        "bus2": 67608
      },
      "params": {
        "R": 0.010300498455762863,
        "X": 0.07102915644645691,
        "G": 0.0,
        "B": 0.041289787739515305
      },
      "extension": {
        "length": 40548.658629638674,
        "rating": 265.27888774871826
      }
    },
    {
      "class": "Branch",
      "id": "branch_67081_67704_1",
      "ports": {
        "bus1": 67081,
        "bus2": 67704
      },
      "params": {
        "R": 0.003006514860317111,
        "X": 0.02094128169119358,
        "G": 0.0,
        "B": 0.07525476813316345
      },
      "extension": {
        "length": 27147.267984375,
        "rating": 234.04555320739746
      }
    },
    {
      "class": "Branch",
      "id": "branch_67084_67085_1",
      "ports": {
        "bus1": 67084,
        "bus2": 67085
      },
      "params": {
        "R": 0.00029070323216728866,
        "X": 0.0010667942697182298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67085_67087_1",
      "ports": {
        "bus1": 67085,
        "bus2": 67087
      },
      "params": {
        "R": 0.08646682649850845,
        "X": 0.17714104056358337,
        "G": 0.0,
        "B": 0.006137397605925798
      },
      "extension": {
        "length": 21221.007763183596,
        "rating": 50.38046836853027
      }
    },
    {
      "class": "Branch",
      "id": "branch_67085_67107_1",
      "ports": {
        "bus1": 67085,
        "bus2": 67107
      },
      "params": {
        "R": 0.10835642367601396,
        "X": 0.16737788915634155,
        "G": 0.0,
        "B": 0.006781228352338076
      },
      "extension": {
        "length": 23613.30648413086,
        "rating": 58.122897148132324
      }
    },
    {
      "class": "Branch",
      "id": "branch_67086_67105_1",
      "ports": {
        "bus1": 67086,
        "bus2": 67105
      },
      "params": {
        "R": 0.06903970241546631,
        "X": 0.14139851927757263,
        "G": 0.0,
        "B": 0.006861532106995583
      },
      "extension": {
        "length": 23856.541544311523,
        "rating": 51.04137063026428
      }
    },
    {
      "class": "Branch",
      "id": "branch_67086_67196_1",
      "ports": {
        "bus1": 67196,
        "bus2": 67086
      },
      "params": {
        "R": 0.052985526621341705,
        "X": 0.12786538898944855,
        "G": 0.0,
        "B": 0.006467414554208518
      },
      "extension": {
        "length": 19378.57980432129,
        "rating": 49.97108578681946
      }
    },
    {
      "class": "Branch",
      "id": "branch_67087_67088_1",
      "ports": {
        "bus1": 67088,
        "bus2": 67087
      },
      "params": {
        "R": 0.043070852756500244,
        "X": 0.11952029913663864,
        "G": 0.0,
        "B": 0.002938874065876007
      },
      "extension": {
        "length": 13738.22948034668,
        "rating": 45.58593034744263
      }
    },
    {
      "class": "Branch",
      "id": "branch_67087_67093_1",
      "ports": {
        "bus1": 67087,
        "bus2": 67093
      },
      "params": {
        "R": 0.038809143006801605,
        "X": 0.10542116314172745,
        "G": 0.0,
        "B": 0.004165835212916136
      },
      "extension": {
        "length": 15224.421927612306,
        "rating": 40.325728058815
      }
    },
    {
      "class": "Branch",
      "id": "branch_67088_67090_1",
      "ports": {
        "bus1": 67088,
        "bus2": 67090
      },
      "params": {
        "R": 0.0380842387676239,
        "X": 0.09216976910829544,
        "G": 0.0,
        "B": 0.0038429002743214364
      },
      "extension": {
        "length": 13618.57417932129,
        "rating": 42.78164803981781
      }
    },
    {
      "class": "Branch",
      "id": "branch_67088_67105_1",
      "ports": {
        "bus1": 67088,
        "bus2": 67105
      },
      "params": {
        "R": 0.01860279031097889,
        "X": 0.04896794632077217,
        "G": 0.0,
        "B": 0.021998995915055275
      },
      "extension": {
        "length": 23012.710911254882,
        "rating": 62.12207078933716
      }
    },
    {
      "class": "Branch",
      "id": "branch_67088_67408_1",
      "ports": {
        "bus1": 67408,
        "bus2": 67088
      },
      "params": {
        "R": 0.03750856965780258,
        "X": 0.1173728033900261,
        "G": 0.0,
        "B": 0.017025411128997803
      },
      "extension": {
        "length": 30841.50760839844,
        "rating": 80.50877451896667
      }
    },
    {
      "class": "Branch",
      "id": "branch_67089_67090_1",
      "ports": {
        "bus1": 67089,
        "bus2": 67090
      },
      "params": {
        "R": 0.0002663244085852057,
        "X": 0.0011318254983052611,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67090_67352_1",
      "ports": {
        "bus1": 67090,
        "bus2": 67352
      },
      "params": {
        "R": 0.035392727702856064,
        "X": 0.09644131362438202,
        "G": 0.0,
        "B": 0.007486538030207158
      },
      "extension": {
        "length": 20603.239424560546,
        "rating": 53.05545926094055
      }
    },
    {
      "class": "Branch",
      "id": "branch_67091_67092_1",
      "ports": {
        "bus1": 67092,
        "bus2": 67091
      },
      "params": {
        "R": 0.00017408480925951153,
        "X": 0.011221449822187424,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67091_67726_1",
      "ports": {
        "bus1": 67091,
        "bus2": 67726
      },
      "params": {
        "R": 0.0010210551554337144,
        "X": 0.014813574030995369,
        "G": 0.0,
        "B": 1.3327889442443848
      },
      "extension": {
        "length": 101514.06434619142,
        "rating": 2518.5989379882812
      }
    },
    {
      "class": "Branch",
      "id": "branch_67091_67780_1",
      "ports": {
        "bus1": 67780,
        "bus2": 67091
      },
      "params": {
        "R": 0.000448671547928825,
        "X": 0.007155240513384342,
        "G": 0.0,
        "B": 0.6290748119354249
      },
      "extension": {
        "length": 51363.4983178711,
        "rating": 2258.559799194336
      }
    },
    {
      "class": "Branch",
      "id": "branch_67091_67889_1",
      "ports": {
        "bus1": 67889,
        "bus2": 67091
      },
      "params": {
        "R": 0.0005389931611716747,
        "X": 0.0076963044703006744,
        "G": 0.0,
        "B": 0.5931066274642944
      },
      "extension": {
        "length": 51245.353250244145,
        "rating": 2535.7851028442383
      }
    },
    {
      "class": "Branch",
      "id": "branch_67092_67095_1",
      "ports": {
        "bus1": 67092,
        "bus2": 67095
      },
      "params": {
        "R": 0.0003046540077775717,
        "X": 0.008029315620660782,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67092_67096_1",
      "ports": {
        "bus1": 67092,
        "bus2": 67096
      },
      "params": {
        "R": 0.0002563714515417814,
        "X": 0.001075028907507658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67092_67097_1",
      "ports": {
        "bus1": 67092,
        "bus2": 67097
      },
      "params": {
        "R": 0.00024190267140511426,
        "X": 0.0010456608142703772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67093_67095_1",
      "ports": {
        "bus1": 67093,
        "bus2": 67095
      },
      "params": {
        "R": 0.0035069116856902838,
        "X": 0.09242638945579529,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67093_67105_1",
      "ports": {
        "bus1": 67105,
        "bus2": 67093
      },
      "params": {
        "R": 0.007488035596907139,
        "X": 0.02222499623894691,
        "G": 0.0,
        "B": 0.0015581106999889016
      },
      "extension": {
        "length": 3881.2334543151856,
        "rating": 68.63619685173035
      }
    },
    {
      "class": "Branch",
      "id": "branch_67094_67095_1",
      "ports": {
        "bus1": 67094,
        "bus2": 67095
      },
      "params": {
        "R": 0.01772158220410347,
        "X": 0.4670610725879669,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67097_67438_1",
      "ports": {
        "bus1": 67097,
        "bus2": 67438
      },
      "params": {
        "R": 0.0037936868611723185,
        "X": 0.0261740330606699,
        "G": 0.0,
        "B": 0.010613680817186832
      },
      "extension": {
        "length": 12530.091107482911,
        "rating": 231.43134117126465
      }
    },
    {
      "class": "Branch",
      "id": "branch_67098_67102_1",
      "ports": {
        "bus1": 67098,
        "bus2": 67102
      },
      "params": {
        "R": 0.0003417868574615568,
        "X": 0.023608442395925522,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67098_67103_1",
      "ports": {
        "bus1": 67098,
        "bus2": 67103
      },
      "params": {
        "R": 0.00023101933766156435,
        "X": 0.0010221311822533607,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67098_67104_1",
      "ports": {
        "bus1": 67098,
        "bus2": 67104
      },
      "params": {
        "R": 0.00022708330652676523,
        "X": 0.001079672365449369,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67099_67100_1",
      "ports": {
        "bus1": 67100,
        "bus2": 67099
      },
      "params": {
        "R": 0.00382258091121912,
        "X": 0.1389874368906021,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67099_67102_1",
      "ports": {
        "bus1": 67099,
        "bus2": 67102
      },
      "params": {
        "R": -7.557813660241663e-05,
        "X": -0.005220453254878521,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67099_67106_1",
      "ports": {
        "bus1": 67106,
        "bus2": 67099
      },
      "params": {
        "R": 0.0012082369066774845,
        "X": 0.007051954977214336,
        "G": 0.0,
        "B": 0.004769890569150448
      },
      "extension": {
        "length": 4052.2182734069825,
        "rating": 294.8920011520386
      }
    },
    {
      "class": "Branch",
      "id": "branch_67099_67191_1",
      "ports": {
        "bus1": 67191,
        "bus2": 67099
      },
      "params": {
        "R": 0.004815721418708563,
        "X": 0.024662310257554054,
        "G": 0.0,
        "B": 0.037899311631917953
      },
      "extension": {
        "length": 21383.215118041993,
        "rating": 247.65052795410156
      }
    },
    {
      "class": "Branch",
      "id": "branch_67099_67356_1",
      "ports": {
        "bus1": 67099,
        "bus2": 67356
      },
      "params": {
        "R": 0.0025324325542896986,
        "X": 0.015906618908047676,
        "G": 0.0,
        "B": 0.061126310378313065
      },
      "extension": {
        "length": 21610.59886669922,
        "rating": 226.7303228378296
      }
    },
    {
      "class": "Branch",
      "id": "branch_67100_67107_1",
      "ports": {
        "bus1": 67107,
        "bus2": 67100
      },
      "params": {
        "R": 0.01466102246195078,
        "X": 0.026780666783452037,
        "G": 0.0,
        "B": 0.0014055893989279866
      },
      "extension": {
        "length": 4152.178381256103,
        "rating": 46.12133204936981
      }
    },
    {
      "class": "Branch",
      "id": "branch_67100_67348_1",
      "ports": {
        "bus1": 67100,
        "bus2": 67348
      },
      "params": {
        "R": 0.022591354325413704,
        "X": 0.0670337975025177,
        "G": 0.0,
        "B": 0.012735392898321153
      },
      "extension": {
        "length": 21410.58809838867,
        "rating": 54.68023419380188
      }
    },
    {
      "class": "Branch",
      "id": "branch_67101_67102_1",
      "ports": {
        "bus1": 67101,
        "bus2": 67102
      },
      "params": {
        "R": 0.001525173312984407,
        "X": 0.10534918308258057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67103_67452_1",
      "ports": {
        "bus1": 67103,
        "bus2": 67452
      },
      "params": {
        "R": 0.0003761354018934071,
        "X": 0.00627302099019289,
        "G": 0.0,
        "B": 0.9966931343078613
      },
      "extension": {
        "length": 57603.85639013672,
        "rating": 1604.0016174316406
      }
    },
    {
      "class": "Branch",
      "id": "branch_67105_67352_1",
      "ports": {
        "bus1": 67105,
        "bus2": 67352
      },
      "params": {
        "R": 0.05095059797167778,
        "X": 0.12720997631549835,
        "G": 0.0,
        "B": 0.0051869675517082214
      },
      "extension": {
        "length": 15927.266747680664,
        "rating": 43.92538070678711
      }
    },
    {
      "class": "Branch",
      "id": "branch_67106_67109_1",
      "ports": {
        "bus1": 67106,
        "bus2": 67109
      },
      "params": {
        "R": 0.005693492013961077,
        "X": 0.19288775324821472,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67106_67110_1",
      "ports": {
        "bus1": 67106,
        "bus2": 67110
      },
      "params": {
        "R": 0.0002619648876134306,
        "X": 0.0010098570492118597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67106_67438_1",
      "ports": {
        "bus1": 67106,
        "bus2": 67438
      },
      "params": {
        "R": 0.004900531843304634,
        "X": 0.03415496274828911,
        "G": 0.0,
        "B": 0.06373941153287888
      },
      "extension": {
        "length": 29935.057541748047,
        "rating": 234.97436046600342
      }
    },
    {
      "class": "Branch",
      "id": "branch_67107_67109_1",
      "ports": {
        "bus1": 67107,
        "bus2": 67109
      },
      "params": {
        "R": -0.0014418805949389935,
        "X": -0.048848956823349,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67108_67109_1",
      "ports": {
        "bus1": 67108,
        "bus2": 67109
      },
      "params": {
        "R": 0.024697650223970413,
        "X": 0.836722731590271,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67112_67115_1",
      "ports": {
        "bus1": 67115,
        "bus2": 67112
      },
      "params": {
        "R": 0.02789364755153656,
        "X": 0.06584718823432922,
        "G": 0.0,
        "B": 0.0018288017017766833
      },
      "extension": {
        "length": 7760.6612281494145,
        "rating": 79.99697923660278
      }
    },
    {
      "class": "Branch",
      "id": "branch_67113_67117_1",
      "ports": {
        "bus1": 67113,
        "bus2": 67117
      },
      "params": {
        "R": 0.0002508917823433876,
        "X": 0.013868732377886772,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67113_67599_1",
      "ports": {
        "bus1": 67113,
        "bus2": 67599
      },
      "params": {
        "R": 0.00038630852941423655,
        "X": 0.007198256906121969,
        "G": 0.0,
        "B": 0.5713493227958679
      },
      "extension": {
        "length": 48174.361165283204,
        "rating": 2588.2564544677734
      }
    },
    {
      "class": "Branch",
      "id": "branch_67113_67808_1",
      "ports": {
        "bus1": 67113,
        "bus2": 67808
      },
      "params": {
        "R": 0.0006006188923493028,
        "X": 0.009753878228366375,
        "G": 0.0,
        "B": 0.9590165019035339
      },
      "extension": {
        "length": 68029.72196044923,
        "rating": 2519.3246841430664
      }
    },
    {
      "class": "Branch",
      "id": "branch_67114_67115_1",
      "ports": {
        "bus1": 67115,
        "bus2": 67114
      },
      "params": {
        "R": 0.003595031565055251,
        "X": 0.11904938519001007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67114_67117_1",
      "ports": {
        "bus1": 67114,
        "bus2": 67117
      },
      "params": {
        "R": -8.730187255423516e-05,
        "X": -0.004825850948691368,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67114_67118_1",
      "ports": {
        "bus1": 67114,
        "bus2": 67118
      },
      "params": {
        "R": 0.0002447175211273134,
        "X": 0.0010737691773101687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67114_67119_1",
      "ports": {
        "bus1": 67114,
        "bus2": 67119
      },
      "params": {
        "R": 0.000261376379057765,
        "X": 0.0010534117463976145,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67116_67117_1",
      "ports": {
        "bus1": 67116,
        "bus2": 67117
      },
      "params": {
        "R": 0.0009100661845877767,
        "X": 0.050306402146816254,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67118_67201_1",
      "ports": {
        "bus1": 67118,
        "bus2": 67201
      },
      "params": {
        "R": 0.00835941918194294,
        "X": 0.046245165169239044,
        "G": 0.0,
        "B": 0.04743146896362305
      },
      "extension": {
        "length": 33233.7081027832,
        "rating": 250.1643180847168
      }
    },
    {
      "class": "Branch",
      "id": "branch_67120_67121_1",
      "ports": {
        "bus1": 67120,
        "bus2": 67121
      },
      "params": {
        "R": 0.000232256599701941,
        "X": 0.0010387357324361801,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67122_67123_1",
      "ports": {
        "bus1": 67122,
        "bus2": 67123
      },
      "params": {
        "R": 0.000264787464402616,
        "X": 0.001135592581704259,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67122_67200_1",
      "ports": {
        "bus1": 67122,
        "bus2": 67200
      },
      "params": {
        "R": 0.05197717249393463,
        "X": 0.1388465166091919,
        "G": 0.0,
        "B": 0.006879240740090609
      },
      "extension": {
        "length": 21632.348376342776,
        "rating": 69.66496109962463
      }
    },
    {
      "class": "Branch",
      "id": "branch_67124_67125_1",
      "ports": {
        "bus1": 67125,
        "bus2": 67124
      },
      "params": {
        "R": 0.0038887723349034786,
        "X": 0.14298823475837708,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67124_67126_1",
      "ports": {
        "bus1": 67124,
        "bus2": 67126
      },
      "params": {
        "R": 0.0002711003180593252,
        "X": 0.0010510741267353296,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67124_67473_1",
      "ports": {
        "bus1": 67124,
        "bus2": 67473
      },
      "params": {
        "R": 0.024636778980493546,
        "X": 0.1673181802034378,
        "G": 0.0,
        "B": 0.13021589815616608
      },
      "extension": {
        "length": 103247.38868554687,
        "rating": 259.46319103240967
      }
    },
    {
      "class": "Branch",
      "id": "branch_67125_67128_1",
      "ports": {
        "bus1": 67125,
        "bus2": 67128
      },
      "params": {
        "R": 0.039931077510118484,
        "X": 0.09425295144319534,
        "G": 0.0,
        "B": 0.0026208434719592333
      },
      "extension": {
        "length": 10815.468952148438,
        "rating": 58.3668053150177
      }
    },
    {
      "class": "Branch",
      "id": "branch_67127_67128_1",
      "ports": {
        "bus1": 67127,
        "bus2": 67128
      },
      "params": {
        "R": 0.023661362007260323,
        "X": 0.05611676350235938,
        "G": 0.0,
        "B": 0.014861449599266052
      },
      "extension": {
        "length": 20161.700282592774,
        "rating": 48.21033477783203
      }
    },
    {
      "class": "Branch",
      "id": "branch_67127_67129_1",
      "ports": {
        "bus1": 67129,
        "bus2": 67127
      },
      "params": {
        "R": 0.054387360811233514,
        "X": 0.14363744854927063,
        "G": 0.0,
        "B": 0.012306816875934599
      },
      "extension": {
        "length": 32257.36062817383,
        "rating": 62.66559958457947
      }
    },
    {
      "class": "Branch",
      "id": "branch_67130_67133_1",
      "ports": {
        "bus1": 67130,
        "bus2": 67133
      },
      "params": {
        "R": -0.00020013516768813133,
        "X": -0.007932193577289581,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67130_67134_1",
      "ports": {
        "bus1": 67130,
        "bus2": 67134
      },
      "params": {
        "R": 0.0002202399482484907,
        "X": 0.0011615741532295942,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67130_67135_1",
      "ports": {
        "bus1": 67130,
        "bus2": 67135
      },
      "params": {
        "R": 0.0002354444150114432,
        "X": 0.0011132998624816537,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67131_67133_1",
      "ports": {
        "bus1": 67131,
        "bus2": 67133
      },
      "params": {
        "R": 0.0024509807117283344,
        "X": 0.09714258462190628,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67132_67133_1",
      "ports": {
        "bus1": 67132,
        "bus2": 67133
      },
      "params": {
        "R": 0.0024509807117283344,
        "X": 0.09714258462190628,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67134_67139_1",
      "ports": {
        "bus1": 67134,
        "bus2": 67139
      },
      "params": {
        "R": 0.006968340836465359,
        "X": 0.04016650468111038,
        "G": 0.0,
        "B": 0.015911584720015526
      },
      "extension": {
        "length": 18594.615191528323,
        "rating": 243.36133003234863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67137_67138_1",
      "ports": {
        "bus1": 67138,
        "bus2": 67137
      },
      "params": {
        "R": 0.003318510949611664,
        "X": 0.12671533226966858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67137_67139_1",
      "ports": {
        "bus1": 67137,
        "bus2": 67139
      },
      "params": {
        "R": 0.0002786175755318254,
        "X": 0.0011525581358000636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67140_67141_1",
      "ports": {
        "bus1": 67140,
        "bus2": 67141
      },
      "params": {
        "R": 0.00027109289658255875,
        "X": 0.0010291653452441096,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67140_67150_1",
      "ports": {
        "bus1": 67140,
        "bus2": 67150
      },
      "params": {
        "R": 0.09161949902772905,
        "X": 0.2012849599123001,
        "G": 0.0,
        "B": 0.004898287355899811
      },
      "extension": {
        "length": 21907.22159838867,
        "rating": 47.46749699115753
      }
    },
    {
      "class": "Branch",
      "id": "branch_67140_67639_1",
      "ports": {
        "bus1": 67140,
        "bus2": 67639
      },
      "params": {
        "R": 0.01085844822227955,
        "X": 0.024801500141620633,
        "G": 0.0,
        "B": 0.0011083680437877774
      },
      "extension": {
        "length": 3964.682674621582,
        "rating": 55.00069260597229
      }
    },
    {
      "class": "Branch",
      "id": "branch_67142_67143_1",
      "ports": {
        "bus1": 67142,
        "bus2": 67143
      },
      "params": {
        "R": 0.00026558793615549803,
        "X": 0.0010334199760109186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67142_67145_1",
      "ports": {
        "bus1": 67145,
        "bus2": 67142
      },
      "params": {
        "R": 0.028069859370589256,
        "X": 0.07370065897703171,
        "G": 0.0,
        "B": 0.006168428808450698
      },
      "extension": {
        "length": 14523.882362182618,
        "rating": 53.04936766624451
      }
    },
    {
      "class": "Branch",
      "id": "branch_67142_67639_1",
      "ports": {
        "bus1": 67639,
        "bus2": 67142
      },
      "params": {
        "R": 0.02240835502743721,
        "X": 0.05288973078131675,
        "G": 0.0,
        "B": 0.001109480857849121
      },
      "extension": {
        "length": 5709.612712554932,
        "rating": 59.4182550907135
      }
    },
    {
      "class": "Branch",
      "id": "branch_67144_67145_1",
      "ports": {
        "bus1": 67145,
        "bus2": 67144
      },
      "params": {
        "R": 0.004378025885671377,
        "X": 0.18929293751716614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67144_67146_1",
      "ports": {
        "bus1": 67144,
        "bus2": 67146
      },
      "params": {
        "R": 0.0002210209786426276,
        "X": 0.001106081996113062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67144_67569_1",
      "ports": {
        "bus1": 67569,
        "bus2": 67144
      },
      "params": {
        "R": 0.005882795434445143,
        "X": 0.030903721228241917,
        "G": 0.0,
        "B": 0.050356268882751465
      },
      "extension": {
        "length": 28537.311974853517,
        "rating": 232.63635635375977
      }
    },
    {
      "class": "Branch",
      "id": "branch_67147_67150_1",
      "ports": {
        "bus1": 67150,
        "bus2": 67147
      },
      "params": {
        "R": 0.032123271375894547,
        "X": 0.08554076403379442,
        "G": 0.0,
        "B": 0.01584278605878353
      },
      "extension": {
        "length": 24795.86988317871,
        "rating": 56.67501091957092
      }
    },
    {
      "class": "Branch",
      "id": "branch_67147_67204_1",
      "ports": {
        "bus1": 67204,
        "bus2": 67147
      },
      "params": {
        "R": 0.03821258246898651,
        "X": 0.09871304780244827,
        "G": 0.0,
        "B": 0.004638940095901489
      },
      "extension": {
        "length": 15889.811731567383,
        "rating": 51.40420198440552
      }
    },
    {
      "class": "Branch",
      "id": "branch_67147_67628_1",
      "ports": {
        "bus1": 67628,
        "bus2": 67147
      },
      "params": {
        "R": 0.03979543223977089,
        "X": 0.08866102248430252,
        "G": 0.0,
        "B": 0.004152947571128607
      },
      "extension": {
        "length": 14391.522069213868,
        "rating": 57.83741474151611
      }
    },
    {
      "class": "Branch",
      "id": "branch_67148_67149_1",
      "ports": {
        "bus1": 67148,
        "bus2": 67149
      },
      "params": {
        "R": 0.00022045781952328977,
        "X": 0.001104486989788711,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67149_67166_1",
      "ports": {
        "bus1": 67149,
        "bus2": 67166
      },
      "params": {
        "R": 0.02876027673482895,
        "X": 0.082105852663517,
        "G": 0.0,
        "B": 0.005186452995985746
      },
      "extension": {
        "length": 15078.050536376953,
        "rating": 49.50958788394928
      }
    },
    {
      "class": "Branch",
      "id": "branch_67150_67151_1",
      "ports": {
        "bus1": 67150,
        "bus2": 67151
      },
      "params": {
        "R": 0.00026409587007947266,
        "X": 0.0011817262275144458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67152_67153_1",
      "ports": {
        "bus1": 67152,
        "bus2": 67153
      },
      "params": {
        "R": 0.00020151543139945716,
        "X": 0.0011577947298064828,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67153_67154_1",
      "ports": {
        "bus1": 67153,
        "bus2": 67154
      },
      "params": {
        "R": 0.06674781441688538,
        "X": 0.1576860547065735,
        "G": 0.0,
        "B": 0.009295365773141384
      },
      "extension": {
        "length": 24440.47236694336,
        "rating": 52.5138258934021
      }
    },
    {
      "class": "Branch",
      "id": "branch_67153_67156_1",
      "ports": {
        "bus1": 67156,
        "bus2": 67153
      },
      "params": {
        "R": 0.052027791738510125,
        "X": 0.12408632785081863,
        "G": 0.0,
        "B": 0.010134278796613216
      },
      "extension": {
        "length": 27232.451901123048,
        "rating": 57.689327001571655
      }
    },
    {
      "class": "Branch",
      "id": "branch_67154_67387_1",
      "ports": {
        "bus1": 67154,
        "bus2": 67387
      },
      "params": {
        "R": 0.04666690900921822,
        "X": 0.10394670814275742,
        "G": 0.0,
        "B": 0.017947614192962646
      },
      "extension": {
        "length": 30248.19768383789,
        "rating": 64.73067998886108
      }
    },
    {
      "class": "Branch",
      "id": "branch_67155_67158_1",
      "ports": {
        "bus1": 67155,
        "bus2": 67158
      },
      "params": {
        "R": 0.0036513337399810553,
        "X": 0.12537294626235962,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67155_67159_1",
      "ports": {
        "bus1": 67155,
        "bus2": 67159
      },
      "params": {
        "R": 0.00022973403974901885,
        "X": 0.0010611137840896845,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67155_67361_1",
      "ports": {
        "bus1": 67361,
        "bus2": 67155
      },
      "params": {
        "R": 0.00212855264544487,
        "X": 0.012915813364088535,
        "G": 0.0,
        "B": 0.1366075873374939
      },
      "extension": {
        "length": 27758.20650732422,
        "rating": 292.27797985076904
      }
    },
    {
      "class": "Branch",
      "id": "branch_67156_67158_1",
      "ports": {
        "bus1": 67156,
        "bus2": 67158
      },
      "params": {
        "R": -0.00010848254896700382,
        "X": -0.0037248805165290833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67157_67158_1",
      "ports": {
        "bus1": 67157,
        "bus2": 67158
      },
      "params": {
        "R": 0.020385820418596268,
        "X": 0.6999716758728027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67161_67734_1",
      "ports": {
        "bus1": 67161,
        "bus2": 67734
      },
      "params": {
        "R": 0.014813683927059174,
        "X": 0.03219853341579437,
        "G": 0.0,
        "B": 0.0013360282173380256
      },
      "extension": {
        "length": 4624.6799937744145,
        "rating": 40.11080861091614
      }
    },
    {
      "class": "Branch",
      "id": "branch_67162_67163_1",
      "ports": {
        "bus1": 67163,
        "bus2": 67162
      },
      "params": {
        "R": 0.002977692289277911,
        "X": 0.1108720675110817,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67162_67164_1",
      "ports": {
        "bus1": 67162,
        "bus2": 67164
      },
      "params": {
        "R": 0.00025829297374002635,
        "X": 0.0010959507199004292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67163_67666_1",
      "ports": {
        "bus1": 67163,
        "bus2": 67666
      },
      "params": {
        "R": 0.012733330950140953,
        "X": 0.03761165589094162,
        "G": 0.0,
        "B": 0.0028043841011822224
      },
      "extension": {
        "length": 7291.419125976563,
        "rating": 62.387847900390625
      }
    },
    {
      "class": "Branch",
      "id": "branch_67164_67168_1",
      "ports": {
        "bus1": 67168,
        "bus2": 67164
      },
      "params": {
        "R": 0.0029244166798889637,
        "X": 0.01963432878255844,
        "G": 0.0,
        "B": 0.03144320845603943
      },
      "extension": {
        "length": 17639.799286376954,
        "rating": 255.47358989715576
      }
    },
    {
      "class": "Branch",
      "id": "branch_67164_67277_1",
      "ports": {
        "bus1": 67164,
        "bus2": 67277
      },
      "params": {
        "R": 0.0041969851590693,
        "X": 0.02312842570245266,
        "G": 0.0,
        "B": 0.19790294766426086
      },
      "extension": {
        "length": 49706.79069726563,
        "rating": 354.3883800506592
      }
    },
    {
      "class": "Branch",
      "id": "branch_67164_67735_1",
      "ports": {
        "bus1": 67164,
        "bus2": 67735
      },
      "params": {
        "R": 0.0024776486679911613,
        "X": 0.01610194891691208,
        "G": 0.0,
        "B": 0.016529474407434464
      },
      "extension": {
        "length": 11626.70371435547,
        "rating": 337.37568855285645
      }
    },
    {
      "class": "Branch",
      "id": "branch_67164_67746_1",
      "ports": {
        "bus1": 67164,
        "bus2": 67746
      },
      "params": {
        "R": 0.005500587169080973,
        "X": 0.03546890243887901,
        "G": 0.0,
        "B": 0.02038109488785267
      },
      "extension": {
        "length": 18969.730155395508,
        "rating": 318.41893196105957
      }
    },
    {
      "class": "Branch",
      "id": "branch_67165_67166_1",
      "ports": {
        "bus1": 67166,
        "bus2": 67165
      },
      "params": {
        "R": 0.0029914777260273695,
        "X": 0.1381978839635849,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67165_67167_1",
      "ports": {
        "bus1": 67165,
        "bus2": 67167
      },
      "params": {
        "R": 0.00021896579710301012,
        "X": 0.0010293651139363647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67167_67643_1",
      "ports": {
        "bus1": 67167,
        "bus2": 67643
      },
      "params": {
        "R": 0.006222078576683998,
        "X": 0.03536684811115265,
        "G": 0.0,
        "B": 0.024550829082727432
      },
      "extension": {
        "length": 20743.510025390624,
        "rating": 301.8935441970825
      }
    },
    {
      "class": "Branch",
      "id": "branch_67167_67735_1",
      "ports": {
        "bus1": 67735,
        "bus2": 67167
      },
      "params": {
        "R": 0.003682870650663972,
        "X": 0.021232176572084427,
        "G": 0.0,
        "B": 0.0311245359480381
      },
      "extension": {
        "length": 18868.476986938476,
        "rating": 290.3144121170044
      }
    },
    {
      "class": "Branch",
      "id": "branch_67168_67169_1",
      "ports": {
        "bus1": 67169,
        "bus2": 67168
      },
      "params": {
        "R": 0.002662517363205552,
        "X": 0.07620283961296082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67168_67170_1",
      "ports": {
        "bus1": 67168,
        "bus2": 67170
      },
      "params": {
        "R": 0.0002323993539903313,
        "X": 0.0010782199678942561,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67169_67816_1",
      "ports": {
        "bus1": 67816,
        "bus2": 67169
      },
      "params": {
        "R": 0.016553450375795364,
        "X": 0.04032603278756142,
        "G": 0.0,
        "B": 0.002821143250912428
      },
      "extension": {
        "length": 7215.9788237915045,
        "rating": 64.20234441757202
      }
    },
    {
      "class": "Branch",
      "id": "branch_67171_67172_1",
      "ports": {
        "bus1": 67171,
        "bus2": 67172
      },
      "params": {
        "R": 0.0002946610329672694,
        "X": 0.001047357334755361,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67172_67816_1",
      "ports": {
        "bus1": 67816,
        "bus2": 67172
      },
      "params": {
        "R": 0.009425384923815727,
        "X": 0.024332955479621887,
        "G": 0.0,
        "B": 0.004632716532796621
      },
      "extension": {
        "length": 7481.505174499512,
        "rating": 66.70480370521545
      }
    },
    {
      "class": "Branch",
      "id": "branch_67174_67175_1",
      "ports": {
        "bus1": 67175,
        "bus2": 67174
      },
      "params": {
        "R": 0.0026279143057763577,
        "X": 0.08749064058065414,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67174_67176_1",
      "ports": {
        "bus1": 67174,
        "bus2": 67176
      },
      "params": {
        "R": 0.00025834052939899266,
        "X": 0.0011870396556332707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67177_67178_1",
      "ports": {
        "bus1": 67177,
        "bus2": 67178
      },
      "params": {
        "R": 0.00023905982379801571,
        "X": 0.001136937877163291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67179_67180_1",
      "ports": {
        "bus1": 67179,
        "bus2": 67180
      },
      "params": {
        "R": 0.00029905038536526263,
        "X": 0.0010870086262002587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67179_67181_1",
      "ports": {
        "bus1": 67179,
        "bus2": 67181
      },
      "params": {
        "R": 0.06414279341697693,
        "X": 0.1662377119064331,
        "G": 0.0,
        "B": 0.005202222615480423
      },
      "extension": {
        "length": 19866.047538208008,
        "rating": 53.98149490356445
      }
    },
    {
      "class": "Branch",
      "id": "branch_67179_67187_1",
      "ports": {
        "bus1": 67187,
        "bus2": 67179
      },
      "params": {
        "R": 0.06496967375278473,
        "X": 0.1511908322572708,
        "G": 0.0,
        "B": 0.006762901786714792
      },
      "extension": {
        "length": 22426.869275024415,
        "rating": 48.75173568725586
      }
    },
    {
      "class": "Branch",
      "id": "branch_67181_67182_1",
      "ports": {
        "bus1": 67181,
        "bus2": 67182
      },
      "params": {
        "R": 0.00024160304747056216,
        "X": 0.0011458336375653744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67181_67184_1",
      "ports": {
        "bus1": 67181,
        "bus2": 67184
      },
      "params": {
        "R": 0.024738505482673645,
        "X": 0.0857815220952034,
        "G": 0.0,
        "B": 0.0045494455844163895
      },
      "extension": {
        "length": 14549.372155151368,
        "rating": 65.42090773582458
      }
    },
    {
      "class": "Branch",
      "id": "branch_67183_67184_1",
      "ports": {
        "bus1": 67184,
        "bus2": 67183
      },
      "params": {
        "R": 0.0036660751793533564,
        "X": 0.1173916831612587,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67183_67185_1",
      "ports": {
        "bus1": 67183,
        "bus2": 67185
      },
      "params": {
        "R": 0.0002411149616818875,
        "X": 0.0011972427600994706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67185_67473_1",
      "ports": {
        "bus1": 67473,
        "bus2": 67185
      },
      "params": {
        "R": 0.01980532705783844,
        "X": 0.10738255828619003,
        "G": 0.0,
        "B": 0.05903375521302223
      },
      "extension": {
        "length": 56381.463654785155,
        "rating": 271.7963933944702
      }
    },
    {
      "class": "Branch",
      "id": "branch_67186_67187_1",
      "ports": {
        "bus1": 67187,
        "bus2": 67186
      },
      "params": {
        "R": 0.00355732929892838,
        "X": 0.10787201672792435,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67186_67188_1",
      "ports": {
        "bus1": 67186,
        "bus2": 67188
      },
      "params": {
        "R": 0.00026807503309100866,
        "X": 0.0011792562436312437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67190_67192_1",
      "ports": {
        "bus1": 67190,
        "bus2": 67192
      },
      "params": {
        "R": 0.02799774520099163,
        "X": 0.07078926265239716,
        "G": 0.0,
        "B": 0.005789738614112139
      },
      "extension": {
        "length": 14727.9925546875,
        "rating": 59.063029289245605
      }
    },
    {
      "class": "Branch",
      "id": "branch_67191_67194_1",
      "ports": {
        "bus1": 67191,
        "bus2": 67194
      },
      "params": {
        "R": 0.01001590583473444,
        "X": 0.28333228826522827,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67191_67195_1",
      "ports": {
        "bus1": 67191,
        "bus2": 67195
      },
      "params": {
        "R": 0.00022444817295763642,
        "X": 0.0010627666488289833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67192_67194_1",
      "ports": {
        "bus1": 67192,
        "bus2": 67194
      },
      "params": {
        "R": -0.004378375597298145,
        "X": -0.12385652959346771,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67193_67194_1",
      "ports": {
        "bus1": 67193,
        "bus2": 67194
      },
      "params": {
        "R": 0.03111117333173752,
        "X": 0.8800802826881409,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67197_67336_1",
      "ports": {
        "bus1": 67336,
        "bus2": 67197
      },
      "params": {
        "R": 0.03757036104798317,
        "X": 0.08481001853942871,
        "G": 0.0,
        "B": 0.021052824333310127
      },
      "extension": {
        "length": 30922.59363574219,
        "rating": 61.023300886154175
      }
    },
    {
      "class": "Branch",
      "id": "branch_67197_67390_1",
      "ports": {
        "bus1": 67197,
        "bus2": 67390
      },
      "params": {
        "R": 0.06823575496673584,
        "X": 0.1395798921585083,
        "G": 0.0,
        "B": 0.006185521837323904
      },
      "extension": {
        "length": 21119.707016235352,
        "rating": 64.240962266922
      }
    },
    {
      "class": "Branch",
      "id": "branch_67198_67201_1",
      "ports": {
        "bus1": 67198,
        "bus2": 67201
      },
      "params": {
        "R": 0.006095641292631626,
        "X": 0.03381207212805748,
        "G": 0.0,
        "B": 0.023234831169247627
      },
      "extension": {
        "length": 18753.217324584963,
        "rating": 261.6319179534912
      }
    },
    {
      "class": "Branch",
      "id": "branch_67199_67200_1",
      "ports": {
        "bus1": 67200,
        "bus2": 67199
      },
      "params": {
        "R": 0.003602181328460574,
        "X": 0.10935596376657486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67199_67201_1",
      "ports": {
        "bus1": 67199,
        "bus2": 67201
      },
      "params": {
        "R": 0.00021511540398932993,
        "X": 0.0011426071869209409,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67202_67852_1",
      "ports": {
        "bus1": 67852,
        "bus2": 67202
      },
      "params": {
        "R": 0.030947305262088776,
        "X": 0.07941819727420807,
        "G": 0.0,
        "B": 0.005358552560210228
      },
      "extension": {
        "length": 14513.583921020509,
        "rating": 65.15300273895264
      }
    },
    {
      "class": "Branch",
      "id": "branch_67205_67207_1",
      "ports": {
        "bus1": 67205,
        "bus2": 67207
      },
      "params": {
        "R": 0.008508415892720222,
        "X": 0.02506635338068008,
        "G": 0.0,
        "B": 0.0009710308513604105
      },
      "extension": {
        "length": 3259.4857888183597,
        "rating": 56.33268356323242
      }
    },
    {
      "class": "Branch",
      "id": "branch_67205_67213_1",
      "ports": {
        "bus1": 67213,
        "bus2": 67205
      },
      "params": {
        "R": 0.01012478955090046,
        "X": 0.02251932583749294,
        "G": 0.0,
        "B": 0.002872907090932131
      },
      "extension": {
        "length": 5890.516495971679,
        "rating": 61.54927611351013
      }
    },
    {
      "class": "Branch",
      "id": "branch_67205_67675_1",
      "ports": {
        "bus1": 67205,
        "bus2": 67675
      },
      "params": {
        "R": 0.022595899179577827,
        "X": 0.055098626762628555,
        "G": 0.0,
        "B": 0.0037409856449812646
      },
      "extension": {
        "length": 10292.633516601563,
        "rating": 62.32314109802246
      }
    },
    {
      "class": "Branch",
      "id": "branch_67206_67209_1",
      "ports": {
        "bus1": 67206,
        "bus2": 67209
      },
      "params": {
        "R": 0.003537640208378434,
        "X": 0.1182979941368103,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67206_67210_1",
      "ports": {
        "bus1": 67206,
        "bus2": 67210
      },
      "params": {
        "R": 0.0002500877308193594,
        "X": 0.001152331242337823,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67206_67211_1",
      "ports": {
        "bus1": 67206,
        "bus2": 67211
      },
      "params": {
        "R": 0.00021397539239842445,
        "X": 0.0010661951964721084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67207_67209_1",
      "ports": {
        "bus1": 67207,
        "bus2": 67209
      },
      "params": {
        "R": -0.0002421585377305746,
        "X": -0.008097711950540543,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67208_67209_1",
      "ports": {
        "bus1": 67208,
        "bus2": 67209
      },
      "params": {
        "R": 0.019649174064397812,
        "X": 0.6570646166801453,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67211_67679_1",
      "ports": {
        "bus1": 67679,
        "bus2": 67211
      },
      "params": {
        "R": 0.0034297870006412268,
        "X": 0.021025922149419785,
        "G": 0.0,
        "B": 0.010774278081953526
      },
      "extension": {
        "length": 11101.062682617188,
        "rating": 226.1974334716797
      }
    },
    {
      "class": "Branch",
      "id": "branch_67212_67213_1",
      "ports": {
        "bus1": 67212,
        "bus2": 67213
      },
      "params": {
        "R": 0.00023436793708242476,
        "X": 0.0010564657859504223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67214_67217_1",
      "ports": {
        "bus1": 67214,
        "bus2": 67217
      },
      "params": {
        "R": -0.0007212451891973615,
        "X": -0.019588924944400787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67214_67218_1",
      "ports": {
        "bus1": 67214,
        "bus2": 67218
      },
      "params": {
        "R": 0.00022918135800864547,
        "X": 0.0010284851305186749,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67215_67217_1",
      "ports": {
        "bus1": 67215,
        "bus2": 67217
      },
      "params": {
        "R": 0.004551072604954243,
        "X": 0.12360658496618271,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67215_67220_1",
      "ports": {
        "bus1": 67215,
        "bus2": 67220
      },
      "params": {
        "R": 0.0629216730594635,
        "X": 0.13863465189933777,
        "G": 0.0,
        "B": 0.00582488626241684
      },
      "extension": {
        "length": 19065.619232666017,
        "rating": 50.34351944923401
      }
    },
    {
      "class": "Branch",
      "id": "branch_67216_67217_1",
      "ports": {
        "bus1": 67216,
        "bus2": 67217
      },
      "params": {
        "R": 0.022982683032751083,
        "X": 0.6242069005966187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67219_67220_1",
      "ports": {
        "bus1": 67219,
        "bus2": 67220
      },
      "params": {
        "R": 0.000271984696155414,
        "X": 0.0011901954421773553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67220_67450_1",
      "ports": {
        "bus1": 67450,
        "bus2": 67220
      },
      "params": {
        "R": 0.08198300004005432,
        "X": 0.21984210610389707,
        "G": 0.0,
        "B": 0.009295258671045303
      },
      "extension": {
        "length": 31226.24263623047,
        "rating": 48.985555768013
      }
    },
    {
      "class": "Branch",
      "id": "branch_67221_67222_1",
      "ports": {
        "bus1": 67222,
        "bus2": 67221
      },
      "params": {
        "R": 0.004319443833082914,
        "X": 0.13340212404727936,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67221_67223_1",
      "ports": {
        "bus1": 67221,
        "bus2": 67223
      },
      "params": {
        "R": 0.0002420799573883414,
        "X": 0.0011606351472437382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67222_67224_1",
      "ports": {
        "bus1": 67224,
        "bus2": 67222
      },
      "params": {
        "R": 0.029954703524708748,
        "X": 0.053410861641168594,
        "G": 0.0,
        "B": 0.0036765928380191326
      },
      "extension": {
        "length": 10548.296539123536,
        "rating": 65.2896523475647
      }
    },
    {
      "class": "Branch",
      "id": "branch_67222_67324_1",
      "ports": {
        "bus1": 67222,
        "bus2": 67324
      },
      "params": {
        "R": 0.0431559756398201,
        "X": 0.12354360520839691,
        "G": 0.0,
        "B": 0.008035621605813503
      },
      "extension": {
        "length": 23814.010977539063,
        "rating": 51.55937075614929
      }
    },
    {
      "class": "Branch",
      "id": "branch_67224_67225_1",
      "ports": {
        "bus1": 67224,
        "bus2": 67225
      },
      "params": {
        "R": 0.0474768541753292,
        "X": 0.10868874192237854,
        "G": 0.0,
        "B": 0.006238386034965515
      },
      "extension": {
        "length": 19598.35866833496,
        "rating": 61.61859631538391
      }
    },
    {
      "class": "Branch",
      "id": "branch_67225_67226_1",
      "ports": {
        "bus1": 67225,
        "bus2": 67226
      },
      "params": {
        "R": 0.00025329439085908234,
        "X": 0.001082708011381328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67227_67230_1",
      "ports": {
        "bus1": 67227,
        "bus2": 67230
      },
      "params": {
        "R": 0.01681232638657093,
        "X": 0.04087994247674942,
        "G": 0.0,
        "B": 0.0009300457313656807
      },
      "extension": {
        "length": 4404.254215759277,
        "rating": 68.9594030380249
      }
    },
    {
      "class": "Branch",
      "id": "branch_67228_67247_1",
      "ports": {
        "bus1": 67247,
        "bus2": 67228
      },
      "params": {
        "R": 0.005943417549133301,
        "X": 0.018209565430879593,
        "G": 0.0,
        "B": 0.001214369898661971
      },
      "extension": {
        "length": 3412.885751037598,
        "rating": 80.53964376449585
      }
    },
    {
      "class": "Branch",
      "id": "branch_67229_67230_1",
      "ports": {
        "bus1": 67230,
        "bus2": 67229
      },
      "params": {
        "R": 0.003254079259932041,
        "X": 0.10427464544773102,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67229_67231_1",
      "ports": {
        "bus1": 67229,
        "bus2": 67231
      },
      "params": {
        "R": 0.00029956322396174073,
        "X": 0.0011541778221726418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67232_67233_1",
      "ports": {
        "bus1": 67233,
        "bus2": 67232
      },
      "params": {
        "R": 0.0002827680145855993,
        "X": 0.018633846193552017,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67232_67245_1",
      "ports": {
        "bus1": 67232,
        "bus2": 67245
      },
      "params": {
        "R": 0.00010925115930149332,
        "X": 0.0022180243395268917,
        "G": 0.0,
        "B": 0.2226206213235855
      },
      "extension": {
        "length": 16624.19495214844,
        "rating": 2405.6800842285156
      }
    },
    {
      "class": "Branch",
      "id": "branch_67233_67236_1",
      "ports": {
        "bus1": 67233,
        "bus2": 67236
      },
      "params": {
        "R": 0.010781769640743732,
        "X": 0.37569838762283325,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67233_67237_1",
      "ports": {
        "bus1": 67233,
        "bus2": 67237
      },
      "params": {
        "R": 0.00022198795340955257,
        "X": 0.0011509835021570325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67233_67238_1",
      "ports": {
        "bus1": 67233,
        "bus2": 67238
      },
      "params": {
        "R": 0.00024195446167141196,
        "X": 0.0010335156694054604,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67234_67236_1",
      "ports": {
        "bus1": 67234,
        "bus2": 67236
      },
      "params": {
        "R": -0.006314088590443134,
        "X": -0.2200189232826233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67235_67236_1",
      "ports": {
        "bus1": 67235,
        "bus2": 67236
      },
      "params": {
        "R": 0.026742342859506607,
        "X": 0.9318558573722839,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67239_67243_1",
      "ports": {
        "bus1": 67239,
        "bus2": 67243
      },
      "params": {
        "R": 0.0004545237170532346,
        "X": 0.0279203150421381,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67239_67244_1",
      "ports": {
        "bus1": 67239,
        "bus2": 67244
      },
      "params": {
        "R": 0.0002571405202616006,
        "X": 0.001143218600191176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67239_67245_1",
      "ports": {
        "bus1": 67239,
        "bus2": 67245
      },
      "params": {
        "R": 0.0002407127758488059,
        "X": 0.0010735460091382265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67240_67241_1",
      "ports": {
        "bus1": 67241,
        "bus2": 67240
      },
      "params": {
        "R": 0.00412406912073493,
        "X": 0.126410111784935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67240_67243_1",
      "ports": {
        "bus1": 67240,
        "bus2": 67243
      },
      "params": {
        "R": -0.00019900233019143343,
        "X": -0.012224240228533745,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67240_67246_1",
      "ports": {
        "bus1": 67240,
        "bus2": 67246
      },
      "params": {
        "R": 0.0012390990741550922,
        "X": 0.00855873990803957,
        "G": 0.0,
        "B": 0.01912085711956024
      },
      "extension": {
        "length": 8650.577001708985,
        "rating": 275.35548210144043
      }
    },
    {
      "class": "Branch",
      "id": "branch_67240_67251_1",
      "ports": {
        "bus1": 67240,
        "bus2": 67251
      },
      "params": {
        "R": 0.0012736045755445957,
        "X": 0.007485564798116684,
        "G": 0.0,
        "B": 0.005162469111382961
      },
      "extension": {
        "length": 4517.694384521485,
        "rating": 286.59117221832275
      }
    },
    {
      "class": "Branch",
      "id": "branch_67241_67252_1",
      "ports": {
        "bus1": 67252,
        "bus2": 67241
      },
      "params": {
        "R": 0.011852492578327656,
        "X": 0.03369193151593208,
        "G": 0.0,
        "B": 0.0014010894810780883
      },
      "extension": {
        "length": 4617.142639892579,
        "rating": 63.763225078582764
      }
    },
    {
      "class": "Branch",
      "id": "branch_67242_67243_1",
      "ports": {
        "bus1": 67242,
        "bus2": 67243
      },
      "params": {
        "R": 0.0018036082619801164,
        "X": 0.1107914075255394,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67245_67481_1",
      "ports": {
        "bus1": 67245,
        "bus2": 67481
      },
      "params": {
        "R": 0.00019521043577697128,
        "X": 0.002835657447576523,
        "G": 0.0,
        "B": 0.3258918225765228
      },
      "extension": {
        "length": 20218.043959716797,
        "rating": 2682.553482055664
      }
    },
    {
      "class": "Branch",
      "id": "branch_67246_67249_1",
      "ports": {
        "bus1": 67246,
        "bus2": 67249
      },
      "params": {
        "R": 0.0033131386153399944,
        "X": 0.09142640233039856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67246_67250_1",
      "ports": {
        "bus1": 67246,
        "bus2": 67250
      },
      "params": {
        "R": 0.0002697372401598841,
        "X": 0.0011593344388529658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67247_67249_1",
      "ports": {
        "bus1": 67247,
        "bus2": 67249
      },
      "params": {
        "R": -0.0017702406039461493,
        "X": -0.04884996637701988,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67248_67249_1",
      "ports": {
        "bus1": 67248,
        "bus2": 67249
      },
      "params": {
        "R": 0.009031839668750763,
        "X": 0.24923458695411682,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67251_67252_1",
      "ports": {
        "bus1": 67252,
        "bus2": 67251
      },
      "params": {
        "R": 0.004230277147144079,
        "X": 0.11206256598234177,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67251_67253_1",
      "ports": {
        "bus1": 67251,
        "bus2": 67253
      },
      "params": {
        "R": 0.000211022183066234,
        "X": 0.0010354084661230445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67251_67256_1",
      "ports": {
        "bus1": 67251,
        "bus2": 67256
      },
      "params": {
        "R": 0.0022244867868721485,
        "X": 0.01180894672870636,
        "G": 0.0,
        "B": 0.0705019161105156
      },
      "extension": {
        "length": 21446.830630371096,
        "rating": 276.97505950927734
      }
    },
    {
      "class": "Branch",
      "id": "branch_67251_67870_1",
      "ports": {
        "bus1": 67870,
        "bus2": 67251
      },
      "params": {
        "R": 0.0009432108490727842,
        "X": 0.0059569720178842545,
        "G": 0.0,
        "B": 0.01002280693501234
      },
      "extension": {
        "length": 5816.412228515625,
        "rating": 328.40261459350586
      }
    },
    {
      "class": "Branch",
      "id": "branch_67254_67264_1",
      "ports": {
        "bus1": 67264,
        "bus2": 67254
      },
      "params": {
        "R": 0.012632566504180431,
        "X": 0.04009109362959862,
        "G": 0.0,
        "B": 0.000817558786366135
      },
      "extension": {
        "length": 4227.455611999512,
        "rating": 72.7623999118805
      }
    },
    {
      "class": "Branch",
      "id": "branch_67254_67278_1",
      "ports": {
        "bus1": 67254,
        "bus2": 67278
      },
      "params": {
        "R": 0.010077675804495811,
        "X": 0.02487349323928356,
        "G": 0.0,
        "B": 0.000921903469134122
      },
      "extension": {
        "length": 3466.207042877197,
        "rating": 91.9282853603363
      }
    },
    {
      "class": "Branch",
      "id": "branch_67254_67278_2",
      "ports": {
        "bus1": 67254,
        "bus2": 67278
      },
      "params": {
        "R": 0.010077675804495811,
        "X": 0.02487349323928356,
        "G": 0.0,
        "B": 0.000921903469134122
      },
      "extension": {
        "length": 3466.207042877197,
        "rating": 91.9282853603363
      }
    },
    {
      "class": "Branch",
      "id": "branch_67255_67257_1",
      "ports": {
        "bus1": 67255,
        "bus2": 67257
      },
      "params": {
        "R": 0.011795871891081331,
        "X": 0.032249100506305695,
        "G": 0.0,
        "B": 0.012011929415166378
      },
      "extension": {
        "length": 12827.092164916992,
        "rating": 77.5295615196228
      }
    },
    {
      "class": "Branch",
      "id": "branch_67255_67268_1",
      "ports": {
        "bus1": 67255,
        "bus2": 67268
      },
      "params": {
        "R": 0.007956966757774353,
        "X": 0.01829497143626213,
        "G": 0.0,
        "B": 0.0005697942688129842
      },
      "extension": {
        "length": 2282.7026256866457,
        "rating": 62.93632388114929
      }
    },
    {
      "class": "Branch",
      "id": "branch_67256_67257_1",
      "ports": {
        "bus1": 67257,
        "bus2": 67256
      },
      "params": {
        "R": 0.002544629853218794,
        "X": 0.09624668210744858,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67256_67258_1",
      "ports": {
        "bus1": 67256,
        "bus2": 67258
      },
      "params": {
        "R": 0.00022564195387531072,
        "X": 0.0011915587820112705,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67256_67290_1",
      "ports": {
        "bus1": 67256,
        "bus2": 67290
      },
      "params": {
        "R": 0.002582474146038294,
        "X": 0.014400898478925228,
        "G": 0.0,
        "B": 0.01753523200750351
      },
      "extension": {
        "length": 11488.959377929688,
        "rating": 246.52099609375
      }
    },
    {
      "class": "Branch",
      "id": "branch_67257_67287_1",
      "ports": {
        "bus1": 67287,
        "bus2": 67257
      },
      "params": {
        "R": 0.01678130030632019,
        "X": 0.036577582359313965,
        "G": 0.0,
        "B": 0.001219914061948657
      },
      "extension": {
        "length": 5183.751822143555,
        "rating": 66.54909253120422
      }
    },
    {
      "class": "Branch",
      "id": "branch_67257_67289_1",
      "ports": {
        "bus1": 67257,
        "bus2": 67289
      },
      "params": {
        "R": 0.01774861291050911,
        "X": 0.05430559441447258,
        "G": 0.0,
        "B": 0.004250059835612774
      },
      "extension": {
        "length": 10795.456824829102,
        "rating": 66.7306661605835
      }
    },
    {
      "class": "Branch",
      "id": "branch_67259_67260_1",
      "ports": {
        "bus1": 67260,
        "bus2": 67259
      },
      "params": {
        "R": 0.004498381167650223,
        "X": 0.15069608390331268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67259_67261_1",
      "ports": {
        "bus1": 67259,
        "bus2": 67261
      },
      "params": {
        "R": 0.00024670959101058543,
        "X": 0.0011957252863794565,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67260_67874_1",
      "ports": {
        "bus1": 67260,
        "bus2": 67874
      },
      "params": {
        "R": 0.02174369990825653,
        "X": 0.05882270634174347,
        "G": 0.0,
        "B": 0.018731988966464996
      },
      "extension": {
        "length": 23743.416774902344,
        "rating": 58.06438326835632
      }
    },
    {
      "class": "Branch",
      "id": "branch_67261_67290_1",
      "ports": {
        "bus1": 67261,
        "bus2": 67290
      },
      "params": {
        "R": 0.005358983762562275,
        "X": 0.035898249596357346,
        "G": 0.0,
        "B": 0.018451720476150513
      },
      "extension": {
        "length": 16412.390857177736,
        "rating": 271.07245922088623
      }
    },
    {
      "class": "Branch",
      "id": "branch_67262_67263_1",
      "ports": {
        "bus1": 67263,
        "bus2": 67262
      },
      "params": {
        "R": 0.006380736827850343,
        "X": 0.017253344878554344,
        "G": 0.0,
        "B": 0.00178352533839643
      },
      "extension": {
        "length": 3859.6481672058108,
        "rating": 59.66157913208008
      }
    },
    {
      "class": "Branch",
      "id": "branch_67264_67276_1",
      "ports": {
        "bus1": 67264,
        "bus2": 67276
      },
      "params": {
        "R": 0.00758771924301982,
        "X": 0.01949148252606392,
        "G": 0.0,
        "B": 0.006311966106295586
      },
      "extension": {
        "length": 8425.609779968261,
        "rating": 71.73826694488525
      }
    },
    {
      "class": "Branch",
      "id": "branch_67265_67300_1",
      "ports": {
        "bus1": 67265,
        "bus2": 67300
      },
      "params": {
        "R": 0.07515248656272888,
        "X": 0.19962753355503082,
        "G": 0.0,
        "B": 0.007322298828512431
      },
      "extension": {
        "length": 26237.496632080078,
        "rating": 60.06467938423157
      }
    },
    {
      "class": "Branch",
      "id": "branch_67266_67271_1",
      "ports": {
        "bus1": 67266,
        "bus2": 67271
      },
      "params": {
        "R": 0.013725384138524532,
        "X": 0.031608447432518005,
        "G": 0.0,
        "B": 0.0007079790811985731
      },
      "extension": {
        "length": 3302.7699375,
        "rating": 54.827696084976196
      }
    },
    {
      "class": "Branch",
      "id": "branch_67266_67287_1",
      "ports": {
        "bus1": 67266,
        "bus2": 67287
      },
      "params": {
        "R": 0.03286747261881828,
        "X": 0.08641190826892853,
        "G": 0.0,
        "B": 0.002784229116514325
      },
      "extension": {
        "length": 11603.672655029297,
        "rating": 64.04210925102234
      }
    },
    {
      "class": "Branch",
      "id": "branch_67267_67268_1",
      "ports": {
        "bus1": 67268,
        "bus2": 67267
      },
      "params": {
        "R": 0.00398746132850647,
        "X": 0.11131764948368073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67267_67269_1",
      "ports": {
        "bus1": 67267,
        "bus2": 67269
      },
      "params": {
        "R": 0.00028810554067604244,
        "X": 0.001011790125630796,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67267_67274_1",
      "ports": {
        "bus1": 67267,
        "bus2": 67274
      },
      "params": {
        "R": 0.0011864796979352832,
        "X": 0.006400412414222956,
        "G": 0.0,
        "B": 0.005968462210148573
      },
      "extension": {
        "length": 4318.117194396973,
        "rating": 303.0475854873657
      }
    },
    {
      "class": "Branch",
      "id": "branch_67273_67274_1",
      "ports": {
        "bus1": 67274,
        "bus2": 67273
      },
      "params": {
        "R": 0.00023057359794620425,
        "X": 0.01764860935509205,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 164.01874232292175,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67273_67275_1",
      "ports": {
        "bus1": 67273,
        "bus2": 67275
      },
      "params": {
        "R": 0.00022264897415880114,
        "X": 0.0010552696185186505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67273_67481_1",
      "ports": {
        "bus1": 67273,
        "bus2": 67481
      },
      "params": {
        "R": 0.0001946432312252,
        "X": 0.0038389728870242834,
        "G": 0.0,
        "B": 0.28083714842796326
      },
      "extension": {
        "length": 25060.0870579834,
        "rating": 2793.2661056518555
      }
    },
    {
      "class": "Branch",
      "id": "branch_67276_67285_1",
      "ports": {
        "bus1": 67276,
        "bus2": 67285
      },
      "params": {
        "R": 0.016436947509646416,
        "X": 0.029566513374447823,
        "G": 0.0,
        "B": 0.001747937873005867
      },
      "extension": {
        "length": 4883.996200286865,
        "rating": 68.5737669467926
      }
    },
    {
      "class": "Branch",
      "id": "branch_67277_67278_1",
      "ports": {
        "bus1": 67278,
        "bus2": 67277
      },
      "params": {
        "R": 0.0013824723428115249,
        "X": 0.04453924298286438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67277_67278_2",
      "ports": {
        "bus1": 67278,
        "bus2": 67277
      },
      "params": {
        "R": 0.0013824723428115249,
        "X": 0.04453924298286438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67277_67278_3",
      "ports": {
        "bus1": 67278,
        "bus2": 67277
      },
      "params": {
        "R": 0.0013824723428115249,
        "X": 0.04453924298286438,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67277_67279_1",
      "ports": {
        "bus1": 67277,
        "bus2": 67279
      },
      "params": {
        "R": 0.00022033140703570098,
        "X": 0.0011188258649781346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67277_67475_1",
      "ports": {
        "bus1": 67277,
        "bus2": 67475
      },
      "params": {
        "R": 0.004912672098726034,
        "X": 0.03051871247589588,
        "G": 0.0,
        "B": 0.019686473533511162
      },
      "extension": {
        "length": 17737.0650703125,
        "rating": 290.7386779785156
      }
    },
    {
      "class": "Branch",
      "id": "branch_67278_67285_1",
      "ports": {
        "bus1": 67278,
        "bus2": 67285
      },
      "params": {
        "R": 0.021916141733527184,
        "X": 0.04818873479962349,
        "G": 0.0,
        "B": 0.0049009304493665695
      },
      "extension": {
        "length": 9993.889705078125,
        "rating": 79.91412281990051
      }
    },
    {
      "class": "Branch",
      "id": "branch_67278_67286_1",
      "ports": {
        "bus1": 67286,
        "bus2": 67278
      },
      "params": {
        "R": 0.010409466922283173,
        "X": 0.026071321219205856,
        "G": 0.0,
        "B": 0.008637685328722
      },
      "extension": {
        "length": 9966.548955322265,
        "rating": 82.39993453025818
      }
    },
    {
      "class": "Branch",
      "id": "branch_67280_67283_1",
      "ports": {
        "bus1": 67280,
        "bus2": 67283
      },
      "params": {
        "R": -0.00042217038571834564,
        "X": -0.01099810004234314,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67280_67284_1",
      "ports": {
        "bus1": 67280,
        "bus2": 67284
      },
      "params": {
        "R": 0.0002831608580891043,
        "X": 0.001029462437145412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67280_67285_1",
      "ports": {
        "bus1": 67280,
        "bus2": 67285
      },
      "params": {
        "R": 0.0002554798556957394,
        "X": 0.0011963516008108854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67281_67283_1",
      "ports": {
        "bus1": 67281,
        "bus2": 67283
      },
      "params": {
        "R": 0.00839267112314701,
        "X": 0.21864008903503418,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67282_67283_1",
      "ports": {
        "bus1": 67282,
        "bus2": 67283
      },
      "params": {
        "R": 0.00839267112314701,
        "X": 0.21864008903503418,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67288_67289_1",
      "ports": {
        "bus1": 67289,
        "bus2": 67288
      },
      "params": {
        "R": 0.003846825333312154,
        "X": 0.13476625084877014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67288_67290_1",
      "ports": {
        "bus1": 67288,
        "bus2": 67290
      },
      "params": {
        "R": 0.00029482808895409107,
        "X": 0.0011862622341141105,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67292_67550_1",
      "ports": {
        "bus1": 67550,
        "bus2": 67292
      },
      "params": {
        "R": 0.04957250878214836,
        "X": 0.11331033706665039,
        "G": 0.0,
        "B": 0.00847009290009737
      },
      "extension": {
        "length": 20958.468113891602,
        "rating": 59.25792455673218
      }
    },
    {
      "class": "Branch",
      "id": "branch_67293_67294_1",
      "ports": {
        "bus1": 67293,
        "bus2": 67294
      },
      "params": {
        "R": 0.01833430305123329,
        "X": 0.05385047942399979,
        "G": 0.0,
        "B": 0.0043445429764688015
      },
      "extension": {
        "length": 11234.71526879883,
        "rating": 63.6901319026947
      }
    },
    {
      "class": "Branch",
      "id": "branch_67293_67295_1",
      "ports": {
        "bus1": 67295,
        "bus2": 67293
      },
      "params": {
        "R": 0.02870756760239601,
        "X": 0.06773550063371658,
        "G": 0.0,
        "B": 0.002311093732714653
      },
      "extension": {
        "length": 9288.42116143799,
        "rating": 60.81226468086243
      }
    },
    {
      "class": "Branch",
      "id": "branch_67293_67300_1",
      "ports": {
        "bus1": 67300,
        "bus2": 67293
      },
      "params": {
        "R": 0.013081620447337627,
        "X": 0.03769773617386818,
        "G": 0.0,
        "B": 0.0026771926786750555
      },
      "extension": {
        "length": 7733.397985290528,
        "rating": 65.2411937713623
      }
    },
    {
      "class": "Branch",
      "id": "branch_67294_67298_1",
      "ports": {
        "bus1": 67298,
        "bus2": 67294
      },
      "params": {
        "R": 0.03686758503317833,
        "X": 0.10461228340864182,
        "G": 0.0,
        "B": 0.005358003545552492
      },
      "extension": {
        "length": 16795.388502685546,
        "rating": 68.72692108154297
      }
    },
    {
      "class": "Branch",
      "id": "branch_67295_67296_1",
      "ports": {
        "bus1": 67295,
        "bus2": 67296
      },
      "params": {
        "R": 0.00021273005404509604,
        "X": 0.0011710207909345627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67297_67298_1",
      "ports": {
        "bus1": 67298,
        "bus2": 67297
      },
      "params": {
        "R": 0.002982571953907609,
        "X": 0.10849019140005112,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67297_67299_1",
      "ports": {
        "bus1": 67297,
        "bus2": 67299
      },
      "params": {
        "R": 0.0002447524748276919,
        "X": 0.0011497160885483027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67301_67698_1",
      "ports": {
        "bus1": 67301,
        "bus2": 67698
      },
      "params": {
        "R": 0.07784723490476608,
        "X": 0.22245228290557864,
        "G": 0.0,
        "B": 0.0053948876447975636
      },
      "extension": {
        "length": 24942.572789062502,
        "rating": 52.68004536628723
      }
    },
    {
      "class": "Branch",
      "id": "branch_67302_67303_1",
      "ports": {
        "bus1": 67302,
        "bus2": 67303
      },
      "params": {
        "R": 0.00020865298574790359,
        "X": 0.0010926576796919107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67302_67321_1",
      "ports": {
        "bus1": 67302,
        "bus2": 67321
      },
      "params": {
        "R": 0.055200912058353424,
        "X": 0.1361221820116043,
        "G": 0.0,
        "B": 0.004400258418172598
      },
      "extension": {
        "length": 18845.52266711426,
        "rating": 36.66902780532837
      }
    },
    {
      "class": "Branch",
      "id": "branch_67304_67308_1",
      "ports": {
        "bus1": 67304,
        "bus2": 67308
      },
      "params": {
        "R": 0.06876014173030853,
        "X": 0.13325265049934387,
        "G": 0.0,
        "B": 0.005759000778198242
      },
      "extension": {
        "length": 19310.762036865235,
        "rating": 60.86801290512085
      }
    },
    {
      "class": "Branch",
      "id": "branch_67304_67317_1",
      "ports": {
        "bus1": 67317,
        "bus2": 67304
      },
      "params": {
        "R": 0.04554428905248642,
        "X": 0.1597823053598404,
        "G": 0.0,
        "B": 0.00509542366489768
      },
      "extension": {
        "length": 20248.418989379883,
        "rating": 55.52273988723755
      }
    },
    {
      "class": "Branch",
      "id": "branch_67305_67306_1",
      "ports": {
        "bus1": 67305,
        "bus2": 67306
      },
      "params": {
        "R": 0.0002908664755523205,
        "X": 0.0010210915934294462,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67306_67308_1",
      "ports": {
        "bus1": 67308,
        "bus2": 67306
      },
      "params": {
        "R": 0.013946514576673508,
        "X": 0.03215779364109039,
        "G": 0.0,
        "B": 0.0020601623691618443
      },
      "extension": {
        "length": 5625.101033843995,
        "rating": 68.47609877586365
      }
    },
    {
      "class": "Branch",
      "id": "branch_67306_67311_1",
      "ports": {
        "bus1": 67306,
        "bus2": 67311
      },
      "params": {
        "R": 0.04840148985385895,
        "X": 0.12884624302387238,
        "G": 0.0,
        "B": 0.006213945336639882
      },
      "extension": {
        "length": 21520.287216430665,
        "rating": 63.11120390892029
      }
    },
    {
      "class": "Branch",
      "id": "branch_67307_67308_1",
      "ports": {
        "bus1": 67308,
        "bus2": 67307
      },
      "params": {
        "R": 0.0036481425631791353,
        "X": 0.10283765196800232,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67307_67309_1",
      "ports": {
        "bus1": 67307,
        "bus2": 67309
      },
      "params": {
        "R": 0.00025953358272090554,
        "X": 0.001198778161779046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67307_67320_1",
      "ports": {
        "bus1": 67307,
        "bus2": 67320
      },
      "params": {
        "R": 0.00526901800185442,
        "X": 0.03269178420305252,
        "G": 0.0,
        "B": 0.02616407908499241
      },
      "extension": {
        "length": 22407.309910766602,
        "rating": 255.68783283233643
      }
    },
    {
      "class": "Branch",
      "id": "branch_67310_67311_1",
      "ports": {
        "bus1": 67311,
        "bus2": 67310
      },
      "params": {
        "R": 0.030081497505307198,
        "X": 0.07948475331068039,
        "G": 0.0,
        "B": 0.004323593806475401
      },
      "extension": {
        "length": 14163.940332641601,
        "rating": 58.19694399833679
      }
    },
    {
      "class": "Branch",
      "id": "branch_67312_67313_1",
      "ports": {
        "bus1": 67313,
        "bus2": 67312
      },
      "params": {
        "R": 0.00016831635730341077,
        "X": 0.013166665099561214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67312_67315_1",
      "ports": {
        "bus1": 67312,
        "bus2": 67315
      },
      "params": {
        "R": 0.00020834336464758962,
        "X": 0.0011643191101029515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67313_67314_1",
      "ports": {
        "bus1": 67314,
        "bus2": 67313
      },
      "params": {
        "R": 0.0046956841833889484,
        "X": 0.1592370867729187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67313_67316_1",
      "ports": {
        "bus1": 67313,
        "bus2": 67316
      },
      "params": {
        "R": 0.00026472299941815436,
        "X": 0.001127087278291583,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67314_67317_1",
      "ports": {
        "bus1": 67314,
        "bus2": 67317
      },
      "params": {
        "R": 0.015807630494236946,
        "X": 0.04689732566475868,
        "G": 0.0,
        "B": 0.0034148632548749447
      },
      "extension": {
        "length": 9379.695125061035,
        "rating": 66.04799032211304
      }
    },
    {
      "class": "Branch",
      "id": "branch_67314_67318_1",
      "ports": {
        "bus1": 67318,
        "bus2": 67314
      },
      "params": {
        "R": 0.03677118569612503,
        "X": 0.08686201274394989,
        "G": 0.0,
        "B": 0.0028619132936000824
      },
      "extension": {
        "length": 10941.420729309082,
        "rating": 64.83111381530762
      }
    },
    {
      "class": "Branch",
      "id": "branch_67314_67321_1",
      "ports": {
        "bus1": 67314,
        "bus2": 67321
      },
      "params": {
        "R": 0.022275391966104507,
        "X": 0.05902733653783798,
        "G": 0.0,
        "B": 0.002291975310072303
      },
      "extension": {
        "length": 8848.578729858398,
        "rating": 56.89273476600647
      }
    },
    {
      "class": "Branch",
      "id": "branch_67314_67698_1",
      "ports": {
        "bus1": 67314,
        "bus2": 67698
      },
      "params": {
        "R": 0.018230317160487175,
        "X": 0.036310724914073944,
        "G": 0.0,
        "B": 0.003976143896579742
      },
      "extension": {
        "length": 8033.183151855469,
        "rating": 40.845173597335815
      }
    },
    {
      "class": "Branch",
      "id": "branch_67316_67320_1",
      "ports": {
        "bus1": 67320,
        "bus2": 67316
      },
      "params": {
        "R": 0.0028541209176182747,
        "X": 0.015830714255571365,
        "G": 0.0,
        "B": 0.008204355835914612
      },
      "extension": {
        "length": 8155.482128723144,
        "rating": 274.749755859375
      }
    },
    {
      "class": "Branch",
      "id": "branch_67317_67318_1",
      "ports": {
        "bus1": 67317,
        "bus2": 67318
      },
      "params": {
        "R": 0.020451119169592857,
        "X": 0.05478556454181671,
        "G": 0.0,
        "B": 0.001762655912898481
      },
      "extension": {
        "length": 6772.282534423828,
        "rating": 62.45847940444946
      }
    },
    {
      "class": "Branch",
      "id": "branch_67317_67321_1",
      "ports": {
        "bus1": 67321,
        "bus2": 67317
      },
      "params": {
        "R": 0.00627369899302721,
        "X": 0.012780867516994476,
        "G": 0.0,
        "B": 0.0003978721506427974
      },
      "extension": {
        "length": 1521.4330491256715,
        "rating": 76.38931274414062
      }
    },
    {
      "class": "Branch",
      "id": "branch_67318_67319_1",
      "ports": {
        "bus1": 67318,
        "bus2": 67319
      },
      "params": {
        "R": 0.00023401821090374142,
        "X": 0.0011952490312978625,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67318_67321_1",
      "ports": {
        "bus1": 67318,
        "bus2": 67321
      },
      "params": {
        "R": 0.02682237699627876,
        "X": 0.06547476351261139,
        "G": 0.0,
        "B": 0.0013343481114134192
      },
      "extension": {
        "length": 6638.694409423828,
        "rating": 65.65660238265991
      }
    },
    {
      "class": "Branch",
      "id": "branch_67320_67321_1",
      "ports": {
        "bus1": 67321,
        "bus2": 67320
      },
      "params": {
        "R": 0.0034252807963639498,
        "X": 0.10501035302877426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67320_67322_1",
      "ports": {
        "bus1": 67320,
        "bus2": 67322
      },
      "params": {
        "R": 0.0002477818343322724,
        "X": 0.0010868142126128078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67323_67324_1",
      "ports": {
        "bus1": 67324,
        "bus2": 67323
      },
      "params": {
        "R": 0.004073768388479948,
        "X": 0.11352340131998062,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67323_67325_1",
      "ports": {
        "bus1": 67323,
        "bus2": 67325
      },
      "params": {
        "R": 0.0002687667147256434,
        "X": 0.0011490678880363703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67325_67396_1",
      "ports": {
        "bus1": 67396,
        "bus2": 67325
      },
      "params": {
        "R": 0.008381285704672337,
        "X": 0.045994408428668976,
        "G": 0.0,
        "B": 0.021303661167621613
      },
      "extension": {
        "length": 23247.26673376465,
        "rating": 232.36017227172852
      }
    },
    {
      "class": "Branch",
      "id": "branch_67326_67327_1",
      "ports": {
        "bus1": 67326,
        "bus2": 67327
      },
      "params": {
        "R": 0.05300462990999222,
        "X": 0.1354445219039917,
        "G": 0.0,
        "B": 0.002386628882959485
      },
      "extension": {
        "length": 13724.37953503418,
        "rating": 65.18096923828125
      }
    },
    {
      "class": "Branch",
      "id": "branch_67326_67329_1",
      "ports": {
        "bus1": 67326,
        "bus2": 67329
      },
      "params": {
        "R": 0.020304115489125252,
        "X": 0.053662486374378204,
        "G": 0.0,
        "B": 0.0019335623364895582
      },
      "extension": {
        "length": 7675.826476135254,
        "rating": 63.61594796180725
      }
    },
    {
      "class": "Branch",
      "id": "branch_67327_67328_1",
      "ports": {
        "bus1": 67327,
        "bus2": 67328
      },
      "params": {
        "R": 0.00027801067335531116,
        "X": 0.001194987096823752,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67327_67831_1",
      "ports": {
        "bus1": 67831,
        "bus2": 67327
      },
      "params": {
        "R": 0.03816492483019829,
        "X": 0.08356564491987228,
        "G": 0.0,
        "B": 0.0037809335626661777
      },
      "extension": {
        "length": 12369.53979107666,
        "rating": 67.7610456943512
      }
    },
    {
      "class": "Branch",
      "id": "branch_67329_67336_1",
      "ports": {
        "bus1": 67329,
        "bus2": 67336
      },
      "params": {
        "R": 0.017080869525671005,
        "X": 0.03985361382365227,
        "G": 0.0,
        "B": 0.0034109866246581078
      },
      "extension": {
        "length": 8142.423367675781,
        "rating": 45.625075697898865
      }
    },
    {
      "class": "Branch",
      "id": "branch_67330_67333_1",
      "ports": {
        "bus1": 67330,
        "bus2": 67333
      },
      "params": {
        "R": 9.853015944827348e-05,
        "X": 0.005728769116103649,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67330_67334_1",
      "ports": {
        "bus1": 67330,
        "bus2": 67334
      },
      "params": {
        "R": 0.0002563173766247928,
        "X": 0.0010865303920581937,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67330_67335_1",
      "ports": {
        "bus1": 67330,
        "bus2": 67335
      },
      "params": {
        "R": 0.00024825878790579736,
        "X": 0.0011934253852814436,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67331_67333_1",
      "ports": {
        "bus1": 67331,
        "bus2": 67333
      },
      "params": {
        "R": 8.147973858285695e-05,
        "X": 0.004737420938909054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67331_67337_1",
      "ports": {
        "bus1": 67331,
        "bus2": 67337
      },
      "params": {
        "R": 0.0030951611697673798,
        "X": 0.016420917585492134,
        "G": 0.0,
        "B": 0.0424419604241848
      },
      "extension": {
        "length": 19002.13878186035,
        "rating": 334.8236322402954
      }
    },
    {
      "class": "Branch",
      "id": "branch_67332_67333_1",
      "ports": {
        "bus1": 67332,
        "bus2": 67333
      },
      "params": {
        "R": 0.0009271046728827059,
        "X": 0.05390399694442749,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67335_67394_1",
      "ports": {
        "bus1": 67394,
        "bus2": 67335
      },
      "params": {
        "R": 0.0002956911048386246,
        "X": 0.005828207358717918,
        "G": 0.0,
        "B": 0.7638852596282959
      },
      "extension": {
        "length": 44061.36021826172,
        "rating": 2560.5730056762695
      }
    },
    {
      "class": "Branch",
      "id": "branch_67338_67339_1",
      "ports": {
        "bus1": 67339,
        "bus2": 67338
      },
      "params": {
        "R": 0.0018486728658899665,
        "X": 0.05994118005037308,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67338_67340_1",
      "ports": {
        "bus1": 67338,
        "bus2": 67340
      },
      "params": {
        "R": 0.0002458939852658659,
        "X": 0.0011063602287322283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67339_67931_1",
      "ports": {
        "bus1": 67339,
        "bus2": 67931
      },
      "params": {
        "R": 0.23470048606395721,
        "X": 0.5537703037261963,
        "G": 0.0,
        "B": 0.013871517032384872
      },
      "extension": {
        "length": 59733.80731054688,
        "rating": 53.78722548484802
      }
    },
    {
      "class": "Branch",
      "id": "branch_67341_67343_1",
      "ports": {
        "bus1": 67343,
        "bus2": 67341
      },
      "params": {
        "R": 0.08653325587511063,
        "X": 0.20853686332702637,
        "G": 0.0,
        "B": 0.0034124224912375207
      },
      "extension": {
        "length": 19937.63475,
        "rating": 48.663130402565
      }
    },
    {
      "class": "Branch",
      "id": "branch_67342_67343_1",
      "ports": {
        "bus1": 67343,
        "bus2": 67342
      },
      "params": {
        "R": 0.004383812192827463,
        "X": 0.10632645338773727,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67342_67344_1",
      "ports": {
        "bus1": 67342,
        "bus2": 67344
      },
      "params": {
        "R": 0.0002699742908589542,
        "X": 0.001050652819685638,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67343_67346_1",
      "ports": {
        "bus1": 67343,
        "bus2": 67346
      },
      "params": {
        "R": 0.02925308607518673,
        "X": 0.07992410659790039,
        "G": 0.0,
        "B": 0.00642786268144846
      },
      "extension": {
        "length": 16837.42333227539,
        "rating": 53.50497364997864
      }
    },
    {
      "class": "Branch",
      "id": "branch_67345_67346_1",
      "ports": {
        "bus1": 67345,
        "bus2": 67346
      },
      "params": {
        "R": 0.00020322854106780142,
        "X": 0.0010766660561785102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67348_67349_1",
      "ports": {
        "bus1": 67348,
        "bus2": 67349
      },
      "params": {
        "R": 0.06408559530973434,
        "X": 0.1527300626039505,
        "G": 0.0,
        "B": 0.011088071390986443
      },
      "extension": {
        "length": 28645.996596679688,
        "rating": 45.48396170139313
      }
    },
    {
      "class": "Branch",
      "id": "branch_67349_67351_1",
      "ports": {
        "bus1": 67349,
        "bus2": 67351
      },
      "params": {
        "R": 0.0645141676068306,
        "X": 0.1437629759311676,
        "G": 0.0,
        "B": 0.004439175594598055
      },
      "extension": {
        "length": 18891.508046264647,
        "rating": 46.66535258293152
      }
    },
    {
      "class": "Branch",
      "id": "branch_67350_67351_1",
      "ports": {
        "bus1": 67350,
        "bus2": 67351
      },
      "params": {
        "R": 0.00023952353512868285,
        "X": 0.001161952968686819,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67351_67355_1",
      "ports": {
        "bus1": 67351,
        "bus2": 67355
      },
      "params": {
        "R": 0.017578674480319023,
        "X": 0.049590714275836945,
        "G": 0.0,
        "B": 0.0017450094455853105
      },
      "extension": {
        "length": 6617.44140435791,
        "rating": 54.172879457473755
      }
    },
    {
      "class": "Branch",
      "id": "branch_67352_67353_1",
      "ports": {
        "bus1": 67352,
        "bus2": 67353
      },
      "params": {
        "R": 0.0002444873098284006,
        "X": 0.001061683869920671,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67354_67355_1",
      "ports": {
        "bus1": 67355,
        "bus2": 67354
      },
      "params": {
        "R": 0.004226046148687601,
        "X": 0.14132672548294067,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67354_67356_1",
      "ports": {
        "bus1": 67354,
        "bus2": 67356
      },
      "params": {
        "R": 0.0002642328036017716,
        "X": 0.0010566215496510267,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67357_67360_1",
      "ports": {
        "bus1": 67357,
        "bus2": 67360
      },
      "params": {
        "R": 0.004154935944825411,
        "X": 0.10004813969135284,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67357_67361_1",
      "ports": {
        "bus1": 67357,
        "bus2": 67361
      },
      "params": {
        "R": 0.00021399054094217718,
        "X": 0.0010082322405651212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67358_67360_1",
      "ports": {
        "bus1": 67358,
        "bus2": 67360
      },
      "params": {
        "R": 0.00047475146129727364,
        "X": 0.011431705206632614,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67358_67362_1",
      "ports": {
        "bus1": 67362,
        "bus2": 67358
      },
      "params": {
        "R": 0.038163624703884125,
        "X": 0.08692523092031479,
        "G": 0.0,
        "B": 0.004109951667487621
      },
      "extension": {
        "length": 13261.325706298829,
        "rating": 57.36459493637085
      }
    },
    {
      "class": "Branch",
      "id": "branch_67359_67360_1",
      "ports": {
        "bus1": 67359,
        "bus2": 67360
      },
      "params": {
        "R": 0.025011587888002396,
        "X": 0.6022626757621765,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67361_67491_1",
      "ports": {
        "bus1": 67361,
        "bus2": 67491
      },
      "params": {
        "R": 0.006808997131884098,
        "X": 0.042795706540346146,
        "G": 0.0,
        "B": 0.0373886339366436
      },
      "extension": {
        "length": 25812.51940942383,
        "rating": 291.9511079788208
      }
    },
    {
      "class": "Branch",
      "id": "branch_67362_67363_1",
      "ports": {
        "bus1": 67362,
        "bus2": 67363
      },
      "params": {
        "R": 0.00021453676163218913,
        "X": 0.0010842971969395876,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67362_67601_1",
      "ports": {
        "bus1": 67601,
        "bus2": 67362
      },
      "params": {
        "R": 0.026386734098196033,
        "X": 0.061255335807800286,
        "G": 0.0,
        "B": 0.002415389521047473
      },
      "extension": {
        "length": 8811.215033752442,
        "rating": 69.10751461982727
      }
    },
    {
      "class": "Branch",
      "id": "branch_67364_67365_1",
      "ports": {
        "bus1": 67364,
        "bus2": 67365
      },
      "params": {
        "R": 0.00021100424055475742,
        "X": 0.0011174052488058805,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67364_67489_1",
      "ports": {
        "bus1": 67489,
        "bus2": 67364
      },
      "params": {
        "R": 0.051094651222229004,
        "X": 0.12000043690204622,
        "G": 0.0,
        "B": 0.007159458473324775
      },
      "extension": {
        "length": 20252.088672363283,
        "rating": 47.442641854286194
      }
    },
    {
      "class": "Branch",
      "id": "branch_67366_67367_1",
      "ports": {
        "bus1": 67366,
        "bus2": 67367
      },
      "params": {
        "R": 0.00026319362223148346,
        "X": 0.0010618118103593588,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67366_67370_1",
      "ports": {
        "bus1": 67370,
        "bus2": 67366
      },
      "params": {
        "R": 0.0036739464849233627,
        "X": 0.02451276034116745,
        "G": 0.0,
        "B": 0.03576285019516945
      },
      "extension": {
        "length": 19383.400579833986,
        "rating": 230.2037477493286
      }
    },
    {
      "class": "Branch",
      "id": "branch_67368_67369_1",
      "ports": {
        "bus1": 67368,
        "bus2": 67369
      },
      "params": {
        "R": 0.0002762674121186137,
        "X": 0.001116632716730237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67370_67371_1",
      "ports": {
        "bus1": 67370,
        "bus2": 67371
      },
      "params": {
        "R": 0.00029982771957293153,
        "X": 0.0011839225189760327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67372_67373_1",
      "ports": {
        "bus1": 67372,
        "bus2": 67373
      },
      "params": {
        "R": 0.0002484062861185521,
        "X": 0.0011280546896159649,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67374_67375_1",
      "ports": {
        "bus1": 67374,
        "bus2": 67375
      },
      "params": {
        "R": 0.00022459353203885257,
        "X": 0.0011521304259076715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67374_67377_1",
      "ports": {
        "bus1": 67374,
        "bus2": 67377
      },
      "params": {
        "R": 0.06106572598218918,
        "X": 0.14957599341869354,
        "G": 0.0,
        "B": 0.004609297960996628
      },
      "extension": {
        "length": 17984.184684082033,
        "rating": 56.112611293792725
      }
    },
    {
      "class": "Branch",
      "id": "branch_67376_67377_1",
      "ports": {
        "bus1": 67377,
        "bus2": 67376
      },
      "params": {
        "R": 0.04585776850581169,
        "X": 0.1147877126932144,
        "G": 0.0,
        "B": 0.00840425118803978
      },
      "extension": {
        "length": 22380.767251831054,
        "rating": 43.26041340827942
      }
    },
    {
      "class": "Branch",
      "id": "branch_67376_67693_1",
      "ports": {
        "bus1": 67376,
        "bus2": 67693
      },
      "params": {
        "R": 0.05217479541897774,
        "X": 0.10036060959100723,
        "G": 0.0,
        "B": 0.0021144782658666372
      },
      "extension": {
        "length": 9853.459486083984,
        "rating": 59.414249658584595
      }
    },
    {
      "class": "Branch",
      "id": "branch_67377_67693_1",
      "ports": {
        "bus1": 67693,
        "bus2": 67377
      },
      "params": {
        "R": 0.022665023803710938,
        "X": 0.05861099436879158,
        "G": 0.0,
        "B": 0.004025965929031372
      },
      "extension": {
        "length": 10704.905747314453,
        "rating": 69.40125226974487
      }
    },
    {
      "class": "Branch",
      "id": "branch_67378_67707_1",
      "ports": {
        "bus1": 67378,
        "bus2": 67707
      },
      "params": {
        "R": 0.035879313945770264,
        "X": 0.09268654882907869,
        "G": 0.0,
        "B": 0.006437988951802255
      },
      "extension": {
        "length": 16780.16031591797,
        "rating": 58.46837759017944
      }
    },
    {
      "class": "Branch",
      "id": "branch_67379_67576_1",
      "ports": {
        "bus1": 67576,
        "bus2": 67379
      },
      "params": {
        "R": 0.0032228927593678236,
        "X": 0.01651567779481411,
        "G": 0.0,
        "B": 0.055559936910867684
      },
      "extension": {
        "length": 19688.097841918945,
        "rating": 289.5226001739502
      }
    },
    {
      "class": "Branch",
      "id": "branch_67380_67382_1",
      "ports": {
        "bus1": 67380,
        "bus2": 67382
      },
      "params": {
        "R": 0.008685803040862083,
        "X": 0.024398833513259888,
        "G": 0.0,
        "B": 0.001415739767253399
      },
      "extension": {
        "length": 4397.107082244873,
        "rating": 66.08479619026184
      }
    },
    {
      "class": "Branch",
      "id": "branch_67380_67384_1",
      "ports": {
        "bus1": 67384,
        "bus2": 67380
      },
      "params": {
        "R": 0.02952144853770733,
        "X": 0.07018580287694931,
        "G": 0.0,
        "B": 0.0019217943772673607
      },
      "extension": {
        "length": 8267.91010345459,
        "rating": 37.87056803703308
      }
    },
    {
      "class": "Branch",
      "id": "branch_67381_67382_1",
      "ports": {
        "bus1": 67382,
        "bus2": 67381
      },
      "params": {
        "R": 0.004646553657948971,
        "X": 0.13016058504581451,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67381_67383_1",
      "ports": {
        "bus1": 67381,
        "bus2": 67383
      },
      "params": {
        "R": 0.0002938540419563651,
        "X": 0.001080414280295372,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67381_67576_1",
      "ports": {
        "bus1": 67381,
        "bus2": 67576
      },
      "params": {
        "R": 0.0035683359019458294,
        "X": 0.02359038218855858,
        "G": 0.0,
        "B": 0.017875635996460915
      },
      "extension": {
        "length": 13170.2175,
        "rating": 294.69099044799805
      }
    },
    {
      "class": "Branch",
      "id": "branch_67384_67573_1",
      "ports": {
        "bus1": 67384,
        "bus2": 67573
      },
      "params": {
        "R": 0.02873244322836399,
        "X": 0.05698893219232559,
        "G": 0.0,
        "B": 0.0023828400298953056
      },
      "extension": {
        "length": 8090.878979003906,
        "rating": 65.8954381942749
      }
    },
    {
      "class": "Branch",
      "id": "branch_67387_67401_1",
      "ports": {
        "bus1": 67387,
        "bus2": 67401
      },
      "params": {
        "R": 0.05069414898753166,
        "X": 0.12836040556430817,
        "G": 0.0,
        "B": 0.0029866432305425406
      },
      "extension": {
        "length": 12218.330741638183,
        "rating": 71.42451405525208
      }
    },
    {
      "class": "Branch",
      "id": "branch_67388_67389_1",
      "ports": {
        "bus1": 67388,
        "bus2": 67389
      },
      "params": {
        "R": 0.00021841515263076872,
        "X": 0.0011651769746094942,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67389_67835_1",
      "ports": {
        "bus1": 67389,
        "bus2": 67835
      },
      "params": {
        "R": 0.0878128930926323,
        "X": 0.24476031959056851,
        "G": 0.0,
        "B": 0.004861640743911266
      },
      "extension": {
        "length": 24001.276849365237,
        "rating": 59.346115589141846
      }
    },
    {
      "class": "Branch",
      "id": "branch_67390_67813_1",
      "ports": {
        "bus1": 67390,
        "bus2": 67813
      },
      "params": {
        "R": 0.043645743280649185,
        "X": 0.11355410516262054,
        "G": 0.0,
        "B": 0.007845669984817505
      },
      "extension": {
        "length": 21673.830681518557,
        "rating": 70.41302919387817
      }
    },
    {
      "class": "Branch",
      "id": "branch_67391_67392_1",
      "ports": {
        "bus1": 67392,
        "bus2": 67391
      },
      "params": {
        "R": 0.00022566819097846746,
        "X": 0.014060636050999165,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67391_67394_1",
      "ports": {
        "bus1": 67391,
        "bus2": 67394
      },
      "params": {
        "R": 0.00023436301853507757,
        "X": 0.0010852785781025887,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67392_67393_1",
      "ports": {
        "bus1": 67393,
        "bus2": 67392
      },
      "params": {
        "R": 0.002033482538536191,
        "X": 0.057471610605716705,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67392_67395_1",
      "ports": {
        "bus1": 67392,
        "bus2": 67395
      },
      "params": {
        "R": 0.0002712030545808375,
        "X": 0.0010538602946326137,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67393_67397_1",
      "ports": {
        "bus1": 67397,
        "bus2": 67393
      },
      "params": {
        "R": 0.03528926894068718,
        "X": 0.09256710857152939,
        "G": 0.0,
        "B": 0.002092984039336443
      },
      "extension": {
        "length": 8658.440498474121,
        "rating": 52.033305168151855
      }
    },
    {
      "class": "Branch",
      "id": "branch_67393_67813_1",
      "ports": {
        "bus1": 67813,
        "bus2": 67393
      },
      "params": {
        "R": 0.012928146868944168,
        "X": 0.035547561943531036,
        "G": 0.0,
        "B": 0.006123279221355915
      },
      "extension": {
        "length": 10954.415029174805,
        "rating": 68.59457492828369
      }
    },
    {
      "class": "Branch",
      "id": "branch_67394_67487_1",
      "ports": {
        "bus1": 67487,
        "bus2": 67394
      },
      "params": {
        "R": 0.0005911279004067183,
        "X": 0.01058044470846653,
        "G": 0.0,
        "B": 1.0255768299102783
      },
      "extension": {
        "length": 76066.88942724609,
        "rating": 2756.3669204711914
      }
    },
    {
      "class": "Branch",
      "id": "branch_67395_67396_1",
      "ports": {
        "bus1": 67396,
        "bus2": 67395
      },
      "params": {
        "R": 0.0029238136485219,
        "X": 0.01188031118363142,
        "G": 0.0,
        "B": 0.009179884567856789
      },
      "extension": {
        "length": 7710.39148260498,
        "rating": 274.7253656387329
      }
    },
    {
      "class": "Branch",
      "id": "branch_67396_67397_1",
      "ports": {
        "bus1": 67397,
        "bus2": 67396
      },
      "params": {
        "R": 0.0025870022363960743,
        "X": 0.09342849254608154,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67396_67398_1",
      "ports": {
        "bus1": 67396,
        "bus2": 67398
      },
      "params": {
        "R": 0.00021243482478894293,
        "X": 0.0011287900852039456,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67397_67813_1",
      "ports": {
        "bus1": 67397,
        "bus2": 67813
      },
      "params": {
        "R": 0.021692616865038872,
        "X": 0.04532328993082047,
        "G": 0.0,
        "B": 0.0014359023189172149
      },
      "extension": {
        "length": 5672.033762145997,
        "rating": 71.81524634361267
      }
    },
    {
      "class": "Branch",
      "id": "branch_67399_67400_1",
      "ports": {
        "bus1": 67400,
        "bus2": 67399
      },
      "params": {
        "R": 0.00018906839250121266,
        "X": 0.015120905824005604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67399_67403_1",
      "ports": {
        "bus1": 67399,
        "bus2": 67403
      },
      "params": {
        "R": 0.000712448381818831,
        "X": 0.053478796035051346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67399_67404_1",
      "ports": {
        "bus1": 67399,
        "bus2": 67404
      },
      "params": {
        "R": 0.0007603404228575528,
        "X": 0.06669650226831436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67399_67405_1",
      "ports": {
        "bus1": 67399,
        "bus2": 67405
      },
      "params": {
        "R": 0.00029018285567872226,
        "X": 0.0011570887872949243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67400_67401_1",
      "ports": {
        "bus1": 67401,
        "bus2": 67400
      },
      "params": {
        "R": 0.0045172069221735,
        "X": 0.13990433514118195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67400_67406_1",
      "ports": {
        "bus1": 67400,
        "bus2": 67406
      },
      "params": {
        "R": 0.0002556157414801419,
        "X": 0.0011623853351920843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67401_67402_1",
      "ports": {
        "bus1": 67401,
        "bus2": 67402
      },
      "params": {
        "R": 0.017577772960066795,
        "X": 0.5311322808265686,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67405_67803_1",
      "ports": {
        "bus1": 67405,
        "bus2": 67803
      },
      "params": {
        "R": 0.000889874470885843,
        "X": 0.013627001084387302,
        "G": 0.0,
        "B": 1.5813820362091064
      },
      "extension": {
        "length": 100661.29816552735,
        "rating": 2668.4043884277344
      }
    },
    {
      "class": "Branch",
      "id": "branch_67407_67408_1",
      "ports": {
        "bus1": 67408,
        "bus2": 67407
      },
      "params": {
        "R": 0.002910781418904662,
        "X": 0.08678285032510757,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67407_67409_1",
      "ports": {
        "bus1": 67407,
        "bus2": 67409
      },
      "params": {
        "R": 0.0002941363782156259,
        "X": 0.0010987542336806655,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67407_67410_1",
      "ports": {
        "bus1": 67407,
        "bus2": 67410
      },
      "params": {
        "R": 0.00022823082690592855,
        "X": 0.001003573415800929,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67411_67412_1",
      "ports": {
        "bus1": 67412,
        "bus2": 67411
      },
      "params": {
        "R": 0.0027708825655281544,
        "X": 0.1109360009431839,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67411_67417_1",
      "ports": {
        "bus1": 67411,
        "bus2": 67417
      },
      "params": {
        "R": 0.0002833082398865372,
        "X": 0.0010996967321261764,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67411_67418_1",
      "ports": {
        "bus1": 67411,
        "bus2": 67418
      },
      "params": {
        "R": 0.0002850342425517738,
        "X": 0.001068110577762127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67412_67415_1",
      "ports": {
        "bus1": 67412,
        "bus2": 67415
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.00031578540802001953,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67412_67416_1",
      "ports": {
        "bus1": 67412,
        "bus2": 67416
      },
      "params": {
        "R": 0.011315666139125824,
        "X": 0.19572435319423676,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67413_67415_1",
      "ports": {
        "bus1": 67413,
        "bus2": 67415
      },
      "params": {
        "R": 0.00713560963049531,
        "X": 0.16238072514533997,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67414_67415_1",
      "ports": {
        "bus1": 67414,
        "bus2": 67415
      },
      "params": {
        "R": 0.00713560963049531,
        "X": 0.16238072514533997,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67417_67767_1",
      "ports": {
        "bus1": 67417,
        "bus2": 67767
      },
      "params": {
        "R": 0.015986647456884384,
        "X": 0.08103954792022705,
        "G": 0.0,
        "B": 0.09178010374307632
      },
      "extension": {
        "length": 62523.12858837891,
        "rating": 208.86356830596924
      }
    },
    {
      "class": "Branch",
      "id": "branch_67419_67420_1",
      "ports": {
        "bus1": 67420,
        "bus2": 67419
      },
      "params": {
        "R": 9.916276030708104e-05,
        "X": 0.007125264033675194,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67419_67422_1",
      "ports": {
        "bus1": 67419,
        "bus2": 67422
      },
      "params": {
        "R": 0.00018948005163110793,
        "X": 0.014500644989311695,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67419_67423_1",
      "ports": {
        "bus1": 67419,
        "bus2": 67423
      },
      "params": {
        "R": 0.0003996862506028265,
        "X": 0.021932879462838173,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67419_67424_1",
      "ports": {
        "bus1": 67419,
        "bus2": 67424
      },
      "params": {
        "R": 0.00028391898376867175,
        "X": 0.0011921222321689129,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67420_67421_1",
      "ports": {
        "bus1": 67421,
        "bus2": 67420
      },
      "params": {
        "R": 0.0030514125246554613,
        "X": 0.09682311117649078,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67420_67425_1",
      "ports": {
        "bus1": 67420,
        "bus2": 67425
      },
      "params": {
        "R": 0.00025504108634777367,
        "X": 0.0010003340430557728,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67424_67561_1",
      "ports": {
        "bus1": 67424,
        "bus2": 67561
      },
      "params": {
        "R": 0.0003206128894817084,
        "X": 0.004124114755541086,
        "G": 0.0,
        "B": 0.38056620955467224
      },
      "extension": {
        "length": 28993.62040136719,
        "rating": 2911.8797302246094
      }
    },
    {
      "class": "Branch",
      "id": "branch_67425_67764_1",
      "ports": {
        "bus1": 67764,
        "bus2": 67425
      },
      "params": {
        "R": 0.0007346949423663318,
        "X": 0.004293428733944893,
        "G": 0.0,
        "B": 0.001953441882506013
      },
      "extension": {
        "length": 2205.373572509766,
        "rating": 287.7108097076416
      }
    },
    {
      "class": "Branch",
      "id": "branch_67426_67430_1",
      "ports": {
        "bus1": 67426,
        "bus2": 67430
      },
      "params": {
        "R": 9.049673099070787e-05,
        "X": 0.006057480350136757,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67426_67431_1",
      "ports": {
        "bus1": 67426,
        "bus2": 67431
      },
      "params": {
        "R": 0.00033225282095372677,
        "X": 0.020530138164758682,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67426_67432_1",
      "ports": {
        "bus1": 67426,
        "bus2": 67432
      },
      "params": {
        "R": 0.0002499984111636877,
        "X": 0.0010158855002373457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67427_67428_1",
      "ports": {
        "bus1": 67428,
        "bus2": 67427
      },
      "params": {
        "R": 0.0025707741733640432,
        "X": 0.08137807250022888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67427_67430_1",
      "ports": {
        "bus1": 67427,
        "bus2": 67430
      },
      "params": {
        "R": 0.00017528363969177008,
        "X": 0.011732766404747963,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67427_67433_1",
      "ports": {
        "bus1": 67427,
        "bus2": 67433
      },
      "params": {
        "R": 0.0002371860173298046,
        "X": 0.0010260224808007479,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67429_67430_1",
      "ports": {
        "bus1": 67429,
        "bus2": 67430
      },
      "params": {
        "R": 0.0013123954413458705,
        "X": 0.08784636110067368,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67434_67435_1",
      "ports": {
        "bus1": 67434,
        "bus2": 67435
      },
      "params": {
        "R": 0.014336008578538895,
        "X": 0.43442773818969727,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67434_67436_1",
      "ports": {
        "bus1": 67434,
        "bus2": 67436
      },
      "params": {
        "R": 0.004848481621593237,
        "X": 0.17802493274211884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67434_67437_1",
      "ports": {
        "bus1": 67434,
        "bus2": 67437
      },
      "params": {
        "R": 0.0028348013292998075,
        "X": 0.10280072689056396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67434_67438_1",
      "ports": {
        "bus1": 67434,
        "bus2": 67438
      },
      "params": {
        "R": 0.0002788866404443979,
        "X": 0.001049446640536189,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67434_67439_1",
      "ports": {
        "bus1": 67434,
        "bus2": 67439
      },
      "params": {
        "R": 0.000264181406237185,
        "X": 0.0011358670890331268,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67440_67441_1",
      "ports": {
        "bus1": 67441,
        "bus2": 67440
      },
      "params": {
        "R": 0.0001238471595570445,
        "X": 0.009068352170288563,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67440_67443_1",
      "ports": {
        "bus1": 67440,
        "bus2": 67443
      },
      "params": {
        "R": 0.0005040441174060106,
        "X": 0.038307495415210724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67440_67444_1",
      "ports": {
        "bus1": 67440,
        "bus2": 67444
      },
      "params": {
        "R": 0.0004860179324168712,
        "X": 0.03656832501292229,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67440_67672_1",
      "ports": {
        "bus1": 67440,
        "bus2": 67672
      },
      "params": {
        "R": 0.0008217634749598801,
        "X": 0.015210885554552078,
        "G": 0.0,
        "B": 1.7790333032608032
      },
      "extension": {
        "length": 109547.83685742188,
        "rating": 2271.873664855957
      }
    },
    {
      "class": "Branch",
      "id": "branch_67440_67705_1",
      "ports": {
        "bus1": 67440,
        "bus2": 67705
      },
      "params": {
        "R": 0.0005614613764919341,
        "X": 0.009630266577005386,
        "G": 0.0,
        "B": 1.0166864395141602
      },
      "extension": {
        "length": 72626.83559033203,
        "rating": 2325.3732681274414
      }
    },
    {
      "class": "Branch",
      "id": "branch_67441_67442_1",
      "ports": {
        "bus1": 67442,
        "bus2": 67441
      },
      "params": {
        "R": 0.0033786045387387276,
        "X": 0.09233523160219193,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67441_67445_1",
      "ports": {
        "bus1": 67441,
        "bus2": 67445
      },
      "params": {
        "R": 0.0002970370987895876,
        "X": 0.0011834028409793973,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67441_67446_1",
      "ports": {
        "bus1": 67441,
        "bus2": 67446
      },
      "params": {
        "R": 0.00021812826162204146,
        "X": 0.0010304739698767662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67447_67448_1",
      "ports": {
        "bus1": 67447,
        "bus2": 67448
      },
      "params": {
        "R": 0.07422655075788498,
        "X": 1.810006856918335,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67447_67449_1",
      "ports": {
        "bus1": 67447,
        "bus2": 67449
      },
      "params": {
        "R": 0.15620815753936768,
        "X": 3.554938316345215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67447_67450_1",
      "ports": {
        "bus1": 67447,
        "bus2": 67450
      },
      "params": {
        "R": 0.0002483106800355017,
        "X": 0.0010268789483234286,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67447_67451_1",
      "ports": {
        "bus1": 67447,
        "bus2": 67451
      },
      "params": {
        "R": 0.00026055684429593384,
        "X": 0.0010259086266160011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67452_67453_1",
      "ports": {
        "bus1": 67453,
        "bus2": 67452
      },
      "params": {
        "R": 0.0001609952305443585,
        "X": 0.009787647984921932,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67453_67454_1",
      "ports": {
        "bus1": 67454,
        "bus2": 67453
      },
      "params": {
        "R": 0.004737624898552895,
        "X": 0.16728459298610687,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67453_67455_1",
      "ports": {
        "bus1": 67453,
        "bus2": 67455
      },
      "params": {
        "R": 0.00021726494014728814,
        "X": 0.0010453719878569245,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67453_67456_1",
      "ports": {
        "bus1": 67453,
        "bus2": 67456
      },
      "params": {
        "R": 0.0002241686306660995,
        "X": 0.0010809843661263585,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67454_67544_1",
      "ports": {
        "bus1": 67544,
        "bus2": 67454
      },
      "params": {
        "R": 0.016565091907978058,
        "X": 0.039934709668159485,
        "G": 0.0,
        "B": 0.0025852511171251535
      },
      "extension": {
        "length": 7400.142884948731,
        "rating": 57.85765051841736
      }
    },
    {
      "class": "Branch",
      "id": "branch_67455_67545_1",
      "ports": {
        "bus1": 67545,
        "bus2": 67455
      },
      "params": {
        "R": 0.001374914194457233,
        "X": 0.01012992300093174,
        "G": 0.0,
        "B": 0.01297096349298954
      },
      "extension": {
        "length": 8584.894894592286,
        "rating": 279.89819049835205
      }
    },
    {
      "class": "Branch",
      "id": "branch_67455_67784_1",
      "ports": {
        "bus1": 67455,
        "bus2": 67784
      },
      "params": {
        "R": 0.0026606270112097263,
        "X": 0.014749541878700256,
        "G": 0.0,
        "B": 0.01618325710296631
      },
      "extension": {
        "length": 11032.07310296631,
        "rating": 227.14309692382812
      }
    },
    {
      "class": "Branch",
      "id": "branch_67457_67458_1",
      "ports": {
        "bus1": 67458,
        "bus2": 67457
      },
      "params": {
        "R": 0.003867062274366617,
        "X": 0.12304092943668365,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67457_67459_1",
      "ports": {
        "bus1": 67457,
        "bus2": 67459
      },
      "params": {
        "R": 0.005001791287213564,
        "X": 0.1478090137243271,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67457_67460_1",
      "ports": {
        "bus1": 67457,
        "bus2": 67460
      },
      "params": {
        "R": 0.0002578792627900839,
        "X": 0.001161718275398016,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67457_67461_1",
      "ports": {
        "bus1": 67457,
        "bus2": 67461
      },
      "params": {
        "R": 0.00024320937518496066,
        "X": 0.001115301507525146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67462_67463_1",
      "ports": {
        "bus1": 67463,
        "bus2": 67462
      },
      "params": {
        "R": 0.006094865035265684,
        "X": 0.14373330771923065,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67462_67464_1",
      "ports": {
        "bus1": 67462,
        "bus2": 67464
      },
      "params": {
        "R": 0.0019384098704904318,
        "X": 0.07137951999902725,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 165.02499616146088,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67462_67465_1",
      "ports": {
        "bus1": 67462,
        "bus2": 67465
      },
      "params": {
        "R": 0.0002788351848721504,
        "X": 0.0011516165686771274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67462_67466_1",
      "ports": {
        "bus1": 67462,
        "bus2": 67466
      },
      "params": {
        "R": 0.0002493093488737941,
        "X": 0.001042993855662644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67463_67578_1",
      "ports": {
        "bus1": 67463,
        "bus2": 67578
      },
      "params": {
        "R": 0.005434118676930666,
        "X": 0.01512834522873163,
        "G": 0.0,
        "B": 0.00039560988079756493
      },
      "extension": {
        "length": 1759.2256479034425,
        "rating": 48.28730523586273
      }
    },
    {
      "class": "Branch",
      "id": "branch_67463_68614_1",
      "ports": {
        "bus1": 68614,
        "bus2": 67463
      },
      "params": {
        "R": 0.01403724867850542,
        "X": 0.036116477102041245,
        "G": 0.0,
        "B": 0.001599872368387878
      },
      "extension": {
        "length": 4936.7688046875,
        "rating": 53.10436487197876
      }
    },
    {
      "class": "Branch",
      "id": "branch_67467_67468_1",
      "ports": {
        "bus1": 67468,
        "bus2": 67467
      },
      "params": {
        "R": 0.0035038895439356565,
        "X": 0.12247586250305176,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67467_67471_1",
      "ports": {
        "bus1": 67467,
        "bus2": 67471
      },
      "params": {
        "R": 0.0006167390383780003,
        "X": 0.02186843752861023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67467_67472_1",
      "ports": {
        "bus1": 67467,
        "bus2": 67472
      },
      "params": {
        "R": 0.00029374449513852596,
        "X": 0.0010388734517619014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67467_67473_1",
      "ports": {
        "bus1": 67467,
        "bus2": 67473
      },
      "params": {
        "R": 0.000238292952417396,
        "X": 0.0010366443311795592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67469_67471_1",
      "ports": {
        "bus1": 67469,
        "bus2": 67471
      },
      "params": {
        "R": 0.0056790621019899845,
        "X": 0.20136915147304535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67470_67471_1",
      "ports": {
        "bus1": 67470,
        "bus2": 67471
      },
      "params": {
        "R": 0.0056790621019899845,
        "X": 0.20136915147304535,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67474_67477_1",
      "ports": {
        "bus1": 67474,
        "bus2": 67477
      },
      "params": {
        "R": 0.00018777069635689259,
        "X": 0.01425554882735014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67474_67478_1",
      "ports": {
        "bus1": 67474,
        "bus2": 67478
      },
      "params": {
        "R": 0.00022594658366870135,
        "X": 0.016253309324383736,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67474_67479_1",
      "ports": {
        "bus1": 67474,
        "bus2": 67479
      },
      "params": {
        "R": 0.00020882723038084805,
        "X": 0.013590541668236256,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67474_67480_1",
      "ports": {
        "bus1": 67474,
        "bus2": 67480
      },
      "params": {
        "R": 0.0002301395288668573,
        "X": 0.0011630061781033874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67474_67481_1",
      "ports": {
        "bus1": 67474,
        "bus2": 67481
      },
      "params": {
        "R": 0.0002355619362788275,
        "X": 0.00119667814578861,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67475_67477_1",
      "ports": {
        "bus1": 67475,
        "bus2": 67477
      },
      "params": {
        "R": -3.1155141186900437e-06,
        "X": -0.00023653078824281693,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67476_67477_1",
      "ports": {
        "bus1": 67476,
        "bus2": 67477
      },
      "params": {
        "R": 0.0010779682779684663,
        "X": 0.08183933049440384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67481_67749_1",
      "ports": {
        "bus1": 67481,
        "bus2": 67749
      },
      "params": {
        "R": 0.0003117472224403173,
        "X": 0.005505377892404795,
        "G": 0.0,
        "B": 0.6803237795829773
      },
      "extension": {
        "length": 46225.361990478516,
        "rating": 3124.3078231811523
      }
    },
    {
      "class": "Branch",
      "id": "branch_67482_67483_1",
      "ports": {
        "bus1": 67483,
        "bus2": 67482
      },
      "params": {
        "R": 0.00024190863769035786,
        "X": 0.01573316939175129,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67483_67484_1",
      "ports": {
        "bus1": 67484,
        "bus2": 67483
      },
      "params": {
        "R": 0.0034031576942652464,
        "X": 0.12444169819355011,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67483_67485_1",
      "ports": {
        "bus1": 67483,
        "bus2": 67485
      },
      "params": {
        "R": 0.0002983409503940493,
        "X": 0.0011756691383197904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67483_67486_1",
      "ports": {
        "bus1": 67483,
        "bus2": 67486
      },
      "params": {
        "R": 0.0002929532784037292,
        "X": 0.0011631438974291086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67487_67488_1",
      "ports": {
        "bus1": 67488,
        "bus2": 67487
      },
      "params": {
        "R": 0.00026542460545897484,
        "X": 0.01821986772119999,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67488_67489_1",
      "ports": {
        "bus1": 67489,
        "bus2": 67488
      },
      "params": {
        "R": 0.0048516541719436646,
        "X": 0.1595465987920761,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67488_67490_1",
      "ports": {
        "bus1": 67488,
        "bus2": 67490
      },
      "params": {
        "R": 0.00025804812321439385,
        "X": 0.0011318986071273685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67488_67491_1",
      "ports": {
        "bus1": 67488,
        "bus2": 67491
      },
      "params": {
        "R": 0.00025350332725793123,
        "X": 0.0010640968102961779,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67492_67496_1",
      "ports": {
        "bus1": 67492,
        "bus2": 67496
      },
      "params": {
        "R": 0.00022386352065950632,
        "X": 0.018374212086200714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67492_67499_1",
      "ports": {
        "bus1": 67492,
        "bus2": 67499
      },
      "params": {
        "R": 9.99999901978299e-05,
        "X": -0.0007919725030660629,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67492_67726_1",
      "ports": {
        "bus1": 67726,
        "bus2": 67492
      },
      "params": {
        "R": 0.00018854715744964778,
        "X": 0.003646513679996133,
        "G": 0.0,
        "B": 0.3662668168544769
      },
      "extension": {
        "length": 25857.14496459961,
        "rating": 2482.320976257324
      }
    },
    {
      "class": "Branch",
      "id": "branch_67492_68700_1",
      "ports": {
        "bus1": 68700,
        "bus2": 67492
      },
      "params": {
        "R": 0.00033245256054215133,
        "X": 0.006285805720835924,
        "G": 0.0,
        "B": 0.5782538056373596
      },
      "extension": {
        "length": 45998.77786743164,
        "rating": 2471.0798263549805
      }
    },
    {
      "class": "Branch",
      "id": "branch_67493_67494_1",
      "ports": {
        "bus1": 67494,
        "bus2": 67493
      },
      "params": {
        "R": 0.0029087315779179335,
        "X": 0.08310483396053314,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67493_67496_1",
      "ports": {
        "bus1": 67493,
        "bus2": 67496
      },
      "params": {
        "R": -4.1258819692302495e-05,
        "X": -0.0033864304423332214,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67493_67500_1",
      "ports": {
        "bus1": 67493,
        "bus2": 67500
      },
      "params": {
        "R": 0.0038766067009419203,
        "X": 0.13061468303203583,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 171.0625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67493_67501_1",
      "ports": {
        "bus1": 67493,
        "bus2": 67501
      },
      "params": {
        "R": 0.00025012544938363135,
        "X": 0.0011592773953452706,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67493_67502_1",
      "ports": {
        "bus1": 67493,
        "bus2": 67502
      },
      "params": {
        "R": 0.00021526598720811307,
        "X": 0.0011779293417930603,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67495_67496_1",
      "ports": {
        "bus1": 67495,
        "bus2": 67496
      },
      "params": {
        "R": 0.0009796804515644908,
        "X": 0.0804099589586258,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67497_67499_1",
      "ports": {
        "bus1": 67497,
        "bus2": 67499
      },
      "params": {
        "R": 0.00018988490046467632,
        "X": 0.013539784587919712,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67498_67499_1",
      "ports": {
        "bus1": 67498,
        "bus2": 67499
      },
      "params": {
        "R": 0.00018988490046467632,
        "X": 0.013539784587919712,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67501_67723_1",
      "ports": {
        "bus1": 67501,
        "bus2": 67723
      },
      "params": {
        "R": 0.005194493569433689,
        "X": 0.028531182557344437,
        "G": 0.0,
        "B": 0.04230205714702606
      },
      "extension": {
        "length": 25614.700321289063,
        "rating": 261.27588748931885
      }
    },
    {
      "class": "Branch",
      "id": "branch_67503_67504_1",
      "ports": {
        "bus1": 67503,
        "bus2": 67504
      },
      "params": {
        "R": 0.01086872536689043,
        "X": 0.2738831043243408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67503_67505_1",
      "ports": {
        "bus1": 67503,
        "bus2": 67505
      },
      "params": {
        "R": 0.00028533648583106697,
        "X": 0.001108180615119636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67503_67506_1",
      "ports": {
        "bus1": 67503,
        "bus2": 67506
      },
      "params": {
        "R": 0.0002965052844956517,
        "X": 0.0010170935420319438,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67505_67874_1",
      "ports": {
        "bus1": 67874,
        "bus2": 67505
      },
      "params": {
        "R": 0.008442956954240799,
        "X": 0.017909225076436996,
        "G": 0.0,
        "B": 0.00043010880472138524
      },
      "extension": {
        "length": 2156.0415836791994,
        "rating": 50.2425491809845
      }
    },
    {
      "class": "Branch",
      "id": "branch_67507_67510_1",
      "ports": {
        "bus1": 67507,
        "bus2": 67510
      },
      "params": {
        "R": 0.0007588470471091568,
        "X": 0.04129364341497421,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67507_67511_1",
      "ports": {
        "bus1": 67507,
        "bus2": 67511
      },
      "params": {
        "R": 0.00023647211492061615,
        "X": 0.0011541969142854214,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67507_67512_1",
      "ports": {
        "bus1": 67507,
        "bus2": 67512
      },
      "params": {
        "R": 0.0002285300724906847,
        "X": 0.0010866128141060472,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67508_67510_1",
      "ports": {
        "bus1": 67508,
        "bus2": 67510
      },
      "params": {
        "R": -0.00045703601790592074,
        "X": -0.024870209395885468,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67508_67793_1",
      "ports": {
        "bus1": 67793,
        "bus2": 67508
      },
      "params": {
        "R": 0.008375695906579494,
        "X": 0.04678165167570114,
        "G": 0.0,
        "B": 0.10573717206716537
      },
      "extension": {
        "length": 50714.26985302735,
        "rating": 216.55373573303223
      }
    },
    {
      "class": "Branch",
      "id": "branch_67509_67510_1",
      "ports": {
        "bus1": 67509,
        "bus2": 67510
      },
      "params": {
        "R": 0.002037321450188756,
        "X": 0.11086346954107285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67511_67761_1",
      "ports": {
        "bus1": 67511,
        "bus2": 67761
      },
      "params": {
        "R": 0.0010553895263001323,
        "X": 0.01719813048839569,
        "G": 0.0,
        "B": 1.7523618936538696
      },
      "extension": {
        "length": 133166.58570703125,
        "rating": 2101.0597229003906
      }
    },
    {
      "class": "Branch",
      "id": "branch_67513_67514_1",
      "ports": {
        "bus1": 67514,
        "bus2": 67513
      },
      "params": {
        "R": 0.0020390425343066454,
        "X": 0.06333764642477036,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67513_67515_1",
      "ports": {
        "bus1": 67513,
        "bus2": 67515
      },
      "params": {
        "R": 0.00022998089843895286,
        "X": 0.001019060262478888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67513_67516_1",
      "ports": {
        "bus1": 67513,
        "bus2": 67516
      },
      "params": {
        "R": 0.0002905429864767939,
        "X": 0.0010182959958910942,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67515_67647_1",
      "ports": {
        "bus1": 67515,
        "bus2": 67647
      },
      "params": {
        "R": 0.0014934218488633633,
        "X": 0.009487905539572239,
        "G": 0.0,
        "B": 0.009586220607161522
      },
      "extension": {
        "length": 7357.995248291016,
        "rating": 324.95715618133545
      }
    },
    {
      "class": "Branch",
      "id": "branch_67517_67518_1",
      "ports": {
        "bus1": 67517,
        "bus2": 67518
      },
      "params": {
        "R": 0.023181380704045296,
        "X": 0.38453206419944763,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67517_67519_1",
      "ports": {
        "bus1": 67517,
        "bus2": 67519
      },
      "params": {
        "R": 0.00029534025816246867,
        "X": 0.0011391968000680208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67520_67521_1",
      "ports": {
        "bus1": 67521,
        "bus2": 67520
      },
      "params": {
        "R": 0.0001268697960767895,
        "X": 0.010481126606464386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67520_67523_1",
      "ports": {
        "bus1": 67520,
        "bus2": 67523
      },
      "params": {
        "R": 0.0002685010258574039,
        "X": 0.02005014382302761,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67520_67525_1",
      "ports": {
        "bus1": 67520,
        "bus2": 67525
      },
      "params": {
        "R": 0.00022076231834944338,
        "X": 0.0010713801020756364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67521_67522_1",
      "ports": {
        "bus1": 67522,
        "bus2": 67521
      },
      "params": {
        "R": 0.005082410294562578,
        "X": 0.15839338302612305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67521_67524_1",
      "ports": {
        "bus1": 67521,
        "bus2": 67524
      },
      "params": {
        "R": 0.004514022264629602,
        "X": 0.12421423941850662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67521_67526_1",
      "ports": {
        "bus1": 67521,
        "bus2": 67526
      },
      "params": {
        "R": 0.0002705815131776035,
        "X": 0.0010942748049274087,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67526_67710_1",
      "ports": {
        "bus1": 67710,
        "bus2": 67526
      },
      "params": {
        "R": 0.0027504528407007456,
        "X": 0.014239739626646042,
        "G": 0.0,
        "B": 0.008550138212740421
      },
      "extension": {
        "length": 7190.145237854004,
        "rating": 273.5185384750366
      }
    },
    {
      "class": "Branch",
      "id": "branch_67527_67530_1",
      "ports": {
        "bus1": 67527,
        "bus2": 67530
      },
      "params": {
        "R": 0.00019720103591680527,
        "X": 0.007417932152748108,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67527_67531_1",
      "ports": {
        "bus1": 67527,
        "bus2": 67531
      },
      "params": {
        "R": 0.060621656477451324,
        "X": 1.5488531589508057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67527_67532_1",
      "ports": {
        "bus1": 67527,
        "bus2": 67532
      },
      "params": {
        "R": 0.000208796322112903,
        "X": 0.0011437998618930578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67527_67533_1",
      "ports": {
        "bus1": 67527,
        "bus2": 67533
      },
      "params": {
        "R": 0.00026200254797004163,
        "X": 0.0010196724906563759,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67528_67530_1",
      "ports": {
        "bus1": 67528,
        "bus2": 67530
      },
      "params": {
        "R": 0.0050803665071725845,
        "X": 0.19110359251499176,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67529_67530_1",
      "ports": {
        "bus1": 67529,
        "bus2": 67530
      },
      "params": {
        "R": 0.0050803665071725845,
        "X": 0.19110359251499176,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67534_67538_1",
      "ports": {
        "bus1": 67534,
        "bus2": 67538
      },
      "params": {
        "R": 0.00033927548793144524,
        "X": 0.019540544599294662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67534_67540_1",
      "ports": {
        "bus1": 67534,
        "bus2": 67540
      },
      "params": {
        "R": 0.00024128766381181777,
        "X": 0.0011131485225632787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67535_67536_1",
      "ports": {
        "bus1": 67536,
        "bus2": 67535
      },
      "params": {
        "R": 0.0040664514526724815,
        "X": 0.15024323761463165,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67535_67538_1",
      "ports": {
        "bus1": 67535,
        "bus2": 67538
      },
      "params": {
        "R": -0.00013549617142416537,
        "X": -0.007803891785442829,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67535_67539_1",
      "ports": {
        "bus1": 67535,
        "bus2": 67539
      },
      "params": {
        "R": 0.00020527976448647678,
        "X": 0.0010251839412376285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67537_67538_1",
      "ports": {
        "bus1": 67537,
        "bus2": 67538
      },
      "params": {
        "R": 0.0010560516966506839,
        "X": 0.06082320585846901,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67540_67561_1",
      "ports": {
        "bus1": 67561,
        "bus2": 67540
      },
      "params": {
        "R": 0.0002981674624606967,
        "X": 0.005440672859549522,
        "G": 0.0,
        "B": 0.5293542742729187
      },
      "extension": {
        "length": 36785.387219238284,
        "rating": 2767.3580169677734
      }
    },
    {
      "class": "Branch",
      "id": "branch_67541_67542_1",
      "ports": {
        "bus1": 67541,
        "bus2": 67542
      },
      "params": {
        "R": 0.00025502758217044175,
        "X": 0.0010896287858486176,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67542_67646_1",
      "ports": {
        "bus1": 67542,
        "bus2": 67646
      },
      "params": {
        "R": 0.021689504384994507,
        "X": 0.06031779944896699,
        "G": 0.0,
        "B": 0.001318319234997034
      },
      "extension": {
        "length": 5862.021200408935,
        "rating": 33.26476812362671
      }
    },
    {
      "class": "Branch",
      "id": "branch_67543_67544_1",
      "ports": {
        "bus1": 67544,
        "bus2": 67543
      },
      "params": {
        "R": 0.004410171415656805,
        "X": 0.10910741984844208,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67543_67545_1",
      "ports": {
        "bus1": 67543,
        "bus2": 67545
      },
      "params": {
        "R": 0.0002153598325094208,
        "X": 0.0011745013762265444,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67543_67546_1",
      "ports": {
        "bus1": 67543,
        "bus2": 67546
      },
      "params": {
        "R": 0.00022553862072527409,
        "X": 0.0011311620473861694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67544_67782_1",
      "ports": {
        "bus1": 67544,
        "bus2": 67782
      },
      "params": {
        "R": 0.036653563380241394,
        "X": 0.08564426004886629,
        "G": 0.0,
        "B": 0.0035305956844240427
      },
      "extension": {
        "length": 13028.207982055665,
        "rating": 62.21170425415039
      }
    },
    {
      "class": "Branch",
      "id": "branch_67547_67548_1",
      "ports": {
        "bus1": 67547,
        "bus2": 67548
      },
      "params": {
        "R": 0.016187431290745735,
        "X": 0.2631055414676666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67547_67549_1",
      "ports": {
        "bus1": 67547,
        "bus2": 67549
      },
      "params": {
        "R": 0.01783609576523304,
        "X": 0.4005601704120636,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67547_67550_1",
      "ports": {
        "bus1": 67547,
        "bus2": 67550
      },
      "params": {
        "R": 0.0002747717371676117,
        "X": 0.001100938767194748,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67547_67551_1",
      "ports": {
        "bus1": 67547,
        "bus2": 67551
      },
      "params": {
        "R": 0.00025721974088810384,
        "X": 0.001096955151297152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67552_67553_1",
      "ports": {
        "bus1": 67553,
        "bus2": 67552
      },
      "params": {
        "R": 0.0035961074754595757,
        "X": 0.12453807145357132,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67552_67554_1",
      "ports": {
        "bus1": 67552,
        "bus2": 67554
      },
      "params": {
        "R": 0.0002066208398900926,
        "X": 0.0011127886828035116,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67552_67555_1",
      "ports": {
        "bus1": 67552,
        "bus2": 67555
      },
      "params": {
        "R": 0.00020202914311084896,
        "X": 0.0010419755708426237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67556_67557_1",
      "ports": {
        "bus1": 67556,
        "bus2": 67557
      },
      "params": {
        "R": 0.00026204349705949426,
        "X": 0.001190186245366931,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67557_67671_1",
      "ports": {
        "bus1": 67557,
        "bus2": 67671
      },
      "params": {
        "R": 0.008755677379667759,
        "X": 0.058413270860910416,
        "G": 0.0,
        "B": 0.03319685533642769
      },
      "extension": {
        "length": 32739.772763671877,
        "rating": 226.42087936401367
      }
    },
    {
      "class": "Branch",
      "id": "branch_67557_67760_1",
      "ports": {
        "bus1": 67760,
        "bus2": 67557
      },
      "params": {
        "R": 0.001913177315145731,
        "X": 0.011758964508771896,
        "G": 0.0,
        "B": 0.011834979057312012
      },
      "extension": {
        "length": 8554.415499206543,
        "rating": 224.38950538635254
      }
    },
    {
      "class": "Branch",
      "id": "branch_67558_67559_1",
      "ports": {
        "bus1": 67559,
        "bus2": 67558
      },
      "params": {
        "R": 0.00029287973302416503,
        "X": 0.019599735736846924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67558_67561_1",
      "ports": {
        "bus1": 67558,
        "bus2": 67561
      },
      "params": {
        "R": 0.00023308514209929854,
        "X": 0.0010026812087744474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67558_67562_1",
      "ports": {
        "bus1": 67558,
        "bus2": 67562
      },
      "params": {
        "R": 0.0002848704461939633,
        "X": 0.001094980863854289,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67559_67560_1",
      "ports": {
        "bus1": 67560,
        "bus2": 67559
      },
      "params": {
        "R": 0.0036952532827854156,
        "X": 0.0904182568192482,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67563_67564_1",
      "ports": {
        "bus1": 67564,
        "bus2": 67563
      },
      "params": {
        "R": 0.0036366370040923357,
        "X": 0.11781245470046997,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67563_67569_1",
      "ports": {
        "bus1": 67563,
        "bus2": 67569
      },
      "params": {
        "R": 0.00024657053290866315,
        "X": 0.0010220289696007967,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67563_67570_1",
      "ports": {
        "bus1": 67563,
        "bus2": 67570
      },
      "params": {
        "R": 0.00020920643873978406,
        "X": 0.0011434529442340136,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67564_67565_1",
      "ports": {
        "bus1": 67564,
        "bus2": 67565
      },
      "params": {
        "R": 0.024802202358841896,
        "X": 0.49151310324668884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67564_67566_1",
      "ports": {
        "bus1": 67564,
        "bus2": 67566
      },
      "params": {
        "R": 0.050713229924440384,
        "X": 0.9206667542457581,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67564_67567_1",
      "ports": {
        "bus1": 67564,
        "bus2": 67567
      },
      "params": {
        "R": 0.036230675876140594,
        "X": 0.6493979692459106,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67564_67568_1",
      "ports": {
        "bus1": 67564,
        "bus2": 67568
      },
      "params": {
        "R": 0.030567878857254982,
        "X": 0.5331961512565613,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67571_67572_1",
      "ports": {
        "bus1": 67572,
        "bus2": 67571
      },
      "params": {
        "R": 0.0001741210580803454,
        "X": 0.013406631536781788,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67571_67574_1",
      "ports": {
        "bus1": 67571,
        "bus2": 67574
      },
      "params": {
        "R": 0.00016853920533321798,
        "X": 0.013163966126739979,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67571_67575_1",
      "ports": {
        "bus1": 67571,
        "bus2": 67575
      },
      "params": {
        "R": 0.00023376253375317901,
        "X": 0.0011052293702960014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67572_67573_1",
      "ports": {
        "bus1": 67573,
        "bus2": 67572
      },
      "params": {
        "R": 0.002730730688199401,
        "X": 0.09491275250911713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67572_67576_1",
      "ports": {
        "bus1": 67572,
        "bus2": 67576
      },
      "params": {
        "R": 0.00021125114290043712,
        "X": 0.0010408160742372274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67577_67578_1",
      "ports": {
        "bus1": 67577,
        "bus2": 67578
      },
      "params": {
        "R": 0.00026283483020961285,
        "X": 0.0010722570586949587,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67578_68130_1",
      "ports": {
        "bus1": 67578,
        "bus2": 68130
      },
      "params": {
        "R": 0.03421836346387863,
        "X": 0.08655700087547302,
        "G": 0.0,
        "B": 0.007852699607610703
      },
      "extension": {
        "length": 18575.54849487305,
        "rating": 62.37952709197998
      }
    },
    {
      "class": "Branch",
      "id": "branch_67579_67580_1",
      "ports": {
        "bus1": 67580,
        "bus2": 67579
      },
      "params": {
        "R": 0.004261017311364412,
        "X": 0.14146298170089722,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67579_67581_1",
      "ports": {
        "bus1": 67579,
        "bus2": 67581
      },
      "params": {
        "R": 0.00022973876912146807,
        "X": 0.0011638945434242487,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67579_67582_1",
      "ports": {
        "bus1": 67579,
        "bus2": 67582
      },
      "params": {
        "R": 0.0002776011824607849,
        "X": 0.0011467203730717301,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67580_67774_1",
      "ports": {
        "bus1": 67774,
        "bus2": 67580
      },
      "params": {
        "R": 0.03045192547142506,
        "X": 0.07779189944267273,
        "G": 0.0,
        "B": 0.0024130239617079496
      },
      "extension": {
        "length": 9787.260154724121,
        "rating": 64.54048156738281
      }
    },
    {
      "class": "Branch",
      "id": "branch_67580_67818_1",
      "ports": {
        "bus1": 67580,
        "bus2": 67818
      },
      "params": {
        "R": 0.025805031880736348,
        "X": 0.059533726423978806,
        "G": 0.0,
        "B": 0.0013789318036288023
      },
      "extension": {
        "length": 6784.119602600098,
        "rating": 65.24490118026733
      }
    },
    {
      "class": "Branch",
      "id": "branch_67581_67778_1",
      "ports": {
        "bus1": 67778,
        "bus2": 67581
      },
      "params": {
        "R": 0.0015396199887618423,
        "X": 0.009261718019843102,
        "G": 0.0,
        "B": 0.014276402071118355
      },
      "extension": {
        "length": 8796.210158935548,
        "rating": 264.7010326385498
      }
    },
    {
      "class": "Branch",
      "id": "branch_67581_67823_1",
      "ports": {
        "bus1": 67823,
        "bus2": 67581
      },
      "params": {
        "R": 0.001402372494339943,
        "X": 0.009485366754233837,
        "G": 0.0,
        "B": 0.0060130232013762
      },
      "extension": {
        "length": 5630.115192901611,
        "rating": 253.6015748977661
      }
    },
    {
      "class": "Branch",
      "id": "branch_67583_67584_1",
      "ports": {
        "bus1": 67583,
        "bus2": 67584
      },
      "params": {
        "R": 0.031253375113010406,
        "X": 0.6883993148803711,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67583_67585_1",
      "ports": {
        "bus1": 67583,
        "bus2": 67585
      },
      "params": {
        "R": 0.43623945116996765,
        "X": 11.143329620361328,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67583_67586_1",
      "ports": {
        "bus1": 67583,
        "bus2": 67586
      },
      "params": {
        "R": 0.5424849987030029,
        "X": 9.929420471191406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67583_67587_1",
      "ports": {
        "bus1": 67583,
        "bus2": 67587
      },
      "params": {
        "R": 0.00021642225328832865,
        "X": 0.0011042575351893902,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67583_67588_1",
      "ports": {
        "bus1": 67583,
        "bus2": 67588
      },
      "params": {
        "R": 0.00028967452817596495,
        "X": 0.0010852235136553645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67589_67590_1",
      "ports": {
        "bus1": 67589,
        "bus2": 67590
      },
      "params": {
        "R": 0.0002797361521515995,
        "X": 0.001156336860731244,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67590_67844_1",
      "ports": {
        "bus1": 67590,
        "bus2": 67844
      },
      "params": {
        "R": 0.0007024472579360008,
        "X": 0.004365656524896622,
        "G": 0.0,
        "B": 0.0031728986650705338
      },
      "extension": {
        "length": 2825.148840957642,
        "rating": 268.5147762298584
      }
    },
    {
      "class": "Branch",
      "id": "branch_67591_67592_1",
      "ports": {
        "bus1": 67592,
        "bus2": 67591
      },
      "params": {
        "R": 0.000256018596701324,
        "X": 0.01904166117310524,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67591_67596_1",
      "ports": {
        "bus1": 67591,
        "bus2": 67596
      },
      "params": {
        "R": 0.00027247576508671045,
        "X": 0.02211824804544449,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67591_67597_1",
      "ports": {
        "bus1": 67591,
        "bus2": 67597
      },
      "params": {
        "R": 0.0005084857111796737,
        "X": 0.03083202801644802,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67591_67599_1",
      "ports": {
        "bus1": 67591,
        "bus2": 67599
      },
      "params": {
        "R": 0.00021895731333643198,
        "X": 0.0011320668272674084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67592_67595_1",
      "ports": {
        "bus1": 67592,
        "bus2": 67595
      },
      "params": {
        "R": 0.0015159512404352427,
        "X": 0.05034153163433075,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67592_67598_1",
      "ports": {
        "bus1": 67592,
        "bus2": 67598
      },
      "params": {
        "R": 0.0002523364091757685,
        "X": 0.0010084158275276423,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67593_67595_1",
      "ports": {
        "bus1": 67593,
        "bus2": 67595
      },
      "params": {
        "R": 0.0022566134575754404,
        "X": 0.07493738830089569,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67593_67650_1",
      "ports": {
        "bus1": 67650,
        "bus2": 67593
      },
      "params": {
        "R": 0.013524526730179787,
        "X": 0.03164484351873398,
        "G": 0.0,
        "B": 0.0011368738487362862
      },
      "extension": {
        "length": 3907.2523661499026,
        "rating": 72.18261361122131
      }
    },
    {
      "class": "Branch",
      "id": "branch_67594_67595_1",
      "ports": {
        "bus1": 67594,
        "bus2": 67595
      },
      "params": {
        "R": 0.022519122809171677,
        "X": 0.7478125691413879,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67598_67653_1",
      "ports": {
        "bus1": 67653,
        "bus2": 67598
      },
      "params": {
        "R": 0.0006404381711035967,
        "X": 0.004090387374162674,
        "G": 0.0,
        "B": 0.006714852526783943
      },
      "extension": {
        "length": 3564.2651621704103,
        "rating": 256.60104751586914
      }
    },
    {
      "class": "Branch",
      "id": "branch_67598_67798_1",
      "ports": {
        "bus1": 67598,
        "bus2": 67798
      },
      "params": {
        "R": 0.0024976558052003384,
        "X": 0.014303999952971935,
        "G": 0.0,
        "B": 0.009440711699426174
      },
      "extension": {
        "length": 8775.61097442627,
        "rating": 259.1822147369385
      }
    },
    {
      "class": "Branch",
      "id": "branch_67599_67803_1",
      "ports": {
        "bus1": 67599,
        "bus2": 67803
      },
      "params": {
        "R": 7.247600296977907e-05,
        "X": 0.0012093279510736465,
        "G": 0.0,
        "B": 0.11717148870229721
      },
      "extension": {
        "length": 8101.674692138672,
        "rating": 2545.8263397216797
      }
    },
    {
      "class": "Branch",
      "id": "branch_67600_67601_1",
      "ports": {
        "bus1": 67600,
        "bus2": 67601
      },
      "params": {
        "R": 0.00020120565022807568,
        "X": 0.0011748953256756067,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67602_67603_1",
      "ports": {
        "bus1": 67603,
        "bus2": 67602
      },
      "params": {
        "R": 0.0002741733333095908,
        "X": 0.021217677742242813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67602_67607_1",
      "ports": {
        "bus1": 67602,
        "bus2": 67607
      },
      "params": {
        "R": 0.000664007558953017,
        "X": 0.03580828011035919,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67603_67606_1",
      "ports": {
        "bus1": 67603,
        "bus2": 67606
      },
      "params": {
        "R": 0.007919536903500557,
        "X": 0.3249310851097107,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67603_67608_1",
      "ports": {
        "bus1": 67603,
        "bus2": 67608
      },
      "params": {
        "R": 0.00021578630548901856,
        "X": 0.0010045308154076338,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67603_67609_1",
      "ports": {
        "bus1": 67603,
        "bus2": 67609
      },
      "params": {
        "R": 0.0002906030276790261,
        "X": 0.0011970122577622533,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67604_67606_1",
      "ports": {
        "bus1": 67604,
        "bus2": 67606
      },
      "params": {
        "R": -0.004625879228115082,
        "X": -0.18979543447494507,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67605_67606_1",
      "ports": {
        "bus1": 67605,
        "bus2": 67606
      },
      "params": {
        "R": 0.015776537358760834,
        "X": 0.6472962498664856,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67610_67611_1",
      "ports": {
        "bus1": 67610,
        "bus2": 67611
      },
      "params": {
        "R": 0.0002855120110325515,
        "X": 0.0010990401497110724,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67612_67613_1",
      "ports": {
        "bus1": 67612,
        "bus2": 67613
      },
      "params": {
        "R": 0.00025376788107678294,
        "X": 0.0011991598876193166,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67614_67615_1",
      "ports": {
        "bus1": 67614,
        "bus2": 67615
      },
      "params": {
        "R": 0.009378645569086075,
        "X": 0.2811736762523651,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67614_67616_1",
      "ports": {
        "bus1": 67614,
        "bus2": 67616
      },
      "params": {
        "R": 0.005698004737496376,
        "X": 0.22005051374435425,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67614_67617_1",
      "ports": {
        "bus1": 67614,
        "bus2": 67617
      },
      "params": {
        "R": 0.008688943460583687,
        "X": 0.31059879064559937,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67614_67618_1",
      "ports": {
        "bus1": 67614,
        "bus2": 67618
      },
      "params": {
        "R": 0.00024499520077370107,
        "X": 0.0010512432781979442,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67614_67619_1",
      "ports": {
        "bus1": 67614,
        "bus2": 67619
      },
      "params": {
        "R": 0.00029004106181673706,
        "X": 0.001024035387672484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67618_68605_1",
      "ports": {
        "bus1": 67618,
        "bus2": 68605
      },
      "params": {
        "R": 0.0046629151329398155,
        "X": 0.028707178309559822,
        "G": 0.0,
        "B": 0.12590375542640686
      },
      "extension": {
        "length": 43281.963140625005,
        "rating": 282.27999210357666
      }
    },
    {
      "class": "Branch",
      "id": "branch_67620_67621_1",
      "ports": {
        "bus1": 67620,
        "bus2": 67621
      },
      "params": {
        "R": 0.03143976628780365,
        "X": 0.6898241639137268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67620_67622_1",
      "ports": {
        "bus1": 67620,
        "bus2": 67622
      },
      "params": {
        "R": 0.012095453217625618,
        "X": 0.23883257806301117,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67620_67623_1",
      "ports": {
        "bus1": 67620,
        "bus2": 67623
      },
      "params": {
        "R": 0.022339588031172752,
        "X": 0.3456982970237732,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67620_67624_1",
      "ports": {
        "bus1": 67620,
        "bus2": 67624
      },
      "params": {
        "R": 0.00029743468621745706,
        "X": 0.0011490959441289306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67620_67625_1",
      "ports": {
        "bus1": 67620,
        "bus2": 67625
      },
      "params": {
        "R": 0.0002111997891915962,
        "X": 0.0011344372760504484,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67624_67883_1",
      "ports": {
        "bus1": 67624,
        "bus2": 67883
      },
      "params": {
        "R": 0.050768569111824036,
        "X": 0.12738624215126038,
        "G": 0.0,
        "B": 0.00923121441155672
      },
      "extension": {
        "length": 23991.491028076172,
        "rating": 57.42684006690979
      }
    },
    {
      "class": "Branch",
      "id": "branch_67626_67630_1",
      "ports": {
        "bus1": 67626,
        "bus2": 67630
      },
      "params": {
        "R": 0.0005307433311827481,
        "X": 0.03689441829919815,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67626_67634_1",
      "ports": {
        "bus1": 67626,
        "bus2": 67634
      },
      "params": {
        "R": 0.000390987959690392,
        "X": 0.021071603521704674,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67626_67635_1",
      "ports": {
        "bus1": 67626,
        "bus2": 67635
      },
      "params": {
        "R": 0.000294544268399477,
        "X": 0.0010020576883107424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67627_67628_1",
      "ports": {
        "bus1": 67628,
        "bus2": 67627
      },
      "params": {
        "R": 0.0028641745448112488,
        "X": 0.08818560093641281,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67627_67630_1",
      "ports": {
        "bus1": 67627,
        "bus2": 67630
      },
      "params": {
        "R": -0.00032055022893473506,
        "X": -0.022282928228378296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67627_67636_1",
      "ports": {
        "bus1": 67627,
        "bus2": 67636
      },
      "params": {
        "R": 0.000246866256929934,
        "X": 0.0010736221447587013,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67628_67633_1",
      "ports": {
        "bus1": 67628,
        "bus2": 67633
      },
      "params": {
        "R": 0.0007633264176547527,
        "X": 0.01715622842311859,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67629_67630_1",
      "ports": {
        "bus1": 67629,
        "bus2": 67630
      },
      "params": {
        "R": 0.0009912429377436638,
        "X": 0.06890588253736496,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67631_67633_1",
      "ports": {
        "bus1": 67631,
        "bus2": 67633
      },
      "params": {
        "R": 0.007012577261775732,
        "X": 0.1576119065284729,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67632_67633_1",
      "ports": {
        "bus1": 67632,
        "bus2": 67633
      },
      "params": {
        "R": 0.007012577261775732,
        "X": 0.1576119065284729,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67635_67673_1",
      "ports": {
        "bus1": 67635,
        "bus2": 67673
      },
      "params": {
        "R": 0.0003287944127805531,
        "X": 0.004704724997282028,
        "G": 0.0,
        "B": 0.5346077680587769
      },
      "extension": {
        "length": 31632.35728930664,
        "rating": 2081.060218811035
      }
    },
    {
      "class": "Branch",
      "id": "branch_67637_67638_1",
      "ports": {
        "bus1": 67638,
        "bus2": 67637
      },
      "params": {
        "R": 0.00020050200691912323,
        "X": 0.014598208479583263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67637_67644_1",
      "ports": {
        "bus1": 67637,
        "bus2": 67644
      },
      "params": {
        "R": 0.00023406340915244073,
        "X": 0.0010505026439204812,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67638_67639_1",
      "ports": {
        "bus1": 67639,
        "bus2": 67638
      },
      "params": {
        "R": 0.003048232989385724,
        "X": 0.08714252710342407,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67638_67642_1",
      "ports": {
        "bus1": 67638,
        "bus2": 67642
      },
      "params": {
        "R": 0.000355627853423357,
        "X": 0.010192051529884338,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67638_67643_1",
      "ports": {
        "bus1": 67638,
        "bus2": 67643
      },
      "params": {
        "R": 0.00026951811742037535,
        "X": 0.0011568426853045821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67640_67642_1",
      "ports": {
        "bus1": 67640,
        "bus2": 67642
      },
      "params": {
        "R": 0.005239563994109631,
        "X": 0.15016227960586548,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67641_67642_1",
      "ports": {
        "bus1": 67641,
        "bus2": 67642
      },
      "params": {
        "R": 0.005239563994109631,
        "X": 0.15016227960586548,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67644_67749_1",
      "ports": {
        "bus1": 67749,
        "bus2": 67644
      },
      "params": {
        "R": 0.00020399210916366428,
        "X": 0.004067821893841028,
        "G": 0.0,
        "B": 0.44586330652236933
      },
      "extension": {
        "length": 29124.722166503907,
        "rating": 2745.652389526367
      }
    },
    {
      "class": "Branch",
      "id": "branch_67644_67828_1",
      "ports": {
        "bus1": 67644,
        "bus2": 67828
      },
      "params": {
        "R": 0.0001428036775905639,
        "X": 0.0025774913374334574,
        "G": 0.0,
        "B": 0.2741975486278534
      },
      "extension": {
        "length": 20261.070263671874,
        "rating": 2840.1260375976562
      }
    },
    {
      "class": "Branch",
      "id": "branch_67645_67646_1",
      "ports": {
        "bus1": 67646,
        "bus2": 67645
      },
      "params": {
        "R": 0.004840756766498089,
        "X": 0.13822388648986816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67645_67647_1",
      "ports": {
        "bus1": 67645,
        "bus2": 67647
      },
      "params": {
        "R": 0.00021673327137250453,
        "X": 0.0010381229221820831,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67645_67648_1",
      "ports": {
        "bus1": 67645,
        "bus2": 67648
      },
      "params": {
        "R": 0.0002562189765740186,
        "X": 0.0010976290795952082,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67649_67652_1",
      "ports": {
        "bus1": 67649,
        "bus2": 67652
      },
      "params": {
        "R": 0.006976049393415451,
        "X": 0.2496827244758606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67649_67653_1",
      "ports": {
        "bus1": 67649,
        "bus2": 67653
      },
      "params": {
        "R": 0.00020481814863160253,
        "X": 0.0010075134923681617,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67649_67654_1",
      "ports": {
        "bus1": 67649,
        "bus2": 67654
      },
      "params": {
        "R": 0.00020008870342280716,
        "X": 0.0010385640198364854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67650_67652_1",
      "ports": {
        "bus1": 67650,
        "bus2": 67652
      },
      "params": {
        "R": -0.0038482332602143288,
        "X": -0.13773375749588013,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67651_67652_1",
      "ports": {
        "bus1": 67651,
        "bus2": 67652
      },
      "params": {
        "R": 0.0163659006357193,
        "X": 0.5857588648796082,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67655_67656_1",
      "ports": {
        "bus1": 67655,
        "bus2": 67656
      },
      "params": {
        "R": 0.00021786779689136895,
        "X": 0.0011618123389780521,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67656_67666_1",
      "ports": {
        "bus1": 67666,
        "bus2": 67656
      },
      "params": {
        "R": 0.002246243879199028,
        "X": 0.004987422842532396,
        "G": 0.0,
        "B": 0.0002613285614643246
      },
      "extension": {
        "length": 788.5804458732605,
        "rating": 74.68960881233215
      }
    },
    {
      "class": "Branch",
      "id": "branch_67656_67734_1",
      "ports": {
        "bus1": 67656,
        "bus2": 67734
      },
      "params": {
        "R": 0.014792664907872679,
        "X": 0.047059010714292526,
        "G": 0.0,
        "B": 0.0010040205670520663
      },
      "extension": {
        "length": 5145.97526751709,
        "rating": 71.15933299064636
      }
    },
    {
      "class": "Branch",
      "id": "branch_67657_67658_1",
      "ports": {
        "bus1": 67657,
        "bus2": 67658
      },
      "params": {
        "R": 0.04692046716809273,
        "X": 0.8999017477035522,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67657_67659_1",
      "ports": {
        "bus1": 67657,
        "bus2": 67659
      },
      "params": {
        "R": 0.040469713509082794,
        "X": 0.8763900399208069,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67657_67660_1",
      "ports": {
        "bus1": 67657,
        "bus2": 67660
      },
      "params": {
        "R": 0.00026164608425460756,
        "X": 0.0010130746522918344,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67657_67661_1",
      "ports": {
        "bus1": 67657,
        "bus2": 67661
      },
      "params": {
        "R": 0.0002788517449516803,
        "X": 0.0010027325479313731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67662_67665_1",
      "ports": {
        "bus1": 67662,
        "bus2": 67665
      },
      "params": {
        "R": -0.0006684316322207451,
        "X": -0.017298996448516846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67662_67666_1",
      "ports": {
        "bus1": 67662,
        "bus2": 67666
      },
      "params": {
        "R": 0.00023276497086044398,
        "X": 0.0011561379069462419,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67663_67665_1",
      "ports": {
        "bus1": 67663,
        "bus2": 67665
      },
      "params": {
        "R": 0.010342780500650406,
        "X": 0.26767057180404663,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67664_67665_1",
      "ports": {
        "bus1": 67664,
        "bus2": 67665
      },
      "params": {
        "R": 0.010342780500650406,
        "X": 0.26767057180404663,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67667_67668_1",
      "ports": {
        "bus1": 67668,
        "bus2": 67667
      },
      "params": {
        "R": 0.0001767754729371518,
        "X": 0.012605985626578331,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67667_67670_1",
      "ports": {
        "bus1": 67667,
        "bus2": 67670
      },
      "params": {
        "R": 0.0005147461197338998,
        "X": 0.034205809235572815,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67667_67672_1",
      "ports": {
        "bus1": 67667,
        "bus2": 67672
      },
      "params": {
        "R": 0.00025427379296161234,
        "X": 0.0011919781100004911,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67668_67669_1",
      "ports": {
        "bus1": 67669,
        "bus2": 67668
      },
      "params": {
        "R": 0.0032056032214313745,
        "X": 0.10990744084119797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67668_67671_1",
      "ports": {
        "bus1": 67668,
        "bus2": 67671
      },
      "params": {
        "R": 0.00026523793349042535,
        "X": 0.0011007573921233416,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67672_67694_1",
      "ports": {
        "bus1": 67694,
        "bus2": 67672
      },
      "params": {
        "R": 0.00047443131916224957,
        "X": 0.008766255341470242,
        "G": 0.0,
        "B": 0.6143583059310914
      },
      "extension": {
        "length": 52970.33140136719,
        "rating": 2305.6991577148438
      }
    },
    {
      "class": "Branch",
      "id": "branch_67672_67761_1",
      "ports": {
        "bus1": 67672,
        "bus2": 67761
      },
      "params": {
        "R": 0.0002152705128537491,
        "X": 0.0035263975150883198,
        "G": 0.0,
        "B": 0.33816367387771606
      },
      "extension": {
        "length": 24168.771555908203,
        "rating": 2069.851875305176
      }
    },
    {
      "class": "Branch",
      "id": "branch_67673_67674_1",
      "ports": {
        "bus1": 67674,
        "bus2": 67673
      },
      "params": {
        "R": 0.00022863665071781725,
        "X": 0.012161487713456154,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67673_67676_1",
      "ports": {
        "bus1": 67673,
        "bus2": 67676
      },
      "params": {
        "R": 0.0004468335537239909,
        "X": 0.03098195418715477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67673_67677_1",
      "ports": {
        "bus1": 67673,
        "bus2": 67677
      },
      "params": {
        "R": 0.0006300189415924251,
        "X": 0.035629358142614365,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67673_67828_1",
      "ports": {
        "bus1": 67673,
        "bus2": 67828
      },
      "params": {
        "R": 0.0002926012093666941,
        "X": 0.005337390583008528,
        "G": 0.0,
        "B": 0.6171967387199402
      },
      "extension": {
        "length": 38793.46353222656,
        "rating": 2205.28564453125
      }
    },
    {
      "class": "Branch",
      "id": "branch_67674_67675_1",
      "ports": {
        "bus1": 67675,
        "bus2": 67674
      },
      "params": {
        "R": 0.004585674032568932,
        "X": 0.13083836436271667,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67674_67679_1",
      "ports": {
        "bus1": 67674,
        "bus2": 67679
      },
      "params": {
        "R": 0.0002646496577654034,
        "X": 0.0010765219340100884,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67674_67680_1",
      "ports": {
        "bus1": 67674,
        "bus2": 67680
      },
      "params": {
        "R": 0.00029811664717271924,
        "X": 0.0011401220690459013,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67675_67678_1",
      "ports": {
        "bus1": 67675,
        "bus2": 67678
      },
      "params": {
        "R": 0.00782853178679943,
        "X": 0.1760532408952713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67681_67682_1",
      "ports": {
        "bus1": 67681,
        "bus2": 67682
      },
      "params": {
        "R": 0.01842712238430977,
        "X": 0.4347991645336151,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67681_67683_1",
      "ports": {
        "bus1": 67681,
        "bus2": 67683
      },
      "params": {
        "R": 0.08663096278905869,
        "X": 1.4342293739318848,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67681_67684_1",
      "ports": {
        "bus1": 67681,
        "bus2": 67684
      },
      "params": {
        "R": 0.00025989802088588476,
        "X": 0.001115164952352643,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67681_67685_1",
      "ports": {
        "bus1": 67681,
        "bus2": 67685
      },
      "params": {
        "R": 0.00024418451357632875,
        "X": 0.0010896389139816165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67686_67687_1",
      "ports": {
        "bus1": 67686,
        "bus2": 67687
      },
      "params": {
        "R": 0.23900096118450165,
        "X": 4.390032768249512,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67686_67688_1",
      "ports": {
        "bus1": 67686,
        "bus2": 67688
      },
      "params": {
        "R": 0.023549912497401237,
        "X": 0.539799153804779,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67686_67689_1",
      "ports": {
        "bus1": 67686,
        "bus2": 67689
      },
      "params": {
        "R": 0.0002861181856133044,
        "X": 0.0011245525674894452,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67686_67690_1",
      "ports": {
        "bus1": 67686,
        "bus2": 67690
      },
      "params": {
        "R": 0.0002482271520420909,
        "X": 0.0010457715252414346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67691_67692_1",
      "ports": {
        "bus1": 67692,
        "bus2": 67691
      },
      "params": {
        "R": 0.0002163144963560626,
        "X": 0.017008794471621513,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67691_67694_1",
      "ports": {
        "bus1": 67691,
        "bus2": 67694
      },
      "params": {
        "R": 0.00020377089094836265,
        "X": 0.0010898018954321742,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67692_67693_1",
      "ports": {
        "bus1": 67693,
        "bus2": 67692
      },
      "params": {
        "R": 0.003515140851959586,
        "X": 0.1188575029373169,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67692_67695_1",
      "ports": {
        "bus1": 67692,
        "bus2": 67695
      },
      "params": {
        "R": 0.00021896827092859894,
        "X": 0.0011255963472649455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67694_67780_1",
      "ports": {
        "bus1": 67694,
        "bus2": 67780
      },
      "params": {
        "R": 0.0007819165475666523,
        "X": 0.01259609591215849,
        "G": 0.0,
        "B": 1.4587601423263548
      },
      "extension": {
        "length": 94634.96349462892,
        "rating": 2289.627456665039
      }
    },
    {
      "class": "Branch",
      "id": "branch_67695_67760_1",
      "ports": {
        "bus1": 67695,
        "bus2": 67760
      },
      "params": {
        "R": 0.028846394270658493,
        "X": 0.15471918880939484,
        "G": 0.0,
        "B": 0.05742036923766136
      },
      "extension": {
        "length": 67179.96396826173,
        "rating": 225.3185749053955
      }
    },
    {
      "class": "Branch",
      "id": "branch_67696_67697_1",
      "ports": {
        "bus1": 67696,
        "bus2": 67697
      },
      "params": {
        "R": 0.013276735320687294,
        "X": 0.28589391708374023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67696_67698_1",
      "ports": {
        "bus1": 67696,
        "bus2": 67698
      },
      "params": {
        "R": 0.0002870759053621441,
        "X": 0.0011532005155459046,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67699_67700_1",
      "ports": {
        "bus1": 67700,
        "bus2": 67699
      },
      "params": {
        "R": 0.00020666717318817973,
        "X": 0.01595526933670044,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67699_67702_1",
      "ports": {
        "bus1": 67699,
        "bus2": 67702
      },
      "params": {
        "R": 9.627346298657358e-05,
        "X": 0.007775160949677229,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67699_67703_1",
      "ports": {
        "bus1": 67699,
        "bus2": 67703
      },
      "params": {
        "R": 0.0001818718301365152,
        "X": 0.01266704685986042,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67699_67705_1",
      "ports": {
        "bus1": 67699,
        "bus2": 67705
      },
      "params": {
        "R": 0.00029934392659924924,
        "X": 0.0010440113255754113,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67700_67701_1",
      "ports": {
        "bus1": 67701,
        "bus2": 67700
      },
      "params": {
        "R": 0.0032919798977673054,
        "X": 0.10134688764810562,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67700_67704_1",
      "ports": {
        "bus1": 67700,
        "bus2": 67704
      },
      "params": {
        "R": 0.0002478274400345981,
        "X": 0.0010456639574840665,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67706_67709_1",
      "ports": {
        "bus1": 67706,
        "bus2": 67709
      },
      "params": {
        "R": 0.002212056191638112,
        "X": 0.08054563403129578,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67706_67710_1",
      "ports": {
        "bus1": 67706,
        "bus2": 67710
      },
      "params": {
        "R": 0.0002831578894983977,
        "X": 0.0010688191978260875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67706_67711_1",
      "ports": {
        "bus1": 67706,
        "bus2": 67711
      },
      "params": {
        "R": 0.0002068566536763683,
        "X": 0.001050970982760191,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67707_67709_1",
      "ports": {
        "bus1": 67707,
        "bus2": 67709
      },
      "params": {
        "R": 0.0003696924541145563,
        "X": 0.013461258262395859,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67708_67709_1",
      "ports": {
        "bus1": 67708,
        "bus2": 67709
      },
      "params": {
        "R": 0.013984340243041515,
        "X": 0.5091992020606995,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67712_67713_1",
      "ports": {
        "bus1": 67712,
        "bus2": 67713
      },
      "params": {
        "R": 0.00021185874356888235,
        "X": 0.0010396147845312953,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67713_67724_1",
      "ports": {
        "bus1": 67724,
        "bus2": 67713
      },
      "params": {
        "R": 0.009176676161587238,
        "X": 0.021079551428556442,
        "G": 0.0,
        "B": 0.0007756330887787044
      },
      "extension": {
        "length": 2800.151331893921,
        "rating": 61.78743243217468
      }
    },
    {
      "class": "Branch",
      "id": "branch_67714_67715_1",
      "ports": {
        "bus1": 67715,
        "bus2": 67714
      },
      "params": {
        "R": 0.003639809088781476,
        "X": 0.10280446708202362,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67714_67719_1",
      "ports": {
        "bus1": 67714,
        "bus2": 67719
      },
      "params": {
        "R": 0.007387050427496433,
        "X": 0.26808157563209534,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67714_67720_1",
      "ports": {
        "bus1": 67714,
        "bus2": 67720
      },
      "params": {
        "R": 0.0002846768475137651,
        "X": 0.001080334885045886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67714_67721_1",
      "ports": {
        "bus1": 67714,
        "bus2": 67721
      },
      "params": {
        "R": 0.000224268515012227,
        "X": 0.0010948281269520521,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67715_67718_1",
      "ports": {
        "bus1": 67715,
        "bus2": 67718
      },
      "params": {
        "R": 0.00047156400978565216,
        "X": 0.008444011211395264,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67716_67718_1",
      "ports": {
        "bus1": 67716,
        "bus2": 67718
      },
      "params": {
        "R": 0.015282828360795975,
        "X": 0.2736597955226898,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67717_67718_1",
      "ports": {
        "bus1": 67717,
        "bus2": 67718
      },
      "params": {
        "R": 0.015282828360795975,
        "X": 0.2736597955226898,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67722_67723_1",
      "ports": {
        "bus1": 67723,
        "bus2": 67722
      },
      "params": {
        "R": 0.00028075280715711415,
        "X": 0.014604652300477028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67722_67725_1",
      "ports": {
        "bus1": 67722,
        "bus2": 67725
      },
      "params": {
        "R": 0.0004668851615861058,
        "X": 0.03260162100195885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67722_67726_1",
      "ports": {
        "bus1": 67722,
        "bus2": 67726
      },
      "params": {
        "R": 0.0002426598221063614,
        "X": 0.0010785177582874894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67722_67727_1",
      "ports": {
        "bus1": 67722,
        "bus2": 67727
      },
      "params": {
        "R": 0.00027759119984693825,
        "X": 0.0010434004943817854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67723_67724_1",
      "ports": {
        "bus1": 67724,
        "bus2": 67723
      },
      "params": {
        "R": 0.003974441904574633,
        "X": 0.12149006128311157,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67728_67729_1",
      "ports": {
        "bus1": 67728,
        "bus2": 67729
      },
      "params": {
        "R": 0.015471350401639938,
        "X": 0.3218948245048523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67728_67730_1",
      "ports": {
        "bus1": 67728,
        "bus2": 67730
      },
      "params": {
        "R": 0.04304339736700058,
        "X": 0.751991331577301,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67728_67731_1",
      "ports": {
        "bus1": 67728,
        "bus2": 67731
      },
      "params": {
        "R": 0.000252472294960171,
        "X": 0.0011139623820781708,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67728_67732_1",
      "ports": {
        "bus1": 67728,
        "bus2": 67732
      },
      "params": {
        "R": 0.00027428317116573453,
        "X": 0.0010282180737704039,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67733_67734_1",
      "ports": {
        "bus1": 67734,
        "bus2": 67733
      },
      "params": {
        "R": 0.0028164146933704615,
        "X": 0.1012667790055275,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67733_67735_1",
      "ports": {
        "bus1": 67733,
        "bus2": 67735
      },
      "params": {
        "R": 0.0002652058028616011,
        "X": 0.0011860451195389032,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67733_67736_1",
      "ports": {
        "bus1": 67733,
        "bus2": 67736
      },
      "params": {
        "R": 0.0002403164398856461,
        "X": 0.0010521352523937821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67737_67738_1",
      "ports": {
        "bus1": 67737,
        "bus2": 67738
      },
      "params": {
