        "R": 0.0034673085901886225,
        "X": 0.10976827144622803,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67737_67739_1",
      "ports": {
        "bus1": 67737,
        "bus2": 67739
      },
      "params": {
        "R": 0.006187508814036846,
        "X": 0.20332279801368713,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67737_67740_1",
      "ports": {
        "bus1": 67737,
        "bus2": 67740
      },
      "params": {
        "R": 0.00491141714155674,
        "X": 0.17821453511714935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67737_67741_1",
      "ports": {
        "bus1": 67737,
        "bus2": 67741
      },
      "params": {
        "R": 0.0002802325179800391,
        "X": 0.0010206259321421385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67737_67742_1",
      "ports": {
        "bus1": 67737,
        "bus2": 67742
      },
      "params": {
        "R": 0.00024348078295588493,
        "X": 0.0011235936544835567,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67741_67849_1",
      "ports": {
        "bus1": 67741,
        "bus2": 67849
      },
      "params": {
        "R": 0.004100083839148283,
        "X": 0.02201632224023342,
        "G": 0.0,
        "B": 0.12064540386199951
      },
      "extension": {
        "length": 35948.44472387696,
        "rating": 297.4280834197998
      }
    },
    {
      "class": "Branch",
      "id": "branch_67743_67744_1",
      "ports": {
        "bus1": 67743,
        "bus2": 67744
      },
      "params": {
        "R": 0.00027971190866082907,
        "X": 0.001019140356220305,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67744_67757_1",
      "ports": {
        "bus1": 67757,
        "bus2": 67744
      },
      "params": {
        "R": 0.023100119084119797,
        "X": 0.04808121919631957,
        "G": 0.0,
        "B": 0.003006329294294119
      },
      "extension": {
        "length": 8648.696883911132,
        "rating": 65.76266288757324
      }
    },
    {
      "class": "Branch",
      "id": "branch_67745_67746_1",
      "ports": {
        "bus1": 67746,
        "bus2": 67745
      },
      "params": {
        "R": 0.00019529667042661458,
        "X": 0.01374679896980524,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67745_67747_1",
      "ports": {
        "bus1": 67745,
        "bus2": 67747
      },
      "params": {
        "R": 0.00012933864491060376,
        "X": 0.008031781762838364,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67745_67748_1",
      "ports": {
        "bus1": 67745,
        "bus2": 67748
      },
      "params": {
        "R": 0.00014347648539114743,
        "X": 0.009540226310491562,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67745_67749_1",
      "ports": {
        "bus1": 67745,
        "bus2": 67749
      },
      "params": {
        "R": 0.00025372669915668666,
        "X": 0.0010871101403608918,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67745_67750_1",
      "ports": {
        "bus1": 67745,
        "bus2": 67750
      },
      "params": {
        "R": 0.00025634258054196835,
        "X": 0.0010319474386051297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67751_67752_1",
      "ports": {
        "bus1": 67752,
        "bus2": 67751
      },
      "params": {
        "R": 0.0026160753332078457,
        "X": 0.07773668318986893,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67751_67753_1",
      "ports": {
        "bus1": 67751,
        "bus2": 67753
      },
      "params": {
        "R": 0.00028117120382376015,
        "X": 0.0011375847971066833,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67751_67754_1",
      "ports": {
        "bus1": 67751,
        "bus2": 67754
      },
      "params": {
        "R": 0.00028758146800100803,
        "X": 0.0011358249466866255,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67755_67759_1",
      "ports": {
        "bus1": 67755,
        "bus2": 67759
      },
      "params": {
        "R": 0.00015259659267030656,
        "X": 0.011022431775927544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67755_67761_1",
      "ports": {
        "bus1": 67755,
        "bus2": 67761
      },
      "params": {
        "R": 0.00028231405303813517,
        "X": 0.001061312505044043,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67756_67757_1",
      "ports": {
        "bus1": 67757,
        "bus2": 67756
      },
      "params": {
        "R": 0.005336780566722155,
        "X": 0.16474740207195282,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67756_67759_1",
      "ports": {
        "bus1": 67756,
        "bus2": 67759
      },
      "params": {
        "R": 7.4751180363819e-05,
        "X": 0.005399463698267937,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67756_67760_1",
      "ports": {
        "bus1": 67756,
        "bus2": 67760
      },
      "params": {
        "R": 0.00024203042266890404,
        "X": 0.001175732002593577,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67758_67759_1",
      "ports": {
        "bus1": 67758,
        "bus2": 67759
      },
      "params": {
        "R": 0.001050146296620369,
        "X": 0.07585468143224716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67762_67763_1",
      "ports": {
        "bus1": 67762,
        "bus2": 67763
      },
      "params": {
        "R": 0.002241275506094098,
        "X": 0.06933490186929703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67762_67764_1",
      "ports": {
        "bus1": 67762,
        "bus2": 67764
      },
      "params": {
        "R": 0.0002779270289465785,
        "X": 0.001119410851970315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67762_67765_1",
      "ports": {
        "bus1": 67762,
        "bus2": 67765
      },
      "params": {
        "R": 0.00026026720297522843,
        "X": 0.0010947155533358455,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67766_67767_1",
      "ports": {
        "bus1": 67767,
        "bus2": 67766
      },
      "params": {
        "R": 0.0003629742714110762,
        "X": 0.02309647761285305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67766_67768_1",
      "ports": {
        "bus1": 67766,
        "bus2": 67768
      },
      "params": {
        "R": 0.00022138473286759108,
        "X": 0.001046994118951261,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67766_67769_1",
      "ports": {
        "bus1": 67766,
        "bus2": 67769
      },
      "params": {
        "R": 0.00020560866687446833,
        "X": 0.0011012410977855325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67770_67771_1",
      "ports": {
        "bus1": 67770,
        "bus2": 67771
      },
      "params": {
        "R": 0.00027601391775533557,
        "X": 0.0011638776632025838,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67772_67773_1",
      "ports": {
        "bus1": 67773,
        "bus2": 67772
      },
      "params": {
        "R": 0.00010302266309736297,
        "X": 0.007696656510233879,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67772_67777_1",
      "ports": {
        "bus1": 67772,
        "bus2": 67777
      },
      "params": {
        "R": 0.0002489657199475914,
        "X": 0.016748325899243355,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67773_67776_1",
      "ports": {
        "bus1": 67773,
        "bus2": 67776
      },
      "params": {
        "R": 0.0037290602922439575,
        "X": 0.09998726844787598,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67773_67778_1",
      "ports": {
        "bus1": 67773,
        "bus2": 67778
      },
      "params": {
        "R": 0.00023561777197755873,
        "X": 0.0010961457155644894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67773_67779_1",
      "ports": {
        "bus1": 67773,
        "bus2": 67779
      },
      "params": {
        "R": 0.00025519393966533244,
        "X": 0.0010360493324697018,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67774_67776_1",
      "ports": {
        "bus1": 67774,
        "bus2": 67776
      },
      "params": {
        "R": 0.0005590151995420456,
        "X": 0.014988839626312256,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67774_67818_1",
      "ports": {
        "bus1": 67774,
        "bus2": 67818
      },
      "params": {
        "R": 0.02181762270629406,
        "X": 0.06210540607571602,
        "G": 0.0,
        "B": 0.0036744021344929934
      },
      "extension": {
        "length": 10034.078949645997,
        "rating": 51.34193301200867
      }
    },
    {
      "class": "Branch",
      "id": "branch_67775_67776_1",
      "ports": {
        "bus1": 67775,
        "bus2": 67776
      },
      "params": {
        "R": 0.024253766983747482,
        "X": 0.6503159403800964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67778_67823_1",
      "ports": {
        "bus1": 67823,
        "bus2": 67778
      },
      "params": {
        "R": 0.002788377460092306,
        "X": 0.01651354692876339,
        "G": 0.0,
        "B": 0.016311865299940113
      },
      "extension": {
        "length": 11485.07635913086,
        "rating": 264.66243267059326
      }
    },
    {
      "class": "Branch",
      "id": "branch_67780_67781_1",
      "ports": {
        "bus1": 67781,
        "bus2": 67780
      },
      "params": {
        "R": 0.00011302319035166875,
        "X": 0.007682600524276495,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67780_67783_1",
      "ports": {
        "bus1": 67780,
        "bus2": 67783
      },
      "params": {
        "R": 0.0002472267660778016,
        "X": 0.013056064024567604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67781_67782_1",
      "ports": {
        "bus1": 67782,
        "bus2": 67781
      },
      "params": {
        "R": 0.003546271240338683,
        "X": 0.09518355131149292,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67781_67784_1",
      "ports": {
        "bus1": 67781,
        "bus2": 67784
      },
      "params": {
        "R": 0.0002433182671666145,
        "X": 0.0010448397370055318,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67781_67785_1",
      "ports": {
        "bus1": 67781,
        "bus2": 67785
      },
      "params": {
        "R": 0.00022223700943868607,
        "X": 0.0010307871270924807,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67786_67789_1",
      "ports": {
        "bus1": 67786,
        "bus2": 67789
      },
      "params": {
        "R": 0.007895957678556442,
        "X": 0.256630539894104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67786_67792_1",
      "ports": {
        "bus1": 67786,
        "bus2": 67792
      },
      "params": {
        "R": 0.00010000006295740604,
        "X": -0.0008721277117729187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67786_67793_1",
      "ports": {
        "bus1": 67786,
        "bus2": 67793
      },
      "params": {
        "R": 0.0002186727651860565,
        "X": 0.0011692820116877556,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67786_67794_1",
      "ports": {
        "bus1": 67786,
        "bus2": 67794
      },
      "params": {
        "R": 0.00024381419643759725,
        "X": 0.001171744312159717,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67787_67789_1",
      "ports": {
        "bus1": 67787,
        "bus2": 67789
      },
      "params": {
        "R": -0.004214306361973286,
        "X": -0.13697132468223572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67788_67789_1",
      "ports": {
        "bus1": 67788,
        "bus2": 67789
      },
      "params": {
        "R": 0.017271799966692924,
        "X": 0.5613595843315125,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67790_67792_1",
      "ports": {
        "bus1": 67790,
        "bus2": 67792
      },
      "params": {
        "R": 0.0031592813320457935,
        "X": 0.10408106446266174,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67791_67792_1",
      "ports": {
        "bus1": 67791,
        "bus2": 67792
      },
      "params": {
        "R": 0.0031592813320457935,
        "X": 0.10408106446266174,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67795_67796_1",
      "ports": {
        "bus1": 67795,
        "bus2": 67796
      },
      "params": {
        "R": 0.00021460703283082694,
        "X": 0.0010869171237573028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67797_67798_1",
      "ports": {
        "bus1": 67798,
        "bus2": 67797
      },
      "params": {
        "R": 0.00019997400522697717,
        "X": 0.012974053621292114,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67797_67802_1",
      "ports": {
        "bus1": 67797,
        "bus2": 67802
      },
      "params": {
        "R": 0.00019645642896648496,
        "X": 0.013168192468583584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67797_67803_1",
      "ports": {
        "bus1": 67797,
        "bus2": 67803
      },
      "params": {
        "R": 0.0002414246991975233,
        "X": 0.0010022262576967478,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67797_67804_1",
      "ports": {
        "bus1": 67797,
        "bus2": 67804
      },
      "params": {
        "R": 0.0002098625263897702,
        "X": 0.0010994416661560535,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67798_67801_1",
      "ports": {
        "bus1": 67798,
        "bus2": 67801
      },
      "params": {
        "R": 0.002021678490564227,
        "X": 0.047276318073272705,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67799_67801_1",
      "ports": {
        "bus1": 67799,
        "bus2": 67801
      },
      "params": {
        "R": -0.0002427168656140566,
        "X": -0.005675852298736572,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67800_67801_1",
      "ports": {
        "bus1": 67800,
        "bus2": 67801
      },
      "params": {
        "R": 0.011476787738502026,
        "X": 0.26838111877441406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67805_67806_1",
      "ports": {
        "bus1": 67806,
        "bus2": 67805
      },
      "params": {
        "R": 0.00019178565707989037,
        "X": 0.013333739712834358,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67805_67807_1",
      "ports": {
        "bus1": 67805,
        "bus2": 67807
      },
      "params": {
        "R": 0.00043011398520320654,
        "X": 0.027864038944244385,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67805_67808_1",
      "ports": {
        "bus1": 67805,
        "bus2": 67808
      },
      "params": {
        "R": 0.000248865457251668,
        "X": 0.0011349170235916972,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67805_67809_1",
      "ports": {
        "bus1": 67805,
        "bus2": 67809
      },
      "params": {
        "R": 0.00022898646420799196,
        "X": 0.001085771480575204,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67806_67890_1",
      "ports": {
        "bus1": 67890,
        "bus2": 67806
      },
      "params": {
        "R": 0.0041532269679009914,
        "X": 0.02792374975979328,
        "G": 0.0,
        "B": 0.027738697826862335
      },
      "extension": {
        "length": 16744.30762060547,
        "rating": 252.38323211669922
      }
    },
    {
      "class": "Branch",
      "id": "branch_67808_67889_1",
      "ports": {
        "bus1": 67808,
        "bus2": 67889
      },
      "params": {
        "R": 0.00011860694939969108,
        "X": 0.0021106016356498003,
        "G": 0.0,
        "B": 0.16605484485626218
      },
      "extension": {
        "length": 13834.89976574707,
        "rating": 2520.808219909668
      }
    },
    {
      "class": "Branch",
      "id": "branch_67810_67811_1",
      "ports": {
        "bus1": 67810,
        "bus2": 67811
      },
      "params": {
        "R": 0.02269945852458477,
        "X": 0.47778958082199097,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67810_67812_1",
      "ports": {
        "bus1": 67810,
        "bus2": 67812
      },
      "params": {
        "R": 0.05357898771762848,
        "X": 1.1845780611038208,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67810_67813_1",
      "ports": {
        "bus1": 67810,
        "bus2": 67813
      },
      "params": {
        "R": 0.0002946984604932368,
        "X": 0.001153198885731399,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67810_67814_1",
      "ports": {
        "bus1": 67810,
        "bus2": 67814
      },
      "params": {
        "R": 0.0002719791082199663,
        "X": 0.0011235236888751388,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67815_67816_1",
      "ports": {
        "bus1": 67815,
        "bus2": 67816
      },
      "params": {
        "R": 0.0002885822323150933,
        "X": 0.0010878762695938349,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67817_67820_1",
      "ports": {
        "bus1": 67817,
        "bus2": 67820
      },
      "params": {
        "R": 0.008404308930039406,
        "X": 0.25382471084594727,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67817_67821_1",
      "ports": {
        "bus1": 67817,
        "bus2": 67821
      },
      "params": {
        "R": 0.0033701597712934017,
        "X": 0.11446483433246613,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67817_67823_1",
      "ports": {
        "bus1": 67817,
        "bus2": 67823
      },
      "params": {
        "R": 0.00026761257322505116,
        "X": 0.0010931190336123109,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67817_67824_1",
      "ports": {
        "bus1": 67817,
        "bus2": 67824
      },
      "params": {
        "R": 0.00023611409415025264,
        "X": 0.0011204496258869767,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67818_67820_1",
      "ports": {
        "bus1": 67818,
        "bus2": 67820
      },
      "params": {
        "R": -0.003959054127335548,
        "X": -0.1195702999830246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67818_67822_1",
      "ports": {
        "bus1": 67818,
        "bus2": 67822
      },
      "params": {
        "R": 0.01970802992582321,
        "X": 0.3017818331718445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67819_67820_1",
      "ports": {
        "bus1": 67819,
        "bus2": 67820
      },
      "params": {
        "R": 0.017788756638765335,
        "X": 0.5372512340545654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67825_67826_1",
      "ports": {
        "bus1": 67826,
        "bus2": 67825
      },
      "params": {
        "R": 0.0003061366151086986,
        "X": 0.015877418220043182,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67825_67827_1",
      "ports": {
        "bus1": 67825,
        "bus2": 67827
      },
      "params": {
        "R": 0.00018247547268401831,
        "X": 0.010291979648172855,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67825_67828_1",
      "ports": {
        "bus1": 67825,
        "bus2": 67828
      },
      "params": {
        "R": 0.00024098384892567992,
        "X": 0.001198067213408649,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67825_67829_1",
      "ports": {
        "bus1": 67825,
        "bus2": 67829
      },
      "params": {
        "R": 0.00026910757878795266,
        "X": 0.0011698942398652434,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67830_67831_1",
      "ports": {
        "bus1": 67830,
        "bus2": 67831
      },
      "params": {
        "R": 0.00021565986389759928,
        "X": 0.0011717667803168297,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67832_67833_1",
      "ports": {
        "bus1": 67832,
        "bus2": 67833
      },
      "params": {
        "R": 0.034078922122716904,
        "X": 0.8874425888061523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67832_67834_1",
      "ports": {
        "bus1": 67832,
        "bus2": 67834
      },
      "params": {
        "R": 0.05574925243854523,
        "X": 0.7781848311424255,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.44999670982361,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67832_67835_1",
      "ports": {
        "bus1": 67832,
        "bus2": 67835
      },
      "params": {
        "R": 0.0002596698177512735,
        "X": 0.0011318979086354375,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67832_67836_1",
      "ports": {
        "bus1": 67832,
        "bus2": 67836
      },
      "params": {
        "R": 0.00024682574439793825,
        "X": 0.0011597946286201477,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67837_67838_1",
      "ports": {
        "bus1": 67838,
        "bus2": 67837
      },
      "params": {
        "R": 0.004345070570707321,
        "X": 0.114668108522892,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.8812483549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67837_67839_1",
      "ports": {
        "bus1": 67837,
        "bus2": 67839
      },
      "params": {
        "R": 0.0025662702973932028,
        "X": 0.07135116308927536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67837_67840_1",
      "ports": {
        "bus1": 67837,
        "bus2": 67840
      },
      "params": {
        "R": 0.0023372082505375147,
        "X": 0.07209388166666031,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67837_67841_1",
      "ports": {
        "bus1": 67837,
        "bus2": 67841
      },
      "params": {
        "R": 0.0024943992029875517,
        "X": 0.08421622216701508,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67837_67842_1",
      "ports": {
        "bus1": 67837,
        "bus2": 67842
      },
      "params": {
        "R": 0.0027709908317774534,
        "X": 0.07149732857942581,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67837_67843_1",
      "ports": {
        "bus1": 67837,
        "bus2": 67843
      },
      "params": {
        "R": 0.003419397631660104,
        "X": 0.07279589772224426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67837_67844_1",
      "ports": {
        "bus1": 67837,
        "bus2": 67844
      },
      "params": {
        "R": 0.00028860094607807696,
        "X": 0.0011977610411122441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67837_67845_1",
      "ports": {
        "bus1": 67837,
        "bus2": 67845
      },
      "params": {
        "R": 0.00023260230955202132,
        "X": 0.0010172781767323613,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67846_67847_1",
      "ports": {
        "bus1": 67847,
        "bus2": 67846
      },
      "params": {
        "R": 0.0032814466394484043,
        "X": 0.11026355624198914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67846_67848_1",
      "ports": {
        "bus1": 67846,
        "bus2": 67848
      },
      "params": {
        "R": 0.0038569578900933266,
        "X": 0.08489139378070831,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67846_67849_1",
      "ports": {
        "bus1": 67846,
        "bus2": 67849
      },
      "params": {
        "R": 0.0002764819364529103,
        "X": 0.0010304442839697003,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67846_67850_1",
      "ports": {
        "bus1": 67846,
        "bus2": 67850
      },
      "params": {
        "R": 0.00029140262631699443,
        "X": 0.0010997214121744037,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67849_67877_1",
      "ports": {
        "bus1": 67877,
        "bus2": 67849
      },
      "params": {
        "R": 0.0020251593086868525,
        "X": 0.01246852707117796,
        "G": 0.0,
        "B": 0.00501044699922204
      },
      "extension": {
        "length": 5957.0381332397465,
        "rating": 289.97180461883545
      }
    },
    {
      "class": "Branch",
      "id": "branch_67851_67854_1",
      "ports": {
        "bus1": 67851,
        "bus2": 67854
      },
      "params": {
        "R": 0.004188717342913151,
        "X": 0.13140234351158142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67851_67857_1",
      "ports": {
        "bus1": 67851,
        "bus2": 67857
      },
      "params": {
        "R": 0.00026326533406972885,
        "X": 0.0011370686115697026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67851_67858_1",
      "ports": {
        "bus1": 67851,
        "bus2": 67858
      },
      "params": {
        "R": 0.0002159351424779743,
        "X": 0.0010200287215411663,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67852_67854_1",
      "ports": {
        "bus1": 67852,
        "bus2": 67854
      },
      "params": {
        "R": -0.00045811873860657215,
        "X": -0.01437142863869667,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67852_67855_1",
      "ports": {
        "bus1": 67852,
        "bus2": 67855
      },
      "params": {
        "R": 0.01980038732290268,
        "X": 0.344264417886734,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67852_67856_1",
      "ports": {
        "bus1": 67852,
        "bus2": 67856
      },
      "params": {
        "R": 0.4383991062641144,
        "X": 8.677559852600098,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67853_67854_1",
      "ports": {
        "bus1": 67853,
        "bus2": 67854
      },
      "params": {
        "R": 0.02000037208199501,
        "X": 0.6274226307868958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67859_67860_1",
      "ports": {
        "bus1": 67859,
        "bus2": 67860
      },
      "params": {
        "R": 0.0002795848704408854,
        "X": 0.0011148408520966768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67861_67862_1",
      "ports": {
        "bus1": 67861,
        "bus2": 67862
      },
      "params": {
        "R": 0.00020133335783611983,
        "X": 0.0011830918956547976,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67863_67864_1",
      "ports": {
        "bus1": 67864,
        "bus2": 67863
      },
      "params": {
        "R": 0.003980027046054602,
        "X": 0.12747541069984436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.15625,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67863_67865_1",
      "ports": {
        "bus1": 67863,
        "bus2": 67865
      },
      "params": {
        "R": 0.0008760397904552519,
        "X": 0.031213916838169098,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67863_67866_1",
      "ports": {
        "bus1": 67863,
        "bus2": 67866
      },
      "params": {
        "R": 0.0034085027873516083,
        "X": 0.12244144827127457,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67863_67867_1",
      "ports": {
        "bus1": 67863,
        "bus2": 67867
      },
      "params": {
        "R": 0.0019826474599540234,
        "X": 0.06972987949848175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67863_67868_1",
      "ports": {
        "bus1": 67863,
        "bus2": 67868
      },
      "params": {
        "R": 0.0030740159563720226,
        "X": 0.11867418140172958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67863_67869_1",
      "ports": {
        "bus1": 67863,
        "bus2": 67869
      },
      "params": {
        "R": 0.0028429063968360424,
        "X": 0.08652114123106003,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67863_67870_1",
      "ports": {
        "bus1": 67863,
        "bus2": 67870
      },
      "params": {
        "R": 0.0002002674445975572,
        "X": 0.0011726676020771265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67863_67871_1",
      "ports": {
        "bus1": 67863,
        "bus2": 67871
      },
      "params": {
        "R": 0.000219173394725658,
        "X": 0.0010031562997028232,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67872_67873_1",
      "ports": {
        "bus1": 67873,
        "bus2": 67872
      },
      "params": {
        "R": 0.00013915954332333058,
        "X": 0.011304465122520924,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67873_67876_1",
      "ports": {
        "bus1": 67873,
        "bus2": 67876
      },
      "params": {
        "R": 0.00550674507394433,
        "X": 0.20234231650829315,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67873_67877_1",
      "ports": {
        "bus1": 67873,
        "bus2": 67877
      },
      "params": {
        "R": 0.00023464260448236018,
        "X": 0.0011507872259244323,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67873_67878_1",
      "ports": {
        "bus1": 67873,
        "bus2": 67878
      },
      "params": {
        "R": 0.00022565250401385128,
        "X": 0.0011082730488851666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67874_67876_1",
      "ports": {
        "bus1": 67874,
        "bus2": 67876
      },
      "params": {
        "R": -0.0017933076014742255,
        "X": -0.06589408218860626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67875_67876_1",
      "ports": {
        "bus1": 67875,
        "bus2": 67876
      },
      "params": {
        "R": 0.020178357139229774,
        "X": 0.7414426207542419,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67879_67880_1",
      "ports": {
        "bus1": 67879,
        "bus2": 67880
      },
      "params": {
        "R": 0.008879548870027065,
        "X": 0.19432957470417023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67879_67881_1",
      "ports": {
        "bus1": 67879,
        "bus2": 67881
      },
      "params": {
        "R": 0.0002752726140897721,
        "X": 0.0010543341049924493,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67882_67883_1",
      "ports": {
        "bus1": 67882,
        "bus2": 67883
      },
      "params": {
        "R": 0.00021909781207796183,
        "X": 0.0011764172231778502,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67884_67885_1",
      "ports": {
        "bus1": 67885,
        "bus2": 67884
      },
      "params": {
        "R": 0.00018997883307747543,
        "X": 0.01488596573472023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67884_67887_1",
      "ports": {
        "bus1": 67884,
        "bus2": 67887
      },
      "params": {
        "R": 0.00045890852925367653,
        "X": 0.03625074401497841,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67884_67889_1",
      "ports": {
        "bus1": 67884,
        "bus2": 67889
      },
      "params": {
        "R": 0.00029880873626098037,
        "X": 0.0010009203106164932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67885_67886_1",
      "ports": {
        "bus1": 67886,
        "bus2": 67885
      },
      "params": {
        "R": 0.0044950577430427074,
        "X": 0.13424666225910187,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67885_67888_1",
      "ports": {
        "bus1": 67885,
        "bus2": 67888
      },
      "params": {
        "R": 0.003829678287729621,
        "X": 0.10610692948102951,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 169.04999232292175,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_67885_67890_1",
      "ports": {
        "bus1": 67885,
        "bus2": 67890
      },
      "params": {
        "R": 0.0002195456763729453,
        "X": 0.0010769161162897944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67891_67892_1",
      "ports": {
        "bus1": 67891,
        "bus2": 67892
      },
      "params": {
        "R": 0.0002803236711770296,
        "X": 0.0010666742455214262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67891_67907_1",
      "ports": {
        "bus1": 67907,
        "bus2": 67891
      },
      "params": {
        "R": 0.08708397299051283,
        "X": 0.23548854887485504,
        "G": 0.0,
        "B": 0.004100407473742962
      },
      "extension": {
        "length": 23528.68123095703,
        "rating": 66.72722101211548
      }
    },
    {
      "class": "Branch",
      "id": "branch_67891_68178_1",
      "ports": {
        "bus1": 67891,
        "bus2": 68178
      },
      "params": {
        "R": 0.029375402256846428,
        "X": 0.04295190051198005,
        "G": 0.0,
        "B": 0.020004792138934135
      },
      "extension": {
        "length": 21827.145462890625,
        "rating": 63.039690256118774
      }
    },
    {
      "class": "Branch",
      "id": "branch_67893_67896_1",
      "ports": {
        "bus1": 67893,
        "bus2": 67896
      },
      "params": {
        "R": 0.004802326671779156,
        "X": 0.1930696964263916,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67893_67897_1",
      "ports": {
        "bus1": 67893,
        "bus2": 67897
      },
      "params": {
        "R": 0.00024670682614669204,
        "X": 0.0011209198273718357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67893_68179_1",
      "ports": {
        "bus1": 68179,
        "bus2": 67893
      },
      "params": {
        "R": 0.006458746735006571,
        "X": 0.03492113575339317,
        "G": 0.0,
        "B": 0.03710075467824936
      },
      "extension": {
        "length": 26064.356967773438,
        "rating": 279.0637493133545
      }
    },
    {
      "class": "Branch",
      "id": "branch_67893_68708_1",
      "ports": {
        "bus1": 68708,
        "bus2": 67893
      },
      "params": {
        "R": 0.008838185109198093,
        "X": 0.048018813133239746,
        "G": 0.0,
        "B": 0.0493326261639595
      },
      "extension": {
        "length": 34350.593231689454,
        "rating": 298.73180389404297
      }
    },
    {
      "class": "Branch",
      "id": "branch_67894_67896_1",
      "ports": {
        "bus1": 67894,
        "bus2": 67896
      },
      "params": {
        "R": -0.0023130085319280624,
        "X": -0.09299072623252869,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67894_68178_1",
      "ports": {
        "bus1": 67894,
        "bus2": 68178
      },
      "params": {
        "R": 0.050491318106651306,
        "X": 0.12647026777267456,
        "G": 0.0,
        "B": 0.009187041781842709
      },
      "extension": {
        "length": 25737.319301879885,
        "rating": 80.55545091629028
      }
    },
    {
      "class": "Branch",
      "id": "branch_67895_67896_1",
      "ports": {
        "bus1": 67895,
        "bus2": 67896
      },
      "params": {
        "R": 0.014205011539161205,
        "X": 0.5710893273353577,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67898_67903_1",
      "ports": {
        "bus1": 67898,
        "bus2": 67903
      },
      "params": {
        "R": 0.061127461493015296,
        "X": 0.1437685340642929,
        "G": 0.0,
        "B": 0.005895860493183136
      },
      "extension": {
        "length": 22290.90069067383,
        "rating": 65.1105284690857
      }
    },
    {
      "class": "Branch",
      "id": "branch_67898_68225_1",
      "ports": {
        "bus1": 67898,
        "bus2": 68225
      },
      "params": {
        "R": 0.05108042433857918,
        "X": 0.11816967278718948,
        "G": 0.0,
        "B": 0.00571504607796669
      },
      "extension": {
        "length": 18085.01732006836,
        "rating": 61.136049032211304
      }
    },
    {
      "class": "Branch",
      "id": "branch_67899_67900_1",
      "ports": {
        "bus1": 67899,
        "bus2": 67900
      },
      "params": {
        "R": 0.00021910197392571718,
        "X": 0.0010421937331557274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67899_67909_1",
      "ports": {
        "bus1": 67899,
        "bus2": 67909
      },
      "params": {
        "R": 0.07820499688386917,
        "X": 0.14453989267349243,
        "G": 0.0,
        "B": 0.015369684435427189
      },
      "extension": {
        "length": 34433.62844238281,
        "rating": 65.40589928627014
      }
    },
    {
      "class": "Branch",
      "id": "branch_67899_68716_1",
      "ports": {
        "bus1": 67899,
        "bus2": 68716
      },
      "params": {
        "R": 0.007834783755242825,
        "X": 0.01796969212591648,
        "G": 0.0,
        "B": 0.0017118190880864856
      },
      "extension": {
        "length": 3792.03682901001,
        "rating": 71.01188898086548
      }
    },
    {
      "class": "Branch",
      "id": "branch_67901_67907_1",
      "ports": {
        "bus1": 67901,
        "bus2": 67907
      },
      "params": {
        "R": 0.09040200710296631,
        "X": 0.28408950567245483,
        "G": 0.0,
        "B": 0.01608278602361679
      },
      "extension": {
        "length": 43772.073782958985,
        "rating": 66.31793975830078
      }
    },
    {
      "class": "Branch",
      "id": "branch_67901_67924_1",
      "ports": {
        "bus1": 67924,
        "bus2": 67901
      },
      "params": {
        "R": 0.04948121681809425,
        "X": 0.11536424607038498,
        "G": 0.0,
        "B": 0.010138050653040409
      },
      "extension": {
        "length": 26316.79309423828,
        "rating": 69.45136785507202
      }
    },
    {
      "class": "Branch",
      "id": "branch_67902_67903_1",
      "ports": {
        "bus1": 67902,
        "bus2": 67903
      },
      "params": {
        "R": 0.0002430117456242442,
        "X": 0.0010911825811490417,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67903_67904_1",
      "ports": {
        "bus1": 67904,
        "bus2": 67903
      },
      "params": {
        "R": 0.03649406507611275,
        "X": 0.11194875091314316,
        "G": 0.0,
        "B": 0.006686995271593332
      },
      "extension": {
        "length": 20895.99908972168,
        "rating": 67.88609623908997
      }
    },
    {
      "class": "Branch",
      "id": "branch_67904_67905_1",
      "ports": {
        "bus1": 67904,
        "bus2": 67905
      },
      "params": {
        "R": 0.00020269551896490157,
        "X": 0.0010833515552803874,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67904_68053_1",
      "ports": {
        "bus1": 67904,
        "bus2": 68053
      },
      "params": {
        "R": 0.029053468257188794,
        "X": 0.09020738303661346,
        "G": 0.0,
        "B": 0.014099344611167908
      },
      "extension": {
        "length": 26592.51812475586,
        "rating": 68.75951290130615
      }
    },
    {
      "class": "Branch",
      "id": "branch_67906_67907_1",
      "ports": {
        "bus1": 67907,
        "bus2": 67906
      },
      "params": {
        "R": 0.004812253173440695,
        "X": 0.13376416265964508,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67906_67908_1",
      "ports": {
        "bus1": 67906,
        "bus2": 67908
      },
      "params": {
        "R": 0.00023535087530035526,
        "X": 0.00103499845135957,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67906_68621_1",
      "ports": {
        "bus1": 67906,
        "bus2": 68621
      },
      "params": {
        "R": 0.019794967025518417,
        "X": 0.11511692404747009,
        "G": 0.0,
        "B": 0.23804496228694916
      },
      "extension": {
        "length": 119626.53292089845,
        "rating": 276.2387275695801
      }
    },
    {
      "class": "Branch",
      "id": "branch_67906_68715_1",
      "ports": {
        "bus1": 67906,
        "bus2": 68715
      },
      "params": {
        "R": 0.008610937744379044,
        "X": 0.04953888803720474,
        "G": 0.0,
        "B": 0.038201954215765
      },
      "extension": {
        "length": 32908.50451098633,
        "rating": 294.88983154296875
      }
    },
    {
      "class": "Branch",
      "id": "branch_67907_68562_1",
      "ports": {
        "bus1": 68562,
        "bus2": 67907
      },
      "params": {
        "R": 0.068046934902668,
        "X": 0.184489443898201,
        "G": 0.0,
        "B": 0.006954055279493332
      },
      "extension": {
        "length": 26790.011837402344,
        "rating": 74.77117776870728
      }
    },
    {
      "class": "Branch",
      "id": "branch_67909_67915_1",
      "ports": {
        "bus1": 67909,
        "bus2": 67915
      },
      "params": {
        "R": 0.026877056807279587,
        "X": 0.07745552808046341,
        "G": 0.0,
        "B": 0.0162850022315979
      },
      "extension": {
        "length": 23749.93963256836,
        "rating": 62.13982105255127
      }
    },
    {
      "class": "Branch",
      "id": "branch_67910_68354_1",
      "ports": {
        "bus1": 67910,
        "bus2": 68354
      },
      "params": {
        "R": 0.11357103288173674,
        "X": 0.27908602356910706,
        "G": 0.0,
        "B": 0.009090779349207878
      },
      "extension": {
        "length": 35097.97458911133,
        "rating": 46.90532684326172
      }
    },
    {
      "class": "Branch",
      "id": "branch_67910_68563_1",
      "ports": {
        "bus1": 68563,
        "bus2": 67910
      },
      "params": {
        "R": 0.09393736720085144,
        "X": 0.227053701877594,
        "G": 0.0,
        "B": 0.00854154210537672
      },
      "extension": {
        "length": 32119.54876098633,
        "rating": 54.54235076904297
      }
    },
    {
      "class": "Branch",
      "id": "branch_67911_67913_1",
      "ports": {
        "bus1": 67913,
        "bus2": 67911
      },
      "params": {
        "R": 0.05210159346461296,
        "X": 0.10981221497058867,
        "G": 0.0,
        "B": 0.007661529816687108
      },
      "extension": {
        "length": 19369.48924291992,
        "rating": 67.38171577453613
      }
    },
    {
      "class": "Branch",
      "id": "branch_67911_67926_1",
      "ports": {
        "bus1": 67911,
        "bus2": 67926
      },
      "params": {
        "R": 0.084233857691288,
        "X": 0.184263676404953,
        "G": 0.0,
        "B": 0.003614994697272778
      },
      "extension": {
        "length": 19851.08180053711,
        "rating": 56.99781775474548
      }
    },
    {
      "class": "Branch",
      "id": "branch_67911_68565_1",
      "ports": {
        "bus1": 68565,
        "bus2": 67911
      },
      "params": {
        "R": 0.06387608498334885,
        "X": 0.15643000602722168,
        "G": 0.0,
        "B": 0.00881345197558403
      },
      "extension": {
        "length": 27107.480087402346,
        "rating": 68.30449104309082
      }
    },
    {
      "class": "Branch",
      "id": "branch_67912_67913_1",
      "ports": {
        "bus1": 67913,
        "bus2": 67912
      },
      "params": {
        "R": 0.002247184980660677,
        "X": 0.05804937332868576,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67912_67914_1",
      "ports": {
        "bus1": 67912,
        "bus2": 67914
      },
      "params": {
        "R": 0.0002821319503709674,
        "X": 0.0010357389692217112,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67912_67920_1",
      "ports": {
        "bus1": 67920,
        "bus2": 67912
      },
      "params": {
        "R": 0.004740267060697079,
        "X": 0.02905254065990448,
        "G": 0.0,
        "B": 0.014631018042564392
      },
      "extension": {
        "length": 14843.29365637207,
        "rating": 261.8313789367676
      }
    },
    {
      "class": "Branch",
      "id": "branch_67912_67929_1",
      "ports": {
        "bus1": 67912,
        "bus2": 67929
      },
      "params": {
        "R": 0.008215725421905518,
        "X": 0.054999690502882004,
        "G": 0.0,
        "B": 0.023452037945389748
      },
      "extension": {
        "length": 23734.79432446289,
        "rating": 214.17829990386963
      }
    },
    {
      "class": "Branch",
      "id": "branch_67913_67917_1",
      "ports": {
        "bus1": 67913,
        "bus2": 67917
      },
      "params": {
        "R": 0.07260329276323318,
        "X": 0.17927759885787964,
        "G": 0.0,
        "B": 0.00380168785341084
      },
      "extension": {
        "length": 19427.927908447266,
        "rating": 63.282233476638794
      }
    },
    {
      "class": "Branch",
      "id": "branch_67915_67917_1",
      "ports": {
        "bus1": 67915,
        "bus2": 67917
      },
      "params": {
        "R": 0.049480311572551734,
        "X": 0.1087183728814125,
        "G": 0.0,
        "B": 0.001967466901987791
      },
      "extension": {
        "length": 10533.376077758789,
        "rating": 47.416576743125916
      }
    },
    {
      "class": "Branch",
      "id": "branch_67915_68644_1",
      "ports": {
        "bus1": 67915,
        "bus2": 68644
      },
      "params": {
        "R": 0.008012400940060616,
        "X": 0.022576531395316124,
        "G": 0.0,
        "B": 0.001390404417179525
      },
      "extension": {
        "length": 3917.34092477417,
        "rating": 76.60287022590637
      }
    },
    {
      "class": "Branch",
      "id": "branch_67916_67919_1",
      "ports": {
        "bus1": 67916,
        "bus2": 67919
      },
      "params": {
        "R": 0.0026075378991663456,
        "X": 0.08199799805879593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67916_67920_1",
      "ports": {
        "bus1": 67916,
        "bus2": 67920
      },
      "params": {
        "R": 0.00023125573352444917,
        "X": 0.001026702462695539,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67917_67919_1",
      "ports": {
        "bus1": 67917,
        "bus2": 67919
      },
      "params": {
        "R": 0.00046271318569779396,
        "X": 0.014550693333148956,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67917_67921_1",
      "ports": {
        "bus1": 67917,
        "bus2": 67921
      },
      "params": {
        "R": 0.03812671825289726,
        "X": 0.08671624213457108,
        "G": 0.0,
        "B": 0.028080932796001434
      },
      "extension": {
        "length": 37798.44994116211,
        "rating": 80.94925880432129
      }
    },
    {
      "class": "Branch",
      "id": "branch_67917_68644_1",
      "ports": {
        "bus1": 68644,
        "bus2": 67917
      },
      "params": {
        "R": 0.02720896527171135,
        "X": 0.07182309776544571,
        "G": 0.0,
        "B": 0.001676242216490209
      },
      "extension": {
        "length": 7494.646814208984,
        "rating": 63.490986824035645
      }
    },
    {
      "class": "Branch",
      "id": "branch_67918_67919_1",
      "ports": {
        "bus1": 67918,
        "bus2": 67919
      },
      "params": {
        "R": 0.018952924758195877,
        "X": 0.5960034132003784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67920_68172_1",
      "ports": {
        "bus1": 67920,
        "bus2": 68172
      },
      "params": {
        "R": 0.035983726382255554,
        "X": 0.1937102973461151,
        "G": 0.0,
        "B": 0.08137116581201553
      },
      "extension": {
        "length": 92410.02748828125,
        "rating": 251.39164924621582
      }
    },
    {
      "class": "Branch",
      "id": "branch_67920_68648_1",
      "ports": {
        "bus1": 67920,
        "bus2": 68648
      },
      "params": {
        "R": 0.0017238910077139735,
        "X": 0.010801046155393124,
        "G": 0.0,
        "B": 0.009198663756251335
      },
      "extension": {
        "length": 7321.788016479492,
        "rating": 300.0775337219238
      }
    },
    {
      "class": "Branch",
      "id": "branch_67921_67922_1",
      "ports": {
        "bus1": 67921,
        "bus2": 67922
      },
      "params": {
        "R": 0.00024411114281974733,
        "X": 0.0010649063624441624,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67921_67923_1",
      "ports": {
        "bus1": 67923,
        "bus2": 67921
      },
      "params": {
        "R": 0.06601523607969284,
        "X": 0.19491401314735413,
        "G": 0.0,
        "B": 0.0033101048320531845
      },
      "extension": {
        "length": 18084.78863635254,
        "rating": 64.19736742973328
      }
    },
    {
      "class": "Branch",
      "id": "branch_67921_68353_1",
      "ports": {
        "bus1": 67921,
        "bus2": 68353
      },
      "params": {
        "R": 0.04690669476985932,
        "X": 0.10758091509342194,
        "G": 0.0,
        "B": 0.0052784280851483345
      },
      "extension": {
        "length": 17205.60871911621,
        "rating": 76.16646885871887
      }
    },
    {
      "class": "Branch",
      "id": "branch_67923_68353_1",
      "ports": {
        "bus1": 67923,
        "bus2": 68353
      },
      "params": {
        "R": 0.03000809997320175,
        "X": 0.08136684447526932,
        "G": 0.0,
        "B": 0.014368909411132336
      },
      "extension": {
        "length": 24925.522806518555,
        "rating": 57.2043240070343
      }
    },
    {
      "class": "Branch",
      "id": "branch_67924_68624_1",
      "ports": {
        "bus1": 67924,
        "bus2": 68624
      },
      "params": {
        "R": 0.14844344556331635,
        "X": 0.2910492718219757,
        "G": 0.0,
        "B": 0.011753721162676811
      },
      "extension": {
        "length": 41195.413012939454,
        "rating": 71.19002938270569
      }
    },
    {
      "class": "Branch",
      "id": "branch_67925_67928_1",
      "ports": {
        "bus1": 67925,
        "bus2": 67928
      },
      "params": {
        "R": 0.008112099952995777,
        "X": 0.2903159260749817,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67925_67929_1",
      "ports": {
        "bus1": 67925,
        "bus2": 67929
      },
      "params": {
        "R": 0.00026175842504017055,
        "X": 0.0010313978418707848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67926_67928_1",
      "ports": {
        "bus1": 67926,
        "bus2": 67928
      },
      "params": {
        "R": -0.004641587845981121,
        "X": -0.16611319780349731,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67927_67928_1",
      "ports": {
        "bus1": 67927,
        "bus2": 67928
      },
      "params": {
        "R": 0.01859048195183277,
        "X": 0.6653163433074951,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67929_68715_1",
      "ports": {
        "bus1": 68715,
        "bus2": 67929
      },
      "params": {
        "R": 0.015148953534662724,
        "X": 0.08447214961051941,
        "G": 0.0,
        "B": 0.07830268889665602
      },
      "extension": {
        "length": 54768.17831396485,
        "rating": 238.24830055236816
      }
    },
    {
      "class": "Branch",
      "id": "branch_67930_67932_1",
      "ports": {
        "bus1": 67932,
        "bus2": 67930
      },
      "params": {
        "R": 0.06520836055278778,
        "X": 0.20822019875049588,
        "G": 0.0,
        "B": 0.004616962745785713
      },
      "extension": {
        "length": 23321.677959228517,
        "rating": 41.05091989040375
      }
    },
    {
      "class": "Branch",
      "id": "branch_67930_67935_1",
      "ports": {
        "bus1": 67930,
        "bus2": 67935
      },
      "params": {
        "R": 0.0882224515080452,
        "X": 0.1922111064195633,
        "G": 0.0,
        "B": 0.006433819420635701
      },
      "extension": {
        "length": 23871.23408935547,
        "rating": 61.65488362312317
      }
    },
    {
      "class": "Branch",
      "id": "branch_67931_67937_1",
      "ports": {
        "bus1": 67931,
        "bus2": 67937
      },
      "params": {
        "R": 0.23408439755439758,
        "X": 0.44581010937690735,
        "G": 0.0,
        "B": 0.009133974090218544
      },
      "extension": {
        "length": 48055.586833740235,
        "rating": 41.77456498146057
      }
    },
    {
      "class": "Branch",
      "id": "branch_67932_67934_1",
      "ports": {
        "bus1": 67932,
        "bus2": 67934
      },
      "params": {
        "R": 0.09481856971979141,
        "X": 0.2690982520580292,
        "G": 0.0,
        "B": 0.006277773063629866
      },
      "extension": {
        "length": 29275.343391357423,
        "rating": 58.752453327178955
      }
    },
    {
      "class": "Branch",
      "id": "branch_67933_67940_1",
      "ports": {
        "bus1": 67933,
        "bus2": 67940
      },
      "params": {
        "R": 0.010184261947870255,
        "X": 0.06406522542238235,
        "G": 0.0,
        "B": 0.12604333460330963
      },
      "extension": {
        "length": 64502.87881640625,
        "rating": 238.5545253753662
      }
    },
    {
      "class": "Branch",
      "id": "branch_67933_67946_1",
      "ports": {
        "bus1": 67946,
        "bus2": 67933
      },
      "params": {
        "R": 0.012343275360763073,
        "X": 0.06193632259964942,
        "G": 0.0,
        "B": 0.060601603239774704
      },
      "extension": {
        "length": 44894.04520605469,
        "rating": 243.39349269866943
      }
    },
    {
      "class": "Branch",
      "id": "branch_67934_67945_1",
      "ports": {
        "bus1": 67945,
        "bus2": 67934
      },
      "params": {
        "R": 0.1059359610080719,
        "X": 0.31155118346214294,
        "G": 0.0,
        "B": 0.015231781639158726
      },
      "extension": {
        "length": 49634.32098120117,
        "rating": 64.18755054473877
      }
    },
    {
      "class": "Branch",
      "id": "branch_67935_67936_1",
      "ports": {
        "bus1": 67935,
        "bus2": 67936
      },
      "params": {
        "R": 0.0002578705607447773,
        "X": 0.001101720379665494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67935_67939_1",
      "ports": {
        "bus1": 67935,
        "bus2": 67939
      },
      "params": {
        "R": 0.0236909594386816,
        "X": 0.05414362624287605,
        "G": 0.0,
        "B": 0.001394564867950976
      },
      "extension": {
        "length": 6480.098415527344,
        "rating": 65.35812020301819
      }
    },
    {
      "class": "Branch",
      "id": "branch_67937_67939_1",
      "ports": {
        "bus1": 67939,
        "bus2": 67937
      },
      "params": {
        "R": 0.02329074777662754,
        "X": 0.06154412776231766,
        "G": 0.0,
        "B": 0.003485002787783742
      },
      "extension": {
        "length": 10349.647129577637,
        "rating": 60.48765778541565
      }
    },
    {
      "class": "Branch",
      "id": "branch_67938_67939_1",
      "ports": {
        "bus1": 67939,
        "bus2": 67938
      },
      "params": {
        "R": 0.004166270140558481,
        "X": 0.11524581909179688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67938_67940_1",
      "ports": {
        "bus1": 67938,
        "bus2": 67940
      },
      "params": {
        "R": 0.0002666949585545808,
        "X": 0.0010961941443383694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67941_67942_1",
      "ports": {
        "bus1": 67941,
        "bus2": 67942
      },
      "params": {
        "R": 0.0002322876825928688,
        "X": 0.0011980155250057578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67941_68344_1",
      "ports": {
        "bus1": 67941,
        "bus2": 68344
      },
      "params": {
        "R": 0.09077285975217819,
        "X": 0.2520107328891754,
        "G": 0.0,
        "B": 0.01040644757449627
      },
      "extension": {
        "length": 38841.90150585938,
        "rating": 63.240569829940796
      }
    },
    {
      "class": "Branch",
      "id": "branch_67941_68462_1",
      "ports": {
        "bus1": 67941,
        "bus2": 68462
      },
      "params": {
        "R": 0.07844391465187073,
        "X": 0.23812749981880188,
        "G": 0.0,
        "B": 0.005066658835858107
      },
      "extension": {
        "length": 25856.635414306642,
        "rating": 61.340248584747314
      }
    },
    {
      "class": "Branch",
      "id": "branch_67943_67944_1",
      "ports": {
        "bus1": 67944,
        "bus2": 67943
      },
      "params": {
        "R": 0.000138554023578763,
        "X": 0.010190075263381004,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67943_67947_1",
      "ports": {
        "bus1": 67943,
        "bus2": 67947
      },
      "params": {
        "R": 0.0002903334971051663,
        "X": 0.0010469801491126418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67944_67945_1",
      "ports": {
        "bus1": 67945,
        "bus2": 67944
      },
      "params": {
        "R": 0.004574177321046591,
        "X": 0.14278800785541534,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67944_67946_1",
      "ports": {
        "bus1": 67944,
        "bus2": 67946
      },
      "params": {
        "R": 0.00023309238895308226,
        "X": 0.001161359716206789,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67946_68345_1",
      "ports": {
        "bus1": 67946,
        "bus2": 68345
      },
      "params": {
        "R": 0.0052309161983430386,
        "X": 0.03929569572210312,
        "G": 0.0,
        "B": 0.06119807809591293
      },
      "extension": {
        "length": 35778.91488574219,
        "rating": 254.78253364562988
      }
    },
    {
      "class": "Branch",
      "id": "branch_67947_68574_1",
      "ports": {
        "bus1": 67947,
        "bus2": 68574
      },
      "params": {
        "R": 0.0007950749131850898,
        "X": 0.013340246863663197,
        "G": 0.0,
        "B": 1.0627340078353882
      },
      "extension": {
        "length": 90928.83231738281,
        "rating": 2216.0707473754883
      }
    },
    {
      "class": "Branch",
      "id": "branch_67948_67949_1",
      "ports": {
        "bus1": 67948,
        "bus2": 67949
      },
      "params": {
        "R": 0.0002984729362651706,
        "X": 0.001126037328504026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67948_67967_1",
      "ports": {
        "bus1": 67948,
        "bus2": 67967
      },
      "params": {
        "R": 0.021734103560447693,
        "X": 0.05038551241159439,
        "G": 0.0,
        "B": 0.02364127710461617
      },
      "extension": {
        "length": 23542.164361450195,
        "rating": 65.39680361747742
      }
    },
    {
      "class": "Branch",
      "id": "branch_67948_68078_1",
      "ports": {
        "bus1": 67948,
        "bus2": 68078
      },
      "params": {
        "R": 0.02540270984172821,
        "X": 0.08002547919750214,
        "G": 0.0,
        "B": 0.010391559451818466
      },
      "extension": {
        "length": 19958.567751342773,
        "rating": 67.10684299468994
      }
    },
    {
      "class": "Branch",
      "id": "branch_67950_67956_1",
      "ports": {
        "bus1": 67956,
        "bus2": 67950
      },
      "params": {
        "R": 0.058552585542201996,
        "X": 0.13350802659988403,
        "G": 0.0,
        "B": 0.0029974426142871384
      },
      "extension": {
        "length": 14131.421201293946,
        "rating": 66.6386604309082
      }
    },
    {
      "class": "Branch",
      "id": "branch_67950_67958_1",
      "ports": {
        "bus1": 67958,
        "bus2": 67950
      },
      "params": {
        "R": 0.05461166426539421,
        "X": 0.13821175694465637,
        "G": 0.0,
        "B": 0.0048890369944274426
      },
      "extension": {
        "length": 16594.685544067383,
        "rating": 54.80138063430786
      }
    },
    {
      "class": "Branch",
      "id": "branch_67950_67967_1",
      "ports": {
        "bus1": 67967,
        "bus2": 67950
      },
      "params": {
        "R": 0.04310372471809387,
        "X": 0.0903932675719261,
        "G": 0.0,
        "B": 0.006555340252816677
      },
      "extension": {
        "length": 17693.08873132324,
        "rating": 65.78841805458069
      }
    },
    {
      "class": "Branch",
      "id": "branch_67951_67962_1",
      "ports": {
        "bus1": 67951,
        "bus2": 67962
      },
      "params": {
        "R": 0.03345774486660957,
        "X": 0.09587000310420989,
        "G": 0.0,
        "B": 0.00428968109190464
      },
      "extension": {
        "length": 14144.456173095703,
        "rating": 48.58444035053253
      }
    },
    {
      "class": "Branch",
      "id": "branch_67951_68334_1",
      "ports": {
        "bus1": 67951,
        "bus2": 68334
      },
      "params": {
        "R": 0.05213039368391036,
        "X": 0.12531276047229767,
        "G": 0.0,
        "B": 0.011245287023484707
      },
      "extension": {
        "length": 26035.367853515625,
        "rating": 50.863116979599
      }
    },
    {
      "class": "Branch",
      "id": "branch_67952_67964_1",
      "ports": {
        "bus1": 67952,
        "bus2": 67964
      },
      "params": {
        "R": 0.007771596778184176,
        "X": 0.04960715398192406,
        "G": 0.0,
        "B": 0.02208409458398819
      },
      "extension": {
        "length": 24702.3106171875,
        "rating": 231.83279037475586
      }
    },
    {
      "class": "Branch",
      "id": "branch_67952_68333_1",
      "ports": {
        "bus1": 68333,
        "bus2": 67952
      },
      "params": {
        "R": 0.009136809967458248,
        "X": 0.052820660173892975,
        "G": 0.0,
        "B": 0.06689528375864029
      },
      "extension": {
        "length": 39720.73456054687,
        "rating": 220.24037837982178
      }
    },
    {
      "class": "Branch",
      "id": "branch_67953_67958_1",
      "ports": {
        "bus1": 67953,
        "bus2": 67958
      },
      "params": {
        "R": 0.06455082446336746,
        "X": 0.19011113047599792,
        "G": 0.0,
        "B": 0.00838896632194519
      },
      "extension": {
        "length": 30477.013391601562,
        "rating": 55.845707654953
      }
    },
    {
      "class": "Branch",
      "id": "branch_67953_67960_1",
      "ports": {
        "bus1": 67953,
        "bus2": 67960
      },
      "params": {
        "R": 0.05229271203279495,
        "X": 0.12525403499603271,
        "G": 0.0,
        "B": 0.003710031509399414
      },
      "extension": {
        "length": 15603.07765209961,
        "rating": 50.55640935897827
      }
    },
    {
      "class": "Branch",
      "id": "branch_67953_67962_1",
      "ports": {
        "bus1": 67953,
        "bus2": 67962
      },
      "params": {
        "R": 0.053361933678388596,
        "X": 0.11203763633966445,
        "G": 0.0,
        "B": 0.015999196097254753
      },
      "extension": {
        "length": 27624.820974609374,
        "rating": 58.41934680938721
      }
    },
    {
      "class": "Branch",
      "id": "branch_67953_68231_1",
      "ports": {
        "bus1": 67953,
        "bus2": 68231
      },
      "params": {
        "R": 0.1250014305114746,
        "X": 0.3353774845600128,
        "G": 0.0,
        "B": 0.01453482639044523
      },
      "extension": {
        "length": 47996.87804516602,
        "rating": 53.51366996765137
      }
    },
    {
      "class": "Branch",
      "id": "branch_67954_67956_1",
      "ports": {
        "bus1": 67956,
        "bus2": 67954
      },
      "params": {
        "R": 0.0157278161495924,
        "X": 0.05313238129019737,
        "G": 0.0,
        "B": 0.0020256061106920242
      },
      "extension": {
        "length": 7348.73969696045,
        "rating": 62.18248009681702
      }
    },
    {
      "class": "Branch",
      "id": "branch_67954_67958_1",
      "ports": {
        "bus1": 67954,
        "bus2": 67958
      },
      "params": {
        "R": 0.038011521100997925,
        "X": 0.10171831399202347,
        "G": 0.0,
        "B": 0.0029258057475090027
      },
      "extension": {
        "length": 11341.103077331543,
        "rating": 57.7722430229187
      }
    },
    {
      "class": "Branch",
      "id": "branch_67955_67956_1",
      "ports": {
        "bus1": 67956,
        "bus2": 67955
      },
      "params": {
        "R": 0.003539358265697956,
        "X": 0.09463480859994888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67955_67957_1",
      "ports": {
        "bus1": 67955,
        "bus2": 67957
      },
      "params": {
        "R": 0.0002497289970051497,
        "X": 0.0011003258405253291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67955_68085_1",
      "ports": {
        "bus1": 68085,
        "bus2": 67955
      },
      "params": {
        "R": 0.009857083670794964,
        "X": 0.05353585258126259,
        "G": 0.0,
        "B": 0.02282153069972992
      },
      "extension": {
        "length": 26330.17032421875,
        "rating": 252.98376083374023
      }
    },
    {
      "class": "Branch",
      "id": "branch_67958_67959_1",
      "ports": {
        "bus1": 67958,
        "bus2": 67959
      },
      "params": {
        "R": 0.0002093517978210002,
        "X": 0.0011362350778654218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67960_67961_1",
      "ports": {
        "bus1": 67960,
        "bus2": 67961
      },
      "params": {
        "R": 0.00029777296003885567,
        "X": 0.001147680333815515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67962_67963_1",
      "ports": {
        "bus1": 67962,
        "bus2": 67963
      },
      "params": {
        "R": 0.00026803824584931135,
        "X": 0.0010809168452396989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67964_67965_1",
      "ports": {
        "bus1": 67965,
        "bus2": 67964
      },
      "params": {
        "R": 0.0034668496809899807,
        "X": 0.1231822669506073,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67964_67966_1",
      "ports": {
        "bus1": 67964,
        "bus2": 67966
      },
      "params": {
        "R": 0.00021048034250270575,
        "X": 0.0011953142238780856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67965_67967_1",
      "ports": {
        "bus1": 67965,
        "bus2": 67967
      },
      "params": {
        "R": 0.025934120640158653,
        "X": 0.06318245828151703,
        "G": 0.0,
        "B": 0.0027364958077669144
      },
      "extension": {
        "length": 9392.716283752441,
        "rating": 74.51018691062927
      }
    },
    {
      "class": "Branch",
      "id": "branch_67968_67970_1",
      "ports": {
        "bus1": 67968,
        "bus2": 67970
      },
      "params": {
        "R": 0.01676975004374981,
        "X": 0.05182095617055893,
        "G": 0.0,
        "B": 0.00352562079206109
      },
      "extension": {
        "length": 9474.776135375976,
        "rating": 46.634653210639954
      }
    },
    {
      "class": "Branch",
      "id": "branch_67968_67973_1",
      "ports": {
        "bus1": 67973,
        "bus2": 67968
      },
      "params": {
        "R": 0.053523849695920944,
        "X": 0.1440303772687912,
        "G": 0.0,
        "B": 0.002839126391336322
      },
      "extension": {
        "length": 15621.206592041017,
        "rating": 48.651888966560364
      }
    },
    {
      "class": "Branch",
      "id": "branch_67969_67970_1",
      "ports": {
        "bus1": 67970,
        "bus2": 67969
      },
      "params": {
        "R": 0.004938410595059395,
        "X": 0.13141365349292755,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67969_67971_1",
      "ports": {
        "bus1": 67969,
        "bus2": 67971
      },
      "params": {
        "R": 0.00026258142315782607,
        "X": 0.0011600664583966136,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67969_67980_1",
      "ports": {
        "bus1": 67969,
        "bus2": 67980
      },
      "params": {
        "R": 0.004381537437438965,
        "X": 0.02847956120967865,
        "G": 0.0,
        "B": 0.09325727820396423
      },
      "extension": {
        "length": 33552.19545336914,
        "rating": 267.2455072402954
      }
    },
    {
      "class": "Branch",
      "id": "branch_67969_68705_1",
      "ports": {
        "bus1": 68705,
        "bus2": 67969
      },
      "params": {
        "R": 0.005710299126803875,
        "X": 0.03412759676575661,
        "G": 0.0,
        "B": 0.02667490765452385
      },
      "extension": {
        "length": 22174.637275634766,
        "rating": 272.1903085708618
      }
    },
    {
      "class": "Branch",
      "id": "branch_67970_68135_1",
      "ports": {
        "bus1": 67970,
        "bus2": 68135
      },
      "params": {
        "R": 0.22225682437419894,
        "X": 0.4424884617328644,
        "G": 0.0,
        "B": 0.012041567824780941
      },
      "extension": {
        "length": 52914.348399902345,
        "rating": 47.96953201293945
      }
    },
    {
      "class": "Branch",
      "id": "branch_67970_68358_1",
      "ports": {
        "bus1": 67970,
        "bus2": 68358
      },
      "params": {
        "R": 0.04766404628753663,
        "X": 0.10529935359954834,
        "G": 0.0,
        "B": 0.0066480739042162895
      },
      "extension": {
        "length": 19848.25011291504,
        "rating": 49.20378029346466
      }
    },
    {
      "class": "Branch",
      "id": "branch_67972_67973_1",
      "ports": {
        "bus1": 67972,
        "bus2": 67973
      },
      "params": {
        "R": 0.0002431242901366204,
        "X": 0.0011164059396833181,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67973_68704_1",
      "ports": {
        "bus1": 68704,
        "bus2": 67973
      },
      "params": {
        "R": 0.061241354793310165,
        "X": 0.12390343099832533,
        "G": 0.0,
        "B": 0.006930541712790727
      },
      "extension": {
        "length": 21195.97073327637,
        "rating": 58.28033685684204
      }
    },
    {
      "class": "Branch",
      "id": "branch_67974_67975_1",
      "ports": {
        "bus1": 67974,
        "bus2": 67975
      },
      "params": {
        "R": 0.00027153053088113666,
        "X": 0.0010664755245670676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67974_68198_1",
      "ports": {
        "bus1": 67974,
        "bus2": 68198
      },
      "params": {
        "R": 0.08666706830263138,
        "X": 0.18920014798641205,
        "G": 0.0,
        "B": 0.0064441850408911705
      },
      "extension": {
        "length": 26414.095713134768,
        "rating": 61.35490536689758
      }
    },
    {
      "class": "Branch",
      "id": "branch_67976_68002_1",
      "ports": {
        "bus1": 68002,
        "bus2": 67976
      },
      "params": {
        "R": 0.038406915962696075,
        "X": 0.10496098548173904,
        "G": 0.0,
        "B": 0.002432293491438031
      },
      "extension": {
        "length": 11217.039859313965,
        "rating": 47.843337059020996
      }
    },
    {
      "class": "Branch",
      "id": "branch_67977_67978_1",
      "ports": {
        "bus1": 67978,
        "bus2": 67977
      },
      "params": {
        "R": 0.00011335826275171712,
        "X": 0.009672408923506737,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67977_67979_1",
      "ports": {
        "bus1": 67977,
        "bus2": 67979
      },
      "params": {
        "R": 0.000294187746476382,
        "X": 0.001037104637362063,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67978_67985_1",
      "ports": {
        "bus1": 67978,
        "bus2": 67985
      },
      "params": {
        "R": 0.0008079734980128706,
        "X": 0.005231376737356186,
        "G": 0.0,
        "B": 0.026360977441072464
      },
      "extension": {
        "length": 7972.484507995606,
        "rating": 272.6098299026489
      }
    },
    {
      "class": "Branch",
      "id": "branch_67980_67985_1",
      "ports": {
        "bus1": 67985,
        "bus2": 67980
      },
      "params": {
        "R": 0.0025181355886161327,
        "X": 0.015091193839907646,
        "G": 0.0,
        "B": 0.011291556060314178
      },
      "extension": {
        "length": 9143.652091003418,
        "rating": 234.9297285079956
      }
    },
    {
      "class": "Branch",
      "id": "branch_67981_67984_1",
      "ports": {
        "bus1": 67981,
        "bus2": 67984
      },
      "params": {
        "R": 0.0034221610985696316,
        "X": 0.06937137991189957,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67981_67985_1",
      "ports": {
        "bus1": 67981,
        "bus2": 67985
      },
      "params": {
        "R": 0.0002252673584735021,
        "X": 0.001192765892483294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67982_67984_1",
      "ports": {
        "bus1": 67982,
        "bus2": 67984
      },
      "params": {
        "R": 0.0031595430336892605,
        "X": 0.06404779106378555,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67982_67987_1",
      "ports": {
        "bus1": 67982,
        "bus2": 67987
      },
      "params": {
        "R": 0.01797945611178875,
        "X": 0.04947733506560325,
        "G": 0.0,
        "B": 0.0025184969417750835
      },
      "extension": {
        "length": 7007.6333781738285,
        "rating": 56.07224106788635
      }
    },
    {
      "class": "Branch",
      "id": "branch_67982_67996_1",
      "ports": {
        "bus1": 67996,
        "bus2": 67982
      },
      "params": {
        "R": 0.03755464032292366,
        "X": 0.08207377791404724,
        "G": 0.0,
        "B": 0.0016823579790070653
      },
      "extension": {
        "length": 8588.457909667968,
        "rating": 58.506131172180176
      }
    },
    {
      "class": "Branch",
      "id": "branch_67983_67984_1",
      "ports": {
        "bus1": 67983,
        "bus2": 67984
      },
      "params": {
        "R": 0.03375866636633873,
        "X": 0.6843293905258179,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67985_67990_1",
      "ports": {
        "bus1": 67985,
        "bus2": 67990
      },
      "params": {
        "R": 0.0026063225232064724,
        "X": 0.01562020368874073,
        "G": 0.0,
        "B": 0.008371864445507526
      },
      "extension": {
        "length": 7581.455306213379,
        "rating": 254.77921962738037
      }
    },
    {
      "class": "Branch",
      "id": "branch_67986_67989_1",
      "ports": {
        "bus1": 67986,
        "bus2": 67989
      },
      "params": {
        "R": 0.0007018946344032884,
        "X": 0.01819407194852829,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67986_67990_1",
      "ports": {
        "bus1": 67986,
        "bus2": 67990
      },
      "params": {
        "R": 0.00025757160619832575,
        "X": 0.0010867674136534333,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67986_67991_1",
      "ports": {
        "bus1": 67986,
        "bus2": 67991
      },
      "params": {
        "R": 0.00022591381275560707,
        "X": 0.0011426177807152271,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67987_67989_1",
      "ports": {
        "bus1": 67987,
        "bus2": 67989
      },
      "params": {
        "R": 0.0017728569218888879,
        "X": 0.0459548756480217,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67987_67992_1",
      "ports": {
        "bus1": 67987,
        "bus2": 67992
      },
      "params": {
        "R": 0.028905494138598442,
        "X": 0.08108378201723099,
        "G": 0.0,
        "B": 0.009677848778665066
      },
      "extension": {
        "length": 18694.388822387697,
        "rating": 56.902533769607544
      }
    },
    {
      "class": "Branch",
      "id": "branch_67987_67996_1",
      "ports": {
        "bus1": 67987,
        "bus2": 67996
      },
      "params": {
        "R": 0.014995004050433636,
        "X": 0.04591769725084304,
        "G": 0.0,
        "B": 0.0021868713665753603
      },
      "extension": {
        "length": 6682.910943054199,
        "rating": 67.69232749938965
      }
    },
    {
      "class": "Branch",
      "id": "branch_67988_67989_1",
      "ports": {
        "bus1": 67988,
        "bus2": 67989
      },
      "params": {
        "R": 0.011737233027815819,
        "X": 0.3042451739311218,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67990_68290_1",
      "ports": {
        "bus1": 67990,
        "bus2": 68290
      },
      "params": {
        "R": 0.015030854381620884,
        "X": 0.08494768291711807,
        "G": 0.0,
        "B": 0.07328489422798157
      },
      "extension": {
        "length": 55302.69043212891,
        "rating": 246.4036464691162
      }
    },
    {
      "class": "Branch",
      "id": "branch_67992_67993_1",
      "ports": {
        "bus1": 67992,
        "bus2": 67993
      },
      "params": {
        "R": 0.0002988061460200697,
        "X": 0.001121701207011938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67992_68200_1",
      "ports": {
        "bus1": 68200,
        "bus2": 67992
      },
      "params": {
        "R": 0.03903758525848389,
        "X": 0.10534939914941788,
        "G": 0.0,
        "B": 0.005221649073064327
      },
      "extension": {
        "length": 16058.322469116212,
        "rating": 61.75323128700256
      }
    },
    {
      "class": "Branch",
      "id": "branch_67994_68200_1",
      "ports": {
        "bus1": 67994,
        "bus2": 68200
      },
      "params": {
        "R": 0.038085922598838806,
        "X": 0.1127614751458168,
        "G": 0.0,
        "B": 0.006695464719086886
      },
      "extension": {
        "length": 18726.749870361327,
        "rating": 49.30189251899719
      }
    },
    {
      "class": "Branch",
      "id": "branch_67995_67996_1",
      "ports": {
        "bus1": 67995,
        "bus2": 67996
      },
      "params": {
        "R": 0.028896240517497063,
        "X": 0.06629928946495056,
        "G": 0.0,
        "B": 0.004752175882458687
      },
      "extension": {
        "length": 12472.1213203125,
        "rating": 66.23066663742065
      }
    },
    {
      "class": "Branch",
      "id": "branch_67995_68541_1",
      "ports": {
        "bus1": 67995,
        "bus2": 68541
      },
      "params": {
        "R": 0.04633999988436699,
        "X": 0.13733679056167603,
        "G": 0.0,
        "B": 0.005637529771775007
      },
      "extension": {
        "length": 20280.13235595703,
        "rating": 60.718828439712524
      }
    },
    {
      "class": "Branch",
      "id": "branch_67997_68000_1",
      "ports": {
        "bus1": 67997,
        "bus2": 68000
      },
      "params": {
        "R": 0.008452849462628365,
        "X": 0.22555524110794067,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67997_68001_1",
      "ports": {
        "bus1": 67997,
        "bus2": 68001
      },
      "params": {
        "R": 0.0002593075332697481,
        "X": 0.001078345812857151,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67998_68000_1",
      "ports": {
        "bus1": 67998,
        "bus2": 68000
      },
      "params": {
        "R": -0.004794621840119362,
        "X": -0.1279393434524536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_67998_68002_1",
      "ports": {
        "bus1": 68002,
        "bus2": 67998
      },
      "params": {
        "R": 0.029935438185930252,
        "X": 0.04918907955288887,
        "G": 0.0,
        "B": 0.004484484903514385
      },
      "extension": {
        "length": 10110.089426330567,
        "rating": 57.01247453689575
      }
    },
    {
      "class": "Branch",
      "id": "branch_67999_68000_1",
      "ports": {
        "bus1": 67999,
        "bus2": 68000
      },
      "params": {
        "R": 0.020340902730822563,
        "X": 0.5427752137184143,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68001_68641_1",
      "ports": {
        "bus1": 68001,
        "bus2": 68641
      },
      "params": {
        "R": 0.003495891112834215,
        "X": 0.019573232159018517,
        "G": 0.0,
        "B": 0.05980125814676285
      },
      "extension": {
        "length": 22792.856842529298,
        "rating": 202.70538330078125
      }
    },
    {
      "class": "Branch",
      "id": "branch_68003_68004_1",
      "ports": {
        "bus1": 68004,
        "bus2": 68003
      },
      "params": {
        "R": 0.005462133325636387,
        "X": 0.15616565942764282,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68003_68005_1",
      "ports": {
        "bus1": 68003,
        "bus2": 68005
      },
      "params": {
        "R": 0.0002667431253939867,
        "X": 0.0011900514364242554,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68003_68006_1",
      "ports": {
        "bus1": 68003,
        "bus2": 68006
      },
      "params": {
        "R": 0.0019195708446204662,
        "X": 0.00958342757076025,
        "G": 0.0,
        "B": 0.005867879372090101
      },
      "extension": {
        "length": 5688.402681610108,
        "rating": 260.48381328582764
      }
    },
    {
      "class": "Branch",
      "id": "branch_68003_68033_1",
      "ports": {
        "bus1": 68003,
        "bus2": 68033
      },
      "params": {
        "R": 0.005814362317323685,
        "X": 0.030776889994740486,
        "G": 0.0,
        "B": 0.07191694527864456
      },
      "extension": {
        "length": 32500.953294433595,
        "rating": 206.07693195343018
      }
    },
    {
      "class": "Branch",
      "id": "branch_68003_68238_1",
      "ports": {
        "bus1": 68238,
        "bus2": 68003
      },
      "params": {
        "R": 0.00991946179419756,
        "X": 0.06110149249434471,
        "G": 0.0,
        "B": 0.05238955840468407
      },
      "extension": {
        "length": 42399.67680834961,
        "rating": 285.552716255188
      }
    },
    {
      "class": "Branch",
      "id": "branch_68003_68662_1",
      "ports": {
        "bus1": 68003,
        "bus2": 68662
      },
      "params": {
        "R": 0.001956412335857749,
        "X": 0.011425993405282497,
        "G": 0.0,
        "B": 0.011709746904671192
      },
      "extension": {
        "length": 8718.855206176759,
        "rating": 224.090313911438
      }
    },
    {
      "class": "Branch",
      "id": "branch_68004_68011_1",
      "ports": {
        "bus1": 68004,
        "bus2": 68011
      },
      "params": {
        "R": 0.023964751511812214,
        "X": 0.05921422317624092,
        "G": 0.0,
        "B": 0.0024839395191520452
      },
      "extension": {
        "length": 9013.620841918946,
        "rating": 55.48790693283081
      }
    },
    {
      "class": "Branch",
      "id": "branch_68004_68631_1",
      "ports": {
        "bus1": 68004,
        "bus2": 68631
      },
      "params": {
        "R": 0.038890112191438675,
        "X": 0.08398821949958801,
        "G": 0.0,
        "B": 0.0023231711238622665
      },
      "extension": {
        "length": 10397.191855407715,
        "rating": 55.52216172218323
      }
    },
    {
      "class": "Branch",
      "id": "branch_68004_68659_1",
      "ports": {
        "bus1": 68004,
        "bus2": 68659
      },
      "params": {
        "R": 0.021232830360531807,
        "X": 0.06149014830589295,
        "G": 0.0,
        "B": 0.002462606178596616
      },
      "extension": {
        "length": 8411.581031616211,
        "rating": 42.38017797470093
      }
    },
    {
      "class": "Branch",
      "id": "branch_68006_68009_1",
      "ports": {
        "bus1": 68006,
        "bus2": 68009
      },
      "params": {
        "R": 0.00594150647521019,
        "X": 0.13670861721038818,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68006_68010_1",
      "ports": {
        "bus1": 68006,
        "bus2": 68010
      },
      "params": {
        "R": 0.00022762099979445338,
        "X": 0.0010741850128397346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68006_68012_1",
      "ports": {
        "bus1": 68012,
        "bus2": 68006
      },
      "params": {
        "R": 0.0024937938433140516,
        "X": 0.013795776292681694,
        "G": 0.0,
        "B": 0.011210229247808456
      },
      "extension": {
        "length": 7849.865527404785,
        "rating": 239.5167350769043
      }
    },
    {
      "class": "Branch",
      "id": "branch_68006_68662_1",
      "ports": {
        "bus1": 68006,
        "bus2": 68662
      },
      "params": {
        "R": 0.0013861911138519645,
        "X": 0.0099539365619421,
        "G": 0.0,
        "B": 0.006334219593554735
      },
      "extension": {
        "length": 5658.988814208985,
        "rating": 242.54274368286133
      }
    },
    {
      "class": "Branch",
      "id": "branch_68007_68009_1",
      "ports": {
        "bus1": 68007,
        "bus2": 68009
      },
      "params": {
        "R": -0.002025716006755829,
        "X": -0.04660987854003906,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68007_68011_1",
      "ports": {
        "bus1": 68011,
        "bus2": 68007
      },
      "params": {
        "R": 0.013975240290164948,
        "X": 0.03742676600813866,
        "G": 0.0,
        "B": 0.0015069107757881282
      },
      "extension": {
        "length": 5541.523274871826,
        "rating": 58.92822742462158
      }
    },
    {
      "class": "Branch",
      "id": "branch_68007_68043_1",
      "ports": {
        "bus1": 68007,
        "bus2": 68043
      },
      "params": {
        "R": 0.06277579069137573,
        "X": 0.1647765040397644,
        "G": 0.0,
        "B": 0.005641635041683912
      },
      "extension": {
        "length": 21139.60403430176,
        "rating": 54.32397723197937
      }
    },
    {
      "class": "Branch",
      "id": "branch_68007_68631_1",
      "ports": {
        "bus1": 68007,
        "bus2": 68631
      },
      "params": {
        "R": 0.019046617671847343,
        "X": 0.05098041519522667,
        "G": 0.0,
        "B": 0.0025660081300884485
      },
      "extension": {
        "length": 8279.79321533203,
        "rating": 60.69985628128052
      }
    },
    {
      "class": "Branch",
      "id": "branch_68007_68659_1",
      "ports": {
        "bus1": 68007,
        "bus2": 68659
      },
      "params": {
        "R": 0.01919117569923401,
        "X": 0.04784582182765007,
        "G": 0.0,
        "B": 0.0017795071471482515
      },
      "extension": {
        "length": 6107.495519256592,
        "rating": 44.58772838115692
      }
    },
    {
      "class": "Branch",
      "id": "branch_68008_68009_1",
      "ports": {
        "bus1": 68008,
        "bus2": 68009
      },
      "params": {
        "R": 0.022277027368545532,
        "X": 0.5125738382339478,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68011_68631_1",
      "ports": {
        "bus1": 68631,
        "bus2": 68011
      },
      "params": {
        "R": 0.01251675933599472,
        "X": 0.03142155706882477,
        "G": 0.0,
        "B": 0.0020493404008448124
      },
      "extension": {
        "length": 6009.15691708374,
        "rating": 74.46853518486023
      }
    },
    {
      "class": "Branch",
      "id": "branch_68011_68659_1",
      "ports": {
        "bus1": 68659,
        "bus2": 68011
      },
      "params": {
        "R": 0.005742340814322233,
        "X": 0.013569161295890808,
        "G": 0.0,
        "B": 0.00038292599492706364
      },
      "extension": {
        "length": 1655.9087623901369,
        "rating": 68.79369616508484
      }
    },
    {
      "class": "Branch",
      "id": "branch_68012_69050_1",
      "ports": {
        "bus1": 68012,
        "bus2": 69050
      },
      "params": {
        "R": 0.03819827362895012,
        "X": 0.22911326587200165,
        "G": 0.0,
        "B": 0.09934116154909134
      },
      "extension": {
        "length": 111203.48240332032,
        "rating": 236.76414489746094
      }
    },
    {
      "class": "Branch",
      "id": "branch_68013_68020_1",
      "ports": {
        "bus1": 68020,
        "bus2": 68013
      },
      "params": {
        "R": 0.05476027727127075,
        "X": 0.13270795345306396,
        "G": 0.0,
        "B": 0.0027537255082279444
      },
      "extension": {
        "length": 13062.858936767578,
        "rating": 50.936657190322876
      }
    },
    {
      "class": "Branch",
      "id": "branch_68013_68025_1",
      "ports": {
        "bus1": 68025,
        "bus2": 68013
      },
      "params": {
        "R": 0.09766763448715211,
        "X": 0.20562751591205594,
        "G": 0.0,
        "B": 0.008887216448783875
      },
      "extension": {
        "length": 33155.4921328125,
        "rating": 46.79708480834961
      }
    },
    {
      "class": "Branch",
      "id": "branch_68014_68022_1",
      "ports": {
        "bus1": 68022,
        "bus2": 68014
      },
      "params": {
        "R": 0.03929080069065094,
        "X": 0.11477376520633698,
        "G": 0.0,
        "B": 0.006021968554705381
      },
      "extension": {
        "length": 18934.718525024415,
        "rating": 67.72880554199219
      }
    },
    {
      "class": "Branch",
      "id": "branch_68014_68182_1",
      "ports": {
        "bus1": 68182,
        "bus2": 68014
      },
      "params": {
        "R": 0.05787701904773712,
        "X": 0.11643571406602858,
        "G": 0.0,
        "B": 0.007447441108524799
      },
      "extension": {
        "length": 20311.366868041994,
        "rating": 65.68458676338196
      }
    },
    {
      "class": "Branch",
      "id": "branch_68015_68017_1",
      "ports": {
        "bus1": 68017,
        "bus2": 68015
      },
      "params": {
        "R": 0.027863966301083568,
        "X": 0.07286325097084045,
        "G": 0.0,
        "B": 0.004772687330842018
      },
      "extension": {
        "length": 14325.00119934082,
        "rating": 64.11406993865967
      }
    },
    {
      "class": "Branch",
      "id": "branch_68015_68652_1",
      "ports": {
        "bus1": 68015,
        "bus2": 68652
      },
      "params": {
        "R": 0.03694486618041992,
        "X": 0.0985076054930687,
        "G": 0.0,
        "B": 0.0021694854367524385
      },
      "extension": {
        "length": 10345.28909326172,
        "rating": 66.9626533985138
      }
    },
    {
      "class": "Branch",
      "id": "branch_68016_68017_1",
      "ports": {
        "bus1": 68016,
        "bus2": 68017
      },
      "params": {
        "R": 0.00026908644940704107,
        "X": 0.001010875217616558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68017_68181_1",
      "ports": {
        "bus1": 68017,
        "bus2": 68181
      },
      "params": {
        "R": 0.038811635226011276,
        "X": 0.10435901582241058,
        "G": 0.0,
        "B": 0.02569478563964367
      },
      "extension": {
        "length": 34712.51207080078,
        "rating": 60.22523641586304
      }
    },
    {
      "class": "Branch",
      "id": "branch_68018_68044_1",
      "ports": {
        "bus1": 68044,
        "bus2": 68018
      },
      "params": {
        "R": 0.051507845520973206,
        "X": 0.1415494829416275,
        "G": 0.0,
        "B": 0.006318196654319763
      },
      "extension": {
        "length": 21715.804119506836,
        "rating": 60.15893816947937
      }
    },
    {
      "class": "Branch",
      "id": "branch_68018_69060_1",
      "ports": {
        "bus1": 69060,
        "bus2": 68018
      },
      "params": {
        "R": 0.14661972224712372,
        "X": 0.3128332495689392,
        "G": 0.0,
        "B": 0.007112225517630576
      },
      "extension": {
        "length": 33401.954856445314,
        "rating": 64.72727656364441
      }
    },
    {
      "class": "Branch",
      "id": "branch_68019_68029_1",
      "ports": {
        "bus1": 68019,
        "bus2": 68029
      },
      "params": {
        "R": 0.009737364016473293,
        "X": 0.05463292822241783,
        "G": 0.0,
        "B": 0.06899025291204453
      },
      "extension": {
        "length": 41608.52016943359,
        "rating": 266.9557809829712
      }
    },
    {
      "class": "Branch",
      "id": "branch_68019_68724_1",
      "ports": {
        "bus1": 68019,
        "bus2": 68724
      },
      "params": {
        "R": 0.005852899048477411,
        "X": 0.037273965775966644,
        "G": 0.0,
        "B": 0.017444584518671036
      },
      "extension": {
        "length": 17875.934407836914,
        "rating": 270.45624256134033
      }
    },
    {
      "class": "Branch",
      "id": "branch_68020_68021_1",
      "ports": {
        "bus1": 68020,
        "bus2": 68021
      },
      "params": {
        "R": 0.00021193599968682975,
        "X": 0.0011599465506151319,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68020_68022_1",
      "ports": {
        "bus1": 68022,
        "bus2": 68020
      },
      "params": {
        "R": 0.024824462831020355,
        "X": 0.07494549453258514,
        "G": 0.0,
        "B": 0.0025710801128298044
      },
      "extension": {
        "length": 10029.054814453126,
        "rating": 58.35360884666443
      }
    },
    {
      "class": "Branch",
      "id": "branch_68022_68023_1",
      "ports": {
        "bus1": 68022,
        "bus2": 68023
      },
      "params": {
        "R": 0.0002232061815448105,
        "X": 0.0010152554605156183,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68022_68721_1",
      "ports": {
        "bus1": 68721,
        "bus2": 68022
      },
      "params": {
        "R": 0.024302955716848373,
        "X": 0.06704720854759216,
        "G": 0.0,
        "B": 0.0040857321582734585
      },
      "extension": {
        "length": 12192.794137573243,
        "rating": 80.16930222511292
      }
    },
    {
      "class": "Branch",
      "id": "branch_68024_68027_1",
      "ports": {
        "bus1": 68024,
        "bus2": 68027
      },
      "params": {
        "R": 0.0037411879748106003,
        "X": 0.11879776418209076,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68024_68028_1",
      "ports": {
        "bus1": 68024,
        "bus2": 68028
      },
      "params": {
        "R": 0.000275410566246137,
        "X": 0.0010479527991265059,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68024_68029_1",
      "ports": {
        "bus1": 68024,
        "bus2": 68029
      },
      "params": {
        "R": 0.00021220670896582305,
        "X": 0.001126044080592692,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68025_68027_1",
      "ports": {
        "bus1": 68025,
        "bus2": 68027
      },
      "params": {
        "R": 5.128420889377594e-05,
        "X": 0.0016284994781017303,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68026_68027_1",
      "ports": {
        "bus1": 68026,
        "bus2": 68027
      },
      "params": {
        "R": 0.022341623902320862,
        "X": 0.7094364762306213,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68029_68431_1",
      "ports": {
        "bus1": 68029,
        "bus2": 68431
      },
      "params": {
        "R": 0.007799998857080936,
        "X": 0.055342160165309906,
        "G": 0.0,
        "B": 0.04216207563877106
      },
      "extension": {
        "length": 35828.09262817383,
        "rating": 263.5125398635864
      }
    },
    {
      "class": "Branch",
      "id": "branch_68030_68031_1",
      "ports": {
        "bus1": 68030,
        "bus2": 68031
      },
      "params": {
        "R": 0.00020001956727355719,
        "X": 0.0010983817046508193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68030_68032_1",
      "ports": {
        "bus1": 68030,
        "bus2": 68032
      },
      "params": {
        "R": 0.04717623442411423,
        "X": 0.12178552150726318,
        "G": 0.0,
        "B": 0.0023547771852463484
      },
      "extension": {
        "length": 11542.62254425049,
        "rating": 58.799952268600464
      }
    },
    {
      "class": "Branch",
      "id": "branch_68030_68034_1",
      "ports": {
        "bus1": 68034,
        "bus2": 68030
      },
      "params": {
        "R": 0.01612638123333454,
        "X": 0.03347324952483177,
        "G": 0.0,
        "B": 0.0017085055587813258
      },
      "extension": {
        "length": 5366.536874450684,
        "rating": 49.89127814769745
      }
    },
    {
      "class": "Branch",
      "id": "branch_68032_68034_1",
      "ports": {
        "bus1": 68032,
        "bus2": 68034
      },
      "params": {
        "R": 0.041616909205913544,
        "X": 0.08725094050168991,
        "G": 0.0,
        "B": 0.002059630351141095
      },
      "extension": {
        "length": 10245.187784729003,
        "rating": 64.32738304138184
      }
    },
    {
      "class": "Branch",
      "id": "branch_68032_68239_1",
      "ports": {
        "bus1": 68032,
        "bus2": 68239
      },
      "params": {
        "R": 0.03198511525988579,
        "X": 0.0888354480266571,
        "G": 0.0,
        "B": 0.01387229096144438
      },
      "extension": {
        "length": 25475.642204589843,
        "rating": 74.9393880367279
      }
    },
    {
      "class": "Branch",
      "id": "branch_68033_68034_1",
      "ports": {
        "bus1": 68034,
        "bus2": 68033
      },
      "params": {
        "R": 0.0033413213677704334,
        "X": 0.1068398654460907,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68033_68035_1",
      "ports": {
        "bus1": 68033,
        "bus2": 68035
      },
      "params": {
        "R": 0.00025107493274845183,
        "X": 0.001131910365074873,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68034_68037_1",
      "ports": {
        "bus1": 68034,
        "bus2": 68037
      },
      "params": {
        "R": 0.12164951115846633,
        "X": 0.19449442625045776,
        "G": 0.0,
        "B": 0.007087577134370805
      },
      "extension": {
        "length": 25709.231109375,
        "rating": 52.732402086257935
      }
    },
    {
      "class": "Branch",
      "id": "branch_68036_68037_1",
      "ports": {
        "bus1": 68036,
        "bus2": 68037
      },
      "params": {
        "R": 0.0002964744926430285,
        "X": 0.0011704881908372045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68037_68248_1",
      "ports": {
        "bus1": 68248,
        "bus2": 68037
      },
      "params": {
        "R": 0.06406913697719574,
        "X": 0.15254515409469604,
        "G": 0.0,
        "B": 0.007488406728953123
      },
      "extension": {
        "length": 22691.15398059082,
        "rating": 48.471325635910034
      }
    },
    {
      "class": "Branch",
      "id": "branch_68038_68041_1",
      "ports": {
        "bus1": 68038,
        "bus2": 68041
      },
      "params": {
        "R": 0.012399526312947273,
        "X": 0.3557167053222656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68038_68042_1",
      "ports": {
        "bus1": 68038,
        "bus2": 68042
      },
      "params": {
        "R": 0.0002882072003558278,
        "X": 0.0011209049262106419,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68039_68041_1",
      "ports": {
        "bus1": 68039,
        "bus2": 68041
      },
      "params": {
        "R": -0.007957367226481438,
        "X": -0.22828039526939392,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68039_68565_1",
      "ports": {
        "bus1": 68039,
        "bus2": 68565
      },
      "params": {
        "R": 0.09948837012052537,
        "X": 0.319002628326416,
        "G": 0.0,
        "B": 0.02083464153110981
      },
      "extension": {
        "length": 58788.149497558596,
        "rating": 42.53574311733246
      }
    },
    {
      "class": "Branch",
      "id": "branch_68040_68041_1",
      "ports": {
        "bus1": 68040,
        "bus2": 68041
      },
      "params": {
        "R": 0.0210165586322546,
        "X": 0.6029215455055237,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68042_68633_1",
      "ports": {
        "bus1": 68633,
        "bus2": 68042
      },
      "params": {
        "R": 0.0062948050908744335,
        "X": 0.03847247734665871,
        "G": 0.0,
        "B": 0.031285859644412994
      },
      "extension": {
        "length": 23546.440286499022,
        "rating": 213.55242729187012
      }
    },
    {
      "class": "Branch",
      "id": "branch_68043_68044_1",
      "ports": {
        "bus1": 68044,
        "bus2": 68043
      },
      "params": {
        "R": 0.08698390424251556,
        "X": 0.19345374405384066,
        "G": 0.0,
        "B": 0.0046706064604222775
      },
      "extension": {
        "length": 22359.178895141602,
        "rating": 57.16942548751831
      }
    },
    {
      "class": "Branch",
      "id": "branch_68044_68045_1",
      "ports": {
        "bus1": 68044,
        "bus2": 68045
      },
      "params": {
        "R": 0.00027235192828811705,
        "X": 0.001144611625932157,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68046_68047_1",
      "ports": {
        "bus1": 68046,
        "bus2": 68047
      },
      "params": {
        "R": 0.00027916586259379983,
        "X": 0.00107859936542809,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68046_68048_1",
      "ports": {
        "bus1": 68048,
        "bus2": 68046
      },
      "params": {
        "R": 0.02590436488389969,
        "X": 0.05814671888947487,
        "G": 0.0,
        "B": 0.0018518506549298763
      },
      "extension": {
        "length": 7250.62824371338,
        "rating": 56.3717246055603
      }
    },
    {
      "class": "Branch",
      "id": "branch_68046_68051_1",
      "ports": {
        "bus1": 68046,
        "bus2": 68051
      },
      "params": {
        "R": 0.011493707075715065,
        "X": 0.028559863567352295,
        "G": 0.0,
        "B": 0.0018394063226878645
      },
      "extension": {
        "length": 4943.263652435303,
        "rating": 64.76206183433533
      }
    },
    {
      "class": "Branch",
      "id": "branch_68048_68049_1",
      "ports": {
        "bus1": 68048,
        "bus2": 68049
      },
      "params": {
        "R": 0.00025693862698972225,
        "X": 0.0011384329991415143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68048_68051_1",
      "ports": {
        "bus1": 68051,
        "bus2": 68048
      },
      "params": {
        "R": 0.017926480621099472,
        "X": 0.04186374694108963,
        "G": 0.0,
        "B": 0.001414577360264957
      },
      "extension": {
        "length": 5531.672992401123,
        "rating": 68.0273175239563
      }
    },
    {
      "class": "Branch",
      "id": "branch_68048_68277_1",
      "ports": {
        "bus1": 68277,
        "bus2": 68048
      },
      "params": {
        "R": 0.1036381796002388,
        "X": 0.27902254462242126,
        "G": 0.0,
        "B": 0.012336529791355133
      },
      "extension": {
        "length": 41295.539645507815,
        "rating": 66.66310429573059
      }
    },
    {
      "class": "Branch",
      "id": "branch_68050_68051_1",
      "ports": {
        "bus1": 68051,
        "bus2": 68050
      },
      "params": {
        "R": 0.004354292526841164,
        "X": 0.1380043625831604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68050_68052_1",
      "ports": {
        "bus1": 68050,
        "bus2": 68052
      },
      "params": {
        "R": 0.0002247707889182493,
        "X": 0.0010533117456361651,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68050_68738_1",
      "ports": {
        "bus1": 68738,
        "bus2": 68050
      },
      "params": {
        "R": 0.006207493133842945,
        "X": 0.040006183087825775,
        "G": 0.0,
        "B": 0.04256932809948921
      },
      "extension": {
        "length": 27761.395801025392,
        "rating": 271.2080478668213
      }
    },
    {
      "class": "Branch",
      "id": "branch_68051_68061_1",
      "ports": {
        "bus1": 68051,
        "bus2": 68061
      },
      "params": {
        "R": 0.027116717770695686,
        "X": 0.08151648938655853,
        "G": 0.0,
        "B": 0.00795409083366394
      },
      "extension": {
        "length": 17663.95074243164,
        "rating": 67.00185537338257
      }
    },
    {
      "class": "Branch",
      "id": "branch_68051_68064_1",
      "ports": {
        "bus1": 68064,
        "bus2": 68051
      },
      "params": {
        "R": 0.050875503569841385,
        "X": 0.15660500526428223,
        "G": 0.0,
        "B": 0.013141810894012451
      },
      "extension": {
        "length": 33566.069955322266,
        "rating": 64.66854810714722
      }
    },
    {
      "class": "Branch",
      "id": "branch_68053_68055_1",
      "ports": {
        "bus1": 68053,
        "bus2": 68055
      },
      "params": {
        "R": 0.029693890362977985,
        "X": 0.07362191379070282,
        "G": 0.0,
        "B": 0.0019911150448024273
      },
      "extension": {
        "length": 8443.112525573732,
        "rating": 64.24326300621033
      }
    },
    {
      "class": "Branch",
      "id": "branch_68053_68061_1",
      "ports": {
        "bus1": 68061,
        "bus2": 68053
      },
      "params": {
        "R": 0.034222401678562164,
        "X": 0.10402849316596985,
        "G": 0.0,
        "B": 0.0035842403303831816
      },
      "extension": {
        "length": 13211.400521118165,
        "rating": 64.35720324516296
      }
    },
    {
      "class": "Branch",
      "id": "branch_68054_68055_1",
      "ports": {
        "bus1": 68055,
        "bus2": 68054
      },
      "params": {
        "R": 0.005594684276729822,
        "X": 0.19177037477493286,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68054_68056_1",
      "ports": {
        "bus1": 68054,
        "bus2": 68056
      },
      "params": {
        "R": 0.0002487599558662623,
        "X": 0.0011565479217097163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68054_68059_1",
      "ports": {
        "bus1": 68059,
        "bus2": 68054
      },
      "params": {
        "R": 0.010717836208641529,
        "X": 0.07076655328273773,
        "G": 0.0,
        "B": 0.07600449025630951
      },
      "extension": {
        "length": 51904.93540869141,
        "rating": 260.30235290527344
      }
    },
    {
      "class": "Branch",
      "id": "branch_68054_68628_1",
      "ports": {
        "bus1": 68054,
        "bus2": 68628
      },
      "params": {
        "R": 0.02967424876987934,
        "X": 0.14513571560382843,
        "G": 0.0,
        "B": 0.10758279263973236
      },
      "extension": {
        "length": 82294.27545410156,
        "rating": 270.9733724594116
      }
    },
    {
      "class": "Branch",
      "id": "branch_68054_68708_1",
      "ports": {
        "bus1": 68708,
        "bus2": 68054
      },
      "params": {
        "R": 0.005015830509364605,
        "X": 0.029896752908825874,
        "G": 0.0,
        "B": 0.03243352472782135
      },
      "extension": {
        "length": 22393.10389416504,
        "rating": 195.7620143890381
      }
    },
    {
      "class": "Branch",
      "id": "branch_68057_68060_1",
      "ports": {
        "bus1": 68060,
        "bus2": 68057
      },
      "params": {
        "R": 0.0516723096370697,
        "X": 0.1328204721212387,
        "G": 0.0,
        "B": 0.004574398044496775
      },
      "extension": {
        "length": 16921.01874133301,
        "rating": 54.949843883514404
      }
    },
    {
      "class": "Branch",
      "id": "branch_68057_68079_1",
      "ports": {
        "bus1": 68079,
        "bus2": 68057
      },
      "params": {
        "R": 0.10236955434083939,
        "X": 0.25282901525497437,
        "G": 0.0,
        "B": 0.0045083253644406796
      },
      "extension": {
        "length": 24067.608940063477,
        "rating": 41.23829007148743
      }
    },
    {
      "class": "Branch",
      "id": "branch_68058_68059_1",
      "ports": {
        "bus1": 68058,
        "bus2": 68059
      },
      "params": {
        "R": 0.00023381502251140773,
        "X": 0.0010121436789631844,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68059_68270_1",
      "ports": {
        "bus1": 68270,
        "bus2": 68059
      },
      "params": {
        "R": 0.005099020432680845,
        "X": 0.03147941455245018,
        "G": 0.0,
        "B": 0.10704025626182558
      },
      "extension": {
        "length": 43172.01692138672,
        "rating": 256.5584182739258
      }
    },
    {
      "class": "Branch",
      "id": "branch_68060_68268_1",
      "ports": {
        "bus1": 68268,
        "bus2": 68060
      },
      "params": {
        "R": 0.05790505185723305,
        "X": 0.14697326719760895,
        "G": 0.0,
        "B": 0.006180029362440109
      },
      "extension": {
        "length": 21727.318114379883,
        "rating": 63.75700831413269
      }
    },
    {
      "class": "Branch",
      "id": "branch_68061_68062_1",
      "ports": {
        "bus1": 68061,
        "bus2": 68062
      },
      "params": {
        "R": 0.0002453602501191199,
        "X": 0.0011715656146407127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68063_68064_1",
      "ports": {
        "bus1": 68063,
        "bus2": 68064
      },
      "params": {
        "R": 0.00023043103283271194,
        "X": 0.0011020959354937077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68064_68066_1",
      "ports": {
        "bus1": 68066,
        "bus2": 68064
      },
      "params": {
        "R": 0.03883301466703415,
        "X": 0.12129233032464981,
        "G": 0.0,
        "B": 0.002233421429991722
      },
      "extension": {
        "length": 12160.2834475708,
        "rating": 59.276288747787476
      }
    },
    {
      "class": "Branch",
      "id": "branch_68065_68066_1",
      "ports": {
        "bus1": 68065,
        "bus2": 68066
      },
      "params": {
        "R": 0.00029897099011577666,
        "X": 0.001052936539053917,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68066_68430_1",
      "ports": {
        "bus1": 68066,
        "bus2": 68430
      },
      "params": {
        "R": 0.11095201224088669,
        "X": 0.25196367502212524,
        "G": 0.0,
        "B": 0.006692243739962578
      },
      "extension": {
        "length": 27606.796400390627,
        "rating": 43.13468635082245
      }
    },
    {
      "class": "Branch",
      "id": "branch_68067_68068_1",
      "ports": {
        "bus1": 68068,
        "bus2": 68067
      },
      "params": {
        "R": 0.003479811130091548,
        "X": 0.12455165386199951,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68067_68069_1",
      "ports": {
        "bus1": 68067,
        "bus2": 68069
      },
      "params": {
        "R": 0.0002967291802633554,
        "X": 0.0010246132733300328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68067_68160_1",
      "ports": {
        "bus1": 68067,
        "bus2": 68160
      },
      "params": {
        "R": 0.030836254358291626,
        "X": 0.1755230873823166,
        "G": 0.0,
        "B": 0.24785128235816956
      },
      "extension": {
        "length": 139436.55908789064,
        "rating": 243.12474727630615
      }
    },
    {
      "class": "Branch",
      "id": "branch_68067_68232_1",
      "ports": {
        "bus1": 68232,
        "bus2": 68067
      },
      "params": {
        "R": 0.00481636356562376,
        "X": 0.03484213352203369,
        "G": 0.0,
        "B": 0.1326887458562851
      },
      "extension": {
        "length": 43163.65231567383,
        "rating": 251.74329280853271
      }
    },
    {
      "class": "Branch",
      "id": "branch_68068_68075_1",
      "ports": {
        "bus1": 68068,
        "bus2": 68075
      },
      "params": {
        "R": 0.15331655740737915,
        "X": 0.3572808802127838,
        "G": 0.0,
        "B": 0.012059678323566914
      },
      "extension": {
        "length": 46524.9131015625,
        "rating": 68.24939250946045
      }
    },
    {
      "class": "Branch",
      "id": "branch_68070_68071_1",
      "ports": {
        "bus1": 68070,
        "bus2": 68071
      },
      "params": {
        "R": 0.00026940886164084077,
        "X": 0.0010162987746298313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68071_68153_1",
      "ports": {
        "bus1": 68071,
        "bus2": 68153
      },
      "params": {
        "R": 0.05269526317715645,
        "X": 0.14938487112522125,
        "G": 0.0,
        "B": 0.005284396465867758
      },
      "extension": {
        "length": 21405.716674804688,
        "rating": 56.44606947898865
      }
    },
    {
      "class": "Branch",
      "id": "branch_68071_68156_1",
      "ports": {
        "bus1": 68071,
        "bus2": 68156
      },
      "params": {
        "R": 0.06149854511022568,
        "X": 0.12943817675113678,
        "G": 0.0,
        "B": 0.007114137522876263
      },
      "extension": {
        "length": 22352.66985058594,
        "rating": 58.10774564743042
      }
    },
    {
      "class": "Branch",
      "id": "branch_68071_68553_1",
      "ports": {
        "bus1": 68553,
        "bus2": 68071
      },
      "params": {
        "R": 0.13721980154514313,
        "X": 0.28496238589286804,
        "G": 0.0,
        "B": 0.021671615540981293
      },
      "extension": {
        "length": 53499.70504248047,
        "rating": 70.31831741333008
      }
    },
    {
      "class": "Branch",
      "id": "branch_68072_68073_1",
      "ports": {
        "bus1": 68073,
        "bus2": 68072
      },
      "params": {
        "R": 0.0069809299893677235,
        "X": 0.14183615148067474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68072_68074_1",
      "ports": {
        "bus1": 68072,
        "bus2": 68074
      },
      "params": {
        "R": 0.0002663897757884115,
        "X": 0.0011316965101286769,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68072_68238_1",
      "ports": {
        "bus1": 68072,
        "bus2": 68238
      },
      "params": {
        "R": 0.02052442356944084,
        "X": 0.12128061056137085,
        "G": 0.0,
        "B": 0.1761939525604248
      },
      "extension": {
        "length": 105173.68524609375,
        "rating": 283.0700635910034
      }
    },
    {
      "class": "Branch",
      "id": "branch_68072_69050_1",
      "ports": {
        "bus1": 68072,
        "bus2": 69050
      },
      "params": {
        "R": 0.03922955319285393,
        "X": 0.2678842544555664,
        "G": 0.0,
        "B": 0.13754519820213318
      },
      "extension": {
        "length": 141741.26120214845,
        "rating": 267.12143421173096
      }
    },
    {
      "class": "Branch",
      "id": "branch_68072_69145_1",
      "ports": {
        "bus1": 69145,
        "bus2": 68072
      },
      "params": {
        "R": 0.02060071937739849,
        "X": 0.10475002974271774,
        "G": 0.0,
        "B": 0.02468535676598549
      },
      "extension": {
        "length": 38152.75315209961,
        "rating": 292.75286197662354
      }
    },
    {
      "class": "Branch",
      "id": "branch_68073_68075_1",
      "ports": {
        "bus1": 68075,
        "bus2": 68073
      },
      "params": {
        "R": 0.04609128832817078,
        "X": 0.13561555743217468,
        "G": 0.0,
        "B": 0.0047477795742452145
      },
      "extension": {
        "length": 17964.439610229492,
        "rating": 63.96283507347107
      }
    },
    {
      "class": "Branch",
      "id": "branch_68073_69152_1",
      "ports": {
        "bus1": 69152,
        "bus2": 68073
      },
      "params": {
        "R": 0.06045854836702347,
        "X": 0.13225068151950836,
        "G": 0.0,
        "B": 0.006159424316138029
      },
      "extension": {
        "length": 20499.723975585937,
        "rating": 73.45181703567505
      }
    },
    {
      "class": "Branch",
      "id": "branch_68075_68076_1",
      "ports": {
        "bus1": 68075,
        "bus2": 68076
      },
      "params": {
        "R": 0.000264963717199862,
        "X": 0.0010282874573022127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68077_68083_1",
      "ports": {
        "bus1": 68077,
        "bus2": 68083
      },
      "params": {
        "R": 0.05253981426358223,
        "X": 0.15343214571475983,
        "G": 0.0,
        "B": 0.0029222716111689806
      },
      "extension": {
        "length": 16124.421271728515,
        "rating": 51.641201972961426
      }
    },
    {
      "class": "Branch",
      "id": "branch_68077_68223_1",
      "ports": {
        "bus1": 68077,
        "bus2": 68223
      },
      "params": {
        "R": 0.05022019147872925,
        "X": 0.12930281460285187,
        "G": 0.0,
        "B": 0.0031377372797578578
      },
      "extension": {
        "length": 14920.332442382813,
        "rating": 59.71342325210571
      }
    },
    {
      "class": "Branch",
      "id": "branch_68078_68088_1",
      "ports": {
        "bus1": 68088,
        "bus2": 68078
      },
      "params": {
        "R": 0.06621710956096649,
        "X": 0.16582199931144714,
        "G": 0.0,
        "B": 0.004979571793228388
      },
      "extension": {
        "length": 20872.157661254885,
        "rating": 69.19399499893188
      }
    },
    {
      "class": "Branch",
      "id": "branch_68079_68080_1",
      "ports": {
        "bus1": 68079,
        "bus2": 68080
      },
      "params": {
        "R": 0.06256621330976486,
        "X": 0.17410080134868622,
        "G": 0.0,
        "B": 0.004980384837836027
      },
      "extension": {
        "length": 21327.405547851562,
        "rating": 52.100199460983276
      }
    },
    {
      "class": "Branch",
      "id": "branch_68080_68081_1",
      "ports": {
        "bus1": 68080,
        "bus2": 68081
      },
      "params": {
        "R": 0.00027392926858738065,
        "X": 0.001152875367552042,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68080_68084_1",
      "ports": {
        "bus1": 68080,
        "bus2": 68084
      },
      "params": {
        "R": 0.04768944904208183,
        "X": 0.133596271276474,
        "G": 0.0,
        "B": 0.005560280755162239
      },
      "extension": {
        "length": 17983.052009033203,
        "rating": 57.41908550262451
      }
    },
    {
      "class": "Branch",
      "id": "branch_68082_68083_1",
      "ports": {
        "bus1": 68082,
        "bus2": 68083
      },
      "params": {
        "R": 0.00020961595873814076,
        "X": 0.0010837981244549155,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68083_68088_1",
      "ports": {
        "bus1": 68088,
        "bus2": 68083
      },
      "params": {
        "R": 0.04049930348992348,
        "X": 0.11270544677972794,
        "G": 0.0,
        "B": 0.0029137658420950174
      },
      "extension": {
        "length": 13645.37314819336,
        "rating": 48.124781250953674
      }
    },
    {
      "class": "Branch",
      "id": "branch_68084_68677_1",
      "ports": {
        "bus1": 68084,
        "bus2": 68677
      },
      "params": {
        "R": 0.03457140177488327,
        "X": 0.09458234161138535,
        "G": 0.0,
        "B": 0.0033624067436903715
      },
      "extension": {
        "length": 13225.678672851564,
        "rating": 68.46321821212769
      }
    },
    {
      "class": "Branch",
      "id": "branch_68085_68676_1",
      "ports": {
        "bus1": 68676,
        "bus2": 68085
      },
      "params": {
        "R": 0.0076775080524384975,
        "X": 0.04733286425471306,
        "G": 0.0,
        "B": 0.036533042788505554
      },
      "extension": {
        "length": 29746.29678442383,
        "rating": 259.02557373046875
      }
    },
    {
      "class": "Branch",
      "id": "branch_68086_68088_1",
      "ports": {
        "bus1": 68088,
        "bus2": 68086
      },
      "params": {
        "R": 0.021517280489206314,
        "X": 0.0492890365421772,
        "G": 0.0,
        "B": 0.008230309933423996
      },
      "extension": {
        "length": 13578.62666418457,
        "rating": 61.91195249557495
      }
    },
    {
      "class": "Branch",
      "id": "branch_68087_68088_1",
      "ports": {
        "bus1": 68088,
        "bus2": 68087
      },
      "params": {
        "R": 0.004144563339650631,
        "X": 0.13702768087387085,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68087_68089_1",
      "ports": {
        "bus1": 68087,
        "bus2": 68089
      },
      "params": {
        "R": 0.00020165045862086117,
        "X": 0.0010603269329294562,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68088_68677_1",
      "ports": {
        "bus1": 68677,
        "bus2": 68088
      },
      "params": {
        "R": 0.054918259382247925,
        "X": 0.12495060265064241,
        "G": 0.0,
        "B": 0.005495783407241106
      },
      "extension": {
        "length": 17466.085610595703,
        "rating": 68.12283992767334
      }
    },
    {
      "class": "Branch",
      "id": "branch_68090_68106_1",
      "ports": {
        "bus1": 68090,
        "bus2": 68106
      },
      "params": {
        "R": 0.05809386074542999,
        "X": 0.14480237662792206,
        "G": 0.0,
        "B": 0.006289125885814428
      },
      "extension": {
        "length": 21445.16845275879,
        "rating": 55.45926094055176
      }
    },
    {
      "class": "Branch",
      "id": "branch_68090_68289_1",
      "ports": {
        "bus1": 68289,
        "bus2": 68090
      },
      "params": {
        "R": 0.0610402449965477,
        "X": 0.1421368271112442,
        "G": 0.0,
        "B": 0.010343639180064201
      },
      "extension": {
        "length": 26582.367023437502,
        "rating": 45.446181297302246
      }
    },
    {
      "class": "Branch",
      "id": "branch_68091_68092_1",
      "ports": {
        "bus1": 68092,
        "bus2": 68091
      },
      "params": {
        "R": 0.04142732545733452,
        "X": 0.07118962705135345,
        "G": 0.0,
        "B": 0.004354691132903099
      },
      "extension": {
        "length": 11429.061894470215,
        "rating": 51.09448432922363
      }
    },
    {
      "class": "Branch",
      "id": "branch_68091_68093_1",
      "ports": {
        "bus1": 68091,
        "bus2": 68093
      },
      "params": {
        "R": 0.030543547123670578,
        "X": 0.06967673450708389,
        "G": 0.0,
        "B": 0.001340602757409215
      },
      "extension": {
        "length": 7176.583065673828,
        "rating": 51.98872685432434
      }
    },
    {
      "class": "Branch",
      "id": "branch_68091_68563_1",
      "ports": {
        "bus1": 68091,
        "bus2": 68563
      },
      "params": {
        "R": 0.04762286692857742,
        "X": 0.14817406237125397,
        "G": 0.0,
        "B": 0.0124479029327631
      },
      "extension": {
        "length": 29687.3086640625,
        "rating": 64.97082114219666
      }
    },
    {
      "class": "Branch",
      "id": "branch_68091_68620_1",
      "ports": {
        "bus1": 68091,
        "bus2": 68620
      },
      "params": {
        "R": 0.013477187603712084,
        "X": 0.0307291392236948,
        "G": 0.0,
        "B": 0.001348022255115211
      },
      "extension": {
        "length": 4546.568389526367,
        "rating": 48.81969392299652
      }
    },
    {
      "class": "Branch",
      "id": "branch_68092_68093_1",
      "ports": {
        "bus1": 68092,
        "bus2": 68093
      },
      "params": {
        "R": 0.018863052129745483,
        "X": 0.05454501509666443,
        "G": 0.0,
        "B": 0.0022946144454181194
      },
      "extension": {
        "length": 7536.549651855469,
        "rating": 36.206915974617004
      }
    },
    {
      "class": "Branch",
      "id": "branch_68092_68620_1",
      "ports": {
        "bus1": 68092,
        "bus2": 68620
      },
      "params": {
        "R": 0.023964526131749153,
        "X": 0.06862560659646988,
        "G": 0.0,
        "B": 0.0054694004356861115
      },
      "extension": {
        "length": 13183.129688598634,
        "rating": 48.70553016662598
      }
    },
    {
      "class": "Branch",
      "id": "branch_68093_68620_1",
      "ports": {
        "bus1": 68093,
        "bus2": 68620
      },
      "params": {
        "R": 0.036055807024240494,
        "X": 0.06459583342075348,
        "G": 0.0,
        "B": 0.0045597245916724205
      },
      "extension": {
        "length": 11563.372138183595,
        "rating": 49.802425503730774
      }
    },
    {
      "class": "Branch",
      "id": "branch_68094_68097_1",
      "ports": {
        "bus1": 68094,
        "bus2": 68097
      },
      "params": {
        "R": 0.0003681407542899251,
        "X": 0.01538889855146408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68094_68098_1",
      "ports": {
        "bus1": 68094,
        "bus2": 68098
      },
      "params": {
        "R": 0.00022650817118119448,
        "X": 0.0010513131273910403,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68094_68099_1",
      "ports": {
        "bus1": 68094,
        "bus2": 68099
      },
      "params": {
        "R": 0.00025341977016068995,
        "X": 0.0010466653620824218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68095_68097_1",
      "ports": {
        "bus1": 68095,
        "bus2": 68097
      },
      "params": {
        "R": 0.002678006887435913,
        "X": 0.11194532364606857,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68095_68134_1",
      "ports": {
        "bus1": 68095,
        "bus2": 68134
      },
      "params": {
        "R": 0.043274275958538055,
        "X": 0.12356248497962952,
        "G": 0.0,
        "B": 0.007702027913182974
      },
      "extension": {
        "length": 23229.719479248048,
        "rating": 52.04312801361084
      }
    },
    {
      "class": "Branch",
      "id": "branch_68095_68135_1",
      "ports": {
        "bus1": 68135,
        "bus2": 68095
      },
      "params": {
        "R": 0.06677906215190887,
        "X": 0.16043062508106232,
        "G": 0.0,
        "B": 0.004627412650734186
      },
      "extension": {
        "length": 20298.53909289551,
        "rating": 62.17402219772339
      }
    },
    {
      "class": "Branch",
      "id": "branch_68096_68097_1",
      "ports": {
        "bus1": 68096,
        "bus2": 68097
      },
      "params": {
        "R": 0.01660533994436264,
        "X": 0.6941318511962891,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68099_68137_1",
      "ports": {
        "bus1": 68099,
        "bus2": 68137
      },
      "params": {
        "R": 0.009861758910119534,
        "X": 0.05519292131066322,
        "G": 0.0,
        "B": 0.040315356105566025
      },
      "extension": {
        "length": 32121.783415283204,
        "rating": 247.91584014892578
      }
    },
    {
      "class": "Branch",
      "id": "branch_68099_68621_1",
      "ports": {
        "bus1": 68621,
        "bus2": 68099
      },
      "params": {
        "R": 0.0073232511058449745,
        "X": 0.04482723027467728,
        "G": 0.0,
        "B": 0.032957881689071655
      },
      "extension": {
        "length": 27289.002774902343,
        "rating": 263.70391845703125
      }
    },
    {
      "class": "Branch",
      "id": "branch_68100_68101_1",
      "ports": {
        "bus1": 68101,
        "bus2": 68100
      },
      "params": {
        "R": 0.003669445402920246,
        "X": 0.1277168244123459,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68100_68102_1",
      "ports": {
        "bus1": 68100,
        "bus2": 68102
      },
      "params": {
        "R": 0.0002277328458148986,
        "X": 0.0011713955318555236,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68100_68188_1",
      "ports": {
        "bus1": 68100,
        "bus2": 68188
      },
      "params": {
        "R": 0.006073107942938805,
        "X": 0.04344458505511284,
        "G": 0.0,
        "B": 0.04207763448357582
      },
      "extension": {
        "length": 28976.31103930664,
        "rating": 251.23143196105957
      }
    },
    {
      "class": "Branch",
      "id": "branch_68100_68656_1",
      "ports": {
        "bus1": 68100,
        "bus2": 68656
      },
      "params": {
        "R": 0.007811977528035641,
        "X": 0.050125036388635635,
        "G": 0.0,
        "B": 0.03306717798113823
      },
      "extension": {
        "length": 30919.90775317383,
        "rating": 271.7942237854004
      }
    },
    {
      "class": "Branch",
      "id": "branch_68101_68103_1",
      "ports": {
        "bus1": 68101,
        "bus2": 68103
      },
      "params": {
        "R": 0.02462252415716648,
        "X": 0.05315692722797393,
        "G": 0.0,
        "B": 0.0016546356491744518
      },
      "extension": {
        "length": 6784.642198608399,
        "rating": 73.12729358673096
      }
    },
    {
      "class": "Branch",
      "id": "branch_68101_68181_1",
      "ports": {
        "bus1": 68181,
        "bus2": 68101
      },
      "params": {
        "R": 0.03282473608851433,
        "X": 0.0884423330426216,
        "G": 0.0,
        "B": 0.00995936430990696
      },
      "extension": {
        "length": 20133.329688720703,
        "rating": 55.221545696258545
      }
    },
    {
      "class": "Branch",
      "id": "branch_68103_68104_1",
      "ports": {
        "bus1": 68103,
        "bus2": 68104
      },
      "params": {
        "R": 0.00028480778564698994,
        "X": 0.001163060893304646,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68103_68187_1",
      "ports": {
        "bus1": 68187,
        "bus2": 68103
      },
      "params": {
        "R": 0.07435259222984314,
        "X": 0.17788961529731753,
        "G": 0.0,
        "B": 0.007875547744333744
      },
      "extension": {
        "length": 27675.116044189454,
        "rating": 57.292962074279785
      }
    },
    {
      "class": "Branch",
      "id": "branch_68103_68556_1",
      "ports": {
        "bus1": 68103,
        "bus2": 68556
      },
      "params": {
        "R": 0.14674030244350433,
        "X": 0.390857845544815,
        "G": 0.0,
        "B": 0.008192295208573341
      },
      "extension": {
        "length": 39292.506652587894,
        "rating": 58.147335052490234
      }
    },
    {
      "class": "Branch",
      "id": "branch_68105_68108_1",
      "ports": {
        "bus1": 68105,
        "bus2": 68108
      },
      "params": {
        "R": 0.0026287883520126343,
        "X": 0.07843473553657532,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68105_68109_1",
      "ports": {
        "bus1": 68105,
        "bus2": 68109
      },
      "params": {
        "R": 0.0002606719790492207,
        "X": 0.001067695557139814,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68105_68621_1",
      "ports": {
        "bus1": 68621,
        "bus2": 68105
      },
      "params": {
        "R": 0.008540560491383076,
        "X": 0.050681501626968384,
        "G": 0.0,
        "B": 0.05296089127659798
      },
      "extension": {
        "length": 36562.4098527832,
        "rating": 215.2419090270996
      }
    },
    {
      "class": "Branch",
      "id": "branch_68106_68108_1",
      "ports": {
        "bus1": 68106,
        "bus2": 68108
      },
      "params": {
        "R": -0.0016233199276030064,
        "X": -0.04843473061919212,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68107_68108_1",
      "ports": {
        "bus1": 68107,
        "bus2": 68108
      },
      "params": {
        "R": 0.004801504779607058,
        "X": 0.14326170086860657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68110_68112_1",
      "ports": {
        "bus1": 68110,
        "bus2": 68112
      },
      "params": {
        "R": 0.01925365999341011,
        "X": 0.05048094689846039,
        "G": 0.0,
        "B": 0.0014609463978558779
      },
      "extension": {
        "length": 6102.541984405518,
        "rating": 57.92839527130127
      }
    },
    {
      "class": "Branch",
      "id": "branch_68110_68114_1",
      "ports": {
        "bus1": 68110,
        "bus2": 68114
      },
      "params": {
        "R": 0.027218997478485107,
        "X": 0.05553610622882843,
        "G": 0.0,
        "B": 0.007017723750323057
      },
      "extension": {
        "length": 13831.526297241211,
        "rating": 54.54440116882324
      }
    },
    {
      "class": "Branch",
      "id": "branch_68110_68378_1",
      "ports": {
        "bus1": 68378,
        "bus2": 68110
      },
      "params": {
        "R": 0.08198875933885574,
        "X": 0.1857568472623825,
        "G": 0.0,
        "B": 0.0031301507260650396
      },
      "extension": {
        "length": 18061.700789794922,
        "rating": 55.1368772983551
      }
    },
    {
      "class": "Branch",
      "id": "branch_68111_68112_1",
      "ports": {
        "bus1": 68112,
        "bus2": 68111
      },
      "params": {
        "R": 0.00525753665715456,
        "X": 0.19679301977157593,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68111_68113_1",
      "ports": {
        "bus1": 68111,
        "bus2": 68113
      },
      "params": {
        "R": 0.00026347232051193714,
        "X": 0.0010146647691726685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68111_68383_1",
      "ports": {
        "bus1": 68111,
        "bus2": 68383
      },
      "params": {
        "R": 0.005489843897521496,
        "X": 0.03336893022060394,
        "G": 0.0,
        "B": 0.04189172759652138
      },
      "extension": {
        "length": 26903.349942626955,
        "rating": 219.46635246276855
      }
    },
    {
      "class": "Branch",
      "id": "branch_68112_68374_1",
      "ports": {
        "bus1": 68112,
        "bus2": 68374
      },
      "params": {
        "R": 0.02972861379384995,
        "X": 0.06372613459825516,
        "G": 0.0,
        "B": 0.00859353132545948
      },
      "extension": {
        "length": 16821.619599243164,
        "rating": 54.152387380599976
      }
    },
    {
      "class": "Branch",
      "id": "branch_68114_68115_1",
      "ports": {
        "bus1": 68114,
        "bus2": 68115
      },
      "params": {
        "R": 0.0002520095440559089,
        "X": 0.0011153093073517084,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68114_68117_1",
      "ports": {
        "bus1": 68114,
        "bus2": 68117
      },
      "params": {
        "R": 0.04447505623102188,
        "X": 0.08398263901472092,
        "G": 0.0,
        "B": 0.004488150589168072
      },
      "extension": {
        "length": 13019.809610961915,
        "rating": 62.185096740722656
      }
    },
    {
      "class": "Branch",
      "id": "branch_68116_68117_1",
      "ports": {
        "bus1": 68116,
        "bus2": 68117
      },
      "params": {
        "R": 0.040973108261823654,
        "X": 0.12137730419635774,
        "G": 0.0,
        "B": 0.0023116027005016804
      },
      "extension": {
        "length": 12112.484713989259,
        "rating": 64.6713137626648
      }
    },
    {
      "class": "Branch",
      "id": "branch_68116_68588_1",
      "ports": {
        "bus1": 68588,
        "bus2": 68116
      },
      "params": {
        "R": 0.03311971575021744,
        "X": 0.10386376082897186,
        "G": 0.0,
        "B": 0.008228498511016369
      },
      "extension": {
        "length": 21785.34392138672,
        "rating": 68.92953515052795
      }
    },
    {
      "class": "Branch",
      "id": "branch_68118_68121_1",
      "ports": {
        "bus1": 68118,
        "bus2": 68121
      },
      "params": {
        "R": 0.02605811506509781,
        "X": 0.0628899559378624,
        "G": 0.0,
        "B": 0.01219033822417259
      },
      "extension": {
        "length": 19495.784045654298,
        "rating": 48.85103702545166
      }
    },
    {
      "class": "Branch",
      "id": "branch_68118_68614_1",
      "ports": {
        "bus1": 68118,
        "bus2": 68614
      },
      "params": {
        "R": 0.05364685133099556,
        "X": 0.10736978799104689,
        "G": 0.0,
        "B": 0.005573473870754242
      },
      "extension": {
        "length": 17729.776352416993,
        "rating": 47.69927263259888
      }
    },
    {
      "class": "Branch",
      "id": "branch_68119_68127_1",
      "ports": {
        "bus1": 68119,
        "bus2": 68127
      },
      "params": {
        "R": 0.0069750179536640635,
        "X": 0.017729390412569046,
        "G": 0.0,
        "B": 0.002157708862796426
      },
      "extension": {
        "length": 4199.527421356202,
        "rating": 72.69444465637207
      }
    },
    {
      "class": "Branch",
      "id": "branch_68120_68123_1",
      "ports": {
        "bus1": 68120,
        "bus2": 68123
      },
      "params": {
        "R": 0.0056895725429058075,
        "X": 0.18471994996070862,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68120_68124_1",
      "ports": {
        "bus1": 68120,
        "bus2": 68124
      },
      "params": {
        "R": 0.0002862334076780826,
        "X": 0.0011143500450998545,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68120_68125_1",
      "ports": {
        "bus1": 68120,
        "bus2": 68125
      },
      "params": {
        "R": 0.0002689113316591829,
        "X": 0.0011193808168172836,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68121_68123_1",
      "ports": {
        "bus1": 68121,
        "bus2": 68123
      },
      "params": {
        "R": -0.0017015503253787756,
        "X": -0.05524323135614395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68122_68123_1",
      "ports": {
        "bus1": 68122,
        "bus2": 68123
      },
      "params": {
        "R": 0.022259127348661423,
        "X": 0.7226736545562744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68125_68697_1",
      "ports": {
        "bus1": 68697,
        "bus2": 68125
      },
      "params": {
        "R": 0.0033948018681257963,
        "X": 0.02026396617293358,
        "G": 0.0,
        "B": 0.00820782408118248
      },
      "extension": {
        "length": 10012.74153112793,
        "rating": 251.20174884796143
      }
    },
    {
      "class": "Branch",
      "id": "branch_68126_68127_1",
      "ports": {
        "bus1": 68127,
        "bus2": 68126
      },
      "params": {
        "R": 0.0028556138277053833,
        "X": 0.07988474518060684,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68126_68128_1",
      "ports": {
        "bus1": 68126,
        "bus2": 68128
      },
      "params": {
        "R": 0.00024819051031954587,
        "X": 0.0010709716007113457,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68126_68697_1",
      "ports": {
        "bus1": 68697,
        "bus2": 68126
      },
      "params": {
        "R": 0.0025903175119310617,
        "X": 0.01669256202876568,
        "G": 0.0,
        "B": 0.008331671357154846
      },
      "extension": {
        "length": 7989.760104675293,
        "rating": 270.7437992095947
      }
    },
    {
      "class": "Branch",
      "id": "branch_68129_68130_1",
      "ports": {
        "bus1": 68130,
        "bus2": 68129
      },
      "params": {
        "R": 0.001948090735822916,
        "X": 0.05735239014029503,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68129_68131_1",
      "ports": {
        "bus1": 68129,
        "bus2": 68131
      },
      "params": {
        "R": 0.00026691361563280225,
        "X": 0.0010473438305780292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68129_68590_1",
      "ports": {
        "bus1": 68129,
        "bus2": 68590
      },
      "params": {
        "R": 0.005301118362694979,
        "X": 0.03454985469579697,
        "G": 0.0,
        "B": 0.028213411569595337
      },
      "extension": {
        "length": 23670.01697607422,
        "rating": 289.41428661346436
      }
    },
    {
      "class": "Branch",
      "id": "branch_68129_68697_1",
      "ports": {
        "bus1": 68697,
        "bus2": 68129
      },
      "params": {
        "R": 0.005739707965403795,
        "X": 0.03591201826930046,
        "G": 0.0,
        "B": 0.03984275087714195
      },
      "extension": {
        "length": 26467.270048828126,
        "rating": 257.0988416671753
      }
    },
    {
      "class": "Branch",
      "id": "branch_68130_68132_1",
      "ports": {
        "bus1": 68132,
        "bus2": 68130
      },
      "params": {
        "R": 0.03251645341515541,
        "X": 0.09495141357183455,
        "G": 0.0,
        "B": 0.004973371047526598
      },
      "extension": {
        "length": 15034.261441772462,
        "rating": 67.55748987197876
      }
    },
    {
      "class": "Branch",
      "id": "branch_68132_68133_1",
      "ports": {
        "bus1": 68132,
        "bus2": 68133
      },
      "params": {
        "R": 0.0002586816262919456,
        "X": 0.0010749410139396787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68132_68588_1",
      "ports": {
        "bus1": 68588,
        "bus2": 68132
      },
      "params": {
        "R": 0.03455604985356331,
        "X": 0.09044912457466125,
        "G": 0.0,
        "B": 0.004105153027921915
      },
      "extension": {
        "length": 14241.504016845704,
        "rating": 66.38565063476562
      }
    },
    {
      "class": "Branch",
      "id": "branch_68134_68187_1",
      "ports": {
        "bus1": 68134,
        "bus2": 68187
      },
      "params": {
        "R": 0.09463799744844437,
        "X": 0.17596016824245456,
        "G": 0.0,
        "B": 0.008675280958414078
      },
      "extension": {
        "length": 28021.045440673828,
        "rating": 56.82305693626404
      }
    },
    {
      "class": "Branch",
      "id": "branch_68134_68267_1",
      "ports": {
        "bus1": 68267,
        "bus2": 68134
      },
      "params": {
        "R": 0.04344028607010841,
        "X": 0.10810563713312149,
        "G": 0.0,
        "B": 0.012995900586247444
      },
      "extension": {
        "length": 26085.294573486328,
        "rating": 52.887678146362305
      }
    },
    {
      "class": "Branch",
      "id": "branch_68135_68144_1",
      "ports": {
        "bus1": 68135,
        "bus2": 68144
      },
      "params": {
        "R": 0.09188143908977509,
        "X": 0.24849526584148407,
        "G": 0.0,
        "B": 0.005897955037653446
      },
      "extension": {
        "length": 25269.99875683594,
        "rating": 60.13407111167908
      }
    },
    {
      "class": "Branch",
      "id": "branch_68136_68138_1",
      "ports": {
        "bus1": 68136,
        "bus2": 68138
      },
      "params": {
        "R": 0.03616160526871681,
        "X": 0.07569839805364609,
        "G": 0.0,
        "B": 0.004644240718334913
      },
      "extension": {
        "length": 13535.65407788086,
        "rating": 48.97037446498871
      }
    },
    {
      "class": "Branch",
      "id": "branch_68136_68561_1",
      "ports": {
        "bus1": 68136,
        "bus2": 68561
      },
      "params": {
        "R": 0.06236196681857109,
        "X": 0.17819231748580933,
        "G": 0.0,
        "B": 0.014116079546511173
      },
      "extension": {
        "length": 34873.05110888672,
        "rating": 45.519185066223145
      }
    },
    {
      "class": "Branch",
      "id": "branch_68137_68138_1",
      "ports": {
        "bus1": 68138,
        "bus2": 68137
      },
      "params": {
        "R": 0.0037935867439955473,
        "X": 0.09358997642993927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68137_68139_1",
      "ports": {
        "bus1": 68137,
        "bus2": 68139
      },
      "params": {
        "R": 0.00029305569478310645,
        "X": 0.0011985631426796317,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68137_68142_1",
      "ports": {
        "bus1": 68137,
        "bus2": 68142
      },
      "params": {
        "R": 0.002833991777151823,
        "X": 0.01869652234017849,
        "G": 0.0,
        "B": 0.017775991931557655
      },
      "extension": {
        "length": 11782.905435791015,
        "rating": 221.70844078063965
      }
    },
    {
      "class": "Branch",
      "id": "branch_68137_68687_1",
      "ports": {
        "bus1": 68687,
        "bus2": 68137
      },
      "params": {
        "R": 0.003955475520342588,
        "X": 0.022202545776963234,
        "G": 0.0,
        "B": 0.04734937101602554
      },
      "extension": {
        "length": 22452.90238366699,
        "rating": 265.2916669845581
      }
    },
    {
      "class": "Branch",
      "id": "branch_68138_68141_1",
      "ports": {
        "bus1": 68138,
        "bus2": 68141
      },
      "params": {
        "R": 0.027648981660604477,
        "X": 0.0877823457121849,
        "G": 0.0,
        "B": 0.005846086889505386
      },
      "extension": {
        "length": 17095.241967407226,
        "rating": 64.39970135688782
      }
    },
    {
      "class": "Branch",
      "id": "branch_68138_68202_1",
      "ports": {
        "bus1": 68138,
        "bus2": 68202
      },
      "params": {
        "R": 0.15124113857746124,
        "X": 0.407014936208725,
        "G": 0.0,
        "B": 0.01441981550306082
      },
      "extension": {
        "length": 53631.16901806641,
        "rating": 57.28257894515991
      }
    },
    {
      "class": "Branch",
      "id": "branch_68138_68203_1",
      "ports": {
        "bus1": 68138,
        "bus2": 68203
      },
      "params": {
        "R": 0.12615738809108734,
        "X": 0.2527376413345337,
        "G": 0.0,
        "B": 0.0170790646225214
      },
      "extension": {
        "length": 47542.8073425293,
        "rating": 65.4403567314148
      }
    },
    {
      "class": "Branch",
      "id": "branch_68140_68141_1",
      "ports": {
        "bus1": 68140,
        "bus2": 68141
      },
      "params": {
        "R": 0.00023125868756324053,
        "X": 0.001050952123478055,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68141_68144_1",
      "ports": {
        "bus1": 68141,
        "bus2": 68144
      },
      "params": {
        "R": 0.012898491695523262,
        "X": 0.030935153365135193,
        "G": 0.0,
        "B": 0.004458882845938206
      },
      "extension": {
        "length": 8586.075148132324,
        "rating": 80.66422939300537
      }
    },
    {
      "class": "Branch",
      "id": "branch_68142_68143_1",
      "ports": {
        "bus1": 68143,
        "bus2": 68142
      },
      "params": {
        "R": 0.0035131508484482765,
        "X": 0.020140839740633965,
        "G": 0.0,
        "B": 0.014016903005540371
      },
      "extension": {
        "length": 11747.003627197266,
        "rating": 245.07243633270264
      }
    },
    {
      "class": "Branch",
      "id": "branch_68143_68144_1",
      "ports": {
        "bus1": 68144,
        "bus2": 68143
      },
      "params": {
        "R": 0.0028792046941816807,
        "X": 0.09888586401939392,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68143_68145_1",
      "ports": {
        "bus1": 68143,
        "bus2": 68145
      },
      "params": {
        "R": 0.0002443538687657565,
        "X": 0.0011588636552914977,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68143_68687_1",
      "ports": {
        "bus1": 68143,
        "bus2": 68687
      },
      "params": {
        "R": 0.0015197491738945246,
        "X": 0.007813909091055393,
        "G": 0.0,
        "B": 0.007064571138471365
      },
      "extension": {
        "length": 5109.472972320556,
        "rating": 288.3859395980835
      }
    },
    {
      "class": "Branch",
      "id": "branch_68144_68190_1",
      "ports": {
        "bus1": 68144,
        "bus2": 68190
      },
      "params": {
        "R": 0.09066088497638702,
        "X": 0.2146854251623154,
        "G": 0.0,
        "B": 0.009282107464969158
      },
      "extension": {
        "length": 31235.795169433593,
        "rating": 56.18628263473511
      }
    },
    {
      "class": "Branch",
      "id": "branch_68144_68191_1",
      "ports": {
        "bus1": 68144,
        "bus2": 68191
      },
      "params": {
        "R": 0.034923698753118515,
        "X": 0.056893087923526764,
        "G": 0.0,
        "B": 0.005831100977957249
      },
      "extension": {
        "length": 14056.821196655274,
        "rating": 50.04580616950989
      }
    },
    {
      "class": "Branch",
      "id": "branch_68144_68196_1",
      "ports": {
        "bus1": 68144,
        "bus2": 68196
      },
      "params": {
        "R": 0.07967875152826309,
        "X": 0.24187508225440976,
        "G": 0.0,
        "B": 0.009618787094950676
      },
      "extension": {
        "length": 35134.35832177735,
        "rating": 57.91935324668884
      }
    },
    {
      "class": "Branch",
      "id": "branch_68146_68161_1",
      "ports": {
        "bus1": 68146,
        "bus2": 68161
      },
      "params": {
        "R": 0.1616436243057251,
        "X": 0.4115089476108551,
        "G": 0.0,
        "B": 0.009926478378474712
      },
      "extension": {
        "length": 43629.077395019536,
        "rating": 61.51324510574341
      }
    },
    {
      "class": "Branch",
      "id": "branch_68146_69499_1",
      "ports": {
        "bus1": 68146,
        "bus2": 69499
      },
      "params": {
        "R": 0.037404678761959076,
        "X": 0.08854602277278899,
        "G": 0.0,
        "B": 0.014106854796409607
      },
      "extension": {
        "length": 25960.74022265625,
        "rating": 63.786518573760986
      }
    },
    {
      "class": "Branch",
      "id": "branch_68147_68151_1",
      "ports": {
        "bus1": 68151,
        "bus2": 68147
      },
      "params": {
        "R": 0.0935448482632637,
        "X": 0.27081021666526794,
        "G": 0.0,
        "B": 0.017714420333504677
      },
      "extension": {
        "length": 46247.43534082032,
        "rating": 64.72772359848022
      }
    },
    {
      "class": "Branch",
      "id": "branch_68147_68617_1",
      "ports": {
        "bus1": 68147,
        "bus2": 68617
      },
      "params": {
        "R": 0.12450671941041946,
        "X": 0.280077189207077,
        "G": 0.0,
        "B": 0.02756805717945099
      },
      "extension": {
        "length": 59053.15248486328,
        "rating": 64.04505372047424
      }
    },
    {
      "class": "Branch",
      "id": "branch_68148_68149_1",
      "ports": {
        "bus1": 68148,
        "bus2": 68149
      },
      "params": {
        "R": 0.0002396755007794127,
        "X": 0.0010431641712784767,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68148_68151_1",
      "ports": {
        "bus1": 68151,
        "bus2": 68148
      },
      "params": {
        "R": 0.13498252630233765,
        "X": 0.32893335819244385,
        "G": 0.0,
        "B": 0.008069269359111786
      },
      "extension": {
        "length": 35944.97609838867,
        "rating": 65.6673014163971
      }
    },
    {
      "class": "Branch",
      "id": "branch_68148_68748_1",
      "ports": {
        "bus1": 68748,
        "bus2": 68148
      },
      "params": {
        "R": 0.07422642409801483,
        "X": 0.22832261025905606,
        "G": 0.0,
        "B": 0.009266135282814503
      },
      "extension": {
        "length": 31162.791346435548,
        "rating": 66.48138761520386
      }
    },
    {
      "class": "Branch",
      "id": "branch_68150_68165_1",
      "ports": {
        "bus1": 68165,
        "bus2": 68150
      },
      "params": {
        "R": 0.06409116834402084,
        "X": 0.1392652988433838,
        "G": 0.0,
        "B": 0.008379148319363594
      },
      "extension": {
        "length": 25295.411810302736,
        "rating": 68.91998648643494
      }
    },
    {
      "class": "Branch",
      "id": "branch_68150_69495_1",
      "ports": {
        "bus1": 69495,
        "bus2": 68150
      },
      "params": {
        "R": 0.03519469127058983,
        "X": 0.09477824717760085,
        "G": 0.0,
        "B": 0.001937667722813785
      },
      "extension": {
        "length": 9911.624958984376,
        "rating": 53.751593828201294
      }
    },
    {
      "class": "Branch",
      "id": "branch_68150_69496_1",
      "ports": {
        "bus1": 68150,
        "bus2": 69496
      },
      "params": {
        "R": 0.04208226874470711,
        "X": 0.09221430867910387,
        "G": 0.0,
        "B": 0.002298255916684866
      },
      "extension": {
        "length": 10665.824621154785,
        "rating": 50.27958154678345
      }
    },
    {
      "class": "Branch",
      "id": "branch_68150_69499_1",
      "ports": {
        "bus1": 69499,
        "bus2": 68150
      },
      "params": {
        "R": 0.03642783686518669,
        "X": 0.09424202889204025,
        "G": 0.0,
        "B": 0.00468785734847188
      },
      "extension": {
        "length": 15559.673789794922,
        "rating": 65.47507047653198
      }
    },
    {
      "class": "Branch",
      "id": "branch_68151_68152_1",
      "ports": {
        "bus1": 68151,
        "bus2": 68152
      },
      "params": {
        "R": 0.0002708859392441809,
        "X": 0.001179428887553513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68153_68154_1",
      "ports": {
        "bus1": 68153,
        "bus2": 68154
      },
      "params": {
        "R": 0.010141847655177116,
        "X": 0.026271332055330276,
        "G": 0.0,
        "B": 0.0015869413036853075
      },
      "extension": {
        "length": 4530.7094040527345,
        "rating": 59.86378192901611
      }
    },
    {
      "class": "Branch",
      "id": "branch_68153_68156_1",
      "ports": {
        "bus1": 68156,
        "bus2": 68153
      },
      "params": {
        "R": 0.027733854949474335,
        "X": 0.05888281390070915,
        "G": 0.0,
        "B": 0.0019450472900643945
      },
      "extension": {
        "length": 7235.4322875366215,
        "rating": 33.12990963459015
      }
    },
    {
      "class": "Branch",
      "id": "branch_68153_68165_1",
      "ports": {
        "bus1": 68165,
        "bus2": 68153
      },
      "params": {
        "R": 0.04647168517112732,
        "X": 0.11431758105754851,
        "G": 0.0,
        "B": 0.012554028071463108
      },
      "extension": {
        "length": 23292.64740563965,
        "rating": 67.9112434387207
      }
    },
    {
      "class": "Branch",
      "id": "branch_68154_68156_1",
      "ports": {
        "bus1": 68154,
        "bus2": 68156
      },
      "params": {
        "R": 0.028863126412034035,
        "X": 0.06312430649995804,
        "G": 0.0,
        "B": 0.00468125194311142
      },
      "extension": {
        "length": 11447.44023779297,
        "rating": 51.129478216171265
      }
    },
    {
      "class": "Branch",
      "id": "branch_68154_68221_1",
      "ports": {
        "bus1": 68221,
        "bus2": 68154
      },
      "params": {
        "R": 0.15844927728176117,
        "X": 0.32002362608909607,
        "G": 0.0,
        "B": 0.011075122281908989
      },
      "extension": {
        "length": 43323.070957031254,
        "rating": 61.74620985984802
      }
    },
    {
      "class": "Branch",
      "id": "branch_68155_68158_1",
      "ports": {
        "bus1": 68155,
        "bus2": 68158
      },
      "params": {
        "R": 0.0024486114270985126,
        "X": 0.07506254315376282,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68155_68159_1",
      "ports": {
        "bus1": 68155,
        "bus2": 68159
      },
      "params": {
        "R": 0.00026811790303327143,
        "X": 0.001030120998620987,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68156_68158_1",
      "ports": {
        "bus1": 68156,
        "bus2": 68158
      },
      "params": {
        "R": 0.0005357513437047601,
        "X": 0.016423549503087997,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68157_68158_1",
      "ports": {
        "bus1": 68157,
        "bus2": 68158
      },
      "params": {
        "R": 0.013773406855762005,
        "X": 0.42222586274147034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68159_68160_1",
      "ports": {
        "bus1": 68159,
        "bus2": 68160
      },
      "params": {
        "R": 0.015038878656923771,
        "X": 0.0989195704460144,
        "G": 0.0,
        "B": 0.04836058244109154
      },
      "extension": {
        "length": 50133.86751269532,
        "rating": 245.7200050354004
      }
    },
    {
      "class": "Branch",
      "id": "branch_68159_68609_1",
      "ports": {
        "bus1": 68159,
        "bus2": 68609
      },
      "params": {
        "R": 0.008915097452700138,
        "X": 0.04857199266552925,
        "G": 0.0,
        "B": 0.10578081756830215
      },
      "extension": {
        "length": 49581.80353564453,
        "rating": 300.6829261779785
      }
    },
    {
      "class": "Branch",
      "id": "branch_68159_69498_1",
      "ports": {
        "bus1": 68159,
        "bus2": 69498
      },
      "params": {
        "R": 0.00825950875878334,
        "X": 0.052263885736465454,
        "G": 0.0,
        "B": 0.08662723004817963
      },
      "extension": {
        "length": 46848.50516381836,
        "rating": 308.87367725372314
      }
    },
    {
      "class": "Branch",
      "id": "branch_68160_68163_1",
      "ports": {
        "bus1": 68160,
        "bus2": 68163
      },
      "params": {
        "R": 0.004162521567195654,
        "X": 0.15007758140563965,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68160_68164_1",
      "ports": {
        "bus1": 68160,
        "bus2": 68164
      },
      "params": {
        "R": 0.00022297530085779727,
        "X": 0.0011581683065742254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68161_68163_1",
      "ports": {
        "bus1": 68161,
        "bus2": 68163
      },
      "params": {
        "R": -0.0015343963168561459,
        "X": -0.055321864783763885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68162_68163_1",
      "ports": {
        "bus1": 68162,
        "bus2": 68163
      },
      "params": {
        "R": 0.015292799100279808,
        "X": 0.5513741374015808,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68165_68166_1",
      "ports": {
        "bus1": 68165,
        "bus2": 68166
      },
      "params": {
        "R": 0.0002913799835368991,
        "X": 0.001010446809232235,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68167_68168_1",
      "ports": {
        "bus1": 68167,
        "bus2": 68168
      },
      "params": {
        "R": 0.0002596466219983995,
        "X": 0.0011486641597002745,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68167_68169_1",
      "ports": {
        "bus1": 68169,
        "bus2": 68167
      },
      "params": {
        "R": 0.04673761874437332,
        "X": 0.13425312936306,
        "G": 0.0,
        "B": 0.0058654979802668095
      },
      "extension": {
        "length": 19812.049020263672,
        "rating": 48.16749095916748
      }
    },
    {
      "class": "Branch",
      "id": "branch_68167_68173_1",
      "ports": {
        "bus1": 68173,
        "bus2": 68167
      },
      "params": {
        "R": 0.03974862024188042,
        "X": 0.10706461966037752,
        "G": 0.0,
        "B": 0.004777764435857534
      },
      "extension": {
        "length": 15834.574638061524,
        "rating": 57.749152183532715
      }
    },
    {
      "class": "Branch",
      "id": "branch_68167_68297_1",
      "ports": {
        "bus1": 68297,
        "bus2": 68167
      },
      "params": {
        "R": 0.09260100126266478,
        "X": 0.200801819562912,
        "G": 0.0,
        "B": 0.004297904670238495
      },
      "extension": {
        "length": 19428.00157836914,
        "rating": 56.45669102668762
      }
    },
    {
      "class": "Branch",
      "id": "branch_68169_68173_1",
      "ports": {
        "bus1": 68173,
        "bus2": 68169
      },
      "params": {
        "R": 0.04001031443476677,
        "X": 0.09384943544864655,
        "G": 0.0,
        "B": 0.007203959859907627
      },
      "extension": {
        "length": 20094.068224731447,
        "rating": 56.51014447212219
      }
    },
    {
      "class": "Branch",
      "id": "branch_68170_68179_1",
      "ports": {
        "bus1": 68179,
        "bus2": 68170
      },
      "params": {
        "R": 0.004697552416473627,
        "X": 0.026791973039507866,
        "G": 0.0,
        "B": 0.008717512711882591
      },
      "extension": {
        "length": 11551.382358398438,
        "rating": 257.2873592376709
      }
    },
    {
      "class": "Branch",
      "id": "branch_68170_68224_1",
      "ports": {
        "bus1": 68224,
        "bus2": 68170
      },
      "params": {
        "R": 0.014396300539374352,
        "X": 0.0889010950922966,
        "G": 0.0,
        "B": 0.041900210082530975
      },
      "extension": {
        "length": 45458.755853027345,
        "rating": 217.02852249145508
      }
    },
    {
      "class": "Branch",
      "id": "branch_68171_68172_1",
      "ports": {
        "bus1": 68172,
        "bus2": 68171
      },
      "params": {
        "R": 0.0001342742471024394,
        "X": 0.010376009158790112,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68171_68174_1",
      "ports": {
        "bus1": 68171,
        "bus2": 68174
      },
      "params": {
        "R": 0.0002564251481089741,
        "X": 0.0011602129088714719,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68171_68175_1",
      "ports": {
        "bus1": 68171,
        "bus2": 68175
      },
      "params": {
        "R": 0.0002844221598934382,
        "X": 0.0011422763345763087,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68172_68173_1",
      "ports": {
        "bus1": 68173,
        "bus2": 68172
      },
      "params": {
        "R": 0.003330941777676344,
        "X": 0.1248813271522522,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68172_68228_1",
      "ports": {
        "bus1": 68228,
        "bus2": 68172
      },
      "params": {
        "R": 0.005902722477912903,
        "X": 0.04028460383415222,
        "G": 0.0,
        "B": 0.0514550618827343
      },
      "extension": {
        "length": 31191.476572265627,
        "rating": 259.94625091552734
      }
    },
    {
      "class": "Branch",
      "id": "branch_68172_68300_1",
      "ports": {
        "bus1": 68172,
        "bus2": 68300
      },
      "params": {
        "R": 0.005619809962809086,
        "X": 0.029945870861411095,
        "G": 0.0,
        "B": 0.029191726818680763
      },
      "extension": {
        "length": 19785.784158325197,
        "rating": 318.81630420684814
      }
    },
    {
      "class": "Branch",
      "id": "branch_68173_68176_1",
      "ports": {
        "bus1": 68176,
        "bus2": 68173
      },
      "params": {
        "R": 0.012191157788038254,
        "X": 0.026752812787890434,
        "G": 0.0,
        "B": 0.0013670165790244937
      },
      "extension": {
        "length": 4567.97755947876,
        "rating": 68.54316592216492
      }
    },
    {
      "class": "Branch",
      "id": "branch_68173_68178_1",
      "ports": {
        "bus1": 68173,
        "bus2": 68178
      },
      "params": {
        "R": 0.05102359876036644,
        "X": 0.11315310746431352,
        "G": 0.0,
        "B": 0.005467053968459368
      },
      "extension": {
        "length": 17158.780740234375,
        "rating": 63.43907117843628
      }
    },
    {
      "class": "Branch",
      "id": "branch_68173_68304_1",
      "ports": {
        "bus1": 68173,
        "bus2": 68304
      },
      "params": {
        "R": 0.026080654934048656,
        "X": 0.04578917846083641,
        "G": 0.0,
        "B": 0.05523588508367539
      },
      "extension": {
        "length": 33675.218083740234,
        "rating": 71.29443287849426
      }
    },
    {
      "class": "Branch",
      "id": "branch_68175_68364_1",
      "ports": {
        "bus1": 68364,
        "bus2": 68175
      },
      "params": {
        "R": 0.0006664706743322313,
        "X": 0.01020882185548544,
        "G": 0.0,
        "B": 0.9902120232582092
      },
      "extension": {
        "length": 73937.11654248046,
        "rating": 2780.2513122558594
      }
    },
    {
      "class": "Branch",
      "id": "branch_68175_68684_1",
      "ports": {
        "bus1": 68175,
        "bus2": 68684
      },
      "params": {
        "R": 0.0006072259857319295,
        "X": 0.012253690510988235,
        "G": 0.0,
        "B": 1.0173193216323853
      },
      "extension": {
        "length": 86837.06979492187,
        "rating": 1898.1096267700195
      }
    },
    {
      "class": "Branch",
      "id": "branch_68175_68712_1",
      "ports": {
        "bus1": 68175,
        "bus2": 68712
      },
      "params": {
        "R": 0.0005200659506954253,
        "X": 0.009254771284759045,
        "G": 0.0,
        "B": 0.98970627784729
      },
      "extension": {
        "length": 73823.38246142579,
        "rating": 2934.149742126465
      }
    },
    {
      "class": "Branch",
      "id": "branch_68176_68178_1",
      "ports": {
        "bus1": 68178,
        "bus2": 68176
      },
      "params": {
        "R": 0.06463655084371567,
        "X": 0.18858997523784637,
        "G": 0.0,
        "B": 0.0024483574088662863
      },
      "extension": {
        "length": 15681.694202270508,
        "rating": 61.357301473617554
      }
    },
    {
      "class": "Branch",
      "id": "branch_68176_68180_1",
      "ports": {
        "bus1": 68176,
        "bus2": 68180
      },
      "params": {
        "R": 0.037276554852724075,
        "X": 0.08877077698707582,
        "G": 0.0,
        "B": 0.008681838400661945
      },
      "extension": {
        "length": 19613.510115600588,
        "rating": 64.19811844825745
      }
    },
    {
      "class": "Branch",
      "id": "branch_68176_68303_1",
      "ports": {
        "bus1": 68303,
        "bus2": 68176
      },
      "params": {
        "R": 0.04783860221505165,
        "X": 0.12606997787952423,
        "G": 0.0,
        "B": 0.005623957607895136
      },
      "extension": {
        "length": 19557.464187744143,
        "rating": 57.31533169746399
      }
    },
    {
      "class": "Branch",
      "id": "branch_68177_68178_1",
      "ports": {
        "bus1": 68178,
        "bus2": 68177
      },
      "params": {
        "R": 0.005441023036837578,
        "X": 0.15243853628635406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68177_68179_1",
      "ports": {
        "bus1": 68177,
        "bus2": 68179
      },
      "params": {
        "R": 0.000258490297710523,
        "X": 0.0010074557503685355,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68178_68180_1",
      "ports": {
        "bus1": 68180,
        "bus2": 68178
      },
      "params": {
        "R": 0.021248338744044304,
        "X": 0.042219433933496475,
        "G": 0.0,
        "B": 0.004214134998619556
      },
      "extension": {
        "length": 9397.13954864502,
        "rating": 67.49109029769897
      }
    },
    {
      "class": "Branch",
      "id": "branch_68182_68184_1",
      "ports": {
        "bus1": 68182,
        "bus2": 68184
      },
      "params": {
        "R": 0.07147647440433502,
        "X": 0.1782992780208588,
        "G": 0.0,
        "B": 0.008451726287603378
      },
      "extension": {
        "length": 27585.140512939455,
        "rating": 66.3533627986908
      }
    },
    {
      "class": "Branch",
      "id": "branch_68182_69473_1",
      "ports": {
        "bus1": 68182,
        "bus2": 69473
      },
      "params": {
        "R": 0.05955119431018829,
        "X": 0.17414933443069458,
        "G": 0.0,
        "B": 0.031108373776078224
      },
      "extension": {
        "length": 48637.29988476563,
        "rating": 55.8613121509552
      }
    },
    {
      "class": "Branch",
      "id": "branch_68183_68184_1",
      "ports": {
        "bus1": 68184,
        "bus2": 68183
      },
      "params": {
        "R": 0.002565571805462241,
        "X": 0.10964785516262054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68183_68185_1",
      "ports": {
        "bus1": 68183,
        "bus2": 68185
      },
      "params": {
        "R": 0.00020523708371911198,
        "X": 0.0010714289965108037,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68184_68432_1",
      "ports": {
        "bus1": 68184,
        "bus2": 68432
      },
      "params": {
        "R": 0.08895456790924072,
        "X": 0.24688826501369476,
        "G": 0.0,
        "B": 0.01079541351646185
      },
      "extension": {
        "length": 33814.70901123047,
        "rating": 54.731786251068115
      }
    },
    {
      "class": "Branch",
      "id": "branch_68184_68445_1",
      "ports": {
        "bus1": 68184,
        "bus2": 68445
      },
      "params": {
        "R": 0.08502622693777084,
        "X": 0.19613158702850342,
        "G": 0.0,
        "B": 0.012407816946506499
      },
      "extension": {
        "length": 35507.23556176758,
        "rating": 68.77606511116028
      }
    },
    {
      "class": "Branch",
      "id": "branch_68185_68431_1",
      "ports": {
        "bus1": 68185,
        "bus2": 68431
      },
      "params": {
        "R": 0.005172271281480789,
        "X": 0.031009014695882797,
        "G": 0.0,
        "B": 0.06330357491970062
      },
      "extension": {
        "length": 33004.10658251953,
        "rating": 245.7124948501587
      }
    },
    {
      "class": "Branch",
      "id": "branch_68185_68442_1",
      "ports": {
        "bus1": 68442,
        "bus2": 68185
      },
      "params": {
        "R": 0.008853808045387268,
        "X": 0.046184394508600235,
        "G": 0.0,
        "B": 0.044765349477529526
      },
      "extension": {
        "length": 30235.461996093753,
        "rating": 228.41734886169434
      }
    },
    {
      "class": "Branch",
      "id": "branch_68186_68187_1",
      "ports": {
        "bus1": 68187,
        "bus2": 68186
      },
      "params": {
        "R": 0.0031309600453823805,
        "X": 0.08677934855222702,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68186_68188_1",
      "ports": {
        "bus1": 68186,
        "bus2": 68188
      },
      "params": {
        "R": 0.00023978730314411223,
        "X": 0.0011049899039790034,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68187_68267_1",
      "ports": {
        "bus1": 68187,
        "bus2": 68267
      },
      "params": {
        "R": 0.040047306567430496,
        "X": 0.09786295890808105,
        "G": 0.0,
        "B": 0.009963647462427616
      },
      "extension": {
        "length": 23499.598494506838,
        "rating": 63.16725015640259
      }
    },
    {
      "class": "Branch",
      "id": "branch_68187_68556_1",
      "ports": {
        "bus1": 68556,
        "bus2": 68187
      },
      "params": {
        "R": 0.04950590059161186,
        "X": 0.12239683419466019,
        "G": 0.0,
        "B": 0.006659283302724362
      },
      "extension": {
        "length": 19751.352678588868,
        "rating": 60.60999631881714
      }
    },
    {
      "class": "Branch",
      "id": "branch_68189_68190_1",
      "ports": {
        "bus1": 68189,
        "bus2": 68190
      },
      "params": {
        "R": 0.00022167737188283357,
        "X": 0.0010529439896345139,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68190_68198_1",
      "ports": {
        "bus1": 68198,
        "bus2": 68190
      },
      "params": {
        "R": 0.051955681294202805,
        "X": 0.1351509392261505,
        "G": 0.0,
        "B": 0.007033407688140869
      },
      "extension": {
        "length": 19271.164453857422,
        "rating": 40.31146764755249
      }
    },
    {
      "class": "Branch",
      "id": "branch_68191_68192_1",
      "ports": {
        "bus1": 68191,
        "bus2": 68192
      },
      "params": {
        "R": 0.0002994447713717818,
        "X": 0.0010674964869394898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68191_68200_1",
      "ports": {
        "bus1": 68191,
        "bus2": 68200
      },
      "params": {
        "R": 0.03977496922016144,
        "X": 0.11380480974912643,
        "G": 0.0,
        "B": 0.017249487340450287
      },
      "extension": {
        "length": 30817.09216845703,
        "rating": 52.774983644485474
      }
    },
    {
      "class": "Branch",
      "id": "branch_68193_68194_1",
      "ports": {
        "bus1": 68194,
        "bus2": 68193
      },
      "params": {
        "R": 0.003326584817841649,
        "X": 0.14434580504894257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68193_68195_1",
      "ports": {
        "bus1": 68193,
        "bus2": 68195
      },
      "params": {
        "R": 0.00021733716130256653,
        "X": 0.0010104336543008685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68193_68687_1",
      "ports": {
        "bus1": 68687,
        "bus2": 68193
      },
      "params": {
        "R": 0.007902917452156544,
        "X": 0.05683879554271698,
        "G": 0.0,
        "B": 0.054074905812740326
      },
      "extension": {
        "length": 33637.41620507812,
        "rating": 297.1667766571045
      }
    },
    {
      "class": "Branch",
      "id": "branch_68194_68196_1",
      "ports": {
        "bus1": 68196,
        "bus2": 68194
      },
      "params": {
        "R": 0.018945632502436638,
        "X": 0.042106933891773224,
        "G": 0.0,
        "B": 0.003950178157538176
      },
      "extension": {
        "length": 9202.076176025392,
        "rating": 56.8512499332428
      }
    },
    {
      "class": "Branch",
      "id": "branch_68194_68202_1",
      "ports": {
        "bus1": 68202,
        "bus2": 68194
      },
      "params": {
        "R": 0.058629728853702545,
        "X": 0.1188063770532608,
        "G": 0.0,
        "B": 0.005527494475245476
      },
      "extension": {
        "length": 18313.767031860352,
        "rating": 50.47767162322998
      }
    },
    {
      "class": "Branch",
      "id": "branch_68196_68197_1",
      "ports": {
        "bus1": 68196,
        "bus2": 68197
      },
      "params": {
        "R": 0.0002817185886669904,
        "X": 0.001094350591301918,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68196_68198_1",
      "ports": {
        "bus1": 68196,
        "bus2": 68198
      },
      "params": {
        "R": 0.04656869173049926,
        "X": 0.10803578794002533,
        "G": 0.0,
        "B": 0.0035991461481899023
      },
      "extension": {
        "length": 13101.531041381837,
        "rating": 54.82472777366638
      }
    },
    {
      "class": "Branch",
      "id": "branch_68199_68200_1",
      "ports": {
        "bus1": 68200,
        "bus2": 68199
      },
      "params": {
        "R": 0.002723685000091791,
        "X": 0.10056567192077637,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68199_68201_1",
      "ports": {
        "bus1": 68199,
        "bus2": 68201
      },
      "params": {
        "R": 0.00022179055667947978,
        "X": 0.0011550966883078218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68199_68290_1",
      "ports": {
        "bus1": 68290,
        "bus2": 68199
      },
      "params": {
        "R": 0.009874417446553707,
        "X": 0.054193392395973206,
        "G": 0.0,
        "B": 0.0351785346865654
      },
      "extension": {
        "length": 32636.275732177735,
        "rating": 231.0108184814453
      }
    },
    {
      "class": "Branch",
      "id": "branch_68202_68203_1",
      "ports": {
        "bus1": 68202,
        "bus2": 68203
      },
      "params": {
        "R": 0.04546843096613884,
        "X": 0.12577177584171295,
        "G": 0.0,
        "B": 0.006112548056989908
      },
      "extension": {
        "length": 18715.453815673827,
        "rating": 54.66611981391907
      }
    },
    {
      "class": "Branch",
      "id": "branch_68204_68207_1",
      "ports": {
        "bus1": 68204,
        "bus2": 68207
      },
      "params": {
        "R": -0.00036417506635189056,
        "X": -0.007194608449935913,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68204_68208_1",
      "ports": {
        "bus1": 68204,
        "bus2": 68208
      },
      "params": {
        "R": 0.00025098316837102175,
        "X": 0.00113426533062011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68204_68209_1",
      "ports": {
        "bus1": 68204,
        "bus2": 68209
      },
      "params": {
        "R": 0.0002487849851604551,
        "X": 0.0010522872908040881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68205_68207_1",
      "ports": {
        "bus1": 68205,
        "bus2": 68207
      },
      "params": {
        "R": 0.011662526056170464,
        "X": 0.23040373623371124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68206_68207_1",
      "ports": {
        "bus1": 68206,
        "bus2": 68207
      },
      "params": {
        "R": 0.011662526056170464,
        "X": 0.23040373623371124,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68208_68212_1",
      "ports": {
        "bus1": 68208,
        "bus2": 68212
      },
      "params": {
        "R": 0.011399931274354458,
        "X": 0.028492406010627747,
        "G": 0.0,
        "B": 0.002027549548074603
      },
      "extension": {
        "length": 5477.618454620361,
        "rating": 70.38159966468811
      }
    },
    {
      "class": "Branch",
      "id": "branch_68208_68221_1",
      "ports": {
        "bus1": 68208,
        "bus2": 68221
      },
      "params": {
        "R": 0.1354805827140808,
        "X": 0.31562837958335876,
        "G": 0.0,
        "B": 0.013416290283203127
      },
      "extension": {
        "length": 49511.80483154297,
        "rating": 62.460529804229736
      }
    },
    {
      "class": "Branch",
      "id": "branch_68210_68211_1",
      "ports": {
        "bus1": 68211,
        "bus2": 68210
      },
      "params": {
        "R": 0.00029198682750575244,
        "X": 0.016724564135074615,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68210_68214_1",
      "ports": {
        "bus1": 68210,
        "bus2": 68214
      },
      "params": {
        "R": 0.00022086422541178763,
        "X": 0.0010956248734146357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68210_68668_1",
      "ports": {
        "bus1": 68210,
        "bus2": 68668
      },
      "params": {
        "R": 0.0014828930143266916,
        "X": 0.02180681936442852,
        "G": 0.0,
        "B": 1.743536353111267
      },
      "extension": {
        "length": 135667.16386523438,
        "rating": 2177.4755477905273
      }
    },
    {
      "class": "Branch",
      "id": "branch_68211_68212_1",
      "ports": {
        "bus1": 68212,
        "bus2": 68211
      },
      "params": {
        "R": 0.005087022203952074,
        "X": 0.16979728639125824,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68211_68213_1",
      "ports": {
        "bus1": 68211,
        "bus2": 68213
      },
      "params": {
        "R": 0.00024421678972430527,
        "X": 0.0010539264185354114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68213_68616_1",
      "ports": {
        "bus1": 68616,
        "bus2": 68213
      },
      "params": {
        "R": 0.01712535321712494,
        "X": 0.10452017188072205,
        "G": 0.0,
        "B": 0.0883873999118805
      },
      "extension": {
        "length": 66386.23195166016,
        "rating": 276.74403190612793
      }
    },
    {
      "class": "Branch",
      "id": "branch_68215_68216_1",
      "ports": {
        "bus1": 68216,
        "bus2": 68215
      },
      "params": {
        "R": 0.0026132953353226185,
        "X": 0.09363299608230591,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68215_68217_1",
      "ports": {
        "bus1": 68215,
        "bus2": 68217
      },
      "params": {
        "R": 0.00020971594494767487,
        "X": 0.0011606262996792793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68215_68250_1",
      "ports": {
        "bus1": 68215,
        "bus2": 68250
      },
      "params": {
        "R": 0.04515157639980316,
        "X": 0.2647314965724945,
        "G": 0.0,
        "B": 0.1584913432598114
      },
      "extension": {
        "length": 136132.32803027343,
        "rating": 252.17087268829346
      }
    },
    {
      "class": "Branch",
      "id": "branch_68215_68338_1",
      "ports": {
        "bus1": 68215,
        "bus2": 68338
      },
      "params": {
        "R": 0.012728559784591198,
        "X": 0.08072587847709656,
        "G": 0.0,
        "B": 0.0697302520275116
      },
      "extension": {
        "length": 57615.502376953125,
        "rating": 213.0164384841919
      }
    },
    {
      "class": "Branch",
      "id": "branch_68215_68609_1",
      "ports": {
        "bus1": 68609,
        "bus2": 68215
      },
      "params": {
        "R": 0.01159030944108963,
        "X": 0.05593109130859375,
        "G": 0.0,
        "B": 0.033554863184690475
      },
      "extension": {
        "length": 32054.301766845703,
        "rating": 250.31135082244873
      }
    },
    {
      "class": "Branch",
      "id": "branch_68216_68218_1",
      "ports": {
        "bus1": 68216,
        "bus2": 68218
      },
      "params": {
        "R": 0.058997612446546555,
        "X": 0.14920741319656372,
        "G": 0.0,
        "B": 0.005167535040527582
      },
      "extension": {
        "length": 20157.125073486328,
        "rating": 51.3780951499939
      }
    },
    {
      "class": "Branch",
      "id": "branch_68216_68219_1",
      "ports": {
        "bus1": 68216,
        "bus2": 68219
      },
      "params": {
        "R": 0.039767105132341385,
        "X": 0.09535656124353409,
        "G": 0.0,
        "B": 0.001551144174300134
      },
      "extension": {
        "length": 8628.609551879883,
        "rating": 51.83209776878357
      }
    },
    {
      "class": "Branch",
      "id": "branch_68216_68221_1",
      "ports": {
        "bus1": 68216,
        "bus2": 68221
      },
      "params": {
        "R": 0.10904308408498764,
        "X": 0.24965739250183105,
        "G": 0.0,
        "B": 0.009442294016480446
      },
      "extension": {
        "length": 35077.402263427735,
        "rating": 67.73262023925781
      }
    },
    {
      "class": "Branch",
      "id": "branch_68218_68219_1",
      "ports": {
        "bus1": 68219,
        "bus2": 68218
      },
      "params": {
        "R": 0.02730467915534973,
        "X": 0.07536127418279648,
        "G": 0.0,
        "B": 0.004152077250182629
      },
      "extension": {
        "length": 11961.17743798828,
        "rating": 48.65294396877289
      }
    },
    {
      "class": "Branch",
      "id": "branch_68219_68220_1",
      "ports": {
        "bus1": 68219,
        "bus2": 68220
      },
      "params": {
        "R": 0.0002384410472586751,
        "X": 0.0011404376709833741,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68219_68553_1",
      "ports": {
        "bus1": 68219,
        "bus2": 68553
      },
      "params": {
        "R": 0.07774347811937332,
        "X": 0.22497759759426117,
        "G": 0.0,
        "B": 0.008310310542583466
      },
      "extension": {
        "length": 33193.19885449219,
        "rating": 50.579482316970825
      }
    },
    {
      "class": "Branch",
      "id": "branch_68222_68223_1",
      "ports": {
        "bus1": 68223,
        "bus2": 68222
      },
      "params": {
        "R": 0.0034871543757617474,
        "X": 0.11014784127473831,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68222_68224_1",
      "ports": {
        "bus1": 68222,
        "bus2": 68224
      },
      "params": {
        "R": 0.0002857019135262817,
        "X": 0.001118814223445952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68223_68225_1",
      "ports": {
        "bus1": 68225,
        "bus2": 68223
      },
      "params": {
        "R": 0.03646942228078842,
        "X": 0.09376347064971925,
        "G": 0.0,
        "B": 0.003783048829063773
      },
      "extension": {
        "length": 13119.980752441406,
        "rating": 56.846022605895996
      }
    },
    {
      "class": "Branch",
      "id": "branch_68226_68227_1",
      "ports": {
        "bus1": 68226,
        "bus2": 68227
      },
      "params": {
        "R": 0.00029641255969181657,
        "X": 0.001067956443876028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68226_68229_1",
      "ports": {
        "bus1": 68226,
        "bus2": 68229
      },
      "params": {
        "R": 0.011644946411252022,
        "X": 0.03115706890821457,
        "G": 0.0,
        "B": 0.0029432266019284725
      },
      "extension": {
        "length": 7131.584556518555,
        "rating": 88.16927075386047
      }
    },
    {
      "class": "Branch",
      "id": "branch_68226_68231_1",
      "ports": {
        "bus1": 68231,
        "bus2": 68226
      },
      "params": {
        "R": 0.050270453095436096,
        "X": 0.12190117686986923,
        "G": 0.0,
        "B": 0.006441488862037659
      },
      "extension": {
        "length": 19455.94857019043,
        "rating": 63.40190768241882
      }
    },
    {
      "class": "Branch",
      "id": "branch_68226_68335_1",
      "ports": {
        "bus1": 68335,
        "bus2": 68226
      },
      "params": {
        "R": 0.0417107418179512,
        "X": 0.1367674022912979,
        "G": 0.0,
        "B": 0.004557515028864145
      },
      "extension": {
        "length": 18829.091204956054,
        "rating": 74.86143708229065
      }
    },
    {
      "class": "Branch",
      "id": "branch_68228_68229_1",
      "ports": {
        "bus1": 68229,
        "bus2": 68228
      },
      "params": {
        "R": 0.0019230901962146163,
        "X": 0.05645088478922844,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68228_68230_1",
      "ports": {
        "bus1": 68228,
        "bus2": 68230
      },
      "params": {
        "R": 0.0002173357061110437,
        "X": 0.0011264936765655875,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68232_68233_1",
      "ports": {
        "bus1": 68233,
        "bus2": 68232
      },
      "params": {
        "R": 0.0030714133754372597,
        "X": 0.08402268588542938,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68232_68234_1",
      "ports": {
        "bus1": 68232,
        "bus2": 68234
      },
      "params": {
        "R": 0.0002231539983768016,
        "X": 0.00118302833288908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68233_68236_1",
      "ports": {
        "bus1": 68236,
        "bus2": 68233
      },
      "params": {
        "R": 0.09260015934705734,
        "X": 0.2608994245529175,
        "G": 0.0,
        "B": 0.006028981413692235
      },
      "extension": {
        "length": 29446.457132812502,
        "rating": 62.25466728210449
      }
    },
    {
      "class": "Branch",
      "id": "branch_68233_68239_1",
      "ports": {
        "bus1": 68239,
        "bus2": 68233
      },
      "params": {
        "R": 0.058263324201107025,
        "X": 0.17192897200584412,
        "G": 0.0,
        "B": 0.007848038338124752
      },
      "extension": {
        "length": 26506.02963647461,
        "rating": 72.13392853736877
      }
    },
    {
      "class": "Branch",
      "id": "branch_68235_68236_1",
      "ports": {
        "bus1": 68235,
        "bus2": 68236
      },
      "params": {
        "R": 0.0002503798168618232,
        "X": 0.0010477750329300761,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68236_68239_1",
      "ports": {
        "bus1": 68236,
        "bus2": 68239
      },
      "params": {
        "R": 0.06184765696525573,
        "X": 0.1610632687807083,
        "G": 0.0,
        "B": 0.005952683277428151
      },
      "extension": {
        "length": 23484.84148828125,
        "rating": 58.3186149597168
      }
    },
    {
      "class": "Branch",
      "id": "branch_68237_68238_1",
      "ports": {
        "bus1": 68237,
        "bus2": 68238
      },
      "params": {
        "R": 0.00021243204537313432,
        "X": 0.0011377541813999414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68238_69618_1",
      "ports": {
        "bus1": 68238,
        "bus2": 69618
      },
      "params": {
        "R": 0.008094613440334797,
        "X": 0.050892822444438934,
        "G": 0.0,
        "B": 0.040308479219675064
      },
      "extension": {
        "length": 32069.704919677737,
        "rating": 198.26927185058594
      }
    },
    {
      "class": "Branch",
      "id": "branch_68240_68241_1",
      "ports": {
        "bus1": 68240,
        "bus2": 68241
      },
      "params": {
        "R": 0.00022915599402040243,
        "X": 0.0010717820841819048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68240_68244_1",
      "ports": {
        "bus1": 68244,
        "bus2": 68240
      },
      "params": {
        "R": 0.02418502606451511,
        "X": 0.08747359365224838,
        "G": 0.0,
        "B": 0.0023394636809825897
      },
      "extension": {
        "length": 10552.681434265138,
        "rating": 34.146952629089355
      }
    },
    {
      "class": "Branch",
      "id": "branch_68240_68249_1",
      "ports": {
        "bus1": 68249,
        "bus2": 68240
      },
      "params": {
        "R": 0.03979627043008804,
        "X": 0.1046966016292572,
        "G": 0.0,
        "B": 0.005039403215050697
      },
      "extension": {
        "length": 16290.14176098633,
        "rating": 54.240477085113525
      }
    },
    {
      "class": "Branch",
      "id": "branch_68242_68244_1",
      "ports": {
        "bus1": 68244,
        "bus2": 68242
      },
      "params": {
        "R": 0.05427471548318863,
        "X": 0.1098991185426712,
        "G": 0.0,
        "B": 0.007311553228646517
      },
      "extension": {
        "length": 18901.19717578125,
        "rating": 68.62995624542236
      }
    },
    {
      "class": "Branch",
      "id": "branch_68242_68248_1",
      "ports": {
        "bus1": 68242,
        "bus2": 68248
      },
      "params": {
        "R": 0.07525067031383514,
        "X": 0.20135584473609922,
        "G": 0.0,
        "B": 0.008337091654539108
      },
      "extension": {
        "length": 29976.681047607424,
        "rating": 65.03471732139587
      }
    },
    {
      "class": "Branch",
      "id": "branch_68243_68246_1",
      "ports": {
        "bus1": 68243,
        "bus2": 68246
      },
      "params": {
        "R": 0.0033775935880839825,
        "X": 0.10263115167617798,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68243_68247_1",
      "ports": {
        "bus1": 68243,
        "bus2": 68247
      },
      "params": {
        "R": 0.00026811976567842066,
        "X": 0.0010740209836512804,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68244_68246_1",
      "ports": {
        "bus1": 68244,
        "bus2": 68246
      },
      "params": {
        "R": 0.0014148219488561153,
        "X": 0.04299056529998779,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68244_68255_1",
      "ports": {
        "bus1": 68255,
        "bus2": 68244
      },
      "params": {
        "R": 0.036096490919589996,
        "X": 0.12016634643077849,
        "G": 0.0,
        "B": 0.012427645735442638
      },
      "extension": {
        "length": 28426.024349121093,
        "rating": 61.77293658256531
      }
    },
    {
      "class": "Branch",
      "id": "branch_68245_68246_1",
      "ports": {
        "bus1": 68245,
        "bus2": 68246
      },
      "params": {
        "R": 0.02526201866567135,
        "X": 0.7676085233688354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68247_68338_1",
      "ports": {
        "bus1": 68338,
        "bus2": 68247
      },
      "params": {
        "R": 0.0175254438072443,
        "X": 0.09851723909378052,
        "G": 0.0,
        "B": 0.0996706485748291
      },
      "extension": {
        "length": 74323.34952539063,
        "rating": 239.42484855651855
      }
    },
    {
      "class": "Branch",
      "id": "branch_68248_68254_1",
      "ports": {
        "bus1": 68254,
        "bus2": 68248
      },
      "params": {
        "R": 0.08870887756347655,
        "X": 0.17227335274219513,
        "G": 0.0,
        "B": 0.006754347123205662
      },
      "extension": {
        "length": 25286.615928588868,
        "rating": 63.064032793045044
      }
    },
    {
      "class": "Branch",
      "id": "branch_68249_68294_1",
      "ports": {
        "bus1": 68294,
        "bus2": 68249
      },
      "params": {
        "R": 0.1569732278585434,
        "X": 0.36878588795661926,
        "G": 0.0,
        "B": 0.012049447745084763
      },
      "extension": {
        "length": 45059.64905126953,
        "rating": 56.96042776107788
      }
    },
    {
      "class": "Branch",
      "id": "branch_68250_68251_1",
      "ports": {
        "bus1": 68251,
        "bus2": 68250
      },
      "params": {
        "R": 0.0044951592572033405,
        "X": 0.13920821249485016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68250_68252_1",
      "ports": {
        "bus1": 68250,
        "bus2": 68252
      },
      "params": {
        "R": 0.0002742932119872421,
        "X": 0.001124473987147212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68251_68253_1",
      "ports": {
        "bus1": 68251,
        "bus2": 68253
      },
      "params": {
        "R": 0.03151573985815048,
        "X": 0.08727011084556578,
        "G": 0.0,
        "B": 0.0024724844843149185
      },
      "extension": {
        "length": 10877.581137634277,
        "rating": 66.55744314193726
      }
    },
    {
      "class": "Branch",
      "id": "branch_68253_68254_1",
      "ports": {
        "bus1": 68253,
        "bus2": 68254
      },
      "params": {
        "R": 0.0349377766251564,
        "X": 0.07680828869342804,
        "G": 0.0,
        "B": 0.009998854249715805
      },
      "extension": {
        "length": 20722.61232421875,
        "rating": 55.54218292236328
      }
    },
    {
      "class": "Branch",
      "id": "branch_68254_68565_1",
      "ports": {
        "bus1": 68565,
        "bus2": 68254
      },
      "params": {
        "R": 0.09892424196004866,
        "X": 0.2662632465362549,
        "G": 0.0,
        "B": 0.007544680032879115
      },
      "extension": {
        "length": 32566.66993432617,
        "rating": 57.32473134994507
      }
    },
    {
      "class": "Branch",
      "id": "branch_68255_68256_1",
      "ports": {
        "bus1": 68255,
        "bus2": 68256
      },
      "params": {
        "R": 0.0002805895928759128,
        "X": 0.0010405266657471657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68255_68553_1",
      "ports": {
        "bus1": 68553,
        "bus2": 68255
      },
      "params": {
        "R": 0.12696442008018494,
        "X": 0.3257083594799042,
        "G": 0.0,
        "B": 0.009472936391830444
      },
      "extension": {
        "length": 40321.47286889648,
        "rating": 63.78219127655029
      }
    },
    {
      "class": "Branch",
      "id": "branch_68257_68258_1",
      "ports": {
        "bus1": 68257,
        "bus2": 68258
      },
      "params": {
        "R": 0.00024012096400838343,
        "X": 0.0011282810010015965,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68257_68259_1",
      "ports": {
        "bus1": 68257,
        "bus2": 68259
      },
      "params": {
        "R": 0.042282383888959885,
        "X": 0.11750079691410065,
        "G": 0.0,
        "B": 0.002279949374496937
      },
      "extension": {
        "length": 12060.66713269043,
        "rating": 52.51687169075012
      }
    },
    {
      "class": "Branch",
      "id": "branch_68257_68264_1",
      "ports": {
        "bus1": 68257,
        "bus2": 68264
      },
      "params": {
        "R": 0.027910102158784866,
        "X": 0.07699612528085709,
        "G": 0.0,
        "B": 0.003838849486783147
      },
      "extension": {
        "length": 12044.465889038087,
        "rating": 58.25868844985962
      }
    },
    {
      "class": "Branch",
      "id": "branch_68259_68261_1",
      "ports": {
        "bus1": 68259,
        "bus2": 68261
      },
      "params": {
        "R": 0.028023771941661835,
        "X": 0.07361751049757004,
        "G": 0.0,
        "B": 0.0015471710357815025
      },
      "extension": {
        "length": 8250.763429138184,
        "rating": 55.322957038879395
      }
    },
    {
      "class": "Branch",
      "id": "branch_68260_68261_1",
      "ports": {
        "bus1": 68261,
        "bus2": 68260
      },
      "params": {
        "R": 0.0064931646920740604,
        "X": 0.16586920619010925,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68260_68262_1",
      "ports": {
        "bus1": 68260,
        "bus2": 68262
      },
      "params": {
        "R": 0.0002264365612063557,
        "X": 0.0011180178262293339,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68260_68263_1",
      "ports": {
        "bus1": 68263,
        "bus2": 68260
      },
      "params": {
        "R": 0.002695658477023244,
        "X": 0.017037522047758102,
        "G": 0.0,
        "B": 0.03475968912243843
      },
      "extension": {
        "length": 17835.27781970215,
        "rating": 211.09576225280762
      }
    },
    {
      "class": "Branch",
      "id": "branch_68261_68560_1",
      "ports": {
        "bus1": 68261,
        "bus2": 68560
      },
      "params": {
        "R": 0.08631789684295654,
        "X": 0.22415144741535187,
        "G": 0.0,
        "B": 0.015128851868212225
      },
      "extension": {
        "length": 41630.79611206055,
        "rating": 40.69863557815552
      }
    },
    {
      "class": "Branch",
      "id": "branch_68263_68264_1",
      "ports": {
        "bus1": 68264,
        "bus2": 68263
      },
      "params": {
        "R": 0.002950479043647647,
        "X": 0.11231590062379837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68263_68265_1",
      "ports": {
        "bus1": 68263,
        "bus2": 68265
      },
      "params": {
        "R": 0.0002556645777076483,
        "X": 0.0011136926477774978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68263_68671_1",
      "ports": {
        "bus1": 68671,
        "bus2": 68263
      },
      "params": {
        "R": 0.005310822743922472,
        "X": 0.028580671176314354,
        "G": 0.0,
        "B": 0.01738348789513111
      },
      "extension": {
        "length": 14439.792750732422,
        "rating": 215.84973335266113
      }
    },
    {
      "class": "Branch",
      "id": "branch_68264_68561_1",
      "ports": {
        "bus1": 68561,
        "bus2": 68264
      },
      "params": {
        "R": 0.06965907663106918,
        "X": 0.14500072598457336,
        "G": 0.0,
        "B": 0.010384365916252136
      },
      "extension": {
        "length": 26634.82307739258,
        "rating": 56.559157371520996
      }
    },
    {
      "class": "Branch",
      "id": "branch_68266_68267_1",
      "ports": {
        "bus1": 68266,
        "bus2": 68267
      },
      "params": {
        "R": 0.00021104938059579584,
        "X": 0.0010795756243169308,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68267_68561_1",
      "ports": {
        "bus1": 68267,
        "bus2": 68561
      },
      "params": {
        "R": 0.0642358660697937,
        "X": 0.15311582386493683,
        "G": 0.0,
        "B": 0.005541851744055748
      },
      "extension": {
        "length": 20584.7160435791,
        "rating": 63.31300735473633
      }
    },
    {
      "class": "Branch",
      "id": "branch_68268_68269_1",
      "ports": {
        "bus1": 68269,
        "bus2": 68268
      },
      "params": {
        "R": 0.05280269682407379,
        "X": 0.1562798023223877,
        "G": 0.0,
        "B": 0.005255559924989939
      },
      "extension": {
        "length": 19319.31542175293,
        "rating": 67.23581552505493
      }
    },
    {
      "class": "Branch",
      "id": "branch_68269_68271_1",
      "ports": {
        "bus1": 68269,
        "bus2": 68271
      },
      "params": {
        "R": 0.04561759904026985,
        "X": 0.10238959640264511,
        "G": 0.0,
        "B": 0.004384993109852076
      },
      "extension": {
        "length": 15466.676256958008,
        "rating": 70.32620906829834
      }
    },
    {
      "class": "Branch",
      "id": "branch_68270_68273_1",
      "ports": {
        "bus1": 68270,
        "bus2": 68273
      },
      "params": {
        "R": 0.00630275160074234,
        "X": 0.15212731063365936,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68270_68274_1",
      "ports": {
        "bus1": 68270,
        "bus2": 68274
      },
      "params": {
        "R": 0.00027120826416648924,
        "X": 0.0011715944856405258,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68270_68278_1",
      "ports": {
        "bus1": 68270,
        "bus2": 68278
      },
      "params": {
        "R": 0.008377491496503353,
        "X": 0.05228232592344284,
        "G": 0.0,
        "B": 0.07889904826879501
      },
      "extension": {
        "length": 44135.4537421875,
        "rating": 229.20465469360352
      }
    },
    {
      "class": "Branch",
      "id": "branch_68271_68273_1",
      "ports": {
        "bus1": 68271,
        "bus2": 68273
      },
      "params": {
        "R": -0.0017758607864379883,
        "X": -0.04286332428455353,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68272_68273_1",
      "ports": {
        "bus1": 68272,
        "bus2": 68273
      },
      "params": {
        "R": 0.0207428727298975,
        "X": 0.5006634593009949,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68275_68276_1",
      "ports": {
        "bus1": 68275,
        "bus2": 68276
      },
      "params": {
        "R": 0.0002994992246385664,
        "X": 0.0011958131799474359,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68276_68279_1",
      "ports": {
        "bus1": 68276,
        "bus2": 68279
      },
      "params": {
        "R": 0.054492611438035965,
        "X": 0.13136330246925354,
        "G": 0.0,
        "B": 0.006899833679199218
      },
      "extension": {
        "length": 22168.588668090822,
        "rating": 56.890636682510376
      }
    },
    {
      "class": "Branch",
      "id": "branch_68276_68586_1",
      "ports": {
        "bus1": 68586,
        "bus2": 68276
      },
      "params": {
        "R": 0.0731029212474823,
        "X": 0.17336702346801758,
        "G": 0.0,
        "B": 0.007085682824254037
      },
      "extension": {
        "length": 23752.59174975586,
        "rating": 53.167206048965454
      }
    },
    {
      "class": "Branch",
      "id": "branch_68277_68587_1",
      "ports": {
        "bus1": 68277,
        "bus2": 68587
      },
      "params": {
        "R": 0.08204513043165207,
        "X": 0.20340389013290402,
        "G": 0.0,
        "B": 0.016568081453442574
      },
      "extension": {
        "length": 40542.78038378906,
        "rating": 62.79001832008362
      }
    },
    {
      "class": "Branch",
      "id": "branch_68278_68279_1",
      "ports": {
        "bus1": 68279,
        "bus2": 68278
      },
      "params": {
        "R": 0.0024111943785101175,
        "X": 0.08858601748943329,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68278_68280_1",
      "ports": {
        "bus1": 68278,
        "bus2": 68280
      },
      "params": {
        "R": 0.00027498387498781085,
        "X": 0.0011989992344751954,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68281_68282_1",
      "ports": {
        "bus1": 68282,
        "bus2": 68281
      },
      "params": {
        "R": 0.0031637302599847317,
        "X": 0.09378201514482498,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68281_68283_1",
      "ports": {
        "bus1": 68281,
        "bus2": 68283
      },
      "params": {
        "R": 0.00029329603421501815,
        "X": 0.001083211274817586,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68282_68421_1",
      "ports": {
        "bus1": 68282,
        "bus2": 68421
      },
      "params": {
        "R": 0.10605289041996004,
        "X": 0.31239137053489685,
        "G": 0.0,
        "B": 0.015152236446738243
      },
      "extension": {
        "length": 52693.4859741211,
        "rating": 67.42978692054749
      }
    },
    {
      "class": "Branch",
      "id": "branch_68282_68615_1",
      "ports": {
        "bus1": 68615,
        "bus2": 68282
      },
      "params": {
        "R": 0.23135195672512054,
        "X": 0.5654849410057068,
        "G": 0.0,
        "B": 0.010518602095544338
      },
      "extension": {
        "length": 56561.310351562504,
        "rating": 51.24143958091736
      }
    },
    {
      "class": "Branch",
      "id": "branch_68283_68423_1",
      "ports": {
        "bus1": 68283,
        "bus2": 68423
      },
      "params": {
        "R": 0.011357726529240608,
        "X": 0.06668935716152191,
        "G": 0.0,
        "B": 0.07821953296661377
      },
      "extension": {
        "length": 53181.2790834961,
        "rating": 239.2296314239502
      }
    },
    {
      "class": "Branch",
      "id": "branch_68284_68285_1",
      "ports": {
        "bus1": 68284,
        "bus2": 68285
      },
      "params": {
        "R": 0.19984446465969086,
        "X": 0.5255991816520691,
        "G": 0.0,
        "B": 0.010888909921050072
      },
      "extension": {
        "length": 50961.23291821289,
        "rating": 84.12461876869202
      }
    },
    {
      "class": "Branch",
      "id": "branch_68284_68615_1",
      "ports": {
        "bus1": 68615,
        "bus2": 68284
      },
      "params": {
        "R": 0.06833523511886597,
        "X": 0.17308203876018524,
        "G": 0.0,
        "B": 0.009427747689187527
      },
      "extension": {
        "length": 29337.806276367188,
        "rating": 67.75322556495667
      }
    },
    {
      "class": "Branch",
      "id": "branch_68285_68287_1",
      "ports": {
        "bus1": 68287,
        "bus2": 68285
      },
      "params": {
        "R": 0.05332903191447259,
        "X": 0.1438337117433548,
        "G": 0.0,
        "B": 0.004905720707029104
      },
      "extension": {
        "length": 18918.257901855468,
        "rating": 73.19648265838623
      }
    },
    {
      "class": "Branch",
      "id": "branch_68286_68287_1",
      "ports": {
        "bus1": 68287,
        "bus2": 68286
      },
      "params": {
        "R": 0.0012760232202708721,
        "X": 0.04027491807937622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68286_68288_1",
      "ports": {
        "bus1": 68286,
        "bus2": 68288
      },
      "params": {
        "R": 0.0002617919526528567,
        "X": 0.0010624760761857033,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68286_68345_1",
      "ports": {
        "bus1": 68345,
        "bus2": 68286
      },
      "params": {
        "R": 0.008397153578698635,
        "X": 0.04920152202248573,
        "G": 0.0,
        "B": 0.042576517909765244
      },
      "extension": {
        "length": 32065.874083740237,
        "rating": 245.65818309783936
      }
    },
    {
      "class": "Branch",
      "id": "branch_68289_68354_1",
      "ports": {
        "bus1": 68289,
        "bus2": 68354
      },
      "params": {
        "R": 0.09266228228807448,
        "X": 0.21879622340202332,
        "G": 0.0,
        "B": 0.012587370350956917
      },
      "extension": {
        "length": 38141.61057641602,
        "rating": 55.73400259017944
      }
    },
    {
      "class": "Branch",
      "id": "branch_68290_68291_1",
      "ports": {
        "bus1": 68290,
        "bus2": 68291
      },
      "params": {
        "R": 0.0002637671714182943,
        "X": 0.0010310689685866237,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68290_68687_1",
      "ports": {
        "bus1": 68290,
        "bus2": 68687
      },
      "params": {
        "R": 0.0053229606710374355,
        "X": 0.027190251275897026,
        "G": 0.0,
        "B": 0.040634434670209885
      },
      "extension": {
        "length": 23895.818356201173,
        "rating": 265.7388687133789
      }
    },
    {
      "class": "Branch",
      "id": "branch_68292_68293_1",
      "ports": {
        "bus1": 68292,
        "bus2": 68293
      },
      "params": {
        "R": 0.00021878277766518295,
        "X": 0.0010566210839897394,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68292_68294_1",
      "ports": {
        "bus1": 68292,
        "bus2": 68294
      },
      "params": {
        "R": 0.05465799942612649,
        "X": 0.10057354718446733,
        "G": 0.0,
        "B": 0.007757075596600771
      },
      "extension": {
        "length": 19868.645937744142,
        "rating": 61.90341114997864
      }
    },
    {
      "class": "Branch",
      "id": "branch_68292_68337_1",
      "ports": {
        "bus1": 68337,
        "bus2": 68292
      },
      "params": {
        "R": 0.03998708352446556,
        "X": 0.12515398859977722,
        "G": 0.0,
        "B": 0.011294626630842686
      },
      "extension": {
        "length": 26284.129692626953,
        "rating": 64.59627151489258
      }
    },
    {
      "class": "Branch",
      "id": "branch_68292_68624_1",
      "ports": {
        "bus1": 68624,
        "bus2": 68292
      },
      "params": {
        "R": 0.018397243693470955,
        "X": 0.04171093553304672,
        "G": 0.0,
        "B": 0.0009802619460970163
      },
      "extension": {
        "length": 4805.327467254639,
        "rating": 65.78519344329834
      }
    },
    {
      "class": "Branch",
      "id": "branch_68294_68295_1",
      "ports": {
        "bus1": 68294,
        "bus2": 68295
      },
      "params": {
        "R": 0.00025913730496540666,
        "X": 0.0010181304533034563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68296_68299_1",
      "ports": {
        "bus1": 68296,
        "bus2": 68299
      },
      "params": {
        "R": 0.007923230528831482,
        "X": 0.20229798555374146,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68296_68300_1",
      "ports": {
        "bus1": 68296,
        "bus2": 68300
      },
      "params": {
        "R": 0.0002989163913298398,
        "X": 0.0011312265414744616,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68297_68299_1",
      "ports": {
        "bus1": 68297,
        "bus2": 68299
      },
      "params": {
        "R": -0.0034472292754799128,
        "X": -0.08801555633544922,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68297_68301_1",
      "ports": {
        "bus1": 68301,
        "bus2": 68297
      },
      "params": {
        "R": 0.03275042027235031,
        "X": 0.10620787739753723,
        "G": 0.0,
        "B": 0.006027632858604193
      },
      "extension": {
        "length": 17482.92072253418,
        "rating": 73.88918399810791
      }
    },
    {
      "class": "Branch",
      "id": "branch_68297_68303_1",
      "ports": {
        "bus1": 68297,
        "bus2": 68303
      },
      "params": {
        "R": 0.06217913702130318,
        "X": 0.15297441184520721,
        "G": 0.0,
        "B": 0.004170904401689768
      },
      "extension": {
        "length": 18654.049935791016,
        "rating": 54.526931047439575
      }
    },
    {
      "class": "Branch",
      "id": "branch_68298_68299_1",
      "ports": {
        "bus1": 68298,
        "bus2": 68299
      },
      "params": {
        "R": 0.024729646742343903,
        "X": 0.6314038634300232,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68300_68326_1",
      "ports": {
        "bus1": 68326,
        "bus2": 68300
      },
      "params": {
        "R": 0.0054631782695651054,
        "X": 0.03883468732237816,
        "G": 0.0,
        "B": 0.035187654197216034
      },
      "extension": {
        "length": 27204.99450732422,
        "rating": 300.9535312652588
      }
    },
    {
      "class": "Branch",
      "id": "branch_68301_68302_1",
      "ports": {
        "bus1": 68301,
        "bus2": 68302
      },
      "params": {
        "R": 0.00028187534189783037,
        "X": 0.001028854283504188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68301_68304_1",
      "ports": {
        "bus1": 68301,
        "bus2": 68304
      },
      "params": {
        "R": 0.08313404768705368,
        "X": 0.18658903241157535,
        "G": 0.0,
        "B": 0.003610131563618779
      },
      "extension": {
        "length": 19226.103018310547,
        "rating": 68.66543292999268
      }
    },
    {
      "class": "Branch",
      "id": "branch_68301_68325_1",
      "ports": {
        "bus1": 68325,
        "bus2": 68301
      },
      "params": {
        "R": 0.054204829037189484,
        "X": 0.13072723150253296,
        "G": 0.0,
        "B": 0.0043669212609529495
      },
      "extension": {
        "length": 16086.13746899414,
        "rating": 70.8800196647644
      }
    },
    {
      "class": "Branch",
      "id": "branch_68301_68447_1",
      "ports": {
        "bus1": 68301,
        "bus2": 68447
      },
      "params": {
        "R": 0.08593954145908356,
        "X": 0.22451733052730563,
        "G": 0.0,
        "B": 0.010198848322033882
      },
      "extension": {
        "length": 34689.38585449219,
        "rating": 68.41219067573547
      }
    },
    {
      "class": "Branch",
      "id": "branch_68304_68305_1",
      "ports": {
        "bus1": 68304,
        "bus2": 68305
      },
      "params": {
        "R": 0.0002135090617230162,
        "X": 0.0010208311723545194,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68306_68307_1",
      "ports": {
        "bus1": 68307,
        "bus2": 68306
      },
      "params": {
        "R": 0.0035021048970520496,
        "X": 0.10268441587686539,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68306_68308_1",
      "ports": {
        "bus1": 68306,
        "bus2": 68308
      },
      "params": {
        "R": 0.00026543907006271183,
        "X": 0.0011845572153106332,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68307_69764_1",
      "ports": {
        "bus1": 69764,
        "bus2": 68307
      },
      "params": {
        "R": 0.08121481537818909,
        "X": 0.23001380264759064,
        "G": 0.0,
        "B": 0.008997724391520023
      },
      "extension": {
        "length": 34255.37178808594,
        "rating": 83.06081295013428
      }
    },
    {
      "class": "Branch",
      "id": "branch_68308_68551_1",
      "ports": {
        "bus1": 68308,
        "bus2": 68551
      },
      "params": {
        "R": 0.022316433489322662,
        "X": 0.12644518911838531,
        "G": 0.0,
        "B": 0.14251159131526947
      },
      "extension": {
        "length": 96602.30034082032,
        "rating": 282.78181552886963
      }
    },
    {
      "class": "Branch",
      "id": "branch_68308_69240_1",
      "ports": {
        "bus1": 68308,
        "bus2": 69240
      },
      "params": {
        "R": 0.050041645765304565,
        "X": 0.23813652992248535,
        "G": 0.0,
        "B": 0.14530181884765625
      },
      "extension": {
        "length": 141171.03145019533,
        "rating": 274.2076635360718
      }
    },
    {
      "class": "Branch",
      "id": "branch_68309_68310_1",
      "ports": {
        "bus1": 68309,
        "bus2": 68310
      },
      "params": {
        "R": 0.17224052548408508,
        "X": 0.49500447511672974,
        "G": 0.0,
        "B": 0.01017972081899643
      },
      "extension": {
        "length": 53629.57283642578,
        "rating": 63.99567127227783
      }
    },
    {
      "class": "Branch",
      "id": "branch_68309_68886_1",
      "ports": {
        "bus1": 68309,
        "bus2": 68886
      },
      "params": {
        "R": 0.07626845687627792,
        "X": 0.1948927640914917,
        "G": 0.0,
        "B": 0.008821796625852585
      },
      "extension": {
        "length": 30203.750164306643,
        "rating": 55.61143159866333
      }
    },
    {
      "class": "Branch",
      "id": "branch_68309_69764_1",
      "ports": {
        "bus1": 68309,
        "bus2": 69764
      },
      "params": {
        "R": 0.15744316577911377,
        "X": 0.30958282947540283,
        "G": 0.0,
        "B": 0.017266230657696724
      },
      "extension": {
        "length": 51936.44157861328,
        "rating": 69.64074373245239
      }
    },
    {
      "class": "Branch",
      "id": "branch_68310_68552_1",
      "ports": {
        "bus1": 68310,
        "bus2": 68552
      },
      "params": {
        "R": 0.08842607587575912,
        "X": 0.20761489868164062,
        "G": 0.0,
        "B": 0.007141490466892719
      },
      "extension": {
        "length": 27299.135458740235,
        "rating": 55.72543740272522
      }
    },
    {
      "class": "Branch",
      "id": "branch_68311_68312_1",
      "ports": {
        "bus1": 68311,
        "bus2": 68312
      },
      "params": {
        "R": 0.07443244010210037,
        "X": 0.18102304637432098,
        "G": 0.0,
        "B": 0.008499262854456902
      },
      "extension": {
        "length": 28774.154634521485,
        "rating": 38.55727016925812
      }
    },
    {
      "class": "Branch",
      "id": "branch_68311_68314_1",
      "ports": {
        "bus1": 68311,
        "bus2": 68314
      },
      "params": {
        "R": 0.0404016450047493,
        "X": 0.08797710388898851,
        "G": 0.0,
        "B": 0.01512907538563013
      },
      "extension": {
        "length": 23517.4388939209,
        "rating": 69.40435767173767
      }
    },
    {
      "class": "Branch",
      "id": "branch_68311_68342_1",
      "ports": {
        "bus1": 68311,
        "bus2": 68342
      },
      "params": {
        "R": 0.06867104023694992,
        "X": 0.1274431347846985,
        "G": 0.0,
        "B": 0.005297201685607433
      },
      "extension": {
        "length": 19021.658241577148,
        "rating": 67.60182976722717
      }
    },
    {
      "class": "Branch",
      "id": "branch_68312_68666_1",
      "ports": {
        "bus1": 68666,
        "bus2": 68312
      },
      "params": {
        "R": 0.06313563138246536,
        "X": 0.1990429013967514,
        "G": 0.0,
        "B": 0.008319145999848843
      },
      "extension": {
        "length": 24777.836100219727,
        "rating": 54.55697774887085
      }
    },
    {
      "class": "Branch",
      "id": "branch_68313_68314_1",
      "ports": {
        "bus1": 68314,
        "bus2": 68313
      },
      "params": {
        "R": 0.0024613060522824526,
        "X": 0.0947931781411171,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68313_68315_1",
      "ports": {
        "bus1": 68313,
        "bus2": 68315
      },
      "params": {
        "R": 0.000286516995402053,
        "X": 0.0011740265181288123,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68313_68322_1",
      "ports": {
        "bus1": 68313,
        "bus2": 68322
      },
      "params": {
        "R": 0.005912172142416239,
        "X": 0.03278973698616028,
        "G": 0.0,
        "B": 0.02137424796819687
      },
      "extension": {
        "length": 18477.455459106444,
        "rating": 267.6698684692383
      }
    },
    {
      "class": "Branch",
      "id": "branch_68313_68423_1",
      "ports": {
        "bus1": 68313,
        "bus2": 68423
      },
      "params": {
        "R": 0.013703768141567707,
        "X": 0.07440874725580215,
        "G": 0.0,
        "B": 0.041134852916002274
      },
      "extension": {
        "length": 38176.40733618164,
        "rating": 208.91616344451904
      }
    },
    {
      "class": "Branch",
      "id": "branch_68314_68317_1",
      "ports": {
        "bus1": 68314,
        "bus2": 68317
      },
      "params": {
        "R": 0.021356699988245964,
        "X": 0.05183366686105728,
        "G": 0.0,
        "B": 0.0017507271841168401
      },
      "extension": {
        "length": 6885.728842346191,
        "rating": 60.00901460647583
      }
    },
    {
      "class": "Branch",
      "id": "branch_68316_68319_1",
      "ports": {
        "bus1": 68319,
        "bus2": 68316
      },
      "params": {
        "R": 0.011229709722101688,
        "X": 0.025351112708449364,
        "G": 0.0,
        "B": 0.00201372429728508
      },
      "extension": {
        "length": 4991.957552307129,
        "rating": 52.30517387390137
      }
    },
    {
      "class": "Branch",
      "id": "branch_68316_68728_1",
      "ports": {
        "bus1": 68316,
        "bus2": 68728
      },
      "params": {
        "R": 0.040374282747507095,
        "X": 0.09506806731224061,
        "G": 0.0,
        "B": 0.0036505211610347033
      },
      "extension": {
        "length": 13492.231798095703,
        "rating": 75.1753032207489
      }
    },
    {
      "class": "Branch",
      "id": "branch_68317_68319_1",
      "ports": {
        "bus1": 68317,
        "bus2": 68319
      },
      "params": {
        "R": 0.036231521517038345,
        "X": 0.09800905734300615,
        "G": 0.0,
        "B": 0.004861398134380579
      },
      "extension": {
        "length": 16209.355017700196,
        "rating": 70.43761014938354
      }
    },
    {
      "class": "Branch",
      "id": "branch_68318_68321_1",
      "ports": {
        "bus1": 68318,
        "bus2": 68321
      },
      "params": {
        "R": 0.0025557815097272396,
        "X": 0.09046114981174469,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68318_68322_1",
      "ports": {
        "bus1": 68318,
        "bus2": 68322
      },
      "params": {
        "R": 0.0002743192308116704,
        "X": 0.001104126451537013,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68318_68323_1",
      "ports": {
        "bus1": 68318,
        "bus2": 68323
      },
      "params": {
        "R": 0.00020405456598382443,
        "X": 0.0011584225576370955,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68319_68321_1",
      "ports": {
        "bus1": 68319,
        "bus2": 68321
      },
      "params": {
        "R": 0.0008603272726759315,
        "X": 0.030451010912656784,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68319_68728_1",
      "ports": {
        "bus1": 68319,
        "bus2": 68728
      },
      "params": {
        "R": 0.04838065430521965,
        "X": 0.11254815757274628,
        "G": 0.0,
        "B": 0.0022169449366629124
      },
      "extension": {
        "length": 12164.904700378418,
        "rating": 70.62248587608337
      }
    },
    {
      "class": "Branch",
      "id": "branch_68320_68321_1",
      "ports": {
        "bus1": 68320,
        "bus2": 68321
      },
      "params": {
        "R": 0.020238710567355156,
        "X": 0.7163431644439697,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68322_68423_1",
      "ports": {
        "bus1": 68322,
        "bus2": 68423
      },
      "params": {
        "R": 0.0052856276743113995,
        "X": 0.03301109001040459,
        "G": 0.0,
        "B": 0.030521035194396973
      },
      "extension": {
        "length": 23441.020163085937,
        "rating": 271.9844341278076
      }
    },
    {
      "class": "Branch",
      "id": "branch_68322_68735_1",
      "ports": {
        "bus1": 68322,
        "bus2": 68735
      },
      "params": {
        "R": 0.002828158438205719,
        "X": 0.01567363552749157,
        "G": 0.0,
        "B": 0.01882202737033367
      },
      "extension": {
        "length": 12447.455709594728,
        "rating": 292.85831451416016
      }
    },
    {
      "class": "Branch",
      "id": "branch_68324_68325_1",
      "ports": {
        "bus1": 68325,
        "bus2": 68324
      },
      "params": {
        "R": 0.0025336877442896366,
        "X": 0.10485788434743881,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68324_68326_1",
      "ports": {
        "bus1": 68324,
        "bus2": 68326
      },
      "params": {
        "R": 0.00023329774558078498,
        "X": 0.0011571920476853848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68325_68447_1",
      "ports": {
        "bus1": 68447,
        "bus2": 68325
      },
      "params": {
        "R": 0.03795834258198738,
        "X": 0.113792784512043,
        "G": 0.0,
        "B": 0.007777853403240442
      },
      "extension": {
        "length": 20560.219259765625,
        "rating": 59.68952775001526
      }
    },
    {
      "class": "Branch",
      "id": "branch_68325_68455_1",
      "ports": {
        "bus1": 68325,
        "bus2": 68455
      },
      "params": {
        "R": 0.10486011952161788,
        "X": 0.20897087454795837,
        "G": 0.0,
        "B": 0.013785161077976227
      },
      "extension": {
        "length": 37386.04878808594,
        "rating": 73.47358465194702
      }
    },
    {
      "class": "Branch",
      "id": "branch_68325_68456_1",
      "ports": {
        "bus1": 68325,
        "bus2": 68456
      },
      "params": {
        "R": 0.1269683986902237,
        "X": 0.34620401263236994,
        "G": 0.0,
        "B": 0.01212477870285511
      },
      "extension": {
        "length": 45514.29376538086,
        "rating": 66.23942255973816
      }
    },
    {
      "class": "Branch",
      "id": "branch_68326_68451_1",
      "ports": {
        "bus1": 68451,
        "bus2": 68326
      },
      "params": {
        "R": 0.006362984888255596,
        "X": 0.037322621792554855,
        "G": 0.0,
        "B": 0.05363835021853447
      },
      "extension": {
        "length": 32425.002674560546,
        "rating": 285.4245185852051
      }
    },
    {
      "class": "Branch",
      "id": "branch_68327_68328_1",
      "ports": {
        "bus1": 68327,
        "bus2": 68328
      },
      "params": {
        "R": 0.031702909618616104,
        "X": 0.09124366194009781,
        "G": 0.0,
        "B": 0.004307136405259371
      },
      "extension": {
        "length": 13132.321999145508,
        "rating": 64.36647772789001
      }
    },
    {
      "class": "Branch",
      "id": "branch_68327_68335_1",
      "ports": {
        "bus1": 68327,
        "bus2": 68335
      },
      "params": {
        "R": 0.08150124549865723,
        "X": 0.18538163602352142,
        "G": 0.0,
        "B": 0.004039986990392208
      },
      "extension": {
        "length": 20220.05453466797,
        "rating": 67.14383363723755
      }
    },
    {
      "class": "Branch",
      "id": "branch_68328_68330_1",
      "ports": {
        "bus1": 68328,
        "bus2": 68330
      },
      "params": {
        "R": 0.019501427188515663,
        "X": 0.04884918406605721,
        "G": 0.0,
        "B": 0.0030031499918550253
      },
      "extension": {
        "length": 8798.555318115235,
        "rating": 61.11120581626892
      }
    },
    {
      "class": "Branch",
      "id": "branch_68329_68330_1",
      "ports": {
        "bus1": 68329,
        "bus2": 68330
      },
      "params": {
        "R": 0.0002725936647038907,
        "X": 0.0010051938006654382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68330_68332_1",
      "ports": {
        "bus1": 68332,
        "bus2": 68330
      },
      "params": {
        "R": 0.029825646430253983,
        "X": 0.07840833812952042,
        "G": 0.0,
        "B": 0.003463489236310125
      },
      "extension": {
        "length": 10954.53781237793,
        "rating": 56.16966485977173
      }
    },
    {
      "class": "Branch",
      "id": "branch_68331_68332_1",
      "ports": {
        "bus1": 68332,
        "bus2": 68331
      },
      "params": {
        "R": 0.004878688137978315,
        "X": 0.1769184172153473,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68331_68333_1",
      "ports": {
        "bus1": 68331,
        "bus2": 68333
      },
      "params": {
        "R": 0.00021069883950985968,
        "X": 0.0010789654916152358,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68333_68395_1",
      "ports": {
        "bus1": 68333,
        "bus2": 68395
      },
      "params": {
        "R": 0.008095444180071354,
        "X": 0.056464727967977524,
        "G": 0.0,
        "B": 0.041144322603940964
      },
      "extension": {
        "length": 35899.04290209961,
        "rating": 215.72673320770264
      }
    },
    {
      "class": "Branch",
      "id": "branch_68335_68336_1",
      "ports": {
        "bus1": 68335,
        "bus2": 68336
      },
      "params": {
        "R": 0.00022651930339634418,
        "X": 0.0011111170751973987,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68337_68666_1",
      "ports": {
        "bus1": 68666,
        "bus2": 68337
      },
      "params": {
        "R": 0.06563437730073929,
        "X": 0.17760050296783447,
        "G": 0.0,
        "B": 0.004480056464672089
      },
      "extension": {
        "length": 18215.73845727539,
        "rating": 70.89013457298279
      }
    },
    {
      "class": "Branch",
      "id": "branch_68338_68339_1",
      "ports": {
        "bus1": 68339,
        "bus2": 68338
      },
      "params": {
        "R": 0.00380879919975996,
        "X": 0.11031431704759598,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68338_68340_1",
      "ports": {
        "bus1": 68338,
        "bus2": 68340
      },
      "params": {
        "R": 0.0002654923591762781,
        "X": 0.0010046614333987236,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68339_68342_1",
      "ports": {
        "bus1": 68339,
        "bus2": 68342
      },
      "params": {
        "R": 0.03854133561253548,
        "X": 0.09512895345687866,
        "G": 0.0,
        "B": 0.005618044175207615
      },
      "extension": {
        "length": 14790.375630615235,
        "rating": 65.74006676673889
      }
    },
    {
      "class": "Branch",
      "id": "branch_68341_68342_1",
      "ports": {
        "bus1": 68341,
        "bus2": 68342
      },
      "params": {
        "R": 0.00028838872094638646,
        "X": 0.0011959564872086048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68343_68344_1",
      "ports": {
        "bus1": 68344,
        "bus2": 68343
      },
      "params": {
        "R": 0.11713358759880065,
        "X": 0.2535038888454437,
        "G": 0.0,
        "B": 0.007679307367652655
      },
      "extension": {
        "length": 33331.4435324707,
        "rating": 69.80118751525879
      }
    },
    {
      "class": "Branch",
      "id": "branch_68343_68351_1",
      "ports": {
        "bus1": 68351,
        "bus2": 68343
      },
      "params": {
        "R": 0.11689021438360214,
        "X": 0.3136049807071686,
        "G": 0.0,
        "B": 0.00913351122289896
      },
      "extension": {
        "length": 40650.59631445313,
        "rating": 73.60430955886841
      }
    },
    {
      "class": "Branch",
      "id": "branch_68344_68346_1",
      "ports": {
        "bus1": 68344,
        "bus2": 68346
      },
      "params": {
        "R": 0.039517540484666824,
        "X": 0.10621894896030426,
        "G": 0.0,
        "B": 0.0035244610626250505
      },
      "extension": {
        "length": 13681.337883178712,
        "rating": 63.75868320465088
      }
    },
    {
      "class": "Branch",
      "id": "branch_68345_68346_1",
      "ports": {
        "bus1": 68346,
        "bus2": 68345
      },
      "params": {
        "R": 0.003879016498103738,
        "X": 0.11658736318349838,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68345_68347_1",
      "ports": {
        "bus1": 68345,
        "bus2": 68347
      },
      "params": {
        "R": 0.0002289007679792121,
        "X": 0.0010901683708652854,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68345_68465_1",
      "ports": {
        "bus1": 68345,
        "bus2": 68465
      },
      "params": {
        "R": 0.022948989644646645,
        "X": 0.14419996738433838,
        "G": 0.0,
        "B": 0.0625588446855545
      },
      "extension": {
        "length": 65724.60852246094,
        "rating": 221.2909460067749
      }
    },
    {
      "class": "Branch",
      "id": "branch_68348_68349_1",
      "ports": {
        "bus1": 68348,
        "bus2": 68349
      },
      "params": {
        "R": 0.00023604065063409507,
        "X": 0.001178012229502201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68349_68351_1",
      "ports": {
        "bus1": 68349,
        "bus2": 68351
      },
      "params": {
        "R": 0.06197948381304741,
        "X": 0.1448763757944107,
        "G": 0.0,
        "B": 0.011094826273620129
      },
      "extension": {
        "length": 25397.06709375,
        "rating": 56.20982050895691
      }
    },
    {
      "class": "Branch",
      "id": "branch_68349_68421_1",
      "ports": {
        "bus1": 68421,
        "bus2": 68349
      },
      "params": {
        "R": 0.18433643877506256,
        "X": 0.37778738141059875,
        "G": 0.0,
        "B": 0.011359755881130695
      },
      "extension": {
        "length": 48107.7359296875,
        "rating": 58.369189500808716
      }
    },
    {
      "class": "Branch",
      "id": "branch_68350_68351_1",
      "ports": {
        "bus1": 68351,
        "bus2": 68350
      },
      "params": {
        "R": 0.004213105421513319,
        "X": 0.1408773511648178,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68350_68352_1",
      "ports": {
        "bus1": 68350,
        "bus2": 68352
      },
      "params": {
        "R": 0.00020547410531435162,
        "X": 0.0011897701770067215,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68350_68423_1",
      "ports": {
        "bus1": 68423,
        "bus2": 68350
      },
      "params": {
        "R": 0.017151137813925743,
        "X": 0.0956212729215622,
        "G": 0.0,
        "B": 0.06360354274511337
      },
      "extension": {
        "length": 57114.48551660156,
        "rating": 261.1686706542969
      }
    },
    {
      "class": "Branch",
      "id": "branch_68351_68473_1",
      "ports": {
        "bus1": 68351,
        "bus2": 68473
      },
      "params": {
        "R": 0.17848742008209226,
        "X": 0.37682077288627625,
        "G": 0.0,
        "B": 0.01071111112833023
      },
      "extension": {
        "length": 44972.53129907227,
        "rating": 74.15686249732971
      }
    },
    {
      "class": "Branch",
      "id": "branch_68353_68354_1",
      "ports": {
        "bus1": 68353,
        "bus2": 68354
      },
      "params": {
        "R": 0.021226081997156143,
        "X": 0.05478961020708084,
        "G": 0.0,
        "B": 0.003972205799072981
      },
      "extension": {
        "length": 10950.634841308594,
        "rating": 61.82667016983032
      }
    },
    {
      "class": "Branch",
      "id": "branch_68353_68356_1",
      "ports": {
        "bus1": 68356,
        "bus2": 68353
      },
      "params": {
        "R": 0.03265807405114174,
        "X": 0.09021972119808198,
        "G": 0.0,
        "B": 0.0020268051885068417
      },
      "extension": {
        "length": 9805.908621093751,
        "rating": 69.29833889007568
      }
    },
    {
      "class": "Branch",
      "id": "branch_68355_68356_1",
      "ports": {
        "bus1": 68356,
        "bus2": 68355
      },
      "params": {
        "R": 0.0032926176209002733,
        "X": 0.12302819639444351,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68355_68357_1",
      "ports": {
        "bus1": 68355,
        "bus2": 68357
      },
      "params": {
        "R": 0.00025609033764339983,
        "X": 0.0011095623485744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68355_68485_1",
      "ports": {
        "bus1": 68485,
        "bus2": 68355
      },
      "params": {
        "R": 0.01677478849887848,
        "X": 0.09428728371858597,
        "G": 0.0,
        "B": 0.030035417526960373
      },
      "extension": {
        "length": 39891.33261254883,
        "rating": 252.21142768859863
      }
    },
    {
      "class": "Branch",
      "id": "branch_68355_68705_1",
      "ports": {
        "bus1": 68705,
        "bus2": 68355
      },
      "params": {
        "R": 0.009931035339832306,
        "X": 0.05798599123954773,
        "G": 0.0,
        "B": 0.014621106907725334
      },
      "extension": {
        "length": 22245.160877929688,
        "rating": 230.4051399230957
      }
    },
    {
      "class": "Branch",
      "id": "branch_68358_68704_1",
      "ports": {
        "bus1": 68704,
        "bus2": 68358
      },
      "params": {
        "R": 0.030913628637790683,
        "X": 0.08691427856683732,
        "G": 0.0,
        "B": 0.002702405210584402
      },
      "extension": {
        "length": 10550.43373425293,
        "rating": 62.93354630470276
      }
    },
    {
      "class": "Branch",
      "id": "branch_68359_68360_1",
      "ports": {
        "bus1": 68360,
        "bus2": 68359
      },
      "params": {
        "R": 0.026751073077321053,
        "X": 0.06845536828041077,
        "G": 0.0,
        "B": 0.0036953443195670843
      },
      "extension": {
        "length": 10831.629523864747,
        "rating": 72.01005220413208
      }
    },
    {
      "class": "Branch",
      "id": "branch_68359_68362_1",
      "ports": {
        "bus1": 68359,
        "bus2": 68362
      },
      "params": {
        "R": 0.016712816432118416,
        "X": 0.05108039453625679,
        "G": 0.0,
        "B": 0.0020944674033671618
      },
      "extension": {
        "length": 7486.473289855957,
        "rating": 82.14806318283081
      }
    },
    {
      "class": "Branch",
      "id": "branch_68359_68487_1",
      "ports": {
        "bus1": 68359,
        "bus2": 68487
      },
      "params": {
        "R": 0.014897200278937817,
        "X": 0.03876136615872383,
        "G": 0.0,
        "B": 0.0029805712401866913
      },
      "extension": {
        "length": 7584.755872192383,
        "rating": 58.97766947746277
      }
    },
    {
      "class": "Branch",
      "id": "branch_68359_68519_1",
      "ports": {
        "bus1": 68359,
        "bus2": 68519
      },
      "params": {
        "R": 0.019559048116207123,
        "X": 0.049397822469472885,
        "G": 0.0,
        "B": 0.047507423907518394
      },
      "extension": {
        "length": 33351.07963623047,
        "rating": 92.2789990901947
      }
    },
    {
      "class": "Branch",
      "id": "branch_68360_68362_1",
      "ports": {
        "bus1": 68360,
        "bus2": 68362
      },
      "params": {
        "R": 0.01793806068599224,
        "X": 0.04425391554832459,
        "G": 0.0,
        "B": 0.0019447021186351776
      },
      "extension": {
        "length": 6854.228811584473,
        "rating": 64.64127898216248
      }
    },
    {
      "class": "Branch",
      "id": "branch_68360_68539_1",
      "ports": {
        "bus1": 68539,
        "bus2": 68360
      },
      "params": {
        "R": 0.013373324647545815,
        "X": 0.040605735033750534,
        "G": 0.0,
        "B": 0.009654311463236809
      },
      "extension": {
        "length": 14674.362386352539,
        "rating": 52.695757150650024
      }
    },
    {
      "class": "Branch",
      "id": "branch_68360_68542_1",
      "ports": {
        "bus1": 68360,
        "bus2": 68542
      },
      "params": {
        "R": 0.025471262633800507,
        "X": 0.07752243429422379,
        "G": 0.0,
        "B": 0.012956360355019571
      },
      "extension": {
        "length": 21425.00131164551,
        "rating": 66.04737639427185
      }
    },
    {
      "class": "Branch",
      "id": "branch_68361_68362_1",
      "ports": {
        "bus1": 68362,
        "bus2": 68361
      },
      "params": {
        "R": 0.003033443819731474,
        "X": 0.09392064064741135,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68361_68363_1",
      "ports": {
        "bus1": 68361,
        "bus2": 68363
      },
      "params": {
        "R": 0.00021464587189257145,
        "X": 0.001006961683742702,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68361_68494_1",
      "ports": {
        "bus1": 68494,
        "bus2": 68361
      },
      "params": {
        "R": 0.004935771692544222,
        "X": 0.02759336493909359,
        "G": 0.0,
        "B": 0.028148725628852844
      },
      "extension": {
        "length": 19902.9960736084,
        "rating": 271.6238498687744
      }
    },
    {
      "class": "Branch",
      "id": "branch_68361_68544_1",
      "ports": {
        "bus1": 68361,
        "bus2": 68544
      },
      "params": {
        "R": 0.00473506934940815,
        "X": 0.026206130161881447,
        "G": 0.0,
        "B": 0.0571589358150959
      },
      "extension": {
        "length": 29018.751053466796,
        "rating": 239.41335678100586
      }
    },
    {
      "class": "Branch",
      "id": "branch_68364_68365_1",
      "ports": {
        "bus1": 68365,
        "bus2": 68364
      },
      "params": {
        "R": 0.0001658862311160192,
        "X": 0.013517903164029121,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68364_68403_1",
      "ports": {
        "bus1": 68403,
        "bus2": 68364
      },
      "params": {
        "R": 0.0004552659229375422,
        "X": 0.007306430954486132,
        "G": 0.0,
        "B": 0.7192556262016296
      },
      "extension": {
        "length": 54962.73443847657,
        "rating": 2663.150405883789
      }
    },
    {
      "class": "Branch",
      "id": "branch_68364_68702_1",
      "ports": {
        "bus1": 68702,
        "bus2": 68364
      },
      "params": {
        "R": 0.0004355061973910779,
        "X": 0.0076071033254265785,
        "G": 0.0,
        "B": 0.911948561668396
      },
      "extension": {
        "length": 53220.01718408203,
        "rating": 2112.90340423584
      }
    },
    {
      "class": "Branch",
      "id": "branch_68365_68366_1",
      "ports": {
        "bus1": 68366,
        "bus2": 68365
      },
      "params": {
        "R": 0.0022679604589939117,
        "X": 0.09292259067296982,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68365_68367_1",
      "ports": {
        "bus1": 68365,
        "bus2": 68367
      },
      "params": {
        "R": 0.0002799270150717348,
        "X": 0.0011109787737950683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68365_68368_1",
      "ports": {
        "bus1": 68365,
        "bus2": 68368
      },
      "params": {
        "R": 0.00029722313047386706,
        "X": 0.0010931845754384995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68366_68371_1",
      "ports": {
        "bus1": 68371,
        "bus2": 68366
      },
      "params": {
        "R": 0.05589209496974946,
        "X": 0.13856515288352966,
        "G": 0.0,
        "B": 0.005582231096923351
      },
      "extension": {
        "length": 21647.981747680664,
        "rating": 64.09159898757935
      }
    },
    {
      "class": "Branch",
      "id": "branch_68366_68486_1",
      "ports": {
        "bus1": 68366,
        "bus2": 68486
      },
      "params": {
        "R": 0.07368514686822891,
        "X": 0.15690220892429352,
        "G": 0.0,
        "B": 0.011092741042375565
      },
      "extension": {
        "length": 30286.11620654297,
        "rating": 60.20128130912781
      }
    },
    {
      "class": "Branch",
      "id": "branch_68368_68369_1",
      "ports": {
        "bus1": 68369,
        "bus2": 68368
      },
      "params": {
        "R": 0.006696918047964573,
        "X": 0.04696749150753021,
        "G": 0.0,
        "B": 0.03018220327794552
      },
      "extension": {
        "length": 25086.953557617187,
        "rating": 216.82360172271729
      }
    },
    {
      "class": "Branch",
      "id": "branch_68368_68494_1",
      "ports": {
        "bus1": 68494,
        "bus2": 68368
      },
      "params": {
        "R": 0.007374562788754702,
        "X": 0.046249937266111374,
        "G": 0.0,
        "B": 0.04341787472367287
      },
      "extension": {
        "length": 29962.963094238283,
        "rating": 276.61142349243164
      }
    },
    {
      "class": "Branch",
      "id": "branch_68369_68705_1",
      "ports": {
        "bus1": 68369,
        "bus2": 68705
      },
      "params": {
        "R": 0.013146070763468742,
        "X": 0.07716001570224762,
        "G": 0.0,
        "B": 0.030518315732479095
      },
      "extension": {
        "length": 37576.32284838867,
        "rating": 221.26400470733643
      }
    },
    {
      "class": "Branch",
      "id": "branch_68370_68371_1",
      "ports": {
        "bus1": 68371,
        "bus2": 68370
      },
      "params": {
        "R": 0.07245276123285294,
        "X": 0.1553914099931717,
        "G": 0.0,
        "B": 0.003469259710982442
      },
      "extension": {
        "length": 15248.312469360351,
        "rating": 72.34439849853516
      }
    },
    {
      "class": "Branch",
      "id": "branch_68370_68373_1",
      "ports": {
        "bus1": 68373,
        "bus2": 68370
      },
      "params": {
        "R": 0.06026194989681244,
        "X": 0.15685170888900757,
        "G": 0.0,
        "B": 0.0066591608338057995
      },
      "extension": {
        "length": 24760.778443725587,
        "rating": 60.459959506988525
      }
    },
    {
      "class": "Branch",
      "id": "branch_68371_68372_1",
      "ports": {
        "bus1": 68371,
        "bus2": 68372
      },
      "params": {
        "R": 0.00025215078494511545,
        "X": 0.0011926249135285616,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68371_68482_1",
      "ports": {
        "bus1": 68371,
        "bus2": 68482
      },
      "params": {
        "R": 0.10969734191894533,
        "X": 0.2573399841785431,
        "G": 0.0,
        "B": 0.007688421290367841
      },
      "extension": {
        "length": 32697.289775390625,
        "rating": 41.88365638256073
      }
    },
    {
      "class": "Branch",
      "id": "branch_68371_68562_1",
      "ports": {
        "bus1": 68371,
        "bus2": 68562
      },
      "params": {
        "R": 0.1418752819299698,
        "X": 0.38435086607933044,
        "G": 0.0,
        "B": 0.01607726514339447
      },
      "extension": {
        "length": 59643.05824511719,
        "rating": 65.228933095932
      }
    },
    {
      "class": "Branch",
      "id": "branch_68373_68539_1",
      "ports": {
        "bus1": 68539,
        "bus2": 68373
      },
      "params": {
        "R": 0.053816355764865875,
        "X": 0.1242097020149231,
        "G": 0.0,
        "B": 0.005338424816727638
      },
      "extension": {
        "length": 18483.92920349121,
        "rating": 56.87353014945984
      }
    },
    {
      "class": "Branch",
      "id": "branch_68374_68375_1",
      "ports": {
        "bus1": 68374,
        "bus2": 68375
      },
      "params": {
        "R": 0.00029116380028426647,
        "X": 0.0011099250987172127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68374_68377_1",
      "ports": {
        "bus1": 68374,
        "bus2": 68377
      },
      "params": {
        "R": 0.02427290380001068,
        "X": 0.06684590876102448,
        "G": 0.0,
        "B": 0.004758112132549286
      },
      "extension": {
        "length": 13889.780787963868,
        "rating": 59.10457968711853
      }
    },
    {
      "class": "Branch",
      "id": "branch_68376_68377_1",
      "ports": {
        "bus1": 68376,
        "bus2": 68377
      },
      "params": {
        "R": 0.020873699337244034,
        "X": 0.06425608694553375,
        "G": 0.0,
        "B": 0.0032109613530337806
      },
      "extension": {
        "length": 9993.918098693848,
        "rating": 45.216575264930725
      }
    },
    {
      "class": "Branch",
      "id": "branch_68378_68380_1",
      "ports": {
        "bus1": 68378,
        "bus2": 68380
      },
      "params": {
        "R": 0.02073231339454651,
        "X": 0.05255398899316787,
        "G": 0.0,
        "B": 0.0024014574009925127
      },
      "extension": {
        "length": 8403.943916381837,
        "rating": 54.24875020980835
      }
    },
    {
      "class": "Branch",
      "id": "branch_68379_68380_1",
      "ports": {
        "bus1": 68379,
        "bus2": 68380
      },
      "params": {
        "R": 0.00027456009411253035,
        "X": 0.0010439319303259254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68380_68382_1",
      "ports": {
        "bus1": 68382,
        "bus2": 68380
      },
      "params": {
        "R": 0.009548822417855263,
        "X": 0.025862585753202442,
        "G": 0.0,
        "B": 0.0017767382087185977
      },
      "extension": {
        "length": 5226.386754638672,
        "rating": 51.41193866729736
      }
    },
    {
      "class": "Branch",
      "id": "branch_68381_68382_1",
      "ports": {
        "bus1": 68382,
        "bus2": 68381
      },
      "params": {
        "R": 0.0035809273831546307,
        "X": 0.11314469575881958,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68381_68383_1",
      "ports": {
        "bus1": 68381,
        "bus2": 68383
      },
      "params": {
        "R": 0.00027873783255927265,
        "X": 0.001053543295711279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68383_68384_1",
      "ports": {
        "bus1": 68383,
        "bus2": 68384
      },
      "params": {
        "R": 0.003088096622377634,
        "X": 0.017596734687685966,
        "G": 0.0,
        "B": 0.024253297597169876
      },
      "extension": {
        "length": 14885.672278930664,
        "rating": 247.42355346679688
      }
    },
    {
      "class": "Branch",
      "id": "branch_68384_68385_1",
      "ports": {
        "bus1": 68385,
        "bus2": 68384
      },
      "params": {
        "R": 0.0067328764125704765,
        "X": 0.1571296602487564,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68384_68386_1",
      "ports": {
        "bus1": 68384,
        "bus2": 68386
      },
      "params": {
        "R": 0.00024224267690442502,
        "X": 0.0011583224404603243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68384_68501_1",
      "ports": {
        "bus1": 68384,
        "bus2": 68501
      },
      "params": {
        "R": 0.0029475290793925524,
        "X": 0.01808265782892704,
        "G": 0.0,
        "B": 0.06090296432375908
      },
      "extension": {
        "length": 24889.18818713379,
        "rating": 236.38057708740234
      }
    },
    {
      "class": "Branch",
      "id": "branch_68385_68399_1",
      "ports": {
        "bus1": 68385,
        "bus2": 68399
      },
      "params": {
        "R": 0.011392912827432156,
        "X": 0.03228344768285751,
        "G": 0.0,
        "B": 0.03454185277223587
      },
      "extension": {
        "length": 24568.98647607422,
        "rating": 75.49474835395813
      }
    },
    {
      "class": "Branch",
      "id": "branch_68387_68410_1",
      "ports": {
        "bus1": 68387,
        "bus2": 68410
      },
      "params": {
        "R": 0.017530780285596848,
        "X": 0.04757202789187431,
        "G": 0.0,
        "B": 0.002275953534990549
      },
      "extension": {
        "length": 7137.886404418946,
        "rating": 58.81836414337158
      }
    },
    {
      "class": "Branch",
      "id": "branch_68387_68412_1",
      "ports": {
        "bus1": 68412,
        "bus2": 68387
      },
      "params": {
        "R": 0.011645585298538208,
        "X": 0.028159551322460175,
        "G": 0.0,
        "B": 0.0038929677102714777
      },
      "extension": {
        "length": 7234.386328125001,
        "rating": 64.05051946640015
      }
    },
    {
      "class": "Branch",
      "id": "branch_68387_68420_1",
      "ports": {
        "bus1": 68387,
        "bus2": 68420
      },
      "params": {
        "R": 0.02220247872173786,
        "X": 0.05312138050794601,
        "G": 0.0,
        "B": 0.013356794603168964
      },
      "extension": {
        "length": 18858.293655029298,
        "rating": 69.29318904876709
      }
    },
    {
      "class": "Branch",
      "id": "branch_68387_68500_1",
      "ports": {
        "bus1": 68387,
        "bus2": 68500
      },
      "params": {
        "R": 0.018522650003433228,
        "X": 0.04551226273179054,
        "G": 0.0,
        "B": 0.008266079239547253
      },
      "extension": {
        "length": 14045.56504650879,
        "rating": 71.97805047035217
      }
    },
    {
      "class": "Branch",
      "id": "branch_68388_68389_1",
      "ports": {
        "bus1": 68388,
        "bus2": 68389
      },
      "params": {
        "R": 0.00023861251247581095,
        "X": 0.0010785952908918262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68388_68390_1",
      "ports": {
        "bus1": 68388,
        "bus2": 68390
      },
      "params": {
        "R": 0.05336185172200203,
        "X": 0.13008521497249603,
        "G": 0.0,
        "B": 0.003383053932338953
      },
      "extension": {
        "length": 15591.092476684571,
        "rating": 61.640775203704834
      }
    },
    {
      "class": "Branch",
      "id": "branch_68388_68417_1",
      "ports": {
        "bus1": 68388,
        "bus2": 68417
      },
      "params": {
        "R": 0.032231803983449936,
        "X": 0.07817832380533218,
        "G": 0.0,
        "B": 0.007893242873251438
      },
      "extension": {
        "length": 18709.142759033202,
        "rating": 46.86487019062042
      }
    },
    {
      "class": "Branch",
      "id": "branch_68390_68392_1",
      "ports": {
        "bus1": 68390,
        "bus2": 68392
      },
      "params": {
        "R": 0.07215672731399536,
        "X": 0.16564036905765533,
        "G": 0.0,
        "B": 0.0029179858975112434
      },
      "extension": {
        "length": 14964.426960205079,
        "rating": 66.45888686180115
      }
    },
    {
      "class": "Branch",
      "id": "branch_68391_68394_1",
      "ports": {
        "bus1": 68391,
        "bus2": 68394
      },
      "params": {
        "R": 0.008232999593019485,
        "X": 0.2783937454223633,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68391_68395_1",
      "ports": {
        "bus1": 68391,
        "bus2": 68395
      },
      "params": {
        "R": 0.00020914518972858787,
        "X": 0.0011886864667758346,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68392_68394_1",
      "ports": {
        "bus1": 68392,
        "bus2": 68394
      },
      "params": {
        "R": -0.00438212975859642,
        "X": -0.14817899465560913,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68392_68457_1",
      "ports": {
        "bus1": 68457,
        "bus2": 68392
      },
      "params": {
        "R": 0.014846946112811564,
        "X": 0.039923157542943954,
        "G": 0.0,
        "B": 0.008240219205617905
      },
      "extension": {
        "length": 12267.093323364259,
        "rating": 51.52050256729126
      }
    },
    {
      "class": "Branch",
      "id": "branch_68393_68394_1",
      "ports": {
        "bus1": 68393,
        "bus2": 68394
      },
      "params": {
        "R": 0.02476540207862854,
        "X": 0.8374267816543579,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68395_68419_1",
      "ports": {
        "bus1": 68419,
        "bus2": 68395
      },
      "params": {
        "R": 0.004763972945511341,
        "X": 0.03155171126127243,
        "G": 0.0,
        "B": 0.01877756603062153
      },
      "extension": {
        "length": 18047.006709960937,
        "rating": 268.11678409576416
      }
    },
    {
      "class": "Branch",
      "id": "branch_68395_68590_1",
      "ports": {
        "bus1": 68395,
        "bus2": 68590
      },
      "params": {
        "R": 0.008748289197683334,
        "X": 0.04317813739180565,
        "G": 0.0,
        "B": 0.018720002844929695
      },
      "extension": {
        "length": 21170.077290527344,
        "rating": 279.32567596435547
      }
    },
    {
      "class": "Branch",
      "id": "branch_68396_68409_1",
      "ports": {
        "bus1": 68409,
        "bus2": 68396
      },
      "params": {
        "R": 0.0035371799021959305,
        "X": 0.023846419528126717,
        "G": 0.0,
        "B": 0.028473621234297752
      },
      "extension": {
        "length": 19283.55941821289,
        "rating": 303.45818996429443
      }
    },
    {
      "class": "Branch",
      "id": "branch_68396_68419_1",
      "ports": {
        "bus1": 68419,
        "bus2": 68396
      },
      "params": {
        "R": 0.001860062126070261,
        "X": 0.012565799057483673,
        "G": 0.0,
        "B": 0.028660515323281288
      },
      "extension": {
        "length": 13454.492845825196,
        "rating": 252.68895626068115
      }
    },
    {
      "class": "Branch",
      "id": "branch_68396_68522_1",
      "ports": {
        "bus1": 68396,
        "bus2": 68522
      },
      "params": {
        "R": 0.00126968405675143,
        "X": 0.00838923268020153,
        "G": 0.0,
        "B": 0.018850311636924744
      },
      "extension": {
        "length": 8868.775031982423,
        "rating": 289.7812843322754
      }
    },
    {
      "class": "Branch",
      "id": "branch_68397_68501_1",
      "ports": {
        "bus1": 68501,
        "bus2": 68397
      },
      "params": {
        "R": 0.0015137867303565145,
        "X": 0.009504272602498531,
        "G": 0.0,
        "B": 0.01186914648860693
      },
      "extension": {
        "length": 7506.706426940918,
        "rating": 266.97676181793213
      }
    },
    {
      "class": "Branch",
      "id": "branch_68397_68506_1",
      "ports": {
        "bus1": 68506,
        "bus2": 68397
      },
      "params": {
        "R": 0.0013325074687600136,
        "X": 0.009067635983228683,
        "G": 0.0,
        "B": 0.01207649614661932
      },
      "extension": {
        "length": 7589.694826538086,
        "rating": 264.1205310821533
      }
    },
    {
      "class": "Branch",
      "id": "branch_68397_68512_1",
      "ports": {
        "bus1": 68512,
        "bus2": 68397
      },
      "params": {
        "R": 0.0014867529971525073,
        "X": 0.008305719122290611,
        "G": 0.0,
        "B": 0.024915209040045738
      },
      "extension": {
        "length": 10397.03684161377,
        "rating": 261.1292839050293
      }
    },
    {
      "class": "Branch",
      "id": "branch_68397_68529_1",
      "ports": {
        "bus1": 68397,
        "bus2": 68529
      },
      "params": {
        "R": 0.003375206608325243,
        "X": 0.019267644733190536,
        "G": 0.0,
        "B": 0.03621064871549606
      },
      "extension": {
        "length": 18145.55711315918,
        "rating": 308.00883769989014
      }
    },
    {
      "class": "Branch",
      "id": "branch_68398_68401_1",
      "ports": {
        "bus1": 68398,
        "bus2": 68401
      },
      "params": {
        "R": 0.0034144925884902477,
        "X": 0.12126269936561584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68398_68402_1",
      "ports": {
        "bus1": 68398,
        "bus2": 68402
      },
      "params": {
        "R": 0.0002473784261383116,
        "X": 0.0011815837351605296,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68398_68409_1",
      "ports": {
        "bus1": 68409,
        "bus2": 68398
      },
      "params": {
        "R": 0.005598501302301884,
        "X": 0.030458038672804832,
        "G": 0.0,
        "B": 0.017352238297462463
      },
      "extension": {
        "length": 17850.94342163086,
        "rating": 311.0832452774048
      }
    },
    {
      "class": "Branch",
      "id": "branch_68399_68401_1",
      "ports": {
        "bus1": 68399,
        "bus2": 68401
      },
      "params": {
        "R": -0.0011799284256994724,
        "X": -0.04190412163734436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68399_68415_1",
      "ports": {
        "bus1": 68415,
        "bus2": 68399
      },
      "params": {
        "R": 0.01154153421521187,
        "X": 0.03319273516535759,
        "G": 0.0,
        "B": 0.0029501293320208784
      },
      "extension": {
        "length": 6890.36390826416,
        "rating": 74.88444447517395
      }
    },
    {
      "class": "Branch",
      "id": "branch_68399_68518_1",
      "ports": {
        "bus1": 68518,
        "bus2": 68399
      },
      "params": {
        "R": 0.021418079733848572,
        "X": 0.05379215627908707,
        "G": 0.0,
        "B": 0.0015302266692742705
      },
      "extension": {
        "length": 6621.183989868165,
        "rating": 70.71999907493591
      }
    },
    {
      "class": "Branch",
      "id": "branch_68399_68523_1",
      "ports": {
        "bus1": 68523,
        "bus2": 68399
      },
      "params": {
        "R": 0.027542686089873314,
        "X": 0.06737422943115234,
        "G": 0.0,
        "B": 0.0013334336690604687
      },
      "extension": {
        "length": 7152.556695007324,
        "rating": 69.48934197425842
      }
    },
    {
      "class": "Branch",
      "id": "branch_68399_68527_1",
      "ports": {
        "bus1": 68527,
        "bus2": 68399
      },
      "params": {
        "R": 0.017041731625795364,
        "X": 0.044424187391996384,
        "G": 0.0,
        "B": 0.004249852150678635
      },
      "extension": {
        "length": 9289.061168884278,
        "rating": 69.85786557197571
      }
    },
    {
      "class": "Branch",
      "id": "branch_68399_68533_1",
      "ports": {
        "bus1": 68399,
        "bus2": 68533
      },
      "params": {
        "R": 0.016214845702052116,
        "X": 0.03707636892795563,
        "G": 0.0,
        "B": 0.005067035555839539
      },
      "extension": {
        "length": 8787.307609313964,
        "rating": 75.2742052078247
      }
    },
    {
      "class": "Branch",
      "id": "branch_68400_68401_1",
      "ports": {
        "bus1": 68400,
        "bus2": 68401
      },
      "params": {
        "R": 0.011059604585170746,
        "X": 0.3927721083164215,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68403_68407_1",
      "ports": {
        "bus1": 68403,
        "bus2": 68407
      },
      "params": {
        "R": 0.0002258153399452567,
        "X": 0.014904497191309929,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68403_68517_1",
      "ports": {
        "bus1": 68403,
        "bus2": 68517
      },
      "params": {
        "R": 0.00020991299243178219,
        "X": 0.0032203320879489183,
        "G": 0.0,
        "B": 0.3040366470813751
      },
      "extension": {
        "length": 21485.935545776367,
        "rating": 2368.145751953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_68404_68405_1",
      "ports": {
        "bus1": 68405,
        "bus2": 68404
      },
      "params": {
        "R": 0.0031263825949281454,
        "X": 0.11553782224655151,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68404_68407_1",
      "ports": {
        "bus1": 68404,
        "bus2": 68407
      },
      "params": {
        "R": 1.532142050564289e-06,
        "X": 0.00010112486779689789,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68404_68408_1",
      "ports": {
        "bus1": 68404,
        "bus2": 68408
      },
      "params": {
        "R": 0.00025177677161991596,
        "X": 0.0011715720174834132,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68404_68409_1",
      "ports": {
        "bus1": 68404,
        "bus2": 68409
      },
      "params": {
        "R": 0.0002852807810995728,
        "X": 0.0011115121887996793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68405_68498_1",
      "ports": {
        "bus1": 68498,
        "bus2": 68405
      },
      "params": {
        "R": 0.02352433279156685,
        "X": 0.06984204798936844,
        "G": 0.0,
        "B": 0.0029681522864848375
      },
      "extension": {
        "length": 10430.407781433105,
        "rating": 55.488330125808716
      }
    },
    {
      "class": "Branch",
      "id": "branch_68405_68527_1",
      "ports": {
        "bus1": 68527,
        "bus2": 68405
      },
      "params": {
        "R": 0.011493019759655,
        "X": 0.027582593262195587,
        "G": 0.0,
        "B": 0.0012810422340407968
      },
      "extension": {
        "length": 4430.5697257690435,
        "rating": 86.59631609916687
      }
    },
    {
      "class": "Branch",
      "id": "branch_68406_68407_1",
      "ports": {
        "bus1": 68406,
        "bus2": 68407
      },
      "params": {
        "R": 0.0014855485642328858,
        "X": 0.09805070608854294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.199999809265137,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68409_68499_1",
      "ports": {
        "bus1": 68499,
        "bus2": 68409
      },
      "params": {
        "R": 0.0036294853780418634,
        "X": 0.021136080846190453,
        "G": 0.0,
        "B": 0.019908981397747993
      },
      "extension": {
        "length": 13194.388908325196,
        "rating": 252.15470790863037
      }
    },
    {
      "class": "Branch",
      "id": "branch_68410_68411_1",
      "ports": {
        "bus1": 68410,
        "bus2": 68411
      },
      "params": {
        "R": 0.00020362714712973684,
        "X": 0.0010450660483911633,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68410_68412_1",
      "ports": {
        "bus1": 68410,
        "bus2": 68412
      },
      "params": {
        "R": 0.010084515437483788,
        "X": 0.019552500918507576,
        "G": 0.0,
        "B": 0.0011055062059313059
      },
      "extension": {
        "length": 3266.817097137451,
        "rating": 44.18158531188965
      }
    },
    {
      "class": "Branch",
      "id": "branch_68410_68417_1",
      "ports": {
        "bus1": 68410,
        "bus2": 68417
      },
      "params": {
        "R": 0.011432399041950704,
        "X": 0.02307577058672905,
        "G": 0.0,
        "B": 0.0010369379306212068
      },
      "extension": {
        "length": 3730.631798034668,
        "rating": 67.38083362579346
      }
    },
    {
      "class": "Branch",
      "id": "branch_68412_68413_1",
      "ports": {
        "bus1": 68412,
        "bus2": 68413
      },
      "params": {
        "R": 0.0002558095729909837,
        "X": 0.0010702828876674175,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68412_68417_1",
      "ports": {
        "bus1": 68417,
        "bus2": 68412
      },
      "params": {
        "R": 0.019288882613182068,
        "X": 0.04251580685377121,
        "G": 0.0,
        "B": 0.0015402862336486578
      },
      "extension": {
        "length": 5789.985446228027,
        "rating": 61.49020791053772
      }
    },
    {
      "class": "Branch",
      "id": "branch_68414_68415_1",
      "ports": {
        "bus1": 68414,
        "bus2": 68415
      },
      "params": {
        "R": 0.0002532968937885016,
        "X": 0.001167226117104292,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68415_68533_1",
      "ports": {
        "bus1": 68415,
        "bus2": 68533
      },
      "params": {
        "R": 0.018212199211120605,
        "X": 0.04017335921525955,
        "G": 0.0,
        "B": 0.0036815949715673923
      },
      "extension": {
        "length": 8793.01242388916,
        "rating": 49.85733926296234
      }
    },
    {
      "class": "Branch",
      "id": "branch_68416_68417_1",
      "ports": {
        "bus1": 68417,
        "bus2": 68416
      },
      "params": {
        "R": 0.003465430112555623,
        "X": 0.11246063560247421,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68416_68418_1",
      "ports": {
        "bus1": 68416,
        "bus2": 68418
      },
      "params": {
        "R": 0.000298767612548545,
        "X": 0.0011618041899055243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68416_68506_1",
      "ports": {
        "bus1": 68416,
        "bus2": 68506
      },
      "params": {
        "R": 0.0017154304077848792,
        "X": 0.012812860310077667,
        "G": 0.0,
        "B": 0.0051461779512465
      },
      "extension": {
        "length": 6274.263886413574,
        "rating": 243.48697662353516
      }
    },
    {
      "class": "Branch",
      "id": "branch_68416_68522_1",
      "ports": {
        "bus1": 68416,
        "bus2": 68522
      },
      "params": {
        "R": 0.0011293040588498116,
        "X": 0.007482853718101978,
        "G": 0.0,
        "B": 0.009656517766416073
      },
      "extension": {
        "length": 5485.179597747803,
        "rating": 263.92383575439453
      }
    },
    {
      "class": "Branch",
      "id": "branch_68420_68497_1",
      "ports": {
        "bus1": 68420,
        "bus2": 68497
      },
      "params": {
        "R": 0.038753487169742584,
        "X": 0.08208755403757095,
        "G": 0.0,
        "B": 0.011507749557495117
      },
      "extension": {
        "length": 22830.136892578124,
        "rating": 80.36590218544006
      }
    },
    {
      "class": "Branch",
      "id": "branch_68421_68422_1",
      "ports": {
        "bus1": 68421,
        "bus2": 68422
      },
      "params": {
        "R": 0.00022412909311242402,
        "X": 0.0010807235958054662,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68424_68425_1",
      "ports": {
        "bus1": 68424,
        "bus2": 68425
      },
      "params": {
        "R": 0.0002952382492367178,
        "X": 0.0010772127425298095,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68424_68428_1",
      "ports": {
        "bus1": 68424,
        "bus2": 68428
      },
      "params": {
        "R": 0.08827346563339233,
        "X": 0.1638876348733902,
        "G": 0.0,
        "B": 0.0068652485497295865
      },
      "extension": {
        "length": 23493.933584472656,
        "rating": 54.48254346847534
      }
    },
    {
      "class": "Branch",
      "id": "branch_68424_68430_1",
      "ports": {
        "bus1": 68424,
        "bus2": 68430
      },
      "params": {
        "R": 0.13033048808574677,
        "X": 0.339093953371048,
        "G": 0.0,
        "B": 0.007142240181565285
      },
      "extension": {
        "length": 33521.30626904297,
        "rating": 45.940807461738586
      }
    },
    {
      "class": "Branch",
      "id": "branch_68426_68479_1",
      "ports": {
        "bus1": 68426,
        "bus2": 68479
      },
      "params": {
        "R": 0.018657291308045387,
        "X": 0.08599455654621124,
        "G": 0.0,
        "B": 0.29152557253837585
      },
      "extension": {
        "length": 112334.49987890625,
        "rating": 285.01298427581787
      }
    },
    {
      "class": "Branch",
      "id": "branch_68426_68738_1",
      "ports": {
        "bus1": 68426,
        "bus2": 68738
      },
      "params": {
        "R": 0.006770040839910507,
        "X": 0.04111865907907486,
        "G": 0.0,
        "B": 0.0340254120528698
      },
      "extension": {
        "length": 26611.009275146484,
        "rating": 289.1753673553467
      }
    },
    {
      "class": "Branch",
      "id": "branch_68427_68428_1",
      "ports": {
        "bus1": 68428,
        "bus2": 68427
      },
      "params": {
        "R": 0.0028773427475243807,
        "X": 0.08922917395830154,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68427_68429_1",
      "ports": {
        "bus1": 68427,
        "bus2": 68429
      },
      "params": {
        "R": 0.00028967810794711113,
        "X": 0.0010203387355431914,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68429_68708_1",
      "ports": {
        "bus1": 68429,
        "bus2": 68708
      },
      "params": {
        "R": 0.05111629515886307,
        "X": 0.2541232407093048,
        "G": 0.0,
        "B": 0.1011345386505127
      },
      "extension": {
        "length": 121375.43230957031,
        "rating": 237.00604438781738
      }
    },
    {
      "class": "Branch",
      "id": "branch_68431_68432_1",
      "ports": {
        "bus1": 68432,
        "bus2": 68431
      },
      "params": {
        "R": 0.0033731479197740555,
        "X": 0.09584217518568039,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68431_68433_1",
      "ports": {
        "bus1": 68431,
        "bus2": 68433
      },
      "params": {
        "R": 0.00026001824880950153,
        "X": 0.0010148911969736218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68432_68434_1",
      "ports": {
        "bus1": 68434,
        "bus2": 68432
      },
      "params": {
        "R": 0.05563022196292877,
        "X": 0.12925253808498383,
        "G": 0.0,
        "B": 0.002854462480172515
      },
      "extension": {
        "length": 13054.03082446289,
        "rating": 54.232847690582275
      }
    },
    {
      "class": "Branch",
      "id": "branch_68434_69472_1",
      "ports": {
        "bus1": 68434,
        "bus2": 69472
      },
      "params": {
        "R": 0.05690480023622513,
        "X": 0.1633206456899643,
        "G": 0.0,
        "B": 0.006348392926156521
      },
      "extension": {
        "length": 24531.783165527344,
        "rating": 43.08006465435028
      }
    },
    {
      "class": "Branch",
      "id": "branch_68435_68436_1",
      "ports": {
        "bus1": 68436,
        "bus2": 68435
      },
      "params": {
        "R": 0.00023775018053129315,
        "X": 0.018358014523983,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68435_68440_1",
      "ports": {
        "bus1": 68435,
        "bus2": 68440
      },
      "params": {
        "R": 0.0002505792654119432,
        "X": 0.0011086940066888928,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68436_68439_1",
      "ports": {
        "bus1": 68436,
        "bus2": 68439
      },
      "params": {
        "R": 0.004282974638044834,
        "X": 0.10618491470813751,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68436_68441_1",
      "ports": {
        "bus1": 68436,
        "bus2": 68441
      },
      "params": {
        "R": 0.000286818336462602,
        "X": 0.0010451647685840726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68437_68439_1",
      "ports": {
        "bus1": 68437,
        "bus2": 68439
      },
      "params": {
        "R": 0.00027751666493713856,
        "X": 0.006880268454551697,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68437_68444_1",
      "ports": {
        "bus1": 68444,
        "bus2": 68437
      },
      "params": {
        "R": 0.040730640292167664,
        "X": 0.11454228311777115,
        "G": 0.0,
        "B": 0.002534138737246394
      },
      "extension": {
        "length": 11272.237815673829,
        "rating": 63.01175355911255
      }
    },
    {
      "class": "Branch",
      "id": "branch_68437_68556_1",
      "ports": {
        "bus1": 68437,
        "bus2": 68556
      },
      "params": {
        "R": 0.03622705861926079,
        "X": 0.11099748313426971,
        "G": 0.0,
        "B": 0.008112971670925617
      },
      "extension": {
        "length": 19925.287364135744,
        "rating": 63.359349966049194
      }
    },
    {
      "class": "Branch",
      "id": "branch_68438_68439_1",
      "ports": {
        "bus1": 68438,
        "bus2": 68439
      },
      "params": {
        "R": 0.016299281269311905,
        "X": 0.4040970802307129,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68440_68655_1",
      "ports": {
        "bus1": 68440,
        "bus2": 68655
      },
      "params": {
        "R": 0.0006227468838915229,
        "X": 0.011469281278550625,
        "G": 0.0,
        "B": 1.213194489479065
      },
      "extension": {
        "length": 88366.74591357422,
        "rating": 2727.969741821289
      }
    },
    {
      "class": "Branch",
      "id": "branch_68440_68673_1",
      "ports": {
        "bus1": 68440,
        "bus2": 68673
      },
      "params": {
        "R": 0.0004305605834815651,
        "X": 0.006371241994202137,
        "G": 0.0,
        "B": 0.7330402731895447
      },
      "extension": {
        "length": 49429.481763427735,
        "rating": 2589.3468856811523
      }
    },
    {
      "class": "Branch",
      "id": "branch_68441_68442_1",
      "ports": {
        "bus1": 68442,
        "bus2": 68441
      },
      "params": {
        "R": 0.005639522336423397,
        "X": 0.03422924131155014,
        "G": 0.0,
        "B": 0.036091286689043045
      },
      "extension": {
        "length": 23245.237741333007,
        "rating": 206.65273666381836
      }
    },
    {
      "class": "Branch",
      "id": "branch_68442_68443_1",
      "ports": {
        "bus1": 68442,
        "bus2": 68443
      },
      "params": {
        "R": 0.00021106837084516883,
        "X": 0.00104920391459018,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68444_68560_1",
      "ports": {
        "bus1": 68444,
        "bus2": 68560
      },
      "params": {
        "R": 0.08696359395980835,
        "X": 0.17246443033218384,
        "G": 0.0,
        "B": 0.004648524336516857
      },
      "extension": {
        "length": 20828.00789099121,
        "rating": 52.20423936843872
      }
    },
    {
      "class": "Branch",
      "id": "branch_68445_68446_1",
      "ports": {
        "bus1": 68445,
        "bus2": 68446
      },
      "params": {
        "R": 0.00029225225443951786,
        "X": 0.0011675358982756734,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68445_69444_1",
      "ports": {
        "bus1": 69444,
        "bus2": 68445
      },
      "params": {
        "R": 0.04471093416213989,
        "X": 0.10710592567920685,
        "G": 0.0,
        "B": 0.00373154180124402
      },
      "extension": {
        "length": 14910.083114501953,
        "rating": 66.21792316436768
      }
    },
    {
      "class": "Branch",
      "id": "branch_68447_68448_1",
      "ports": {
        "bus1": 68447,
        "bus2": 68448
      },
      "params": {
        "R": 0.0002043992280960083,
        "X": 0.0010125873377546668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68447_68452_1",
      "ports": {
        "bus1": 68447,
        "bus2": 68452
      },
      "params": {
        "R": 0.028482956811785694,
        "X": 0.07044526189565659,
        "G": 0.0,
        "B": 0.007069271523505449
      },
      "extension": {
        "length": 15430.441398925781,
        "rating": 67.54134893417358
      }
    },
    {
      "class": "Branch",
      "id": "branch_68449_68450_1",
      "ports": {
        "bus1": 68449,
        "bus2": 68450
      },
      "params": {
        "R": 0.00021223559451755136,
        "X": 0.0010124518303200603,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68449_68454_1",
      "ports": {
        "bus1": 68454,
        "bus2": 68449
      },
      "params": {
        "R": 0.023492440581321716,
        "X": 0.05382067337632179,
        "G": 0.0,
        "B": 0.003493474563583732
      },
      "extension": {
        "length": 9747.90737072754,
        "rating": 59.86231565475464
      }
    },
    {
      "class": "Branch",
      "id": "branch_68449_68493_1",
      "ports": {
        "bus1": 68449,
        "bus2": 68493
      },
      "params": {
        "R": 0.025508524850010872,
        "X": 0.08225584030151367,
        "G": 0.0,
        "B": 0.0056206537410616875
      },
      "extension": {
        "length": 14164.677031860352,
        "rating": 53.985971212387085
      }
    },
    {
      "class": "Branch",
      "id": "branch_68451_68452_1",
      "ports": {
        "bus1": 68452,
        "bus2": 68451
      },
      "params": {
        "R": 0.006654434837400913,
        "X": 0.1558367908000946,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68451_68453_1",
      "ports": {
        "bus1": 68451,
        "bus2": 68453
      },
      "params": {
        "R": 0.0002810291771311313,
        "X": 0.0011992505751550198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68451_68499_1",
      "ports": {
        "bus1": 68451,
        "bus2": 68499
      },
      "params": {
        "R": 0.008987100794911385,
        "X": 0.05122154951095581,
        "G": 0.0,
        "B": 0.020362911745905876
      },
      "extension": {
        "length": 22577.530404418947,
        "rating": 261.78808212280273
      }
    },
    {
      "class": "Branch",
      "id": "branch_68452_68497_1",
      "ports": {
        "bus1": 68452,
        "bus2": 68497
      },
      "params": {
        "R": 0.03452816605567932,
        "X": 0.07329715043306351,
        "G": 0.0,
        "B": 0.007318126037716865
      },
      "extension": {
        "length": 15575.015551025392,
        "rating": 80.07439970970154
      }
    },
    {
      "class": "Branch",
      "id": "branch_68454_68458_1",
      "ports": {
        "bus1": 68454,
        "bus2": 68458
      },
      "params": {
        "R": 0.07997243106365204,
        "X": 0.160734623670578,
        "G": 0.0,
        "B": 0.004851853474974632
      },
      "extension": {
        "length": 21239.788988891603,
        "rating": 64.16209936141968
      }
    },
    {
      "class": "Branch",
      "id": "branch_68455_68456_1",
      "ports": {
        "bus1": 68456,
        "bus2": 68455
      },
      "params": {
        "R": 0.05094647780060768,
        "X": 0.07139019668102264,
        "G": 0.0,
        "B": 0.005493035074323416
      },
      "extension": {
        "length": 13494.253116577149,
        "rating": 44.38598155975342
      }
    },
    {
      "class": "Branch",
      "id": "branch_68455_68457_1",
      "ports": {
        "bus1": 68455,
        "bus2": 68457
      },
      "params": {
        "R": 0.03491376340389252,
        "X": 0.08161050081253052,
        "G": 0.0,
        "B": 0.008106029592454433
      },
      "extension": {
        "length": 18641.191464843752,
        "rating": 63.88244032859802
      }
    },
    {
      "class": "Branch",
      "id": "branch_68456_68497_1",
      "ports": {
        "bus1": 68497,
        "bus2": 68456
      },
      "params": {
        "R": 0.05597255378961563,
        "X": 0.1356704831123352,
        "G": 0.0,
        "B": 0.004542197100818157
      },
      "extension": {
        "length": 17424.095289916993,
        "rating": 59.701281785964966
      }
    },
    {
      "class": "Branch",
      "id": "branch_68458_68460_1",
      "ports": {
        "bus1": 68458,
        "bus2": 68460
      },
      "params": {
        "R": 0.05962769687175751,
        "X": 0.14271008968353271,
        "G": 0.0,
        "B": 0.003418338019400835
      },
      "extension": {
        "length": 15792.667196044922,
        "rating": 67.08455085754395
      }
    },
    {
      "class": "Branch",
      "id": "branch_68459_68460_1",
      "ports": {
        "bus1": 68460,
        "bus2": 68459
      },
      "params": {
        "R": 0.0038709493819624186,
        "X": 0.121429443359375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68459_68461_1",
      "ports": {
        "bus1": 68459,
        "bus2": 68461
      },
      "params": {
        "R": 0.0002878554805647582,
        "X": 0.0011909883469343185,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68459_68485_1",
      "ports": {
        "bus1": 68485,
        "bus2": 68459
      },
      "params": {
        "R": 0.006701961159706116,
        "X": 0.03896678611636162,
        "G": 0.0,
        "B": 0.027501819655299187
      },
      "extension": {
        "length": 21917.57222241211,
        "rating": 249.00078773498535
      }
    },
    {
      "class": "Branch",
      "id": "branch_68462_68464_1",
      "ports": {
        "bus1": 68464,
        "bus2": 68462
      },
      "params": {
        "R": 0.05287983641028404,
        "X": 0.14573682844638824,
        "G": 0.0,
        "B": 0.0024509581271559
      },
      "extension": {
        "length": 13446.795873779298,
        "rating": 61.78533434867859
      }
    },
    {
      "class": "Branch",
      "id": "branch_68462_68576_1",
      "ports": {
        "bus1": 68462,
        "bus2": 68576
      },
      "params": {
        "R": 0.03935343027114868,
        "X": 0.10242227464914322,
        "G": 0.0,
        "B": 0.006074534729123116
      },
      "extension": {
        "length": 19426.20587402344,
        "rating": 64.13708329200745
      }
    },
    {
      "class": "Branch",
      "id": "branch_68463_68464_1",
      "ports": {
        "bus1": 68464,
        "bus2": 68463
      },
      "params": {
        "R": 0.003581615863367915,
        "X": 0.12278493493795395,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68463_68465_1",
      "ports": {
        "bus1": 68463,
        "bus2": 68465
      },
      "params": {
        "R": 0.00021577045845333487,
        "X": 0.0010724544990807772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68466_68469_1",
      "ports": {
        "bus1": 68466,
        "bus2": 68469
      },
      "params": {
        "R": 0.0038477410562336445,
        "X": 0.10563905537128448,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68466_68470_1",
      "ports": {
        "bus1": 68466,
        "bus2": 68470
      },
      "params": {
        "R": 0.00024421492707915604,
        "X": 0.001010026433505118,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68466_68573_1",
      "ports": {
        "bus1": 68573,
        "bus2": 68466
      },
      "params": {
        "R": 0.010615183040499687,
        "X": 0.06840142607688904,
        "G": 0.0,
        "B": 0.03890923038125038
      },
      "extension": {
        "length": 34908.802508056644,
        "rating": 225.56097507476807
      }
    },
    {
      "class": "Branch",
      "id": "branch_68467_68469_1",
      "ports": {
        "bus1": 68467,
        "bus2": 68469
      },
      "params": {
        "R": 0.0006099087186157703,
        "X": 0.01674492284655571,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68467_68480_1",
      "ports": {
        "bus1": 68480,
        "bus2": 68467
      },
      "params": {
        "R": 0.05430571734905243,
        "X": 0.10114697366952896,
        "G": 0.0,
        "B": 0.0072867730632424355
      },
      "extension": {
        "length": 20303.08514099121,
        "rating": 60.48307418823242
      }
    },
    {
      "class": "Branch",
      "id": "branch_68468_68469_1",
      "ports": {
        "bus1": 68468,
        "bus2": 68469
      },
      "params": {
        "R": 0.029324237257242203,
        "X": 0.8050916194915771,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68471_68472_1",
      "ports": {
        "bus1": 68471,
        "bus2": 68472
      },
      "params": {
        "R": 0.00026772645651362836,
        "X": 0.001067977282218635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68471_68473_1",
      "ports": {
        "bus1": 68473,
        "bus2": 68471
      },
      "params": {
        "R": 0.030431412160396576,
        "X": 0.07772569358348846,
        "G": 0.0,
        "B": 0.005722051486372948
      },
      "extension": {
        "length": 14106.101770019532,
        "rating": 65.95860123634338
      }
    },
    {
      "class": "Branch",
      "id": "branch_68471_68480_1",
      "ports": {
        "bus1": 68471,
        "bus2": 68480
      },
      "params": {
        "R": 0.08303361386060715,
        "X": 0.21352265775203705,
        "G": 0.0,
        "B": 0.010772120207548141
      },
      "extension": {
        "length": 33633.490212158205,
        "rating": 63.05358409881592
      }
    },
    {
      "class": "Branch",
      "id": "branch_68473_68474_1",
      "ports": {
        "bus1": 68473,
        "bus2": 68474
      },
      "params": {
        "R": 0.00025829600053839386,
        "X": 0.001081411843188107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68473_68480_1",
      "ports": {
        "bus1": 68473,
        "bus2": 68480
      },
      "params": {
        "R": 0.14008775353431702,
        "X": 0.3487327992916107,
        "G": 0.0,
        "B": 0.00553918769583106
      },
      "extension": {
        "length": 33969.243950683594,
        "rating": 62.68534064292908
      }
    },
    {
      "class": "Branch",
      "id": "branch_68475_68476_1",
      "ports": {
        "bus1": 68476,
        "bus2": 68475
      },
      "params": {
        "R": 0.04424147680401802,
        "X": 0.09871178120374678,
        "G": 0.0,
        "B": 0.006520897150039672
      },
      "extension": {
        "length": 16841.19124182129,
        "rating": 49.11692142486572
      }
    },
    {
      "class": "Branch",
      "id": "branch_68475_68478_1",
      "ports": {
        "bus1": 68475,
        "bus2": 68478
      },
      "params": {
        "R": 0.040906667709350586,
        "X": 0.09202734380960464,
        "G": 0.0,
        "B": 0.002964978571981192
      },
      "extension": {
        "length": 12759.430178649904,
        "rating": 67.44440197944641
      }
    },
    {
      "class": "Branch",
      "id": "branch_68475_68480_1",
      "ports": {
        "bus1": 68480,
        "bus2": 68475
      },
      "params": {
        "R": 0.1018804982304573,
        "X": 0.2214193791151047,
        "G": 0.0,
        "B": 0.01547028496861458
      },
      "extension": {
        "length": 42724.50591137695,
        "rating": 56.33615851402283
      }
    },
    {
      "class": "Branch",
      "id": "branch_68475_68567_1",
      "ports": {
        "bus1": 68567,
        "bus2": 68475
      },
      "params": {
        "R": 0.14246375858783722,
        "X": 0.2948610186576843,
        "G": 0.0,
        "B": 0.012800807133316992
      },
      "extension": {
        "length": 40303.75525268555,
        "rating": 66.751229763031
      }
    },
    {
      "class": "Branch",
      "id": "branch_68476_68478_1",
      "ports": {
        "bus1": 68476,
        "bus2": 68478
      },
      "params": {
        "R": 0.05272864550352096,
        "X": 0.15039145946502686,
        "G": 0.0,
        "B": 0.0022172448225319386
      },
      "extension": {
        "length": 13618.710775634767,
        "rating": 60.22138595581055
      }
    },
    {
      "class": "Branch",
      "id": "branch_68476_68585_1",
      "ports": {
        "bus1": 68585,
        "bus2": 68476
      },
      "params": {
        "R": 0.0798964574933052,
        "X": 0.18023346364498136,
        "G": 0.0,
        "B": 0.00691541563719511
      },
      "extension": {
        "length": 25040.957434936525,
        "rating": 54.72819805145264
      }
    },
    {
      "class": "Branch",
      "id": "branch_68477_68478_1",
      "ports": {
        "bus1": 68478,
        "bus2": 68477
      },
      "params": {
        "R": 0.004812194500118494,
        "X": 0.15309028327465057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68477_68479_1",
      "ports": {
        "bus1": 68477,
        "bus2": 68479
      },
      "params": {
        "R": 0.00022940017515793443,
        "X": 0.0011257906444370747,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68479_68573_1",
      "ports": {
        "bus1": 68479,
        "bus2": 68573
      },
      "params": {
        "R": 0.014848793856799603,
        "X": 0.10985884815454483,
        "G": 0.0,
        "B": 0.07893969118595123
      },
      "extension": {
        "length": 69570.09249609376,
        "rating": 279.4931411743164
      }
    },
    {
      "class": "Branch",
      "id": "branch_68480_68481_1",
      "ports": {
        "bus1": 68480,
        "bus2": 68481
      },
      "params": {
        "R": 0.00026638421695679426,
        "X": 0.0011385252000764012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68482_68484_1",
      "ports": {
        "bus1": 68484,
        "bus2": 68482
      },
      "params": {
        "R": 0.021274855360388756,
        "X": 0.04917244985699653,
        "G": 0.0,
        "B": 0.003577078692615032
      },
      "extension": {
        "length": 9726.96669543457,
        "rating": 47.86653816699982
      }
    },
    {
      "class": "Branch",
      "id": "branch_68482_68486_1",
      "ports": {
        "bus1": 68482,
        "bus2": 68486
      },
      "params": {
        "R": 0.04414944723248482,
        "X": 0.07989419251680374,
        "G": 0.0,
        "B": 0.0020360383205115795
      },
      "extension": {
        "length": 9199.588281372071,
        "rating": 53.01100015640259
      }
    },
    {
      "class": "Branch",
      "id": "branch_68483_68484_1",
      "ports": {
        "bus1": 68484,
        "bus2": 68483
      },
      "params": {
        "R": 0.004166569095104933,
        "X": 0.15650571882724762,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68483_68485_1",
      "ports": {
        "bus1": 68483,
        "bus2": 68485
      },
      "params": {
        "R": 0.00023631207295693457,
        "X": 0.0010680948616936803,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68484_68486_1",
      "ports": {
        "bus1": 68486,
        "bus2": 68484
      },
      "params": {
        "R": 0.025223352015018463,
        "X": 0.05953831225633621,
        "G": 0.0,
        "B": 0.0028420807793736458
      },
      "extension": {
        "length": 9255.481497619628,
        "rating": 52.39573121070862
      }
    },
    {
      "class": "Branch",
      "id": "branch_68487_68488_1",
      "ports": {
        "bus1": 68487,
        "bus2": 68488
      },
      "params": {
        "R": 0.0002288631221745163,
        "X": 0.0011651500826701522,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68487_68493_1",
      "ports": {
        "bus1": 68487,
        "bus2": 68493
      },
      "params": {
        "R": 0.03456651419401169,
        "X": 0.11242856085300446,
        "G": 0.0,
        "B": 0.013159017078578472
      },
      "extension": {
        "length": 26604.768818847657,
        "rating": 41.16885960102081
      }
    },
    {
      "class": "Branch",
      "id": "branch_68489_68490_1",
      "ports": {
        "bus1": 68489,
        "bus2": 68490
      },
      "params": {
        "R": 0.00023548213357571512,
        "X": 0.0011707470985129476,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68490_68530_1",
      "ports": {
        "bus1": 68530,
        "bus2": 68490
      },
      "params": {
        "R": 0.01848984882235527,
        "X": 0.042733822017908096,
        "G": 0.0,
        "B": 0.005065423436462879
      },
      "extension": {
        "length": 10338.582828186036,
        "rating": 71.41249179840088
      }
    },
    {
      "class": "Branch",
      "id": "branch_68490_68534_1",
      "ports": {
        "bus1": 68534,
        "bus2": 68490
      },
      "params": {
        "R": 0.016132667660713196,
        "X": 0.04838579520583152,
        "G": 0.0,
        "B": 0.0017987685278058054
      },
      "extension": {
        "length": 6012.553407440186,
        "rating": 52.82270908355713
      }
    },
    {
      "class": "Branch",
      "id": "branch_68491_68500_1",
      "ports": {
        "bus1": 68491,
        "bus2": 68500
      },
      "params": {
        "R": 0.015313415788114071,
        "X": 0.046489134430885315,
        "G": 0.0,
        "B": 0.0025501116178929806
      },
      "extension": {
        "length": 7614.154007995606,
        "rating": 61.00633144378662
      }
    },
    {
      "class": "Branch",
      "id": "branch_68491_68502_1",
      "ports": {
        "bus1": 68491,
        "bus2": 68502
      },
      "params": {
        "R": 0.013325403444468975,
        "X": 0.030238527804613117,
        "G": 0.0,
        "B": 0.0007400241447612643
      },
      "extension": {
        "length": 3614.772032775879,
        "rating": 63.67223262786865
      }
    },
    {
      "class": "Branch",
      "id": "branch_68491_68509_1",
      "ports": {
        "bus1": 68491,
        "bus2": 68509
      },
      "params": {
        "R": 0.017710983753204346,
        "X": 0.04444922134280205,
        "G": 0.0,
        "B": 0.0022550493013113737
      },
      "extension": {
        "length": 6752.63415234375,
        "rating": 62.14748024940491
      }
    },
    {
      "class": "Branch",
      "id": "branch_68491_68519_1",
      "ports": {
        "bus1": 68519,
        "bus2": 68491
      },
      "params": {
        "R": 0.004510025959461927,
        "X": 0.011037156917154789,
        "G": 0.0,
        "B": 0.0006601039203815162
      },
      "extension": {
        "length": 2008.7692706909181,
        "rating": 59.235596656799316
      }
    },
    {
      "class": "Branch",
      "id": "branch_68491_68533_1",
      "ports": {
        "bus1": 68533,
        "bus2": 68491
      },
      "params": {
        "R": 0.011642437428236008,
        "X": 0.034924596548080444,
        "G": 0.0,
        "B": 0.0018211023416370153
      },
      "extension": {
        "length": 5126.780415893555,
        "rating": 54.948824644088745
      }
    },
    {
      "class": "Branch",
      "id": "branch_68491_68534_1",
      "ports": {
        "bus1": 68534,
        "bus2": 68491
      },
      "params": {
        "R": 0.007887293584644794,
        "X": 0.01762513257563114,
        "G": 0.0,
        "B": 0.0007882094359956682
      },
      "extension": {
        "length": 2680.4804911193846,
        "rating": 49.55759942531586
      }
    },
    {
      "class": "Branch",
      "id": "branch_68492_68530_1",
      "ports": {
        "bus1": 68492,
        "bus2": 68530
      },
      "params": {
        "R": 0.019919581711292267,
        "X": 0.054981932044029236,
        "G": 0.0,
        "B": 0.0016339235007762911
      },
      "extension": {
        "length": 7028.669977844239,
        "rating": 55.96024990081787
      }
    },
    {
      "class": "Branch",
      "id": "branch_68494_68495_1",
      "ports": {
        "bus1": 68494,
        "bus2": 68495
      },
      "params": {
        "R": 0.00024633834254927933,
        "X": 0.0011424983385950327,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68496_68497_1",
      "ports": {
        "bus1": 68496,
        "bus2": 68497
      },
      "params": {
        "R": 0.00022320542484521866,
        "X": 0.0011300059268251061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68498_68525_1",
      "ports": {
        "bus1": 68498,
        "bus2": 68525
      },
      "params": {
        "R": 0.040455058217048645,
        "X": 0.0970769301056862,
        "G": 0.0,
        "B": 0.004772485699504614
      },
      "extension": {
        "length": 14597.803989624024,
        "rating": 64.9567186832428
      }
    },
    {
      "class": "Branch",
      "id": "branch_68500_68523_1",
      "ports": {
        "bus1": 68500,
        "bus2": 68523
      },
      "params": {
        "R": 0.011699200607836245,
        "X": 0.03407469019293785,
        "G": 0.0,
        "B": 0.0008581544389016926
      },
      "extension": {
        "length": 3675.7058832092284,
        "rating": 42.48251020908356
      }
    },
    {
      "class": "Branch",
      "id": "branch_68500_68533_1",
      "ports": {
        "bus1": 68500,
        "bus2": 68533
      },
      "params": {
        "R": 0.007026137318462133,
        "X": 0.01972775161266327,
        "G": 0.0,
        "B": 0.0035110879689455032
      },
      "extension": {
        "length": 5851.809474884033,
        "rating": 64.76618647575378
      }
    },
    {
      "class": "Branch",
      "id": "branch_68501_68504_1",
      "ports": {
        "bus1": 68501,
        "bus2": 68504
      },
      "params": {
        "R": 0.007666956167668104,
        "X": 0.21273154020309448,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68501_68505_1",
      "ports": {
        "bus1": 68501,
        "bus2": 68505
      },
      "params": {
        "R": 0.0002789497375488281,
        "X": 0.0011954158544540405,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68501_68508_1",
      "ports": {
        "bus1": 68508,
        "bus2": 68501
      },
      "params": {
        "R": 0.00206882250495255,
        "X": 0.009609485976397991,
        "G": 0.0,
        "B": 0.010757680982351303
      },
      "extension": {
        "length": 7685.933835937501,
        "rating": 256.9777488708496
      }
    },
    {
      "class": "Branch",
      "id": "branch_68502_68504_1",
      "ports": {
        "bus1": 68502,
        "bus2": 68504
      },
      "params": {
        "R": -0.0037550930865108967,
        "X": -0.10419084876775742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68502_68509_1",
      "ports": {
        "bus1": 68502,
        "bus2": 68509
      },
      "params": {
        "R": 0.012549498118460177,
        "X": 0.024093301966786385,
        "G": 0.0,
        "B": 0.0014111719792708755
      },
      "extension": {
        "length": 4161.454652252198,
        "rating": 52.088987827301025
      }
    },
    {
      "class": "Branch",
      "id": "branch_68502_68519_1",
      "ports": {
        "bus1": 68519,
        "bus2": 68502
      },
      "params": {
        "R": 0.008136873133480549,
        "X": 0.020633557811379433,
        "G": 0.0,
        "B": 0.0007331926608458161
      },
      "extension": {
        "length": 2839.3441140289306,
        "rating": 65.08578658103943
      }
    },
    {
      "class": "Branch",
      "id": "branch_68502_68534_1",
      "ports": {
        "bus1": 68502,
        "bus2": 68534
      },
      "params": {
        "R": 0.006366317626088857,
        "X": 0.016830438748002052,
        "G": 0.0,
        "B": 0.0007585737621411681
      },
      "extension": {
        "length": 2421.9957571105956,
        "rating": 69.76786851882935
      }
    },
    {
      "class": "Branch",
      "id": "branch_68503_68504_1",
      "ports": {
        "bus1": 68503,
        "bus2": 68504
      },
      "params": {
        "R": 0.020243339240550995,
        "X": 0.5616828203201294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 20.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68506_68507_1",
      "ports": {
        "bus1": 68506,
        "bus2": 68507
      },
      "params": {
        "R": 0.0002493773936294019,
        "X": 0.0011433825129643083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68506_68508_1",
      "ports": {
        "bus1": 68506,
        "bus2": 68508
      },
      "params": {
        "R": 0.001456686295568943,
        "X": 0.009185194969177246,
        "G": 0.0,
        "B": 0.017534645274281502
      },
      "extension": {
        "length": 8932.063634033204,
        "rating": 253.40290069580078
      }
    },
    {
      "class": "Branch",
      "id": "branch_68508_68529_1",
      "ports": {
        "bus1": 68508,
        "bus2": 68529
      },
      "params": {
        "R": 0.002892529359087348,
        "X": 0.019329572096467018,
        "G": 0.0,
        "B": 0.01734107919037342
      },
      "extension": {
        "length": 13853.975671142578,
        "rating": 315.91360569000244
      }
    },
    {
      "class": "Branch",
      "id": "branch_68509_68511_1",
      "ports": {
        "bus1": 68511,
        "bus2": 68509
      },
      "params": {
        "R": 0.005539078265428543,
        "X": 0.013657591305673122,
        "G": 0.0,
        "B": 0.002922360086813569
      },
      "extension": {
        "length": 4678.979330566406,
        "rating": 67.17110276222229
      }
    },
    {
      "class": "Branch",
      "id": "branch_68509_68515_1",
      "ports": {
        "bus1": 68509,
        "bus2": 68515
      },
      "params": {
        "R": 0.017420034855604172,
        "X": 0.05300656706094742,
        "G": 0.0,
        "B": 0.008189710788428783
      },
      "extension": {
        "length": 14120.017711303712,
        "rating": 77.07139253616333
      }
    },
    {
      "class": "Branch",
      "id": "branch_68510_68511_1",
      "ports": {
        "bus1": 68511,
        "bus2": 68510
      },
      "params": {
        "R": 0.0022144438698887825,
        "X": 0.09077732264995575,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68510_68512_1",
      "ports": {
        "bus1": 68510,
        "bus2": 68512
      },
      "params": {
        "R": 0.0002936185628641397,
        "X": 0.0011988611659035087,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68512_68516_1",
      "ports": {
        "bus1": 68512,
        "bus2": 68516
      },
      "params": {
        "R": 0.003067699261009693,
        "X": 0.018362335860729218,
        "G": 0.0,
        "B": 0.01091262698173523
      },
      "extension": {
        "length": 9806.912373779298,
        "rating": 291.2817716598511
      }
    },
    {
      "class": "Branch",
      "id": "branch_68512_68524_1",
      "ports": {
        "bus1": 68512,
        "bus2": 68524
      },
      "params": {
        "R": 0.0041457656770944595,
        "X": 0.02783096581697464,
        "G": 0.0,
        "B": 0.026348179206252098
      },
      "extension": {
        "length": 19631.569989990236,
        "rating": 237.98422813415527
      }
    },
    {
      "class": "Branch",
      "id": "branch_68513_68514_1",
      "ports": {
        "bus1": 68514,
        "bus2": 68513
      },
      "params": {
        "R": 0.00033639033790677786,
        "X": 0.01961449906229973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68513_68517_1",
      "ports": {
        "bus1": 68513,
        "bus2": 68517
      },
      "params": {
        "R": 0.0002379177458351478,
        "X": 0.0010943119414150715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68514_68515_1",
      "ports": {
        "bus1": 68515,
        "bus2": 68514
      },
      "params": {
        "R": 0.004557779058814049,
        "X": 0.10666486620903015,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68514_68516_1",
      "ports": {
        "bus1": 68514,
        "bus2": 68516
      },
      "params": {
        "R": 0.00020945383585058153,
        "X": 0.001183676882646978,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68515_68520_1",
      "ports": {
        "bus1": 68520,
        "bus2": 68515
      },
      "params": {
        "R": 0.017928114160895348,
        "X": 0.042912069708108895,
        "G": 0.0,
        "B": 0.0014097178354859352
      },
      "extension": {
        "length": 5753.2947555542,
        "rating": 65.88221788406372
      }
    },
    {
      "class": "Branch",
      "id": "branch_68516_68524_1",
      "ports": {
        "bus1": 68524,
        "bus2": 68516
      },
      "params": {
        "R": 0.0030505205504596233,
        "X": 0.015374003909528255,
        "G": 0.0,
        "B": 0.01957263983786106
      },
      "extension": {
        "length": 11490.840263122558,
        "rating": 279.5957088470459
      }
    },
    {
      "class": "Branch",
      "id": "branch_68517_68531_1",
      "ports": {
        "bus1": 68517,
        "bus2": 68531
      },
      "params": {
        "R": 0.00029541971161961555,
        "X": 0.003848455613479018,
        "G": 0.0,
        "B": 0.30610153079032904
      },
      "extension": {
        "length": 25416.46683984375,
        "rating": 2251.8035888671875
      }
    },
    {
      "class": "Branch",
      "id": "branch_68518_68519_1",
      "ports": {
        "bus1": 68518,
        "bus2": 68519
      },
      "params": {
        "R": 0.018137622624635696,
        "X": 0.05233779177069664,
        "G": 0.0,
        "B": 0.0015627186512574553
      },
      "extension": {
        "length": 6613.4386719360355,
        "rating": 59.40159559249878
      }
    },
    {
      "class": "Branch",
      "id": "branch_68518_68523_1",
      "ports": {
        "bus1": 68523,
        "bus2": 68518
      },
      "params": {
        "R": 0.016377313062548637,
        "X": 0.04367321357131004,
        "G": 0.0,
        "B": 0.0009644290548749267
      },
      "extension": {
        "length": 4505.847340209961,
        "rating": 46.86547815799713
      }
    },
    {
      "class": "Branch",
      "id": "branch_68518_68533_1",
      "ports": {
        "bus1": 68533,
        "bus2": 68518
      },
      "params": {
        "R": 0.011047681793570518,
        "X": 0.02536164224147797,
        "G": 0.0,
        "B": 0.0007300145225599408
      },
      "extension": {
        "length": 3072.127445892334,
        "rating": 57.70730972290039
      }
    },
    {
      "class": "Branch",
      "id": "branch_68519_68523_1",
      "ports": {
        "bus1": 68519,
        "bus2": 68523
      },
      "params": {
        "R": 0.02055448666214943,
        "X": 0.04713722690939904,
        "G": 0.0,
        "B": 0.0027126395143568516
      },
      "extension": {
        "length": 8215.73414868164,
        "rating": 61.82583570480347
      }
    },
    {
      "class": "Branch",
      "id": "branch_68519_68533_1",
      "ports": {
        "bus1": 68519,
        "bus2": 68533
      },
      "params": {
        "R": 0.018524393439292908,
        "X": 0.03883866220712662,
        "G": 0.0,
        "B": 0.0010131769813597202
      },
      "extension": {
        "length": 4413.791401062012,
        "rating": 57.90141820907593
      }
    },
    {
      "class": "Branch",
      "id": "branch_68519_68534_1",
      "ports": {
        "bus1": 68519,
        "bus2": 68534
      },
      "params": {
        "R": 0.01838184893131256,
        "X": 0.03809515759348869,
        "G": 0.0,
        "B": 0.0007586627034470439
      },
      "extension": {
        "length": 3716.1721573791506,
        "rating": 44.395989179611206
      }
    },
    {
      "class": "Branch",
      "id": "branch_68521_68522_1",
      "ports": {
        "bus1": 68521,
        "bus2": 68522
      },
      "params": {
        "R": 0.00023500717361457646,
        "X": 0.0011681971373036504,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68524_68525_1",
      "ports": {
        "bus1": 68525,
        "bus2": 68524
      },
      "params": {
        "R": 0.0029622535221278667,
        "X": 0.09582654386758804,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68524_68526_1",
      "ports": {
        "bus1": 68524,
        "bus2": 68526
      },
      "params": {
        "R": 0.0002796357439365238,
        "X": 0.0010381777537986636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68528_68529_1",
      "ports": {
        "bus1": 68529,
        "bus2": 68528
      },
      "params": {
        "R": 0.0002568666241131723,
        "X": 0.01663929410278797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68528_68531_1",
      "ports": {
        "bus1": 68528,
        "bus2": 68531
      },
      "params": {
        "R": 0.0002346728724660352,
        "X": 0.0011369272833690047,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68528_68532_1",
      "ports": {
        "bus1": 68528,
        "bus2": 68532
      },
      "params": {
        "R": 0.0002780068025458604,
        "X": 0.0011815836187452078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68529_68530_1",
      "ports": {
        "bus1": 68530,
        "bus2": 68529
      },
      "params": {
        "R": 0.00599979842081666,
        "X": 0.16029401123523712,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68535_68538_1",
      "ports": {
        "bus1": 68535,
        "bus2": 68538
      },
      "params": {
        "R": 0.000611431896686554,
        "X": 0.011960923671722412,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68535_68539_1",
      "ports": {
        "bus1": 68535,
        "bus2": 68539
      },
      "params": {
        "R": 0.00020341636263765395,
        "X": 0.0011386384721845388,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68535_68540_1",
      "ports": {
        "bus1": 68535,
        "bus2": 68540
      },
      "params": {
        "R": 0.00025311121135018766,
        "X": 0.0010804521152749658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68536_68538_1",
      "ports": {
        "bus1": 68536,
        "bus2": 68538
      },
      "params": {
        "R": 0.01134027075022459,
        "X": 0.2218400090932846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68537_68538_1",
      "ports": {
        "bus1": 68537,
        "bus2": 68538
      },
      "params": {
        "R": 0.01134027075022459,
        "X": 0.2218400090932846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68539_68541_1",
      "ports": {
        "bus1": 68541,
        "bus2": 68539
      },
      "params": {
        "R": 0.09538089483976364,
        "X": 0.18872997164726255,
        "G": 0.0,
        "B": 0.005138705018907785
      },
      "extension": {
        "length": 21195.969198486328,
        "rating": 56.98666572570801
      }
    },
    {
      "class": "Branch",
      "id": "branch_68542_68543_1",
      "ports": {
        "bus1": 68543,
        "bus2": 68542
      },
      "params": {
        "R": 0.04657280817627907,
        "X": 0.08914195746183395,
        "G": 0.0,
        "B": 0.0035708399955183268
      },
      "extension": {
        "length": 13570.125462158203,
        "rating": 69.36761736869812
      }
    },
    {
      "class": "Branch",
      "id": "branch_68543_68545_1",
      "ports": {
        "bus1": 68543,
        "bus2": 68545
      },
      "params": {
        "R": 0.01296723261475563,
        "X": 0.0366523303091526,
        "G": 0.0,
        "B": 0.0032716370187699795
      },
      "extension": {
        "length": 8042.664317321777,
        "rating": 73.43288064002991
      }
    },
    {
      "class": "Branch",
      "id": "branch_68544_68547_1",
      "ports": {
        "bus1": 68544,
        "bus2": 68547
      },
      "params": {
        "R": 0.004132532514631748,
        "X": 0.12088954448699951,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68544_68548_1",
      "ports": {
        "bus1": 68544,
        "bus2": 68548
      },
      "params": {
        "R": 0.00029139124671928585,
        "X": 0.0011997397523373365,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68545_68547_1",
      "ports": {
        "bus1": 68545,
        "bus2": 68547
      },
      "params": {
        "R": -0.0005675994325429201,
        "X": -0.016604065895080566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68546_68547_1",
      "ports": {
        "bus1": 68546,
        "bus2": 68547
      },
      "params": {
        "R": 0.01761951856315136,
        "X": 0.5154262185096741,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68549_68550_1",
      "ports": {
        "bus1": 68550,
        "bus2": 68549
      },
      "params": {
        "R": 0.004278913140296936,
        "X": 0.17178717255592346,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68549_68551_1",
      "ports": {
        "bus1": 68549,
        "bus2": 68551
      },
      "params": {
        "R": 0.0002807730343192816,
        "X": 0.001116662984713912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68550_68748_1",
      "ports": {
        "bus1": 68550,
        "bus2": 68748
      },
      "params": {
        "R": 0.11248901486396791,
        "X": 0.26241886615753174,
        "G": 0.0,
        "B": 0.02627909183502197
      },
      "extension": {
        "length": 57142.75020996094,
        "rating": 61.61298155784607
      }
    },
    {
      "class": "Branch",
      "id": "branch_68551_68616_1",
      "ports": {
        "bus1": 68616,
        "bus2": 68551
      },
      "params": {
        "R": 0.021188940852880478,
        "X": 0.13482946157455444,
        "G": 0.0,
        "B": 0.11425848305225372
      },
      "extension": {
        "length": 87003.00515478516,
        "rating": 286.0965967178345
      }
    },
    {
      "class": "Branch",
      "id": "branch_68552_68751_1",
      "ports": {
        "bus1": 68552,
        "bus2": 68751
      },
      "params": {
        "R": 0.11216826736927034,
        "X": 0.28664630651474,
        "G": 0.0,
        "B": 0.007676543667912483
      },
      "extension": {
        "length": 34530.58726831055,
        "rating": 54.056358337402344
      }
    },
    {
      "class": "Branch",
      "id": "branch_68553_68554_1",
      "ports": {
        "bus1": 68553,
        "bus2": 68554
      },
      "params": {
        "R": 0.0002505315060261637,
        "X": 0.001079678419046104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68555_69440_1",
      "ports": {
        "bus1": 68555,
        "bus2": 69440
      },
      "params": {
        "R": 0.037837665528059006,
        "X": 0.09246481955051422,
        "G": 0.0,
        "B": 0.004703680984675884
      },
      "extension": {
        "length": 15197.601471679687,
        "rating": 61.831796169281006
      }
    },
    {
      "class": "Branch",
      "id": "branch_68555_69444_1",
      "ports": {
        "bus1": 69444,
        "bus2": 68555
      },
      "params": {
        "R": 0.06526096165180206,
        "X": 0.15641669929027557,
        "G": 0.0,
        "B": 0.0047323256731033325
      },
      "extension": {
        "length": 18633.112330078126,
        "rating": 64.8919403553009
      }
    },
    {
      "class": "Branch",
      "id": "branch_68556_68557_1",
      "ports": {
        "bus1": 68556,
        "bus2": 68557
      },
      "params": {
        "R": 0.0002673279959708452,
        "X": 0.0010872347047552466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68558_69434_1",
      "ports": {
        "bus1": 69434,
        "bus2": 68558
      },
      "params": {
        "R": 0.06334184110164642,
        "X": 0.1342483013868332,
        "G": 0.0,
        "B": 0.005453486926853657
      },
      "extension": {
        "length": 19089.20742077637,
        "rating": 57.04526901245117
      }
    },
    {
      "class": "Branch",
      "id": "branch_68558_69440_1",
      "ports": {
        "bus1": 68558,
        "bus2": 69440
      },
      "params": {
        "R": 0.03839930519461632,
        "X": 0.10562282055616379,
        "G": 0.0,
        "B": 0.011577734723687172
      },
      "extension": {
        "length": 25211.74733569336,
        "rating": 59.7998321056366
      }
    },
    {
      "class": "Branch",
      "id": "branch_68563_68565_1",
      "ports": {
        "bus1": 68563,
        "bus2": 68565
      },
      "params": {
        "R": 0.05423591285943985,
        "X": 0.12504282593727112,
        "G": 0.0,
        "B": 0.008631777949631214
      },
      "extension": {
        "length": 25318.148189941407,
        "rating": 71.02329730987549
      }
    },
    {
      "class": "Branch",
      "id": "branch_68564_68565_1",
      "ports": {
        "bus1": 68564,
        "bus2": 68565
      },
      "params": {
        "R": 0.00021502531308215111,
        "X": 0.0010854946449398994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68566_68569_1",
      "ports": {
        "bus1": 68566,
        "bus2": 68569
      },
      "params": {
        "R": -7.146364077925682e-05,
        "X": -0.0022903457283973694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68566_68570_1",
      "ports": {
        "bus1": 68566,
        "bus2": 68570
      },
      "params": {
        "R": 0.00020518258679658175,
        "X": 0.0011444977717474103,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68567_68569_1",
      "ports": {
        "bus1": 68567,
        "bus2": 68569
      },
      "params": {
        "R": 0.004907055292278528,
        "X": 0.15726420283317566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68567_68571_1",
      "ports": {
        "bus1": 68571,
        "bus2": 68567
      },
      "params": {
        "R": 0.017364265397191048,
        "X": 0.04087622091174126,
        "G": 0.0,
        "B": 0.0017757581081241371
      },
      "extension": {
        "length": 6357.053530700684,
        "rating": 65.67978858947754
      }
    },
    {
      "class": "Branch",
      "id": "branch_68568_68569_1",
      "ports": {
        "bus1": 68568,
        "bus2": 68569
      },
      "params": {
        "R": 0.029770104214549065,
        "X": 0.9540895819664001,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68570_68573_1",
      "ports": {
        "bus1": 68573,
        "bus2": 68570
      },
      "params": {
        "R": 0.0032487218268215656,
        "X": 0.020903103053569794,
        "G": 0.0,
        "B": 0.041883524507284164
      },
      "extension": {
        "length": 20221.17186181641,
        "rating": 242.05055236816406
      }
    },
    {
      "class": "Branch",
      "id": "branch_68571_68575_1",
      "ports": {
        "bus1": 68575,
        "bus2": 68571
      },
      "params": {
        "R": 0.04883742704987526,
        "X": 0.1260281801223755,
        "G": 0.0,
        "B": 0.008270716294646263
      },
      "extension": {
        "length": 23851.567289794923,
        "rating": 54.21966314315796
      }
    },
    {
      "class": "Branch",
      "id": "branch_68572_68573_1",
      "ports": {
        "bus1": 68573,
        "bus2": 68572
      },
      "params": {
        "R": 0.00016279242117889225,
        "X": 0.012823906727135181,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68572_68574_1",
      "ports": {
        "bus1": 68572,
        "bus2": 68574
      },
      "params": {
        "R": 0.0002942048304248601,
        "X": 0.001030630199238658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68573_68583_1",
      "ports": {
        "bus1": 68573,
        "bus2": 68583
      },
      "params": {
        "R": 0.006549665704369545,
        "X": 0.04031899571418762,
        "G": 0.0,
        "B": 0.07709932327270508
      },
      "extension": {
        "length": 40677.792793945315,
        "rating": 251.81496143341064
      }
    },
    {
      "class": "Branch",
      "id": "branch_68575_68576_1",
      "ports": {
        "bus1": 68576,
        "bus2": 68575
      },
      "params": {
        "R": 0.032419949769973755,
        "X": 0.07388464361429214,
        "G": 0.0,
        "B": 0.008460447192192078
      },
      "extension": {
        "length": 18529.9498828125,
        "rating": 50.71808695793152
      }
    },
    {
      "class": "Branch",
      "id": "branch_68576_68582_1",
      "ports": {
        "bus1": 68582,
        "bus2": 68576
      },
      "params": {
        "R": 0.05130723491311073,
        "X": 0.09667457640171051,
        "G": 0.0,
        "B": 0.003543129656463861
      },
      "extension": {
        "length": 12386.717161193848,
        "rating": 57.91875720024109
      }
    },
    {
      "class": "Branch",
      "id": "branch_68577_68580_1",
      "ports": {
        "bus1": 68577,
        "bus2": 68580
      },
      "params": {
        "R": 0.00048684515058994293,
        "X": 0.007162049412727356,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68577_68581_1",
      "ports": {
        "bus1": 68577,
        "bus2": 68581
      },
      "params": {
        "R": 0.0002700702752918005,
        "X": 0.0010438497411087155,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68577_68582_1",
      "ports": {
        "bus1": 68577,
        "bus2": 68582
      },
      "params": {
        "R": 0.000245065544731915,
        "X": 0.0010723089799284935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68578_68580_1",
      "ports": {
        "bus1": 68578,
        "bus2": 68580
      },
      "params": {
        "R": 0.009679162874817848,
        "X": 0.14239151775836945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68579_68580_1",
      "ports": {
        "bus1": 68579,
        "bus2": 68580
      },
      "params": {
        "R": 0.009679162874817848,
        "X": 0.14239151775836945,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68584_68585_1",
      "ports": {
        "bus1": 68584,
        "bus2": 68585
      },
      "params": {
        "R": 0.0002346954133827239,
        "X": 0.0010588268050923944,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68585_68587_1",
      "ports": {
        "bus1": 68587,
        "bus2": 68585
      },
      "params": {
        "R": 0.18039441108703613,
        "X": 0.352338969707489,
        "G": 0.0,
        "B": 0.008085300214588642
      },
      "extension": {
        "length": 37448.05737524414,
        "rating": 56.936198472976685
      }
    },
    {
      "class": "Branch",
      "id": "branch_68588_68589_1",
      "ports": {
        "bus1": 68588,
        "bus2": 68589
      },
      "params": {
        "R": 0.00023140541452448815,
        "X": 0.0010982396779581904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68588_68591_1",
      "ports": {
        "bus1": 68591,
        "bus2": 68588
      },
      "params": {
        "R": 0.017428439110517502,
        "X": 0.05013765022158623,
        "G": 0.0,
        "B": 0.001705354196019471
      },
      "extension": {
        "length": 6456.6529628906255,
        "rating": 58.63623023033142
      }
    },
    {
      "class": "Branch",
      "id": "branch_68590_68591_1",
      "ports": {
        "bus1": 68591,
        "bus2": 68590
      },
      "params": {
        "R": 0.004484488628804684,
        "X": 0.12304195761680603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68590_68592_1",
      "ports": {
        "bus1": 68590,
        "bus2": 68592
      },
      "params": {
        "R": 0.00027797979419119656,
        "X": 0.0010416330769658089,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68593_68602_1",
      "ports": {
        "bus1": 68593,
        "bus2": 68602
      },
      "params": {
        "R": 0.008403000421822071,
        "X": 0.04726387932896614,
        "G": 0.0,
        "B": 0.03758792206645012
      },
      "extension": {
        "length": 26856.308627929688,
        "rating": 227.33922004699707
      }
    },
    {
      "class": "Branch",
      "id": "branch_68595_68596_1",
      "ports": {
        "bus1": 68595,
        "bus2": 68596
      },
      "params": {
        "R": 0.0002314699231646955,
        "X": 0.0010679563274607062,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68597_68598_1",
      "ports": {
        "bus1": 68597,
        "bus2": 68598
      },
      "params": {
        "R": 0.00021261413348838687,
        "X": 0.0011999995913356543,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68599_68606_1",
      "ports": {
        "bus1": 68599,
        "bus2": 68606
      },
      "params": {
        "R": 0.030098807066679,
        "X": 0.07240639626979828,
        "G": 0.0,
        "B": 0.0021535041742026806
      },
      "extension": {
        "length": 8223.078886413574,
        "rating": 53.960973024368286
      }
    },
    {
      "class": "Branch",
      "id": "branch_68600_68601_1",
      "ports": {
        "bus1": 68601,
        "bus2": 68600
      },
      "params": {
        "R": 0.0027517778798937798,
        "X": 0.09420356154441833,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68600_68602_1",
      "ports": {
        "bus1": 68600,
        "bus2": 68602
      },
      "params": {
        "R": 0.0002970950154121965,
        "X": 0.0011774770682677627,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68602_68605_1",
      "ports": {
        "bus1": 68602,
        "bus2": 68605
      },
      "params": {
        "R": 0.001915128086693585,
        "X": 0.010775275528430939,
        "G": 0.0,
        "B": 0.04949316754937172
      },
      "extension": {
        "length": 15942.510282348634,
        "rating": 265.58094024658203
      }
    },
    {
      "class": "Branch",
      "id": "branch_68603_68604_1",
      "ports": {
        "bus1": 68603,
        "bus2": 68604
      },
      "params": {
        "R": 0.0002545928000472486,
        "X": 0.0011152965016663074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68604_68606_1",
      "ports": {
        "bus1": 68606,
        "bus2": 68604
      },
      "params": {
        "R": 0.013376278802752497,
        "X": 0.03585938364267349,
        "G": 0.0,
        "B": 0.0011766651878133416
      },
      "extension": {
        "length": 4549.483339508057,
        "rating": 63.076913356781006
      }
    },
    {
      "class": "Branch",
      "id": "branch_68605_68606_1",
      "ports": {
        "bus1": 68606,
        "bus2": 68605
      },
      "params": {
        "R": 0.004508825019001961,
        "X": 0.13147948682308197,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68605_68607_1",
      "ports": {
        "bus1": 68605,
        "bus2": 68607
      },
      "params": {
        "R": 0.00029058611835353076,
        "X": 0.0011138226836919785,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68608_68611_1",
      "ports": {
        "bus1": 68608,
        "bus2": 68611
      },
      "params": {
        "R": 0.00020963011775165796,
        "X": 0.017648888751864433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68608_68612_1",
      "ports": {
        "bus1": 68608,
        "bus2": 68612
      },
      "params": {
        "R": 0.00020054003107361495,
        "X": 0.001161052263341844,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68608_68613_1",
      "ports": {
        "bus1": 68608,
        "bus2": 68613
      },
      "params": {
        "R": 0.00020176258112769574,
        "X": 0.0010753381066024303,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
