      "class": "Branch",
      "id": "branch_68609_68611_1",
      "ports": {
        "bus1": 68609,
        "bus2": 68611
      },
      "params": {
        "R": -9.038508142111823e-05,
        "X": -0.0076095773838460445,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68609_68633_1",
      "ports": {
        "bus1": 68609,
        "bus2": 68633
      },
      "params": {
        "R": 0.04512779414653778,
        "X": 0.28138503432273865,
        "G": 0.0,
        "B": 0.12310715764760971
      },
      "extension": {
        "length": 138382.10921777345,
        "rating": 256.684947013855
      }
    },
    {
      "class": "Branch",
      "id": "branch_68610_68611_1",
      "ports": {
        "bus1": 68610,
        "bus2": 68611
      },
      "params": {
        "R": 0.0007243984146043658,
        "X": 0.06098753958940506,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68613_69624_1",
      "ports": {
        "bus1": 69624,
        "bus2": 68613
      },
      "params": {
        "R": 0.0008289287216030061,
        "X": 0.015301840379834175,
        "G": 0.0,
        "B": 1.5963757038116457
      },
      "extension": {
        "length": 116864.21780859375,
        "rating": 2292.594528198242
      }
    },
    {
      "class": "Branch",
      "id": "branch_68615_68617_1",
      "ports": {
        "bus1": 68617,
        "bus2": 68615
      },
      "params": {
        "R": 0.0979524478316307,
        "X": 0.2784121334552765,
        "G": 0.0,
        "B": 0.013591193594038486
      },
      "extension": {
        "length": 43222.29050390625,
        "rating": 70.3512966632843
      }
    },
    {
      "class": "Branch",
      "id": "branch_68616_68617_1",
      "ports": {
        "bus1": 68617,
        "bus2": 68616
      },
      "params": {
        "R": 0.004563922993838787,
        "X": 0.1308986246585846,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68616_68618_1",
      "ports": {
        "bus1": 68616,
        "bus2": 68618
      },
      "params": {
        "R": 0.00028087981627322733,
        "X": 0.0011983169242739677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68619_68620_1",
      "ports": {
        "bus1": 68620,
        "bus2": 68619
      },
      "params": {
        "R": 0.004245860502123833,
        "X": 0.1405421644449234,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68619_68621_1",
      "ports": {
        "bus1": 68619,
        "bus2": 68621
      },
      "params": {
        "R": 0.00024918990675359964,
        "X": 0.001033622189424932,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68619_68622_1",
      "ports": {
        "bus1": 68619,
        "bus2": 68622
      },
      "params": {
        "R": 0.00023155736562330276,
        "X": 0.0010887152748182416,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68623_68626_1",
      "ports": {
        "bus1": 68623,
        "bus2": 68626
      },
      "params": {
        "R": 0.00673765130341053,
        "X": 0.220486581325531,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68623_68628_1",
      "ports": {
        "bus1": 68623,
        "bus2": 68628
      },
      "params": {
        "R": 0.00022795422410126776,
        "X": 0.0011237716535106301,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68623_68629_1",
      "ports": {
        "bus1": 68623,
        "bus2": 68629
      },
      "params": {
        "R": 0.00024247777764685452,
        "X": 0.0010461891070008278,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68624_68626_1",
      "ports": {
        "bus1": 68624,
        "bus2": 68626
      },
      "params": {
        "R": -0.0027016347739845514,
        "X": -0.08840978145599365,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68624_68627_1",
      "ports": {
        "bus1": 68624,
        "bus2": 68627
      },
      "params": {
        "R": 0.012376639060676098,
        "X": 0.2551994323730469,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_68625_68626_1",
      "ports": {
        "bus1": 68625,
        "bus2": 68626
      },
      "params": {
        "R": 0.022133290767669678,
        "X": 0.7243018746376038,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68628_68665_1",
      "ports": {
        "bus1": 68628,
        "bus2": 68665
      },
      "params": {
        "R": 0.004171895794570446,
        "X": 0.02717290073633194,
        "G": 0.0,
        "B": 0.09557778388261795
      },
      "extension": {
        "length": 35481.441880371094,
        "rating": 283.614706993103
      }
    },
    {
      "class": "Branch",
      "id": "branch_68630_68631_1",
      "ports": {
        "bus1": 68631,
        "bus2": 68630
      },
      "params": {
        "R": 0.0028383678290992975,
        "X": 0.07166291773319244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68630_68633_1",
      "ports": {
        "bus1": 68630,
        "bus2": 68633
      },
      "params": {
        "R": 0.00021333646145649254,
        "X": 0.001016912516206503,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68630_68634_1",
      "ports": {
        "bus1": 68630,
        "bus2": 68634
      },
      "params": {
        "R": 0.0002492768981028348,
        "X": 0.0011873856419697404,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68631_68632_1",
      "ports": {
        "bus1": 68631,
        "bus2": 68632
      },
      "params": {
        "R": 0.01026291772723198,
        "X": 0.20647817850112915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 22.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68631_68659_1",
      "ports": {
        "bus1": 68631,
        "bus2": 68659
      },
      "params": {
        "R": 0.008993441238999367,
        "X": 0.028951348736882206,
        "G": 0.0,
        "B": 0.0017158209811896086
      },
      "extension": {
        "length": 5011.229527130127,
        "rating": 67.91328191757202
      }
    },
    {
      "class": "Branch",
      "id": "branch_68633_68662_1",
      "ports": {
        "bus1": 68633,
        "bus2": 68662
      },
      "params": {
        "R": 0.0019857927691191435,
        "X": 0.010363741777837276,
        "G": 0.0,
        "B": 0.005357938352972269
      },
      "extension": {
        "length": 5165.111797119141,
        "rating": 241.25237464904785
      }
    },
    {
      "class": "Branch",
      "id": "branch_68635_68636_1",
      "ports": {
        "bus1": 68636,
        "bus2": 68635
      },
      "params": {
        "R": 0.00020992419740650803,
        "X": 0.01706414483487606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68635_68638_1",
      "ports": {
        "bus1": 68635,
        "bus2": 68638
      },
      "params": {
        "R": 0.00022875126160215586,
        "X": 0.016605786979198456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_68635_68639_1",
      "ports": {
        "bus1": 68635,
        "bus2": 68639
      },
      "params": {
        "R": 0.0002530535275582224,
        "X": 0.014044458046555519,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_68635_68640_1",
      "ports": {
        "bus1": 68635,
        "bus2": 68640
      },
      "params": {
        "R": 0.0002951254427898675,
        "X": 0.0010744330938905478,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68636_68637_1",
      "ports": {
        "bus1": 68637,
        "bus2": 68636
      },
      "params": {
        "R": 0.0034499799367040396,
        "X": 0.09882921725511551,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68636_68641_1",
      "ports": {
        "bus1": 68636,
        "bus2": 68641
      },
      "params": {
        "R": 0.00026867148699238896,
        "X": 0.001100019202567637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68642_68643_1",
      "ports": {
        "bus1": 68643,
        "bus2": 68642
      },
      "params": {
        "R": 0.00018568670202512294,
        "X": 0.015805285423994064,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68642_68649_1",
      "ports": {
        "bus1": 68642,
        "bus2": 68649
      },
      "params": {
        "R": 0.00026602958678267896,
        "X": 0.0011043843114748597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68643_68644_1",
      "ports": {
        "bus1": 68644,
        "bus2": 68643
      },
      "params": {
        "R": 0.005340050905942917,
        "X": 0.15113073587417603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68643_68648_1",
      "ports": {
        "bus1": 68643,
        "bus2": 68648
      },
      "params": {
        "R": 0.00023506919387727976,
        "X": 0.0011097741080448031,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68644_68647_1",
      "ports": {
        "bus1": 68644,
        "bus2": 68647
      },
      "params": {
        "R": 0.0001576365903019905,
        "X": 0.002829618752002716,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68645_68647_1",
      "ports": {
        "bus1": 68645,
        "bus2": 68647
      },
      "params": {
        "R": 0.005939559545367956,
        "X": 0.10661680996417999,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68646_68647_1",
      "ports": {
        "bus1": 68646,
        "bus2": 68647
      },
      "params": {
        "R": 0.005939559545367956,
        "X": 0.10661680996417999,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68649_68717_1",
      "ports": {
        "bus1": 68649,
        "bus2": 68717
      },
      "params": {
        "R": 0.0005449296440929174,
        "X": 0.008911042474210262,
        "G": 0.0,
        "B": 0.6717013716697693
      },
      "extension": {
        "length": 58034.807015625,
        "rating": 2194.8896408081055
      }
    },
    {
      "class": "Branch",
      "id": "branch_68650_68651_1",
      "ports": {
        "bus1": 68651,
        "bus2": 68650
      },
      "params": {
        "R": 0.00014362781075760722,
        "X": 0.011299858801066875,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68650_68655_1",
      "ports": {
        "bus1": 68650,
        "bus2": 68655
      },
      "params": {
        "R": 0.00021475604444276541,
        "X": 0.001173676340840757,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68651_68654_1",
      "ports": {
        "bus1": 68651,
        "bus2": 68654
      },
      "params": {
        "R": 0.009943201206624508,
        "X": 0.3120279908180237,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68651_68656_1",
      "ports": {
        "bus1": 68651,
        "bus2": 68656
      },
      "params": {
        "R": 0.00025141920195892453,
        "X": 0.0011629026848822832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68652_68654_1",
      "ports": {
        "bus1": 68652,
        "bus2": 68654
      },
      "params": {
        "R": -0.005764600820839405,
        "X": -0.18089915812015533,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68653_68654_1",
      "ports": {
        "bus1": 68653,
        "bus2": 68654
      },
      "params": {
        "R": 0.01905706897377968,
        "X": 0.5980306267738342,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68655_68663_1",
      "ports": {
        "bus1": 68655,
        "bus2": 68663
      },
      "params": {
        "R": 0.0007045124075375497,
        "X": 0.009289274923503399,
        "G": 0.0,
        "B": 0.7814013361930846
      },
      "extension": {
        "length": 64298.18693847657,
        "rating": 2329.945182800293
      }
    },
    {
      "class": "Branch",
      "id": "branch_68655_68694_1",
      "ports": {
        "bus1": 68694,
        "bus2": 68655
      },
      "params": {
        "R": 0.0007891245186328888,
        "X": 0.012916017323732376,
        "G": 0.0,
        "B": 1.1533722877502441
      },
      "extension": {
        "length": 83860.94001269531,
        "rating": 2411.7355346679688
      }
    },
    {
      "class": "Branch",
      "id": "branch_68655_68719_1",
      "ports": {
        "bus1": 68655,
        "bus2": 68719
      },
      "params": {
        "R": 0.00021365082648117095,
        "X": 0.003931846469640732,
        "G": 0.0,
        "B": 0.45338180661201477
      },
      "extension": {
        "length": 28887.231825439452,
        "rating": 2714.298629760742
      }
    },
    {
      "class": "Branch",
      "id": "branch_68656_68724_1",
      "ports": {
        "bus1": 68724,
        "bus2": 68656
      },
      "params": {
        "R": 0.003253085073083639,
        "X": 0.021166540682315826,
        "G": 0.0,
        "B": 0.0668298602104187
      },
      "extension": {
        "length": 27867.971621337892,
        "rating": 244.63186264038086
      }
    },
    {
      "class": "Branch",
      "id": "branch_68657_68658_1",
      "ports": {
        "bus1": 68658,
        "bus2": 68657
      },
      "params": {
        "R": 0.0001596906949998811,
        "X": 0.012449401430785656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68657_68663_1",
      "ports": {
        "bus1": 68657,
        "bus2": 68663
      },
      "params": {
        "R": 0.0002560220309533179,
        "X": 0.0011697768932208419,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68658_68661_1",
      "ports": {
        "bus1": 68658,
        "bus2": 68661
      },
      "params": {
        "R": 0.009253880009055138,
        "X": 0.27921271324157715,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68658_68662_1",
      "ports": {
        "bus1": 68658,
        "bus2": 68662
      },
      "params": {
        "R": 0.00020665948977693915,
        "X": 0.001177078578621149,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68659_68661_1",
      "ports": {
        "bus1": 68659,
        "bus2": 68661
      },
      "params": {
        "R": -0.0046888720244169235,
        "X": -0.14147496223449707,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68660_68661_1",
      "ports": {
        "bus1": 68660,
        "bus2": 68661
      },
      "params": {
        "R": 0.021498234942555428,
        "X": 0.6486555337905884,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68664_68665_1",
      "ports": {
        "bus1": 68665,
        "bus2": 68664
      },
      "params": {
        "R": 0.00020163742010481656,
        "X": 0.014136884361505508,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68664_68667_1",
      "ports": {
        "bus1": 68664,
        "bus2": 68667
      },
      "params": {
        "R": 0.0002004997368203476,
        "X": 0.016067838296294212,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_68664_68668_1",
      "ports": {
        "bus1": 68664,
        "bus2": 68668
      },
      "params": {
        "R": 0.00027696488541550934,
        "X": 0.0011118799448013306,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68664_68669_1",
      "ports": {
        "bus1": 68664,
        "bus2": 68669
      },
      "params": {
        "R": 0.00022040151816327125,
        "X": 0.0011587576009333134,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68665_68666_1",
      "ports": {
        "bus1": 68666,
        "bus2": 68665
      },
      "params": {
        "R": 0.0036872944328933954,
        "X": 0.10456401854753494,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68665_68735_1",
      "ports": {
        "bus1": 68665,
        "bus2": 68735
      },
      "params": {
        "R": 0.024170542135834694,
        "X": 0.15053726732730865,
        "G": 0.0,
        "B": 0.075624980032444
      },
      "extension": {
        "length": 76686.04214648438,
        "rating": 247.58501052856445
      }
    },
    {
      "class": "Branch",
      "id": "branch_68668_68741_1",
      "ports": {
        "bus1": 68741,
        "bus2": 68668
      },
      "params": {
        "R": 0.0004597071965690702,
        "X": 0.008932490833103657,
        "G": 0.0,
        "B": 0.9079648852348328
      },
      "extension": {
        "length": 68884.80260449219,
        "rating": 2101.820945739746
      }
    },
    {
      "class": "Branch",
      "id": "branch_68670_68671_1",
      "ports": {
        "bus1": 68671,
        "bus2": 68670
      },
      "params": {
        "R": 0.0002355589676881209,
        "X": 0.0162697471678257,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68670_68672_1",
      "ports": {
        "bus1": 68670,
        "bus2": 68672
      },
      "params": {
        "R": 0.00018622574862092733,
        "X": 0.011602260172367096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 512.499988079071,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68670_68673_1",
      "ports": {
        "bus1": 68670,
        "bus2": 68673
      },
      "params": {
        "R": 0.00022756695398129523,
        "X": 0.0011358932824805379,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68670_68674_1",
      "ports": {
        "bus1": 68670,
        "bus2": 68674
      },
      "params": {
        "R": 0.00022473280841950327,
        "X": 0.0010650339536368847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68675_68676_1",
      "ports": {
        "bus1": 68676,
        "bus2": 68675
      },
      "params": {
        "R": 0.0002383034589001909,
        "X": 0.01612810604274273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68675_68678_1",
      "ports": {
        "bus1": 68675,
        "bus2": 68678
      },
      "params": {
        "R": 0.0003587835526559502,
        "X": 0.025009378790855408,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68675_68679_1",
      "ports": {
        "bus1": 68675,
        "bus2": 68679
      },
      "params": {
        "R": 0.0003949131350964308,
        "X": 0.029318159446120262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_68675_68680_1",
      "ports": {
        "bus1": 68675,
        "bus2": 68680
      },
      "params": {
        "R": 0.0003879871510434896,
        "X": 0.027116870507597923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68675_68681_1",
      "ports": {
        "bus1": 68675,
        "bus2": 68681
      },
      "params": {
        "R": 0.00024264625972136855,
        "X": 0.014867112040519714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_68675_68682_1",
      "ports": {
        "bus1": 68675,
        "bus2": 68682
      },
      "params": {
        "R": 0.00035622023278847337,
        "X": 0.02029339037835598,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_68675_68683_1",
      "ports": {
        "bus1": 68675,
        "bus2": 68683
      },
      "params": {
        "R": 0.0003228946006856859,
        "X": 0.027083568274974823,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_68675_68684_1",
      "ports": {
        "bus1": 68675,
        "bus2": 68684
      },
      "params": {
        "R": 0.0002815074985846877,
        "X": 0.001123286783695221,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68675_68685_1",
      "ports": {
        "bus1": 68675,
        "bus2": 68685
      },
      "params": {
        "R": 0.00022134957544039935,
        "X": 0.0010481419740244746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68676_68677_1",
      "ports": {
        "bus1": 68677,
        "bus2": 68676
      },
      "params": {
        "R": 0.0017450578743591905,
        "X": 0.06270615756511688,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68686_68687_1",
      "ports": {
        "bus1": 68687,
        "bus2": 68686
      },
      "params": {
        "R": 0.00018647040997166187,
        "X": 0.014223722741007805,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68686_68690_1",
      "ports": {
        "bus1": 68686,
        "bus2": 68690
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.0003903638571500778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68686_68693_1",
      "ports": {
        "bus1": 68686,
        "bus2": 68693
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.0008222758769989014,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68686_68694_1",
      "ports": {
        "bus1": 68686,
        "bus2": 68694
      },
      "params": {
        "R": 0.0002393615577602759,
        "X": 0.0011895763454958797,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68686_68695_1",
      "ports": {
        "bus1": 68686,
        "bus2": 68695
      },
      "params": {
        "R": 0.00029200417338870466,
        "X": 0.0010853228159248829,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68688_68690_1",
      "ports": {
        "bus1": 68688,
        "bus2": 68690
      },
      "params": {
        "R": 0.00042800867231562734,
        "X": 0.02526084892451763,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68689_68690_1",
      "ports": {
        "bus1": 68689,
        "bus2": 68690
      },
      "params": {
        "R": 0.00042800867231562734,
        "X": 0.02526084892451763,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68691_68693_1",
      "ports": {
        "bus1": 68691,
        "bus2": 68693
      },
      "params": {
        "R": 0.0004212854546494782,
        "X": 0.03473697230219841,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68692_68693_1",
      "ports": {
        "bus1": 68692,
        "bus2": 68693
      },
      "params": {
        "R": 0.0004212854546494782,
        "X": 0.03473697230219841,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68696_68697_1",
      "ports": {
        "bus1": 68697,
        "bus2": 68696
      },
      "params": {
        "R": 0.0002947321627289057,
        "X": 0.01784546487033367,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68696_68698_1",
      "ports": {
        "bus1": 68696,
        "bus2": 68698
      },
      "params": {
        "R": 0.00027977884747087955,
        "X": 0.01999594457447529,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_68696_68699_1",
      "ports": {
        "bus1": 68696,
        "bus2": 68699
      },
      "params": {
        "R": 0.0002748617553152144,
        "X": 0.023800594732165337,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_68696_68700_1",
      "ports": {
        "bus1": 68696,
        "bus2": 68700
      },
      "params": {
        "R": 0.00023259708541445434,
        "X": 0.001072581741027534,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68696_68701_1",
      "ports": {
        "bus1": 68696,
        "bus2": 68701
      },
      "params": {
        "R": 0.00026378995971754193,
        "X": 0.0010150698944926262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68702_68703_1",
      "ports": {
        "bus1": 68703,
        "bus2": 68702
      },
      "params": {
        "R": 0.0002404458646196872,
        "X": 0.015173317864537239,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68703_68704_1",
      "ports": {
        "bus1": 68704,
        "bus2": 68703
      },
      "params": {
        "R": 0.006663238629698753,
        "X": 0.20155544579029083,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68703_68705_1",
      "ports": {
        "bus1": 68703,
        "bus2": 68705
      },
      "params": {
        "R": 0.000248841563006863,
        "X": 0.0010191595647484064,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68703_68706_1",
      "ports": {
        "bus1": 68703,
        "bus2": 68706
      },
      "params": {
        "R": 0.00028012445545755327,
        "X": 0.001175258425064385,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68707_68708_1",
      "ports": {
        "bus1": 68708,
        "bus2": 68707
      },
      "params": {
        "R": 0.0002996563562192023,
        "X": 0.024431582540273666,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68707_68711_1",
      "ports": {
        "bus1": 68707,
        "bus2": 68711
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.0016339309513568878,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68707_68712_1",
      "ports": {
        "bus1": 68707,
        "bus2": 68712
      },
      "params": {
        "R": 0.00027743334067054093,
        "X": 0.00108790781814605,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68707_68713_1",
      "ports": {
        "bus1": 68707,
        "bus2": 68713
      },
      "params": {
        "R": 0.00024830285110510886,
        "X": 0.0011205605696886778,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68708_68715_1",
      "ports": {
        "bus1": 68715,
        "bus2": 68708
      },
      "params": {
        "R": 0.006080792751163244,
        "X": 0.03764495253562927,
        "G": 0.0,
        "B": 0.029857387766242027
      },
      "extension": {
        "length": 22987.0430826416,
        "rating": 190.55354595184326
      }
    },
    {
      "class": "Branch",
      "id": "branch_68709_68711_1",
      "ports": {
        "bus1": 68709,
        "bus2": 68711
      },
      "params": {
        "R": 0.0004827637458220124,
        "X": 0.0363006517291069,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68710_68711_1",
      "ports": {
        "bus1": 68710,
        "bus2": 68711
      },
      "params": {
        "R": 0.0004827637458220124,
        "X": 0.0363006517291069,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68712_68717_1",
      "ports": {
        "bus1": 68717,
        "bus2": 68712
      },
      "params": {
        "R": 0.00020926295837853104,
        "X": 0.003158661536872387,
        "G": 0.0,
        "B": 0.3265742361545563
      },
      "extension": {
        "length": 24246.992130249026,
        "rating": 2302.0559310913086
      }
    },
    {
      "class": "Branch",
      "id": "branch_68712_68741_1",
      "ports": {
        "bus1": 68741,
        "bus2": 68712
      },
      "params": {
        "R": 0.0005002758698537946,
        "X": 0.00849149376153946,
        "G": 0.0,
        "B": 0.8738078474998474
      },
      "extension": {
        "length": 60896.23272949219,
        "rating": 3005.0487518310547
      }
    },
    {
      "class": "Branch",
      "id": "branch_68714_68715_1",
      "ports": {
        "bus1": 68715,
        "bus2": 68714
      },
      "params": {
        "R": 0.00025485645164735615,
        "X": 0.017558133229613304,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68714_68717_1",
      "ports": {
        "bus1": 68714,
        "bus2": 68717
      },
      "params": {
        "R": 0.00024147896328940988,
        "X": 0.0010478058829903603,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68714_68718_1",
      "ports": {
        "bus1": 68714,
        "bus2": 68718
      },
      "params": {
        "R": 0.00024206734087783843,
        "X": 0.0010592782637104392,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68715_68716_1",
      "ports": {
        "bus1": 68716,
        "bus2": 68715
      },
      "params": {
        "R": 0.0035420276690274477,
        "X": 0.1215033307671547,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68719_68720_1",
      "ports": {
        "bus1": 68720,
        "bus2": 68719
      },
      "params": {
        "R": 0.0002267615927848965,
        "X": 0.017701515927910805,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68719_68722_1",
      "ports": {
        "bus1": 68719,
        "bus2": 68722
      },
      "params": {
        "R": 0.00024728631251491606,
        "X": 0.01667298562824726,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.87498807907104,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68719_68723_1",
      "ports": {
        "bus1": 68719,
        "bus2": 68723
      },
      "params": {
        "R": 0.0002654083364177495,
        "X": 0.02051515132188797,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_68719_69624_1",
      "ports": {
        "bus1": 68719,
        "bus2": 69624
      },
      "params": {
        "R": 0.0006831187638454139,
        "X": 0.013810345903038979,
        "G": 0.0,
        "B": 1.3423694372177124
      },
      "extension": {
        "length": 100926.06172558594,
        "rating": 2542.7322387695312
      }
    },
    {
      "class": "Branch",
      "id": "branch_68720_68721_1",
      "ports": {
        "bus1": 68721,
        "bus2": 68720
      },
      "params": {
        "R": 0.0031177736818790436,
        "X": 0.11311033368110657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68720_68724_1",
      "ports": {
        "bus1": 68720,
        "bus2": 68724
      },
      "params": {
        "R": 0.00021218824258539826,
        "X": 0.001113146892748773,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68720_68725_1",
      "ports": {
        "bus1": 68720,
        "bus2": 68725
      },
      "params": {
        "R": 0.0002500406699255109,
        "X": 0.001171892392449081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68726_68727_1",
      "ports": {
        "bus1": 68727,
        "bus2": 68726
      },
      "params": {
        "R": 0.0002498584508430213,
        "X": 0.019476614892482758,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9750000238418579,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 156.97500383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68726_68729_1",
      "ports": {
        "bus1": 68726,
        "bus2": 68729
      },
      "params": {
        "R": 0.0001175076758954674,
        "X": 0.007581611163914204,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 534.375011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_68726_68730_1",
      "ports": {
        "bus1": 68726,
        "bus2": 68730
      },
      "params": {
        "R": 0.00021125889907125384,
        "X": 0.013841117732226849,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 534.375011920929,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68726_68731_1",
      "ports": {
        "bus1": 68726,
        "bus2": 68731
      },
      "params": {
        "R": 0.00044628765317611396,
        "X": 0.02409188449382782,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68726_68732_1",
      "ports": {
        "bus1": 68726,
        "bus2": 68732
      },
      "params": {
        "R": 0.00017851545999292284,
        "X": 0.014005444943904877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 534.375011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_68726_68733_1",
      "ports": {
        "bus1": 68726,
        "bus2": 68733
      },
      "params": {
        "R": 0.00021150533575564623,
        "X": 0.018157145008444786,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 534.375011920929,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68726_68734_1",
      "ports": {
        "bus1": 68726,
        "bus2": 68734
      },
      "params": {
        "R": 0.0001812430564314127,
        "X": 0.012799926102161407,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_68726_68736_1",
      "ports": {
        "bus1": 68726,
        "bus2": 68736
      },
      "params": {
        "R": 0.0002801468363031745,
        "X": 0.0011918722884729505,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68727_68728_1",
      "ports": {
        "bus1": 68728,
        "bus2": 68727
      },
      "params": {
        "R": 0.002767343306913972,
        "X": 0.07490186393260956,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68727_68735_1",
      "ports": {
        "bus1": 68727,
        "bus2": 68735
      },
      "params": {
        "R": 0.00020238629076629877,
        "X": 0.001167798531241715,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68736_68741_1",
      "ports": {
        "bus1": 68741,
        "bus2": 68736
      },
      "params": {
        "R": 0.0007877025636844337,
        "X": 0.013334300369024277,
        "G": 0.0,
        "B": 1.2749415636062624
      },
      "extension": {
        "length": 95046.78449707032,
        "rating": 2715.276336669922
      }
    },
    {
      "class": "Branch",
      "id": "branch_68737_68740_1",
      "ports": {
        "bus1": 68737,
        "bus2": 68740
      },
      "params": {
        "R": 0.00043137845932506025,
        "X": 0.030291063711047173,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68737_68741_1",
      "ports": {
        "bus1": 68737,
        "bus2": 68741
      },
      "params": {
        "R": 0.00023477495415136218,
        "X": 0.0011486038565635681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68737_68742_1",
      "ports": {
        "bus1": 68737,
        "bus2": 68742
      },
      "params": {
        "R": 0.00029633165104314685,
        "X": 0.0010811213869601488,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68738_68740_1",
      "ports": {
        "bus1": 68738,
        "bus2": 68740
      },
      "params": {
        "R": -0.00017197246779687703,
        "X": -0.012075776234269142,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68739_68740_1",
      "ports": {
        "bus1": 68739,
        "bus2": 68740
      },
      "params": {
        "R": 0.0012075126869603992,
        "X": 0.08479060977697372,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68743_68745_1",
      "ports": {
        "bus1": 68743,
        "bus2": 68745
      },
      "params": {
        "R": 0.016577307134866714,
        "X": 0.048297155648469925,
        "G": 0.0,
        "B": 0.0013188463635742664
      },
      "extension": {
        "length": 5709.660674743653,
        "rating": 51.12882852554321
      }
    },
    {
      "class": "Branch",
      "id": "branch_68743_68747_1",
      "ports": {
        "bus1": 68747,
        "bus2": 68743
      },
      "params": {
        "R": 0.035735804587602615,
        "X": 0.0775206908583641,
        "G": 0.0,
        "B": 0.0015595568111166358
      },
      "extension": {
        "length": 8218.1568147583,
        "rating": 46.551814675331116
      }
    },
    {
      "class": "Branch",
      "id": "branch_68744_68745_1",
      "ports": {
        "bus1": 68745,
        "bus2": 68744
      },
      "params": {
        "R": 0.005875343456864357,
        "X": 0.16591845452785492,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68744_68746_1",
      "ports": {
        "bus1": 68744,
        "bus2": 68746
      },
      "params": {
        "R": 0.00026258142315782607,
        "X": 0.0011600664583966136,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68744_68750_1",
      "ports": {
        "bus1": 68750,
        "bus2": 68744
      },
      "params": {
        "R": 0.01407583523541689,
        "X": 0.07864178717136383,
        "G": 0.0,
        "B": 0.03696395829319954
      },
      "extension": {
        "length": 36771.39300366211,
        "rating": 262.8459930419922
      }
    },
    {
      "class": "Branch",
      "id": "branch_68744_68754_1",
      "ports": {
        "bus1": 68744,
        "bus2": 68754
      },
      "params": {
        "R": 0.01282452791929245,
        "X": 0.07551664113998413,
        "G": 0.0,
        "B": 0.04938170313835144
      },
      "extension": {
        "length": 46058.68379223633,
        "rating": 267.08056926727295
      }
    },
    {
      "class": "Branch",
      "id": "branch_68747_68760_1",
      "ports": {
        "bus1": 68747,
        "bus2": 68760
      },
      "params": {
        "R": 0.12744610011577606,
        "X": 0.29311349987983704,
        "G": 0.0,
        "B": 0.0074853901751339436
      },
      "extension": {
        "length": 33890.325046875,
        "rating": 46.13708853721619
      }
    },
    {
      "class": "Branch",
      "id": "branch_68748_68749_1",
      "ports": {
        "bus1": 68748,
        "bus2": 68749
      },
      "params": {
        "R": 0.00021586606453638527,
        "X": 0.0011465003481134772,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68748_68751_1",
      "ports": {
        "bus1": 68748,
        "bus2": 68751
      },
      "params": {
        "R": 0.027305496856570244,
        "X": 0.0699230507016182,
        "G": 0.0,
        "B": 0.0016172055620700119
      },
      "extension": {
        "length": 8135.717102600098,
        "rating": 68.1593656539917
      }
    },
    {
      "class": "Branch",
      "id": "branch_68748_68753_1",
      "ports": {
        "bus1": 68748,
        "bus2": 68753
      },
      "params": {
        "R": 0.03659787401556969,
        "X": 0.08525805175304413,
        "G": 0.0,
        "B": 0.003918952774256468
      },
      "extension": {
        "length": 13529.117407104493,
        "rating": 59.886711835861206
      }
    },
    {
      "class": "Branch",
      "id": "branch_68750_68751_1",
      "ports": {
        "bus1": 68751,
        "bus2": 68750
      },
      "params": {
        "R": 0.003748489310964942,
        "X": 0.14406177401542664,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68750_68752_1",
      "ports": {
        "bus1": 68750,
        "bus2": 68752
      },
      "params": {
        "R": 0.00026638421695679426,
        "X": 0.0011385252000764012,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68751_68753_1",
      "ports": {
        "bus1": 68751,
        "bus2": 68753
      },
      "params": {
        "R": 0.025974873453378674,
        "X": 0.0688752755522728,
        "G": 0.0,
        "B": 0.004400885198265314
      },
      "extension": {
        "length": 11908.910163208007,
        "rating": 61.71063184738159
      }
    },
    {
      "class": "Branch",
      "id": "branch_68754_68757_1",
      "ports": {
        "bus1": 68754,
        "bus2": 68757
      },
      "params": {
        "R": 0.008804449811577797,
        "X": 0.17256101965904236,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68754_68758_1",
      "ports": {
        "bus1": 68754,
        "bus2": 68758
      },
      "params": {
        "R": 0.0002617919526528567,
        "X": 0.0010624760761857033,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68754_69219_1",
      "ports": {
        "bus1": 69219,
        "bus2": 68754
      },
      "params": {
        "R": 0.011905353516340256,
        "X": 0.07045401632785797,
        "G": 0.0,
        "B": 0.06158602237701416
      },
      "extension": {
        "length": 41075.46917138672,
        "rating": 270.04761695861816
      }
    },
    {
      "class": "Branch",
      "id": "branch_68754_69240_1",
      "ports": {
        "bus1": 69240,
        "bus2": 68754
      },
      "params": {
        "R": 0.013839077204465866,
        "X": 0.07121411710977554,
        "G": 0.0,
        "B": 0.06837514042854309
      },
      "extension": {
        "length": 54061.131238769536,
        "rating": 292.49374866485596
      }
    },
    {
      "class": "Branch",
      "id": "branch_68755_68757_1",
      "ports": {
        "bus1": 68755,
        "bus2": 68757
      },
      "params": {
        "R": -0.004445977509021759,
        "X": -0.08713801950216293,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68755_68759_1",
      "ports": {
        "bus1": 68755,
        "bus2": 68759
      },
      "params": {
        "R": 0.018874958157539368,
        "X": 0.048868291079998016,
        "G": 0.0,
        "B": 0.0038295637350529432
      },
      "extension": {
        "length": 10520.289690490723,
        "rating": 67.17450618743896
      }
    },
    {
      "class": "Branch",
      "id": "branch_68756_68757_1",
      "ports": {
        "bus1": 68756,
        "bus2": 68757
      },
      "params": {
        "R": 0.024293502792716026,
        "X": 0.47613564133644104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68759_68762_1",
      "ports": {
        "bus1": 68759,
        "bus2": 68762
      },
      "params": {
        "R": 0.08356620371341705,
        "X": 0.16591627895832062,
        "G": 0.0,
        "B": 0.00957360491156578
      },
      "extension": {
        "length": 24605.540570434572,
        "rating": 58.47119092941284
      }
    },
    {
      "class": "Branch",
      "id": "branch_68759_69216_1",
      "ports": {
        "bus1": 68759,
        "bus2": 69216
      },
      "params": {
        "R": 0.021746056154370308,
        "X": 0.05857546627521515,
        "G": 0.0,
        "B": 0.041786305606365204
      },
      "extension": {
        "length": 36960.84441650391,
        "rating": 69.93345618247986
      }
    },
    {
      "class": "Branch",
      "id": "branch_68760_68886_1",
      "ports": {
        "bus1": 68886,
        "bus2": 68760
      },
      "params": {
        "R": 0.058719731867313385,
        "X": 0.14773626625537872,
        "G": 0.0,
        "B": 0.00626354105770588
      },
      "extension": {
        "length": 21708.605954223633,
        "rating": 52.74235010147095
      }
    },
    {
      "class": "Branch",
      "id": "branch_68761_68762_1",
      "ports": {
        "bus1": 68761,
        "bus2": 68762
      },
      "params": {
        "R": 0.0002833082398865372,
        "X": 0.0010996967321261764,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68762_68885_1",
      "ports": {
        "bus1": 68885,
        "bus2": 68762
      },
      "params": {
        "R": 0.24055953323841095,
        "X": 0.592282772064209,
        "G": 0.0,
        "B": 0.01390352938324213
      },
      "extension": {
        "length": 66541.76757421876,
        "rating": 67.40339994430542
      }
    },
    {
      "class": "Branch",
      "id": "branch_68763_69239_1",
      "ports": {
        "bus1": 69239,
        "bus2": 68763
      },
      "params": {
        "R": 0.052563898265361786,
        "X": 0.13369736075401306,
        "G": 0.0,
        "B": 0.006284154951572417
      },
      "extension": {
        "length": 19969.599822143555,
        "rating": 55.71579337120056
      }
    },
    {
      "class": "Branch",
      "id": "branch_68763_69607_1",
      "ports": {
        "bus1": 68763,
        "bus2": 69607
      },
      "params": {
        "R": 0.03315148130059242,
        "X": 0.10063339024782181,
        "G": 0.0,
        "B": 0.007560556288808584
      },
      "extension": {
        "length": 19608.33019921875,
        "rating": 51.22161507606506
      }
    },
    {
      "class": "Branch",
      "id": "branch_68764_69008_1",
      "ports": {
        "bus1": 68764,
        "bus2": 69008
      },
      "params": {
        "R": 0.008959123864769936,
        "X": 0.05941248685121536,
        "G": 0.0,
        "B": 0.07458481192588806
      },
      "extension": {
        "length": 47930.351036132815,
        "rating": 291.592001914978
      }
    },
    {
      "class": "Branch",
      "id": "branch_68764_69424_1",
      "ports": {
        "bus1": 68764,
        "bus2": 69424
      },
      "params": {
        "R": 0.00314832990989089,
        "X": 0.01835315115749836,
        "G": 0.0,
        "B": 0.04670979082584381
      },
      "extension": {
        "length": 20290.95262573242,
        "rating": 295.51618099212646
      }
    },
    {
      "class": "Branch",
      "id": "branch_68765_68766_1",
      "ports": {
        "bus1": 68765,
        "bus2": 68766
      },
      "params": {
        "R": 0.00022134957544039935,
        "X": 0.0010481419740244746,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68766_68767_1",
      "ports": {
        "bus1": 68766,
        "bus2": 68767
      },
      "params": {
        "R": 0.05848965793848038,
        "X": 0.10555697977542877,
        "G": 0.0,
        "B": 0.004882150329649448
      },
      "extension": {
        "length": 15430.505860107422,
        "rating": 68.03813576698303
      }
    },
    {
      "class": "Branch",
      "id": "branch_68766_69012_1",
      "ports": {
        "bus1": 68766,
        "bus2": 69012
      },
      "params": {
        "R": 0.11014769226312637,
        "X": 0.26461780071258545,
        "G": 0.0,
        "B": 0.004477282054722309
      },
      "extension": {
        "length": 24348.524630493164,
        "rating": 66.420978307724
      }
    },
    {
      "class": "Branch",
      "id": "branch_68767_68770_1",
      "ports": {
        "bus1": 68770,
        "bus2": 68767
      },
      "params": {
        "R": 0.06716955453157425,
        "X": 0.1340528130531311,
        "G": 0.0,
        "B": 0.007794939447194337
      },
      "extension": {
        "length": 24529.060447998047,
        "rating": 68.76299381256104
      }
    },
    {
      "class": "Branch",
      "id": "branch_68768_68769_1",
      "ports": {
        "bus1": 68768,
        "bus2": 68769
      },
      "params": {
        "R": 0.000207754856091924,
        "X": 0.0011275799479335546,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68768_69508_1",
      "ports": {
        "bus1": 68768,
        "bus2": 69508
      },
      "params": {
        "R": 0.029637770727276802,
        "X": 0.0773642510175705,
        "G": 0.0,
        "B": 0.03048640489578247
      },
      "extension": {
        "length": 34620.75925268555,
        "rating": 83.38273763656616
      }
    },
    {
      "class": "Branch",
      "id": "branch_68768_69698_1",
      "ports": {
        "bus1": 68768,
        "bus2": 69698
      },
      "params": {
        "R": 0.03024563565850258,
        "X": 0.09528853744268419,
        "G": 0.0,
        "B": 0.003995535895228386
      },
      "extension": {
        "length": 13392.010008544923,
        "rating": 83.43612551689148
      }
    },
    {
      "class": "Branch",
      "id": "branch_68770_68772_1",
      "ports": {
        "bus1": 68772,
        "bus2": 68770
      },
      "params": {
        "R": 0.07854704558849335,
        "X": 0.2010350525379181,
        "G": 0.0,
        "B": 0.0046949200332164764
      },
      "extension": {
        "length": 22677.294826538087,
        "rating": 79.25149202346802
      }
    },
    {
      "class": "Branch",
      "id": "branch_68770_69423_1",
      "ports": {
        "bus1": 69423,
        "bus2": 68770
      },
      "params": {
        "R": 0.03629376366734505,
        "X": 0.09711352735757828,
        "G": 0.0,
        "B": 0.020997004583477974
      },
      "extension": {
        "length": 32702.695305908204,
        "rating": 66.30684733390808
      }
    },
    {
      "class": "Branch",
      "id": "branch_68771_68772_1",
      "ports": {
        "bus1": 68772,
        "bus2": 68771
      },
      "params": {
        "R": 0.004363229498267174,
        "X": 0.10876692086458206,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68771_68773_1",
      "ports": {
        "bus1": 68771,
        "bus2": 68773
      },
      "params": {
        "R": 0.0002510479826014489,
        "X": 0.0010582400718703866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68771_69656_1",
      "ports": {
        "bus1": 68771,
        "bus2": 69656
      },
      "params": {
        "R": 0.011467503383755684,
        "X": 0.07161819189786911,
        "G": 0.0,
        "B": 0.036617837846279144
      },
      "extension": {
        "length": 34955.34962036133,
        "rating": 264.21823501586914
      }
    },
    {
      "class": "Branch",
      "id": "branch_68774_68775_1",
      "ports": {
        "bus1": 68774,
        "bus2": 68775
      },
      "params": {
        "R": 0.0002708859392441809,
        "X": 0.001179428887553513,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68774_68994_1",
      "ports": {
        "bus1": 68994,
        "bus2": 68774
      },
      "params": {
        "R": 0.07451637089252472,
        "X": 0.16237102448940277,
        "G": 0.0,
        "B": 0.0051030307076871395
      },
      "extension": {
        "length": 20104.314483032227,
        "rating": 80.3158700466156
      }
    },
    {
      "class": "Branch",
      "id": "branch_68774_69651_1",
      "ports": {
        "bus1": 68774,
        "bus2": 69651
      },
      "params": {
        "R": 0.04117710888385773,
        "X": 0.10487934201955795,
        "G": 0.0,
        "B": 0.008059201762080193
      },
      "extension": {
        "length": 22043.76112463379,
        "rating": 68.69537830352783
      }
    },
    {
      "class": "Branch",
      "id": "branch_68774_69698_1",
      "ports": {
        "bus1": 68774,
        "bus2": 69698
      },
      "params": {
        "R": 0.014966798014938831,
        "X": 0.04220938310027123,
        "G": 0.0,
        "B": 0.049049150198698044
      },
      "extension": {
        "length": 32123.01738647461,
        "rating": 73.58605861663818
      }
    },
    {
      "class": "Branch",
      "id": "branch_68776_68777_1",
      "ports": {
        "bus1": 68776,
        "bus2": 68777
      },
      "params": {
        "R": 0.0002487849851604551,
        "X": 0.0010522872908040881,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68777_68778_1",
      "ports": {
        "bus1": 68777,
        "bus2": 68778
      },
      "params": {
        "R": 0.04773743078112602,
        "X": 0.12577340006828308,
        "G": 0.0,
        "B": 0.005861215759068728
      },
      "extension": {
        "length": 18497.94644091797,
        "rating": 65.27261734008789
      }
    },
    {
      "class": "Branch",
      "id": "branch_68777_68787_1",
      "ports": {
        "bus1": 68787,
        "bus2": 68777
      },
      "params": {
        "R": 0.07048210501670837,
        "X": 0.15129177272319794,
        "G": 0.0,
        "B": 0.0037364002782851458
      },
      "extension": {
        "length": 17135.808002929687,
        "rating": 63.51809501647949
      }
    },
    {
      "class": "Branch",
      "id": "branch_68778_68792_1",
      "ports": {
        "bus1": 68778,
        "bus2": 68792
      },
      "params": {
        "R": 0.03270581364631653,
        "X": 0.09565378725528717,
        "G": 0.0,
        "B": 0.011476235464215279
      },
      "extension": {
        "length": 24521.72108203125,
        "rating": 60.71968078613281
      }
    },
    {
      "class": "Branch",
      "id": "branch_68778_69657_1",
      "ports": {
        "bus1": 68778,
        "bus2": 69657
      },
      "params": {
        "R": 0.04509159177541733,
        "X": 0.11584818363189697,
        "G": 0.0,
        "B": 0.003349568694829941
      },
      "extension": {
        "length": 14125.447798461915,
        "rating": 71.42673134803772
      }
    },
    {
      "class": "Branch",
      "id": "branch_68779_68782_1",
      "ports": {
        "bus1": 68779,
        "bus2": 68782
      },
      "params": {
        "R": 0.004122844431549311,
        "X": 0.13446302711963654,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68779_68783_1",
      "ports": {
        "bus1": 68779,
        "bus2": 68783
      },
      "params": {
        "R": 0.00022345951583702117,
        "X": 0.001110824290663004,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68779_68784_1",
      "ports": {
        "bus1": 68779,
        "bus2": 68784
      },
      "params": {
        "R": 0.000295499135972932,
        "X": 0.0011997129768133163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68780_68782_1",
      "ports": {
        "bus1": 68780,
        "bus2": 68782
      },
      "params": {
        "R": -0.0026812972500920296,
        "X": -0.08744819462299347,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68780_68790_1",
      "ports": {
        "bus1": 68790,
        "bus2": 68780
      },
      "params": {
        "R": 0.07016245275735855,
        "X": 0.1504022777080536,
        "G": 0.0,
        "B": 0.01201535202562809
      },
      "extension": {
        "length": 29766.945849609376,
        "rating": 64.95063304901123
      }
    },
    {
      "class": "Branch",
      "id": "branch_68780_68945_1",
      "ports": {
        "bus1": 68780,
        "bus2": 68945
      },
      "params": {
        "R": 0.04817001149058342,
        "X": 0.11242521554231644,
        "G": 0.0,
        "B": 0.007256659213453531
      },
      "extension": {
        "length": 19893.692176391603,
        "rating": 78.45994234085083
      }
    },
    {
      "class": "Branch",
      "id": "branch_68781_68782_1",
      "ports": {
        "bus1": 68781,
        "bus2": 68782
      },
      "params": {
        "R": 0.007282617036253214,
        "X": 0.23751626908779144,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68783_68791_1",
      "ports": {
        "bus1": 68783,
        "bus2": 68791
      },
      "params": {
        "R": 0.006905600894242525,
        "X": 0.04199369251728058,
        "G": 0.0,
        "B": 0.03695549815893173
      },
      "extension": {
        "length": 30001.873091308596,
        "rating": 284.9097728729248
      }
    },
    {
      "class": "Branch",
      "id": "branch_68783_68944_1",
      "ports": {
        "bus1": 68783,
        "bus2": 68944
      },
      "params": {
        "R": 0.010706073604524136,
        "X": 0.06359131634235382,
        "G": 0.0,
        "B": 0.06477931141853333
      },
      "extension": {
        "length": 46716.795621826175,
        "rating": 310.6297016143799
      }
    },
    {
      "class": "Branch",
      "id": "branch_68783_69608_1",
      "ports": {
        "bus1": 68783,
        "bus2": 69608
      },
      "params": {
        "R": 0.006762434262782335,
        "X": 0.0412934347987175,
        "G": 0.0,
        "B": 0.04729839414358139
      },
      "extension": {
        "length": 26891.461458984377,
        "rating": 284.58921909332275
      }
    },
    {
      "class": "Branch",
      "id": "branch_68785_68787_1",
      "ports": {
        "bus1": 68787,
        "bus2": 68785
      },
      "params": {
        "R": 0.016920967027544975,
        "X": 0.036783840507268906,
        "G": 0.0,
        "B": 0.0038618177641183134
      },
      "extension": {
        "length": 8173.544305297852,
        "rating": 68.73001456260681
      }
    },
    {
      "class": "Branch",
      "id": "branch_68785_68790_1",
      "ports": {
        "bus1": 68785,
        "bus2": 68790
      },
      "params": {
        "R": 0.011818492785096169,
        "X": 0.03930067643523216,
        "G": 0.0,
        "B": 0.0008967830799520016
      },
      "extension": {
        "length": 4501.208437316895,
        "rating": 59.42584276199341
      }
    },
    {
      "class": "Branch",
      "id": "branch_68786_68787_1",
      "ports": {
        "bus1": 68787,
        "bus2": 68786
      },
      "params": {
        "R": 0.006241431459784508,
        "X": 0.1658034473657608,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68786_68788_1",
      "ports": {
        "bus1": 68786,
        "bus2": 68788
      },
      "params": {
        "R": 0.00021555402781814337,
        "X": 0.0011516681406646967,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68788_68791_1",
      "ports": {
        "bus1": 68788,
        "bus2": 68791
      },
      "params": {
        "R": 0.002628698479384184,
        "X": 0.01894325576722622,
        "G": 0.0,
        "B": 0.01580752246081829
      },
      "extension": {
        "length": 11888.342441894532,
        "rating": 296.20094299316406
      }
    },
    {
      "class": "Branch",
      "id": "branch_68788_69656_1",
      "ports": {
        "bus1": 68788,
        "bus2": 69656
      },
      "params": {
        "R": 0.009092525579035282,
        "X": 0.05202209949493408,
        "G": 0.0,
        "B": 0.032882556319236755
      },
      "extension": {
        "length": 29536.291463378908,
        "rating": 305.5753707885742
      }
    },
    {
      "class": "Branch",
      "id": "branch_68789_68790_1",
      "ports": {
        "bus1": 68790,
        "bus2": 68789
      },
      "params": {
        "R": 0.003967358265072107,
        "X": 0.1266012191772461,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68789_68791_1",
      "ports": {
        "bus1": 68789,
        "bus2": 68791
      },
      "params": {
        "R": 0.0002545928000472486,
        "X": 0.0011152965016663074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68792_68793_1",
      "ports": {
        "bus1": 68792,
        "bus2": 68793
      },
      "params": {
        "R": 0.00023174117086455226,
        "X": 0.0011605651816353202,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68792_69239_1",
      "ports": {
        "bus1": 69239,
        "bus2": 68792
      },
      "params": {
        "R": 0.09433446824550629,
        "X": 0.24673762917518616,
        "G": 0.0,
        "B": 0.004856389481574297
      },
      "extension": {
        "length": 25181.054604492187,
        "rating": 57.842373847961426
      }
    },
    {
      "class": "Branch",
      "id": "branch_68794_68795_1",
      "ports": {
        "bus1": 68794,
        "bus2": 68795
      },
      "params": {
        "R": 0.0002725936647038907,
        "X": 0.0010051938006654382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68795_69518_1",
      "ports": {
        "bus1": 68795,
        "bus2": 69518
      },
      "params": {
        "R": 0.04491900652647018,
        "X": 0.11255547404289246,
        "G": 0.0,
        "B": 0.005738993175327778
      },
      "extension": {
        "length": 19557.780354492188,
        "rating": 60.924166440963745
      }
    },
    {
      "class": "Branch",
      "id": "branch_68795_69657_1",
      "ports": {
        "bus1": 68795,
        "bus2": 69657
      },
      "params": {
        "R": 0.055916957557201385,
        "X": 0.16690334677696228,
        "G": 0.0,
        "B": 0.003609632607549429
      },
      "extension": {
        "length": 18366.803236450196,
        "rating": 59.77552533149719
      }
    },
    {
      "class": "Branch",
      "id": "branch_68796_68800_1",
      "ports": {
        "bus1": 68800,
        "bus2": 68796
      },
      "params": {
        "R": 0.011867785826325415,
        "X": 0.024214526638388634,
        "G": 0.0,
        "B": 0.003154540667310357
      },
      "extension": {
        "length": 5839.240311859131,
        "rating": 86.26431822776794
      }
    },
    {
      "class": "Branch",
      "id": "branch_68796_69418_1",
      "ports": {
        "bus1": 68796,
        "bus2": 69418
      },
      "params": {
        "R": 0.06171107292175293,
        "X": 0.1704456061124802,
        "G": 0.0,
        "B": 0.006186679471284151
      },
      "extension": {
        "length": 24912.082650146484,
        "rating": 79.78070378303528
      }
    },
    {
      "class": "Branch",
      "id": "branch_68797_68798_1",
      "ports": {
        "bus1": 68797,
        "bus2": 68798
      },
      "params": {
        "R": 0.0002780068025458604,
        "X": 0.0011815836187452078,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68798_68799_1",
      "ports": {
        "bus1": 68799,
        "bus2": 68798
      },
      "params": {
        "R": 0.0013876634184271097,
        "X": 0.009227744303643703,
        "G": 0.0,
        "B": 0.011795541271567345
      },
      "extension": {
        "length": 7957.845680603027,
        "rating": 269.53938007354736
      }
    },
    {
      "class": "Branch",
      "id": "branch_68798_68808_1",
      "ports": {
        "bus1": 68798,
        "bus2": 68808
      },
      "params": {
        "R": 0.007840449921786785,
        "X": 0.03996341675519943,
        "G": 0.0,
        "B": 0.027302324771881104
      },
      "extension": {
        "length": 22815.152737426757,
        "rating": 276.63886547088623
      }
    },
    {
      "class": "Branch",
      "id": "branch_68799_68800_1",
      "ports": {
        "bus1": 68800,
        "bus2": 68799
      },
      "params": {
        "R": 0.004260481800884008,
        "X": 0.12505291402339935,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68799_68801_1",
      "ports": {
        "bus1": 68799,
        "bus2": 68801
      },
      "params": {
        "R": 0.0002878554805647582,
        "X": 0.0011909883469343185,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68800_68834_1",
      "ports": {
        "bus1": 68834,
        "bus2": 68800
      },
      "params": {
        "R": 0.027771461755037308,
        "X": 0.07981574535369873,
        "G": 0.0,
        "B": 0.00274951895698905
      },
      "extension": {
        "length": 10951.176622192383,
        "rating": 65.01842141151428
      }
    },
    {
      "class": "Branch",
      "id": "branch_68800_68836_1",
      "ports": {
        "bus1": 68800,
        "bus2": 68836
      },
      "params": {
        "R": 0.12963908910751343,
        "X": 0.2785015106201172,
        "G": 0.0,
        "B": 0.014979618601500988
      },
      "extension": {
        "length": 44416.73164306641,
        "rating": 60.24530529975891
      }
    },
    {
      "class": "Branch",
      "id": "branch_68802_68813_1",
      "ports": {
        "bus1": 68802,
        "bus2": 68813
      },
      "params": {
        "R": 0.1144207715988159,
        "X": 0.3195498287677765,
        "G": 0.0,
        "B": 0.006972248665988445
      },
      "extension": {
        "length": 32546.78519458008,
        "rating": 60.493212938308716
      }
    },
    {
      "class": "Branch",
      "id": "branch_68802_68826_1",
      "ports": {
        "bus1": 68826,
        "bus2": 68802
      },
      "params": {
        "R": 0.11339268088340759,
        "X": 0.22515247762203217,
        "G": 0.0,
        "B": 0.009033562615513802
      },
      "extension": {
        "length": 33779.375074951175,
        "rating": 58.5304856300354
      }
    },
    {
      "class": "Branch",
      "id": "branch_68803_68806_1",
      "ports": {
        "bus1": 68803,
        "bus2": 68806
      },
      "params": {
        "R": 0.005106634926050901,
        "X": 0.16137847304344177,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68803_68807_1",
      "ports": {
        "bus1": 68803,
        "bus2": 68807
      },
      "params": {
        "R": 0.0002942048304248601,
        "X": 0.001030630199238658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68804_68806_1",
      "ports": {
        "bus1": 68804,
        "bus2": 68806
      },
      "params": {
        "R": -0.0013126045232638717,
        "X": -0.041480567306280136,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68804_68837_1",
      "ports": {
        "bus1": 68804,
        "bus2": 68837
      },
      "params": {
        "R": 0.0162888802587986,
        "X": 0.04578902944922447,
        "G": 0.0,
        "B": 0.006585318129509687
      },
      "extension": {
        "length": 11972.432053344726,
        "rating": 64.89916443824768
      }
    },
    {
      "class": "Branch",
      "id": "branch_68804_68839_1",
      "ports": {
        "bus1": 68804,
        "bus2": 68839
      },
      "params": {
        "R": 0.10834913700819016,
        "X": 0.24504293501377108,
        "G": 0.0,
        "B": 0.009653697721660137
      },
      "extension": {
        "length": 37382.162699707034,
        "rating": 65.9648597240448
      }
    },
    {
      "class": "Branch",
      "id": "branch_68805_68806_1",
      "ports": {
        "bus1": 68805,
        "bus2": 68806
      },
      "params": {
        "R": 0.018998704850673676,
        "X": 0.6003918647766113,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68807_68808_1",
      "ports": {
        "bus1": 68808,
        "bus2": 68807
      },
      "params": {
        "R": 0.003485916880890727,
        "X": 0.018388694152235985,
        "G": 0.0,
        "B": 0.02639627270400524
      },
      "extension": {
        "length": 16169.961561767579,
        "rating": 265.1297330856323
      }
    },
    {
      "class": "Branch",
      "id": "branch_68808_68809_1",
      "ports": {
        "bus1": 68809,
        "bus2": 68808
      },
      "params": {
        "R": 0.002713835798203945,
        "X": 0.09259723871946335,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68808_68810_1",
      "ports": {
        "bus1": 68808,
        "bus2": 68810
      },
      "params": {
        "R": 0.00029477538191713393,
        "X": 0.0010787210194393992,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68808_68815_1",
      "ports": {
        "bus1": 68808,
        "bus2": 68815
      },
      "params": {
        "R": 0.012757004238665104,
        "X": 0.0808953046798706,
        "G": 0.0,
        "B": 0.13913533091545105
      },
      "extension": {
        "length": 73658.03032177735,
        "rating": 311.4813804626465
      }
    },
    {
      "class": "Branch",
      "id": "branch_68809_68825_1",
      "ports": {
        "bus1": 68825,
        "bus2": 68809
      },
      "params": {
        "R": 0.036440495401620865,
        "X": 0.09135834872722626,
        "G": 0.0,
        "B": 0.004303796216845512
      },
      "extension": {
        "length": 13634.856766845704,
        "rating": 65.32970666885376
      }
    },
    {
      "class": "Branch",
      "id": "branch_68811_68812_1",
      "ports": {
        "bus1": 68811,
        "bus2": 68812
      },
      "params": {
        "R": 0.00029633165104314685,
        "X": 0.0010811213869601488,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68812_68825_1",
      "ports": {
        "bus1": 68812,
        "bus2": 68825
      },
      "params": {
        "R": 0.02408388815820217,
        "X": 0.06118323281407356,
        "G": 0.0,
        "B": 0.009353878907859325
      },
      "extension": {
        "length": 17908.990715698244,
        "rating": 64.08871412277222
      }
    },
    {
      "class": "Branch",
      "id": "branch_68812_68834_1",
      "ports": {
        "bus1": 68812,
        "bus2": 68834
      },
      "params": {
        "R": 0.03630392625927925,
        "X": 0.09315349161624908,
        "G": 0.0,
        "B": 0.007637841627001762
      },
      "extension": {
        "length": 19380.5919140625,
        "rating": 61.42881512641907
      }
    },
    {
      "class": "Branch",
      "id": "branch_68813_68814_1",
      "ports": {
        "bus1": 68814,
        "bus2": 68813
      },
      "params": {
        "R": 0.05197196826338768,
        "X": 0.15794742107391357,
        "G": 0.0,
        "B": 0.0030101828742772345
      },
      "extension": {
        "length": 16686.61486303711,
        "rating": 60.08828282356262
      }
    },
    {
      "class": "Branch",
      "id": "branch_68813_68816_1",
      "ports": {
        "bus1": 68813,
        "bus2": 68816
      },
      "params": {
        "R": 0.04184301570057869,
        "X": 0.10397601872682571,
        "G": 0.0,
        "B": 0.0032001931685954332
      },
      "extension": {
        "length": 13805.21999597168,
        "rating": 50.771546363830566
      }
    },
    {
      "class": "Branch",
      "id": "branch_68814_69415_1",
      "ports": {
        "bus1": 68814,
        "bus2": 69415
      },
      "params": {
        "R": 0.041040077805519104,
        "X": 0.11756104230880737,
        "G": 0.0,
        "B": 0.010170355439186096
      },
      "extension": {
        "length": 24901.95457067871,
        "rating": 63.06636929512024
      }
    },
    {
      "class": "Branch",
      "id": "branch_68815_68816_1",
      "ports": {
        "bus1": 68816,
        "bus2": 68815
      },
      "params": {
        "R": 0.0028211213648319244,
        "X": 0.10452750325202942,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68815_68817_1",
      "ports": {
        "bus1": 68815,
        "bus2": 68817
      },
      "params": {
        "R": 0.0002750349813140929,
        "X": 0.0011434376938268542,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68815_68821_1",
      "ports": {
        "bus1": 68815,
        "bus2": 68821
      },
      "params": {
        "R": 0.013259421102702618,
        "X": 0.07936985790729523,
        "G": 0.0,
        "B": 0.039957914501428604
      },
      "extension": {
        "length": 43674.059021484376,
        "rating": 244.03483867645264
      }
    },
    {
      "class": "Branch",
      "id": "branch_68815_68915_1",
      "ports": {
        "bus1": 68815,
        "bus2": 68915
      },
      "params": {
        "R": 0.0384601429104805,
        "X": 0.23083233833312988,
        "G": 0.0,
        "B": 0.13216808438301086
      },
      "extension": {
        "length": 135654.33302050782,
        "rating": 271.61543369293213
      }
    },
    {
      "class": "Branch",
      "id": "branch_68815_69275_1",
      "ports": {
        "bus1": 68815,
        "bus2": 69275
      },
      "params": {
        "R": 0.01058997306972742,
        "X": 0.06305404007434845,
        "G": 0.0,
        "B": 0.05104526877403259
      },
      "extension": {
        "length": 38786.20704492187,
        "rating": 297.45850563049316
      }
    },
    {
      "class": "Branch",
      "id": "branch_68815_69481_1",
      "ports": {
        "bus1": 68815,
        "bus2": 69481
      },
      "params": {
        "R": 0.012390859425067902,
        "X": 0.08787445724010468,
        "G": 0.0,
        "B": 0.11725378781557083
      },
      "extension": {
        "length": 59381.560718261724,
        "rating": 324.9574661254883
      }
    },
    {
      "class": "Branch",
      "id": "branch_68815_69590_1",
      "ports": {
        "bus1": 68815,
        "bus2": 69590
      },
      "params": {
        "R": 0.008108191192150116,
        "X": 0.04552647843956947,
        "G": 0.0,
        "B": 0.0443304143846035
      },
      "extension": {
        "length": 32304.518586914062,
        "rating": 319.021201133728
      }
    },
    {
      "class": "Branch",
      "id": "branch_68816_69243_1",
      "ports": {
        "bus1": 68816,
        "bus2": 69243
      },
      "params": {
        "R": 0.15989667177200317,
        "X": 0.36831241846084595,
        "G": 0.0,
        "B": 0.010277305729687214
      },
      "extension": {
        "length": 43448.54311230469,
        "rating": 42.969825863838196
      }
    },
    {
      "class": "Branch",
      "id": "branch_68816_69591_1",
      "ports": {
        "bus1": 68816,
        "bus2": 69591
      },
      "params": {
        "R": 0.10957928001880646,
        "X": 0.26077601313591003,
        "G": 0.0,
        "B": 0.009564541280269623
      },
      "extension": {
        "length": 34740.96093896485,
        "rating": 61.67031526565552
      }
    },
    {
      "class": "Branch",
      "id": "branch_68818_68819_1",
      "ports": {
        "bus1": 68818,
        "bus2": 68819
      },
      "params": {
        "R": 0.0002296391612617299,
        "X": 0.0010131348390132189,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68818_68820_1",
      "ports": {
        "bus1": 68818,
        "bus2": 68820
      },
      "params": {
        "R": 0.09870927780866623,
        "X": 0.2207089364528656,
        "G": 0.0,
        "B": 0.00373167241923511
      },
      "extension": {
        "length": 21461.317513549806,
        "rating": 64.63925838470459
      }
    },
    {
      "class": "Branch",
      "id": "branch_68818_68822_1",
      "ports": {
        "bus1": 68822,
        "bus2": 68818
      },
      "params": {
        "R": 0.07225557416677475,
        "X": 0.20517450571060183,
        "G": 0.0,
        "B": 0.004047532565891743
      },
      "extension": {
        "length": 21763.724868896486,
        "rating": 65.42429327964783
      }
    },
    {
      "class": "Branch",
      "id": "branch_68820_69528_1",
      "ports": {
        "bus1": 69528,
        "bus2": 68820
      },
      "params": {
        "R": 0.15385514497756958,
        "X": 0.3020657002925873,
        "G": 0.0,
        "B": 0.006954403594136238
      },
      "extension": {
        "length": 30584.93982714844,
        "rating": 63.44732642173767
      }
    },
    {
      "class": "Branch",
      "id": "branch_68821_68822_1",
      "ports": {
        "bus1": 68822,
        "bus2": 68821
      },
      "params": {
        "R": 0.003043544478714466,
        "X": 0.0927959531545639,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68821_68823_1",
      "ports": {
        "bus1": 68821,
        "bus2": 68823
      },
      "params": {
        "R": 0.00022032124979887158,
        "X": 0.0010761935263872147,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68824_68825_1",
      "ports": {
        "bus1": 68824,
        "bus2": 68825
      },
      "params": {
        "R": 0.00023854356550145894,
        "X": 0.0011331946589052677,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68826_68828_1",
      "ports": {
        "bus1": 68828,
        "bus2": 68826
      },
      "params": {
        "R": 0.05835430324077606,
        "X": 0.12352653592824936,
        "G": 0.0,
        "B": 0.005920136347413063
      },
      "extension": {
        "length": 18588.31487841797,
        "rating": 49.296751618385315
      }
    },
    {
      "class": "Branch",
      "id": "branch_68827_69335_1",
      "ports": {
        "bus1": 68827,
        "bus2": 69335
      },
      "params": {
        "R": 0.01784992590546608,
        "X": 0.10707607865333557,
        "G": 0.0,
        "B": 0.21528945863246918
      },
      "extension": {
        "length": 106085.42419921876,
        "rating": 320.5591678619385
      }
    },
    {
      "class": "Branch",
      "id": "branch_68827_69570_1",
      "ports": {
        "bus1": 68827,
        "bus2": 69570
      },
      "params": {
        "R": 0.015935640782117844,
        "X": 0.11936292052268982,
        "G": 0.0,
        "B": 0.19935011863708496
      },
      "extension": {
        "length": 108731.25488671876,
        "rating": 261.07423305511475
      }
    },
    {
      "class": "Branch",
      "id": "branch_68827_69579_1",
      "ports": {
        "bus1": 68827,
        "bus2": 69579
      },
      "params": {
        "R": 0.0195692740380764,
        "X": 0.09638737142086029,
        "G": 0.0,
        "B": 0.252183198928833
      },
      "extension": {
        "length": 112241.01274804688,
        "rating": 260.7100486755371
      }
    },
    {
      "class": "Branch",
      "id": "branch_68827_69641_1",
      "ports": {
        "bus1": 69641,
        "bus2": 68827
      },
      "params": {
        "R": 0.006693105213344097,
        "X": 0.0377119816839695,
        "G": 0.0,
        "B": 0.06896364688873291
      },
      "extension": {
        "length": 35350.61023828125,
        "rating": 349.5392322540283
      }
    },
    {
      "class": "Branch",
      "id": "branch_68828_69636_1",
      "ports": {
        "bus1": 69636,
        "bus2": 68828
      },
      "params": {
        "R": 0.06196817755699158,
        "X": 0.15416225790977478,
        "G": 0.0,
        "B": 0.0033557084389030933
      },
      "extension": {
        "length": 15968.334659545899,
        "rating": 47.28353023529053
      }
    },
    {
      "class": "Branch",
      "id": "branch_68829_68832_1",
      "ports": {
        "bus1": 68829,
        "bus2": 68832
      },
      "params": {
        "R": 0.0002172878012061119,
        "X": 0.00474722683429718,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68829_68833_1",
      "ports": {
        "bus1": 68829,
        "bus2": 68833
      },
      "params": {
        "R": 0.0002981516590807587,
        "X": 0.0011266678338870406,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68829_68834_1",
      "ports": {
        "bus1": 68829,
        "bus2": 68834
      },
      "params": {
        "R": 0.00022413124679587781,
        "X": 0.0010583627736195922,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68830_68832_1",
      "ports": {
        "bus1": 68830,
        "bus2": 68832
      },
      "params": {
        "R": 0.01118191983550787,
        "X": 0.24429838359355927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68831_68832_1",
      "ports": {
        "bus1": 68831,
        "bus2": 68832
      },
      "params": {
        "R": 0.01118191983550787,
        "X": 0.24429838359355927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68834_68836_1",
      "ports": {
        "bus1": 68834,
        "bus2": 68836
      },
      "params": {
        "R": 0.12135728448629379,
        "X": 0.30580103397369385,
        "G": 0.0,
        "B": 0.010206748731434345
      },
      "extension": {
        "length": 38848.5502163086,
        "rating": 53.498440980911255
      }
    },
    {
      "class": "Branch",
      "id": "branch_68835_68836_1",
      "ports": {
        "bus1": 68835,
        "bus2": 68836
      },
      "params": {
        "R": 0.00022167737188283357,
        "X": 0.0010529439896345139,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68836_69139_1",
      "ports": {
        "bus1": 68836,
        "bus2": 69139
      },
      "params": {
        "R": 0.03357888385653496,
        "X": 0.09566721320152284,
        "G": 0.0,
        "B": 0.006708275526762009
      },
      "extension": {
        "length": 16292.552916137696,
        "rating": 62.728673219680786
      }
    },
    {
      "class": "Branch",
      "id": "branch_68837_68838_1",
      "ports": {
        "bus1": 68837,
        "bus2": 68838
      },
      "params": {
        "R": 0.0002500095870345831,
        "X": 0.001120222732424736,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68837_68839_1",
      "ports": {
        "bus1": 68839,
        "bus2": 68837
      },
      "params": {
        "R": 0.10326949506998062,
        "X": 0.2253793478012085,
        "G": 0.0,
        "B": 0.00680928584188223
      },
      "extension": {
        "length": 27274.720018798827,
        "rating": 67.79350638389587
      }
    },
    {
      "class": "Branch",
      "id": "branch_68837_69137_1",
      "ports": {
        "bus1": 68837,
        "bus2": 69137
      },
      "params": {
        "R": 0.17939688265323636,
        "X": 0.4392794370651245,
        "G": 0.0,
        "B": 0.008588287979364395
      },
      "extension": {
        "length": 45448.63237792969,
        "rating": 48.11970293521881
      }
    },
    {
      "class": "Branch",
      "id": "branch_68839_68840_1",
      "ports": {
        "bus1": 68839,
        "bus2": 68840
      },
      "params": {
        "R": 0.053049128502607346,
        "X": 0.12912000715732574,
        "G": 0.0,
        "B": 0.0038386008236557245
      },
      "extension": {
        "length": 16257.133031616211,
        "rating": 77.58699059486389
      }
    },
    {
      "class": "Branch",
      "id": "branch_68840_69396_1",
      "ports": {
        "bus1": 68840,
        "bus2": 69396
      },
      "params": {
        "R": 0.09661000967025757,
        "X": 0.18388718366622925,
        "G": 0.0,
        "B": 0.009184412658214569
      },
      "extension": {
        "length": 28357.90115844727,
        "rating": 76.88199281692505
      }
    },
    {
      "class": "Branch",
      "id": "branch_68841_68878_1",
      "ports": {
        "bus1": 68841,
        "bus2": 68878
      },
      "params": {
        "R": 0.07150885462760925,
        "X": 0.18629547953605655,
        "G": 0.0,
        "B": 0.00851261056959629
      },
      "extension": {
        "length": 29501.460938232423,
        "rating": 43.55684816837311
      }
    },
    {
      "class": "Branch",
      "id": "branch_68841_68880_1",
      "ports": {
        "bus1": 68880,
        "bus2": 68841
      },
      "params": {
        "R": 0.09166295826435089,
        "X": 0.23154868185520172,
        "G": 0.0,
        "B": 0.01056933868676424
      },
      "extension": {
        "length": 33602.54270581055,
        "rating": 49.19235408306122
      }
    },
    {
      "class": "Branch",
      "id": "branch_68842_68844_1",
      "ports": {
        "bus1": 68842,
        "bus2": 68844
      },
      "params": {
        "R": 0.03740827366709709,
        "X": 0.08092325180768967,
        "G": 0.0,
        "B": 0.005784906912595034
      },
      "extension": {
        "length": 14801.048560546875,
        "rating": 54.822033643722534
      }
    },
    {
      "class": "Branch",
      "id": "branch_68842_68850_1",
      "ports": {
        "bus1": 68850,
        "bus2": 68842
      },
      "params": {
        "R": 0.06314059346914291,
        "X": 0.14260010421276093,
        "G": 0.0,
        "B": 0.006591609213501215
      },
      "extension": {
        "length": 21543.464080810547,
        "rating": 65.25923013687134
      }
    },
    {
      "class": "Branch",
      "id": "branch_68842_69504_1",
      "ports": {
        "bus1": 68842,
        "bus2": 69504
      },
      "params": {
        "R": 0.0622185543179512,
        "X": 0.1523909717798233,
        "G": 0.0,
        "B": 0.01327705942094326
      },
      "extension": {
        "length": 32720.360739257812,
        "rating": 59.09575819969177
      }
    },
    {
      "class": "Branch",
      "id": "branch_68843_68844_1",
      "ports": {
        "bus1": 68844,
        "bus2": 68843
      },
      "params": {
        "R": 0.0068235574290156364,
        "X": 0.15748104453086853,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68843_68845_1",
      "ports": {
        "bus1": 68843,
        "bus2": 68845
      },
      "params": {
        "R": 0.00023548213357571512,
        "X": 0.0011707470985129476,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68845_69098_1",
      "ports": {
        "bus1": 68845,
        "bus2": 69098
      },
      "params": {
        "R": 0.008669447153806686,
        "X": 0.04968336224555969,
        "G": 0.0,
        "B": 0.04049909859895706
      },
      "extension": {
        "length": 31965.237900878907,
        "rating": 188.3650779724121
      }
    },
    {
      "class": "Branch",
      "id": "branch_68846_68847_1",
      "ports": {
        "bus1": 68846,
        "bus2": 68847
      },
      "params": {
        "R": 0.00024655135348439217,
        "X": 0.001143882516771555,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68846_69117_1",
      "ports": {
        "bus1": 69117,
        "bus2": 68846
      },
      "params": {
        "R": 0.0810890719294548,
        "X": 0.16117361187934875,
        "G": 0.0,
        "B": 0.016239074990153313
      },
      "extension": {
        "length": 38047.3990246582,
        "rating": 55.899447202682495
      }
    },
    {
      "class": "Branch",
      "id": "branch_68846_69160_1",
      "ports": {
        "bus1": 68846,
        "bus2": 69160
      },
      "params": {
        "R": 0.11795202642679216,
        "X": 0.2594045400619507,
        "G": 0.0,
        "B": 0.020484400913119316
      },
      "extension": {
        "length": 51093.669950683594,
        "rating": 64.57011699676514
      }
    },
    {
      "class": "Branch",
      "id": "branch_68848_69101_1",
      "ports": {
        "bus1": 69101,
        "bus2": 68848
      },
      "params": {
        "R": 0.06037683039903641,
        "X": 0.1199168935418129,
        "G": 0.0,
        "B": 0.009783104062080383
      },
      "extension": {
        "length": 20831.9876015625,
        "rating": 53.1155526638031
      }
    },
    {
      "class": "Branch",
      "id": "branch_68848_69117_1",
      "ports": {
        "bus1": 69117,
        "bus2": 68848
      },
      "params": {
        "R": 0.07904839515686035,
        "X": 0.24804969131946564,
        "G": 0.0,
        "B": 0.006895229686051607
      },
      "extension": {
        "length": 24042.969420776368,
        "rating": 55.11249303817749
      }
    },
    {
      "class": "Branch",
      "id": "branch_68849_68850_1",
      "ports": {
        "bus1": 68849,
        "bus2": 68850
      },
      "params": {
        "R": 0.00025181297678500414,
        "X": 0.0010931410361081362,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68850_69160_1",
      "ports": {
        "bus1": 68850,
        "bus2": 69160
      },
      "params": {
        "R": 0.190420463681221,
        "X": 0.31427252292633057,
        "G": 0.0,
        "B": 0.006109842099249363
      },
      "extension": {
        "length": 30662.412958740235,
        "rating": 68.37543845176697
      }
    },
    {
      "class": "Branch",
      "id": "branch_68851_68852_1",
      "ports": {
        "bus1": 68851,
        "bus2": 68852
      },
      "params": {
        "R": 0.00022094747691880914,
        "X": 0.0011636957060545683,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68851_68853_1",
      "ports": {
        "bus1": 68851,
        "bus2": 68853
      },
      "params": {
        "R": 0.0332036055624485,
        "X": 0.08174970000982285,
        "G": 0.0,
        "B": 0.001699638203717768
      },
      "extension": {
        "length": 8751.62834527588,
        "rating": 60.549235343933105
      }
    },
    {
      "class": "Branch",
      "id": "branch_68851_68871_1",
      "ports": {
        "bus1": 68851,
        "bus2": 68871
      },
      "params": {
        "R": 0.059860151261091225,
        "X": 0.18463598191738131,
        "G": 0.0,
        "B": 0.004882041830569506
      },
      "extension": {
        "length": 20497.849996948244,
        "rating": 64.638751745224
      }
    },
    {
      "class": "Branch",
      "id": "branch_68853_68876_1",
      "ports": {
        "bus1": 68853,
        "bus2": 68876
      },
      "params": {
        "R": 0.04733336344361306,
        "X": 0.10251479595899583,
        "G": 0.0,
        "B": 0.011317051015794277
      },
      "extension": {
        "length": 25109.858764160155,
        "rating": 53.156256675720215
      }
    },
    {
      "class": "Branch",
      "id": "branch_68854_68857_1",
      "ports": {
        "bus1": 68854,
        "bus2": 68857
      },
      "params": {
        "R": 0.00434247637167573,
        "X": 0.02521330490708351,
        "G": 0.0,
        "B": 0.0682649165391922
      },
      "extension": {
        "length": 27760.198664794923,
        "rating": 265.4636859893799
      }
    },
    {
      "class": "Branch",
      "id": "branch_68854_68875_1",
      "ports": {
        "bus1": 68875,
        "bus2": 68854
      },
      "params": {
        "R": 0.011579079553484917,
        "X": 0.06205599755048751,
        "G": 0.0,
        "B": 0.06790629029273987
      },
      "extension": {
        "length": 47094.40615429688,
        "rating": 277.35910415649414
      }
    },
    {
      "class": "Branch",
      "id": "branch_68854_69468_1",
      "ports": {
        "bus1": 68854,
        "bus2": 69468
      },
      "params": {
        "R": 0.01915256679058075,
        "X": 0.12133995443582535,
        "G": 0.0,
        "B": 0.07479929178953171
      },
      "extension": {
        "length": 64820.94256494141,
        "rating": 260.6104850769043
      }
    },
    {
      "class": "Branch",
      "id": "branch_68855_68856_1",
      "ports": {
        "bus1": 68855,
        "bus2": 68856
      },
      "params": {
        "R": 0.0002093517978210002,
        "X": 0.0011362350778654218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68855_68858_1",
      "ports": {
        "bus1": 68858,
        "bus2": 68855
      },
      "params": {
        "R": 0.04342012479901314,
        "X": 0.08553559333086014,
        "G": 0.0,
        "B": 0.0025295792147517204
      },
      "extension": {
        "length": 10325.144206604004,
        "rating": 58.62096548080444
      }
    },
    {
      "class": "Branch",
      "id": "branch_68855_69460_1",
      "ports": {
        "bus1": 68855,
        "bus2": 69460
      },
      "params": {
        "R": 0.056666083633899696,
        "X": 0.11158442497253418,
        "G": 0.0,
        "B": 0.006189389154314995
      },
      "extension": {
        "length": 18721.86463366699,
        "rating": 51.64053440093994
      }
    },
    {
      "class": "Branch",
      "id": "branch_68857_68860_1",
      "ports": {
        "bus1": 68857,
        "bus2": 68860
      },
      "params": {
        "R": 0.004008547402918339,
        "X": 0.10696019232273102,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68857_68861_1",
      "ports": {
        "bus1": 68857,
        "bus2": 68861
      },
      "params": {
        "R": 0.00025107493274845183,
        "X": 0.001131910365074873,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68857_69459_1",
      "ports": {
        "bus1": 68857,
        "bus2": 69459
      },
      "params": {
        "R": 0.0036456119269132614,
        "X": 0.0199105404317379,
        "G": 0.0,
        "B": 0.03324585407972336
      },
      "extension": {
        "length": 18842.199846679687,
        "rating": 287.9889249801636
      }
    },
    {
      "class": "Branch",
      "id": "branch_68857_69561_1",
      "ports": {
        "bus1": 68857,
        "bus2": 69561
      },
      "params": {
        "R": 0.028974853456020355,
        "X": 0.17973388731479645,
        "G": 0.0,
        "B": 0.23444128036499023
      },
      "extension": {
        "length": 134543.0713623047,
        "rating": 278.1614303588867
      }
    },
    {
      "class": "Branch",
      "id": "branch_68858_68860_1",
      "ports": {
        "bus1": 68858,
        "bus2": 68860
      },
      "params": {
        "R": -0.0005781545769423246,
        "X": -0.015426922589540482,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68859_68860_1",
      "ports": {
        "bus1": 68859,
        "bus2": 68860
      },
      "params": {
        "R": 0.017436841502785683,
        "X": 0.46526777744293213,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68862_69580_1",
      "ports": {
        "bus1": 68862,
        "bus2": 69580
      },
      "params": {
        "R": 0.03220782056450844,
        "X": 0.07496056705713272,
        "G": 0.0,
        "B": 0.002327811671420932
      },
      "extension": {
        "length": 9340.685366638183,
        "rating": 47.474148869514465
      }
    },
    {
      "class": "Branch",
      "id": "branch_68862_69583_1",
      "ports": {
        "bus1": 68862,
        "bus2": 69583
      },
      "params": {
        "R": 0.0347013995051384,
        "X": 0.08847746253013611,
        "G": 0.0,
        "B": 0.0015734219923615456
      },
      "extension": {
        "length": 8879.89305102539,
        "rating": 45.435452461242676
      }
    },
    {
      "class": "Branch",
      "id": "branch_68863_68864_1",
      "ports": {
        "bus1": 68864,
        "bus2": 68863
      },
      "params": {
        "R": 0.05890373885631561,
        "X": 0.14831095933914185,
        "G": 0.0,
        "B": 0.006541917100548744
      },
      "extension": {
        "length": 22812.884317749023,
        "rating": 54.387468099594116
      }
    },
    {
      "class": "Branch",
      "id": "branch_68863_69580_1",
      "ports": {
        "bus1": 68863,
        "bus2": 69580
      },
      "params": {
        "R": 0.03111368976533413,
        "X": 0.0724266767501831,
        "G": 0.0,
        "B": 0.005019154865294695
      },
      "extension": {
        "length": 13043.841353393555,
        "rating": 50.95653533935547
      }
    },
    {
      "class": "Branch",
      "id": "branch_68864_68865_1",
      "ports": {
        "bus1": 68864,
        "bus2": 68865
      },
      "params": {
        "R": 0.0002062960556941107,
        "X": 0.0010588134173303843,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68864_68867_1",
      "ports": {
        "bus1": 68864,
        "bus2": 68867
      },
      "params": {
        "R": 0.040147293359041214,
        "X": 0.13219532370567322,
        "G": 0.0,
        "B": 0.01457363460212946
      },
      "extension": {
        "length": 29118.064247314454,
        "rating": 56.38342499732971
      }
    },
    {
      "class": "Branch",
      "id": "branch_68866_68867_1",
      "ports": {
        "bus1": 68866,
        "bus2": 68867
      },
      "params": {
        "R": 0.0002753993321675807,
        "X": 0.0011678379960358143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68867_68868_1",
      "ports": {
        "bus1": 68868,
        "bus2": 68867
      },
      "params": {
        "R": 0.036150138825178146,
        "X": 0.08836099505424501,
        "G": 0.0,
        "B": 0.0039971973747015
      },
      "extension": {
        "length": 13948.707516723633,
        "rating": 58.873629570007324
      }
    },
    {
      "class": "Branch",
      "id": "branch_68868_68870_1",
      "ports": {
        "bus1": 68868,
        "bus2": 68870
      },
      "params": {
        "R": 0.051222171634435654,
        "X": 0.138042613863945,
        "G": 0.0,
        "B": 0.008234195411205292
      },
      "extension": {
        "length": 25119.260887939454,
        "rating": 68.07616353034973
      }
    },
    {
      "class": "Branch",
      "id": "branch_68868_68874_1",
      "ports": {
        "bus1": 68874,
        "bus2": 68868
      },
      "params": {
        "R": 0.17038822174072266,
        "X": 0.3088966906070709,
        "G": 0.0,
        "B": 0.01085936464369297
      },
      "extension": {
        "length": 41569.92019995117,
        "rating": 62.389761209487915
      }
    },
    {
      "class": "Branch",
      "id": "branch_68869_68875_1",
      "ports": {
        "bus1": 68875,
        "bus2": 68869
      },
      "params": {
        "R": 0.010620593093335629,
        "X": 0.06901893019676208,
        "G": 0.0,
        "B": 0.04311422258615494
      },
      "extension": {
        "length": 36793.503188964845,
        "rating": 277.8764247894287
      }
    },
    {
      "class": "Branch",
      "id": "branch_68869_68895_1",
      "ports": {
        "bus1": 68869,
        "bus2": 68895
      },
      "params": {
        "R": 0.020446687936782837,
        "X": 0.10210546106100082,
        "G": 0.0,
        "B": 0.08016417175531387
      },
      "extension": {
        "length": 55022.32726611328,
        "rating": 282.02524185180664
      }
    },
    {
      "class": "Branch",
      "id": "branch_68870_68892_1",
      "ports": {
        "bus1": 68892,
        "bus2": 68870
      },
      "params": {
        "R": 0.10374666005373001,
        "X": 0.26122477650642395,
        "G": 0.0,
        "B": 0.019703121855854988
      },
      "extension": {
        "length": 46101.268076660155,
        "rating": 69.43963170051575
      }
    },
    {
      "class": "Branch",
      "id": "branch_68871_68872_1",
      "ports": {
        "bus1": 68871,
        "bus2": 68872
      },
      "params": {
        "R": 0.08528390526771547,
        "X": 0.25789114832878113,
        "G": 0.0,
        "B": 0.007408643607050181
      },
      "extension": {
        "length": 30020.652782226563,
        "rating": 52.88681983947754
      }
    },
    {
      "class": "Branch",
      "id": "branch_68871_68874_1",
      "ports": {
        "bus1": 68871,
        "bus2": 68874
      },
      "params": {
        "R": 0.024262532591819763,
        "X": 0.06193436309695243,
        "G": 0.0,
        "B": 0.025537565350532532
      },
      "extension": {
        "length": 27720.134505615235,
        "rating": 61.74041032791138
      }
    },
    {
      "class": "Branch",
      "id": "branch_68872_68873_1",
      "ports": {
        "bus1": 68872,
        "bus2": 68873
      },
      "params": {
        "R": 0.04907991737127304,
        "X": 0.14825557172298431,
        "G": 0.0,
        "B": 0.004298686049878597
      },
      "extension": {
        "length": 18177.847560791015,
        "rating": 54.75969314575195
      }
    },
    {
      "class": "Branch",
      "id": "branch_68873_69281_1",
      "ports": {
        "bus1": 69281,
        "bus2": 68873
      },
      "params": {
        "R": 0.08890695124864578,
        "X": 0.20717771351337436,
        "G": 0.0,
        "B": 0.004275416489690542
      },
      "extension": {
        "length": 21123.981406494142,
        "rating": 56.157177686691284
      }
    },
    {
      "class": "Branch",
      "id": "branch_68876_68877_1",
      "ports": {
        "bus1": 68877,
        "bus2": 68876
      },
      "params": {
        "R": 0.043760467320680625,
        "X": 0.11239422857761383,
        "G": 0.0,
        "B": 0.004099247977137566
      },
      "extension": {
        "length": 15289.877653198242,
        "rating": 60.06511449813843
      }
    },
    {
      "class": "Branch",
      "id": "branch_68876_69462_1",
      "ports": {
        "bus1": 69462,
        "bus2": 68876
      },
      "params": {
        "R": 0.04781067371368408,
        "X": 0.11839257925748825,
        "G": 0.0,
        "B": 0.011883766390383242
      },
      "extension": {
        "length": 26980.92130078125,
        "rating": 62.82539367675781
      }
    },
    {
      "class": "Branch",
      "id": "branch_68877_69286_1",
      "ports": {
        "bus1": 68877,
        "bus2": 69286
      },
      "params": {
        "R": 0.06960518658161163,
        "X": 0.13968156278133392,
        "G": 0.0,
        "B": 0.008814015425741673
      },
      "extension": {
        "length": 26716.553716552735,
        "rating": 61.12152338027954
      }
    },
    {
      "class": "Branch",
      "id": "branch_68878_68880_1",
      "ports": {
        "bus1": 68878,
        "bus2": 68880
      },
      "params": {
        "R": 0.02018272504210472,
        "X": 0.044321000576019294,
        "G": 0.0,
        "B": 0.0035223902668803926
      },
      "extension": {
        "length": 9096.032927856446,
        "rating": 60.88941693305969
      }
    },
    {
      "class": "Branch",
      "id": "branch_68878_68883_1",
      "ports": {
        "bus1": 68883,
        "bus2": 68878
      },
      "params": {
        "R": 0.08991830050945282,
        "X": 0.22361208498477939,
        "G": 0.0,
        "B": 0.005072479136288166
      },
      "extension": {
        "length": 23986.039453857422,
        "rating": 65.09029269218445
      }
    },
    {
      "class": "Branch",
      "id": "branch_68878_68885_1",
      "ports": {
        "bus1": 68878,
        "bus2": 68885
      },
      "params": {
        "R": 0.07320477813482285,
        "X": 0.2059926688671112,
        "G": 0.0,
        "B": 0.009185106493532658
      },
      "extension": {
        "length": 28214.20797583008,
        "rating": 69.81607675552368
      }
    },
    {
      "class": "Branch",
      "id": "branch_68879_68880_1",
      "ports": {
        "bus1": 68880,
        "bus2": 68879
      },
      "params": {
        "R": 0.005460674874484539,
        "X": 0.14484885334968567,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68879_68881_1",
      "ports": {
        "bus1": 68879,
        "bus2": 68881
      },
      "params": {
        "R": 0.00023780898482073098,
        "X": 0.0011285783257335424,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68879_68882_1",
      "ports": {
        "bus1": 68882,
        "bus2": 68879
      },
      "params": {
        "R": 0.011773328296840191,
        "X": 0.06501828879117966,
        "G": 0.0,
        "B": 0.029489554464817044
      },
      "extension": {
        "length": 31713.83622290039,
        "rating": 258.6564779281616
      }
    },
    {
      "class": "Branch",
      "id": "branch_68879_69240_1",
      "ports": {
        "bus1": 68879,
        "bus2": 69240
      },
      "params": {
        "R": 0.013189003802835941,
        "X": 0.0866926982998848,
        "G": 0.0,
        "B": 0.08045684546232224
      },
      "extension": {
        "length": 57891.94875878906,
        "rating": 248.58582019805908
      }
    },
    {
      "class": "Branch",
      "id": "branch_68882_68883_1",
      "ports": {
        "bus1": 68883,
        "bus2": 68882
      },
      "params": {
        "R": 0.0036696793977171183,
        "X": 0.1053687259554863,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68882_68884_1",
      "ports": {
        "bus1": 68882,
        "bus2": 68884
      },
      "params": {
        "R": 0.00024070593644864857,
        "X": 0.0011285252403467894,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68882_69769_1",
      "ports": {
        "bus1": 68882,
        "bus2": 69769
      },
      "params": {
        "R": 0.013944268226623535,
        "X": 0.08136847615242004,
        "G": 0.0,
        "B": 0.22833594679832458
      },
      "extension": {
        "length": 92502.76564160157,
        "rating": 259.71479415893555
      }
    },
    {
      "class": "Branch",
      "id": "branch_68882_69827_1",
      "ports": {
        "bus1": 68882,
        "bus2": 69827
      },
      "params": {
        "R": 0.01243552379310131,
        "X": 0.07683317363262177,
        "G": 0.0,
        "B": 0.040204476565122604
      },
      "extension": {
        "length": 37497.88893823242,
        "rating": 239.84439373016357
      }
    },
    {
      "class": "Branch",
      "id": "branch_68887_68890_1",
      "ports": {
        "bus1": 68890,
        "bus2": 68887
      },
      "params": {
        "R": 0.04017379507422447,
        "X": 0.09059620648622513,
        "G": 0.0,
        "B": 0.010173685848712921
      },
      "extension": {
        "length": 21115.492482788086,
        "rating": 76.97449326515198
      }
    },
    {
      "class": "Branch",
      "id": "branch_68887_68896_1",
      "ports": {
        "bus1": 68887,
        "bus2": 68896
      },
      "params": {
        "R": 0.051100067794322974,
        "X": 0.10688841342926027,
        "G": 0.0,
        "B": 0.005979364737868309
      },
      "extension": {
        "length": 18580.493588378908,
        "rating": 80.00942468643188
      }
    },
    {
      "class": "Branch",
      "id": "branch_68888_68889_1",
      "ports": {
        "bus1": 68888,
        "bus2": 68889
      },
      "params": {
        "R": 0.0002618739381432533,
        "X": 0.0011602937011048198,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68888_68896_1",
      "ports": {
        "bus1": 68888,
        "bus2": 68896
      },
      "params": {
        "R": 0.039540160447359085,
        "X": 0.11671393364667891,
        "G": 0.0,
        "B": 0.009691041894257069
      },
      "extension": {
        "length": 22541.09755847168,
        "rating": 69.56258416175842
      }
    },
    {
      "class": "Branch",
      "id": "branch_68888_69074_1",
      "ports": {
        "bus1": 68888,
        "bus2": 69074
      },
      "params": {
        "R": 0.07643406093120575,
        "X": 0.209633469581604,
        "G": 0.0,
        "B": 0.019801340997219086
      },
      "extension": {
        "length": 40915.86942480469,
        "rating": 66.79914593696594
      }
    },
    {
      "class": "Branch",
      "id": "branch_68888_69085_1",
      "ports": {
        "bus1": 69085,
        "bus2": 68888
      },
      "params": {
        "R": 0.1409146636724472,
        "X": 0.25630348920822144,
        "G": 0.0,
        "B": 0.005552313756197691
      },
      "extension": {
        "length": 26588.647384277345,
        "rating": 63.37507367134094
      }
    },
    {
      "class": "Branch",
      "id": "branch_68890_68892_1",
      "ports": {
        "bus1": 68892,
        "bus2": 68890
      },
      "params": {
        "R": 0.018670594319701195,
        "X": 0.06852401047945023,
        "G": 0.0,
        "B": 0.0015708860009908674
      },
      "extension": {
        "length": 7516.486876464844,
        "rating": 75.35851001739502
      }
    },
    {
      "class": "Branch",
      "id": "branch_68891_68894_1",
      "ports": {
        "bus1": 68891,
        "bus2": 68894
      },
      "params": {
        "R": 0.004950692877173424,
        "X": 0.1796090304851532,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68891_68895_1",
      "ports": {
        "bus1": 68891,
        "bus2": 68895
      },
      "params": {
        "R": 0.00020348081307020038,
        "X": 0.001059776870533824,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68892_68894_1",
      "ports": {
        "bus1": 68892,
        "bus2": 68894
      },
      "params": {
        "R": -0.0004620926920324564,
        "X": -0.016764499247074127,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68893_68894_1",
      "ports": {
        "bus1": 68893,
        "bus2": 68894
      },
      "params": {
        "R": 0.02712116949260235,
        "X": 0.9839447140693665,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68895_68897_1",
      "ports": {
        "bus1": 68895,
        "bus2": 68897
      },
      "params": {
        "R": 0.014138473197817802,
        "X": 0.0896286591887474,
        "G": 0.0,
        "B": 0.0486050583422184
      },
      "extension": {
        "length": 48474.98355981446,
        "rating": 282.43701457977295
      }
    },
    {
      "class": "Branch",
      "id": "branch_68896_69085_1",
      "ports": {
        "bus1": 68896,
        "bus2": 69085
      },
      "params": {
        "R": 0.241959884762764,
        "X": 0.48174363374710083,
        "G": 0.0,
        "B": 0.00782711897045374
      },
      "extension": {
        "length": 46132.3997578125,
        "rating": 60.57494878768921
      }
    },
    {
      "class": "Branch",
      "id": "branch_68897_68901_1",
      "ports": {
        "bus1": 68901,
        "bus2": 68897
      },
      "params": {
        "R": 0.005706432741135359,
        "X": 0.03551173955202103,
        "G": 0.0,
        "B": 0.028233950957655907
      },
      "extension": {
        "length": 23624.396876953128,
        "rating": 283.3752632141113
      }
    },
    {
      "class": "Branch",
      "id": "branch_68898_68899_1",
      "ports": {
        "bus1": 68899,
        "bus2": 68898
      },
      "params": {
        "R": 0.003631344996392727,
        "X": 0.13190913200378418,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68898_68900_1",
      "ports": {
        "bus1": 68898,
        "bus2": 68900
      },
      "params": {
        "R": 0.00023589101328980178,
        "X": 0.0010163942351937294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68899_69305_1",
      "ports": {
        "bus1": 68899,
        "bus2": 69305
      },
      "params": {
        "R": 0.03616305813193321,
        "X": 0.09975651651620865,
        "G": 0.0,
        "B": 0.01895720511674881
      },
      "extension": {
        "length": 33290.27125488281,
        "rating": 68.43025088310242
      }
    },
    {
      "class": "Branch",
      "id": "branch_68899_69379_1",
      "ports": {
        "bus1": 68899,
        "bus2": 69379
      },
      "params": {
        "R": 0.09817742556333542,
        "X": 0.22201797366142273,
        "G": 0.0,
        "B": 0.004429351072758436
      },
      "extension": {
        "length": 23086.71695214844,
        "rating": 65.19187688827515
      }
    },
    {
      "class": "Branch",
      "id": "branch_68900_68901_1",
      "ports": {
        "bus1": 68900,
        "bus2": 68901
      },
      "params": {
        "R": 0.0032477208878844976,
        "X": 0.023049987852573395,
        "G": 0.0,
        "B": 0.04667609930038452
      },
      "extension": {
        "length": 22224.944623535157,
        "rating": 243.62101554870605
      }
    },
    {
      "class": "Branch",
      "id": "branch_68901_68904_1",
      "ports": {
        "bus1": 68901,
        "bus2": 68904
      },
      "params": {
        "R": 0.005771918222308159,
        "X": 0.17713654041290283,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68901_68905_1",
      "ports": {
        "bus1": 68901,
        "bus2": 68905
      },
      "params": {
        "R": 0.00023342424537986517,
        "X": 0.0010073032462969422,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68901_69388_1",
      "ports": {
        "bus1": 68901,
        "bus2": 69388
      },
      "params": {
        "R": 0.010192342102527618,
        "X": 0.06352034956216812,
        "G": 0.0,
        "B": 0.04335283860564232
      },
      "extension": {
        "length": 39214.94757275391,
        "rating": 287.89288997650146
      }
    },
    {
      "class": "Branch",
      "id": "branch_68902_68904_1",
      "ports": {
        "bus1": 68902,
        "bus2": 68904
      },
      "params": {
        "R": -0.0017997955437749624,
        "X": -0.055234603583812714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68902_69379_1",
      "ports": {
        "bus1": 68902,
        "bus2": 69379
      },
      "params": {
        "R": 0.13328179717063904,
        "X": 0.26324817538261414,
        "G": 0.0,
        "B": 0.006345377769321203
      },
      "extension": {
        "length": 30617.280922851565,
        "rating": 54.13586497306824
      }
    },
    {
      "class": "Branch",
      "id": "branch_68903_68904_1",
      "ports": {
        "bus1": 68903,
        "bus2": 68904
      },
      "params": {
        "R": 0.02343801222741604,
        "X": 0.7192976474761963,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68906_68907_1",
      "ports": {
        "bus1": 68907,
        "bus2": 68906
      },
      "params": {
        "R": 0.002701666671782732,
        "X": 0.0959290862083435,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68906_68908_1",
      "ports": {
        "bus1": 68906,
        "bus2": 68908
      },
      "params": {
        "R": 0.0002497289970051497,
        "X": 0.0011003258405253291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68906_68909_1",
      "ports": {
        "bus1": 68906,
        "bus2": 68909
      },
      "params": {
        "R": 0.0016364397015422583,
        "X": 0.01045687310397625,
        "G": 0.0,
        "B": 0.012294250540435314
      },
      "extension": {
        "length": 8092.620965698243,
        "rating": 257.77735710144043
      }
    },
    {
      "class": "Branch",
      "id": "branch_68906_69615_1",
      "ports": {
        "bus1": 68906,
        "bus2": 69615
      },
      "params": {
        "R": 0.006423986982554197,
        "X": 0.0341300405561924,
        "G": 0.0,
        "B": 0.022524554282426834
      },
      "extension": {
        "length": 19197.491462402344,
        "rating": 285.4856252670288
      }
    },
    {
      "class": "Branch",
      "id": "branch_68907_68932_1",
      "ports": {
        "bus1": 68932,
        "bus2": 68907
      },
      "params": {
        "R": 0.03116225078701973,
        "X": 0.07258918136358261,
        "G": 0.0,
        "B": 0.0022670316975563765
      },
      "extension": {
        "length": 8214.903059875489,
        "rating": 53.62910032272339
      }
    },
    {
      "class": "Branch",
      "id": "branch_68907_68934_1",
      "ports": {
        "bus1": 68907,
        "bus2": 68934
      },
      "params": {
        "R": 0.02069774456322193,
        "X": 0.045407146215438836,
        "G": 0.0,
        "B": 0.0032164477743208404
      },
      "extension": {
        "length": 8988.150233825683,
        "rating": 66.74242615699768
      }
    },
    {
      "class": "Branch",
      "id": "branch_68907_68936_1",
      "ports": {
        "bus1": 68936,
        "bus2": 68907
      },
      "params": {
        "R": 0.00875301007181406,
        "X": 0.019879048690199852,
        "G": 0.0,
        "B": 0.0012979304883629084
      },
      "extension": {
        "length": 3619.7401481323245,
        "rating": 64.29966688156128
      }
    },
    {
      "class": "Branch",
      "id": "branch_68909_68910_1",
      "ports": {
        "bus1": 68910,
        "bus2": 68909
      },
      "params": {
        "R": 0.004448547028005123,
        "X": 0.12503640353679657,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68909_68911_1",
      "ports": {
        "bus1": 68909,
        "bus2": 68911
      },
      "params": {
        "R": 0.00028187534189783037,
        "X": 0.001028854283504188,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68909_68915_1",
      "ports": {
        "bus1": 68909,
        "bus2": 68915
      },
      "params": {
        "R": 0.0028768181800842285,
        "X": 0.01604270190000534,
        "G": 0.0,
        "B": 0.011372415348887444
      },
      "extension": {
        "length": 9859.65466607666,
        "rating": 283.0397129058838
      }
    },
    {
      "class": "Branch",
      "id": "branch_68909_68920_1",
      "ports": {
        "bus1": 68909,
        "bus2": 68920
      },
      "params": {
        "R": 0.004893444012850523,
        "X": 0.026742616668343544,
        "G": 0.0,
        "B": 0.01734990067780018
      },
      "extension": {
        "length": 15283.790675903321,
        "rating": 281.2936067581177
      }
    },
    {
      "class": "Branch",
      "id": "branch_68909_68926_1",
      "ports": {
        "bus1": 68909,
        "bus2": 68926
      },
      "params": {
        "R": 0.004292386118322611,
        "X": 0.02022525481879711,
        "G": 0.0,
        "B": 0.04871754348278046
      },
      "extension": {
        "length": 21615.190958496096,
        "rating": 296.65966033935547
      }
    },
    {
      "class": "Branch",
      "id": "branch_68909_68931_1",
      "ports": {
        "bus1": 68909,
        "bus2": 68931
      },
      "params": {
        "R": 0.0019303932785987856,
        "X": 0.01361973024904728,
        "G": 0.0,
        "B": 0.00523710623383522
      },
      "extension": {
        "length": 6362.462898193359,
        "rating": 278.5494565963745
      }
    },
    {
      "class": "Branch",
      "id": "branch_68909_69615_1",
      "ports": {
        "bus1": 68909,
        "bus2": 69615
      },
      "params": {
        "R": 0.007307954132556915,
        "X": 0.037764906883239746,
        "G": 0.0,
        "B": 0.015168041922152042
      },
      "extension": {
        "length": 17181.10579614258,
        "rating": 284.05921459198
      }
    },
    {
      "class": "Branch",
      "id": "branch_68910_68913_1",
      "ports": {
        "bus1": 68913,
        "bus2": 68910
      },
      "params": {
        "R": 0.0267972182482481,
        "X": 0.07016333192586899,
        "G": 0.0,
        "B": 0.001658703200519085
      },
      "extension": {
        "length": 8379.312838439942,
        "rating": 61.48093342781067
      }
    },
    {
      "class": "Branch",
      "id": "branch_68910_68916_1",
      "ports": {
        "bus1": 68910,
        "bus2": 68916
      },
      "params": {
        "R": 0.0054963501170277596,
        "X": 0.013717095367610455,
        "G": 0.0,
        "B": 0.0007461885106749833
      },
      "extension": {
        "length": 2269.449713699341,
        "rating": 64.66907858848572
      }
    },
    {
      "class": "Branch",
      "id": "branch_68910_68918_1",
      "ports": {
        "bus1": 68910,
        "bus2": 68918
      },
      "params": {
        "R": 0.023881647735834118,
        "X": 0.056303247809410095,
        "G": 0.0,
        "B": 0.007465914357453585
      },
      "extension": {
        "length": 15212.976998291017,
        "rating": 52.89236903190613
      }
    },
    {
      "class": "Branch",
      "id": "branch_68910_68932_1",
      "ports": {
        "bus1": 68910,
        "bus2": 68932
      },
      "params": {
        "R": 0.01491700578480959,
        "X": 0.041315849870443344,
        "G": 0.0,
        "B": 0.002136410679668188
      },
      "extension": {
        "length": 6133.07049307251,
        "rating": 60.949140787124634
      }
    },
    {
      "class": "Branch",
      "id": "branch_68910_68936_1",
      "ports": {
        "bus1": 68910,
        "bus2": 68936
      },
      "params": {
        "R": 0.011025883257389069,
        "X": 0.030898593366146088,
        "G": 0.0,
        "B": 0.0015687872655689716
      },
      "extension": {
        "length": 4720.655019287109,
        "rating": 57.94110894203186
      }
    },
    {
      "class": "Branch",
      "id": "branch_68912_68913_1",
      "ports": {
        "bus1": 68913,
        "bus2": 68912
      },
      "params": {
        "R": 0.0028999431524425745,
        "X": 0.1070956140756607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68912_68914_1",
      "ports": {
        "bus1": 68912,
        "bus2": 68914
      },
      "params": {
        "R": 0.00023329774558078498,
        "X": 0.0011571920476853848,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68913_68934_1",
      "ports": {
        "bus1": 68934,
        "bus2": 68913
      },
      "params": {
        "R": 0.012438081204891203,
        "X": 0.03326926380395889,
        "G": 0.0,
        "B": 0.001617153873667121
      },
      "extension": {
        "length": 4542.500812225342,
        "rating": 42.002663016319275
      }
    },
    {
      "class": "Branch",
      "id": "branch_68914_68915_1",
      "ports": {
        "bus1": 68915,
        "bus2": 68914
      },
      "params": {
        "R": 0.0008881505928002298,
        "X": 0.0060698529705405235,
        "G": 0.0,
        "B": 0.00384673778899014
      },
      "extension": {
        "length": 3379.650256439209,
        "rating": 219.41680908203125
      }
    },
    {
      "class": "Branch",
      "id": "branch_68914_68920_1",
      "ports": {
        "bus1": 68914,
        "bus2": 68920
      },
      "params": {
        "R": 0.002203695010393858,
        "X": 0.014359583146870136,
        "G": 0.0,
        "B": 0.05833042040467262
      },
      "extension": {
        "length": 20328.49359008789,
        "rating": 324.2605209350586
      }
    },
    {
      "class": "Branch",
      "id": "branch_68914_68926_1",
      "ports": {
        "bus1": 68926,
        "bus2": 68914
      },
      "params": {
        "R": 0.003283087629824877,
        "X": 0.020667996257543564,
        "G": 0.0,
        "B": 0.03928222134709358
      },
      "extension": {
        "length": 20203.19026171875,
        "rating": 276.2874126434326
      }
    },
    {
      "class": "Branch",
      "id": "branch_68914_69515_1",
      "ports": {
        "bus1": 68914,
        "bus2": 69515
      },
      "params": {
        "R": 0.034738048911094666,
        "X": 0.19552436470985413,
        "G": 0.0,
        "B": 0.2505272328853607
      },
      "extension": {
        "length": 160412.35037695314,
        "rating": 304.8861026763916
      }
    },
    {
      "class": "Branch",
      "id": "branch_68916_68917_1",
      "ports": {
        "bus1": 68916,
        "bus2": 68917
      },
      "params": {
        "R": 0.00026602958678267896,
        "X": 0.0011043843114748597,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68916_68932_1",
      "ports": {
        "bus1": 68916,
        "bus2": 68932
      },
      "params": {
        "R": 0.013954963535070421,
        "X": 0.03478296101093292,
        "G": 0.0,
        "B": 0.0011215194826945662
      },
      "extension": {
        "length": 4686.731171356201,
        "rating": 66.97485446929932
      }
    },
    {
      "class": "Branch",
      "id": "branch_68916_68934_1",
      "ports": {
        "bus1": 68916,
        "bus2": 68934
      },
      "params": {
        "R": 0.02972089685499668,
        "X": 0.08256315439939499,
        "G": 0.0,
        "B": 0.0038733240216970444
      },
      "extension": {
        "length": 12683.471117431642,
        "rating": 56.48152232170105
      }
    },
    {
      "class": "Branch",
      "id": "branch_68916_68936_1",
      "ports": {
        "bus1": 68916,
        "bus2": 68936
      },
      "params": {
        "R": 0.02089850790798664,
        "X": 0.046474944800138474,
        "G": 0.0,
        "B": 0.0016488843830302358
      },
      "extension": {
        "length": 5632.6000179748535,
        "rating": 44.77080702781677
      }
    },
    {
      "class": "Branch",
      "id": "branch_68918_68919_1",
      "ports": {
        "bus1": 68918,
        "bus2": 68919
      },
      "params": {
        "R": 0.0002500406699255109,
        "X": 0.001171892392449081,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68918_68922_1",
      "ports": {
        "bus1": 68922,
        "bus2": 68918
      },
      "params": {
        "R": 0.01855134218931198,
        "X": 0.04923073202371597,
        "G": 0.0,
        "B": 0.0031018999870866537
      },
      "extension": {
        "length": 8175.561786804199,
        "rating": 71.93593382835388
      }
    },
    {
      "class": "Branch",
      "id": "branch_68918_69357_1",
      "ports": {
        "bus1": 68918,
        "bus2": 69357
      },
      "params": {
        "R": 0.04220183566212654,
        "X": 0.09316693991422653,
        "G": 0.0,
        "B": 0.004007019568234682
      },
      "extension": {
        "length": 14712.288583007812,
        "rating": 51.615214347839355
      }
    },
    {
      "class": "Branch",
      "id": "branch_68920_68921_1",
      "ports": {
        "bus1": 68921,
        "bus2": 68920
      },
      "params": {
        "R": 0.002068879781290889,
        "X": 0.01252331119030714,
        "G": 0.0,
        "B": 0.009379580616950989
      },
      "extension": {
        "length": 7599.431534545899,
        "rating": 226.5054702758789
      }
    },
    {
      "class": "Branch",
      "id": "branch_68920_69730_1",
      "ports": {
        "bus1": 68920,
        "bus2": 69730
      },
      "params": {
        "R": 0.003137510037049651,
        "X": 0.017238683998584747,
        "G": 0.0,
        "B": 0.06047444045543671
      },
      "extension": {
        "length": 22339.212811523437,
        "rating": 306.86235427856445
      }
    },
    {
      "class": "Branch",
      "id": "branch_68920_69736_1",
      "ports": {
        "bus1": 68920,
        "bus2": 69736
      },
      "params": {
        "R": 0.00848727859556675,
        "X": 0.054163988679647446,
        "G": 0.0,
        "B": 0.07717335969209671
      },
      "extension": {
        "length": 44903.86479272461,
        "rating": 316.9900417327881
      }
    },
    {
      "class": "Branch",
      "id": "branch_68921_68924_1",
      "ports": {
        "bus1": 68921,
        "bus2": 68924
      },
      "params": {
        "R": 0.002910779556259513,
        "X": 0.09955650568008423,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68921_68925_1",
      "ports": {
        "bus1": 68921,
        "bus2": 68925
      },
      "params": {
        "R": 0.00024597367155365646,
        "X": 0.0011755048763006926,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68921_68931_1",
      "ports": {
        "bus1": 68921,
        "bus2": 68931
      },
      "params": {
        "R": 0.0024448500480502844,
        "X": 0.016844836995005608,
        "G": 0.0,
        "B": 0.035218533128499985
      },
      "extension": {
        "length": 18559.33804248047,
        "rating": 273.0603218078613
      }
    },
    {
      "class": "Branch",
      "id": "branch_68921_69730_1",
      "ports": {
        "bus1": 69730,
        "bus2": 68921
      },
      "params": {
        "R": 0.00454605370759964,
        "X": 0.02405131794512272,
        "G": 0.0,
        "B": 0.032490044832229614
      },
      "extension": {
        "length": 20723.766486328124,
        "rating": 294.6211576461792
      }
    },
    {
      "class": "Branch",
      "id": "branch_68922_68924_1",
      "ports": {
        "bus1": 68922,
        "bus2": 68924
      },
      "params": {
        "R": 5.567609332501888e-05,
        "X": 0.0019042454659938812,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68923_68924_1",
      "ports": {
        "bus1": 68923,
        "bus2": 68924
      },
      "params": {
        "R": 0.016255442053079605,
        "X": 0.5559797883033752,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68926_68929_1",
      "ports": {
        "bus1": 68926,
        "bus2": 68929
      },
      "params": {
        "R": 0.007856933400034904,
        "X": 0.2393367737531662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68926_68930_1",
      "ports": {
        "bus1": 68926,
        "bus2": 68930
      },
      "params": {
        "R": 0.00021666700195055455,
        "X": 0.0011158467968925834,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68926_69358_1",
      "ports": {
        "bus1": 68926,
        "bus2": 69358
      },
      "params": {
        "R": 0.005004993174225092,
        "X": 0.03221794217824936,
        "G": 0.0,
        "B": 0.026584627106785774
      },
      "extension": {
        "length": 21304.567872070314,
        "rating": 287.3070240020752
      }
    },
    {
      "class": "Branch",
      "id": "branch_68926_69486_1",
      "ports": {
        "bus1": 69486,
        "bus2": 68926
      },
      "params": {
        "R": 0.009669030085206032,
        "X": 0.05474665388464928,
        "G": 0.0,
        "B": 0.07991550862789154
      },
      "extension": {
        "length": 46286.83340112305,
        "rating": 340.9428596496582
      }
    },
    {
      "class": "Branch",
      "id": "branch_68927_68929_1",
      "ports": {
        "bus1": 68927,
        "bus2": 68929
      },
      "params": {
        "R": -0.003743451088666916,
        "X": -0.11403246223926544,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68927_69142_1",
      "ports": {
        "bus1": 68927,
        "bus2": 69142
      },
      "params": {
        "R": 0.08211363852024078,
        "X": 0.22421416640281677,
        "G": 0.0,
        "B": 0.00664541544392705
      },
      "extension": {
        "length": 27950.755126464846,
        "rating": 73.84558320045471
      }
    },
    {
      "class": "Branch",
      "id": "branch_68927_69362_1",
      "ports": {
        "bus1": 68927,
        "bus2": 69362
      },
      "params": {
        "R": 0.015324517153203487,
        "X": 0.03697359561920166,
        "G": 0.0,
        "B": 0.0457434318959713
      },
      "extension": {
        "length": 28138.377069580078,
        "rating": 86.98082566261292
      }
    },
    {
      "class": "Branch",
      "id": "branch_68927_69482_1",
      "ports": {
        "bus1": 69482,
        "bus2": 68927
      },
      "params": {
        "R": 0.06359215080738068,
        "X": 0.17034478485584262,
        "G": 0.0,
        "B": 0.01447807252407074
      },
      "extension": {
        "length": 34821.66326879883,
        "rating": 85.64285039901733
      }
    },
    {
      "class": "Branch",
      "id": "branch_68928_68929_1",
      "ports": {
        "bus1": 68928,
        "bus2": 68929
      },
      "params": {
        "R": 0.021505655720829964,
        "X": 0.6551021933555603,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68931_68932_1",
      "ports": {
        "bus1": 68932,
        "bus2": 68931
      },
      "params": {
        "R": 0.002405052538961172,
        "X": 0.07707073539495468,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68931_68933_1",
      "ports": {
        "bus1": 68931,
        "bus2": 68933
      },
      "params": {
        "R": 0.00023199347197078168,
        "X": 0.0010805487399920821,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68931_69615_1",
      "ports": {
        "bus1": 68931,
        "bus2": 69615
      },
      "params": {
        "R": 0.004323258996009827,
        "X": 0.025324050337076187,
        "G": 0.0,
        "B": 0.011778061278164387
      },
      "extension": {
        "length": 13367.873900390625,
        "rating": 283.6390018463135
      }
    },
    {
      "class": "Branch",
      "id": "branch_68932_68936_1",
      "ports": {
        "bus1": 68936,
        "bus2": 68932
      },
      "params": {
        "R": 0.022718992084264755,
        "X": 0.04221181198954582,
        "G": 0.0,
        "B": 0.0018020353745669127
      },
      "extension": {
        "length": 5915.897702545166,
        "rating": 64.89424705505371
      }
    },
    {
      "class": "Branch",
      "id": "branch_68932_69357_1",
      "ports": {
        "bus1": 69357,
        "bus2": 68932
      },
      "params": {
        "R": 0.026310695335268974,
        "X": 0.06544487178325653,
        "G": 0.0,
        "B": 0.0027835480868816376
      },
      "extension": {
        "length": 9802.997124389649,
        "rating": 48.45890700817108
      }
    },
    {
      "class": "Branch",
      "id": "branch_68932_69612_1",
      "ports": {
        "bus1": 68932,
        "bus2": 69612
      },
      "params": {
        "R": 0.039852358400821686,
        "X": 0.10272929817438126,
        "G": 0.0,
        "B": 0.0027424173895269632
      },
      "extension": {
        "length": 12710.137326965332,
        "rating": 60.43182015419006
      }
    },
    {
      "class": "Branch",
      "id": "branch_68934_68935_1",
      "ports": {
        "bus1": 68934,
        "bus2": 68935
      },
      "params": {
        "R": 0.00029374449513852596,
        "X": 0.0010388734517619014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68934_68936_1",
      "ports": {
        "bus1": 68934,
        "bus2": 68936
      },
      "params": {
        "R": 0.014863133430480957,
        "X": 0.03882630541920662,
        "G": 0.0,
        "B": 0.003975961357355118
      },
      "extension": {
        "length": 9054.384097961427,
        "rating": 64.24940824508667
      }
    },
    {
      "class": "Branch",
      "id": "branch_68934_68938_1",
      "ports": {
        "bus1": 68934,
        "bus2": 68938
      },
      "params": {
        "R": 0.025716338306665417,
        "X": 0.06896256655454636,
        "G": 0.0,
        "B": 0.0073182135820388785
      },
      "extension": {
        "length": 17058.92269592285,
        "rating": 64.02292251586914
      }
    },
    {
      "class": "Branch",
      "id": "branch_68937_68938_1",
      "ports": {
        "bus1": 68938,
        "bus2": 68937
      },
      "params": {
        "R": 0.07255956530570984,
        "X": 0.16933554410934448,
        "G": 0.0,
        "B": 0.00444750115275383
      },
      "extension": {
        "length": 18886.147024658203,
        "rating": 62.27676272392273
      }
    },
    {
      "class": "Branch",
      "id": "branch_68937_68939_1",
      "ports": {
        "bus1": 68939,
        "bus2": 68937
      },
      "params": {
        "R": 0.06300988048315048,
        "X": 0.13109241425991058,
        "G": 0.0,
        "B": 0.008123754523694515
      },
      "extension": {
        "length": 24129.93062438965,
        "rating": 61.44059896469116
      }
    },
    {
      "class": "Branch",
      "id": "branch_68939_69247_1",
      "ports": {
        "bus1": 69247,
        "bus2": 68939
      },
      "params": {
        "R": 0.13691017031669617,
        "X": 0.3818354904651642,
        "G": 0.0,
        "B": 0.004340719897300005
      },
      "extension": {
        "length": 28892.28128466797,
        "rating": 59.84993577003479
      }
    },
    {
      "class": "Branch",
      "id": "branch_68940_69340_1",
      "ports": {
        "bus1": 68940,
        "bus2": 69340
      },
      "params": {
        "R": 0.0657624676823616,
        "X": 0.1473853588104248,
        "G": 0.0,
        "B": 0.00680805230513215
      },
      "extension": {
        "length": 22750.97242236328,
        "rating": 72.94886112213135
      }
    },
    {
      "class": "Branch",
      "id": "branch_68940_69721_1",
      "ports": {
        "bus1": 69721,
        "bus2": 68940
      },
      "params": {
        "R": 0.022993044927716255,
        "X": 0.04770723730325699,
        "G": 0.0,
        "B": 0.00727210333570838
      },
      "extension": {
        "length": 12931.720336669921,
        "rating": 68.11850070953369
      }
    },
    {
      "class": "Branch",
      "id": "branch_68941_69251_1",
      "ports": {
        "bus1": 68941,
        "bus2": 69251
      },
      "params": {
        "R": 0.06042170897126197,
        "X": 0.16223837435245514,
        "G": 0.0,
        "B": 0.008568022400140762
      },
      "extension": {
        "length": 26899.666446533203,
        "rating": 76.08599066734314
      }
    },
    {
      "class": "Branch",
      "id": "branch_68941_69721_1",
      "ports": {
        "bus1": 68941,
        "bus2": 69721
      },
      "params": {
        "R": 0.07783559709787369,
        "X": 0.18557694554328918,
        "G": 0.0,
        "B": 0.014193359762430191
      },
      "extension": {
        "length": 38681.709330322265,
        "rating": 77.93013453483582
      }
    },
    {
      "class": "Branch",
      "id": "branch_68942_68943_1",
      "ports": {
        "bus1": 68943,
        "bus2": 68942
      },
      "params": {
        "R": 0.0036316385958343744,
        "X": 0.13001544773578644,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68942_68944_1",
      "ports": {
        "bus1": 68942,
        "bus2": 68944
      },
      "params": {
        "R": 0.00022940017515793443,
        "X": 0.0011257906444370747,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68943_68948_1",
      "ports": {
        "bus1": 68948,
        "bus2": 68943
      },
      "params": {
        "R": 0.02483610063791275,
        "X": 0.07067050039768219,
        "G": 0.0,
        "B": 0.018655989319086075
      },
      "extension": {
        "length": 25765.444329345704,
        "rating": 74.27772283554077
      }
    },
    {
      "class": "Branch",
      "id": "branch_68943_68994_1",
      "ports": {
        "bus1": 68943,
        "bus2": 68994
      },
      "params": {
        "R": 0.0307041946798563,
        "X": 0.071706123650074,
        "G": 0.0,
        "B": 0.01017430704087019
      },
      "extension": {
        "length": 19745.707720825198,
        "rating": 71.34535908699036
      }
    },
    {
      "class": "Branch",
      "id": "branch_68944_68947_1",
      "ports": {
        "bus1": 68944,
        "bus2": 68947
      },
      "params": {
        "R": 0.006846272386610508,
        "X": 0.04022851213812828,
        "G": 0.0,
        "B": 0.027388736605644226
      },
      "extension": {
        "length": 24844.751411132813,
        "rating": 275.9485960006714
      }
    },
    {
      "class": "Branch",
      "id": "branch_68945_69024_1",
      "ports": {
        "bus1": 68945,
        "bus2": 69024
      },
      "params": {
        "R": 0.06046556308865547,
        "X": 0.15926413238048553,
        "G": 0.0,
        "B": 0.005302436649799347
      },
      "extension": {
        "length": 20204.444185180666,
        "rating": 77.3352324962616
      }
    },
    {
      "class": "Branch",
      "id": "branch_68946_68948_1",
      "ports": {
        "bus1": 68948,
        "bus2": 68946
      },
      "params": {
        "R": 0.024689009413123134,
        "X": 0.061731044203042984,
        "G": 0.0,
        "B": 0.001554223708808422
      },
      "extension": {
        "length": 7493.792703552246,
        "rating": 77.71308422088623
      }
    },
    {
      "class": "Branch",
      "id": "branch_68946_68997_1",
      "ports": {
        "bus1": 68946,
        "bus2": 68997
      },
      "params": {
        "R": 0.07936325669288635,
        "X": 0.1869766265153885,
        "G": 0.0,
        "B": 0.003792451461777091
      },
      "extension": {
        "length": 19773.769821899416,
        "rating": 60.40987968444824
      }
    },
    {
      "class": "Branch",
      "id": "branch_68946_69014_1",
      "ports": {
        "bus1": 69014,
        "bus2": 68946
      },
      "params": {
        "R": 0.01571623980998993,
        "X": 0.04626638069748879,
        "G": 0.0,
        "B": 0.004186195787042379
      },
      "extension": {
        "length": 10020.129242980958,
        "rating": 61.958396434783936
      }
    },
    {
      "class": "Branch",
      "id": "branch_68946_69016_1",
      "ports": {
        "bus1": 68946,
        "bus2": 69016
      },
      "params": {
        "R": 0.02996551245450973,
        "X": 0.07022622227668762,
        "G": 0.0,
        "B": 0.006398407742381095
      },
      "extension": {
        "length": 15423.835662597658,
        "rating": 75.50081014633179
      }
    },
    {
      "class": "Branch",
      "id": "branch_68947_68950_1",
      "ports": {
        "bus1": 68947,
        "bus2": 68950
      },
      "params": {
        "R": 0.007352176588028669,
        "X": 0.25290197134017944,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68947_68951_1",
      "ports": {
        "bus1": 68947,
        "bus2": 68951
      },
      "params": {
        "R": 0.00024224267690442502,
        "X": 0.0011583224404603243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68947_69015_1",
      "ports": {
        "bus1": 69015,
        "bus2": 68947
      },
      "params": {
        "R": 0.005545217543840408,
        "X": 0.032923623919487,
        "G": 0.0,
        "B": 0.025020278990268707
      },
      "extension": {
        "length": 20271.971877319338,
        "rating": 272.47540950775146
      }
    },
    {
      "class": "Branch",
      "id": "branch_68948_68950_1",
      "ports": {
        "bus1": 68948,
        "bus2": 68950
      },
      "params": {
        "R": -0.003490189556032419,
        "X": -0.1200563907623291,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68948_69024_1",
      "ports": {
        "bus1": 69024,
        "bus2": 68948
      },
      "params": {
        "R": 0.03202405571937561,
        "X": 0.07535862177610397,
        "G": 0.0,
        "B": 0.005869959946721791
      },
      "extension": {
        "length": 14286.662144165039,
        "rating": 52.635395526885986
      }
    },
    {
      "class": "Branch",
      "id": "branch_68949_68950_1",
      "ports": {
        "bus1": 68949,
        "bus2": 68950
      },
      "params": {
        "R": 0.022183749824762344,
        "X": 0.763081967830658,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68952_68953_1",
      "ports": {
        "bus1": 68953,
        "bus2": 68952
      },
      "params": {
        "R": 0.00284298462793231,
        "X": 0.10465168207883835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68952_68954_1",
      "ports": {
        "bus1": 68952,
        "bus2": 68954
      },
      "params": {
        "R": 0.00020633162057492882,
        "X": 0.0010104741668328643,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68952_68978_1",
      "ports": {
        "bus1": 68978,
        "bus2": 68952
      },
      "params": {
        "R": 0.0023137263488024473,
        "X": 0.013449178077280521,
        "G": 0.0,
        "B": 0.026259737089276314
      },
      "extension": {
        "length": 12207.719970703125,
        "rating": 272.24152088165283
      }
    },
    {
      "class": "Branch",
      "id": "branch_68953_68967_1",
      "ports": {
        "bus1": 68953,
        "bus2": 68967
      },
      "params": {
        "R": 0.01800665818154812,
        "X": 0.031363267451524734,
        "G": 0.0,
        "B": 0.02012728340923786
      },
      "extension": {
        "length": 18003.96352331543,
        "rating": 49.48394000530243
      }
    },
    {
      "class": "Branch",
      "id": "branch_68953_68996_1",
      "ports": {
        "bus1": 68996,
        "bus2": 68953
      },
      "params": {
        "R": 0.028760604560375214,
        "X": 0.06938871741294861,
        "G": 0.0,
        "B": 0.0015197178581729531
      },
      "extension": {
        "length": 7756.767465820313,
        "rating": 62.8473699092865
      }
    },
    {
      "class": "Branch",
      "id": "branch_68953_68997_1",
      "ports": {
        "bus1": 68953,
        "bus2": 68997
      },
      "params": {
        "R": 0.02937248907983303,
        "X": 0.0733087882399559,
        "G": 0.0,
        "B": 0.004625351168215275
      },
      "extension": {
        "length": 12690.75983532715,
        "rating": 54.70374822616577
      }
    },
    {
      "class": "Branch",
      "id": "branch_68955_68956_1",
      "ports": {
        "bus1": 68955,
        "bus2": 68956
      },
      "params": {
        "R": 0.012453140690922737,
        "X": 0.030122410506010052,
        "G": 0.0,
        "B": 0.0008409799775108695
      },
      "extension": {
        "length": 3479.6230263061525,
        "rating": 46.006545424461365
      }
    },
    {
      "class": "Branch",
      "id": "branch_68955_68961_1",
      "ports": {
        "bus1": 68961,
        "bus2": 68955
      },
      "params": {
        "R": 0.006309304852038621,
        "X": 0.014715458266437055,
        "G": 0.0,
        "B": 0.0007579365628771484
      },
      "extension": {
        "length": 2506.0849848632815,
        "rating": 60.43573021888733
      }
    },
    {
      "class": "Branch",
      "id": "branch_68955_68980_1",
      "ports": {
        "bus1": 68980,
        "bus2": 68955
      },
      "params": {
        "R": 0.014994943514466286,
        "X": 0.027398379519581795,
        "G": 0.0,
        "B": 0.0016648414311930537
      },
      "extension": {
        "length": 4812.641125488281,
        "rating": 74.39059615135193
      }
    },
    {
      "class": "Branch",
      "id": "branch_68955_69018_1",
      "ports": {
        "bus1": 69018,
        "bus2": 68955
      },
      "params": {
        "R": 0.010628722608089445,
        "X": 0.025793876498937607,
        "G": 0.0,
        "B": 0.0008350147982127963
      },
      "extension": {
        "length": 3352.518621826172,
        "rating": 51.02495551109314
      }
    },
    {
      "class": "Branch",
      "id": "branch_68956_68961_1",
      "ports": {
        "bus1": 68956,
        "bus2": 68961
      },
      "params": {
        "R": 0.012386457994580269,
        "X": 0.02996763773262501,
        "G": 0.0,
        "B": 0.0004320027946960181
      },
      "extension": {
        "length": 2564.1597133026125,
        "rating": 55.433857440948486
      }
    },
    {
      "class": "Branch",
      "id": "branch_68956_68971_1",
      "ports": {
        "bus1": 68971,
        "bus2": 68956
      },
      "params": {
        "R": 0.02432773821055889,
        "X": 0.04305055364966393,
        "G": 0.0,
        "B": 0.0014200685545802116
      },
      "extension": {
        "length": 5564.202867279053,
        "rating": 62.76419758796692
      }
    },
    {
      "class": "Branch",
      "id": "branch_68956_69016_1",
      "ports": {
        "bus1": 68956,
        "bus2": 69016
      },
      "params": {
        "R": 0.02605732530355454,
        "X": 0.06692705303430557,
        "G": 0.0,
        "B": 0.0013431062689051032
      },
      "extension": {
        "length": 6379.530147125244,
        "rating": 58.401912450790405
      }
    },
    {
      "class": "Branch",
      "id": "branch_68956_69020_1",
      "ports": {
        "bus1": 69020,
        "bus2": 68956
      },
      "params": {
        "R": 0.018909335136413574,
        "X": 0.031226042658090588,
        "G": 0.0,
        "B": 0.0007684293086640537
      },
      "extension": {
        "length": 3573.418266265869,
        "rating": 54.340457916259766
      }
    },
    {
      "class": "Branch",
      "id": "branch_68956_69022_1",
      "ports": {
        "bus1": 68956,
        "bus2": 69022
      },
      "params": {
        "R": 0.021096574142575267,
        "X": 0.05322559550404548,
        "G": 0.0,
        "B": 0.0018923984607681632
      },
      "extension": {
        "length": 7717.240483154297,
        "rating": 55.998069047927856
      }
    },
    {
      "class": "Branch",
      "id": "branch_68957_68958_1",
      "ports": {
        "bus1": 68958,
        "bus2": 68957
      },
      "params": {
        "R": 0.0014035941567271948,
        "X": 0.049771204590797424,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68957_68959_1",
      "ports": {
        "bus1": 68957,
        "bus2": 68959
      },
      "params": {
        "R": 0.00026908644940704107,
        "X": 0.001010875217616558,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68958_68980_1",
      "ports": {
        "bus1": 68958,
        "bus2": 68980
      },
      "params": {
        "R": 0.02335532382130623,
        "X": 0.04516420513391495,
        "G": 0.0,
        "B": 0.0009313679765909911
      },
      "extension": {
        "length": 4680.389035217286,
        "rating": 62.45887875556946
      }
    },
    {
      "class": "Branch",
      "id": "branch_68959_68966_1",
      "ports": {
        "bus1": 68959,
        "bus2": 68966
      },
      "params": {
        "R": 0.001036493107676506,
        "X": 0.005909647326916456,
        "G": 0.0,
        "B": 0.010536007583141327
      },
      "extension": {
        "length": 5290.238624633789,
        "rating": 239.05158042907715
      }
    },
    {
      "class": "Branch",
      "id": "branch_68959_68979_1",
      "ports": {
        "bus1": 68959,
        "bus2": 68979
      },
      "params": {
        "R": 0.0011389683932065964,
        "X": 0.007175809238106012,
        "G": 0.0,
        "B": 0.00546365138143301
      },
      "extension": {
        "length": 4404.784485717773,
        "rating": 273.37868213653564
      }
    },
    {
      "class": "Branch",
      "id": "branch_68960_68963_1",
      "ports": {
        "bus1": 68960,
        "bus2": 68963
      },
      "params": {
        "R": 0.011207405477762222,
        "X": 0.342720091342926,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68960_68964_1",
      "ports": {
        "bus1": 68960,
        "bus2": 68964
      },
      "params": {
        "R": 0.0002967291802633554,
        "X": 0.0010246132733300328,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68960_68974_1",
      "ports": {
        "bus1": 68974,
        "bus2": 68960
      },
      "params": {
        "R": 0.001601632684469223,
        "X": 0.011413797736167908,
        "G": 0.0,
        "B": 0.00822109542787075
      },
      "extension": {
        "length": 7006.686412719727,
        "rating": 273.5443115234375
      }
    },
    {
      "class": "Branch",
      "id": "branch_68960_68979_1",
      "ports": {
        "bus1": 68979,
        "bus2": 68960
      },
      "params": {
        "R": 0.001696313382126391,
        "X": 0.011543444357812405,
        "G": 0.0,
        "B": 0.0066733285784721375
      },
      "extension": {
        "length": 6656.416630004883,
        "rating": 232.4526309967041
      }
    },
    {
      "class": "Branch",
      "id": "branch_68960_69015_1",
      "ports": {
        "bus1": 68960,
        "bus2": 69015
      },
      "params": {
        "R": 0.0018460844876244664,
        "X": 0.009590820409357548,
        "G": 0.0,
        "B": 0.012329730205237865
      },
      "extension": {
        "length": 7191.680027893067,
        "rating": 260.1529836654663
      }
    },
    {
      "class": "Branch",
      "id": "branch_68961_68963_1",
      "ports": {
        "bus1": 68961,
        "bus2": 68963
      },
      "params": {
        "R": -0.0077748978510499,
        "X": -0.23775474727153778,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68961_69018_1",
      "ports": {
        "bus1": 68961,
        "bus2": 69018
      },
      "params": {
        "R": 0.005171020049601793,
        "X": 0.01148633286356926,
        "G": 0.0,
        "B": 0.0005065934383310378
      },
      "extension": {
        "length": 1634.8986378479005,
        "rating": 67.15813875198364
      }
    },
    {
      "class": "Branch",
      "id": "branch_68962_68963_1",
      "ports": {
        "bus1": 68962,
        "bus2": 68963
      },
      "params": {
        "R": 0.01890915259718895,
        "X": 0.5782379508018494,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68965_68967_1",
      "ports": {
        "bus1": 68965,
        "bus2": 68967
      },
      "params": {
        "R": 0.023227695375680923,
        "X": 0.05379893258213997,
        "G": 0.0,
        "B": 0.0023859769571572542
      },
      "extension": {
        "length": 7685.741987182618,
        "rating": 67.18798875808716
      }
    },
    {
      "class": "Branch",
      "id": "branch_68965_68971_1",
      "ports": {
        "bus1": 68965,
        "bus2": 68971
      },
      "params": {
        "R": 0.0016502850921824574,
        "X": 0.004648152273148298,
        "G": 0.0,
        "B": 0.0022591904271394014
      },
      "extension": {
        "length": 2119.642886810303,
        "rating": 70.88831663131714
      }
    },
    {
      "class": "Branch",
      "id": "branch_68965_69016_1",
      "ports": {
        "bus1": 68965,
        "bus2": 69016
      },
      "params": {
        "R": 0.017109578475356102,
        "X": 0.040243737399578094,
        "G": 0.0,
        "B": 0.002077520126476884
      },
      "extension": {
        "length": 6528.034512817383,
        "rating": 50.7155179977417
      }
    },
    {
      "class": "Branch",
      "id": "branch_68966_68967_1",
      "ports": {
        "bus1": 68967,
        "bus2": 68966
      },
      "params": {
        "R": 0.003277374664321542,
        "X": 0.09090954810380936,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68966_68968_1",
      "ports": {
        "bus1": 68966,
        "bus2": 68968
      },
      "params": {
        "R": 0.00029260918381623924,
        "X": 0.0011883414117619395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68966_68974_1",
      "ports": {
        "bus1": 68974,
        "bus2": 68966
      },
      "params": {
        "R": 0.0019300243584439156,
        "X": 0.010807779617607594,
        "G": 0.0,
        "B": 0.00816392246633768
      },
      "extension": {
        "length": 6958.827822326661,
        "rating": 255.90906143188477
      }
    },
    {
      "class": "Branch",
      "id": "branch_68966_68978_1",
      "ports": {
        "bus1": 68966,
        "bus2": 68978
      },
      "params": {
        "R": 0.001506978296674788,
        "X": 0.009742694906890392,
        "G": 0.0,
        "B": 0.009448841214179993
      },
      "extension": {
        "length": 7069.16848260498,
        "rating": 239.48814868927002
      }
    },
    {
      "class": "Branch",
      "id": "branch_68966_68979_1",
      "ports": {
        "bus1": 68979,
        "bus2": 68966
      },
      "params": {
        "R": 0.0016832019900903106,
        "X": 0.01031438261270523,
        "G": 0.0,
        "B": 0.0032855228055268526
      },
      "extension": {
        "length": 4334.212153839111,
        "rating": 271.1852788925171
      }
    },
    {
      "class": "Branch",
      "id": "branch_68967_68977_1",
      "ports": {
        "bus1": 68967,
        "bus2": 68977
      },
      "params": {
        "R": 0.01267247274518013,
        "X": 0.03060951828956604,
        "G": 0.0,
        "B": 0.0022734294179826975
      },
      "extension": {
        "length": 6044.847692047119,
        "rating": 58.98306965827942
      }
    },
    {
      "class": "Branch",
      "id": "branch_68969_68970_1",
      "ports": {
        "bus1": 68970,
        "bus2": 68969
      },
      "params": {
        "R": 0.0002500636619515717,
        "X": 0.016082268208265305,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68969_69168_1",
      "ports": {
        "bus1": 69168,
        "bus2": 68969
      },
      "params": {
        "R": 0.0008906330331228673,
        "X": 0.017651580274105072,
        "G": 0.0,
        "B": 1.6468572616577148
      },
      "extension": {
        "length": 130469.78771191406,
        "rating": 2126.727294921875
      }
    },
    {
      "class": "Branch",
      "id": "branch_68969_69653_1",
      "ports": {
        "bus1": 68969,
        "bus2": 69653
      },
      "params": {
        "R": 0.0008630654192529619,
        "X": 0.012423333711922169,
        "G": 0.0,
        "B": 1.2397494316101074
      },
      "extension": {
        "length": 88349.47645605469,
        "rating": 2833.5708618164062
      }
    },
    {
      "class": "Branch",
      "id": "branch_68970_68973_1",
      "ports": {
        "bus1": 68970,
        "bus2": 68973
      },
      "params": {
        "R": 0.004076612181961536,
        "X": 0.14092421531677246,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68970_68974_1",
      "ports": {
        "bus1": 68970,
        "bus2": 68974
      },
      "params": {
        "R": 0.0002817573258653283,
        "X": 0.0011327795218676329,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68970_68975_1",
      "ports": {
        "bus1": 68970,
        "bus2": 68975
      },
      "params": {
        "R": 0.0002818940847646445,
        "X": 0.001047177123837173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68971_68973_1",
      "ports": {
        "bus1": 68971,
        "bus2": 68973
      },
      "params": {
        "R": -0.0008834479376673698,
        "X": -0.030539873987436295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68971_69020_1",
      "ports": {
        "bus1": 68971,
        "bus2": 69020
      },
      "params": {
        "R": 0.007630514912307262,
        "X": 0.02177358977496624,
        "G": 0.0,
        "B": 0.0015259638894349337
      },
      "extension": {
        "length": 4080.0371102600097,
        "rating": 67.095547914505
      }
    },
    {
      "class": "Branch",
      "id": "branch_68972_68973_1",
      "ports": {
        "bus1": 68972,
        "bus2": 68973
      },
      "params": {
        "R": 0.017842479050159454,
        "X": 0.6167957186698914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68974_68978_1",
      "ports": {
        "bus1": 68974,
        "bus2": 68978
      },
      "params": {
        "R": 0.0010516793699935079,
        "X": 0.007396583911031485,
        "G": 0.0,
        "B": 0.021075451746582985
      },
      "extension": {
        "length": 9035.509250061035,
        "rating": 238.397216796875
      }
    },
    {
      "class": "Branch",
      "id": "branch_68974_68979_1",
      "ports": {
        "bus1": 68974,
        "bus2": 68979
      },
      "params": {
        "R": 0.003483748296275735,
        "X": 0.018737532198429108,
        "G": 0.0,
        "B": 0.009743059054017067
      },
      "extension": {
        "length": 9683.578181030274,
        "rating": 266.97099208831787
      }
    },
    {
      "class": "Branch",
      "id": "branch_68974_69015_1",
      "ports": {
        "bus1": 68974,
        "bus2": 69015
      },
      "params": {
        "R": 0.0017280559986829758,
        "X": 0.010407969355583191,
        "G": 0.0,
        "B": 0.00670391321182251
      },
      "extension": {
        "length": 5560.386995544433,
        "rating": 255.86118698120117
      }
    },
    {
      "class": "Branch",
      "id": "branch_68976_68977_1",
      "ports": {
        "bus1": 68977,
        "bus2": 68976
      },
      "params": {
        "R": 0.0031486847437918186,
        "X": 0.13134628534317017,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68976_68978_1",
      "ports": {
        "bus1": 68976,
        "bus2": 68978
      },
      "params": {
        "R": 0.00023978781246114522,
        "X": 0.0011463949922472239,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68979_68980_1",
      "ports": {
        "bus1": 68980,
        "bus2": 68979
      },
      "params": {
        "R": 0.004246549215167761,
        "X": 0.12927187979221344,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68979_68981_1",
      "ports": {
        "bus1": 68979,
        "bus2": 68981
      },
      "params": {
        "R": 0.00020231411326676607,
        "X": 0.0010992329334840178,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68979_68982_1",
      "ports": {
        "bus1": 68979,
        "bus2": 68982
      },
      "params": {
        "R": 0.0010031157871708274,
        "X": 0.007667249534279108,
        "G": 0.0,
        "B": 0.007275438867509365
      },
      "extension": {
        "length": 5652.244946777344,
        "rating": 278.68189811706543
      }
    },
    {
      "class": "Branch",
      "id": "branch_68983_68986_1",
      "ports": {
        "bus1": 68983,
        "bus2": 68986
      },
      "params": {
        "R": 0.0035418577026575804,
        "X": 0.11513791978359222,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68983_68987_1",
      "ports": {
        "bus1": 68983,
        "bus2": 68987
      },
      "params": {
        "R": 0.0002747793623711914,
        "X": 0.001020960626192391,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68983_68988_1",
      "ports": {
        "bus1": 68983,
        "bus2": 68988
      },
      "params": {
        "R": 0.002363810781389475,
        "X": 0.0141456862911582,
        "G": 0.0,
        "B": 0.014993350952863693
      },
      "extension": {
        "length": 10895.99554852295,
        "rating": 245.78287601470947
      }
    },
    {
      "class": "Branch",
      "id": "branch_68983_68999_1",
      "ports": {
        "bus1": 68999,
        "bus2": 68983
      },
      "params": {
        "R": 0.0038214880041778088,
        "X": 0.023024169728159904,
        "G": 0.0,
        "B": 0.027951758354902267
      },
      "extension": {
        "length": 15950.785870239259,
        "rating": 231.22920989990234
      }
    },
    {
      "class": "Branch",
      "id": "branch_68984_68986_1",
      "ports": {
        "bus1": 68984,
        "bus2": 68986
      },
      "params": {
        "R": 0.0004996180068701506,
        "X": 0.01624147593975067,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68985_68986_1",
      "ports": {
        "bus1": 68985,
        "bus2": 68986
      },
      "params": {
        "R": 0.017596902325749397,
        "X": 0.5720362067222595,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68988_68989_1",
      "ports": {
        "bus1": 68988,
        "bus2": 68989
      },
      "params": {
        "R": 0.00020452415628824383,
        "X": 0.0010081090731546283,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68988_68999_1",
      "ports": {
        "bus1": 68988,
        "bus2": 68999
      },
      "params": {
        "R": 0.0034487193915992975,
        "X": 0.01867687702178955,
        "G": 0.0,
        "B": 0.0072239842265844345
      },
      "extension": {
        "length": 8432.191727050782,
        "rating": 204.19833660125732
      }
    },
    {
      "class": "Branch",
      "id": "branch_68990_68991_1",
      "ports": {
        "bus1": 68990,
        "bus2": 68991
      },
      "params": {
        "R": 0.0002785444085020572,
        "X": 0.0010989983566105366,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68992_69018_1",
      "ports": {
        "bus1": 69018,
        "bus2": 68992
      },
      "params": {
        "R": 0.014430074952542782,
        "X": 0.03812793269753456,
        "G": 0.0,
        "B": 0.0023375442251563072
      },
      "extension": {
        "length": 6629.642217773438,
        "rating": 62.28354573249817
      }
    },
    {
      "class": "Branch",
      "id": "branch_68993_68994_1",
      "ports": {
        "bus1": 68993,
        "bus2": 68994
      },
      "params": {
        "R": 0.00025387961068190634,
        "X": 0.0011137649416923523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_68994_69001_1",
      "ports": {
        "bus1": 68994,
        "bus2": 69001
      },
      "params": {
        "R": 0.0564892441034317,
        "X": 0.1334710568189621,
        "G": 0.0,
        "B": 0.004657072015106678
      },
      "extension": {
        "length": 19208.684686157227,
        "rating": 67.90394186973572
      }
    },
    {
      "class": "Branch",
      "id": "branch_68995_68996_1",
      "ports": {
        "bus1": 68995,
        "bus2": 68996
      },
      "params": {
        "R": 0.06702688336372375,
        "X": 0.13841906189918518,
        "G": 0.0,
        "B": 0.005580483470112085
      },
      "extension": {
        "length": 19851.447080566406,
        "rating": 65.82562923431396
      }
    },
    {
      "class": "Branch",
      "id": "branch_68996_68997_1",
      "ports": {
        "bus1": 68996,
        "bus2": 68997
      },
      "params": {
        "R": 0.023745061829686165,
        "X": 0.06063011288642883,
        "G": 0.0,
        "B": 0.0017310912953689694
      },
      "extension": {
        "length": 7829.808123779297,
        "rating": 59.44467782974243
      }
    },
    {
      "class": "Branch",
      "id": "branch_68998_69000_1",
      "ports": {
        "bus1": 69000,
        "bus2": 68998
      },
      "params": {
        "R": 0.03135905787348747,
        "X": 0.06870386749505997,
        "G": 0.0,
        "B": 0.003650684375315905
      },
      "extension": {
        "length": 10141.061489318849,
        "rating": 55.893903970718384
      }
    },
    {
      "class": "Branch",
      "id": "branch_68998_69005_1",
      "ports": {
        "bus1": 69005,
        "bus2": 68998
      },
      "params": {
        "R": 0.04405227303504944,
        "X": 0.11751886457204819,
        "G": 0.0,
        "B": 0.00787404365837574
      },
      "extension": {
        "length": 22035.273735717776,
        "rating": 62.965261936187744
      }
    },
    {
      "class": "Branch",
      "id": "branch_68999_69008_1",
      "ports": {
        "bus1": 68999,
        "bus2": 69008
      },
      "params": {
        "R": 0.006566405296325684,
        "X": 0.03687479719519615,
        "G": 0.0,
        "B": 0.02384372241795063
      },
      "extension": {
        "length": 20797.238420288086,
        "rating": 249.74730014801025
      }
    },
    {
      "class": "Branch",
      "id": "branch_69000_69018_1",
      "ports": {
        "bus1": 69018,
        "bus2": 69000
      },
      "params": {
        "R": 0.02140923589468002,
        "X": 0.04755096137523651,
        "G": 0.0,
        "B": 0.007102607283741235
      },
      "extension": {
        "length": 14006.728719360352,
        "rating": 41.085365414619446
      }
    },
    {
      "class": "Branch",
      "id": "branch_69001_69002_1",
      "ports": {
        "bus1": 69001,
        "bus2": 69002
      },
      "params": {
        "R": 0.0002526147000025958,
        "X": 0.001010668114759028,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69001_69535_1",
      "ports": {
        "bus1": 69535,
        "bus2": 69001
      },
      "params": {
        "R": 0.06751276552677155,
        "X": 0.15033741295337677,
        "G": 0.0,
        "B": 0.008217663504183292
      },
      "extension": {
        "length": 24789.379256103515,
        "rating": 66.69881939888
      }
    },
    {
      "class": "Branch",
      "id": "branch_69003_69005_1",
      "ports": {
        "bus1": 69003,
        "bus2": 69005
      },
      "params": {
        "R": 0.05243291705846786,
        "X": 0.07567471265792847,
        "G": 0.0,
        "B": 0.001995553495362401
      },
      "extension": {
        "length": 8690.166143371582,
        "rating": 58.03366303443909
      }
    },
    {
      "class": "Branch",
      "id": "branch_69003_69430_1",
      "ports": {
        "bus1": 69430,
        "bus2": 69003
      },
      "params": {
        "R": 0.03324603661894798,
        "X": 0.07876092940568924,
        "G": 0.0,
        "B": 0.013539620675146578
      },
      "extension": {
        "length": 21226.996513916016,
        "rating": 60.785430669784546
      }
    },
    {
      "class": "Branch",
      "id": "branch_69003_69451_1",
      "ports": {
        "bus1": 69003,
        "bus2": 69451
      },
      "params": {
        "R": 0.04136444628238678,
        "X": 0.1299128532409668,
        "G": 0.0,
        "B": 0.004794612061232328
      },
      "extension": {
        "length": 18192.452622802735,
        "rating": 64.6693468093872
      }
    },
    {
      "class": "Branch",
      "id": "branch_69004_69007_1",
      "ports": {
        "bus1": 69004,
        "bus2": 69007
      },
      "params": {
        "R": 0.0013824448687955737,
        "X": 0.05493426322937012,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69004_69008_1",
      "ports": {
        "bus1": 69004,
        "bus2": 69008
      },
      "params": {
        "R": 0.0002568463096395135,
        "X": 0.001132722944021225,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69004_69009_1",
      "ports": {
        "bus1": 69004,
        "bus2": 69009
      },
      "params": {
        "R": 0.00020492849580477923,
        "X": 0.0010019419714808464,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69005_69007_1",
      "ports": {
        "bus1": 69005,
        "bus2": 69007
      },
      "params": {
        "R": 0.0002316812751814723,
        "X": 0.009206324815750122,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69006_69007_1",
      "ports": {
        "bus1": 69006,
        "bus2": 69007
      },
      "params": {
        "R": 0.009756037034094334,
        "X": 0.3876760005950928,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69008_69452_1",
      "ports": {
        "bus1": 69008,
        "bus2": 69452
      },
      "params": {
        "R": 0.004058582708239555,
        "X": 0.027934329584240913,
        "G": 0.0,
        "B": 0.06756765395402908
      },
      "extension": {
        "length": 33120.93480029297,
        "rating": 264.22181129455566
      }
    },
    {
      "class": "Branch",
      "id": "branch_69010_69011_1",
      "ports": {
        "bus1": 69010,
        "bus2": 69011
      },
      "params": {
        "R": 0.0002716912713367492,
        "X": 0.0010130276205018163,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69010_69012_1",
      "ports": {
        "bus1": 69012,
        "bus2": 69010
      },
      "params": {
        "R": 0.06222357973456383,
        "X": 0.13618361949920654,
        "G": 0.0,
        "B": 0.0038895094767212868
      },
      "extension": {
        "length": 16447.23673022461,
        "rating": 52.57641673088074
      }
    },
    {
      "class": "Branch",
      "id": "branch_69010_69014_1",
      "ports": {
        "bus1": 69010,
        "bus2": 69014
      },
      "params": {
        "R": 0.02155018039047718,
        "X": 0.06155293807387352,
        "G": 0.0,
        "B": 0.00742881977930665
      },
      "extension": {
        "length": 16039.479851806642,
        "rating": 49.22306537628174
      }
    },
    {
      "class": "Branch",
      "id": "branch_69012_69430_1",
      "ports": {
        "bus1": 69430,
        "bus2": 69012
      },
      "params": {
        "R": 0.05920594930648804,
        "X": 0.16987490653991702,
        "G": 0.0,
        "B": 0.004699645098298788
      },
      "extension": {
        "length": 19557.31838269043,
        "rating": 62.2591495513916
      }
    },
    {
      "class": "Branch",
      "id": "branch_69013_69014_1",
      "ports": {
        "bus1": 69014,
        "bus2": 69013
      },
      "params": {
        "R": 0.037739817053079605,
        "X": 0.08715774118900299,
        "G": 0.0,
        "B": 0.0023163696750998497
      },
      "extension": {
        "length": 10597.990738403321,
        "rating": 68.083256483078
      }
    },
    {
      "class": "Branch",
      "id": "branch_69013_69016_1",
      "ports": {
        "bus1": 69013,
        "bus2": 69016
      },
      "params": {
        "R": 0.02868209406733513,
        "X": 0.07039701193571091,
        "G": 0.0,
        "B": 0.0139496773481369
      },
      "extension": {
        "length": 20901.84663977051,
        "rating": 65.32464623451233
      }
    },
    {
      "class": "Branch",
      "id": "branch_69014_69024_1",
      "ports": {
        "bus1": 69014,
        "bus2": 69024
      },
      "params": {
        "R": 0.027058616280555725,
        "X": 0.0707930400967598,
        "G": 0.0,
        "B": 0.009034468792378902
      },
      "extension": {
        "length": 17168.850497680665,
        "rating": 74.25448894500732
      }
    },
    {
      "class": "Branch",
      "id": "branch_69015_69016_1",
      "ports": {
        "bus1": 69016,
        "bus2": 69015
      },
      "params": {
        "R": 0.0071491519920527935,
        "X": 0.18836016952991486,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 72.01875329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69015_69017_1",
      "ports": {
        "bus1": 69015,
        "bus2": 69017
      },
      "params": {
        "R": 0.0002242454793304205,
        "X": 0.0011014980264008045,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69016_69020_1",
      "ports": {
        "bus1": 69016,
        "bus2": 69020
      },
      "params": {
        "R": 0.008968114852905273,
        "X": 0.025700768455863002,
        "G": 0.0,
        "B": 0.0008492992492392658
      },
      "extension": {
        "length": 3329.557779144287,
        "rating": 63.81981372833252
      }
    },
    {
      "class": "Branch",
      "id": "branch_69016_69022_1",
      "ports": {
        "bus1": 69022,
        "bus2": 69016
      },
      "params": {
        "R": 0.0020386327523738146,
        "X": 0.004369997885078192,
        "G": 0.0,
        "B": 0.002644667634740472
      },
      "extension": {
        "length": 2473.3885852661133,
        "rating": 79.32158708572388
      }
    },
    {
      "class": "Branch",
      "id": "branch_69018_69019_1",
      "ports": {
        "bus1": 69018,
        "bus2": 69019
      },
      "params": {
        "R": 0.00026548196910880506,
        "X": 0.001132619334384799,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69020_69021_1",
      "ports": {
        "bus1": 69020,
        "bus2": 69021
      },
      "params": {
        "R": 0.00028949836269021034,
        "X": 0.001071663573384285,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69020_69022_1",
      "ports": {
        "bus1": 69022,
        "bus2": 69020
      },
      "params": {
        "R": 0.01663493737578392,
        "X": 0.033720795065164566,
        "G": 0.0,
        "B": 0.0008502484415657818
      },
      "extension": {
        "length": 3742.5801384887695,
        "rating": 55.01537322998047
      }
    },
    {
      "class": "Branch",
      "id": "branch_69022_69023_1",
      "ports": {
        "bus1": 69022,
        "bus2": 69023
      },
      "params": {
        "R": 0.00029727205401286483,
        "X": 0.0011872128816321492,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69024_69025_1",
      "ports": {
        "bus1": 69024,
        "bus2": 69025
      },
      "params": {
        "R": 0.0002805895928759128,
        "X": 0.0010405266657471657,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69026_69027_1",
      "ports": {
        "bus1": 69026,
        "bus2": 69027
      },
      "params": {
        "R": 0.0002286869566887617,
        "X": 0.0011816314654424787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69026_69037_1",
      "ports": {
        "bus1": 69037,
        "bus2": 69026
      },
      "params": {
        "R": 0.060540512204170234,
        "X": 0.17100495100021362,
        "G": 0.0,
        "B": 0.010132677853107452
      },
      "extension": {
        "length": 31082.303887207032,
        "rating": 72.52498865127563
      }
    },
    {
      "class": "Branch",
      "id": "branch_69026_69401_1",
      "ports": {
        "bus1": 69026,
        "bus2": 69401
      },
      "params": {
        "R": 0.06999588012695312,
        "X": 0.13426822423934937,
        "G": 0.0,
        "B": 0.005847853608429432
      },
      "extension": {
        "length": 19423.6857487793,
        "rating": 70.32012343406677
      }
    },
    {
      "class": "Branch",
      "id": "branch_69028_69029_1",
      "ports": {
        "bus1": 69028,
        "bus2": 69029
      },
      "params": {
        "R": 0.000250648328801617,
        "X": 0.0011040191166102886,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69028_69031_1",
      "ports": {
        "bus1": 69031,
        "bus2": 69028
      },
      "params": {
        "R": 0.008011489175260067,
        "X": 0.01774190180003643,
        "G": 0.0,
        "B": 0.0019096184987574816
      },
      "extension": {
        "length": 4332.246855194092,
        "rating": 67.37492680549622
      }
    },
    {
      "class": "Branch",
      "id": "branch_69028_69040_1",
      "ports": {
        "bus1": 69040,
        "bus2": 69028
      },
      "params": {
        "R": 0.07658246159553528,
        "X": 0.157586008310318,
        "G": 0.0,
        "B": 0.008877088315784931
      },
      "extension": {
        "length": 27132.632226562502,
        "rating": 69.92772817611694
      }
    },
    {
      "class": "Branch",
      "id": "branch_69030_69031_1",
      "ports": {
        "bus1": 69031,
        "bus2": 69030
      },
      "params": {
        "R": 0.0040199849754571915,
        "X": 0.13788284361362457,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69030_69032_1",
      "ports": {
        "bus1": 69030,
        "bus2": 69032
      },
      "params": {
        "R": 0.0002043992280960083,
        "X": 0.0010125873377546668,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69030_69041_1",
      "ports": {
        "bus1": 69041,
        "bus2": 69030
      },
      "params": {
        "R": 0.009024019353091717,
        "X": 0.053875748068094254,
        "G": 0.0,
        "B": 0.05780009180307388
      },
      "extension": {
        "length": 38299.97942138672,
        "rating": 283.97722244262695
      }
    },
    {
      "class": "Branch",
      "id": "branch_69030_69679_1",
      "ports": {
        "bus1": 69030,
        "bus2": 69679
      },
      "params": {
        "R": 0.0058779651299119,
        "X": 0.03569576516747475,
        "G": 0.0,
        "B": 0.03602420911192894
      },
      "extension": {
        "length": 25731.16939819336,
        "rating": 279.7602891921997
      }
    },
    {
      "class": "Branch",
      "id": "branch_69033_69034_1",
      "ports": {
        "bus1": 69034,
        "bus2": 69033
      },
      "params": {
        "R": 0.0039333864115178585,
        "X": 0.13107021152973175,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69033_69035_1",
      "ports": {
        "bus1": 69033,
        "bus2": 69035
      },
      "params": {
        "R": 0.0002586816262919456,
        "X": 0.0010749410139396787,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69033_69525_1",
      "ports": {
        "bus1": 69033,
        "bus2": 69525
      },
      "params": {
        "R": 0.008976850658655167,
        "X": 0.049503110349178314,
        "G": 0.0,
        "B": 0.06453105062246323
      },
      "extension": {
        "length": 39284.142046875,
        "rating": 273.3631372451782
      }
    },
    {
      "class": "Branch",
      "id": "branch_69034_69037_1",
      "ports": {
        "bus1": 69034,
        "bus2": 69037
      },
      "params": {
        "R": 0.20269475877285004,
        "X": 0.4799656271934509,
        "G": 0.0,
        "B": 0.013190532103180885
      },
      "extension": {
        "length": 55503.20154199219,
        "rating": 62.80869245529175
      }
    },
    {
      "class": "Branch",
      "id": "branch_69034_69040_1",
      "ports": {
        "bus1": 69040,
        "bus2": 69034
      },
      "params": {
        "R": 0.0611664317548275,
        "X": 0.18798768520355225,
        "G": 0.0,
        "B": 0.006681220605969429
      },
      "extension": {
        "length": 23286.554289184573,
        "rating": 70.29275298118591
      }
    },
    {
      "class": "Branch",
      "id": "branch_69034_69676_1",
      "ports": {
        "bus1": 69034,
        "bus2": 69676
      },
      "params": {
        "R": 0.1718145310878754,
        "X": 0.339187890291214,
        "G": 0.0,
        "B": 0.014448978938162327
      },
      "extension": {
        "length": 49509.48729858398,
        "rating": 64.58706855773926
      }
    },
    {
      "class": "Branch",
      "id": "branch_69036_69037_1",
      "ports": {
        "bus1": 69036,
        "bus2": 69037
      },
      "params": {
        "R": 0.000245065544731915,
        "X": 0.0010723089799284935,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69037_69676_1",
      "ports": {
        "bus1": 69676,
        "bus2": 69037
      },
      "params": {
        "R": 0.03702900931239128,
        "X": 0.09910169988870621,
        "G": 0.0,
        "B": 0.00401123845949769
      },
      "extension": {
        "length": 14505.610686767579,
        "rating": 63.58686685562134
      }
    },
    {
      "class": "Branch",
      "id": "branch_69038_69419_1",
      "ports": {
        "bus1": 69419,
        "bus2": 69038
      },
      "params": {
        "R": 0.10920341312885284,
        "X": 0.27084946632385254,
        "G": 0.0,
        "B": 0.008428674191236496
      },
      "extension": {
        "length": 33084.32391870117,
        "rating": 70.0251579284668
      }
    },
    {
      "class": "Branch",
      "id": "branch_69038_69528_1",
      "ports": {
        "bus1": 69038,
        "bus2": 69528
      },
      "params": {
        "R": 0.07955201715230942,
        "X": 0.19888676702976227,
        "G": 0.0,
        "B": 0.0096961110830307
      },
      "extension": {
        "length": 28379.55090673828,
        "rating": 67.89834499359131
      }
    },
    {
      "class": "Branch",
      "id": "branch_69039_69040_1",
      "ports": {
        "bus1": 69039,
        "bus2": 69040
      },
      "params": {
        "R": 0.0002555585524532944,
        "X": 0.0011636721901595592,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69041_69402_1",
      "ports": {
        "bus1": 69402,
        "bus2": 69041
      },
      "params": {
        "R": 0.011252288706600666,
        "X": 0.07335934042930603,
        "G": 0.0,
        "B": 0.031930070370435715
      },
      "extension": {
        "length": 34495.46820263672,
        "rating": 222.05777168273926
      }
    },
    {
      "class": "Branch",
      "id": "branch_69041_69409_1",
      "ports": {
        "bus1": 69409,
        "bus2": 69041
      },
      "params": {
        "R": 0.010337406769394875,
        "X": 0.0674629881978035,
        "G": 0.0,
        "B": 0.06022348999977112
      },
      "extension": {
        "length": 45013.384340332035,
        "rating": 276.6242504119873
      }
    },
    {
      "class": "Branch",
      "id": "branch_69042_69043_1",
      "ports": {
        "bus1": 69042,
        "bus2": 69043
      },
      "params": {
        "R": 0.07058513909578323,
        "X": 0.14027990400791168,
        "G": 0.0,
        "B": 0.002226528711616993
      },
      "extension": {
        "length": 12529.786451660157,
        "rating": 59.47103500366211
      }
    },
    {
      "class": "Branch",
      "id": "branch_69042_69406_1",
      "ports": {
        "bus1": 69042,
        "bus2": 69406
      },
      "params": {
        "R": 0.05412013083696365,
        "X": 0.14860089123249054,
        "G": 0.0,
        "B": 0.009243164211511612
      },
      "extension": {
        "length": 25404.601378051757,
        "rating": 56.170135736465454
      }
    },
    {
      "class": "Branch",
      "id": "branch_69043_69044_1",
      "ports": {
        "bus1": 69043,
        "bus2": 69044
      },
      "params": {
        "R": 0.00022473280841950324,
        "X": 0.0010650339536368847,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69043_69401_1",
      "ports": {
        "bus1": 69043,
        "bus2": 69401
      },
      "params": {
        "R": 0.05957981199026108,
        "X": 0.13684864342212677,
        "G": 0.0,
        "B": 0.006429291795939207
      },
      "extension": {
        "length": 21289.944392578127,
        "rating": 61.369895935058594
      }
    },
    {
      "class": "Branch",
      "id": "branch_69045_69046_1",
      "ports": {
        "bus1": 69046,
        "bus2": 69045
      },
      "params": {
        "R": 0.0031865134369581938,
        "X": 0.09580659866333008,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69045_69047_1",
      "ports": {
        "bus1": 69045,
        "bus2": 69047
      },
      "params": {
        "R": 0.00029071077005937696,
        "X": 0.0010874149156734347,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69046_69298_1",
      "ports": {
        "bus1": 69298,
        "bus2": 69046
      },
      "params": {
        "R": 0.08923599869012834,
        "X": 0.24624516069889069,
        "G": 0.0,
        "B": 0.01427374314516783
      },
      "extension": {
        "length": 41637.59830151367,
        "rating": 69.64211463928223
      }
    },
    {
      "class": "Branch",
      "id": "branch_69046_69619_1",
      "ports": {
        "bus1": 69046,
        "bus2": 69619
      },
      "params": {
        "R": 0.049092076718807214,
        "X": 0.11906085163354874,
        "G": 0.0,
        "B": 0.017582496628165245
      },
      "extension": {
        "length": 29444.102764892577,
        "rating": 80.87714314460754
      }
    },
    {
      "class": "Branch",
      "id": "branch_69047_69263_1",
      "ports": {
        "bus1": 69263,
        "bus2": 69047
      },
      "params": {
        "R": 0.006860255729407072,
        "X": 0.03709983453154564,
        "G": 0.0,
        "B": 0.1693701595067978
      },
      "extension": {
        "length": 56593.233984375,
        "rating": 299.60055351257324
      }
    },
    {
      "class": "Branch",
      "id": "branch_69047_69618_1",
      "ports": {
        "bus1": 69047,
        "bus2": 69618
      },
      "params": {
        "R": 0.009027810767292976,
        "X": 0.046143531799316406,
        "G": 0.0,
        "B": 0.0352468267083168
      },
      "extension": {
        "length": 28268.208028564455,
        "rating": 297.7691173553467
      }
    },
    {
      "class": "Branch",
      "id": "branch_69048_69051_1",
      "ports": {
        "bus1": 69048,
        "bus2": 69051
      },
      "params": {
        "R": 0.038502272218465805,
        "X": 0.07919788360595703,
        "G": 0.0,
        "B": 0.005290556699037552
      },
      "extension": {
        "length": 14441.338284301759,
        "rating": 41.83814525604248
      }
    },
    {
      "class": "Branch",
      "id": "branch_69048_69060_1",
      "ports": {
        "bus1": 69048,
        "bus2": 69060
      },
      "params": {
        "R": 0.10252941399812698,
        "X": 0.3014063239097595,
        "G": 0.0,
        "B": 0.015601787716150284
      },
      "extension": {
        "length": 49201.200162597655,
        "rating": 48.52301776409149
      }
    },
    {
      "class": "Branch",
      "id": "branch_69049_69051_1",
      "ports": {
        "bus1": 69049,
        "bus2": 69051
      },
      "params": {
        "R": 0.016188152134418488,
        "X": 0.04581404849886894,
        "G": 0.0,
        "B": 0.009308003820478916
      },
      "extension": {
        "length": 13540.781811401368,
        "rating": 58.40567946434021
      }
    },
    {
      "class": "Branch",
      "id": "branch_69049_69253_1",
      "ports": {
        "bus1": 69049,
        "bus2": 69253
      },
      "params": {
        "R": 0.060537748038768775,
        "X": 0.15792790055274963,
        "G": 0.0,
        "B": 0.004976433236151934
      },
      "extension": {
        "length": 20568.44726916504,
        "rating": 60.556572675704956
      }
    },
    {
      "class": "Branch",
      "id": "branch_69050_69051_1",
      "ports": {
        "bus1": 69051,
        "bus2": 69050
      },
      "params": {
        "R": 0.005095965228974819,
        "X": 0.15097206830978394,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69050_69052_1",
      "ports": {
        "bus1": 69050,
        "bus2": 69052
      },
      "params": {
        "R": 0.00023397817858494818,
        "X": 0.0010211337357759476,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69050_69053_1",
      "ports": {
        "bus1": 69053,
        "bus2": 69050
      },
      "params": {
        "R": 0.005777857732027769,
        "X": 0.03329290822148323,
        "G": 0.0,
        "B": 0.03356126323342323
      },
      "extension": {
        "length": 25182.09826171875,
        "rating": 255.49354553222656
      }
    },
    {
      "class": "Branch",
      "id": "branch_69053_69054_1",
      "ports": {
        "bus1": 69054,
        "bus2": 69053
      },
      "params": {
        "R": 0.004077954217791557,
        "X": 0.11623061448335648,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69053_69055_1",
      "ports": {
        "bus1": 69053,
        "bus2": 69055
      },
      "params": {
        "R": 0.00021553447004407644,
        "X": 0.0010532864835113287,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69053_69059_1",
      "ports": {
        "bus1": 69059,
        "bus2": 69053
      },
      "params": {
        "R": 0.006458848249167204,
        "X": 0.038788437843322754,
        "G": 0.0,
        "B": 0.027276623994112015
      },
      "extension": {
        "length": 24293.65588659668,
        "rating": 228.92720699310303
      }
    },
    {
      "class": "Branch",
      "id": "branch_69053_69066_1",
      "ports": {
        "bus1": 69053,
        "bus2": 69066
      },
      "params": {
        "R": 0.005597887095063925,
        "X": 0.03714198246598244,
        "G": 0.0,
        "B": 0.07580944150686264
      },
      "extension": {
        "length": 37183.345998046876,
        "rating": 229.05290126800537
      }
    },
    {
      "class": "Branch",
      "id": "branch_69054_69056_1",
      "ports": {
        "bus1": 69054,
        "bus2": 69056
      },
      "params": {
        "R": 0.05811479687690735,
        "X": 0.12290505319833754,
        "G": 0.0,
        "B": 0.003492837771773338
      },
      "extension": {
        "length": 14123.994352294922,
        "rating": 73.32360744476318
      }
    },
    {
      "class": "Branch",
      "id": "branch_69054_69063_1",
      "ports": {
        "bus1": 69063,
        "bus2": 69054
      },
      "params": {
        "R": 0.08971679210662842,
        "X": 0.1992138773202896,
        "G": 0.0,
        "B": 0.005513051990419626
      },
      "extension": {
        "length": 23444.545575805663,
        "rating": 73.3168363571167
      }
    },
    {
      "class": "Branch",
      "id": "branch_69056_69058_1",
      "ports": {
        "bus1": 69058,
        "bus2": 69056
      },
      "params": {
        "R": 0.06149650365114212,
        "X": 0.1502694934606552,
        "G": 0.0,
        "B": 0.0033535300754010677
      },
      "extension": {
        "length": 15783.940379882813,
        "rating": 56.4069926738739
      }
    },
    {
      "class": "Branch",
      "id": "branch_69056_69061_1",
      "ports": {
        "bus1": 69061,
        "bus2": 69056
      },
      "params": {
        "R": 0.04810628294944763,
        "X": 0.135264590382576,
        "G": 0.0,
        "B": 0.011900211684405802
      },
      "extension": {
        "length": 28195.808912841796,
        "rating": 68.12929511070251
      }
    },
    {
      "class": "Branch",
      "id": "branch_69057_69058_1",
      "ports": {
        "bus1": 69058,
        "bus2": 69057
      },
      "params": {
        "R": 0.0030689621344208717,
        "X": 0.11077521741390228,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69057_69059_1",
      "ports": {
        "bus1": 69057,
        "bus2": 69059
      },
      "params": {
        "R": 0.00023381502251140773,
        "X": 0.0010121436789631844,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69059_69069_1",
      "ports": {
        "bus1": 69069,
        "bus2": 69059
      },
      "params": {
        "R": 0.010549229569733143,
        "X": 0.06548894941806793,
        "G": 0.0,
        "B": 0.025445859879255295
      },
      "extension": {
        "length": 28396.8786862793,
        "rating": 287.3542785644531
      }
    },
    {
      "class": "Branch",
      "id": "branch_69059_69618_1",
      "ports": {
        "bus1": 69059,
        "bus2": 69618
      },
      "params": {
        "R": 0.006261393893510103,
        "X": 0.03903939574956894,
        "G": 0.0,
        "B": 0.11779379099607468
      },
      "extension": {
        "length": 45781.04027416992,
        "rating": 284.9720239639282
      }
    },
    {
      "class": "Branch",
      "id": "branch_69060_69619_1",
      "ports": {
        "bus1": 69060,
        "bus2": 69619
      },
      "params": {
        "R": 0.06916522234678268,
        "X": 0.135346919298172,
        "G": 0.0,
        "B": 0.0038476050831377506
      },
      "extension": {
        "length": 16910.63895629883,
        "rating": 67.7476704120636
      }
    },
    {
      "class": "Branch",
      "id": "branch_69061_69062_1",
      "ports": {
        "bus1": 69061,
        "bus2": 69062
      },
      "params": {
        "R": 0.0002890823525376618,
        "X": 0.0010426683584228158,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69061_69068_1",
      "ports": {
        "bus1": 69061,
        "bus2": 69068
      },
      "params": {
        "R": 0.04098130390048027,
        "X": 0.10621608048677444,
        "G": 0.0,
        "B": 0.011013834737241268
      },
      "extension": {
        "length": 23526.632286254884,
        "rating": 67.26345419883728
      }
    },
    {
      "class": "Branch",
      "id": "branch_69063_69257_1",
      "ports": {
        "bus1": 69063,
        "bus2": 69257
      },
      "params": {
        "R": 0.055203333497047424,
        "X": 0.09921344369649888,
        "G": 0.0,
        "B": 0.012040398083627224
      },
      "extension": {
        "length": 24029.503172973633,
        "rating": 76.4750063419342
      }
    },
    {
      "class": "Branch",
      "id": "branch_69064_69065_1",
      "ports": {
        "bus1": 69065,
        "bus2": 69064
      },
      "params": {
        "R": 0.0045815277844667435,
        "X": 0.12577417492866516,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69064_69066_1",
      "ports": {
        "bus1": 69064,
        "bus2": 69066
      },
      "params": {
        "R": 0.00022460192849393934,
        "X": 0.0010236591333523393,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69065_69255_1",
      "ports": {
        "bus1": 69255,
        "bus2": 69065
      },
      "params": {
        "R": 0.06781937927007675,
        "X": 0.16762790083885193,
        "G": 0.0,
        "B": 0.006903061643242836
      },
      "extension": {
        "length": 24449.553719604493,
        "rating": 58.33749771118164
      }
    },
    {
      "class": "Branch",
      "id": "branch_69067_69068_1",
      "ports": {
        "bus1": 69068,
        "bus2": 69067
      },
      "params": {
        "R": 0.0012675928883254528,
        "X": 0.029999999329447746,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69067_69069_1",
      "ports": {
        "bus1": 69067,
        "bus2": 69069
      },
      "params": {
        "R": 0.00023500717361457646,
        "X": 0.0011681971373036504,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69068_69070_1",
      "ports": {
        "bus1": 69070,
        "bus2": 69068
      },
      "params": {
        "R": 0.00794606190174818,
        "X": 0.023825287818908688,
        "G": 0.0,
        "B": 0.0013048076070845127
      },
      "extension": {
        "length": 4036.6332479553225,
        "rating": 60.683077573776245
      }
    },
    {
      "class": "Branch",
      "id": "branch_69068_69071_1",
      "ports": {
        "bus1": 69068,
        "bus2": 69071
      },
      "params": {
        "R": 0.020671039819717407,
        "X": 0.05474741384387016,
        "G": 0.0,
        "B": 0.001886862679384649
      },
      "extension": {
        "length": 6915.753172485352,
        "rating": 65.81925749778748
      }
    },
    {
      "class": "Branch",
      "id": "branch_69069_69475_1",
      "ports": {
        "bus1": 69475,
        "bus2": 69069
      },
      "params": {
        "R": 0.008658959530293941,
        "X": 0.05365720018744469,
        "G": 0.0,
        "B": 0.05373392999172211
      },
      "extension": {
        "length": 38940.622270751956,
        "rating": 283.51194858551025
      }
    },
    {
      "class": "Branch",
      "id": "branch_69070_69071_1",
      "ports": {
        "bus1": 69070,
        "bus2": 69071
      },
      "params": {
        "R": 0.06013510003685951,
        "X": 0.12595471739768982,
        "G": 0.0,
        "B": 0.00270829233340919
      },
      "extension": {
        "length": 12663.976214355469,
        "rating": 55.112212896347046
      }
    },
    {
      "class": "Branch",
      "id": "branch_69071_69072_1",
      "ports": {
        "bus1": 69071,
        "bus2": 69072
      },
      "params": {
        "R": 0.0002745479578152299,
        "X": 0.0011149608762934804,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69071_69472_1",
      "ports": {
        "bus1": 69472,
        "bus2": 69071
      },
      "params": {
        "R": 0.10744192451238634,
        "X": 0.30623099207878113,
        "G": 0.0,
        "B": 0.006082640495151281
      },
      "extension": {
        "length": 31820.240146728516,
        "rating": 66.75124168395996
      }
    },
    {
      "class": "Branch",
      "id": "branch_69073_69081_1",
      "ports": {
        "bus1": 69073,
        "bus2": 69081
      },
      "params": {
        "R": 0.13319618999958038,
        "X": 0.2860329747200012,
        "G": 0.0,
        "B": 0.012444986030459402
      },
      "extension": {
        "length": 41062.35592529297,
        "rating": 67.53842234611511
      }
    },
    {
      "class": "Branch",
      "id": "branch_69073_69087_1",
      "ports": {
        "bus1": 69073,
        "bus2": 69087
      },
      "params": {
        "R": 0.06730549782514572,
        "X": 0.16877159476280215,
        "G": 0.0,
        "B": 0.014113959856331348
      },
      "extension": {
        "length": 35102.545193847654,
        "rating": 65.93582034111023
      }
    },
    {
      "class": "Branch",
      "id": "branch_69074_69076_1",
      "ports": {
        "bus1": 69076,
        "bus2": 69074
      },
      "params": {
        "R": 0.01924687623977661,
        "X": 0.049185220152139664,
        "G": 0.0,
        "B": 0.005775391589850187
      },
      "extension": {
        "length": 11602.81700958252,
        "rating": 78.61880660057068
      }
    },
    {
      "class": "Branch",
      "id": "branch_69075_69076_1",
      "ports": {
        "bus1": 69076,
        "bus2": 69075
      },
      "params": {
        "R": 0.00522296829149127,
        "X": 0.12412580102682114,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69075_69077_1",
      "ports": {
        "bus1": 69075,
        "bus2": 69077
      },
      "params": {
        "R": 0.00026772645651362836,
        "X": 0.001067977282218635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69075_69080_1",
      "ports": {
        "bus1": 69075,
        "bus2": 69080
      },
      "params": {
        "R": 0.016213970258831978,
        "X": 0.11132167279720306,
        "G": 0.0,
        "B": 0.05282027646899223
      },
      "extension": {
        "length": 54005.64550927735,
        "rating": 266.4104461669922
      }
    },
    {
      "class": "Branch",
      "id": "branch_69076_69078_1",
      "ports": {
        "bus1": 69076,
        "bus2": 69078
      },
      "params": {
        "R": 0.08460953086614609,
        "X": 0.24895578622817993,
        "G": 0.0,
        "B": 0.006134060211479664
      },
      "extension": {
        "length": 28593.077036132814,
        "rating": 62.88958191871643
      }
    },
    {
      "class": "Branch",
      "id": "branch_69076_69085_1",
      "ports": {
        "bus1": 69085,
        "bus2": 69076
      },
      "params": {
        "R": 0.055507902055978775,
        "X": 0.15076425671577454,
        "G": 0.0,
        "B": 0.008803057484328747
      },
      "extension": {
        "length": 26777.601525146485,
        "rating": 76.86466574668884
      }
    },
    {
      "class": "Branch",
      "id": "branch_69078_69079_1",
      "ports": {
        "bus1": 69078,
        "bus2": 69079
      },
      "params": {
        "R": 0.0002563019806984812,
        "X": 0.0010983493411913514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69078_69931_1",
      "ports": {
        "bus1": 69931,
        "bus2": 69078
      },
      "params": {
        "R": 0.11071619391441345,
        "X": 0.252377450466156,
        "G": 0.0,
        "B": 0.01594752073287964
      },
      "extension": {
        "length": 43048.93289941407,
        "rating": 63.73681426048279
      }
    },
    {
      "class": "Branch",
      "id": "branch_69080_69083_1",
      "ports": {
        "bus1": 69080,
        "bus2": 69083
      },
      "params": {
        "R": 0.005347767379134893,
        "X": 0.16829198598861694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69080_69084_1",
      "ports": {
        "bus1": 69080,
        "bus2": 69084
      },
      "params": {
        "R": 0.00021581827604677528,
        "X": 0.0010869712568819523,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69080_69663_1",
      "ports": {
        "bus1": 69080,
        "bus2": 69663
      },
      "params": {
        "R": 0.012060553766787052,
        "X": 0.07262765616178513,
        "G": 0.0,
        "B": 0.07969732582569122
      },
      "extension": {
        "length": 52826.2453125,
        "rating": 268.3098077774048
      }
    },
    {
      "class": "Branch",
      "id": "branch_69080_69929_1",
      "ports": {
        "bus1": 69080,
        "bus2": 69929
      },
      "params": {
        "R": 0.023512065410614014,
        "X": 0.12853915989398956,
        "G": 0.0,
        "B": 0.055885158479213715
      },
      "extension": {
        "length": 62120.97062402344,
        "rating": 233.45739841461182
      }
    },
    {
      "class": "Branch",
      "id": "branch_69081_69083_1",
      "ports": {
        "bus1": 69081,
        "bus2": 69083
      },
      "params": {
        "R": -0.0009151049889624119,
        "X": -0.028797976672649384,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69082_69083_1",
      "ports": {
        "bus1": 69082,
        "bus2": 69083
      },
      "params": {
        "R": 0.026275774464011192,
        "X": 0.8268875479698181,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69085_69086_1",
      "ports": {
        "bus1": 69085,
        "bus2": 69086
      },
      "params": {
        "R": 0.0002471752814017236,
        "X": 0.0011622452875599265,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69087_69380_1",
      "ports": {
        "bus1": 69087,
        "bus2": 69380
      },
      "params": {
        "R": 0.09557420760393144,
        "X": 0.26523542404174805,
        "G": 0.0,
        "B": 0.006884175352752208
      },
      "extension": {
        "length": 30759.04333959961,
        "rating": 64.87017273902893
      }
    },
    {
      "class": "Branch",
      "id": "branch_69088_69093_1",
      "ports": {
        "bus1": 69088,
        "bus2": 69093
      },
      "params": {
        "R": 0.014981724321842192,
        "X": 0.034402597695589066,
        "G": 0.0,
        "B": 0.0011413047323003411
      },
      "extension": {
        "length": 4614.653977844238,
        "rating": 67.21945405006409
      }
    },
    {
      "class": "Branch",
      "id": "branch_69088_69504_1",
      "ports": {
        "bus1": 69504,
        "bus2": 69088
      },
      "params": {
        "R": 0.052939727902412415,
        "X": 0.13925044238567352,
        "G": 0.0,
        "B": 0.008393285796046257
      },
      "extension": {
        "length": 24558.247550170898,
        "rating": 54.75913882255554
      }
    },
    {
      "class": "Branch",
      "id": "branch_69089_69090_1",
      "ports": {
        "bus1": 69089,
        "bus2": 69090
      },
      "params": {
        "R": 0.0002969138731714338,
        "X": 0.0011120440904051065,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69089_69096_1",
      "ports": {
        "bus1": 69096,
        "bus2": 69089
      },
      "params": {
        "R": 0.0014589921338483691,
        "X": 0.00937782134860754,
        "G": 0.0,
        "B": 0.007006477564573288
      },
      "extension": {
        "length": 6230.36467062378,
        "rating": 290.8260107040405
      }
    },
    {
      "class": "Branch",
      "id": "branch_69089_69098_1",
      "ports": {
        "bus1": 69098,
        "bus2": 69089
      },
      "params": {
        "R": 0.004198300652205944,
        "X": 0.025973720476031303,
        "G": 0.0,
        "B": 0.015430266968905926
      },
      "extension": {
        "length": 14855.045543701171,
        "rating": 281.48863315582275
      }
    },
    {
      "class": "Branch",
      "id": "branch_69091_69095_1",
      "ports": {
        "bus1": 69091,
        "bus2": 69095
      },
      "params": {
        "R": 0.0003480849845800549,
        "X": 0.027926743030548096,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69091_69648_1",
      "ports": {
        "bus1": 69648,
        "bus2": 69091
      },
      "params": {
        "R": 0.0008322521462105215,
        "X": 0.012932637706398964,
        "G": 0.0,
        "B": 1.3720127344131468
      },
      "extension": {
        "length": 98477.10162597656,
        "rating": 2849.6749877929688
      }
    },
    {
      "class": "Branch",
      "id": "branch_69091_69958_1",
      "ports": {
        "bus1": 69091,
        "bus2": 69958
      },
      "params": {
        "R": 0.0017596266698092222,
        "X": 0.02516026422381401,
        "G": 0.0,
        "B": 2.7057249546051025
      },
      "extension": {
        "length": 189376.52736621094,
        "rating": 2630.263328552246
      }
    },
    {
      "class": "Branch",
      "id": "branch_69091_69970_1",
      "ports": {
        "bus1": 69091,
        "bus2": 69970
      },
      "params": {
        "R": 0.0018521255115047097,
        "X": 0.02282126061618328,
        "G": 0.0,
        "B": 2.4362077713012695
      },
      "extension": {
        "length": 169273.92110449218,
        "rating": 2738.6520385742188
      }
    },
    {
      "class": "Branch",
      "id": "branch_69092_69093_1",
      "ports": {
        "bus1": 69093,
        "bus2": 69092
      },
      "params": {
        "R": 0.004784443881362677,
        "X": 0.16307516396045685,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69092_69095_1",
      "ports": {
        "bus1": 69092,
        "bus2": 69095
      },
      "params": {
        "R": -7.008653483353555e-05,
        "X": -0.005623013712465763,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69092_69096_1",
      "ports": {
        "bus1": 69092,
        "bus2": 69096
      },
      "params": {
        "R": 0.00020793172006960958,
        "X": 0.0011611896334215999,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69092_69097_1",
      "ports": {
        "bus1": 69092,
        "bus2": 69097
      },
      "params": {
        "R": 0.0002736527530942112,
        "X": 0.0011553472140803933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69093_69099_1",
      "ports": {
        "bus1": 69099,
        "bus2": 69093
      },
      "params": {
        "R": 0.0499890074133873,
        "X": 0.10878973454236986,
        "G": 0.0,
        "B": 0.0048378403298556805
      },
      "extension": {
        "length": 15593.38698779297,
        "rating": 47.55053520202637
      }
    },
    {
      "class": "Branch",
      "id": "branch_69093_69102_1",
      "ports": {
        "bus1": 69093,
        "bus2": 69102
      },
      "params": {
        "R": 0.056435663253068924,
        "X": 0.1575310081243515,
        "G": 0.0,
        "B": 0.005947446916252375
      },
      "extension": {
        "length": 21408.388744262695,
        "rating": 53.679078817367554
      }
    },
    {
      "class": "Branch",
      "id": "branch_69094_69095_1",
      "ports": {
        "bus1": 69094,
        "bus2": 69095
      },
      "params": {
        "R": 0.0017812523292377591,
        "X": 0.14290931820869446,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69096_69098_1",
      "ports": {
        "bus1": 69098,
        "bus2": 69096
      },
      "params": {
        "R": 0.005137514788657427,
        "X": 0.028201522305607796,
        "G": 0.0,
        "B": 0.02661982923746109
      },
      "extension": {
        "length": 17748.351916259766,
        "rating": 291.4803743362427
      }
    },
    {
      "class": "Branch",
      "id": "branch_69098_69099_1",
      "ports": {
        "bus1": 69099,
        "bus2": 69098
      },
      "params": {
        "R": 0.003218792611733079,
        "X": 0.10230078548192978,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69098_69100_1",
      "ports": {
        "bus1": 69098,
        "bus2": 69100
      },
      "params": {
        "R": 0.0002890343312174082,
        "X": 0.0010311782825738192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69098_69240_1",
      "ports": {
        "bus1": 69098,
        "bus2": 69240
      },
      "params": {
        "R": 0.005091371946036816,
        "X": 0.03371688351035118,
        "G": 0.0,
        "B": 0.07031972706317902
      },
      "extension": {
        "length": 35296.04845239258,
        "rating": 307.26258754730225
      }
    },
    {
      "class": "Branch",
      "id": "branch_69101_69106_1",
      "ports": {
        "bus1": 69106,
        "bus2": 69101
      },
      "params": {
        "R": 0.06017260253429413,
        "X": 0.1485345959663391,
        "G": 0.0,
        "B": 0.003605358768254518
      },
      "extension": {
        "length": 16702.828385009765,
        "rating": 52.30523347854614
      }
    },
    {
      "class": "Branch",
      "id": "branch_69102_69121_1",
      "ports": {
        "bus1": 69102,
        "bus2": 69121
      },
      "params": {
        "R": 0.05106537044048309,
        "X": 0.1066724732518196,
        "G": 0.0,
        "B": 0.0052096848376095295
      },
      "extension": {
        "length": 17121.519107666016,
        "rating": 50.70348381996155
      }
    },
    {
      "class": "Branch",
      "id": "branch_69103_69104_1",
      "ports": {
        "bus1": 69103,
        "bus2": 69104
      },
      "params": {
        "R": 0.00020925363060086966,
        "X": 0.001149050542153418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69104_69106_1",
      "ports": {
        "bus1": 69106,
        "bus2": 69104
      },
      "params": {
        "R": 0.05469416081905365,
        "X": 0.1317261904478073,
        "G": 0.0,
        "B": 0.006604099180549383
      },
      "extension": {
        "length": 20709.25658129883,
        "rating": 62.337011098861694
      }
    },
    {
      "class": "Branch",
      "id": "branch_69104_69119_1",
      "ports": {
        "bus1": 69104,
        "bus2": 69119
      },
      "params": {
        "R": 0.055937498807907104,
        "X": 0.13287337124347687,
        "G": 0.0,
        "B": 0.011665314435958862
      },
      "extension": {
        "length": 27123.48180834961,
        "rating": 61.47788166999817
      }
    },
    {
      "class": "Branch",
      "id": "branch_69105_69106_1",
      "ports": {
        "bus1": 69106,
        "bus2": 69105
      },
      "params": {
        "R": 0.00424152472987771,
        "X": 0.14402014017105103,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69105_69107_1",
      "ports": {
        "bus1": 69105,
        "bus2": 69107
      },
      "params": {
        "R": 0.000279232015600428,
        "X": 0.0011240113526582718,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69107_69112_1",
      "ports": {
        "bus1": 69112,
        "bus2": 69107
      },
      "params": {
        "R": 0.011783240363001823,
        "X": 0.0726923942565918,
        "G": 0.0,
        "B": 0.049385130405426025
      },
      "extension": {
        "length": 42665.38886865234,
        "rating": 201.78658962249756
      }
    },
    {
      "class": "Branch",
      "id": "branch_69107_69114_1",
      "ports": {
        "bus1": 69107,
        "bus2": 69114
      },
      "params": {
        "R": 0.010351130738854408,
        "X": 0.05371776223182678,
        "G": 0.0,
        "B": 0.07961276173591614
      },
      "extension": {
        "length": 49199.12819604493,
        "rating": 249.21000003814697
      }
    },
    {
      "class": "Branch",
      "id": "branch_69108_69109_1",
      "ports": {
        "bus1": 69108,
        "bus2": 69109
      },
      "params": {
        "R": 0.00027456009411253035,
        "X": 0.0010439319303259254,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69109_69111_1",
      "ports": {
        "bus1": 69111,
        "bus2": 69109
      },
      "params": {
        "R": 0.006303969305008649,
        "X": 0.017581535503268242,
        "G": 0.0,
        "B": 0.01610424555838108
      },
      "extension": {
        "length": 11598.851112121582,
        "rating": 59.99416708946228
      }
    },
    {
      "class": "Branch",
      "id": "branch_69109_69227_1",
      "ports": {
        "bus1": 69227,
        "bus2": 69109
      },
      "params": {
        "R": 0.02292667329311371,
        "X": 0.058818712830543525,
        "G": 0.0,
        "B": 0.006049043498933316
      },
      "extension": {
        "length": 14153.33493347168,
        "rating": 58.00583362579346
      }
    },
    {
      "class": "Branch",
      "id": "branch_69110_69111_1",
      "ports": {
        "bus1": 69111,
        "bus2": 69110
      },
      "params": {
        "R": 0.00430266372859478,
        "X": 0.11959842592477798,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69110_69112_1",
      "ports": {
        "bus1": 69110,
        "bus2": 69112
      },
      "params": {
        "R": 0.00020154147932771593,
        "X": 0.0010801209136843681,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69111_69123_1",
      "ports": {
        "bus1": 69123,
        "bus2": 69111
      },
      "params": {
        "R": 0.041739657521247864,
        "X": 0.1032978743314743,
        "G": 0.0,
        "B": 0.003968633245676756
      },
      "extension": {
        "length": 14034.473118896485,
        "rating": 47.4580317735672
      }
    },
    {
      "class": "Branch",
      "id": "branch_69112_69761_1",
      "ports": {
        "bus1": 69761,
        "bus2": 69112
      },
      "params": {
        "R": 0.007613252382725477,
        "X": 0.04251238703727722,
        "G": 0.0,
        "B": 0.046684786677360535
      },
      "extension": {
        "length": 33656.625637207035,
        "rating": 244.4913625717163
      }
    },
    {
      "class": "Branch",
      "id": "branch_69113_69117_1",
      "ports": {
        "bus1": 69113,
        "bus2": 69117
      },
      "params": {
        "R": 0.04292112588882446,
        "X": 0.07902587950229645,
        "G": 0.0,
        "B": 0.0023451969027519226
      },
      "extension": {
        "length": 9611.416190368653,
        "rating": 46.58861756324768
      }
    },
    {
      "class": "Branch",
      "id": "branch_69113_69302_1",
      "ports": {
        "bus1": 69113,
        "bus2": 69302
      },
      "params": {
        "R": 0.2206939309835434,
        "X": 0.627886176109314,
        "G": 0.0,
        "B": 0.014332360588014126
      },
      "extension": {
        "length": 57407.40326513672,
        "rating": 49.8968631029129
      }
    },
    {
      "class": "Branch",
      "id": "branch_69114_69115_1",
      "ports": {
        "bus1": 69115,
        "bus2": 69114
      },
      "params": {
        "R": 0.002585944952443242,
        "X": 0.09861385822296143,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69114_69116_1",
      "ports": {
        "bus1": 69114,
        "bus2": 69116
      },
      "params": {
        "R": 0.00021910197392571718,
        "X": 0.0010421937331557274,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69114_69124_1",
      "ports": {
        "bus1": 69124,
        "bus2": 69114
      },
      "params": {
        "R": 0.011952797882258892,
        "X": 0.06844562292098999,
        "G": 0.0,
        "B": 0.0777922049164772
      },
      "extension": {
        "length": 50974.008510498046,
        "rating": 247.42474555969238
      }
    },
    {
      "class": "Branch",
      "id": "branch_69115_69127_1",
      "ports": {
        "bus1": 69115,
        "bus2": 69127
      },
      "params": {
        "R": 0.13731244206428528,
        "X": 0.36902716755867004,
        "G": 0.0,
        "B": 0.008546944707632065
      },
      "extension": {
        "length": 43331.38951904297,
        "rating": 48.01303744316101
      }
    },
    {
      "class": "Branch",
      "id": "branch_69117_69118_1",
      "ports": {
        "bus1": 69117,
        "bus2": 69118
      },
      "params": {
        "R": 0.00022086422541178763,
        "X": 0.0010956248734146357,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69119_69120_1",
      "ports": {
        "bus1": 69119,
        "bus2": 69120
      },
      "params": {
        "R": 0.047777194529771805,
        "X": 0.1250082105398178,
        "G": 0.0,
        "B": 0.010035731829702854
      },
      "extension": {
        "length": 26797.98967602539,
        "rating": 60.54564714431763
      }
    },
    {
      "class": "Branch",
      "id": "branch_69120_69326_1",
      "ports": {
        "bus1": 69326,
        "bus2": 69120
      },
      "params": {
        "R": 0.05083011835813522,
        "X": 0.13185447454452515,
        "G": 0.0,
        "B": 0.00680234655737877
      },
      "extension": {
        "length": 19149.725726806642,
        "rating": 57.871055603027344
      }
    },
    {
      "class": "Branch",
      "id": "branch_69121_69123_1",
      "ports": {
        "bus1": 69121,
        "bus2": 69123
      },
      "params": {
        "R": 0.05686935782432556,
        "X": 0.17163482308387756,
        "G": 0.0,
        "B": 0.004821733105927706
      },
      "extension": {
        "length": 19886.57688977051,
        "rating": 44.86953616142273
      }
    },
    {
      "class": "Branch",
      "id": "branch_69122_69123_1",
      "ports": {
        "bus1": 69122,
        "bus2": 69123
      },
      "params": {
        "R": 0.000203012052224949,
        "X": 0.0011577733093872666,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69124_69125_1",
      "ports": {
        "bus1": 69125,
        "bus2": 69124
      },
      "params": {
        "R": 0.003923819866031408,
        "X": 0.14508973062038422,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69124_69126_1",
      "ports": {
        "bus1": 69124,
        "bus2": 69126
      },
      "params": {
        "R": 0.0002815304324030876,
        "X": 0.0010300370631739497,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69124_69299_1",
      "ports": {
        "bus1": 69124,
        "bus2": 69299
      },
      "params": {
        "R": 0.01376030407845974,
        "X": 0.088187575340271,
        "G": 0.0,
        "B": 0.05542067810893059
      },
      "extension": {
        "length": 51597.1363359375,
        "rating": 252.03821659088135
      }
    },
    {
      "class": "Branch",
      "id": "branch_69125_69127_1",
      "ports": {
        "bus1": 69125,
        "bus2": 69127
      },
      "params": {
        "R": 0.04337259754538536,
        "X": 0.1045571118593216,
        "G": 0.0,
        "B": 0.005127944052219391
      },
      "extension": {
        "length": 17323.696999511718,
        "rating": 48.56244921684265
      }
    },
    {
      "class": "Branch",
      "id": "branch_69125_69128_1",
      "ports": {
        "bus1": 69125,
        "bus2": 69128
      },
      "params": {
        "R": 0.05254850909113884,
        "X": 0.141489639878273,
        "G": 0.0,
        "B": 0.005532937590032816
      },
      "extension": {
        "length": 18970.32104956055,
        "rating": 56.889063119888306
      }
    },
    {
      "class": "Branch",
      "id": "branch_69127_69128_1",
      "ports": {
        "bus1": 69128,
        "bus2": 69127
      },
      "params": {
        "R": 0.046837516129016876,
        "X": 0.10161465406417845,
        "G": 0.0,
        "B": 0.002816112246364355
      },
      "extension": {
        "length": 12347.34135534668,
        "rating": 59.73373055458069
      }
    },
    {
      "class": "Branch",
      "id": "branch_69128_69300_1",
      "ports": {
        "bus1": 69128,
        "bus2": 69300
      },
      "params": {
        "R": 0.19321383535861972,
        "X": 0.4324406385421753,
        "G": 0.0,
        "B": 0.005853666458278894
      },
      "extension": {
        "length": 37011.31138256836,
        "rating": 59.36818718910217
      }
    },
    {
      "class": "Branch",
      "id": "branch_69128_69302_1",
      "ports": {
        "bus1": 69128,
        "bus2": 69302
      },
      "params": {
        "R": 0.048040978610515594,
        "X": 0.11402724683284761,
        "G": 0.0,
        "B": 0.005840003956109285
      },
      "extension": {
        "length": 18304.37411682129,
        "rating": 63.808900117874146
      }
    },
    {
      "class": "Branch",
      "id": "branch_69129_69130_1",
      "ports": {
        "bus1": 69130,
        "bus2": 69129
      },
      "params": {
        "R": 0.03723059222102165,
        "X": 0.11258852481842041,
        "G": 0.0,
        "B": 0.0030643250793218613
      },
      "extension": {
        "length": 14436.787631835938,
        "rating": 59.66257452964783
      }
    },
    {
      "class": "Branch",
      "id": "branch_69129_69157_1",
      "ports": {
        "bus1": 69157,
        "bus2": 69129
      },
      "params": {
        "R": 0.1158280223608017,
        "X": 0.2821640372276306,
        "G": 0.0,
        "B": 0.007687299977988005
      },
      "extension": {
        "length": 35202.082467041015,
        "rating": 56.06124401092529
      }
    },
    {
      "class": "Branch",
      "id": "branch_69130_69132_1",
      "ports": {
        "bus1": 69132,
        "bus2": 69130
      },
      "params": {
        "R": 0.010717663913965223,
        "X": 0.02439890056848526,
        "G": 0.0,
        "B": 0.002281762659549713
      },
      "extension": {
        "length": 4894.242458587647,
        "rating": 62.46147155761719
      }
    },
    {
      "class": "Branch",
      "id": "branch_69131_69132_1",
      "ports": {
        "bus1": 69132,
        "bus2": 69131
      },
      "params": {
        "R": 0.0016926339594647288,
        "X": 0.06943602114915848,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69131_69133_1",
      "ports": {
        "bus1": 69131,
        "bus2": 69133
      },
      "params": {
        "R": 0.00022139749489724636,
        "X": 0.0011918172240257263,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69131_69156_1",
      "ports": {
        "bus1": 69156,
        "bus2": 69131
      },
      "params": {
        "R": 0.0051561929285526276,
        "X": 0.026851898059248924,
        "G": 0.0,
        "B": 0.11434534937143326
      },
      "extension": {
        "length": 38716.34340234375,
        "rating": 306.8371057510376
      }
    },
    {
      "class": "Branch",
      "id": "branch_69131_69590_1",
      "ports": {
        "bus1": 69590,
        "bus2": 69131
      },
      "params": {
        "R": 0.016947509720921516,
        "X": 0.08947643637657166,
        "G": 0.0,
        "B": 0.050624411553144455
      },
      "extension": {
        "length": 48640.1668725586,
        "rating": 307.1226119995117
      }
    },
    {
      "class": "Branch",
      "id": "branch_69132_69523_1",
      "ports": {
        "bus1": 69132,
        "bus2": 69523
      },
      "params": {
        "R": 0.0791761502623558,
        "X": 0.18203094601631165,
        "G": 0.0,
        "B": 0.0068842689506709576
      },
      "extension": {
        "length": 24406.87734777832,
        "rating": 65.26120901107788
      }
    },
    {
      "class": "Branch",
      "id": "branch_69134_69135_1",
      "ports": {
        "bus1": 69134,
        "bus2": 69135
      },
      "params": {
        "R": 0.00029777296003885567,
        "X": 0.001147680333815515,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69134_69136_1",
      "ports": {
        "bus1": 69136,
        "bus2": 69134
      },
      "params": {
        "R": 0.17184969782829282,
        "X": 0.31318971514701843,
        "G": 0.0,
        "B": 0.008420574478805065
      },
      "extension": {
        "length": 35674.59520678711,
        "rating": 63.80646824836731
      }
    },
    {
      "class": "Branch",
      "id": "branch_69134_69155_1",
      "ports": {
        "bus1": 69155,
        "bus2": 69134
      },
      "params": {
        "R": 0.032845389097929,
        "X": 0.08353008329868317,
        "G": 0.0,
        "B": 0.011252856813371181
      },
      "extension": {
        "length": 21867.472071166994,
        "rating": 64.60645198822021
      }
    },
    {
      "class": "Branch",
      "id": "branch_69136_69137_1",
      "ports": {
        "bus1": 69136,
        "bus2": 69137
      },
      "params": {
        "R": 0.030929265543818474,
        "X": 0.08832224458456041,
        "G": 0.0,
        "B": 0.005332092754542828
      },
      "extension": {
        "length": 14701.040106811524,
        "rating": 51.32531523704529
      }
    },
    {
      "class": "Branch",
      "id": "branch_69136_69139_1",
      "ports": {
        "bus1": 69139,
        "bus2": 69136
      },
      "params": {
        "R": 0.06270547956228256,
        "X": 0.12444932013750076,
        "G": 0.0,
        "B": 0.004995726048946381
      },
      "extension": {
        "length": 16141.807373291016,
        "rating": 67.51917600631714
      }
    },
    {
      "class": "Branch",
      "id": "branch_69138_69139_1",
      "ports": {
        "bus1": 69139,
        "bus2": 69138
      },
      "params": {
        "R": 0.0038642771542072296,
        "X": 0.10924986749887466,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69138_69140_1",
      "ports": {
        "bus1": 69138,
        "bus2": 69140
      },
      "params": {
        "R": 0.000294187746476382,
        "X": 0.001037104637362063,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69138_69590_1",
      "ports": {
        "bus1": 69590,
        "bus2": 69138
      },
      "params": {
        "R": 0.010013783350586891,
        "X": 0.06587424874305725,
        "G": 0.0,
        "B": 0.05705730989575386
      },
      "extension": {
        "length": 41010.92511108398,
        "rating": 262.54827976226807
      }
    },
    {
      "class": "Branch",
      "id": "branch_69141_69153_1",
      "ports": {
        "bus1": 69141,
        "bus2": 69153
      },
      "params": {
        "R": 0.07876382023096085,
        "X": 0.1194339394569397,
        "G": 0.0,
        "B": 0.006623167544603348
      },
      "extension": {
        "length": 18868.27592944336,
        "rating": 71.99904918670654
      }
    },
    {
      "class": "Branch",
      "id": "branch_69141_69298_1",
      "ports": {
        "bus1": 69298,
        "bus2": 69141
      },
      "params": {
        "R": 0.0981956198811531,
        "X": 0.2013824135065079,
        "G": 0.0,
        "B": 0.0032468929421156645
      },
      "extension": {
        "length": 17870.659334472657,
        "rating": 71.41891121864319
      }
    },
    {
      "class": "Branch",
      "id": "branch_69142_69143_1",
      "ports": {
        "bus1": 69142,
        "bus2": 69143
      },
      "params": {
        "R": 0.00028860094607807696,
        "X": 0.0011977610411122441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69142_69144_1",
      "ports": {
        "bus1": 69144,
        "bus2": 69142
      },
      "params": {
        "R": 0.03738958016037941,
        "X": 0.11811303347349167,
        "G": 0.0,
        "B": 0.0038958285003900524
      },
      "extension": {
        "length": 16126.562303833009,
        "rating": 73.14159870147705
      }
    },
    {
      "class": "Branch",
      "id": "branch_69144_69150_1",
      "ports": {
        "bus1": 69150,
        "bus2": 69144
      },
      "params": {
        "R": 0.06855539232492447,
        "X": 0.16158227622509003,
        "G": 0.0,
        "B": 0.0066593112424016
      },
      "extension": {
        "length": 23298.37370727539,
        "rating": 71.6164231300354
      }
    },
    {
      "class": "Branch",
      "id": "branch_69145_69148_1",
      "ports": {
        "bus1": 69145,
        "bus2": 69148
      },
      "params": {
        "R": 0.00881742313504219,
        "X": 0.3275432586669922,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69145_69149_1",
      "ports": {
        "bus1": 69145,
        "bus2": 69149
      },
      "params": {
        "R": 0.0002277328458148986,
        "X": 0.0011713955318555236,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69145_69486_1",
      "ports": {
        "bus1": 69486,
        "bus2": 69145
      },
      "params": {
        "R": 0.0065471576526761055,
        "X": 0.037726931273937225,
        "G": 0.0,
        "B": 0.05321628227829933
      },
      "extension": {
        "length": 33699.397166015624,
        "rating": 294.64168548583984
      }
    },
    {
      "class": "Branch",
      "id": "branch_69146_69148_1",
      "ports": {
        "bus1": 69146,
        "bus2": 69148
      },
      "params": {
        "R": -0.004638821352273226,
        "X": -0.17231959104537964,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69146_69152_1",
      "ports": {
        "bus1": 69146,
        "bus2": 69152
      },
      "params": {
        "R": 0.05706300213932991,
        "X": 0.13694259524345398,
        "G": 0.0,
        "B": 0.013601399026811121
      },
      "extension": {
        "length": 31333.137692871096,
        "rating": 75.71396827697754
      }
    },
    {
      "class": "Branch",
      "id": "branch_69146_69153_1",
      "ports": {
        "bus1": 69153,
        "bus2": 69146
      },
      "params": {
        "R": 0.019910965114831924,
        "X": 0.05007952079176903,
        "G": 0.0,
        "B": 0.004155013710260391
      },
      "extension": {
        "length": 9863.936730285644,
        "rating": 54.97395992279053
      }
    },
    {
      "class": "Branch",
      "id": "branch_69146_69485_1",
      "ports": {
        "bus1": 69485,
        "bus2": 69146
      },
      "params": {
        "R": 0.05250135436654091,
        "X": 0.1358383595943451,
        "G": 0.0,
        "B": 0.01649012230336666
      },
      "extension": {
        "length": 33937.84521606445,
        "rating": 80.36779165267944
      }
    },
    {
      "class": "Branch",
      "id": "branch_69147_69148_1",
      "ports": {
        "bus1": 69147,
        "bus2": 69148
      },
      "params": {
        "R": 0.025332868099212646,
        "X": 0.9410470724105835,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69150_69151_1",
      "ports": {
        "bus1": 69150,
        "bus2": 69151
      },
      "params": {
        "R": 0.0002503343275748193,
        "X": 0.001173636643216014,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69150_69153_1",
      "ports": {
        "bus1": 69150,
        "bus2": 69153
      },
      "params": {
        "R": 0.0471828393638134,
        "X": 0.13008493185043335,
        "G": 0.0,
        "B": 0.007572642527520657
      },
      "extension": {
        "length": 23426.964555908206,
        "rating": 68.8670814037323
      }
    },
    {
      "class": "Branch",
      "id": "branch_69154_69155_1",
      "ports": {
        "bus1": 69155,
        "bus2": 69154
      },
      "params": {
        "R": 0.0035616520326584578,
        "X": 0.13572783768177032,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69154_69156_1",
      "ports": {
        "bus1": 69154,
        "bus2": 69156
      },
      "params": {
        "R": 0.0002650029491633177,
        "X": 0.0010155059862881899,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69155_69157_1",
      "ports": {
        "bus1": 69157,
        "bus2": 69155
      },
      "params": {
        "R": 0.05853599682450294,
        "X": 0.14627665281295776,
        "G": 0.0,
        "B": 0.009878268465399742
      },
      "extension": {
        "length": 27016.20305419922,
        "rating": 62.87863850593567
      }
    },
    {
      "class": "Branch",
      "id": "branch_69155_69235_1",
      "ports": {
        "bus1": 69235,
        "bus2": 69155
      },
      "params": {
        "R": 0.05725858733057976,
        "X": 0.12308024615049362,
        "G": 0.0,
        "B": 0.009541356936097145
      },
      "extension": {
        "length": 24730.70269812012,
        "rating": 76.49030089378357
      }
    },
    {
      "class": "Branch",
      "id": "branch_69156_69236_1",
      "ports": {
        "bus1": 69156,
        "bus2": 69236
      },
      "params": {
        "R": 0.010191232897341251,
        "X": 0.0556529201567173,
        "G": 0.0,
        "B": 0.0479695200920105
      },
      "extension": {
        "length": 37001.989067871094,
        "rating": 304.94165420532227
      }
    },
    {
      "class": "Branch",
      "id": "branch_69157_69509_1",
      "ports": {
        "bus1": 69509,
        "bus2": 69157
      },
      "params": {
        "R": 0.07427596300840378,
        "X": 0.18132148683071134,
        "G": 0.0,
        "B": 0.007107069715857506
      },
      "extension": {
        "length": 24753.845797119142,
        "rating": 56.5302312374115
      }
    },
    {
      "class": "Branch",
      "id": "branch_69158_69159_1",
      "ports": {
        "bus1": 69158,
        "bus2": 69159
      },
      "params": {
        "R": 0.00022264503058977425,
        "X": 0.001141432556323707,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69158_69951_1",
      "ports": {
        "bus1": 69158,
        "bus2": 69951
      },
      "params": {
        "R": 0.0077443928457796565,
        "X": 0.03749595582485199,
        "G": 0.0,
        "B": 0.031120052561163902
      },
      "extension": {
        "length": 24226.366086914062,
        "rating": 266.5175676345825
      }
    },
    {
      "class": "Branch",
      "id": "branch_69158_69969_1",
      "ports": {
        "bus1": 69158,
        "bus2": 69969
      },
      "params": {
        "R": 0.01805841363966465,
        "X": 0.09545620530843735,
        "G": 0.0,
        "B": 0.09042368829250336
      },
      "extension": {
        "length": 71332.5103154297,
        "rating": 267.9391860961914
      }
    },
    {
      "class": "Branch",
      "id": "branch_69160_69952_1",
      "ports": {
        "bus1": 69160,
        "bus2": 69952
      },
      "params": {
        "R": 0.062339648604393005,
        "X": 0.2193842977285385,
        "G": 0.0,
        "B": 0.009671198204159737
      },
      "extension": {
        "length": 30901.86476147461,
        "rating": 78.62201929092407
      }
    },
    {
      "class": "Branch",
      "id": "branch_69161_69828_1",
      "ports": {
        "bus1": 69161,
        "bus2": 69828
      },
      "params": {
        "R": 0.16324611008167267,
        "X": 0.39165824651718145,
        "G": 0.0,
        "B": 0.015048033557832243
      },
      "extension": {
        "length": 52053.71795507813,
        "rating": 67.9525375366211
      }
    },
    {
      "class": "Branch",
      "id": "branch_69161_69952_1",
      "ports": {
        "bus1": 69952,
        "bus2": 69161
      },
      "params": {
        "R": 0.11330062896013261,
        "X": 0.28060874342918396,
        "G": 0.0,
        "B": 0.011399434879422188
      },
      "extension": {
        "length": 38195.25762744141,
        "rating": 69.50407028198242
      }
    },
    {
      "class": "Branch",
      "id": "branch_69162_69191_1",
      "ports": {
        "bus1": 69162,
        "bus2": 69191
      },
      "params": {
        "R": 0.04263848066329956,
        "X": 0.12507256865501404,
        "G": 0.0,
        "B": 0.018134085461497307
      },
      "extension": {
        "length": 32341.230764648437,
        "rating": 76.47872567176819
      }
    },
    {
      "class": "Branch",
      "id": "branch_69162_69396_1",
      "ports": {
        "bus1": 69396,
        "bus2": 69162
      },
      "params": {
        "R": 0.05567651987075806,
        "X": 0.1374901682138443,
        "G": 0.0,
        "B": 0.006508141290396451
      },
      "extension": {
        "length": 22163.259877075197,
        "rating": 76.6658365726471
      }
    },
    {
      "class": "Branch",
      "id": "branch_69163_69548_1",
      "ports": {
        "bus1": 69548,
        "bus2": 69163
      },
      "params": {
        "R": 0.04929661750793457,
        "X": 0.11381759494543076,
        "G": 0.0,
        "B": 0.005977760534733534
      },
      "extension": {
        "length": 17735.020729980468,
        "rating": 54.99215126037598
      }
    },
    {
      "class": "Branch",
      "id": "branch_69163_69554_1",
      "ports": {
        "bus1": 69163,
        "bus2": 69554
      },
      "params": {
        "R": 0.03777066245675087,
        "X": 0.092027984559536,
        "G": 0.0,
        "B": 0.00432145269587636
      },
      "extension": {
        "length": 15052.703478881836,
        "rating": 48.257988691329956
      }
    },
    {
      "class": "Branch",
      "id": "branch_69164_69183_1",
      "ports": {
        "bus1": 69164,
        "bus2": 69183
      },
      "params": {
        "R": 0.02851022407412529,
        "X": 0.08427022397518158,
        "G": 0.0,
        "B": 0.01877048797905445
      },
      "extension": {
        "length": 27162.048012451174,
        "rating": 60.59409976005554
      }
    },
    {
      "class": "Branch",
      "id": "branch_69164_69198_1",
      "ports": {
        "bus1": 69164,
        "bus2": 69198
      },
      "params": {
        "R": 0.07699417322874069,
        "X": 0.17588655650615692,
        "G": 0.0,
        "B": 0.006134546361863614
      },
      "extension": {
        "length": 22562.055116455078,
        "rating": 57.95295238494873
      }
    },
    {
      "class": "Branch",
      "id": "branch_69165_69166_1",
      "ports": {
        "bus1": 69166,
        "bus2": 69165
      },
      "params": {
        "R": 0.004353456664830446,
        "X": 0.1329708844423294,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69165_69167_1",
      "ports": {
        "bus1": 69165,
        "bus2": 69167
      },
      "params": {
        "R": 0.00027153053088113666,
        "X": 0.0010664755245670676,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69165_69169_1",
      "ports": {
        "bus1": 69165,
        "bus2": 69169
      },
      "params": {
        "R": 0.002069978741928935,
        "X": 0.011866029351949692,
        "G": 0.0,
        "B": 0.006042902357876301
      },
      "extension": {
        "length": 5652.112187438965,
        "rating": 270.4392671585083
      }
    },
    {
      "class": "Branch",
      "id": "branch_69165_69171_1",
      "ports": {
        "bus1": 69165,
        "bus2": 69171
      },
      "params": {
        "R": 0.0020580911077558994,
        "X": 0.010394048877060413,
        "G": 0.0,
        "B": 0.022536741569638252
      },
      "extension": {
        "length": 10709.95597393799,
        "rating": 224.35376644134521
      }
    },
    {
      "class": "Branch",
      "id": "branch_69165_69174_1",
      "ports": {
        "bus1": 69174,
        "bus2": 69165
      },
      "params": {
        "R": 0.002534032566472888,
        "X": 0.018079474568367004,
        "G": 0.0,
        "B": 0.010531928390264511
      },
      "extension": {
        "length": 9253.393415771485,
        "rating": 240.1151418685913
      }
    },
    {
      "class": "Branch",
      "id": "branch_69165_69178_1",
      "ports": {
        "bus1": 69178,
        "bus2": 69165
      },
      "params": {
        "R": 0.0021644923835992813,
        "X": 0.015338835306465626,
        "G": 0.0,
        "B": 0.008608229458332062
      },
      "extension": {
        "length": 7700.96326739502,
        "rating": 259.06336307525635
      }
    },
    {
      "class": "Branch",
      "id": "branch_69165_69182_1",
      "ports": {
        "bus1": 69165,
        "bus2": 69182
      },
      "params": {
        "R": 0.0019217898370698094,
        "X": 0.01228106115013361,
        "G": 0.0,
        "B": 0.016744378954172134
      },
      "extension": {
        "length": 10381.635223571777,
        "rating": 236.84566020965576
      }
    },
    {
      "class": "Branch",
      "id": "branch_69165_69184_1",
      "ports": {
        "bus1": 69165,
        "bus2": 69184
      },
      "params": {
        "R": 0.006193763110786676,
        "X": 0.036273133009672165,
        "G": 0.0,
        "B": 0.02215210720896721
      },
      "extension": {
        "length": 20537.990895629882,
        "rating": 267.5761938095093
      }
    },
    {
      "class": "Branch",
      "id": "branch_69166_69179_1",
      "ports": {
        "bus1": 69166,
        "bus2": 69179
      },
      "params": {
        "R": 0.00914975069463253,
        "X": 0.019176388159394264,
        "G": 0.0,
        "B": 0.0005033438792452216
      },
      "extension": {
        "length": 1997.4054933929444,
        "rating": 66.53798222541809
      }
    },
    {
      "class": "Branch",
      "id": "branch_69166_69197_1",
      "ports": {
        "bus1": 69197,
        "bus2": 69166
      },
      "params": {
        "R": 0.03123965673148632,
        "X": 0.08071359992027283,
        "G": 0.0,
        "B": 0.009905749931931496
      },
      "extension": {
        "length": 19353.553517944336,
        "rating": 57.99291729927063
      }
    },
    {
      "class": "Branch",
      "id": "branch_69166_69207_1",
      "ports": {
        "bus1": 69166,
        "bus2": 69207
      },
      "params": {
        "R": 0.05219008028507233,
        "X": 0.15188203752040863,
        "G": 0.0,
        "B": 0.004274153150618076
      },
      "extension": {
        "length": 19622.75876037598,
        "rating": 50.03182888031006
      }
    },
    {
      "class": "Branch",
      "id": "branch_69168_69169_1",
      "ports": {
        "bus1": 69169,
        "bus2": 69168
      },
      "params": {
        "R": 0.0002979323035106063,
        "X": 0.02077748253941536,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69168_69170_1",
      "ports": {
        "bus1": 69168,
        "bus2": 69170
      },
      "params": {
        "R": 0.00022418881417252123,
        "X": 0.00115748040843755,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69168_69674_1",
      "ports": {
        "bus1": 69168,
        "bus2": 69674
      },
      "params": {
        "R": 0.0012091067619621754,
        "X": 0.01884918101131916,
        "G": 0.0,
        "B": 1.5565129518508913
      },
      "extension": {
        "length": 119128.52424902344,
        "rating": 2891.0444259643555
      }
    },
    {
      "class": "Branch",
      "id": "branch_69169_69171_1",
      "ports": {
        "bus1": 69169,
        "bus2": 69171
      },
      "params": {
        "R": 0.001429324154742062,
        "X": 0.008798852562904358,
        "G": 0.0,
        "B": 0.026433488354086876
      },
      "extension": {
        "length": 10792.044986572266,
        "rating": 285.44774055480957
      }
    },
    {
      "class": "Branch",
      "id": "branch_69169_69174_1",
      "ports": {
        "bus1": 69174,
        "bus2": 69169
      },
      "params": {
        "R": 0.002154149580746889,
        "X": 0.013531727716326714,
        "G": 0.0,
        "B": 0.006667183246463537
      },
      "extension": {
        "length": 6023.954211547852,
        "rating": 282.93752670288086
      }
    },
    {
      "class": "Branch",
      "id": "branch_69169_69182_1",
      "ports": {
        "bus1": 69169,
        "bus2": 69182
      },
      "params": {
        "R": 0.0019816698040813208,
        "X": 0.010512623004615307,
        "G": 0.0,
        "B": 0.00950348749756813
      },
      "extension": {
        "length": 6618.472015869141,
        "rating": 260.2402925491333
      }
    },
    {
      "class": "Branch",
      "id": "branch_69169_69200_1",
      "ports": {
        "bus1": 69169,
        "bus2": 69200
      },
      "params": {
        "R": 0.003977032378315926,
        "X": 0.022625479847192764,
        "G": 0.0,
        "B": 0.1326899230480194
      },
      "extension": {
        "length": 38410.487373779295,
        "rating": 253.36945056915283
      }
    },
    {
      "class": "Branch",
      "id": "branch_69171_69172_1",
      "ports": {
        "bus1": 69172,
        "bus2": 69171
      },
      "params": {
        "R": 0.00215950608253479,
        "X": 0.08225744217634201,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69171_69173_1",
      "ports": {
        "bus1": 69171,
        "bus2": 69173
      },
      "params": {
        "R": 0.00027841597329825163,
        "X": 0.0010472227586433291,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69171_69174_1",
      "ports": {
        "bus1": 69171,
        "bus2": 69174
      },
      "params": {
        "R": 0.0013820396270602942,
        "X": 0.00839763879776001,
        "G": 0.0,
        "B": 0.00429238798096776
      },
      "extension": {
        "length": 4345.135254547119,
        "rating": 254.69343662261963
      }
    },
    {
      "class": "Branch",
      "id": "branch_69172_69175_1",
      "ports": {
        "bus1": 69175,
        "bus2": 69172
      },
      "params": {
        "R": 0.007936174981296062,
        "X": 0.02654443122446537,
        "G": 0.0,
        "B": 0.0017599641578271985
      },
      "extension": {
        "length": 4618.114161987305,
        "rating": 43.03026497364044
      }
    },
    {
      "class": "Branch",
      "id": "branch_69172_69177_1",
      "ports": {
        "bus1": 69177,
        "bus2": 69172
      },
      "params": {
        "R": 0.02055068127810955,
        "X": 0.05942179262638092,
        "G": 0.0,
        "B": 0.0019806083291769028
      },
      "extension": {
        "length": 7327.119109680176,
        "rating": 60.85726022720337
      }
    },
    {
      "class": "Branch",
      "id": "branch_69172_69208_1",
      "ports": {
        "bus1": 69172,
        "bus2": 69208
      },
      "params": {
        "R": 0.056614961475133896,
        "X": 0.17408426105976105,
        "G": 0.0,
        "B": 0.002395105315372348
      },
      "extension": {
        "length": 14076.804162963868,
        "rating": 46.724605560302734
      }
    },
    {
      "class": "Branch",
      "id": "branch_69174_69175_1",
      "ports": {
        "bus1": 69175,
        "bus2": 69174
      },
      "params": {
        "R": 0.0045639886520802975,
        "X": 0.1270533800125122,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 71.5875016450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69174_69176_1",
      "ports": {
        "bus1": 69174,
        "bus2": 69176
      },
      "params": {
        "R": 0.00028376796399243176,
        "X": 0.0010196841321885586,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69174_69182_1",
      "ports": {
        "bus1": 69174,
        "bus2": 69182
      },
      "params": {
        "R": 0.002829513279721141,
        "X": 0.015155835077166557,
        "G": 0.0,
        "B": 0.01635654084384441
      },
      "extension": {
        "length": 11456.184704040528,
        "rating": 263.22126388549805
      }
    },
    {
      "class": "Branch",
      "id": "branch_69174_69209_1",
      "ports": {
        "bus1": 69209,
        "bus2": 69174
      },
      "params": {
        "R": 0.0044051422737538815,
        "X": 0.023566804826259613,
        "G": 0.0,
        "B": 0.030898625031113625
      },
      "extension": {
        "length": 18242.89810180664,
        "rating": 289.2056465148926
      }
    },
    {
      "class": "Branch",
      "id": "branch_69175_69179_1",
      "ports": {
        "bus1": 69175,
        "bus2": 69179
      },
      "params": {
        "R": 0.012288437224924564,
        "X": 0.03506762161850929,
        "G": 0.0,
        "B": 0.007453621830791234
      },
      "extension": {
        "length": 11462.445880004883,
        "rating": 57.095104455947876
      }
    },
    {
      "class": "Branch",
      "id": "branch_69175_69208_1",
      "ports": {
        "bus1": 69208,
        "bus2": 69175
      },
      "params": {
        "R": 0.02122000604867935,
        "X": 0.05251276493072509,
        "G": 0.0,
        "B": 0.0042787957936525345
      },
      "extension": {
        "length": 10768.00403540039,
        "rating": 51.99563503265381
      }
    },
    {
      "class": "Branch",
      "id": "branch_69179_69180_1",
      "ports": {
        "bus1": 69179,
        "bus2": 69180
      },
      "params": {
        "R": 0.0002727023384068161,
        "X": 0.001089990371838212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69181_69182_1",
      "ports": {
        "bus1": 69181,
        "bus2": 69182
      },
      "params": {
        "R": 0.00021818134700879455,
        "X": 0.0011352251749485731,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69182_69184_1",
      "ports": {
        "bus1": 69182,
        "bus2": 69184
      },
      "params": {
        "R": 0.006086177658289671,
        "X": 0.03300716355443001,
        "G": 0.0,
        "B": 0.013833011500537395
      },
      "extension": {
        "length": 15582.296594970703,
        "rating": 266.8248653411865
      }
    },
    {
      "class": "Branch",
      "id": "branch_69183_69187_1",
      "ports": {
        "bus1": 69183,
        "bus2": 69187
      },
      "params": {
        "R": 0.01493795309215784,
        "X": 0.04473567754030228,
        "G": 0.0,
        "B": 0.0011538569815456867
      },
      "extension": {
        "length": 4805.086888916016,
        "rating": 70.66554427146912
      }
    },
    {
      "class": "Branch",
      "id": "branch_69183_69197_1",
      "ports": {
        "bus1": 69183,
        "bus2": 69197
      },
      "params": {
        "R": 0.049614883959293365,
        "X": 0.1527484655380249,
        "G": 0.0,
        "B": 0.00909479334950447
      },
      "extension": {
        "length": 26661.25830102539,
        "rating": 61.250197887420654
      }
    },
    {
      "class": "Branch",
      "id": "branch_69184_69185_1",
      "ports": {
        "bus1": 69185,
        "bus2": 69184
      },
      "params": {
        "R": 0.0012333426857367158,
        "X": 0.032739050686359406,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69184_69186_1",
      "ports": {
        "bus1": 69184,
        "bus2": 69186
      },
      "params": {
        "R": 0.0002803236711770296,
        "X": 0.0010666742455214262,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69184_69192_1",
      "ports": {
        "bus1": 69184,
        "bus2": 69192
      },
      "params": {
        "R": 0.007260796148329973,
        "X": 0.047352343797683716,
        "G": 0.0,
        "B": 0.03644837811589241
      },
      "extension": {
        "length": 27120.234192626955,
        "rating": 299.250864982605
      }
    },
    {
      "class": "Branch",
      "id": "branch_69185_69187_1",
      "ports": {
        "bus1": 69185,
        "bus2": 69187
      },
      "params": {
        "R": 0.016528967767953873,
        "X": 0.045098375529050834,
        "G": 0.0,
        "B": 0.0015760603128001094
      },
      "extension": {
        "length": 6319.84906906128,
        "rating": 48.72123897075653
      }
    },
    {
      "class": "Branch",
      "id": "branch_69187_69191_1",
      "ports": {
        "bus1": 69187,
        "bus2": 69191
      },
      "params": {
        "R": 0.0487065464258194,
        "X": 0.13720571994781494,
        "G": 0.0,
        "B": 0.006616031285375356
      },
      "extension": {
        "length": 21360.744257080078,
        "rating": 73.05792570114136
      }
    },
    {
      "class": "Branch",
      "id": "branch_69188_69189_1",
      "ports": {
        "bus1": 69189,
        "bus2": 69188
      },
      "params": {
        "R": 0.003571275854483247,
        "X": 0.10598627477884293,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69188_69190_1",
      "ports": {
        "bus1": 69188,
        "bus2": 69190
      },
      "params": {
        "R": 0.0002558095729909837,
        "X": 0.0010702828876674175,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69188_69537_1",
      "ports": {
        "bus1": 69537,
        "bus2": 69188
      },
      "params": {
        "R": 0.006738141644746065,
        "X": 0.048577435314655304,
        "G": 0.0,
        "B": 0.028875956311821938
      },
      "extension": {
        "length": 24865.10579663086,
        "rating": 251.8031120300293
      }
    },
    {
      "class": "Branch",
      "id": "branch_69189_69506_1",
      "ports": {
        "bus1": 69189,
        "bus2": 69506
      },
      "params": {
        "R": 0.03433266654610634,
        "X": 0.09705609083175659,
        "G": 0.0,
        "B": 0.015357355587184427
      },
      "extension": {
        "length": 26943.595207031252,
        "rating": 69.99852061271667
      }
    },
    {
      "class": "Branch",
      "id": "branch_69189_69508_1",
      "ports": {
        "bus1": 69508,
        "bus2": 69189
      },
      "params": {
        "R": 0.05157127603888512,
        "X": 0.11179551482200623,
        "G": 0.0,
        "B": 0.002627708949148655
      },
      "extension": {
        "length": 12155.304588684083,
        "rating": 63.873106241226196
      }
    },
    {
      "class": "Branch",
      "id": "branch_69191_69193_1",
      "ports": {
        "bus1": 69191,
        "bus2": 69193
      },
      "params": {
        "R": 0.026811763644218445,
        "X": 0.06495805829763412,
        "G": 0.0,
        "B": 0.00217431946657598
      },
      "extension": {
        "length": 8211.236446472169,
        "rating": 56.581270694732666
      }
    },
    {
      "class": "Branch",
      "id": "branch_69191_69204_1",
      "ports": {
        "bus1": 69191,
        "bus2": 69204
      },
      "params": {
        "R": 0.02515292353928089,
        "X": 0.06955190747976303,
        "G": 0.0,
        "B": 0.007400958798825741
      },
      "extension": {
        "length": 14920.673165771484,
        "rating": 57.766175270080566
      }
    },
    {
      "class": "Branch",
      "id": "branch_69192_69195_1",
      "ports": {
        "bus1": 69192,
        "bus2": 69195
      },
      "params": {
        "R": 0.00923825055360794,
        "X": 0.2679608464241028,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69192_69196_1",
      "ports": {
        "bus1": 69192,
        "bus2": 69196
      },
      "params": {
        "R": 0.00029010113212279975,
        "X": 0.0010749120265245438,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69192_69395_1",
      "ports": {
        "bus1": 69192,
        "bus2": 69395
      },
      "params": {
        "R": 0.010875231586396694,
        "X": 0.06160770356655121,
        "G": 0.0,
        "B": 0.04470047727227211
      },
      "extension": {
        "length": 38151.89060009766,
        "rating": 305.6461811065674
      }
    },
    {
      "class": "Branch",
      "id": "branch_69193_69195_1",
      "ports": {
        "bus1": 69193,
        "bus2": 69195
      },
      "params": {
        "R": -0.0040914155542850494,
        "X": -0.11867387592792511,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69194_69195_1",
      "ports": {
        "bus1": 69194,
        "bus2": 69195
      },
      "params": {
        "R": 0.034551165997982025,
        "X": 1.0021767616271973,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69198_69199_1",
      "ports": {
        "bus1": 69198,
        "bus2": 69199
      },
      "params": {
        "R": 0.00028763836598955095,
        "X": 0.0011157410917803645,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69200_69547_1",
      "ports": {
        "bus1": 69547,
        "bus2": 69200
      },
      "params": {
        "R": 0.007654910907149315,
        "X": 0.043596964329481125,
        "G": 0.0,
        "B": 0.0317477323114872
      },
      "extension": {
        "length": 26598.651145751955,
        "rating": 256.5601348876953
      }
    },
    {
      "class": "Branch",
      "id": "branch_69201_69202_1",
      "ports": {
        "bus1": 69201,
        "bus2": 69202
      },
      "params": {
        "R": 0.00023194635286927223,
        "X": 0.001142021268606186,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69201_69203_1",
      "ports": {
        "bus1": 69201,
        "bus2": 69203
      },
      "params": {
        "R": 0.034192923456430435,
        "X": 0.08983098715543748,
        "G": 0.0,
        "B": 0.004792035091668367
      },
      "extension": {
        "length": 14390.786904785156,
        "rating": 48.93989861011505
      }
    },
    {
      "class": "Branch",
      "id": "branch_69201_69204_1",
      "ports": {
        "bus1": 69204,
        "bus2": 69201
      },
      "params": {
        "R": 0.053220897912979126,
        "X": 0.14827917516231537,
        "G": 0.0,
        "B": 0.0032865451648831367
      },
      "extension": {
        "length": 15144.583684570312,
        "rating": 54.202860593795776
      }
    },
    {
      "class": "Branch",
      "id": "branch_69203_69506_1",
      "ports": {
        "bus1": 69203,
        "bus2": 69506
      },
      "params": {
        "R": 0.056107606738805764,
        "X": 0.1544586718082428,
        "G": 0.0,
        "B": 0.0026066007558256388
      },
      "extension": {
        "length": 14933.671302612305,
        "rating": 45.882466435432434
      }
    },
    {
      "class": "Branch",
      "id": "branch_69204_69205_1",
      "ports": {
        "bus1": 69204,
        "bus2": 69205
      },
      "params": {
        "R": 0.00025913730496540666,
        "X": 0.0010181304533034563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69206_69207_1",
      "ports": {
        "bus1": 69206,
        "bus2": 69207
      },
      "params": {
        "R": 0.000237669053603895,
        "X": 0.001145683228969574,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69207_69208_1",
      "ports": {
        "bus1": 69208,
        "bus2": 69207
      },
      "params": {
        "R": 0.015101383440196512,
        "X": 0.043348878622055054,
        "G": 0.0,
        "B": 0.004447669722139835
      },
      "extension": {
        "length": 9599.777110107421,
        "rating": 47.24402725696564
      }
    },
    {
      "class": "Branch",
      "id": "branch_69209_69210_1",
      "ports": {
        "bus1": 69209,
        "bus2": 69210
      },
      "params": {
        "R": 0.0002505315060261637,
        "X": 0.001079678419046104,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69209_69537_1",
      "ports": {
        "bus1": 69537,
        "bus2": 69209
      },
      "params": {
        "R": 0.009173751808702946,
        "X": 0.05703595653176308,
        "G": 0.0,
        "B": 0.02648284286260605
      },
      "extension": {
        "length": 26850.85398413086,
        "rating": 217.61808395385742
      }
    },
    {
      "class": "Branch",
      "id": "branch_69211_69212_1",
      "ports": {
        "bus1": 69211,
        "bus2": 69212
      },
      "params": {
        "R": 0.00025847184588201344,
        "X": 0.001032844535075128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69212_69224_1",
      "ports": {
        "bus1": 69212,
        "bus2": 69224
      },
      "params": {
        "R": 0.03347824141383171,
        "X": 0.11304031312465668,
        "G": 0.0,
        "B": 0.006276772823184729
      },
      "extension": {
        "length": 18977.135517333983,
        "rating": 70.00182867050171
      }
    },
    {
      "class": "Branch",
      "id": "branch_69212_69368_1",
      "ports": {
        "bus1": 69212,
        "bus2": 69368
      },
      "params": {
        "R": 0.06192195788025856,
        "X": 0.12837597727775574,
        "G": 0.0,
        "B": 0.014202534221112728
      },
      "extension": {
        "length": 29318.397321533204,
        "rating": 71.78618907928467
      }
    },
    {
      "class": "Branch",
      "id": "branch_69213_69214_1",
      "ports": {
        "bus1": 69213,
        "bus2": 69214
      },
      "params": {
        "R": 0.00029607443138957024,
        "X": 0.0010029289405792952,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69213_69219_1",
      "ports": {
        "bus1": 69219,
        "bus2": 69213
      },
      "params": {
        "R": 0.008498932234942913,
        "X": 0.05263213813304901,
        "G": 0.0,
        "B": 0.03038676828145981
      },
      "extension": {
        "length": 26661.03422167969,
        "rating": 297.5828170776367
      }
    },
    {
      "class": "Branch",
      "id": "branch_69213_69492_1",
      "ports": {
        "bus1": 69213,
        "bus2": 69492
      },
      "params": {
        "R": 0.014126311056315899,
        "X": 0.08492082357406616,
        "G": 0.0,
        "B": 0.08819691091775894
      },
      "extension": {
        "length": 57142.375721191405,
        "rating": 296.25244140625
      }
    },
    {
      "class": "Branch",
      "id": "branch_69215_69218_1",
      "ports": {
        "bus1": 69215,
        "bus2": 69218
      },
      "params": {
        "R": 0.00894187018275261,
        "X": 0.30838868021965027,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69215_69219_1",
      "ports": {
        "bus1": 69215,
        "bus2": 69219
      },
      "params": {
        "R": 0.00020962380222044885,
        "X": 0.0010773768881335855,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69216_69218_1",
      "ports": {
        "bus1": 69216,
        "bus2": 69218
      },
      "params": {
        "R": -0.003870947752147913,
        "X": -0.13350191712379456,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69216_69221_1",
      "ports": {
        "bus1": 69216,
        "bus2": 69221
      },
      "params": {
        "R": 0.030672457069158554,
        "X": 0.07174573093652725,
        "G": 0.0,
        "B": 0.005326250102370977
      },
      "extension": {
        "length": 14609.77688671875,
        "rating": 75.29087662696838
      }
    },
    {
      "class": "Branch",
      "id": "branch_69217_69218_1",
      "ports": {
        "bus1": 69217,
        "bus2": 69218
      },
      "params": {
        "R": 0.03259875625371933,
        "X": 1.1242711544036865,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69219_69228_1",
      "ports": {
        "bus1": 69228,
        "bus2": 69219
      },
      "params": {
        "R": 0.012415116652846336,
        "X": 0.07124929130077362,
        "G": 0.0,
        "B": 0.052766215056180954
      },
      "extension": {
        "length": 44555.765203125,
        "rating": 289.6911144256592
      }
    },
    {
      "class": "Branch",
      "id": "branch_69220_69221_1",
      "ports": {
        "bus1": 69220,
        "bus2": 69221
      },
      "params": {
        "R": 0.00025341977016068995,
        "X": 0.0010466653620824218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69221_69223_1",
      "ports": {
        "bus1": 69223,
        "bus2": 69221
      },
      "params": {
        "R": 0.04165095463395119,
        "X": 0.08598604798316956,
        "G": 0.0,
        "B": 0.006209921557456256
      },
      "extension": {
        "length": 16610.493881469727,
        "rating": 56.64395093917847
      }
    },
    {
      "class": "Branch",
      "id": "branch_69221_69234_1",
      "ports": {
        "bus1": 69221,
        "bus2": 69234
      },
      "params": {
        "R": 0.16475513577461243,
        "X": 0.27112677693367004,
        "G": 0.0,
        "B": 0.01928803324699402
      },
      "extension": {
        "length": 45428.41305395508,
        "rating": 67.69878268241882
      }
    },
    {
      "class": "Branch",
      "id": "branch_69222_69223_1",
      "ports": {
        "bus1": 69222,
        "bus2": 69223
      },
      "params": {
        "R": 0.00023604065063409507,
        "X": 0.001178012229502201,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69223_69225_1",
      "ports": {
        "bus1": 69223,
        "bus2": 69225
      },
      "params": {
        "R": 0.1505872756242752,
        "X": 0.3696606755256652,
        "G": 0.0,
        "B": 0.011423294432461262
      },
      "extension": {
        "length": 47737.873017333986,
        "rating": 54.5181930065155
      }
    },
    {
      "class": "Branch",
      "id": "branch_69224_69225_1",
      "ports": {
        "bus1": 69225,
        "bus2": 69224
      },
      "params": {
        "R": 0.04494054242968559,
        "X": 0.1643414944410324,
        "G": 0.0,
        "B": 0.003787667024880648
      },
      "extension": {
        "length": 18603.352751220704,
        "rating": 69.46563720703125
      }
    },
    {
      "class": "Branch",
      "id": "branch_69225_69373_1",
      "ports": {
        "bus1": 69225,
        "bus2": 69373
      },
      "params": {
        "R": 0.14208205044269562,
        "X": 0.2614138722419739,
        "G": 0.0,
        "B": 0.008667468093335629
      },
      "extension": {
        "length": 34109.09708862305,
        "rating": 73.78511428833008
      }
    },
    {
      "class": "Branch",
      "id": "branch_69226_69227_1",
      "ports": {
        "bus1": 69226,
        "bus2": 69227
      },
      "params": {
        "R": 0.0002515430096536875,
        "X": 0.001007254351861775,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69227_69714_1",
      "ports": {
        "bus1": 69227,
        "bus2": 69714
      },
      "params": {
        "R": 0.10556264966726302,
        "X": 0.29386189579963684,
        "G": 0.0,
        "B": 0.007189936470240354
      },
      "extension": {
        "length": 32884.04916650391,
        "rating": 55.386340618133545
      }
    },
    {
      "class": "Branch",
      "id": "branch_69228_69717_1",
      "ports": {
        "bus1": 69717,
        "bus2": 69228
      },
      "params": {
        "R": 0.010937843471765518,
        "X": 0.059490278363227844,
        "G": 0.0,
        "B": 0.04098588600754738
      },
      "extension": {
        "length": 36507.08988061523,
        "rating": 290.40114879608154
      }
    },
    {
      "class": "Branch",
      "id": "branch_69229_69232_1",
      "ports": {
        "bus1": 69229,
        "bus2": 69232
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.0004998147487640381,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69229_69233_1",
      "ports": {
        "bus1": 69229,
        "bus2": 69233
      },
      "params": {
        "R": 0.0002884612767957151,
        "X": 0.0010495682945474982,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69229_69234_1",
      "ports": {
        "bus1": 69229,
        "bus2": 69234
      },
      "params": {
        "R": 0.00022070393606554717,
        "X": 0.0010218637762591243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69230_69232_1",
      "ports": {
        "bus1": 69230,
        "bus2": 69232
      },
      "params": {
        "R": 0.009101638570427895,
        "X": 0.16973480582237244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69231_69232_1",
      "ports": {
        "bus1": 69231,
        "bus2": 69232
      },
      "params": {
        "R": 0.009101638570427895,
        "X": 0.16973480582237244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69234_69493_1",
      "ports": {
        "bus1": 69493,
        "bus2": 69234
      },
      "params": {
        "R": 0.1013094037771225,
        "X": 0.327284038066864,
        "G": 0.0,
        "B": 0.009446135722100735
      },
      "extension": {
        "length": 36285.07943188477,
        "rating": 67.6569938659668
      }
    },
    {
      "class": "Branch",
      "id": "branch_69235_69237_1",
      "ports": {
        "bus1": 69235,
        "bus2": 69237
      },
      "params": {
        "R": 0.039811309427022934,
        "X": 0.1353873759508133,
        "G": 0.0,
        "B": 0.003944801166653633
      },
      "extension": {
        "length": 16166.296483154298,
        "rating": 75.1931369304657
      }
    },
    {
      "class": "Branch",
      "id": "branch_69236_69395_1",
      "ports": {
        "bus1": 69236,
        "bus2": 69395
      },
      "params": {
        "R": 0.0062616257928311825,
        "X": 0.04464954882860184,
        "G": 0.0,
        "B": 0.07351598143577576
      },
      "extension": {
        "length": 41377.05234448242,
        "rating": 303.85518074035645
      }
    },
    {
      "class": "Branch",
      "id": "branch_69237_69238_1",
      "ports": {
        "bus1": 69237,
        "bus2": 69238
      },
      "params": {
        "R": 0.07651031762361526,
        "X": 0.13194729387760162,
        "G": 0.0,
        "B": 0.003746581729501486
      },
      "extension": {
        "length": 16288.755845581056,
        "rating": 73.75108003616333
      }
    },
    {
      "class": "Branch",
      "id": "branch_69238_69505_1",
      "ports": {
        "bus1": 69238,
        "bus2": 69505
      },
      "params": {
        "R": 0.0664730966091156,
        "X": 0.1384715586900711,
        "G": 0.0,
        "B": 0.00774896703660488
      },
      "extension": {
        "length": 22074.12694555664,
        "rating": 72.41682410240173
      }
    },
    {
      "class": "Branch",
      "id": "branch_69240_69241_1",
      "ports": {
        "bus1": 69240,
        "bus2": 69241
      },
      "params": {
        "R": 0.0002471559855621308,
        "X": 0.0010625480208545923,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69242_69243_1",
      "ports": {
        "bus1": 69243,
        "bus2": 69242
      },
      "params": {
        "R": 0.05732573941349984,
        "X": 0.1767766773700714,
        "G": 0.0,
        "B": 0.003937055356800556
      },
      "extension": {
        "length": 19783.425186035158,
        "rating": 73.59876036643982
      }
    },
    {
      "class": "Branch",
      "id": "branch_69242_69523_1",
      "ports": {
        "bus1": 69523,
        "bus2": 69242
      },
      "params": {
        "R": 0.07946765422821045,
        "X": 0.1960940659046173,
        "G": 0.0,
        "B": 0.004924781620502472
      },
      "extension": {
        "length": 23534.488876464846,
        "rating": 72.56051301956177
      }
    },
    {
      "class": "Branch",
      "id": "branch_69243_69477_1",
      "ports": {
        "bus1": 69243,
        "bus2": 69477
      },
      "params": {
        "R": 0.08985407650470734,
        "X": 0.22078493237495422,
        "G": 0.0,
        "B": 0.006486466620117425
      },
      "extension": {
        "length": 27606.23159765625,
        "rating": 75.531667470932
      }
    },
    {
      "class": "Branch",
      "id": "branch_69244_69247_1",
      "ports": {
        "bus1": 69247,
        "bus2": 69244
      },
      "params": {
        "R": 0.07250802218914032,
        "X": 0.1887848526239395,
        "G": 0.0,
        "B": 0.0048825982958078384
      },
      "extension": {
        "length": 20702.83655456543,
        "rating": 57.81298875808716
      }
    },
    {
      "class": "Branch",
      "id": "branch_69244_69249_1",
      "ports": {
        "bus1": 69249,
        "bus2": 69244
      },
      "params": {
        "R": 0.05016498640179635,
        "X": 0.14145813882350922,
        "G": 0.0,
        "B": 0.005366065073758364
      },
      "extension": {
        "length": 18075.986615478516,
        "rating": 82.71493315696716
      }
    },
    {
      "class": "Branch",
      "id": "branch_69244_69251_1",
      "ports": {
        "bus1": 69251,
        "bus2": 69244
      },
      "params": {
        "R": 0.0679721087217331,
        "X": 0.19580817222595215,
        "G": 0.0,
        "B": 0.012060791254043579
      },
      "extension": {
        "length": 34529.46687158203,
        "rating": 73.83665442466736
      }
    },
    {
      "class": "Branch",
      "id": "branch_69245_69246_1",
      "ports": {
        "bus1": 69245,
        "bus2": 69246
      },
      "params": {
        "R": 0.014990108087658882,
        "X": 0.07718410342931747,
        "G": 0.0,
        "B": 0.057110562920570374
      },
      "extension": {
        "length": 50796.87225292969,
        "rating": 318.3690309524536
      }
    },
    {
      "class": "Branch",
      "id": "branch_69245_69512_1",
      "ports": {
        "bus1": 69245,
        "bus2": 69512
      },
      "params": {
        "R": 0.0150039317086339,
        "X": 0.06957929581403732,
        "G": 0.0,
        "B": 0.07946814596652985
      },
      "extension": {
        "length": 48761.31705908203,
        "rating": 318.1440591812134
      }
    },
    {
      "class": "Branch",
      "id": "branch_69246_69708_1",
      "ports": {
        "bus1": 69246,
        "bus2": 69708
      },
      "params": {
        "R": 0.03001132421195507,
        "X": 0.16860491037368774,
        "G": 0.0,
        "B": 0.23371346294879913
      },
      "extension": {
        "length": 135068.62030664063,
        "rating": 319.47927474975586
      }
    },
    {
      "class": "Branch",
      "id": "branch_69248_69249_1",
      "ports": {
        "bus1": 69248,
        "bus2": 69249
      },
      "params": {
        "R": 0.04492916539311409,
        "X": 0.10650927573442459,
        "G": 0.0,
        "B": 0.005974140949547292
      },
      "extension": {
        "length": 18850.453947509766,
        "rating": 80.28668165206909
      }
    },
    {
      "class": "Branch",
      "id": "branch_69248_69259_1",
      "ports": {
        "bus1": 69259,
        "bus2": 69248
      },
      "params": {
        "R": 0.09660921990871431,
        "X": 0.24719363451004028,
        "G": 0.0,
        "B": 0.005680054891854525
      },
      "extension": {
        "length": 27999.834642333986,
        "rating": 78.15855741500854
      }
    },
    {
      "class": "Branch",
      "id": "branch_69249_69250_1",
      "ports": {
        "bus1": 69249,
        "bus2": 69250
      },
      "params": {
        "R": 0.00021716326591558752,
        "X": 0.0010413918644189835,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69252_69253_1",
      "ports": {
        "bus1": 69252,
        "bus2": 69253
      },
      "params": {
        "R": 0.06138036772608757,
        "X": 0.16255109012126923,
        "G": 0.0,
        "B": 0.005792516749352217
      },
      "extension": {
        "length": 21983.15533557129,
        "rating": 62.67401576042175
      }
    },
    {
      "class": "Branch",
      "id": "branch_69252_69511_1",
      "ports": {
        "bus1": 69511,
        "bus2": 69252
      },
      "params": {
        "R": 0.09235846996307373,
        "X": 0.2704164683818817,
        "G": 0.0,
        "B": 0.007693430408835412
      },
      "extension": {
        "length": 33151.96211572266,
        "rating": 61.42079830169678
      }
    },
    {
      "class": "Branch",
      "id": "branch_69253_69254_1",
      "ports": {
        "bus1": 69253,
        "bus2": 69254
      },
      "params": {
        "R": 0.0002750902494881302,
        "X": 0.0011046727886423469,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69255_69256_1",
      "ports": {
        "bus1": 69255,
        "bus2": 69256
      },
      "params": {
        "R": 0.0002978582342620939,
        "X": 0.0011382314842194319,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69255_69423_1",
      "ports": {
        "bus1": 69255,
        "bus2": 69423
      },
      "params": {
        "R": 0.16491790115833282,
        "X": 0.3517858684062958,
        "G": 0.0,
        "B": 0.00636071152985096
      },
      "extension": {
        "length": 30860.898145751955,
        "rating": 56.25651478767395
      }
    },
    {
      "class": "Branch",
      "id": "branch_69257_69274_1",
      "ports": {
        "bus1": 69257,
        "bus2": 69274
      },
      "params": {
        "R": 0.09793181717395784,
        "X": 0.2660692036151886,
        "G": 0.0,
        "B": 0.009501969441771507
      },
      "extension": {
        "length": 38116.455367675786,
        "rating": 78.08462381362915
      }
    },
    {
      "class": "Branch",
      "id": "branch_69258_69261_1",
      "ports": {
        "bus1": 69258,
        "bus2": 69261
      },
      "params": {
        "R": 0.007438069209456444,
        "X": 0.18368545174598694,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69258_69262_1",
      "ports": {
        "bus1": 69258,
        "bus2": 69262
      },
      "params": {
        "R": 0.0002996252733282745,
        "X": 0.0010929916752502322,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69258_69263_1",
      "ports": {
        "bus1": 69258,
        "bus2": 69263
      },
      "params": {
        "R": 0.0002397867210675031,
        "X": 0.0011813939781859517,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69259_69261_1",
      "ports": {
        "bus1": 69259,
        "bus2": 69261
      },
      "params": {
        "R": -0.003193972399458289,
        "X": -0.07887616008520126,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69260_69261_1",
      "ports": {
        "bus1": 69260,
        "bus2": 69261
      },
      "params": {
        "R": 0.019551588222384453,
        "X": 0.48283258080482483,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69263_69268_1",
      "ports": {
        "bus1": 69263,
        "bus2": 69268
      },
      "params": {
        "R": 0.012679985724389553,
        "X": 0.058154068887233734,
        "G": 0.0,
        "B": 0.07626215368509293
      },
      "extension": {
        "length": 48138.76631469727,
        "rating": 282.15203285217285
      }
    },
    {
      "class": "Branch",
      "id": "branch_69264_69267_1",
      "ports": {
        "bus1": 69264,
        "bus2": 69267
      },
      "params": {
        "R": 0.006456225179135799,
        "X": 0.22153986990451813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69264_69268_1",
      "ports": {
        "bus1": 69264,
        "bus2": 69268
      },
      "params": {
        "R": 0.000259008927969262,
        "X": 0.0011485061841085553,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69265_69267_1",
      "ports": {
        "bus1": 69265,
        "bus2": 69267
      },
      "params": {
        "R": -0.0020401058718562126,
        "X": -0.07000450789928436,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69265_69269_1",
      "ports": {
        "bus1": 69269,
        "bus2": 69265
      },
      "params": {
        "R": 0.04357479885220527,
        "X": 0.11228277534246445,
        "G": 0.0,
        "B": 0.002499582013115287
      },
      "extension": {
        "length": 11409.8992734375,
        "rating": 59.40760374069214
      }
    },
    {
      "class": "Branch",
      "id": "branch_69266_69267_1",
      "ports": {
        "bus1": 69266,
        "bus2": 69267
      },
      "params": {
        "R": 0.022821128368377686,
        "X": 0.7830877304077148,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69268_69271_1",
      "ports": {
        "bus1": 69271,
        "bus2": 69268
      },
      "params": {
        "R": 0.00518201244994998,
        "X": 0.03533284366130829,
        "G": 0.0,
        "B": 0.022114869207143784
      },
      "extension": {
        "length": 20868.408169189453,
        "rating": 234.01095867156982
      }
    },
    {
      "class": "Branch",
      "id": "branch_69268_69487_1",
      "ports": {
        "bus1": 69268,
        "bus2": 69487
      },
      "params": {
        "R": 0.01424263697117567,
        "X": 0.09356360882520676,
        "G": 0.0,
        "B": 0.19737030565738678
      },
      "extension": {
        "length": 92576.04265722657,
        "rating": 297.81179428100586
      }
    },
    {
      "class": "Branch",
      "id": "branch_69269_69270_1",
      "ports": {
        "bus1": 69269,
        "bus2": 69270
      },
      "params": {
        "R": 0.0002467103477101773,
        "X": 0.0011583929881453514,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69269_69274_1",
      "ports": {
        "bus1": 69274,
        "bus2": 69269
      },
      "params": {
        "R": 0.052382733672857285,
        "X": 0.11597990989685059,
        "G": 0.0,
        "B": 0.0075041824020445356
      },
      "extension": {
        "length": 21271.982744750978,
        "rating": 57.36924409866333
      }
    },
    {
      "class": "Branch",
      "id": "branch_69271_69272_1",
      "ports": {
        "bus1": 69272,
        "bus2": 69271
      },
      "params": {
        "R": 0.004021984059363604,
        "X": 0.16122941672801971,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69271_69273_1",
      "ports": {
        "bus1": 69271,
        "bus2": 69273
      },
      "params": {
        "R": 0.0002256806183140725,
        "X": 0.0010430306429043412,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69272_69274_1",
      "ports": {
        "bus1": 69272,
        "bus2": 69274
      },
      "params": {
        "R": 0.03372319042682648,
        "X": 0.08976711332798003,
        "G": 0.0,
        "B": 0.0012031600344926119
      },
      "extension": {
        "length": 7911.565621765137,
        "rating": 62.64698505401611
      }
    },
    {
      "class": "Branch",
      "id": "branch_69275_69278_1",
      "ports": {
        "bus1": 69275,
        "bus2": 69278
      },
      "params": {
        "R": 0.0016685742884874344,
        "X": 0.04319392889738083,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69275_69279_1",
      "ports": {
        "bus1": 69275,
        "bus2": 69279
      },
      "params": {
        "R": 0.0002882163680624217,
        "X": 0.0011338272597640753,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69275_69335_1",
      "ports": {
        "bus1": 69275,
        "bus2": 69335
      },
      "params": {
        "R": 0.01328923087567091,
        "X": 0.08868690580129623,
        "G": 0.0,
        "B": 0.10980994254350662
      },
      "extension": {
        "length": 70327.38859716797,
        "rating": 288.0160331726074
      }
    },
    {
      "class": "Branch",
      "id": "branch_69276_69278_1",
      "ports": {
        "bus1": 69276,
        "bus2": 69278
      },
      "params": {
        "R": 0.0031825322657823563,
        "X": 0.08238547295331955,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69276_69282_1",
      "ports": {
        "bus1": 69282,
        "bus2": 69276
      },
      "params": {
        "R": 0.030683990567922592,
        "X": 0.08587934076786041,
        "G": 0.0,
        "B": 0.003606433980166912
      },
      "extension": {
        "length": 12788.908890930175,
        "rating": 44.944217801094055
      }
    },
    {
      "class": "Branch",
      "id": "branch_69277_69278_1",
      "ports": {
        "bus1": 69277,
        "bus2": 69278
      },
      "params": {
        "R": 0.03037920780479908,
        "X": 0.7864190936088562,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69280_69296_1",
      "ports": {
        "bus1": 69296,
        "bus2": 69280
      },
      "params": {
        "R": 0.05286874249577523,
        "X": 0.12539353966712952,
        "G": 0.0,
        "B": 0.007178429514169692
      },
      "extension": {
        "length": 20613.823336669924,
        "rating": 65.21825194358826
      }
    },
    {
      "class": "Branch",
      "id": "branch_69280_69336_1",
      "ports": {
        "bus1": 69336,
        "bus2": 69280
      },
      "params": {
        "R": 0.079563207924366,
        "X": 0.23134532570838928,
        "G": 0.0,
        "B": 0.008215585723519325
      },
      "extension": {
        "length": 31525.39163232422,
        "rating": 65.72291254997253
      }
    },
    {
      "class": "Branch",
      "id": "branch_69281_69586_1",
      "ports": {
        "bus1": 69281,
        "bus2": 69586
      },
      "params": {
        "R": 0.026644973084330562,
        "X": 0.07637515664100647,
        "G": 0.0,
        "B": 0.015243586152791979
      },
      "extension": {
        "length": 25045.612453125003,
        "rating": 58.156317472457886
      }
    },
    {
      "class": "Branch",
      "id": "branch_69282_69296_1",
      "ports": {
        "bus1": 69296,
        "bus2": 69282
      },
      "params": {
        "R": 0.08385083079338074,
        "X": 0.20427830517292023,
        "G": 0.0,
        "B": 0.006313289515674114
      },
      "extension": {
        "length": 24719.751971191406,
        "rating": 64.50493931770325
      }
    },
    {
      "class": "Branch",
      "id": "branch_69282_69415_1",
      "ports": {
        "bus1": 69282,
        "bus2": 69415
      },
      "params": {
        "R": 0.13850201666355133,
        "X": 0.3093471825122833,
        "G": 0.0,
        "B": 0.004340810235589743
      },
      "extension": {
        "length": 24984.498648559573,
        "rating": 64.48822617530823
      }
    },
    {
      "class": "Branch",
      "id": "branch_69283_69284_1",
      "ports": {
        "bus1": 69283,
        "bus2": 69284
      },
      "params": {
        "R": 0.00022198795340955255,
        "X": 0.0011509835021570325,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69284_69289_1",
      "ports": {
        "bus1": 69289,
        "bus2": 69284
      },
      "params": {
        "R": 0.06166527420282363,
        "X": 0.1828904151916504,
        "G": 0.0,
        "B": 0.004828473553061485
      },
      "extension": {
        "length": 21856.26503430176,
        "rating": 62.92000412940979
      }
    },
    {
      "class": "Branch",
      "id": "branch_69284_69586_1",
      "ports": {
        "bus1": 69284,
        "bus2": 69586
      },
      "params": {
        "R": 0.04674186557531357,
        "X": 0.12341118603944778,
        "G": 0.0,
        "B": 0.0027296000625938177
      },
      "extension": {
        "length": 14018.37010180664,
        "rating": 61.368370056152344
      }
    },
    {
      "class": "Branch",
      "id": "branch_69285_69286_1",
      "ports": {
        "bus1": 69286,
        "bus2": 69285
      },
      "params": {
        "R": 0.0035025912802666426,
        "X": 0.10348965972661972,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69285_69287_1",
      "ports": {
        "bus1": 69285,
        "bus2": 69287
      },
      "params": {
        "R": 0.00021243204537313432,
        "X": 0.0011377541813999414,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69287_69295_1",
      "ports": {
        "bus1": 69295,
        "bus2": 69287
      },
      "params": {
        "R": 0.011847410351037979,
        "X": 0.06893414258956909,
        "G": 0.0,
        "B": 0.1578139215707779
      },
      "extension": {
        "length": 70428.04626708984,
        "rating": 302.1104574203491
      }
    },
    {
      "class": "Branch",
      "id": "branch_69287_69641_1",
      "ports": {
        "bus1": 69287,
        "bus2": 69641
      },
      "params": {
        "R": 0.010303221642971039,
        "X": 0.06600422412157059,
        "G": 0.0,
        "B": 0.04766250401735306
      },
      "extension": {
        "length": 43392.2715703125,
        "rating": 300.0027656555176
      }
    },
    {
      "class": "Branch",
      "id": "branch_69288_69289_1",
      "ports": {
        "bus1": 69289,
        "bus2": 69288
      },
      "params": {
        "R": 0.048800569027662284,
        "X": 0.1160261407494545,
        "G": 0.0,
        "B": 0.007925576530396938
      },
      "extension": {
        "length": 20292.28328869629,
        "rating": 64.77909684181213
      }
    },
    {
      "class": "Branch",
      "id": "branch_69288_69292_1",
      "ports": {
        "bus1": 69288,
        "bus2": 69292
      },
      "params": {
        "R": 0.026450909674167633,
        "X": 0.06380113214254379,
        "G": 0.0,
        "B": 0.002385527128353715
      },
      "extension": {
        "length": 8730.39452508545,
        "rating": 57.06213712692261
      }
    },
    {
      "class": "Branch",
      "id": "branch_69288_69584_1",
      "ports": {
        "bus1": 69288,
        "bus2": 69584
      },
      "params": {
        "R": 0.039113011211156845,
        "X": 0.09399548172950745,
        "G": 0.0,
        "B": 0.0039230287075042725
      },
      "extension": {
        "length": 13871.001097045899,
        "rating": 61.197447776794434
      }
    },
    {
      "class": "Branch",
      "id": "branch_69289_69290_1",
      "ports": {
        "bus1": 69289,
        "bus2": 69290
      },
      "params": {
        "R": 0.0002316789032192901,
        "X": 0.001169353723526001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69291_69294_1",
      "ports": {
        "bus1": 69291,
        "bus2": 69294
      },
      "params": {
        "R": 0.0028532962314784527,
        "X": 0.09052570164203644,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69291_69295_1",
      "ports": {
        "bus1": 69291,
        "bus2": 69295
      },
      "params": {
        "R": 0.00026347232051193714,
        "X": 0.0010146647691726685,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69292_69294_1",
      "ports": {
        "bus1": 69292,
        "bus2": 69294
      },
      "params": {
        "R": 0.0011350489221513271,
        "X": 0.03601135313510895,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69292_69584_1",
      "ports": {
        "bus1": 69584,
        "bus2": 69292
      },
      "params": {
        "R": 0.026567652821540833,
        "X": 0.05743604898452759,
        "G": 0.0,
        "B": 0.0027628429234027863
      },
      "extension": {
        "length": 8990.471603759766,
        "rating": 60.17042398452759
      }
    },
    {
      "class": "Branch",
      "id": "branch_69293_69294_1",
      "ports": {
        "bus1": 69293,
        "bus2": 69294
      },
      "params": {
        "R": 0.02005637250840664,
        "X": 0.6363226771354675,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69295_69633_1",
      "ports": {
        "bus1": 69633,
        "bus2": 69295
      },
      "params": {
        "R": 0.0069181593134999275,
        "X": 0.0444764718413353,
        "G": 0.0,
        "B": 0.020851006731390953
      },
      "extension": {
        "length": 20655.086166870118,
        "rating": 305.2618980407715
      }
    },
    {
      "class": "Branch",
      "id": "branch_69296_69297_1",
      "ports": {
        "bus1": 69296,
        "bus2": 69297
      },
      "params": {
        "R": 0.00022076231834944335,
        "X": 0.0010713801020756364,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69299_69300_1",
      "ports": {
        "bus1": 69300,
        "bus2": 69299
      },
      "params": {
        "R": 0.0028690537437796593,
        "X": 0.09467369318008423,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69299_69301_1",
      "ports": {
        "bus1": 69299,
        "bus2": 69301
      },
      "params": {
        "R": 0.00021193599968682975,
        "X": 0.0011599465506151319,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69300_69600_1",
      "ports": {
        "bus1": 69600,
        "bus2": 69300
      },
      "params": {
        "R": 0.051453668624162674,
        "X": 0.14444765448570251,
        "G": 0.0,
        "B": 0.011164003983139992
      },
      "extension": {
        "length": 29023.75753857422,
        "rating": 82.54110217094421
      }
    },
    {
      "class": "Branch",
      "id": "branch_69302_69303_1",
      "ports": {
        "bus1": 69302,
        "bus2": 69303
      },
      "params": {
        "R": 0.09708893299102783,
        "X": 0.29888683557510376,
        "G": 0.0,
        "B": 0.011057962663471699
      },
      "extension": {
        "length": 40646.308111083985,
        "rating": 70.72407007217407
      }
    },
    {
      "class": "Branch",
      "id": "branch_69303_69983_1",
      "ports": {
        "bus1": 69303,
        "bus2": 69983
      },
      "params": {
        "R": 0.06148142367601395,
        "X": 0.16661080718040466,
        "G": 0.0,
        "B": 0.00734851835295558
      },
      "extension": {
        "length": 23097.328490478518,
        "rating": 71.50001525878906
      }
    },
    {
      "class": "Branch",
      "id": "branch_69304_69305_1",
      "ports": {
        "bus1": 69305,
        "bus2": 69304
      },
      "params": {
        "R": 0.019067393615841866,
        "X": 0.038831185549497604,
        "G": 0.0,
        "B": 0.001609506900422275
      },
      "extension": {
        "length": 5647.302155456543,
        "rating": 59.00828838348389
      }
    },
    {
      "class": "Branch",
      "id": "branch_69304_69308_1",
      "ports": {
        "bus1": 69304,
        "bus2": 69308
      },
      "params": {
        "R": 0.013110917061567307,
        "X": 0.04144155606627464,
        "G": 0.0,
        "B": 0.001263015903532505
      },
      "extension": {
        "length": 5526.599360229492,
        "rating": 51.393306255340576
      }
    },
    {
      "class": "Branch",
      "id": "branch_69305_69306_1",
      "ports": {
        "bus1": 69305,
        "bus2": 69306
      },
      "params": {
        "R": 0.00024398390087299046,
        "X": 0.0010252282954752445,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69305_69308_1",
      "ports": {
        "bus1": 69305,
        "bus2": 69308
      },
      "params": {
        "R": 0.016194503754377365,
        "X": 0.04787588492035866,
        "G": 0.0,
        "B": 0.002721500350162387
      },
      "extension": {
        "length": 7744.189094055176,
        "rating": 60.811299085617065
      }
    },
    {
      "class": "Branch",
      "id": "branch_69307_69308_1",
      "ports": {
        "bus1": 69308,
        "bus2": 69307
      },
      "params": {
        "R": 0.0028365785256028175,
        "X": 0.10567720979452133,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69307_69309_1",
      "ports": {
        "bus1": 69307,
        "bus2": 69309
      },
      "params": {
        "R": 0.00023824076924938709,
        "X": 0.0011869225418195128,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69307_69327_1",
      "ports": {
        "bus1": 69327,
        "bus2": 69307
      },
      "params": {
        "R": 0.007025883067399263,
        "X": 0.03786483407020569,
        "G": 0.0,
        "B": 0.0427234061062336
      },
      "extension": {
        "length": 26880.38948364258,
        "rating": 239.49475288391113
      }
    },
    {
      "class": "Branch",
      "id": "branch_69310_69312_1",
      "ports": {
        "bus1": 69312,
        "bus2": 69310
      },
      "params": {
        "R": 0.018684662878513336,
        "X": 0.042039655148983,
        "G": 0.0,
        "B": 0.002614060416817665
      },
      "extension": {
        "length": 8059.419620178223,
        "rating": 62.844520807266235
      }
    },
    {
      "class": "Branch",
      "id": "branch_69310_69315_1",
      "ports": {
        "bus1": 69310,
        "bus2": 69315
      },
      "params": {
        "R": 0.027289891615509987,
        "X": 0.05472715198993683,
        "G": 0.0,
        "B": 0.0016736533725634217
      },
      "extension": {
        "length": 6688.700938476562,
        "rating": 69.46818828582764
      }
    },
    {
      "class": "Branch",
      "id": "branch_69311_69312_1",
      "ports": {
        "bus1": 69312,
        "bus2": 69311
      },
      "params": {
        "R": 0.0032601808197796345,
        "X": 0.12351556122303009,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69311_69313_1",
      "ports": {
        "bus1": 69311,
        "bus2": 69313
      },
      "params": {
        "R": 0.0002462877018842846,
        "X": 0.001136469654738903,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69311_69317_1",
      "ports": {
        "bus1": 69311,
        "bus2": 69317
      },
      "params": {
        "R": 0.0022150869481265545,
        "X": 0.01073259487748146,
        "G": 0.0,
        "B": 0.0071628340519964695
      },
      "extension": {
        "length": 6081.5057684326175,
        "rating": 255.33342361450195
      }
    },
    {
      "class": "Branch",
      "id": "branch_69311_69663_1",
      "ports": {
        "bus1": 69311,
        "bus2": 69663
      },
      "params": {
        "R": 0.004259193316102028,
        "X": 0.024671096354722977,
        "G": 0.0,
        "B": 0.033073924481868744
      },
      "extension": {
        "length": 20175.49344067383,
        "rating": 275.1091718673706
      }
    },
    {
      "class": "Branch",
      "id": "branch_69312_69315_1",
      "ports": {
        "bus1": 69315,
        "bus2": 69312
      },
      "params": {
        "R": 0.035285815596580505,
        "X": 0.11075738072395323,
        "G": 0.0,
        "B": 0.0029852266889065504
      },
      "extension": {
        "length": 12462.459817016603,
        "rating": 55.66608905792236
      }
    },
    {
      "class": "Branch",
      "id": "branch_69312_69598_1",
      "ports": {
        "bus1": 69312,
        "bus2": 69598
      },
      "params": {
        "R": 0.10373299568891525,
        "X": 0.2499451786279678,
        "G": 0.0,
        "B": 0.01580386981368065
      },
      "extension": {
        "length": 42530.10633544922,
        "rating": 70.76972723007202
      }
    },
    {
      "class": "Branch",
      "id": "branch_69312_69600_1",
      "ports": {
        "bus1": 69312,
        "bus2": 69600
      },
      "params": {
        "R": 0.08612681925296782,
        "X": 0.2318650186061859,
        "G": 0.0,
        "B": 0.007376070600003003
      },
      "extension": {
        "length": 29014.125196289064,
        "rating": 65.05868434906006
      }
    },
    {
      "class": "Branch",
      "id": "branch_69314_69315_1",
      "ports": {
        "bus1": 69315,
        "bus2": 69314
      },
      "params": {
        "R": 0.0037096617743372917,
        "X": 0.10192805528640747,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69314_69316_1",
      "ports": {
        "bus1": 69314,
        "bus2": 69316
      },
      "params": {
        "R": 0.00020649265206884593,
        "X": 0.0010625174036249518,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69314_69317_1",
      "ports": {
        "bus1": 69317,
        "bus2": 69314
      },
      "params": {
        "R": 0.0009085983037948608,
        "X": 0.005889344494789839,
        "G": 0.0,
        "B": 0.032238367944955826
      },
      "extension": {
        "length": 9043.21082647705,
        "rating": 264.4477128982544
      }
    },
    {
      "class": "Branch",
      "id": "branch_69314_69663_1",
      "ports": {
        "bus1": 69663,
        "bus2": 69314
      },
      "params": {
        "R": 0.0033272544387727976,
        "X": 0.01951504684984684,
        "G": 0.0,
        "B": 0.042280424386262894
      },
      "extension": {
        "length": 19160.58436633301,
        "rating": 285.78834533691406
      }
    },
    {
      "class": "Branch",
      "id": "branch_69315_69600_1",
      "ports": {
        "bus1": 69315,
        "bus2": 69600
      },
      "params": {
        "R": 0.09027329832315445,
        "X": 0.17845785617828366,
        "G": 0.0,
        "B": 0.0043183257803320885
      },
      "extension": {
        "length": 19781.842817504883,
        "rating": 72.12802767753601
      }
    },
    {
      "class": "Branch",
      "id": "branch_69317_69593_1",
      "ports": {
        "bus1": 69317,
        "bus2": 69593
      },
      "params": {
        "R": 0.0066861119121313095,
        "X": 0.03744320198893547,
        "G": 0.0,
        "B": 0.05882854759693146
      },
      "extension": {
        "length": 36009.23161816406,
        "rating": 292.7692651748657
      }
    },
    {
      "class": "Branch",
      "id": "branch_69317_69663_1",
      "ports": {
        "bus1": 69317,
        "bus2": 69663
      },
      "params": {
        "R": 0.004524016287177801,
        "X": 0.026963278651237488,
        "G": 0.0,
        "B": 0.023577462881803513
      },
      "extension": {
        "length": 18873.807312744142,
        "rating": 276.9404411315918
      }
    },
    {
      "class": "Branch",
      "id": "branch_69318_69321_1",
      "ports": {
        "bus1": 69321,
        "bus2": 69318
      },
      "params": {
        "R": 0.036731600761413574,
        "X": 0.1097247526049614,
        "G": 0.0,
        "B": 0.003340373048558831
      },
      "extension": {
        "length": 14047.012353515625,
        "rating": 39.89722430706024
      }
    },
    {
      "class": "Branch",
      "id": "branch_69318_69323_1",
      "ports": {
        "bus1": 69323,
        "bus2": 69318
      },
      "params": {
        "R": 0.04921587184071541,
        "X": 0.1300644427537918,
        "G": 0.0,
        "B": 0.005018586292862892
      },
      "extension": {
        "length": 18095.120842895507,
        "rating": 46.62180840969086
      }
    },
    {
      "class": "Branch",
      "id": "branch_69319_69350_1",
      "ports": {
        "bus1": 69319,
        "bus2": 69350
      },
      "params": {
        "R": 0.008165519684553146,
        "X": 0.055057309567928314,
        "G": 0.0,
        "B": 0.02578953467309475
      },
      "extension": {
        "length": 25655.855716186525,
        "rating": 253.0832052230835
      }
    },
    {
      "class": "Branch",
      "id": "branch_69319_69647_1",
      "ports": {
        "bus1": 69319,
        "bus2": 69647
      },
      "params": {
        "R": 0.01049052644520998,
        "X": 0.06736133247613907,
        "G": 0.0,
        "B": 0.022983551025390625
      },
      "extension": {
        "length": 27365.392344726562,
        "rating": 257.16254711151123
      }
    },
    {
      "class": "Branch",
      "id": "branch_69320_69330_1",
      "ports": {
        "bus1": 69330,
        "bus2": 69320
      },
      "params": {
        "R": 0.04474082961678505,
        "X": 0.09388866275548935,
        "G": 0.0,
        "B": 0.0025210855528712273
      },
      "extension": {
        "length": 11358.387115356445,
        "rating": 59.33451056480408
      }
    },
    {
      "class": "Branch",
      "id": "branch_69320_69740_1",
      "ports": {
        "bus1": 69740,
        "bus2": 69320
      },
      "params": {
        "R": 0.10399200022220613,
        "X": 0.2504488229751587,
        "G": 0.0,
        "B": 0.007934718392789364
      },
      "extension": {
        "length": 31648.994413330078,
        "rating": 61.932575702667236
      }
    },
    {
      "class": "Branch",
      "id": "branch_69321_69584_1",
      "ports": {
        "bus1": 69321,
        "bus2": 69584
      },
      "params": {
        "R": 0.0662059560418129,
        "X": 0.1264655739068985,
        "G": 0.0,
        "B": 0.005446805153042078
      },
      "extension": {
        "length": 18833.41010412598,
        "rating": 68.00824999809265
      }
    },
    {
      "class": "Branch",
      "id": "branch_69321_69628_1",
      "ports": {
        "bus1": 69321,
        "bus2": 69628
      },
      "params": {
        "R": 0.008244364522397518,
        "X": 0.016108037903904915,
        "G": 0.0,
        "B": 0.0016779551515355706
      },
      "extension": {
        "length": 3710.433193725586,
        "rating": 69.01317238807678
      }
    },
    {
      "class": "Branch",
      "id": "branch_69322_69323_1",
      "ports": {
        "bus1": 69322,
        "bus2": 69323
      },
      "params": {
        "R": 0.00026940886164084077,
        "X": 0.0010162987746298313,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69323_69628_1",
      "ports": {
        "bus1": 69323,
        "bus2": 69628
      },
      "params": {
        "R": 0.016918297857046127,
        "X": 0.052284959703683846,
        "G": 0.0,
        "B": 0.0056924885138869286
      },
      "extension": {
        "length": 11735.76512713623,
        "rating": 48.62748384475708
      }
    },
    {
      "class": "Branch",
      "id": "branch_69324_69325_1",
      "ports": {
        "bus1": 69324,
        "bus2": 69325
      },
      "params": {
        "R": 0.0002981656289193779,
        "X": 0.0011641379678621888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69324_69326_1",
      "ports": {
        "bus1": 69324,
        "bus2": 69326
      },
      "params": {
        "R": 0.05687732249498367,
        "X": 0.13997302949428558,
        "G": 0.0,
        "B": 0.002405447419732809
      },
      "extension": {
        "length": 13338.379840209962,
        "rating": 54.81134057044983
      }
    },
    {
      "class": "Branch",
      "id": "branch_69324_69329_1",
      "ports": {
        "bus1": 69329,
        "bus2": 69324
      },
      "params": {
        "R": 0.08153925091028214,
        "X": 0.18516471982002258,
        "G": 0.0,
        "B": 0.01047342736274004
      },
      "extension": {
        "length": 30768.94887451172,
        "rating": 52.45136618614197
      }
    },
    {
      "class": "Branch",
      "id": "branch_69327_69328_1",
      "ports": {
        "bus1": 69327,
        "bus2": 69328
      },
      "params": {
        "R": 0.00021985117928124964,
        "X": 0.0011283108033239841,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69327_69332_1",
      "ports": {
        "bus1": 69332,
        "bus2": 69327
      },
      "params": {
        "R": 0.012191100046038628,
        "X": 0.06634675711393356,
        "G": 0.0,
        "B": 0.0479605495929718
      },
      "extension": {
        "length": 43312.646663085936,
        "rating": 238.77527713775635
      }
    },
    {
      "class": "Branch",
      "id": "branch_69329_69333_1",
      "ports": {
        "bus1": 69333,
        "bus2": 69329
      },
      "params": {
        "R": 0.04733616113662719,
        "X": 0.10574097186326979,
        "G": 0.0,
        "B": 0.009490628726780415
      },
      "extension": {
        "length": 21874.294212890625,
        "rating": 48.07138741016388
      }
    },
    {
      "class": "Branch",
      "id": "branch_69330_69331_1",
      "ports": {
        "bus1": 69330,
        "bus2": 69331
      },
      "params": {
        "R": 0.0002273384016007185,
        "X": 0.0011422339593991637,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69330_69333_1",
      "ports": {
        "bus1": 69330,
        "bus2": 69333
      },
      "params": {
        "R": 0.0992775708436966,
        "X": 0.2201675772666931,
        "G": 0.0,
        "B": 0.005871690809726715
      },
      "extension": {
        "length": 25922.720403808595,
        "rating": 57.19764232635498
      }
    },
    {
      "class": "Branch",
      "id": "branch_69332_69333_1",
      "ports": {
        "bus1": 69333,
        "bus2": 69332
      },
      "params": {
        "R": 0.005478634033352137,
        "X": 0.1371747851371765,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69332_69334_1",
      "ports": {
        "bus1": 69332,
        "bus2": 69334
      },
      "params": {
        "R": 0.0002322876825928688,
        "X": 0.0011980155250057578,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69332_69562_1",
      "ports": {
        "bus1": 69562,
        "bus2": 69332
      },
      "params": {
        "R": 0.008920164778828621,
        "X": 0.05159426108002663,
        "G": 0.0,
        "B": 0.08009805530309677
      },
      "extension": {
        "length": 42027.04513476563,
        "rating": 315.54250717163086
      }
    },
    {
      "class": "Branch",
      "id": "branch_69332_69746_1",
      "ports": {
        "bus1": 69746,
        "bus2": 69332
      },
      "params": {
        "R": 0.007334000431001186,
        "X": 0.04894207790493965,
        "G": 0.0,
        "B": 0.11688792705535889
      },
      "extension": {
        "length": 57707.43016113281,
        "rating": 307.3843240737915
      }
    },
    {
      "class": "Branch",
      "id": "branch_69335_69667_1",
      "ports": {
        "bus1": 69335,
        "bus2": 69667
      },
      "params": {
        "R": 0.008391761220991611,
        "X": 0.047588709741830826,
        "G": 0.0,
        "B": 0.07413385808467865
      },
      "extension": {
        "length": 45096.35815942383,
        "rating": 326.8395662307739
      }
    },
    {
      "class": "Branch",
      "id": "branch_69336_69337_1",
      "ports": {
        "bus1": 69336,
        "bus2": 69337
      },
      "params": {
        "R": 0.10855650901794434,
        "X": 0.3057525157928467,
        "G": 0.0,
        "B": 0.007989215664565563
      },
      "extension": {
        "length": 35779.63009790039,
        "rating": 67.41429567337036
      }
    },
    {
      "class": "Branch",
      "id": "branch_69337_69338_1",
      "ports": {
        "bus1": 69337,
        "bus2": 69338
      },
      "params": {
        "R": 0.00024759938241913915,
        "X": 0.0010616007493808866,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69337_69339_1",
      "ports": {
        "bus1": 69337,
        "bus2": 69339
      },
      "params": {
        "R": 0.011171696707606316,
        "X": 0.029540704563260082,
        "G": 0.0,
        "B": 0.007829546928405762
      },
      "extension": {
        "length": 9876.735344421388,
        "rating": 68.37835907936096
      }
    },
    {
      "class": "Branch",
      "id": "branch_69339_69750_1",
      "ports": {
        "bus1": 69750,
        "bus2": 69339
      },
      "params": {
        "R": 0.024867160245776176,
        "X": 0.04807171598076821,
        "G": 0.0,
        "B": 0.0027007367461919785
      },
      "extension": {
        "length": 7711.798117675781,
        "rating": 69.49953436851501
      }
    },
    {
      "class": "Branch",
      "id": "branch_69340_69341_1",
      "ports": {
        "bus1": 69340,
        "bus2": 69341
      },
      "params": {
        "R": 0.032712534070014954,
        "X": 0.08746229112148285,
        "G": 0.0,
        "B": 0.0012855867389589548
      },
      "extension": {
        "length": 7790.75846081543,
        "rating": 63.84960412979126
      }
    },
    {
      "class": "Branch",
      "id": "branch_69340_69400_1",
      "ports": {
        "bus1": 69340,
        "bus2": 69400
      },
      "params": {
        "R": 0.061511218547821045,
        "X": 0.1662902981042862,
        "G": 0.0,
        "B": 0.003570102620869875
      },
      "extension": {
        "length": 16578.984641967774,
        "rating": 65.22287726402283
      }
    },
    {
      "class": "Branch",
      "id": "branch_69341_69399_1",
      "ports": {
        "bus1": 69341,
        "bus2": 69399
      },
      "params": {
        "R": 0.06973961740732193,
        "X": 0.1501554548740387,
        "G": 0.0,
        "B": 0.006723515689373016
      },
      "extension": {
        "length": 22121.27569555664,
        "rating": 62.80941963195801
      }
    },
    {
      "class": "Branch",
      "id": "branch_69341_69750_1",
      "ports": {
        "bus1": 69341,
        "bus2": 69750
      },
      "params": {
        "R": 0.03131074830889702,
        "X": 0.08547493815422058,
        "G": 0.0,
        "B": 0.004542954731732607
      },
      "extension": {
        "length": 13080.769936523438,
        "rating": 53.18847894668579
      }
    },
    {
      "class": "Branch",
      "id": "branch_69342_69345_1",
      "ports": {
        "bus1": 69345,
        "bus2": 69342
      },
      "params": {
        "R": 0.03835636377334595,
        "X": 0.10183297842741013,
        "G": 0.0,
        "B": 0.00400076899677515
      },
      "extension": {
        "length": 15653.097994262696,
        "rating": 61.301982402801514
      }
    },
    {
      "class": "Branch",
      "id": "branch_69342_69349_1",
      "ports": {
        "bus1": 69349,
        "bus2": 69342
      },
      "params": {
        "R": 0.030947847291827202,
        "X": 0.0732630267739296,
        "G": 0.0,
        "B": 0.0030670471023768182
      },
      "extension": {
        "length": 10684.92278100586,
        "rating": 54.859161376953125
      }
    },
    {
      "class": "Branch",
      "id": "branch_69343_69344_1",
      "ports": {
        "bus1": 69343,
        "bus2": 69344
      },
      "params": {
        "R": 0.000205772346816957,
        "X": 0.0011806669645011425,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69343_69355_1",
      "ports": {
        "bus1": 69355,
        "bus2": 69343
      },
      "params": {
        "R": 0.025298388674855232,
        "X": 0.06284339725971222,
        "G": 0.0,
        "B": 0.00382733135484159
      },
      "extension": {
        "length": 11117.598510498046,
        "rating": 52.72219181060791
      }
    },
    {
      "class": "Branch",
      "id": "branch_69343_69644_1",
      "ports": {
        "bus1": 69343,
        "bus2": 69644
      },
      "params": {
        "R": 0.01791996881365776,
        "X": 0.05101507529616356,
        "G": 0.0,
        "B": 0.00396440364420414
      },
      "extension": {
        "length": 9874.070948913575,
        "rating": 60.02503037452698
      }
    },
    {
      "class": "Branch",
      "id": "branch_69345_69346_1",
      "ports": {
        "bus1": 69345,
        "bus2": 69346
      },
      "params": {
        "R": 0.0002878660161513835,
        "X": 0.00116923067253083,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69345_69355_1",
      "ports": {
        "bus1": 69345,
        "bus2": 69355
      },
      "params": {
        "R": 0.049143675714731216,
        "X": 0.11287614703178406,
        "G": 0.0,
        "B": 0.005641239229589701
      },
      "extension": {
        "length": 16686.77755078125,
        "rating": 52.32795476913452
      }
    },
    {
      "class": "Branch",
      "id": "branch_69345_69759_1",
      "ports": {
        "bus1": 69759,
        "bus2": 69345
      },
      "params": {
        "R": 0.02794772572815418,
        "X": 0.06266520172357559,
        "G": 0.0,
        "B": 0.002550385193899274
      },
      "extension": {
        "length": 8736.973402587892,
        "rating": 61.508387327194214
      }
    },
    {
      "class": "Branch",
      "id": "branch_69347_69348_1",
      "ports": {
        "bus1": 69347,
        "bus2": 69348
      },
      "params": {
        "R": 0.00025861486210487783,
        "X": 0.0010105594992637634,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69347_69355_1",
      "ports": {
        "bus1": 69355,
        "bus2": 69347
      },
      "params": {
        "R": 0.05282220989465713,
        "X": 0.12755125761032104,
        "G": 0.0,
        "B": 0.007056911010295153
      },
      "extension": {
        "length": 22609.13940527344,
        "rating": 46.67893648147583
      }
    },
    {
      "class": "Branch",
      "id": "branch_69347_69644_1",
      "ports": {
        "bus1": 69644,
        "bus2": 69347
      },
      "params": {
        "R": 0.08027635514736176,
        "X": 0.1815701574087143,
        "G": 0.0,
        "B": 0.00364422844722867
      },
      "extension": {
        "length": 18846.250157592774,
        "rating": 48.808664083480835
      }
    },
    {
      "class": "Branch",
      "id": "branch_69349_69351_1",
      "ports": {
        "bus1": 69349,
        "bus2": 69351
      },
      "params": {
        "R": 0.01967000961303711,
        "X": 0.0469152070581913,
        "G": 0.0,
        "B": 0.002557674888521433
      },
      "extension": {
        "length": 7353.600377014161,
        "rating": 58.91415476799011
      }
    },
    {
      "class": "Branch",
      "id": "branch_69349_69353_1",
      "ports": {
        "bus1": 69353,
        "bus2": 69349
      },
      "params": {
        "R": 0.026389075443148613,
        "X": 0.07133085280656815,
        "G": 0.0,
        "B": 0.003626588499173522
      },
      "extension": {
        "length": 10362.045163513183,
        "rating": 60.38336753845215
      }
    },
    {
      "class": "Branch",
      "id": "branch_69350_69351_1",
      "ports": {
        "bus1": 69351,
        "bus2": 69350
      },
      "params": {
        "R": 0.005776119418442249,
        "X": 0.1653500646352768,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69350_69352_1",
      "ports": {
        "bus1": 69350,
        "bus2": 69352
      },
      "params": {
        "R": 0.0002992601948790252,
        "X": 0.0011273055570200086,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69350_69746_1",
      "ports": {
        "bus1": 69746,
        "bus2": 69350
      },
      "params": {
        "R": 0.007665913086384535,
        "X": 0.037739839404821396,
        "G": 0.0,
        "B": 0.025807781144976616
      },
      "extension": {
        "length": 22303.32481604004,
        "rating": 263.9223098754883
      }
    },
    {
      "class": "Branch",
      "id": "branch_69350_69761_1",
      "ports": {
        "bus1": 69350,
        "bus2": 69761
      },
      "params": {
        "R": 0.009411641396582127,
        "X": 0.05831072852015495,
        "G": 0.0,
        "B": 0.028987489640712738
      },
      "extension": {
        "length": 29337.8185546875,
        "rating": 260.2827787399292
      }
    },
    {
      "class": "Branch",
      "id": "branch_69353_69354_1",
      "ports": {
        "bus1": 69354,
        "bus2": 69353
      },
      "params": {
        "R": 0.07534408569335938,
        "X": 0.2018735557794571,
        "G": 0.0,
        "B": 0.0034186190459877257
      },
      "extension": {
        "length": 18856.932296264647,
        "rating": 53.38519811630249
      }
    },
    {
      "class": "Branch",
      "id": "branch_69354_69750_1",
      "ports": {
        "bus1": 69354,
        "bus2": 69750
      },
      "params": {
        "R": 0.03941361606121063,
        "X": 0.10542769730091095,
        "G": 0.0,
        "B": 0.007479536812752485
      },
      "extension": {
        "length": 19208.13830090332,
        "rating": 47.986412048339844
      }
    },
    {
      "class": "Branch",
      "id": "branch_69355_69356_1",
      "ports": {
        "bus1": 69355,
        "bus2": 69356
      },
      "params": {
        "R": 0.0002689113316591829,
        "X": 0.0011193808168172836,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69357_69612_1",
      "ports": {
        "bus1": 69612,
        "bus2": 69357
      },
      "params": {
        "R": 0.00956665351986885,
        "X": 0.027515457943081856,
        "G": 0.0,
        "B": 0.0010036338353529572
      },
      "extension": {
        "length": 3507.1728912048343,
        "rating": 75.82170367240906
      }
    },
    {
      "class": "Branch",
      "id": "branch_69358_69359_1",
      "ports": {
        "bus1": 69359,
        "bus2": 69358
      },
      "params": {
        "R": 0.002567592076957226,
        "X": 0.08794457465410233,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69358_69360_1",
      "ports": {
        "bus1": 69358,
        "bus2": 69360
      },
      "params": {
        "R": 0.0002913799835368991,
        "X": 0.001010446809232235,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69358_69364_1",
      "ports": {
        "bus1": 69358,
        "bus2": 69364
      },
      "params": {
        "R": 0.0010244431905448437,
        "X": 0.00579268392175436,
        "G": 0.0,
        "B": 0.008082233369350433
      },
      "extension": {
        "length": 4694.644548797608,
        "rating": 271.996808052063
      }
    },
    {
      "class": "Branch",
      "id": "branch_69358_69615_1",
      "ports": {
        "bus1": 69615,
        "bus2": 69358
      },
      "params": {
        "R": 0.006037290208041668,
        "X": 0.03495617210865021,
        "G": 0.0,
        "B": 0.025018371641635895
      },
      "extension": {
        "length": 20109.606439086914,
        "rating": 283.562707901001
      }
    },
    {
      "class": "Branch",
      "id": "branch_69359_69362_1",
      "ports": {
        "bus1": 69359,
        "bus2": 69362
      },
      "params": {
        "R": 0.041903432458639145,
        "X": 0.10234589129686356,
        "G": 0.0,
        "B": 0.0026570565532892942
      },
      "extension": {
        "length": 11336.54091394043,
        "rating": 61.870694160461426
      }
    },
    {
      "class": "Branch",
      "id": "branch_69359_69365_1",
      "ports": {
        "bus1": 69359,
        "bus2": 69365
      },
      "params": {
        "R": 0.017187196761369705,
        "X": 0.030737897381186485,
        "G": 0.0,
        "B": 0.0016537124756723642
      },
      "extension": {
        "length": 4988.420628662109,
        "rating": 46.970659494400024
      }
    },
    {
      "class": "Branch",
      "id": "branch_69361_69362_1",
      "ports": {
        "bus1": 69362,
        "bus2": 69361
      },
      "params": {
        "R": 0.004179576877504587,
        "X": 0.0982527807354927,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69361_69363_1",
      "ports": {
        "bus1": 69361,
        "bus2": 69363
      },
      "params": {
        "R": 0.00029614329105243087,
        "X": 0.0011062303092330694,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69361_69364_1",
      "ports": {
        "bus1": 69361,
        "bus2": 69364
      },
      "params": {
        "R": 0.00248928926885128,
        "X": 0.014845874160528183,
        "G": 0.0,
        "B": 0.009086192585527897
      },
      "extension": {
        "length": 8252.990409484864,
        "rating": 249.06256198883057
      }
    },
    {
      "class": "Branch",
      "id": "branch_69361_69615_1",
      "ports": {
        "bus1": 69615,
        "bus2": 69361
      },
      "params": {
        "R": 0.0057799480855464935,
        "X": 0.03473680093884468,
        "G": 0.0,
        "B": 0.023996679112315178
      },
      "extension": {
        "length": 19411.447333007814,
        "rating": 276.308798789978
      }
    },
    {
      "class": "Branch",
      "id": "branch_69362_69365_1",
      "ports": {
        "bus1": 69365,
        "bus2": 69362
      },
      "params": {
        "R": 0.018579939380288124,
        "X": 0.06376256793737411,
        "G": 0.0,
        "B": 0.0024217877071350813
      },
      "extension": {
        "length": 8374.115271972656,
        "rating": 66.77801012992859
      }
    },
    {
      "class": "Branch",
      "id": "branch_69364_69365_1",
      "ports": {
        "bus1": 69365,
        "bus2": 69364
      },
      "params": {
        "R": 0.0027856312226504087,
        "X": 0.0922832041978836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69364_69366_1",
      "ports": {
        "bus1": 69364,
        "bus2": 69366
      },
      "params": {
        "R": 0.00025215078494511545,
        "X": 0.0011926249135285616,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69364_69615_1",
      "ports": {
        "bus1": 69615,
        "bus2": 69364
      },
      "params": {
        "R": 0.006072189658880234,
        "X": 0.033758483827114105,
        "G": 0.0,
        "B": 0.021891824901103973
      },
      "extension": {
        "length": 19179.991786376955,
        "rating": 280.5494785308838
      }
    },
    {
      "class": "Branch",
      "id": "branch_69367_69368_1",
      "ports": {
        "bus1": 69367,
        "bus2": 69368
      },
      "params": {
        "R": 0.00020497893274296078,
        "X": 0.0010162059916183352,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69368_69371_1",
      "ports": {
        "bus1": 69371,
        "bus2": 69368
      },
      "params": {
        "R": 0.041103288531303406,
        "X": 0.08320987224578857,
        "G": 0.0,
        "B": 0.004547111224383116
      },
      "extension": {
        "length": 14534.8162064209,
        "rating": 75.40956735610962
      }
    },
    {
      "class": "Branch",
      "id": "branch_69369_69370_1",
      "ports": {
        "bus1": 69369,
        "bus2": 69370
      },
      "params": {
        "R": 0.0002758906630333513,
        "X": 0.001167692942544818,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69369_69371_1",
      "ports": {
        "bus1": 69371,
        "bus2": 69369
      },
      "params": {
        "R": 0.04398966208100319,
        "X": 0.12040092796087265,
        "G": 0.0,
        "B": 0.003664323361590504
      },
      "extension": {
        "length": 15688.477974243164,
        "rating": 77.34969854354858
      }
    },
    {
      "class": "Branch",
      "id": "branch_69369_69683_1",
      "ports": {
        "bus1": 69683,
        "bus2": 69369
      },
      "params": {
        "R": 0.03616886958479881,
        "X": 0.06941335648298264,
        "G": 0.0,
        "B": 0.0009774455102160573
      },
      "extension": {
        "length": 5772.9235690612795,
        "rating": 60.97061634063721
      }
    },
    {
      "class": "Branch",
      "id": "branch_69369_69704_1",
      "ports": {
        "bus1": 69369,
        "bus2": 69704
      },
      "params": {
        "R": 0.019751597195863724,
        "X": 0.04875744879245759,
        "G": 0.0,
        "B": 0.0011263986816629767
      },
      "extension": {
        "length": 5238.89644454956,
        "rating": 63.42785954475403
      }
    },
    {
      "class": "Branch",
      "id": "branch_69369_69714_1",
      "ports": {
        "bus1": 69369,
        "bus2": 69714
      },
      "params": {
        "R": 0.0243651382625103,
        "X": 0.07403718680143356,
        "G": 0.0,
        "B": 0.0027826770674437284
      },
      "extension": {
        "length": 10227.224602111817,
        "rating": 60.8517587184906
      }
    },
    {
      "class": "Branch",
      "id": "branch_69371_69372_1",
      "ports": {
        "bus1": 69371,
        "bus2": 69372
      },
      "params": {
        "R": 0.0002563714515417814,
        "X": 0.001075028907507658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69373_69374_1",
      "ports": {
        "bus1": 69373,
        "bus2": 69374
      },
      "params": {
        "R": 0.00027021943242289126,
        "X": 0.0011077987728640437,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69373_69503_1",
      "ports": {
        "bus1": 69503,
        "bus2": 69373
      },
      "params": {
        "R": 0.08414955437183382,
        "X": 0.21460533142089847,
        "G": 0.0,
        "B": 0.004991455003619194
      },
      "extension": {
        "length": 25058.946708984375,
        "rating": 72.01341986656189
      }
    },
    {
      "class": "Branch",
      "id": "branch_69375_69377_1",
      "ports": {
        "bus1": 69375,
        "bus2": 69377
      },
      "params": {
        "R": 0.04884298145771026,
        "X": 0.10691187530755997,
        "G": 0.0,
        "B": 0.0026517680380493402
      },
      "extension": {
        "length": 11909.487244262697,
        "rating": 51.74858570098877
      }
    },
    {
      "class": "Branch",
      "id": "branch_69375_69556_1",
      "ports": {
        "bus1": 69556,
        "bus2": 69375
      },
      "params": {
        "R": 0.059389866888523095,
        "X": 0.13935737311840057,
        "G": 0.0,
        "B": 0.005611325614154339
      },
      "extension": {
        "length": 21475.119880371094,
        "rating": 54.88085150718689
      }
    },
    {
      "class": "Branch",
      "id": "branch_69376_69377_1",
      "ports": {
        "bus1": 69377,
        "bus2": 69376
      },
      "params": {
        "R": 0.0033363779075443745,
        "X": 0.09915252774953842,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69376_69378_1",
      "ports": {
        "bus1": 69376,
        "bus2": 69378
      },
      "params": {
        "R": 0.00027271106955595315,
        "X": 0.0011632718378677964,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69376_69570_1",
      "ports": {
        "bus1": 69570,
        "bus2": 69376
      },
      "params": {
        "R": 0.011240034364163876,
        "X": 0.06968006491661072,
        "G": 0.0,
        "B": 0.037728451192379
      },
      "extension": {
        "length": 38440.93453857422,
        "rating": 207.03363418579102
      }
    },
    {
      "class": "Branch",
      "id": "branch_69377_69431_1",
      "ports": {
        "bus1": 69431,
        "bus2": 69377
      },
      "params": {
        "R": 0.06618614494800568,
        "X": 0.1623869091272354,
        "G": 0.0,
        "B": 0.006674787029623985
      },
      "extension": {
        "length": 22610.20454956055,
        "rating": 50.12984275817871
      }
    },
    {
      "class": "Branch",
      "id": "branch_69379_69383_1",
      "ports": {
        "bus1": 69379,
        "bus2": 69383
      },
      "params": {
        "R": 0.05969349294900894,
        "X": 0.14415264129638672,
        "G": 0.0,
        "B": 0.006624561268836261
      },
      "extension": {
        "length": 21718.390240722656,
        "rating": 68.38933229446411
      }
    },
    {
      "class": "Branch",
      "id": "branch_69380_69381_1",
      "ports": {
        "bus1": 69380,
        "bus2": 69381
      },
      "params": {
        "R": 0.00020794275042135268,
        "X": 0.0010869619436562061,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69380_69383_1",
      "ports": {
        "bus1": 69380,
        "bus2": 69383
      },
      "params": {
        "R": 0.023440703749656677,
        "X": 0.0633687898516655,
        "G": 0.0,
        "B": 0.002801435301080346
      },
      "extension": {
        "length": 9996.799666992189,
        "rating": 65.97303748130798
      }
    },
    {
      "class": "Branch",
      "id": "branch_69380_69385_1",
      "ports": {
        "bus1": 69380,
        "bus2": 69385
      },
      "params": {
        "R": 0.029991740360856056,
        "X": 0.09372729063034058,
        "G": 0.0,
        "B": 0.0026439130306243896
      },
      "extension": {
        "length": 10350.881868164062,
        "rating": 58.62488150596619
      }
    },
    {
      "class": "Branch",
      "id": "branch_69380_69598_1",
      "ports": {
        "bus1": 69598,
        "bus2": 69380
      },
      "params": {
        "R": 0.05848587676882744,
        "X": 0.16377222537994385,
        "G": 0.0,
        "B": 0.0068126879632473
      },
      "extension": {
        "length": 25031.087200195314,
        "rating": 78.07270288467407
      }
    },
    {
      "class": "Branch",
      "id": "branch_69382_69383_1",
      "ports": {
        "bus1": 69382,
        "bus2": 69383
      },
      "params": {
        "R": 0.00021978591394145042,
        "X": 0.0010056447936221957,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69383_69385_1",
      "ports": {
        "bus1": 69385,
        "bus2": 69383
      },
      "params": {
        "R": 0.015614623203873634,
        "X": 0.03954421356320381,
        "G": 0.0,
        "B": 0.0016522175865247846
      },
      "extension": {
        "length": 6037.030622680664,
        "rating": 58.61173868179321
      }
    },
    {
      "class": "Branch",
      "id": "branch_69384_69387_1",
      "ports": {
        "bus1": 69384,
        "bus2": 69387
      },
      "params": {
        "R": 0.0021701273508369923,
        "X": 0.05865482985973358,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69384_69388_1",
      "ports": {
        "bus1": 69384,
        "bus2": 69388
      },
      "params": {
        "R": 0.00027754835900850594,
        "X": 0.001139473752118647,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69385_69387_1",
      "ports": {
        "bus1": 69385,
        "bus2": 69387
      },
      "params": {
        "R": 0.0005558639531955123,
        "X": 0.015024051070213318,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69386_69387_1",
      "ports": {
        "bus1": 69386,
        "bus2": 69387
      },
      "params": {
        "R": 0.017638729885220528,
        "X": 0.47674471139907837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69388_69593_1",
      "ports": {
        "bus1": 69388,
        "bus2": 69593
      },
      "params": {
        "R": 0.010764808394014835,
        "X": 0.06721651554107666,
        "G": 0.0,
        "B": 0.040379490703344345
      },
      "extension": {
        "length": 34669.12355639649,
        "rating": 288.2618188858032
      }
    },
    {
      "class": "Branch",
      "id": "branch_69389_69391_1",
      "ports": {
        "bus1": 69391,
        "bus2": 69389
      },
      "params": {
        "R": 0.0595720149576664,
        "X": 0.13297657668590546,
        "G": 0.0,
        "B": 0.003236065385863185
      },
      "extension": {
        "length": 15833.019895751953,
        "rating": 62.97441124916077
      }
    },
    {
      "class": "Branch",
      "id": "branch_69389_69398_1",
      "ports": {
        "bus1": 69398,
        "bus2": 69389
      },
      "params": {
        "R": 0.058703839778900146,
        "X": 0.13572746515274048,
        "G": 0.0,
        "B": 0.004327494651079178
      },
      "extension": {
        "length": 16303.388533813477,
        "rating": 74.65767860412598
      }
    },
    {
      "class": "Branch",
      "id": "branch_69389_69418_1",
      "ports": {
        "bus1": 69389,
        "bus2": 69418
      },
      "params": {
        "R": 0.03812243789434433,
        "X": 0.11516952514648438,
        "G": 0.0,
        "B": 0.008507417514920235
      },
      "extension": {
        "length": 23990.614662963868,
        "rating": 77.66302824020386
      }
    },
    {
      "class": "Branch",
      "id": "branch_69389_69420_1",
      "ports": {
        "bus1": 69389,
        "bus2": 69420
      },
      "params": {
        "R": 0.06522641330957413,
        "X": 0.19559381902217862,
        "G": 0.0,
        "B": 0.008133923634886742
      },
      "extension": {
        "length": 26893.68076538086,
        "rating": 58.595144748687744
      }
    },
    {
      "class": "Branch",
      "id": "branch_69390_69393_1",
      "ports": {
        "bus1": 69390,
        "bus2": 69393
      },
      "params": {
        "R": 0.007824188098311424,
        "X": 0.23226143419742584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69390_69394_1",
      "ports": {
        "bus1": 69390,
        "bus2": 69394
      },
      "params": {
        "R": 0.000258490297710523,
        "X": 0.0010074557503685355,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69391_69393_1",
      "ports": {
        "bus1": 69391,
        "bus2": 69393
      },
      "params": {
        "R": -0.003943056333810091,
        "X": -0.11704985797405243,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69392_69393_1",
      "ports": {
        "bus1": 69392,
        "bus2": 69393
      },
      "params": {
        "R": 0.02087383344769478,
        "X": 0.6196408867835999,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 22.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69394_69395_1",
      "ports": {
        "bus1": 69395,
        "bus2": 69394
      },
      "params": {
        "R": 0.010073835030198097,
        "X": 0.057511601597070694,
        "G": 0.0,
        "B": 0.02669641189277172
      },
      "extension": {
        "length": 28904.54425708008,
        "rating": 220.979642868042
      }
    },
    {
      "class": "Branch",
      "id": "branch_69395_69396_1",
      "ports": {
        "bus1": 69396,
        "bus2": 69395
      },
      "params": {
        "R": 0.004723931662738323,
        "X": 0.15193232893943787,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69395_69397_1",
      "ports": {
        "bus1": 69395,
        "bus2": 69397
      },
      "params": {
        "R": 0.0002231539983768016,
        "X": 0.00118302833288908,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69398_69548_1",
      "ports": {
        "bus1": 69398,
        "bus2": 69548
      },
      "params": {
        "R": 0.04607563465833664,
        "X": 0.11006072163581848,
        "G": 0.0,
        "B": 0.026571767404675487
      },
      "extension": {
        "length": 38442.039587402345,
        "rating": 72.59086966514587
      }
    },
    {
      "class": "Branch",
      "id": "branch_69399_69603_1",
      "ports": {
        "bus1": 69603,
        "bus2": 69399
      },
      "params": {
        "R": 0.009924218989908695,
        "X": 0.029615184292197227,
        "G": 0.0,
        "B": 0.0017785500967875123
      },
      "extension": {
        "length": 5023.954855041504,
        "rating": 62.07987070083618
      }
    },
    {
      "class": "Branch",
      "id": "branch_69399_69733_1",
      "ports": {
        "bus1": 69399,
        "bus2": 69733
      },
      "params": {
        "R": 0.023854330182075497,
        "X": 0.05814848095178604,
        "G": 0.0,
        "B": 0.001274950453080237
      },
      "extension": {
        "length": 5891.41549923706,
        "rating": 51.60541534423828
      }
    },
    {
      "class": "Branch",
      "id": "branch_69400_69603_1",
      "ports": {
        "bus1": 69400,
        "bus2": 69603
      },
      "params": {
        "R": 0.01711847633123398,
        "X": 0.04226065054535866,
        "G": 0.0,
        "B": 0.008607281371951103
      },
      "extension": {
        "length": 13313.404201904297,
        "rating": 66.66245460510254
      }
    },
    {
      "class": "Branch",
      "id": "branch_69401_69405_1",
      "ports": {
        "bus1": 69405,
        "bus2": 69401
      },
      "params": {
        "R": 0.033418431878089905,
        "X": 0.07549768686294556,
        "G": 0.0,
        "B": 0.0030695647001266475
      },
      "extension": {
        "length": 10514.742191894531,
        "rating": 60.82170009613037
      }
    },
    {
      "class": "Branch",
      "id": "branch_69402_69403_1",
      "ports": {
        "bus1": 69403,
        "bus2": 69402
      },
      "params": {
        "R": 0.004480011761188507,
        "X": 0.1565302461385727,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69402_69404_1",
      "ports": {
        "bus1": 69402,
        "bus2": 69404
      },
      "params": {
        "R": 0.00027632020646706223,
        "X": 0.001044386881403625,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69403_69405_1",
      "ports": {
        "bus1": 69403,
        "bus2": 69405
      },
      "params": {
        "R": 0.029362216591835025,
        "X": 0.0721203163266182,
        "G": 0.0,
        "B": 0.0033137742429971695
      },
      "extension": {
        "length": 11116.804256652833,
        "rating": 55.62155842781067
      }
    },
    {
      "class": "Branch",
      "id": "branch_69403_69414_1",
      "ports": {
        "bus1": 69403,
        "bus2": 69414
      },
      "params": {
        "R": 0.05518326535820962,
        "X": 0.1316165030002594,
        "G": 0.0,
        "B": 0.004836633801460266
      },
      "extension": {
        "length": 17827.5670345459,
        "rating": 68.05826425552368
      }
    },
    {
      "class": "Branch",
      "id": "branch_69403_69548_1",
      "ports": {
        "bus1": 69403,
        "bus2": 69548
      },
      "params": {
        "R": 0.10304505378007889,
        "X": 0.32224929332733154,
        "G": 0.0,
        "B": 0.011415957473218441
      },
      "extension": {
        "length": 42231.43619384766,
        "rating": 60.55141091346741
      }
    },
    {
      "class": "Branch",
      "id": "branch_69406_69408_1",
      "ports": {
        "bus1": 69406,
        "bus2": 69408
      },
      "params": {
        "R": 0.06367228925228119,
        "X": 0.15316303074359894,
        "G": 0.0,
        "B": 0.00737604033201933
      },
      "extension": {
        "length": 23135.047490478515,
        "rating": 53.66610288619995
      }
    },
    {
      "class": "Branch",
      "id": "branch_69407_69408_1",
      "ports": {
        "bus1": 69407,
        "bus2": 69408
      },
      "params": {
        "R": 0.0002752442960627377,
        "X": 0.001194074167869985,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69408_69410_1",
      "ports": {
        "bus1": 69410,
        "bus2": 69408
      },
      "params": {
        "R": 0.051332987844944,
        "X": 0.13775013387203217,
        "G": 0.0,
        "B": 0.004010404460132122
      },
      "extension": {
        "length": 15317.23835522461,
        "rating": 48.60432744026184
      }
    },
    {
      "class": "Branch",
      "id": "branch_69409_69412_1",
      "ports": {
        "bus1": 69409,
        "bus2": 69412
      },
      "params": {
        "R": 0.00847393088042736,
        "X": 0.2742372751235962,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
