        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69409_69413_1",
      "ports": {
        "bus1": 69409,
        "bus2": 69413
      },
      "params": {
        "R": 0.0002796357439365238,
        "X": 0.0010381777537986636,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69410_69412_1",
      "ports": {
        "bus1": 69410,
        "bus2": 69412
      },
      "params": {
        "R": -0.0060649714432656765,
        "X": -0.19627737998962402,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69411_69412_1",
      "ports": {
        "bus1": 69411,
        "bus2": 69412
      },
      "params": {
        "R": 0.012679828330874443,
        "X": 0.4103504419326782,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69414_69543_1",
      "ports": {
        "bus1": 69414,
        "bus2": 69543
      },
      "params": {
        "R": 0.034368857741355896,
        "X": 0.08950094133615492,
        "G": 0.0,
        "B": 0.008286169730126858
      },
      "extension": {
        "length": 18347.027466796877,
        "rating": 65.84517359733582
      }
    },
    {
      "class": "Branch",
      "id": "branch_69415_69416_1",
      "ports": {
        "bus1": 69415,
        "bus2": 69416
      },
      "params": {
        "R": 0.000228092452744022,
        "X": 0.0010620387038215995,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69417_69418_1",
      "ports": {
        "bus1": 69417,
        "bus2": 69418
      },
      "params": {
        "R": 0.00028429762460291386,
        "X": 0.0011538160033524036,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69419_69420_1",
      "ports": {
        "bus1": 69420,
        "bus2": 69419
      },
      "params": {
        "R": 0.058344777673482895,
        "X": 0.14277732372283936,
        "G": 0.0,
        "B": 0.008519880473613739
      },
      "extension": {
        "length": 24594.221493896486,
        "rating": 60.08787751197815
      }
    },
    {
      "class": "Branch",
      "id": "branch_69419_69676_1",
      "ports": {
        "bus1": 69676,
        "bus2": 69419
      },
      "params": {
        "R": 0.06537287682294846,
        "X": 0.20048780739307404,
        "G": 0.0,
        "B": 0.006028819363564254
      },
      "extension": {
        "length": 22950.201982543946,
        "rating": 63.06815147399902
      }
    },
    {
      "class": "Branch",
      "id": "branch_69421_69422_1",
      "ports": {
        "bus1": 69421,
        "bus2": 69422
      },
      "params": {
        "R": 0.0002244821225758642,
        "X": 0.0011062223929911852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69421_69423_1",
      "ports": {
        "bus1": 69423,
        "bus2": 69421
      },
      "params": {
        "R": 0.012668420560657976,
        "X": 0.03630498796701431,
        "G": 0.0,
        "B": 0.011693136766552925
      },
      "extension": {
        "length": 15557.95635974121,
        "rating": 65.21483063697815
      }
    },
    {
      "class": "Branch",
      "id": "branch_69421_69429_1",
      "ports": {
        "bus1": 69421,
        "bus2": 69429
      },
      "params": {
        "R": 0.04457259550690651,
        "X": 0.1309988647699356,
        "G": 0.0,
        "B": 0.005129024386405945
      },
      "extension": {
        "length": 18706.94033532715,
        "rating": 61.74340844154358
      }
    },
    {
      "class": "Branch",
      "id": "branch_69424_69656_1",
      "ports": {
        "bus1": 69424,
        "bus2": 69656
      },
      "params": {
        "R": 0.026951445266604424,
        "X": 0.16177164018154144,
        "G": 0.0,
        "B": 0.08850090205669403
      },
      "extension": {
        "length": 89530.67542675782,
        "rating": 298.5033988952637
      }
    },
    {
      "class": "Branch",
      "id": "branch_69425_69429_1",
      "ports": {
        "bus1": 69425,
        "bus2": 69429
      },
      "params": {
        "R": 0.02809205837547779,
        "X": 0.06332185864448547,
        "G": 0.0,
        "B": 0.0022193295881152153
      },
      "extension": {
        "length": 7865.651610351562,
        "rating": 60.05995273590088
      }
    },
    {
      "class": "Branch",
      "id": "branch_69425_69473_1",
      "ports": {
        "bus1": 69425,
        "bus2": 69473
      },
      "params": {
        "R": 0.12394732981920241,
        "X": 0.36925673484802246,
        "G": 0.0,
        "B": 0.009173819795250893
      },
      "extension": {
        "length": 40110.23050708008,
        "rating": 56.98155760765076
      }
    },
    {
      "class": "Branch",
      "id": "branch_69426_69427_1",
      "ports": {
        "bus1": 69427,
        "bus2": 69426
      },
      "params": {
        "R": 0.006327101960778236,
        "X": 0.17174291610717773,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69426_69428_1",
      "ports": {
        "bus1": 69426,
        "bus2": 69428
      },
      "params": {
        "R": 0.00027873783255927265,
        "X": 0.001053543295711279,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69427_69442_1",
      "ports": {
        "bus1": 69442,
        "bus2": 69427
      },
      "params": {
        "R": 0.07836659997701645,
        "X": 0.19112013280391693,
        "G": 0.0,
        "B": 0.008822424337267876
      },
      "extension": {
        "length": 27253.44782885742,
        "rating": 70.19200325012207
      }
    },
    {
      "class": "Branch",
      "id": "branch_69427_69472_1",
      "ports": {
        "bus1": 69472,
        "bus2": 69427
      },
      "params": {
        "R": 0.03338859975337982,
        "X": 0.09987273067235947,
        "G": 0.0,
        "B": 0.018827639520168304
      },
      "extension": {
        "length": 30188.500490478516,
        "rating": 64.98295664787292
      }
    },
    {
      "class": "Branch",
      "id": "branch_69428_69452_1",
      "ports": {
        "bus1": 69428,
        "bus2": 69452
      },
      "params": {
        "R": 0.006896170787513256,
        "X": 0.04788312315940857,
        "G": 0.0,
        "B": 0.04316249117255211
      },
      "extension": {
        "length": 34884.623425781254,
        "rating": 272.50819206237793
      }
    },
    {
      "class": "Branch",
      "id": "branch_69428_69475_1",
      "ports": {
        "bus1": 69428,
        "bus2": 69475
      },
      "params": {
        "R": 0.004199030809104443,
        "X": 0.02669910155236721,
        "G": 0.0,
        "B": 0.028514700010418892
      },
      "extension": {
        "length": 19380.516709350588,
        "rating": 280.2208185195923
      }
    },
    {
      "class": "Branch",
      "id": "branch_69431_69580_1",
      "ports": {
        "bus1": 69431,
        "bus2": 69580
      },
      "params": {
        "R": 0.06660503894090652,
        "X": 0.16964560747146606,
        "G": 0.0,
        "B": 0.006964501459151507
      },
      "extension": {
        "length": 26781.859032714845,
        "rating": 46.72467112541199
      }
    },
    {
      "class": "Branch",
      "id": "branch_69432_69447_1",
      "ports": {
        "bus1": 69447,
        "bus2": 69432
      },
      "params": {
        "R": 0.046938348561525345,
        "X": 0.10271923243999481,
        "G": 0.0,
        "B": 0.006912851706147194
      },
      "extension": {
        "length": 19871.51292553711,
        "rating": 62.69159913063049
      }
    },
    {
      "class": "Branch",
      "id": "branch_69432_69451_1",
      "ports": {
        "bus1": 69451,
        "bus2": 69432
      },
      "params": {
        "R": 0.07298509776592255,
        "X": 0.14544086158275604,
        "G": 0.0,
        "B": 0.004102244973182678
      },
      "extension": {
        "length": 17565.797849853516,
        "rating": 63.446831703186035
      }
    },
    {
      "class": "Branch",
      "id": "branch_69433_69434_1",
      "ports": {
        "bus1": 69433,
        "bus2": 69434
      },
      "params": {
        "R": 0.00023140592384152114,
        "X": 0.0011074533686041832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69435_69439_1",
      "ports": {
        "bus1": 69439,
        "bus2": 69435
      },
      "params": {
        "R": 0.0554889440536499,
        "X": 0.1327010840177536,
        "G": 0.0,
        "B": 0.0037756215315312147
      },
      "extension": {
        "length": 15809.978092895508,
        "rating": 63.944607973098755
      }
    },
    {
      "class": "Branch",
      "id": "branch_69436_69437_1",
      "ports": {
        "bus1": 69437,
        "bus2": 69436
      },
      "params": {
        "R": 0.006055522710084915,
        "X": 0.15770870447158813,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69436_69438_1",
      "ports": {
        "bus1": 69436,
        "bus2": 69438
      },
      "params": {
        "R": 0.0002791253209579736,
        "X": 0.0010069160489365458,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69436_69446_1",
      "ports": {
        "bus1": 69436,
        "bus2": 69446
      },
      "params": {
        "R": 0.004943490494042635,
        "X": 0.030299456790089607,
        "G": 0.0,
        "B": 0.01930467039346695
      },
      "extension": {
        "length": 18020.737243652344,
        "rating": 203.29973697662354
      }
    },
    {
      "class": "Branch",
      "id": "branch_69437_69439_1",
      "ports": {
        "bus1": 69439,
        "bus2": 69437
      },
      "params": {
        "R": 0.0283951573073864,
        "X": 0.0691027119755745,
        "G": 0.0,
        "B": 0.007610431872308253
      },
      "extension": {
        "length": 15780.683555419922,
        "rating": 66.25965237617493
      }
    },
    {
      "class": "Branch",
      "id": "branch_69437_69441_1",
      "ports": {
        "bus1": 69437,
        "bus2": 69441
      },
      "params": {
        "R": 0.07499587535858154,
        "X": 0.14325053989887238,
        "G": 0.0,
        "B": 0.0021735953632742167
      },
      "extension": {
        "length": 12033.89962701416,
        "rating": 62.927669286727905
      }
    },
    {
      "class": "Branch",
      "id": "branch_69437_69445_1",
      "ports": {
        "bus1": 69437,
        "bus2": 69445
      },
      "params": {
        "R": 0.07683530449867249,
        "X": 0.16615089774131775,
        "G": 0.0,
        "B": 0.003582543460652232
      },
      "extension": {
        "length": 18557.086505493164,
        "rating": 54.37198281288147
      }
    },
    {
      "class": "Branch",
      "id": "branch_69441_69442_1",
      "ports": {
        "bus1": 69441,
        "bus2": 69442
      },
      "params": {
        "R": 0.014843803830444813,
        "X": 0.0303169135004282,
        "G": 0.0,
        "B": 0.004810952581465244
      },
      "extension": {
        "length": 8029.087564636231,
        "rating": 68.74390244483948
      }
    },
    {
      "class": "Branch",
      "id": "branch_69441_69445_1",
      "ports": {
        "bus1": 69445,
        "bus2": 69441
      },
      "params": {
        "R": 0.05688501521945,
        "X": 0.14523975551128387,
        "G": 0.0,
        "B": 0.005001963581889868
      },
      "extension": {
        "length": 20060.43483581543,
        "rating": 57.961875200271606
      }
    },
    {
      "class": "Branch",
      "id": "branch_69442_69443_1",
      "ports": {
        "bus1": 69442,
        "bus2": 69443
      },
      "params": {
        "R": 0.00023826095275580883,
        "X": 0.001165500609204173,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69446_69448_1",
      "ports": {
        "bus1": 69446,
        "bus2": 69448
      },
      "params": {
        "R": 0.006517118774354458,
        "X": 0.038763321936130524,
        "G": 0.0,
        "B": 0.021620895713567734
      },
      "extension": {
        "length": 21153.952786376954,
        "rating": 231.79688453674316
      }
    },
    {
      "class": "Branch",
      "id": "branch_69447_69449_1",
      "ports": {
        "bus1": 69449,
        "bus2": 69447
      },
      "params": {
        "R": 0.012997697107493876,
        "X": 0.03314599767327309,
        "G": 0.0,
        "B": 0.0018062125891447067
      },
      "extension": {
        "length": 5335.55253314209,
        "rating": 52.2818922996521
      }
    },
    {
      "class": "Branch",
      "id": "branch_69448_69449_1",
      "ports": {
        "bus1": 69449,
        "bus2": 69448
      },
      "params": {
        "R": 0.003614210058003664,
        "X": 0.12927943468093872,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69448_69450_1",
      "ports": {
        "bus1": 69448,
        "bus2": 69450
      },
      "params": {
        "R": 0.00026303227059543133,
        "X": 0.0010975198820233345,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69448_69452_1",
      "ports": {
        "bus1": 69452,
        "bus2": 69448
      },
      "params": {
        "R": 0.008608866482973099,
        "X": 0.05458236485719681,
        "G": 0.0,
        "B": 0.055702075362205505
      },
      "extension": {
        "length": 36247.92523461914,
        "rating": 291.7807102203369
      }
    },
    {
      "class": "Branch",
      "id": "branch_69453_69454_1",
      "ports": {
        "bus1": 69454,
        "bus2": 69453
      },
      "params": {
        "R": 0.00447875028476119,
        "X": 0.1401967853307724,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69453_69455_1",
      "ports": {
        "bus1": 69453,
        "bus2": 69455
      },
      "params": {
        "R": 0.00029943056870251894,
        "X": 0.001114423619583249,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69453_69456_1",
      "ports": {
        "bus1": 69453,
        "bus2": 69456
      },
      "params": {
        "R": 0.0028218950610607862,
        "X": 0.01748628169298172,
        "G": 0.0,
        "B": 0.017766820266842842
      },
      "extension": {
        "length": 11271.656897644043,
        "rating": 270.0402021408081
      }
    },
    {
      "class": "Branch",
      "id": "branch_69453_69468_1",
      "ports": {
        "bus1": 69453,
        "bus2": 69468
      },
      "params": {
        "R": 0.004617462400346994,
        "X": 0.02771216817200184,
        "G": 0.0,
        "B": 0.02152087725698948
      },
      "extension": {
        "length": 18096.416205688478,
        "rating": 254.10335063934326
      }
    },
    {
      "class": "Branch",
      "id": "branch_69453_69525_1",
      "ports": {
        "bus1": 69453,
        "bus2": 69525
      },
      "params": {
        "R": 0.012894849292933941,
        "X": 0.08140499144792557,
        "G": 0.0,
        "B": 0.04590119048953056
      },
      "extension": {
        "length": 43323.29810595703,
        "rating": 283.1745386123657
      }
    },
    {
      "class": "Branch",
      "id": "branch_69454_69457_1",
      "ports": {
        "bus1": 69457,
        "bus2": 69454
      },
      "params": {
        "R": 0.03320259600877762,
        "X": 0.07699646055698395,
        "G": 0.0,
        "B": 0.0028174524195492268
      },
      "extension": {
        "length": 10793.974217651368,
        "rating": 51.0668158531189
      }
    },
    {
      "class": "Branch",
      "id": "branch_69454_69529_1",
      "ports": {
        "bus1": 69454,
        "bus2": 69529
      },
      "params": {
        "R": 0.07816397398710251,
        "X": 0.2090734988451004,
        "G": 0.0,
        "B": 0.00804213248193264
      },
      "extension": {
        "length": 31285.04965136719,
        "rating": 45.74033319950104
      }
    },
    {
      "class": "Branch",
      "id": "branch_69456_69457_1",
      "ports": {
        "bus1": 69457,
        "bus2": 69456
      },
      "params": {
        "R": 0.0013335099210962653,
        "X": 0.050439201295375824,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69456_69458_1",
      "ports": {
        "bus1": 69456,
        "bus2": 69458
      },
      "params": {
        "R": 0.00029305569478310645,
        "X": 0.0011985631426796317,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69456_69459_1",
      "ports": {
        "bus1": 69456,
        "bus2": 69459
      },
      "params": {
        "R": 0.0032423886004835367,
        "X": 0.02098260633647442,
        "G": 0.0,
        "B": 0.01895315945148468
      },
      "extension": {
        "length": 14696.10115246582,
        "rating": 277.67486572265625
      }
    },
    {
      "class": "Branch",
      "id": "branch_69456_69468_1",
      "ports": {
        "bus1": 69468,
        "bus2": 69456
      },
      "params": {
        "R": 0.004146278835833073,
        "X": 0.025836186483502388,
        "G": 0.0,
        "B": 0.01544962264597416
      },
      "extension": {
        "length": 13669.865327636719,
        "rating": 202.57949829101562
      }
    },
    {
      "class": "Branch",
      "id": "branch_69457_69469_1",
      "ports": {
        "bus1": 69469,
        "bus2": 69457
      },
      "params": {
        "R": 0.011204558424651625,
        "X": 0.0318947397172451,
        "G": 0.0,
        "B": 0.006509240251034498
      },
      "extension": {
        "length": 10681.740393859864,
        "rating": 46.5665727853775
      }
    },
    {
      "class": "Branch",
      "id": "branch_69459_69460_1",
      "ports": {
        "bus1": 69460,
        "bus2": 69459
      },
      "params": {
        "R": 0.0025233535561710596,
        "X": 0.08689844608306885,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69459_69461_1",
      "ports": {
        "bus1": 69459,
        "bus2": 69461
      },
      "params": {
        "R": 0.00025693862698972225,
        "X": 0.0011384329991415143,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69460_69469_1",
      "ports": {
        "bus1": 69469,
        "bus2": 69460
      },
      "params": {
        "R": 0.021712912246584892,
        "X": 0.05011666193604469,
        "G": 0.0,
        "B": 0.0043723490089178085
      },
      "extension": {
        "length": 9921.202048828125,
        "rating": 56.57694935798645
      }
    },
    {
      "class": "Branch",
      "id": "branch_69460_69470_1",
      "ports": {
        "bus1": 69470,
        "bus2": 69460
      },
      "params": {
        "R": 0.05675520375370979,
        "X": 0.11489369720220564,
        "G": 0.0,
        "B": 0.00604885071516037
      },
      "extension": {
        "length": 18595.69721850586,
        "rating": 47.75831401348114
      }
    },
    {
      "class": "Branch",
      "id": "branch_69460_69471_1",
      "ports": {
        "bus1": 69460,
        "bus2": 69471
      },
      "params": {
        "R": 0.041071612387895584,
        "X": 0.09129960089921951,
        "G": 0.0,
        "B": 0.007826811634004116
      },
      "extension": {
        "length": 20047.476603515624,
        "rating": 53.06597352027893
      }
    },
    {
      "class": "Branch",
      "id": "branch_69462_69463_1",
      "ports": {
        "bus1": 69462,
        "bus2": 69463
      },
      "params": {
        "R": 0.00023884736583568156,
        "X": 0.0011612168746069074,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69462_69636_1",
      "ports": {
        "bus1": 69462,
        "bus2": 69636
      },
      "params": {
        "R": 0.08120005577802658,
        "X": 0.17108482122421265,
        "G": 0.0,
        "B": 0.004650137387216091
      },
      "extension": {
        "length": 21760.95303808594,
        "rating": 61.69431805610657
      }
    },
    {
      "class": "Branch",
      "id": "branch_69464_69465_1",
      "ports": {
        "bus1": 69464,
        "bus2": 69465
      },
      "params": {
        "R": 0.0655478984117508,
        "X": 0.17200787365436557,
        "G": 0.0,
        "B": 0.007555731572210789
      },
      "extension": {
        "length": 24958.071098876953,
        "rating": 50.44865608215332
      }
    },
    {
      "class": "Branch",
      "id": "branch_69464_69469_1",
      "ports": {
        "bus1": 69464,
        "bus2": 69469
      },
      "params": {
        "R": 0.04378681257367134,
        "X": 0.11713918298482895,
        "G": 0.0,
        "B": 0.00844645407050848
      },
      "extension": {
        "length": 22688.135048583987,
        "rating": 52.9232919216156
      }
    },
    {
      "class": "Branch",
      "id": "branch_69465_69636_1",
      "ports": {
        "bus1": 69465,
        "bus2": 69636
      },
      "params": {
        "R": 0.028493797406554222,
        "X": 0.08331760764122009,
        "G": 0.0,
        "B": 0.009786088019609451
      },
      "extension": {
        "length": 19238.47803039551,
        "rating": 41.527581214904785
      }
    },
    {
      "class": "Branch",
      "id": "branch_69466_69467_1",
      "ports": {
        "bus1": 69466,
        "bus2": 69467
      },
      "params": {
        "R": 0.0002681440382730216,
        "X": 0.001157155609689653,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69467_69471_1",
      "ports": {
        "bus1": 69467,
        "bus2": 69471
      },
      "params": {
        "R": 0.03270956501364708,
        "X": 0.09679253399372101,
        "G": 0.0,
        "B": 0.009840511716902256
      },
      "extension": {
        "length": 19931.552377075197,
        "rating": 49.34248626232147
      }
    },
    {
      "class": "Branch",
      "id": "branch_69467_69529_1",
      "ports": {
        "bus1": 69467,
        "bus2": 69529
      },
      "params": {
        "R": 0.07097073644399643,
        "X": 0.1588324010372162,
        "G": 0.0,
        "B": 0.004598378203809261
      },
      "extension": {
        "length": 19136.89488208008,
        "rating": 45.36136090755463
      }
    },
    {
      "class": "Branch",
      "id": "branch_69469_69470_1",
      "ports": {
        "bus1": 69470,
        "bus2": 69469
      },
      "params": {
        "R": 0.03842867165803909,
        "X": 0.1099538579583168,
        "G": 0.0,
        "B": 0.003333624452352524
      },
      "extension": {
        "length": 14601.353958984375,
        "rating": 44.98724937438965
      }
    },
    {
      "class": "Branch",
      "id": "branch_69473_69474_1",
      "ports": {
        "bus1": 69473,
        "bus2": 69474
      },
      "params": {
        "R": 0.00020046015561092645,
        "X": 0.0010592180769890547,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69475_69476_1",
      "ports": {
        "bus1": 69475,
        "bus2": 69476
      },
      "params": {
        "R": 0.00023440957011189312,
        "X": 0.001183411106467247,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69477_69478_1",
      "ports": {
        "bus1": 69477,
        "bus2": 69478
      },
      "params": {
        "R": 0.0002852441102731973,
        "X": 0.0011382319498807192,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69477_69480_1",
      "ports": {
        "bus1": 69477,
        "bus2": 69480
      },
      "params": {
        "R": 0.07721656560897827,
        "X": 0.1814064383506775,
        "G": 0.0,
        "B": 0.010991518385708332
      },
      "extension": {
        "length": 32385.52787475586,
        "rating": 76.12085342407227
      }
    },
    {
      "class": "Branch",
      "id": "branch_69479_69480_1",
      "ports": {
        "bus1": 69480,
        "bus2": 69479
      },
      "params": {
        "R": 0.003108386183157563,
        "X": 0.08854666352272034,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69479_69481_1",
      "ports": {
        "bus1": 69479,
        "bus2": 69481
      },
      "params": {
        "R": 0.0002491908671800047,
        "X": 0.0011059688404202461,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69481_69755_1",
      "ports": {
        "bus1": 69481,
        "bus2": 69755
      },
      "params": {
        "R": 0.00883385632187128,
        "X": 0.05553849786520004,
        "G": 0.0,
        "B": 0.13200126588344574
      },
      "extension": {
        "length": 60127.11260595703,
        "rating": 323.431658744812
      }
    },
    {
      "class": "Branch",
      "id": "branch_69482_69483_1",
      "ports": {
        "bus1": 69482,
        "bus2": 69483
      },
      "params": {
        "R": 0.00028150310390628874,
        "X": 0.001032245927490294,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69482_69485_1",
      "ports": {
        "bus1": 69482,
        "bus2": 69485
      },
      "params": {
        "R": 0.05265474319458008,
        "X": 0.1058289185166359,
        "G": 0.0,
        "B": 0.0023627106565982103
      },
      "extension": {
        "length": 10491.655112731934,
        "rating": 82.80377984046936
      }
    },
    {
      "class": "Branch",
      "id": "branch_69484_69485_1",
      "ports": {
        "bus1": 69485,
        "bus2": 69484
      },
      "params": {
        "R": 0.0038216805551201105,
        "X": 0.1384747326374054,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69484_69486_1",
      "ports": {
        "bus1": 69484,
        "bus2": 69486
      },
      "params": {
        "R": 0.00020961595873814076,
        "X": 0.0010837981244549155,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69485_69488_1",
      "ports": {
        "bus1": 69485,
        "bus2": 69488
      },
      "params": {
        "R": 0.07272624969482422,
        "X": 0.22753304243087769,
        "G": 0.0,
        "B": 0.005689549259841442
      },
      "extension": {
        "length": 24363.28010192871,
        "rating": 62.66634464263916
      }
    },
    {
      "class": "Branch",
      "id": "branch_69486_69487_1",
      "ports": {
        "bus1": 69487,
        "bus2": 69486
      },
      "params": {
        "R": 0.005943892523646355,
        "X": 0.03639226779341698,
        "G": 0.0,
        "B": 0.04798336327075958
      },
      "extension": {
        "length": 24281.74284631348,
        "rating": 296.9592809677124
      }
    },
    {
      "class": "Branch",
      "id": "branch_69487_69490_1",
      "ports": {
        "bus1": 69487,
        "bus2": 69490
      },
      "params": {
        "R": 0.006454803049564362,
        "X": 0.16515086591243744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69487_69491_1",
      "ports": {
        "bus1": 69487,
        "bus2": 69491
      },
      "params": {
        "R": 0.00026001824880950153,
        "X": 0.0010148911969736218,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69487_69498_1",
      "ports": {
        "bus1": 69487,
        "bus2": 69498
      },
      "params": {
        "R": 0.012434731237590313,
        "X": 0.06200802326202393,
        "G": 0.0,
        "B": 0.03643316403031349
      },
      "extension": {
        "length": 33954.96119458008,
        "rating": 269.87972259521484
      }
    },
    {
      "class": "Branch",
      "id": "branch_69488_69490_1",
      "ports": {
        "bus1": 69488,
        "bus2": 69490
      },
      "params": {
        "R": -0.0035090467426925898,
        "X": -0.08978153765201569,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69488_69503_1",
      "ports": {
        "bus1": 69503,
        "bus2": 69488
      },
      "params": {
        "R": 0.06272057443857193,
        "X": 0.18668508529663086,
        "G": 0.0,
        "B": 0.0046690949238836765
      },
      "extension": {
        "length": 21811.32638195801,
        "rating": 46.83190584182739
      }
    },
    {
      "class": "Branch",
      "id": "branch_69489_69490_1",
      "ports": {
        "bus1": 69489,
        "bus2": 69490
      },
      "params": {
        "R": 0.017010144889354706,
        "X": 0.4352170526981354,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69492_69493_1",
      "ports": {
        "bus1": 69493,
        "bus2": 69492
      },
      "params": {
        "R": 0.003665235126391053,
        "X": 0.10989238321781158,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69492_69494_1",
      "ports": {
        "bus1": 69492,
        "bus2": 69494
      },
      "params": {
        "R": 0.00023140541452448815,
        "X": 0.0010982396779581904,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69492_69498_1",
      "ports": {
        "bus1": 69498,
        "bus2": 69492
      },
      "params": {
        "R": 0.00747164199128747,
        "X": 0.041651759296655655,
        "G": 0.0,
        "B": 0.11072298884391785
      },
      "extension": {
        "length": 48193.0395600586,
        "rating": 301.2892961502075
      }
    },
    {
      "class": "Branch",
      "id": "branch_69495_69496_1",
      "ports": {
        "bus1": 69495,
        "bus2": 69496
      },
      "params": {
        "R": 0.012812163680791855,
        "X": 0.036235369741916656,
        "G": 0.0,
        "B": 0.004555802792310715
      },
      "extension": {
        "length": 9284.55349053955,
        "rating": 54.8564612865448
      }
    },
    {
      "class": "Branch",
      "id": "branch_69495_69499_1",
      "ports": {
        "bus1": 69499,
        "bus2": 69495
      },
      "params": {
        "R": 0.03320607170462608,
        "X": 0.07634525001049042,
        "G": 0.0,
        "B": 0.002441021613776684
      },
      "extension": {
        "length": 10180.504825927736,
        "rating": 64.25042748451233
      }
    },
    {
      "class": "Branch",
      "id": "branch_69496_69497_1",
      "ports": {
        "bus1": 69496,
        "bus2": 69497
      },
      "params": {
        "R": 0.0002447175211273134,
        "X": 0.0010737691773101687,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69498_69499_1",
      "ports": {
        "bus1": 69499,
        "bus2": 69498
      },
      "params": {
        "R": 0.004446813371032476,
        "X": 0.12570197880268097,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69498_69500_1",
      "ports": {
        "bus1": 69498,
        "bus2": 69500
      },
      "params": {
        "R": 0.00022320618154481053,
        "X": 0.0010152554605156183,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69499_69501_1",
      "ports": {
        "bus1": 69499,
        "bus2": 69501
      },
      "params": {
        "R": 0.06338164955377579,
        "X": 0.1261102259159088,
        "G": 0.0,
        "B": 0.01107726339250803
      },
      "extension": {
        "length": 26491.436852783205,
        "rating": 68.37688684463501
      }
    },
    {
      "class": "Branch",
      "id": "branch_69501_69502_1",
      "ports": {
        "bus1": 69501,
        "bus2": 69502
      },
      "params": {
        "R": 0.00028333638329058886,
        "X": 0.001004191697575152,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69501_69503_1",
      "ports": {
        "bus1": 69501,
        "bus2": 69503
      },
      "params": {
        "R": 0.057965092360973365,
        "X": 0.1531820148229599,
        "G": 0.0,
        "B": 0.005291406996548176
      },
      "extension": {
        "length": 19895.688938232423,
        "rating": 69.46583390235901
      }
    },
    {
      "class": "Branch",
      "id": "branch_69505_69506_1",
      "ports": {
        "bus1": 69506,
        "bus2": 69505
      },
      "params": {
        "R": 0.0675080344080925,
        "X": 0.17466981709003448,
        "G": 0.0,
        "B": 0.0044001629576087
      },
      "extension": {
        "length": 20140.449579711916,
        "rating": 71.11476063728333
      }
    },
    {
      "class": "Branch",
      "id": "branch_69507_69508_1",
      "ports": {
        "bus1": 69507,
        "bus2": 69508
      },
      "params": {
        "R": 0.046907655894756324,
        "X": 0.10095184296369553,
        "G": 0.0,
        "B": 0.005846311338245869
      },
      "extension": {
        "length": 17471.173439575196,
        "rating": 75.39376020431519
      }
    },
    {
      "class": "Branch",
      "id": "branch_69507_69536_1",
      "ports": {
        "bus1": 69507,
        "bus2": 69536
      },
      "params": {
        "R": 0.037631917744874954,
        "X": 0.08849075436592103,
        "G": 0.0,
        "B": 0.004168764688074589
      },
      "extension": {
        "length": 13880.51065612793,
        "rating": 72.5993275642395
      }
    },
    {
      "class": "Branch",
      "id": "branch_69509_69510_1",
      "ports": {
        "bus1": 69509,
        "bus2": 69510
      },
      "params": {
        "R": 0.00021630550327245146,
        "X": 0.0011066630249843001,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69509_69524_1",
      "ports": {
        "bus1": 69524,
        "bus2": 69509
      },
      "params": {
        "R": 0.0962357148528099,
        "X": 0.26735153794288635,
        "G": 0.0,
        "B": 0.0057426136918365955
      },
      "extension": {
        "length": 29532.236548095705,
        "rating": 59.614622592926025
      }
    },
    {
      "class": "Branch",
      "id": "branch_69511_69522_1",
      "ports": {
        "bus1": 69511,
        "bus2": 69522
      },
      "params": {
        "R": 0.03799532353878021,
        "X": 0.0893666073679924,
        "G": 0.0,
        "B": 0.019387895241379738
      },
      "extension": {
        "length": 28755.734084472657,
        "rating": 62.2521698474884
      }
    },
    {
      "class": "Branch",
      "id": "branch_69512_69513_1",
      "ports": {
        "bus1": 69513,
        "bus2": 69512
      },
      "params": {
        "R": 0.00295158545486629,
        "X": 0.09291276335716248,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69512_69514_1",
      "ports": {
        "bus1": 69512,
        "bus2": 69514
      },
      "params": {
        "R": 0.0002673279959708452,
        "X": 0.0010872347047552466,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69512_69521_1",
      "ports": {
        "bus1": 69512,
        "bus2": 69521
      },
      "params": {
        "R": 0.0013785695191472769,
        "X": 0.008539924398064613,
        "G": 0.0,
        "B": 0.006492954678833485
      },
      "extension": {
        "length": 5755.141875366211,
        "rating": 289.2309904098511
      }
    },
    {
      "class": "Branch",
      "id": "branch_69513_69522_1",
      "ports": {
        "bus1": 69513,
        "bus2": 69522
      },
      "params": {
        "R": 0.018438119441270828,
        "X": 0.04940631240606308,
        "G": 0.0,
        "B": 0.005537820048630238
      },
      "extension": {
        "length": 12817.537329528808,
        "rating": 76.78730487823486
      }
    },
    {
      "class": "Branch",
      "id": "branch_69515_69516_1",
      "ports": {
        "bus1": 69515,
        "bus2": 69516
      },
      "params": {
        "R": 0.00022283194994088262,
        "X": 0.001192198134958744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69515_69521_1",
      "ports": {
        "bus1": 69521,
        "bus2": 69515
      },
      "params": {
        "R": 0.0009640567586757243,
        "X": 0.0057944948785007,
        "G": 0.0,
        "B": 0.012030246667563915
      },
      "extension": {
        "length": 6305.845644744873,
        "rating": 259.6580982208252
      }
    },
    {
      "class": "Branch",
      "id": "branch_69515_69656_1",
      "ports": {
        "bus1": 69656,
        "bus2": 69515
      },
      "params": {
        "R": 0.005257795564830303,
        "X": 0.03474167361855507,
        "G": 0.0,
        "B": 0.023598862811923027
      },
      "extension": {
        "length": 20744.658048339843,
        "rating": 303.6236763000488
      }
    },
    {
      "class": "Branch",
      "id": "branch_69517_69520_1",
      "ports": {
        "bus1": 69517,
        "bus2": 69520
      },
      "params": {
        "R": 0.005886886268854141,
        "X": 0.2206220030784607,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69517_69521_1",
      "ports": {
        "bus1": 69517,
        "bus2": 69521
      },
      "params": {
        "R": 0.00024345010751858354,
        "X": 0.0011922628618776798,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69518_69520_1",
      "ports": {
        "bus1": 69518,
        "bus2": 69520
      },
      "params": {
        "R": -0.0027554575353860855,
        "X": -0.10326588153839111,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69519_69520_1",
      "ports": {
        "bus1": 69519,
        "bus2": 69520
      },
      "params": {
        "R": 0.01628767140209675,
        "X": 0.610410749912262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69521_69656_1",
      "ports": {
        "bus1": 69656,
        "bus2": 69521
      },
      "params": {
        "R": 0.006165765225887299,
        "X": 0.038284529000520706,
        "G": 0.0,
        "B": 0.02426525205373764
      },
      "extension": {
        "length": 19558.899216430666,
        "rating": 293.37470531463623
      }
    },
    {
      "class": "Branch",
      "id": "branch_69523_69524_1",
      "ports": {
        "bus1": 69523,
        "bus2": 69524
      },
      "params": {
        "R": 0.07517513632774353,
        "X": 0.21186962723731995,
        "G": 0.0,
        "B": 0.01007851678878069
      },
      "extension": {
        "length": 31792.49728198242,
        "rating": 60.17652153968811
      }
    },
    {
      "class": "Branch",
      "id": "branch_69525_69526_1",
      "ports": {
        "bus1": 69526,
        "bus2": 69525
      },
      "params": {
        "R": 0.0033560150768607855,
        "X": 0.13289056718349457,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69525_69527_1",
      "ports": {
        "bus1": 69525,
        "bus2": 69527
      },
      "params": {
        "R": 0.0002994447713717818,
        "X": 0.0010674964869394898,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69526_69528_1",
      "ports": {
        "bus1": 69528,
        "bus2": 69526
      },
      "params": {
        "R": 0.03172657638788223,
        "X": 0.07941935211420059,
        "G": 0.0,
        "B": 0.0019086060347035527
      },
      "extension": {
        "length": 9315.016770629883,
        "rating": 60.06531119346619
      }
    },
    {
      "class": "Branch",
      "id": "branch_69529_69530_1",
      "ports": {
        "bus1": 69529,
        "bus2": 69530
      },
      "params": {
        "R": 0.00024177809245884418,
        "X": 0.001114281010814011,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69531_69532_1",
      "ports": {
        "bus1": 69531,
        "bus2": 69532
      },
      "params": {
        "R": 0.00028434331761673093,
        "X": 0.0011504252906888723,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69531_69536_1",
      "ports": {
        "bus1": 69531,
        "bus2": 69536
      },
      "params": {
        "R": 0.09803086519241333,
        "X": 0.21491762995719912,
        "G": 0.0,
        "B": 0.008220437914133072
      },
      "extension": {
        "length": 29712.267419677737,
        "rating": 67.58083701133728
      }
    },
    {
      "class": "Branch",
      "id": "branch_69533_69535_1",
      "ports": {
        "bus1": 69535,
        "bus2": 69533
      },
      "params": {
        "R": 0.0362517274916172,
        "X": 0.09698832780122758,
        "G": 0.0,
        "B": 0.0036911035422235727
      },
      "extension": {
        "length": 13627.076916137696,
        "rating": 63.43582272529602
      }
    },
    {
      "class": "Branch",
      "id": "branch_69534_69537_1",
      "ports": {
        "bus1": 69534,
        "bus2": 69537
      },
      "params": {
        "R": 0.006164103746414185,
        "X": 0.039641864597797394,
        "G": 0.0,
        "B": 0.03346468508243561
      },
      "extension": {
        "length": 24987.55901989746,
        "rating": 260.7978582382202
      }
    },
    {
      "class": "Branch",
      "id": "branch_69536_69538_1",
      "ports": {
        "bus1": 69536,
        "bus2": 69538
      },
      "params": {
        "R": 0.023009913042187694,
        "X": 0.06031108647584915,
        "G": 0.0,
        "B": 0.0038785466458648443
      },
      "extension": {
        "length": 10893.235996032716,
        "rating": 57.214146852493286
      }
    },
    {
      "class": "Branch",
      "id": "branch_69537_69538_1",
      "ports": {
        "bus1": 69538,
        "bus2": 69537
      },
      "params": {
        "R": 0.004554422106593847,
        "X": 0.1177627444267273,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69537_69539_1",
      "ports": {
        "bus1": 69537,
        "bus2": 69539
      },
      "params": {
        "R": 0.00026456467458046973,
        "X": 0.0011962513672187924,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69540_69553_1",
      "ports": {
        "bus1": 69553,
        "bus2": 69540
      },
      "params": {
        "R": 0.007978161796927452,
        "X": 0.04329509288072586,
        "G": 0.0,
        "B": 0.03967681899666786
      },
      "extension": {
        "length": 30862.537301513672,
        "rating": 275.092077255249
      }
    },
    {
      "class": "Branch",
      "id": "branch_69540_69679_1",
      "ports": {
        "bus1": 69540,
        "bus2": 69679
      },
      "params": {
        "R": 0.012668795883655548,
        "X": 0.07450830191373825,
        "G": 0.0,
        "B": 0.027309656143188477
      },
      "extension": {
        "length": 33028.644805664066,
        "rating": 277.56519317626953
      }
    },
    {
      "class": "Branch",
      "id": "branch_69541_69543_1",
      "ports": {
        "bus1": 69543,
        "bus2": 69541
      },
      "params": {
        "R": 0.03657284006476402,
        "X": 0.06474195420742035,
        "G": 0.0,
        "B": 0.0022750182542949915
      },
      "extension": {
        "length": 8776.124361694336,
        "rating": 61.1561119556427
      }
    },
    {
      "class": "Branch",
      "id": "branch_69541_69546_1",
      "ports": {
        "bus1": 69541,
        "bus2": 69546
      },
      "params": {
        "R": 0.022288508713245392,
        "X": 0.050849176943302155,
        "G": 0.0,
        "B": 0.0021832932252436876
      },
      "extension": {
        "length": 8121.198756225586,
        "rating": 47.36323654651642
      }
    },
    {
      "class": "Branch",
      "id": "branch_69542_69543_1",
      "ports": {
        "bus1": 69543,
        "bus2": 69542
      },
      "params": {
        "R": 0.0035405107773840427,
        "X": 0.13113750517368317,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69542_69544_1",
      "ports": {
        "bus1": 69542,
        "bus2": 69544
      },
      "params": {
        "R": 0.0002268591633765027,
        "X": 0.0011007596040144563,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69542_69547_1",
      "ports": {
        "bus1": 69542,
        "bus2": 69547
      },
      "params": {
        "R": 0.004629978910088539,
        "X": 0.027676524594426155,
        "G": 0.0,
        "B": 0.012738609686493874
      },
      "extension": {
        "length": 14354.128444702148,
        "rating": 265.984845161438
      }
    },
    {
      "class": "Branch",
      "id": "branch_69542_69552_1",
      "ports": {
        "bus1": 69542,
        "bus2": 69552
      },
      "params": {
        "R": 0.004174734465777874,
        "X": 0.023616541177034378,
        "G": 0.0,
        "B": 0.03363247215747833
      },
      "extension": {
        "length": 20711.908698486328,
        "rating": 273.4250545501709
      }
    },
    {
      "class": "Branch",
      "id": "branch_69545_69546_1",
      "ports": {
        "bus1": 69546,
        "bus2": 69545
      },
      "params": {
        "R": 0.003320489078760147,
        "X": 0.13124889135360718,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69545_69547_1",
      "ports": {
        "bus1": 69545,
        "bus2": 69547
      },
      "params": {
        "R": 0.00022665585856884718,
        "X": 0.0010080348001793027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69546_69551_1",
      "ports": {
        "bus1": 69546,
        "bus2": 69551
      },
      "params": {
        "R": 0.07487280666828156,
        "X": 0.17701813578605655,
        "G": 0.0,
        "B": 0.0041398038156330585
      },
      "extension": {
        "length": 19464.435959106446,
        "rating": 58.0773651599884
      }
    },
    {
      "class": "Branch",
      "id": "branch_69548_69549_1",
      "ports": {
        "bus1": 69548,
        "bus2": 69549
      },
      "params": {
        "R": 0.0002796387125272304,
        "X": 0.001102042500860989,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69548_69554_1",
      "ports": {
        "bus1": 69548,
        "bus2": 69554
      },
      "params": {
        "R": 0.028701618313789368,
        "X": 0.0645148977637291,
        "G": 0.0,
        "B": 0.00201429589651525
      },
      "extension": {
        "length": 8545.190643676759,
        "rating": 62.14633584022522
      }
    },
    {
      "class": "Branch",
      "id": "branch_69550_69551_1",
      "ports": {
        "bus1": 69551,
        "bus2": 69550
      },
      "params": {
        "R": 0.003400014014914632,
        "X": 0.116367407143116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69550_69552_1",
      "ports": {
        "bus1": 69550,
        "bus2": 69552
      },
      "params": {
        "R": 0.0002807730343192816,
        "X": 0.001116662984713912,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69552_69553_1",
      "ports": {
        "bus1": 69552,
        "bus2": 69553
      },
      "params": {
        "R": 0.004760419484227896,
        "X": 0.03166390210390091,
        "G": 0.0,
        "B": 0.020474418997764587
      },
      "extension": {
        "length": 19079.84366674805,
        "rating": 281.8925380706787
      }
    },
    {
      "class": "Branch",
      "id": "branch_69553_69554_1",
      "ports": {
        "bus1": 69554,
        "bus2": 69553
      },
      "params": {
        "R": 0.005634096451103687,
        "X": 0.15399761497974396,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69553_69555_1",
      "ports": {
        "bus1": 69553,
        "bus2": 69555
      },
      "params": {
        "R": 0.0002984729362651706,
        "X": 0.001126037328504026,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69556_69557_1",
      "ports": {
        "bus1": 69556,
        "bus2": 69557
      },
      "params": {
        "R": 0.00021559796005021778,
        "X": 0.001072944258339703,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69556_69558_1",
      "ports": {
        "bus1": 69558,
        "bus2": 69556
      },
      "params": {
        "R": 0.032718777656555176,
        "X": 0.0579775869846344,
        "G": 0.0,
        "B": 0.0013524832902476192
      },
      "extension": {
        "length": 6697.599651123047,
        "rating": 53.81733179092407
      }
    },
    {
      "class": "Branch",
      "id": "branch_69556_69559_1",
      "ports": {
        "bus1": 69559,
        "bus2": 69556
      },
      "params": {
        "R": 0.10223867744207382,
        "X": 0.161310613155365,
        "G": 0.0,
        "B": 0.0026386540848761797
      },
      "extension": {
        "length": 15091.567432250977,
        "rating": 49.24301505088806
      }
    },
    {
      "class": "Branch",
      "id": "branch_69558_69563_1",
      "ports": {
        "bus1": 69558,
        "bus2": 69563
      },
      "params": {
        "R": 0.03537832573056221,
        "X": 0.06837969273328781,
        "G": 0.0,
        "B": 0.007632571272552013
      },
      "extension": {
        "length": 16702.40785253906,
        "rating": 64.75811004638672
      }
    },
    {
      "class": "Branch",
      "id": "branch_69558_69574_1",
      "ports": {
        "bus1": 69574,
        "bus2": 69558
      },
      "params": {
        "R": 0.052781715989112854,
        "X": 0.1275475174188614,
        "G": 0.0,
        "B": 0.005451033357530832
      },
      "extension": {
        "length": 18728.916993896484,
        "rating": 58.11266303062439
      }
    },
    {
      "class": "Branch",
      "id": "branch_69559_69563_1",
      "ports": {
        "bus1": 69559,
        "bus2": 69563
      },
      "params": {
        "R": 0.06626632809638977,
        "X": 0.14479976892471313,
        "G": 0.0,
        "B": 0.0034417449496686463
      },
      "extension": {
        "length": 15804.064546875,
        "rating": 55.03469109535217
      }
    },
    {
      "class": "Branch",
      "id": "branch_69560_69563_1",
      "ports": {
        "bus1": 69560,
        "bus2": 69563
      },
      "params": {
        "R": 0.019919127225875854,
        "X": 0.06015059724450112,
        "G": 0.0,
        "B": 0.0018493758980184791
      },
      "extension": {
        "length": 7690.978690795899,
        "rating": 52.11217999458313
      }
    },
    {
      "class": "Branch",
      "id": "branch_69560_69566_1",
      "ports": {
        "bus1": 69566,
        "bus2": 69560
      },
      "params": {
        "R": 0.012509563937783241,
        "X": 0.0266680009663105,
        "G": 0.0,
        "B": 0.00039652173290960496
      },
      "extension": {
        "length": 2454.2555089416505,
        "rating": 69.03653740882874
      }
    },
    {
      "class": "Branch",
      "id": "branch_69561_69562_1",
      "ports": {
        "bus1": 69562,
        "bus2": 69561
      },
      "params": {
        "R": 0.0022979523055255413,
        "X": 0.015095215290784836,
        "G": 0.0,
        "B": 0.009749209508299828
      },
      "extension": {
        "length": 8640.58244897461,
        "rating": 286.06226444244385
      }
    },
    {
      "class": "Branch",
      "id": "branch_69561_69565_1",
      "ports": {
        "bus1": 69565,
        "bus2": 69561
      },
      "params": {
        "R": 0.00468441704288125,
        "X": 0.027267610654234886,
        "G": 0.0,
        "B": 0.014279676601290703
      },
      "extension": {
        "length": 14165.71148034668,
        "rating": 282.06920623779297
      }
    },
    {
      "class": "Branch",
      "id": "branch_69561_69576_1",
      "ports": {
        "bus1": 69561,
        "bus2": 69576
      },
      "params": {
        "R": 0.004873482510447502,
        "X": 0.03088155202567577,
        "G": 0.0,
        "B": 0.01653089001774788
      },
      "extension": {
        "length": 16497.341485839843,
        "rating": 277.36973762512207
      }
    },
    {
      "class": "Branch",
      "id": "branch_69562_69563_1",
      "ports": {
        "bus1": 69563,
        "bus2": 69562
      },
      "params": {
        "R": 0.0034999430645257235,
        "X": 0.12914733588695526,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69562_69564_1",
      "ports": {
        "bus1": 69562,
        "bus2": 69564
      },
      "params": {
        "R": 0.00027173111448064446,
        "X": 0.001006522448733449,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69562_69565_1",
      "ports": {
        "bus1": 69562,
        "bus2": 69565
      },
      "params": {
        "R": 0.0026665895711630583,
        "X": 0.016124214977025986,
        "G": 0.0,
        "B": 0.009157529100775719
      },
      "extension": {
        "length": 8656.768344726563,
        "rating": 272.381591796875
      }
    },
    {
      "class": "Branch",
      "id": "branch_69562_69576_1",
      "ports": {
        "bus1": 69562,
        "bus2": 69576
      },
      "params": {
        "R": 0.0058716884814202785,
        "X": 0.03930416703224182,
        "G": 0.0,
        "B": 0.02002355828881264
      },
      "extension": {
        "length": 20365.28250732422,
        "rating": 287.85812854766846
      }
    },
    {
      "class": "Branch",
      "id": "branch_69563_69566_1",
      "ports": {
        "bus1": 69563,
        "bus2": 69566
      },
      "params": {
        "R": 0.02400757186114788,
        "X": 0.05666260048747063,
        "G": 0.0,
        "B": 0.0018139162566512823
      },
      "extension": {
        "length": 7250.015862487793,
        "rating": 56.68591260910034
      }
    },
    {
      "class": "Branch",
      "id": "branch_69565_69568_1",
      "ports": {
        "bus1": 69565,
        "bus2": 69568
      },
      "params": {
        "R": 0.005918083246797323,
        "X": 0.1609683632850647,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69565_69569_1",
      "ports": {
        "bus1": 69565,
        "bus2": 69569
      },
      "params": {
        "R": 0.00024017930263653398,
        "X": 0.001016876194626093,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69565_69633_1",
      "ports": {
        "bus1": 69565,
        "bus2": 69633
      },
      "params": {
        "R": 0.008967517875134945,
        "X": 0.04339517652988434,
        "G": 0.0,
        "B": 0.026134196668863297
      },
      "extension": {
        "length": 24712.276008911133,
        "rating": 323.25308322906494
      }
    },
    {
      "class": "Branch",
      "id": "branch_69566_69568_1",
      "ports": {
        "bus1": 69566,
        "bus2": 69568
      },
      "params": {
        "R": -0.0026897606439888477,
        "X": -0.07315987348556519,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69567_69568_1",
      "ports": {
        "bus1": 69567,
        "bus2": 69568
      },
      "params": {
        "R": 0.01891944371163845,
        "X": 0.5145977139472961,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69570_69571_1",
      "ports": {
        "bus1": 69571,
        "bus2": 69570
      },
      "params": {
        "R": 0.003859428921714425,
        "X": 0.1468663066625595,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69570_69572_1",
      "ports": {
        "bus1": 69570,
        "bus2": 69572
      },
      "params": {
        "R": 0.0002396755007794127,
        "X": 0.0010431641712784767,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69570_69573_1",
      "ports": {
        "bus1": 69573,
        "bus2": 69570
      },
      "params": {
        "R": 0.0019718091934919357,
        "X": 0.012143006548285484,
        "G": 0.0,
        "B": 0.008588574826717377
      },
      "extension": {
        "length": 7549.635271728516,
        "rating": 276.5043020248413
      }
    },
    {
      "class": "Branch",
      "id": "branch_69570_69576_1",
      "ports": {
        "bus1": 69576,
        "bus2": 69570
      },
      "params": {
        "R": 0.005855944473296404,
        "X": 0.034275930374860764,
        "G": 0.0,
        "B": 0.011731292121112347
      },
      "extension": {
        "length": 14996.827912719727,
        "rating": 271.6922998428345
      }
    },
    {
      "class": "Branch",
      "id": "branch_69570_69579_1",
      "ports": {
        "bus1": 69570,
        "bus2": 69579
      },
      "params": {
        "R": 0.0031030031386762857,
        "X": 0.015671446919441223,
        "G": 0.0,
        "B": 0.020264459773898128
      },
      "extension": {
        "length": 13535.806022094726,
        "rating": 272.6722240447998
      }
    },
    {
      "class": "Branch",
      "id": "branch_69571_69574_1",
      "ports": {
        "bus1": 69571,
        "bus2": 69574
      },
      "params": {
        "R": 0.027753442525863647,
        "X": 0.0828828439116478,
        "G": 0.0,
        "B": 0.0016623946139588952
      },
      "extension": {
        "length": 8725.84003564453,
        "rating": 59.05638337135315
      }
    },
    {
      "class": "Branch",
      "id": "branch_69571_69582_1",
      "ports": {
        "bus1": 69571,
        "bus2": 69582
      },
      "params": {
        "R": 0.009394936263561249,
        "X": 0.02621819637715816,
        "G": 0.0,
        "B": 0.0005519856349565089
      },
      "extension": {
        "length": 2388.2192490234374,
        "rating": 45.13311982154846
      }
    },
    {
      "class": "Branch",
      "id": "branch_69571_69583_1",
      "ports": {
        "bus1": 69583,
        "bus2": 69571
      },
      "params": {
        "R": 0.02510710060596466,
        "X": 0.07203894853591919,
        "G": 0.0,
        "B": 0.00509665347635746
      },
      "extension": {
        "length": 14138.900233154298,
        "rating": 61.055898666381836
      }
    },
    {
      "class": "Branch",
      "id": "branch_69573_69574_1",
      "ports": {
        "bus1": 69574,
        "bus2": 69573
      },
      "params": {
        "R": 0.00540667911991477,
        "X": 0.11600593477487564,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69573_69575_1",
      "ports": {
        "bus1": 69573,
        "bus2": 69575
      },
      "params": {
        "R": 0.0002869837626349181,
        "X": 0.0011924421414732933,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69573_69576_1",
      "ports": {
        "bus1": 69576,
        "bus2": 69573
      },
      "params": {
        "R": 0.0015354083152487874,
        "X": 0.007936960086226463,
        "G": 0.0,
        "B": 0.011497437953948975
      },
      "extension": {
        "length": 7272.035495178223,
        "rating": 287.0609998703003
      }
    },
    {
      "class": "Branch",
      "id": "branch_69574_69577_1",
      "ports": {
        "bus1": 69574,
        "bus2": 69577
      },
      "params": {
        "R": 0.021586155518889424,
        "X": 0.05888132005929947,
        "G": 0.0,
        "B": 0.0020581830758601427
      },
      "extension": {
        "length": 7185.507869750977,
        "rating": 55.539220571517944
      }
    },
    {
      "class": "Branch",
      "id": "branch_69574_69582_1",
      "ports": {
        "bus1": 69582,
        "bus2": 69574
      },
      "params": {
        "R": 0.04479799792170524,
        "X": 0.08458194881677628,
        "G": 0.0,
        "B": 0.0022752066142857075
      },
      "extension": {
        "length": 10370.2378727417,
        "rating": 58.17202925682068
      }
    },
    {
      "class": "Branch",
      "id": "branch_69576_69577_1",
      "ports": {
        "bus1": 69577,
        "bus2": 69576
      },
      "params": {
        "R": 0.0033402233384549618,
        "X": 0.10046476870775223,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.7249983549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69576_69578_1",
      "ports": {
        "bus1": 69576,
        "bus2": 69578
      },
      "params": {
        "R": 0.00024411114281974733,
        "X": 0.0010649063624441624,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69576_69585_1",
      "ports": {
        "bus1": 69576,
        "bus2": 69585
      },
      "params": {
        "R": 0.0033355404157191515,
        "X": 0.02668135054409504,
        "G": 0.0,
        "B": 0.037698060274124146
      },
      "extension": {
        "length": 19822.372018066406,
        "rating": 215.54791927337646
      }
    },
    {
      "class": "Branch",
      "id": "branch_69577_69589_1",
      "ports": {
        "bus1": 69589,
        "bus2": 69577
      },
      "params": {
        "R": 0.05432920157909393,
        "X": 0.13308200240135193,
        "G": 0.0,
        "B": 0.0033327243290841584
      },
      "extension": {
        "length": 15203.054580688477,
        "rating": 36.047160625457764
      }
    },
    {
      "class": "Branch",
      "id": "branch_69579_69580_1",
      "ports": {
        "bus1": 69580,
        "bus2": 69579
      },
      "params": {
        "R": 0.002678140765056014,
        "X": 0.08229359984397888,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69579_69581_1",
      "ports": {
        "bus1": 69579,
        "bus2": 69581
      },
      "params": {
        "R": 0.000264963717199862,
        "X": 0.0010282874573022127,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69580_69583_1",
      "ports": {
        "bus1": 69580,
        "bus2": 69583
      },
      "params": {
        "R": 0.00964582059532404,
        "X": 0.02287842333316803,
        "G": 0.0,
        "B": 0.0006801101262681186
      },
      "extension": {
        "length": 2901.707429534912,
        "rating": 51.51723027229309
      }
    },
    {
      "class": "Branch",
      "id": "branch_69585_69586_1",
      "ports": {
        "bus1": 69586,
        "bus2": 69585
      },
      "params": {
        "R": 0.002966594649478793,
        "X": 0.11732161790132523,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69585_69587_1",
      "ports": {
        "bus1": 69585,
        "bus2": 69587
      },
      "params": {
        "R": 0.00020136669627390802,
        "X": 0.0010669931070879102,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69586_69588_1",
      "ports": {
        "bus1": 69586,
        "bus2": 69588
      },
      "params": {
        "R": 0.024779194965958592,
        "X": 0.05704862251877785,
        "G": 0.0,
        "B": 0.004345061257481575
      },
      "extension": {
        "length": 10393.071711547851,
        "rating": 50.782471895217896
      }
    },
    {
      "class": "Branch",
      "id": "branch_69588_69589_1",
      "ports": {
        "bus1": 69588,
        "bus2": 69589
      },
      "params": {
        "R": 0.04430093616247177,
        "X": 0.08880941569805145,
        "G": 0.0,
        "B": 0.0020118351094424725
      },
      "extension": {
        "length": 9696.873299743653,
        "rating": 46.9083309173584
      }
    },
    {
      "class": "Branch",
      "id": "branch_69590_69591_1",
      "ports": {
        "bus1": 69591,
        "bus2": 69590
      },
      "params": {
        "R": 0.003986692056059837,
        "X": 0.11659418046474457,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69590_69592_1",
      "ports": {
        "bus1": 69590,
        "bus2": 69592
      },
      "params": {
        "R": 0.00028406569617800415,
        "X": 0.0010704811429604888,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69593_69596_1",
      "ports": {
        "bus1": 69593,
        "bus2": 69596
      },
      "params": {
        "R": 0.005909992381930351,
        "X": 0.19385585188865662,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69593_69597_1",
      "ports": {
        "bus1": 69593,
        "bus2": 69597
      },
      "params": {
        "R": 0.00021749922598246485,
        "X": 0.0011559618869796395,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69594_69596_1",
      "ports": {
        "bus1": 69594,
        "bus2": 69596
      },
      "params": {
        "R": -0.0014233347028493881,
        "X": -0.04668733477592468,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69594_69598_1",
      "ports": {
        "bus1": 69598,
        "bus2": 69594
      },
      "params": {
        "R": 0.03714356571435928,
        "X": 0.09612112492322922,
        "G": 0.0,
        "B": 0.004857092630118132
      },
      "extension": {
        "length": 16214.235650024415,
        "rating": 65.87688326835632
      }
    },
    {
      "class": "Branch",
      "id": "branch_69595_69596_1",
      "ports": {
        "bus1": 69595,
        "bus2": 69596
      },
      "params": {
        "R": 0.02628508023917675,
        "X": 0.8621866703033447,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69598_69599_1",
      "ports": {
        "bus1": 69598,
        "bus2": 69599
      },
      "params": {
        "R": 0.0002161238226108253,
        "X": 0.001058130175806582,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69600_69601_1",
      "ports": {
        "bus1": 69600,
        "bus2": 69601
      },
      "params": {
        "R": 0.00022656965302303433,
        "X": 0.0011592411901801825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69602_69603_1",
      "ports": {
        "bus1": 69603,
        "bus2": 69602
      },
      "params": {
        "R": 0.004235998727381229,
        "X": 0.13634979724884033,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69602_69604_1",
      "ports": {
        "bus1": 69602,
        "bus2": 69604
      },
      "params": {
        "R": 0.00020971594494767487,
        "X": 0.0011606262996792793,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69602_69605_1",
      "ports": {
        "bus1": 69602,
        "bus2": 69605
      },
      "params": {
        "R": 0.0002487943274900317,
        "X": 0.0010038799373432994,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69603_69733_1",
      "ports": {
        "bus1": 69603,
        "bus2": 69733
      },
      "params": {
        "R": 0.008297585882246494,
        "X": 0.01946847140789032,
        "G": 0.0,
        "B": 0.0013216009829193354
      },
      "extension": {
        "length": 3543.7170094299317,
        "rating": 56.54478073120117
      }
    },
    {
      "class": "Branch",
      "id": "branch_69604_69712_1",
      "ports": {
        "bus1": 69712,
        "bus2": 69604
      },
      "params": {
        "R": 0.007046136539429426,
        "X": 0.04071296378970146,
        "G": 0.0,
        "B": 0.02341083623468876
      },
      "extension": {
        "length": 20741.361319335938,
        "rating": 282.77721405029297
      }
    },
    {
      "class": "Branch",
      "id": "branch_69604_69717_1",
      "ports": {
        "bus1": 69604,
        "bus2": 69717
      },
      "params": {
        "R": 0.005950283724814653,
        "X": 0.035488732159137726,
        "G": 0.0,
        "B": 0.0764138475060463
      },
      "extension": {
        "length": 36722.64193286133,
        "rating": 244.6636199951172
      }
    },
    {
      "class": "Branch",
      "id": "branch_69604_69736_1",
      "ports": {
        "bus1": 69604,
        "bus2": 69736
      },
      "params": {
        "R": 0.00024208387185353788,
        "X": 0.0016049712430685759,
        "G": 0.0,
        "B": 0.018251031637191772
      },
      "extension": {
        "length": 3449.346990600586,
        "rating": 306.8763494491577
      }
    },
    {
      "class": "Branch",
      "id": "branch_69606_69607_1",
      "ports": {
        "bus1": 69607,
        "bus2": 69606
      },
      "params": {
        "R": 0.005283560138195753,
        "X": 0.13979177176952362,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69606_69608_1",
      "ports": {
        "bus1": 69606,
        "bus2": 69608
      },
      "params": {
        "R": 0.000298767612548545,
        "X": 0.0011618041899055243,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69606_69609_1",
      "ports": {
        "bus1": 69606,
        "bus2": 69609
      },
      "params": {
        "R": 0.0002863965346477926,
        "X": 0.001059468137100339,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69607_69651_1",
      "ports": {
        "bus1": 69651,
        "bus2": 69607
      },
      "params": {
        "R": 0.01559379603713751,
        "X": 0.04171202704310417,
        "G": 0.0,
        "B": 0.0010674605146050453
      },
      "extension": {
        "length": 5175.145103302002,
        "rating": 61.10330820083618
      }
    },
    {
      "class": "Branch",
      "id": "branch_69608_69654_1",
      "ports": {
        "bus1": 69608,
        "bus2": 69654
      },
      "params": {
        "R": 0.001233953284099698,
        "X": 0.007141412701457739,
        "G": 0.0,
        "B": 0.0056242793798446655
      },
      "extension": {
        "length": 4477.688547363281,
        "rating": 256.18672370910645
      }
    },
    {
      "class": "Branch",
      "id": "branch_69610_69611_1",
      "ports": {
        "bus1": 69611,
        "bus2": 69610
      },
      "params": {
        "R": 0.00018445448949933052,
        "X": 0.012242311611771584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69610_69613_1",
      "ports": {
        "bus1": 69610,
        "bus2": 69613
      },
      "params": {
        "R": 0.000262824964011088,
        "X": 0.017096394672989845,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69610_69614_1",
      "ports": {
        "bus1": 69610,
        "bus2": 69614
      },
      "params": {
        "R": 0.0002677901939023286,
        "X": 0.020972855389118195,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69610_69731_1",
      "ports": {
        "bus1": 69610,
        "bus2": 69731
      },
      "params": {
        "R": 0.00034029773087240756,
        "X": 0.0056684291921556,
        "G": 0.0,
        "B": 0.6462581753730774
      },
      "extension": {
        "length": 41194.53818261719,
        "rating": 2796.2203979492188
      }
    },
    {
      "class": "Branch",
      "id": "branch_69611_69612_1",
      "ports": {
        "bus1": 69612,
        "bus2": 69611
      },
      "params": {
        "R": 0.004408926237374544,
        "X": 0.11040520668029785,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69611_69615_1",
      "ports": {
        "bus1": 69611,
        "bus2": 69615
      },
      "params": {
        "R": 0.0002218019071733579,
        "X": 0.0010430256370455027,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69611_69616_1",
      "ports": {
        "bus1": 69611,
        "bus2": 69616
      },
      "params": {
        "R": 0.00020698468142654747,
        "X": 0.001144063426181674,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69617_69618_1",
      "ports": {
        "bus1": 69618,
        "bus2": 69617
      },
      "params": {
        "R": 0.00018015688692685217,
        "X": 0.013162181712687016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69617_69622_1",
      "ports": {
        "bus1": 69617,
        "bus2": 69622
      },
      "params": {
        "R": 0.0003534393908921629,
        "X": 0.023099349811673164,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 515.625,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69617_69623_1",
      "ports": {
        "bus1": 69617,
        "bus2": 69623
      },
      "params": {
        "R": 0.0003581651544664055,
        "X": 0.025695348158478737,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69617_69624_1",
      "ports": {
        "bus1": 69617,
        "bus2": 69624
      },
      "params": {
        "R": 0.0002168110804632306,
        "X": 0.0010861280607059598,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69617_69625_1",
      "ports": {
        "bus1": 69617,
        "bus2": 69625
      },
      "params": {
        "R": 0.00025974371237680316,
        "X": 0.0010873937280848622,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69618_69621_1",
      "ports": {
        "bus1": 69618,
        "bus2": 69621
      },
      "params": {
        "R": 0.00910982210189104,
        "X": 0.28041860461235046,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69619_69621_1",
      "ports": {
        "bus1": 69619,
        "bus2": 69621
      },
      "params": {
        "R": -0.004227721132338047,
        "X": -0.13013771176338196,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69620_69621_1",
      "ports": {
        "bus1": 69620,
        "bus2": 69621
      },
      "params": {
        "R": 0.026853883638978004,
        "X": 0.8266165256500244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69626_69627_1",
      "ports": {
        "bus1": 69627,
        "bus2": 69626
      },
      "params": {
        "R": 0.00025367195485159755,
        "X": 0.01772695779800415,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69626_69629_1",
      "ports": {
        "bus1": 69626,
        "bus2": 69629
      },
      "params": {
        "R": 0.00019040134793613106,
        "X": 0.013192955404520035,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69626_69630_1",
      "ports": {
        "bus1": 69626,
        "bus2": 69630
      },
      "params": {
        "R": 0.0003246203123126179,
        "X": 0.023719625547528267,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 503.12501192092884,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69626_69631_1",
      "ports": {
        "bus1": 69626,
        "bus2": 69631
      },
      "params": {
        "R": 0.00034158420749008656,
        "X": 0.02055906318128109,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 503.12501192092884,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69626_69632_1",
      "ports": {
        "bus1": 69626,
        "bus2": 69632
      },
      "params": {
        "R": 0.00020184568711556494,
        "X": 0.0011855210177600384,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69627_69628_1",
      "ports": {
        "bus1": 69628,
        "bus2": 69627
      },
      "params": {
        "R": 0.003100150264799595,
        "X": 0.10702294856309891,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69627_69633_1",
      "ports": {
        "bus1": 69627,
        "bus2": 69633
      },
      "params": {
        "R": 0.00021399054094217718,
        "X": 0.0010082322405651212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69632_69747_1",
      "ports": {
        "bus1": 69632,
        "bus2": 69747
      },
      "params": {
        "R": 0.00048001320101320744,
        "X": 0.007640993222594261,
        "G": 0.0,
        "B": 0.6802673339843751
      },
      "extension": {
        "length": 49742.72627124024,
        "rating": 2631.5656661987305
      }
    },
    {
      "class": "Branch",
      "id": "branch_69634_69635_1",
      "ports": {
        "bus1": 69635,
        "bus2": 69634
      },
      "params": {
        "R": 0.00024219797342084348,
        "X": 0.020974185317754745,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 163.01250767707825,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69634_69639_1",
      "ports": {
        "bus1": 69634,
        "bus2": 69639
      },
      "params": {
        "R": 0.00020078822853974998,
        "X": 0.01277854572981596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.993749976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 496.874988079071,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69634_69640_1",
      "ports": {
        "bus1": 69634,
        "bus2": 69640
      },
      "params": {
        "R": 0.00027943181339651346,
        "X": 0.0011120503768324852,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69635_69638_1",
      "ports": {
        "bus1": 69635,
        "bus2": 69638
      },
      "params": {
        "R": 0.007360406219959259,
        "X": 0.2057541012763977,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69635_69641_1",
      "ports": {
        "bus1": 69635,
        "bus2": 69641
      },
      "params": {
        "R": 0.00022519849881064147,
        "X": 0.0011094248620793223,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69636_69638_1",
      "ports": {
        "bus1": 69636,
        "bus2": 69638
      },
      "params": {
        "R": -0.0033542178571224213,
        "X": -0.09376442432403564,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69637_69638_1",
      "ports": {
        "bus1": 69637,
        "bus2": 69638
      },
      "params": {
        "R": 0.022128280252218246,
        "X": 0.618577778339386,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69640_69674_1",
      "ports": {
        "bus1": 69674,
        "bus2": 69640
      },
      "params": {
        "R": 0.0013731330400332808,
        "X": 0.020820273086428642,
        "G": 0.0,
        "B": 1.6391421556472778
      },
      "extension": {
        "length": 132510.70239257812,
        "rating": 2760.7250213623047
      }
    },
    {
      "class": "Branch",
      "id": "branch_69642_69643_1",
      "ports": {
        "bus1": 69643,
        "bus2": 69642
      },
      "params": {
        "R": 0.0001823661004891619,
        "X": 0.012647281400859356,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69642_69645_1",
      "ports": {
        "bus1": 69642,
        "bus2": 69645
      },
      "params": {
        "R": 0.0002108836342813447,
        "X": 0.012681904248893261,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69642_69646_1",
      "ports": {
        "bus1": 69642,
        "bus2": 69646
      },
      "params": {
        "R": 0.0002982457517646253,
        "X": 0.016592198982834816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69642_69648_1",
      "ports": {
        "bus1": 69642,
        "bus2": 69648
      },
      "params": {
        "R": 0.00020906204008497298,
        "X": 0.001006290316581726,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69643_69644_1",
      "ports": {
        "bus1": 69644,
        "bus2": 69643
      },
      "params": {
        "R": 0.0032874217722564936,
        "X": 0.13524235785007477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69643_69647_1",
      "ports": {
        "bus1": 69643,
        "bus2": 69647
      },
      "params": {
        "R": 0.00022081650968175381,
        "X": 0.0011862704996019602,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69648_69672_1",
      "ports": {
        "bus1": 69648,
        "bus2": 69672
      },
      "params": {
        "R": 0.00041892987792380154,
        "X": 0.005842341110110283,
        "G": 0.0,
        "B": 0.6138386130332947
      },
      "extension": {
        "length": 43831.92445532227,
        "rating": 2783.2359313964844
      }
    },
    {
      "class": "Branch",
      "id": "branch_69648_69747_1",
      "ports": {
        "bus1": 69747,
        "bus2": 69648
      },
      "params": {
        "R": 0.00028638271032832563,
        "X": 0.005001888144761324,
        "G": 0.0,
        "B": 0.5876148343086243
      },
      "extension": {
        "length": 39400.86896850586,
        "rating": 2687.87899017334
      }
    },
    {
      "class": "Branch",
      "id": "branch_69648_69762_1",
      "ports": {
        "bus1": 69648,
        "bus2": 69762
      },
      "params": {
        "R": 0.00014230642409529537,
        "X": 0.002585672540590167,
        "G": 0.0,
        "B": 0.3626496195793152
      },
      "extension": {
        "length": 21228.924210205078,
        "rating": 2511.472702026367
      }
    },
    {
      "class": "Branch",
      "id": "branch_69649_69650_1",
      "ports": {
        "bus1": 69650,
        "bus2": 69649
      },
      "params": {
        "R": 0.00022104392701294273,
        "X": 0.016200922429561615,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69649_69652_1",
      "ports": {
        "bus1": 69649,
        "bus2": 69652
      },
      "params": {
        "R": 0.00017119880067184567,
        "X": 0.011378303170204163,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69649_69653_1",
      "ports": {
        "bus1": 69649,
        "bus2": 69653
      },
      "params": {
        "R": 0.00028873851988464594,
        "X": 0.0010024961084127426,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69650_69651_1",
      "ports": {
        "bus1": 69651,
        "bus2": 69650
      },
      "params": {
        "R": 0.0026528837624937296,
        "X": 0.09868264943361282,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69650_69654_1",
      "ports": {
        "bus1": 69650,
        "bus2": 69654
      },
      "params": {
        "R": 0.00022927465033717453,
        "X": 0.0011430552694946527,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69653_69660_1",
      "ports": {
        "bus1": 69660,
        "bus2": 69653
      },
      "params": {
        "R": 0.00048808971769176424,
        "X": 0.009285648353397846,
        "G": 0.0,
        "B": 0.7109080553054808
      },
      "extension": {
        "length": 59164.62735498047,
        "rating": 3094.5714950561523
      }
    },
    {
      "class": "Branch",
      "id": "branch_69654_69701_1",
      "ports": {
        "bus1": 69701,
        "bus2": 69654
      },
      "params": {
        "R": 0.006340648978948593,
        "X": 0.034479543566703796,
        "G": 0.0,
        "B": 0.03411896899342537
      },
      "extension": {
        "length": 23163.744994628905,
        "rating": 222.7869987487793
      }
    },
    {
      "class": "Branch",
      "id": "branch_69655_69656_1",
      "ports": {
        "bus1": 69656,
        "bus2": 69655
      },
      "params": {
        "R": 0.00016075883468147367,
        "X": 0.012581368908286095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69655_69658_1",
      "ports": {
        "bus1": 69655,
        "bus2": 69658
      },
      "params": {
        "R": 0.0002901383850257844,
        "X": 0.02404634654521942,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69655_69659_1",
      "ports": {
        "bus1": 69655,
        "bus2": 69659
      },
      "params": {
        "R": 0.0005973576917313039,
        "X": 0.03173099830746651,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69655_69660_1",
      "ports": {
        "bus1": 69655,
        "bus2": 69660
      },
      "params": {
        "R": 0.00023861326917540282,
        "X": 0.0010346743511036038,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69655_69661_1",
      "ports": {
        "bus1": 69655,
        "bus2": 69661
      },
      "params": {
        "R": 0.00022103363880887628,
        "X": 0.001049273763783276,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69656_69657_1",
      "ports": {
        "bus1": 69657,
        "bus2": 69656
      },
      "params": {
        "R": 0.004812769591808319,
        "X": 0.13878785073757172,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69660_69729_1",
      "ports": {
        "bus1": 69660,
        "bus2": 69729
      },
      "params": {
        "R": 0.001522302278317511,
        "X": 0.025196928530931473,
        "G": 0.0,
        "B": 3.5260207653045654
      },
      "extension": {
        "length": 186147.37823730469,
        "rating": 3421.358871459961
      }
    },
    {
      "class": "Branch",
      "id": "branch_69662_69663_1",
      "ports": {
        "bus1": 69663,
        "bus2": 69662
      },
      "params": {
        "R": 0.0002712664136197418,
        "X": 0.015543167479336262,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69662_69664_1",
      "ports": {
        "bus1": 69662,
        "bus2": 69664
      },
      "params": {
        "R": 0.000209491525311023,
        "X": 0.0011943378485739231,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69662_69665_1",
      "ports": {
        "bus1": 69662,
        "bus2": 69665
      },
      "params": {
        "R": 0.00021142882178537548,
        "X": 0.0011538570979610085,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69664_69958_1",
      "ports": {
        "bus1": 69958,
        "bus2": 69664
      },
      "params": {
        "R": 0.00030882476130500436,
        "X": 0.005601763259619474,
        "G": 0.0,
        "B": 0.45766422152519226
      },
      "extension": {
        "length": 38634.04489086914,
        "rating": 2539.0167236328125
      }
    },
    {
      "class": "Branch",
      "id": "branch_69664_69980_1",
      "ports": {
        "bus1": 69664,
        "bus2": 69980
      },
      "params": {
        "R": 0.0013502371730282903,
        "X": 0.02431628108024597,
        "G": 0.0,
        "B": 2.82062840461731
      },
      "extension": {
        "length": 199924.52538867187,
        "rating": 2367.694664001465
      }
    },
    {
      "class": "Branch",
      "id": "branch_69666_69669_1",
      "ports": {
        "bus1": 69666,
        "bus2": 69669
      },
      "params": {
        "R": 0.00011883619299624115,
        "X": 0.009960165247321129,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69666_69670_1",
      "ports": {
        "bus1": 69666,
        "bus2": 69670
      },
      "params": {
        "R": 0.00030934406095184386,
        "X": 0.015929434448480606,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 509.3749761581421,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69666_69671_1",
      "ports": {
        "bus1": 69666,
        "bus2": 69671
      },
      "params": {
        "R": 0.00017805614334065467,
        "X": 0.013828005641698837,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69666_69672_1",
      "ports": {
        "bus1": 69666,
        "bus2": 69672
      },
      "params": {
        "R": 0.0002742932119872421,
        "X": 0.001124473987147212,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69666_69673_1",
      "ports": {
        "bus1": 69666,
        "bus2": 69673
      },
      "params": {
        "R": 0.00026915190392173827,
        "X": 0.001155060133896768,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69667_69669_1",
      "ports": {
        "bus1": 69667,
        "bus2": 69669
      },
      "params": {
        "R": 2.393122122157365e-05,
        "X": 0.0020057763904333115,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69667_69712_1",
      "ports": {
        "bus1": 69667,
        "bus2": 69712
      },
      "params": {
        "R": 0.0037804110907018185,
        "X": 0.02168145217001438,
        "G": 0.0,
        "B": 0.007027484010905027
      },
      "extension": {
        "length": 8487.603786621094,
        "rating": 291.14041328430176
      }
    },
    {
      "class": "Branch",
      "id": "branch_69668_69669_1",
      "ports": {
        "bus1": 69668,
        "bus2": 69669
      },
      "params": {
        "R": 0.0007957395282573998,
        "X": 0.06669429689645767,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69672_69731_1",
      "ports": {
        "bus1": 69672,
        "bus2": 69731
      },
      "params": {
        "R": 0.00015114071720745414,
        "X": 0.0027379256207495928,
        "G": 0.0,
        "B": 0.5150699019432068
      },
      "extension": {
        "length": 25141.80541882324,
        "rating": 2965.4922485351562
      }
    },
    {
      "class": "Branch",
      "id": "branch_69672_69748_1",
      "ports": {
        "bus1": 69748,
        "bus2": 69672
      },
      "params": {
        "R": 0.00014906552678439766,
        "X": 0.0026460092049092054,
        "G": 0.0,
        "B": 0.2571031451225281
      },
      "extension": {
        "length": 18506.694744140626,
        "rating": 2413.8227462768555
      }
    },
    {
      "class": "Branch",
      "id": "branch_69674_69675_1",
      "ports": {
        "bus1": 69675,
        "bus2": 69674
      },
      "params": {
        "R": 0.0003258696524426341,
        "X": 0.02000613883137703,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69674_69677_1",
      "ports": {
        "bus1": 69674,
        "bus2": 69677
      },
      "params": {
        "R": 0.00033937240368686616,
        "X": 0.01812851056456566,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69674_69678_1",
      "ports": {
        "bus1": 69674,
        "bus2": 69678
      },
      "params": {
        "R": 0.0003338379319757223,
        "X": 0.026504522189497948,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69675_69676_1",
      "ports": {
        "bus1": 69676,
        "bus2": 69675
      },
      "params": {
        "R": 0.005150642246007919,
        "X": 0.13182541728019714,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69675_69679_1",
      "ports": {
        "bus1": 69675,
        "bus2": 69679
      },
      "params": {
        "R": 0.0002340474457014352,
        "X": 0.0011539098341017962,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69675_69680_1",
      "ports": {
        "bus1": 69675,
        "bus2": 69680
      },
      "params": {
        "R": 0.0002734676527325064,
        "X": 0.0011034638155251741,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69681_69682_1",
      "ports": {
        "bus1": 69682,
        "bus2": 69681
      },
      "params": {
        "R": 0.00017035240307450294,
        "X": 0.011537419632077217,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69681_69686_1",
      "ports": {
        "bus1": 69681,
        "bus2": 69686
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": -0.0012831315398216248,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69681_69687_1",
      "ports": {
        "bus1": 69681,
        "bus2": 69687
      },
      "params": {
        "R": 0.0004062662774231285,
        "X": 0.0273575522005558,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69681_69689_1",
      "ports": {
        "bus1": 69681,
        "bus2": 69689
      },
      "params": {
        "R": 0.0004134731716476381,
        "X": 0.025824308395385742,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 24.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69681_69690_1",
      "ports": {
        "bus1": 69681,
        "bus2": 69690
      },
      "params": {
        "R": 0.0006144551443867385,
        "X": 0.04495421424508095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69681_69691_1",
      "ports": {
        "bus1": 69681,
        "bus2": 69691
      },
      "params": {
        "R": 0.0006801293347962201,
        "X": 0.04418906942009926,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69681_69694_1",
      "ports": {
        "bus1": 69681,
        "bus2": 69694
      },
      "params": {
        "R": 0.0004569065058603883,
        "X": 0.03777346760034561,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69681_69695_1",
      "ports": {
        "bus1": 69681,
        "bus2": 69695
      },
      "params": {
        "R": 0.0002564251481089741,
        "X": 0.0011602129088714719,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69682_69683_1",
      "ports": {
        "bus1": 69683,
        "bus2": 69682
      },
      "params": {
        "R": 0.0040041678585112095,
        "X": 0.10977109521627426,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69682_69688_1",
      "ports": {
        "bus1": 69682,
        "bus2": 69688
      },
      "params": {
        "R": 0.00555493775755167,
        "X": 0.13904114067554474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69682_69693_1",
      "ports": {
        "bus1": 69682,
        "bus2": 69693
      },
      "params": {
        "R": 0.00862655695527792,
        "X": 0.22696280479431152,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69682_69696_1",
      "ports": {
        "bus1": 69682,
        "bus2": 69696
      },
      "params": {
        "R": 0.00026057971990667284,
        "X": 0.001098580309189856,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69683_69692_1",
      "ports": {
        "bus1": 69683,
        "bus2": 69692
      },
      "params": {
        "R": 0.012368391267955303,
        "X": 0.256109356880188,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69683_69704_1",
      "ports": {
        "bus1": 69704,
        "bus2": 69683
      },
      "params": {
        "R": 0.009945998899638653,
        "X": 0.024349194020032883,
        "G": 0.0,
        "B": 0.0007196927908807993
      },
      "extension": {
        "length": 2898.9357905731204,
        "rating": 51.35498642921448
      }
    },
    {
      "class": "Branch",
      "id": "branch_69683_69714_1",
      "ports": {
        "bus1": 69714,
        "bus2": 69683
      },
      "params": {
        "R": 0.013025075197219849,
        "X": 0.035457026213407516,
        "G": 0.0,
        "B": 0.002010346157476306
      },
      "extension": {
        "length": 5804.714442535401,
        "rating": 45.442765951156616
      }
    },
    {
      "class": "Branch",
      "id": "branch_69684_69686_1",
      "ports": {
        "bus1": 69684,
        "bus2": 69686
      },
      "params": {
        "R": 0.00042042770655825734,
        "X": 0.03485003113746643,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69685_69686_1",
      "ports": {
        "bus1": 69685,
        "bus2": 69686
      },
      "params": {
        "R": 0.00042042770655825734,
        "X": 0.03485003113746643,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69695_69731_1",
      "ports": {
        "bus1": 69695,
        "bus2": 69731
      },
      "params": {
        "R": 0.00029564634314738214,
        "X": 0.004237917251884937,
        "G": 0.0,
        "B": 0.4264519214630127
      },
      "extension": {
        "length": 31609.415247802735,
        "rating": 2733.0636978149414
      }
    },
    {
      "class": "Branch",
      "id": "branch_69695_69762_1",
      "ports": {
        "bus1": 69762,
        "bus2": 69695
      },
      "params": {
        "R": 0.0003037896822206676,
        "X": 0.004800988826900721,
        "G": 0.0,
        "B": 0.5877736806869507
      },
      "extension": {
        "length": 36578.598818115235,
        "rating": 2772.66902923584
      }
    },
    {
      "class": "Branch",
      "id": "branch_69696_69708_1",
      "ports": {
        "bus1": 69696,
        "bus2": 69708
      },
      "params": {
        "R": 0.000477887864690274,
        "X": 0.0030117116402834654,
        "G": 0.0,
        "B": 0.0072173262014985085
      },
      "extension": {
        "length": 3396.0287683410647,
        "rating": 295.392107963562
      }
    },
    {
      "class": "Branch",
      "id": "branch_69696_69717_1",
      "ports": {
        "bus1": 69717,
        "bus2": 69696
      },
      "params": {
        "R": 0.0009250708972103894,
        "X": 0.0061868056654930115,
        "G": 0.0,
        "B": 0.010272298939526081
      },
      "extension": {
        "length": 5615.9897527771,
        "rating": 251.03538036346436
      }
    },
    {
      "class": "Branch",
      "id": "branch_69697_69698_1",
      "ports": {
        "bus1": 69698,
        "bus2": 69697
      },
      "params": {
        "R": 0.00505354069173336,
        "X": 0.1495463103055954,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 67.7062491774559,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69697_69699_1",
      "ports": {
        "bus1": 69697,
        "bus2": 69699
      },
      "params": {
        "R": 0.003222309984266758,
        "X": 0.09320053458213806,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69697_69701_1",
      "ports": {
        "bus1": 69697,
        "bus2": 69701
      },
      "params": {
        "R": 0.0002206227945862338,
        "X": 0.0010066423565149307,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69697_69702_1",
      "ports": {
        "bus1": 69697,
        "bus2": 69702
      },
      "params": {
        "R": 0.0002914278011303395,
        "X": 0.0011435201158747077,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69698_69700_1",
      "ports": {
        "bus1": 69698,
        "bus2": 69700
      },
      "params": {
        "R": 0.0068836212158203125,
        "X": 0.1270570456981659,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69703_69706_1",
      "ports": {
        "bus1": 69703,
        "bus2": 69706
      },
      "params": {
        "R": 0.005054888315498829,
        "X": 0.18123270571231842,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69703_69707_1",
      "ports": {
        "bus1": 69703,
        "bus2": 69707
      },
      "params": {
        "R": 0.0019034541910514235,
        "X": 0.04913632944226265,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69703_69708_1",
      "ports": {
        "bus1": 69703,
        "bus2": 69708
      },
      "params": {
        "R": 0.00022834980336483568,
        "X": 0.001036559697240591,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69703_69709_1",
      "ports": {
        "bus1": 69703,
        "bus2": 69709
      },
      "params": {
        "R": 0.00023903977125883102,
        "X": 0.0010655299993231893,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69704_69706_1",
      "ports": {
        "bus1": 69704,
        "bus2": 69706
      },
      "params": {
        "R": -0.0013693784130737185,
        "X": -0.04909627139568329,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69704_69714_1",
      "ports": {
        "bus1": 69704,
        "bus2": 69714
      },
      "params": {
        "R": 0.017287228256464005,
        "X": 0.04652975872159005,
        "G": 0.0,
        "B": 0.0020944552961736917
      },
      "extension": {
        "length": 7424.359569580079,
        "rating": 48.40669333934784
      }
    },
    {
      "class": "Branch",
      "id": "branch_69705_69706_1",
      "ports": {
        "bus1": 69705,
        "bus2": 69706
      },
      "params": {
        "R": 0.0228018406778574,
        "X": 0.8175134658813477,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69708_69717_1",
      "ports": {
        "bus1": 69708,
        "bus2": 69717
      },
      "params": {
        "R": 0.0016487390967085958,
        "X": 0.01023011188954115,
        "G": 0.0,
        "B": 0.009384474717080593
      },
      "extension": {
        "length": 6661.105413574219,
        "rating": 257.3218822479248
      }
    },
    {
      "class": "Branch",
      "id": "branch_69710_69711_1",
      "ports": {
        "bus1": 69710,
        "bus2": 69711
      },
      "params": {
        "R": 0.0016361069865524769,
        "X": 0.059148214757442474,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.199999809265137
      }
    },
    {
      "class": "Branch",
      "id": "branch_69710_69712_1",
      "ports": {
        "bus1": 69710,
        "bus2": 69712
      },
      "params": {
        "R": 0.00021158720483072102,
        "X": 0.0010016444139182568,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69712_69755_1",
      "ports": {
        "bus1": 69712,
        "bus2": 69755
      },
      "params": {
        "R": 0.007864241488277912,
        "X": 0.0554690882563591,
        "G": 0.0,
        "B": 0.022233543917536736
      },
      "extension": {
        "length": 22226.526992065432,
        "rating": 274.576997756958
      }
    },
    {
      "class": "Branch",
      "id": "branch_69713_69714_1",
      "ports": {
        "bus1": 69714,
        "bus2": 69713
      },
      "params": {
        "R": 0.004632731433957815,
        "X": 0.14407974481582642,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69713_69715_1",
      "ports": {
        "bus1": 69713,
        "bus2": 69715
      },
      "params": {
        "R": 0.002738742623478174,
        "X": 0.09366706758737564,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69713_69717_1",
      "ports": {
        "bus1": 69713,
        "bus2": 69717
      },
      "params": {
        "R": 0.0002604979381430894,
        "X": 0.0011642639292404056,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69713_69718_1",
      "ports": {
        "bus1": 69713,
        "bus2": 69718
      },
      "params": {
        "R": 0.0002944899024441838,
        "X": 0.0010330673540011048,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69714_69716_1",
      "ports": {
        "bus1": 69714,
        "bus2": 69716
      },
      "params": {
        "R": 0.010125732980668545,
        "X": 0.24086590111255646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69719_69720_1",
      "ports": {
        "bus1": 69720,
        "bus2": 69719
      },
      "params": {
        "R": 0.00025954932789318264,
        "X": 0.017626481130719185,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 162.00625383853912,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69719_69727_1",
      "ports": {
        "bus1": 69719,
        "bus2": 69727
      },
      "params": {
        "R": 0.0002910952316597104,
        "X": 0.02541174367070198,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69719_69729_1",
      "ports": {
        "bus1": 69719,
        "bus2": 69729
      },
      "params": {
        "R": 0.00022970895224716514,
        "X": 0.0010212033521384,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69720_69723_1",
      "ports": {
        "bus1": 69720,
        "bus2": 69723
      },
      "params": {
        "R": 0.006362573243677616,
        "X": 0.18956272304058075,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69720_69726_1",
      "ports": {
        "bus1": 69720,
        "bus2": 69726
      },
      "params": {
        "R": 0.0002329039853066206,
        "X": 0.00658213347196579,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69720_69728_1",
      "ports": {
        "bus1": 69720,
        "bus2": 69728
      },
      "params": {
        "R": 0.002221777569502592,
        "X": 0.0750880017876625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 166.03125,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69720_69730_1",
      "ports": {
        "bus1": 69720,
        "bus2": 69730
      },
      "params": {
        "R": 0.0002014745696214959,
        "X": 0.0011771308491006494,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69721_69723_1",
      "ports": {
        "bus1": 69721,
        "bus2": 69723
      },
      "params": {
        "R": -0.003209134563803673,
        "X": -0.09561105072498322,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69722_69723_1",
      "ports": {
        "bus1": 69722,
        "bus2": 69723
      },
      "params": {
        "R": 0.014700097031891346,
        "X": 0.43796592950820923,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69724_69726_1",
      "ports": {
        "bus1": 69724,
        "bus2": 69726
      },
      "params": {
        "R": 0.002693366026505828,
        "X": 0.07611756026744843,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69725_69726_1",
      "ports": {
        "bus1": 69725,
        "bus2": 69726
      },
      "params": {
        "R": 0.002693366026505828,
        "X": 0.07611756026744843,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 24.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69729_69731_1",
      "ports": {
        "bus1": 69731,
        "bus2": 69729
      },
      "params": {
        "R": 0.00035675568506121635,
        "X": 0.005867562256753445,
        "G": 0.0,
        "B": 0.5429346561431885
      },
      "extension": {
        "length": 41777.881180664066,
        "rating": 3022.2150802612305
      }
    },
    {
      "class": "Branch",
      "id": "branch_69729_69748_1",
      "ports": {
        "bus1": 69729,
        "bus2": 69748
      },
      "params": {
        "R": 0.0004127026768401265,
        "X": 0.0067878589034080505,
        "G": 0.0,
        "B": 0.8287342190742493
      },
      "extension": {
        "length": 50125.315662597655,
        "rating": 3122.0075607299805
      }
    },
    {
      "class": "Branch",
      "id": "branch_69731_69732_1",
      "ports": {
        "bus1": 69732,
        "bus2": 69731
      },
      "params": {
        "R": 0.0001656470849411562,
        "X": 0.0134900426492095,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69731_69734_1",
      "ports": {
        "bus1": 69731,
        "bus2": 69734
      },
      "params": {
        "R": 0.00017812052101362497,
        "X": 0.012206045910716057,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69731_69735_1",
      "ports": {
        "bus1": 69731,
        "bus2": 69735
      },
      "params": {
        "R": 0.0001492466253694147,
        "X": 0.011215731501579285,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 524.9999761581421,
        "kv2": 20.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69732_69733_1",
      "ports": {
        "bus1": 69733,
        "bus2": 69732
      },
      "params": {
        "R": 0.00497912522405386,
        "X": 0.15949216485023499,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69732_69736_1",
      "ports": {
        "bus1": 69732,
        "bus2": 69736
      },
      "params": {
        "R": 0.0002573449455667287,
        "X": 0.0011811722069978714,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69732_69737_1",
      "ports": {
        "bus1": 69732,
        "bus2": 69737
      },
      "params": {
        "R": 0.00028541177744045854,
        "X": 0.0011280309408903122,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69738_69739_1",
      "ports": {
        "bus1": 69739,
        "bus2": 69738
      },
      "params": {
        "R": 0.00023078566300682724,
        "X": 0.015403174795210361,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69738_69741_1",
      "ports": {
        "bus1": 69738,
        "bus2": 69741
      },
      "params": {
        "R": 0.0002608435752335936,
        "X": 0.017417648807168007,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69738_69742_1",
      "ports": {
        "bus1": 69738,
        "bus2": 69742
      },
      "params": {
        "R": 0.00016201246762648225,
        "X": 0.012656854465603828,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69738_69743_1",
      "ports": {
        "bus1": 69738,
        "bus2": 69743
      },
      "params": {
        "R": 0.0002266727533424273,
        "X": 0.0153089240193367,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69738_69744_1",
      "ports": {
        "bus1": 69738,
        "bus2": 69744
      },
      "params": {
        "R": 0.00025506236124783754,
        "X": 0.016174117103219032,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69738_69745_1",
      "ports": {
        "bus1": 69738,
        "bus2": 69745
      },
      "params": {
        "R": 0.00021034105157013983,
        "X": 0.014909311197698116,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69738_69747_1",
      "ports": {
        "bus1": 69738,
        "bus2": 69747
      },
      "params": {
        "R": 0.00020931722247041762,
        "X": 0.0011701007606461644,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69739_69740_1",
      "ports": {
        "bus1": 69740,
        "bus2": 69739
      },
      "params": {
        "R": 0.0023813406005501747,
        "X": 0.08049779385328293,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69739_69746_1",
      "ports": {
        "bus1": 69739,
        "bus2": 69746
      },
      "params": {
        "R": 0.00020194720127619803,
        "X": 0.0010693457443267107,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69747_69748_1",
      "ports": {
        "bus1": 69748,
        "bus2": 69747
      },
      "params": {
        "R": 0.0002355056640226394,
        "X": 0.003976165782660246,
        "G": 0.0,
        "B": 0.3896409571170807
      },
      "extension": {
        "length": 28454.657392089845,
        "rating": 2619.721031188965
      }
    },
    {
      "class": "Branch",
      "id": "branch_69748_69749_1",
      "ports": {
        "bus1": 69749,
        "bus2": 69748
      },
      "params": {
        "R": 0.00013065723760519177,
        "X": 0.010194732807576656,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69748_69753_1",
      "ports": {
        "bus1": 69748,
        "bus2": 69753
      },
      "params": {
        "R": 0.00014890481543261558,
        "X": 0.0106586879119277,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 521.8750238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69748_69754_1",
      "ports": {
        "bus1": 69748,
        "bus2": 69754
      },
      "params": {
        "R": 0.0001084916148101911,
        "X": 0.009151538833975792,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 518.750011920929,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69749_69752_1",
      "ports": {
        "bus1": 69749,
        "bus2": 69752
      },
      "params": {
        "R": 0.003935202956199646,
        "X": 0.10710252076387405,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69749_69755_1",
      "ports": {
        "bus1": 69749,
        "bus2": 69755
      },
      "params": {
        "R": 0.00024421678972430527,
        "X": 0.0010539264185354114,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69749_69756_1",
      "ports": {
        "bus1": 69749,
        "bus2": 69756
      },
      "params": {
        "R": 0.00029759889002889395,
        "X": 0.001161826541647315,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69750_69752_1",
      "ports": {
        "bus1": 69750,
        "bus2": 69752
      },
      "params": {
        "R": -0.0019219231326133013,
        "X": -0.05230804532766342,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69751_69752_1",
      "ports": {
        "bus1": 69751,
        "bus2": 69752
      },
      "params": {
        "R": 0.009861845523118973,
        "X": 0.26840510964393616,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69757_69758_1",
      "ports": {
        "bus1": 69758,
        "bus2": 69757
      },
      "params": {
        "R": 0.00013987829152029008,
        "X": 0.010220552794635296,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69757_69760_1",
      "ports": {
        "bus1": 69757,
        "bus2": 69760
      },
      "params": {
        "R": 0.0002331021096324548,
        "X": 0.01277874130755663,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69757_69762_1",
      "ports": {
        "bus1": 69757,
        "bus2": 69762
      },
      "params": {
        "R": 0.0002882835688069463,
        "X": 0.0011208270443603396,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69758_69759_1",
      "ports": {
        "bus1": 69759,
        "bus2": 69758
      },
      "params": {
        "R": 0.003665731754153967,
        "X": 0.10695987939834595,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69758_69761_1",
      "ports": {
        "bus1": 69758,
        "bus2": 69761
      },
      "params": {
        "R": 0.00026324682403355837,
        "X": 0.0010158141376450658,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69763_69764_1",
      "ports": {
        "bus1": 69764,
        "bus2": 69763
      },
      "params": {
        "R": 0.11713957041501999,
        "X": 0.2756463587284088,
        "G": 0.0,
        "B": 0.030156126245856285
      },
      "extension": {
        "length": 66722.92805126954,
        "rating": 73.87716770172119
      }
    },
    {
      "class": "Branch",
      "id": "branch_69763_69770_1",
      "ports": {
        "bus1": 69763,
        "bus2": 69770
      },
      "params": {
        "R": 0.17411446571350098,
        "X": 0.42681750655174255,
        "G": 0.0,
        "B": 0.008708469569683075
      },
      "extension": {
        "length": 43841.679580810545,
        "rating": 74.83283281326294
      }
    },
    {
      "class": "Branch",
      "id": "branch_69764_69766_1",
      "ports": {
        "bus1": 69766,
        "bus2": 69764
      },
      "params": {
        "R": 0.1503026783466339,
        "X": 0.45060497522354126,
        "G": 0.0,
        "B": 0.015502030029892921
      },
      "extension": {
        "length": 54498.17191113281,
        "rating": 77.61508822441101
      }
    },
    {
      "class": "Branch",
      "id": "branch_69765_69768_1",
      "ports": {
        "bus1": 69765,
        "bus2": 69768
      },
      "params": {
        "R": 0.0035714569967240095,
        "X": 0.13245752453804016,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69765_69769_1",
      "ports": {
        "bus1": 69765,
        "bus2": 69769
      },
      "params": {
        "R": 0.00025115744210779667,
        "X": 0.0011164536699652672,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69766_69768_1",
      "ports": {
        "bus1": 69766,
        "bus2": 69768
      },
      "params": {
        "R": -0.0011283357162028551,
        "X": -0.041847504675388336,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69767_69768_1",
      "ports": {
        "bus1": 69767,
        "bus2": 69768
      },
      "params": {
        "R": 0.012337434105575085,
        "X": 0.45756831765174866,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69769_69871_1",
      "ports": {
        "bus1": 69769,
        "bus2": 69871
      },
      "params": {
        "R": 0.028351707383990288,
        "X": 0.19279853999614716,
        "G": 0.0,
        "B": 0.08072666823863983
      },
      "extension": {
        "length": 93207.32021777343,
        "rating": 272.60584831237793
      }
    },
    {
      "class": "Branch",
      "id": "branch_69770_69869_1",
      "ports": {
        "bus1": 69869,
        "bus2": 69770
      },
      "params": {
        "R": 0.06346753239631653,
        "X": 0.14428742229938507,
        "G": 0.0,
        "B": 0.027726126834750175
      },
      "extension": {
        "length": 44967.66294506836,
        "rating": 75.40532350540161
      }
    },
    {
      "class": "Branch",
      "id": "branch_69771_69810_1",
      "ports": {
        "bus1": 69810,
        "bus2": 69771
      },
      "params": {
        "R": 0.1339440643787384,
        "X": 0.3122493624687195,
        "G": 0.0,
        "B": 0.025298731401562687
      },
      "extension": {
        "length": 60083.033436035155,
        "rating": 68.40971112251282
      }
    },
    {
      "class": "Branch",
      "id": "branch_69771_69830_1",
      "ports": {
        "bus1": 69771,
        "bus2": 69830
      },
      "params": {
        "R": 0.1431512087583542,
        "X": 0.3901727795600891,
        "G": 0.0,
        "B": 0.006003911606967449
      },
      "extension": {
        "length": 37339.05965625,
        "rating": 68.38185787200928
      }
    },
    {
      "class": "Branch",
      "id": "branch_69772_69782_1",
      "ports": {
        "bus1": 69772,
        "bus2": 69782
      },
      "params": {
        "R": 0.1685910373926163,
        "X": 0.3947148621082306,
        "G": 0.0,
        "B": 0.013995379209518433
      },
      "extension": {
        "length": 48990.10821020508,
        "rating": 55.10870814323425
      }
    },
    {
      "class": "Branch",
      "id": "branch_69772_69790_1",
      "ports": {
        "bus1": 69772,
        "bus2": 69790
      },
      "params": {
        "R": 0.07985949516296387,
        "X": 0.16080975532531738,
        "G": 0.0,
        "B": 0.02302657999098301
      },
      "extension": {
        "length": 40573.85374291992,
        "rating": 52.61455774307251
      }
    },
    {
      "class": "Branch",
      "id": "branch_69773_69776_1",
      "ports": {
        "bus1": 69773,
        "bus2": 69776
      },
      "params": {
        "R": 0.008817465044558048,
        "X": 0.2669287919998169,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69773_69777_1",
      "ports": {
        "bus1": 69773,
        "bus2": 69777
      },
      "params": {
        "R": 0.0002555515384301543,
        "X": 0.001089192577637732,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69774_69776_1",
      "ports": {
        "bus1": 69774,
        "bus2": 69776
      },
      "params": {
        "R": -0.004733986221253872,
        "X": -0.14331072568893433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69774_69782_1",
      "ports": {
        "bus1": 69774,
        "bus2": 69782
      },
      "params": {
        "R": 0.03289200738072395,
        "X": 0.09489835798740387,
        "G": 0.0,
        "B": 0.0026731265243142843
      },
      "extension": {
        "length": 11677.130008483888,
        "rating": 59.111130237579346
      }
    },
    {
      "class": "Branch",
      "id": "branch_69774_69784_1",
      "ports": {
        "bus1": 69784,
        "bus2": 69774
      },
      "params": {
        "R": 0.1855423450469971,
        "X": 0.35267114639282227,
        "G": 0.0,
        "B": 0.016565443947911263
      },
      "extension": {
        "length": 53775.451560058595,
        "rating": 75.41183829307556
      }
    },
    {
      "class": "Branch",
      "id": "branch_69775_69776_1",
      "ports": {
        "bus1": 69775,
        "bus2": 69776
      },
      "params": {
        "R": 0.021151095628738403,
        "X": 0.6403015851974487,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69777_69778_1",
      "ports": {
        "bus1": 69778,
        "bus2": 69777
      },
      "params": {
        "R": 0.0051631024107337,
        "X": 0.03186674788594246,
        "G": 0.0,
        "B": 0.021648604422807693
      },
      "extension": {
        "length": 18236.36757019043,
        "rating": 253.63571643829346
      }
    },
    {
      "class": "Branch",
      "id": "branch_69777_69781_1",
      "ports": {
        "bus1": 69777,
        "bus2": 69781
      },
      "params": {
        "R": 0.0031232533510774374,
        "X": 0.01808808743953705,
        "G": 0.0,
        "B": 0.015063254162669182
      },
      "extension": {
        "length": 11831.196836975098,
        "rating": 254.83808517456055
      }
    },
    {
      "class": "Branch",
      "id": "branch_69777_69788_1",
      "ports": {
        "bus1": 69788,
        "bus2": 69777
      },
      "params": {
        "R": 0.010342405177652836,
        "X": 0.06536208838224411,
        "G": 0.0,
        "B": 0.2786358594894409
      },
      "extension": {
        "length": 91304.46297070313,
        "rating": 255.0123691558838
      }
    },
    {
      "class": "Branch",
      "id": "branch_69777_69921_1",
      "ports": {
        "bus1": 69777,
        "bus2": 69921
      },
      "params": {
        "R": 0.02159142680466175,
        "X": 0.11011412739753723,
        "G": 0.0,
        "B": 0.09167143702507019
      },
      "extension": {
        "length": 75110.40827490235,
        "rating": 272.6418733596802
      }
    },
    {
      "class": "Branch",
      "id": "branch_69778_69779_1",
      "ports": {
        "bus1": 69779,
        "bus2": 69778
      },
      "params": {
        "R": 0.0042618438601493835,
        "X": 0.14034414291381836,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69778_69780_1",
      "ports": {
        "bus1": 69778,
        "bus2": 69780
      },
      "params": {
        "R": 0.00025250777252949774,
        "X": 0.001049352576956153,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69779_69782_1",
      "ports": {
        "bus1": 69782,
        "bus2": 69779
      },
      "params": {
        "R": 0.02380869910120964,
        "X": 0.06042564660310746,
        "G": 0.0,
        "B": 0.002502725226804614
      },
      "extension": {
        "length": 8589.169284851074,
        "rating": 54.27919626235962
      }
    },
    {
      "class": "Branch",
      "id": "branch_69781_69782_1",
      "ports": {
        "bus1": 69782,
        "bus2": 69781
      },
      "params": {
        "R": 0.004466795362532139,
        "X": 0.15499891340732574,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69781_69783_1",
      "ports": {
        "bus1": 69781,
        "bus2": 69783
      },
      "params": {
        "R": 0.00024134792329277846,
        "X": 0.0011321594938635826,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69784_69955_1",
      "ports": {
        "bus1": 69784,
        "bus2": 69955
      },
      "params": {
        "R": 0.09920340031385422,
        "X": 0.2003709971904755,
        "G": 0.0,
        "B": 0.03391227126121521
      },
      "extension": {
        "length": 58338.916453125,
        "rating": 76.68508887290955
      }
    },
    {
      "class": "Branch",
      "id": "branch_69785_69787_1",
      "ports": {
        "bus1": 69787,
        "bus2": 69785
      },
      "params": {
        "R": 0.033090461045503616,
        "X": 0.11754322052001953,
        "G": 0.0,
        "B": 0.00250390381552279
      },
      "extension": {
        "length": 12201.635295593262,
        "rating": 44.9077844619751
      }
    },
    {
      "class": "Branch",
      "id": "branch_69785_69790_1",
      "ports": {
        "bus1": 69790,
        "bus2": 69785
      },
      "params": {
        "R": 0.017621513456106186,
        "X": 0.048176076263189316,
        "G": 0.0,
        "B": 0.006799927446991205
      },
      "extension": {
        "length": 12489.128328735353,
        "rating": 48.68002533912659
      }
    },
    {
      "class": "Branch",
      "id": "branch_69786_69787_1",
      "ports": {
        "bus1": 69787,
        "bus2": 69786
      },
      "params": {
        "R": 0.004234776366502047,
        "X": 0.11545869708061218,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69786_69788_1",
      "ports": {
        "bus1": 69786,
        "bus2": 69788
      },
      "params": {
        "R": 0.00020090973703190684,
        "X": 0.001004175515845418,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69787_69835_1",
      "ports": {
        "bus1": 69787,
        "bus2": 69835
      },
      "params": {
        "R": 0.12861280143260956,
        "X": 0.36940738558769226,
        "G": 0.0,
        "B": 0.013205016031861305
      },
      "extension": {
        "length": 52926.43026708985,
        "rating": 64.5179271697998
      }
    },
    {
      "class": "Branch",
      "id": "branch_69788_69819_1",
      "ports": {
        "bus1": 69819,
        "bus2": 69788
      },
      "params": {
        "R": 0.0130453547462821,
        "X": 0.0820576474070549,
        "G": 0.0,
        "B": 0.08170880377292633
      },
      "extension": {
        "length": 59543.886251953125,
        "rating": 225.4427671432495
      }
    },
    {
      "class": "Branch",
      "id": "branch_69788_69833_1",
      "ports": {
        "bus1": 69788,
        "bus2": 69833
      },
      "params": {
        "R": 0.030742209404706955,
        "X": 0.16394485533237457,
        "G": 0.0,
        "B": 0.21168991923332214
      },
      "extension": {
        "length": 118064.05526953125,
        "rating": 251.7766237258911
      }
    },
    {
      "class": "Branch",
      "id": "branch_69789_69790_1",
      "ports": {
        "bus1": 69789,
        "bus2": 69790
      },
      "params": {
        "R": 0.0002899365499615669,
        "X": 0.0011442274553701282,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69791_69864_1",
      "ports": {
        "bus1": 69864,
        "bus2": 69791
      },
      "params": {
        "R": 0.215114027261734,
        "X": 0.5149558186531067,
        "G": 0.0,
        "B": 0.013893933035433292
      },
      "extension": {
        "length": 61894.87149462891,
        "rating": 60.93108057975769
      }
    },
    {
      "class": "Branch",
      "id": "branch_69791_69872_1",
      "ports": {
        "bus1": 69872,
        "bus2": 69791
      },
      "params": {
        "R": 0.1268557459115982,
        "X": 0.34150043129920965,
        "G": 0.0,
        "B": 0.015271044336259365
      },
      "extension": {
        "length": 50918.32939746094,
        "rating": 59.7004771232605
      }
    },
    {
      "class": "Branch",
      "id": "branch_69792_69793_1",
      "ports": {
        "bus1": 69792,
        "bus2": 69793
      },
      "params": {
        "R": 0.00022817312856204808,
        "X": 0.0010327494237571955,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69792_69804_1",
      "ports": {
        "bus1": 69792,
        "bus2": 69804
      },
      "params": {
        "R": 0.06599202752113342,
        "X": 0.16976673901081088,
        "G": 0.0,
        "B": 0.00750192767009139
      },
      "extension": {
        "length": 26501.931747070314,
        "rating": 48.48484992980957
      }
    },
    {
      "class": "Branch",
      "id": "branch_69792_69890_1",
      "ports": {
        "bus1": 69792,
        "bus2": 69890
      },
      "params": {
        "R": 0.09849603474140167,
        "X": 0.23871105909347537,
        "G": 0.0,
        "B": 0.012451478280127048
      },
      "extension": {
        "length": 39869.986752685545,
        "rating": 42.776209115982056
      }
    },
    {
      "class": "Branch",
      "id": "branch_69794_69797_1",
      "ports": {
        "bus1": 69794,
        "bus2": 69797
      },
      "params": {
        "R": 0.00016572466120123863,
        "X": 0.004657924175262451,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69794_69798_1",
      "ports": {
        "bus1": 69794,
        "bus2": 69798
      },
      "params": {
        "R": 0.00022945234377402815,
        "X": 0.0010751452064141631,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69794_69799_1",
      "ports": {
        "bus1": 69794,
        "bus2": 69799
      },
      "params": {
        "R": 0.00023811710707377642,
        "X": 0.0011640979209914804,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69795_69797_1",
      "ports": {
        "bus1": 69795,
        "bus2": 69797
      },
      "params": {
        "R": 0.006513811182230711,
        "X": 0.18308000266551971,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69796_69797_1",
      "ports": {
        "bus1": 69796,
        "bus2": 69797
      },
      "params": {
        "R": 0.006513811182230711,
        "X": 0.18308000266551971,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69798_69800_1",
      "ports": {
        "bus1": 69800,
        "bus2": 69798
      },
      "params": {
        "R": 0.1746071428060532,
        "X": 0.48336818814277654,
        "G": 0.0,
        "B": 0.012179718352854252
      },
      "extension": {
        "length": 52274.51285009766,
        "rating": 50.46336650848389
      }
    },
    {
      "class": "Branch",
      "id": "branch_69798_69949_1",
      "ports": {
        "bus1": 69798,
        "bus2": 69949
      },
      "params": {
        "R": 0.124310702085495,
        "X": 0.32621216773986816,
        "G": 0.0,
        "B": 0.01023463997989893
      },
      "extension": {
        "length": 42586.14765893555,
        "rating": 52.40265130996704
      }
    },
    {
      "class": "Branch",
      "id": "branch_69800_69802_1",
      "ports": {
        "bus1": 69802,
        "bus2": 69800
      },
      "params": {
        "R": 0.04131017625331879,
        "X": 0.08881950378417969,
        "G": 0.0,
        "B": 0.008325859904289246
      },
      "extension": {
        "length": 18654.63622558594,
        "rating": 49.348458647727966
      }
    },
    {
      "class": "Branch",
      "id": "branch_69801_69802_1",
      "ports": {
        "bus1": 69802,
        "bus2": 69801
      },
      "params": {
        "R": 0.0054512228816747665,
        "X": 0.16374599933624268,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69801_69803_1",
      "ports": {
        "bus1": 69801,
        "bus2": 69803
      },
      "params": {
        "R": 0.00027286395197734237,
        "X": 0.0010753750102594495,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69801_69891_1",
      "ports": {
        "bus1": 69891,
        "bus2": 69801
      },
      "params": {
        "R": 0.021885735914111137,
        "X": 0.13721588253974915,
        "G": 0.0,
        "B": 0.051685865968465805
      },
      "extension": {
        "length": 65408.76714990235,
        "rating": 233.07013511657715
      }
    },
    {
      "class": "Branch",
      "id": "branch_69802_69804_1",
      "ports": {
        "bus1": 69802,
        "bus2": 69804
      },
      "params": {
        "R": 0.02648090198636055,
        "X": 0.06844912469387054,
        "G": 0.0,
        "B": 0.005151343531906605
      },
      "extension": {
        "length": 12500.946212036133,
        "rating": 54.38922643661499
      }
    },
    {
      "class": "Branch",
      "id": "branch_69805_69807_1",
      "ports": {
        "bus1": 69807,
        "bus2": 69805
      },
      "params": {
        "R": 0.016971834003925323,
        "X": 0.056499745696783066,
        "G": 0.0,
        "B": 0.006114233750849963
      },
      "extension": {
        "length": 14448.774342041015,
        "rating": 57.14861750602722
      }
    },
    {
      "class": "Branch",
      "id": "branch_69805_69841_1",
      "ports": {
        "bus1": 69841,
        "bus2": 69805
      },
      "params": {
        "R": 0.10155344009399414,
        "X": 0.23155470192432404,
        "G": 0.0,
        "B": 0.0147752370685339
      },
      "extension": {
        "length": 43412.95440087891,
        "rating": 60.577839612960815
      }
    },
    {
      "class": "Branch",
      "id": "branch_69805_69842_1",
      "ports": {
        "bus1": 69805,
        "bus2": 69842
      },
      "params": {
        "R": 0.19252416491508487,
        "X": 0.4615934491157532,
        "G": 0.0,
        "B": 0.00978463888168335
      },
      "extension": {
        "length": 49339.082630126955,
        "rating": 47.160717844963074
      }
    },
    {
      "class": "Branch",
      "id": "branch_69806_69807_1",
      "ports": {
        "bus1": 69807,
        "bus2": 69806
      },
      "params": {
        "R": 0.003304167417809367,
        "X": 0.11657141149044037,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69806_69808_1",
      "ports": {
        "bus1": 69806,
        "bus2": 69808
      },
      "params": {
        "R": 0.00020596339891199023,
        "X": 0.0010059741325676441,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69806_69822_1",
      "ports": {
        "bus1": 69806,
        "bus2": 69822
      },
      "params": {
        "R": 0.01679801009595394,
        "X": 0.11571399122476578,
        "G": 0.0,
        "B": 0.05471332371234894
      },
      "extension": {
        "length": 55332.25048828125,
        "rating": 177.0755171775818
      }
    },
    {
      "class": "Branch",
      "id": "branch_69809_69810_1",
      "ports": {
        "bus1": 69809,
        "bus2": 69810
      },
      "params": {
        "R": 0.00021561788162216544,
        "X": 0.0011297990567982197,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69810_69812_1",
      "ports": {
        "bus1": 69810,
        "bus2": 69812
      },
      "params": {
        "R": 0.028669243678450584,
        "X": 0.06307516992092133,
        "G": 0.0,
        "B": 0.027139361947774884
      },
      "extension": {
        "length": 30064.707395507812,
        "rating": 69.96608972549438
      }
    },
    {
      "class": "Branch",
      "id": "branch_69811_69812_1",
      "ports": {
        "bus1": 69811,
        "bus2": 69812
      },
      "params": {
        "R": 0.0002797683409880847,
        "X": 0.0011991666397079825,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69812_69818_1",
      "ports": {
        "bus1": 69812,
        "bus2": 69818
      },
      "params": {
        "R": 0.034784913063049316,
        "X": 0.08219075202941895,
        "G": 0.0,
        "B": 0.0035786344669759274
      },
      "extension": {
        "length": 12968.730263671876,
        "rating": 54.20883893966675
      }
    },
    {
      "class": "Branch",
      "id": "branch_69812_69968_1",
      "ports": {
        "bus1": 69812,
        "bus2": 69968
      },
      "params": {
        "R": 0.019274454563856125,
        "X": 0.04656137526035309,
        "G": 0.0,
        "B": 0.0018646988319233058
      },
      "extension": {
        "length": 6425.972510009766,
        "rating": 81.629079580307
      }
    },
    {
      "class": "Branch",
      "id": "branch_69813_69816_1",
      "ports": {
        "bus1": 69813,
        "bus2": 69816
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.00010000169277191162,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69813_69817_1",
      "ports": {
        "bus1": 69813,
        "bus2": 69817
      },
      "params": {
        "R": 0.00028794133686460555,
        "X": 0.001098974491469562,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69813_69818_1",
      "ports": {
        "bus1": 69813,
        "bus2": 69818
      },
      "params": {
        "R": 0.00029186360188759863,
        "X": 0.001147399889305234,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69814_69816_1",
      "ports": {
        "bus1": 69814,
        "bus2": 69816
      },
      "params": {
        "R": 0.00829769391566515,
        "X": 0.20401887595653534,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69815_69816_1",
      "ports": {
        "bus1": 69815,
        "bus2": 69816
      },
      "params": {
        "R": 0.00829769391566515,
        "X": 0.20401887595653534,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69818_69968_1",
      "ports": {
        "bus1": 69968,
        "bus2": 69818
      },
      "params": {
        "R": 0.019452553242444992,
        "X": 0.05874083936214447,
        "G": 0.0,
        "B": 0.002204589080065489
      },
      "extension": {
        "length": 8375.66464251709,
        "rating": 72.7089524269104
      }
    },
    {
      "class": "Branch",
      "id": "branch_69819_69969_1",
      "ports": {
        "bus1": 69819,
        "bus2": 69969
      },
      "params": {
        "R": 0.0018931656377390027,
        "X": 0.009524351917207241,
        "G": 0.0,
        "B": 0.006539454218000174
      },
      "extension": {
        "length": 5858.252907165527,
        "rating": 251.9768476486206
      }
    },
    {
      "class": "Branch",
      "id": "branch_69820_69821_1",
      "ports": {
        "bus1": 69820,
        "bus2": 69821
      },
      "params": {
        "R": 0.00021800959075335413,
        "X": 0.001115905586630106,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69820_69882_1",
      "ports": {
        "bus1": 69882,
        "bus2": 69820
      },
      "params": {
        "R": 0.2541220784187317,
        "X": 0.5118089318275452,
        "G": 0.0,
        "B": 0.015353835187852383
      },
      "extension": {
        "length": 63102.50568896485,
        "rating": 56.768667697906494
      }
    },
    {
      "class": "Branch",
      "id": "branch_69820_69968_1",
      "ports": {
        "bus1": 69820,
        "bus2": 69968
      },
      "params": {
        "R": 0.08274691551923752,
        "X": 0.20616775751113892,
        "G": 0.0,
        "B": 0.016197441145777702
      },
      "extension": {
        "length": 41814.9218034668,
        "rating": 58.15216898918152
      }
    },
    {
      "class": "Branch",
      "id": "branch_69822_69823_1",
      "ports": {
        "bus1": 69823,
        "bus2": 69822
      },
      "params": {
        "R": 0.005904607940465212,
        "X": 0.14647100865840912,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69822_69824_1",
      "ports": {
        "bus1": 69822,
        "bus2": 69824
      },
      "params": {
        "R": 0.00023718825832474977,
        "X": 0.0010973106836900115,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69822_69825_1",
      "ports": {
        "bus1": 69825,
        "bus2": 69822
      },
      "params": {
        "R": 0.013023072853684425,
        "X": 0.0746968612074852,
        "G": 0.0,
        "B": 0.05914094299077988
      },
      "extension": {
        "length": 51412.53792919922,
        "rating": 182.63434171676636
      }
    },
    {
      "class": "Branch",
      "id": "branch_69823_69842_1",
      "ports": {
        "bus1": 69823,
        "bus2": 69842
      },
      "params": {
        "R": 0.13493427634239197,
        "X": 0.30132243037223816,
        "G": 0.0,
        "B": 0.007479784544557332
      },
      "extension": {
        "length": 35554.58076489258,
        "rating": 41.924723982810974
      }
    },
    {
      "class": "Branch",
      "id": "branch_69823_69882_1",
      "ports": {
        "bus1": 69882,
        "bus2": 69823
      },
      "params": {
        "R": 0.12108173221349716,
        "X": 0.24824455380439758,
        "G": 0.0,
        "B": 0.007657554466277362
      },
      "extension": {
        "length": 29845.962979980468,
        "rating": 51.77284479141235
      }
    },
    {
      "class": "Branch",
      "id": "branch_69825_69893_1",
      "ports": {
        "bus1": 69893,
        "bus2": 69825
      },
      "params": {
        "R": 0.011360767297446728,
        "X": 0.07172559201717377,
        "G": 0.0,
        "B": 0.04337030649185181
      },
      "extension": {
        "length": 41163.49551928711,
        "rating": 211.91837787628174
      }
    },
    {
      "class": "Branch",
      "id": "branch_69826_69828_1",
      "ports": {
        "bus1": 69826,
        "bus2": 69828
      },
      "params": {
        "R": 0.04729600250720978,
        "X": 0.12823064625263214,
        "G": 0.0,
        "B": 0.004851970821619034
      },
      "extension": {
        "length": 17246.695048461916,
        "rating": 60.90586185455322
      }
    },
    {
      "class": "Branch",
      "id": "branch_69826_69830_1",
      "ports": {
        "bus1": 69826,
        "bus2": 69830
      },
      "params": {
        "R": 0.07258164137601852,
        "X": 0.22105225920677185,
        "G": 0.0,
        "B": 0.007142407353967428
      },
      "extension": {
        "length": 29144.10042553711,
        "rating": 65.29982089996338
      }
    },
    {
      "class": "Branch",
      "id": "branch_69827_69828_1",
      "ports": {
        "bus1": 69828,
        "bus2": 69827
      },
      "params": {
        "R": 0.006556301843374968,
        "X": 0.1902896910905838,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69827_69829_1",
      "ports": {
        "bus1": 69827,
        "bus2": 69829
      },
      "params": {
        "R": 0.00024614116409793496,
        "X": 0.0010983728570863605,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69831_69834_1",
      "ports": {
        "bus1": 69831,
        "bus2": 69834
      },
      "params": {
        "R": 0.1067814826965332,
        "X": 0.27570289373397827,
        "G": 0.0,
        "B": 0.011204455979168415
      },
      "extension": {
        "length": 40869.10130273438,
        "rating": 47.11583852767944
      }
    },
    {
      "class": "Branch",
      "id": "branch_69831_69852_1",
      "ports": {
        "bus1": 69852,
        "bus2": 69831
      },
      "params": {
        "R": 0.2867770195007324,
        "X": 0.6647268533706665,
        "G": 0.0,
        "B": 0.015399041585624218
      },
      "extension": {
        "length": 76750.896234375,
        "rating": 50.562864542007446
      }
    },
    {
      "class": "Branch",
      "id": "branch_69832_69835_1",
      "ports": {
        "bus1": 69832,
        "bus2": 69835
      },
      "params": {
        "R": 0.11157448589801788,
        "X": 0.25673022866249084,
        "G": 0.0,
        "B": 0.03542943671345711
      },
      "extension": {
        "length": 67363.83795410156,
        "rating": 44.701674580574036
      }
    },
    {
      "class": "Branch",
      "id": "branch_69833_69935_1",
      "ports": {
        "bus1": 69833,
        "bus2": 69935
      },
      "params": {
        "R": 0.015544105321168898,
        "X": 0.10267341136932373,
        "G": 0.0,
        "B": 0.1438470184803009
      },
      "extension": {
        "length": 87832.00664648438,
        "rating": 241.36459827423096
      }
    },
    {
      "class": "Branch",
      "id": "branch_69835_69841_1",
      "ports": {
        "bus1": 69841,
        "bus2": 69835
      },
      "params": {
        "R": 0.10406142473220824,
        "X": 0.2440064251422882,
        "G": 0.0,
        "B": 0.03809712827205658
      },
      "extension": {
        "length": 65675.64872021484,
        "rating": 62.341928482055664
      }
    },
    {
      "class": "Branch",
      "id": "branch_69836_69839_1",
      "ports": {
        "bus1": 69836,
        "bus2": 69839
      },
      "params": {
        "R": -0.0006306357681751251,
        "X": -0.010221660137176514,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69836_69840_1",
      "ports": {
        "bus1": 69836,
        "bus2": 69840
      },
      "params": {
        "R": 0.00029206223553046584,
        "X": 0.001110799377784133,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69836_69841_1",
      "ports": {
        "bus1": 69836,
        "bus2": 69841
      },
      "params": {
        "R": 0.0002229866076959297,
        "X": 0.0011147374752908945,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69837_69839_1",
      "ports": {
        "bus1": 69837,
        "bus2": 69839
      },
      "params": {
        "R": 0.01092862244695425,
        "X": 0.17713670432567596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69838_69839_1",
      "ports": {
        "bus1": 69838,
        "bus2": 69839
      },
      "params": {
        "R": 0.01092862244695425,
        "X": 0.17713670432567596,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69843_69844_1",
      "ports": {
        "bus1": 69844,
        "bus2": 69843
      },
      "params": {
        "R": 0.005016647279262543,
        "X": 0.15939171612262726,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 70.29374670982361,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69843_69845_1",
      "ports": {
        "bus1": 69843,
        "bus2": 69845
      },
      "params": {
        "R": 0.00020233468967489898,
        "X": 0.0010212169727310538,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69844_69846_1",
      "ports": {
        "bus1": 69844,
        "bus2": 69846
      },
      "params": {
        "R": 0.04332049563527107,
        "X": 0.11171582341194153,
        "G": 0.0,
        "B": 0.001988640520721674
      },
      "extension": {
        "length": 10569.643933776855,
        "rating": 26.322558522224426
      }
    },
    {
      "class": "Branch",
      "id": "branch_69844_69848_1",
      "ports": {
        "bus1": 69844,
        "bus2": 69848
      },
      "params": {
        "R": 0.02618378587067127,
        "X": 0.07899054139852524,
        "G": 0.0,
        "B": 0.004384174011647701
      },
      "extension": {
        "length": 12998.58192993164,
        "rating": 51.08036994934082
      }
    },
    {
      "class": "Branch",
      "id": "branch_69845_69849_1",
      "ports": {
        "bus1": 69845,
        "bus2": 69849
      },
      "params": {
        "R": 0.0030651588458567858,
        "X": 0.02053619921207428,
        "G": 0.0,
        "B": 0.012766236439347267
      },
      "extension": {
        "length": 11309.751153808595,
        "rating": 238.42599391937256
      }
    },
    {
      "class": "Branch",
      "id": "branch_69845_69887_1",
      "ports": {
        "bus1": 69887,
        "bus2": 69845
      },
      "params": {
        "R": 0.008285017684102058,
        "X": 0.05143924057483673,
        "G": 0.0,
        "B": 0.06651671230792999
      },
      "extension": {
        "length": 44551.99575878906,
        "rating": 249.05776977539062
      }
    },
    {
      "class": "Branch",
      "id": "branch_69846_69848_1",
      "ports": {
        "bus1": 69846,
        "bus2": 69848
      },
      "params": {
        "R": 0.007481790613383055,
        "X": 0.015059436671435833,
        "G": 0.0,
        "B": 0.002621310530230403
      },
      "extension": {
        "length": 4372.275330505371,
        "rating": 62.094372510910034
      }
    },
    {
      "class": "Branch",
      "id": "branch_69847_69848_1",
      "ports": {
        "bus1": 69848,
        "bus2": 69847
      },
      "params": {
        "R": 0.0019496463937684894,
        "X": 0.07753900438547134,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69847_69849_1",
      "ports": {
        "bus1": 69847,
        "bus2": 69849
      },
      "params": {
        "R": 0.00021051045041531324,
        "X": 0.0010155445197597146,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69848_69933_1",
      "ports": {
        "bus1": 69848,
        "bus2": 69933
      },
      "params": {
        "R": 0.08708991855382921,
        "X": 0.2140979617834091,
        "G": 0.0,
        "B": 0.009519817307591438
      },
      "extension": {
        "length": 32109.738383056643,
        "rating": 63.249099254608154
      }
    },
    {
      "class": "Branch",
      "id": "branch_69850_69851_1",
      "ports": {
        "bus1": 69850,
        "bus2": 69851
      },
      "params": {
        "R": 0.00022977964545134452,
        "X": 0.0010171637404710054,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69850_69858_1",
      "ports": {
        "bus1": 69850,
        "bus2": 69858
      },
      "params": {
        "R": 0.18258234858512878,
        "X": 0.48380041122436523,
        "G": 0.0,
        "B": 0.016557252034544945
      },
      "extension": {
        "length": 59585.773741699224,
        "rating": 46.369174122810364
      }
    },
    {
      "class": "Branch",
      "id": "branch_69850_69859_1",
      "ports": {
        "bus1": 69859,
        "bus2": 69850
      },
      "params": {
        "R": 0.1571878343820572,
        "X": 0.4578186273574829,
        "G": 0.0,
        "B": 0.009096595458686352
      },
      "extension": {
        "length": 45299.91122314453,
        "rating": 39.023593068122864
      }
    },
    {
      "class": "Branch",
      "id": "branch_69852_69855_1",
      "ports": {
        "bus1": 69855,
        "bus2": 69852
      },
      "params": {
        "R": 0.07900591194629669,
        "X": 0.18176065385341644,
        "G": 0.0,
        "B": 0.0033445504959672685
      },
      "extension": {
        "length": 16451.01845288086,
        "rating": 60.8014702796936
      }
    },
    {
      "class": "Branch",
      "id": "branch_69852_69860_1",
      "ports": {
        "bus1": 69852,
        "bus2": 69860
      },
      "params": {
        "R": 0.09171517938375474,
        "X": 0.2549721300601959,
        "G": 0.0,
        "B": 0.03199271112680435
      },
      "extension": {
        "length": 68873.322375,
        "rating": 45.69148123264313
      }
    },
    {
      "class": "Branch",
      "id": "branch_69853_69854_1",
      "ports": {
        "bus1": 69853,
        "bus2": 69854
      },
      "params": {
        "R": 0.00028768289485014975,
        "X": 0.0010175672359764576,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69854_69935_1",
      "ports": {
        "bus1": 69935,
        "bus2": 69854
      },
      "params": {
        "R": 0.03194722533226013,
        "X": 0.2056417316198349,
        "G": 0.0,
        "B": 0.06726276129484177
      },
      "extension": {
        "length": 82138.34078613282,
        "rating": 221.72818183898926
      }
    },
    {
      "class": "Branch",
      "id": "branch_69854_69941_1",
      "ports": {
        "bus1": 69854,
        "bus2": 69941
      },
      "params": {
        "R": 0.021150803193449974,
        "X": 0.11318698525428772,
        "G": 0.0,
        "B": 0.1385301798582077
      },
      "extension": {
        "length": 87278.13161718751,
        "rating": 237.6831293106079
      }
    },
    {
      "class": "Branch",
      "id": "branch_69855_69856_1",
      "ports": {
        "bus1": 69855,
        "bus2": 69856
      },
      "params": {
        "R": 0.14654818177223206,
        "X": 0.41072335839271545,
        "G": 0.0,
        "B": 0.014652892015874386
      },
      "extension": {
        "length": 53682.922138183596,
        "rating": 56.99645280838013
      }
    },
    {
      "class": "Branch",
      "id": "branch_69855_69858_1",
      "ports": {
        "bus1": 69858,
        "bus2": 69855
      },
      "params": {
        "R": 0.14676623046398163,
        "X": 0.32804709672927856,
        "G": 0.0,
        "B": 0.02885362319648266
      },
      "extension": {
        "length": 66607.75740673828,
        "rating": 61.16161346435547
      }
    },
    {
      "class": "Branch",
      "id": "branch_69856_69857_1",
      "ports": {
        "bus1": 69856,
        "bus2": 69857
      },
      "params": {
        "R": 0.0002269437536597252,
        "X": 0.0011086625745519996,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69856_69859_1",
      "ports": {
        "bus1": 69856,
        "bus2": 69859
      },
      "params": {
        "R": 0.14531683921813965,
        "X": 0.3018774390220642,
        "G": 0.0,
        "B": 0.009270871989428997
      },
      "extension": {
        "length": 38016.29190014648,
        "rating": 51.0611891746521
      }
    },
    {
      "class": "Branch",
      "id": "branch_69856_69936_1",
      "ports": {
        "bus1": 69856,
        "bus2": 69936
      },
      "params": {
        "R": 0.2961072325706482,
        "X": 0.6847906708717346,
        "G": 0.0,
        "B": 0.0088671138510108
      },
      "extension": {
        "length": 58667.01158935547,
        "rating": 57.3766827583313
      }
    },
    {
      "class": "Branch",
      "id": "branch_69858_69859_1",
      "ports": {
        "bus1": 69859,
        "bus2": 69858
      },
      "params": {
        "R": 0.07701851427555084,
        "X": 0.183614581823349,
        "G": 0.0,
        "B": 0.004989356733858585
      },
      "extension": {
        "length": 21744.897599487307,
        "rating": 52.36019492149353
      }
    },
    {
      "class": "Branch",
      "id": "branch_69858_69942_1",
      "ports": {
        "bus1": 69858,
        "bus2": 69942
      },
      "params": {
        "R": 0.0759037584066391,
        "X": 0.2579658329486847,
        "G": 0.0,
        "B": 0.010780221782624722
      },
      "extension": {
        "length": 38485.21630078125,
        "rating": 65.61638116836548
      }
    },
    {
      "class": "Branch",
      "id": "branch_69861_69862_1",
      "ports": {
        "bus1": 69862,
        "bus2": 69861
      },
      "params": {
        "R": 0.0028067349921911955,
        "X": 0.10231474786996841,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.4312516450882,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69861_69863_1",
      "ports": {
        "bus1": 69861,
        "bus2": 69863
      },
      "params": {
        "R": 0.00027377367950975895,
        "X": 0.0010795504786074162,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69861_69871_1",
      "ports": {
        "bus1": 69871,
        "bus2": 69861
      },
      "params": {
        "R": 0.012031495571136475,
        "X": 0.07235390692949295,
        "G": 0.0,
        "B": 0.09043116122484207
      },
      "extension": {
        "length": 60678.33551806641,
        "rating": 277.3470163345337
      }
    },
    {
      "class": "Branch",
      "id": "branch_69861_69956_1",
      "ports": {
        "bus1": 69861,
        "bus2": 69956
      },
      "params": {
        "R": 0.024124866351485252,
        "X": 0.1494535654783249,
        "G": 0.0,
        "B": 0.09669870883226395
      },
      "extension": {
        "length": 80763.99155859376,
        "rating": 285.2041244506836
      }
    },
    {
      "class": "Branch",
      "id": "branch_69862_69864_1",
      "ports": {
        "bus1": 69864,
        "bus2": 69862
      },
      "params": {
        "R": 0.03913337364792824,
        "X": 0.07520280033349991,
        "G": 0.0,
        "B": 0.005087276455014944
      },
      "extension": {
        "length": 13135.179778198242,
        "rating": 63.24061155319214
      }
    },
    {
      "class": "Branch",
      "id": "branch_69862_69902_1",
      "ports": {
        "bus1": 69862,
        "bus2": 69902
      },
      "params": {
        "R": 0.10774178802967072,
        "X": 0.2866257429122925,
        "G": 0.0,
        "B": 0.007716082967817784
      },
      "extension": {
        "length": 34365.425442626954,
        "rating": 51.61707401275635
      }
    },
    {
      "class": "Branch",
      "id": "branch_69864_69902_1",
      "ports": {
        "bus1": 69902,
        "bus2": 69864
      },
      "params": {
        "R": 0.07160782068967819,
        "X": 0.16460616886615753,
        "G": 0.0,
        "B": 0.009282082319259644
      },
      "extension": {
        "length": 28351.255517578127,
        "rating": 46.21482491493225
      }
    },
    {
      "class": "Branch",
      "id": "branch_69865_69868_1",
      "ports": {
        "bus1": 69865,
        "bus2": 69868
      },
      "params": {
        "R": -0.0007922938093543053,
        "X": -0.017614051699638367,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69865_69869_1",
      "ports": {
        "bus1": 69865,
        "bus2": 69869
      },
      "params": {
        "R": 0.000283233355730772,
        "X": 0.001032270840369165,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69865_69870_1",
      "ports": {
        "bus1": 69865,
        "bus2": 69870
      },
      "params": {
        "R": 0.00025672203628346324,
        "X": 0.0010564997792243958,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69866_69868_1",
      "ports": {
        "bus1": 69866,
        "bus2": 69868
      },
      "params": {
        "R": 0.009297390468418598,
        "X": 0.20669713616371155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69867_69868_1",
      "ports": {
        "bus1": 69867,
        "bus2": 69868
      },
      "params": {
        "R": 0.009297390468418598,
        "X": 0.20669713616371155,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69869_69872_1",
      "ports": {
        "bus1": 69869,
        "bus2": 69872
      },
      "params": {
        "R": 0.20975248515605927,
        "X": 0.39999836683273315,
        "G": 0.0,
        "B": 0.006576271727681159
      },
      "extension": {
        "length": 37613.29287084961,
        "rating": 75.41192173957825
      }
    },
    {
      "class": "Branch",
      "id": "branch_69871_69872_1",
      "ports": {
        "bus1": 69872,
        "bus2": 69871
      },
      "params": {
        "R": 0.004951499868184328,
        "X": 0.13230764865875244,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69871_69873_1",
      "ports": {
        "bus1": 69871,
        "bus2": 69873
      },
      "params": {
        "R": 0.0002519564004614949,
        "X": 0.0011135539971292019,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69874_69875_1",
      "ports": {
        "bus1": 69875,
        "bus2": 69874
      },
      "params": {
        "R": 0.04009345546364784,
        "X": 0.07769271731376648,
        "G": 0.0,
        "B": 0.006164717953652143
      },
      "extension": {
        "length": 14625.207665771484,
        "rating": 56.264907121658325
      }
    },
    {
      "class": "Branch",
      "id": "branch_69874_69892_1",
      "ports": {
        "bus1": 69874,
        "bus2": 69892
      },
      "params": {
        "R": 0.09239885210990906,
        "X": 0.18949423730373383,
        "G": 0.0,
        "B": 0.008260573260486126
      },
      "extension": {
        "length": 29679.45360864258,
        "rating": 50.21255612373352
      }
    },
    {
      "class": "Branch",
      "id": "branch_69875_69876_1",
      "ports": {
        "bus1": 69875,
        "bus2": 69876
      },
      "params": {
        "R": 0.0002115465613314882,
        "X": 0.0011108375620096922,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69875_69878_1",
      "ports": {
        "bus1": 69875,
        "bus2": 69878
      },
      "params": {
        "R": 0.08655908703804016,
        "X": 0.15194641053676605,
        "G": 0.0,
        "B": 0.0052362121641635895
      },
      "extension": {
        "length": 21357.505850097656,
        "rating": 59.04104709625244
      }
    },
    {
      "class": "Branch",
      "id": "branch_69877_69878_1",
      "ports": {
        "bus1": 69877,
        "bus2": 69878
      },
      "params": {
        "R": 0.03217807039618492,
        "X": 0.08835884183645248,
        "G": 0.0,
        "B": 0.003545817686244846
      },
      "extension": {
        "length": 12581.893340881348,
        "rating": 52.299946546554565
      }
    },
    {
      "class": "Branch",
      "id": "branch_69877_69881_1",
      "ports": {
        "bus1": 69881,
        "bus2": 69877
      },
      "params": {
        "R": 0.11729253828525543,
        "X": 0.2569460868835449,
        "G": 0.0,
        "B": 0.005387970246374607
      },
      "extension": {
        "length": 26668.060490478518,
        "rating": 53.777605295181274
      }
    },
    {
      "class": "Branch",
      "id": "branch_69877_69960_1",
      "ports": {
        "bus1": 69960,
        "bus2": 69877
      },
      "params": {
        "R": 0.03545459359884262,
        "X": 0.0965438038110733,
        "G": 0.0,
        "B": 0.007454229053109884
      },
      "extension": {
        "length": 19216.134557006837,
        "rating": 61.155933141708374
      }
    },
    {
      "class": "Branch",
      "id": "branch_69878_69960_1",
      "ports": {
        "bus1": 69878,
        "bus2": 69960
      },
      "params": {
        "R": 0.09894350171089172,
        "X": 0.2156466394662857,
        "G": 0.0,
        "B": 0.0076422118581831455
      },
      "extension": {
        "length": 25541.521532226565,
        "rating": 57.30558633804321
      }
    },
    {
      "class": "Branch",
      "id": "branch_69879_69881_1",
      "ports": {
        "bus1": 69879,
        "bus2": 69881
      },
      "params": {
        "R": 0.035469163209199905,
        "X": 0.07703959196805954,
        "G": 0.0,
        "B": 0.004313240293413401
      },
      "extension": {
        "length": 13148.34674194336,
        "rating": 33.3736926317215
      }
    },
    {
      "class": "Branch",
      "id": "branch_69879_69899_1",
      "ports": {
        "bus1": 69879,
        "bus2": 69899
      },
      "params": {
        "R": 0.0900389775633812,
        "X": 0.1942187249660492,
        "G": 0.0,
        "B": 0.007901079952716827
      },
      "extension": {
        "length": 26533.735666259767,
        "rating": 53.80052328109741
      }
    },
    {
      "class": "Branch",
      "id": "branch_69880_69964_1",
      "ports": {
        "bus1": 69964,
        "bus2": 69880
      },
      "params": {
        "R": 0.011672320775687695,
        "X": 0.05912267416715622,
        "G": 0.0,
        "B": 0.05308828130364418
      },
      "extension": {
        "length": 39045.42694335937,
        "rating": 270.30744552612305
      }
    },
    {
      "class": "Branch",
      "id": "branch_69880_69990_1",
      "ports": {
        "bus1": 69990,
        "bus2": 69880
      },
      "params": {
        "R": 0.0062995795160532,
        "X": 0.03877111151814461,
        "G": 0.0,
        "B": 0.0396319143474102
      },
      "extension": {
        "length": 30076.82916723633,
        "rating": 268.1311368942261
      }
    },
    {
      "class": "Branch",
      "id": "branch_69883_69886_1",
      "ports": {
        "bus1": 69883,
        "bus2": 69886
      },
      "params": {
        "R": 0.004595619160681963,
        "X": 0.16578799486160278,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69883_69887_1",
      "ports": {
        "bus1": 69883,
        "bus2": 69887
      },
      "params": {
        "R": 0.0002408402069704607,
        "X": 0.0011919608805328608,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69883_69888_1",
      "ports": {
        "bus1": 69883,
        "bus2": 69888
      },
      "params": {
        "R": 0.0002813376486301422,
        "X": 0.001074112136848271,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69884_69886_1",
      "ports": {
        "bus1": 69884,
        "bus2": 69886
      },
      "params": {
        "R": -0.0008243521442636847,
        "X": -0.029738716781139374,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69884_69890_1",
      "ports": {
        "bus1": 69890,
        "bus2": 69884
      },
      "params": {
        "R": 0.0484052263200283,
        "X": 0.1257944107055664,
        "G": 0.0,
        "B": 0.005397482309490442
      },
      "extension": {
        "length": 17957.66965136719,
        "rating": 39.976710081100464
      }
    },
    {
      "class": "Branch",
      "id": "branch_69885_69886_1",
      "ports": {
        "bus1": 69885,
        "bus2": 69886
      },
      "params": {
        "R": 0.01954730600118637,
        "X": 0.7051733136177063,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69887_69891_1",
      "ports": {
        "bus1": 69891,
        "bus2": 69887
      },
      "params": {
        "R": 0.006977864075452089,
        "X": 0.04184962809085846,
        "G": 0.0,
        "B": 0.014070067554712296
      },
      "extension": {
        "length": 16821.10544458008,
        "rating": 254.31108474731445
      }
    },
    {
      "class": "Branch",
      "id": "branch_69889_69890_1",
      "ports": {
        "bus1": 69890,
        "bus2": 69889
      },
      "params": {
        "R": 0.004938080906867981,
        "X": 0.1831003874540329,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69889_69891_1",
      "ports": {
        "bus1": 69889,
        "bus2": 69891
      },
      "params": {
        "R": 0.00027758366195484996,
        "X": 0.0011212730314582586,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69890_69892_1",
      "ports": {
        "bus1": 69890,
        "bus2": 69892
      },
      "params": {
        "R": 0.08669456094503403,
        "X": 0.1781829595565796,
        "G": 0.0,
        "B": 0.006181894801557065
      },
      "extension": {
        "length": 23583.62364477539,
        "rating": 57.56866931915283
      }
    },
    {
      "class": "Branch",
      "id": "branch_69891_69964_1",
      "ports": {
        "bus1": 69891,
        "bus2": 69964
      },
      "params": {
        "R": 0.006108159199357033,
        "X": 0.04196791350841522,
        "G": 0.0,
        "B": 0.18463094532489777
      },
      "extension": {
        "length": 64517.2690078125,
        "rating": 262.90411949157715
      }
    },
    {
      "class": "Branch",
      "id": "branch_69893_69896_1",
      "ports": {
        "bus1": 69896,
        "bus2": 69893
      },
      "params": {
        "R": 0.003767320653423667,
        "X": 0.0252840556204319,
        "G": 0.0,
        "B": 0.015984157100319862
      },
      "extension": {
        "length": 13721.666026245117,
        "rating": 230.6069850921631
      }
    },
    {
      "class": "Branch",
      "id": "branch_69893_69990_1",
      "ports": {
        "bus1": 69893,
        "bus2": 69990
      },
      "params": {
        "R": 0.0025862781330943108,
        "X": 0.016022467985749245,
        "G": 0.0,
        "B": 0.02999209240078926
      },
      "extension": {
        "length": 14330.58630029297,
        "rating": 252.6883602142334
      }
    },
    {
      "class": "Branch",
      "id": "branch_69894_69895_1",
      "ports": {
        "bus1": 69895,
        "bus2": 69894
      },
      "params": {
        "R": 0.003525756997987628,
        "X": 0.1104840561747551,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.86250329017639,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69894_69896_1",
      "ports": {
        "bus1": 69894,
        "bus2": 69896
      },
      "params": {
        "R": 0.00028068089159205556,
        "X": 0.001082102069631219,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69895_69897_1",
      "ports": {
        "bus1": 69897,
        "bus2": 69895
      },
      "params": {
        "R": 0.044870331883430474,
        "X": 0.15141558647155762,
        "G": 0.0,
        "B": 0.00717351958155632
      },
      "extension": {
        "length": 23382.570754028322,
        "rating": 56.13407492637634
      }
    },
    {
      "class": "Branch",
      "id": "branch_69896_69990_1",
      "ports": {
        "bus1": 69896,
        "bus2": 69990
      },
      "params": {
        "R": 0.007408196106553078,
        "X": 0.046801891177892685,
        "G": 0.0,
        "B": 0.0227841567248106
      },
      "extension": {
        "length": 22296.212598999024,
        "rating": 238.99636268615723
      }
    },
    {
      "class": "Branch",
      "id": "branch_69897_69898_1",
      "ports": {
        "bus1": 69897,
        "bus2": 69898
      },
      "params": {
        "R": 0.0002804732939694077,
        "X": 0.0010091990698128939,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69897_69983_1",
      "ports": {
        "bus1": 69983,
        "bus2": 69897
      },
      "params": {
        "R": 0.03099603578448296,
        "X": 0.05648220703005791,
        "G": 0.0,
        "B": 0.001509842462837696
      },
      "extension": {
        "length": 6248.893807067871,
        "rating": 62.11032271385193
      }
    },
    {
      "class": "Branch",
      "id": "branch_69899_69900_1",
      "ports": {
        "bus1": 69899,
        "bus2": 69900
      },
      "params": {
        "R": 0.0002827752905432135,
        "X": 0.0011190129444003105,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69899_69960_1",
      "ports": {
        "bus1": 69899,
        "bus2": 69960
      },
      "params": {
        "R": 0.06397192925214767,
        "X": 0.18461589515209195,
        "G": 0.0,
        "B": 0.005482502747327089
      },
      "extension": {
        "length": 22886.713857788087,
        "rating": 57.9096257686615
      }
    },
    {
      "class": "Branch",
      "id": "branch_69901_69923_1",
      "ports": {
        "bus1": 69923,
        "bus2": 69901
      },
      "params": {
        "R": 0.10343432426452638,
        "X": 0.21614009141921997,
        "G": 0.0,
        "B": 0.009893674403429031
      },
      "extension": {
        "length": 34563.68961987305,
        "rating": 59.531694650650024
      }
    },
    {
      "class": "Branch",
      "id": "branch_69901_69960_1",
      "ports": {
        "bus1": 69960,
        "bus2": 69901
      },
      "params": {
        "R": 0.07723183184862137,
        "X": 0.18515709042549133,
        "G": 0.0,
        "B": 0.0064041661098599425
      },
      "extension": {
        "length": 23336.0420592041,
        "rating": 62.069422006607056
      }
    },
    {
      "class": "Branch",
      "id": "branch_69903_69906_1",
      "ports": {
        "bus1": 69903,
        "bus2": 69906
      },
      "params": {
        "R": 0.0003998987376689911,
        "X": 0.007958680391311646,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69903_69907_1",
      "ports": {
        "bus1": 69903,
        "bus2": 69907
      },
      "params": {
        "R": 0.0002991741057485342,
        "X": 0.0010365837952122092,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69903_69908_1",
      "ports": {
        "bus1": 69903,
        "bus2": 69908
      },
      "params": {
        "R": 0.00028414439293555915,
        "X": 0.001016452326439321,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69904_69906_1",
      "ports": {
        "bus1": 69904,
        "bus2": 69906
      },
      "params": {
        "R": 0.006541888695210218,
        "X": 0.13019509613513947,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69905_69906_1",
      "ports": {
        "bus1": 69905,
        "bus2": 69906
      },
      "params": {
        "R": 0.006541888695210218,
        "X": 0.13019509613513947,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69908_69909_1",
      "ports": {
        "bus1": 69909,
        "bus2": 69908
      },
      "params": {
        "R": 0.03296186402440071,
        "X": 0.09700202941894531,
        "G": 0.0,
        "B": 0.0036355706397444014
      },
      "extension": {
        "length": 14245.37168774414,
        "rating": 55.517834424972534
      }
    },
    {
      "class": "Branch",
      "id": "branch_69908_69922_1",
      "ports": {
        "bus1": 69908,
        "bus2": 69922
      },
      "params": {
        "R": 0.11238351464271545,
        "X": 0.27778568863868713,
        "G": 0.0,
        "B": 0.01020340621471405
      },
      "extension": {
        "length": 37477.046489501954,
        "rating": 58.533644676208496
      }
    },
    {
      "class": "Branch",
      "id": "branch_69908_69955_1",
      "ports": {
        "bus1": 69955,
        "bus2": 69908
      },
      "params": {
        "R": 0.030557699501514435,
        "X": 0.09145529568195343,
        "G": 0.0,
        "B": 0.001430603675544262
      },
      "extension": {
        "length": 7837.429891113282,
        "rating": 60.12389659881592
      }
    },
    {
      "class": "Branch",
      "id": "branch_69908_69994_1",
      "ports": {
        "bus1": 69908,
        "bus2": 69994
      },
      "params": {
        "R": 0.03263000398874283,
        "X": 0.08386031538248062,
        "G": 0.0,
        "B": 0.0032405199017375708
      },
      "extension": {
        "length": 11946.553958496093,
        "rating": 63.01565766334534
      }
    },
    {
      "class": "Branch",
      "id": "branch_69909_69910_1",
      "ports": {
        "bus1": 69909,
        "bus2": 69910
      },
      "params": {
        "R": 0.00021201105846557766,
        "X": 0.0010618920205160975,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69909_69918_1",
      "ports": {
        "bus1": 69918,
        "bus2": 69909
      },
      "params": {
        "R": 0.06217372417449951,
        "X": 0.17474998533725739,
        "G": 0.0,
        "B": 0.004147632978856564
      },
      "extension": {
        "length": 19983.334658203126,
        "rating": 59.219521284103394
      }
    },
    {
      "class": "Branch",
      "id": "branch_69909_69994_1",
      "ports": {
        "bus1": 69994,
        "bus2": 69909
      },
      "params": {
        "R": 0.08380628377199173,
        "X": 0.17585016787052155,
        "G": 0.0,
        "B": 0.004745937418192625
      },
      "extension": {
        "length": 19198.538189208986,
        "rating": 59.5638632774353
      }
    },
    {
      "class": "Branch",
      "id": "branch_69911_69914_1",
      "ports": {
        "bus1": 69911,
        "bus2": 69914
      },
      "params": {
        "R": -0.00016920780763030052,
        "X": -0.0037576332688331604,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69911_69915_1",
      "ports": {
        "bus1": 69911,
        "bus2": 69915
      },
      "params": {
        "R": 0.0002923812426161021,
        "X": 0.0011028498411178589,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69911_69916_1",
      "ports": {
        "bus1": 69911,
        "bus2": 69916
      },
      "params": {
        "R": 0.00020366212993394583,
        "X": 0.0010834484128281474,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69912_69914_1",
      "ports": {
        "bus1": 69912,
        "bus2": 69914
      },
      "params": {
        "R": 0.005472268909215927,
        "X": 0.12152393162250519,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69913_69914_1",
      "ports": {
        "bus1": 69913,
        "bus2": 69914
      },
      "params": {
        "R": 0.005472268909215927,
        "X": 0.12152393162250519,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69916_69921_1",
      "ports": {
        "bus1": 69921,
        "bus2": 69916
      },
      "params": {
        "R": 0.00912903156131506,
        "X": 0.05016496405005455,
        "G": 0.0,
        "B": 0.015445460565388203
      },
      "extension": {
        "length": 20537.280287841797,
        "rating": 241.231107711792
      }
    },
    {
      "class": "Branch",
      "id": "branch_69916_69956_1",
      "ports": {
        "bus1": 69956,
        "bus2": 69916
      },
      "params": {
        "R": 0.009417609311640263,
        "X": 0.05598599463701248,
        "G": 0.0,
        "B": 0.043443575501441956
      },
      "extension": {
        "length": 32538.853399658205,
        "rating": 249.9445915222168
      }
    },
    {
      "class": "Branch",
      "id": "branch_69917_69920_1",
      "ports": {
        "bus1": 69917,
        "bus2": 69920
      },
      "params": {
        "R": 0.005554623901844025,
        "X": 0.19401660561561584,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69917_69921_1",
      "ports": {
        "bus1": 69917,
        "bus2": 69921
      },
      "params": {
        "R": 0.00021949985239189118,
        "X": 0.0011817981721833348,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69918_69920_1",
      "ports": {
        "bus1": 69918,
        "bus2": 69920
      },
      "params": {
        "R": -0.0030425358563661575,
        "X": -0.10627227276563644,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69918_69922_1",
      "ports": {
        "bus1": 69918,
        "bus2": 69922
      },
      "params": {
        "R": 0.05807732418179512,
        "X": 0.14574213325977325,
        "G": 0.0,
        "B": 0.0033605967182666068
      },
      "extension": {
        "length": 15662.073446411134,
        "rating": 29.994967579841614
      }
    },
    {
      "class": "Branch",
      "id": "branch_69918_69955_1",
      "ports": {
        "bus1": 69918,
        "bus2": 69955
      },
      "params": {
        "R": 0.09580139815807341,
        "X": 0.18797624111175537,
        "G": 0.0,
        "B": 0.0041167717427015305
      },
      "extension": {
        "length": 20862.445509887697,
        "rating": 65.00170826911926
      }
    },
    {
      "class": "Branch",
      "id": "branch_69919_69920_1",
      "ports": {
        "bus1": 69919,
        "bus2": 69920
      },
      "params": {
        "R": 0.013441488146781921,
        "X": 0.4694956839084625,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69921_69956_1",
      "ports": {
        "bus1": 69956,
        "bus2": 69921
      },
      "params": {
        "R": 0.005923818331211805,
        "X": 0.03749890252947807,
        "G": 0.0,
        "B": 0.024903422221541405
      },
      "extension": {
        "length": 21658.370741455077,
        "rating": 264.23139572143555
      }
    },
    {
      "class": "Branch",
      "id": "branch_69923_69926_1",
      "ports": {
        "bus1": 69926,
        "bus2": 69923
      },
      "params": {
        "R": 0.14131447672843933,
        "X": 0.28222358226776123,
        "G": 0.0,
        "B": 0.011909577995538713
      },
      "extension": {
        "length": 43445.452045166014,
        "rating": 57.60941505432129
      }
    },
    {
      "class": "Branch",
      "id": "branch_69924_69929_1",
      "ports": {
        "bus1": 69924,
        "bus2": 69929
      },
      "params": {
        "R": 0.007791665382683278,
        "X": 0.053186800330877304,
        "G": 0.0,
        "B": 0.03416578471660614
      },
      "extension": {
        "length": 32680.07250073242,
        "rating": 255.43503761291504
      }
    },
    {
      "class": "Branch",
      "id": "branch_69924_69964_1",
      "ports": {
        "bus1": 69964,
        "bus2": 69924
      },
      "params": {
        "R": 0.012088164687156677,
        "X": 0.09066913276910782,
        "G": 0.0,
        "B": 0.03902266174554825
      },
      "extension": {
        "length": 43439.65667797851,
        "rating": 256.9098711013794
      }
    },
    {
      "class": "Branch",
      "id": "branch_69925_69928_1",
      "ports": {
        "bus1": 69925,
        "bus2": 69928
      },
      "params": {
        "R": 0.012198958545923233,
        "X": 0.3443307876586914,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69925_69929_1",
      "ports": {
        "bus1": 69925,
        "bus2": 69929
      },
      "params": {
        "R": 0.00028952278080396354,
        "X": 0.001124311238527298,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69926_69928_1",
      "ports": {
        "bus1": 69926,
        "bus2": 69928
      },
      "params": {
        "R": -0.0073836687952280045,
        "X": -0.2084132432937622,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69926_69930_1",
      "ports": {
        "bus1": 69926,
        "bus2": 69930
      },
      "params": {
        "R": 0.017688143998384476,
        "X": 0.04983801022171974,
        "G": 0.0,
        "B": 0.0024493737146258354
      },
      "extension": {
        "length": 7430.190236938477,
        "rating": 71.40191793441772
      }
    },
    {
      "class": "Branch",
      "id": "branch_69927_69928_1",
      "ports": {
        "bus1": 69927,
        "bus2": 69928
      },
      "params": {
        "R": 0.02973434329032898,
        "X": 0.8392888307571411,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69930_69931_1",
      "ports": {
        "bus1": 69930,
        "bus2": 69931
      },
      "params": {
        "R": 0.1050998494029045,
        "X": 0.24275653064250946,
        "G": 0.0,
        "B": 0.010970229282975197
      },
      "extension": {
        "length": 35619.15245141602,
        "rating": 65.91758131980896
      }
    },
    {
      "class": "Branch",
      "id": "branch_69932_69933_1",
      "ports": {
        "bus1": 69932,
        "bus2": 69933
      },
      "params": {
        "R": 0.00022083452495280653,
        "X": 0.0010164856212213635,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69933_69945_1",
      "ports": {
        "bus1": 69933,
        "bus2": 69945
      },
      "params": {
        "R": 0.10245115309953691,
        "X": 0.27024534344673157,
        "G": 0.0,
        "B": 0.00344327325001359
      },
      "extension": {
        "length": 22878.45668737793,
        "rating": 66.05173349380493
      }
    },
    {
      "class": "Branch",
      "id": "branch_69934_69936_1",
      "ports": {
        "bus1": 69936,
        "bus2": 69934
      },
      "params": {
        "R": 0.025394108146429062,
        "X": 0.06629003584384918,
        "G": 0.0,
        "B": 0.003285288345068693
      },
      "extension": {
        "length": 10457.760809509278,
        "rating": 56.87586069107056
      }
    },
    {
      "class": "Branch",
      "id": "branch_69934_69940_1",
      "ports": {
        "bus1": 69940,
        "bus2": 69934
      },
      "params": {
        "R": 0.01873623952269554,
        "X": 0.045567434281110764,
        "G": 0.0,
        "B": 0.008316709659993649
      },
      "extension": {
        "length": 13493.74356628418,
        "rating": 55.38080930709839
      }
    },
    {
      "class": "Branch",
      "id": "branch_69935_69938_1",
      "ports": {
        "bus1": 69935,
        "bus2": 69938
      },
      "params": {
        "R": 0.009565755724906921,
        "X": 0.3080812692642212,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69935_69939_1",
      "ports": {
        "bus1": 69935,
        "bus2": 69939
      },
      "params": {
        "R": 0.00029206147883087397,
        "X": 0.0010371205862611532,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69936_69938_1",
      "ports": {
        "bus1": 69936,
        "bus2": 69938
      },
      "params": {
        "R": -0.006177142728120089,
        "X": -0.1989452838897705,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69936_69940_1",
      "ports": {
        "bus1": 69940,
        "bus2": 69936
      },
      "params": {
        "R": 0.038046181201934814,
        "X": 0.07985705882310867,
        "G": 0.0,
        "B": 0.003296264447271824
      },
      "extension": {
        "length": 11487.89269885254,
        "rating": 50.56503415107727
      }
    },
    {
      "class": "Branch",
      "id": "branch_69937_69938_1",
      "ports": {
        "bus1": 69937,
        "bus2": 69938
      },
      "params": {
        "R": 0.02276783436536789,
        "X": 0.7332764863967896,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69940_69947_1",
      "ports": {
        "bus1": 69947,
        "bus2": 69940
      },
      "params": {
        "R": 0.08493302762508392,
        "X": 0.1937116831541061,
        "G": 0.0,
        "B": 0.015007784590125084
      },
      "extension": {
        "length": 40661.6007590332,
        "rating": 60.48747897148132
      }
    },
    {
      "class": "Branch",
      "id": "branch_69940_69950_1",
      "ports": {
        "bus1": 69950,
        "bus2": 69940
      },
      "params": {
        "R": 0.12151795625686646,
        "X": 0.3419748544692993,
        "G": 0.0,
        "B": 0.009129703044891357
      },
      "extension": {
        "length": 41906.180419189455,
        "rating": 52.42123007774353
      }
    },
    {
      "class": "Branch",
      "id": "branch_69941_69942_1",
      "ports": {
        "bus1": 69942,
        "bus2": 69941
      },
      "params": {
        "R": 0.003790845861658454,
        "X": 0.13577133417129517,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69941_69943_1",
      "ports": {
        "bus1": 69941,
        "bus2": 69943
      },
      "params": {
        "R": 0.0002212970139225945,
        "X": 0.0011647646315395832,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69941_69944_1",
      "ports": {
        "bus1": 69944,
        "bus2": 69941
      },
      "params": {
        "R": 0.013364807702600956,
        "X": 0.07487183809280396,
        "G": 0.0,
        "B": 0.1211438775062561
      },
      "extension": {
        "length": 66043.5563100586,
        "rating": 256.62145614624023
      }
    },
    {
      "class": "Branch",
      "id": "branch_69942_69949_1",
      "ports": {
        "bus1": 69942,
        "bus2": 69949
      },
      "params": {
        "R": 0.13624350726604462,
        "X": 0.3689899146556854,
        "G": 0.0,
        "B": 0.024610714986920353
      },
      "extension": {
        "length": 63068.144809570316,
        "rating": 55.43319582939148
      }
    },
    {
      "class": "Branch",
      "id": "branch_69944_69945_1",
      "ports": {
        "bus1": 69945,
        "bus2": 69944
      },
      "params": {
        "R": 0.0027689198032021523,
        "X": 0.10544028133153915,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69944_69946_1",
      "ports": {
        "bus1": 69944,
        "bus2": 69946
      },
      "params": {
        "R": 0.0002038099628407508,
        "X": 0.0010417226003482938,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69944_69972_1",
      "ports": {
        "bus1": 69944,
        "bus2": 69972
      },
      "params": {
        "R": 0.009995456784963608,
        "X": 0.06482316553592682,
        "G": 0.0,
        "B": 0.03842534124851227
      },
      "extension": {
        "length": 37629.10120825195,
        "rating": 268.3710813522339
      }
    },
    {
      "class": "Branch",
      "id": "branch_69945_69947_1",
      "ports": {
        "bus1": 69945,
        "bus2": 69947
      },
      "params": {
        "R": 0.03639818727970123,
        "X": 0.10232357680797576,
        "G": 0.0,
        "B": 0.0031858989968895917
      },
      "extension": {
        "length": 12873.801197570801,
        "rating": 66.84916615486145
      }
    },
    {
      "class": "Branch",
      "id": "branch_69947_69948_1",
      "ports": {
        "bus1": 69947,
        "bus2": 69948
      },
      "params": {
        "R": 0.0002776557521428913,
        "X": 0.0010710654314607382,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69947_69950_1",
      "ports": {
        "bus1": 69947,
        "bus2": 69950
      },
      "params": {
        "R": 0.056280888617038734,
        "X": 0.13235150277614594,
        "G": 0.0,
        "B": 0.012977792881429195
      },
      "extension": {
        "length": 28675.369408447266,
        "rating": 56.33009076118469
      }
    },
    {
      "class": "Branch",
      "id": "branch_69951_69952_1",
      "ports": {
        "bus1": 69952,
        "bus2": 69951
      },
      "params": {
        "R": 0.005306846462190151,
        "X": 0.15217003226280212,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69951_69953_1",
      "ports": {
        "bus1": 69951,
        "bus2": 69953
      },
      "params": {
        "R": 0.0002451940381433815,
        "X": 0.0011104795848950744,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69954_69955_1",
      "ports": {
        "bus1": 69955,
        "bus2": 69954
      },
      "params": {
        "R": 0.004607427399605513,
        "X": 0.12491430342197418,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69954_69956_1",
      "ports": {
        "bus1": 69954,
        "bus2": 69956
      },
      "params": {
        "R": 0.0002808661956805736,
        "X": 0.0010497828479856253,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69954_69957_1",
      "ports": {
        "bus1": 69954,
        "bus2": 69957
      },
      "params": {
        "R": 0.00026896584313362837,
        "X": 0.0011492993216961622,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69955_69994_1",
      "ports": {
        "bus1": 69955,
        "bus2": 69994
      },
      "params": {
        "R": 0.0444563664495945,
        "X": 0.11999258399009705,
        "G": 0.0,
        "B": 0.00504748011007905
      },
      "extension": {
        "length": 16163.935976074219,
        "rating": 49.17801320552826
      }
    },
    {
      "class": "Branch",
      "id": "branch_69956_70000_1",
      "ports": {
        "bus1": 70000,
        "bus2": 69956
      },
      "params": {
        "R": 0.0033596702851355076,
        "X": 0.020803779363632202,
        "G": 0.0,
        "B": 0.02323797345161438
      },
      "extension": {
        "length": 16150.170444213867,
        "rating": 295.5731153488159
      }
    },
    {
      "class": "Branch",
      "id": "branch_69958_69959_1",
      "ports": {
        "bus1": 69959,
        "bus2": 69958
      },
      "params": {
        "R": 0.00017912787734530866,
        "X": 0.011551761999726295,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69958_69963_1",
      "ports": {
        "bus1": 69958,
        "bus2": 69963
      },
      "params": {
        "R": 0.00029059144435450435,
        "X": 0.019995491951704025,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69958_69980_1",
      "ports": {
        "bus1": 69980,
        "bus2": 69958
      },
      "params": {
        "R": 0.001661917893216014,
        "X": 0.02367212623357773,
        "G": 0.0,
        "B": 2.5486056804656982
      },
      "extension": {
        "length": 169690.0211015625,
        "rating": 2469.4522857666016
      }
    },
    {
      "class": "Branch",
      "id": "branch_69959_69962_1",
      "ports": {
        "bus1": 69959,
        "bus2": 69962
      },
      "params": {
        "R": 0.003819263307377696,
        "X": 0.1489136815071106,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69959_69964_1",
      "ports": {
        "bus1": 69959,
        "bus2": 69964
      },
      "params": {
        "R": 0.0002776064502540976,
        "X": 0.001036019530147314,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69959_69965_1",
      "ports": {
        "bus1": 69959,
        "bus2": 69965
      },
      "params": {
        "R": 0.00021630935952998698,
        "X": 0.001172867021523416,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69960_69962_1",
      "ports": {
        "bus1": 69960,
        "bus2": 69962
      },
      "params": {
        "R": -0.0014709013048559427,
        "X": -0.05735067278146744,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69961_69962_1",
      "ports": {
        "bus1": 69961,
        "bus2": 69962
      },
      "params": {
        "R": 0.011641244404017925,
        "X": 0.45389389991760254,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69966_69967_1",
      "ports": {
        "bus1": 69967,
        "bus2": 69966
      },
      "params": {
        "R": 0.00021801107504870743,
        "X": 0.014598896726965904,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69966_69970_1",
      "ports": {
        "bus1": 69966,
        "bus2": 69970
      },
      "params": {
        "R": 0.00022729800548404455,
        "X": 0.0011597800767049193,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69967_69968_1",
      "ports": {
        "bus1": 69968,
        "bus2": 69967
      },
      "params": {
        "R": 0.004062832333147526,
        "X": 0.1299304962158203,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69967_69969_1",
      "ports": {
        "bus1": 69967,
        "bus2": 69969
      },
      "params": {
        "R": 0.00028553622541949153,
        "X": 0.0010444134240970016,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69970_69999_1",
      "ports": {
        "bus1": 69970,
        "bus2": 69999
      },
      "params": {
        "R": 0.001529937842860818,
        "X": 0.029707355424761772,
        "G": 0.0,
        "B": 3.4519212245941158
      },
      "extension": {
        "length": 214862.50177734374,
        "rating": 2697.25399017334
      }
    },
    {
      "class": "Branch",
      "id": "branch_69971_69974_1",
      "ports": {
        "bus1": 69971,
        "bus2": 69974
      },
      "params": {
        "R": 0.00014129145711194724,
        "X": 0.010087007656693459,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69971_69977_1",
      "ports": {
        "bus1": 69971,
        "bus2": 69977
      },
      "params": {
        "R": 9.99999901978299e-05,
        "X": 0.001202678307890892,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 500.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69971_69978_1",
      "ports": {
        "bus1": 69971,
        "bus2": 69978
      },
      "params": {
        "R": 0.00013013847637921572,
        "X": 0.010441193357110023,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 493.7500059604645,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69971_69980_1",
      "ports": {
        "bus1": 69971,
        "bus2": 69980
      },
      "params": {
        "R": 0.00029319594614207745,
        "X": 0.00102774437982589,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69971_69981_1",
      "ports": {
        "bus1": 69971,
        "bus2": 69981
      },
      "params": {
        "R": 0.00020204734755679965,
        "X": 0.0010776196140795946,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69972_69974_1",
      "ports": {
        "bus1": 69972,
        "bus2": 69974
      },
      "params": {
        "R": 4.928196722175926e-05,
        "X": 0.0035183154977858067,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69972_69979_1",
      "ports": {
        "bus1": 69972,
        "bus2": 69979
      },
      "params": {
        "R": 0.00253821793012321,
        "X": 0.09348026663064957,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69973_69974_1",
      "ports": {
        "bus1": 69973,
        "bus2": 69974
      },
      "params": {
        "R": 0.0008170162909664214,
        "X": 0.058328013867139816,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69975_69977_1",
      "ports": {
        "bus1": 69975,
        "bus2": 69977
      },
      "params": {
        "R": 0.000225847601541318,
        "X": 0.015666456893086433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69976_69977_1",
      "ports": {
        "bus1": 69976,
        "bus2": 69977
      },
      "params": {
        "R": 0.000225847601541318,
        "X": 0.015666456893086433,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69980_69999_1",
      "ports": {
        "bus1": 69999,
        "bus2": 69980
      },
      "params": {
        "R": 0.0016207097796723247,
        "X": 0.03562748432159424,
        "G": 0.0,
        "B": 3.3581082820892334
      },
      "extension": {
        "length": 264076.3179140625,
        "rating": 2524.2292404174805
      }
    },
    {
      "class": "Branch",
      "id": "branch_69982_69985_1",
      "ports": {
        "bus1": 69982,
        "bus2": 69985
      },
      "params": {
        "R": 0.00473022973164916,
        "X": 0.15654177963733673,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69982_69989_1",
      "ports": {
        "bus1": 69982,
        "bus2": 69989
      },
      "params": {
        "R": 0.005240339785814285,
        "X": 0.12049462646245956,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 161.0,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69982_69990_1",
      "ports": {
        "bus1": 69982,
        "bus2": 69990
      },
      "params": {
        "R": 0.00024793276679702103,
        "X": 0.0011920423712581396,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69982_69991_1",
      "ports": {
        "bus1": 69982,
        "bus2": 69991
      },
      "params": {
        "R": 0.0002953960793092847,
        "X": 0.0010049632983282208,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69983_69985_1",
      "ports": {
        "bus1": 69983,
        "bus2": 69985
      },
      "params": {
        "R": -0.0011108651524409652,
        "X": -0.03676287829875946,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69983_69988_1",
      "ports": {
        "bus1": 69983,
        "bus2": 69988
      },
      "params": {
        "R": 0.0010255258530378342,
        "X": 0.020015716552734375,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 69.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69984_69985_1",
      "ports": {
        "bus1": 69984,
        "bus2": 69985
      },
      "params": {
        "R": 0.02195589244365692,
        "X": 0.7266061902046204,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 18.0,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69986_69988_1",
      "ports": {
        "bus1": 69986,
        "bus2": 69988
      },
      "params": {
        "R": 0.012662045657634735,
        "X": 0.24713173508644104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69987_69988_1",
      "ports": {
        "bus1": 69987,
        "bus2": 69988
      },
      "params": {
        "R": 0.012662045657634735,
        "X": 0.24713173508644104,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 13.800000190734863,
        "kv2": 1.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69992_69993_1",
      "ports": {
        "bus1": 69993,
        "bus2": 69992
      },
      "params": {
        "R": 0.00017961532284971327,
        "X": 0.012428372167050838,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 159.99374616146088,
        "kv2": 500.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69992_69995_1",
      "ports": {
        "bus1": 69992,
        "bus2": 69995
      },
      "params": {
        "R": 0.00016517314361408353,
        "X": 0.012470182962715626,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69992_69996_1",
      "ports": {
        "bus1": 69992,
        "bus2": 69996
      },
      "params": {
        "R": 0.00014147747424431145,
        "X": 0.009380031377077103,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 18.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69992_69997_1",
      "ports": {
        "bus1": 69992,
        "bus2": 69997
      },
      "params": {
        "R": 0.00013973742898087949,
        "X": 0.009947972372174263,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 506.2500238418579,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69992_69998_1",
      "ports": {
        "bus1": 69992,
        "bus2": 69998
      },
      "params": {
        "R": 0.00028409171500243247,
        "X": 0.020053721964359283,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 1.0062500238418577,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 503.12501192092884,
        "kv2": 13.800000190734863
      }
    },
    {
      "class": "Branch",
      "id": "branch_69992_69999_1",
      "ports": {
        "bus1": 69992,
        "bus2": 69999
      },
      "params": {
        "R": 0.0002747599792201072,
        "X": 0.0011843318352475762,
        "G": 0.0,
        "B": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69993_69994_1",
      "ports": {
        "bus1": 69994,
        "bus2": 69993
      },
      "params": {
        "R": 0.004458394832909107,
        "X": 0.14194653928279877,
        "G": 0.0,
        "B": 0.0,
        "Gmag": 0.0,
        "Bmag": 0.0,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true,
        "mva": 100.0,
        "kv1": 68.5687483549118,
        "kv2": 161.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_69993_70000_1",
      "ports": {
        "bus1": 69993,
        "bus2": 70000
      },
      "params": {
        "R": 0.00022450753021985292,
        "X": 0.0011371052823960781,
        "G": 0.0,
        "B": 0.0
      }
    }
  ]
}
