{
  "header": {
    "format_version": 0.2,
    "format_revision": 0,
    "case_name": "Texas7kElectric",
    "case_description": "Electric network of Texas7k_Gas with the Texas7k TGOV1 governors on its gas-fired units",
    "case_comments": ""
  },
  "params": {
    "freq_base": 60.0,
    "va_base": 100000000.0
  },
  "buses": [
    {
      "number": 110001,
      "class": "Bus",
      "name": "EDNA 1 1",
      "init": {
        "Vr": 1.0342509358616494,
        "Vi": -0.07672007556652789
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.198,
        "longitude": -96.6616
      }
    },
    {
      "number": 110002,
      "class": "Bus",
      "name": "EDNA 1 2",
      "init": {
        "Vr": 1.0342509358615748,
        "Vi": -0.07672007556503439
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.198,
        "longitude": -96.6616
      }
    },
    {
      "number": 110003,
      "class": "Bus",
      "name": "EDNA 1 3",
      "init": {
        "Vr": 1.0342509358615748,
        "Vi": -0.07672007556503439
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.198,
        "longitude": -96.6616
      }
    },
    {
      "number": 110004,
      "class": "Bus",
      "name": "EDNA 1 4",
      "init": {
        "Vr": 1.034250935861575,
        "Vi": -0.07672007556503438
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.198,
        "longitude": -96.6616
      }
    },
    {
      "number": 110005,
      "class": "Bus",
      "name": "LANE CITY 1 1",
      "init": {
        "Vr": 1.0017496291045282,
        "Vi": -0.2017067508108109
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.2786,
        "longitude": -95.9966
      }
    },
    {
      "number": 110006,
      "class": "Bus",
      "name": "LANE CITY 1 2",
      "init": {
        "Vr": 1.0017496291067298,
        "Vi": -0.20170675080968306
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.2786,
        "longitude": -95.9966
      }
    },
    {
      "number": 110007,
      "class": "Bus",
      "name": "LANE CITY 1 3",
      "init": {
        "Vr": 1.0017496291067298,
        "Vi": -0.20170675080968306
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.2786,
        "longitude": -95.9966
      }
    },
    {
      "number": 110008,
      "class": "Bus",
      "name": "LANE CITY 1 4",
      "init": {
        "Vr": 1.0017496291067298,
        "Vi": -0.20170675080968306
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.2786,
        "longitude": -95.9966
      }
    },
    {
      "number": 110009,
      "class": "Bus",
      "name": "MATAGORDA 1 1",
      "init": {
        "Vr": 1.0266174514029194,
        "Vi": -0.06384866478520088
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 28.7913,
        "longitude": -95.95
      }
    },
    {
      "number": 110010,
      "class": "Bus",
      "name": "MATAGORDA 1 2",
      "init": {
        "Vr": 1.026617451403246,
        "Vi": -0.06384866478603407
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 28.7913,
        "longitude": -95.95
      }
    },
    {
      "number": 110011,
      "class": "Bus",
      "name": "MATAGORDA 1 3",
      "init": {
        "Vr": 1.026617451403246,
        "Vi": -0.06384866478603407
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 28.7913,
        "longitude": -95.95
      }
    },
    {
      "number": 110012,
      "class": "Bus",
      "name": "MATAGORDA 1 4",
      "init": {
        "Vr": 1.026617451403246,
        "Vi": -0.06384866478603407
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 28.7913,
        "longitude": -95.95
      }
    },
    {
      "number": 110013,
      "class": "Bus",
      "name": "HUNGERFORD 1 1",
      "init": {
        "Vr": 0.9868809551098929,
        "Vi": -0.22206663143631988
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.3807,
        "longitude": -96.1052
      }
    },
    {
      "number": 110014,
      "class": "Bus",
      "name": "HUNGERFORD 1 2",
      "init": {
        "Vr": 0.9868809551099054,
        "Vi": -0.2220666314345458
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.3807,
        "longitude": -96.1052
      }
    },
    {
      "number": 110015,
      "class": "Bus",
      "name": "HUNGERFORD 1 3",
      "init": {
        "Vr": 0.9868809551099054,
        "Vi": -0.2220666314345458
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.3807,
        "longitude": -96.1052
      }
    },
    {
      "number": 110016,
      "class": "Bus",
      "name": "HUNGERFORD 1 4",
      "init": {
        "Vr": 0.9868809551099053,
        "Vi": -0.22206663143454577
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.3807,
        "longitude": -96.1052
      }
    },
    {
      "number": 110017,
      "class": "Bus",
      "name": "EAST BERNARD 1 1",
      "init": {
        "Vr": 0.9829525312989382,
        "Vi": -0.29561819525381633
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5208,
        "longitude": -96.0832
      }
    },
    {
      "number": 110018,
      "class": "Bus",
      "name": "EAST BERNARD 1 2",
      "init": {
        "Vr": 0.9829525312981909,
        "Vi": -0.29561819525515914
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.5208,
        "longitude": -96.0832
      }
    },
    {
      "number": 110019,
      "class": "Bus",
      "name": "EAST BERNARD 1 3",
      "init": {
        "Vr": 0.9829525312981909,
        "Vi": -0.29561819525515914
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.5208,
        "longitude": -96.0832
      }
    },
    {
      "number": 110020,
      "class": "Bus",
      "name": "EAST BERNARD 1 4",
      "init": {
        "Vr": 0.982952531298191,
        "Vi": -0.29561819525515914
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.5208,
        "longitude": -96.0832
      }
    },
    {
      "number": 110021,
      "class": "Bus",
      "name": "EL CAMPO 1 1",
      "init": {
        "Vr": 1.017902242549767,
        "Vi": -0.12189610500237148
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.1414,
        "longitude": -96.3216
      }
    },
    {
      "number": 110022,
      "class": "Bus",
      "name": "EL CAMPO 1 2",
      "init": {
        "Vr": 1.017902242548052,
        "Vi": -0.12189610500370138
      },
      "params": {
        "kv": 22.0
      },
      "extension": {
        "latitude": 29.1414,
        "longitude": -96.3216
      }
    },
    {
      "number": 110023,
      "class": "Bus",
      "name": "EL CAMPO 1 3",
      "init": {
        "Vr": 1.017902242548052,
        "Vi": -0.12189610500370138
      },
      "params": {
        "kv": 22.0
      },
      "extension": {
        "latitude": 29.1414,
        "longitude": -96.3216
      }
    },
    {
      "number": 110024,
      "class": "Bus",
      "name": "EL CAMPO 1 4",
      "init": {
        "Vr": 1.017902242548052,
        "Vi": -0.12189610500370136
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.1414,
        "longitude": -96.3216
      }
    },
    {
      "number": 110025,
      "class": "Bus",
      "name": "EL CAMPO 2 1",
      "init": {
        "Vr": 1.018789367456172,
        "Vi": -0.12205422144303428
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.2599,
        "longitude": -96.2944
      }
    },
    {
      "number": 110026,
      "class": "Bus",
      "name": "EL CAMPO 2 2",
      "init": {
        "Vr": 1.0187893674546005,
        "Vi": -0.12205422144394779
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.2599,
        "longitude": -96.2944
      }
    },
    {
      "number": 110027,
      "class": "Bus",
      "name": "EL CAMPO 2 3",
      "init": {
        "Vr": 1.0187893674546005,
        "Vi": -0.12205422144394779
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.2599,
        "longitude": -96.2944
      }
    },
    {
      "number": 110028,
      "class": "Bus",
      "name": "EL CAMPO 2 4",
      "init": {
        "Vr": 1.0187893674546005,
        "Vi": -0.12205422144394777
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.2599,
        "longitude": -96.2944
      }
    },
    {
      "number": 110029,
      "class": "Bus",
      "name": "WHARTON 1 1",
      "init": {
        "Vr": 1.0160273859474536,
        "Vi": -0.15588851605762258
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.2996,
        "longitude": -96.1336
      }
    },
    {
      "number": 110030,
      "class": "Bus",
      "name": "WHARTON 1 2",
      "init": {
        "Vr": 1.016027385947386,
        "Vi": -0.15588851605391846
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.2996,
        "longitude": -96.1336
      }
    },
    {
      "number": 110031,
      "class": "Bus",
      "name": "WHARTON 1 3",
      "init": {
        "Vr": 1.016027385947386,
        "Vi": -0.15588851605391846
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.2996,
        "longitude": -96.1336
      }
    },
    {
      "number": 110032,
      "class": "Bus",
      "name": "WHARTON 1 4",
      "init": {
        "Vr": 1.016027385947386,
        "Vi": -0.15588851605391846
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.2996,
        "longitude": -96.1336
      }
    },
    {
      "number": 110033,
      "class": "Bus",
      "name": "CEDAR LANE 1 1",
      "init": {
        "Vr": 0.9996578678770178,
        "Vi": -0.18418734495145492
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 28.8052,
        "longitude": -95.6462
      }
    },
    {
      "number": 110034,
      "class": "Bus",
      "name": "CEDAR LANE 1 2",
      "init": {
        "Vr": 0.9996578678786749,
        "Vi": -0.18418734495070074
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 28.8052,
        "longitude": -95.6462
      }
    },
    {
      "number": 110035,
      "class": "Bus",
      "name": "CEDAR LANE 1 3",
      "init": {
        "Vr": 0.9996578678786749,
        "Vi": -0.18418734495070074
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 28.8052,
        "longitude": -95.6462
      }
    },
    {
      "number": 110036,
      "class": "Bus",
      "name": "CEDAR LANE 1 4",
      "init": {
        "Vr": 0.9996578678786749,
        "Vi": -0.18418734495070072
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 28.8052,
        "longitude": -95.6462
      }
    },
    {
      "number": 110037,
      "class": "Bus",
      "name": "NADA 1 1",
      "init": {
        "Vr": 1.0225990624789008,
        "Vi": -0.14239043685061648
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.437,
        "longitude": -96.4084
      }
    },
    {
      "number": 110038,
      "class": "Bus",
      "name": "NADA 1 2",
      "init": {
        "Vr": 1.0225990624780807,
        "Vi": -0.1423904368513941
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.437,
        "longitude": -96.4084
      }
    },
    {
      "number": 110039,
      "class": "Bus",
      "name": "NADA 1 3",
      "init": {
        "Vr": 1.0225990624780807,
        "Vi": -0.1423904368513941
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.437,
        "longitude": -96.4084
      }
    },
    {
      "number": 110040,
      "class": "Bus",
      "name": "NADA 1 4",
      "init": {
        "Vr": 1.0225990624780807,
        "Vi": -0.1423904368513941
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.437,
        "longitude": -96.4084
      }
    },
    {
      "number": 110041,
      "class": "Bus",
      "name": "EGYPT 1 1",
      "init": {
        "Vr": 1.0251447998851264,
        "Vi": -0.10590933920243145
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.449,
        "longitude": -96.296
      }
    },
    {
      "number": 110042,
      "class": "Bus",
      "name": "EGYPT 1 2",
      "init": {
        "Vr": 1.025144799884676,
        "Vi": -0.10590933920071431
      },
      "params": {
        "kv": 24.0
      },
      "extension": {
        "latitude": 29.449,
        "longitude": -96.296
      }
    },
    {
      "number": 110043,
      "class": "Bus",
      "name": "EGYPT 1 3",
      "init": {
        "Vr": 1.025144799884676,
        "Vi": -0.10590933920071431
      },
      "params": {
        "kv": 24.0
      },
      "extension": {
        "latitude": 29.449,
        "longitude": -96.296
      }
    },
    {
      "number": 110044,
      "class": "Bus",
      "name": "EGYPT 1 4",
      "init": {
        "Vr": 1.025144799884676,
        "Vi": -0.1059093392007143
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.449,
        "longitude": -96.296
      }
    },
    {
      "number": 110045,
      "class": "Bus",
      "name": "LOUISE 1 1",
      "init": {
        "Vr": 1.0182402102534758,
        "Vi": -0.14653290788935944
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.2453,
        "longitude": -96.4161
      }
    },
    {
      "number": 110046,
      "class": "Bus",
      "name": "LOUISE 1 2",
      "init": {
        "Vr": 1.0182402102558152,
        "Vi": -0.1465329078858169
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.2453,
        "longitude": -96.4161
      }
    },
    {
      "number": 110047,
      "class": "Bus",
      "name": "LOUISE 1 3",
      "init": {
        "Vr": 1.0182402102558152,
        "Vi": -0.1465329078858169
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.2453,
        "longitude": -96.4161
      }
    },
    {
      "number": 110048,
      "class": "Bus",
      "name": "LOUISE 1 4",
      "init": {
        "Vr": 1.0182402102558152,
        "Vi": -0.14653290788581688
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.2453,
        "longitude": -96.4161
      }
    },
    {
      "number": 110049,
      "class": "Bus",
      "name": "GANADO 1 1",
      "init": {
        "Vr": 1.019278628206752,
        "Vi": -0.10506523168422961
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.0384,
        "longitude": -96.493
      }
    },
    {
      "number": 110050,
      "class": "Bus",
      "name": "GANADO 1 2",
      "init": {
        "Vr": 1.019278628206908,
        "Vi": -0.10506523168511119
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.0384,
        "longitude": -96.493
      }
    },
    {
      "number": 110051,
      "class": "Bus",
      "name": "GANADO 1 3",
      "init": {
        "Vr": 1.019278628206908,
        "Vi": -0.10506523168511119
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.0384,
        "longitude": -96.493
      }
    },
    {
      "number": 110052,
      "class": "Bus",
      "name": "GANADO 1 4",
      "init": {
        "Vr": 1.019278628206908,
        "Vi": -0.10506523168511119
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.0384,
        "longitude": -96.493
      }
    },
    {
      "number": 110053,
      "class": "Bus",
      "name": "LOUISE 2 1",
      "init": {
        "Vr": 1.0197100125794671,
        "Vi": -0.11465749633987933
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.1308,
        "longitude": -96.455
      }
    },
    {
      "number": 110054,
      "class": "Bus",
      "name": "LOUISE 2 2",
      "init": {
        "Vr": 1.019710012579821,
        "Vi": -0.11465749633923551
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.1308,
        "longitude": -96.455
      }
    },
    {
      "number": 110055,
      "class": "Bus",
      "name": "LOUISE 2 3",
      "init": {
        "Vr": 1.019710012579821,
        "Vi": -0.11465749633923551
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.1308,
        "longitude": -96.455
      }
    },
    {
      "number": 110056,
      "class": "Bus",
      "name": "LOUISE 2 4",
      "init": {
        "Vr": 1.0197100125798209,
        "Vi": -0.1146574963392355
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.1308,
        "longitude": -96.455
      }
    },
    {
      "number": 110057,
      "class": "Bus",
      "name": "LOUISE 3 1",
      "init": {
        "Vr": 1.019233735567668,
        "Vi": -0.12917588025023433
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.0306,
        "longitude": -96.3557
      }
    },
    {
      "number": 110058,
      "class": "Bus",
      "name": "LOUISE 3 2",
      "init": {
        "Vr": 1.0192337355688577,
        "Vi": -0.12917588024589632
      },
      "params": {
        "kv": 24.0
      },
      "extension": {
        "latitude": 29.0306,
        "longitude": -96.3557
      }
    },
    {
      "number": 110059,
      "class": "Bus",
      "name": "LOUISE 3 3",
      "init": {
        "Vr": 1.0192337355688577,
        "Vi": -0.12917588024589632
      },
      "params": {
        "kv": 24.0
      },
      "extension": {
        "latitude": 29.0306,
        "longitude": -96.3557
      }
    },
    {
      "number": 110060,
      "class": "Bus",
      "name": "LOUISE 3 4",
      "init": {
        "Vr": 1.0192337355688574,
        "Vi": -0.1291758802458963
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.0306,
        "longitude": -96.3557
      }
    },
    {
      "number": 110061,
      "class": "Bus",
      "name": "NADA 2 1",
      "init": {
        "Vr": 1.0210445018835574,
        "Vi": -0.11688476188206884
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.3383,
        "longitude": -96.315
      }
    },
    {
      "number": 110062,
      "class": "Bus",
      "name": "NADA 2 2",
      "init": {
        "Vr": 1.021044501882787,
        "Vi": -0.11688476188212918
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.3383,
        "longitude": -96.315
      }
    },
    {
      "number": 110063,
      "class": "Bus",
      "name": "NADA 2 3",
      "init": {
        "Vr": 1.021044501882787,
        "Vi": -0.11688476188212918
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.3383,
        "longitude": -96.315
      }
    },
    {
      "number": 110064,
      "class": "Bus",
      "name": "NADA 2 4",
      "init": {
        "Vr": 1.0210445018827867,
        "Vi": -0.11688476188212918
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.3383,
        "longitude": -96.315
      }
    },
    {
      "number": 110065,
      "class": "Bus",
      "name": "KENDLETON 1 1",
      "init": {
        "Vr": 1.0003279062905934,
        "Vi": -0.21461097430298465
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.3429,
        "longitude": -95.9799
      }
    },
    {
      "number": 110066,
      "class": "Bus",
      "name": "KENDLETON 1 2",
      "init": {
        "Vr": 1.000327906290852,
        "Vi": -0.21461097430438963
      },
      "params": {
        "kv": 24.0
      },
      "extension": {
        "latitude": 29.3429,
        "longitude": -95.9799
      }
    },
    {
      "number": 110067,
      "class": "Bus",
      "name": "KENDLETON 1 3",
      "init": {
        "Vr": 1.000327906290852,
        "Vi": -0.21461097430438963
      },
      "params": {
        "kv": 24.0
      },
      "extension": {
        "latitude": 29.3429,
        "longitude": -95.9799
      }
    },
    {
      "number": 110068,
      "class": "Bus",
      "name": "KENDLETON 1 4",
      "init": {
        "Vr": 1.000327906290852,
        "Vi": -0.21461097430438958
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.3429,
        "longitude": -95.9799
      }
    },
    {
      "number": 110069,
      "class": "Bus",
      "name": "PLEDGER 1 1",
      "init": {
        "Vr": 1.007217790280001,
        "Vi": -0.172045724113518
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.1101,
        "longitude": -95.9264
      }
    },
    {
      "number": 110070,
      "class": "Bus",
      "name": "PLEDGER 1 2",
      "init": {
        "Vr": 1.007217790278176,
        "Vi": -0.17204572411885705
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.1101,
        "longitude": -95.9264
      }
    },
    {
      "number": 110071,
      "class": "Bus",
      "name": "PLEDGER 1 3",
      "init": {
        "Vr": 1.007217790278176,
        "Vi": -0.17204572411885705
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.1101,
        "longitude": -95.9264
      }
    },
    {
      "number": 110072,
      "class": "Bus",
      "name": "PLEDGER 1 4",
      "init": {
        "Vr": 1.0072177902781763,
        "Vi": -0.17204572411885702
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.1101,
        "longitude": -95.9264
      }
    },
    {
      "number": 110073,
      "class": "Bus",
      "name": "DANEVANG 1 1",
      "init": {
        "Vr": 1.0175748294375182,
        "Vi": -0.12802669526116592
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.145,
        "longitude": -96.1938
      }
    },
    {
      "number": 110074,
      "class": "Bus",
      "name": "DANEVANG 1 2",
      "init": {
        "Vr": 1.017574829437342,
        "Vi": -0.12802669526049165
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.145,
        "longitude": -96.1938
      }
    },
    {
      "number": 110075,
      "class": "Bus",
      "name": "DANEVANG 1 3",
      "init": {
        "Vr": 1.017574829437342,
        "Vi": -0.12802669526049165
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.145,
        "longitude": -96.1938
      }
    },
    {
      "number": 110076,
      "class": "Bus",
      "name": "DANEVANG 1 4",
      "init": {
        "Vr": 1.017574829437342,
        "Vi": -0.12802669526049162
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.145,
        "longitude": -96.1938
      }
    },
    {
      "number": 110077,
      "class": "Bus",
      "name": "DANEVANG 2 1",
      "init": {
        "Vr": 1.0117774701873372,
        "Vi": -0.1425084129134276
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.0511,
        "longitude": -96.1936
      }
    },
    {
      "number": 110078,
      "class": "Bus",
      "name": "DANEVANG 2 2",
      "init": {
        "Vr": 1.0117774701858548,
        "Vi": -0.14250841291460575
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.0511,
        "longitude": -96.1936
      }
    },
    {
      "number": 110079,
      "class": "Bus",
      "name": "DANEVANG 2 3",
      "init": {
        "Vr": 1.0117774701858548,
        "Vi": -0.14250841291460575
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.0511,
        "longitude": -96.1936
      }
    },
    {
      "number": 110080,
      "class": "Bus",
      "name": "DANEVANG 2 4",
      "init": {
        "Vr": 1.0117774701858546,
        "Vi": -0.14250841291460575
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.0511,
        "longitude": -96.1936
      }
    },
    {
      "number": 110081,
      "class": "Bus",
      "name": "ELMATON 1 1",
      "init": {
        "Vr": 1.011966562213515,
        "Vi": -0.07323960383111826
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 28.9073,
        "longitude": -96.1453
      }
    },
    {
      "number": 110082,
      "class": "Bus",
      "name": "ELMATON 1 2",
      "init": {
        "Vr": 1.0119665622138085,
        "Vi": -0.07323960382798092
      },
      "params": {
        "kv": 24.0
      },
      "extension": {
        "latitude": 28.9073,
        "longitude": -96.1453
      }
    },
    {
      "number": 110083,
      "class": "Bus",
      "name": "ELMATON 1 3",
      "init": {
        "Vr": 1.0119665622138085,
        "Vi": -0.07323960382798092
      },
      "params": {
        "kv": 24.0
      },
      "extension": {
        "latitude": 28.9073,
        "longitude": -96.1453
      }
    },
    {
      "number": 110084,
      "class": "Bus",
      "name": "ELMATON 1 4",
      "init": {
        "Vr": 1.0119665622138085,
        "Vi": -0.07323960382798093
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 28.9073,
        "longitude": -96.1453
      }
    },
    {
      "number": 110085,
      "class": "Bus",
      "name": "BAY CITY 1 1",
      "init": {
        "Vr": 1.0148103328628049,
        "Vi": -0.16654526123315433
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 28.9922,
        "longitude": -95.8483
      }
    },
    {
      "number": 110086,
      "class": "Bus",
      "name": "BAY CITY 1 2",
      "init": {
        "Vr": 1.0148103328624196,
        "Vi": -0.16654526123244268
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 28.9922,
        "longitude": -95.8483
      }
    },
    {
      "number": 110087,
      "class": "Bus",
      "name": "BAY CITY 1 3",
      "init": {
        "Vr": 1.0148103328624196,
        "Vi": -0.16654526123244268
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 28.9922,
        "longitude": -95.8483
      }
    },
    {
      "number": 110088,
      "class": "Bus",
      "name": "BAY CITY 1 4",
      "init": {
        "Vr": 1.0148103328624196,
        "Vi": -0.16654526123244265
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 28.9922,
        "longitude": -95.8483
      }
    },
    {
      "number": 110089,
      "class": "Bus",
      "name": "PALACIOS 1 1",
      "init": {
        "Vr": 1.0230641165577112,
        "Vi": -0.042236860404948805
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 28.7692,
        "longitude": -96.2525
      }
    },
    {
      "number": 110090,
      "class": "Bus",
      "name": "PALACIOS 1 2",
      "init": {
        "Vr": 1.0230641165575167,
        "Vi": -0.04223686040581148
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 28.7692,
        "longitude": -96.2525
      }
    },
    {
      "number": 110091,
      "class": "Bus",
      "name": "PALACIOS 1 3",
      "init": {
        "Vr": 1.0230641165575167,
        "Vi": -0.04223686040581148
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 28.7692,
        "longitude": -96.2525
      }
    },
    {
      "number": 110092,
      "class": "Bus",
      "name": "PALACIOS 1 4",
      "init": {
        "Vr": 1.0230641165575163,
        "Vi": -0.04223686040581147
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 28.7692,
        "longitude": -96.2525
      }
    },
    {
      "number": 110093,
      "class": "Bus",
      "name": "MIDFIELD 1 1",
      "init": {
        "Vr": 1.0076127850769387,
        "Vi": -0.0622690083004121
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 28.931,
        "longitude": -96.2976
      }
    },
    {
      "number": 110094,
      "class": "Bus",
      "name": "MIDFIELD 1 2",
      "init": {
        "Vr": 0.9579178863766524,
        "Vi": -0.11717246677369002
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 28.931,
        "longitude": -96.2976
      }
    },
    {
      "number": 110095,
      "class": "Bus",
      "name": "MIDFIELD 1 3",
      "init": {
        "Vr": 0.9579178863766524,
        "Vi": -0.11717246677369002
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 28.931,
        "longitude": -96.2976
      }
    },
    {
      "number": 110096,
      "class": "Bus",
      "name": "MIDFIELD 1 4",
      "init": {
        "Vr": 0.9579178863766525,
        "Vi": -0.11717246677369002
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 28.931,
        "longitude": -96.2976
      }
    },
    {
      "number": 110097,
      "class": "Bus",
      "name": "ELMATON 2 1",
      "init": {
        "Vr": 1.0149473049959654,
        "Vi": -0.08044043603058018
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 28.8694,
        "longitude": -96.1149
      }
    },
    {
      "number": 110098,
      "class": "Bus",
      "name": "ELMATON 2 2",
      "init": {
        "Vr": 1.0149473049957403,
        "Vi": -0.08044043603301407
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 28.8694,
        "longitude": -96.1149
      }
    },
    {
      "number": 110099,
      "class": "Bus",
      "name": "ELMATON 2 3",
      "init": {
        "Vr": 1.0149473049957403,
        "Vi": -0.08044043603301407
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 28.8694,
        "longitude": -96.1149
      }
    },
    {
      "number": 110100,
      "class": "Bus",
      "name": "ELMATON 2 4",
      "init": {
        "Vr": 1.0149473049957403,
        "Vi": -0.08044043603301405
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 28.8694,
        "longitude": -96.1149
      }
    },
    {
      "number": 110101,
      "class": "Bus",
      "name": "PALACIOS 2 1",
      "init": {
        "Vr": 1.0333000981802438,
        "Vi": -0.029571185710294674
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 28.7222,
        "longitude": -96.1372
      }
    },
    {
      "number": 110102,
      "class": "Bus",
      "name": "PALACIOS 2 2",
      "init": {
        "Vr": 1.0333000981800382,
        "Vi": -0.029571185708631893
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 28.7222,
        "longitude": -96.1372
      }
    },
    {
      "number": 110103,
      "class": "Bus",
      "name": "PALACIOS 2 3",
      "init": {
        "Vr": 1.0333000981800382,
        "Vi": -0.029571185708631893
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 28.7222,
        "longitude": -96.1372
      }
    },
    {
      "number": 110104,
      "class": "Bus",
      "name": "PALACIOS 2 4",
      "init": {
        "Vr": 1.033300098180038,
        "Vi": -0.029571185708631893
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 28.7222,
        "longitude": -96.1372
      }
    },
    {
      "number": 110105,
      "class": "Bus",
      "name": "MATAGORDA 2 1",
      "init": {
        "Vr": 1.0262414811175649,
        "Vi": -0.05963334750164941
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 28.6712,
        "longitude": -95.9678
      }
    },
    {
      "number": 110106,
      "class": "Bus",
      "name": "MATAGORDA 2 2",
      "init": {
        "Vr": 1.0262414811174105,
        "Vi": -0.059633347501936294
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 28.6712,
        "longitude": -95.9678
      }
    },
    {
      "number": 110107,
      "class": "Bus",
      "name": "MATAGORDA 2 3",
      "init": {
        "Vr": 1.0262414811174105,
        "Vi": -0.059633347501936294
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 28.6712,
        "longitude": -95.9678
      }
    },
    {
      "number": 110108,
      "class": "Bus",
      "name": "MATAGORDA 2 4",
      "init": {
        "Vr": 1.0262414811174105,
        "Vi": -0.059633347501936294
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 28.6712,
        "longitude": -95.9678
      }
    },
    {
      "number": 110109,
      "class": "Bus",
      "name": "SWEENY 1 1",
      "init": {
        "Vr": 1.0178921016452904,
        "Vi": -0.19109915839197805
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.0912,
        "longitude": -95.815
      }
    },
    {
      "number": 110110,
      "class": "Bus",
      "name": "SWEENY 1 2",
      "init": {
        "Vr": 1.0178921016471787,
        "Vi": -0.1910991583939869
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.0912,
        "longitude": -95.815
      }
    },
    {
      "number": 110111,
      "class": "Bus",
      "name": "SWEENY 1 3",
      "init": {
        "Vr": 1.0178921016471787,
        "Vi": -0.1910991583939869
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.0912,
        "longitude": -95.815
      }
    },
    {
      "number": 110112,
      "class": "Bus",
      "name": "SWEENY 1 4",
      "init": {
        "Vr": 1.0178921016471787,
        "Vi": -0.19109915839398686
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.0912,
        "longitude": -95.815
      }
    },
    {
      "number": 110113,
      "class": "Bus",
      "name": "EDNA 2 1",
      "init": {
        "Vr": 1.034046878355412,
        "Vi": -0.0667356025607788
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.1481,
        "longitude": -96.6273
      }
    },
    {
      "number": 110114,
      "class": "Bus",
      "name": "EDNA 2 2",
      "init": {
        "Vr": 1.0340468783561252,
        "Vi": -0.06673560255917634
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.1481,
        "longitude": -96.6273
      }
    },
    {
      "number": 110115,
      "class": "Bus",
      "name": "EDNA 2 3",
      "init": {
        "Vr": 1.0340468783561252,
        "Vi": -0.06673560255917634
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.1481,
        "longitude": -96.6273
      }
    },
    {
      "number": 110116,
      "class": "Bus",
      "name": "EDNA 2 4",
      "init": {
        "Vr": 1.0340468783561252,
        "Vi": -0.06673560255917634
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.1481,
        "longitude": -96.6273
      }
    },
    {
      "number": 110117,
      "class": "Bus",
      "name": "MARKHAM 1 1",
      "init": {
        "Vr": 1.0104489296918204,
        "Vi": -0.08226607583729584
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.029,
        "longitude": -96.0895
      }
    },
    {
      "number": 110118,
      "class": "Bus",
      "name": "ALTAIR 1 1",
      "init": {
        "Vr": 1.0155473597402525,
        "Vi": -0.1604214641180803
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.4893,
        "longitude": -96.3969
      }
    },
    {
      "number": 110119,
      "class": "Bus",
      "name": "CEDAR LANE 2 1",
      "init": {
        "Vr": 1.0046908261381624,
        "Vi": -0.1538186150416781
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 28.9498,
        "longitude": -95.7616
      }
    },
    {
      "number": 110120,
      "class": "Bus",
      "name": "BAY CITY 2 1",
      "init": {
        "Vr": 1.0193839164128211,
        "Vi": -0.10477853254585276
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 28.9155,
        "longitude": -95.9502
      }
    },
    {
      "number": 110121,
      "class": "Bus",
      "name": "WADSWORTH 1 1",
      "init": {
        "Vr": 1.015945259727557,
        "Vi": -0.1123198210401894
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 28.8077,
        "longitude": -95.8324
      }
    },
    {
      "number": 110122,
      "class": "Bus",
      "name": "LA WARD 1 1",
      "init": {
        "Vr": 1.0241277081564846,
        "Vi": -0.01334253518248037
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 28.9,
        "longitude": -96.4378
      }
    },
    {
      "number": 110123,
      "class": "Bus",
      "name": "HUNGERFORD 2 1",
      "init": {
        "Vr": 0.9786653331506617,
        "Vi": -0.23356936758374006
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.4375,
        "longitude": -96.1569
      }
    },
    {
      "number": 110124,
      "class": "Bus",
      "name": "GARWOOD 1 1",
      "init": {
        "Vr": 1.0278508175407333,
        "Vi": -0.14342847333222158
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.4023,
        "longitude": -96.4856
      }
    },
    {
      "number": 110125,
      "class": "Bus",
      "name": "LANE CITY 2 1",
      "init": {
        "Vr": 1.0074316127489267,
        "Vi": -0.17503557726011212
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.1976,
        "longitude": -96.0197
      }
    },
    {
      "number": 110126,
      "class": "Bus",
      "name": "BAY CITY 3 1",
      "init": {
        "Vr": 1.0343575877368583,
        "Vi": -0.04414904832368175
      },
      "params": {
        "kv": 345.0
      },
      "extension": {
        "latitude": 28.9119,
        "longitude": -95.9883
      }
    },
    {
      "number": 110127,
      "class": "Bus",
      "name": "BAY CITY 3 2",
      "init": {
        "Vr": 1.0224481332894015,
        "Vi": -0.09609473797889272
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 28.9119,
        "longitude": -95.9883
      }
    },
    {
      "number": 110128,
      "class": "Bus",
      "name": "EL CAMPO 3 1",
      "init": {
        "Vr": 1.0163791981997852,
        "Vi": -0.12834285087687608
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.1978,
        "longitude": -96.2768
      }
    },
    {
      "number": 110129,
      "class": "Bus",
      "name": "BROOKSHIRE 1 1",
      "init": {
        "Vr": 0.974268399025094,
        "Vi": -0.3356886829783858
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.787,
        "longitude": -95.928
      }
    },
    {
      "number": 110130,
      "class": "Bus",
      "name": "EAGLE LAKE 1 1",
      "init": {
        "Vr": 1.0048468224067435,
        "Vi": -0.19073290776707472
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5876,
        "longitude": -96.3318
      }
    },
    {
      "number": 110131,
      "class": "Bus",
      "name": "SEALY 1 1",
      "init": {
        "Vr": 0.9942809311532643,
        "Vi": -0.2881898629267346
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7747,
        "longitude": -96.1596
      }
    },
    {
      "number": 110132,
      "class": "Bus",
      "name": "WHARTON 2 1",
      "init": {
        "Vr": 1.0006332552333237,
        "Vi": -0.20210641452604733
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.3173,
        "longitude": -96.0917
      }
    },
    {
      "number": 110133,
      "class": "Bus",
      "name": "GANADO 2 1",
      "init": {
        "Vr": 1.020450451164933,
        "Vi": -0.0877749555950305
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.0388,
        "longitude": -96.5128
      }
    },
    {
      "number": 110134,
      "class": "Bus",
      "name": "EL CAMPO 4 1",
      "init": {
        "Vr": 1.0170201268094454,
        "Vi": -0.12626668481831763
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.1914,
        "longitude": -96.2944
      }
    },
    {
      "number": 110135,
      "class": "Bus",
      "name": "MARKHAM 2 1",
      "init": {
        "Vr": 1.0105635200809093,
        "Vi": -0.137989665864633
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 28.9816,
        "longitude": -95.9635
      }
    },
    {
      "number": 110136,
      "class": "Bus",
      "name": "PALACIOS 3 1",
      "init": {
        "Vr": 1.024420400494042,
        "Vi": -0.021473279435797275
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 28.7094,
        "longitude": -96.2184
      }
    },
    {
      "number": 110137,
      "class": "Bus",
      "name": "PATTISON 1 1",
      "init": {
        "Vr": 0.9844254619655028,
        "Vi": -0.2989951385917046
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7783,
        "longitude": -95.9684
      }
    },
    {
      "number": 110138,
      "class": "Bus",
      "name": "BAY CITY 4 1",
      "init": {
        "Vr": 1.0110359141987741,
        "Vi": -0.12785061501626416
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 28.9708,
        "longitude": -95.9589
      }
    },
    {
      "number": 110139,
      "class": "Bus",
      "name": "EDNA 3 1",
      "init": {
        "Vr": 1.0338880198011517,
        "Vi": -0.058426411916384216
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.1419,
        "longitude": -96.6782
      }
    },
    {
      "number": 110140,
      "class": "Bus",
      "name": "BROOKSHIRE 2 1",
      "init": {
        "Vr": 0.9820254514932935,
        "Vi": -0.3094838417465374
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8888,
        "longitude": -95.9792
      }
    },
    {
      "number": 110141,
      "class": "Bus",
      "name": "SAN FELIPE 1 1",
      "init": {
        "Vr": 0.985750044251106,
        "Vi": -0.31295314474653735
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7787,
        "longitude": -96.1026
      }
    },
    {
      "number": 110142,
      "class": "Bus",
      "name": "BROOKSHIRE 3 1",
      "init": {
        "Vr": 0.9691083854656846,
        "Vi": -0.329435322473128
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8062,
        "longitude": -95.9065
      }
    },
    {
      "number": 110143,
      "class": "Bus",
      "name": "SEALY 2 1",
      "init": {
        "Vr": 0.9856763255593731,
        "Vi": -0.31215153859328265
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7056,
        "longitude": -96.1545
      }
    },
    {
      "number": 110144,
      "class": "Bus",
      "name": "SAN FELIPE 2 1",
      "init": {
        "Vr": 0.9827605138243388,
        "Vi": -0.32816487171006464
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8191,
        "longitude": -96.0787
      }
    },
    {
      "number": 110145,
      "class": "Bus",
      "name": "PRAIRIE VIEW 1 1",
      "init": {
        "Vr": 0.9866651105263146,
        "Vi": -0.25214485992579005
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.0043,
        "longitude": -96.008
      }
    },
    {
      "number": 110146,
      "class": "Bus",
      "name": "LISSIE 1 1",
      "init": {
        "Vr": 0.9931855761555889,
        "Vi": -0.2495993032210583
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6016,
        "longitude": -96.1754
      }
    },
    {
      "number": 110147,
      "class": "Bus",
      "name": "BROOKSHIRE 4 1",
      "init": {
        "Vr": 0.9684667210292771,
        "Vi": -0.3398494864344001
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8518,
        "longitude": -95.8853
      }
    },
    {
      "number": 110148,
      "class": "Bus",
      "name": "BROOKSHIRE 5 1",
      "init": {
        "Vr": 0.9807584629943679,
        "Vi": -0.30589660466561563
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9359,
        "longitude": -96.003
      }
    },
    {
      "number": 110149,
      "class": "Bus",
      "name": "BROOKSHIRE 6 1",
      "init": {
        "Vr": 0.9838128340128054,
        "Vi": -0.3120042406511008
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8338,
        "longitude": -96.0009
      }
    },
    {
      "number": 110150,
      "class": "Bus",
      "name": "HOCKLEY 1 1",
      "init": {
        "Vr": 0.9754276736043272,
        "Vi": -0.3330726726628595
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.1601,
        "longitude": -95.8343
      }
    },
    {
      "number": 110151,
      "class": "Bus",
      "name": "EAGLE LAKE 2 1",
      "init": {
        "Vr": 1.0018926126492704,
        "Vi": -0.19712403365338133
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5695,
        "longitude": -96.3166
      }
    },
    {
      "number": 110152,
      "class": "Bus",
      "name": "BROOKSHIRE 7 1",
      "init": {
        "Vr": 0.9828003685641247,
        "Vi": -0.3025624794145106
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9155,
        "longitude": -96.0561
      }
    },
    {
      "number": 110153,
      "class": "Bus",
      "name": "HOCKLEY 2 1",
      "init": {
        "Vr": 0.966752423867084,
        "Vi": -0.34521043892936565
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.1228,
        "longitude": -95.816
      }
    },
    {
      "number": 110154,
      "class": "Bus",
      "name": "WALLER 1 1",
      "init": {
        "Vr": 1.0083070817013726,
        "Vi": -0.2228969790285718
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.0384,
        "longitude": -95.9381
      }
    },
    {
      "number": 110155,
      "class": "Bus",
      "name": "WALLER 2 1",
      "init": {
        "Vr": 1.002471288070901,
        "Vi": -0.23983941847221008
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9893,
        "longitude": -95.9296
      }
    },
    {
      "number": 110156,
      "class": "Bus",
      "name": "PATTISON 2 1",
      "init": {
        "Vr": 0.9867176157554046,
        "Vi": -0.29701467062904596
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7444,
        "longitude": -96.0428
      }
    },
    {
      "number": 110157,
      "class": "Bus",
      "name": "WALLIS 1 1",
      "init": {
        "Vr": 0.9847013737876199,
        "Vi": -0.2800529133625245
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6168,
        "longitude": -96.0683
      }
    },
    {
      "number": 110158,
      "class": "Bus",
      "name": "KATY 1 1",
      "init": {
        "Vr": 0.9557261725034393,
        "Vi": -0.36625256178790616
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7928,
        "longitude": -95.8293
      }
    },
    {
      "number": 110159,
      "class": "Bus",
      "name": "SEALY 3 1",
      "init": {
        "Vr": 0.9912912257428403,
        "Vi": -0.29769481220864336
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7843,
        "longitude": -96.144
      }
    },
    {
      "number": 110160,
      "class": "Bus",
      "name": "SEALY 4 1",
      "init": {
        "Vr": 1.0174938977487715,
        "Vi": -0.20842935373241692
      },
      "params": {
        "kv": 345.0
      },
      "extension": {
        "latitude": 29.7629,
        "longitude": -96.2186
      }
    },
    {
      "number": 110161,
      "class": "Bus",
      "name": "SEALY 4 2",
      "init": {
        "Vr": 1.004547487793624,
        "Vi": -0.26349798045761397
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7629,
        "longitude": -96.2186
      }
    },
    {
      "number": 110162,
      "class": "Bus",
      "name": "GALENA PARK 1 1",
      "init": {
        "Vr": 0.929294913797674,
        "Vi": -0.429774332873822
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8442,
        "longitude": -95.2724
      }
    },
    {
      "number": 110163,
      "class": "Bus",
      "name": "GALENA PARK 1 2",
      "init": {
        "Vr": 0.9057021966240187,
        "Vi": -0.4667574673245599
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8442,
        "longitude": -95.2724
      }
    },
    {
      "number": 110164,
      "class": "Bus",
      "name": "HUMBLE 1 1",
      "init": {
        "Vr": 0.892417852616592,
        "Vi": -0.47197695581769755
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9075,
        "longitude": -95.3677
      }
    },
    {
      "number": 110165,
      "class": "Bus",
      "name": "HUMBLE 2 1",
      "init": {
        "Vr": 0.9252102173764923,
        "Vi": -0.41354331411732925
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9407,
        "longitude": -95.2604
      }
    },
    {
      "number": 110166,
      "class": "Bus",
      "name": "HUMBLE 2 2",
      "init": {
        "Vr": 0.9054691931920654,
        "Vi": -0.46761051163663425
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9407,
        "longitude": -95.2604
      }
    },
    {
      "number": 110167,
      "class": "Bus",
      "name": "HUMBLE 3 1",
      "init": {
        "Vr": 0.8973409509842206,
        "Vi": -0.47706153845111976
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8873,
        "longitude": -95.2812
      }
    },
    {
      "number": 110168,
      "class": "Bus",
      "name": "HOUSTON 1 1",
      "init": {
        "Vr": 0.8851513444647596,
        "Vi": -0.4802228817486012
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8642,
        "longitude": -95.3097
      }
    },
    {
      "number": 110169,
      "class": "Bus",
      "name": "HUMBLE 4 1",
      "init": {
        "Vr": 0.9170977730982973,
        "Vi": -0.44601568963603666
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8915,
        "longitude": -95.3343
      }
    },
    {
      "number": 110170,
      "class": "Bus",
      "name": "HUMBLE 4 2",
      "init": {
        "Vr": 0.9057590385660234,
        "Vi": -0.48088911694298353
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8915,
        "longitude": -95.3343
      }
    },
    {
      "number": 110171,
      "class": "Bus",
      "name": "HUMBLE 5 1",
      "init": {
        "Vr": 0.8990130218062953,
        "Vi": -0.4721715407417235
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9289,
        "longitude": -95.2827
      }
    },
    {
      "number": 110172,
      "class": "Bus",
      "name": "HUMBLE 6 1",
      "init": {
        "Vr": 0.904923089617438,
        "Vi": -0.43658519219306297
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9162,
        "longitude": -95.3585
      }
    },
    {
      "number": 110173,
      "class": "Bus",
      "name": "HUMBLE 6 2",
      "init": {
        "Vr": 0.8908626897188766,
        "Vi": -0.47017586495604646
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9162,
        "longitude": -95.3585
      }
    },
    {
      "number": 110174,
      "class": "Bus",
      "name": "HOUSTON 2 1",
      "init": {
        "Vr": 0.9199488467631689,
        "Vi": -0.44023364534890896
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8543,
        "longitude": -95.3327
      }
    },
    {
      "number": 110175,
      "class": "Bus",
      "name": "HOUSTON 2 2",
      "init": {
        "Vr": 0.88508395727592,
        "Vi": -0.4752126368855825
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8543,
        "longitude": -95.3327
      }
    },
    {
      "number": 110176,
      "class": "Bus",
      "name": "HUMBLE 7 1",
      "init": {
        "Vr": 0.9146514303032285,
        "Vi": -0.42727870676508023
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9389,
        "longitude": -95.3024
      }
    },
    {
      "number": 110177,
      "class": "Bus",
      "name": "HUMBLE 7 2",
      "init": {
        "Vr": 0.8988715512715074,
        "Vi": -0.46508698504290513
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9389,
        "longitude": -95.3024
      }
    },
    {
      "number": 110178,
      "class": "Bus",
      "name": "HUMBLE 8 1",
      "init": {
        "Vr": 0.9071084457278057,
        "Vi": -0.485607062307759
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8931,
        "longitude": -95.314
      }
    },
    {
      "number": 110179,
      "class": "Bus",
      "name": "HOUSTON 3 1",
      "init": {
        "Vr": 0.8927024565739461,
        "Vi": -0.4762677389407267
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8228,
        "longitude": -95.2937
      }
    },
    {
      "number": 110180,
      "class": "Bus",
      "name": "KATY 2 1",
      "init": {
        "Vr": 0.9218474682858513,
        "Vi": -0.4394452419945753
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8668,
        "longitude": -95.5796
      }
    },
    {
      "number": 110181,
      "class": "Bus",
      "name": "CYPRESS 1 1",
      "init": {
        "Vr": 0.9251425613993499,
        "Vi": -0.43194009802945116
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9182,
        "longitude": -95.6527
      }
    },
    {
      "number": 110182,
      "class": "Bus",
      "name": "KATY 3 1",
      "init": {
        "Vr": 0.917813115483417,
        "Vi": -0.44124767145712607
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8587,
        "longitude": -95.5893
      }
    },
    {
      "number": 110183,
      "class": "Bus",
      "name": "KATY 4 1",
      "init": {
        "Vr": 0.9242461202680561,
        "Vi": -0.4400559314442078
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8658,
        "longitude": -95.6098
      }
    },
    {
      "number": 110184,
      "class": "Bus",
      "name": "KATY 5 1",
      "init": {
        "Vr": 0.9226803980000535,
        "Vi": -0.4392500734312728
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8694,
        "longitude": -95.6006
      }
    },
    {
      "number": 110185,
      "class": "Bus",
      "name": "KATY 6 1",
      "init": {
        "Vr": 0.9381861893362454,
        "Vi": -0.42335710236807217
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8991,
        "longitude": -95.6793
      }
    },
    {
      "number": 110186,
      "class": "Bus",
      "name": "KATY 7 1",
      "init": {
        "Vr": 0.9348092324501059,
        "Vi": -0.4285454764590361
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8625,
        "longitude": -95.7007
      }
    },
    {
      "number": 110187,
      "class": "Bus",
      "name": "KATY 8 1",
      "init": {
        "Vr": 0.9245125758589396,
        "Vi": -0.4397354575996687
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.867,
        "longitude": -95.5896
      }
    },
    {
      "number": 110188,
      "class": "Bus",
      "name": "KATY 9 1",
      "init": {
        "Vr": 0.9547775640367174,
        "Vi": -0.37568651147345566
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8568,
        "longitude": -95.6639
      }
    },
    {
      "number": 110189,
      "class": "Bus",
      "name": "KATY 9 2",
      "init": {
        "Vr": 0.9398838915137483,
        "Vi": -0.430442744254512
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8568,
        "longitude": -95.6639
      }
    },
    {
      "number": 110190,
      "class": "Bus",
      "name": "KATY 9 3",
      "init": {
        "Vr": 0.9517394480310365,
        "Vi": -0.3871939286165777
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.8568,
        "longitude": -95.6639
      }
    },
    {
      "number": 110191,
      "class": "Bus",
      "name": "KATY 9 4",
      "init": {
        "Vr": 0.9517394480310364,
        "Vi": -0.38719392861657764
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.8568,
        "longitude": -95.6639
      }
    },
    {
      "number": 110192,
      "class": "Bus",
      "name": "CYPRESS 2 1",
      "init": {
        "Vr": 0.9228217219538778,
        "Vi": -0.4384307362763713
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8757,
        "longitude": -95.5803
      }
    },
    {
      "number": 110193,
      "class": "Bus",
      "name": "KATY 10 1",
      "init": {
        "Vr": 0.9239270517074999,
        "Vi": -0.43174298032061215
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8577,
        "longitude": -95.6009
      }
    },
    {
      "number": 110194,
      "class": "Bus",
      "name": "CYPRESS 3 1",
      "init": {
        "Vr": 0.9269941538080372,
        "Vi": -0.44218742192813226
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8958,
        "longitude": -95.623
      }
    },
    {
      "number": 110195,
      "class": "Bus",
      "name": "KATY 11 1",
      "init": {
        "Vr": 0.9323170889192163,
        "Vi": -0.4432163744082728
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8805,
        "longitude": -95.6148
      }
    },
    {
      "number": 110196,
      "class": "Bus",
      "name": "KATY 12 1",
      "init": {
        "Vr": 0.9259365513024582,
        "Vi": -0.44036141815514057
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8644,
        "longitude": -95.6148
      }
    },
    {
      "number": 110197,
      "class": "Bus",
      "name": "KATY 13 1",
      "init": {
        "Vr": 0.9257312437013671,
        "Vi": -0.4306682720613399
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.864,
        "longitude": -95.6304
      }
    },
    {
      "number": 110198,
      "class": "Bus",
      "name": "CYPRESS 4 1",
      "init": {
        "Vr": 0.9209023124753115,
        "Vi": -0.4338101864330322
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8778,
        "longitude": -95.5847
      }
    },
    {
      "number": 110199,
      "class": "Bus",
      "name": "KATY 14 1",
      "init": {
        "Vr": 0.9353457947185125,
        "Vi": -0.43045652886329633
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8437,
        "longitude": -95.6781
      }
    },
    {
      "number": 110200,
      "class": "Bus",
      "name": "CYPRESS 5 1",
      "init": {
        "Vr": 0.9221520881478569,
        "Vi": -0.43761689428522027
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.88,
        "longitude": -95.6012
      }
    },
    {
      "number": 110201,
      "class": "Bus",
      "name": "KATY 15 1",
      "init": {
        "Vr": 0.9246828626108724,
        "Vi": -0.4306932325963857
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8474,
        "longitude": -95.5992
      }
    },
    {
      "number": 110202,
      "class": "Bus",
      "name": "KATY 16 1",
      "init": {
        "Vr": 0.9229041983377685,
        "Vi": -0.436338744880505
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8704,
        "longitude": -95.5941
      }
    },
    {
      "number": 110203,
      "class": "Bus",
      "name": "KATY 17 1",
      "init": {
        "Vr": 0.9368629980811797,
        "Vi": -0.43626678854096
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8158,
        "longitude": -95.6671
      }
    },
    {
      "number": 110204,
      "class": "Bus",
      "name": "CYPRESS 6 1",
      "init": {
        "Vr": 0.9313973444618033,
        "Vi": -0.4390789773261964
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8891,
        "longitude": -95.5936
      }
    },
    {
      "number": 110205,
      "class": "Bus",
      "name": "CYPRESS 7 1",
      "init": {
        "Vr": 0.9240450695273904,
        "Vi": -0.4380811801036103
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8813,
        "longitude": -95.5784
      }
    },
    {
      "number": 110206,
      "class": "Bus",
      "name": "KATY 18 1",
      "init": {
        "Vr": 0.9374938437487544,
        "Vi": -0.4247328771901322
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8997,
        "longitude": -95.689
      }
    },
    {
      "number": 110207,
      "class": "Bus",
      "name": "CYPRESS 8 1",
      "init": {
        "Vr": 0.9296697543708318,
        "Vi": -0.4417748785776783
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8907,
        "longitude": -95.6216
      }
    },
    {
      "number": 110208,
      "class": "Bus",
      "name": "CYPRESS 9 1",
      "init": {
        "Vr": 0.9227388362373051,
        "Vi": -0.43414452520181757
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8996,
        "longitude": -95.6368
      }
    },
    {
      "number": 110209,
      "class": "Bus",
      "name": "KATY 19 1",
      "init": {
        "Vr": 0.9293670850588363,
        "Vi": -0.4382863013802955
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8483,
        "longitude": -95.6355
      }
    },
    {
      "number": 110210,
      "class": "Bus",
      "name": "KATY 20 1",
      "init": {
        "Vr": 0.9311535362798428,
        "Vi": -0.43295078269242904
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8446,
        "longitude": -95.6624
      }
    },
    {
      "number": 110211,
      "class": "Bus",
      "name": "CYPRESS 10 1",
      "init": {
        "Vr": 0.9287134001148412,
        "Vi": -0.4276490231580504
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9005,
        "longitude": -95.6273
      }
    },
    {
      "number": 110212,
      "class": "Bus",
      "name": "KATY 21 1",
      "init": {
        "Vr": 0.9467980693699428,
        "Vi": -0.33494881095207935
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9015,
        "longitude": -95.6735
      }
    },
    {
      "number": 110213,
      "class": "Bus",
      "name": "KATY 21 2",
      "init": {
        "Vr": 0.9386399147449396,
        "Vi": -0.42271379169740747
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9015,
        "longitude": -95.6735
      }
    },
    {
      "number": 110214,
      "class": "Bus",
      "name": "KATY 22 1",
      "init": {
        "Vr": 0.9334436546081343,
        "Vi": -0.4275431661200903
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8436,
        "longitude": -95.7073
      }
    },
    {
      "number": 110215,
      "class": "Bus",
      "name": "KATY 23 1",
      "init": {
        "Vr": 0.9351179441935663,
        "Vi": -0.42956960443248327
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8501,
        "longitude": -95.7207
      }
    },
    {
      "number": 110216,
      "class": "Bus",
      "name": "CYPRESS 11 1",
      "init": {
        "Vr": 0.9241748564297322,
        "Vi": -0.43273220836149356
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9221,
        "longitude": -95.6459
      }
    },
    {
      "number": 110217,
      "class": "Bus",
      "name": "CYPRESS 12 1",
      "init": {
        "Vr": 0.9320613337259124,
        "Vi": -0.4260065934642307
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9066,
        "longitude": -95.6465
      }
    },
    {
      "number": 110218,
      "class": "Bus",
      "name": "KATY 24 1",
      "init": {
        "Vr": 0.9362169504926082,
        "Vi": -0.4287785348652371
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.883,
        "longitude": -95.7141
      }
    },
    {
      "number": 110219,
      "class": "Bus",
      "name": "KATY 25 1",
      "init": {
        "Vr": 0.9363349660708022,
        "Vi": -0.4265866269709671
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8898,
        "longitude": -95.7132
      }
    },
    {
      "number": 110220,
      "class": "Bus",
      "name": "KATY 26 1",
      "init": {
        "Vr": 0.9354967742181333,
        "Vi": -0.43062167021909786
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8579,
        "longitude": -95.712
      }
    },
    {
      "number": 110221,
      "class": "Bus",
      "name": "KATY 27 1",
      "init": {
        "Vr": 0.93980294623109,
        "Vi": -0.4295390379116804
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9134,
        "longitude": -95.7028
      }
    },
    {
      "number": 110222,
      "class": "Bus",
      "name": "CYPRESS 13 1",
      "init": {
        "Vr": 0.9373205782954848,
        "Vi": -0.4371104488576615
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8886,
        "longitude": -95.6108
      }
    },
    {
      "number": 110223,
      "class": "Bus",
      "name": "KATY 28 1",
      "init": {
        "Vr": 0.9344659108949914,
        "Vi": -0.43267238615215664
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8744,
        "longitude": -95.6765
      }
    },
    {
      "number": 110224,
      "class": "Bus",
      "name": "KATY 29 1",
      "init": {
        "Vr": 0.9327712485507756,
        "Vi": -0.44559934087759556
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8814,
        "longitude": -95.6207
      }
    },
    {
      "number": 110225,
      "class": "Bus",
      "name": "KATY 30 1",
      "init": {
        "Vr": 0.9357576552758273,
        "Vi": -0.43411041214286666
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8614,
        "longitude": -95.6566
      }
    },
    {
      "number": 110226,
      "class": "Bus",
      "name": "KATY 31 1",
      "init": {
        "Vr": 0.9360246636679732,
        "Vi": -0.4263303183461966
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8676,
        "longitude": -95.7142
      }
    },
    {
      "number": 110227,
      "class": "Bus",
      "name": "KATY 32 1",
      "init": {
        "Vr": 0.9377733149700405,
        "Vi": -0.42545202561253254
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8704,
        "longitude": -95.7312
      }
    },
    {
      "number": 110228,
      "class": "Bus",
      "name": "KATY 33 1",
      "init": {
        "Vr": 0.9366617214573092,
        "Vi": -0.42155442482553923
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9001,
        "longitude": -95.7211
      }
    },
    {
      "number": 110229,
      "class": "Bus",
      "name": "KATY 34 1",
      "init": {
        "Vr": 0.9257630161147937,
        "Vi": -0.43875859621344293
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8587,
        "longitude": -95.6174
      }
    },
    {
      "number": 110230,
      "class": "Bus",
      "name": "KATY 35 1",
      "init": {
        "Vr": 0.9279160313959277,
        "Vi": -0.4391436519962483
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8499,
        "longitude": -95.6123
      }
    },
    {
      "number": 110231,
      "class": "Bus",
      "name": "CYPRESS 14 1",
      "init": {
        "Vr": 0.9272468912746573,
        "Vi": -0.4249711917439582
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9376,
        "longitude": -95.6697
      }
    },
    {
      "number": 110232,
      "class": "Bus",
      "name": "CYPRESS 15 1",
      "init": {
        "Vr": 0.9258388026275601,
        "Vi": -0.42598668471021806
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9304,
        "longitude": -95.6792
      }
    },
    {
      "number": 110233,
      "class": "Bus",
      "name": "CYPRESS 16 1",
      "init": {
        "Vr": 0.9298142821439641,
        "Vi": -0.4226790688131551
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.934,
        "longitude": -95.7059
      }
    },
    {
      "number": 110234,
      "class": "Bus",
      "name": "CYPRESS 17 1",
      "init": {
        "Vr": 0.9315783126476777,
        "Vi": -0.4334950422610095
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9195,
        "longitude": -95.6786
      }
    },
    {
      "number": 110235,
      "class": "Bus",
      "name": "CYPRESS 18 1",
      "init": {
        "Vr": 0.9248212907241006,
        "Vi": -0.4273125492655182
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9288,
        "longitude": -95.6703
      }
    },
    {
      "number": 110236,
      "class": "Bus",
      "name": "CYPRESS 19 1",
      "init": {
        "Vr": 0.9322381118520464,
        "Vi": -0.4244510718342787
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9169,
        "longitude": -95.6613
      }
    },
    {
      "number": 110237,
      "class": "Bus",
      "name": "CYPRESS 20 1",
      "init": {
        "Vr": 0.9263811239491816,
        "Vi": -0.43572622200886635
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9168,
        "longitude": -95.6367
      }
    },
    {
      "number": 110238,
      "class": "Bus",
      "name": "CYPRESS 21 1",
      "init": {
        "Vr": 0.9342460544897974,
        "Vi": -0.4240956897470875
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9086,
        "longitude": -95.6619
      }
    },
    {
      "number": 110239,
      "class": "Bus",
      "name": "KATY 36 1",
      "init": {
        "Vr": 0.9368219576323381,
        "Vi": -0.42395890932451746
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8909,
        "longitude": -95.701
      }
    },
    {
      "number": 110240,
      "class": "Bus",
      "name": "KATY 37 1",
      "init": {
        "Vr": 0.93594094530337,
        "Vi": -0.42778677555893524
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8838,
        "longitude": -95.7002
      }
    },
    {
      "number": 110241,
      "class": "Bus",
      "name": "KATY 38 1",
      "init": {
        "Vr": 0.9361632109321636,
        "Vi": -0.4336602868163737
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8856,
        "longitude": -95.6852
      }
    },
    {
      "number": 110242,
      "class": "Bus",
      "name": "KATY 39 1",
      "init": {
        "Vr": 0.9365824003458754,
        "Vi": -0.4309435077096709
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8859,
        "longitude": -95.671
      }
    },
    {
      "number": 110243,
      "class": "Bus",
      "name": "KATY 40 1",
      "init": {
        "Vr": 0.9389418256628945,
        "Vi": -0.42898497497450727
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8969,
        "longitude": -95.6632
      }
    },
    {
      "number": 110244,
      "class": "Bus",
      "name": "KATY 41 1",
      "init": {
        "Vr": 0.93841650144791,
        "Vi": -0.4312659623770466
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8947,
        "longitude": -95.6508
      }
    },
    {
      "number": 110245,
      "class": "Bus",
      "name": "KATY 42 1",
      "init": {
        "Vr": 0.9298716326988276,
        "Vi": -0.431461900035805
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8824,
        "longitude": -95.6549
      }
    },
    {
      "number": 110246,
      "class": "Bus",
      "name": "KATY 43 1",
      "init": {
        "Vr": 0.9286920834612116,
        "Vi": -0.4321912485642168
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8823,
        "longitude": -95.6423
      }
    },
    {
      "number": 110247,
      "class": "Bus",
      "name": "KATY 44 1",
      "init": {
        "Vr": 0.936670962324889,
        "Vi": -0.4324715113020479
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.87,
        "longitude": -95.689
      }
    },
    {
      "number": 110248,
      "class": "Bus",
      "name": "KATY 45 1",
      "init": {
        "Vr": 0.9334085864233861,
        "Vi": -0.432341964136589
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.866,
        "longitude": -95.676
      }
    },
    {
      "number": 110249,
      "class": "Bus",
      "name": "KATY 46 1",
      "init": {
        "Vr": 0.9367062640217818,
        "Vi": -0.4313301174735455
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8548,
        "longitude": -95.6777
      }
    },
    {
      "number": 110250,
      "class": "Bus",
      "name": "KATY 47 1",
      "init": {
        "Vr": 0.9323148592648317,
        "Vi": -0.4258816757447649
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8386,
        "longitude": -95.7009
      }
    },
    {
      "number": 110251,
      "class": "Bus",
      "name": "KATY 48 1",
      "init": {
        "Vr": 0.9314692234480244,
        "Vi": -0.4304567559651219
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8724,
        "longitude": -95.6644
      }
    },
    {
      "number": 110252,
      "class": "Bus",
      "name": "KATY 49 1",
      "init": {
        "Vr": 0.9370513609489916,
        "Vi": -0.4435420179080349
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8681,
        "longitude": -95.64
      }
    },
    {
      "number": 110253,
      "class": "Bus",
      "name": "KATY 50 1",
      "init": {
        "Vr": 0.9318125730297788,
        "Vi": -0.43814334156849793
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.851,
        "longitude": -95.6441
      }
    },
    {
      "number": 110254,
      "class": "Bus",
      "name": "KATY 51 1",
      "init": {
        "Vr": 0.9354658942580745,
        "Vi": -0.43767790322892985
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8554,
        "longitude": -95.6526
      }
    },
    {
      "number": 110255,
      "class": "Bus",
      "name": "KATY 52 1",
      "init": {
        "Vr": 0.9296157239464821,
        "Vi": -0.4344627893533453
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8411,
        "longitude": -95.6507
      }
    },
    {
      "number": 110256,
      "class": "Bus",
      "name": "KATY 53 1",
      "init": {
        "Vr": 0.9291519922787635,
        "Vi": -0.4368137259336079
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8401,
        "longitude": -95.6387
      }
    },
    {
      "number": 110257,
      "class": "Bus",
      "name": "KATY 54 1",
      "init": {
        "Vr": 0.9307507059388304,
        "Vi": -0.42836325261690106
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8312,
        "longitude": -95.683
      }
    },
    {
      "number": 110258,
      "class": "Bus",
      "name": "KATY 55 1",
      "init": {
        "Vr": 0.9350292119393105,
        "Vi": -0.42969754423516576
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.838,
        "longitude": -95.6685
      }
    },
    {
      "number": 110259,
      "class": "Bus",
      "name": "KATY 56 1",
      "init": {
        "Vr": 0.9381288215006612,
        "Vi": -0.4347883311582922
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8198,
        "longitude": -95.681
      }
    },
    {
      "number": 110260,
      "class": "Bus",
      "name": "KATY 57 1",
      "init": {
        "Vr": 0.9282898167830723,
        "Vi": -0.43495751981986974
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8267,
        "longitude": -95.6455
      }
    },
    {
      "number": 110261,
      "class": "Bus",
      "name": "CYPRESS 22 1",
      "init": {
        "Vr": 0.9231886061542735,
        "Vi": -0.4338985829333273
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8746,
        "longitude": -95.5929
      }
    },
    {
      "number": 110262,
      "class": "Bus",
      "name": "CYPRESS 23 1",
      "init": {
        "Vr": 0.9485659575698929,
        "Vi": -0.3626478650905757
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8747,
        "longitude": -95.5929
      }
    },
    {
      "number": 110263,
      "class": "Bus",
      "name": "CYPRESS 23 2",
      "init": {
        "Vr": 0.9235582016376401,
        "Vi": -0.43274843269455804
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8747,
        "longitude": -95.5929
      }
    },
    {
      "number": 110264,
      "class": "Bus",
      "name": "CYPRESS 24 1",
      "init": {
        "Vr": 0.9281753306468917,
        "Vi": -0.4384774530296903
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8853,
        "longitude": -95.5944
      }
    },
    {
      "number": 110265,
      "class": "Bus",
      "name": "KATY 58 1",
      "init": {
        "Vr": 0.9270878025652523,
        "Vi": -0.43185505091454585
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8789,
        "longitude": -95.6331
      }
    },
    {
      "number": 110266,
      "class": "Bus",
      "name": "KATY 59 1",
      "init": {
        "Vr": 0.9401529408856057,
        "Vi": -0.432221175748367
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8873,
        "longitude": -95.6586
      }
    },
    {
      "number": 110267,
      "class": "Bus",
      "name": "KATY 60 1",
      "init": {
        "Vr": 0.9393883884645426,
        "Vi": -0.43928595428596395
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.889,
        "longitude": -95.6834
      }
    },
    {
      "number": 110268,
      "class": "Bus",
      "name": "KATY 61 1",
      "init": {
        "Vr": 0.9287442393843663,
        "Vi": -0.44306715768289817
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8726,
        "longitude": -95.6182
      }
    },
    {
      "number": 110269,
      "class": "Bus",
      "name": "CYPRESS 25 1",
      "init": {
        "Vr": 0.9216017273185845,
        "Vi": -0.43604130919822714
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8905,
        "longitude": -95.6114
      }
    },
    {
      "number": 110270,
      "class": "Bus",
      "name": "CYPRESS 26 1",
      "init": {
        "Vr": 0.9247958761842181,
        "Vi": -0.42665334838699137
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9357,
        "longitude": -95.6838
      }
    },
    {
      "number": 110271,
      "class": "Bus",
      "name": "KATY 62 1",
      "init": {
        "Vr": 0.9376858691882395,
        "Vi": -0.4195077532550633
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8853,
        "longitude": -95.7257
      }
    },
    {
      "number": 110272,
      "class": "Bus",
      "name": "KATY 63 1",
      "init": {
        "Vr": 0.9365612574907614,
        "Vi": -0.42614781632529425
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8662,
        "longitude": -95.725
      }
    },
    {
      "number": 110273,
      "class": "Bus",
      "name": "KATY 64 1",
      "init": {
        "Vr": 0.9410866920745783,
        "Vi": -0.40323458418181823
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8745,
        "longitude": -95.711
      }
    },
    {
      "number": 110274,
      "class": "Bus",
      "name": "KATY 64 2",
      "init": {
        "Vr": 0.937355945561918,
        "Vi": -0.42412919436424257
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8745,
        "longitude": -95.711
      }
    },
    {
      "number": 110275,
      "class": "Bus",
      "name": "CYPRESS 27 1",
      "init": {
        "Vr": 0.9260848280622083,
        "Vi": -0.43969846934445855
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.911,
        "longitude": -95.6344
      }
    },
    {
      "number": 110276,
      "class": "Bus",
      "name": "KATY 65 1",
      "init": {
        "Vr": 0.939042010346581,
        "Vi": -0.43195940500297
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8573,
        "longitude": -95.6904
      }
    },
    {
      "number": 110277,
      "class": "Bus",
      "name": "KATY 66 1",
      "init": {
        "Vr": 0.9262441091077357,
        "Vi": -0.4402214925262885
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.867,
        "longitude": -95.6158
      }
    },
    {
      "number": 110278,
      "class": "Bus",
      "name": "CYPRESS 28 1",
      "init": {
        "Vr": 0.923615796582295,
        "Vi": -0.4317006717295173
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9203,
        "longitude": -95.6475
      }
    },
    {
      "number": 110279,
      "class": "Bus",
      "name": "KATY 67 1",
      "init": {
        "Vr": 0.9387358114254514,
        "Vi": -0.42508557897521915
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.907,
        "longitude": -95.677
      }
    },
    {
      "number": 110280,
      "class": "Bus",
      "name": "CYPRESS 29 1",
      "init": {
        "Vr": 0.9244942806926768,
        "Vi": -0.4396866638482729
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9015,
        "longitude": -95.6086
      }
    },
    {
      "number": 110281,
      "class": "Bus",
      "name": "CYPRESS 30 1",
      "init": {
        "Vr": 0.9259915741122938,
        "Vi": -0.4375232802821812
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8841,
        "longitude": -95.5879
      }
    },
    {
      "number": 110282,
      "class": "Bus",
      "name": "KATY 68 1",
      "init": {
        "Vr": 0.9377644210252054,
        "Vi": -0.4241778597766619
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9038,
        "longitude": -95.6889
      }
    },
    {
      "number": 110283,
      "class": "Bus",
      "name": "KATY 69 1",
      "init": {
        "Vr": 0.9355936834477085,
        "Vi": -0.43164598185926717
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.854,
        "longitude": -95.7085
      }
    },
    {
      "number": 110284,
      "class": "Bus",
      "name": "KATY 70 1",
      "init": {
        "Vr": 0.9367416935732237,
        "Vi": -0.4231467697118762
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.892,
        "longitude": -95.7185
      }
    },
    {
      "number": 110285,
      "class": "Bus",
      "name": "KATY 71 1",
      "init": {
        "Vr": 0.93940666998685,
        "Vi": -0.42772059407031754
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9085,
        "longitude": -95.7034
      }
    },
    {
      "number": 110286,
      "class": "Bus",
      "name": "CYPRESS 31 1",
      "init": {
        "Vr": 0.925723880596739,
        "Vi": -0.44125985803482487
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9065,
        "longitude": -95.6214
      }
    },
    {
      "number": 110287,
      "class": "Bus",
      "name": "KATY 72 1",
      "init": {
        "Vr": 0.9364264313451052,
        "Vi": -0.4274978825181562
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8618,
        "longitude": -95.7323
      }
    },
    {
      "number": 110288,
      "class": "Bus",
      "name": "HITCHCOCK 1 1",
      "init": {
        "Vr": 0.9322208259527335,
        "Vi": -0.41010930235830145
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.1349,
        "longitude": -95.0878
      }
    },
    {
      "number": 110289,
      "class": "Bus",
      "name": "HITCHCOCK 2 1",
      "init": {
        "Vr": 0.9268079299648704,
        "Vi": -0.424740556846957
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.1963,
        "longitude": -94.9629
      }
    },
    {
      "number": 110290,
      "class": "Bus",
      "name": "HITCHCOCK 2 2",
      "init": {
        "Vr": 0.926216985752621,
        "Vi": -0.4354505803150338
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.1963,
        "longitude": -94.9629
      }
    },
    {
      "number": 110291,
      "class": "Bus",
      "name": "HITCHCOCK 3 1",
      "init": {
        "Vr": 0.9279963529996821,
        "Vi": -0.4170959210172572
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.1356,
        "longitude": -95.0514
      }
    },
    {
      "number": 110292,
      "class": "Bus",
      "name": "HITCHCOCK 3 2",
      "init": {
        "Vr": 0.9287983245423862,
        "Vi": -0.4171266966133781
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.1356,
        "longitude": -95.0514
      }
    },
    {
      "number": 110293,
      "class": "Bus",
      "name": "NEW CANEY 1 1",
      "init": {
        "Vr": 0.9090722171931253,
        "Vi": -0.4423845222326185
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.1909,
        "longitude": -95.2628
      }
    },
    {
      "number": 110294,
      "class": "Bus",
      "name": "NEW CANEY 1 2",
      "init": {
        "Vr": 0.9061427758448092,
        "Vi": -0.4497117237510217
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1909,
        "longitude": -95.2628
      }
    },
    {
      "number": 110295,
      "class": "Bus",
      "name": "SPLENDORA 1 1",
      "init": {
        "Vr": 0.9562206848946968,
        "Vi": -0.3991319560300667
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.2259,
        "longitude": -95.1541
      }
    },
    {
      "number": 110296,
      "class": "Bus",
      "name": "SPLENDORA 1 2",
      "init": {
        "Vr": 0.9093718895675442,
        "Vi": -0.4495759104926746
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.2259,
        "longitude": -95.1541
      }
    },
    {
      "number": 110297,
      "class": "Bus",
      "name": "SPLENDORA 1 3",
      "init": {
        "Vr": 0.9391231281145729,
        "Vi": -0.4180474198598554
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 30.2259,
        "longitude": -95.1541
      }
    },
    {
      "number": 110298,
      "class": "Bus",
      "name": "SPLENDORA 1 4",
      "init": {
        "Vr": 0.9391231281145729,
        "Vi": -0.41804741985985544
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 30.2259,
        "longitude": -95.1541
      }
    },
    {
      "number": 110299,
      "class": "Bus",
      "name": "SPLENDORA 2 1",
      "init": {
        "Vr": 0.9103048967632204,
        "Vi": -0.44303325643801705
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.2369,
        "longitude": -95.2675
      }
    },
    {
      "number": 110300,
      "class": "Bus",
      "name": "PORTER 1 1",
      "init": {
        "Vr": 0.9020458556679501,
        "Vi": -0.4495938575801466
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.2082,
        "longitude": -95.3093
      }
    },
    {
      "number": 110301,
      "class": "Bus",
      "name": "PORTER 2 1",
      "init": {
        "Vr": 0.9102014630093148,
        "Vi": -0.47013876802395155
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1368,
        "longitude": -95.2702
      }
    },
    {
      "number": 110302,
      "class": "Bus",
      "name": "SPLENDORA 3 1",
      "init": {
        "Vr": 0.9146912909816326,
        "Vi": -0.4482900204267891
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.2891,
        "longitude": -95.1777
      }
    },
    {
      "number": 110303,
      "class": "Bus",
      "name": "SPLENDORA 4 1",
      "init": {
        "Vr": 0.9084812710032921,
        "Vi": -0.4497995888570976
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.2203,
        "longitude": -95.1599
      }
    },
    {
      "number": 110304,
      "class": "Bus",
      "name": "NEW CANEY 2 1",
      "init": {
        "Vr": 0.9057920580023823,
        "Vi": -0.4510924432683735
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1804,
        "longitude": -95.2042
      }
    },
    {
      "number": 110305,
      "class": "Bus",
      "name": "NEW CANEY 3 1",
      "init": {
        "Vr": 0.903676069439263,
        "Vi": -0.46392169542614337
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1616,
        "longitude": -95.1497
      }
    },
    {
      "number": 110306,
      "class": "Bus",
      "name": "PORTER 3 1",
      "init": {
        "Vr": 0.9174471413699397,
        "Vi": -0.4892567408845127
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1099,
        "longitude": -95.2828
      }
    },
    {
      "number": 110307,
      "class": "Bus",
      "name": "HUFFMAN 1 1",
      "init": {
        "Vr": 0.9059157305460221,
        "Vi": -0.46498433177996756
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1407,
        "longitude": -95.0934
      }
    },
    {
      "number": 110308,
      "class": "Bus",
      "name": "SPLENDORA 5 1",
      "init": {
        "Vr": 0.9238697515845288,
        "Vi": -0.43698858363441306
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.3289,
        "longitude": -95.1671
      }
    },
    {
      "number": 110309,
      "class": "Bus",
      "name": "NEW CANEY 4 1",
      "init": {
        "Vr": 0.9122158922207144,
        "Vi": -0.43722945822339143
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.1386,
        "longitude": -95.2213
      }
    },
    {
      "number": 110310,
      "class": "Bus",
      "name": "NEW CANEY 4 2",
      "init": {
        "Vr": 0.908995279494964,
        "Vi": -0.45991900331451846
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1386,
        "longitude": -95.2213
      }
    },
    {
      "number": 110311,
      "class": "Bus",
      "name": "PORTER 4 1",
      "init": {
        "Vr": 0.905581327059102,
        "Vi": -0.47924486496357704
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1137,
        "longitude": -95.2381
      }
    },
    {
      "number": 110312,
      "class": "Bus",
      "name": "PORTER 5 1",
      "init": {
        "Vr": 0.9053389729790782,
        "Vi": -0.4538784192258561
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.174,
        "longitude": -95.2764
      }
    },
    {
      "number": 110313,
      "class": "Bus",
      "name": "BELLAIRE 1 1",
      "init": {
        "Vr": 0.8816576659605018,
        "Vi": -0.4606753272153944
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7154,
        "longitude": -95.414
      }
    },
    {
      "number": 110314,
      "class": "Bus",
      "name": "BELLAIRE 2 1",
      "init": {
        "Vr": 0.8909728924003538,
        "Vi": -0.44493945620051395
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6833,
        "longitude": -95.4301
      }
    },
    {
      "number": 110315,
      "class": "Bus",
      "name": "HOUSTON 4 1",
      "init": {
        "Vr": 0.8797772322372212,
        "Vi": -0.4572459244317652
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7408,
        "longitude": -95.4139
      }
    },
    {
      "number": 110316,
      "class": "Bus",
      "name": "BELLAIRE 3 1",
      "init": {
        "Vr": 0.891355953823168,
        "Vi": -0.4440036447375805
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6853,
        "longitude": -95.4373
      }
    },
    {
      "number": 110317,
      "class": "Bus",
      "name": "BELLAIRE 4 1",
      "init": {
        "Vr": 0.9004566306013229,
        "Vi": -0.4042561878249536
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.744,
        "longitude": -95.4347
      }
    },
    {
      "number": 110318,
      "class": "Bus",
      "name": "BELLAIRE 4 2",
      "init": {
        "Vr": 0.8856137470454686,
        "Vi": -0.4449536618350028
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.744,
        "longitude": -95.4347
      }
    },
    {
      "number": 110319,
      "class": "Bus",
      "name": "BELLAIRE 5 1",
      "init": {
        "Vr": 0.8982639082584425,
        "Vi": -0.42415127778613876
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6835,
        "longitude": -95.5023
      }
    },
    {
      "number": 110320,
      "class": "Bus",
      "name": "BELLAIRE 6 1",
      "init": {
        "Vr": 0.9072835096717716,
        "Vi": -0.4400199331821528
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7357,
        "longitude": -95.5124
      }
    },
    {
      "number": 110321,
      "class": "Bus",
      "name": "BELLAIRE 7 1",
      "init": {
        "Vr": 0.8936376757729134,
        "Vi": -0.4321335968628045
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6924,
        "longitude": -95.4736
      }
    },
    {
      "number": 110322,
      "class": "Bus",
      "name": "BELLAIRE 8 1",
      "init": {
        "Vr": 0.8874110133646174,
        "Vi": -0.4422750816784592
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7517,
        "longitude": -95.4719
      }
    },
    {
      "number": 110323,
      "class": "Bus",
      "name": "BELLAIRE 9 1",
      "init": {
        "Vr": 0.8896125491735754,
        "Vi": -0.440382593646994
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7244,
        "longitude": -95.4588
      }
    },
    {
      "number": 110324,
      "class": "Bus",
      "name": "BELLAIRE 10 1",
      "init": {
        "Vr": 0.9033218192598909,
        "Vi": -0.43693694299850655
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7234,
        "longitude": -95.5072
      }
    },
    {
      "number": 110325,
      "class": "Bus",
      "name": "BELLAIRE 11 1",
      "init": {
        "Vr": 0.9111849726281734,
        "Vi": -0.39138276262577815
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6986,
        "longitude": -95.5149
      }
    },
    {
      "number": 110326,
      "class": "Bus",
      "name": "BELLAIRE 11 2",
      "init": {
        "Vr": 0.898109863509651,
        "Vi": -0.41915393403790013
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6986,
        "longitude": -95.5149
      }
    },
    {
      "number": 110327,
      "class": "Bus",
      "name": "BELLAIRE 12 1",
      "init": {
        "Vr": 0.8992169798638291,
        "Vi": -0.4270314412156898
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.669,
        "longitude": -95.4713
      }
    },
    {
      "number": 110328,
      "class": "Bus",
      "name": "BELLAIRE 13 1",
      "init": {
        "Vr": 0.8998650965734002,
        "Vi": -0.4150830641278027
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7135,
        "longitude": -95.5271
      }
    },
    {
      "number": 110329,
      "class": "Bus",
      "name": "BELLAIRE 14 1",
      "init": {
        "Vr": 0.9345963206792384,
        "Vi": -0.3946250208514126
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7343,
        "longitude": -95.4829
      }
    },
    {
      "number": 110330,
      "class": "Bus",
      "name": "BELLAIRE 14 2",
      "init": {
        "Vr": 0.8984259860987104,
        "Vi": -0.4348028429094975
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7343,
        "longitude": -95.4829
      }
    },
    {
      "number": 110331,
      "class": "Bus",
      "name": "BELLAIRE 15 1",
      "init": {
        "Vr": 0.9226070519892018,
        "Vi": -0.414106219877155
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7131,
        "longitude": -95.4398
      }
    },
    {
      "number": 110332,
      "class": "Bus",
      "name": "BELLAIRE 15 2",
      "init": {
        "Vr": 0.893427827781954,
        "Vi": -0.4480747695042819
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7131,
        "longitude": -95.4398
      }
    },
    {
      "number": 110333,
      "class": "Bus",
      "name": "BELLAIRE 16 1",
      "init": {
        "Vr": 0.8946968783403179,
        "Vi": -0.4436548699991852
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7666,
        "longitude": -95.4635
      }
    },
    {
      "number": 110334,
      "class": "Bus",
      "name": "BELLAIRE 17 1",
      "init": {
        "Vr": 0.9155231497587878,
        "Vi": -0.4352351527245454
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7147,
        "longitude": -95.4105
      }
    },
    {
      "number": 110335,
      "class": "Bus",
      "name": "BELLAIRE 17 2",
      "init": {
        "Vr": 0.8801698219931438,
        "Vi": -0.46066216144644645
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7147,
        "longitude": -95.4105
      }
    },
    {
      "number": 110336,
      "class": "Bus",
      "name": "BELLAIRE 18 1",
      "init": {
        "Vr": 0.9264662174677976,
        "Vi": -0.41671571667318547
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6856,
        "longitude": -95.4011
      }
    },
    {
      "number": 110337,
      "class": "Bus",
      "name": "BELLAIRE 18 2",
      "init": {
        "Vr": 0.8990840922238836,
        "Vi": -0.45055955007618337
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6856,
        "longitude": -95.4011
      }
    },
    {
      "number": 110338,
      "class": "Bus",
      "name": "BELLAIRE 19 1",
      "init": {
        "Vr": 0.902565313824013,
        "Vi": -0.4004835726799595
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7068,
        "longitude": -95.4854
      }
    },
    {
      "number": 110339,
      "class": "Bus",
      "name": "BELLAIRE 19 2",
      "init": {
        "Vr": 0.9015035778932339,
        "Vi": -0.43072025088599686
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7068,
        "longitude": -95.4854
      }
    },
    {
      "number": 110340,
      "class": "Bus",
      "name": "ALVIN 1 1",
      "init": {
        "Vr": 0.9050514224039347,
        "Vi": -0.41708187929741414
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.4152,
        "longitude": -95.2575
      }
    },
    {
      "number": 110341,
      "class": "Bus",
      "name": "ALVIN 1 2",
      "init": {
        "Vr": 0.8814266851314687,
        "Vi": -0.45304620182606037
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4152,
        "longitude": -95.2575
      }
    },
    {
      "number": 110342,
      "class": "Bus",
      "name": "ALVIN 1 3",
      "init": {
        "Vr": 0.8949863541619566,
        "Vi": -0.4329921827959113
      },
      "params": {
        "kv": 24.0
      },
      "extension": {
        "latitude": 29.4152,
        "longitude": -95.2575
      }
    },
    {
      "number": 110343,
      "class": "Bus",
      "name": "ALVIN 1 4",
      "init": {
        "Vr": 0.8949863541619565,
        "Vi": -0.4329921827959113
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.4152,
        "longitude": -95.2575
      }
    },
    {
      "number": 110344,
      "class": "Bus",
      "name": "ALVIN 2 1",
      "init": {
        "Vr": 0.8988331100002337,
        "Vi": -0.45609136775305636
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3875,
        "longitude": -95.2158
      }
    },
    {
      "number": 110345,
      "class": "Bus",
      "name": "MANVEL 1 1",
      "init": {
        "Vr": 0.884402418504305,
        "Vi": -0.45293186065802216
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.458,
        "longitude": -95.2976
      }
    },
    {
      "number": 110346,
      "class": "Bus",
      "name": "MANVEL 2 1",
      "init": {
        "Vr": 0.9073800617544102,
        "Vi": -0.41073642125286564
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4373,
        "longitude": -95.3548
      }
    },
    {
      "number": 110347,
      "class": "Bus",
      "name": "ALVIN 3 1",
      "init": {
        "Vr": 0.9227627151982044,
        "Vi": -0.3851186669935374
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3693,
        "longitude": -95.3351
      }
    },
    {
      "number": 110348,
      "class": "Bus",
      "name": "LIVERPOOL 1 1",
      "init": {
        "Vr": 0.9155785756354197,
        "Vi": -0.44549317159845164
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3108,
        "longitude": -95.2699
      }
    },
    {
      "number": 110349,
      "class": "Bus",
      "name": "ALVIN 4 1",
      "init": {
        "Vr": 0.8953484723119649,
        "Vi": -0.45162293358775074
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3783,
        "longitude": -95.2631
      }
    },
    {
      "number": 110350,
      "class": "Bus",
      "name": "FRIENDSWOOD 1 1",
      "init": {
        "Vr": 0.8973916575286467,
        "Vi": -0.4961843233756391
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4555,
        "longitude": -95.2307
      }
    },
    {
      "number": 110351,
      "class": "Bus",
      "name": "LIVERPOOL 2 1",
      "init": {
        "Vr": 0.9441188892032313,
        "Vi": -0.43077119607697495
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.2503,
        "longitude": -95.2225
      }
    },
    {
      "number": 110352,
      "class": "Bus",
      "name": "LIVERPOOL 3 1",
      "init": {
        "Vr": 0.9287863775575472,
        "Vi": -0.37142089153935476
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3218,
        "longitude": -95.3587
      }
    },
    {
      "number": 110353,
      "class": "Bus",
      "name": "CONROE 1 1",
      "init": {
        "Vr": 0.92345515312848,
        "Vi": -0.4164501707547265
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.3207,
        "longitude": -95.4001
      }
    },
    {
      "number": 110354,
      "class": "Bus",
      "name": "CONROE 1 2",
      "init": {
        "Vr": 0.9060960380892905,
        "Vi": -0.4404852912622728
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.3207,
        "longitude": -95.4001
      }
    },
    {
      "number": 110355,
      "class": "Bus",
      "name": "CONROE 2 1",
      "init": {
        "Vr": 0.914981571328114,
        "Vi": -0.4508004910289091
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.3495,
        "longitude": -95.428
      }
    },
    {
      "number": 110356,
      "class": "Bus",
      "name": "CONROE 3 1",
      "init": {
        "Vr": 0.9144636711994591,
        "Vi": -0.4501293621743122
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.3176,
        "longitude": -95.4891
      }
    },
    {
      "number": 110357,
      "class": "Bus",
      "name": "CONROE 4 1",
      "init": {
        "Vr": 0.9553773842575205,
        "Vi": -0.39100267921630166
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.3351,
        "longitude": -95.2915
      }
    },
    {
      "number": 110358,
      "class": "Bus",
      "name": "CONROE 4 2",
      "init": {
        "Vr": 0.935341268983201,
        "Vi": -0.41716086724133444
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.3351,
        "longitude": -95.2915
      }
    },
    {
      "number": 110359,
      "class": "Bus",
      "name": "CONROE 5 1",
      "init": {
        "Vr": 0.9191205084766962,
        "Vi": -0.4503922076164711
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.2751,
        "longitude": -95.4458
      }
    },
    {
      "number": 110360,
      "class": "Bus",
      "name": "CONROE 6 1",
      "init": {
        "Vr": 0.9368171200630956,
        "Vi": -0.39328656020457536
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.392,
        "longitude": -95.3619
      }
    },
    {
      "number": 110361,
      "class": "Bus",
      "name": "CONROE 7 1",
      "init": {
        "Vr": 0.9352543358896642,
        "Vi": -0.4057840358790531
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.4008,
        "longitude": -95.3009
      }
    },
    {
      "number": 110362,
      "class": "Bus",
      "name": "CONROE 8 1",
      "init": {
        "Vr": 0.8998706365699177,
        "Vi": -0.44632936396081063
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.2694,
        "longitude": -95.3591
      }
    },
    {
      "number": 110363,
      "class": "Bus",
      "name": "SPLENDORA 6 1",
      "init": {
        "Vr": 0.92195109087628,
        "Vi": -0.4304645103567507
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.3066,
        "longitude": -95.27
      }
    },
    {
      "number": 110364,
      "class": "Bus",
      "name": "CONROE 9 1",
      "init": {
        "Vr": 0.9180292733164975,
        "Vi": -0.456457612276651
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.3178,
        "longitude": -95.4587
      }
    },
    {
      "number": 110365,
      "class": "Bus",
      "name": "CONROE 10 1",
      "init": {
        "Vr": 0.9181040790054472,
        "Vi": -0.42897969674185155
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.3177,
        "longitude": -95.4587
      }
    },
    {
      "number": 110366,
      "class": "Bus",
      "name": "CONROE 10 2",
      "init": {
        "Vr": 0.9171914156508462,
        "Vi": -0.4531779413974713
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.3177,
        "longitude": -95.4587
      }
    },
    {
      "number": 110367,
      "class": "Bus",
      "name": "TOMBALL 1 1",
      "init": {
        "Vr": 0.9258320748775869,
        "Vi": -0.4674440779715078
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1305,
        "longitude": -95.5286
      }
    },
    {
      "number": 110368,
      "class": "Bus",
      "name": "TOMBALL 2 1",
      "init": {
        "Vr": 0.9208733504193675,
        "Vi": -0.4274361594683609
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.1459,
        "longitude": -95.5465
      }
    },
    {
      "number": 110369,
      "class": "Bus",
      "name": "TOMBALL 2 2",
      "init": {
        "Vr": 0.91883282324054,
        "Vi": -0.4523561544693519
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1459,
        "longitude": -95.5465
      }
    },
    {
      "number": 110370,
      "class": "Bus",
      "name": "MAGNOLIA 1 1",
      "init": {
        "Vr": 0.9127644960661709,
        "Vi": -0.4173013898404565
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1916,
        "longitude": -95.5825
      }
    },
    {
      "number": 110371,
      "class": "Bus",
      "name": "MAGNOLIA 2 1",
      "init": {
        "Vr": 0.922325839655474,
        "Vi": -0.4039947309302616
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1788,
        "longitude": -95.6111
      }
    },
    {
      "number": 110372,
      "class": "Bus",
      "name": "TOMBALL 3 1",
      "init": {
        "Vr": 0.9115875317943359,
        "Vi": -0.44843627139458403
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1198,
        "longitude": -95.5735
      }
    },
    {
      "number": 110373,
      "class": "Bus",
      "name": "MAGNOLIA 3 1",
      "init": {
        "Vr": 0.9371525626599885,
        "Vi": -0.37590003850989956
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.2484,
        "longitude": -95.5748
      }
    },
    {
      "number": 110374,
      "class": "Bus",
      "name": "MAGNOLIA 4 1",
      "init": {
        "Vr": 0.9062950530810129,
        "Vi": -0.44249976159451676
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.2254,
        "longitude": -95.5293
      }
    },
    {
      "number": 110375,
      "class": "Bus",
      "name": "MAGNOLIA 5 1",
      "init": {
        "Vr": 0.9238324888200489,
        "Vi": -0.41300500127104883
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.222,
        "longitude": -95.5877
      }
    },
    {
      "number": 110376,
      "class": "Bus",
      "name": "MAGNOLIA 5 2",
      "init": {
        "Vr": 0.910354660632631,
        "Vi": -0.42677273569850743
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.222,
        "longitude": -95.5877
      }
    },
    {
      "number": 110377,
      "class": "Bus",
      "name": "CONROE 11 1",
      "init": {
        "Vr": 0.9109018662274617,
        "Vi": -0.4513326781710108
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.2374,
        "longitude": -95.4965
      }
    },
    {
      "number": 110378,
      "class": "Bus",
      "name": "CONROE 12 1",
      "init": {
        "Vr": 0.9091202561019164,
        "Vi": -0.45074512950225415
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.2042,
        "longitude": -95.4868
      }
    },
    {
      "number": 110379,
      "class": "Bus",
      "name": "TOMBALL 4 1",
      "init": {
        "Vr": 0.9056362513343895,
        "Vi": -0.4361167301440446
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.183,
        "longitude": -95.5433
      }
    },
    {
      "number": 110380,
      "class": "Bus",
      "name": "TOMBALL 5 1",
      "init": {
        "Vr": 0.9124954318458676,
        "Vi": -0.453195144848384
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1572,
        "longitude": -95.5028
      }
    },
    {
      "number": 110381,
      "class": "Bus",
      "name": "TOMBALL 6 1",
      "init": {
        "Vr": 0.9143825631038935,
        "Vi": -0.4220303967027016
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.1751,
        "longitude": -95.4954
      }
    },
    {
      "number": 110382,
      "class": "Bus",
      "name": "TOMBALL 6 2",
      "init": {
        "Vr": 0.9110662111649449,
        "Vi": -0.44618960844328387
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1751,
        "longitude": -95.4954
      }
    },
    {
      "number": 110383,
      "class": "Bus",
      "name": "MAGNOLIA 6 1",
      "init": {
        "Vr": 0.9177394705998333,
        "Vi": -0.4195302655490903
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.2056,
        "longitude": -95.5375
      }
    },
    {
      "number": 110384,
      "class": "Bus",
      "name": "MAGNOLIA 6 2",
      "init": {
        "Vr": 0.9065505359837347,
        "Vi": -0.4395198142480394
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.2056,
        "longitude": -95.5375
      }
    },
    {
      "number": 110385,
      "class": "Bus",
      "name": "NEW WAVERLY 1 1",
      "init": {
        "Vr": 1.0135011324091985,
        "Vi": -0.23382868301920479
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.5615,
        "longitude": -95.4099
      }
    },
    {
      "number": 110386,
      "class": "Bus",
      "name": "WILLIS 1 1",
      "init": {
        "Vr": 0.9576133849117321,
        "Vi": -0.35362218345620045
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.5277,
        "longitude": -95.5311
      }
    },
    {
      "number": 110387,
      "class": "Bus",
      "name": "HIGHLANDS 1 1",
      "init": {
        "Vr": 0.9339157300343185,
        "Vi": -0.4078697027940238
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7942,
        "longitude": -95.0333
      }
    },
    {
      "number": 110388,
      "class": "Bus",
      "name": "HIGHLANDS 1 2",
      "init": {
        "Vr": 0.9115337218769393,
        "Vi": -0.4629668266353552
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7942,
        "longitude": -95.0333
      }
    },
    {
      "number": 110389,
      "class": "Bus",
      "name": "BAYTOWN 1 1",
      "init": {
        "Vr": 0.8952142843609187,
        "Vi": -0.4501223980353864
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7737,
        "longitude": -94.9777
      }
    },
    {
      "number": 110390,
      "class": "Bus",
      "name": "BAYTOWN 2 1",
      "init": {
        "Vr": 0.9016214861809169,
        "Vi": -0.4350035700830272
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7346,
        "longitude": -95.0069
      }
    },
    {
      "number": 110391,
      "class": "Bus",
      "name": "BAYTOWN 3 1",
      "init": {
        "Vr": 0.9034391507712334,
        "Vi": -0.43870242452174696
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7517,
        "longitude": -95.0003
      }
    },
    {
      "number": 110392,
      "class": "Bus",
      "name": "BAYTOWN 4 1",
      "init": {
        "Vr": 0.9404596949678935,
        "Vi": -0.3834764475059548
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7375,
        "longitude": -94.9593
      }
    },
    {
      "number": 110393,
      "class": "Bus",
      "name": "BAYTOWN 4 2",
      "init": {
        "Vr": 0.920318919847779,
        "Vi": -0.4166651257645616
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7375,
        "longitude": -94.9593
      }
    },
    {
      "number": 110394,
      "class": "Bus",
      "name": "MONT BELVIEU 1 1",
      "init": {
        "Vr": 0.8623484492814941,
        "Vi": -0.48135816788652397
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8452,
        "longitude": -94.8782
      }
    },
    {
      "number": 110395,
      "class": "Bus",
      "name": "MONT BELVIEU 2 1",
      "init": {
        "Vr": 0.9003855355920815,
        "Vi": -0.4286839783417796
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8251,
        "longitude": -94.8372
      }
    },
    {
      "number": 110396,
      "class": "Bus",
      "name": "MONT BELVIEU 2 2",
      "init": {
        "Vr": 0.8666170659339428,
        "Vi": -0.47718675696329443
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8251,
        "longitude": -94.8372
      }
    },
    {
      "number": 110397,
      "class": "Bus",
      "name": "MONT BELVIEU 2 3",
      "init": {
        "Vr": 0.8865587425071726,
        "Vi": -0.4485988299267103
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.8251,
        "longitude": -94.8372
      }
    },
    {
      "number": 110398,
      "class": "Bus",
      "name": "MONT BELVIEU 2 4",
      "init": {
        "Vr": 0.8865587425071725,
        "Vi": -0.4485988299267103
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.8251,
        "longitude": -94.8372
      }
    },
    {
      "number": 110399,
      "class": "Bus",
      "name": "BAYTOWN 5 1",
      "init": {
        "Vr": 0.8937100725460075,
        "Vi": -0.4334386482332674
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7845,
        "longitude": -94.9174
      }
    },
    {
      "number": 110400,
      "class": "Bus",
      "name": "HIGHLANDS 2 1",
      "init": {
        "Vr": 0.9007423557900535,
        "Vi": -0.46082420837688615
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8206,
        "longitude": -94.9885
      }
    },
    {
      "number": 110401,
      "class": "Bus",
      "name": "BAYTOWN 6 1",
      "init": {
        "Vr": 0.8568041295258314,
        "Vi": -0.46029969982607544
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7297,
        "longitude": -94.8619
      }
    },
    {
      "number": 110402,
      "class": "Bus",
      "name": "MONT BELVIEU 3 1",
      "init": {
        "Vr": 0.8771270911955582,
        "Vi": -0.49525901016761453
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8838,
        "longitude": -94.8041
      }
    },
    {
      "number": 110403,
      "class": "Bus",
      "name": "WALLISVILLE 1 1",
      "init": {
        "Vr": 0.8981576754633641,
        "Vi": -0.486113929831609
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7932,
        "longitude": -94.7495
      }
    },
    {
      "number": 110404,
      "class": "Bus",
      "name": "BAYTOWN 7 1",
      "init": {
        "Vr": 0.9312928459108877,
        "Vi": -0.3902135883421265
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.781,
        "longitude": -94.9402
      }
    },
    {
      "number": 110405,
      "class": "Bus",
      "name": "BAYTOWN 7 2",
      "init": {
        "Vr": 0.9048491481448848,
        "Vi": -0.42700262601726846
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.781,
        "longitude": -94.9402
      }
    },
    {
      "number": 110406,
      "class": "Bus",
      "name": "BAYTOWN 8 1",
      "init": {
        "Vr": 0.9114532418714424,
        "Vi": -0.42311700166204896
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7303,
        "longitude": -94.9458
      }
    },
    {
      "number": 110407,
      "class": "Bus",
      "name": "GALENA PARK 2 1",
      "init": {
        "Vr": 0.8787300229660597,
        "Vi": -0.4763605552899299
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7694,
        "longitude": -95.2303
      }
    },
    {
      "number": 110408,
      "class": "Bus",
      "name": "CHANNELVIEW 1 1",
      "init": {
        "Vr": 0.9082123853632397,
        "Vi": -0.45722179528212364
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7936,
        "longitude": -95.1364
      }
    },
    {
      "number": 110409,
      "class": "Bus",
      "name": "CHANNELVIEW 2 1",
      "init": {
        "Vr": 0.9159958351083017,
        "Vi": -0.44950800386836876
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7664,
        "longitude": -95.1107
      }
    },
    {
      "number": 110410,
      "class": "Bus",
      "name": "GALENA PARK 3 1",
      "init": {
        "Vr": 0.9342723247512414,
        "Vi": -0.4167483702844403
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7542,
        "longitude": -95.2127
      }
    },
    {
      "number": 110411,
      "class": "Bus",
      "name": "GALENA PARK 3 2",
      "init": {
        "Vr": 0.8865186563446195,
        "Vi": -0.47103963207755034
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7542,
        "longitude": -95.2127
      }
    },
    {
      "number": 110412,
      "class": "Bus",
      "name": "GALENA PARK 3 3",
      "init": {
        "Vr": 0.9189758296221413,
        "Vi": -0.4346121151956017
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.7542,
        "longitude": -95.2127
      }
    },
    {
      "number": 110413,
      "class": "Bus",
      "name": "GALENA PARK 3 4",
      "init": {
        "Vr": 0.9189758296221412,
        "Vi": -0.43461211519560167
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.7542,
        "longitude": -95.2127
      }
    },
    {
      "number": 110414,
      "class": "Bus",
      "name": "CHANNELVIEW 3 1",
      "init": {
        "Vr": 0.935991924070281,
        "Vi": -0.41264345027706534
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7858,
        "longitude": -95.1775
      }
    },
    {
      "number": 110415,
      "class": "Bus",
      "name": "CHANNELVIEW 3 2",
      "init": {
        "Vr": 0.9079841116721046,
        "Vi": -0.4615248673613596
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7858,
        "longitude": -95.1775
      }
    },
    {
      "number": 110416,
      "class": "Bus",
      "name": "CHANNELVIEW 4 1",
      "init": {
        "Vr": 0.905021259274489,
        "Vi": -0.46193617071432974
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.772,
        "longitude": -95.1631
      }
    },
    {
      "number": 110417,
      "class": "Bus",
      "name": "CHANNELVIEW 5 1",
      "init": {
        "Vr": 0.9983202488230624,
        "Vi": -0.2768701025525078
      },
      "params": {
        "kv": 345.0
      },
      "extension": {
        "latitude": 29.8047,
        "longitude": -95.1217
      }
    },
    {
      "number": 110418,
      "class": "Bus",
      "name": "CHANNELVIEW 5 2",
      "init": {
        "Vr": 0.9513303712893146,
        "Vi": -0.3898311850661268
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8047,
        "longitude": -95.1217
      }
    },
    {
      "number": 110419,
      "class": "Bus",
      "name": "CHANNELVIEW 5 3",
      "init": {
        "Vr": 0.9124264391055251,
        "Vi": -0.45432661951236863
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8047,
        "longitude": -95.1217
      }
    },
    {
      "number": 110420,
      "class": "Bus",
      "name": "CHANNELVIEW 6 1",
      "init": {
        "Vr": 0.9168281261604067,
        "Vi": -0.45449425548042816
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8543,
        "longitude": -95.1977
      }
    },
    {
      "number": 110421,
      "class": "Bus",
      "name": "CHANNELVIEW 7 1",
      "init": {
        "Vr": 0.9455454498094901,
        "Vi": -0.3980402082379166
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.842,
        "longitude": -95.1801
      }
    },
    {
      "number": 110422,
      "class": "Bus",
      "name": "CHANNELVIEW 7 2",
      "init": {
        "Vr": 0.9265653665100569,
        "Vi": -0.4393204856223397
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.842,
        "longitude": -95.1801
      }
    },
    {
      "number": 110423,
      "class": "Bus",
      "name": "CHANNELVIEW 8 1",
      "init": {
        "Vr": 0.9098615649647525,
        "Vi": -0.472248733902303
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8154,
        "longitude": -95.17
      }
    },
    {
      "number": 110424,
      "class": "Bus",
      "name": "GALENA PARK 4 1",
      "init": {
        "Vr": 0.8852729634156722,
        "Vi": -0.4843511100109849
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7963,
        "longitude": -95.2648
      }
    },
    {
      "number": 110425,
      "class": "Bus",
      "name": "GALENA PARK 5 1",
      "init": {
        "Vr": 0.8909481664960324,
        "Vi": -0.46843962611635503
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.745,
        "longitude": -95.1721
      }
    },
    {
      "number": 110426,
      "class": "Bus",
      "name": "GALENA PARK 6 1",
      "init": {
        "Vr": 0.9126740133568618,
        "Vi": -0.4904261882255765
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8024,
        "longitude": -95.2252
      }
    },
    {
      "number": 110427,
      "class": "Bus",
      "name": "CHANNELVIEW 9 1",
      "init": {
        "Vr": 0.9087465681094238,
        "Vi": -0.4738513717848936
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8061,
        "longitude": -95.1953
      }
    },
    {
      "number": 110428,
      "class": "Bus",
      "name": "CHANNELVIEW 10 1",
      "init": {
        "Vr": 0.9073886837899755,
        "Vi": -0.45994929089788406
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7569,
        "longitude": -95.124
      }
    },
    {
      "number": 110429,
      "class": "Bus",
      "name": "CHANNELVIEW 11 1",
      "init": {
        "Vr": 0.9423589998874762,
        "Vi": -0.407287578467681
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7637,
        "longitude": -95.1026
      }
    },
    {
      "number": 110430,
      "class": "Bus",
      "name": "CHANNELVIEW 11 2",
      "init": {
        "Vr": 0.9222672609631304,
        "Vi": -0.4436683274392058
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7637,
        "longitude": -95.1026
      }
    },
    {
      "number": 110431,
      "class": "Bus",
      "name": "GALENA PARK 7 1",
      "init": {
        "Vr": 0.8825684368623656,
        "Vi": -0.47882791803551616
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7753,
        "longitude": -95.2607
      }
    },
    {
      "number": 110432,
      "class": "Bus",
      "name": "WEBSTER 1 1",
      "init": {
        "Vr": 0.9203616906735801,
        "Vi": -0.4173292869414767
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5703,
        "longitude": -95.1227
      }
    },
    {
      "number": 110433,
      "class": "Bus",
      "name": "WEBSTER 1 2",
      "init": {
        "Vr": 0.8957915645375815,
        "Vi": -0.45822321156605283
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5703,
        "longitude": -95.1227
      }
    },
    {
      "number": 110434,
      "class": "Bus",
      "name": "WEBSTER 1 3",
      "init": {
        "Vr": 0.9078820235840557,
        "Vi": -0.4383262520445642
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.5703,
        "longitude": -95.1227
      }
    },
    {
      "number": 110435,
      "class": "Bus",
      "name": "WEBSTER 1 4",
      "init": {
        "Vr": 0.9078820235840557,
        "Vi": -0.43832625204456416
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.5703,
        "longitude": -95.1227
      }
    },
    {
      "number": 110436,
      "class": "Bus",
      "name": "WEBSTER 2 1",
      "init": {
        "Vr": 0.8937667873794646,
        "Vi": -0.45359363548959314
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5476,
        "longitude": -95.0948
      }
    },
    {
      "number": 110437,
      "class": "Bus",
      "name": "WEBSTER 3 1",
      "init": {
        "Vr": 0.8928858093984585,
        "Vi": -0.4570383390297481
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5688,
        "longitude": -95.1124
      }
    },
    {
      "number": 110438,
      "class": "Bus",
      "name": "KEMAH 1 1",
      "init": {
        "Vr": 0.9291960337455913,
        "Vi": -0.4008168841444085
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5306,
        "longitude": -95.0307
      }
    },
    {
      "number": 110439,
      "class": "Bus",
      "name": "KEMAH 1 2",
      "init": {
        "Vr": 0.8849514566784074,
        "Vi": -0.4530440978201157
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5306,
        "longitude": -95.0307
      }
    },
    {
      "number": 110440,
      "class": "Bus",
      "name": "SEABROOK 1 1",
      "init": {
        "Vr": 0.9913403122716019,
        "Vi": -0.30059941479491187
      },
      "params": {
        "kv": 345.0
      },
      "extension": {
        "latitude": 29.577,
        "longitude": -95.0423
      }
    },
    {
      "number": 110441,
      "class": "Bus",
      "name": "SEABROOK 1 2",
      "init": {
        "Vr": 0.9404124468142039,
        "Vi": -0.3882194105903463
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.577,
        "longitude": -95.0423
      }
    },
    {
      "number": 110442,
      "class": "Bus",
      "name": "SEABROOK 1 3",
      "init": {
        "Vr": 0.8524132593851526,
        "Vi": -0.46488018275882814
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.577,
        "longitude": -95.0423
      }
    },
    {
      "number": 110443,
      "class": "Bus",
      "name": "SEABROOK 1 4",
      "init": {
        "Vr": 0.9046548934996297,
        "Vi": -0.41968787225397336
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.577,
        "longitude": -95.0423
      }
    },
    {
      "number": 110444,
      "class": "Bus",
      "name": "SEABROOK 1 5",
      "init": {
        "Vr": 0.9046548934996295,
        "Vi": -0.4196878722539733
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.577,
        "longitude": -95.0423
      }
    },
    {
      "number": 110445,
      "class": "Bus",
      "name": "WEBSTER 4 1",
      "init": {
        "Vr": 0.9224582368417783,
        "Vi": -0.4141521008186921
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5364,
        "longitude": -95.1231
      }
    },
    {
      "number": 110446,
      "class": "Bus",
      "name": "WEBSTER 4 2",
      "init": {
        "Vr": 0.8989265392681526,
        "Vi": -0.4499093089190851
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5364,
        "longitude": -95.1231
      }
    },
    {
      "number": 110447,
      "class": "Bus",
      "name": "KEMAH 2 1",
      "init": {
        "Vr": 0.8830381319530033,
        "Vi": -0.4559236097170743
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.508,
        "longitude": -95.0208
      }
    },
    {
      "number": 110448,
      "class": "Bus",
      "name": "WEBSTER 5 1",
      "init": {
        "Vr": 0.8962617598906654,
        "Vi": -0.4614135477459288
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5664,
        "longitude": -95.1382
      }
    },
    {
      "number": 110449,
      "class": "Bus",
      "name": "LEAGUE CITY 1 1",
      "init": {
        "Vr": 0.9204125447739822,
        "Vi": -0.4120484730664893
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.4972,
        "longitude": -95.1242
      }
    },
    {
      "number": 110450,
      "class": "Bus",
      "name": "LEAGUE CITY 1 2",
      "init": {
        "Vr": 0.9127503393162829,
        "Vi": -0.4491079954875
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4972,
        "longitude": -95.1242
      }
    },
    {
      "number": 110451,
      "class": "Bus",
      "name": "SEABROOK 2 1",
      "init": {
        "Vr": 0.863209619229004,
        "Vi": -0.4679185875460202
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5748,
        "longitude": -95.0184
      }
    },
    {
      "number": 110452,
      "class": "Bus",
      "name": "FRIENDSWOOD 2 1",
      "init": {
        "Vr": 0.9091648805414129,
        "Vi": -0.4762346798643603
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4937,
        "longitude": -95.1565
      }
    },
    {
      "number": 110453,
      "class": "Bus",
      "name": "LEAGUE CITY 2 1",
      "init": {
        "Vr": 0.9102726626766432,
        "Vi": -0.4580619296841681
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.479,
        "longitude": -95.1268
      }
    },
    {
      "number": 110454,
      "class": "Bus",
      "name": "LEAGUE CITY 3 1",
      "init": {
        "Vr": 0.8878029679206255,
        "Vi": -0.4534649476138786
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4711,
        "longitude": -95.0763
      }
    },
    {
      "number": 110455,
      "class": "Bus",
      "name": "KEMAH 3 1",
      "init": {
        "Vr": 0.8955962877434922,
        "Vi": -0.4501143088652838
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5385,
        "longitude": -95.0653
      }
    },
    {
      "number": 110456,
      "class": "Bus",
      "name": "KEMAH 4 1",
      "init": {
        "Vr": 0.887210223645231,
        "Vi": -0.45316002995963517
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5224,
        "longitude": -95.0496
      }
    },
    {
      "number": 110457,
      "class": "Bus",
      "name": "BACLIFF 1 1",
      "init": {
        "Vr": 0.8776748127806304,
        "Vi": -0.46016153062457504
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4991,
        "longitude": -94.9946
      }
    },
    {
      "number": 110458,
      "class": "Bus",
      "name": "LEAGUE CITY 4 1",
      "init": {
        "Vr": 0.9308412386950157,
        "Vi": -0.40130599313909604
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.507,
        "longitude": -95.0854
      }
    },
    {
      "number": 110459,
      "class": "Bus",
      "name": "LEAGUE CITY 4 2",
      "init": {
        "Vr": 0.9084382600073153,
        "Vi": -0.44397898248435586
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.507,
        "longitude": -95.0854
      }
    },
    {
      "number": 110460,
      "class": "Bus",
      "name": "DICKINSON 1 1",
      "init": {
        "Vr": 0.8898446435463199,
        "Vi": -0.4505376136692796
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4754,
        "longitude": -95.041
      }
    },
    {
      "number": 110461,
      "class": "Bus",
      "name": "SEABROOK 3 1",
      "init": {
        "Vr": 0.8598151308545249,
        "Vi": -0.4640498080939991
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5811,
        "longitude": -95.0574
      }
    },
    {
      "number": 110462,
      "class": "Bus",
      "name": "FRIENDSWOOD 3 1",
      "init": {
        "Vr": 0.9197975515108805,
        "Vi": -0.4201365410554023
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5318,
        "longitude": -95.1718
      }
    },
    {
      "number": 110463,
      "class": "Bus",
      "name": "FRIENDSWOOD 3 2",
      "init": {
        "Vr": 0.914905664502607,
        "Vi": -0.46415389935078705
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5318,
        "longitude": -95.1718
      }
    },
    {
      "number": 110464,
      "class": "Bus",
      "name": "PEARLAND 1 1",
      "init": {
        "Vr": 0.8785111633402046,
        "Vi": -0.46082824733025257
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6108,
        "longitude": -95.2581
      }
    },
    {
      "number": 110465,
      "class": "Bus",
      "name": "PEARLAND 2 1",
      "init": {
        "Vr": 0.8947602324911988,
        "Vi": -0.43288205749891845
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5911,
        "longitude": -95.2809
      }
    },
    {
      "number": 110466,
      "class": "Bus",
      "name": "PEARLAND 2 2",
      "init": {
        "Vr": 0.8846062799942211,
        "Vi": -0.4531061517624913
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5911,
        "longitude": -95.2809
      }
    },
    {
      "number": 110467,
      "class": "Bus",
      "name": "PEARLAND 3 1",
      "init": {
        "Vr": 0.9017596916600185,
        "Vi": -0.4997924800924636
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5948,
        "longitude": -95.2348
      }
    },
    {
      "number": 110468,
      "class": "Bus",
      "name": "SOUTH HOUSTON 1 1",
      "init": {
        "Vr": 0.9051104185170727,
        "Vi": -0.48562748479694484
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5999,
        "longitude": -95.2147
      }
    },
    {
      "number": 110469,
      "class": "Bus",
      "name": "PEARLAND 4 1",
      "init": {
        "Vr": 0.8862643272879421,
        "Vi": -0.447375792957795
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5204,
        "longitude": -95.2841
      }
    },
    {
      "number": 110470,
      "class": "Bus",
      "name": "PEARLAND 5 1",
      "init": {
        "Vr": 0.8981922642273032,
        "Vi": -0.5003020243853282
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5447,
        "longitude": -95.2473
      }
    },
    {
      "number": 110471,
      "class": "Bus",
      "name": "PEARLAND 6 1",
      "init": {
        "Vr": 0.8831047034249848,
        "Vi": -0.45457241560387024
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5471,
        "longitude": -95.2959
      }
    },
    {
      "number": 110472,
      "class": "Bus",
      "name": "FRIENDSWOOD 4 1",
      "init": {
        "Vr": 0.9131866763957844,
        "Vi": -0.47394458869204414
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5412,
        "longitude": -95.1873
      }
    },
    {
      "number": 110473,
      "class": "Bus",
      "name": "WEBSTER 6 1",
      "init": {
        "Vr": 0.9013976700003211,
        "Vi": -0.48763931397197957
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5948,
        "longitude": -95.1815
      }
    },
    {
      "number": 110474,
      "class": "Bus",
      "name": "PEARLAND 7 1",
      "init": {
        "Vr": 0.8792787315780052,
        "Vi": -0.46094336401857244
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5664,
        "longitude": -95.2724
      }
    },
    {
      "number": 110475,
      "class": "Bus",
      "name": "WEBSTER 7 1",
      "init": {
        "Vr": 0.8995174602060954,
        "Vi": -0.4632806815200589
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5745,
        "longitude": -95.1484
      }
    },
    {
      "number": 110476,
      "class": "Bus",
      "name": "PEARLAND 8 1",
      "init": {
        "Vr": 0.8823982686988724,
        "Vi": -0.45753509647407115
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5711,
        "longitude": -95.2311
      }
    },
    {
      "number": 110477,
      "class": "Bus",
      "name": "FRIENDSWOOD 5 1",
      "init": {
        "Vr": 0.8848857293946111,
        "Vi": -0.4554204682129009
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5285,
        "longitude": -95.2204
      }
    },
    {
      "number": 110478,
      "class": "Bus",
      "name": "FRIENDSWOOD 6 1",
      "init": {
        "Vr": 0.8966576090198063,
        "Vi": -0.4984444105229686
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4913,
        "longitude": -95.2179
      }
    },
    {
      "number": 110479,
      "class": "Bus",
      "name": "FRIENDSWOOD 7 1",
      "init": {
        "Vr": 0.916906414071363,
        "Vi": -0.4906062959724017
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5078,
        "longitude": -95.1924
      }
    },
    {
      "number": 110480,
      "class": "Bus",
      "name": "FRIENDSWOOD 8 1",
      "init": {
        "Vr": 0.9113692662837832,
        "Vi": -0.4290039319127517
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5461,
        "longitude": -95.2163
      }
    },
    {
      "number": 110481,
      "class": "Bus",
      "name": "FRIENDSWOOD 8 2",
      "init": {
        "Vr": 0.888467077291597,
        "Vi": -0.45417970041806804
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5461,
        "longitude": -95.2163
      }
    },
    {
      "number": 110482,
      "class": "Bus",
      "name": "FRIENDSWOOD 9 1",
      "init": {
        "Vr": 0.9082898513756542,
        "Vi": -0.4436639053779981
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5849,
        "longitude": -95.2102
      }
    },
    {
      "number": 110483,
      "class": "Bus",
      "name": "FRIENDSWOOD 9 2",
      "init": {
        "Vr": 0.9047554616420462,
        "Vi": -0.48388743289417957
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5849,
        "longitude": -95.2102
      }
    },
    {
      "number": 110484,
      "class": "Bus",
      "name": "CLUTE 1 1",
      "init": {
        "Vr": 0.9886559190603806,
        "Vi": -0.2586739165114243
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 28.9711,
        "longitude": -95.3739
      }
    },
    {
      "number": 110485,
      "class": "Bus",
      "name": "CLUTE 1 2",
      "init": {
        "Vr": 0.9764192863559831,
        "Vi": -0.2999266837856905
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 28.9711,
        "longitude": -95.3739
      }
    },
    {
      "number": 110486,
      "class": "Bus",
      "name": "FREEPORT 1 1",
      "init": {
        "Vr": 0.9654370926236209,
        "Vi": -0.32137872708049314
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 28.9651,
        "longitude": -95.3203
      }
    },
    {
      "number": 110487,
      "class": "Bus",
      "name": "CLUTE 2 1",
      "init": {
        "Vr": 0.9669195379229424,
        "Vi": -0.31474953934428057
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.0568,
        "longitude": -95.4294
      }
    },
    {
      "number": 110488,
      "class": "Bus",
      "name": "CLUTE 3 1",
      "init": {
        "Vr": 0.9635671021207948,
        "Vi": -0.30988570848289443
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.0514,
        "longitude": -95.3897
      }
    },
    {
      "number": 110489,
      "class": "Bus",
      "name": "LAKE JACKSON 1 1",
      "init": {
        "Vr": 0.9708369777787658,
        "Vi": -0.3038363217310414
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.0333,
        "longitude": -95.467
      }
    },
    {
      "number": 110490,
      "class": "Bus",
      "name": "LAKE JACKSON 2 1",
      "init": {
        "Vr": 0.9777935534547805,
        "Vi": -0.2920282258579416
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.0255,
        "longitude": -95.4443
      }
    },
    {
      "number": 110491,
      "class": "Bus",
      "name": "BRAZORIA 1 1",
      "init": {
        "Vr": 0.9835037535486653,
        "Vi": -0.3066095768062251
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 28.7928,
        "longitude": -95.5733
      }
    },
    {
      "number": 110492,
      "class": "Bus",
      "name": "CLUTE 4 1",
      "init": {
        "Vr": 1.0047026160179133,
        "Vi": -0.23427229740894895
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.025,
        "longitude": -95.4167
      }
    },
    {
      "number": 110493,
      "class": "Bus",
      "name": "CLUTE 4 2",
      "init": {
        "Vr": 0.9749484087168592,
        "Vi": -0.3003880904390895
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.025,
        "longitude": -95.4167
      }
    },
    {
      "number": 110494,
      "class": "Bus",
      "name": "BRAZORIA 2 1",
      "init": {
        "Vr": 1.0032222712099164,
        "Vi": -0.24234771505583866
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 28.9497,
        "longitude": -95.5128
      }
    },
    {
      "number": 110495,
      "class": "Bus",
      "name": "BRAZORIA 2 2",
      "init": {
        "Vr": 0.9938453623059438,
        "Vi": -0.26750123552007765
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 28.9497,
        "longitude": -95.5128
      }
    },
    {
      "number": 110496,
      "class": "Bus",
      "name": "BEASLEY 1 1",
      "init": {
        "Vr": 0.962998121236678,
        "Vi": -0.33363305433317697
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.528,
        "longitude": -95.9789
      }
    },
    {
      "number": 110497,
      "class": "Bus",
      "name": "SIMONTON 1 1",
      "init": {
        "Vr": 0.9626282891764566,
        "Vi": -0.3621512769155152
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6854,
        "longitude": -95.9903
      }
    },
    {
      "number": 110498,
      "class": "Bus",
      "name": "ORCHARD 1 1",
      "init": {
        "Vr": 0.959302030309548,
        "Vi": -0.32785069799362254
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6107,
        "longitude": -95.9766
      }
    },
    {
      "number": 110499,
      "class": "Bus",
      "name": "KENDLETON 2 1",
      "init": {
        "Vr": 0.9646480596403595,
        "Vi": -0.3369553772240336
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.472,
        "longitude": -96.0105
      }
    },
    {
      "number": 110500,
      "class": "Bus",
      "name": "FULSHEAR 1 1",
      "init": {
        "Vr": 0.9733708206012642,
        "Vi": -0.27193632023098335
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6786,
        "longitude": -95.9274
      }
    },
    {
      "number": 110501,
      "class": "Bus",
      "name": "FULSHEAR 1 2",
      "init": {
        "Vr": 0.9703508915221394,
        "Vi": -0.3404255010227608
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6786,
        "longitude": -95.9274
      }
    },
    {
      "number": 110502,
      "class": "Bus",
      "name": "ROSENBERG 1 1",
      "init": {
        "Vr": 0.9721006502734968,
        "Vi": -0.3168147061975865
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5524,
        "longitude": -95.9003
      }
    },
    {
      "number": 110503,
      "class": "Bus",
      "name": "ROSENBERG 1 2",
      "init": {
        "Vr": 0.9666299478433036,
        "Vi": -0.332185473402089
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5524,
        "longitude": -95.9003
      }
    },
    {
      "number": 110504,
      "class": "Bus",
      "name": "FULSHEAR 2 1",
      "init": {
        "Vr": 0.9676589238989477,
        "Vi": -0.3484195936446223
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6727,
        "longitude": -95.9129
      }
    },
    {
      "number": 110505,
      "class": "Bus",
      "name": "TOMBALL 7 1",
      "init": {
        "Vr": 0.902900336941548,
        "Vi": -0.41889697896727884
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0217,
        "longitude": -95.581
      }
    },
    {
      "number": 110506,
      "class": "Bus",
      "name": "TOMBALL 8 1",
      "init": {
        "Vr": 0.9008821175608936,
        "Vi": -0.4320834454849756
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0893,
        "longitude": -95.6008
      }
    },
    {
      "number": 110507,
      "class": "Bus",
      "name": "TOMBALL 9 1",
      "init": {
        "Vr": 0.902993888303421,
        "Vi": -0.41710800582024005
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.0982,
        "longitude": -95.513
      }
    },
    {
      "number": 110508,
      "class": "Bus",
      "name": "TOMBALL 9 2",
      "init": {
        "Vr": 0.8981753617010841,
        "Vi": -0.42885083536122687
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0982,
        "longitude": -95.513
      }
    },
    {
      "number": 110509,
      "class": "Bus",
      "name": "TOMBALL 10 1",
      "init": {
        "Vr": 0.8865946731140026,
        "Vi": -0.43844622793852955
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0122,
        "longitude": -95.5522
      }
    },
    {
      "number": 110510,
      "class": "Bus",
      "name": "TOMBALL 11 1",
      "init": {
        "Vr": 0.8920525560446823,
        "Vi": -0.4326463361626673
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0194,
        "longitude": -95.5306
      }
    },
    {
      "number": 110511,
      "class": "Bus",
      "name": "TOMBALL 12 1",
      "init": {
        "Vr": 0.8950102393811189,
        "Vi": -0.43074433351013197
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.055,
        "longitude": -95.524
      }
    },
    {
      "number": 110512,
      "class": "Bus",
      "name": "TOMBALL 13 1",
      "init": {
        "Vr": 0.9090959615857106,
        "Vi": -0.4131767304418624
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0404,
        "longitude": -95.5877
      }
    },
    {
      "number": 110513,
      "class": "Bus",
      "name": "SPRING 1 1",
      "init": {
        "Vr": 0.8856264254290583,
        "Vi": -0.4479328054146799
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9989,
        "longitude": -95.4873
      }
    },
    {
      "number": 110514,
      "class": "Bus",
      "name": "SPRING 1 2",
      "init": {
        "Vr": 0.880591182223423,
        "Vi": -0.45013215480754387
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9989,
        "longitude": -95.4873
      }
    },
    {
      "number": 110515,
      "class": "Bus",
      "name": "SPRING 2 1",
      "init": {
        "Vr": 0.8818472904547201,
        "Vi": -0.4482451128804291
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.016,
        "longitude": -95.4687
      }
    },
    {
      "number": 110516,
      "class": "Bus",
      "name": "SPRING 3 1",
      "init": {
        "Vr": 0.8996357653641172,
        "Vi": -0.4279384711084764
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0401,
        "longitude": -95.4757
      }
    },
    {
      "number": 110517,
      "class": "Bus",
      "name": "TOMBALL 14 1",
      "init": {
        "Vr": 0.896143714469002,
        "Vi": -0.43622485690462054
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0899,
        "longitude": -95.5393
      }
    },
    {
      "number": 110518,
      "class": "Bus",
      "name": "SPRING 4 1",
      "init": {
        "Vr": 0.899823479244987,
        "Vi": -0.42093676451343065
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.0793,
        "longitude": -95.4703
      }
    },
    {
      "number": 110519,
      "class": "Bus",
      "name": "SPRING 4 2",
      "init": {
        "Vr": 0.8894408311448689,
        "Vi": -0.43743246584194356
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0793,
        "longitude": -95.4703
      }
    },
    {
      "number": 110520,
      "class": "Bus",
      "name": "SPRING 5 1",
      "init": {
        "Vr": 0.899231266275203,
        "Vi": -0.42853491329851506
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0581,
        "longitude": -95.4637
      }
    },
    {
      "number": 110521,
      "class": "Bus",
      "name": "TOMBALL 15 1",
      "init": {
        "Vr": 0.887386400281557,
        "Vi": -0.447841375452208
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9889,
        "longitude": -95.5153
      }
    },
    {
      "number": 110522,
      "class": "Bus",
      "name": "TOMBALL 16 1",
      "init": {
        "Vr": 0.9023149159127075,
        "Vi": -0.43894784078156607
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1015,
        "longitude": -95.5666
      }
    },
    {
      "number": 110523,
      "class": "Bus",
      "name": "TOMBALL 17 1",
      "init": {
        "Vr": 0.889519539229049,
        "Vi": -0.43941872631781465
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0592,
        "longitude": -95.5669
      }
    },
    {
      "number": 110524,
      "class": "Bus",
      "name": "TOMBALL 18 1",
      "init": {
        "Vr": 0.8981491721009899,
        "Vi": -0.4233373805946861
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.031,
        "longitude": -95.5275
      }
    },
    {
      "number": 110525,
      "class": "Bus",
      "name": "TOMBALL 18 2",
      "init": {
        "Vr": 0.894853590624583,
        "Vi": -0.42844357321650006
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.031,
        "longitude": -95.5275
      }
    },
    {
      "number": 110526,
      "class": "Bus",
      "name": "TOMBALL 19 1",
      "init": {
        "Vr": 0.9338614504666043,
        "Vi": -0.3925544988710715
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.0575,
        "longitude": -95.4999
      }
    },
    {
      "number": 110527,
      "class": "Bus",
      "name": "TOMBALL 19 2",
      "init": {
        "Vr": 0.9054323566081853,
        "Vi": -0.4241940568679687
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0575,
        "longitude": -95.4999
      }
    },
    {
      "number": 110528,
      "class": "Bus",
      "name": "TOMBALL 20 1",
      "init": {
        "Vr": 0.9399516806302717,
        "Vi": -0.35612083819196744
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.061,
        "longitude": -95.6072
      }
    },
    {
      "number": 110529,
      "class": "Bus",
      "name": "TOMBALL 20 2",
      "init": {
        "Vr": 0.9242636132237859,
        "Vi": -0.3989985765547718
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.061,
        "longitude": -95.6072
      }
    },
    {
      "number": 110530,
      "class": "Bus",
      "name": "TOMBALL 21 1",
      "init": {
        "Vr": 0.8909378612497176,
        "Vi": -0.43534619098455507
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0273,
        "longitude": -95.4983
      }
    },
    {
      "number": 110531,
      "class": "Bus",
      "name": "LA PORTE 1 1",
      "init": {
        "Vr": 0.9033063202891513,
        "Vi": -0.47024927893034413
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6579,
        "longitude": -95.0867
      }
    },
    {
      "number": 110532,
      "class": "Bus",
      "name": "DEER PARK 1 1",
      "init": {
        "Vr": 0.9101980729326034,
        "Vi": -0.4726325797723353
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7212,
        "longitude": -95.1283
      }
    },
    {
      "number": 110533,
      "class": "Bus",
      "name": "DEER PARK 2 1",
      "init": {
        "Vr": 0.9079463939652086,
        "Vi": -0.4625351465471721
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7333,
        "longitude": -95.0908
      }
    },
    {
      "number": 110534,
      "class": "Bus",
      "name": "LA PORTE 2 1",
      "init": {
        "Vr": 0.9452647089580627,
        "Vi": -0.40115937750415087
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6455,
        "longitude": -95.0581
      }
    },
    {
      "number": 110535,
      "class": "Bus",
      "name": "LA PORTE 2 2",
      "init": {
        "Vr": 0.8972086728356071,
        "Vi": -0.46072252741709974
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6455,
        "longitude": -95.0581
      }
    },
    {
      "number": 110536,
      "class": "Bus",
      "name": "DEER PARK 3 1",
      "init": {
        "Vr": 0.9102890524822842,
        "Vi": -0.4725574040345094
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6967,
        "longitude": -95.0959
      }
    },
    {
      "number": 110537,
      "class": "Bus",
      "name": "DEER PARK 4 1",
      "init": {
        "Vr": 0.9137369711117811,
        "Vi": -0.4686022787995049
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7016,
        "longitude": -95.121
      }
    },
    {
      "number": 110538,
      "class": "Bus",
      "name": "LA PORTE 3 1",
      "init": {
        "Vr": 0.9184875784201935,
        "Vi": -0.4927526308085931
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6803,
        "longitude": -95.0669
      }
    },
    {
      "number": 110539,
      "class": "Bus",
      "name": "LA PORTE 4 1",
      "init": {
        "Vr": 0.8671089393551631,
        "Vi": -0.4782195414505947
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6617,
        "longitude": -95.02
      }
    },
    {
      "number": 110540,
      "class": "Bus",
      "name": "SEABROOK 4 1",
      "init": {
        "Vr": 0.8659304676575185,
        "Vi": -0.4712644883941951
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6183,
        "longitude": -95.0167
      }
    },
    {
      "number": 110541,
      "class": "Bus",
      "name": "DEER PARK 5 1",
      "init": {
        "Vr": 0.9406024285473301,
        "Vi": -0.4144947066074636
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6768,
        "longitude": -95.1204
      }
    },
    {
      "number": 110542,
      "class": "Bus",
      "name": "DEER PARK 5 2",
      "init": {
        "Vr": 0.9171517277729435,
        "Vi": -0.45908573604295055
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6768,
        "longitude": -95.1204
      }
    },
    {
      "number": 110543,
      "class": "Bus",
      "name": "DEER PARK 6 1",
      "init": {
        "Vr": 0.9117830279177046,
        "Vi": -0.4636685810899604
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6879,
        "longitude": -95.1346
      }
    },
    {
      "number": 110544,
      "class": "Bus",
      "name": "WEBSTER 8 1",
      "init": {
        "Vr": 0.9029065067066363,
        "Vi": -0.4565259337546076
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6,
        "longitude": -95.1157
      }
    },
    {
      "number": 110545,
      "class": "Bus",
      "name": "LA PORTE 5 1",
      "init": {
        "Vr": 0.8983006532395867,
        "Vi": -0.4838753399765206
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7139,
        "longitude": -95.0648
      }
    },
    {
      "number": 110546,
      "class": "Bus",
      "name": "SEABROOK 5 1",
      "init": {
        "Vr": 0.8683332141604274,
        "Vi": -0.46670523491574817
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6174,
        "longitude": -95.0551
      }
    },
    {
      "number": 110547,
      "class": "Bus",
      "name": "SEABROOK 6 1",
      "init": {
        "Vr": 0.9020738555661796,
        "Vi": -0.4673123788878839
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6264,
        "longitude": -95.0833
      }
    },
    {
      "number": 110548,
      "class": "Bus",
      "name": "LA PORTE 6 1",
      "init": {
        "Vr": 0.8855229841349502,
        "Vi": -0.4826027631929576
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6957,
        "longitude": -95.0397
      }
    },
    {
      "number": 110549,
      "class": "Bus",
      "name": "LA PORTE 7 1",
      "init": {
        "Vr": 0.8997487911880289,
        "Vi": -0.46712696872305376
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6652,
        "longitude": -95.0725
      }
    },
    {
      "number": 110550,
      "class": "Bus",
      "name": "DEER PARK 7 1",
      "init": {
        "Vr": 0.8913571805044865,
        "Vi": -0.46674893329869666
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6659,
        "longitude": -95.1464
      }
    },
    {
      "number": 110551,
      "class": "Bus",
      "name": "DEER PARK 8 1",
      "init": {
        "Vr": 0.90730261145252,
        "Vi": -0.4679166243730603
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7257,
        "longitude": -95.1099
      }
    },
    {
      "number": 110552,
      "class": "Bus",
      "name": "BAYTOWN 9 1",
      "init": {
        "Vr": 0.8736646253453426,
        "Vi": -0.4804296979173179
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6773,
        "longitude": -95.0016
      }
    },
    {
      "number": 110553,
      "class": "Bus",
      "name": "WEBSTER 9 1",
      "init": {
        "Vr": 0.9197842086923582,
        "Vi": -0.4187571535056204
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5913,
        "longitude": -95.1374
      }
    },
    {
      "number": 110554,
      "class": "Bus",
      "name": "WEBSTER 9 2",
      "init": {
        "Vr": 0.9053317839973876,
        "Vi": -0.4548847405110622
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5913,
        "longitude": -95.1374
      }
    },
    {
      "number": 110555,
      "class": "Bus",
      "name": "CHANNELVIEW 12 1",
      "init": {
        "Vr": 0.9148659900651465,
        "Vi": -0.4496354245863628
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.75,
        "longitude": -95.0791
      }
    },
    {
      "number": 110556,
      "class": "Bus",
      "name": "LA PORTE 8 1",
      "init": {
        "Vr": 0.9087692364964856,
        "Vi": -0.4833952570177782
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7001,
        "longitude": -95.0723
      }
    },
    {
      "number": 110557,
      "class": "Bus",
      "name": "DEER PARK 9 1",
      "init": {
        "Vr": 0.9069588539941579,
        "Vi": -0.4655416047670898
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6612,
        "longitude": -95.1097
      }
    },
    {
      "number": 110558,
      "class": "Bus",
      "name": "DEER PARK 10 1",
      "init": {
        "Vr": 0.9188710211915007,
        "Vi": -0.484661655707499
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.712,
        "longitude": -95.1392
      }
    },
    {
      "number": 110559,
      "class": "Bus",
      "name": "SEABROOK 7 1",
      "init": {
        "Vr": 0.8764456855044657,
        "Vi": -0.46610978583440954
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6249,
        "longitude": -95.0449
      }
    },
    {
      "number": 110560,
      "class": "Bus",
      "name": "DEER PARK 11 1",
      "init": {
        "Vr": 0.9012333297209136,
        "Vi": -0.4700211150651225
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.645,
        "longitude": -95.1434
      }
    },
    {
      "number": 110561,
      "class": "Bus",
      "name": "WEST COLUMBIA 1 1",
      "init": {
        "Vr": 0.990062938637628,
        "Vi": -0.26135729811697667
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.1307,
        "longitude": -95.6308
      }
    },
    {
      "number": 110562,
      "class": "Bus",
      "name": "WEST COLUMBIA 1 2",
      "init": {
        "Vr": 0.9705055170129031,
        "Vi": -0.30431195491664964
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.1307,
        "longitude": -95.6308
      }
    },
    {
      "number": 110563,
      "class": "Bus",
      "name": "WEST COLUMBIA 1 3",
      "init": {
        "Vr": 0.9797946699957173,
        "Vi": -0.2840912468235367
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.1307,
        "longitude": -95.6308
      }
    },
    {
      "number": 110564,
      "class": "Bus",
      "name": "WEST COLUMBIA 1 4",
      "init": {
        "Vr": 0.9797946699957173,
        "Vi": -0.2840912468235367
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.1307,
        "longitude": -95.6308
      }
    },
    {
      "number": 110565,
      "class": "Bus",
      "name": "BRAZORIA 3 1",
      "init": {
        "Vr": 0.9966309445611622,
        "Vi": -0.25538977552502257
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.0064,
        "longitude": -95.6099
      }
    },
    {
      "number": 110566,
      "class": "Bus",
      "name": "BRAZORIA 4 1",
      "init": {
        "Vr": 0.994545675489687,
        "Vi": -0.2540317908929622
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.0442,
        "longitude": -95.5734
      }
    },
    {
      "number": 110567,
      "class": "Bus",
      "name": "BRAZORIA 4 2",
      "init": {
        "Vr": 0.9851884772386523,
        "Vi": -0.28039484919335833
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.0442,
        "longitude": -95.5734
      }
    },
    {
      "number": 110568,
      "class": "Bus",
      "name": "CEDAR LANE 3 1",
      "init": {
        "Vr": 1.0137714856378972,
        "Vi": -0.2040861100751766
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.024,
        "longitude": -95.6685
      }
    },
    {
      "number": 110569,
      "class": "Bus",
      "name": "CEDAR LANE 3 2",
      "init": {
        "Vr": 1.0048401494915014,
        "Vi": -0.24151710836857246
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.024,
        "longitude": -95.6685
      }
    },
    {
      "number": 110570,
      "class": "Bus",
      "name": "WEST COLUMBIA 2 1",
      "init": {
        "Vr": 0.9661059119399061,
        "Vi": -0.31495763703472124
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.1865,
        "longitude": -95.6976
      }
    },
    {
      "number": 110571,
      "class": "Bus",
      "name": "SWEENY 2 1",
      "init": {
        "Vr": 0.9941001649370496,
        "Vi": -0.26119568752351324
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.0991,
        "longitude": -95.7241
      }
    },
    {
      "number": 110572,
      "class": "Bus",
      "name": "SWEENY 3 1",
      "init": {
        "Vr": 0.9974446601399758,
        "Vi": -0.2541835515289341
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.0374,
        "longitude": -95.7314
      }
    },
    {
      "number": 110573,
      "class": "Bus",
      "name": "SWEENY 4 1",
      "init": {
        "Vr": 0.9832000700205665,
        "Vi": -0.28797830142596625
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.1279,
        "longitude": -95.7983
      }
    },
    {
      "number": 110574,
      "class": "Bus",
      "name": "KATY 73 1",
      "init": {
        "Vr": 0.9469590633506572,
        "Vi": -0.4257748247161627
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7999,
        "longitude": -95.729
      }
    },
    {
      "number": 110575,
      "class": "Bus",
      "name": "KATY 74 1",
      "init": {
        "Vr": 0.9666204541902524,
        "Vi": -0.35829559506137004
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8188,
        "longitude": -95.7466
      }
    },
    {
      "number": 110576,
      "class": "Bus",
      "name": "KATY 74 2",
      "init": {
        "Vr": 0.9467400272401901,
        "Vi": -0.4172437220503255
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8188,
        "longitude": -95.7466
      }
    },
    {
      "number": 110577,
      "class": "Bus",
      "name": "KATY 75 1",
      "init": {
        "Vr": 0.932281059285822,
        "Vi": -0.4168339588546581
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7746,
        "longitude": -95.7837
      }
    },
    {
      "number": 110578,
      "class": "Bus",
      "name": "KATY 76 1",
      "init": {
        "Vr": 0.9374237994154047,
        "Vi": -0.42075460358668026
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7734,
        "longitude": -95.7156
      }
    },
    {
      "number": 110579,
      "class": "Bus",
      "name": "KATY 77 1",
      "init": {
        "Vr": 0.9461197583017762,
        "Vi": -0.3884915081338135
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8368,
        "longitude": -95.802
      }
    },
    {
      "number": 110580,
      "class": "Bus",
      "name": "KATY 77 2",
      "init": {
        "Vr": 0.9365795433968156,
        "Vi": -0.4151559404619915
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8368,
        "longitude": -95.802
      }
    },
    {
      "number": 110581,
      "class": "Bus",
      "name": "KATY 78 1",
      "init": {
        "Vr": 0.962821660857129,
        "Vi": -0.36597118686482966
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7854,
        "longitude": -95.6878
      }
    },
    {
      "number": 110582,
      "class": "Bus",
      "name": "KATY 78 2",
      "init": {
        "Vr": 0.946809422320137,
        "Vi": -0.41534660759436776
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7854,
        "longitude": -95.6878
      }
    },
    {
      "number": 110583,
      "class": "Bus",
      "name": "KATY 79 1",
      "init": {
        "Vr": 0.9465088226237626,
        "Vi": -0.40194911641543024
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7529,
        "longitude": -95.7382
      }
    },
    {
      "number": 110584,
      "class": "Bus",
      "name": "KATY 80 1",
      "init": {
        "Vr": 0.9284348162937797,
        "Vi": -0.4190540276330917
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8032,
        "longitude": -95.8122
      }
    },
    {
      "number": 110585,
      "class": "Bus",
      "name": "KATY 81 1",
      "init": {
        "Vr": 1.0084230154384308,
        "Vi": -0.24646751041556422
      },
      "params": {
        "kv": 345.0
      },
      "extension": {
        "latitude": 29.7688,
        "longitude": -95.7527
      }
    },
    {
      "number": 110586,
      "class": "Bus",
      "name": "KATY 81 2",
      "init": {
        "Vr": 0.9760965089942639,
        "Vi": -0.3388579731485983
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7688,
        "longitude": -95.7527
      }
    },
    {
      "number": 110587,
      "class": "Bus",
      "name": "KATY 81 3",
      "init": {
        "Vr": 0.9515412660332874,
        "Vi": -0.3957262520739799
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7688,
        "longitude": -95.7527
      }
    },
    {
      "number": 110588,
      "class": "Bus",
      "name": "KATY 82 1",
      "init": {
        "Vr": 0.9562822328624064,
        "Vi": -0.37176752364200133
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8231,
        "longitude": -95.7076
      }
    },
    {
      "number": 110589,
      "class": "Bus",
      "name": "KATY 82 2",
      "init": {
        "Vr": 0.9329786103936857,
        "Vi": -0.4202035324150051
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8231,
        "longitude": -95.7076
      }
    },
    {
      "number": 110590,
      "class": "Bus",
      "name": "HOCKLEY 3 1",
      "init": {
        "Vr": 0.9241978959505954,
        "Vi": -0.408514474660769
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0479,
        "longitude": -95.8814
      }
    },
    {
      "number": 110591,
      "class": "Bus",
      "name": "CYPRESS 32 1",
      "init": {
        "Vr": 0.9573663546398568,
        "Vi": -0.35110282283631505
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.0112,
        "longitude": -95.7448
      }
    },
    {
      "number": 110592,
      "class": "Bus",
      "name": "CYPRESS 32 2",
      "init": {
        "Vr": 0.9385328998069794,
        "Vi": -0.4010010231419997
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0112,
        "longitude": -95.7448
      }
    },
    {
      "number": 110593,
      "class": "Bus",
      "name": "CYPRESS 33 1",
      "init": {
        "Vr": 0.9271157466420882,
        "Vi": -0.41681260252827074
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.985,
        "longitude": -95.6994
      }
    },
    {
      "number": 110594,
      "class": "Bus",
      "name": "CYPRESS 34 1",
      "init": {
        "Vr": 0.9415496616923613,
        "Vi": -0.4338097955713277
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9522,
        "longitude": -95.7209
      }
    },
    {
      "number": 110595,
      "class": "Bus",
      "name": "HOCKLEY 4 1",
      "init": {
        "Vr": 0.9329874758550235,
        "Vi": -0.4130231893109663
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0488,
        "longitude": -95.7917
      }
    },
    {
      "number": 110596,
      "class": "Bus",
      "name": "WALLER 3 1",
      "init": {
        "Vr": 0.9260728065213568,
        "Vi": -0.4142752570888037
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0757,
        "longitude": -95.8817
      }
    },
    {
      "number": 110597,
      "class": "Bus",
      "name": "CYPRESS 35 1",
      "init": {
        "Vr": 0.9471039752101347,
        "Vi": -0.37770656236509526
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9942,
        "longitude": -95.6795
      }
    },
    {
      "number": 110598,
      "class": "Bus",
      "name": "CYPRESS 35 2",
      "init": {
        "Vr": 0.9274462741464903,
        "Vi": -0.4188587493114567
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9942,
        "longitude": -95.6795
      }
    },
    {
      "number": 110599,
      "class": "Bus",
      "name": "CYPRESS 36 1",
      "init": {
        "Vr": 0.9257097943892657,
        "Vi": -0.4104282251387341
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0306,
        "longitude": -95.6777
      }
    },
    {
      "number": 110600,
      "class": "Bus",
      "name": "CYPRESS 37 1",
      "init": {
        "Vr": 0.9332032397623168,
        "Vi": -0.40749401759130804
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9969,
        "longitude": -95.7378
      }
    },
    {
      "number": 110601,
      "class": "Bus",
      "name": "HOCKLEY 5 1",
      "init": {
        "Vr": 0.9324295310757111,
        "Vi": -0.398531947671569
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9847,
        "longitude": -95.8736
      }
    },
    {
      "number": 110602,
      "class": "Bus",
      "name": "CYPRESS 38 1",
      "init": {
        "Vr": 0.9263154724548688,
        "Vi": -0.4062655705737074
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0568,
        "longitude": -95.7201
      }
    },
    {
      "number": 110603,
      "class": "Bus",
      "name": "SUGAR LAND 1 1",
      "init": {
        "Vr": 0.9548553159410643,
        "Vi": -0.39726773262132775
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5867,
        "longitude": -95.667
      }
    },
    {
      "number": 110604,
      "class": "Bus",
      "name": "SUGAR LAND 2 1",
      "init": {
        "Vr": 0.9385182310108242,
        "Vi": -0.3978043544061065
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6352,
        "longitude": -95.6046
      }
    },
    {
      "number": 110605,
      "class": "Bus",
      "name": "SUGAR LAND 3 1",
      "init": {
        "Vr": 0.939503136749665,
        "Vi": -0.40007616136617563
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5786,
        "longitude": -95.5858
      }
    },
    {
      "number": 110606,
      "class": "Bus",
      "name": "STAFFORD 1 1",
      "init": {
        "Vr": 0.9500383364183553,
        "Vi": -0.35499154415986567
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.622,
        "longitude": -95.5831
      }
    },
    {
      "number": 110607,
      "class": "Bus",
      "name": "STAFFORD 1 2",
      "init": {
        "Vr": 0.9382522732296885,
        "Vi": -0.39777116687659975
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.622,
        "longitude": -95.5831
      }
    },
    {
      "number": 110608,
      "class": "Bus",
      "name": "SUGAR LAND 4 1",
      "init": {
        "Vr": 0.9321261490331904,
        "Vi": -0.40059264245902576
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6348,
        "longitude": -95.6213
      }
    },
    {
      "number": 110609,
      "class": "Bus",
      "name": "SUGAR LAND 5 1",
      "init": {
        "Vr": 0.95387303088267,
        "Vi": -0.39227070250517415
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5986,
        "longitude": -95.6668
      }
    },
    {
      "number": 110610,
      "class": "Bus",
      "name": "STAFFORD 2 1",
      "init": {
        "Vr": 0.9304425331870166,
        "Vi": -0.3917775615757264
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6338,
        "longitude": -95.5797
      }
    },
    {
      "number": 110611,
      "class": "Bus",
      "name": "SUGAR LAND 6 1",
      "init": {
        "Vr": 0.9384084108251723,
        "Vi": -0.3978081637773107
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6424,
        "longitude": -95.6058
      }
    },
    {
      "number": 110612,
      "class": "Bus",
      "name": "SUGAR LAND 7 1",
      "init": {
        "Vr": 0.9402617377540621,
        "Vi": -0.38826150087281547
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6303,
        "longitude": -95.6789
      }
    },
    {
      "number": 110613,
      "class": "Bus",
      "name": "SUGAR LAND 8 1",
      "init": {
        "Vr": 0.9314881906982971,
        "Vi": -0.39549137378912824
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6424,
        "longitude": -95.5902
      }
    },
    {
      "number": 110614,
      "class": "Bus",
      "name": "SUGAR LAND 9 1",
      "init": {
        "Vr": 0.9407837380861008,
        "Vi": -0.39659726978749477
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6293,
        "longitude": -95.623
      }
    },
    {
      "number": 110615,
      "class": "Bus",
      "name": "SUGAR LAND 10 1",
      "init": {
        "Vr": 0.9490247161483917,
        "Vi": -0.4072650496863762
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5568,
        "longitude": -95.6194
      }
    },
    {
      "number": 110616,
      "class": "Bus",
      "name": "SUGAR LAND 11 1",
      "init": {
        "Vr": 0.9480379880895252,
        "Vi": -0.40488896437812977
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5527,
        "longitude": -95.6647
      }
    },
    {
      "number": 110617,
      "class": "Bus",
      "name": "SUGAR LAND 12 1",
      "init": {
        "Vr": 0.9327611229975145,
        "Vi": -0.3996567892805852
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6328,
        "longitude": -95.6335
      }
    },
    {
      "number": 110618,
      "class": "Bus",
      "name": "SUGAR LAND 13 1",
      "init": {
        "Vr": 0.9408779883113974,
        "Vi": -0.3942740724549068
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5795,
        "longitude": -95.6325
      }
    },
    {
      "number": 110619,
      "class": "Bus",
      "name": "THOMPSONS 1 1",
      "init": {
        "Vr": 0.9604171087064646,
        "Vi": -0.37605280517004497
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5064,
        "longitude": -95.6215
      }
    },
    {
      "number": 110620,
      "class": "Bus",
      "name": "SUGAR LAND 14 1",
      "init": {
        "Vr": 0.939559380622481,
        "Vi": -0.39068498577955973
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6463,
        "longitude": -95.6723
      }
    },
    {
      "number": 110621,
      "class": "Bus",
      "name": "SUGAR LAND 15 1",
      "init": {
        "Vr": 0.9542426216057881,
        "Vi": -0.3974926008671186
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5835,
        "longitude": -95.6584
      }
    },
    {
      "number": 110622,
      "class": "Bus",
      "name": "SUGAR LAND 16 1",
      "init": {
        "Vr": 0.9503156001806053,
        "Vi": -0.41036610318323213
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5572,
        "longitude": -95.6343
      }
    },
    {
      "number": 110623,
      "class": "Bus",
      "name": "SUGAR LAND 17 1",
      "init": {
        "Vr": 0.9441310863555148,
        "Vi": -0.3808354232227312
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5949,
        "longitude": -95.6924
      }
    },
    {
      "number": 110624,
      "class": "Bus",
      "name": "SUGAR LAND 18 1",
      "init": {
        "Vr": 0.9530369037830054,
        "Vi": -0.3965800183802654
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5863,
        "longitude": -95.6127
      }
    },
    {
      "number": 110625,
      "class": "Bus",
      "name": "SUGAR LAND 19 1",
      "init": {
        "Vr": 0.9389802811802525,
        "Vi": -0.3898545422232381
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6386,
        "longitude": -95.6722
      }
    },
    {
      "number": 110626,
      "class": "Bus",
      "name": "SUGAR LAND 20 1",
      "init": {
        "Vr": 0.9438140268430708,
        "Vi": -0.39331687938457505
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5699,
        "longitude": -95.6017
      }
    },
    {
      "number": 110627,
      "class": "Bus",
      "name": "SUGAR LAND 21 1",
      "init": {
        "Vr": 0.9402299787596438,
        "Vi": -0.38856245010332463
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6233,
        "longitude": -95.6844
      }
    },
    {
      "number": 110628,
      "class": "Bus",
      "name": "SUGAR LAND 22 1",
      "init": {
        "Vr": 0.9402476799045548,
        "Vi": -0.3950045768665626
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6445,
        "longitude": -95.6531
      }
    },
    {
      "number": 110629,
      "class": "Bus",
      "name": "SUGAR LAND 23 1",
      "init": {
        "Vr": 0.9434576715124504,
        "Vi": -0.39824457738343383
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6218,
        "longitude": -95.6264
      }
    },
    {
      "number": 110630,
      "class": "Bus",
      "name": "SUGAR LAND 24 1",
      "init": {
        "Vr": 0.9508711577907752,
        "Vi": -0.40182054626963387
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6077,
        "longitude": -95.6327
      }
    },
    {
      "number": 110631,
      "class": "Bus",
      "name": "SUGAR LAND 25 1",
      "init": {
        "Vr": 0.9466516431793771,
        "Vi": -0.3999031062232862
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6129,
        "longitude": -95.6208
      }
    },
    {
      "number": 110632,
      "class": "Bus",
      "name": "SUGAR LAND 26 1",
      "init": {
        "Vr": 0.9424783259638115,
        "Vi": -0.3836449580242541
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5989,
        "longitude": -95.6802
      }
    },
    {
      "number": 110633,
      "class": "Bus",
      "name": "SUGAR LAND 27 1",
      "init": {
        "Vr": 0.9564972193049622,
        "Vi": -0.3964649877609337
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5856,
        "longitude": -95.6862
      }
    },
    {
      "number": 110634,
      "class": "Bus",
      "name": "SUGAR LAND 28 1",
      "init": {
        "Vr": 0.9555017337853748,
        "Vi": -0.40312297342041814
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.602,
        "longitude": -95.6585
      }
    },
    {
      "number": 110635,
      "class": "Bus",
      "name": "SUGAR LAND 29 1",
      "init": {
        "Vr": 0.9608452233917782,
        "Vi": -0.32875128453609204
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5969,
        "longitude": -95.6457
      }
    },
    {
      "number": 110636,
      "class": "Bus",
      "name": "SUGAR LAND 29 2",
      "init": {
        "Vr": 0.9630984242227668,
        "Vi": -0.3700530833223312
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5969,
        "longitude": -95.6457
      }
    },
    {
      "number": 110637,
      "class": "Bus",
      "name": "SUGAR LAND 30 1",
      "init": {
        "Vr": 0.960684775683384,
        "Vi": -0.38030498789366574
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5951,
        "longitude": -95.6351
      }
    },
    {
      "number": 110638,
      "class": "Bus",
      "name": "SUGAR LAND 31 1",
      "init": {
        "Vr": 0.9568808323941387,
        "Vi": -0.3902360118504044
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5951,
        "longitude": -95.6192
      }
    },
    {
      "number": 110639,
      "class": "Bus",
      "name": "SUGAR LAND 32 1",
      "init": {
        "Vr": 0.9549941877598103,
        "Vi": -0.40078417868288635
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5849,
        "longitude": -95.6533
      }
    },
    {
      "number": 110640,
      "class": "Bus",
      "name": "SUGAR LAND 33 1",
      "init": {
        "Vr": 0.9508231399784753,
        "Vi": -0.3747212962643183
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5591,
        "longitude": -95.6767
      }
    },
    {
      "number": 110641,
      "class": "Bus",
      "name": "SUGAR LAND 34 1",
      "init": {
        "Vr": 0.952470458373595,
        "Vi": -0.3686617476180439
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5471,
        "longitude": -95.6783
      }
    },
    {
      "number": 110642,
      "class": "Bus",
      "name": "SUGAR LAND 35 1",
      "init": {
        "Vr": 0.9497711577444058,
        "Vi": -0.40854001543466495
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.57,
        "longitude": -95.6399
      }
    },
    {
      "number": 110643,
      "class": "Bus",
      "name": "SUGAR LAND 36 1",
      "init": {
        "Vr": 0.9400703891332135,
        "Vi": -0.3965985281149241
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5662,
        "longitude": -95.6275
      }
    },
    {
      "number": 110644,
      "class": "Bus",
      "name": "SUGAR LAND 37 1",
      "init": {
        "Vr": 0.9479608348469208,
        "Vi": -0.40182444665365735
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5252,
        "longitude": -95.6672
      }
    },
    {
      "number": 110645,
      "class": "Bus",
      "name": "SUGAR LAND 38 1",
      "init": {
        "Vr": 0.9309195411328511,
        "Vi": -0.39396843669598797
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6407,
        "longitude": -95.5918
      }
    },
    {
      "number": 110646,
      "class": "Bus",
      "name": "SUGAR LAND 39 1",
      "init": {
        "Vr": 0.9364467027996385,
        "Vi": -0.39848197811068
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6182,
        "longitude": -95.5876
      }
    },
    {
      "number": 110647,
      "class": "Bus",
      "name": "STAFFORD 3 1",
      "init": {
        "Vr": 0.9352301984152249,
        "Vi": -0.39983353861806725
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6127,
        "longitude": -95.5757
      }
    },
    {
      "number": 110648,
      "class": "Bus",
      "name": "SUGAR LAND 40 1",
      "init": {
        "Vr": 0.9341375151273194,
        "Vi": -0.3974576497583229
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6103,
        "longitude": -95.603
      }
    },
    {
      "number": 110649,
      "class": "Bus",
      "name": "SUGAR LAND 41 1",
      "init": {
        "Vr": 0.937665666624982,
        "Vi": -0.3983397806498881
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5992,
        "longitude": -95.5854
      }
    },
    {
      "number": 110650,
      "class": "Bus",
      "name": "SUGAR LAND 42 1",
      "init": {
        "Vr": 0.9397022518235562,
        "Vi": -0.3985698682516002
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5735,
        "longitude": -95.6176
      }
    },
    {
      "number": 110651,
      "class": "Bus",
      "name": "SUGAR LAND 43 1",
      "init": {
        "Vr": 0.9400235219760208,
        "Vi": -0.3963539125790549
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5854,
        "longitude": -95.5957
      }
    },
    {
      "number": 110652,
      "class": "Bus",
      "name": "STAFFORD 4 1",
      "init": {
        "Vr": 0.9394072625284997,
        "Vi": -0.39949700030022706
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5769,
        "longitude": -95.5814
      }
    },
    {
      "number": 110653,
      "class": "Bus",
      "name": "STAFFORD 5 1",
      "init": {
        "Vr": 0.9443761924486369,
        "Vi": -0.40622570848089906
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5873,
        "longitude": -95.5693
      }
    },
    {
      "number": 110654,
      "class": "Bus",
      "name": "STAFFORD 6 1",
      "init": {
        "Vr": 0.9393006945250031,
        "Vi": -0.40057352294838394
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5749,
        "longitude": -95.5608
      }
    },
    {
      "number": 110655,
      "class": "Bus",
      "name": "SUGAR LAND 44 1",
      "init": {
        "Vr": 0.9553553468544039,
        "Vi": -0.3309170453341934
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5612,
        "longitude": -95.6023
      }
    },
    {
      "number": 110656,
      "class": "Bus",
      "name": "SUGAR LAND 44 2",
      "init": {
        "Vr": 0.9468610425247219,
        "Vi": -0.3909201419611871
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5612,
        "longitude": -95.6023
      }
    },
    {
      "number": 110657,
      "class": "Bus",
      "name": "MISSOURI CITY 1 1",
      "init": {
        "Vr": 0.941167001616937,
        "Vi": -0.39512875291177746
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5522,
        "longitude": -95.5865
      }
    },
    {
      "number": 110658,
      "class": "Bus",
      "name": "MISSOURI CITY 2 1",
      "init": {
        "Vr": 0.9411616868698166,
        "Vi": -0.40905283663368036
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5499,
        "longitude": -95.565
      }
    },
    {
      "number": 110659,
      "class": "Bus",
      "name": "MISSOURI CITY 3 1",
      "init": {
        "Vr": 0.9388804469754628,
        "Vi": -0.4042423998495846
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5582,
        "longitude": -95.5556
      }
    },
    {
      "number": 110660,
      "class": "Bus",
      "name": "MISSOURI CITY 4 1",
      "init": {
        "Vr": 0.9455091356898594,
        "Vi": -0.40995030157029205
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.539,
        "longitude": -95.578
      }
    },
    {
      "number": 110661,
      "class": "Bus",
      "name": "SUGAR LAND 45 1",
      "init": {
        "Vr": 0.9407074447331535,
        "Vi": -0.3879893189065438
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6139,
        "longitude": -95.684
      }
    },
    {
      "number": 110662,
      "class": "Bus",
      "name": "STAFFORD 7 1",
      "init": {
        "Vr": 0.9368362904321874,
        "Vi": -0.40060124098750777
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5997,
        "longitude": -95.5677
      }
    },
    {
      "number": 110663,
      "class": "Bus",
      "name": "SUGAR LAND 46 1",
      "init": {
        "Vr": 0.9429011095200519,
        "Vi": -0.38365424961816336
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6375,
        "longitude": -95.693
      }
    },
    {
      "number": 110664,
      "class": "Bus",
      "name": "SUGAR LAND 47 1",
      "init": {
        "Vr": 0.9381449694493403,
        "Vi": -0.3921283876452859
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6197,
        "longitude": -95.6505
      }
    },
    {
      "number": 110665,
      "class": "Bus",
      "name": "THOMPSONS 2 1",
      "init": {
        "Vr": 0.9611842157780122,
        "Vi": -0.36567538517016945
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.477,
        "longitude": -95.6349
      }
    },
    {
      "number": 110666,
      "class": "Bus",
      "name": "THOMPSONS 3 1",
      "init": {
        "Vr": 0.9473482749315615,
        "Vi": -0.37765615721787177
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.477,
        "longitude": -95.6349
      }
    },
    {
      "number": 110667,
      "class": "Bus",
      "name": "SUGAR LAND 48 1",
      "init": {
        "Vr": 0.9388405618051175,
        "Vi": -0.39311085323607226
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6199,
        "longitude": -95.6402
      }
    },
    {
      "number": 110668,
      "class": "Bus",
      "name": "SUGAR LAND 49 1",
      "init": {
        "Vr": 0.9412188392348786,
        "Vi": -0.39547495813144784
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5783,
        "longitude": -95.5993
      }
    },
    {
      "number": 110669,
      "class": "Bus",
      "name": "SUGAR LAND 50 1",
      "init": {
        "Vr": 0.9435946217013766,
        "Vi": -0.3927164641909907
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5827,
        "longitude": -95.625
      }
    },
    {
      "number": 110670,
      "class": "Bus",
      "name": "SUGAR LAND 51 1",
      "init": {
        "Vr": 0.934420667437742,
        "Vi": -0.3976554838126766
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6434,
        "longitude": -95.6279
      }
    },
    {
      "number": 110671,
      "class": "Bus",
      "name": "SUGAR LAND 52 1",
      "init": {
        "Vr": 0.9548587898806116,
        "Vi": -0.3906307783092067
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5713,
        "longitude": -95.6821
      }
    },
    {
      "number": 110672,
      "class": "Bus",
      "name": "SUGAR LAND 53 1",
      "init": {
        "Vr": 0.9536353516643116,
        "Vi": -0.38165481709028537
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5516,
        "longitude": -95.6609
      }
    },
    {
      "number": 110673,
      "class": "Bus",
      "name": "SUGAR LAND 54 1",
      "init": {
        "Vr": 0.9334242329979138,
        "Vi": -0.3985892830041149
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6239,
        "longitude": -95.6025
      }
    },
    {
      "number": 110674,
      "class": "Bus",
      "name": "SUGAR LAND 55 1",
      "init": {
        "Vr": 0.9484121284555063,
        "Vi": -0.40502760905759094
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5988,
        "longitude": -95.5988
      }
    },
    {
      "number": 110675,
      "class": "Bus",
      "name": "SUGAR LAND 56 1",
      "init": {
        "Vr": 0.9495269871074444,
        "Vi": -0.4036697912612568
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5974,
        "longitude": -95.6089
      }
    },
    {
      "number": 110676,
      "class": "Bus",
      "name": "SUGAR LAND 57 1",
      "init": {
        "Vr": 0.9515320773413524,
        "Vi": -0.39918084895081596
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5866,
        "longitude": -95.6087
      }
    },
    {
      "number": 110677,
      "class": "Bus",
      "name": "STAFFORD 8 1",
      "init": {
        "Vr": 0.9409670572103463,
        "Vi": -0.40250801968037025
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5848,
        "longitude": -95.5776
      }
    },
    {
      "number": 110678,
      "class": "Bus",
      "name": "STAFFORD 9 1",
      "init": {
        "Vr": 0.9359164607208861,
        "Vi": -0.40047590687562923
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6052,
        "longitude": -95.5709
      }
    },
    {
      "number": 110679,
      "class": "Bus",
      "name": "MISSOURI CITY 5 1",
      "init": {
        "Vr": 0.9407243421379512,
        "Vi": -0.39663637302528826
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.565,
        "longitude": -95.5767
      }
    },
    {
      "number": 110680,
      "class": "Bus",
      "name": "MISSOURI CITY 6 1",
      "init": {
        "Vr": 0.9395260052451428,
        "Vi": -0.39985496061184644
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5632,
        "longitude": -95.5701
      }
    },
    {
      "number": 110681,
      "class": "Bus",
      "name": "SUGAR LAND 58 1",
      "init": {
        "Vr": 0.9399498712910194,
        "Vi": -0.38919247213208896
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6351,
        "longitude": -95.6802
      }
    },
    {
      "number": 110682,
      "class": "Bus",
      "name": "STAFFORD 10 1",
      "init": {
        "Vr": 0.9390628732470837,
        "Vi": -0.423040810810545
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6415,
        "longitude": -95.5764
      }
    },
    {
      "number": 110683,
      "class": "Bus",
      "name": "SUGAR LAND 59 1",
      "init": {
        "Vr": 0.9446209725990498,
        "Vi": -0.41122819735983407
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6415,
        "longitude": -95.6135
      }
    },
    {
      "number": 110684,
      "class": "Bus",
      "name": "SUGAR LAND 60 1",
      "init": {
        "Vr": 0.9506771544149341,
        "Vi": -0.4109820431287022
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5573,
        "longitude": -95.63
      }
    },
    {
      "number": 110685,
      "class": "Bus",
      "name": "SUGAR LAND 61 1",
      "init": {
        "Vr": 0.9584071019136496,
        "Vi": -0.38805797720268376
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5907,
        "longitude": -95.629
      }
    },
    {
      "number": 110686,
      "class": "Bus",
      "name": "SUGAR LAND 62 1",
      "init": {
        "Vr": 0.9483959696323844,
        "Vi": -0.39905573304521824
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5809,
        "longitude": -95.6109
      }
    },
    {
      "number": 110687,
      "class": "Bus",
      "name": "SUGAR LAND 63 1",
      "init": {
        "Vr": 0.9476565400334391,
        "Vi": -0.39496883196676186
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5744,
        "longitude": -95.6052
      }
    },
    {
      "number": 110688,
      "class": "Bus",
      "name": "SUGAR LAND 64 1",
      "init": {
        "Vr": 0.9390682177928521,
        "Vi": -0.3975001043744357
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6254,
        "longitude": -95.6119
      }
    },
    {
      "number": 110689,
      "class": "Bus",
      "name": "STAFFORD 11 1",
      "init": {
        "Vr": 0.9389888071372555,
        "Vi": -0.39934942452900246
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5758,
        "longitude": -95.5811
      }
    },
    {
      "number": 110690,
      "class": "Bus",
      "name": "HOUSTON 5 1",
      "init": {
        "Vr": 0.8916958225489223,
        "Vi": -0.4873177003488167
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7534,
        "longitude": -95.3885
      }
    },
    {
      "number": 110691,
      "class": "Bus",
      "name": "HOUSTON 6 1",
      "init": {
        "Vr": 0.8738487036636542,
        "Vi": -0.47041782201095056
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7717,
        "longitude": -95.4135
      }
    },
    {
      "number": 110692,
      "class": "Bus",
      "name": "HOUSTON 7 1",
      "init": {
        "Vr": 0.8810821828002063,
        "Vi": -0.4787124872895756
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7891,
        "longitude": -95.3326
      }
    },
    {
      "number": 110693,
      "class": "Bus",
      "name": "HOUSTON 8 1",
      "init": {
        "Vr": 0.87877173758436,
        "Vi": -0.4677101823488093
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8285,
        "longitude": -95.4196
      }
    },
    {
      "number": 110694,
      "class": "Bus",
      "name": "HOUSTON 9 1",
      "init": {
        "Vr": 0.8764114095286222,
        "Vi": -0.48476718163558014
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8211,
        "longitude": -95.3396
      }
    },
    {
      "number": 110695,
      "class": "Bus",
      "name": "HOUSTON 10 1",
      "init": {
        "Vr": 0.9171381536350286,
        "Vi": -0.46056265368398036
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.801,
        "longitude": -95.3895
      }
    },
    {
      "number": 110696,
      "class": "Bus",
      "name": "HOUSTON 10 2",
      "init": {
        "Vr": 0.8804016445903117,
        "Vi": -0.4811901167231237
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.801,
        "longitude": -95.3895
      }
    },
    {
      "number": 110697,
      "class": "Bus",
      "name": "HOUSTON 11 1",
      "init": {
        "Vr": 0.899612423956363,
        "Vi": -0.43854547144082223
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8413,
        "longitude": -95.3735
      }
    },
    {
      "number": 110698,
      "class": "Bus",
      "name": "HOUSTON 11 2",
      "init": {
        "Vr": 0.8752067463695161,
        "Vi": -0.476360866743701
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8413,
        "longitude": -95.3735
      }
    },
    {
      "number": 110699,
      "class": "Bus",
      "name": "HOUSTON 11 3",
      "init": {
        "Vr": 0.890315445193042,
        "Vi": -0.4532422780856183
      },
      "params": {
        "kv": 24.0
      },
      "extension": {
        "latitude": 29.8413,
        "longitude": -95.3735
      }
    },
    {
      "number": 110700,
      "class": "Bus",
      "name": "HOUSTON 11 4",
      "init": {
        "Vr": 0.890315445193042,
        "Vi": -0.4532422780856183
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.8413,
        "longitude": -95.3735
      }
    },
    {
      "number": 110701,
      "class": "Bus",
      "name": "HOUSTON 12 1",
      "init": {
        "Vr": 0.8923131086374269,
        "Vi": -0.44535058423695445
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8231,
        "longitude": -95.4258
      }
    },
    {
      "number": 110702,
      "class": "Bus",
      "name": "HOUSTON 12 2",
      "init": {
        "Vr": 0.8793105247584592,
        "Vi": -0.46580057284776794
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8231,
        "longitude": -95.4258
      }
    },
    {
      "number": 110703,
      "class": "Bus",
      "name": "HOUSTON 13 1",
      "init": {
        "Vr": 0.9223999530571313,
        "Vi": -0.428416531836241
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8024,
        "longitude": -95.3188
      }
    },
    {
      "number": 110704,
      "class": "Bus",
      "name": "HOUSTON 13 2",
      "init": {
        "Vr": 0.8881786714153426,
        "Vi": -0.47458299513674346
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8024,
        "longitude": -95.3188
      }
    },
    {
      "number": 110705,
      "class": "Bus",
      "name": "HOUSTON 14 1",
      "init": {
        "Vr": 0.8770371385033566,
        "Vi": -0.47358151006537413
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8578,
        "longitude": -95.3733
      }
    },
    {
      "number": 110706,
      "class": "Bus",
      "name": "HOUSTON 15 1",
      "init": {
        "Vr": 0.8746921591467076,
        "Vi": -0.4840818179047036
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8009,
        "longitude": -95.3609
      }
    },
    {
      "number": 110707,
      "class": "Bus",
      "name": "HOUSTON 16 1",
      "init": {
        "Vr": 0.8751547932281893,
        "Vi": -0.4661167580072076
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7558,
        "longitude": -95.404
      }
    },
    {
      "number": 110708,
      "class": "Bus",
      "name": "HOUSTON 17 1",
      "init": {
        "Vr": 0.878085812959364,
        "Vi": -0.46786320174679025
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8514,
        "longitude": -95.4178
      }
    },
    {
      "number": 110709,
      "class": "Bus",
      "name": "HOUSTON 18 1",
      "init": {
        "Vr": 0.8772591507482427,
        "Vi": -0.47722660883963197
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7949,
        "longitude": -95.41
      }
    },
    {
      "number": 110710,
      "class": "Bus",
      "name": "HOUSTON 19 1",
      "init": {
        "Vr": 0.9235677882863748,
        "Vi": -0.45792389594941435
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.775,
        "longitude": -95.3806
      }
    },
    {
      "number": 110711,
      "class": "Bus",
      "name": "HOUSTON 19 2",
      "init": {
        "Vr": 0.884242493042445,
        "Vi": -0.4669069083635117
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.775,
        "longitude": -95.3806
      }
    },
    {
      "number": 110712,
      "class": "Bus",
      "name": "HOUSTON 20 1",
      "init": {
        "Vr": 0.9398395794155577,
        "Vi": -0.43905084848909215
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8019,
        "longitude": -95.4401
      }
    },
    {
      "number": 110713,
      "class": "Bus",
      "name": "HOUSTON 20 2",
      "init": {
        "Vr": 0.8867497472277366,
        "Vi": -0.4774981062136512
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8019,
        "longitude": -95.4401
      }
    },
    {
      "number": 110714,
      "class": "Bus",
      "name": "HOUSTON 21 1",
      "init": {
        "Vr": 0.8731084919575671,
        "Vi": -0.4772400965441632
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8326,
        "longitude": -95.3845
      }
    },
    {
      "number": 110715,
      "class": "Bus",
      "name": "ANGLETON 1 1",
      "init": {
        "Vr": 0.9617838839572563,
        "Vi": -0.347041078836092
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.1479,
        "longitude": -95.3732
      }
    },
    {
      "number": 110716,
      "class": "Bus",
      "name": "DANBURY 1 1",
      "init": {
        "Vr": 0.9423278742637778,
        "Vi": -0.3404696795666184
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.247,
        "longitude": -95.3912
      }
    },
    {
      "number": 110717,
      "class": "Bus",
      "name": "ANGLETON 2 1",
      "init": {
        "Vr": 0.9503175146053849,
        "Vi": -0.3227410687412549
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.1914,
        "longitude": -95.4397
      }
    },
    {
      "number": 110718,
      "class": "Bus",
      "name": "ANGLETON 3 1",
      "init": {
        "Vr": 0.9620661431147117,
        "Vi": -0.3105442285452133
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.2086,
        "longitude": -95.5213
      }
    },
    {
      "number": 110719,
      "class": "Bus",
      "name": "ROSHARON 1 1",
      "init": {
        "Vr": 0.9700697971917375,
        "Vi": -0.29668739098205626
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.3119,
        "longitude": -95.4605
      }
    },
    {
      "number": 110720,
      "class": "Bus",
      "name": "ROSHARON 1 2",
      "init": {
        "Vr": 0.9668611909369821,
        "Vi": -0.3096723312113623
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3119,
        "longitude": -95.4605
      }
    },
    {
      "number": 110721,
      "class": "Bus",
      "name": "DANBURY 2 1",
      "init": {
        "Vr": 0.9323632342439772,
        "Vi": -0.3552660932992284
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.2466,
        "longitude": -95.3363
      }
    },
    {
      "number": 110722,
      "class": "Bus",
      "name": "ANGLETON 4 1",
      "init": {
        "Vr": 0.9523862581359039,
        "Vi": -0.3180548083022989
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.1455,
        "longitude": -95.4243
      }
    },
    {
      "number": 110723,
      "class": "Bus",
      "name": "ANGLETON 5 1",
      "init": {
        "Vr": 0.9656529198738504,
        "Vi": -0.30665110815921076
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.1418,
        "longitude": -95.5274
      }
    },
    {
      "number": 110724,
      "class": "Bus",
      "name": "DANBURY 3 1",
      "init": {
        "Vr": 0.9523795639683333,
        "Vi": -0.37741651834778445
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.1388,
        "longitude": -95.2289
      }
    },
    {
      "number": 110725,
      "class": "Bus",
      "name": "ANGLETON 6 1",
      "init": {
        "Vr": 0.9794485261383875,
        "Vi": -0.2521027784239169
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.1676,
        "longitude": -95.431
      }
    },
    {
      "number": 110726,
      "class": "Bus",
      "name": "ANGLETON 6 2",
      "init": {
        "Vr": 0.952541821391105,
        "Vi": -0.3180490739550623
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.1676,
        "longitude": -95.431
      }
    },
    {
      "number": 110727,
      "class": "Bus",
      "name": "ANGLETON 6 3",
      "init": {
        "Vr": 0.9710080423799635,
        "Vi": -0.273203095104716
      },
      "params": {
        "kv": 13.2
      },
      "extension": {
        "latitude": 29.1676,
        "longitude": -95.431
      }
    },
    {
      "number": 110728,
      "class": "Bus",
      "name": "ANGLETON 6 4",
      "init": {
        "Vr": 0.9710080423799635,
        "Vi": -0.273203095104716
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.1676,
        "longitude": -95.431
      }
    },
    {
      "number": 110729,
      "class": "Bus",
      "name": "GUY 1 1",
      "init": {
        "Vr": 0.9763367252518736,
        "Vi": -0.2823124047499221
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.3509,
        "longitude": -95.7312
      }
    },
    {
      "number": 110730,
      "class": "Bus",
      "name": "GUY 1 2",
      "init": {
        "Vr": 0.9747773971296874,
        "Vi": -0.28695904028204267
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3509,
        "longitude": -95.7312
      }
    },
    {
      "number": 110731,
      "class": "Bus",
      "name": "THOMPSONS 4 1",
      "init": {
        "Vr": 0.9669461014529745,
        "Vi": -0.33547292825924113
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3891,
        "longitude": -95.6483
      }
    },
    {
      "number": 110732,
      "class": "Bus",
      "name": "NEEDVILLE 1 1",
      "init": {
        "Vr": 0.9602623251286313,
        "Vi": -0.30770031162286193
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4109,
        "longitude": -95.8517
      }
    },
    {
      "number": 110733,
      "class": "Bus",
      "name": "ROSENBERG 2 1",
      "init": {
        "Vr": 0.9581496964783282,
        "Vi": -0.32026019923803156
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4614,
        "longitude": -95.8679
      }
    },
    {
      "number": 110734,
      "class": "Bus",
      "name": "NEEDVILLE 2 1",
      "init": {
        "Vr": 0.9647062349998095,
        "Vi": -0.3011137439235893
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3746,
        "longitude": -95.9015
      }
    },
    {
      "number": 110735,
      "class": "Bus",
      "name": "NEEDVILLE 3 1",
      "init": {
        "Vr": 0.9703059553371949,
        "Vi": -0.3072340281015992
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.4258,
        "longitude": -95.7807
      }
    },
    {
      "number": 110736,
      "class": "Bus",
      "name": "NEEDVILLE 3 2",
      "init": {
        "Vr": 0.9687960551046018,
        "Vi": -0.33229932624911673
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4258,
        "longitude": -95.7807
      }
    },
    {
      "number": 110737,
      "class": "Bus",
      "name": "GUY 2 1",
      "init": {
        "Vr": 0.9766341135887935,
        "Vi": -0.27164782964674133
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.3112,
        "longitude": -95.7915
      }
    },
    {
      "number": 110738,
      "class": "Bus",
      "name": "GUY 2 2",
      "init": {
        "Vr": 0.972711312804916,
        "Vi": -0.28928806135024815
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3112,
        "longitude": -95.7915
      }
    },
    {
      "number": 110739,
      "class": "Bus",
      "name": "GUY 3 1",
      "init": {
        "Vr": 0.9692838374815682,
        "Vi": -0.32508133234074466
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.2799,
        "longitude": -95.7287
      }
    },
    {
      "number": 110740,
      "class": "Bus",
      "name": "NEEDVILLE 4 1",
      "init": {
        "Vr": 0.9612158165164788,
        "Vi": -0.30873432411463625
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4234,
        "longitude": -95.8399
      }
    },
    {
      "number": 110741,
      "class": "Bus",
      "name": "NEEDVILLE 5 1",
      "init": {
        "Vr": 0.9661695235478566,
        "Vi": -0.3005568376513148
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3683,
        "longitude": -95.7821
      }
    },
    {
      "number": 110742,
      "class": "Bus",
      "name": "HUMBLE 9 1",
      "init": {
        "Vr": 0.9858514717734767,
        "Vi": -0.3023481806794335
      },
      "params": {
        "kv": 345.0
      },
      "extension": {
        "latitude": 29.995,
        "longitude": -95.2578
      }
    },
    {
      "number": 110743,
      "class": "Bus",
      "name": "HUMBLE 9 2",
      "init": {
        "Vr": 0.9407074670525046,
        "Vi": -0.3914620930272635
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.995,
        "longitude": -95.2578
      }
    },
    {
      "number": 110744,
      "class": "Bus",
      "name": "HUMBLE 9 3",
      "init": {
        "Vr": 0.9172603948188847,
        "Vi": -0.44196202570991816
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.995,
        "longitude": -95.2578
      }
    },
    {
      "number": 110745,
      "class": "Bus",
      "name": "KINGWOOD 1 1",
      "init": {
        "Vr": 0.8956294848643074,
        "Vi": -0.4473118853368233
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.0572,
        "longitude": -95.1638
      }
    },
    {
      "number": 110746,
      "class": "Bus",
      "name": "KINGWOOD 1 2",
      "init": {
        "Vr": 0.8960719095107905,
        "Vi": -0.46611246052284966
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0572,
        "longitude": -95.1638
      }
    },
    {
      "number": 110747,
      "class": "Bus",
      "name": "KINGWOOD 1 3",
      "init": {
        "Vr": 0.8959225851512839,
        "Vi": -0.4561622333053796
      },
      "params": {
        "kv": 24.0
      },
      "extension": {
        "latitude": 30.0572,
        "longitude": -95.1638
      }
    },
    {
      "number": 110748,
      "class": "Bus",
      "name": "KINGWOOD 1 4",
      "init": {
        "Vr": 0.8959225851512838,
        "Vi": -0.45616223330537947
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 30.0572,
        "longitude": -95.1638
      }
    },
    {
      "number": 110749,
      "class": "Bus",
      "name": "KINGWOOD 2 1",
      "init": {
        "Vr": 0.8997241514242789,
        "Vi": -0.47009202913891524
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0874,
        "longitude": -95.2287
      }
    },
    {
      "number": 110750,
      "class": "Bus",
      "name": "HUFFMAN 2 1",
      "init": {
        "Vr": 0.9212501221688939,
        "Vi": -0.4225414298942412
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.0008,
        "longitude": -95.1518
      }
    },
    {
      "number": 110751,
      "class": "Bus",
      "name": "HUFFMAN 2 2",
      "init": {
        "Vr": 0.9026606889810398,
        "Vi": -0.4623854623641368
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0008,
        "longitude": -95.1518
      }
    },
    {
      "number": 110752,
      "class": "Bus",
      "name": "HUFFMAN 3 1",
      "init": {
        "Vr": 0.9107400871793571,
        "Vi": -0.4844437076585643
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0483,
        "longitude": -95.0998
      }
    },
    {
      "number": 110753,
      "class": "Bus",
      "name": "KINGWOOD 3 1",
      "init": {
        "Vr": 0.9157158410134533,
        "Vi": -0.42682260437394437
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.05,
        "longitude": -95.2261
      }
    },
    {
      "number": 110754,
      "class": "Bus",
      "name": "KINGWOOD 3 2",
      "init": {
        "Vr": 0.8993295393925232,
        "Vi": -0.4616084273058371
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.05,
        "longitude": -95.2261
      }
    },
    {
      "number": 110755,
      "class": "Bus",
      "name": "KINGWOOD 4 1",
      "init": {
        "Vr": 0.8968293603884118,
        "Vi": -0.45394380721493444
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9754,
        "longitude": -95.1997
      }
    },
    {
      "number": 110756,
      "class": "Bus",
      "name": "KINGWOOD 5 1",
      "init": {
        "Vr": 0.9021520078047989,
        "Vi": -0.4491331360668576
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9617,
        "longitude": -95.1728
      }
    },
    {
      "number": 110757,
      "class": "Bus",
      "name": "KINGWOOD 6 1",
      "init": {
        "Vr": 0.9180261968614147,
        "Vi": -0.4209262515045291
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9965,
        "longitude": -95.1917
      }
    },
    {
      "number": 110758,
      "class": "Bus",
      "name": "KINGWOOD 6 2",
      "init": {
        "Vr": 0.9012492549659468,
        "Vi": -0.44971465335091515
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9965,
        "longitude": -95.1917
      }
    },
    {
      "number": 110759,
      "class": "Bus",
      "name": "KINGWOOD 7 1",
      "init": {
        "Vr": 0.8971347551669873,
        "Vi": -0.4600381152112467
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0375,
        "longitude": -95.199
      }
    },
    {
      "number": 110760,
      "class": "Bus",
      "name": "HUMBLE 10 1",
      "init": {
        "Vr": 0.9103719791567478,
        "Vi": -0.44904343820699805
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9914,
        "longitude": -95.2679
      }
    },
    {
      "number": 110761,
      "class": "Bus",
      "name": "HUFFMAN 4 1",
      "init": {
        "Vr": 0.9206037463712087,
        "Vi": -0.4978471527682205
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0807,
        "longitude": -95.1224
      }
    },
    {
      "number": 110762,
      "class": "Bus",
      "name": "KINGWOOD 8 1",
      "init": {
        "Vr": 0.9049761291704047,
        "Vi": -0.44102195570771113
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.0695,
        "longitude": -95.1937
      }
    },
    {
      "number": 110763,
      "class": "Bus",
      "name": "KINGWOOD 8 2",
      "init": {
        "Vr": 0.9042446820104368,
        "Vi": -0.4692058616458378
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0695,
        "longitude": -95.1937
      }
    },
    {
      "number": 110764,
      "class": "Bus",
      "name": "KINGWOOD 9 1",
      "init": {
        "Vr": 0.8983886319468183,
        "Vi": -0.46434980829549444
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0617,
        "longitude": -95.2461
      }
    },
    {
      "number": 110765,
      "class": "Bus",
      "name": "HUFFMAN 5 1",
      "init": {
        "Vr": 0.9014587658198746,
        "Vi": -0.47435414661292613
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9956,
        "longitude": -95.0998
      }
    },
    {
      "number": 110766,
      "class": "Bus",
      "name": "ANAHUAC 1 1",
      "init": {
        "Vr": 0.9001083068420571,
        "Vi": -0.4731466507748545
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5997,
        "longitude": -94.715
      }
    },
    {
      "number": 110767,
      "class": "Bus",
      "name": "PORT BOLIVAR 1 1",
      "init": {
        "Vr": 0.9236790205256427,
        "Vi": -0.4360524672626373
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.4507,
        "longitude": -94.6446
      }
    },
    {
      "number": 110768,
      "class": "Bus",
      "name": "PORT BOLIVAR 1 2",
      "init": {
        "Vr": 0.9185794836625315,
        "Vi": -0.4487056778608327
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4507,
        "longitude": -94.6446
      }
    },
    {
      "number": 110769,
      "class": "Bus",
      "name": "HOUSTON 22 1",
      "init": {
        "Vr": 0.8941052177917641,
        "Vi": -0.4858444766804928
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7452,
        "longitude": -95.3729
      }
    },
    {
      "number": 110770,
      "class": "Bus",
      "name": "HOUSTON 23 1",
      "init": {
        "Vr": 0.8849536105392998,
        "Vi": -0.4885627740854301
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7422,
        "longitude": -95.3501
      }
    },
    {
      "number": 110771,
      "class": "Bus",
      "name": "HOUSTON 24 1",
      "init": {
        "Vr": 0.8712220609145421,
        "Vi": -0.4648964309962711
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7082,
        "longitude": -95.3824
      }
    },
    {
      "number": 110772,
      "class": "Bus",
      "name": "HOUSTON 25 1",
      "init": {
        "Vr": 0.9194998200111826,
        "Vi": -0.43326890394121925
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6956,
        "longitude": -95.377
      }
    },
    {
      "number": 110773,
      "class": "Bus",
      "name": "HOUSTON 25 2",
      "init": {
        "Vr": 0.8968600606475408,
        "Vi": -0.45354361778459995
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6956,
        "longitude": -95.377
      }
    },
    {
      "number": 110774,
      "class": "Bus",
      "name": "HOUSTON 25 3",
      "init": {
        "Vr": 0.9151126859532617,
        "Vi": -0.43732837211085157
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.6956,
        "longitude": -95.377
      }
    },
    {
      "number": 110775,
      "class": "Bus",
      "name": "HOUSTON 25 4",
      "init": {
        "Vr": 0.9151126859532616,
        "Vi": -0.4373283721108515
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.6956,
        "longitude": -95.377
      }
    },
    {
      "number": 110776,
      "class": "Bus",
      "name": "HOUSTON 26 1",
      "init": {
        "Vr": 0.9021655494307557,
        "Vi": -0.5055068196047189
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7155,
        "longitude": -95.3601
      }
    },
    {
      "number": 110777,
      "class": "Bus",
      "name": "HOUSTON 27 1",
      "init": {
        "Vr": 0.8724706960590394,
        "Vi": -0.4650816234824675
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7261,
        "longitude": -95.3855
      }
    },
    {
      "number": 110778,
      "class": "Bus",
      "name": "HOUSTON 28 1",
      "init": {
        "Vr": 0.8831376617551966,
        "Vi": -0.4789440498672206
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7784,
        "longitude": -95.3029
      }
    },
    {
      "number": 110779,
      "class": "Bus",
      "name": "GALENA PARK 8 1",
      "init": {
        "Vr": 0.8822343264354391,
        "Vi": -0.48646812797122563
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7444,
        "longitude": -95.2712
      }
    },
    {
      "number": 110780,
      "class": "Bus",
      "name": "GALENA PARK 9 1",
      "init": {
        "Vr": 0.8843739634827101,
        "Vi": -0.47625440456607626
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7379,
        "longitude": -95.2975
      }
    },
    {
      "number": 110781,
      "class": "Bus",
      "name": "SOUTH HOUSTON 2 1",
      "init": {
        "Vr": 0.9298597079763364,
        "Vi": -0.4222340800413157
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6828,
        "longitude": -95.297
      }
    },
    {
      "number": 110782,
      "class": "Bus",
      "name": "SOUTH HOUSTON 2 2",
      "init": {
        "Vr": 0.905175282264297,
        "Vi": -0.4684447523632077
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6828,
        "longitude": -95.297
      }
    },
    {
      "number": 110783,
      "class": "Bus",
      "name": "SOUTH HOUSTON 3 1",
      "init": {
        "Vr": 0.9037987837460555,
        "Vi": -0.4666121801127269
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6594,
        "longitude": -95.3158
      }
    },
    {
      "number": 110784,
      "class": "Bus",
      "name": "HOUSTON 29 1",
      "init": {
        "Vr": 0.9163311698527468,
        "Vi": -0.492859915463765
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6872,
        "longitude": -95.3354
      }
    },
    {
      "number": 110785,
      "class": "Bus",
      "name": "HOUSTON 30 1",
      "init": {
        "Vr": 0.898656162867542,
        "Vi": -0.4645332257714091
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6996,
        "longitude": -95.3102
      }
    },
    {
      "number": 110786,
      "class": "Bus",
      "name": "GALENA PARK 10 1",
      "init": {
        "Vr": 0.8908061203876795,
        "Vi": -0.48356712190652906
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7308,
        "longitude": -95.2715
      }
    },
    {
      "number": 110787,
      "class": "Bus",
      "name": "GALENA PARK 11 1",
      "init": {
        "Vr": 0.8780703841459262,
        "Vi": -0.48718974881250765
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.762,
        "longitude": -95.2759
      }
    },
    {
      "number": 110788,
      "class": "Bus",
      "name": "HOUSTON 31 1",
      "init": {
        "Vr": 0.9209245020558797,
        "Vi": -0.43519047044210374
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7549,
        "longitude": -95.3328
      }
    },
    {
      "number": 110789,
      "class": "Bus",
      "name": "HOUSTON 31 2",
      "init": {
        "Vr": 0.8792958673446588,
        "Vi": -0.4802152323838
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7549,
        "longitude": -95.3328
      }
    },
    {
      "number": 110790,
      "class": "Bus",
      "name": "HOUSTON 32 1",
      "init": {
        "Vr": 0.9157305478750766,
        "Vi": -0.4446604185281181
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7349,
        "longitude": -95.3477
      }
    },
    {
      "number": 110791,
      "class": "Bus",
      "name": "HOUSTON 32 2",
      "init": {
        "Vr": 0.8902007186396433,
        "Vi": -0.49497124968402006
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7349,
        "longitude": -95.3477
      }
    },
    {
      "number": 110792,
      "class": "Bus",
      "name": "HOUSTON 33 1",
      "init": {
        "Vr": 0.895266856191355,
        "Vi": -0.48494143100646725
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7494,
        "longitude": -95.3689
      }
    },
    {
      "number": 110793,
      "class": "Bus",
      "name": "HOUSTON 34 1",
      "init": {
        "Vr": 0.9188250006826226,
        "Vi": -0.4400832360760449
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7494,
        "longitude": -95.3689
      }
    },
    {
      "number": 110794,
      "class": "Bus",
      "name": "HOUSTON 34 2",
      "init": {
        "Vr": 0.8953339629582004,
        "Vi": -0.4847541237320419
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7494,
        "longitude": -95.3689
      }
    },
    {
      "number": 110795,
      "class": "Bus",
      "name": "HOUSTON 35 1",
      "init": {
        "Vr": 0.892774415204336,
        "Vi": -0.48790865792016014
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7459,
        "longitude": -95.383
      }
    },
    {
      "number": 110796,
      "class": "Bus",
      "name": "GALENA PARK 12 1",
      "init": {
        "Vr": 0.9316197315357733,
        "Vi": -0.41755147293417133
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7123,
        "longitude": -95.2876
      }
    },
    {
      "number": 110797,
      "class": "Bus",
      "name": "GALENA PARK 12 2",
      "init": {
        "Vr": 0.898987270064455,
        "Vi": -0.45951791926990515
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7123,
        "longitude": -95.2876
      }
    },
    {
      "number": 110798,
      "class": "Bus",
      "name": "HOUSTON 36 1",
      "init": {
        "Vr": 0.8782074229100193,
        "Vi": -0.48416264709244017
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7647,
        "longitude": -95.3128
      }
    },
    {
      "number": 110799,
      "class": "Bus",
      "name": "GALENA PARK 13 1",
      "init": {
        "Vr": 0.9249924381642637,
        "Vi": -0.42119738979478905
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.781,
        "longitude": -95.2829
      }
    },
    {
      "number": 110800,
      "class": "Bus",
      "name": "GALENA PARK 13 2",
      "init": {
        "Vr": 0.8882894286979172,
        "Vi": -0.4732820527376751
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.781,
        "longitude": -95.2829
      }
    },
    {
      "number": 110801,
      "class": "Bus",
      "name": "HOUSTON 37 1",
      "init": {
        "Vr": 0.9195762734843508,
        "Vi": -0.43401729191276656
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7238,
        "longitude": -95.319
      }
    },
    {
      "number": 110802,
      "class": "Bus",
      "name": "HOUSTON 37 2",
      "init": {
        "Vr": 0.8932012349186494,
        "Vi": -0.4640751584366732
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7238,
        "longitude": -95.319
      }
    },
    {
      "number": 110803,
      "class": "Bus",
      "name": "HOUSTON 38 1",
      "init": {
        "Vr": 0.9209576176827445,
        "Vi": -0.4250445029804672
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.67,
        "longitude": -95.3546
      }
    },
    {
      "number": 110804,
      "class": "Bus",
      "name": "HOUSTON 38 2",
      "init": {
        "Vr": 0.900913321771874,
        "Vi": -0.4703156250122954
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.67,
        "longitude": -95.3546
      }
    },
    {
      "number": 110805,
      "class": "Bus",
      "name": "RICHMOND 1 1",
      "init": {
        "Vr": 0.954733735564847,
        "Vi": -0.41633648931526823
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6938,
        "longitude": -95.7289
      }
    },
    {
      "number": 110806,
      "class": "Bus",
      "name": "RICHMOND 2 1",
      "init": {
        "Vr": 0.9477140184005323,
        "Vi": -0.4108316099532894
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7552,
        "longitude": -95.8379
      }
    },
    {
      "number": 110807,
      "class": "Bus",
      "name": "RICHMOND 3 1",
      "init": {
        "Vr": 0.9731625053292453,
        "Vi": -0.3405670805936487
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.71,
        "longitude": -95.8365
      }
    },
    {
      "number": 110808,
      "class": "Bus",
      "name": "RICHMOND 3 2",
      "init": {
        "Vr": 0.9581425467643049,
        "Vi": -0.38735554755316826
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.71,
        "longitude": -95.8365
      }
    },
    {
      "number": 110809,
      "class": "Bus",
      "name": "RICHMOND 4 1",
      "init": {
        "Vr": 0.9599840370522943,
        "Vi": -0.41500746392344584
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7062,
        "longitude": -95.8094
      }
    },
    {
      "number": 110810,
      "class": "Bus",
      "name": "RICHMOND 5 1",
      "init": {
        "Vr": 0.9554394738812494,
        "Vi": -0.40659035832189994
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6971,
        "longitude": -95.7837
      }
    },
    {
      "number": 110811,
      "class": "Bus",
      "name": "RICHMOND 6 1",
      "init": {
        "Vr": 0.9520333020374917,
        "Vi": -0.40629789208461964
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7247,
        "longitude": -95.8111
      }
    },
    {
      "number": 110812,
      "class": "Bus",
      "name": "KATY 83 1",
      "init": {
        "Vr": 0.945846524461793,
        "Vi": -0.4043968522195071
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7403,
        "longitude": -95.7592
      }
    },
    {
      "number": 110813,
      "class": "Bus",
      "name": "RICHMOND 7 1",
      "init": {
        "Vr": 0.9388374094353074,
        "Vi": -0.41381143477473864
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7481,
        "longitude": -95.7946
      }
    },
    {
      "number": 110814,
      "class": "Bus",
      "name": "FULSHEAR 3 1",
      "init": {
        "Vr": 0.9590288429634474,
        "Vi": -0.3786706682763191
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.677,
        "longitude": -95.8572
      }
    },
    {
      "number": 110815,
      "class": "Bus",
      "name": "RICHMOND 8 1",
      "init": {
        "Vr": 0.951862693398597,
        "Vi": -0.3955959073958927
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7328,
        "longitude": -95.839
      }
    },
    {
      "number": 110816,
      "class": "Bus",
      "name": "RICHMOND 9 1",
      "init": {
        "Vr": 0.9559558072634575,
        "Vi": -0.39253496687959943
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6667,
        "longitude": -95.8074
      }
    },
    {
      "number": 110817,
      "class": "Bus",
      "name": "RICHMOND 10 1",
      "init": {
        "Vr": 0.945130365948176,
        "Vi": -0.4091095154940519
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.724,
        "longitude": -95.7772
      }
    },
    {
      "number": 110818,
      "class": "Bus",
      "name": "RICHMOND 11 1",
      "init": {
        "Vr": 0.9695372227165212,
        "Vi": -0.35082866330885165
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.714,
        "longitude": -95.7538
      }
    },
    {
      "number": 110819,
      "class": "Bus",
      "name": "RICHMOND 11 2",
      "init": {
        "Vr": 0.9532914303223793,
        "Vi": -0.4032765329459815
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.714,
        "longitude": -95.7538
      }
    },
    {
      "number": 110820,
      "class": "Bus",
      "name": "RICHMOND 12 1",
      "init": {
        "Vr": 0.9458666310670021,
        "Vi": -0.4003031280956535
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6564,
        "longitude": -95.7434
      }
    },
    {
      "number": 110821,
      "class": "Bus",
      "name": "RICHMOND 13 1",
      "init": {
        "Vr": 0.9495394177507003,
        "Vi": -0.41021586248172875
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.67,
        "longitude": -95.7301
      }
    },
    {
      "number": 110822,
      "class": "Bus",
      "name": "RICHMOND 14 1",
      "init": {
        "Vr": 0.9526040619707837,
        "Vi": -0.4088129371981913
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.694,
        "longitude": -95.751
      }
    },
    {
      "number": 110823,
      "class": "Bus",
      "name": "HOUSTON 39 1",
      "init": {
        "Vr": 0.8998895810972253,
        "Vi": -0.46155083218029413
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8689,
        "longitude": -95.4878
      }
    },
    {
      "number": 110824,
      "class": "Bus",
      "name": "SPRING 6 1",
      "init": {
        "Vr": 0.9038860817664226,
        "Vi": -0.43371904471611156
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9194,
        "longitude": -95.4008
      }
    },
    {
      "number": 110825,
      "class": "Bus",
      "name": "SPRING 6 2",
      "init": {
        "Vr": 0.891374254172104,
        "Vi": -0.4739325897160857
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9194,
        "longitude": -95.4008
      }
    },
    {
      "number": 110826,
      "class": "Bus",
      "name": "SPRING 6 3",
      "init": {
        "Vr": 0.9000237143492619,
        "Vi": -0.44653201405556925
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.9194,
        "longitude": -95.4008
      }
    },
    {
      "number": 110827,
      "class": "Bus",
      "name": "SPRING 6 4",
      "init": {
        "Vr": 0.9000237143492619,
        "Vi": -0.4465320140555692
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.9194,
        "longitude": -95.4008
      }
    },
    {
      "number": 110828,
      "class": "Bus",
      "name": "SPRING 7 1",
      "init": {
        "Vr": 0.8941600060935346,
        "Vi": -0.4350436530414824
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9553,
        "longitude": -95.4614
      }
    },
    {
      "number": 110829,
      "class": "Bus",
      "name": "SPRING 7 2",
      "init": {
        "Vr": 0.8961215218095968,
        "Vi": -0.4524608395620758
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9553,
        "longitude": -95.4614
      }
    },
    {
      "number": 110830,
      "class": "Bus",
      "name": "CYPRESS 39 1",
      "init": {
        "Vr": 0.9389469688712256,
        "Vi": -0.3945019699362867
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8922,
        "longitude": -95.5387
      }
    },
    {
      "number": 110831,
      "class": "Bus",
      "name": "CYPRESS 39 2",
      "init": {
        "Vr": 0.9060740126308845,
        "Vi": -0.4397919762698983
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8922,
        "longitude": -95.5387
      }
    },
    {
      "number": 110832,
      "class": "Bus",
      "name": "HOUSTON 40 1",
      "init": {
        "Vr": 0.9017385829891094,
        "Vi": -0.47016439396877224
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8948,
        "longitude": -95.4822
      }
    },
    {
      "number": 110833,
      "class": "Bus",
      "name": "BELLAIRE 20 1",
      "init": {
        "Vr": 0.9089247999546112,
        "Vi": -0.4514911813067492
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8817,
        "longitude": -95.5123
      }
    },
    {
      "number": 110834,
      "class": "Bus",
      "name": "HOUSTON 41 1",
      "init": {
        "Vr": 0.9173218862743997,
        "Vi": -0.5015451011305834
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8893,
        "longitude": -95.4272
      }
    },
    {
      "number": 110835,
      "class": "Bus",
      "name": "HOUSTON 42 1",
      "init": {
        "Vr": 0.8870613776595587,
        "Vi": -0.4662409888200749
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8649,
        "longitude": -95.4538
      }
    },
    {
      "number": 110836,
      "class": "Bus",
      "name": "SPRING 8 1",
      "init": {
        "Vr": 0.8822529201827051,
        "Vi": -0.4504508211798445
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.968,
        "longitude": -95.4976
      }
    },
    {
      "number": 110837,
      "class": "Bus",
      "name": "SPRING 9 1",
      "init": {
        "Vr": 0.883525008123815,
        "Vi": -0.466706916701039
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9491,
        "longitude": -95.4053
      }
    },
    {
      "number": 110838,
      "class": "Bus",
      "name": "CYPRESS 40 1",
      "init": {
        "Vr": 0.8997453471081289,
        "Vi": -0.44337426944811126
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.916,
        "longitude": -95.5201
      }
    },
    {
      "number": 110839,
      "class": "Bus",
      "name": "SPRING 10 1",
      "init": {
        "Vr": 0.8914330989737248,
        "Vi": -0.45637824167123736
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9262,
        "longitude": -95.4794
      }
    },
    {
      "number": 110840,
      "class": "Bus",
      "name": "TOMBALL 22 1",
      "init": {
        "Vr": 0.9211544536204623,
        "Vi": -0.41365530624108493
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9459,
        "longitude": -95.5093
      }
    },
    {
      "number": 110841,
      "class": "Bus",
      "name": "TOMBALL 22 2",
      "init": {
        "Vr": 0.9021293990723719,
        "Vi": -0.4453211139470488
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9459,
        "longitude": -95.5093
      }
    },
    {
      "number": 110842,
      "class": "Bus",
      "name": "CYPRESS 41 1",
      "init": {
        "Vr": 0.9013825671298887,
        "Vi": -0.4425833284665391
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9013,
        "longitude": -95.5115
      }
    },
    {
      "number": 110843,
      "class": "Bus",
      "name": "SPRING 11 1",
      "init": {
        "Vr": 0.8971383872545441,
        "Vi": -0.44980070974127084
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9435,
        "longitude": -95.4672
      }
    },
    {
      "number": 110844,
      "class": "Bus",
      "name": "SPRING 12 1",
      "init": {
        "Vr": 0.8921206977944732,
        "Vi": -0.4489389491439176
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9717,
        "longitude": -95.4548
      }
    },
    {
      "number": 110845,
      "class": "Bus",
      "name": "SPRING 13 1",
      "init": {
        "Vr": 0.9053013845763418,
        "Vi": -0.48001090882406144
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9207,
        "longitude": -95.4403
      }
    },
    {
      "number": 110846,
      "class": "Bus",
      "name": "HOUSTON 43 1",
      "init": {
        "Vr": 0.9112335542664449,
        "Vi": -0.5031171826293777
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8946,
        "longitude": -95.4018
      }
    },
    {
      "number": 110847,
      "class": "Bus",
      "name": "SPRING 14 1",
      "init": {
        "Vr": 0.8832650049050023,
        "Vi": -0.44929663670174164
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9537,
        "longitude": -95.4901
      }
    },
    {
      "number": 110848,
      "class": "Bus",
      "name": "HOUSTON 44 1",
      "init": {
        "Vr": 0.8982726791031376,
        "Vi": -0.46528249698153556
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8776,
        "longitude": -95.4767
      }
    },
    {
      "number": 110849,
      "class": "Bus",
      "name": "HOUSTON 45 1",
      "init": {
        "Vr": 0.8833753187987428,
        "Vi": -0.46711122118967346
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8695,
        "longitude": -95.4297
      }
    },
    {
      "number": 110850,
      "class": "Bus",
      "name": "SPRING 15 1",
      "init": {
        "Vr": 0.8950132140309738,
        "Vi": -0.47986458819764705
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9323,
        "longitude": -95.3913
      }
    },
    {
      "number": 110851,
      "class": "Bus",
      "name": "SPRING 16 1",
      "init": {
        "Vr": 0.8925043394100215,
        "Vi": -0.4526006389506897
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9508,
        "longitude": -95.4389
      }
    },
    {
      "number": 110852,
      "class": "Bus",
      "name": "HOUSTON 46 1",
      "init": {
        "Vr": 0.9155234027583388,
        "Vi": -0.4205767198932115
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8548,
        "longitude": -95.4794
      }
    },
    {
      "number": 110853,
      "class": "Bus",
      "name": "HOUSTON 46 2",
      "init": {
        "Vr": 0.891626415959321,
        "Vi": -0.454922692107897
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8548,
        "longitude": -95.4794
      }
    },
    {
      "number": 110854,
      "class": "Bus",
      "name": "HOUSTON 47 1",
      "init": {
        "Vr": 0.9155536751379907,
        "Vi": -0.4222104641186849
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8947,
        "longitude": -95.4609
      }
    },
    {
      "number": 110855,
      "class": "Bus",
      "name": "HOUSTON 47 2",
      "init": {
        "Vr": 0.9051472535218915,
        "Vi": -0.4710861511417185
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8947,
        "longitude": -95.4609
      }
    },
    {
      "number": 110856,
      "class": "Bus",
      "name": "CYPRESS 42 1",
      "init": {
        "Vr": 0.9284164771555646,
        "Vi": -0.40469443074682615
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9225,
        "longitude": -95.5054
      }
    },
    {
      "number": 110857,
      "class": "Bus",
      "name": "CYPRESS 42 2",
      "init": {
        "Vr": 0.9029950107038918,
        "Vi": -0.4426747939912978
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9225,
        "longitude": -95.5054
      }
    },
    {
      "number": 110858,
      "class": "Bus",
      "name": "WILLIS 2 1",
      "init": {
        "Vr": 0.9723447246950104,
        "Vi": -0.27722955545653316
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.4142,
        "longitude": -95.6285
      }
    },
    {
      "number": 110859,
      "class": "Bus",
      "name": "WILLIS 2 2",
      "init": {
        "Vr": 0.9573338042218027,
        "Vi": -0.3267318958570265
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.4142,
        "longitude": -95.6285
      }
    },
    {
      "number": 110860,
      "class": "Bus",
      "name": "MONTGOMERY 1 1",
      "init": {
        "Vr": 0.9757679306988349,
        "Vi": -0.3164884279995759
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.3539,
        "longitude": -95.6035
      }
    },
    {
      "number": 110861,
      "class": "Bus",
      "name": "MONTGOMERY 1 2",
      "init": {
        "Vr": 0.9553317910147554,
        "Vi": -0.35179032177363506
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.3539,
        "longitude": -95.6035
      }
    },
    {
      "number": 110862,
      "class": "Bus",
      "name": "MONTGOMERY 2 1",
      "init": {
        "Vr": 0.9489918928391783,
        "Vi": -0.3580724515697635
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.3092,
        "longitude": -95.6203
      }
    },
    {
      "number": 110863,
      "class": "Bus",
      "name": "MONTGOMERY 3 1",
      "init": {
        "Vr": 0.9513520759214933,
        "Vi": -0.3551162587713111
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.3471,
        "longitude": -95.624
      }
    },
    {
      "number": 110864,
      "class": "Bus",
      "name": "MONTGOMERY 4 1",
      "init": {
        "Vr": 0.9465628585969406,
        "Vi": -0.3607844910610493
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.2963,
        "longitude": -95.6061
      }
    },
    {
      "number": 110865,
      "class": "Bus",
      "name": "HIGHLANDS 3 1",
      "init": {
        "Vr": 0.9087519001660707,
        "Vi": -0.4607953646418691
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8287,
        "longitude": -95.0554
      }
    },
    {
      "number": 110866,
      "class": "Bus",
      "name": "CROSBY 1 1",
      "init": {
        "Vr": 0.9328557480356489,
        "Vi": -0.41374130077570537
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9279,
        "longitude": -95.1603
      }
    },
    {
      "number": 110867,
      "class": "Bus",
      "name": "CROSBY 1 2",
      "init": {
        "Vr": 0.9138232757834679,
        "Vi": -0.4404538711955063
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9279,
        "longitude": -95.1603
      }
    },
    {
      "number": 110868,
      "class": "Bus",
      "name": "HIGHLANDS 4 1",
      "init": {
        "Vr": 0.9330668208839262,
        "Vi": -0.41450709494290533
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8533,
        "longitude": -95.1033
      }
    },
    {
      "number": 110869,
      "class": "Bus",
      "name": "HIGHLANDS 4 2",
      "init": {
        "Vr": 0.9143788751629964,
        "Vi": -0.4561110872302743
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8533,
        "longitude": -95.1033
      }
    },
    {
      "number": 110870,
      "class": "Bus",
      "name": "CROSBY 2 1",
      "init": {
        "Vr": 0.9147827255561439,
        "Vi": -0.4410593694740805
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8853,
        "longitude": -95.0409
      }
    },
    {
      "number": 110871,
      "class": "Bus",
      "name": "CROSBY 3 1",
      "init": {
        "Vr": 0.8991088575282362,
        "Vi": -0.47244681268084654
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9381,
        "longitude": -95.0808
      }
    },
    {
      "number": 110872,
      "class": "Bus",
      "name": "CROSBY 4 1",
      "init": {
        "Vr": 0.9104631422276075,
        "Vi": -0.4546190556150492
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9606,
        "longitude": -95.0225
      }
    },
    {
      "number": 110873,
      "class": "Bus",
      "name": "CROSBY 5 1",
      "init": {
        "Vr": 0.9288328214510527,
        "Vi": -0.41590722030906896
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9057,
        "longitude": -95.049
      }
    },
    {
      "number": 110874,
      "class": "Bus",
      "name": "CROSBY 5 2",
      "init": {
        "Vr": 0.9169863610061817,
        "Vi": -0.43963054956658676
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9057,
        "longitude": -95.049
      }
    },
    {
      "number": 110875,
      "class": "Bus",
      "name": "FRESNO 1 1",
      "init": {
        "Vr": 0.9027799450894902,
        "Vi": -0.4381610267414894
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5675,
        "longitude": -95.3959
      }
    },
    {
      "number": 110876,
      "class": "Bus",
      "name": "PEARLAND 9 1",
      "init": {
        "Vr": 0.9126795982690695,
        "Vi": -0.46244168969191796
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6278,
        "longitude": -95.3525
      }
    },
    {
      "number": 110877,
      "class": "Bus",
      "name": "PEARLAND 10 1",
      "init": {
        "Vr": 0.9324104763271964,
        "Vi": -0.41500681245476045
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6241,
        "longitude": -95.3708
      }
    },
    {
      "number": 110878,
      "class": "Bus",
      "name": "PEARLAND 10 2",
      "init": {
        "Vr": 0.9170087770800435,
        "Vi": -0.4648135495390934
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6241,
        "longitude": -95.3708
      }
    },
    {
      "number": 110879,
      "class": "Bus",
      "name": "PEARLAND 11 1",
      "init": {
        "Vr": 0.8980842277425933,
        "Vi": -0.4283484121341195
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5757,
        "longitude": -95.3245
      }
    },
    {
      "number": 110880,
      "class": "Bus",
      "name": "PEARLAND 11 2",
      "init": {
        "Vr": 0.8885890271581891,
        "Vi": -0.44800444275506235
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5757,
        "longitude": -95.3245
      }
    },
    {
      "number": 110881,
      "class": "Bus",
      "name": "MANVEL 3 1",
      "init": {
        "Vr": 0.8962352415077665,
        "Vi": -0.4303733118317746
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5387,
        "longitude": -95.3391
      }
    },
    {
      "number": 110882,
      "class": "Bus",
      "name": "MANVEL 3 2",
      "init": {
        "Vr": 0.8897509235568872,
        "Vi": -0.4406793908585623
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5387,
        "longitude": -95.3391
      }
    },
    {
      "number": 110883,
      "class": "Bus",
      "name": "FRESNO 2 1",
      "init": {
        "Vr": 1.0085260897161885,
        "Vi": -0.24075188692875613
      },
      "params": {
        "kv": 345.0
      },
      "extension": {
        "latitude": 29.5546,
        "longitude": -95.4006
      }
    },
    {
      "number": 110884,
      "class": "Bus",
      "name": "FRESNO 2 2",
      "init": {
        "Vr": 0.9508274802532755,
        "Vi": -0.3762002796234694
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5546,
        "longitude": -95.4006
      }
    },
    {
      "number": 110885,
      "class": "Bus",
      "name": "FRESNO 2 3",
      "init": {
        "Vr": 0.9151952229980195,
        "Vi": -0.4293384566998964
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5546,
        "longitude": -95.4006
      }
    },
    {
      "number": 110886,
      "class": "Bus",
      "name": "MANVEL 4 1",
      "init": {
        "Vr": 0.8921717530463591,
        "Vi": -0.44126346002147376
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5401,
        "longitude": -95.3536
      }
    },
    {
      "number": 110887,
      "class": "Bus",
      "name": "FRESNO 3 1",
      "init": {
        "Vr": 0.9357612952828605,
        "Vi": -0.3979156406191074
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6141,
        "longitude": -95.4155
      }
    },
    {
      "number": 110888,
      "class": "Bus",
      "name": "FRESNO 3 2",
      "init": {
        "Vr": 0.901218183591757,
        "Vi": -0.4405021417925483
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6141,
        "longitude": -95.4155
      }
    },
    {
      "number": 110889,
      "class": "Bus",
      "name": "PEARLAND 12 1",
      "init": {
        "Vr": 0.9391030503706194,
        "Vi": -0.4013114001691709
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6201,
        "longitude": -95.3119
      }
    },
    {
      "number": 110890,
      "class": "Bus",
      "name": "PEARLAND 12 2",
      "init": {
        "Vr": 0.9129613313543502,
        "Vi": -0.4629915131372509
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6201,
        "longitude": -95.3119
      }
    },
    {
      "number": 110891,
      "class": "Bus",
      "name": "PEARLAND 12 3",
      "init": {
        "Vr": 0.92944360085181,
        "Vi": -0.4244963942616577
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.6201,
        "longitude": -95.3119
      }
    },
    {
      "number": 110892,
      "class": "Bus",
      "name": "PEARLAND 12 4",
      "init": {
        "Vr": 0.9294436008518098,
        "Vi": -0.4244963942616577
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.6201,
        "longitude": -95.3119
      }
    },
    {
      "number": 110893,
      "class": "Bus",
      "name": "GALVESTON 1 1",
      "init": {
        "Vr": 0.9083367747808496,
        "Vi": -0.4978717934844264
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3364,
        "longitude": -94.7721
      }
    },
    {
      "number": 110894,
      "class": "Bus",
      "name": "TEXAS CITY 1 1",
      "init": {
        "Vr": 0.8857584882536514,
        "Vi": -0.5303940918567973
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.293,
        "longitude": -94.8831
      }
    },
    {
      "number": 110895,
      "class": "Bus",
      "name": "GALVESTON 2 1",
      "init": {
        "Vr": 0.8982029430607336,
        "Vi": -0.5007444510029772
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.2878,
        "longitude": -94.8076
      }
    },
    {
      "number": 110896,
      "class": "Bus",
      "name": "GALVESTON 3 1",
      "init": {
        "Vr": 0.9274370386770664,
        "Vi": -0.4751021816370412
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.2487,
        "longitude": -94.8834
      }
    },
    {
      "number": 110897,
      "class": "Bus",
      "name": "GALVESTON 4 1",
      "init": {
        "Vr": 0.9272813477900681,
        "Vi": -0.4282260755440708
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.2723,
        "longitude": -94.8332
      }
    },
    {
      "number": 110898,
      "class": "Bus",
      "name": "GALVESTON 4 2",
      "init": {
        "Vr": 0.9220867057776188,
        "Vi": -0.4717189777343871
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.2723,
        "longitude": -94.8332
      }
    },
    {
      "number": 110899,
      "class": "Bus",
      "name": "GALVESTON 5 1",
      "init": {
        "Vr": 0.9260274223159936,
        "Vi": -0.4300255279925644
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.2934,
        "longitude": -94.8147
      }
    },
    {
      "number": 110900,
      "class": "Bus",
      "name": "GALVESTON 5 2",
      "init": {
        "Vr": 0.8968521009779327,
        "Vi": -0.5009045717494599
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.2934,
        "longitude": -94.8147
      }
    },
    {
      "number": 110901,
      "class": "Bus",
      "name": "GALVESTON 5 3",
      "init": {
        "Vr": 0.9142894922346204,
        "Vi": -0.45921311601084913
      },
      "params": {
        "kv": 20.0
      },
      "extension": {
        "latitude": 29.2934,
        "longitude": -94.8147
      }
    },
    {
      "number": 110902,
      "class": "Bus",
      "name": "GALVESTON 5 4",
      "init": {
        "Vr": 0.9142894922346203,
        "Vi": -0.45921311601084913
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.2934,
        "longitude": -94.8147
      }
    },
    {
      "number": 110903,
      "class": "Bus",
      "name": "GALVESTON 6 1",
      "init": {
        "Vr": 0.8986875954381354,
        "Vi": -0.49379822047383615
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3032,
        "longitude": -94.786
      }
    },
    {
      "number": 110904,
      "class": "Bus",
      "name": "BELLAIRE 21 1",
      "init": {
        "Vr": 0.9208580989768202,
        "Vi": -0.3800888641453653
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6455,
        "longitude": -95.4999
      }
    },
    {
      "number": 110905,
      "class": "Bus",
      "name": "BELLAIRE 21 2",
      "init": {
        "Vr": 0.9151762018724104,
        "Vi": -0.40577101895860845
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6455,
        "longitude": -95.4999
      }
    },
    {
      "number": 110906,
      "class": "Bus",
      "name": "STAFFORD 12 1",
      "init": {
        "Vr": 0.9295509682969089,
        "Vi": -0.4244773959044532
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6329,
        "longitude": -95.5504
      }
    },
    {
      "number": 110907,
      "class": "Bus",
      "name": "BELLAIRE 22 1",
      "init": {
        "Vr": 0.9058651263664723,
        "Vi": -0.4584662097326054
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6334,
        "longitude": -95.4368
      }
    },
    {
      "number": 110908,
      "class": "Bus",
      "name": "STAFFORD 13 1",
      "init": {
        "Vr": 0.915601382099949,
        "Vi": -0.39930303419325175
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6272,
        "longitude": -95.5035
      }
    },
    {
      "number": 110909,
      "class": "Bus",
      "name": "STAFFORD 14 1",
      "init": {
        "Vr": 0.930420220740082,
        "Vi": -0.3892199527615915
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.61,
        "longitude": -95.5466
      }
    },
    {
      "number": 110910,
      "class": "Bus",
      "name": "BELLAIRE 23 1",
      "init": {
        "Vr": 0.9190400230125118,
        "Vi": -0.4585517148752348
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.634,
        "longitude": -95.465
      }
    },
    {
      "number": 110911,
      "class": "Bus",
      "name": "BELLAIRE 24 1",
      "init": {
        "Vr": 0.9094514907972375,
        "Vi": -0.4211878329298775
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.665,
        "longitude": -95.5012
      }
    },
    {
      "number": 110912,
      "class": "Bus",
      "name": "BELLAIRE 25 1",
      "init": {
        "Vr": 0.9079773926076841,
        "Vi": -0.4183202557303524
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6607,
        "longitude": -95.5012
      }
    },
    {
      "number": 110913,
      "class": "Bus",
      "name": "FRESNO 4 1",
      "init": {
        "Vr": 0.9391761579399526,
        "Vi": -0.45353556474965256
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6146,
        "longitude": -95.4497
      }
    },
    {
      "number": 110914,
      "class": "Bus",
      "name": "STAFFORD 15 1",
      "init": {
        "Vr": 0.9319038851564594,
        "Vi": -0.37925252357598904
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6655,
        "longitude": -95.5351
      }
    },
    {
      "number": 110915,
      "class": "Bus",
      "name": "STAFFORD 15 2",
      "init": {
        "Vr": 0.9079563378700953,
        "Vi": -0.4191113056924998
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6655,
        "longitude": -95.5351
      }
    },
    {
      "number": 110916,
      "class": "Bus",
      "name": "MISSOURI CITY 7 1",
      "init": {
        "Vr": 0.9307586945739711,
        "Vi": -0.359611405605435
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5737,
        "longitude": -95.5396
      }
    },
    {
      "number": 110917,
      "class": "Bus",
      "name": "MISSOURI CITY 7 2",
      "init": {
        "Vr": 0.9360481123488175,
        "Vi": -0.39395774577875303
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5737,
        "longitude": -95.5396
      }
    },
    {
      "number": 110918,
      "class": "Bus",
      "name": "STAFFORD 16 1",
      "init": {
        "Vr": 0.9373032374573139,
        "Vi": -0.43440885122335604
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6457,
        "longitude": -95.5414
      }
    },
    {
      "number": 110919,
      "class": "Bus",
      "name": "STAFFORD 17 1",
      "init": {
        "Vr": 0.9277625144331367,
        "Vi": -0.3655547937364777
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5941,
        "longitude": -95.5221
      }
    },
    {
      "number": 110920,
      "class": "Bus",
      "name": "STAFFORD 17 2",
      "init": {
        "Vr": 0.9201235480418972,
        "Vi": -0.3890456396274939
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5941,
        "longitude": -95.5221
      }
    },
    {
      "number": 110921,
      "class": "Bus",
      "name": "FRESNO 5 1",
      "init": {
        "Vr": 0.9353242918287901,
        "Vi": -0.37152022215518643
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5977,
        "longitude": -95.4783
      }
    },
    {
      "number": 110922,
      "class": "Bus",
      "name": "FRESNO 5 2",
      "init": {
        "Vr": 0.9390582204566048,
        "Vi": -0.42470080878832955
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5977,
        "longitude": -95.4783
      }
    },
    {
      "number": 110923,
      "class": "Bus",
      "name": "FRESNO 6 1",
      "init": {
        "Vr": 0.9376920709517724,
        "Vi": -0.42167942816761006
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5893,
        "longitude": -95.464
      }
    },
    {
      "number": 110924,
      "class": "Bus",
      "name": "WILLIS 3 1",
      "init": {
        "Vr": 0.9244890083762085,
        "Vi": -0.4285099015514926
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.3906,
        "longitude": -95.5338
      }
    },
    {
      "number": 110925,
      "class": "Bus",
      "name": "WILLIS 4 1",
      "init": {
        "Vr": 0.9196735534568043,
        "Vi": -0.43785309563062025
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.3962,
        "longitude": -95.4587
      }
    },
    {
      "number": 110926,
      "class": "Bus",
      "name": "WILLIS 5 1",
      "init": {
        "Vr": 0.955701704990399,
        "Vi": -0.3568214752090107
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.4186,
        "longitude": -95.5137
      }
    },
    {
      "number": 110927,
      "class": "Bus",
      "name": "WILLIS 5 2",
      "init": {
        "Vr": 0.9356825052513544,
        "Vi": -0.41460728858540563
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.4186,
        "longitude": -95.5137
      }
    },
    {
      "number": 110928,
      "class": "Bus",
      "name": "WILLIS 6 1",
      "init": {
        "Vr": 0.9933145712618897,
        "Vi": -0.2683155971321085
      },
      "params": {
        "kv": 345.0
      },
      "extension": {
        "latitude": 30.4667,
        "longitude": -95.5408
      }
    },
    {
      "number": 110929,
      "class": "Bus",
      "name": "WILLIS 6 2",
      "init": {
        "Vr": 0.9701218888467255,
        "Vi": -0.3287587792934759
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.4667,
        "longitude": -95.5408
      }
    },
    {
      "number": 110930,
      "class": "Bus",
      "name": "WILLIS 6 3",
      "init": {
        "Vr": 0.9548186645989025,
        "Vi": -0.35160596523153687
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.4667,
        "longitude": -95.5408
      }
    },
    {
      "number": 110931,
      "class": "Bus",
      "name": "NEW WAVERLY 2 1",
      "init": {
        "Vr": 0.9486216850811332,
        "Vi": -0.36113681635840317
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.4718,
        "longitude": -95.4371
      }
    },
    {
      "number": 110932,
      "class": "Bus",
      "name": "WILLIS 7 1",
      "init": {
        "Vr": 0.9182061608836195,
        "Vi": -0.43924864019235443
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.345,
        "longitude": -95.5251
      }
    },
    {
      "number": 110933,
      "class": "Bus",
      "name": "NEW WAVERLY 3 1",
      "init": {
        "Vr": 0.9411118182043388,
        "Vi": -0.3777845272607102
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.4443,
        "longitude": -95.3817
      }
    },
    {
      "number": 110934,
      "class": "Bus",
      "name": "NEW WAVERLY 4 1",
      "init": {
        "Vr": 0.946615267437078,
        "Vi": -0.3642658049816681
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.5015,
        "longitude": -95.4859
      }
    },
    {
      "number": 110935,
      "class": "Bus",
      "name": "WILLIS 8 1",
      "init": {
        "Vr": 0.9520778273524857,
        "Vi": -0.34321118050306915
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.435,
        "longitude": -95.5606
      }
    },
    {
      "number": 110936,
      "class": "Bus",
      "name": "ROSENBERG 3 1",
      "init": {
        "Vr": 0.9589921507639667,
        "Vi": -0.35042058464494025
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5597,
        "longitude": -95.8078
      }
    },
    {
      "number": 110937,
      "class": "Bus",
      "name": "SUGAR LAND 65 1",
      "init": {
        "Vr": 0.9660630904923447,
        "Vi": -0.317719520113968
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5412,
        "longitude": -95.7103
      }
    },
    {
      "number": 110938,
      "class": "Bus",
      "name": "SUGAR LAND 65 2",
      "init": {
        "Vr": 0.9477650133662955,
        "Vi": -0.38986853200237154
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5412,
        "longitude": -95.7103
      }
    },
    {
      "number": 110939,
      "class": "Bus",
      "name": "SUGAR LAND 65 3",
      "init": {
        "Vr": 0.9595678960176005,
        "Vi": -0.344173712332089
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.5412,
        "longitude": -95.7103
      }
    },
    {
      "number": 110940,
      "class": "Bus",
      "name": "SUGAR LAND 65 4",
      "init": {
        "Vr": 0.9595678960176005,
        "Vi": -0.3441737123320889
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.5412,
        "longitude": -95.7103
      }
    },
    {
      "number": 110941,
      "class": "Bus",
      "name": "RICHMOND 15 1",
      "init": {
        "Vr": 0.9641026551894734,
        "Vi": -0.3227653560700646
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5802,
        "longitude": -95.7621
      }
    },
    {
      "number": 110942,
      "class": "Bus",
      "name": "RICHMOND 15 2",
      "init": {
        "Vr": 0.949867247843593,
        "Vi": -0.36411335123283795
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5802,
        "longitude": -95.7621
      }
    },
    {
      "number": 110943,
      "class": "Bus",
      "name": "ROSENBERG 4 1",
      "init": {
        "Vr": 1.0131627990777086,
        "Vi": -0.21881009452722544
      },
      "params": {
        "kv": 345.0
      },
      "extension": {
        "latitude": 29.5508,
        "longitude": -95.7996
      }
    },
    {
      "number": 110944,
      "class": "Bus",
      "name": "ROSENBERG 4 2",
      "init": {
        "Vr": 0.9745448637684797,
        "Vi": -0.3016830649218355
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5508,
        "longitude": -95.7996
      }
    },
    {
      "number": 110945,
      "class": "Bus",
      "name": "ROSENBERG 4 3",
      "init": {
        "Vr": 0.9604376169811152,
        "Vi": -0.35186329761528223
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5508,
        "longitude": -95.7996
      }
    },
    {
      "number": 110946,
      "class": "Bus",
      "name": "RICHMOND 16 1",
      "init": {
        "Vr": 0.9536794671544924,
        "Vi": -0.3816822666466697
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5502,
        "longitude": -95.7228
      }
    },
    {
      "number": 110947,
      "class": "Bus",
      "name": "ROSENBERG 5 1",
      "init": {
        "Vr": 0.9684890329855841,
        "Vi": -0.3125794906431866
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.51,
        "longitude": -95.7946
      }
    },
    {
      "number": 110948,
      "class": "Bus",
      "name": "ROSENBERG 5 2",
      "init": {
        "Vr": 0.9582176824056697,
        "Vi": -0.3239441087934798
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.51,
        "longitude": -95.7946
      }
    },
    {
      "number": 110949,
      "class": "Bus",
      "name": "SUGAR LAND 66 1",
      "init": {
        "Vr": 0.947516623496185,
        "Vi": -0.3754505881828742
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5828,
        "longitude": -95.6974
      }
    },
    {
      "number": 110950,
      "class": "Bus",
      "name": "ROSENBERG 6 1",
      "init": {
        "Vr": 0.9577215731410997,
        "Vi": -0.32250015379720653
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.498,
        "longitude": -95.8373
      }
    },
    {
      "number": 110951,
      "class": "Bus",
      "name": "RICHMOND 17 1",
      "init": {
        "Vr": 0.9602161222358607,
        "Vi": -0.33256334546006
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.623,
        "longitude": -95.7488
      }
    },
    {
      "number": 110952,
      "class": "Bus",
      "name": "RICHMOND 17 2",
      "init": {
        "Vr": 0.9472278007946011,
        "Vi": -0.3821913541778456
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.623,
        "longitude": -95.7488
      }
    },
    {
      "number": 110953,
      "class": "Bus",
      "name": "MAGNOLIA 7 1",
      "init": {
        "Vr": 0.9505280274347085,
        "Vi": -0.3691571746927388
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.191,
        "longitude": -95.6463
      }
    },
    {
      "number": 110954,
      "class": "Bus",
      "name": "MAGNOLIA 7 2",
      "init": {
        "Vr": 0.9350494555816465,
        "Vi": -0.37874951331462764
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.191,
        "longitude": -95.6463
      }
    },
    {
      "number": 110955,
      "class": "Bus",
      "name": "MAGNOLIA 7 3",
      "init": {
        "Vr": 0.9435023456989214,
        "Vi": -0.3735759195314803
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 30.191,
        "longitude": -95.6463
      }
    },
    {
      "number": 110956,
      "class": "Bus",
      "name": "MAGNOLIA 7 4",
      "init": {
        "Vr": 0.9435023456989213,
        "Vi": -0.3735759195314803
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 30.191,
        "longitude": -95.6463
      }
    },
    {
      "number": 110957,
      "class": "Bus",
      "name": "PINEHURST 1 1",
      "init": {
        "Vr": 0.9323914729932037,
        "Vi": -0.39413595875435753
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1922,
        "longitude": -95.7127
      }
    },
    {
      "number": 110958,
      "class": "Bus",
      "name": "PINEHURST 2 1",
      "init": {
        "Vr": 0.99671840723494,
        "Vi": -0.2752290117979601
      },
      "params": {
        "kv": 345.0
      },
      "extension": {
        "latitude": 30.2027,
        "longitude": -95.7683
      }
    },
    {
      "number": 110959,
      "class": "Bus",
      "name": "PINEHURST 2 2",
      "init": {
        "Vr": 0.9738424525306235,
        "Vi": -0.33212706530911923
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.2027,
        "longitude": -95.7683
      }
    },
    {
      "number": 110960,
      "class": "Bus",
      "name": "PINEHURST 2 3",
      "init": {
        "Vr": 0.937558073497247,
        "Vi": -0.39243770634244424
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.2027,
        "longitude": -95.7683
      }
    },
    {
      "number": 110961,
      "class": "Bus",
      "name": "TOMBALL 23 1",
      "init": {
        "Vr": 0.9468882997396371,
        "Vi": -0.3427381308316321
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.0996,
        "longitude": -95.6438
      }
    },
    {
      "number": 110962,
      "class": "Bus",
      "name": "TOMBALL 23 2",
      "init": {
        "Vr": 0.9082062669436363,
        "Vi": -0.4189677506304422
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0996,
        "longitude": -95.6438
      }
    },
    {
      "number": 110963,
      "class": "Bus",
      "name": "TOMBALL 23 3",
      "init": {
        "Vr": 0.9299064868168957,
        "Vi": -0.3763773180945239
      },
      "params": {
        "kv": 22.0
      },
      "extension": {
        "latitude": 30.0996,
        "longitude": -95.6438
      }
    },
    {
      "number": 110964,
      "class": "Bus",
      "name": "TOMBALL 23 4",
      "init": {
        "Vr": 0.9299064868168957,
        "Vi": -0.37637731809452385
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 30.0996,
        "longitude": -95.6438
      }
    },
    {
      "number": 110965,
      "class": "Bus",
      "name": "PINEHURST 3 1",
      "init": {
        "Vr": 0.9331089497301871,
        "Vi": -0.3919124909781694
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.13,
        "longitude": -95.709
      }
    },
    {
      "number": 110966,
      "class": "Bus",
      "name": "HOCKLEY 6 1",
      "init": {
        "Vr": 0.959882606328788,
        "Vi": -0.35801141435827694
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.1134,
        "longitude": -95.7682
      }
    },
    {
      "number": 110967,
      "class": "Bus",
      "name": "HOCKLEY 6 2",
      "init": {
        "Vr": 0.9377309134591448,
        "Vi": -0.3921319590629808
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1134,
        "longitude": -95.7682
      }
    },
    {
      "number": 110968,
      "class": "Bus",
      "name": "HOCKLEY 6 3",
      "init": {
        "Vr": 0.9510520684303916,
        "Vi": -0.3722440490979318
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 30.1134,
        "longitude": -95.7682
      }
    },
    {
      "number": 110969,
      "class": "Bus",
      "name": "HOCKLEY 6 4",
      "init": {
        "Vr": 0.9510520684303917,
        "Vi": -0.37224404909793174
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 30.1134,
        "longitude": -95.7682
      }
    },
    {
      "number": 110970,
      "class": "Bus",
      "name": "PINEHURST 4 1",
      "init": {
        "Vr": 0.9516634376888544,
        "Vi": -0.3343775330265053
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.1301,
        "longitude": -95.6851
      }
    },
    {
      "number": 110971,
      "class": "Bus",
      "name": "PINEHURST 4 2",
      "init": {
        "Vr": 0.9393917922484889,
        "Vi": -0.3822143426574283
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1301,
        "longitude": -95.6851
      }
    },
    {
      "number": 110972,
      "class": "Bus",
      "name": "SPRING 17 1",
      "init": {
        "Vr": 0.9854032545633107,
        "Vi": -0.31120411646265794
      },
      "params": {
        "kv": 345.0
      },
      "extension": {
        "latitude": 30.159,
        "longitude": -95.4475
      }
    },
    {
      "number": 110973,
      "class": "Bus",
      "name": "SPRING 17 2",
      "init": {
        "Vr": 0.9315957334172861,
        "Vi": -0.38666744714268697
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.159,
        "longitude": -95.4475
      }
    },
    {
      "number": 110974,
      "class": "Bus",
      "name": "SPRING 17 3",
      "init": {
        "Vr": 0.9040176070756007,
        "Vi": -0.4256028061886039
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.159,
        "longitude": -95.4475
      }
    },
    {
      "number": 110975,
      "class": "Bus",
      "name": "CONROE 13 1",
      "init": {
        "Vr": 0.9161726867963242,
        "Vi": -0.4266092797768683
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.2087,
        "longitude": -95.4341
      }
    },
    {
      "number": 110976,
      "class": "Bus",
      "name": "CONROE 13 2",
      "init": {
        "Vr": 0.902935631181639,
        "Vi": -0.4467981939644952
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.2087,
        "longitude": -95.4341
      }
    },
    {
      "number": 110977,
      "class": "Bus",
      "name": "CONROE 13 3",
      "init": {
        "Vr": 0.9077158622144339,
        "Vi": -0.4396026416168693
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 30.2087,
        "longitude": -95.4341
      }
    },
    {
      "number": 110978,
      "class": "Bus",
      "name": "CONROE 13 4",
      "init": {
        "Vr": 0.9077158622144339,
        "Vi": -0.4396026416168693
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 30.2087,
        "longitude": -95.4341
      }
    },
    {
      "number": 110979,
      "class": "Bus",
      "name": "SPRING 18 1",
      "init": {
        "Vr": 0.8602264806404664,
        "Vi": -0.4559381770898283
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1086,
        "longitude": -95.3947
      }
    },
    {
      "number": 110980,
      "class": "Bus",
      "name": "SPRING 19 1",
      "init": {
        "Vr": 0.9008467330235062,
        "Vi": -0.4269669787681843
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.15,
        "longitude": -95.4635
      }
    },
    {
      "number": 110981,
      "class": "Bus",
      "name": "PORTER 6 1",
      "init": {
        "Vr": 0.9029143670544821,
        "Vi": -0.4399674143260773
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1764,
        "longitude": -95.383
      }
    },
    {
      "number": 110982,
      "class": "Bus",
      "name": "SPRING 20 1",
      "init": {
        "Vr": 0.9138846586338518,
        "Vi": -0.4019528968271714
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.1293,
        "longitude": -95.4063
      }
    },
    {
      "number": 110983,
      "class": "Bus",
      "name": "SPRING 20 2",
      "init": {
        "Vr": 0.8669036512547478,
        "Vi": -0.4507142831358267
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1293,
        "longitude": -95.4063
      }
    },
    {
      "number": 110984,
      "class": "Bus",
      "name": "SPRING 20 3",
      "init": {
        "Vr": 0.8995906176221314,
        "Vi": -0.4174788676280643
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 30.1293,
        "longitude": -95.4063
      }
    },
    {
      "number": 110985,
      "class": "Bus",
      "name": "SPRING 20 4",
      "init": {
        "Vr": 0.8995906176221313,
        "Vi": -0.41747886762806435
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 30.1293,
        "longitude": -95.4063
      }
    },
    {
      "number": 110986,
      "class": "Bus",
      "name": "PORTER 7 1",
      "init": {
        "Vr": 0.9000043913995969,
        "Vi": -0.44910254871299565
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1553,
        "longitude": -95.3317
      }
    },
    {
      "number": 110987,
      "class": "Bus",
      "name": "SPRING 21 1",
      "init": {
        "Vr": 0.912574149802853,
        "Vi": -0.41140627525519113
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.1322,
        "longitude": -95.4673
      }
    },
    {
      "number": 110988,
      "class": "Bus",
      "name": "SPRING 21 2",
      "init": {
        "Vr": 0.895733881119198,
        "Vi": -0.4295735095866621
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1322,
        "longitude": -95.4673
      }
    },
    {
      "number": 110989,
      "class": "Bus",
      "name": "SPRING 21 3",
      "init": {
        "Vr": 0.908082402904456,
        "Vi": -0.4163852196448447
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 30.1322,
        "longitude": -95.4673
      }
    },
    {
      "number": 110990,
      "class": "Bus",
      "name": "SPRING 21 4",
      "init": {
        "Vr": 0.9080824029044559,
        "Vi": -0.41638521964484465
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 30.1322,
        "longitude": -95.4673
      }
    },
    {
      "number": 110991,
      "class": "Bus",
      "name": "SPRING 22 1",
      "init": {
        "Vr": 0.8731367601376789,
        "Vi": -0.44496808088667517
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.1405,
        "longitude": -95.3949
      }
    },
    {
      "number": 110992,
      "class": "Bus",
      "name": "BELLAIRE 26 1",
      "init": {
        "Vr": 0.9218572921413669,
        "Vi": -0.4026446343950087
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8155,
        "longitude": -95.5285
      }
    },
    {
      "number": 110993,
      "class": "Bus",
      "name": "BELLAIRE 26 2",
      "init": {
        "Vr": 0.9104607187756434,
        "Vi": -0.44153438246304605
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8155,
        "longitude": -95.5285
      }
    },
    {
      "number": 110994,
      "class": "Bus",
      "name": "BELLAIRE 27 1",
      "init": {
        "Vr": 0.9376353236831194,
        "Vi": -0.4493613664156213
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7719,
        "longitude": -95.5678
      }
    },
    {
      "number": 110995,
      "class": "Bus",
      "name": "BELLAIRE 28 1",
      "init": {
        "Vr": 0.9080462184785727,
        "Vi": -0.4466564547535525
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8515,
        "longitude": -95.5531
      }
    },
    {
      "number": 110996,
      "class": "Bus",
      "name": "BELLAIRE 29 1",
      "init": {
        "Vr": 0.895312428869781,
        "Vi": -0.4441965672530134
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8522,
        "longitude": -95.5199
      }
    },
    {
      "number": 110997,
      "class": "Bus",
      "name": "BELLAIRE 30 1",
      "init": {
        "Vr": 0.9055582344901163,
        "Vi": -0.44289913613180426
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.821,
        "longitude": -95.5512
      }
    },
    {
      "number": 110998,
      "class": "Bus",
      "name": "BELLAIRE 31 1",
      "init": {
        "Vr": 0.931447000911411,
        "Vi": -0.38869456443818384
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7696,
        "longitude": -95.5059
      }
    },
    {
      "number": 110999,
      "class": "Bus",
      "name": "BELLAIRE 31 2",
      "init": {
        "Vr": 0.906172458135367,
        "Vi": -0.4332108681553867
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7696,
        "longitude": -95.5059
      }
    },
    {
      "number": 111000,
      "class": "Bus",
      "name": "BELLAIRE 32 1",
      "init": {
        "Vr": 0.9384600343914427,
        "Vi": -0.38716826961500944
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7867,
        "longitude": -95.5715
      }
    },
    {
      "number": 111001,
      "class": "Bus",
      "name": "BELLAIRE 32 2",
      "init": {
        "Vr": 0.9331171864621352,
        "Vi": -0.4368654193729609
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7867,
        "longitude": -95.5715
      }
    },
    {
      "number": 111002,
      "class": "Bus",
      "name": "BELLAIRE 33 1",
      "init": {
        "Vr": 0.9333597665243274,
        "Vi": -0.42138891937178186
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7893,
        "longitude": -95.4727
      }
    },
    {
      "number": 111003,
      "class": "Bus",
      "name": "BELLAIRE 33 2",
      "init": {
        "Vr": 0.9071555025564887,
        "Vi": -0.44712573461397015
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7893,
        "longitude": -95.4727
      }
    },
    {
      "number": 111004,
      "class": "Bus",
      "name": "BELLAIRE 34 1",
      "init": {
        "Vr": 0.9182248106525237,
        "Vi": -0.4073011738701004
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8497,
        "longitude": -95.523
      }
    },
    {
      "number": 111005,
      "class": "Bus",
      "name": "BELLAIRE 34 2",
      "init": {
        "Vr": 0.8965725080047964,
        "Vi": -0.443244554766386
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8497,
        "longitude": -95.523
      }
    },
    {
      "number": 111006,
      "class": "Bus",
      "name": "BELLAIRE 35 1",
      "init": {
        "Vr": 0.9112034057910116,
        "Vi": -0.42566084110181784
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8321,
        "longitude": -95.4766
      }
    },
    {
      "number": 111007,
      "class": "Bus",
      "name": "BELLAIRE 35 2",
      "init": {
        "Vr": 0.8960997601126099,
        "Vi": -0.44951152560611385
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8321,
        "longitude": -95.4766
      }
    },
    {
      "number": 111008,
      "class": "Bus",
      "name": "BELLAIRE 36 1",
      "init": {
        "Vr": 0.9263622394964693,
        "Vi": -0.4478351187172101
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7473,
        "longitude": -95.5537
      }
    },
    {
      "number": 111009,
      "class": "Bus",
      "name": "BELLAIRE 37 1",
      "init": {
        "Vr": 0.9150859357042787,
        "Vi": -0.4459753422594695
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7617,
        "longitude": -95.535
      }
    },
    {
      "number": 111010,
      "class": "Bus",
      "name": "BELLAIRE 38 1",
      "init": {
        "Vr": 0.8980577983201025,
        "Vi": -0.4494204320494198
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8011,
        "longitude": -95.4872
      }
    },
    {
      "number": 111011,
      "class": "Bus",
      "name": "BELLAIRE 39 1",
      "init": {
        "Vr": 0.8973039912043097,
        "Vi": -0.44540669440167746
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7951,
        "longitude": -95.5127
      }
    },
    {
      "number": 111012,
      "class": "Bus",
      "name": "HOUSTON 48 1",
      "init": {
        "Vr": 0.8899233673126004,
        "Vi": -0.45629875667981584
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8428,
        "longitude": -95.4671
      }
    },
    {
      "number": 111013,
      "class": "Bus",
      "name": "KATY 84 1",
      "init": {
        "Vr": 0.9244610489772891,
        "Vi": -0.4286113419130828
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.84,
        "longitude": -95.5935
      }
    },
    {
      "number": 111014,
      "class": "Bus",
      "name": "KATY 85 1",
      "init": {
        "Vr": 0.9425740196544824,
        "Vi": -0.3760831306289638
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8558,
        "longitude": -95.5727
      }
    },
    {
      "number": 111015,
      "class": "Bus",
      "name": "KATY 85 2",
      "init": {
        "Vr": 0.9207944054876893,
        "Vi": -0.43858739717857065
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8558,
        "longitude": -95.5727
      }
    },
    {
      "number": 111016,
      "class": "Bus",
      "name": "BELLAIRE 40 1",
      "init": {
        "Vr": 0.8944349900849854,
        "Vi": -0.4535362429619481
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8259,
        "longitude": -95.4995
      }
    },
    {
      "number": 111017,
      "class": "Bus",
      "name": "BELLAIRE 41 1",
      "init": {
        "Vr": 0.9234611311889336,
        "Vi": -0.4403233929054737
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8006,
        "longitude": -95.5653
      }
    },
    {
      "number": 111018,
      "class": "Bus",
      "name": "BELLAIRE 42 1",
      "init": {
        "Vr": 0.9224443304556611,
        "Vi": -0.4425711905966082
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7419,
        "longitude": -95.5555
      }
    },
    {
      "number": 111019,
      "class": "Bus",
      "name": "WALLISVILLE 2 1",
      "init": {
        "Vr": 0.8760082853592935,
        "Vi": -0.45808194675947594
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7701,
        "longitude": -94.6678
      }
    },
    {
      "number": 111020,
      "class": "Bus",
      "name": "WALLISVILLE 2 2",
      "init": {
        "Vr": 0.881746215578517,
        "Vi": -0.4717085146522527
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7701,
        "longitude": -94.6678
      }
    },
    {
      "number": 111022,
      "class": "Bus",
      "name": "WINNIE 1 1",
      "init": {
        "Vr": 0.8829872326465477,
        "Vi": -0.47824097469979254
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8168,
        "longitude": -94.3841
      }
    },
    {
      "number": 111023,
      "class": "Bus",
      "name": "WINNIE 1 2",
      "init": {
        "Vr": 0.8852782161424608,
        "Vi": -0.4868003621517811
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8168,
        "longitude": -94.3841
      }
    },
    {
      "number": 111024,
      "class": "Bus",
      "name": "WALLISVILLE 3 1",
      "init": {
        "Vr": 0.9016908557047368,
        "Vi": -0.5161771369845923
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8488,
        "longitude": -94.7052
      }
    },
    {
      "number": 111025,
      "class": "Bus",
      "name": "HANKAMER 1 1",
      "init": {
        "Vr": 0.8934948689381466,
        "Vi": -0.49459011762983507
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.856,
        "longitude": -94.5953
      }
    },
    {
      "number": 111026,
      "class": "Bus",
      "name": "ANAHUAC 2 1",
      "init": {
        "Vr": 0.8804757230909789,
        "Vi": -0.4657312177521317
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.697,
        "longitude": -94.6307
      }
    },
    {
      "number": 111027,
      "class": "Bus",
      "name": "ANAHUAC 2 2",
      "init": {
        "Vr": 0.8948864018148099,
        "Vi": -0.4775242645240755
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.697,
        "longitude": -94.6307
      }
    },
    {
      "number": 111028,
      "class": "Bus",
      "name": "STOWELL 1 1",
      "init": {
        "Vr": 0.8839536047805653,
        "Vi": -0.479772230078126
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7885,
        "longitude": -94.5219
      }
    },
    {
      "number": 111029,
      "class": "Bus",
      "name": "STOWELL 2 1",
      "init": {
        "Vr": 0.887884036826186,
        "Vi": -0.4863100056148733
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7655,
        "longitude": -94.4211
      }
    },
    {
      "number": 111030,
      "class": "Bus",
      "name": "WINNIE 2 1",
      "init": {
        "Vr": 0.8893544390050927,
        "Vi": -0.4932627268445272
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8659,
        "longitude": -94.4042
      }
    },
    {
      "number": 111031,
      "class": "Bus",
      "name": "HANKAMER 2 1",
      "init": {
        "Vr": 0.9043227744565029,
        "Vi": -0.5101240705490236
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.8866,
        "longitude": -94.5351
      }
    },
    {
      "number": 111032,
      "class": "Bus",
      "name": "CYPRESS 43 1",
      "init": {
        "Vr": 0.9212969379439557,
        "Vi": -0.41791993188743204
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.006,
        "longitude": -95.5991
      }
    },
    {
      "number": 111033,
      "class": "Bus",
      "name": "CYPRESS 44 1",
      "init": {
        "Vr": 0.946139984358202,
        "Vi": -0.381353271792961
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9929,
        "longitude": -95.6028
      }
    },
    {
      "number": 111034,
      "class": "Bus",
      "name": "CYPRESS 44 2",
      "init": {
        "Vr": 0.926651825131711,
        "Vi": -0.41661241426634954
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9929,
        "longitude": -95.6028
      }
    },
    {
      "number": 111035,
      "class": "Bus",
      "name": "CYPRESS 45 1",
      "init": {
        "Vr": 0.9970884324379659,
        "Vi": -0.28946850942999325
      },
      "params": {
        "kv": 345.0
      },
      "extension": {
        "latitude": 29.9641,
        "longitude": -95.5694
      }
    },
    {
      "number": 111036,
      "class": "Bus",
      "name": "CYPRESS 45 2",
      "init": {
        "Vr": 0.950651269590683,
        "Vi": -0.37669833517414447
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9641,
        "longitude": -95.5694
      }
    },
    {
      "number": 111037,
      "class": "Bus",
      "name": "CYPRESS 45 3",
      "init": {
        "Vr": 0.9271945905861761,
        "Vi": -0.4122805826847157
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9641,
        "longitude": -95.5694
      }
    },
    {
      "number": 111038,
      "class": "Bus",
      "name": "CYPRESS 46 1",
      "init": {
        "Vr": 0.937065102153641,
        "Vi": -0.44028104889682534
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9188,
        "longitude": -95.5682
      }
    },
    {
      "number": 111039,
      "class": "Bus",
      "name": "CYPRESS 47 1",
      "init": {
        "Vr": 0.9168104101730647,
        "Vi": -0.4310260703657382
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9673,
        "longitude": -95.6561
      }
    },
    {
      "number": 111040,
      "class": "Bus",
      "name": "CYPRESS 48 1",
      "init": {
        "Vr": 0.9227210404722962,
        "Vi": -0.4390241494002515
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9256,
        "longitude": -95.6183
      }
    },
    {
      "number": 111041,
      "class": "Bus",
      "name": "TOMBALL 24 1",
      "init": {
        "Vr": 0.9002927524264261,
        "Vi": -0.43988983543017346
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9738,
        "longitude": -95.5397
      }
    },
    {
      "number": 111042,
      "class": "Bus",
      "name": "CYPRESS 49 1",
      "init": {
        "Vr": 0.9409819214388012,
        "Vi": -0.394792555623277
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9039,
        "longitude": -95.5828
      }
    },
    {
      "number": 111043,
      "class": "Bus",
      "name": "CYPRESS 49 2",
      "init": {
        "Vr": 0.9282821582417157,
        "Vi": -0.43058082320664803
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9039,
        "longitude": -95.5828
      }
    },
    {
      "number": 111044,
      "class": "Bus",
      "name": "CYPRESS 50 1",
      "init": {
        "Vr": 0.9185502307583105,
        "Vi": -0.4211587498268088
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.014,
        "longitude": -95.6326
      }
    },
    {
      "number": 111045,
      "class": "Bus",
      "name": "CYPRESS 51 1",
      "init": {
        "Vr": 0.9439017391990272,
        "Vi": -0.38917444706941606
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9317,
        "longitude": -95.5574
      }
    },
    {
      "number": 111046,
      "class": "Bus",
      "name": "CYPRESS 51 2",
      "init": {
        "Vr": 0.9361380344888128,
        "Vi": -0.4333699000511418
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9317,
        "longitude": -95.5574
      }
    },
    {
      "number": 111047,
      "class": "Bus",
      "name": "CYPRESS 52 1",
      "init": {
        "Vr": 0.9250673573668967,
        "Vi": -0.4148865878365494
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9632,
        "longitude": -95.5909
      }
    },
    {
      "number": 111048,
      "class": "Bus",
      "name": "CYPRESS 53 1",
      "init": {
        "Vr": 0.944261623387478,
        "Vi": -0.3844168792338659
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9415,
        "longitude": -95.6174
      }
    },
    {
      "number": 111049,
      "class": "Bus",
      "name": "CYPRESS 53 2",
      "init": {
        "Vr": 0.9233455753165868,
        "Vi": -0.42968066637870295
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9415,
        "longitude": -95.6174
      }
    },
    {
      "number": 111050,
      "class": "Bus",
      "name": "SPRING 23 1",
      "init": {
        "Vr": 0.8782044176172613,
        "Vi": -0.46387061011574804
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9811,
        "longitude": -95.3672
      }
    },
    {
      "number": 111051,
      "class": "Bus",
      "name": "SPRING 24 1",
      "init": {
        "Vr": 0.9083535102282292,
        "Vi": -0.4241244660837965
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9578,
        "longitude": -95.3827
      }
    },
    {
      "number": 111052,
      "class": "Bus",
      "name": "SPRING 24 2",
      "init": {
        "Vr": 0.8891651459895259,
        "Vi": -0.4623709533489347
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9578,
        "longitude": -95.3827
      }
    },
    {
      "number": 111053,
      "class": "Bus",
      "name": "SPRING 25 1",
      "init": {
        "Vr": 0.9071644330371282,
        "Vi": -0.42196156523349315
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.9859,
        "longitude": -95.4194
      }
    },
    {
      "number": 111054,
      "class": "Bus",
      "name": "SPRING 25 2",
      "init": {
        "Vr": 0.8924503566941586,
        "Vi": -0.4538208791664583
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.9859,
        "longitude": -95.4194
      }
    },
    {
      "number": 111055,
      "class": "Bus",
      "name": "SPRING 26 1",
      "init": {
        "Vr": 0.9107000674536956,
        "Vi": -0.4160915335379799
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.0638,
        "longitude": -95.4164
      }
    },
    {
      "number": 111056,
      "class": "Bus",
      "name": "SPRING 26 2",
      "init": {
        "Vr": 0.8977153651821992,
        "Vi": -0.4380795082364566
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0638,
        "longitude": -95.4164
      }
    },
    {
      "number": 111057,
      "class": "Bus",
      "name": "SPRING 27 1",
      "init": {
        "Vr": 0.908794803578983,
        "Vi": -0.41837687109947236
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.0203,
        "longitude": -95.4398
      }
    },
    {
      "number": 111058,
      "class": "Bus",
      "name": "SPRING 27 2",
      "init": {
        "Vr": 0.8927229883989497,
        "Vi": -0.4393462799537149
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0203,
        "longitude": -95.4398
      }
    },
    {
      "number": 111059,
      "class": "Bus",
      "name": "SPRING 28 1",
      "init": {
        "Vr": 0.8935983149210572,
        "Vi": -0.4408921121846372
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0491,
        "longitude": -95.4097
      }
    },
    {
      "number": 111060,
      "class": "Bus",
      "name": "SPRING 29 1",
      "init": {
        "Vr": 0.891198840026685,
        "Vi": -0.44310949353428425
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0089,
        "longitude": -95.4139
      }
    },
    {
      "number": 111061,
      "class": "Bus",
      "name": "SPRING 30 1",
      "init": {
        "Vr": 0.9198471031411368,
        "Vi": -0.40357131216841124
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.0438,
        "longitude": -95.3535
      }
    },
    {
      "number": 111062,
      "class": "Bus",
      "name": "SPRING 30 2",
      "init": {
        "Vr": 0.8658349079449563,
        "Vi": -0.4567418213548075
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0438,
        "longitude": -95.3535
      }
    },
    {
      "number": 111063,
      "class": "Bus",
      "name": "SPRING 30 3",
      "init": {
        "Vr": 0.9026023536853017,
        "Vi": -0.42075373177661485
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 30.0438,
        "longitude": -95.3535
      }
    },
    {
      "number": 111064,
      "class": "Bus",
      "name": "SPRING 30 4",
      "init": {
        "Vr": 0.9026023536853016,
        "Vi": -0.42075373177661485
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 30.0438,
        "longitude": -95.3535
      }
    },
    {
      "number": 111065,
      "class": "Bus",
      "name": "SPRING 31 1",
      "init": {
        "Vr": 0.8611791402184027,
        "Vi": -0.4574957874821441
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0779,
        "longitude": -95.3443
      }
    },
    {
      "number": 111066,
      "class": "Bus",
      "name": "HUMBLE 11 1",
      "init": {
        "Vr": 0.8769707513978757,
        "Vi": -0.4552391146285195
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0098,
        "longitude": -95.29
      }
    },
    {
      "number": 111067,
      "class": "Bus",
      "name": "SPRING 32 1",
      "init": {
        "Vr": 0.9858492206339664,
        "Vi": -0.30355840285266256
      },
      "params": {
        "kv": 345.0
      },
      "extension": {
        "latitude": 30.023,
        "longitude": -95.3839
      }
    },
    {
      "number": 111068,
      "class": "Bus",
      "name": "SPRING 32 2",
      "init": {
        "Vr": 0.9232655938604352,
        "Vi": -0.4009415223940793
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.023,
        "longitude": -95.3839
      }
    },
    {
      "number": 111069,
      "class": "Bus",
      "name": "SPRING 32 3",
      "init": {
        "Vr": 0.8604335733701911,
        "Vi": -0.4587148421276712
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.023,
        "longitude": -95.3839
      }
    },
    {
      "number": 111070,
      "class": "Bus",
      "name": "SPRING 32 4",
      "init": {
        "Vr": 0.8986452234838382,
        "Vi": -0.4240674732379959
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 30.023,
        "longitude": -95.3839
      }
    },
    {
      "number": 111071,
      "class": "Bus",
      "name": "SPRING 32 5",
      "init": {
        "Vr": 0.8986452234838382,
        "Vi": -0.4240674732379959
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 30.023,
        "longitude": -95.3839
      }
    },
    {
      "number": 111072,
      "class": "Bus",
      "name": "HUMBLE 12 1",
      "init": {
        "Vr": 0.9263044935650593,
        "Vi": -0.4081682732273736
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.0134,
        "longitude": -95.3067
      }
    },
    {
      "number": 111073,
      "class": "Bus",
      "name": "HUMBLE 12 2",
      "init": {
        "Vr": 0.8831344658589613,
        "Vi": -0.4536616374786295
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0134,
        "longitude": -95.3067
      }
    },
    {
      "number": 111074,
      "class": "Bus",
      "name": "SPRING 33 1",
      "init": {
        "Vr": 0.8896857395177155,
        "Vi": -0.4389732427181427
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 30.0767,
        "longitude": -95.4464
      }
    },
    {
      "number": 111075,
      "class": "Bus",
      "name": "SANTA FE 1 1",
      "init": {
        "Vr": 0.9036564977900984,
        "Vi": -0.44071162395220675
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3946,
        "longitude": -95.1525
      }
    },
    {
      "number": 111076,
      "class": "Bus",
      "name": "SANTA FE 2 1",
      "init": {
        "Vr": 0.8948649190143924,
        "Vi": -0.45607373867440026
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.422,
        "longitude": -95.1123
      }
    },
    {
      "number": 111077,
      "class": "Bus",
      "name": "DICKINSON 2 1",
      "init": {
        "Vr": 0.8845740843734712,
        "Vi": -0.46490361812718023
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4271,
        "longitude": -95.0565
      }
    },
    {
      "number": 111078,
      "class": "Bus",
      "name": "SANTA FE 3 1",
      "init": {
        "Vr": 0.9280540339011992,
        "Vi": -0.3944806626479112
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.3563,
        "longitude": -95.0852
      }
    },
    {
      "number": 111079,
      "class": "Bus",
      "name": "SANTA FE 3 2",
      "init": {
        "Vr": 0.915581084641478,
        "Vi": -0.42359153363696067
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3563,
        "longitude": -95.0852
      }
    },
    {
      "number": 111080,
      "class": "Bus",
      "name": "SANTA FE 4 1",
      "init": {
        "Vr": 0.8973615898018608,
        "Vi": -0.4569552289078944
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3733,
        "longitude": -95.0453
      }
    },
    {
      "number": 111081,
      "class": "Bus",
      "name": "HITCHCOCK 4 1",
      "init": {
        "Vr": 0.9043278283724893,
        "Vi": -0.4425270195841806
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3395,
        "longitude": -95.0432
      }
    },
    {
      "number": 111082,
      "class": "Bus",
      "name": "DICKINSON 3 1",
      "init": {
        "Vr": 0.9119685520366075,
        "Vi": -0.422788963967139
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.4401,
        "longitude": -95.0868
      }
    },
    {
      "number": 111083,
      "class": "Bus",
      "name": "DICKINSON 3 2",
      "init": {
        "Vr": 0.8940033084853639,
        "Vi": -0.45295513698014306
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4401,
        "longitude": -95.0868
      }
    },
    {
      "number": 111084,
      "class": "Bus",
      "name": "SANTA FE 5 1",
      "init": {
        "Vr": 0.9009323656162141,
        "Vi": -0.43642794247929156
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3642,
        "longitude": -95.1118
      }
    },
    {
      "number": 111085,
      "class": "Bus",
      "name": "TEXAS CITY 2 1",
      "init": {
        "Vr": 0.8822040452424246,
        "Vi": -0.5571853404453754
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.39,
        "longitude": -94.9041
      }
    },
    {
      "number": 111086,
      "class": "Bus",
      "name": "LA MARQUE 1 1",
      "init": {
        "Vr": 0.8795143759936359,
        "Vi": -0.5130910236075179
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3737,
        "longitude": -94.9501
      }
    },
    {
      "number": 111087,
      "class": "Bus",
      "name": "BACLIFF 2 1",
      "init": {
        "Vr": 0.8772077874935936,
        "Vi": -0.4618462492189413
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4778,
        "longitude": -94.9523
      }
    },
    {
      "number": 111088,
      "class": "Bus",
      "name": "LA MARQUE 2 1",
      "init": {
        "Vr": 0.9323762989922177,
        "Vi": -0.3956146293771698
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.3658,
        "longitude": -95.0065
      }
    },
    {
      "number": 111089,
      "class": "Bus",
      "name": "LA MARQUE 2 2",
      "init": {
        "Vr": 0.8942812828136156,
        "Vi": -0.47596287306478396
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3658,
        "longitude": -95.0065
      }
    },
    {
      "number": 111090,
      "class": "Bus",
      "name": "TEXAS CITY 3 1",
      "init": {
        "Vr": 0.880812672803925,
        "Vi": -0.5376837731445017
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4081,
        "longitude": -94.9323
      }
    },
    {
      "number": 111091,
      "class": "Bus",
      "name": "LA MARQUE 3 1",
      "init": {
        "Vr": 0.8724119420607948,
        "Vi": -0.4981171603350397
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3725,
        "longitude": -94.9718
      }
    },
    {
      "number": 111092,
      "class": "Bus",
      "name": "LA MARQUE 4 1",
      "init": {
        "Vr": 0.876543380379826,
        "Vi": -0.48521840377963044
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3306,
        "longitude": -94.9439
      }
    },
    {
      "number": 111093,
      "class": "Bus",
      "name": "TEXAS CITY 4 1",
      "init": {
        "Vr": 0.8825530131181005,
        "Vi": -0.49210643296914475
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.429,
        "longitude": -94.9051
      }
    },
    {
      "number": 111094,
      "class": "Bus",
      "name": "DICKINSON 4 1",
      "init": {
        "Vr": 0.8835916719725789,
        "Vi": -0.46569873088577973
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4426,
        "longitude": -95.0177
      }
    },
    {
      "number": 111095,
      "class": "Bus",
      "name": "TEXAS CITY 5 1",
      "init": {
        "Vr": 0.8832886717213748,
        "Vi": -0.5512296397307421
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3913,
        "longitude": -94.9264
      }
    },
    {
      "number": 111096,
      "class": "Bus",
      "name": "PASADENA 1 1",
      "init": {
        "Vr": 0.9349080835424104,
        "Vi": -0.4135215786079706
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6848,
        "longitude": -95.2062
      }
    },
    {
      "number": 111097,
      "class": "Bus",
      "name": "PASADENA 1 2",
      "init": {
        "Vr": 0.9075934432502211,
        "Vi": -0.4577425877910739
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6848,
        "longitude": -95.2062
      }
    },
    {
      "number": 111098,
      "class": "Bus",
      "name": "SOUTH HOUSTON 4 1",
      "init": {
        "Vr": 0.9187151548110164,
        "Vi": -0.43360122294348374
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6487,
        "longitude": -95.223
      }
    },
    {
      "number": 111099,
      "class": "Bus",
      "name": "SOUTH HOUSTON 4 2",
      "init": {
        "Vr": 0.9079440043235231,
        "Vi": -0.4518467403017413
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6487,
        "longitude": -95.223
      }
    },
    {
      "number": 111100,
      "class": "Bus",
      "name": "PASADENA 2 1",
      "init": {
        "Vr": 0.9169528978643907,
        "Vi": -0.43640687128160016
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6489,
        "longitude": -95.1775
      }
    },
    {
      "number": 111101,
      "class": "Bus",
      "name": "PASADENA 2 2",
      "init": {
        "Vr": 0.9011995267817424,
        "Vi": -0.4759333202084564
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6489,
        "longitude": -95.1775
      }
    },
    {
      "number": 111102,
      "class": "Bus",
      "name": "PASADENA 2 3",
      "init": {
        "Vr": 0.9098832550436451,
        "Vi": -0.45474712520006333
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.6489,
        "longitude": -95.1775
      }
    },
    {
      "number": 111103,
      "class": "Bus",
      "name": "PASADENA 2 4",
      "init": {
        "Vr": 0.9098832550436451,
        "Vi": -0.45474712520006333
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.6489,
        "longitude": -95.1775
      }
    },
    {
      "number": 111104,
      "class": "Bus",
      "name": "SOUTH HOUSTON 5 1",
      "init": {
        "Vr": 0.8793253636734771,
        "Vi": -0.4631038506369218
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6325,
        "longitude": -95.2634
      }
    },
    {
      "number": 111105,
      "class": "Bus",
      "name": "PASADENA 3 1",
      "init": {
        "Vr": 0.9381760925293392,
        "Vi": -0.4115995032533617
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6971,
        "longitude": -95.1736
      }
    },
    {
      "number": 111106,
      "class": "Bus",
      "name": "PASADENA 3 2",
      "init": {
        "Vr": 0.9085944894816954,
        "Vi": -0.4613028454386964
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6971,
        "longitude": -95.1736
      }
    },
    {
      "number": 111107,
      "class": "Bus",
      "name": "SOUTH HOUSTON 6 1",
      "init": {
        "Vr": 0.8949006421346036,
        "Vi": -0.4620221559959915
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6679,
        "longitude": -95.2676
      }
    },
    {
      "number": 111108,
      "class": "Bus",
      "name": "SOUTH HOUSTON 7 1",
      "init": {
        "Vr": 0.904055560031972,
        "Vi": -0.45694460437972534
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6682,
        "longitude": -95.2231
      }
    },
    {
      "number": 111109,
      "class": "Bus",
      "name": "PASADENA 4 1",
      "init": {
        "Vr": 0.9030523902471926,
        "Vi": -0.46619856701970874
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7031,
        "longitude": -95.1861
      }
    },
    {
      "number": 111110,
      "class": "Bus",
      "name": "GALENA PARK 14 1",
      "init": {
        "Vr": 0.8972012042092891,
        "Vi": -0.46918626528248764
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7181,
        "longitude": -95.2069
      }
    },
    {
      "number": 111111,
      "class": "Bus",
      "name": "SOUTH HOUSTON 8 1",
      "init": {
        "Vr": 0.8957696137782185,
        "Vi": -0.4666750419528045
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6893,
        "longitude": -95.2367
      }
    },
    {
      "number": 111112,
      "class": "Bus",
      "name": "SOUTH HOUSTON 9 1",
      "init": {
        "Vr": 0.910500248079257,
        "Vi": -0.507491889045557
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6267,
        "longitude": -95.219
      }
    },
    {
      "number": 111113,
      "class": "Bus",
      "name": "GALENA PARK 15 1",
      "init": {
        "Vr": 0.9323411653738707,
        "Vi": -0.41893821766914396
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6969,
        "longitude": -95.261
      }
    },
    {
      "number": 111114,
      "class": "Bus",
      "name": "GALENA PARK 15 2",
      "init": {
        "Vr": 0.9024045231507211,
        "Vi": -0.46782178139784125
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6969,
        "longitude": -95.261
      }
    },
    {
      "number": 111115,
      "class": "Bus",
      "name": "SOUTH HOUSTON 10 1",
      "init": {
        "Vr": 0.8870759330474306,
        "Vi": -0.46676180213820423
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6296,
        "longitude": -95.2908
      }
    },
    {
      "number": 111116,
      "class": "Bus",
      "name": "PASADENA 5 1",
      "init": {
        "Vr": 0.901501682889437,
        "Vi": -0.47102746781909016
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6745,
        "longitude": -95.1717
      }
    },
    {
      "number": 111117,
      "class": "Bus",
      "name": "GALENA PARK 16 1",
      "init": {
        "Vr": 0.9385048044044935,
        "Vi": -0.4104941126885846
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.736,
        "longitude": -95.238
      }
    },
    {
      "number": 111118,
      "class": "Bus",
      "name": "GALENA PARK 16 2",
      "init": {
        "Vr": 0.8786647523859503,
        "Vi": -0.47432822771085753
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.736,
        "longitude": -95.238
      }
    },
    {
      "number": 111119,
      "class": "Bus",
      "name": "GALENA PARK 16 3",
      "init": {
        "Vr": 0.9171495859392454,
        "Vi": -0.4338614195412169
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.736,
        "longitude": -95.238
      }
    },
    {
      "number": 111120,
      "class": "Bus",
      "name": "GALENA PARK 16 4",
      "init": {
        "Vr": 0.9171495859392453,
        "Vi": -0.4338614195412168
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.736,
        "longitude": -95.238
      }
    },
    {
      "number": 111121,
      "class": "Bus",
      "name": "GALENA PARK 17 1",
      "init": {
        "Vr": 0.8947584390693206,
        "Vi": -0.46861052241528356
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7131,
        "longitude": -95.232
      }
    },
    {
      "number": 111122,
      "class": "Bus",
      "name": "SOUTH HOUSTON 11 1",
      "init": {
        "Vr": 0.9230999914179686,
        "Vi": -0.4274993733888532
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6506,
        "longitude": -95.2537
      }
    },
    {
      "number": 111123,
      "class": "Bus",
      "name": "SOUTH HOUSTON 11 2",
      "init": {
        "Vr": 0.9025694761333142,
        "Vi": -0.45578567789145835
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6506,
        "longitude": -95.2537
      }
    },
    {
      "number": 111124,
      "class": "Bus",
      "name": "PASADENA 6 1",
      "init": {
        "Vr": 0.9047740260646123,
        "Vi": -0.4924244015932602
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6349,
        "longitude": -95.1928
      }
    },
    {
      "number": 111125,
      "class": "Bus",
      "name": "STOWELL 3 1",
      "init": {
        "Vr": 0.897295980350333,
        "Vi": -0.48973651785128436
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6761,
        "longitude": -94.437
      }
    },
    {
      "number": 111126,
      "class": "Bus",
      "name": "HIGH ISLAND 1 1",
      "init": {
        "Vr": 0.9007156502882365,
        "Vi": -0.4950780735422625
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5461,
        "longitude": -94.4288
      }
    },
    {
      "number": 111127,
      "class": "Bus",
      "name": "ANAHUAC 3 1",
      "init": {
        "Vr": 0.8990311815293253,
        "Vi": -0.48206663091421376
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6358,
        "longitude": -94.5697
      }
    },
    {
      "number": 111128,
      "class": "Bus",
      "name": "ROSHARON 2 1",
      "init": {
        "Vr": 0.9553674062236659,
        "Vi": -0.34069321853533496
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3549,
        "longitude": -95.5137
      }
    },
    {
      "number": 111129,
      "class": "Bus",
      "name": "MISSOURI CITY 8 1",
      "init": {
        "Vr": 0.939866808156136,
        "Vi": -0.39583844861291356
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5176,
        "longitude": -95.5268
      }
    },
    {
      "number": 111130,
      "class": "Bus",
      "name": "MISSOURI CITY 9 1",
      "init": {
        "Vr": 0.9539227386224853,
        "Vi": -0.33923853881856036
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.4945,
        "longitude": -95.527
      }
    },
    {
      "number": 111131,
      "class": "Bus",
      "name": "MISSOURI CITY 9 2",
      "init": {
        "Vr": 0.9430562375305597,
        "Vi": -0.3877191073632132
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4945,
        "longitude": -95.527
      }
    },
    {
      "number": 111132,
      "class": "Bus",
      "name": "ROSHARON 3 1",
      "init": {
        "Vr": 0.9336287763386737,
        "Vi": -0.3824433711017803
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4451,
        "longitude": -95.4629
      }
    },
    {
      "number": 111133,
      "class": "Bus",
      "name": "FRESNO 7 1",
      "init": {
        "Vr": 0.9165818603546529,
        "Vi": -0.41216511897574354
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5049,
        "longitude": -95.4294
      }
    },
    {
      "number": 111134,
      "class": "Bus",
      "name": "FRESNO 8 1",
      "init": {
        "Vr": 0.9282645634151031,
        "Vi": -0.39847124990740235
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5101,
        "longitude": -95.462
      }
    },
    {
      "number": 111135,
      "class": "Bus",
      "name": "FRESNO 9 1",
      "init": {
        "Vr": 0.9504009951049527,
        "Vi": -0.3423057198387887
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.5349,
        "longitude": -95.4744
      }
    },
    {
      "number": 111136,
      "class": "Bus",
      "name": "FRESNO 9 2",
      "init": {
        "Vr": 0.9410635073116216,
        "Vi": -0.3685366440455508
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5349,
        "longitude": -95.4744
      }
    },
    {
      "number": 111137,
      "class": "Bus",
      "name": "MANVEL 5 1",
      "init": {
        "Vr": 0.919650319711317,
        "Vi": -0.38486172246656075
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.4836,
        "longitude": -95.3921
      }
    },
    {
      "number": 111138,
      "class": "Bus",
      "name": "MANVEL 5 2",
      "init": {
        "Vr": 0.9161660959434842,
        "Vi": -0.40385186544615
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4836,
        "longitude": -95.3921
      }
    },
    {
      "number": 111139,
      "class": "Bus",
      "name": "ROSHARON 4 1",
      "init": {
        "Vr": 0.9601673039928061,
        "Vi": -0.3378672537472947
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3425,
        "longitude": -95.5678
      }
    },
    {
      "number": 111140,
      "class": "Bus",
      "name": "THOMPSONS 5 1",
      "init": {
        "Vr": 0.9754540235374302,
        "Vi": -0.2980879147975043
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.3885,
        "longitude": -95.6026
      }
    },
    {
      "number": 111141,
      "class": "Bus",
      "name": "THOMPSONS 5 2",
      "init": {
        "Vr": 0.9694519482598365,
        "Vi": -0.3322315031128597
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.3885,
        "longitude": -95.6026
      }
    },
    {
      "number": 111142,
      "class": "Bus",
      "name": "MISSOURI CITY 10 1",
      "init": {
        "Vr": 0.9376171407821572,
        "Vi": -0.40349777745577886
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.5413,
        "longitude": -95.5309
      }
    },
    {
      "number": 111143,
      "class": "Bus",
      "name": "ROSHARON 5 1",
      "init": {
        "Vr": 0.9759113110512541,
        "Vi": -0.2953622824627197
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.4157,
        "longitude": -95.4457
      }
    },
    {
      "number": 111144,
      "class": "Bus",
      "name": "ROSHARON 5 2",
      "init": {
        "Vr": 0.9403013048217221,
        "Vi": -0.36491319770326447
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.4157,
        "longitude": -95.4457
      }
    },
    {
      "number": 111145,
      "class": "Bus",
      "name": "ROSHARON 5 3",
      "init": {
        "Vr": 0.9644496410222263,
        "Vi": -0.3183897407223144
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.4157,
        "longitude": -95.4457
      }
    },
    {
      "number": 111146,
      "class": "Bus",
      "name": "ROSHARON 5 4",
      "init": {
        "Vr": 0.9644496410222262,
        "Vi": -0.3183897407223144
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.4157,
        "longitude": -95.4457
      }
    },
    {
      "number": 111147,
      "class": "Bus",
      "name": "KATY 86 1",
      "init": {
        "Vr": 0.9369979822469156,
        "Vi": -0.3816485850039171
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7608,
        "longitude": -95.6209
      }
    },
    {
      "number": 111148,
      "class": "Bus",
      "name": "KATY 86 2",
      "init": {
        "Vr": 0.926328168852008,
        "Vi": -0.41617582870426967
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7608,
        "longitude": -95.6209
      }
    },
    {
      "number": 111149,
      "class": "Bus",
      "name": "SUGAR LAND 67 1",
      "init": {
        "Vr": 0.9271922125804933,
        "Vi": -0.39418099809101215
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6804,
        "longitude": -95.6159
      }
    },
    {
      "number": 111150,
      "class": "Bus",
      "name": "STAFFORD 18 1",
      "init": {
        "Vr": 0.9297521347027542,
        "Vi": -0.3812890386329525
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6934,
        "longitude": -95.5502
      }
    },
    {
      "number": 111151,
      "class": "Bus",
      "name": "STAFFORD 18 2",
      "init": {
        "Vr": 0.9111446712465101,
        "Vi": -0.40539955856352106
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6934,
        "longitude": -95.5502
      }
    },
    {
      "number": 111152,
      "class": "Bus",
      "name": "SUGAR LAND 68 1",
      "init": {
        "Vr": 0.9238473163892588,
        "Vi": -0.41215820250214674
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7419,
        "longitude": -95.6312
      }
    },
    {
      "number": 111153,
      "class": "Bus",
      "name": "SUGAR LAND 69 1",
      "init": {
        "Vr": 0.9324679351858852,
        "Vi": -0.39672346959834875
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7065,
        "longitude": -95.6638
      }
    },
    {
      "number": 111154,
      "class": "Bus",
      "name": "STAFFORD 19 1",
      "init": {
        "Vr": 0.937145158829392,
        "Vi": -0.38529659910333625
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7402,
        "longitude": -95.5762
      }
    },
    {
      "number": 111155,
      "class": "Bus",
      "name": "STAFFORD 19 2",
      "init": {
        "Vr": 0.9247376549647071,
        "Vi": -0.42270882001731935
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7402,
        "longitude": -95.5762
      }
    },
    {
      "number": 111156,
      "class": "Bus",
      "name": "STAFFORD 20 1",
      "init": {
        "Vr": 0.9401354211034784,
        "Vi": -0.375143056274364
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7062,
        "longitude": -95.5817
      }
    },
    {
      "number": 111157,
      "class": "Bus",
      "name": "STAFFORD 20 2",
      "init": {
        "Vr": 0.9145875411909639,
        "Vi": -0.40390090612660995
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7062,
        "longitude": -95.5817
      }
    },
    {
      "number": 111158,
      "class": "Bus",
      "name": "STAFFORD 20 3",
      "init": {
        "Vr": 0.9276961199886716,
        "Vi": -0.3893414210314358
      },
      "params": {
        "kv": 20.0
      },
      "extension": {
        "latitude": 29.7062,
        "longitude": -95.5817
      }
    },
    {
      "number": 111159,
      "class": "Bus",
      "name": "STAFFORD 20 4",
      "init": {
        "Vr": 0.9276961199886716,
        "Vi": -0.3893414210314358
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.7062,
        "longitude": -95.5817
      }
    },
    {
      "number": 111160,
      "class": "Bus",
      "name": "STAFFORD 21 1",
      "init": {
        "Vr": 0.9423409303818255,
        "Vi": -0.36819154991064884
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6717,
        "longitude": -95.5889
      }
    },
    {
      "number": 111161,
      "class": "Bus",
      "name": "STAFFORD 21 2",
      "init": {
        "Vr": 0.9228137091966343,
        "Vi": -0.3957714692581233
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6717,
        "longitude": -95.5889
      }
    },
    {
      "number": 111162,
      "class": "Bus",
      "name": "STAFFORD 22 1",
      "init": {
        "Vr": 0.9239119051353997,
        "Vi": -0.4213168995156275
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7355,
        "longitude": -95.5761
      }
    },
    {
      "number": 111163,
      "class": "Bus",
      "name": "STAFFORD 23 1",
      "init": {
        "Vr": 0.9136571094114145,
        "Vi": -0.4024456038289514
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6874,
        "longitude": -95.5713
      }
    },
    {
      "number": 111164,
      "class": "Bus",
      "name": "SUGAR LAND 70 1",
      "init": {
        "Vr": 0.9293498172239627,
        "Vi": -0.4073435941060849
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7174,
        "longitude": -95.6115
      }
    },
    {
      "number": 111165,
      "class": "Bus",
      "name": "SUGAR LAND 71 1",
      "init": {
        "Vr": 0.9394228245430766,
        "Vi": -0.4192509758476822
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6551,
        "longitude": -95.5929
      }
    },
    {
      "number": 111166,
      "class": "Bus",
      "name": "SUGAR LAND 72 1",
      "init": {
        "Vr": 0.9259542454578683,
        "Vi": -0.42155283394440646
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7638,
        "longitude": -95.6104
      }
    },
    {
      "number": 111167,
      "class": "Bus",
      "name": "SUGAR LAND 73 1",
      "init": {
        "Vr": 0.9440882042720948,
        "Vi": -0.3657595448683525
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6944,
        "longitude": -95.6847
      }
    },
    {
      "number": 111168,
      "class": "Bus",
      "name": "SUGAR LAND 73 2",
      "init": {
        "Vr": 0.9354700834755354,
        "Vi": -0.3835273499376074
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6944,
        "longitude": -95.6847
      }
    },
    {
      "number": 111169,
      "class": "Bus",
      "name": "SUGAR LAND 74 1",
      "init": {
        "Vr": 0.9512659266074659,
        "Vi": -0.34965328643939086
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6616,
        "longitude": -95.6709
      }
    },
    {
      "number": 111170,
      "class": "Bus",
      "name": "SUGAR LAND 74 2",
      "init": {
        "Vr": 0.9400957714280239,
        "Vi": -0.383921177854536
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6616,
        "longitude": -95.6709
      }
    },
    {
      "number": 111171,
      "class": "Bus",
      "name": "SUGAR LAND 75 1",
      "init": {
        "Vr": 1.0073746657784801,
        "Vi": -0.23412901722753368
      },
      "params": {
        "kv": 345.0
      },
      "extension": {
        "latitude": 29.703,
        "longitude": -95.6407
      }
    },
    {
      "number": 111172,
      "class": "Bus",
      "name": "SUGAR LAND 75 2",
      "init": {
        "Vr": 0.9455941673582351,
        "Vi": -0.3631038769962555
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.703,
        "longitude": -95.6407
      }
    },
    {
      "number": 111173,
      "class": "Bus",
      "name": "SUGAR LAND 75 3",
      "init": {
        "Vr": 0.9313583568869691,
        "Vi": -0.3940151880726777
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.703,
        "longitude": -95.6407
      }
    },
    {
      "number": 111174,
      "class": "Bus",
      "name": "SUGAR LAND 76 1",
      "init": {
        "Vr": 0.9397305306376658,
        "Vi": -0.3760713987209003
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7181,
        "longitude": -95.614
      }
    },
    {
      "number": 111175,
      "class": "Bus",
      "name": "SUGAR LAND 76 2",
      "init": {
        "Vr": 0.9302612665410268,
        "Vi": -0.4066685654644725
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7181,
        "longitude": -95.614
      }
    },
    {
      "number": 111176,
      "class": "Bus",
      "name": "SUGAR LAND 77 1",
      "init": {
        "Vr": 0.9465123457706508,
        "Vi": -0.3597294612219872
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6734,
        "longitude": -95.641
      }
    },
    {
      "number": 111177,
      "class": "Bus",
      "name": "SUGAR LAND 77 2",
      "init": {
        "Vr": 0.9337147453253046,
        "Vi": -0.38508752890480397
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6734,
        "longitude": -95.641
      }
    },
    {
      "number": 111178,
      "class": "Bus",
      "name": "NEW WAVERLY 5 1",
      "init": {
        "Vr": 1.0114581765275519,
        "Vi": -0.2406082109737019
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 30.5293,
        "longitude": -95.4764
      }
    },
    {
      "number": 111179,
      "class": "Bus",
      "name": "BAYTOWN 10 1",
      "init": {
        "Vr": 1.0134381165903492,
        "Vi": -0.23354462860380693
      },
      "params": {
        "kv": 345.0
      },
      "extension": {
        "latitude": 29.7501,
        "longitude": -94.9256
      }
    },
    {
      "number": 111180,
      "class": "Bus",
      "name": "BAYTOWN 10 2",
      "init": {
        "Vr": 1.0268144003692836,
        "Vi": -0.15566990307098705
      },
      "params": {
        "kv": 20.0
      },
      "extension": {
        "latitude": 29.7501,
        "longitude": -94.9256
      }
    },
    {
      "number": 111181,
      "class": "Bus",
      "name": "BAYTOWN 10 3",
      "init": {
        "Vr": 1.0282794533536734,
        "Vi": -0.13647823227709668
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.7501,
        "longitude": -94.9256
      }
    },
    {
      "number": 111182,
      "class": "Bus",
      "name": "GALENA PARK 18 1",
      "init": {
        "Vr": 0.9465315773859639,
        "Vi": -0.41077699464062106
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8222,
        "longitude": -95.2194
      }
    },
    {
      "number": 111183,
      "class": "Bus",
      "name": "GALENA PARK 18 2",
      "init": {
        "Vr": 0.9605019882085355,
        "Vi": -0.3987929930821511
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.8222,
        "longitude": -95.2194
      }
    },
    {
      "number": 111184,
      "class": "Bus",
      "name": "GALENA PARK 18 3",
      "init": {
        "Vr": 0.9543801893802021,
        "Vi": -0.408712496148743
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.8222,
        "longitude": -95.2194
      }
    },
    {
      "number": 111185,
      "class": "Bus",
      "name": "GALENA PARK 18 4",
      "init": {
        "Vr": 0.9602379484433149,
        "Vi": -0.39942834532928645
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.8222,
        "longitude": -95.2194
      }
    },
    {
      "number": 111186,
      "class": "Bus",
      "name": "GALENA PARK 18 5",
      "init": {
        "Vr": 0.9601895489856767,
        "Vi": -0.3995446792313848
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.8222,
        "longitude": -95.2194
      }
    },
    {
      "number": 111187,
      "class": "Bus",
      "name": "GALENA PARK 18 6",
      "init": {
        "Vr": 0.9598576980393224,
        "Vi": -0.40034125467930887
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.8222,
        "longitude": -95.2194
      }
    },
    {
      "number": 111188,
      "class": "Bus",
      "name": "GALENA PARK 18 7",
      "init": {
        "Vr": 0.9616034587501502,
        "Vi": -0.39612966160557356
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.8222,
        "longitude": -95.2194
      }
    },
    {
      "number": 111189,
      "class": "Bus",
      "name": "CYPRESS 54 1",
      "init": {
        "Vr": 0.9993255550715817,
        "Vi": -0.2789565163723938
      },
      "params": {
        "kv": 345.0
      },
      "extension": {
        "latitude": 29.9418,
        "longitude": -95.5306
      }
    },
    {
      "number": 111190,
      "class": "Bus",
      "name": "CYPRESS 54 2",
      "init": {
        "Vr": 1.0077466901476595,
        "Vi": -0.25699519291969375
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.9418,
        "longitude": -95.5306
      }
    },
    {
      "number": 111191,
      "class": "Bus",
      "name": "CYPRESS 54 3",
      "init": {
        "Vr": 1.0076078764009926,
        "Vi": -0.25753890599608364
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.9418,
        "longitude": -95.5306
      }
    },
    {
      "number": 111192,
      "class": "Bus",
      "name": "CYPRESS 54 4",
      "init": {
        "Vr": 1.0046949083277297,
        "Vi": -0.26867836136862017
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.9418,
        "longitude": -95.5306
      }
    },
    {
      "number": 111193,
      "class": "Bus",
      "name": "CYPRESS 54 5",
      "init": {
        "Vr": 1.0046631827140189,
        "Vi": -0.2687969679636291
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.9418,
        "longitude": -95.5306
      }
    },
    {
      "number": 111194,
      "class": "Bus",
      "name": "CYPRESS 54 6",
      "init": {
        "Vr": 1.0050735646959486,
        "Vi": -0.2672583960078896
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.9418,
        "longitude": -95.5306
      }
    },
    {
      "number": 111195,
      "class": "Bus",
      "name": "CYPRESS 54 7",
      "init": {
        "Vr": 1.006895107998243,
        "Vi": -0.2603116635432561
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.9418,
        "longitude": -95.5306
      }
    },
    {
      "number": 111196,
      "class": "Bus",
      "name": "CYPRESS 54 8",
      "init": {
        "Vr": 1.0057168435330828,
        "Vi": -0.26482739911338227
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.9418,
        "longitude": -95.5306
      }
    },
    {
      "number": 111197,
      "class": "Bus",
      "name": "CYPRESS 54 9",
      "init": {
        "Vr": 1.0075795417882258,
        "Vi": -0.2576497383210763
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.9418,
        "longitude": -95.5306
      }
    },
    {
      "number": 111198,
      "class": "Bus",
      "name": "CYPRESS 54 10",
      "init": {
        "Vr": 1.0077907954558198,
        "Vi": -0.2568221822227976
      },
      "params": {
        "kv": 24.0
      },
      "extension": {
        "latitude": 29.9418,
        "longitude": -95.5306
      }
    },
    {
      "number": 111199,
      "class": "Bus",
      "name": "CYPRESS 54 11",
      "init": {
        "Vr": 1.0070839441613364,
        "Vi": -0.2595801419600247
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.9418,
        "longitude": -95.5306
      }
    },
    {
      "number": 111200,
      "class": "Bus",
      "name": "CYPRESS 54 12",
      "init": {
        "Vr": 1.0053103121490792,
        "Vi": -0.2663664711895476
      },
      "params": {
        "kv": 24.0
      },
      "extension": {
        "latitude": 29.9418,
        "longitude": -95.5306
      }
    },
    {
      "number": 111201,
      "class": "Bus",
      "name": "CYPRESS 54 13",
      "init": {
        "Vr": 1.008349879666352,
        "Vi": -0.2546182257108392
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.9418,
        "longitude": -95.5306
      }
    },
    {
      "number": 111202,
      "class": "Bus",
      "name": "CYPRESS 54 14",
      "init": {
        "Vr": 1.0069594626436256,
        "Vi": -0.26006261030729055
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.9418,
        "longitude": -95.5306
      }
    },
    {
      "number": 111203,
      "class": "Bus",
      "name": "CYPRESS 54 15",
      "init": {
        "Vr": 1.0051387445990962,
        "Vi": -0.2670131547186466
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.9418,
        "longitude": -95.5306
      }
    },
    {
      "number": 111204,
      "class": "Bus",
      "name": "CYPRESS 54 16",
      "init": {
        "Vr": 1.0048896099035767,
        "Vi": -0.2679492351080658
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.9418,
        "longitude": -95.5306
      }
    },
    {
      "number": 111205,
      "class": "Bus",
      "name": "CYPRESS 54 17",
      "init": {
        "Vr": 1.0056012670432877,
        "Vi": -0.2652659277179977
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.9418,
        "longitude": -95.5306
      }
    },
    {
      "number": 111206,
      "class": "Bus",
      "name": "CYPRESS 54 18",
      "init": {
        "Vr": 0.9993255550715818,
        "Vi": -0.27895651637239377
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.9418,
        "longitude": -95.5306
      }
    },
    {
      "number": 111207,
      "class": "Bus",
      "name": "THOMPSONS 6 1",
      "init": {
        "Vr": 1.024410263280508,
        "Vi": -0.1793976567509421
      },
      "params": {
        "kv": 345.0
      },
      "extension": {
        "latitude": 29.4829,
        "longitude": -95.6311
      }
    },
    {
      "number": 111208,
      "class": "Bus",
      "name": "THOMPSONS 6 2",
      "init": {
        "Vr": 1.0341557175469136,
        "Vi": -0.09495051008344353
      },
      "params": {
        "kv": 24.0
      },
      "extension": {
        "latitude": 29.4829,
        "longitude": -95.6311
      }
    },
    {
      "number": 111209,
      "class": "Bus",
      "name": "THOMPSONS 6 3",
      "init": {
        "Vr": 1.034476182102182,
        "Vi": -0.09095081843321207
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.4829,
        "longitude": -95.6311
      }
    },
    {
      "number": 111210,
      "class": "Bus",
      "name": "THOMPSONS 6 4",
      "init": {
        "Vr": 1.0244102632805083,
        "Vi": -0.17939765675094213
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.4829,
        "longitude": -95.6311
      }
    },
    {
      "number": 111211,
      "class": "Bus",
      "name": "THOMPSONS 6 5",
      "init": {
        "Vr": 1.0244102632805083,
        "Vi": -0.17939765675094213
      },
      "params": {
        "kv": 20.0
      },
      "extension": {
        "latitude": 29.4829,
        "longitude": -95.6311
      }
    },
    {
      "number": 111212,
      "class": "Bus",
      "name": "THOMPSONS 6 6",
      "init": {
        "Vr": 1.0345808646582475,
        "Vi": -0.08478693978468994
      },
      "params": {
        "kv": 22.0
      },
      "extension": {
        "latitude": 29.4829,
        "longitude": -95.6311
      }
    },
    {
      "number": 111213,
      "class": "Bus",
      "name": "THOMPSONS 6 7",
      "init": {
        "Vr": 1.0321710430339825,
        "Vi": -0.13019408755967196
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.4829,
        "longitude": -95.6311
      }
    },
    {
      "number": 111214,
      "class": "Bus",
      "name": "THOMPSONS 6 8",
      "init": {
        "Vr": 1.0320073198257078,
        "Vi": -0.1286888204822355
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.4829,
        "longitude": -95.6311
      }
    },
    {
      "number": 111215,
      "class": "Bus",
      "name": "THOMPSONS 6 9",
      "init": {
        "Vr": 1.0326129471807335,
        "Vi": -0.13016290454893273
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.4829,
        "longitude": -95.6311
      }
    },
    {
      "number": 111216,
      "class": "Bus",
      "name": "ELMATON 3 1",
      "init": {
        "Vr": 1.038992948861843,
        "Vi": -0.00383560850040234
      },
      "params": {
        "kv": 345.0
      },
      "extension": {
        "latitude": 28.795,
        "longitude": -96.0481
      }
    },
    {
      "number": 111217,
      "class": "Bus",
      "name": "ELMATON 3 2",
      "init": {
        "Vr": 1.0395488795721999,
        "Vi": 0.07143384983190335
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 28.795,
        "longitude": -96.0481
      }
    },
    {
      "number": 111218,
      "class": "Bus",
      "name": "ELMATON 3 3",
      "init": {
        "Vr": 1.0355908859406175,
        "Vi": 0.10924989951442751
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 28.795,
        "longitude": -96.0481
      }
    },
    {
      "number": 111219,
      "class": "Bus",
      "name": "LA PORTE 9 1",
      "init": {
        "Vr": 0.9545755291881743,
        "Vi": -0.3990131910151904
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6949,
        "longitude": -95.0406
      }
    },
    {
      "number": 111220,
      "class": "Bus",
      "name": "LA PORTE 9 2",
      "init": {
        "Vr": 0.9679967502891993,
        "Vi": -0.3802396771942242
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.6949,
        "longitude": -95.0406
      }
    },
    {
      "number": 111221,
      "class": "Bus",
      "name": "LA PORTE 9 3",
      "init": {
        "Vr": 0.9682224584295942,
        "Vi": -0.3796645778520537
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.6949,
        "longitude": -95.0406
      }
    },
    {
      "number": 111222,
      "class": "Bus",
      "name": "LIVERPOOL 4 1",
      "init": {
        "Vr": 0.9480220113774458,
        "Vi": -0.35758756162129635
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.2294,
        "longitude": -95.1952
      }
    },
    {
      "number": 111223,
      "class": "Bus",
      "name": "LIVERPOOL 4 2",
      "init": {
        "Vr": 0.9480220113774458,
        "Vi": -0.35758756162129635
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.2294,
        "longitude": -95.1952
      }
    },
    {
      "number": 111224,
      "class": "Bus",
      "name": "MONT BELVIEU 4 1",
      "init": {
        "Vr": 0.9243333604201023,
        "Vi": -0.3989310606678169
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.8247,
        "longitude": -94.9197
      }
    },
    {
      "number": 111225,
      "class": "Bus",
      "name": "MONT BELVIEU 4 2",
      "init": {
        "Vr": 0.9243333604226336,
        "Vi": -0.39893106066735295
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.8247,
        "longitude": -94.9197
      }
    },
    {
      "number": 111226,
      "class": "Bus",
      "name": "MONT BELVIEU 4 3",
      "init": {
        "Vr": 0.9243333604226336,
        "Vi": -0.39893106066735295
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.8247,
        "longitude": -94.9197
      }
    },
    {
      "number": 111227,
      "class": "Bus",
      "name": "MONT BELVIEU 4 4",
      "init": {
        "Vr": 0.9243333604226336,
        "Vi": -0.3989310606673529
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.8247,
        "longitude": -94.9197
      }
    },
    {
      "number": 111228,
      "class": "Bus",
      "name": "MONT BELVIEU 4 5",
      "init": {
        "Vr": 0.9243333604201022,
        "Vi": -0.398931060667817
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.8247,
        "longitude": -94.9197
      }
    },
    {
      "number": 111229,
      "class": "Bus",
      "name": "MONT BELVIEU 4 6",
      "init": {
        "Vr": 0.9243333604201022,
        "Vi": -0.398931060667817
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.8247,
        "longitude": -94.9197
      }
    },
    {
      "number": 111230,
      "class": "Bus",
      "name": "SEABROOK 8 1",
      "init": {
        "Vr": 0.953766985485144,
        "Vi": -0.397515372366942
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.6226,
        "longitude": -95.0458
      }
    },
    {
      "number": 111231,
      "class": "Bus",
      "name": "SEABROOK 8 2",
      "init": {
        "Vr": 0.967520771899934,
        "Vi": -0.381449179610265
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.6226,
        "longitude": -95.0458
      }
    },
    {
      "number": 111232,
      "class": "Bus",
      "name": "SEABROOK 8 3",
      "init": {
        "Vr": 0.9637703953733838,
        "Vi": -0.3908280257165098
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.6226,
        "longitude": -95.0458
      }
    },
    {
      "number": 111233,
      "class": "Bus",
      "name": "SEABROOK 8 4",
      "init": {
        "Vr": 0.9709191002618472,
        "Vi": -0.372714396596596
      },
      "params": {
        "kv": 20.0
      },
      "extension": {
        "latitude": 29.6226,
        "longitude": -95.0458
      }
    },
    {
      "number": 111234,
      "class": "Bus",
      "name": "SEABROOK 8 5",
      "init": {
        "Vr": 0.9652996788353633,
        "Vi": -0.38703546442652986
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.6226,
        "longitude": -95.0458
      }
    },
    {
      "number": 111235,
      "class": "Bus",
      "name": "LIVERPOOL 5 1",
      "init": {
        "Vr": 1.0031134678036748,
        "Vi": -0.24373771039980374
      },
      "params": {
        "kv": 345.0
      },
      "extension": {
        "latitude": 29.2559,
        "longitude": -95.2103
      }
    },
    {
      "number": 111236,
      "class": "Bus",
      "name": "LIVERPOOL 5 2",
      "init": {
        "Vr": 0.9565743731083112,
        "Vi": -0.3447808949529482
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.2559,
        "longitude": -95.2103
      }
    },
    {
      "number": 111237,
      "class": "Bus",
      "name": "LIVERPOOL 5 3",
      "init": {
        "Vr": 1.013383101519337,
        "Vi": -0.23378325483938298
      },
      "params": {
        "kv": 22.0
      },
      "extension": {
        "latitude": 29.2559,
        "longitude": -95.2103
      }
    },
    {
      "number": 111238,
      "class": "Bus",
      "name": "LIVERPOOL 5 4",
      "init": {
        "Vr": 1.0109078635017859,
        "Vi": -0.23625763506598127
      },
      "params": {
        "kv": 22.0
      },
      "extension": {
        "latitude": 29.2559,
        "longitude": -95.2103
      }
    },
    {
      "number": 111239,
      "class": "Bus",
      "name": "LIVERPOOL 5 5",
      "init": {
        "Vr": 1.0109078635017856,
        "Vi": -0.23625763506598124
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.2559,
        "longitude": -95.2103
      }
    },
    {
      "number": 111240,
      "class": "Bus",
      "name": "BAYTOWN 11 1",
      "init": {
        "Vr": 0.9405429503650704,
        "Vi": -0.39182674675728313
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7535,
        "longitude": -94.9973
      }
    },
    {
      "number": 111241,
      "class": "Bus",
      "name": "BAYTOWN 11 2",
      "init": {
        "Vr": 0.9405429503650705,
        "Vi": -0.39182674675728313
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.7535,
        "longitude": -94.9973
      }
    },
    {
      "number": 111242,
      "class": "Bus",
      "name": "BAYTOWN 11 3",
      "init": {
        "Vr": 0.9405429503650705,
        "Vi": -0.39182674675728313
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.7535,
        "longitude": -94.9973
      }
    },
    {
      "number": 111243,
      "class": "Bus",
      "name": "BAYTOWN 11 4",
      "init": {
        "Vr": 0.9405429503650705,
        "Vi": -0.39182674675728313
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.7535,
        "longitude": -94.9973
      }
    },
    {
      "number": 111244,
      "class": "Bus",
      "name": "BAYTOWN 11 5",
      "init": {
        "Vr": 0.9405429503650705,
        "Vi": -0.39182674675728313
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.7535,
        "longitude": -94.9973
      }
    },
    {
      "number": 111245,
      "class": "Bus",
      "name": "BAYTOWN 12 1",
      "init": {
        "Vr": 0.9407286336616009,
        "Vi": -0.3965081127458479
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7592,
        "longitude": -95.0096
      }
    },
    {
      "number": 111246,
      "class": "Bus",
      "name": "BAYTOWN 12 2",
      "init": {
        "Vr": 0.9691458624770376,
        "Vi": -0.3773012296872743
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.7592,
        "longitude": -95.0096
      }
    },
    {
      "number": 111247,
      "class": "Bus",
      "name": "BAYTOWN 12 3",
      "init": {
        "Vr": 0.9709496386166687,
        "Vi": -0.3726348345903884
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.7592,
        "longitude": -95.0096
      }
    },
    {
      "number": 111248,
      "class": "Bus",
      "name": "BAYTOWN 12 4",
      "init": {
        "Vr": 0.940728633661601,
        "Vi": -0.39650811274584796
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.7592,
        "longitude": -95.0096
      }
    },
    {
      "number": 111249,
      "class": "Bus",
      "name": "BAYTOWN 12 5",
      "init": {
        "Vr": 0.940728633661601,
        "Vi": -0.39650811274584796
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.7592,
        "longitude": -95.0096
      }
    },
    {
      "number": 111250,
      "class": "Bus",
      "name": "DEER PARK 12 1",
      "init": {
        "Vr": 0.9542590773785437,
        "Vi": -0.3990103444085372
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.7314,
        "longitude": -95.0839
      }
    },
    {
      "number": 111251,
      "class": "Bus",
      "name": "DEER PARK 12 2",
      "init": {
        "Vr": 0.9668589754449928,
        "Vi": -0.3831235339737217
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.7314,
        "longitude": -95.0839
      }
    },
    {
      "number": 111252,
      "class": "Bus",
      "name": "DEER PARK 12 3",
      "init": {
        "Vr": 0.9648941980237286,
        "Vi": -0.3880452387322454
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.7314,
        "longitude": -95.0839
      }
    },
    {
      "number": 111253,
      "class": "Bus",
      "name": "DEER PARK 12 4",
      "init": {
        "Vr": 0.9647685927449698,
        "Vi": -0.38835741673831653
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.7314,
        "longitude": -95.0839
      }
    },
    {
      "number": 111254,
      "class": "Bus",
      "name": "DEER PARK 12 5",
      "init": {
        "Vr": 0.968286260348863,
        "Vi": -0.37950182964301926
      },
      "params": {
        "kv": 20.0
      },
      "extension": {
        "latitude": 29.7314,
        "longitude": -95.0839
      }
    },
    {
      "number": 111255,
      "class": "Bus",
      "name": "HOUSTON 49 1",
      "init": {
        "Vr": 0.8784642392652889,
        "Vi": -0.4626043637536965
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.7211,
        "longitude": -95.3954
      }
    },
    {
      "number": 111256,
      "class": "Bus",
      "name": "HOUSTON 49 2",
      "init": {
        "Vr": 0.8784642392620136,
        "Vi": -0.46260436375319525
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.7211,
        "longitude": -95.3954
      }
    },
    {
      "number": 111257,
      "class": "Bus",
      "name": "HOUSTON 49 3",
      "init": {
        "Vr": 0.8784642392620136,
        "Vi": -0.46260436375319525
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.7211,
        "longitude": -95.3954
      }
    },
    {
      "number": 111258,
      "class": "Bus",
      "name": "HOUSTON 49 4",
      "init": {
        "Vr": 0.8784642392620134,
        "Vi": -0.4626043637531952
      },
      "params": {
        "kv": 1.0
      },
      "extension": {
        "latitude": 29.7211,
        "longitude": -95.3954
      }
    },
    {
      "number": 111259,
      "class": "Bus",
      "name": "BOLING 1 1",
      "init": {
        "Vr": 0.9984651033369016,
        "Vi": -0.22083924434489727
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.2639,
        "longitude": -95.8997
      }
    },
    {
      "number": 111260,
      "class": "Bus",
      "name": "BOLING 1 2",
      "init": {
        "Vr": 1.0125921925082797,
        "Vi": -0.20892912172100647
      },
      "params": {
        "kv": 18.0
      },
      "extension": {
        "latitude": 29.2639,
        "longitude": -95.8997
      }
    },
    {
      "number": 111261,
      "class": "Bus",
      "name": "TEXAS CITY 6 1",
      "init": {
        "Vr": 0.9458926275356544,
        "Vi": -0.3781857934347364
      },
      "params": {
        "kv": 138.0
      },
      "extension": {
        "latitude": 29.3762,
        "longitude": -94.9465
      }
    },
    {
      "number": 111262,
      "class": "Bus",
      "name": "TEXAS CITY 6 2",
      "init": {
        "Vr": 0.9458926275356544,
        "Vi": -0.37818579343473635
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.3762,
        "longitude": -94.9465
      }
    },
    {
      "number": 111263,
      "class": "Bus",
      "name": "GALENA PARK 19 1",
      "init": {
        "Vr": 0.9000253038549602,
        "Vi": -0.46825005865286606
      },
      "params": {
        "kv": 69.0
      },
      "extension": {
        "latitude": 29.6981,
        "longitude": -95.2547
      }
    },
    {
      "number": 111264,
      "class": "Bus",
      "name": "GALENA PARK 19 2",
      "init": {
        "Vr": 0.90002530385496,
        "Vi": -0.468250058652866
      },
      "params": {
        "kv": 13.8
      },
      "extension": {
        "latitude": 29.6981,
        "longitude": -95.2547
      }
    },
    {
      "number": 111265,
      "class": "Bus",
      "name": "DEER PARK 13 1",
