{
  "header": {
    "format_version": 0.2,
    "format_revision": 0,
    "case_name": "ACTIVSg10k",
    "case_description": "",
    "case_comments": ""
  },
  "params": {
    "freq_base": 60.0,
    "va_base": 100000000.0
  },
  "buses": [
    {
      "number": 10001,
      "class": "Bus",
      "name": "NEAH BAY 1",
      "init": {
        "Vr": 0.7767340596802951,
        "Vi": -0.6481524539536843
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.2414002627649,
        "longitude": -124.577776921129
      }
    },
    {
      "number": 10002,
      "class": "Bus",
      "name": "FORKS 1",
      "init": {
        "Vr": 0.8117694757227695,
        "Vi": -0.6126749721619626
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6955554417834,
        "longitude": -124.183644998185
      }
    },
    {
      "number": 10003,
      "class": "Bus",
      "name": "OCEAN SHORES 1",
      "init": {
        "Vr": 0.8547168079060575,
        "Vi": -0.5773627731939711
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0400405478871,
        "longitude": -124.056969480979
      }
    },
    {
      "number": 10004,
      "class": "Bus",
      "name": "WESTPORT 1",
      "init": {
        "Vr": 0.8566902980728156,
        "Vi": -0.5762404160705723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9275275979074,
        "longitude": -124.171949858781
      }
    },
    {
      "number": 10005,
      "class": "Bus",
      "name": "WESTPORT 2",
      "init": {
        "Vr": 0.8565842680355616,
        "Vi": -0.5763056634137907
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9275275979074,
        "longitude": -124.171949858781
      }
    },
    {
      "number": 10006,
      "class": "Bus",
      "name": "LONG BEACH 1 1",
      "init": {
        "Vr": 0.8316460069883994,
        "Vi": -0.6001690926013094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.3164811617127,
        "longitude": -124.061189851276
      }
    },
    {
      "number": 10007,
      "class": "Bus",
      "name": "LONG BEACH 1 2",
      "init": {
        "Vr": 0.8317716129787809,
        "Vi": -0.6000801827016417
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.3164811617127,
        "longitude": -124.061189851276
      }
    },
    {
      "number": 10008,
      "class": "Bus",
      "name": "OCEAN PARK 1",
      "init": {
        "Vr": 0.8417041790380803,
        "Vi": -0.5837356900164526
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4982552307793,
        "longitude": -123.982546096789
      }
    },
    {
      "number": 10009,
      "class": "Bus",
      "name": "OCEAN PARK 2",
      "init": {
        "Vr": 0.8415560744664303,
        "Vi": -0.5838347197997413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4982552307793,
        "longitude": -123.982546096789
      }
    },
    {
      "number": 10010,
      "class": "Bus",
      "name": "HOQUIAM 1",
      "init": {
        "Vr": 0.8395848790088245,
        "Vi": -0.5845227896500702
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1743485714119,
        "longitude": -123.847397262229
      }
    },
    {
      "number": 10011,
      "class": "Bus",
      "name": "PORT ANGELES 1 1",
      "init": {
        "Vr": 0.7648379066754538,
        "Vi": -0.6556288622173095
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0025355780636,
        "longitude": -123.762001241488
      }
    },
    {
      "number": 10012,
      "class": "Bus",
      "name": "ABERDEEN 1 1",
      "init": {
        "Vr": 0.8755474101102526,
        "Vi": -0.5527548321793451
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1649958690008,
        "longitude": -123.66389735384
      }
    },
    {
      "number": 10013,
      "class": "Bus",
      "name": "ABERDEEN 1 2",
      "init": {
        "Vr": 0.8491115120683964,
        "Vi": -0.5798125117184267
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1649958690008,
        "longitude": -123.66389735384
      }
    },
    {
      "number": 10014,
      "class": "Bus",
      "name": "MONTESANO 1",
      "init": {
        "Vr": 0.843862181193271,
        "Vi": -0.5830368968588091
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1889287335167,
        "longitude": -123.68600680452
      }
    },
    {
      "number": 10015,
      "class": "Bus",
      "name": "MONTESANO 2",
      "init": {
        "Vr": 0.843571435753889,
        "Vi": -0.5831211033339314
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1889287335167,
        "longitude": -123.68600680452
      }
    },
    {
      "number": 10016,
      "class": "Bus",
      "name": "RAYMOND 1",
      "init": {
        "Vr": 0.867910264334884,
        "Vi": -0.5483314724220213
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6559604357459,
        "longitude": -123.614788415713
      }
    },
    {
      "number": 10017,
      "class": "Bus",
      "name": "RAYMOND 2",
      "init": {
        "Vr": 0.8676429788898451,
        "Vi": -0.5484856269216112
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6559604357459,
        "longitude": -123.614788415713
      }
    },
    {
      "number": 10018,
      "class": "Bus",
      "name": "ELMA 1 1",
      "init": {
        "Vr": 0.8415968283743311,
        "Vi": -0.5974306503488443
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0718721188807,
        "longitude": -123.294346493906
      }
    },
    {
      "number": 10019,
      "class": "Bus",
      "name": "PORT ANGELES 2 1",
      "init": {
        "Vr": 0.8344389563478044,
        "Vi": -0.6183729084345418
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.987959262011,
        "longitude": -123.33198240107
      }
    },
    {
      "number": 10020,
      "class": "Bus",
      "name": "PORT ANGELES 2 2",
      "init": {
        "Vr": 0.7889932010777954,
        "Vi": -0.6406179224057845
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.987959262011,
        "longitude": -123.33198240107
      }
    },
    {
      "number": 10021,
      "class": "Bus",
      "name": "CATHLAMET 1",
      "init": {
        "Vr": 0.8719994461767165,
        "Vi": -0.5427541960133654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.1903575422593,
        "longitude": -123.332028498108
      }
    },
    {
      "number": 10022,
      "class": "Bus",
      "name": "SHELTON 1 1",
      "init": {
        "Vr": 0.8450895481205787,
        "Vi": -0.6070765403522143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1503709638786,
        "longitude": -123.13004892085
      }
    },
    {
      "number": 10023,
      "class": "Bus",
      "name": "SHELTON 2 1",
      "init": {
        "Vr": 0.8635504346421228,
        "Vi": -0.5657915924794098
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1479009894006,
        "longitude": -123.07173631811
      }
    },
    {
      "number": 10024,
      "class": "Bus",
      "name": "SHELTON 2 2",
      "init": {
        "Vr": 0.8487211447336895,
        "Vi": -0.6079154537903324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1479009894006,
        "longitude": -123.07173631811
      }
    },
    {
      "number": 10025,
      "class": "Bus",
      "name": "ROCHESTER 1",
      "init": {
        "Vr": 0.8693647862838857,
        "Vi": -0.5585612785524622
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.7917909235418,
        "longitude": -123.041824793528
      }
    },
    {
      "number": 10026,
      "class": "Bus",
      "name": "FRIDAY HARBOR 1",
      "init": {
        "Vr": 0.7626814173869592,
        "Vi": -0.6646941013224703
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.6267515397371,
        "longitude": -123.037524900133
      }
    },
    {
      "number": 10027,
      "class": "Bus",
      "name": "SEQUIM 1 1",
      "init": {
        "Vr": 0.7568201542196398,
        "Vi": -0.6595740492081346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0874005224549,
        "longitude": -123.157992544174
      }
    },
    {
      "number": 10028,
      "class": "Bus",
      "name": "SEQUIM 1 2",
      "init": {
        "Vr": 0.7564661911143605,
        "Vi": -0.6596605974620585
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0874005224549,
        "longitude": -123.157992544174
      }
    },
    {
      "number": 10029,
      "class": "Bus",
      "name": "SEQUIM 2 1",
      "init": {
        "Vr": 0.7677177285316175,
        "Vi": -0.6546640599245002
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0023785845905,
        "longitude": -123.081742519347
      }
    },
    {
      "number": 10030,
      "class": "Bus",
      "name": "OLYMPIA 1 1",
      "init": {
        "Vr": 0.8491065667415404,
        "Vi": -0.5957075706954359
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0228459609582,
        "longitude": -123.132449847595
      }
    },
    {
      "number": 10031,
      "class": "Bus",
      "name": "OLYMPIA 1 2",
      "init": {
        "Vr": 0.8487483632837802,
        "Vi": -0.595928108049119
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0228459609582,
        "longitude": -123.132449847595
      }
    },
    {
      "number": 10032,
      "class": "Bus",
      "name": "OLYMPIA 2 1",
      "init": {
        "Vr": 0.832654841962226,
        "Vi": -0.6075632849640304
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0672814513673,
        "longitude": -123.143332939269
      }
    },
    {
      "number": 10033,
      "class": "Bus",
      "name": "LONGVIEW 1 1",
      "init": {
        "Vr": 0.857039480442021,
        "Vi": -0.5472136573385333
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.127667558635,
        "longitude": -123.010998568885
      }
    },
    {
      "number": 10034,
      "class": "Bus",
      "name": "LONGVIEW 2 1",
      "init": {
        "Vr": 0.8573165279450642,
        "Vi": -0.5446155016072007
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.1467333700358,
        "longitude": -122.989382479717
      }
    },
    {
      "number": 10035,
      "class": "Bus",
      "name": "LONGVIEW 2 2",
      "init": {
        "Vr": 0.856581961669253,
        "Vi": -0.5447524995953688
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.1467333700358,
        "longitude": -122.989382479717
      }
    },
    {
      "number": 10036,
      "class": "Bus",
      "name": "LONGVIEW 2 3",
      "init": {
        "Vr": 0.858172320681131,
        "Vi": -0.5444663615126532
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.1467333700358,
        "longitude": -122.989382479717
      }
    },
    {
      "number": 10037,
      "class": "Bus",
      "name": "CHEHALIS 1 1",
      "init": {
        "Vr": 0.875823371937284,
        "Vi": -0.5492565382025786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6599850380978,
        "longitude": -122.962879152519
      }
    },
    {
      "number": 10038,
      "class": "Bus",
      "name": "OLYMPIA 3 1",
      "init": {
        "Vr": 0.8336046792133579,
        "Vi": -0.614591416834729
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1433075918223,
        "longitude": -123.021253803781
      }
    },
    {
      "number": 10039,
      "class": "Bus",
      "name": "OLYMPIA 3 2",
      "init": {
        "Vr": 0.8340011467301137,
        "Vi": -0.6144507579209126
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1433075918223,
        "longitude": -123.021253803781
      }
    },
    {
      "number": 10040,
      "class": "Bus",
      "name": "OLYMPIA 4 1",
      "init": {
        "Vr": 0.8218734024276124,
        "Vi": -0.6212200447681052
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1717116279067,
        "longitude": -122.922796890317
      }
    },
    {
      "number": 10041,
      "class": "Bus",
      "name": "WINLOCK 1",
      "init": {
        "Vr": 0.8816807373560362,
        "Vi": -0.5369632155245141
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4186662213987,
        "longitude": -122.89574978434
      }
    },
    {
      "number": 10042,
      "class": "Bus",
      "name": "CENTRALIA 1 1",
      "init": {
        "Vr": 0.8643865617989709,
        "Vi": -0.5654245499566521
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.7547911169559,
        "longitude": -122.848110905609
      }
    },
    {
      "number": 10043,
      "class": "Bus",
      "name": "BELFAIR 1",
      "init": {
        "Vr": 0.7962091037210168,
        "Vi": -0.6404207448850434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4535205591779,
        "longitude": -122.926405526633
      }
    },
    {
      "number": 10044,
      "class": "Bus",
      "name": "BELFAIR 2",
      "init": {
        "Vr": 0.7958601707781521,
        "Vi": -0.6406849880476813
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4535205591779,
        "longitude": -122.926405526633
      }
    },
    {
      "number": 10045,
      "class": "Bus",
      "name": "CASTLE ROCK 1 1",
      "init": {
        "Vr": 0.8659364391746249,
        "Vi": -0.5442811230269118
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.3393901487429,
        "longitude": -122.809116297661
      }
    },
    {
      "number": 10046,
      "class": "Bus",
      "name": "OLYMPIA 5 1",
      "init": {
        "Vr": 0.8423558481172313,
        "Vi": -0.5792319451760962
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9955090403704,
        "longitude": -122.858057455925
      }
    },
    {
      "number": 10047,
      "class": "Bus",
      "name": "OLYMPIA 5 2",
      "init": {
        "Vr": 0.841977278304915,
        "Vi": -0.579504021615824
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9955090403704,
        "longitude": -122.858057455925
      }
    },
    {
      "number": 10048,
      "class": "Bus",
      "name": "OLYMPIA 6 1",
      "init": {
        "Vr": 0.8429048419214051,
        "Vi": -0.5790501598821916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9904099662912,
        "longitude": -122.88598547013
      }
    },
    {
      "number": 10049,
      "class": "Bus",
      "name": "OLYMPIA 6 2",
      "init": {
        "Vr": 0.8433317215349887,
        "Vi": -0.5787996305127379
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9904099662912,
        "longitude": -122.88598547013
      }
    },
    {
      "number": 10050,
      "class": "Bus",
      "name": "OLYMPIA 6 3",
      "init": {
        "Vr": 0.8429048419214051,
        "Vi": -0.5790501598821916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9904099662912,
        "longitude": -122.88598547013
      }
    },
    {
      "number": 10051,
      "class": "Bus",
      "name": "EASTSOUND 1",
      "init": {
        "Vr": 0.7671545599407145,
        "Vi": -0.662540518357502
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5513686510745,
        "longitude": -122.945470646019
      }
    },
    {
      "number": 10052,
      "class": "Bus",
      "name": "EASTSOUND 2",
      "init": {
        "Vr": 0.7669762800901372,
        "Vi": -0.6626427419842995
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5513686510745,
        "longitude": -122.945470646019
      }
    },
    {
      "number": 10053,
      "class": "Bus",
      "name": "OLYMPIA 7 1",
      "init": {
        "Vr": 0.8545217449269605,
        "Vi": -0.5694993766734512
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0745095150896,
        "longitude": -122.851908581496
      }
    },
    {
      "number": 10054,
      "class": "Bus",
      "name": "PORT TOWNSEND 1",
      "init": {
        "Vr": 0.7575525745842244,
        "Vi": -0.6598908712765023
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0142847876709,
        "longitude": -122.891256353209
      }
    },
    {
      "number": 10055,
      "class": "Bus",
      "name": "TENINO 1",
      "init": {
        "Vr": 0.8436382370522012,
        "Vi": -0.5851856373048777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9217791245903,
        "longitude": -122.807053224978
      }
    },
    {
      "number": 10056,
      "class": "Bus",
      "name": "TENINO 2",
      "init": {
        "Vr": 0.8438126596981851,
        "Vi": -0.5851134145106408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9217791245903,
        "longitude": -122.807053224978
      }
    },
    {
      "number": 10057,
      "class": "Bus",
      "name": "LACEY 1 1",
      "init": {
        "Vr": 0.8714137814884454,
        "Vi": -0.5509129635216012
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9892235243693,
        "longitude": -122.722181422495
      }
    },
    {
      "number": 10058,
      "class": "Bus",
      "name": "LACEY 1 2",
      "init": {
        "Vr": 0.8407820473174162,
        "Vi": -0.5815506426620237
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9892235243693,
        "longitude": -122.722181422495
      }
    },
    {
      "number": 10059,
      "class": "Bus",
      "name": "LACEY 1 3",
      "init": {
        "Vr": 0.8729857967111636,
        "Vi": -0.5498604722596236
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9892235243693,
        "longitude": -122.722181422495
      }
    },
    {
      "number": 10060,
      "class": "Bus",
      "name": "LACEY 2 1",
      "init": {
        "Vr": 0.8380689102350828,
        "Vi": -0.5815098763342401
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.003040831915,
        "longitude": -122.790648846033
      }
    },
    {
      "number": 10061,
      "class": "Bus",
      "name": "OLYMPIA 8 1",
      "init": {
        "Vr": 0.8077939537434451,
        "Vi": -0.6327758749542437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1839068388666,
        "longitude": -122.751957644151
      }
    },
    {
      "number": 10062,
      "class": "Bus",
      "name": "BREMERTON 1 1",
      "init": {
        "Vr": 0.7833219010079776,
        "Vi": -0.6542587055875936
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5276154057217,
        "longitude": -122.808738589856
      }
    },
    {
      "number": 10063,
      "class": "Bus",
      "name": "BREMERTON 1 2",
      "init": {
        "Vr": 0.7836806153455319,
        "Vi": -0.6541148089416231
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5276154057217,
        "longitude": -122.808738589856
      }
    },
    {
      "number": 10064,
      "class": "Bus",
      "name": "BREMERTON 1 3",
      "init": {
        "Vr": 0.7829296280522456,
        "Vi": -0.6544220503919617
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5276154057217,
        "longitude": -122.808738589856
      }
    },
    {
      "number": 10065,
      "class": "Bus",
      "name": "BREMERTON 2 1",
      "init": {
        "Vr": 0.78459067648018,
        "Vi": -0.6514488283786404
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5295837154716,
        "longitude": -122.878156686803
      }
    },
    {
      "number": 10066,
      "class": "Bus",
      "name": "BREMERTON 2 2",
      "init": {
        "Vr": 0.7845906764801798,
        "Vi": -0.6514488283786408
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5295837154716,
        "longitude": -122.878156686803
      }
    },
    {
      "number": 10067,
      "class": "Bus",
      "name": "BREMERTON 2 3",
      "init": {
        "Vr": 0.7845906764801798,
        "Vi": -0.6514488283786408
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5295837154716,
        "longitude": -122.878156686803
      }
    },
    {
      "number": 10068,
      "class": "Bus",
      "name": "BREMERTON 2 4",
      "init": {
        "Vr": 0.7845906764801798,
        "Vi": -0.6514488283786408
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5295837154716,
        "longitude": -122.878156686803
      }
    },
    {
      "number": 10069,
      "class": "Bus",
      "name": "KELSO 1",
      "init": {
        "Vr": 0.8492206551193713,
        "Vi": -0.5518079723860304
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.0853638820102,
        "longitude": -122.840287162
      }
    },
    {
      "number": 10070,
      "class": "Bus",
      "name": "LAKEBAY 1 1",
      "init": {
        "Vr": 0.7956697955227477,
        "Vi": -0.6447624964091249
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3622991022588,
        "longitude": -122.738564345923
      }
    },
    {
      "number": 10071,
      "class": "Bus",
      "name": "OLYMPIA 9 1",
      "init": {
        "Vr": 0.8401805306164779,
        "Vi": -0.5885065963224497
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.894635536253,
        "longitude": -122.715309210989
      }
    },
    {
      "number": 10072,
      "class": "Bus",
      "name": "OLYMPIA 10 1",
      "init": {
        "Vr": 0.8345868009145028,
        "Vi": -0.5865468077824452
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0142273946398,
        "longitude": -122.693409203011
      }
    },
    {
      "number": 10073,
      "class": "Bus",
      "name": "OLYMPIA 10 2",
      "init": {
        "Vr": 0.834098840897025,
        "Vi": -0.5866540444698919
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0142273946398,
        "longitude": -122.693409203011
      }
    },
    {
      "number": 10074,
      "class": "Bus",
      "name": "KALAMA 1",
      "init": {
        "Vr": 0.8470805501305207,
        "Vi": -0.5578293234273691
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.0191698177036,
        "longitude": -122.766895939334
      }
    },
    {
      "number": 10075,
      "class": "Bus",
      "name": "KALAMA 2",
      "init": {
        "Vr": 0.8469291754114503,
        "Vi": -0.5579077042403398
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.0191698177036,
        "longitude": -122.766895939334
      }
    },
    {
      "number": 10076,
      "class": "Bus",
      "name": "GIG HARBOR 1 1",
      "init": {
        "Vr": 0.8053985593162853,
        "Vi": -0.6332060884132594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.303869347621,
        "longitude": -122.788290534988
      }
    },
    {
      "number": 10077,
      "class": "Bus",
      "name": "VANCOUVER 1 1",
      "init": {
        "Vr": 0.8421510304163348,
        "Vi": -0.5866197231114759
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7378829971963,
        "longitude": -122.690951132668
      }
    },
    {
      "number": 10078,
      "class": "Bus",
      "name": "SILVERDALE 1 1",
      "init": {
        "Vr": 0.8528136112317666,
        "Vi": -0.5818513526311643
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7074025996195,
        "longitude": -122.657775503721
      }
    },
    {
      "number": 10079,
      "class": "Bus",
      "name": "SILVERDALE 1 2",
      "init": {
        "Vr": 0.8035128598045577,
        "Vi": -0.6321804553671297
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7074025996195,
        "longitude": -122.657775503721
      }
    },
    {
      "number": 10080,
      "class": "Bus",
      "name": "SILVERDALE 1 3",
      "init": {
        "Vr": 0.7341396474820882,
        "Vi": -0.7030007050612667
      },
      "params": {
        "kv": 24.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7074025996195,
        "longitude": -122.657775503721
      }
    },
    {
      "number": 10081,
      "class": "Bus",
      "name": "SILVERDALE 1 4",
      "init": {
        "Vr": 0.7341396474820882,
        "Vi": -0.7030007050612667
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7074025996195,
        "longitude": -122.657775503721
      }
    },
    {
      "number": 10082,
      "class": "Bus",
      "name": "SILVERDALE 2 1",
      "init": {
        "Vr": 0.7921374778344907,
        "Vi": -0.6428796786717783
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.760082032389,
        "longitude": -122.714947314554
      }
    },
    {
      "number": 10083,
      "class": "Bus",
      "name": "SILVERDALE 2 2",
      "init": {
        "Vr": 0.7918876209812294,
        "Vi": -0.6429452625560353
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.760082032389,
        "longitude": -122.714947314554
      }
    },
    {
      "number": 10084,
      "class": "Bus",
      "name": "BLAINE 1 1",
      "init": {
        "Vr": 0.8099732268087743,
        "Vi": -0.6361852922639508
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.9000204757862,
        "longitude": -122.771906443083
      }
    },
    {
      "number": 10085,
      "class": "Bus",
      "name": "BLAINE 1 2",
      "init": {
        "Vr": 0.8095687095224036,
        "Vi": -0.636445937784317
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.9000204757862,
        "longitude": -122.771906443083
      }
    },
    {
      "number": 10086,
      "class": "Bus",
      "name": "BLAINE 1 3",
      "init": {
        "Vr": 0.8103220565997544,
        "Vi": -0.635967096197696
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.9000204757862,
        "longitude": -122.771906443083
      }
    },
    {
      "number": 10087,
      "class": "Bus",
      "name": "PORT LUDLOW 1",
      "init": {
        "Vr": 0.780090114654624,
        "Vi": -0.6508572821503207
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9480644672285,
        "longitude": -122.682372561465
      }
    },
    {
      "number": 10088,
      "class": "Bus",
      "name": "PORT ORCHARD 1 1",
      "init": {
        "Vr": 0.7957341400906571,
        "Vi": -0.6530207489045547
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5032391656903,
        "longitude": -122.613847020186
      }
    },
    {
      "number": 10089,
      "class": "Bus",
      "name": "PORT ORCHARD 1 2",
      "init": {
        "Vr": 0.7954118508673501,
        "Vi": -0.6532119965533414
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5032391656903,
        "longitude": -122.613847020186
      }
    },
    {
      "number": 10090,
      "class": "Bus",
      "name": "PORT ORCHARD 2 1",
      "init": {
        "Vr": 0.790693152384998,
        "Vi": -0.6505328965941422
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4022866971102,
        "longitude": -122.621619950715
      }
    },
    {
      "number": 10091,
      "class": "Bus",
      "name": "RIDGEFIELD 1",
      "init": {
        "Vr": 0.8531819075285683,
        "Vi": -0.56936172717747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8363080674782,
        "longitude": -122.686474200948
      }
    },
    {
      "number": 10092,
      "class": "Bus",
      "name": "VANCOUVER 2 1",
      "init": {
        "Vr": 0.8401083137607118,
        "Vi": -0.5875450761731065
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7159472945135,
        "longitude": -122.651659625842
      }
    },
    {
      "number": 10093,
      "class": "Bus",
      "name": "VANCOUVER 3 1",
      "init": {
        "Vr": 0.8316713858471348,
        "Vi": -0.5977040333256901
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6572392444773,
        "longitude": -122.77463906588
      }
    },
    {
      "number": 10094,
      "class": "Bus",
      "name": "STEILACOOM 1",
      "init": {
        "Vr": 0.803282329102899,
        "Vi": -0.6359439783056539
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3080914299608,
        "longitude": -122.670376613837
      }
    },
    {
      "number": 10095,
      "class": "Bus",
      "name": "STEILACOOM 2",
      "init": {
        "Vr": 0.803460044778066,
        "Vi": -0.6358584863653024
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3080914299608,
        "longitude": -122.670376613837
      }
    },
    {
      "number": 10096,
      "class": "Bus",
      "name": "STEILACOOM 3",
      "init": {
        "Vr": 0.803109464763857,
        "Vi": -0.6360315594587945
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3080914299608,
        "longitude": -122.670376613837
      }
    },
    {
      "number": 10097,
      "class": "Bus",
      "name": "WOODLAND 1 1",
      "init": {
        "Vr": 0.8488271261338384,
        "Vi": -0.5775150203574255
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.0356230559602,
        "longitude": -122.567867256969
      }
    },
    {
      "number": 10098,
      "class": "Bus",
      "name": "DUPONT 1",
      "init": {
        "Vr": 0.8337533400569366,
        "Vi": -0.5905422838624748
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1074351373441,
        "longitude": -122.66504090535
      }
    },
    {
      "number": 10099,
      "class": "Bus",
      "name": "DUPONT 2",
      "init": {
        "Vr": 0.8339687261976104,
        "Vi": -0.5904438000423914
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1074351373441,
        "longitude": -122.66504090535
      }
    },
    {
      "number": 10100,
      "class": "Bus",
      "name": "VANCOUVER 4 1",
      "init": {
        "Vr": 0.8412819487635097,
        "Vi": -0.6009863705140938
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.5909316504813,
        "longitude": -122.658372274501
      }
    },
    {
      "number": 10101,
      "class": "Bus",
      "name": "VANCOUVER 4 2",
      "init": {
        "Vr": 0.8415973983470746,
        "Vi": -0.6008116935495291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.5909316504813,
        "longitude": -122.658372274501
      }
    },
    {
      "number": 10102,
      "class": "Bus",
      "name": "VANCOUVER 4 3",
      "init": {
        "Vr": 0.8409245598184214,
        "Vi": -0.6011719384696995
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.5909316504813,
        "longitude": -122.658372274501
      }
    },
    {
      "number": 10103,
      "class": "Bus",
      "name": "VANCOUVER 5 1",
      "init": {
        "Vr": 0.8380454658998113,
        "Vi": -0.5960639224166187
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6376873138164,
        "longitude": -122.615135027085
      }
    },
    {
      "number": 10104,
      "class": "Bus",
      "name": "VANCOUVER 5 2",
      "init": {
        "Vr": 0.837459659083266,
        "Vi": -0.5963040998020029
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6376873138164,
        "longitude": -122.615135027085
      }
    },
    {
      "number": 10105,
      "class": "Bus",
      "name": "VANCOUVER 5 3",
      "init": {
        "Vr": 0.8386531959204476,
        "Vi": -0.5957756556025069
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6376873138164,
        "longitude": -122.615135027085
      }
    },
    {
      "number": 10106,
      "class": "Bus",
      "name": "ANACORTES 1 1",
      "init": {
        "Vr": 0.7833135356231968,
        "Vi": -0.6520872125595297
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5918890181547,
        "longitude": -122.692369012043
      }
    },
    {
      "number": 10107,
      "class": "Bus",
      "name": "COUPEVILLE 1",
      "init": {
        "Vr": 0.8112383997316264,
        "Vi": -0.6258330625304745
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.1205785749894,
        "longitude": -122.580656239371
      }
    },
    {
      "number": 10108,
      "class": "Bus",
      "name": "COUPEVILLE 2",
      "init": {
        "Vr": 0.8114837271802613,
        "Vi": -0.6256399272416745
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.1205785749894,
        "longitude": -122.580656239371
      }
    },
    {
      "number": 10109,
      "class": "Bus",
      "name": "COUPEVILLE 3",
      "init": {
        "Vr": 0.8112383997316264,
        "Vi": -0.6258330625304745
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.1205785749894,
        "longitude": -122.580656239371
      }
    },
    {
      "number": 10110,
      "class": "Bus",
      "name": "ONALASKA 1",
      "init": {
        "Vr": 0.8567102600122526,
        "Vi": -0.5738731729156533
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6516853701333,
        "longitude": -122.651106485685
      }
    },
    {
      "number": 10111,
      "class": "Bus",
      "name": "ONALASKA 2",
      "init": {
        "Vr": 0.8568388136626701,
        "Vi": -0.5738113663660934
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6516853701333,
        "longitude": -122.651106485685
      }
    },
    {
      "number": 10112,
      "class": "Bus",
      "name": "RAINIER 1 1",
      "init": {
        "Vr": 0.8474297201203029,
        "Vi": -0.5815702434204406
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8175693629174,
        "longitude": -122.64858668666
      }
    },
    {
      "number": 10113,
      "class": "Bus",
      "name": "BREMERTON 3 1",
      "init": {
        "Vr": 0.7974217226524429,
        "Vi": -0.6455385210366446
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7207160752063,
        "longitude": -122.702966593896
      }
    },
    {
      "number": 10114,
      "class": "Bus",
      "name": "BREMERTON 3 2",
      "init": {
        "Vr": 0.7970595077628687,
        "Vi": -0.6456432074563893
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7207160752063,
        "longitude": -122.702966593896
      }
    },
    {
      "number": 10115,
      "class": "Bus",
      "name": "BREMERTON 4 1",
      "init": {
        "Vr": 0.7971379177522633,
        "Vi": -0.6446158383384488
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5661927927293,
        "longitude": -122.641658680989
      }
    },
    {
      "number": 10116,
      "class": "Bus",
      "name": "OAK HARBOR 1 1",
      "init": {
        "Vr": 0.8609537563965158,
        "Vi": -0.5766255162198167
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.2780857757595,
        "longitude": -122.629675696477
      }
    },
    {
      "number": 10117,
      "class": "Bus",
      "name": "OAK HARBOR 2 1",
      "init": {
        "Vr": 0.898404710163361,
        "Vi": -0.5181507539768084
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.2394516076642,
        "longitude": -122.535174576288
      }
    },
    {
      "number": 10118,
      "class": "Bus",
      "name": "OAK HARBOR 2 2",
      "init": {
        "Vr": 0.8605874721129396,
        "Vi": -0.5769603629412889
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.2394516076642,
        "longitude": -122.535174576288
      }
    },
    {
      "number": 10119,
      "class": "Bus",
      "name": "OAK HARBOR 2 3",
      "init": {
        "Vr": 0.8570815005741932,
        "Vi": -0.5824125016932592
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.2394516076642,
        "longitude": -122.535174576288
      }
    },
    {
      "number": 10120,
      "class": "Bus",
      "name": "OAK HARBOR 2 4",
      "init": {
        "Vr": 0.8570815005741932,
        "Vi": -0.5824125016932592
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.2394516076642,
        "longitude": -122.535174576288
      }
    },
    {
      "number": 10121,
      "class": "Bus",
      "name": "POULSBO 1 1",
      "init": {
        "Vr": 0.7912604555582149,
        "Vi": -0.6401612251309127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7984167901233,
        "longitude": -122.684135403345
      }
    },
    {
      "number": 10122,
      "class": "Bus",
      "name": "POULSBO 1 2",
      "init": {
        "Vr": 0.7908118449878445,
        "Vi": -0.6402503216726751
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7984167901233,
        "longitude": -122.684135403345
      }
    },
    {
      "number": 10123,
      "class": "Bus",
      "name": "POULSBO 2 1",
      "init": {
        "Vr": 0.7939856255182589,
        "Vi": -0.6382610808780416
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7539047000157,
        "longitude": -122.657753797
      }
    },
    {
      "number": 10124,
      "class": "Bus",
      "name": "POULSBO 2 2",
      "init": {
        "Vr": 0.7943455646140596,
        "Vi": -0.6380546867689946
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7539047000157,
        "longitude": -122.657753797
      }
    },
    {
      "number": 10125,
      "class": "Bus",
      "name": "POULSBO 2 3",
      "init": {
        "Vr": 0.7936248326886969,
        "Vi": -0.638459537575455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7539047000157,
        "longitude": -122.657753797
      }
    },
    {
      "number": 10126,
      "class": "Bus",
      "name": "POULSBO 2 4",
      "init": {
        "Vr": 0.7939856255182589,
        "Vi": -0.6382610808780416
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7539047000157,
        "longitude": -122.657753797
      }
    },
    {
      "number": 10127,
      "class": "Bus",
      "name": "BREMERTON 5 1",
      "init": {
        "Vr": 0.8372314291741609,
        "Vi": -0.5815763190257726
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5231220905209,
        "longitude": -122.621887481149
      }
    },
    {
      "number": 10128,
      "class": "Bus",
      "name": "BREMERTON 5 2",
      "init": {
        "Vr": 0.8079335249325029,
        "Vi": -0.646774685979886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5231220905209,
        "longitude": -122.621887481149
      }
    },
    {
      "number": 10129,
      "class": "Bus",
      "name": "VANCOUVER 6 1",
      "init": {
        "Vr": 0.8439226623446143,
        "Vi": -0.598600049749089
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.5752929655647,
        "longitude": -122.62726237262
      }
    },
    {
      "number": 10130,
      "class": "Bus",
      "name": "VANCOUVER 7 1",
      "init": {
        "Vr": 0.835651560826049,
        "Vi": -0.5869689517288469
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6694797008549,
        "longitude": -122.554274086717
      }
    },
    {
      "number": 10131,
      "class": "Bus",
      "name": "VANCOUVER 8 1",
      "init": {
        "Vr": 0.8389993371263155,
        "Vi": -0.5953295890693631
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6379723740316,
        "longitude": -122.606011645515
      }
    },
    {
      "number": 10132,
      "class": "Bus",
      "name": "VANCOUVER 8 2",
      "init": {
        "Vr": 0.8385501094896517,
        "Vi": -0.5955487714208885
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6379723740316,
        "longitude": -122.606011645515
      }
    },
    {
      "number": 10133,
      "class": "Bus",
      "name": "GIG HARBOR 2 1",
      "init": {
        "Vr": 0.8036091106629785,
        "Vi": -0.6350814143478517
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2476690273142,
        "longitude": -122.719248303764
      }
    },
    {
      "number": 10134,
      "class": "Bus",
      "name": "GIG HARBOR 2 2",
      "init": {
        "Vr": 0.8029626156096362,
        "Vi": -0.6354518371037023
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2476690273142,
        "longitude": -122.719248303764
      }
    },
    {
      "number": 10135,
      "class": "Bus",
      "name": "FERNDALE 1 1",
      "init": {
        "Vr": 0.8133891618829355,
        "Vi": -0.6338878347370637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.894593980932,
        "longitude": -122.670048345491
      }
    },
    {
      "number": 10136,
      "class": "Bus",
      "name": "FERNDALE 1 2",
      "init": {
        "Vr": 0.8140245421188942,
        "Vi": -0.633564256793276
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.894593980932,
        "longitude": -122.670048345491
      }
    },
    {
      "number": 10137,
      "class": "Bus",
      "name": "LA CENTER 1",
      "init": {
        "Vr": 0.849800278266506,
        "Vi": -0.5746780794207718
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8583657271476,
        "longitude": -122.665919244995
      }
    },
    {
      "number": 10138,
      "class": "Bus",
      "name": "GIG HARBOR 3 1",
      "init": {
        "Vr": 0.7908247548675797,
        "Vi": -0.6513534509346756
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4467065379191,
        "longitude": -122.645321954493
      }
    },
    {
      "number": 10139,
      "class": "Bus",
      "name": "TACOMA 1 1",
      "init": {
        "Vr": 0.8531244536337929,
        "Vi": -0.62827389234498
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1495796603855,
        "longitude": -122.564598367798
      }
    },
    {
      "number": 10140,
      "class": "Bus",
      "name": "PORT ORCHARD 3 1",
      "init": {
        "Vr": 0.7931452208185368,
        "Vi": -0.6422556358042619
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.58677994926,
        "longitude": -122.668385924724
      }
    },
    {
      "number": 10141,
      "class": "Bus",
      "name": "PORT ORCHARD 3 2",
      "init": {
        "Vr": 0.7926553444248894,
        "Vi": -0.6423980441046281
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.58677994926,
        "longitude": -122.668385924724
      }
    },
    {
      "number": 10142,
      "class": "Bus",
      "name": "PORT ORCHARD 4 1",
      "init": {
        "Vr": 0.7877599476393484,
        "Vi": -0.6440155808610898
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6145298100253,
        "longitude": -122.61990273979
      }
    },
    {
      "number": 10143,
      "class": "Bus",
      "name": "PORT ORCHARD 4 2",
      "init": {
        "Vr": 0.788139736691603,
        "Vi": -0.6437376102360494
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6145298100253,
        "longitude": -122.61990273979
      }
    },
    {
      "number": 10144,
      "class": "Bus",
      "name": "PORT ORCHARD 4 3",
      "init": {
        "Vr": 0.7877599476393484,
        "Vi": -0.6440155808610898
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6145298100253,
        "longitude": -122.61990273979
      }
    },
    {
      "number": 10145,
      "class": "Bus",
      "name": "VANCOUVER 9 1",
      "init": {
        "Vr": 0.8398341791498828,
        "Vi": -0.5774036375049143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7462421203211,
        "longitude": -122.551820464255
      }
    },
    {
      "number": 10146,
      "class": "Bus",
      "name": "VANCOUVER 10 1",
      "init": {
        "Vr": 0.8352493155705744,
        "Vi": -0.5851919645642817
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.697110266606,
        "longitude": -122.583959951742
      }
    },
    {
      "number": 10147,
      "class": "Bus",
      "name": "VANCOUVER 10 2",
      "init": {
        "Vr": 0.835638163209721,
        "Vi": -0.5849735099170331
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.697110266606,
        "longitude": -122.583959951742
      }
    },
    {
      "number": 10148,
      "class": "Bus",
      "name": "VANCOUVER 11 1",
      "init": {
        "Vr": 0.8364432358509368,
        "Vi": -0.5942687426197807
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.65664039548,
        "longitude": -122.639884184688
      }
    },
    {
      "number": 10149,
      "class": "Bus",
      "name": "OLALLA 1",
      "init": {
        "Vr": 0.79032924329682,
        "Vi": -0.6533929533486086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4980150290127,
        "longitude": -122.664989614563
      }
    },
    {
      "number": 10150,
      "class": "Bus",
      "name": "OLALLA 2",
      "init": {
        "Vr": 0.7743276138326404,
        "Vi": -0.6590219883025632
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4980150290127,
        "longitude": -122.664989614563
      }
    },
    {
      "number": 10151,
      "class": "Bus",
      "name": "OLALLA 3",
      "init": {
        "Vr": 0.7743299933355637,
        "Vi": -0.6666842419128552
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4980150290127,
        "longitude": -122.664989614563
      }
    },
    {
      "number": 10152,
      "class": "Bus",
      "name": "OLALLA 4",
      "init": {
        "Vr": 0.787920286084914,
        "Vi": -0.6548172344758697
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4980150290127,
        "longitude": -122.664989614563
      }
    },
    {
      "number": 10153,
      "class": "Bus",
      "name": "UNIVERSITY PLACE 1",
      "init": {
        "Vr": 0.8335470744543042,
        "Vi": -0.5950378352130239
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1162255572596,
        "longitude": -122.596147244371
      }
    },
    {
      "number": 10154,
      "class": "Bus",
      "name": "LAKEWOOD 1 1",
      "init": {
        "Vr": 0.8503810966960247,
        "Vi": -0.6294828957781633
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1491823405724,
        "longitude": -122.574992751549
      }
    },
    {
      "number": 10155,
      "class": "Bus",
      "name": "LAKEWOOD 2 1",
      "init": {
        "Vr": 0.8323303837016403,
        "Vi": -0.5932537703315068
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0621165437916,
        "longitude": -122.606579864911
      }
    },
    {
      "number": 10156,
      "class": "Bus",
      "name": "LAKEWOOD 2 2",
      "init": {
        "Vr": 0.8320254707929378,
        "Vi": -0.5934586960292066
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0621165437916,
        "longitude": -122.606579864911
      }
    },
    {
      "number": 10157,
      "class": "Bus",
      "name": "TACOMA 2 1",
      "init": {
        "Vr": 0.8090950964702495,
        "Vi": -0.6480140872706699
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2402023474428,
        "longitude": -122.529655431467
      }
    },
    {
      "number": 10158,
      "class": "Bus",
      "name": "TACOMA 2 2",
      "init": {
        "Vr": 0.8088069655566829,
        "Vi": -0.6471158559335971
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2402023474428,
        "longitude": -122.529655431467
      }
    },
    {
      "number": 10159,
      "class": "Bus",
      "name": "TACOMA 3 1",
      "init": {
        "Vr": 0.8040107129866992,
        "Vi": -0.642344111687509
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2904484829133,
        "longitude": -122.559910587635
      }
    },
    {
      "number": 10160,
      "class": "Bus",
      "name": "BAINBRIDGE ISLAND 1",
      "init": {
        "Vr": 0.7868623354703401,
        "Vi": -0.6401731118069555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6283241211329,
        "longitude": -122.493171905797
      }
    },
    {
      "number": 10161,
      "class": "Bus",
      "name": "KINGSTON 1",
      "init": {
        "Vr": 0.7659444555939852,
        "Vi": -0.6768014192128182
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8028848161276,
        "longitude": -122.536549740802
      }
    },
    {
      "number": 10162,
      "class": "Bus",
      "name": "KINGSTON 2",
      "init": {
        "Vr": 0.7656635054847292,
        "Vi": -0.6769134796425056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8028848161276,
        "longitude": -122.536549740802
      }
    },
    {
      "number": 10163,
      "class": "Bus",
      "name": "KINGSTON 3",
      "init": {
        "Vr": 0.7662062348241264,
        "Vi": -0.67669439344491
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8028848161276,
        "longitude": -122.536549740802
      }
    },
    {
      "number": 10164,
      "class": "Bus",
      "name": "ROY 1 1",
      "init": {
        "Vr": 0.8322742598823827,
        "Vi": -0.5962510025239007
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0922138045606,
        "longitude": -122.584355391352
      }
    },
    {
      "number": 10165,
      "class": "Bus",
      "name": "TACOMA 4 1",
      "init": {
        "Vr": 0.7811712955886476,
        "Vi": -0.6502434690798805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3789453841001,
        "longitude": -122.463676425231
      }
    },
    {
      "number": 10166,
      "class": "Bus",
      "name": "TACOMA 4 2",
      "init": {
        "Vr": 0.7806888129319574,
        "Vi": -0.6505340789943694
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3789453841001,
        "longitude": -122.463676425231
      }
    },
    {
      "number": 10167,
      "class": "Bus",
      "name": "VANCOUVER 12 1",
      "init": {
        "Vr": 0.8493361391637982,
        "Vi": -0.5970017416476512
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.5752866839957,
        "longitude": -122.604080020563
      }
    },
    {
      "number": 10168,
      "class": "Bus",
      "name": "VANCOUVER 13 1",
      "init": {
        "Vr": 0.8418861107929864,
        "Vi": -0.596344661292743
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6205237790189,
        "longitude": -122.539566902713
      }
    },
    {
      "number": 10169,
      "class": "Bus",
      "name": "LAKEWOOD 3 1",
      "init": {
        "Vr": 0.8327543583473511,
        "Vi": -0.5991241904694964
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0746455877203,
        "longitude": -122.485922868573
      }
    },
    {
      "number": 10170,
      "class": "Bus",
      "name": "LAKEWOOD 3 2",
      "init": {
        "Vr": 0.8326318535536643,
        "Vi": -0.5992144967602597
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0746455877203,
        "longitude": -122.485922868573
      }
    },
    {
      "number": 10171,
      "class": "Bus",
      "name": "TACOMA 5 1",
      "init": {
        "Vr": 0.7962365679825487,
        "Vi": -0.6359358686928336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2811612843254,
        "longitude": -122.418651330025
      }
    },
    {
      "number": 10172,
      "class": "Bus",
      "name": "BATTLE GROUND 1 1",
      "init": {
        "Vr": 0.8474812504870853,
        "Vi": -0.5726187231681403
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7630111803218,
        "longitude": -122.424291642983
      }
    },
    {
      "number": 10173,
      "class": "Bus",
      "name": "BATTLE GROUND 1 2",
      "init": {
        "Vr": 0.8478556558137542,
        "Vi": -0.5723473345410857
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7630111803218,
        "longitude": -122.424291642983
      }
    },
    {
      "number": 10174,
      "class": "Bus",
      "name": "BATTLE GROUND 1 3",
      "init": {
        "Vr": 0.8470824249418195,
        "Vi": -0.5729110280488446
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7630111803218,
        "longitude": -122.424291642983
      }
    },
    {
      "number": 10175,
      "class": "Bus",
      "name": "BATTLE GROUND 2 1",
      "init": {
        "Vr": 0.8551230363087591,
        "Vi": -0.563947325108606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8824088586968,
        "longitude": -122.529147468038
      }
    },
    {
      "number": 10176,
      "class": "Bus",
      "name": "BATTLE GROUND 2 2",
      "init": {
        "Vr": 0.855575993796667,
        "Vi": -0.5637197401519614
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8824088586968,
        "longitude": -122.529147468038
      }
    },
    {
      "number": 10177,
      "class": "Bus",
      "name": "VANCOUVER 14 1",
      "init": {
        "Vr": 0.8522327650485083,
        "Vi": -0.5939467715818825
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.5750419213542,
        "longitude": -122.566506019633
      }
    },
    {
      "number": 10178,
      "class": "Bus",
      "name": "VANCOUVER 15 1",
      "init": {
        "Vr": 0.8362708224611906,
        "Vi": -0.5896559910423449
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6766392597576,
        "longitude": -122.57396342897
      }
    },
    {
      "number": 10179,
      "class": "Bus",
      "name": "BELLINGHAM 1 1",
      "init": {
        "Vr": 0.811558545845064,
        "Vi": -0.6358379456071154
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.8276878939295,
        "longitude": -122.543647528118
      }
    },
    {
      "number": 10180,
      "class": "Bus",
      "name": "BELLINGHAM 2 1",
      "init": {
        "Vr": 0.8137017874677722,
        "Vi": -0.6331184621820771
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.7084199867872,
        "longitude": -122.609354835841
      }
    },
    {
      "number": 10181,
      "class": "Bus",
      "name": "BELLINGHAM 2 2",
      "init": {
        "Vr": 0.814174121157385,
        "Vi": -0.6327924627486345
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.7084199867872,
        "longitude": -122.609354835841
      }
    },
    {
      "number": 10182,
      "class": "Bus",
      "name": "BELLINGHAM 2 3",
      "init": {
        "Vr": 0.813207880155756,
        "Vi": -0.6334878816721145
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.7084199867872,
        "longitude": -122.609354835841
      }
    },
    {
      "number": 10183,
      "class": "Bus",
      "name": "LAKEWOOD 4 1",
      "init": {
        "Vr": 0.7989271594150388,
        "Vi": -0.6365013214840766
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.240972410517,
        "longitude": -122.413430387238
      }
    },
    {
      "number": 10184,
      "class": "Bus",
      "name": "LAKEWOOD 5 1",
      "init": {
        "Vr": 0.8149499577459884,
        "Vi": -0.6447773706477848
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2146740363808,
        "longitude": -122.577362145085
      }
    },
    {
      "number": 10185,
      "class": "Bus",
      "name": "LAKEWOOD 5 2",
      "init": {
        "Vr": 0.8141476872718522,
        "Vi": -0.6449990589389499
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2146740363808,
        "longitude": -122.577362145085
      }
    },
    {
      "number": 10186,
      "class": "Bus",
      "name": "CAMANO ISLAND 1",
      "init": {
        "Vr": 0.8382975179165584,
        "Vi": -0.5977894035840687
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.2090271600222,
        "longitude": -122.607588133182
      }
    },
    {
      "number": 10187,
      "class": "Bus",
      "name": "CAMANO ISLAND 2",
      "init": {
        "Vr": 0.8379357372703001,
        "Vi": -0.5979887447218477
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.2090271600222,
        "longitude": -122.607588133182
      }
    },
    {
      "number": 10188,
      "class": "Bus",
      "name": "YELM 1",
      "init": {
        "Vr": 0.8628415392675198,
        "Vi": -0.5638188458395266
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8446800727613,
        "longitude": -122.451032717399
      }
    },
    {
      "number": 10189,
      "class": "Bus",
      "name": "YELM 2",
      "init": {
        "Vr": 0.8634171224322648,
        "Vi": -0.5635424867293437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8446800727613,
        "longitude": -122.451032717399
      }
    },
    {
      "number": 10190,
      "class": "Bus",
      "name": "VANCOUVER 16 1",
      "init": {
        "Vr": 0.8425274823927151,
        "Vi": -0.5748655701220254
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7631891850899,
        "longitude": -122.513714519922
      }
    },
    {
      "number": 10191,
      "class": "Bus",
      "name": "VANCOUVER 16 2",
      "init": {
        "Vr": 0.841937672377849,
        "Vi": -0.5752844815694773
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7631891850899,
        "longitude": -122.513714519922
      }
    },
    {
      "number": 10192,
      "class": "Bus",
      "name": "VANCOUVER 17 1",
      "init": {
        "Vr": 0.856236391820094,
        "Vi": -0.5352203822943193
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7218349142324,
        "longitude": -122.566419470741
      }
    },
    {
      "number": 10193,
      "class": "Bus",
      "name": "VANCOUVER 17 2",
      "init": {
        "Vr": 0.8379431714657154,
        "Vi": -0.5796173871948389
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7218349142324,
        "longitude": -122.566419470741
      }
    },
    {
      "number": 10194,
      "class": "Bus",
      "name": "VANCOUVER 17 3",
      "init": {
        "Vr": 0.8379493880192684,
        "Vi": -0.5796023005867526
      },
      "params": {
        "kv": 24.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7218349142324,
        "longitude": -122.566419470741
      }
    },
    {
      "number": 10195,
      "class": "Bus",
      "name": "VANCOUVER 17 4",
      "init": {
        "Vr": 0.8379493880192684,
        "Vi": -0.5796023005867526
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7218349142324,
        "longitude": -122.566419470741
      }
    },
    {
      "number": 10196,
      "class": "Bus",
      "name": "TACOMA 6 1",
      "init": {
        "Vr": 0.87741830055385,
        "Vi": -0.5518117937357432
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1244653413746,
        "longitude": -122.556804499183
      }
    },
    {
      "number": 10197,
      "class": "Bus",
      "name": "TACOMA 6 2",
      "init": {
        "Vr": 0.8604631020794291,
        "Vi": -0.6251014721674726
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1244653413746,
        "longitude": -122.556804499183
      }
    },
    {
      "number": 10198,
      "class": "Bus",
      "name": "TACOMA 6 3",
      "init": {
        "Vr": 0.8767834247857953,
        "Vi": -0.5519852230874747
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1244653413746,
        "longitude": -122.556804499183
      }
    },
    {
      "number": 10199,
      "class": "Bus",
      "name": "VASHON 1",
      "init": {
        "Vr": 0.7820971243641601,
        "Vi": -0.6513438878497979
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4254945783174,
        "longitude": -122.480088008356
      }
    },
    {
      "number": 10200,
      "class": "Bus",
      "name": "TACOMA 7 1",
      "init": {
        "Vr": 0.7960430488653901,
        "Vi": -0.6411584004927785
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.212590209277,
        "longitude": -122.440609205374
      }
    },
    {
      "number": 10201,
      "class": "Bus",
      "name": "LYNDEN 1",
      "init": {
        "Vr": 0.8182864695932448,
        "Vi": -0.6230429021212734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 49.0234899045602,
        "longitude": -122.465451957652
      }
    },
    {
      "number": 10202,
      "class": "Bus",
      "name": "BRUSH PRAIRIE 1",
      "init": {
        "Vr": 0.8357513977171132,
        "Vi": -0.595558133028737
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6698661558401,
        "longitude": -122.37134686853
      }
    },
    {
      "number": 10203,
      "class": "Bus",
      "name": "LANGLEY 1",
      "init": {
        "Vr": 0.7874190898945062,
        "Vi": -0.6534619337831394
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0120377328179,
        "longitude": -122.506817586113
      }
    },
    {
      "number": 10204,
      "class": "Bus",
      "name": "LANGLEY 2",
      "init": {
        "Vr": 0.7872831269278965,
        "Vi": -0.6535315396166181
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0120377328179,
        "longitude": -122.506817586113
      }
    },
    {
      "number": 10205,
      "class": "Bus",
      "name": "TACOMA 8 1",
      "init": {
        "Vr": 0.8161068729785592,
        "Vi": -0.6150326176704484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2027769017607,
        "longitude": -122.354482548228
      }
    },
    {
      "number": 10206,
      "class": "Bus",
      "name": "TACOMA 8 2",
      "init": {
        "Vr": 0.8157164815635676,
        "Vi": -0.6152447883176381
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2027769017607,
        "longitude": -122.354482548228
      }
    },
    {
      "number": 10207,
      "class": "Bus",
      "name": "TACOMA 9 1",
      "init": {
        "Vr": 0.797336683183651,
        "Vi": -0.6445801476226456
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2014273199821,
        "longitude": -122.490644609536
      }
    },
    {
      "number": 10208,
      "class": "Bus",
      "name": "TACOMA 10 1",
      "init": {
        "Vr": 0.8033892990867584,
        "Vi": -0.6411416031399753
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3066894930987,
        "longitude": -122.517750497806
      }
    },
    {
      "number": 10209,
      "class": "Bus",
      "name": "TACOMA 11 1",
      "init": {
        "Vr": 0.811275448242433,
        "Vi": -0.6155154077327094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1904018468803,
        "longitude": -122.42198531442
      }
    },
    {
      "number": 10210,
      "class": "Bus",
      "name": "BELLINGHAM 3 1",
      "init": {
        "Vr": 0.8092041498724866,
        "Vi": -0.6360764591826203
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.8082777593449,
        "longitude": -122.451953733375
      }
    },
    {
      "number": 10211,
      "class": "Bus",
      "name": "BELLINGHAM 4 1",
      "init": {
        "Vr": 0.8098823877473066,
        "Vi": -0.6338507716864725
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.7589736435497,
        "longitude": -122.435836982848
      }
    },
    {
      "number": 10212,
      "class": "Bus",
      "name": "BELLINGHAM 4 2",
      "init": {
        "Vr": 0.8104082817625264,
        "Vi": -0.6335740122220545
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.7589736435497,
        "longitude": -122.435836982848
      }
    },
    {
      "number": 10213,
      "class": "Bus",
      "name": "MOSSYROCK 1",
      "init": {
        "Vr": 0.8845127714425097,
        "Vi": -0.545234113666236
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4722256563487,
        "longitude": -122.370940751086
      }
    },
    {
      "number": 10214,
      "class": "Bus",
      "name": "MOSSYROCK 2",
      "init": {
        "Vr": 0.884393010936164,
        "Vi": -0.5453033873250098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4722256563487,
        "longitude": -122.370940751086
      }
    },
    {
      "number": 10215,
      "class": "Bus",
      "name": "BELLINGHAM 5 1",
      "init": {
        "Vr": 0.8186164185903214,
        "Vi": -0.6277454235906123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.6497282667481,
        "longitude": -122.473997692944
      }
    },
    {
      "number": 10216,
      "class": "Bus",
      "name": "BELLINGHAM 6 1",
      "init": {
        "Vr": 0.816412211999876,
        "Vi": -0.6295461634267063
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.7024607952394,
        "longitude": -122.478798520654
      }
    },
    {
      "number": 10217,
      "class": "Bus",
      "name": "BELLINGHAM 6 2",
      "init": {
        "Vr": 0.8160859968671704,
        "Vi": -0.6297790103897902
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.7024607952394,
        "longitude": -122.478798520654
      }
    },
    {
      "number": 10218,
      "class": "Bus",
      "name": "CLINTON 1 1",
      "init": {
        "Vr": 0.7790928114425214,
        "Vi": -0.6742859208008938
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9173897706189,
        "longitude": -122.54633260615
      }
    },
    {
      "number": 10219,
      "class": "Bus",
      "name": "TACOMA 12 1",
      "init": {
        "Vr": 0.801176813830211,
        "Vi": -0.6468832773716157
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2201864060731,
        "longitude": -122.495440197307
      }
    },
    {
      "number": 10220,
      "class": "Bus",
      "name": "TACOMA 12 2",
      "init": {
        "Vr": 0.8015905817652379,
        "Vi": -0.6466998653693679
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2201864060731,
        "longitude": -122.495440197307
      }
    },
    {
      "number": 10221,
      "class": "Bus",
      "name": "TACOMA 13 1",
      "init": {
        "Vr": 0.8240375367883945,
        "Vi": -0.6146657767053301
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1364740802302,
        "longitude": -122.330521735882
      }
    },
    {
      "number": 10222,
      "class": "Bus",
      "name": "BOW 1",
      "init": {
        "Vr": 0.8190258831707802,
        "Vi": -0.6276029643842145
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.6364155519286,
        "longitude": -122.35392552596
      }
    },
    {
      "number": 10223,
      "class": "Bus",
      "name": "BOW 2",
      "init": {
        "Vr": 0.8189326971608163,
        "Vi": -0.6276391342824941
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.6364155519286,
        "longitude": -122.35392552596
      }
    },
    {
      "number": 10224,
      "class": "Bus",
      "name": "TACOMA 14 1",
      "init": {
        "Vr": 0.8245665049543451,
        "Vi": -0.6092212320009959
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1044715569467,
        "longitude": -122.428587458097
      }
    },
    {
      "number": 10225,
      "class": "Bus",
      "name": "TACOMA 14 2",
      "init": {
        "Vr": 0.8240980003496094,
        "Vi": -0.6092719186035334
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1044715569467,
        "longitude": -122.428587458097
      }
    },
    {
      "number": 10226,
      "class": "Bus",
      "name": "TACOMA 15 1",
      "init": {
        "Vr": 0.8151156333691034,
        "Vi": -0.6148973113325967
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1902967228135,
        "longitude": -122.337845541029
      }
    },
    {
      "number": 10227,
      "class": "Bus",
      "name": "SEATTLE 1 1",
      "init": {
        "Vr": 0.7774137539727789,
        "Vi": -0.6661154468993427
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6875760868274,
        "longitude": -122.504471368146
      }
    },
    {
      "number": 10228,
      "class": "Bus",
      "name": "SEATTLE 2 1",
      "init": {
        "Vr": 0.812802647219273,
        "Vi": -0.637368763845319
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6145941395723,
        "longitude": -122.326179935347
      }
    },
    {
      "number": 10229,
      "class": "Bus",
      "name": "SEATTLE 3 1",
      "init": {
        "Vr": 0.805118417514307,
        "Vi": -0.6463499776298826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5030787492205,
        "longitude": -122.327446976284
      }
    },
    {
      "number": 10230,
      "class": "Bus",
      "name": "SPANAWAY 1 1",
      "init": {
        "Vr": 0.8321213394725087,
        "Vi": -0.610684158920724
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1039822599112,
        "longitude": -122.397710828624
      }
    },
    {
      "number": 10231,
      "class": "Bus",
      "name": "SPANAWAY 2 1",
      "init": {
        "Vr": 0.8247417104090523,
        "Vi": -0.6179096916902432
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0282089143832,
        "longitude": -122.412554515114
      }
    },
    {
      "number": 10232,
      "class": "Bus",
      "name": "TACOMA 16 1",
      "init": {
        "Vr": 0.8007732820344085,
        "Vi": -0.6263772427146099
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3024877902783,
        "longitude": -122.311440012459
      }
    },
    {
      "number": 10233,
      "class": "Bus",
      "name": "SEATTLE 4 1",
      "init": {
        "Vr": 0.8086904831521732,
        "Vi": -0.6330003199015046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.699752362419,
        "longitude": -122.309213464255
      }
    },
    {
      "number": 10234,
      "class": "Bus",
      "name": "SEATTLE 4 2",
      "init": {
        "Vr": 0.8083267662762278,
        "Vi": -0.6332309232061328
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.699752362419,
        "longitude": -122.309213464255
      }
    },
    {
      "number": 10235,
      "class": "Bus",
      "name": "SEATTLE 5 1",
      "init": {
        "Vr": 0.7706583272696453,
        "Vi": -0.6745675490984834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7825568792536,
        "longitude": -122.490658730223
      }
    },
    {
      "number": 10236,
      "class": "Bus",
      "name": "SEATTLE 5 2",
      "init": {
        "Vr": 0.770240028837661,
        "Vi": -0.674710261125685
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7825568792536,
        "longitude": -122.490658730223
      }
    },
    {
      "number": 10237,
      "class": "Bus",
      "name": "CAMAS 1 1",
      "init": {
        "Vr": 0.8330026798882685,
        "Vi": -0.5981885592735717
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6123600291976,
        "longitude": -122.328828109622
      }
    },
    {
      "number": 10238,
      "class": "Bus",
      "name": "CAMAS 2 1",
      "init": {
        "Vr": 0.8334116154018772,
        "Vi": -0.5972227052147548
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.643998097173,
        "longitude": -122.343757797326
      }
    },
    {
      "number": 10239,
      "class": "Bus",
      "name": "SEATTLE 6 1",
      "init": {
        "Vr": 0.8093674319657684,
        "Vi": -0.6445097384063594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5434834682607,
        "longitude": -122.320029847969
      }
    },
    {
      "number": 10240,
      "class": "Bus",
      "name": "SEATTLE 6 2",
      "init": {
        "Vr": 0.8098548226562365,
        "Vi": -0.6442603833861682
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5434834682607,
        "longitude": -122.320029847969
      }
    },
    {
      "number": 10241,
      "class": "Bus",
      "name": "SEATTLE 7 1",
      "init": {
        "Vr": 0.8194697967821458,
        "Vi": -0.6335285160947725
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6767621085084,
        "longitude": -122.282087102807
      }
    },
    {
      "number": 10242,
      "class": "Bus",
      "name": "SEATTLE 8 1",
      "init": {
        "Vr": 0.8125320012981592,
        "Vi": -0.6354575491675156
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.69537738164,
        "longitude": -122.384733638453
      }
    },
    {
      "number": 10243,
      "class": "Bus",
      "name": "SEATTLE 8 2",
      "init": {
        "Vr": 0.8121298622010283,
        "Vi": -0.6357226073220634
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.69537738164,
        "longitude": -122.384733638453
      }
    },
    {
      "number": 10244,
      "class": "Bus",
      "name": "MOUNT VERNON 1 1",
      "init": {
        "Vr": 0.8812305040211982,
        "Vi": -0.5702032762474523
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.383076088618,
        "longitude": -122.400603644807
      }
    },
    {
      "number": 10245,
      "class": "Bus",
      "name": "MOUNT VERNON 2 1",
      "init": {
        "Vr": 0.8822924674811433,
        "Vi": -0.5701737202402033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.3917329265064,
        "longitude": -122.401401738056
      }
    },
    {
      "number": 10246,
      "class": "Bus",
      "name": "MOUNT VERNON 2 2",
      "init": {
        "Vr": 0.8826346692450703,
        "Vi": -0.5699474160052471
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.3917329265064,
        "longitude": -122.401401738056
      }
    },
    {
      "number": 10247,
      "class": "Bus",
      "name": "TACOMA 17 1",
      "init": {
        "Vr": 0.8160899390531042,
        "Vi": -0.6133700108302191
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2015541224667,
        "longitude": -122.308458275833
      }
    },
    {
      "number": 10248,
      "class": "Bus",
      "name": "EDMONDS 1 1",
      "init": {
        "Vr": 0.7760981359334524,
        "Vi": -0.6671773156975561
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8798348455915,
        "longitude": -122.513916626032
      }
    },
    {
      "number": 10249,
      "class": "Bus",
      "name": "SEATTLE 9 1",
      "init": {
        "Vr": 0.8036446578770211,
        "Vi": -0.6322361001395178
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7031100265614,
        "longitude": -122.336527646592
      }
    },
    {
      "number": 10250,
      "class": "Bus",
      "name": "FEDERAL WAY 1 1",
      "init": {
        "Vr": 0.7899407752386046,
        "Vi": -0.641110392524556
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2992340674838,
        "longitude": -122.414938907161
      }
    },
    {
      "number": 10251,
      "class": "Bus",
      "name": "FEDERAL WAY 2 1",
      "init": {
        "Vr": 0.7985887220864974,
        "Vi": -0.6373524496177835
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.221297061801,
        "longitude": -122.426112983776
      }
    },
    {
      "number": 10252,
      "class": "Bus",
      "name": "SEATTLE 10 1",
      "init": {
        "Vr": 0.796332334074815,
        "Vi": -0.6348849840498519
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4003701134827,
        "longitude": -122.328359561143
      }
    },
    {
      "number": 10253,
      "class": "Bus",
      "name": "SEATTLE 10 2",
      "init": {
        "Vr": 0.7966502213788458,
        "Vi": -0.6347528413973395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4003701134827,
        "longitude": -122.328359561143
      }
    },
    {
      "number": 10254,
      "class": "Bus",
      "name": "SEATTLE 11 1",
      "init": {
        "Vr": 0.7906240677391537,
        "Vi": -0.640021957538382
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4459368055209,
        "longitude": -122.340750945989
      }
    },
    {
      "number": 10255,
      "class": "Bus",
      "name": "SEATTLE 11 2",
      "init": {
        "Vr": 0.7910350479553905,
        "Vi": -0.6399583176185275
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4459368055209,
        "longitude": -122.340750945989
      }
    },
    {
      "number": 10256,
      "class": "Bus",
      "name": "TACOMA 18 1",
      "init": {
        "Vr": 0.7950094545374862,
        "Vi": -0.6371093557879864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2860569889446,
        "longitude": -122.375402370549
      }
    },
    {
      "number": 10257,
      "class": "Bus",
      "name": "TACOMA 18 2",
      "init": {
        "Vr": 0.7947041375831474,
        "Vi": -0.6371734584829823
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2860569889446,
        "longitude": -122.375402370549
      }
    },
    {
      "number": 10258,
      "class": "Bus",
      "name": "TACOMA 18 3",
      "init": {
        "Vr": 0.795328138748939,
        "Vi": -0.6370522330005081
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2860569889446,
        "longitude": -122.375402370549
      }
    },
    {
      "number": 10259,
      "class": "Bus",
      "name": "SEATTLE 12 1",
      "init": {
        "Vr": 0.7947098612981254,
        "Vi": -0.6336125919335907
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3627477226036,
        "longitude": -122.325131099467
      }
    },
    {
      "number": 10260,
      "class": "Bus",
      "name": "SEATTLE 13 1",
      "init": {
        "Vr": 0.8186949552616728,
        "Vi": -0.6319581888469002
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6888530447865,
        "longitude": -122.272303194656
      }
    },
    {
      "number": 10261,
      "class": "Bus",
      "name": "SEATTLE 14 1",
      "init": {
        "Vr": 0.7979950750451358,
        "Vi": -0.6340372896657043
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6403763504477,
        "longitude": -122.415129252358
      }
    },
    {
      "number": 10262,
      "class": "Bus",
      "name": "SEATTLE 14 2",
      "init": {
        "Vr": 0.7973962614397392,
        "Vi": -0.6343163196465776
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6403763504477,
        "longitude": -122.415129252358
      }
    },
    {
      "number": 10263,
      "class": "Bus",
      "name": "BURLINGTON 1 1",
      "init": {
        "Vr": 0.8935414678822714,
        "Vi": -0.562340501376174
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.45144102994,
        "longitude": -122.416384826895
      }
    },
    {
      "number": 10264,
      "class": "Bus",
      "name": "SEATTLE 15 1",
      "init": {
        "Vr": 0.8068035627220768,
        "Vi": -0.6364435391124146
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6603443359047,
        "longitude": -122.336607022462
      }
    },
    {
      "number": 10265,
      "class": "Bus",
      "name": "SEATTLE 15 2",
      "init": {
        "Vr": 0.8072415941723923,
        "Vi": -0.6361123033837381
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6603443359047,
        "longitude": -122.336607022462
      }
    },
    {
      "number": 10266,
      "class": "Bus",
      "name": "SEATTLE 15 3",
      "init": {
        "Vr": 0.806372388299339,
        "Vi": -0.6367743428286731
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6603443359047,
        "longitude": -122.336607022462
      }
    },
    {
      "number": 10267,
      "class": "Bus",
      "name": "YACOLT 1",
      "init": {
        "Vr": 0.8339100066257752,
        "Vi": -0.5693987907441342
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.798629700962,
        "longitude": -122.310931250294
      }
    },
    {
      "number": 10268,
      "class": "Bus",
      "name": "SEATTLE 16 1",
      "init": {
        "Vr": 0.8134760328195417,
        "Vi": -0.6136006825907073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8251248718414,
        "longitude": -122.312964643806
      }
    },
    {
      "number": 10269,
      "class": "Bus",
      "name": "SEATTLE 16 2",
      "init": {
        "Vr": 0.8129230380603499,
        "Vi": -0.6138919934377111
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8251248718414,
        "longitude": -122.312964643806
      }
    },
    {
      "number": 10270,
      "class": "Bus",
      "name": "SEATTLE 17 1",
      "init": {
        "Vr": 0.815131475238694,
        "Vi": -0.6303591490723792
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7200216566829,
        "longitude": -122.375529860862
      }
    },
    {
      "number": 10271,
      "class": "Bus",
      "name": "SEATTLE 17 2",
      "init": {
        "Vr": 0.8146571727957436,
        "Vi": -0.6306615999744756
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7200216566829,
        "longitude": -122.375529860862
      }
    },
    {
      "number": 10272,
      "class": "Bus",
      "name": "SEATTLE 18 1",
      "init": {
        "Vr": 0.796558701474516,
        "Vi": -0.6334614809838407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6365771816729,
        "longitude": -122.398516572872
      }
    },
    {
      "number": 10273,
      "class": "Bus",
      "name": "SEATTLE 19 1",
      "init": {
        "Vr": 0.8025870693385883,
        "Vi": -0.6265746829516767
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7292101851782,
        "longitude": -122.330546737756
      }
    },
    {
      "number": 10274,
      "class": "Bus",
      "name": "SEATTLE 20 1",
      "init": {
        "Vr": 0.8142990631423022,
        "Vi": -0.6308214121907538
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6649773819766,
        "longitude": -122.241312723715
      }
    },
    {
      "number": 10275,
      "class": "Bus",
      "name": "EDMONDS 2 1",
      "init": {
        "Vr": 0.8491845039082959,
        "Vi": -0.5614395494545964
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8821809589294,
        "longitude": -122.245954170517
      }
    },
    {
      "number": 10276,
      "class": "Bus",
      "name": "EDMONDS 2 2",
      "init": {
        "Vr": 0.8246856148802061,
        "Vi": -0.6017241040543992
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8821809589294,
        "longitude": -122.245954170517
      }
    },
    {
      "number": 10277,
      "class": "Bus",
      "name": "EDMONDS 3 1",
      "init": {
        "Vr": 0.8083643468755463,
        "Vi": -0.6152814455126842
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.921930694728,
        "longitude": -122.313406247257
      }
    },
    {
      "number": 10278,
      "class": "Bus",
      "name": "EVERSON 1",
      "init": {
        "Vr": 0.8197669294849056,
        "Vi": -0.6173927701267391
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.90601675761,
        "longitude": -122.314170550673
      }
    },
    {
      "number": 10279,
      "class": "Bus",
      "name": "EVERSON 2",
      "init": {
        "Vr": 0.8194692854754538,
        "Vi": -0.6175229731714209
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.90601675761,
        "longitude": -122.314170550673
      }
    },
    {
      "number": 10280,
      "class": "Bus",
      "name": "EVERSON 3",
      "init": {
        "Vr": 0.8200738757224905,
        "Vi": -0.6172379835318746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.90601675761,
        "longitude": -122.314170550673
      }
    },
    {
      "number": 10281,
      "class": "Bus",
      "name": "EVERSON 4",
      "init": {
        "Vr": 0.8197669294849056,
        "Vi": -0.6173927701267391
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.90601675761,
        "longitude": -122.314170550673
      }
    },
    {
      "number": 10282,
      "class": "Bus",
      "name": "EVERSON 5",
      "init": {
        "Vr": 0.8197669294849056,
        "Vi": -0.6173927701267391
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.90601675761,
        "longitude": -122.314170550673
      }
    },
    {
      "number": 10283,
      "class": "Bus",
      "name": "SEATTLE 21 1",
      "init": {
        "Vr": 0.8098085302590513,
        "Vi": -0.6443112786906251
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5328086942545,
        "longitude": -122.319750844723
      }
    },
    {
      "number": 10284,
      "class": "Bus",
      "name": "SEATTLE 21 2",
      "init": {
        "Vr": 0.8101653128096235,
        "Vi": -0.6441297307973092
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5328086942545,
        "longitude": -122.319750844723
      }
    },
    {
      "number": 10285,
      "class": "Bus",
      "name": "SEATTLE 22 1",
      "init": {
        "Vr": 0.7965970126461578,
        "Vi": -0.6344979128768339
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4956018893332,
        "longitude": -122.229356818744
      }
    },
    {
      "number": 10286,
      "class": "Bus",
      "name": "PUYALLUP 1 1",
      "init": {
        "Vr": 0.8271093936216287,
        "Vi": -0.6132803834668277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1461538838241,
        "longitude": -122.344320247448
      }
    },
    {
      "number": 10287,
      "class": "Bus",
      "name": "PUYALLUP 2 1",
      "init": {
        "Vr": 0.8040758464843384,
        "Vi": -0.6273560681575141
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2703279914321,
        "longitude": -122.268047301658
      }
    },
    {
      "number": 10288,
      "class": "Bus",
      "name": "PUYALLUP 2 2",
      "init": {
        "Vr": 0.8035552531476535,
        "Vi": -0.6276401865377299
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2703279914321,
        "longitude": -122.268047301658
      }
    },
    {
      "number": 10289,
      "class": "Bus",
      "name": "PUYALLUP 3 1",
      "init": {
        "Vr": 0.8240039773539334,
        "Vi": -0.6099051080473108
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0533015737729,
        "longitude": -122.223762221478
      }
    },
    {
      "number": 10290,
      "class": "Bus",
      "name": "PUYALLUP 4 1",
      "init": {
        "Vr": 0.8142565502589046,
        "Vi": -0.6161627646712196
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1606055570753,
        "longitude": -122.399066759571
      }
    },
    {
      "number": 10291,
      "class": "Bus",
      "name": "SEATTLE 23 1",
      "init": {
        "Vr": 0.8022124686062545,
        "Vi": -0.6304737553241249
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7129689742171,
        "longitude": -122.346822575323
      }
    },
    {
      "number": 10292,
      "class": "Bus",
      "name": "SEATTLE 23 2",
      "init": {
        "Vr": 0.8017312677139732,
        "Vi": -0.6308193496099447
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7129689742171,
        "longitude": -122.346822575323
      }
    },
    {
      "number": 10293,
      "class": "Bus",
      "name": "FEDERAL WAY 3 1",
      "init": {
        "Vr": 0.7926376854899237,
        "Vi": -0.6287511014330309
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3951106249189,
        "longitude": -122.270980882382
      }
    },
    {
      "number": 10294,
      "class": "Bus",
      "name": "FEDERAL WAY 4 1",
      "init": {
        "Vr": 0.8115476856162792,
        "Vi": -0.6199578431287254
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2423479827175,
        "longitude": -122.343229195898
      }
    },
    {
      "number": 10295,
      "class": "Bus",
      "name": "FEDERAL WAY 4 2",
      "init": {
        "Vr": 0.812045341861654,
        "Vi": -0.6197133507130638
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2423479827175,
        "longitude": -122.343229195898
      }
    },
    {
      "number": 10296,
      "class": "Bus",
      "name": "SEATTLE 24 1",
      "init": {
        "Vr": 0.7969364360146579,
        "Vi": -0.6306534133635637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3349293869518,
        "longitude": -122.262994594109
      }
    },
    {
      "number": 10297,
      "class": "Bus",
      "name": "SEATTLE 24 2",
      "init": {
        "Vr": 0.7974709161489434,
        "Vi": -0.6303560882163346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3349293869518,
        "longitude": -122.262994594109
      }
    },
    {
      "number": 10298,
      "class": "Bus",
      "name": "SEATTLE 25 1",
      "init": {
        "Vr": 0.7969125105448955,
        "Vi": -0.6296723418263883
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3129957625138,
        "longitude": -122.340733370575
      }
    },
    {
      "number": 10299,
      "class": "Bus",
      "name": "SEATTLE 25 2",
      "init": {
        "Vr": 0.7963771595095541,
        "Vi": -0.6296813285333336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3129957625138,
        "longitude": -122.340733370575
      }
    },
    {
      "number": 10300,
      "class": "Bus",
      "name": "STANWOOD 1",
      "init": {
        "Vr": 0.8424473689457366,
        "Vi": -0.5867809711717954
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.2045299029466,
        "longitude": -122.317041730973
      }
    },
    {
      "number": 10301,
      "class": "Bus",
      "name": "STANWOOD 2",
      "init": {
        "Vr": 0.8419918444102734,
        "Vi": -0.587098471132109
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.2045299029466,
        "longitude": -122.317041730973
      }
    },
    {
      "number": 10302,
      "class": "Bus",
      "name": "MOUNTLAKE TERRACE 1",
      "init": {
        "Vr": 0.8186861422302995,
        "Vi": -0.6166904156714544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8313434751101,
        "longitude": -122.235900071628
      }
    },
    {
      "number": 10303,
      "class": "Bus",
      "name": "MOUNTLAKE TERRACE 2",
      "init": {
        "Vr": 0.8188704469704862,
        "Vi": -0.6160755367353175
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8313434751101,
        "longitude": -122.235900071628
      }
    },
    {
      "number": 10304,
      "class": "Bus",
      "name": "MOUNTLAKE TERRACE 3",
      "init": {
        "Vr": 0.8186861422302995,
        "Vi": -0.6166904156714544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8313434751101,
        "longitude": -122.235900071628
      }
    },
    {
      "number": 10305,
      "class": "Bus",
      "name": "MOUNTLAKE TERRACE 4",
      "init": {
        "Vr": 0.8181094206654637,
        "Vi": -0.6168862813299383
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8313434751101,
        "longitude": -122.235900071628
      }
    },
    {
      "number": 10306,
      "class": "Bus",
      "name": "SEATTLE 26 1",
      "init": {
        "Vr": 0.8155161679116196,
        "Vi": -0.6408123531654706
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5935922766548,
        "longitude": -122.296080500701
      }
    },
    {
      "number": 10307,
      "class": "Bus",
      "name": "MUKILTEO 1",
      "init": {
        "Vr": 0.8204852911147644,
        "Vi": -0.6080576620083626
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8987148585009,
        "longitude": -122.222559826464
      }
    },
    {
      "number": 10308,
      "class": "Bus",
      "name": "MUKILTEO 2",
      "init": {
        "Vr": 0.8210298733697083,
        "Vi": -0.6079000998966367
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8987148585009,
        "longitude": -122.222559826464
      }
    },
    {
      "number": 10309,
      "class": "Bus",
      "name": "SEATTLE 27 1",
      "init": {
        "Vr": 0.8122985422855789,
        "Vi": -0.6316789067491505
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6909266155097,
        "longitude": -122.295750543846
      }
    },
    {
      "number": 10310,
      "class": "Bus",
      "name": "SEATTLE 28 1",
      "init": {
        "Vr": 0.8191011197151792,
        "Vi": -0.6195125746774275
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7631441328895,
        "longitude": -122.316198247027
      }
    },
    {
      "number": 10311,
      "class": "Bus",
      "name": "SEATTLE 29 1",
      "init": {
        "Vr": 0.7895662997387726,
        "Vi": -0.6375516042104895
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4210320377253,
        "longitude": -122.349430706456
      }
    },
    {
      "number": 10312,
      "class": "Bus",
      "name": "SEATTLE 29 2",
      "init": {
        "Vr": 0.7890125123303149,
        "Vi": -0.6376379633440067
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4210320377253,
        "longitude": -122.349430706456
      }
    },
    {
      "number": 10313,
      "class": "Bus",
      "name": "SEATTLE 29 3",
      "init": {
        "Vr": 0.7900304717993621,
        "Vi": -0.6374698656556574
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4210320377253,
        "longitude": -122.349430706456
      }
    },
    {
      "number": 10314,
      "class": "Bus",
      "name": "SEATTLE 30 1",
      "init": {
        "Vr": 0.798476778608181,
        "Vi": -0.6443167731051519
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4298044629898,
        "longitude": -122.298373655208
      }
    },
    {
      "number": 10315,
      "class": "Bus",
      "name": "SEATTLE 31 1",
      "init": {
        "Vr": 0.8058368443063754,
        "Vi": -0.6319386337845847
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7113482607409,
        "longitude": -122.306994019177
      }
    },
    {
      "number": 10316,
      "class": "Bus",
      "name": "SEATTLE 32 1",
      "init": {
        "Vr": 0.8258199894380863,
        "Vi": -0.6364728070349961
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.63976282864,
        "longitude": -122.263472045107
      }
    },
    {
      "number": 10317,
      "class": "Bus",
      "name": "SEATTLE 32 2",
      "init": {
        "Vr": 0.8262333465153215,
        "Vi": -0.636208750205189
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.63976282864,
        "longitude": -122.263472045107
      }
    },
    {
      "number": 10318,
      "class": "Bus",
      "name": "SEATTLE 33 1",
      "init": {
        "Vr": 0.8194652990297998,
        "Vi": -0.627803637828737
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7042971292367,
        "longitude": -122.268285516582
      }
    },
    {
      "number": 10319,
      "class": "Bus",
      "name": "SEATTLE 34 1",
      "init": {
        "Vr": 0.808761790783761,
        "Vi": -0.6374097320745743
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6408287800409,
        "longitude": -122.339456329739
      }
    },
    {
      "number": 10320,
      "class": "Bus",
      "name": "SEATTLE 34 2",
      "init": {
        "Vr": 0.8084065828285386,
        "Vi": -0.6375731046743387
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6408287800409,
        "longitude": -122.339456329739
      }
    },
    {
      "number": 10321,
      "class": "Bus",
      "name": "SEATTLE 35 1",
      "init": {
        "Vr": 0.8049590997861604,
        "Vi": -0.6338032162047315
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6707967342858,
        "longitude": -122.366083777297
      }
    },
    {
      "number": 10322,
      "class": "Bus",
      "name": "SEATTLE 36 1",
      "init": {
        "Vr": 0.8221524615235667,
        "Vi": -0.6344503991323172
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6468383600873,
        "longitude": -122.285630270589
      }
    },
    {
      "number": 10323,
      "class": "Bus",
      "name": "SEATTLE 37 1",
      "init": {
        "Vr": 0.8078951144784968,
        "Vi": -0.6342702663404082
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6731978906464,
        "longitude": -122.337231555449
      }
    },
    {
      "number": 10324,
      "class": "Bus",
      "name": "LYNNWOOD 1 1",
      "init": {
        "Vr": 0.8008154065337065,
        "Vi": -0.6243028605377055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9233075433616,
        "longitude": -122.376805924417
      }
    },
    {
      "number": 10325,
      "class": "Bus",
      "name": "LYNNWOOD 1 2",
      "init": {
        "Vr": 0.8011323273761437,
        "Vi": -0.6241142606938703
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9233075433616,
        "longitude": -122.376805924417
      }
    },
    {
      "number": 10326,
      "class": "Bus",
      "name": "LYNNWOOD 2 1",
      "init": {
        "Vr": 0.8136797210528507,
        "Vi": -0.6154795383089595
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8150182862468,
        "longitude": -122.321338447539
      }
    },
    {
      "number": 10327,
      "class": "Bus",
      "name": "SEATTLE 38 1",
      "init": {
        "Vr": 0.809528259460022,
        "Vi": -0.6345019371577488
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6529701546515,
        "longitude": -122.218664599485
      }
    },
    {
      "number": 10328,
      "class": "Bus",
      "name": "SEATTLE 38 2",
      "init": {
        "Vr": 0.8090113335015343,
        "Vi": -0.6348486608693148
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6529701546515,
        "longitude": -122.218664599485
      }
    },
    {
      "number": 10329,
      "class": "Bus",
      "name": "SEATTLE 38 3",
      "init": {
        "Vr": 0.8100326215906652,
        "Vi": -0.6341769072628558
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6529701546515,
        "longitude": -122.218664599485
      }
    },
    {
      "number": 10330,
      "class": "Bus",
      "name": "SEATTLE 39 1",
      "init": {
        "Vr": 0.8292361220334756,
        "Vi": -0.5716040970700292
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6345415568573,
        "longitude": -122.263177480937
      }
    },
    {
      "number": 10331,
      "class": "Bus",
      "name": "SEATTLE 39 2",
      "init": {
        "Vr": 0.8295450942943363,
        "Vi": -0.6345918781963386
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6345415568573,
        "longitude": -122.263177480937
      }
    },
    {
      "number": 10332,
      "class": "Bus",
      "name": "SEATTLE 39 3",
      "init": {
        "Vr": 0.8286932333381491,
        "Vi": -0.5719107141051532
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6345415568573,
        "longitude": -122.263177480937
      }
    },
    {
      "number": 10333,
      "class": "Bus",
      "name": "SEATTLE 40 1",
      "init": {
        "Vr": 0.8381358360401874,
        "Vi": -0.5663803393121242
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7292014452745,
        "longitude": -122.322477077459
      }
    },
    {
      "number": 10334,
      "class": "Bus",
      "name": "SEATTLE 40 2",
      "init": {
        "Vr": 0.8038470831951628,
        "Vi": -0.6243786950338867
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7292014452745,
        "longitude": -122.322477077459
      }
    },
    {
      "number": 10335,
      "class": "Bus",
      "name": "SEATTLE 40 3",
      "init": {
        "Vr": 0.8038470831951624,
        "Vi": -0.6243786950338872
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7292014452745,
        "longitude": -122.322477077459
      }
    },
    {
      "number": 10336,
      "class": "Bus",
      "name": "SEATTLE 40 4",
      "init": {
        "Vr": 0.8038470831951624,
        "Vi": -0.6243786950338872
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7292014452745,
        "longitude": -122.322477077459
      }
    },
    {
      "number": 10337,
      "class": "Bus",
      "name": "SEATTLE 40 5",
      "init": {
        "Vr": 0.8038470831951624,
        "Vi": -0.6243786950338872
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7292014452745,
        "longitude": -122.322477077459
      }
    },
    {
      "number": 10338,
      "class": "Bus",
      "name": "SEATTLE 41 1",
      "init": {
        "Vr": 0.8098755824175711,
        "Vi": -0.6348284935466578
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6250236274305,
        "longitude": -122.197779350529
      }
    },
    {
      "number": 10339,
      "class": "Bus",
      "name": "LYNNWOOD 3 1",
      "init": {
        "Vr": 0.8064615275051944,
        "Vi": -0.6197507491738126
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8153498629855,
        "longitude": -122.366566759713
      }
    },
    {
      "number": 10340,
      "class": "Bus",
      "name": "LYNNWOOD 4 1",
      "init": {
        "Vr": 0.815220782398185,
        "Vi": -0.6109536148250817
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8516455412827,
        "longitude": -122.33642206015
      }
    },
    {
      "number": 10341,
      "class": "Bus",
      "name": "LYNNWOOD 4 2",
      "init": {
        "Vr": 0.8156244347569883,
        "Vi": -0.6107405232024562
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8516455412827,
        "longitude": -122.33642206015
      }
    },
    {
      "number": 10342,
      "class": "Bus",
      "name": "LYNNWOOD 4 3",
      "init": {
        "Vr": 0.8147832631976766,
        "Vi": -0.6111914863362043
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8516455412827,
        "longitude": -122.33642206015
      }
    },
    {
      "number": 10343,
      "class": "Bus",
      "name": "GRAHAM 1",
      "init": {
        "Vr": 0.8190291814363023,
        "Vi": -0.6109486514435944
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0349126203756,
        "longitude": -122.184328863067
      }
    },
    {
      "number": 10344,
      "class": "Bus",
      "name": "GRAHAM 2",
      "init": {
        "Vr": 0.8182177813050734,
        "Vi": -0.6114549428327581
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0349126203756,
        "longitude": -122.184328863067
      }
    },
    {
      "number": 10345,
      "class": "Bus",
      "name": "GRAHAM 3",
      "init": {
        "Vr": 0.8198656584539166,
        "Vi": -0.6104345120314697
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0349126203756,
        "longitude": -122.184328863067
      }
    },
    {
      "number": 10346,
      "class": "Bus",
      "name": "SEATTLE 42 1",
      "init": {
        "Vr": 0.8374716269380121,
        "Vi": -0.5726702248722668
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5252943840139,
        "longitude": -122.243970423225
      }
    },
    {
      "number": 10347,
      "class": "Bus",
      "name": "SEATTLE 42 2",
      "init": {
        "Vr": 0.8038639115329673,
        "Vi": -0.6321388437527721
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5252943840139,
        "longitude": -122.243970423225
      }
    },
    {
      "number": 10348,
      "class": "Bus",
      "name": "SEATTLE 42 3",
      "init": {
        "Vr": 0.699585459904182,
        "Vi": -0.7078608189706314
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5252943840139,
        "longitude": -122.243970423225
      }
    },
    {
      "number": 10349,
      "class": "Bus",
      "name": "SEATTLE 42 4",
      "init": {
        "Vr": 0.8020731881834102,
        "Vi": -0.6380256898353607
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5252943840139,
        "longitude": -122.243970423225
      }
    },
    {
      "number": 10350,
      "class": "Bus",
      "name": "SEATTLE 42 5",
      "init": {
        "Vr": 0.8038639115329677,
        "Vi": -0.6321388437527722
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5252943840139,
        "longitude": -122.243970423225
      }
    },
    {
      "number": 10351,
      "class": "Bus",
      "name": "SEATTLE 42 6",
      "init": {
        "Vr": 0.8038639115329677,
        "Vi": -0.6321388437527722
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5252943840139,
        "longitude": -122.243970423225
      }
    },
    {
      "number": 10352,
      "class": "Bus",
      "name": "SEATTLE 42 7",
      "init": {
        "Vr": 0.8038639115329677,
        "Vi": -0.6321388437527722
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5252943840139,
        "longitude": -122.243970423225
      }
    },
    {
      "number": 10353,
      "class": "Bus",
      "name": "SEATTLE 42 8",
      "init": {
        "Vr": 0.8388135040666662,
        "Vi": -0.5711119605244314
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5252943840139,
        "longitude": -122.243970423225
      }
    },
    {
      "number": 10354,
      "class": "Bus",
      "name": "SEATTLE 43 1",
      "init": {
        "Vr": 0.7994368410897387,
        "Vi": -0.6362863060433729
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4522478171202,
        "longitude": -122.208137634439
      }
    },
    {
      "number": 10355,
      "class": "Bus",
      "name": "SEATTLE 44 1",
      "init": {
        "Vr": 0.7933475927074072,
        "Vi": -0.6366414426105586
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5070015655664,
        "longitude": -122.205869476818
      }
    },
    {
      "number": 10356,
      "class": "Bus",
      "name": "LYNNWOOD 5 1",
      "init": {
        "Vr": 0.8213249202060637,
        "Vi": -0.6155103278419604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8401447171532,
        "longitude": -122.230310941521
      }
    },
    {
      "number": 10357,
      "class": "Bus",
      "name": "LYNNWOOD 6 1",
      "init": {
        "Vr": 0.8222953740530753,
        "Vi": -0.6040322811928268
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8719477904364,
        "longitude": -122.262388858154
      }
    },
    {
      "number": 10358,
      "class": "Bus",
      "name": "LYNNWOOD 6 2",
      "init": {
        "Vr": 0.7819833195100132,
        "Vi": -0.6416736020082422
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8719477904364,
        "longitude": -122.262388858154
      }
    },
    {
      "number": 10359,
      "class": "Bus",
      "name": "LYNNWOOD 6 3",
      "init": {
        "Vr": 0.8186156296268413,
        "Vi": -0.6074682370918979
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8719477904364,
        "longitude": -122.262388858154
      }
    },
    {
      "number": 10360,
      "class": "Bus",
      "name": "LYNNWOOD 6 4",
      "init": {
        "Vr": 0.8186156296268413,
        "Vi": -0.6074682370918979
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8719477904364,
        "longitude": -122.262388858154
      }
    },
    {
      "number": 10361,
      "class": "Bus",
      "name": "PUYALLUP 5 1",
      "init": {
        "Vr": 0.8228500907620472,
        "Vi": -0.6146702854702274
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1505667875003,
        "longitude": -122.34657461527
      }
    },
    {
      "number": 10362,
      "class": "Bus",
      "name": "AUBURN 1 1",
      "init": {
        "Vr": 0.7947297241501605,
        "Vi": -0.6323343847608873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3680113021657,
        "longitude": -122.275517509419
      }
    },
    {
      "number": 10363,
      "class": "Bus",
      "name": "AUBURN 2 1",
      "init": {
        "Vr": 0.808087714673134,
        "Vi": -0.6202945568129288
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2524647094143,
        "longitude": -122.333271267392
      }
    },
    {
      "number": 10364,
      "class": "Bus",
      "name": "AUBURN 2 2",
      "init": {
        "Vr": 0.8086051220218093,
        "Vi": -0.6203037373828327
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2524647094143,
        "longitude": -122.333271267392
      }
    },
    {
      "number": 10365,
      "class": "Bus",
      "name": "PUYALLUP 6 1",
      "init": {
        "Vr": 0.8317628013827604,
        "Vi": -0.6105312385694409
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1096081722362,
        "longitude": -122.355589814774
      }
    },
    {
      "number": 10366,
      "class": "Bus",
      "name": "PUYALLUP 6 2",
      "init": {
        "Vr": 0.8313181353910504,
        "Vi": -0.6107318366786827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1096081722362,
        "longitude": -122.355589814774
      }
    },
    {
      "number": 10367,
      "class": "Bus",
      "name": "PUYALLUP 7 1",
      "init": {
        "Vr": 0.8097227071867863,
        "Vi": -0.6187198311442806
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.223227957393,
        "longitude": -122.321657352237
      }
    },
    {
      "number": 10368,
      "class": "Bus",
      "name": "EVERETT 1 1",
      "init": {
        "Vr": 0.8163153062290428,
        "Vi": -0.6097016524578737
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8442763550074,
        "longitude": -122.275142364914
      }
    },
    {
      "number": 10369,
      "class": "Bus",
      "name": "EVERETT 2 1",
      "init": {
        "Vr": 0.8594203044715487,
        "Vi": -0.5525266371114739
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9908825648567,
        "longitude": -122.175119433005
      }
    },
    {
      "number": 10370,
      "class": "Bus",
      "name": "EVERETT 2 2",
      "init": {
        "Vr": 0.835247442180582,
        "Vi": -0.5915065221207783
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9908825648567,
        "longitude": -122.175119433005
      }
    },
    {
      "number": 10371,
      "class": "Bus",
      "name": "KENT 1 1",
      "init": {
        "Vr": 0.7956218603242243,
        "Vi": -0.6318879073368893
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3465355890892,
        "longitude": -122.283819757832
      }
    },
    {
      "number": 10372,
      "class": "Bus",
      "name": "KENT 1 2",
      "init": {
        "Vr": 0.7952249017889654,
        "Vi": -0.6321294508786865
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3465355890892,
        "longitude": -122.283819757832
      }
    },
    {
      "number": 10373,
      "class": "Bus",
      "name": "KENT 1 3",
      "init": {
        "Vr": 0.7960313926513394,
        "Vi": -0.6316527183069917
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3465355890892,
        "longitude": -122.283819757832
      }
    },
    {
      "number": 10374,
      "class": "Bus",
      "name": "KENT 2 1",
      "init": {
        "Vr": 0.7970382480175121,
        "Vi": -0.6423515481147962
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4796746968069,
        "longitude": -122.33422190732
      }
    },
    {
      "number": 10375,
      "class": "Bus",
      "name": "KENMORE 1",
      "init": {
        "Vr": 0.8243543554239698,
        "Vi": -0.6205954801362972
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7533216565933,
        "longitude": -122.28965361966
      }
    },
    {
      "number": 10376,
      "class": "Bus",
      "name": "KENMORE 2",
      "init": {
        "Vr": 0.8238631908213034,
        "Vi": -0.6208859779982502
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7533216565933,
        "longitude": -122.28965361966
      }
    },
    {
      "number": 10377,
      "class": "Bus",
      "name": "SEATTLE 45 1",
      "init": {
        "Vr": 0.8007043466307544,
        "Vi": -0.6386760318260593
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5762370297223,
        "longitude": -122.15395611667
      }
    },
    {
      "number": 10378,
      "class": "Bus",
      "name": "WASHOUGAL 1",
      "init": {
        "Vr": 0.8189655693569092,
        "Vi": -0.5836765929171062
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6681595961367,
        "longitude": -122.212066258717
      }
    },
    {
      "number": 10379,
      "class": "Bus",
      "name": "WASHOUGAL 2",
      "init": {
        "Vr": 0.8184401848508394,
        "Vi": -0.583988953845352
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6681595961367,
        "longitude": -122.212066258717
      }
    },
    {
      "number": 10380,
      "class": "Bus",
      "name": "MARYSVILLE 1 1",
      "init": {
        "Vr": 0.8377535436083585,
        "Vi": -0.5870553051099323
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.1582779789397,
        "longitude": -122.275540609322
      }
    },
    {
      "number": 10381,
      "class": "Bus",
      "name": "MARYSVILLE 2 1",
      "init": {
        "Vr": 0.828902687802071,
        "Vi": -0.5980948071924983
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0128170272643,
        "longitude": -122.196612411458
      }
    },
    {
      "number": 10382,
      "class": "Bus",
      "name": "MARYSVILLE 2 2",
      "init": {
        "Vr": 0.8292296759404143,
        "Vi": -0.5979346594076669
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0128170272643,
        "longitude": -122.196612411458
      }
    },
    {
      "number": 10383,
      "class": "Bus",
      "name": "MERCER ISLAND 1",
      "init": {
        "Vr": 0.823947670349058,
        "Vi": -0.634780893146338
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6217631451143,
        "longitude": -122.268990525595
      }
    },
    {
      "number": 10384,
      "class": "Bus",
      "name": "MERCER ISLAND 2",
      "init": {
        "Vr": 0.8232420621646855,
        "Vi": -0.6348464808038305
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6217631451143,
        "longitude": -122.268990525595
      }
    },
    {
      "number": 10385,
      "class": "Bus",
      "name": "EVERETT 3 1",
      "init": {
        "Vr": 0.820706047131238,
        "Vi": -0.6044856514696104
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8892565754322,
        "longitude": -122.25245017169
      }
    },
    {
      "number": 10386,
      "class": "Bus",
      "name": "EVERETT 3 2",
      "init": {
        "Vr": 0.8211126557760473,
        "Vi": -0.604283520757508
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8892565754322,
        "longitude": -122.25245017169
      }
    },
    {
      "number": 10387,
      "class": "Bus",
      "name": "EVERETT 4 1",
      "init": {
        "Vr": 0.8115642656500349,
        "Vi": -0.6123563863294811
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9502017842038,
        "longitude": -122.294554201552
      }
    },
    {
      "number": 10388,
      "class": "Bus",
      "name": "EVERETT 4 2",
      "init": {
        "Vr": 0.8120565647681748,
        "Vi": -0.6122341650341948
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9502017842038,
        "longitude": -122.294554201552
      }
    },
    {
      "number": 10389,
      "class": "Bus",
      "name": "EVERETT 4 3",
      "init": {
        "Vr": 0.8110392816018327,
        "Vi": -0.6124836216392556
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9502017842038,
        "longitude": -122.294554201552
      }
    },
    {
      "number": 10390,
      "class": "Bus",
      "name": "SUMNER 1",
      "init": {
        "Vr": 0.8158289932837968,
        "Vi": -0.6099029336683451
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2663242524547,
        "longitude": -122.16288056989
      }
    },
    {
      "number": 10391,
      "class": "Bus",
      "name": "RENTON 1 1",
      "init": {
        "Vr": 0.7939392318985464,
        "Vi": -0.6362812354178053
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5071909935512,
        "longitude": -122.156713829248
      }
    },
    {
      "number": 10392,
      "class": "Bus",
      "name": "RENTON 1 2",
      "init": {
        "Vr": 0.7936847892950017,
        "Vi": -0.6364372148372207
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5071909935512,
        "longitude": -122.156713829248
      }
    },
    {
      "number": 10393,
      "class": "Bus",
      "name": "AUBURN 3 1",
      "init": {
        "Vr": 0.7965647274002826,
        "Vi": -0.6303361263928382
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3544504114676,
        "longitude": -122.260116862521
      }
    },
    {
      "number": 10394,
      "class": "Bus",
      "name": "AUBURN 4 1",
      "init": {
        "Vr": 0.8101949565936335,
        "Vi": -0.6163274959167534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.315186418879,
        "longitude": -122.129444110441
      }
    },
    {
      "number": 10395,
      "class": "Bus",
      "name": "KIRKLAND 1 1",
      "init": {
        "Vr": 0.8334078277063518,
        "Vi": -0.615987763531009
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8022373323477,
        "longitude": -122.218980525852
      }
    },
    {
      "number": 10396,
      "class": "Bus",
      "name": "KIRKLAND 2 1",
      "init": {
        "Vr": 0.8344256273508254,
        "Vi": -0.6173093831177612
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7387564363742,
        "longitude": -122.215686909898
      }
    },
    {
      "number": 10397,
      "class": "Bus",
      "name": "EVERETT 5 1",
      "init": {
        "Vr": 0.8467375161151067,
        "Vi": -0.5855171467806715
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0626518972492,
        "longitude": -122.285579176683
      }
    },
    {
      "number": 10398,
      "class": "Bus",
      "name": "EVERETT 6 1",
      "init": {
        "Vr": 0.8288822221138807,
        "Vi": -0.6018868976129312
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9580100331242,
        "longitude": -122.190848123208
      }
    },
    {
      "number": 10399,
      "class": "Bus",
      "name": "BOTHELL 1 1",
      "init": {
        "Vr": 0.8127315881362465,
        "Vi": -0.6136179571988987
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8137854756253,
        "longitude": -122.286984751853
      }
    },
    {
      "number": 10400,
      "class": "Bus",
      "name": "BOTHELL 1 2",
      "init": {
        "Vr": 0.8123992030680967,
        "Vi": -0.6138033729713286
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8137854756253,
        "longitude": -122.286984751853
      }
    },
    {
      "number": 10401,
      "class": "Bus",
      "name": "BOTHELL 1 3",
      "init": {
        "Vr": 0.8130324019439027,
        "Vi": -0.6134674855147983
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8137854756253,
        "longitude": -122.286984751853
      }
    },
    {
      "number": 10402,
      "class": "Bus",
      "name": "BOTHELL 2 1",
      "init": {
        "Vr": 0.8207621996580874,
        "Vi": -0.6090578190452207
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8687759090868,
        "longitude": -122.230040630034
      }
    },
    {
      "number": 10403,
      "class": "Bus",
      "name": "BOTHELL 2 2",
      "init": {
        "Vr": 0.8211274267635488,
        "Vi": -0.6088992614911398
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8687759090868,
        "longitude": -122.230040630034
      }
    },
    {
      "number": 10404,
      "class": "Bus",
      "name": "BOTHELL 2 3",
      "init": {
        "Vr": 0.8204158846972994,
        "Vi": -0.6091791175032801
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8687759090868,
        "longitude": -122.230040630034
      }
    },
    {
      "number": 10405,
      "class": "Bus",
      "name": "BOTHELL 2 4",
      "init": {
        "Vr": 0.8207621996580874,
        "Vi": -0.6090578190452207
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8687759090868,
        "longitude": -122.230040630034
      }
    },
    {
      "number": 10406,
      "class": "Bus",
      "name": "BELLEVUE 1 1",
      "init": {
        "Vr": 0.802784979565933,
        "Vi": -0.6402163433685688
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5984250576857,
        "longitude": -122.19130306954
      }
    },
    {
      "number": 10407,
      "class": "Bus",
      "name": "BELLEVUE 2 1",
      "init": {
        "Vr": 0.7992133643504603,
        "Vi": -0.6366984690700023
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5369798879474,
        "longitude": -122.25866845535
      }
    },
    {
      "number": 10408,
      "class": "Bus",
      "name": "BOTHELL 3 1",
      "init": {
        "Vr": 0.8228549467636955,
        "Vi": -0.6246134908636731
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7108730112312,
        "longitude": -122.227947258644
      }
    },
    {
      "number": 10409,
      "class": "Bus",
      "name": "BOTHELL 4 1",
      "init": {
        "Vr": 0.8287802953328613,
        "Vi": -0.6208656176487153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7242420057007,
        "longitude": -122.239856221693
      }
    },
    {
      "number": 10410,
      "class": "Bus",
      "name": "RENTON 2 1",
      "init": {
        "Vr": 0.793916119180642,
        "Vi": -0.6345540653017455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4854324280698,
        "longitude": -122.16960024624
      }
    },
    {
      "number": 10411,
      "class": "Bus",
      "name": "BOTHELL 5 1",
      "init": {
        "Vr": 0.8266189912600097,
        "Vi": -0.6167919060668388
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8217121578683,
        "longitude": -122.188362829766
      }
    },
    {
      "number": 10412,
      "class": "Bus",
      "name": "BOTHELL 6 1",
      "init": {
        "Vr": 0.8187502809510607,
        "Vi": -0.6238599517921645
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7819503765298,
        "longitude": -122.103662944831
      }
    },
    {
      "number": 10413,
      "class": "Bus",
      "name": "BOTHELL 6 2",
      "init": {
        "Vr": 0.8181793069066476,
        "Vi": -0.6242049848475785
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7819503765298,
        "longitude": -122.103662944831
      }
    },
    {
      "number": 10414,
      "class": "Bus",
      "name": "KENT 3 1",
      "init": {
        "Vr": 0.8558380244867384,
        "Vi": -0.5674837252369598
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3594466280281,
        "longitude": -122.271433093059
      }
    },
    {
      "number": 10415,
      "class": "Bus",
      "name": "KENT 3 2",
      "init": {
        "Vr": 0.7976182411069374,
        "Vi": -0.6302244528986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3594466280281,
        "longitude": -122.271433093059
      }
    },
    {
      "number": 10416,
      "class": "Bus",
      "name": "KENT 4 1",
      "init": {
        "Vr": 0.794954413674424,
        "Vi": -0.6292065455948939
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.348964228392,
        "longitude": -122.238095826393
      }
    },
    {
      "number": 10417,
      "class": "Bus",
      "name": "KENT 5 1",
      "init": {
        "Vr": 0.8001441937068317,
        "Vi": -0.6272548636615362
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3234520324158,
        "longitude": -122.223341598112
      }
    },
    {
      "number": 10418,
      "class": "Bus",
      "name": "KENT 6 1",
      "init": {
        "Vr": 0.7958287467122167,
        "Vi": -0.6397125182111107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3765002626825,
        "longitude": -122.219457108276
      }
    },
    {
      "number": 10419,
      "class": "Bus",
      "name": "KENT 6 2",
      "init": {
        "Vr": 0.7953121382244263,
        "Vi": -0.6398789344768151
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3765002626825,
        "longitude": -122.219457108276
      }
    },
    {
      "number": 10420,
      "class": "Bus",
      "name": "KIRKLAND 3 1",
      "init": {
        "Vr": 0.8389937985448661,
        "Vi": -0.6128304735186146
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7263062424458,
        "longitude": -122.155814605241
      }
    },
    {
      "number": 10421,
      "class": "Bus",
      "name": "KIRKLAND 4 1",
      "init": {
        "Vr": 0.8278474652044773,
        "Vi": -0.6189718565539759
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7358176403223,
        "longitude": -122.094544451131
      }
    },
    {
      "number": 10422,
      "class": "Bus",
      "name": "RENTON 3 1",
      "init": {
        "Vr": 0.7972971515021554,
        "Vi": -0.6346022672810693
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4738618888519,
        "longitude": -122.245915844673
      }
    },
    {
      "number": 10423,
      "class": "Bus",
      "name": "RENTON 3 2",
      "init": {
        "Vr": 0.7969071472488328,
        "Vi": -0.6348007365485477
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4738618888519,
        "longitude": -122.245915844673
      }
    },
    {
      "number": 10424,
      "class": "Bus",
      "name": "RENTON 4 1",
      "init": {
        "Vr": 0.8021018404162384,
        "Vi": -0.6264501968719403
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4626172039232,
        "longitude": -122.112751683261
      }
    },
    {
      "number": 10425,
      "class": "Bus",
      "name": "RENTON 4 2",
      "init": {
        "Vr": 0.8016801230302025,
        "Vi": -0.6266692975451189
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4626172039232,
        "longitude": -122.112751683261
      }
    },
    {
      "number": 10426,
      "class": "Bus",
      "name": "EVERETT 7 1",
      "init": {
        "Vr": 0.8205432565581686,
        "Vi": -0.6237228711008522
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8352737725914,
        "longitude": -122.089374456286
      }
    },
    {
      "number": 10427,
      "class": "Bus",
      "name": "EVERETT 8 1",
      "init": {
        "Vr": 0.8437822213973091,
        "Vi": -0.561553552533441
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8076701681203,
        "longitude": -122.202461997483
      }
    },
    {
      "number": 10428,
      "class": "Bus",
      "name": "EVERETT 8 2",
      "init": {
        "Vr": 0.8330988195053672,
        "Vi": -0.6165098818528659
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8076701681203,
        "longitude": -122.202461997483
      }
    },
    {
      "number": 10429,
      "class": "Bus",
      "name": "EVERETT 8 3",
      "init": {
        "Vr": 0.8431789949252468,
        "Vi": -0.5619068059052862
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8076701681203,
        "longitude": -122.202461997483
      }
    },
    {
      "number": 10430,
      "class": "Bus",
      "name": "BELLEVUE 3 1",
      "init": {
        "Vr": 0.8046868952508258,
        "Vi": -0.6409028628199118
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6033710368654,
        "longitude": -122.205694915239
      }
    },
    {
      "number": 10431,
      "class": "Bus",
      "name": "BELLEVUE 3 2",
      "init": {
        "Vr": 0.804762942465878,
        "Vi": -0.6402380117190726
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6033710368654,
        "longitude": -122.205694915239
      }
    },
    {
      "number": 10432,
      "class": "Bus",
      "name": "BONNEY LAKE 1 1",
      "init": {
        "Vr": 0.8726901633253601,
        "Vi": -0.5522637100602332
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1450432405932,
        "longitude": -122.083932708344
      }
    },
    {
      "number": 10433,
      "class": "Bus",
      "name": "BONNEY LAKE 1 2",
      "init": {
        "Vr": 0.8491893505917141,
        "Vi": -0.5901629814930887
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1450432405932,
        "longitude": -122.083932708344
      }
    },
    {
      "number": 10434,
      "class": "Bus",
      "name": "BONNEY LAKE 2 1",
      "init": {
        "Vr": 0.8318033395832594,
        "Vi": -0.6029629636929534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1160296292965,
        "longitude": -122.077794783514
      }
    },
    {
      "number": 10435,
      "class": "Bus",
      "name": "EATONVILLE 1",
      "init": {
        "Vr": 0.8427216012273818,
        "Vi": -0.5868302703297221
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8799319857176,
        "longitude": -122.159886142267
      }
    },
    {
      "number": 10436,
      "class": "Bus",
      "name": "BELLEVUE 4 1",
      "init": {
        "Vr": 0.8036305828720401,
        "Vi": -0.6342875095670631
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5211651588077,
        "longitude": -122.242294837096
      }
    },
    {
      "number": 10437,
      "class": "Bus",
      "name": "BELLEVUE 5 1",
      "init": {
        "Vr": 0.8001553439116161,
        "Vi": -0.6357814905131138
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5195703766519,
        "longitude": -122.233690120582
      }
    },
    {
      "number": 10438,
      "class": "Bus",
      "name": "BELLEVUE 5 2",
      "init": {
        "Vr": 0.7997109640500923,
        "Vi": -0.6360115380931244
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5195703766519,
        "longitude": -122.233690120582
      }
    },
    {
      "number": 10439,
      "class": "Bus",
      "name": "EVERETT 9 1",
      "init": {
        "Vr": 0.8308268251460975,
        "Vi": -0.5959087837000777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0135429377694,
        "longitude": -122.172356336027
      }
    },
    {
      "number": 10440,
      "class": "Bus",
      "name": "MARYSVILLE 3 1",
      "init": {
        "Vr": 0.8298940742390921,
        "Vi": -0.5930873705362727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0408763680838,
        "longitude": -122.104115916641
      }
    },
    {
      "number": 10441,
      "class": "Bus",
      "name": "MARYSVILLE 4 1",
      "init": {
        "Vr": 0.82944398702962,
        "Vi": -0.598854328604994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0427290719242,
        "longitude": -122.169713980215
      }
    },
    {
      "number": 10442,
      "class": "Bus",
      "name": "MOUNT VERNON 3 1",
      "init": {
        "Vr": 0.8420169663477183,
        "Vi": -0.5679554818248653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.3908743265731,
        "longitude": -122.135787026637
      }
    },
    {
      "number": 10443,
      "class": "Bus",
      "name": "MOUNT VERNON 3 2",
      "init": {
        "Vr": 0.8424649295152713,
        "Vi": -0.5677239766781293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.3908743265731,
        "longitude": -122.135787026637
      }
    },
    {
      "number": 10444,
      "class": "Bus",
      "name": "MOUNT VERNON 3 3",
      "init": {
        "Vr": 0.8420169663477183,
        "Vi": -0.5679554818248653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.3908743265731,
        "longitude": -122.135787026637
      }
    },
    {
      "number": 10445,
      "class": "Bus",
      "name": "BELLEVUE 6 1",
      "init": {
        "Vr": 0.8235026185571243,
        "Vi": -0.6249009207919689
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6733659745162,
        "longitude": -122.157067198379
      }
    },
    {
      "number": 10446,
      "class": "Bus",
      "name": "BELLEVUE 6 2",
      "init": {
        "Vr": 0.8240890422206217,
        "Vi": -0.6245961948687803
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6733659745162,
        "longitude": -122.157067198379
      }
    },
    {
      "number": 10447,
      "class": "Bus",
      "name": "WOODINVILLE 1 1",
      "init": {
        "Vr": 0.8297882464735347,
        "Vi": -0.6183139324849742
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8100937771113,
        "longitude": -122.193679034067
      }
    },
    {
      "number": 10448,
      "class": "Bus",
      "name": "WOODINVILLE 1 2",
      "init": {
        "Vr": 0.8292222415582055,
        "Vi": -0.6185713948649448
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8100937771113,
        "longitude": -122.193679034067
      }
    },
    {
      "number": 10449,
      "class": "Bus",
      "name": "AUBURN 5 1",
      "init": {
        "Vr": 0.8153680740222213,
        "Vi": -0.6107988566624342
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3360525532964,
        "longitude": -122.095091682498
      }
    },
    {
      "number": 10450,
      "class": "Bus",
      "name": "AUBURN 6 1",
      "init": {
        "Vr": 0.8187677540739792,
        "Vi": -0.6075637420954537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3825936641168,
        "longitude": -122.052228424969
      }
    },
    {
      "number": 10451,
      "class": "Bus",
      "name": "AUBURN 6 2",
      "init": {
        "Vr": 0.8181885174857172,
        "Vi": -0.6077483054049547
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3825936641168,
        "longitude": -122.052228424969
      }
    },
    {
      "number": 10452,
      "class": "Bus",
      "name": "RENTON 5 1",
      "init": {
        "Vr": 0.7970770597301097,
        "Vi": -0.6321427718777639
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4859601574055,
        "longitude": -122.139865999766
      }
    },
    {
      "number": 10453,
      "class": "Bus",
      "name": "RENTON 6 1",
      "init": {
        "Vr": 0.7950749452510136,
        "Vi": -0.6361717622550286
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5181551987491,
        "longitude": -122.211342789364
      }
    },
    {
      "number": 10454,
      "class": "Bus",
      "name": "RENTON 6 2",
      "init": {
        "Vr": 0.7955721870119521,
        "Vi": -0.6359801172251478
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5181551987491,
        "longitude": -122.211342789364
      }
    },
    {
      "number": 10455,
      "class": "Bus",
      "name": "RENTON 6 3",
      "init": {
        "Vr": 0.7950749452510136,
        "Vi": -0.6361717622550286
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5181551987491,
        "longitude": -122.211342789364
      }
    },
    {
      "number": 10456,
      "class": "Bus",
      "name": "SEDRO WOOLLEY 1",
      "init": {
        "Vr": 0.8391980770056751,
        "Vi": -0.5586344545847725
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5590985487314,
        "longitude": -122.061396953938
      }
    },
    {
      "number": 10457,
      "class": "Bus",
      "name": "MAPLE FALLS 1",
      "init": {
        "Vr": 0.8441001015948408,
        "Vi": -0.5796819335539098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.8663293822505,
        "longitude": -122.062796404308
      }
    },
    {
      "number": 10458,
      "class": "Bus",
      "name": "REDMOND 1 1",
      "init": {
        "Vr": 0.8388451272794192,
        "Vi": -0.6142468584102145
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6987032544656,
        "longitude": -122.162222235333
      }
    },
    {
      "number": 10459,
      "class": "Bus",
      "name": "REDMOND 2 1",
      "init": {
        "Vr": 0.8385525829009394,
        "Vi": -0.5623486664090738
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7299831436949,
        "longitude": -122.176565525929
      }
    },
    {
      "number": 10460,
      "class": "Bus",
      "name": "REDMOND 2 2",
      "init": {
        "Vr": 0.8472877032481022,
        "Vi": -0.6087074522781635
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7299831436949,
        "longitude": -122.176565525929
      }
    },
    {
      "number": 10461,
      "class": "Bus",
      "name": "KENT 7 1",
      "init": {
        "Vr": 0.7998827683717392,
        "Vi": -0.6318167603218685
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.437531846964,
        "longitude": -122.16719531044
      }
    },
    {
      "number": 10462,
      "class": "Bus",
      "name": "KENT 8 1",
      "init": {
        "Vr": 0.8465012349522975,
        "Vi": -0.5741402756655054
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3519683607616,
        "longitude": -122.053410736973
      }
    },
    {
      "number": 10463,
      "class": "Bus",
      "name": "KENT 8 2",
      "init": {
        "Vr": 0.8236959376951144,
        "Vi": -0.6024567431599152
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3519683607616,
        "longitude": -122.053410736973
      }
    },
    {
      "number": 10464,
      "class": "Bus",
      "name": "RENTON 7 1",
      "init": {
        "Vr": 0.8017045606395701,
        "Vi": -0.6376955597032938
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5653912029526,
        "longitude": -122.135788659792
      }
    },
    {
      "number": 10465,
      "class": "Bus",
      "name": "RENTON 8 1",
      "init": {
        "Vr": 0.8027205142672742,
        "Vi": -0.6352900495852151
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5840884828393,
        "longitude": -122.044146390258
      }
    },
    {
      "number": 10466,
      "class": "Bus",
      "name": "SNOHOMISH 1 1",
      "init": {
        "Vr": 0.8100442107042678,
        "Vi": -0.6267954674878728
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7752747672745,
        "longitude": -122.022796992269
      }
    },
    {
      "number": 10467,
      "class": "Bus",
      "name": "SNOHOMISH 2 1",
      "init": {
        "Vr": 0.8133629816333331,
        "Vi": -0.6214176189371697
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7964318300831,
        "longitude": -122.179208503327
      }
    },
    {
      "number": 10468,
      "class": "Bus",
      "name": "BELLEVUE 7 1",
      "init": {
        "Vr": 0.8420123772404146,
        "Vi": -0.5644497314576452
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5721668265638,
        "longitude": -122.102191685478
      }
    },
    {
      "number": 10469,
      "class": "Bus",
      "name": "BELLEVUE 7 2",
      "init": {
        "Vr": 0.8082897141680824,
        "Vi": -0.6336926463285603
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5721668265638,
        "longitude": -122.102191685478
      }
    },
    {
      "number": 10470,
      "class": "Bus",
      "name": "LAKE STEVENS 1 1",
      "init": {
        "Vr": 0.835331376256513,
        "Vi": -0.582034016246842
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.071608495752,
        "longitude": -121.985397160767
      }
    },
    {
      "number": 10471,
      "class": "Bus",
      "name": "LAKE STEVENS 1 2",
      "init": {
        "Vr": 0.8356558339203719,
        "Vi": -0.5817710787174
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.071608495752,
        "longitude": -121.985397160767
      }
    },
    {
      "number": 10472,
      "class": "Bus",
      "name": "LAKE STEVENS 1 3",
      "init": {
        "Vr": 0.835331376256513,
        "Vi": -0.582034016246842
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.071608495752,
        "longitude": -121.985397160767
      }
    },
    {
      "number": 10473,
      "class": "Bus",
      "name": "LAKE STEVENS 2 1",
      "init": {
        "Vr": 0.825396394069055,
        "Vi": -0.6007266848177834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9546157783681,
        "longitude": -122.114549135911
      }
    },
    {
      "number": 10474,
      "class": "Bus",
      "name": "LAKE STEVENS 2 2",
      "init": {
        "Vr": 0.8250641278413123,
        "Vi": -0.6009170956393654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9546157783681,
        "longitude": -122.114549135911
      }
    },
    {
      "number": 10475,
      "class": "Bus",
      "name": "BUCKLEY 1",
      "init": {
        "Vr": 0.8047644043726512,
        "Vi": -0.6210636513751676
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.210709046733,
        "longitude": -122.158596185561
      }
    },
    {
      "number": 10476,
      "class": "Bus",
      "name": "CARSON 1 1",
      "init": {
        "Vr": 0.8606850031247888,
        "Vi": -0.5516322712979009
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7704756455362,
        "longitude": -122.041394977472
      }
    },
    {
      "number": 10477,
      "class": "Bus",
      "name": "WOODINVILLE 2 1",
      "init": {
        "Vr": 0.8223236672603411,
        "Vi": -0.6213218044137068
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7174027705861,
        "longitude": -122.022734224617
      }
    },
    {
      "number": 10478,
      "class": "Bus",
      "name": "SAMMAMISH 1 1",
      "init": {
        "Vr": 0.822741905314669,
        "Vi": -0.6175368042471013
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6539188127614,
        "longitude": -122.082764267184
      }
    },
    {
      "number": 10479,
      "class": "Bus",
      "name": "SAMMAMISH 1 2",
      "init": {
        "Vr": 0.8224309298637852,
        "Vi": -0.61766340965961
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6539188127614,
        "longitude": -122.082764267184
      }
    },
    {
      "number": 10480,
      "class": "Bus",
      "name": "SAMMAMISH 1 3",
      "init": {
        "Vr": 0.8230862546628434,
        "Vi": -0.6173832156823522
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6539188127614,
        "longitude": -122.082764267184
      }
    },
    {
      "number": 10481,
      "class": "Bus",
      "name": "SAMMAMISH 2 1",
      "init": {
        "Vr": 0.8219012825370279,
        "Vi": -0.6193703625746474
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6533128963429,
        "longitude": -122.066173510347
      }
    },
    {
      "number": 10482,
      "class": "Bus",
      "name": "SAMMAMISH 2 2",
      "init": {
        "Vr": 0.8216071532123571,
        "Vi": -0.6195750864736032
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6533128963429,
        "longitude": -122.066173510347
      }
    },
    {
      "number": 10483,
      "class": "Bus",
      "name": "SAMMAMISH 3 1",
      "init": {
        "Vr": 0.7968247878172039,
        "Vi": -0.6271558814423142
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5300401632989,
        "longitude": -122.105715805113
      }
    },
    {
      "number": 10484,
      "class": "Bus",
      "name": "REDMOND 3 1",
      "init": {
        "Vr": 0.8214688450210473,
        "Vi": -0.6231219964671278
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6983739351571,
        "longitude": -122.053170117634
      }
    },
    {
      "number": 10485,
      "class": "Bus",
      "name": "ISSAQUAH 1 1",
      "init": {
        "Vr": 0.7964255005463776,
        "Vi": -0.6241584245257746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5088417272539,
        "longitude": -122.04451725103
      }
    },
    {
      "number": 10486,
      "class": "Bus",
      "name": "ISSAQUAH 2 1",
      "init": {
        "Vr": 0.8057332116705089,
        "Vi": -0.6132808069389944
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4204394076583,
        "longitude": -121.998725322431
      }
    },
    {
      "number": 10487,
      "class": "Bus",
      "name": "ISSAQUAH 3 1",
      "init": {
        "Vr": 0.8000066770530057,
        "Vi": -0.6206325117811023
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5483955929284,
        "longitude": -122.021289205639
      }
    },
    {
      "number": 10488,
      "class": "Bus",
      "name": "SNOHOMISH 3 1",
      "init": {
        "Vr": 0.8245763335771502,
        "Vi": -0.6196259243309201
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8617404601547,
        "longitude": -121.975713994586
      }
    },
    {
      "number": 10489,
      "class": "Bus",
      "name": "SNOHOMISH 4 1",
      "init": {
        "Vr": 0.8194212801167108,
        "Vi": -0.6166992067260982
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8764595460226,
        "longitude": -122.083048480845
      }
    },
    {
      "number": 10490,
      "class": "Bus",
      "name": "MAPLE VALLEY 1 1",
      "init": {
        "Vr": 0.8043424025419211,
        "Vi": -0.625074803667827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.332182348959,
        "longitude": -121.972468898803
      }
    },
    {
      "number": 10491,
      "class": "Bus",
      "name": "MAPLE VALLEY 1 2",
      "init": {
        "Vr": 0.8039059855018875,
        "Vi": -0.6252987647254645
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.332182348959,
        "longitude": -121.972468898803
      }
    },
    {
      "number": 10492,
      "class": "Bus",
      "name": "MAPLE VALLEY 2 1",
      "init": {
        "Vr": 0.7965633563324555,
        "Vi": -0.6236662283712563
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5141215321262,
        "longitude": -122.052497135032
      }
    },
    {
      "number": 10493,
      "class": "Bus",
      "name": "STEVENSON 1",
      "init": {
        "Vr": 0.8671474333520107,
        "Vi": -0.5673735732384076
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6246609589797,
        "longitude": -122.021956263794
      }
    },
    {
      "number": 10494,
      "class": "Bus",
      "name": "STEVENSON 2",
      "init": {
        "Vr": 0.8670571461825601,
        "Vi": -0.5674361152553989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6246609589797,
        "longitude": -122.021956263794
      }
    },
    {
      "number": 10495,
      "class": "Bus",
      "name": "ARLINGTON 1 1",
      "init": {
        "Vr": 0.8278290246552263,
        "Vi": -0.5862207085192002
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.2870844069348,
        "longitude": -122.039294059555
      }
    },
    {
      "number": 10496,
      "class": "Bus",
      "name": "ARLINGTON 2 1",
      "init": {
        "Vr": 0.8451660025861624,
        "Vi": -0.558679889575159
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.1648898688918,
        "longitude": -121.877120080868
      }
    },
    {
      "number": 10497,
      "class": "Bus",
      "name": "ARLINGTON 2 2",
      "init": {
        "Vr": 0.8446047709624651,
        "Vi": -0.5589416143167425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.1648898688918,
        "longitude": -121.877120080868
      }
    },
    {
      "number": 10498,
      "class": "Bus",
      "name": "ENUMCLAW 1",
      "init": {
        "Vr": 0.8421414327875483,
        "Vi": -0.586197923968512
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1536232360277,
        "longitude": -121.891009406112
      }
    },
    {
      "number": 10499,
      "class": "Bus",
      "name": "ENUMCLAW 2",
      "init": {
        "Vr": 0.8395155593594757,
        "Vi": -0.5881894341659354
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1536232360277,
        "longitude": -121.891009406112
      }
    },
    {
      "number": 10500,
      "class": "Bus",
      "name": "ENUMCLAW 3",
      "init": {
        "Vr": 0.8104009626789068,
        "Vi": -0.6117224833336542
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1536232360277,
        "longitude": -121.891009406112
      }
    },
    {
      "number": 10501,
      "class": "Bus",
      "name": "ENUMCLAW 4",
      "init": {
        "Vr": 0.8405988692556204,
        "Vi": -0.5874330069473631
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1536232360277,
        "longitude": -121.891009406112
      }
    },
    {
      "number": 10502,
      "class": "Bus",
      "name": "FALL CITY 1 1",
      "init": {
        "Vr": 0.8025985165596986,
        "Vi": -0.6254018291844556
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6184040451961,
        "longitude": -121.816453446072
      }
    },
    {
      "number": 10503,
      "class": "Bus",
      "name": "MONROE 1 1",
      "init": {
        "Vr": 0.8278405467602832,
        "Vi": -0.6106403652244764
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8343931738407,
        "longitude": -121.804477827191
      }
    },
    {
      "number": 10504,
      "class": "Bus",
      "name": "MONROE 2 1",
      "init": {
        "Vr": 0.8396392677519213,
        "Vi": -0.610621258730418
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9352627460503,
        "longitude": -121.822033120267
      }
    },
    {
      "number": 10505,
      "class": "Bus",
      "name": "CARNATION 1",
      "init": {
        "Vr": 0.8237081066504006,
        "Vi": -0.6165056380234306
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7267146310162,
        "longitude": -121.898927148223
      }
    },
    {
      "number": 10506,
      "class": "Bus",
      "name": "DUVALL 1",
      "init": {
        "Vr": 0.8308834035372165,
        "Vi": -0.6026852342184921
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7199836624658,
        "longitude": -121.790290111841
      }
    },
    {
      "number": 10507,
      "class": "Bus",
      "name": "DUVALL 2",
      "init": {
        "Vr": 0.8306544223816683,
        "Vi": -0.6028408420237713
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7199836624658,
        "longitude": -121.790290111841
      }
    },
    {
      "number": 10508,
      "class": "Bus",
      "name": "SNOQUALMIE 1",
      "init": {
        "Vr": 0.8263229318138414,
        "Vi": -0.610491939642558
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6706985344514,
        "longitude": -121.713076573954
      }
    },
    {
      "number": 10509,
      "class": "Bus",
      "name": "SNOQUALMIE 2",
      "init": {
        "Vr": 0.8260240073012735,
        "Vi": -0.610656253865482
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6706985344514,
        "longitude": -121.713076573954
      }
    },
    {
      "number": 10510,
      "class": "Bus",
      "name": "SNOQUALMIE 3",
      "init": {
        "Vr": 0.8266296446168329,
        "Vi": -0.6103044717546672
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6706985344514,
        "longitude": -121.713076573954
      }
    },
    {
      "number": 10511,
      "class": "Bus",
      "name": "SNOQUALMIE 4",
      "init": {
        "Vr": 0.8263229318138414,
        "Vi": -0.610491939642558
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6706985344514,
        "longitude": -121.713076573954
      }
    },
    {
      "number": 10512,
      "class": "Bus",
      "name": "SULTAN 1 1",
      "init": {
        "Vr": 0.8321171312710655,
        "Vi": -0.6072459146772855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8718896249524,
        "longitude": -121.773874515824
      }
    },
    {
      "number": 10513,
      "class": "Bus",
      "name": "SULTAN 1 2",
      "init": {
        "Vr": 0.8319652943243644,
        "Vi": -0.6073456106864049
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8718896249524,
        "longitude": -121.773874515824
      }
    },
    {
      "number": 10514,
      "class": "Bus",
      "name": "GRANITE FALLS 1",
      "init": {
        "Vr": 0.8534697664241817,
        "Vi": -0.5697105675055206
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0007440836761,
        "longitude": -121.598054802591
      }
    },
    {
      "number": 10515,
      "class": "Bus",
      "name": "NORTH BEND 1 1",
      "init": {
        "Vr": 0.8409328010706558,
        "Vi": -0.5785346949510244
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4476387704304,
        "longitude": -121.620427452631
      }
    },
    {
      "number": 10516,
      "class": "Bus",
      "name": "GOLD BAR 1",
      "init": {
        "Vr": 0.8359981026354081,
        "Vi": -0.5995730773585071
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.83871498011,
        "longitude": -121.687031787646
      }
    },
    {
      "number": 10517,
      "class": "Bus",
      "name": "WHITE SALMON 1",
      "init": {
        "Vr": 0.8975212479684227,
        "Vi": -0.49268560890678736
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8583494860319,
        "longitude": -121.520288377393
      }
    },
    {
      "number": 10518,
      "class": "Bus",
      "name": "DARRINGTON 1",
      "init": {
        "Vr": 0.8906793772581806,
        "Vi": -0.5206073584238246
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.219098654578,
        "longitude": -121.307612807463
      }
    },
    {
      "number": 10519,
      "class": "Bus",
      "name": "NACHES 1",
      "init": {
        "Vr": 0.8864490059208079,
        "Vi": -0.5007758327468211
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8228287786911,
        "longitude": -121.283832844142
      }
    },
    {
      "number": 10520,
      "class": "Bus",
      "name": "LYLE 1",
      "init": {
        "Vr": 0.9229226863918004,
        "Vi": -0.47679042099467445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6573280074853,
        "longitude": -121.134254503781
      }
    },
    {
      "number": 10521,
      "class": "Bus",
      "name": "LYLE 2",
      "init": {
        "Vr": 0.9228505019354968,
        "Vi": -0.4768499752742838
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6573280074853,
        "longitude": -121.134254503781
      }
    },
    {
      "number": 10522,
      "class": "Bus",
      "name": "LYLE 3",
      "init": {
        "Vr": 0.9229906158714604,
        "Vi": -0.4767288198960361
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6573280074853,
        "longitude": -121.134254503781
      }
    },
    {
      "number": 10523,
      "class": "Bus",
      "name": "YAKIMA 1 1",
      "init": {
        "Vr": 0.8934525688221564,
        "Vi": -0.47948793623965374
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5199527560173,
        "longitude": -121.052293334707
      }
    },
    {
      "number": 10524,
      "class": "Bus",
      "name": "CLE ELUM 1 1",
      "init": {
        "Vr": 0.8953484019843199,
        "Vi": -0.5099083211970064
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2782580979576,
        "longitude": -120.851024775056
      }
    },
    {
      "number": 10525,
      "class": "Bus",
      "name": "LEAVENWORTH 1",
      "init": {
        "Vr": 0.8657424173193045,
        "Vi": -0.5442988483369607
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8316566439632,
        "longitude": -120.898739559051
      }
    },
    {
      "number": 10526,
      "class": "Bus",
      "name": "GOLDENDALE 1 1",
      "init": {
        "Vr": 0.9563591607646844,
        "Vi": -0.4129835238386014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9275981503054,
        "longitude": -120.717436213358
      }
    },
    {
      "number": 10527,
      "class": "Bus",
      "name": "WHITE SWAN 1",
      "init": {
        "Vr": 0.9225164847057351,
        "Vi": -0.4497825304430668
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.2919505964841,
        "longitude": -120.781373475335
      }
    },
    {
      "number": 10528,
      "class": "Bus",
      "name": "WHITE SWAN 2",
      "init": {
        "Vr": 0.9224737560638516,
        "Vi": -0.4498236465427836
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.2919505964841,
        "longitude": -120.781373475335
      }
    },
    {
      "number": 10529,
      "class": "Bus",
      "name": "YAKIMA 2 1",
      "init": {
        "Vr": 0.9258073759393429,
        "Vi": -0.44208330914784455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6480698200335,
        "longitude": -120.677786874426
      }
    },
    {
      "number": 10530,
      "class": "Bus",
      "name": "YAKIMA 3 1",
      "init": {
        "Vr": 0.908484288687755,
        "Vi": -0.4684065672198114
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.7044845986836,
        "longitude": -120.682762025605
      }
    },
    {
      "number": 10531,
      "class": "Bus",
      "name": "SELAH 1",
      "init": {
        "Vr": 0.8910766664081974,
        "Vi": -0.48745911842858436
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.873028550689,
        "longitude": -120.726645036409
      }
    },
    {
      "number": 10532,
      "class": "Bus",
      "name": "YAKIMA 4 1",
      "init": {
        "Vr": 0.9153723465177622,
        "Vi": -0.4568477644734056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5830565001767,
        "longitude": -120.468593583816
      }
    },
    {
      "number": 10533,
      "class": "Bus",
      "name": "YAKIMA 4 2",
      "init": {
        "Vr": 0.9148553968303984,
        "Vi": -0.4571524349698042
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5830565001767,
        "longitude": -120.468593583816
      }
    },
    {
      "number": 10534,
      "class": "Bus",
      "name": "YAKIMA 5 1",
      "init": {
        "Vr": 0.9569729877920103,
        "Vi": -0.38667869609128036
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6722832590708,
        "longitude": -120.469878147172
      }
    },
    {
      "number": 10535,
      "class": "Bus",
      "name": "YAKIMA 5 2",
      "init": {
        "Vr": 0.9266638585170648,
        "Vi": -0.45064287109871676
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6722832590708,
        "longitude": -120.469878147172
      }
    },
    {
      "number": 10536,
      "class": "Bus",
      "name": "WAPATO 1",
      "init": {
        "Vr": 0.9149133457555915,
        "Vi": -0.4548979179182995
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5432260696857,
        "longitude": -120.569001183148
      }
    },
    {
      "number": 10537,
      "class": "Bus",
      "name": "CASHMERE 1",
      "init": {
        "Vr": 0.9179376353361226,
        "Vi": -0.47770093309011175
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4853556973405,
        "longitude": -120.482294449546
      }
    },
    {
      "number": 10538,
      "class": "Bus",
      "name": "CASHMERE 2",
      "init": {
        "Vr": 0.9181299361799768,
        "Vi": -0.4775826652394879
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4853556973405,
        "longitude": -120.482294449546
      }
    },
    {
      "number": 10539,
      "class": "Bus",
      "name": "CASHMERE 3",
      "init": {
        "Vr": 0.9177229819873544,
        "Vi": -0.4778209730465913
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4853556973405,
        "longitude": -120.482294449546
      }
    },
    {
      "number": 10540,
      "class": "Bus",
      "name": "ELLENSBURG 1 1",
      "init": {
        "Vr": 0.9223814890555138,
        "Vi": -0.45282305102137016
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0315462816044,
        "longitude": -120.53223470075
      }
    },
    {
      "number": 10541,
      "class": "Bus",
      "name": "ELLENSBURG 2 1",
      "init": {
        "Vr": 0.9302447978290428,
        "Vi": -0.44338978417086694
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9945192166901,
        "longitude": -120.430987399564
      }
    },
    {
      "number": 10542,
      "class": "Bus",
      "name": "YAKIMA 6 1",
      "init": {
        "Vr": 0.9090575160870487,
        "Vi": -0.46467802657599316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.765642288364,
        "longitude": -120.423588702766
      }
    },
    {
      "number": 10543,
      "class": "Bus",
      "name": "YAKIMA 7 1",
      "init": {
        "Vr": 0.9173527833572874,
        "Vi": -0.4571677171103846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8168436935778,
        "longitude": -120.484994516582
      }
    },
    {
      "number": 10544,
      "class": "Bus",
      "name": "YAKIMA 7 2",
      "init": {
        "Vr": 0.9176499506955579,
        "Vi": -0.45689875850591954
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8168436935778,
        "longitude": -120.484994516582
      }
    },
    {
      "number": 10545,
      "class": "Bus",
      "name": "YAKIMA 7 3",
      "init": {
        "Vr": 0.9173527833572874,
        "Vi": -0.4571677171103846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8168436935778,
        "longitude": -120.484994516582
      }
    },
    {
      "number": 10546,
      "class": "Bus",
      "name": "CHELAN 1",
      "init": {
        "Vr": 0.9511168648437608,
        "Vi": -0.4201146897518342
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0169172525096,
        "longitude": -120.33228174689
      }
    },
    {
      "number": 10547,
      "class": "Bus",
      "name": "CHELAN 2",
      "init": {
        "Vr": 0.9509354113690408,
        "Vi": -0.42020164423866896
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0169172525096,
        "longitude": -120.33228174689
      }
    },
    {
      "number": 10548,
      "class": "Bus",
      "name": "WENATCHEE 1 1",
      "init": {
        "Vr": 0.9316651616052642,
        "Vi": -0.4301550245437295
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3425237881066,
        "longitude": -120.27724191673
      }
    },
    {
      "number": 10549,
      "class": "Bus",
      "name": "WENATCHEE 1 2",
      "init": {
        "Vr": 0.9312481369191805,
        "Vi": -0.43049075190933955
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3425237881066,
        "longitude": -120.27724191673
      }
    },
    {
      "number": 10550,
      "class": "Bus",
      "name": "WENATCHEE 2 1",
      "init": {
        "Vr": 0.9346937809280017,
        "Vi": -0.4297701582872682
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4247737113815,
        "longitude": -120.326942914802
      }
    },
    {
      "number": 10551,
      "class": "Bus",
      "name": "WINTHROP 1",
      "init": {
        "Vr": 0.9522813667749609,
        "Vi": -0.4195313888248546
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5775408346059,
        "longitude": -120.411681535973
      }
    },
    {
      "number": 10552,
      "class": "Bus",
      "name": "WINTHROP 2",
      "init": {
        "Vr": 0.9522378148309261,
        "Vi": -0.4195712485327651
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5775408346059,
        "longitude": -120.411681535973
      }
    },
    {
      "number": 10553,
      "class": "Bus",
      "name": "WINTHROP 3",
      "init": {
        "Vr": 0.9523250688468493,
        "Vi": -0.41949012647496464
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5775408346059,
        "longitude": -120.411681535973
      }
    },
    {
      "number": 10554,
      "class": "Bus",
      "name": "TOPPENISH 1",
      "init": {
        "Vr": 0.9507270774660486,
        "Vi": -0.4107657130455948
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.2343902740145,
        "longitude": -120.294176712036
      }
    },
    {
      "number": 10555,
      "class": "Bus",
      "name": "TWISP 1",
      "init": {
        "Vr": 0.942299870697794,
        "Vi": -0.4382622620331168
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.3328768021874,
        "longitude": -120.337963556357
      }
    },
    {
      "number": 10556,
      "class": "Bus",
      "name": "TWISP 2",
      "init": {
        "Vr": 0.9423628805189188,
        "Vi": -0.43821171509445217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.3328768021874,
        "longitude": -120.337963556357
      }
    },
    {
      "number": 10557,
      "class": "Bus",
      "name": "ZILLAH 1",
      "init": {
        "Vr": 0.9276241161042925,
        "Vi": -0.4361641700783716
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4420927883393,
        "longitude": -120.184729185046
      }
    },
    {
      "number": 10558,
      "class": "Bus",
      "name": "EAST WENATCHEE 1 1",
      "init": {
        "Vr": 0.943252064305511,
        "Vi": -0.40802812019028495
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.490822938471,
        "longitude": -120.118308848141
      }
    },
    {
      "number": 10559,
      "class": "Bus",
      "name": "EAST WENATCHEE 2 1",
      "init": {
        "Vr": 0.9437531883716979,
        "Vi": -0.4064939092787408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4766576934679,
        "longitude": -120.14695056352
      }
    },
    {
      "number": 10560,
      "class": "Bus",
      "name": "MALAGA 1",
      "init": {
        "Vr": 0.938381192052633,
        "Vi": -0.4204133209865804
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2553174345055,
        "longitude": -120.164524446806
      }
    },
    {
      "number": 10561,
      "class": "Bus",
      "name": "MALAGA 2",
      "init": {
        "Vr": 0.9383098373428257,
        "Vi": -0.42048146928960334
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2553174345055,
        "longitude": -120.164524446806
      }
    },
    {
      "number": 10562,
      "class": "Bus",
      "name": "MALAGA 3",
      "init": {
        "Vr": 0.9384478941166362,
        "Vi": -0.42034608708134874
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2553174345055,
        "longitude": -120.164524446806
      }
    },
    {
      "number": 10563,
      "class": "Bus",
      "name": "MANSON 1",
      "init": {
        "Vr": 0.979224993851038,
        "Vi": -0.36240537730667094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9079418501641,
        "longitude": -120.041402943693
      }
    },
    {
      "number": 10564,
      "class": "Bus",
      "name": "MANSON 2",
      "init": {
        "Vr": 0.9791087371312958,
        "Vi": -0.3625372330874114
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9079418501641,
        "longitude": -120.041402943693
      }
    },
    {
      "number": 10565,
      "class": "Bus",
      "name": "MANSON 3",
      "init": {
        "Vr": 0.9793490932681461,
        "Vi": -0.3622585120786658
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9079418501641,
        "longitude": -120.041402943693
      }
    },
    {
      "number": 10566,
      "class": "Bus",
      "name": "MABTON 1",
      "init": {
        "Vr": 0.9464266979596517,
        "Vi": -0.4163448280237067
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.1404511134799,
        "longitude": -120.096822328946
      }
    },
    {
      "number": 10567,
      "class": "Bus",
      "name": "GRANDVIEW 1",
      "init": {
        "Vr": 0.9574867820926382,
        "Vi": -0.37277856495254963
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.2234029029175,
        "longitude": -119.973480774869
      }
    },
    {
      "number": 10568,
      "class": "Bus",
      "name": "GRANDVIEW 2",
      "init": {
        "Vr": 0.9578791740308715,
        "Vi": -0.37251946487988236
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.2234029029175,
        "longitude": -119.973480774869
      }
    },
    {
      "number": 10569,
      "class": "Bus",
      "name": "QUINCY 1 1",
      "init": {
        "Vr": 0.9458937537236877,
        "Vi": -0.4229653192514285
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1192741742825,
        "longitude": -119.794180077413
      }
    },
    {
      "number": 10570,
      "class": "Bus",
      "name": "QUINCY 1 2",
      "init": {
        "Vr": 0.9456778748042108,
        "Vi": -0.4231739792141502
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1192741742825,
        "longitude": -119.794180077413
      }
    },
    {
      "number": 10571,
      "class": "Bus",
      "name": "BREWSTER 1",
      "init": {
        "Vr": 0.9786433588696262,
        "Vi": -0.3565193348232836
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0642979932647,
        "longitude": -119.690005051076
      }
    },
    {
      "number": 10572,
      "class": "Bus",
      "name": "MATTAWA 1 1",
      "init": {
        "Vr": 0.9605777475947381,
        "Vi": -0.37067188147217384
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.7255847030129,
        "longitude": -119.62475059361
      }
    },
    {
      "number": 10573,
      "class": "Bus",
      "name": "MATTAWA 1 2",
      "init": {
        "Vr": 0.9604222271012475,
        "Vi": -0.37084952315091724
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.7255847030129,
        "longitude": -119.62475059361
      }
    },
    {
      "number": 10574,
      "class": "Bus",
      "name": "PROSSER 1",
      "init": {
        "Vr": 0.96543664368133,
        "Vi": -0.3603368953795433
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.1751585358293,
        "longitude": -119.678057133277
      }
    },
    {
      "number": 10575,
      "class": "Bus",
      "name": "PROSSER 2",
      "init": {
        "Vr": 0.96572239531332,
        "Vi": -0.36008855306032506
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.1751585358293,
        "longitude": -119.678057133277
      }
    },
    {
      "number": 10576,
      "class": "Bus",
      "name": "ROYAL CITY 1",
      "init": {
        "Vr": 0.957776978034369,
        "Vi": -0.40815013228802144
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8538190365589,
        "longitude": -119.699997665429
      }
    },
    {
      "number": 10577,
      "class": "Bus",
      "name": "SUNNYSIDE 1 1",
      "init": {
        "Vr": 0.9592058604365438,
        "Vi": -0.3661781505888321
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5317995037516,
        "longitude": -119.560136737382
      }
    },
    {
      "number": 10578,
      "class": "Bus",
      "name": "EPHRATA 1",
      "init": {
        "Vr": 0.964432435849701,
        "Vi": -0.37744833914929604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4061281833743,
        "longitude": -119.533823837574
      }
    },
    {
      "number": 10579,
      "class": "Bus",
      "name": "OKANOGAN 1",
      "init": {
        "Vr": 0.9706501010699574,
        "Vi": -0.3739134158078989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.2962317836432,
        "longitude": -119.664777059654
      }
    },
    {
      "number": 10580,
      "class": "Bus",
      "name": "OKANOGAN 2",
      "init": {
        "Vr": 0.9705336884795662,
        "Vi": -0.37400088313530144
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.2962317836432,
        "longitude": -119.664777059654
      }
    },
    {
      "number": 10581,
      "class": "Bus",
      "name": "BENTON CITY 1",
      "init": {
        "Vr": 0.9599871076342038,
        "Vi": -0.36298958747646193
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.3236938169958,
        "longitude": -119.53027320171
      }
    },
    {
      "number": 10582,
      "class": "Bus",
      "name": "SOAP LAKE 1",
      "init": {
        "Vr": 0.9682135373969669,
        "Vi": -0.3716662049987185
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4753370154439,
        "longitude": -119.518729640025
      }
    },
    {
      "number": 10583,
      "class": "Bus",
      "name": "WEST RICHLAND 1",
      "init": {
        "Vr": 0.9644916405490225,
        "Vi": -0.3571593067400348
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.2844158775556,
        "longitude": -119.291675181604
      }
    },
    {
      "number": 10584,
      "class": "Bus",
      "name": "WEST RICHLAND 2",
      "init": {
        "Vr": 0.9642700952767146,
        "Vi": -0.35746747661289113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.2844158775556,
        "longitude": -119.291675181604
      }
    },
    {
      "number": 10585,
      "class": "Bus",
      "name": "MOSES LAKE 1 1",
      "init": {
        "Vr": 0.9593261279944241,
        "Vi": -0.3954513788910915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1599207312393,
        "longitude": -119.374036057346
      }
    },
    {
      "number": 10586,
      "class": "Bus",
      "name": "MOSES LAKE 2 1",
      "init": {
        "Vr": 0.9683420033588978,
        "Vi": -0.3637883710411476
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2058197711401,
        "longitude": -119.292712155652
      }
    },
    {
      "number": 10587,
      "class": "Bus",
      "name": "MOSES LAKE 2 2",
      "init": {
        "Vr": 0.9658817984531398,
        "Vi": -0.39197990924955134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2058197711401,
        "longitude": -119.292712155652
      }
    },
    {
      "number": 10588,
      "class": "Bus",
      "name": "MOSES LAKE 2 3",
      "init": {
        "Vr": 0.9679448554003176,
        "Vi": -0.3641166487745402
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2058197711401,
        "longitude": -119.292712155652
      }
    },
    {
      "number": 10589,
      "class": "Bus",
      "name": "RICHLAND 1 1",
      "init": {
        "Vr": 0.9606154528701595,
        "Vi": -0.35765815002585966
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.3320499379404,
        "longitude": -119.295736263916
      }
    },
    {
      "number": 10590,
      "class": "Bus",
      "name": "RICHLAND 2 1",
      "init": {
        "Vr": 0.9598858944058393,
        "Vi": -0.35808898853524385
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.3498103922987,
        "longitude": -119.264312205115
      }
    },
    {
      "number": 10591,
      "class": "Bus",
      "name": "RICHLAND 3 1",
      "init": {
        "Vr": 0.9676234240928322,
        "Vi": -0.35408713370399086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.1596264136823,
        "longitude": -119.357134615325
      }
    },
    {
      "number": 10592,
      "class": "Bus",
      "name": "RICHLAND 3 2",
      "init": {
        "Vr": 0.9673397330781776,
        "Vi": -0.354349049452939
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.1596264136823,
        "longitude": -119.357134615325
      }
    },
    {
      "number": 10593,
      "class": "Bus",
      "name": "RICHLAND 3 3",
      "init": {
        "Vr": 0.9678960836883268,
        "Vi": -0.3538203342974537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.1596264136823,
        "longitude": -119.357134615325
      }
    },
    {
      "number": 10594,
      "class": "Bus",
      "name": "KENNEWICK 1 1",
      "init": {
        "Vr": 0.9712352896192027,
        "Vi": -0.33965974792687326
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.1783955212717,
        "longitude": -119.187354262849
      }
    },
    {
      "number": 10595,
      "class": "Bus",
      "name": "OMAK 1",
      "init": {
        "Vr": 0.9725998135185204,
        "Vi": -0.3624277263735321
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.302511383071,
        "longitude": -119.315672995162
      }
    },
    {
      "number": 10596,
      "class": "Bus",
      "name": "OMAK 2",
      "init": {
        "Vr": 0.9724099476188399,
        "Vi": -0.36259190089441407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.302511383071,
        "longitude": -119.315672995162
      }
    },
    {
      "number": 10597,
      "class": "Bus",
      "name": "TONASKET 1",
      "init": {
        "Vr": 0.955540270291313,
        "Vi": -0.36896338159928166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.633626664238,
        "longitude": -119.346980689136
      }
    },
    {
      "number": 10598,
      "class": "Bus",
      "name": "OROVILLE 1 1",
      "init": {
        "Vr": 0.9474918012554291,
        "Vi": -0.3624271767014865
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.9832546722486,
        "longitude": -119.219209305113
      }
    },
    {
      "number": 10599,
      "class": "Bus",
      "name": "MESA 1 1",
      "init": {
        "Vr": 0.9686787881444073,
        "Vi": -0.36037670242276326
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6475396361945,
        "longitude": -119.275637314746
      }
    },
    {
      "number": 10600,
      "class": "Bus",
      "name": "OTHELLO 1",
      "init": {
        "Vr": 0.9580087643279895,
        "Vi": -0.38203009208950117
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9002133360653,
        "longitude": -119.147849185919
      }
    },
    {
      "number": 10601,
      "class": "Bus",
      "name": "KENNEWICK 2 1",
      "init": {
        "Vr": 0.9703830910711588,
        "Vi": -0.3417332284946095
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.1558222917356,
        "longitude": -119.145886898025
      }
    },
    {
      "number": 10602,
      "class": "Bus",
      "name": "KENNEWICK 3 1",
      "init": {
        "Vr": 0.9494201980215945,
        "Vi": -0.3565591643355146
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.2058570720936,
        "longitude": -119.154010512109
      }
    },
    {
      "number": 10603,
      "class": "Bus",
      "name": "KENNEWICK 3 2",
      "init": {
        "Vr": 0.9501368790929311,
        "Vi": -0.3562092041211577
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.2058570720936,
        "longitude": -119.154010512109
      }
    },
    {
      "number": 10604,
      "class": "Bus",
      "name": "KENNEWICK 4 1",
      "init": {
        "Vr": 0.9701424504135062,
        "Vi": -0.34996427569947447
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.1189717056711,
        "longitude": -119.034257183346
      }
    },
    {
      "number": 10605,
      "class": "Bus",
      "name": "KENNEWICK 5 1",
      "init": {
        "Vr": 0.9669186035950007,
        "Vi": -0.35340266129362213
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.1417910606256,
        "longitude": -119.034358582768
      }
    },
    {
      "number": 10606,
      "class": "Bus",
      "name": "WARDEN 1",
      "init": {
        "Vr": 0.9577086869229424,
        "Vi": -0.3897503893733915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9803034969921,
        "longitude": -119.065215281724
      }
    },
    {
      "number": 10607,
      "class": "Bus",
      "name": "PASCO 1 1",
      "init": {
        "Vr": 0.968903556121105,
        "Vi": -0.3450038817307109
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.3067277172201,
        "longitude": -118.855525952525
      }
    },
    {
      "number": 10608,
      "class": "Bus",
      "name": "PASCO 1 2",
      "init": {
        "Vr": 0.9696145929731902,
        "Vi": -0.3444226361318969
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.3067277172201,
        "longitude": -118.855525952525
      }
    },
    {
      "number": 10609,
      "class": "Bus",
      "name": "PASCO 2 1",
      "init": {
        "Vr": 0.9649217474781642,
        "Vi": -0.3609045319892305
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4504210018842,
        "longitude": -119.032793735184
      }
    },
    {
      "number": 10610,
      "class": "Bus",
      "name": "COULEE DAM 1",
      "init": {
        "Vr": 0.9818501838520566,
        "Vi": -0.34074208067492673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0641925089565,
        "longitude": -118.908143835784
      }
    },
    {
      "number": 10611,
      "class": "Bus",
      "name": "COULEE DAM 2",
      "init": {
        "Vr": 0.9819953870859625,
        "Vi": -0.3405699485496262
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0641925089565,
        "longitude": -118.908143835784
      }
    },
    {
      "number": 10612,
      "class": "Bus",
      "name": "COULEE DAM 3",
      "init": {
        "Vr": 0.9818501838520566,
        "Vi": -0.34074208067492673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0641925089565,
        "longitude": -118.908143835784
      }
    },
    {
      "number": 10613,
      "class": "Bus",
      "name": "BURBANK 1 1",
      "init": {
        "Vr": 0.9624503441274511,
        "Vi": -0.34774276921554115
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.2360302716789,
        "longitude": -118.972557010654
      }
    },
    {
      "number": 10614,
      "class": "Bus",
      "name": "CONNELL 1",
      "init": {
        "Vr": 0.9735915654999738,
        "Vi": -0.35215044947469615
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6151935385187,
        "longitude": -118.833198281013
      }
    },
    {
      "number": 10615,
      "class": "Bus",
      "name": "REPUBLIC 1",
      "init": {
        "Vr": 0.9617828953440867,
        "Vi": -0.35681102715108004
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5236922718182,
        "longitude": -118.725261758169
      }
    },
    {
      "number": 10616,
      "class": "Bus",
      "name": "REPUBLIC 2",
      "init": {
        "Vr": 0.9617031594266359,
        "Vi": -0.356896123581262
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5236922718182,
        "longitude": -118.725261758169
      }
    },
    {
      "number": 10617,
      "class": "Bus",
      "name": "COLLEGE PLACE 1",
      "init": {
        "Vr": 0.9814513112207364,
        "Vi": -0.34001756555356805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.0608284158086,
        "longitude": -118.471991820445
      }
    },
    {
      "number": 10618,
      "class": "Bus",
      "name": "RITZVILLE 1",
      "init": {
        "Vr": 0.9695218088204606,
        "Vi": -0.3526137405963413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1452915201407,
        "longitude": -118.431280957231
      }
    },
    {
      "number": 10619,
      "class": "Bus",
      "name": "DAVENPORT 1",
      "init": {
        "Vr": 0.9758698049562725,
        "Vi": -0.3367358470245523
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.603023656089,
        "longitude": -118.245226715099
      }
    },
    {
      "number": 10620,
      "class": "Bus",
      "name": "DAVENPORT 2",
      "init": {
        "Vr": 0.9757446364499232,
        "Vi": -0.33690366698061786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.603023656089,
        "longitude": -118.245226715099
      }
    },
    {
      "number": 10621,
      "class": "Bus",
      "name": "KETTLE FALLS 1 1",
      "init": {
        "Vr": 0.9898543659112229,
        "Vi": -0.31212708879884105
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.6380554601273,
        "longitude": -118.055864033681
      }
    },
    {
      "number": 10622,
      "class": "Bus",
      "name": "KETTLE FALLS 1 2",
      "init": {
        "Vr": 0.9897342544713732,
        "Vi": -0.3122696209289545
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.6380554601273,
        "longitude": -118.055864033681
      }
    },
    {
      "number": 10623,
      "class": "Bus",
      "name": "KETTLE FALLS 1 3",
      "init": {
        "Vr": 0.9899814738430112,
        "Vi": -0.3119811178934756
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.6380554601273,
        "longitude": -118.055864033681
      }
    },
    {
      "number": 10624,
      "class": "Bus",
      "name": "DAYTON 1 1",
      "init": {
        "Vr": 0.9917376869478346,
        "Vi": -0.28206189341212584
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.2473333107729,
        "longitude": -117.767565919919
      }
    },
    {
      "number": 10625,
      "class": "Bus",
      "name": "DAYTON 1 2",
      "init": {
        "Vr": 0.9916342945673329,
        "Vi": -0.28217913407345147
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.2473333107729,
        "longitude": -117.767565919919
      }
    },
    {
      "number": 10626,
      "class": "Bus",
      "name": "SPRINGDALE 1",
      "init": {
        "Vr": 0.9483984542421885,
        "Vi": -0.35485352662004277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0407509291254,
        "longitude": -117.937266229768
      }
    },
    {
      "number": 10627,
      "class": "Bus",
      "name": "COLVILLE 1",
      "init": {
        "Vr": 0.9775884142751634,
        "Vi": -0.3271978976608595
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5904324421834,
        "longitude": -117.782309659658
      }
    },
    {
      "number": 10628,
      "class": "Bus",
      "name": "MEDICAL LAKE 1",
      "init": {
        "Vr": 0.9354535211933143,
        "Vi": -0.36461260812758844
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5223232658673,
        "longitude": -117.694767287869
      }
    },
    {
      "number": 10629,
      "class": "Bus",
      "name": "CHEWELAH 1",
      "init": {
        "Vr": 0.9633021939766582,
        "Vi": -0.3411546123189819
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.3264217704367,
        "longitude": -117.614327695364
      }
    },
    {
      "number": 10630,
      "class": "Bus",
      "name": "CHENEY 1",
      "init": {
        "Vr": 0.9347855902614889,
        "Vi": -0.36340666044897457
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4480093953545,
        "longitude": -117.594879885462
      }
    },
    {
      "number": 10631,
      "class": "Bus",
      "name": "NINE MILE FALLS 1 1",
      "init": {
        "Vr": 0.9230906119827552,
        "Vi": -0.3655285962729861
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8175921308309,
        "longitude": -117.625701484232
      }
    },
    {
      "number": 10632,
      "class": "Bus",
      "name": "NINE MILE FALLS 1 2",
      "init": {
        "Vr": 0.9231335859550883,
        "Vi": -0.36548857305284455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8175921308309,
        "longitude": -117.625701484232
      }
    },
    {
      "number": 10633,
      "class": "Bus",
      "name": "SPOKANE 1 1",
      "init": {
        "Vr": 0.9352171013782271,
        "Vi": -0.3652721331680065
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6985584522308,
        "longitude": -117.566460998653
      }
    },
    {
      "number": 10634,
      "class": "Bus",
      "name": "DEER PARK 1",
      "init": {
        "Vr": 0.9524068436086998,
        "Vi": -0.3429805827470744
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0336257664424,
        "longitude": -117.549978418604
      }
    },
    {
      "number": 10635,
      "class": "Bus",
      "name": "SPOKANE 2 1",
      "init": {
        "Vr": 0.9033716417283888,
        "Vi": -0.3847496974965382
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.797622747053,
        "longitude": -117.431106532656
      }
    },
    {
      "number": 10636,
      "class": "Bus",
      "name": "SPOKANE 3 1",
      "init": {
        "Vr": 0.9087649641726447,
        "Vi": -0.37956953976130714
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7575568469842,
        "longitude": -117.423536220853
      }
    },
    {
      "number": 10637,
      "class": "Bus",
      "name": "SPOKANE 3 2",
      "init": {
        "Vr": 0.9081008401088905,
        "Vi": -0.37992157748469835
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7575568469842,
        "longitude": -117.423536220853
      }
    },
    {
      "number": 10638,
      "class": "Bus",
      "name": "SPOKANE 4 1",
      "init": {
        "Vr": 0.9519187175216121,
        "Vi": -0.38065190292900514
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6004172081226,
        "longitude": -117.413636400042
      }
    },
    {
      "number": 10639,
      "class": "Bus",
      "name": "SPOKANE 5 1",
      "init": {
        "Vr": 0.9181639086269915,
        "Vi": -0.3823494610707531
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7045422626311,
        "longitude": -117.488320929456
      }
    },
    {
      "number": 10640,
      "class": "Bus",
      "name": "SPOKANE 5 2",
      "init": {
        "Vr": 0.9186173146876737,
        "Vi": -0.3819169014373063
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7045422626311,
        "longitude": -117.488320929456
      }
    },
    {
      "number": 10641,
      "class": "Bus",
      "name": "SPOKANE 6 1",
      "init": {
        "Vr": 0.9220849275595748,
        "Vi": -0.37481106734405983
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7298761745777,
        "longitude": -117.374948248804
      }
    },
    {
      "number": 10642,
      "class": "Bus",
      "name": "SPOKANE 7 1",
      "init": {
        "Vr": 0.9532884285794753,
        "Vi": -0.37937054591766495
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6010834573167,
        "longitude": -117.460714646163
      }
    },
    {
      "number": 10643,
      "class": "Bus",
      "name": "SPOKANE 7 2",
      "init": {
        "Vr": 0.9531339293207317,
        "Vi": -0.37948953844914796
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6010834573167,
        "longitude": -117.460714646163
      }
    },
    {
      "number": 10644,
      "class": "Bus",
      "name": "SPOKANE 7 3",
      "init": {
        "Vr": 0.9534468426774729,
        "Vi": -0.3792515304862988
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6010834573167,
        "longitude": -117.460714646163
      }
    },
    {
      "number": 10645,
      "class": "Bus",
      "name": "COLFAX 1 1",
      "init": {
        "Vr": 0.9755599433752237,
        "Vi": -0.2911846592575074
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8793161922586,
        "longitude": -117.435436372518
      }
    },
    {
      "number": 10646,
      "class": "Bus",
      "name": "COLFAX 1 2",
      "init": {
        "Vr": 0.9754335762175016,
        "Vi": -0.2912729443453221
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8793161922586,
        "longitude": -117.435436372518
      }
    },
    {
      "number": 10647,
      "class": "Bus",
      "name": "SPOKANE 8 1",
      "init": {
        "Vr": 0.9076729919247707,
        "Vi": -0.38408047636811976
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8352508280664,
        "longitude": -117.428053288071
      }
    },
    {
      "number": 10648,
      "class": "Bus",
      "name": "SPOKANE 9 1",
      "init": {
        "Vr": 0.9564419568954633,
        "Vi": -0.3776919490064805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5865058099945,
        "longitude": -117.341936133491
      }
    },
    {
      "number": 10649,
      "class": "Bus",
      "name": "SPOKANE 10 1",
      "init": {
        "Vr": 0.9520184284917942,
        "Vi": -0.38319234131813357
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.685059528079,
        "longitude": -117.361462757952
      }
    },
    {
      "number": 10650,
      "class": "Bus",
      "name": "SPOKANE 11 1",
      "init": {
        "Vr": 0.913009282477375,
        "Vi": -0.3775357069536484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7601157186233,
        "longitude": -117.385573173727
      }
    },
    {
      "number": 10651,
      "class": "Bus",
      "name": "SPOKANE 12 1",
      "init": {
        "Vr": 0.9506482460544788,
        "Vi": -0.3844534647797437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6639435904173,
        "longitude": -117.366699530729
      }
    },
    {
      "number": 10652,
      "class": "Bus",
      "name": "COLBERT 1",
      "init": {
        "Vr": 0.9198619054726582,
        "Vi": -0.3752896813324904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8809413977344,
        "longitude": -117.30966460286
      }
    },
    {
      "number": 10653,
      "class": "Bus",
      "name": "SPOKANE 13 1",
      "init": {
        "Vr": 0.954219483569556,
        "Vi": -0.3714948487309944
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5956820859681,
        "longitude": -117.263074448166
      }
    },
    {
      "number": 10654,
      "class": "Bus",
      "name": "SPOKANE 13 2",
      "init": {
        "Vr": 0.9545778942109594,
        "Vi": -0.37130430379800927
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5956820859681,
        "longitude": -117.263074448166
      }
    },
    {
      "number": 10655,
      "class": "Bus",
      "name": "SPOKANE 14 1",
      "init": {
        "Vr": 0.9545050678801456,
        "Vi": -0.3791428253328325
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5037062656745,
        "longitude": -117.32148278379
      }
    },
    {
      "number": 10656,
      "class": "Bus",
      "name": "SPOKANE 14 2",
      "init": {
        "Vr": 0.9548818855891859,
        "Vi": -0.37888231330577576
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5037062656745,
        "longitude": -117.32148278379
      }
    },
    {
      "number": 10657,
      "class": "Bus",
      "name": "SPOKANE 15 1",
      "init": {
        "Vr": 0.9223186087561853,
        "Vi": -0.3823316927750723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6870931061759,
        "longitude": -117.29075206548
      }
    },
    {
      "number": 10658,
      "class": "Bus",
      "name": "CHATTAROY 1",
      "init": {
        "Vr": 0.9294398343767091,
        "Vi": -0.3663700011222709
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0173293698763,
        "longitude": -117.296651243287
      }
    },
    {
      "number": 10659,
      "class": "Bus",
      "name": "CLARKSTON 1 1",
      "init": {
        "Vr": 0.9761215225531682,
        "Vi": -0.30562574014303884
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.3546410844508,
        "longitude": -117.283721658669
      }
    },
    {
      "number": 10660,
      "class": "Bus",
      "name": "SPOKANE 16 1",
      "init": {
        "Vr": 0.920972963164411,
        "Vi": -0.37468837987172887
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7636462437277,
        "longitude": -117.293065328703
      }
    },
    {
      "number": 10661,
      "class": "Bus",
      "name": "SPOKANE 17 1",
      "init": {
        "Vr": 0.9593266924050388,
        "Vi": -0.29495014559293103
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5893525603283,
        "longitude": -117.302974678249
      }
    },
    {
      "number": 10662,
      "class": "Bus",
      "name": "SPOKANE 17 2",
      "init": {
        "Vr": 0.9619158716493811,
        "Vi": -0.37300511879669446
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5893525603283,
        "longitude": -117.302974678249
      }
    },
    {
      "number": 10663,
      "class": "Bus",
      "name": "SPOKANE 17 3",
      "init": {
        "Vr": 0.9616876293331235,
        "Vi": -0.2933136389539392
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5893525603283,
        "longitude": -117.302974678249
      }
    },
    {
      "number": 10664,
      "class": "Bus",
      "name": "SPOKANE 17 4",
      "init": {
        "Vr": 0.9593266924050388,
        "Vi": -0.29495014559293103
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5893525603283,
        "longitude": -117.302974678249
      }
    },
    {
      "number": 10665,
      "class": "Bus",
      "name": "SPOKANE 18 1",
      "init": {
        "Vr": 0.920041259012913,
        "Vi": -0.3816701019316404
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7082936090095,
        "longitude": -117.309593010556
      }
    },
    {
      "number": 10666,
      "class": "Bus",
      "name": "ELK 1",
      "init": {
        "Vr": 0.9383873455687014,
        "Vi": -0.3582352363944184
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.1135491200859,
        "longitude": -117.324647313717
      }
    },
    {
      "number": 10667,
      "class": "Bus",
      "name": "ELK 2",
      "init": {
        "Vr": 0.9383101562088363,
        "Vi": -0.3583114153354277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.1135491200859,
        "longitude": -117.324647313717
      }
    },
    {
      "number": 10668,
      "class": "Bus",
      "name": "SPOKANE 19 1",
      "init": {
        "Vr": 0.9278528191417676,
        "Vi": -0.37151365931520136
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7362544335706,
        "longitude": -117.258330240713
      }
    },
    {
      "number": 10669,
      "class": "Bus",
      "name": "PULLMAN 1 1",
      "init": {
        "Vr": 0.9710872283208896,
        "Vi": -0.29648068042242376
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.653264715872,
        "longitude": -117.314584183748
      }
    },
    {
      "number": 10670,
      "class": "Bus",
      "name": "PULLMAN 2 1",
      "init": {
        "Vr": 0.9576413886725291,
        "Vi": -0.30050616460900764
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6335162573171,
        "longitude": -117.171131877869
      }
    },
    {
      "number": 10671,
      "class": "Bus",
      "name": "VERADALE 1",
      "init": {
        "Vr": 0.9411475695866865,
        "Vi": -0.3750721304795569
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6368992130091,
        "longitude": -117.195203929469
      }
    },
    {
      "number": 10672,
      "class": "Bus",
      "name": "NEWPORT 1 1",
      "init": {
        "Vr": 0.9640606349221148,
        "Vi": -0.33243598038682265
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.1673341272299,
        "longitude": -117.147582180161
      }
    },
    {
      "number": 10673,
      "class": "Bus",
      "name": "MEAD 1",
      "init": {
        "Vr": 0.9314777384634346,
        "Vi": -0.3680290655187514
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9255691859011,
        "longitude": -117.138827014302
      }
    },
    {
      "number": 10674,
      "class": "Bus",
      "name": "OTIS ORCHARDS 1",
      "init": {
        "Vr": 0.9273982186715035,
        "Vi": -0.372100777785912
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7107722219488,
        "longitude": -117.21794144778
      }
    },
    {
      "number": 10675,
      "class": "Bus",
      "name": "OTIS ORCHARDS 2",
      "init": {
        "Vr": 0.9272805051770774,
        "Vi": -0.3722343997464354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7107722219488,
        "longitude": -117.21794144778
      }
    },
    {
      "number": 10676,
      "class": "Bus",
      "name": "GREENACRES 1",
      "init": {
        "Vr": 0.9444256142104847,
        "Vi": -0.35449663433105894
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5148975264741,
        "longitude": -117.030142265858
      }
    },
    {
      "number": 10677,
      "class": "Bus",
      "name": "GREENACRES 2",
      "init": {
        "Vr": 0.9441074898717963,
        "Vi": -0.35476143534577664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5148975264741,
        "longitude": -117.030142265858
      }
    },
    {
      "number": 10678,
      "class": "Bus",
      "name": "LIBERTY LAKE 1",
      "init": {
        "Vr": 0.9389955223393459,
        "Vi": -0.35998423682842323
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6862420314203,
        "longitude": -117.088407543569
      }
    },
    {
      "number": 10679,
      "class": "Bus",
      "name": "NEWMAN LAKE 1",
      "init": {
        "Vr": 0.9285021595152753,
        "Vi": -0.3706573260474968
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7501405957033,
        "longitude": -117.133003537046
      }
    },
    {
      "number": 10680,
      "class": "Bus",
      "name": "MATTAWA 2 1",
      "init": {
        "Vr": 0.9866533172246184,
        "Vi": -0.34865834913766025
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6451,
        "longitude": -119.908
      }
    },
    {
      "number": 10681,
      "class": "Bus",
      "name": "MATTAWA 2 2",
      "init": {
        "Vr": 0.9747965247463352,
        "Vi": -0.37018214822799456
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6451,
        "longitude": -119.908
      }
    },
    {
      "number": 10682,
      "class": "Bus",
      "name": "MATTAWA 2 3",
      "init": {
        "Vr": 0.965025700758486,
        "Vi": -0.39901674204001636
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6451,
        "longitude": -119.908
      }
    },
    {
      "number": 10683,
      "class": "Bus",
      "name": "MATTAWA 2 4",
      "init": {
        "Vr": 0.9866533172246184,
        "Vi": -0.34865834913766025
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6451,
        "longitude": -119.908
      }
    },
    {
      "number": 10684,
      "class": "Bus",
      "name": "MATTAWA 2 5",
      "init": {
        "Vr": 0.9645760261236183,
        "Vi": -0.33248016479901676
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6451,
        "longitude": -119.908
      }
    },
    {
      "number": 10685,
      "class": "Bus",
      "name": "MATTAWA 2 6",
      "init": {
        "Vr": 0.9662725278522577,
        "Vi": -0.32768915315954955
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6451,
        "longitude": -119.908
      }
    },
    {
      "number": 10686,
      "class": "Bus",
      "name": "MATTAWA 2 7",
      "init": {
        "Vr": 0.9866533172246184,
        "Vi": -0.34865834913766025
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6451,
        "longitude": -119.908
      }
    },
    {
      "number": 10687,
      "class": "Bus",
      "name": "MATTAWA 2 8",
      "init": {
        "Vr": 0.9635617651575573,
        "Vi": -0.3314666854624003
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6451,
        "longitude": -119.908
      }
    },
    {
      "number": 10688,
      "class": "Bus",
      "name": "MATTAWA 2 9",
      "init": {
        "Vr": 0.9661670651874239,
        "Vi": -0.32956774703139
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6451,
        "longitude": -119.908
      }
    },
    {
      "number": 10689,
      "class": "Bus",
      "name": "MATTAWA 2 10",
      "init": {
        "Vr": 0.9377178189556917,
        "Vi": -0.3515192036170689
      },
      "params": {
        "kv": 24.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6451,
        "longitude": -119.908
      }
    },
    {
      "number": 10690,
      "class": "Bus",
      "name": "ROOSEVELT 1 1",
      "init": {
        "Vr": 0.9761324140368866,
        "Vi": -0.3776590306461261
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8131,
        "longitude": -120.3475
      }
    },
    {
      "number": 10691,
      "class": "Bus",
      "name": "ROOSEVELT 1 2",
      "init": {
        "Vr": 0.9583948063435288,
        "Vi": -0.3066382353857734
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8131,
        "longitude": -120.3475
      }
    },
    {
      "number": 10692,
      "class": "Bus",
      "name": "ROOSEVELT 1 3",
      "init": {
        "Vr": 0.9761260022452033,
        "Vi": -0.37766445556984507
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8131,
        "longitude": -120.3475
      }
    },
    {
      "number": 10693,
      "class": "Bus",
      "name": "RANDLE 1",
      "init": {
        "Vr": 0.8995641183925801,
        "Vi": -0.5298425738017267
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4661,
        "longitude": -122.1097
      }
    },
    {
      "number": 10694,
      "class": "Bus",
      "name": "RANDLE 2",
      "init": {
        "Vr": 0.9134151035001852,
        "Vi": -0.5144880688953717
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4661,
        "longitude": -122.1097
      }
    },
    {
      "number": 10695,
      "class": "Bus",
      "name": "RANDLE 3",
      "init": {
        "Vr": 0.9146071595126654,
        "Vi": -0.5124356061556774
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4661,
        "longitude": -122.1097
      }
    },
    {
      "number": 10696,
      "class": "Bus",
      "name": "RANDLE 4",
      "init": {
        "Vr": 0.8988670127543391,
        "Vi": -0.5307744479399948
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4661,
        "longitude": -122.1097
      }
    },
    {
      "number": 10697,
      "class": "Bus",
      "name": "CLE ELUM 2 1",
      "init": {
        "Vr": 0.9504958499821664,
        "Vi": -0.4204188386388969
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1356,
        "longitude": -120.6872
      }
    },
    {
      "number": 10698,
      "class": "Bus",
      "name": "CLE ELUM 2 2",
      "init": {
        "Vr": 0.932704207911352,
        "Vi": -0.4608310730632719
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1356,
        "longitude": -120.6872
      }
    },
    {
      "number": 10699,
      "class": "Bus",
      "name": "CLE ELUM 2 3",
      "init": {
        "Vr": 0.929005200051681,
        "Vi": -0.37508789129808023
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1356,
        "longitude": -120.6872
      }
    },
    {
      "number": 10700,
      "class": "Bus",
      "name": "CLE ELUM 2 4",
      "init": {
        "Vr": 0.9504851241805761,
        "Vi": -0.4204255600660811
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1356,
        "longitude": -120.6872
      }
    },
    {
      "number": 10701,
      "class": "Bus",
      "name": "CLE ELUM 2 5",
      "init": {
        "Vr": 0.9508290934869403,
        "Vi": -0.4202332118299079
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1356,
        "longitude": -120.6872
      }
    },
    {
      "number": 10702,
      "class": "Bus",
      "name": "GOLDENDALE 2 1",
      "init": {
        "Vr": 0.9589720543619241,
        "Vi": -0.4101482209288792
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8797,
        "longitude": -120.8072
      }
    },
    {
      "number": 10703,
      "class": "Bus",
      "name": "GOLDENDALE 2 2",
      "init": {
        "Vr": 1.010807345688576,
        "Vi": -0.3209843372687099
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8797,
        "longitude": -120.8072
      }
    },
    {
      "number": 10704,
      "class": "Bus",
      "name": "GOLDENDALE 2 3",
      "init": {
        "Vr": 0.9589528076752346,
        "Vi": -0.4101602705626595
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8797,
        "longitude": -120.8072
      }
    },
    {
      "number": 10705,
      "class": "Bus",
      "name": "GOLDENDALE 2 4",
      "init": {
        "Vr": 0.958034960117724,
        "Vi": -0.4112149435770407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8797,
        "longitude": -120.8072
      }
    },
    {
      "number": 10706,
      "class": "Bus",
      "name": "GOLDENDALE 2 5",
      "init": {
        "Vr": 0.9589720543619241,
        "Vi": -0.4101482209288792
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8797,
        "longitude": -120.8072
      }
    },
    {
      "number": 10707,
      "class": "Bus",
      "name": "WENATCHEE 3 1",
      "init": {
        "Vr": 0.9704825337540565,
        "Vi": -0.3438827488222977
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.533611,
        "longitude": -120.295278
      }
    },
    {
      "number": 10708,
      "class": "Bus",
      "name": "WENATCHEE 3 2",
      "init": {
        "Vr": 0.962500138775618,
        "Vi": -0.38981893238736015
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.533611,
        "longitude": -120.295278
      }
    },
    {
      "number": 10709,
      "class": "Bus",
      "name": "WENATCHEE 3 3",
      "init": {
        "Vr": 0.9347996582926131,
        "Vi": -0.4567594692245773
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.533611,
        "longitude": -120.295278
      }
    },
    {
      "number": 10710,
      "class": "Bus",
      "name": "WENATCHEE 3 4",
      "init": {
        "Vr": 0.9575434186198463,
        "Vi": -0.31993228238556176
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.533611,
        "longitude": -120.295278
      }
    },
    {
      "number": 10711,
      "class": "Bus",
      "name": "WENATCHEE 3 5",
      "init": {
        "Vr": 0.9565779202844146,
        "Vi": -0.3239851740355552
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.533611,
        "longitude": -120.295278
      }
    },
    {
      "number": 10712,
      "class": "Bus",
      "name": "WENATCHEE 3 6",
      "init": {
        "Vr": 0.9561146776854667,
        "Vi": -0.32455091612766135
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.533611,
        "longitude": -120.295278
      }
    },
    {
      "number": 10713,
      "class": "Bus",
      "name": "WENATCHEE 3 7",
      "init": {
        "Vr": 0.9561894749328039,
        "Vi": -0.32534346058715063
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.533611,
        "longitude": -120.295278
      }
    },
    {
      "number": 10714,
      "class": "Bus",
      "name": "WENATCHEE 3 8",
      "init": {
        "Vr": 0.9704825337540565,
        "Vi": -0.3438827488222977
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.533611,
        "longitude": -120.295278
      }
    },
    {
      "number": 10715,
      "class": "Bus",
      "name": "WENATCHEE 3 9",
      "init": {
        "Vr": 0.9602339287338079,
        "Vi": -0.3337634520536305
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.533611,
        "longitude": -120.295278
      }
    },
    {
      "number": 10716,
      "class": "Bus",
      "name": "WENATCHEE 3 10",
      "init": {
        "Vr": 0.9729144826166058,
        "Vi": -0.3501454130141858
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.533611,
        "longitude": -120.295278
      }
    },
    {
      "number": 10717,
      "class": "Bus",
      "name": "WENATCHEE 4 1",
      "init": {
        "Vr": 0.9713570796202438,
        "Vi": -0.3556017188604558
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.346111,
        "longitude": -120.0917
      }
    },
    {
      "number": 10718,
      "class": "Bus",
      "name": "WENATCHEE 4 2",
      "init": {
        "Vr": 0.9644011562483589,
        "Vi": -0.3832571165368279
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.346111,
        "longitude": -120.0917
      }
    },
    {
      "number": 10719,
      "class": "Bus",
      "name": "WENATCHEE 4 3",
      "init": {
        "Vr": 0.9515259856420308,
        "Vi": -0.40305227531750293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.346111,
        "longitude": -120.0917
      }
    },
    {
      "number": 10720,
      "class": "Bus",
      "name": "WENATCHEE 4 4",
      "init": {
        "Vr": 0.939258154366432,
        "Vi": -0.421913669520926
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.346111,
        "longitude": -120.0917
      }
    },
    {
      "number": 10721,
      "class": "Bus",
      "name": "WENATCHEE 4 5",
      "init": {
        "Vr": 0.939258154366432,
        "Vi": -0.421913669520926
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.346111,
        "longitude": -120.0917
      }
    },
    {
      "number": 10722,
      "class": "Bus",
      "name": "WENATCHEE 4 6",
      "init": {
        "Vr": 0.9713570796202438,
        "Vi": -0.3556017188604558
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.346111,
        "longitude": -120.0917
      }
    },
    {
      "number": 10723,
      "class": "Bus",
      "name": "WENATCHEE 4 7",
      "init": {
        "Vr": 0.942242447962462,
        "Vi": -0.3370607848842863
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.346111,
        "longitude": -120.0917
      }
    },
    {
      "number": 10724,
      "class": "Bus",
      "name": "WENATCHEE 4 8",
      "init": {
        "Vr": 0.9448678739016404,
        "Vi": -0.33289066975748677
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.346111,
        "longitude": -120.0917
      }
    },
    {
      "number": 10725,
      "class": "Bus",
      "name": "WENATCHEE 4 9",
      "init": {
        "Vr": 0.9447483235625279,
        "Vi": -0.3355831729095149
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.346111,
        "longitude": -120.0917
      }
    },
    {
      "number": 10726,
      "class": "Bus",
      "name": "WENATCHEE 4 10",
      "init": {
        "Vr": 0.9452148759634253,
        "Vi": -0.3351758324251133
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.346111,
        "longitude": -120.0917
      }
    },
    {
      "number": 10727,
      "class": "Bus",
      "name": "WENATCHEE 4 11",
      "init": {
        "Vr": 0.9713570796202438,
        "Vi": -0.3556017188604558
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.346111,
        "longitude": -120.0917
      }
    },
    {
      "number": 10728,
      "class": "Bus",
      "name": "SULTAN 2 1",
      "init": {
        "Vr": 0.8616353187464635,
        "Vi": -0.5415924736319309
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9084,
        "longitude": -121.8144
      }
    },
    {
      "number": 10729,
      "class": "Bus",
      "name": "SULTAN 2 2",
      "init": {
        "Vr": 0.8492213594546171,
        "Vi": -0.6061880711151617
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9084,
        "longitude": -121.8144
      }
    },
    {
      "number": 10730,
      "class": "Bus",
      "name": "SHELTON 3 1",
      "init": {
        "Vr": 0.8504865403659355,
        "Vi": -0.5833149536577819
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3698,
        "longitude": -123.1603
      }
    },
    {
      "number": 10731,
      "class": "Bus",
      "name": "SHELTON 3 2",
      "init": {
        "Vr": 0.8313910337529997,
        "Vi": -0.6082216200330844
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3698,
        "longitude": -123.1603
      }
    },
    {
      "number": 10732,
      "class": "Bus",
      "name": "SHELTON 3 3",
      "init": {
        "Vr": 0.8385252062705117,
        "Vi": -0.5989163705516514
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3698,
        "longitude": -123.1603
      }
    },
    {
      "number": 10733,
      "class": "Bus",
      "name": "SHELTON 3 4",
      "init": {
        "Vr": 0.8385252062705117,
        "Vi": -0.5989163705516514
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3698,
        "longitude": -123.1603
      }
    },
    {
      "number": 10734,
      "class": "Bus",
      "name": "TACOMA 19 1",
      "init": {
        "Vr": 0.9015157938677467,
        "Vi": -0.49397287901798725
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.086111,
        "longitude": -122.365674
      }
    },
    {
      "number": 10735,
      "class": "Bus",
      "name": "TACOMA 19 2",
      "init": {
        "Vr": 0.8914475797675387,
        "Vi": -0.5442828989247593
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.086111,
        "longitude": -122.365674
      }
    },
    {
      "number": 10736,
      "class": "Bus",
      "name": "TACOMA 19 3",
      "init": {
        "Vr": 0.8387260471607598,
        "Vi": -0.6073240469345215
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.086111,
        "longitude": -122.365674
      }
    },
    {
      "number": 10737,
      "class": "Bus",
      "name": "TACOMA 19 4",
      "init": {
        "Vr": 0.9127713120324384,
        "Vi": -0.48634206128412794
      },
      "params": {
        "kv": 24.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.086111,
        "longitude": -122.365674
      }
    },
    {
      "number": 10738,
      "class": "Bus",
      "name": "TACOMA 19 5",
      "init": {
        "Vr": 0.913019183699689,
        "Vi": -0.48614745506218854
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.086111,
        "longitude": -122.365674
      }
    },
    {
      "number": 10739,
      "class": "Bus",
      "name": "COUGAR 1 1",
      "init": {
        "Vr": 0.9141955108688782,
        "Vi": -0.4669355791595293
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.060833,
        "longitude": -122.201667
      }
    },
    {
      "number": 10740,
      "class": "Bus",
      "name": "COUGAR 1 2",
      "init": {
        "Vr": 0.8950910066479657,
        "Vi": -0.5083187190604112
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.060833,
        "longitude": -122.201667
      }
    },
    {
      "number": 10741,
      "class": "Bus",
      "name": "COUGAR 1 3",
      "init": {
        "Vr": 0.8799745804413556,
        "Vi": -0.5344282913839051
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.060833,
        "longitude": -122.201667
      }
    },
    {
      "number": 10742,
      "class": "Bus",
      "name": "COUGAR 1 4",
      "init": {
        "Vr": 0.9164157618558924,
        "Vi": -0.4621297251663136
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.060833,
        "longitude": -122.201667
      }
    },
    {
      "number": 10743,
      "class": "Bus",
      "name": "COUGAR 1 5",
      "init": {
        "Vr": 0.9141955108688782,
        "Vi": -0.4669355791595293
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.060833,
        "longitude": -122.201667
      }
    },
    {
      "number": 10744,
      "class": "Bus",
      "name": "COUGAR 1 6",
      "init": {
        "Vr": 0.9168372875925221,
        "Vi": -0.4609949884171743
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.060833,
        "longitude": -122.201667
      }
    },
    {
      "number": 10745,
      "class": "Bus",
      "name": "ELLENSBURG 3 1",
      "init": {
        "Vr": 0.9664301554933401,
        "Vi": -0.369567814665445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9547,
        "longitude": -120.1819
      }
    },
    {
      "number": 10746,
      "class": "Bus",
      "name": "ELLENSBURG 3 2",
      "init": {
        "Vr": 0.9760098201458444,
        "Vi": -0.2980063251280065
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9547,
        "longitude": -120.1819
      }
    },
    {
      "number": 10747,
      "class": "Bus",
      "name": "BRIDGEPORT 1",
      "init": {
        "Vr": 0.9987361600416037,
        "Vi": -0.30172909665651604
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9951,
        "longitude": -119.6404
      }
    },
    {
      "number": 10748,
      "class": "Bus",
      "name": "BRIDGEPORT 2",
      "init": {
        "Vr": 0.9913897869114006,
        "Vi": -0.3253972724300875
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9951,
        "longitude": -119.6404
      }
    },
    {
      "number": 10749,
      "class": "Bus",
      "name": "BRIDGEPORT 3",
      "init": {
        "Vr": 0.9842373241424326,
        "Vi": -0.345691773926726
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9951,
        "longitude": -119.6404
      }
    },
    {
      "number": 10750,
      "class": "Bus",
      "name": "BRIDGEPORT 4",
      "init": {
        "Vr": 1.0052072602462587,
        "Vi": -0.2739493298833788
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9951,
        "longitude": -119.6404
      }
    },
    {
      "number": 10751,
      "class": "Bus",
      "name": "BRIDGEPORT 5",
      "init": {
        "Vr": 0.9987361600416037,
        "Vi": -0.30172909665651604
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9951,
        "longitude": -119.6404
      }
    },
    {
      "number": 10752,
      "class": "Bus",
      "name": "BRIDGEPORT 6",
      "init": {
        "Vr": 1.0028005538502662,
        "Vi": -0.2834371626401488
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9951,
        "longitude": -119.6404
      }
    },
    {
      "number": 10753,
      "class": "Bus",
      "name": "BRIDGEPORT 7",
      "init": {
        "Vr": 0.9987361600416037,
        "Vi": -0.30172909665651604
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9951,
        "longitude": -119.6404
      }
    },
    {
      "number": 10754,
      "class": "Bus",
      "name": "BRIDGEPORT 8",
      "init": {
        "Vr": 1.0043867932749933,
        "Vi": -0.2762031594189725
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9951,
        "longitude": -119.6404
      }
    },
    {
      "number": 10755,
      "class": "Bus",
      "name": "BRIDGEPORT 9",
      "init": {
        "Vr": 1.0058424296175064,
        "Vi": -0.26924066581612915
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9951,
        "longitude": -119.6404
      }
    },
    {
      "number": 10756,
      "class": "Bus",
      "name": "SILVER CREEK 1 1",
      "init": {
        "Vr": 0.9047506257399878,
        "Vi": -0.511289885270332
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5035,
        "longitude": -122.5885
      }
    },
    {
      "number": 10757,
      "class": "Bus",
      "name": "SILVER CREEK 1 2",
      "init": {
        "Vr": 0.8989494740140814,
        "Vi": -0.517828676719022
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5035,
        "longitude": -122.5885
      }
    },
    {
      "number": 10758,
      "class": "Bus",
      "name": "CONCRETE 1 1",
      "init": {
        "Vr": 0.9091625862336908,
        "Vi": -0.48586547332665053
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5478,
        "longitude": -121.7407
      }
    },
    {
      "number": 10759,
      "class": "Bus",
      "name": "CONCRETE 1 2",
      "init": {
        "Vr": 0.8948249362968326,
        "Vi": -0.5079615802473204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5478,
        "longitude": -121.7407
      }
    },
    {
      "number": 10760,
      "class": "Bus",
      "name": "CAMAS 3 1",
      "init": {
        "Vr": 0.8521580522706383,
        "Vi": -0.5335412268274438
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.584722,
        "longitude": -122.4056
      }
    },
    {
      "number": 10761,
      "class": "Bus",
      "name": "CAMAS 3 2",
      "init": {
        "Vr": 0.8429099731567103,
        "Vi": -0.5896287905710877
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.584722,
        "longitude": -122.4056
      }
    },
    {
      "number": 10762,
      "class": "Bus",
      "name": "CAMAS 3 3",
      "init": {
        "Vr": 0.8538354457701097,
        "Vi": -0.5316162450760287
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.584722,
        "longitude": -122.4056
      }
    },
    {
      "number": 10763,
      "class": "Bus",
      "name": "CAMAS 3 4",
      "init": {
        "Vr": 0.8521580522706383,
        "Vi": -0.5335412268274438
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.584722,
        "longitude": -122.4056
      }
    },
    {
      "number": 10764,
      "class": "Bus",
      "name": "CAMAS 3 5",
      "init": {
        "Vr": 0.8521580522706383,
        "Vi": -0.5335412268274438
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.584722,
        "longitude": -122.4056
      }
    },
    {
      "number": 10765,
      "class": "Bus",
      "name": "CAMAS 3 6",
      "init": {
        "Vr": 0.8521580522706383,
        "Vi": -0.5335412268274438
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.584722,
        "longitude": -122.4056
      }
    },
    {
      "number": 10766,
      "class": "Bus",
      "name": "DAYTON 2 1",
      "init": {
        "Vr": 1.005944051014246,
        "Vi": -0.25596034876364515
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.421111,
        "longitude": -118.026944
      }
    },
    {
      "number": 10767,
      "class": "Bus",
      "name": "DAYTON 2 2",
      "init": {
        "Vr": 1.0077064549453443,
        "Vi": -0.2723681244111426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.421111,
        "longitude": -118.026944
      }
    },
    {
      "number": 10768,
      "class": "Bus",
      "name": "DAYTON 2 3",
      "init": {
        "Vr": 1.0086267107648332,
        "Vi": -0.2106608333672655
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.421111,
        "longitude": -118.026944
      }
    },
    {
      "number": 10769,
      "class": "Bus",
      "name": "ROCKPORT 1 1",
      "init": {
        "Vr": 0.9231513150206662,
        "Vi": -0.4606943462882033
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.698056,
        "longitude": -121.208611
      }
    },
    {
      "number": 10770,
      "class": "Bus",
      "name": "ROCKPORT 1 2",
      "init": {
        "Vr": 0.9142789858752558,
        "Vi": -0.4767010128884216
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.698056,
        "longitude": -121.208611
      }
    },
    {
      "number": 10771,
      "class": "Bus",
      "name": "ROCKPORT 1 3",
      "init": {
        "Vr": 0.9366577826661909,
        "Vi": -0.448313425522686
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.698056,
        "longitude": -121.208611
      }
    },
    {
      "number": 10772,
      "class": "Bus",
      "name": "ROCKPORT 1 4",
      "init": {
        "Vr": 0.9368969606106293,
        "Vi": -0.4500683889140976
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.698056,
        "longitude": -121.208611
      }
    },
    {
      "number": 10773,
      "class": "Bus",
      "name": "ROCKPORT 1 5",
      "init": {
        "Vr": 0.9231513150206662,
        "Vi": -0.4606943462882033
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.698056,
        "longitude": -121.208611
      }
    },
    {
      "number": 10774,
      "class": "Bus",
      "name": "ROCKPORT 1 6",
      "init": {
        "Vr": 0.9331213875957464,
        "Vi": -0.4530828416045972
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.698056,
        "longitude": -121.208611
      }
    },
    {
      "number": 10775,
      "class": "Bus",
      "name": "MOUNT VERNON 4 1",
      "init": {
        "Vr": 0.8939361884496739,
        "Vi": -0.5640452351810009
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4481,
        "longitude": -122.4331
      }
    },
    {
      "number": 10776,
      "class": "Bus",
      "name": "MOUNT VERNON 4 2",
      "init": {
        "Vr": 0.8834971319212855,
        "Vi": -0.5329547434544212
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4481,
        "longitude": -122.4331
      }
    },
    {
      "number": 10777,
      "class": "Bus",
      "name": "MOUNT VERNON 4 3",
      "init": {
        "Vr": 0.8938301040883996,
        "Vi": -0.5641499058751762
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4481,
        "longitude": -122.4331
      }
    },
    {
      "number": 10778,
      "class": "Bus",
      "name": "SPOKANE 20 1",
      "init": {
        "Vr": 0.9522405309908684,
        "Vi": -0.3811133967766166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.653611,
        "longitude": -117.420556
      }
    },
    {
      "number": 10779,
      "class": "Bus",
      "name": "SPOKANE 20 2",
      "init": {
        "Vr": 0.9521040530787359,
        "Vi": -0.3813462491391843
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.653611,
        "longitude": -117.420556
      }
    },
    {
      "number": 10780,
      "class": "Bus",
      "name": "SPOKANE 20 3",
      "init": {
        "Vr": 0.9522405309908684,
        "Vi": -0.3811133967766166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.653611,
        "longitude": -117.420556
      }
    },
    {
      "number": 10781,
      "class": "Bus",
      "name": "LONGVIEW 3 1",
      "init": {
        "Vr": 0.8572737881130704,
        "Vi": -0.5448987840860376
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.103887,
        "longitude": -122.918429
      }
    },
    {
      "number": 10782,
      "class": "Bus",
      "name": "LONGVIEW 3 2",
      "init": {
        "Vr": 0.8820306176279445,
        "Vi": -0.5046940877381701
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.103887,
        "longitude": -122.918429
      }
    },
    {
      "number": 10783,
      "class": "Bus",
      "name": "LONGVIEW 3 3",
      "init": {
        "Vr": 0.8920719730401214,
        "Vi": -0.48517921394407393
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.103887,
        "longitude": -122.918429
      }
    },
    {
      "number": 10784,
      "class": "Bus",
      "name": "BELLINGHAM 7 1",
      "init": {
        "Vr": 0.8216344164209531,
        "Vi": -0.6252108479551571
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.746,
        "longitude": -122.486
      }
    },
    {
      "number": 10785,
      "class": "Bus",
      "name": "BELLINGHAM 7 2",
      "init": {
        "Vr": 0.8176626320638979,
        "Vi": -0.6278271204734247
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.746,
        "longitude": -122.486
      }
    },
    {
      "number": 10786,
      "class": "Bus",
      "name": "BELLINGHAM 7 3",
      "init": {
        "Vr": 0.8230224907063531,
        "Vi": -0.6221518032158202
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.746,
        "longitude": -122.486
      }
    },
    {
      "number": 10787,
      "class": "Bus",
      "name": "BELLINGHAM 7 4",
      "init": {
        "Vr": 0.8216344164209531,
        "Vi": -0.6252108479551571
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.746,
        "longitude": -122.486
      }
    },
    {
      "number": 10788,
      "class": "Bus",
      "name": "BELLINGHAM 7 5",
      "init": {
        "Vr": 0.9326090071783657,
        "Vi": -0.4443127216437003
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.746,
        "longitude": -122.486
      }
    },
    {
      "number": 10789,
      "class": "Bus",
      "name": "ROSALIA 1",
      "init": {
        "Vr": 0.9717860624945824,
        "Vi": -0.28355512095783286
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.155833,
        "longitude": -117.364444
      }
    },
    {
      "number": 10790,
      "class": "Bus",
      "name": "ROSALIA 2",
      "init": {
        "Vr": 0.964893153062516,
        "Vi": -0.31121162130911684
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.155833,
        "longitude": -117.364444
      }
    },
    {
      "number": 10791,
      "class": "Bus",
      "name": "ROSALIA 3",
      "init": {
        "Vr": 0.9618840666022592,
        "Vi": -0.25834682505361134
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.155833,
        "longitude": -117.364444
      }
    },
    {
      "number": 10792,
      "class": "Bus",
      "name": "ROSALIA 4",
      "init": {
        "Vr": 0.9716858428810214,
        "Vi": -0.28366993993499856
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.155833,
        "longitude": -117.364444
      }
    },
    {
      "number": 10793,
      "class": "Bus",
      "name": "ROSALIA 5",
      "init": {
        "Vr": 0.9729121402267762,
        "Vi": -0.28316060042181385
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.155833,
        "longitude": -117.364444
      }
    },
    {
      "number": 10794,
      "class": "Bus",
      "name": "ANACORTES 2 1",
      "init": {
        "Vr": 0.9148994313794998,
        "Vi": -0.5007974119753988
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4708,
        "longitude": -122.56
      }
    },
    {
      "number": 10795,
      "class": "Bus",
      "name": "ANACORTES 2 2",
      "init": {
        "Vr": 0.900453062950133,
        "Vi": -0.5424758263550341
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4708,
        "longitude": -122.56
      }
    },
    {
      "number": 10796,
      "class": "Bus",
      "name": "ANACORTES 2 3",
      "init": {
        "Vr": 0.9148994313794998,
        "Vi": -0.5007974119753988
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4708,
        "longitude": -122.56
      }
    },
    {
      "number": 10797,
      "class": "Bus",
      "name": "ANACORTES 2 4",
      "init": {
        "Vr": 0.9309000909080613,
        "Vi": -0.47381134623952015
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4708,
        "longitude": -122.56
      }
    },
    {
      "number": 10798,
      "class": "Bus",
      "name": "ANACORTES 2 5",
      "init": {
        "Vr": 0.9227928976577868,
        "Vi": -0.45062474129661056
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4708,
        "longitude": -122.56
      }
    },
    {
      "number": 10799,
      "class": "Bus",
      "name": "ANACORTES 2 6",
      "init": {
        "Vr": 0.9150265467081806,
        "Vi": -0.5002810353259796
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4708,
        "longitude": -122.56
      }
    },
    {
      "number": 10800,
      "class": "Bus",
      "name": "GOLDENDALE 3 1",
      "init": {
        "Vr": 0.9668036097953558,
        "Vi": -0.39913740830034516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.781825,
        "longitude": -120.521151
      }
    },
    {
      "number": 10801,
      "class": "Bus",
      "name": "KIRKLAND 5 1",
      "init": {
        "Vr": 0.8277730230776666,
        "Vi": -0.5944195341135219
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.444554,
        "longitude": -121.687812
      }
    },
    {
      "number": 10802,
      "class": "Bus",
      "name": "KIRKLAND 5 2",
      "init": {
        "Vr": 0.85513655799782,
        "Vi": -0.5994635754261051
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.444554,
        "longitude": -121.687812
      }
    },
    {
      "number": 10803,
      "class": "Bus",
      "name": "KIRKLAND 5 3",
      "init": {
        "Vr": 0.856511894320912,
        "Vi": -0.5975694501667511
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.444554,
        "longitude": -121.687812
      }
    },
    {
      "number": 10804,
      "class": "Bus",
      "name": "KIRKLAND 5 4",
      "init": {
        "Vr": 0.8423002599426724,
        "Vi": -0.6065436051933322
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.444554,
        "longitude": -121.687812
      }
    },
    {
      "number": 10805,
      "class": "Bus",
      "name": "ROCKPORT 2 1",
      "init": {
        "Vr": 0.9254972616784408,
        "Vi": -0.4494309010862162
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.713853,
        "longitude": -121.131736
      }
    },
    {
      "number": 10806,
      "class": "Bus",
      "name": "ROCKPORT 2 2",
      "init": {
        "Vr": 0.9547469661572731,
        "Vi": -0.36866210285807005
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.713853,
        "longitude": -121.131736
      }
    },
    {
      "number": 10807,
      "class": "Bus",
      "name": "ROCKPORT 2 3",
      "init": {
        "Vr": 0.9416155356946937,
        "Vi": -0.40764777094424937
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.713853,
        "longitude": -121.131736
      }
    },
    {
      "number": 10808,
      "class": "Bus",
      "name": "RICHLAND 4 1",
      "init": {
        "Vr": 0.9940561842615857,
        "Vi": -0.31243626196825075
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4711,
        "longitude": -119.3339
      }
    },
    {
      "number": 10809,
      "class": "Bus",
      "name": "RICHLAND 4 2",
      "init": {
        "Vr": 0.9898410782712135,
        "Vi": -0.31990411765085114
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4711,
        "longitude": -119.3339
      }
    },
    {
      "number": 10810,
      "class": "Bus",
      "name": "RICHLAND 4 3",
      "init": {
        "Vr": 0.9726969163809535,
        "Vi": -0.3508143565871027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4711,
        "longitude": -119.3339
      }
    },
    {
      "number": 10811,
      "class": "Bus",
      "name": "RICHLAND 4 4",
      "init": {
        "Vr": 1.0451005028284157,
        "Vi": -0.20671030206483507
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4711,
        "longitude": -119.3339
      }
    },
    {
      "number": 10812,
      "class": "Bus",
      "name": "RICHLAND 4 5",
      "init": {
        "Vr": 0.9894337963483275,
        "Vi": -0.3233800474849675
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4711,
        "longitude": -119.3339
      }
    },
    {
      "number": 10813,
      "class": "Bus",
      "name": "AMBOY 1",
      "init": {
        "Vr": 0.8778011391988922,
        "Vi": -0.5224780358224058
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.96277,
        "longitude": -122.335467
      }
    },
    {
      "number": 10814,
      "class": "Bus",
      "name": "AMBOY 2",
      "init": {
        "Vr": 0.8582458040288276,
        "Vi": -0.5483876452811217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.96277,
        "longitude": -122.335467
      }
    },
    {
      "number": 10815,
      "class": "Bus",
      "name": "AMBOY 3",
      "init": {
        "Vr": 0.8213909216416619,
        "Vi": -0.5970880057685357
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.96277,
        "longitude": -122.335467
      }
    },
    {
      "number": 10816,
      "class": "Bus",
      "name": "AMBOY 4",
      "init": {
        "Vr": 0.8245147035272867,
        "Vi": -0.5938175229518589
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.96277,
        "longitude": -122.335467
      }
    },
    {
      "number": 10817,
      "class": "Bus",
      "name": "KETTLE FALLS 2 1",
      "init": {
        "Vr": 1.0073272578995627,
        "Vi": -0.2830209221448426
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.620336,
        "longitude": -118.111059
      }
    },
    {
      "number": 10818,
      "class": "Bus",
      "name": "KETTLE FALLS 2 2",
      "init": {
        "Vr": 0.9977540106864939,
        "Vi": -0.30141518392687794
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.620336,
        "longitude": -118.111059
      }
    },
    {
      "number": 10819,
      "class": "Bus",
      "name": "KETTLE FALLS 2 3",
      "init": {
        "Vr": 1.0076378797990593,
        "Vi": -0.2828263979557071
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.620336,
        "longitude": -118.111059
      }
    },
    {
      "number": 10820,
      "class": "Bus",
      "name": "BICKLETON 1 1",
      "init": {
        "Vr": 0.9682905259196788,
        "Vi": -0.3857275765768578
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9215,
        "longitude": -120.2355
      }
    },
    {
      "number": 10821,
      "class": "Bus",
      "name": "BICKLETON 1 2",
      "init": {
        "Vr": 0.9682905259196788,
        "Vi": -0.3857275765768578
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9215,
        "longitude": -120.2355
      }
    },
    {
      "number": 10822,
      "class": "Bus",
      "name": "BICKLETON 1 3",
      "init": {
        "Vr": 0.9682864405106022,
        "Vi": -0.3857317608287721
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9215,
        "longitude": -120.2355
      }
    },
    {
      "number": 10823,
      "class": "Bus",
      "name": "BICKLETON 1 4",
      "init": {
        "Vr": 0.9682945552790311,
        "Vi": -0.38572384184567465
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9215,
        "longitude": -120.2355
      }
    },
    {
      "number": 10824,
      "class": "Bus",
      "name": "POMEROY 1 1",
      "init": {
        "Vr": 0.993813248176039,
        "Vi": -0.2467064876680774
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.659503,
        "longitude": -117.429385
      }
    },
    {
      "number": 10825,
      "class": "Bus",
      "name": "POMEROY 1 2",
      "init": {
        "Vr": 0.9927837289252943,
        "Vi": -0.2605296966555106
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.659503,
        "longitude": -117.429385
      }
    },
    {
      "number": 10826,
      "class": "Bus",
      "name": "POMEROY 1 3",
      "init": {
        "Vr": 0.979518261020399,
        "Vi": -0.2833512958725042
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.659503,
        "longitude": -117.429385
      }
    },
    {
      "number": 10827,
      "class": "Bus",
      "name": "POMEROY 1 4",
      "init": {
        "Vr": 0.9909075077348435,
        "Vi": -0.2769671430169853
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.659503,
        "longitude": -117.429385
      }
    },
    {
      "number": 10828,
      "class": "Bus",
      "name": "POMEROY 1 5",
      "init": {
        "Vr": 0.9922671181036133,
        "Vi": -0.27464916478844914
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.659503,
        "longitude": -117.429385
      }
    },
    {
      "number": 10829,
      "class": "Bus",
      "name": "POMEROY 1 6",
      "init": {
        "Vr": 0.9953308288260122,
        "Vi": -0.2370920885123935
      },
      "params": {
        "kv": 24.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.659503,
        "longitude": -117.429385
      }
    },
    {
      "number": 10830,
      "class": "Bus",
      "name": "POMEROY 1 7",
      "init": {
        "Vr": 0.9960520554087824,
        "Vi": -0.23541815778430372
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.659503,
        "longitude": -117.429385
      }
    },
    {
      "number": 10831,
      "class": "Bus",
      "name": "POMEROY 1 8",
      "init": {
        "Vr": 0.9958714980487785,
        "Vi": -0.23554712949757303
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.659503,
        "longitude": -117.429385
      }
    },
    {
      "number": 10832,
      "class": "Bus",
      "name": "POMEROY 1 9",
      "init": {
        "Vr": 0.9954575334903248,
        "Vi": -0.23851013304334995
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.659503,
        "longitude": -117.429385
      }
    },
    {
      "number": 10833,
      "class": "Bus",
      "name": "POMEROY 1 10",
      "init": {
        "Vr": 0.9953632766258168,
        "Vi": -0.23783464842887278
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.659503,
        "longitude": -117.429385
      }
    },
    {
      "number": 10834,
      "class": "Bus",
      "name": "POMEROY 1 11",
      "init": {
        "Vr": 0.9948818068498005,
        "Vi": -0.2401288660955371
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.659503,
        "longitude": -117.429385
      }
    },
    {
      "number": 10835,
      "class": "Bus",
      "name": "POMEROY 1 12",
      "init": {
        "Vr": 0.9969893749269627,
        "Vi": -0.25431539760244026
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.659503,
        "longitude": -117.429385
      }
    },
    {
      "number": 10836,
      "class": "Bus",
      "name": "TACOMA 20 1",
      "init": {
        "Vr": 0.838659091436911,
        "Vi": -0.6033174251050657
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.079722,
        "longitude": -122.365
      }
    },
    {
      "number": 10837,
      "class": "Bus",
      "name": "TACOMA 20 2",
      "init": {
        "Vr": 0.837299208548413,
        "Vi": -0.6047016834379313
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.079722,
        "longitude": -122.365
      }
    },
    {
      "number": 10838,
      "class": "Bus",
      "name": "TACOMA 21 1",
      "init": {
        "Vr": 0.8670162685245758,
        "Vi": -0.5633512250806152
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.266069,
        "longitude": -122.428288
      }
    },
    {
      "number": 10839,
      "class": "Bus",
      "name": "TACOMA 21 2",
      "init": {
        "Vr": 0.8038537018848834,
        "Vi": -0.6319212890736464
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.266069,
        "longitude": -122.428288
      }
    },
    {
      "number": 10840,
      "class": "Bus",
      "name": "TACOMA 21 3",
      "init": {
        "Vr": 0.8351199417296373,
        "Vi": -0.5979782718824345
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.266069,
        "longitude": -122.428288
      }
    },
    {
      "number": 10841,
      "class": "Bus",
      "name": "TACOMA 21 4",
      "init": {
        "Vr": 0.8351199417296373,
        "Vi": -0.5979782718824345
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.266069,
        "longitude": -122.428288
      }
    },
    {
      "number": 10842,
      "class": "Bus",
      "name": "LAKEBAY 2 1",
      "init": {
        "Vr": 0.8928660029900376,
        "Vi": -0.5287153222434773
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8328,
        "longitude": -122.3196
      }
    },
    {
      "number": 10843,
      "class": "Bus",
      "name": "LAKEBAY 2 2",
      "init": {
        "Vr": 0.8657514028611849,
        "Vi": -0.5666853686061
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8328,
        "longitude": -122.3196
      }
    },
    {
      "number": 10844,
      "class": "Bus",
      "name": "BURBANK 2 1",
      "init": {
        "Vr": 0.9947850989934982,
        "Vi": -0.2936655172132431
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.249801,
        "longitude": -118.879838
      }
    },
    {
      "number": 10845,
      "class": "Bus",
      "name": "BURBANK 2 2",
      "init": {
        "Vr": 0.9929617070127751,
        "Vi": -0.30250805089863936
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.249801,
        "longitude": -118.879838
      }
    },
    {
      "number": 10846,
      "class": "Bus",
      "name": "BURBANK 2 3",
      "init": {
        "Vr": 0.97373776216438,
        "Vi": -0.3398303160133833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.249801,
        "longitude": -118.879838
      }
    },
    {
      "number": 10847,
      "class": "Bus",
      "name": "BURBANK 2 4",
      "init": {
        "Vr": 0.9975690147161835,
        "Vi": -0.28229574768887833
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.249801,
        "longitude": -118.879838
      }
    },
    {
      "number": 10848,
      "class": "Bus",
      "name": "BURBANK 2 5",
      "init": {
        "Vr": 0.9968356070999657,
        "Vi": -0.2848606136520284
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.249801,
        "longitude": -118.879838
      }
    },
    {
      "number": 10849,
      "class": "Bus",
      "name": "BURBANK 2 6",
      "init": {
        "Vr": 0.9969121603475282,
        "Vi": -0.284623525553798
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.249801,
        "longitude": -118.879838
      }
    },
    {
      "number": 10850,
      "class": "Bus",
      "name": "BURBANK 2 7",
      "init": {
        "Vr": 0.997876564523946,
        "Vi": -0.280488824998963
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.249801,
        "longitude": -118.879838
      }
    },
    {
      "number": 10851,
      "class": "Bus",
      "name": "BURBANK 2 8",
      "init": {
        "Vr": 0.9968461849154676,
        "Vi": -0.28490976243467886
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.249801,
        "longitude": -118.879838
      }
    },
    {
      "number": 10852,
      "class": "Bus",
      "name": "BURBANK 2 9",
      "init": {
        "Vr": 0.9972686269112435,
        "Vi": -0.28358012133616356
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.249801,
        "longitude": -118.879838
      }
    },
    {
      "number": 10853,
      "class": "Bus",
      "name": "BURBANK 2 10",
      "init": {
        "Vr": 0.9947850989934982,
        "Vi": -0.2936655172132431
      },
      "params": {
        "kv": 24.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.249801,
        "longitude": -118.879838
      }
    },
    {
      "number": 10854,
      "class": "Bus",
      "name": "BURBANK 2 11",
      "init": {
        "Vr": 0.9934321141941097,
        "Vi": -0.3026518430498927
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.249801,
        "longitude": -118.879838
      }
    },
    {
      "number": 10855,
      "class": "Bus",
      "name": "BURBANK 2 12",
      "init": {
        "Vr": 0.9928412648117826,
        "Vi": -0.29791150992083254
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.249801,
        "longitude": -118.879838
      }
    },
    {
      "number": 10856,
      "class": "Bus",
      "name": "CENTRALIA 2 1",
      "init": {
        "Vr": 0.9202255207204316,
        "Vi": -0.4835023623808308
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.755938,
        "longitude": -122.859764
      }
    },
    {
      "number": 10857,
      "class": "Bus",
      "name": "CENTRALIA 2 2",
      "init": {
        "Vr": 0.8993211490862167,
        "Vi": -0.520671422973751
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.755938,
        "longitude": -122.859764
      }
    },
    {
      "number": 10858,
      "class": "Bus",
      "name": "CENTRALIA 2 3",
      "init": {
        "Vr": 0.868669055697248,
        "Vi": -0.5626352648610181
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.755938,
        "longitude": -122.859764
      }
    },
    {
      "number": 10859,
      "class": "Bus",
      "name": "CENTRALIA 2 4",
      "init": {
        "Vr": 0.9202255207204316,
        "Vi": -0.4835023623808308
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.755938,
        "longitude": -122.859764
      }
    },
    {
      "number": 10860,
      "class": "Bus",
      "name": "CENTRALIA 2 5",
      "init": {
        "Vr": 0.9245027647027861,
        "Vi": -0.46322750169282123
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.755938,
        "longitude": -122.859764
      }
    },
    {
      "number": 10861,
      "class": "Bus",
      "name": "CENTRALIA 2 6",
      "init": {
        "Vr": 0.9225024819870136,
        "Vi": -0.4825940639279159
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.755938,
        "longitude": -122.859764
      }
    },
    {
      "number": 10862,
      "class": "Bus",
      "name": "SILVER CREEK 2 1",
      "init": {
        "Vr": 0.9051456247815042,
        "Vi": -0.5145605046604924
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5347,
        "longitude": -122.4247
      }
    },
    {
      "number": 10863,
      "class": "Bus",
      "name": "SILVER CREEK 2 2",
      "init": {
        "Vr": 0.8991396173169285,
        "Vi": -0.5264908768819014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5347,
        "longitude": -122.4247
      }
    },
    {
      "number": 10864,
      "class": "Bus",
      "name": "SILVER CREEK 2 3",
      "init": {
        "Vr": 0.8868369882305779,
        "Vi": -0.47459023106826725
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5347,
        "longitude": -122.4247
      }
    },
    {
      "number": 10865,
      "class": "Bus",
      "name": "SILVER CREEK 2 4",
      "init": {
        "Vr": 0.8938634042839178,
        "Vi": -0.4619657858024277
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5347,
        "longitude": -122.4247
      }
    },
    {
      "number": 10866,
      "class": "Bus",
      "name": "NORTH BEND 2 1",
      "init": {
        "Vr": 0.8179180155280201,
        "Vi": -0.6044327519458751
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4193,
        "longitude": -121.781858
      }
    },
    {
      "number": 10867,
      "class": "Bus",
      "name": "NORTH BEND 2 2",
      "init": {
        "Vr": 0.8132337104579661,
        "Vi": -0.5436481293810517
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4193,
        "longitude": -121.781858
      }
    },
    {
      "number": 10868,
      "class": "Bus",
      "name": "NINE MILE FALLS 2 1",
      "init": {
        "Vr": 0.9430343560340976,
        "Vi": -0.36060892836482766
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.769722,
        "longitude": -117.537222
      }
    },
    {
      "number": 10869,
      "class": "Bus",
      "name": "NINE MILE FALLS 2 2",
      "init": {
        "Vr": 0.9485458689094824,
        "Vi": -0.33718562509935057
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.769722,
        "longitude": -117.537222
      }
    },
    {
      "number": 10870,
      "class": "Bus",
      "name": "SPOKANE 21 1",
      "init": {
        "Vr": 0.9681360384417793,
        "Vi": -0.3065085482249011
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.73511,
        "longitude": -117.370538
      }
    },
    {
      "number": 10871,
      "class": "Bus",
      "name": "SPOKANE 21 2",
      "init": {
        "Vr": 0.9238463635152315,
        "Vi": -0.3715364064871492
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.73511,
        "longitude": -117.370538
      }
    },
    {
      "number": 10872,
      "class": "Bus",
      "name": "SPOKANE 21 3",
      "init": {
        "Vr": 0.9794199025308095,
        "Vi": -0.2951769884274278
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.73511,
        "longitude": -117.370538
      }
    },
    {
      "number": 10873,
      "class": "Bus",
      "name": "WENATCHEE 5 1",
      "init": {
        "Vr": 0.9720876487240913,
        "Vi": -0.3769979066801818
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8347,
        "longitude": -120.0133
      }
    },
    {
      "number": 10874,
      "class": "Bus",
      "name": "DAYTON 3 1",
      "init": {
        "Vr": 1.0042526821828626,
        "Vi": -0.25823155979173495
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5838,
        "longitude": -118.0273
      }
    },
    {
      "number": 10875,
      "class": "Bus",
      "name": "DAYTON 3 2",
      "init": {
        "Vr": 1.0032632484295139,
        "Vi": -0.27135803025203176
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5838,
        "longitude": -118.0273
      }
    },
    {
      "number": 10876,
      "class": "Bus",
      "name": "DAYTON 3 3",
      "init": {
        "Vr": 1.0013527356903928,
        "Vi": -0.2785791438134358
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5838,
        "longitude": -118.0273
      }
    },
    {
      "number": 10877,
      "class": "Bus",
      "name": "DAYTON 3 4",
      "init": {
        "Vr": 1.0022994746107974,
        "Vi": -0.2841440782771441
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5838,
        "longitude": -118.0273
      }
    },
    {
      "number": 10878,
      "class": "Bus",
      "name": "DAYTON 3 5",
      "init": {
        "Vr": 1.0022994746107974,
        "Vi": -0.2841440782771441
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5838,
        "longitude": -118.0273
      }
    },
    {
      "number": 10879,
      "class": "Bus",
      "name": "DAYTON 3 6",
      "init": {
        "Vr": 1.0051904158766778,
        "Vi": -0.25258027916038733
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5838,
        "longitude": -118.0273
      }
    },
    {
      "number": 10880,
      "class": "Bus",
      "name": "DAYTON 3 7",
      "init": {
        "Vr": 1.0054319621832828,
        "Vi": -0.2523747344501583
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5838,
        "longitude": -118.0273
      }
    },
    {
      "number": 10881,
      "class": "Bus",
      "name": "DAYTON 3 8",
      "init": {
        "Vr": 1.0054158979438244,
        "Vi": -0.2513514505113355
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5838,
        "longitude": -118.0273
      }
    },
    {
      "number": 10882,
      "class": "Bus",
      "name": "DAYTON 3 9",
      "init": {
        "Vr": 1.0042526821828626,
        "Vi": -0.25823155979173495
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5838,
        "longitude": -118.0273
      }
    },
    {
      "number": 10883,
      "class": "Bus",
      "name": "DAYTON 3 10",
      "init": {
        "Vr": 1.0042526821828626,
        "Vi": -0.25823155979173495
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5838,
        "longitude": -118.0273
      }
    },
    {
      "number": 10884,
      "class": "Bus",
      "name": "DAYTON 3 11",
      "init": {
        "Vr": 1.0064405536690928,
        "Vi": -0.2472446897474651
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5838,
        "longitude": -118.0273
      }
    },
    {
      "number": 10885,
      "class": "Bus",
      "name": "DAYTON 3 12",
      "init": {
        "Vr": 1.0031879652310594,
        "Vi": -0.2605954744731704
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5838,
        "longitude": -118.0273
      }
    },
    {
      "number": 10886,
      "class": "Bus",
      "name": "DAYTON 3 13",
      "init": {
        "Vr": 1.0042526821828626,
        "Vi": -0.25823155979173495
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5838,
        "longitude": -118.0273
      }
    },
    {
      "number": 10887,
      "class": "Bus",
      "name": "SUMAS 1",
      "init": {
        "Vr": 0.8356929050542179,
        "Vi": -0.6067088674342702
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.9905,
        "longitude": -122.2733
      }
    },
    {
      "number": 10888,
      "class": "Bus",
      "name": "SUMAS 2",
      "init": {
        "Vr": 0.8303125667030476,
        "Vi": -0.619357617244862
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.9905,
        "longitude": -122.2733
      }
    },
    {
      "number": 10889,
      "class": "Bus",
      "name": "SUMAS 3",
      "init": {
        "Vr": 0.8549894036977707,
        "Vi": -0.5896027956359979
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.9905,
        "longitude": -122.2733
      }
    },
    {
      "number": 10890,
      "class": "Bus",
      "name": "SUMAS 4",
      "init": {
        "Vr": 0.8356929050542179,
        "Vi": -0.6067088674342702
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.9905,
        "longitude": -122.2733
      }
    },
    {
      "number": 10891,
      "class": "Bus",
      "name": "SUMAS 5",
      "init": {
        "Vr": 0.8351664580738914,
        "Vi": -0.6067698919718766
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.9905,
        "longitude": -122.2733
      }
    },
    {
      "number": 10892,
      "class": "Bus",
      "name": "BURLINGTON 2 1",
      "init": {
        "Vr": 0.9265729642978793,
        "Vi": -0.43982665418766054
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4558,
        "longitude": -122.4358
      }
    },
    {
      "number": 10893,
      "class": "Bus",
      "name": "BURLINGTON 2 2",
      "init": {
        "Vr": 0.9216057361583888,
        "Vi": -0.49079966578961415
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4558,
        "longitude": -122.4358
      }
    },
    {
      "number": 10894,
      "class": "Bus",
      "name": "BURLINGTON 2 3",
      "init": {
        "Vr": 0.8969555907546626,
        "Vi": -0.5646390897899328
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4558,
        "longitude": -122.4358
      }
    },
    {
      "number": 10895,
      "class": "Bus",
      "name": "BURLINGTON 2 4",
      "init": {
        "Vr": 0.9300453919990426,
        "Vi": -0.42985829856379615
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4558,
        "longitude": -122.4358
      }
    },
    {
      "number": 10896,
      "class": "Bus",
      "name": "BURLINGTON 2 5",
      "init": {
        "Vr": 0.9302755725294389,
        "Vi": -0.4291726706950328
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4558,
        "longitude": -122.4358
      }
    },
    {
      "number": 10897,
      "class": "Bus",
      "name": "BURLINGTON 2 6",
      "init": {
        "Vr": 0.928998182874945,
        "Vi": -0.43291905486903287
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4558,
        "longitude": -122.4358
      }
    },
    {
      "number": 10898,
      "class": "Bus",
      "name": "BURLINGTON 2 7",
      "init": {
        "Vr": 0.9294939917700273,
        "Vi": -0.4315300463703749
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4558,
        "longitude": -122.4358
      }
    },
    {
      "number": 10899,
      "class": "Bus",
      "name": "COULEE CITY 1 1",
      "init": {
        "Vr": 0.9807214965400245,
        "Vi": -0.34486326329286526
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5025,
        "longitude": -119.2917
      }
    },
    {
      "number": 10900,
      "class": "Bus",
      "name": "COULEE CITY 1 2",
      "init": {
        "Vr": 0.9783408320892892,
        "Vi": -0.35692032060720646
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5025,
        "longitude": -119.2917
      }
    },
    {
      "number": 10901,
      "class": "Bus",
      "name": "COULEE CITY 1 3",
      "init": {
        "Vr": 0.9941382077883021,
        "Vi": -0.29866548929649944
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5025,
        "longitude": -119.2917
      }
    },
    {
      "number": 10902,
      "class": "Bus",
      "name": "COULEE CITY 1 4",
      "init": {
        "Vr": 0.9807214965400245,
        "Vi": -0.34486326329286526
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5025,
        "longitude": -119.2917
      }
    },
    {
      "number": 10903,
      "class": "Bus",
      "name": "BICKLETON 2 1",
      "init": {
        "Vr": 0.972983587959372,
        "Vi": -0.38265795896296756
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9192,
        "longitude": -120.3039
      }
    },
    {
      "number": 10904,
      "class": "Bus",
      "name": "BICKLETON 2 2",
      "init": {
        "Vr": 0.9898569834257741,
        "Vi": -0.34706239931823224
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9192,
        "longitude": -120.3039
      }
    },
    {
      "number": 10905,
      "class": "Bus",
      "name": "BEVERLY 1",
      "init": {
        "Vr": 0.9831632176095698,
        "Vi": -0.35056798407342754
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8731,
        "longitude": -119.9703
      }
    },
    {
      "number": 10906,
      "class": "Bus",
      "name": "BEVERLY 2",
      "init": {
        "Vr": 0.9771474214004907,
        "Vi": -0.36791580450357003
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8731,
        "longitude": -119.9703
      }
    },
    {
      "number": 10907,
      "class": "Bus",
      "name": "BEVERLY 3",
      "init": {
        "Vr": 0.9708409327113107,
        "Vi": -0.3697177960751669
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8731,
        "longitude": -119.9703
      }
    },
    {
      "number": 10908,
      "class": "Bus",
      "name": "BEVERLY 4",
      "init": {
        "Vr": 0.9798039447554961,
        "Vi": -0.33858883155602904
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8731,
        "longitude": -119.9703
      }
    },
    {
      "number": 10909,
      "class": "Bus",
      "name": "BEVERLY 5",
      "init": {
        "Vr": 0.9831632176095698,
        "Vi": -0.35056798407342754
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8731,
        "longitude": -119.9703
      }
    },
    {
      "number": 10910,
      "class": "Bus",
      "name": "BEVERLY 6",
      "init": {
        "Vr": 0.9725456261356691,
        "Vi": -0.34064666177349107
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8731,
        "longitude": -119.9703
      }
    },
    {
      "number": 10911,
      "class": "Bus",
      "name": "BEVERLY 7",
      "init": {
        "Vr": 0.9831632176095698,
        "Vi": -0.35056798407342754
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8731,
        "longitude": -119.9703
      }
    },
    {
      "number": 10912,
      "class": "Bus",
      "name": "BEVERLY 8",
      "init": {
        "Vr": 0.9732842207501695,
        "Vi": -0.3382568907073065
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8731,
        "longitude": -119.9703
      }
    },
    {
      "number": 10913,
      "class": "Bus",
      "name": "BEVERLY 9",
      "init": {
        "Vr": 0.9831632176095698,
        "Vi": -0.35056798407342754
      },
      "params": {
        "kv": 24.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8731,
        "longitude": -119.9703
      }
    },
    {
      "number": 10914,
      "class": "Bus",
      "name": "BEVERLY 10",
      "init": {
        "Vr": 0.97138271518818,
        "Vi": -0.34504065723957766
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8731,
        "longitude": -119.9703
      }
    },
    {
      "number": 10915,
      "class": "Bus",
      "name": "BEVERLY 11",
      "init": {
        "Vr": 0.9760742630921115,
        "Vi": -0.370006007375002
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8731,
        "longitude": -119.9703
      }
    },
    {
      "number": 10916,
      "class": "Bus",
      "name": "ROCKPORT 3 1",
      "init": {
        "Vr": 0.9444355508138284,
        "Vi": -0.40177301456607684
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.732577,
        "longitude": -121.06788
      }
    },
    {
      "number": 10917,
      "class": "Bus",
      "name": "ROCKPORT 3 2",
      "init": {
        "Vr": 0.9328528721792495,
        "Vi": -0.4372155972238635
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.732577,
        "longitude": -121.06788
      }
    },
    {
      "number": 10918,
      "class": "Bus",
      "name": "ROCKPORT 3 3",
      "init": {
        "Vr": 0.9291619981906944,
        "Vi": -0.44477889780075897
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.732577,
        "longitude": -121.06788
      }
    },
    {
      "number": 10919,
      "class": "Bus",
      "name": "ROCKPORT 3 4",
      "init": {
        "Vr": 0.9564236392002048,
        "Vi": -0.38777113082391546
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.732577,
        "longitude": -121.06788
      }
    },
    {
      "number": 10920,
      "class": "Bus",
      "name": "ROCKPORT 3 5",
      "init": {
        "Vr": 0.9444355508138284,
        "Vi": -0.40177301456607684
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.732577,
        "longitude": -121.06788
      }
    },
    {
      "number": 10921,
      "class": "Bus",
      "name": "ROCKPORT 3 6",
      "init": {
        "Vr": 0.9538928175215629,
        "Vi": -0.3945725466771221
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.732577,
        "longitude": -121.06788
      }
    },
    {
      "number": 10922,
      "class": "Bus",
      "name": "ROCKPORT 3 7",
      "init": {
        "Vr": 0.9444355508138284,
        "Vi": -0.40177301456607684
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.732577,
        "longitude": -121.06788
      }
    },
    {
      "number": 10923,
      "class": "Bus",
      "name": "BLAINE 2 1",
      "init": {
        "Vr": 0.8313235422094416,
        "Vi": -0.6235409755755507
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.828784,
        "longitude": -122.68609
      }
    },
    {
      "number": 10924,
      "class": "Bus",
      "name": "NORTH BEND 3 1",
      "init": {
        "Vr": 0.8293840120815498,
        "Vi": -0.6059979112948036
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.699167,
        "longitude": -121.783333
      }
    },
    {
      "number": 10925,
      "class": "Bus",
      "name": "NORTH BEND 3 2",
      "init": {
        "Vr": 0.8609970395514593,
        "Vi": -0.5553081051165448
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.699167,
        "longitude": -121.783333
      }
    },
    {
      "number": 10926,
      "class": "Bus",
      "name": "NORTH BEND 3 3",
      "init": {
        "Vr": 0.8292027711560263,
        "Vi": -0.6062028825042615
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.699167,
        "longitude": -121.783333
      }
    },
    {
      "number": 10927,
      "class": "Bus",
      "name": "NORTH BEND 3 4",
      "init": {
        "Vr": 0.8293840120815498,
        "Vi": -0.6059979112948036
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.699167,
        "longitude": -121.783333
      }
    },
    {
      "number": 10928,
      "class": "Bus",
      "name": "CHEHALIS 2 1",
      "init": {
        "Vr": 0.9115620557702235,
        "Vi": -0.5089112694729953
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6225,
        "longitude": -122.9131
      }
    },
    {
      "number": 10929,
      "class": "Bus",
      "name": "CHEHALIS 2 2",
      "init": {
        "Vr": 0.8897398725570781,
        "Vi": -0.5409075927069087
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6225,
        "longitude": -122.9131
      }
    },
    {
      "number": 10930,
      "class": "Bus",
      "name": "CHEHALIS 2 3",
      "init": {
        "Vr": 0.9401447959298614,
        "Vi": -0.4938379776447971
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6225,
        "longitude": -122.9131
      }
    },
    {
      "number": 10931,
      "class": "Bus",
      "name": "CHEHALIS 2 4",
      "init": {
        "Vr": 0.9330831506623447,
        "Vi": -0.48534056389628266
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6225,
        "longitude": -122.9131
      }
    },
    {
      "number": 10932,
      "class": "Bus",
      "name": "CHEHALIS 2 5",
      "init": {
        "Vr": 0.9541278958847753,
        "Vi": -0.45953607016344494
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6225,
        "longitude": -122.9131
      }
    },
    {
      "number": 10933,
      "class": "Bus",
      "name": "GOLDENDALE 4 1",
      "init": {
        "Vr": 0.9567313457399498,
        "Vi": -0.4169415154086292
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.744171,
        "longitude": -120.783568
      }
    },
    {
      "number": 10934,
      "class": "Bus",
      "name": "COUGAR 2 1",
      "init": {
        "Vr": 0.874837416250426,
        "Vi": -0.5404089874435329
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.0594,
        "longitude": -122.2594
      }
    },
    {
      "number": 10935,
      "class": "Bus",
      "name": "COUGAR 2 2",
      "init": {
        "Vr": 0.8743190208254128,
        "Vi": -0.5410342541903886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.0594,
        "longitude": -122.2594
      }
    },
    {
      "number": 10936,
      "class": "Bus",
      "name": "COUGAR 2 3",
      "init": {
        "Vr": 0.874837416250426,
        "Vi": -0.5404089874435329
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.0594,
        "longitude": -122.2594
      }
    },
    {
      "number": 10937,
      "class": "Bus",
      "name": "ABERDEEN 2 1",
      "init": {
        "Vr": 0.8674731341397643,
        "Vi": -0.5681123196587824
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9728,
        "longitude": -123.7739
      }
    },
    {
      "number": 10938,
      "class": "Bus",
      "name": "ABERDEEN 2 2",
      "init": {
        "Vr": 0.8945938810774844,
        "Vi": -0.5253264849647996
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9728,
        "longitude": -123.7739
      }
    },
    {
      "number": 10939,
      "class": "Bus",
      "name": "ABERDEEN 2 3",
      "init": {
        "Vr": 0.909476468134441,
        "Vi": -0.49661783866250886
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9728,
        "longitude": -123.7739
      }
    },
    {
      "number": 10940,
      "class": "Bus",
      "name": "ABERDEEN 2 4",
      "init": {
        "Vr": 0.9201515555128503,
        "Vi": -0.4737782538404911
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9728,
        "longitude": -123.7739
      }
    },
    {
      "number": 10941,
      "class": "Bus",
      "name": "KAHLOTUS 1",
      "init": {
        "Vr": 1.0026564400865172,
        "Vi": -0.2713743726168955
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5635,
        "longitude": -118.5397
      }
    },
    {
      "number": 10942,
      "class": "Bus",
      "name": "KAHLOTUS 2",
      "init": {
        "Vr": 0.9991090488635251,
        "Vi": -0.2883824614590168
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5635,
        "longitude": -118.5397
      }
    },
    {
      "number": 10943,
      "class": "Bus",
      "name": "KAHLOTUS 3",
      "init": {
        "Vr": 0.9866466315353263,
        "Vi": -0.3265164507313844
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5635,
        "longitude": -118.5397
      }
    },
    {
      "number": 10944,
      "class": "Bus",
      "name": "KAHLOTUS 4",
      "init": {
        "Vr": 1.00553592174017,
        "Vi": -0.25781299061775076
      },
      "params": {
        "kv": 24.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5635,
        "longitude": -118.5397
      }
    },
    {
      "number": 10945,
      "class": "Bus",
      "name": "KAHLOTUS 5",
      "init": {
        "Vr": 1.005728490924667,
        "Vi": -0.25667145409365844
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5635,
        "longitude": -118.5397
      }
    },
    {
      "number": 10946,
      "class": "Bus",
      "name": "KAHLOTUS 6",
      "init": {
        "Vr": 1.0048643991442154,
        "Vi": -0.2614340258610822
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5635,
        "longitude": -118.5397
      }
    },
    {
      "number": 10947,
      "class": "Bus",
      "name": "KAHLOTUS 7",
      "init": {
        "Vr": 1.0048136834839265,
        "Vi": -0.26109429008108104
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5635,
        "longitude": -118.5397
      }
    },
    {
      "number": 10948,
      "class": "Bus",
      "name": "KAHLOTUS 8",
      "init": {
        "Vr": 1.0026564400865172,
        "Vi": -0.2713743726168955
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5635,
        "longitude": -118.5397
      }
    },
    {
      "number": 10949,
      "class": "Bus",
      "name": "KAHLOTUS 9",
      "init": {
        "Vr": 1.0041406029509132,
        "Vi": -0.2639350528353433
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5635,
        "longitude": -118.5397
      }
    },
    {
      "number": 10950,
      "class": "Bus",
      "name": "FALL CITY 2 1",
      "init": {
        "Vr": 0.8408477231219906,
        "Vi": -0.5969313863481733
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5445,
        "longitude": -121.8414
      }
    },
    {
      "number": 10951,
      "class": "Bus",
      "name": "FALL CITY 2 2",
      "init": {
        "Vr": 0.8408477231219906,
        "Vi": -0.5969313863481733
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5445,
        "longitude": -121.8414
      }
    },
    {
      "number": 10952,
      "class": "Bus",
      "name": "FALL CITY 2 3",
      "init": {
        "Vr": 0.8408477231219904,
        "Vi": -0.5969313863481729
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5445,
        "longitude": -121.8414
      }
    },
    {
      "number": 10953,
      "class": "Bus",
      "name": "ARIEL 1",
      "init": {
        "Vr": 0.8751082104939994,
        "Vi": -0.5256816294099038
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9567,
        "longitude": -122.554444
      }
    },
    {
      "number": 10954,
      "class": "Bus",
      "name": "ARIEL 2",
      "init": {
        "Vr": 0.8616928600259701,
        "Vi": -0.5609314075145194
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9567,
        "longitude": -122.554444
      }
    },
    {
      "number": 10955,
      "class": "Bus",
      "name": "ARIEL 3",
      "init": {
        "Vr": 0.8800073814716419,
        "Vi": -0.5162626559193096
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9567,
        "longitude": -122.554444
      }
    },
    {
      "number": 10956,
      "class": "Bus",
      "name": "ARIEL 4",
      "init": {
        "Vr": 0.8751082104939994,
        "Vi": -0.5256816294099038
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9567,
        "longitude": -122.554444
      }
    },
    {
      "number": 10957,
      "class": "Bus",
      "name": "CENTERVILLE 1 1",
      "init": {
        "Vr": 0.9605717199947208,
        "Vi": -0.40412811762376366
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7269,
        "longitude": -120.8339
      }
    },
    {
      "number": 10958,
      "class": "Bus",
      "name": "CENTERVILLE 1 2",
      "init": {
        "Vr": 0.9466101635179504,
        "Vi": -0.4393692157019695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7269,
        "longitude": -120.8339
      }
    },
    {
      "number": 10959,
      "class": "Bus",
      "name": "CENTERVILLE 1 3",
      "init": {
        "Vr": 0.9452629440572329,
        "Vi": -0.3524405509874174
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7269,
        "longitude": -120.8339
      }
    },
    {
      "number": 10960,
      "class": "Bus",
      "name": "CENTERVILLE 1 4",
      "init": {
        "Vr": 0.9596968201272352,
        "Vi": -0.40449721782246206
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7269,
        "longitude": -120.8339
      }
    },
    {
      "number": 10961,
      "class": "Bus",
      "name": "POMEROY 2 1",
      "init": {
        "Vr": 1.0028932388614962,
        "Vi": -0.2563224288753069
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.524167,
        "longitude": -117.821666
      }
    },
    {
      "number": 10962,
      "class": "Bus",
      "name": "POMEROY 2 2",
      "init": {
        "Vr": 1.0006165224513988,
        "Vi": -0.2683459777454574
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.524167,
        "longitude": -117.821666
      }
    },
    {
      "number": 10963,
      "class": "Bus",
      "name": "POMEROY 2 3",
      "init": {
        "Vr": 0.9989041251449329,
        "Vi": -0.27738930561660435
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.524167,
        "longitude": -117.821666
      }
    },
    {
      "number": 10964,
      "class": "Bus",
      "name": "POMEROY 2 4",
      "init": {
        "Vr": 0.9989041251449329,
        "Vi": -0.27738930561660435
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.524167,
        "longitude": -117.821666
      }
    },
    {
      "number": 10965,
      "class": "Bus",
      "name": "POMEROY 2 5",
      "init": {
        "Vr": 1.0028932388614962,
        "Vi": -0.2563224288753069
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.524167,
        "longitude": -117.821666
      }
    },
    {
      "number": 10966,
      "class": "Bus",
      "name": "PACKWOOD 1",
      "init": {
        "Vr": 0.8888723207044552,
        "Vi": -0.5061182805899844
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.595833,
        "longitude": -121.569444
      }
    },
    {
      "number": 10967,
      "class": "Bus",
      "name": "PACKWOOD 2",
      "init": {
        "Vr": 0.8887031072686747,
        "Vi": -0.506352934735633
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.595833,
        "longitude": -121.569444
      }
    },
    {
      "number": 10968,
      "class": "Bus",
      "name": "SPOKANE 22 1",
      "init": {
        "Vr": 0.9570378290442407,
        "Vi": -0.37632715426503255
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.626327,
        "longitude": -117.50424
      }
    },
    {
      "number": 10969,
      "class": "Bus",
      "name": "SPOKANE 22 2",
      "init": {
        "Vr": 0.9570378290442407,
        "Vi": -0.37632715426503255
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.626327,
        "longitude": -117.50424
      }
    },
    {
      "number": 10970,
      "class": "Bus",
      "name": "FORD 1 1",
      "init": {
        "Vr": 0.968482847835411,
        "Vi": -0.2947462017198233
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.834444,
        "longitude": -117.836111
      }
    },
    {
      "number": 10971,
      "class": "Bus",
      "name": "FORD 1 2",
      "init": {
        "Vr": 0.9594993275069714,
        "Vi": -0.32478675130925394
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.834444,
        "longitude": -117.836111
      }
    },
    {
      "number": 10972,
      "class": "Bus",
      "name": "FORD 1 3",
      "init": {
        "Vr": 0.9726990382981034,
        "Vi": -0.2739430043430128
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.834444,
        "longitude": -117.836111
      }
    },
    {
      "number": 10973,
      "class": "Bus",
      "name": "FORD 1 4",
      "init": {
        "Vr": 0.9662537988857629,
        "Vi": -0.30195048191340357
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.834444,
        "longitude": -117.836111
      }
    },
    {
      "number": 10974,
      "class": "Bus",
      "name": "KENNEWICK 6 1",
      "init": {
        "Vr": 0.9923841880147506,
        "Vi": -0.31101112636686007
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.0958,
        "longitude": -119.0964
      }
    },
    {
      "number": 10975,
      "class": "Bus",
      "name": "KENNEWICK 6 2",
      "init": {
        "Vr": 0.9833969353522669,
        "Vi": -0.3265271291684073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.0958,
        "longitude": -119.0964
      }
    },
    {
      "number": 10976,
      "class": "Bus",
      "name": "KENNEWICK 6 3",
      "init": {
        "Vr": 0.9801326924714312,
        "Vi": -0.3321626669448977
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.0958,
        "longitude": -119.0964
      }
    },
    {
      "number": 10977,
      "class": "Bus",
      "name": "KENNEWICK 6 4",
      "init": {
        "Vr": 0.9801326924714312,
        "Vi": -0.3321626669448977
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.0958,
        "longitude": -119.0964
      }
    },
    {
      "number": 10978,
      "class": "Bus",
      "name": "KENNEWICK 6 5",
      "init": {
        "Vr": 0.9993014481129557,
        "Vi": -0.2963380550583102
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.0958,
        "longitude": -119.0964
      }
    },
    {
      "number": 10979,
      "class": "Bus",
      "name": "ELLENSBURG 4 1",
      "init": {
        "Vr": 0.9711359899806624,
        "Vi": -0.38281160395353797
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.036269,
        "longitude": -120.206494
      }
    },
    {
      "number": 10980,
      "class": "Bus",
      "name": "ELLENSBURG 4 2",
      "init": {
        "Vr": 0.9544766758289439,
        "Vi": -0.4173463971312501
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.036269,
        "longitude": -120.206494
      }
    },
    {
      "number": 10981,
      "class": "Bus",
      "name": "ELLENSBURG 4 3",
      "init": {
        "Vr": 0.9830845621063194,
        "Vi": -0.3644379469442535
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.036269,
        "longitude": -120.206494
      }
    },
    {
      "number": 10982,
      "class": "Bus",
      "name": "ELLENSBURG 4 4",
      "init": {
        "Vr": 0.978745527819622,
        "Vi": -0.3716234052476829
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.036269,
        "longitude": -120.206494
      }
    },
    {
      "number": 10983,
      "class": "Bus",
      "name": "BICKLETON 3 1",
      "init": {
        "Vr": 0.9705103181715228,
        "Vi": -0.3828457751297782
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8877,
        "longitude": -120.2896
      }
    },
    {
      "number": 10984,
      "class": "Bus",
      "name": "BICKLETON 3 2",
      "init": {
        "Vr": 0.9734042215646118,
        "Vi": -0.3813130534209302
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8877,
        "longitude": -120.2896
      }
    },
    {
      "number": 10985,
      "class": "Bus",
      "name": "BICKLETON 3 3",
      "init": {
        "Vr": 0.978189153050491,
        "Vi": -0.3472966168137135
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8877,
        "longitude": -120.2896
      }
    },
    {
      "number": 10986,
      "class": "Bus",
      "name": "ELMA 2 1",
      "init": {
        "Vr": 0.9175165431843532,
        "Vi": -0.488097845668278
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9692,
        "longitude": -123.48
      }
    },
    {
      "number": 10987,
      "class": "Bus",
      "name": "ELMA 2 2",
      "init": {
        "Vr": 0.894458217145794,
        "Vi": -0.5318537719775015
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9692,
        "longitude": -123.48
      }
    },
    {
      "number": 10988,
      "class": "Bus",
      "name": "ELMA 2 3",
      "init": {
        "Vr": 0.8727651104679256,
        "Vi": -0.5653291424802304
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9692,
        "longitude": -123.48
      }
    },
    {
      "number": 10989,
      "class": "Bus",
      "name": "ELMA 2 4",
      "init": {
        "Vr": 0.9246607362485352,
        "Vi": -0.46968148106604823
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9692,
        "longitude": -123.48
      }
    },
    {
      "number": 10990,
      "class": "Bus",
      "name": "ELMA 2 5",
      "init": {
        "Vr": 0.9244027408695294,
        "Vi": -0.4705102878969553
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9692,
        "longitude": -123.48
      }
    },
    {
      "number": 10991,
      "class": "Bus",
      "name": "ELMA 2 6",
      "init": {
        "Vr": 0.9231712109562572,
        "Vi": -0.47380809548497604
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9692,
        "longitude": -123.48
      }
    },
    {
      "number": 10992,
      "class": "Bus",
      "name": "IONE 1 1",
      "init": {
        "Vr": 1.0123218925468804,
        "Vi": -0.25316901138234166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.780856,
        "longitude": -117.418337
      }
    },
    {
      "number": 10993,
      "class": "Bus",
      "name": "IONE 1 2",
      "init": {
        "Vr": 1.0123218925468804,
        "Vi": -0.25316901138234166
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.780856,
        "longitude": -117.418337
      }
    },
    {
      "number": 10994,
      "class": "Bus",
      "name": "IONE 1 3",
      "init": {
        "Vr": 1.0123218925468804,
        "Vi": -0.25316901138234166
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.780856,
        "longitude": -117.418337
      }
    },
    {
      "number": 10995,
      "class": "Bus",
      "name": "IONE 1 4",
      "init": {
        "Vr": 1.0212801495717572,
        "Vi": -0.20492739514222288
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.780856,
        "longitude": -117.418337
      }
    },
    {
      "number": 10996,
      "class": "Bus",
      "name": "IONE 1 5",
      "init": {
        "Vr": 1.0122307031287723,
        "Vi": -0.2533839430334176
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.780856,
        "longitude": -117.418337
      }
    },
    {
      "number": 10997,
      "class": "Bus",
      "name": "LAKEBAY 3 1",
      "init": {
        "Vr": 0.8625006134667852,
        "Vi": -0.5689079212630761
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8016,
        "longitude": -122.3102
      }
    },
    {
      "number": 10998,
      "class": "Bus",
      "name": "LAKEBAY 3 2",
      "init": {
        "Vr": 0.8692339748700852,
        "Vi": -0.5447895133345617
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8016,
        "longitude": -122.3102
      }
    },
    {
      "number": 10999,
      "class": "Bus",
      "name": "LAKEBAY 3 3",
      "init": {
        "Vr": 0.8622186193745882,
        "Vi": -0.569248454101392
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8016,
        "longitude": -122.3102
      }
    },
    {
      "number": 11000,
      "class": "Bus",
      "name": "GOLDENDALE 5 1",
      "init": {
        "Vr": 0.9520021472259056,
        "Vi": -0.4049162687471625
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8114,
        "longitude": -120.833
      }
    },
    {
      "number": 11001,
      "class": "Bus",
      "name": "GOLDENDALE 5 2",
      "init": {
        "Vr": 0.953573596069464,
        "Vi": -0.4112481091703917
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8114,
        "longitude": -120.833
      }
    },
    {
      "number": 11002,
      "class": "Bus",
      "name": "GOLDENDALE 5 3",
      "init": {
        "Vr": 0.9560499312022779,
        "Vi": -0.41109413605232903
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8114,
        "longitude": -120.833
      }
    },
    {
      "number": 11003,
      "class": "Bus",
      "name": "GOLDENDALE 5 4",
      "init": {
        "Vr": 0.9584791415417966,
        "Vi": -0.41094309303995746
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8114,
        "longitude": -120.833
      }
    },
    {
      "number": 11004,
      "class": "Bus",
      "name": "GOLDENDALE 5 5",
      "init": {
        "Vr": 0.9584791415417966,
        "Vi": -0.41094309303995746
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8114,
        "longitude": -120.833
      }
    },
    {
      "number": 11005,
      "class": "Bus",
      "name": "GOLDENDALE 5 6",
      "init": {
        "Vr": 0.9468880148428359,
        "Vi": -0.3944067283702538
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8114,
        "longitude": -120.833
      }
    },
    {
      "number": 11006,
      "class": "Bus",
      "name": "GOLDENDALE 5 7",
      "init": {
        "Vr": 0.9490741878237363,
        "Vi": -0.3925708817048045
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8114,
        "longitude": -120.833
      }
    },
    {
      "number": 11007,
      "class": "Bus",
      "name": "SHELTON 4 1",
      "init": {
        "Vr": 0.827633224768705,
        "Vi": -0.6119179782380221
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4181,
        "longitude": -123.2252
      }
    },
    {
      "number": 11008,
      "class": "Bus",
      "name": "SHELTON 4 2",
      "init": {
        "Vr": 0.8277980890406448,
        "Vi": -0.5160818323448528
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4181,
        "longitude": -123.2252
      }
    },
    {
      "number": 11009,
      "class": "Bus",
      "name": "SHELTON 4 3",
      "init": {
        "Vr": 0.8140280979507812,
        "Vi": -0.575561702262624
      },
      "params": {
        "kv": 24.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4181,
        "longitude": -123.2252
      }
    },
    {
      "number": 11010,
      "class": "Bus",
      "name": "SHELTON 4 4",
      "init": {
        "Vr": 0.8272977654232021,
        "Vi": -0.6122427373697122
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4181,
        "longitude": -123.2252
      }
    },
    {
      "number": 11011,
      "class": "Bus",
      "name": "GRAND COULEE 1",
      "init": {
        "Vr": 1.006726759676127,
        "Vi": -0.26491932586217076
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.957511,
        "longitude": -118.977323
      }
    },
    {
      "number": 11012,
      "class": "Bus",
      "name": "GRAND COULEE 2",
      "init": {
        "Vr": 0.9962501259783583,
        "Vi": -0.30218451788447986
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.957511,
        "longitude": -118.977323
      }
    },
    {
      "number": 11013,
      "class": "Bus",
      "name": "GRAND COULEE 3",
      "init": {
        "Vr": 0.988257364427027,
        "Vi": -0.3260593881902282
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.957511,
        "longitude": -118.977323
      }
    },
    {
      "number": 11014,
      "class": "Bus",
      "name": "GRAND COULEE 4",
      "init": {
        "Vr": 1.051230657770216,
        "Vi": -0.1964113608481909
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.957511,
        "longitude": -118.977323
      }
    },
    {
      "number": 11015,
      "class": "Bus",
      "name": "GRAND COULEE 5",
      "init": {
        "Vr": 1.006726759676127,
        "Vi": -0.26491932586217076
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.957511,
        "longitude": -118.977323
      }
    },
    {
      "number": 11016,
      "class": "Bus",
      "name": "GRAND COULEE 6",
      "init": {
        "Vr": 1.0464257955685508,
        "Vi": -0.18878468756077588
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.957511,
        "longitude": -118.977323
      }
    },
    {
      "number": 11017,
      "class": "Bus",
      "name": "GRAND COULEE 7",
      "init": {
        "Vr": 1.006726759676127,
        "Vi": -0.26491932586217076
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.957511,
        "longitude": -118.977323
      }
    },
    {
      "number": 11018,
      "class": "Bus",
      "name": "GRAND COULEE 8",
      "init": {
        "Vr": 1.0405962583016315,
        "Vi": -0.21131548406047382
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.957511,
        "longitude": -118.977323
      }
    },
    {
      "number": 11019,
      "class": "Bus",
      "name": "GRAND COULEE 9",
      "init": {
        "Vr": 1.0380913746588658,
        "Vi": -0.22166725733431683
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.957511,
        "longitude": -118.977323
      }
    },
    {
      "number": 11020,
      "class": "Bus",
      "name": "GRAND COULEE 10",
      "init": {
        "Vr": 1.01003125127676,
        "Vi": -0.2603979938557739
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.957511,
        "longitude": -118.977323
      }
    },
    {
      "number": 11021,
      "class": "Bus",
      "name": "GRAND COULEE 11",
      "init": {
        "Vr": 1.0100897295945641,
        "Vi": -0.262333963777768
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.957511,
        "longitude": -118.977323
      }
    },
    {
      "number": 11022,
      "class": "Bus",
      "name": "GRAND COULEE 12",
      "init": {
        "Vr": 1.006726759676127,
        "Vi": -0.26491932586217076
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.957511,
        "longitude": -118.977323
      }
    },
    {
      "number": 11023,
      "class": "Bus",
      "name": "GRAND COULEE 13",
      "init": {
        "Vr": 1.0098748306177927,
        "Vi": -0.26134613714444727
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.957511,
        "longitude": -118.977323
      }
    },
    {
      "number": 11024,
      "class": "Bus",
      "name": "GRAND COULEE 14",
      "init": {
        "Vr": 1.006726759676127,
        "Vi": -0.26491932586217076
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.957511,
        "longitude": -118.977323
      }
    },
    {
      "number": 11025,
      "class": "Bus",
      "name": "GRAND COULEE 15",
      "init": {
        "Vr": 1.0098654159640565,
        "Vi": -0.261356748099018
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.957511,
        "longitude": -118.977323
      }
    },
    {
      "number": 11026,
      "class": "Bus",
      "name": "GRAND COULEE 16",
      "init": {
        "Vr": 0.9956861111287764,
        "Vi": -0.3055838110407582
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.957511,
        "longitude": -118.977323
      }
    },
    {
      "number": 11027,
      "class": "Bus",
      "name": "FERNDALE 2 1",
      "init": {
        "Vr": 0.8285592015308928,
        "Vi": -0.603279270183401
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.828813,
        "longitude": -122.686667
      }
    },
    {
      "number": 11028,
      "class": "Bus",
      "name": "FERNDALE 2 2",
      "init": {
        "Vr": 0.8303812573252658,
        "Vi": -0.6236599178451596
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.828813,
        "longitude": -122.686667
      }
    },
    {
      "number": 11029,
      "class": "Bus",
      "name": "FERNDALE 2 3",
      "init": {
        "Vr": 0.8318903520602108,
        "Vi": -0.6405399317948056
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.828813,
        "longitude": -122.686667
      }
    },
    {
      "number": 11030,
      "class": "Bus",
      "name": "FERNDALE 2 4",
      "init": {
        "Vr": 0.8318903520602108,
        "Vi": -0.6405399317948056
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.828813,
        "longitude": -122.686667
      }
    },
    {
      "number": 11031,
      "class": "Bus",
      "name": "FERNDALE 2 5",
      "init": {
        "Vr": 0.8555683579347656,
        "Vi": -0.5950475048227752
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.828813,
        "longitude": -122.686667
      }
    },
    {
      "number": 11032,
      "class": "Bus",
      "name": "FERNDALE 2 6",
      "init": {
        "Vr": 0.8591194700917233,
        "Vi": -0.5881305208229171
      },
      "params": {
        "kv": 24.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.828813,
        "longitude": -122.686667
      }
    },
    {
      "number": 11033,
      "class": "Bus",
      "name": "FERNDALE 2 7",
      "init": {
        "Vr": 0.8591881851733503,
        "Vi": -0.5879502706676286
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.828813,
        "longitude": -122.686667
      }
    },
    {
      "number": 11034,
      "class": "Bus",
      "name": "FERNDALE 2 8",
      "init": {
        "Vr": 0.8279596875349972,
        "Vi": -0.6066096573759809
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.828813,
        "longitude": -122.686667
      }
    },
    {
      "number": 11035,
      "class": "Bus",
      "name": "LONGVIEW 4 1",
      "init": {
        "Vr": 0.859758608658217,
        "Vi": -0.5431116564220094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.1236,
        "longitude": -122.9728
      }
    },
    {
      "number": 11036,
      "class": "Bus",
      "name": "LONGVIEW 4 2",
      "init": {
        "Vr": 0.8595850787494588,
        "Vi": -0.5432924959700641
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.1236,
        "longitude": -122.9728
      }
    },
    {
      "number": 11037,
      "class": "Bus",
      "name": "CONCRETE 2 1",
      "init": {
        "Vr": 0.8762426906748934,
        "Vi": -0.5259546402830061
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.649,
        "longitude": -121.6907
      }
    },
    {
      "number": 11038,
      "class": "Bus",
      "name": "METALINE FALLS 1",
      "init": {
        "Vr": 1.0062544537515625,
        "Vi": -0.24573514705100993
      },
      "params": {
        "kv": 765.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.987111,
        "longitude": -117.347847
      }
    },
    {
      "number": 11039,
      "class": "Bus",
      "name": "METALINE FALLS 2",
      "init": {
        "Vr": 1.0086326399809311,
        "Vi": -0.2538425446199155
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.987111,
        "longitude": -117.347847
      }
    },
    {
      "number": 11040,
      "class": "Bus",
      "name": "METALINE FALLS 3",
      "init": {
        "Vr": 1.01090896220115,
        "Vi": -0.25517367958372233
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.987111,
        "longitude": -117.347847
      }
    },
    {
      "number": 11041,
      "class": "Bus",
      "name": "METALINE FALLS 4",
      "init": {
        "Vr": 1.0062544537515625,
        "Vi": -0.24573514705100993
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.987111,
        "longitude": -117.347847
      }
    },
    {
      "number": 11042,
      "class": "Bus",
      "name": "METALINE FALLS 5",
      "init": {
        "Vr": 1.0062544537515625,
        "Vi": -0.24573514705100993
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.987111,
        "longitude": -117.347847
      }
    },
    {
      "number": 11043,
      "class": "Bus",
      "name": "METALINE FALLS 6",
      "init": {
        "Vr": 1.0062544537515625,
        "Vi": -0.24573514705100993
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.987111,
        "longitude": -117.347847
      }
    },
    {
      "number": 11044,
      "class": "Bus",
      "name": "METALINE FALLS 7",
      "init": {
        "Vr": 1.0062544537515625,
        "Vi": -0.24573514705100993
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.987111,
        "longitude": -117.347847
      }
    },
    {
      "number": 11045,
      "class": "Bus",
      "name": "METALINE FALLS 8",
      "init": {
        "Vr": 1.0082607286147285,
        "Vi": -0.23463924065012076
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.987111,
        "longitude": -117.347847
      }
    },
    {
      "number": 11046,
      "class": "Bus",
      "name": "METALINE FALLS 9",
      "init": {
        "Vr": 1.008406911597737,
        "Vi": -0.23359601068875763
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.987111,
        "longitude": -117.347847
      }
    },
    {
      "number": 11047,
      "class": "Bus",
      "name": "COULEE CITY 2 1",
      "init": {
        "Vr": 0.974320645374499,
        "Vi": -0.36372957076833634
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6164,
        "longitude": -119.2992
      }
    },
    {
      "number": 11048,
      "class": "Bus",
      "name": "VANCOUVER 18 1",
      "init": {
        "Vr": 0.8477665433527533,
        "Vi": -0.5401736424903193
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6497,
        "longitude": -122.7256
      }
    },
    {
      "number": 11049,
      "class": "Bus",
      "name": "VANCOUVER 18 2",
      "init": {
        "Vr": 0.8497310339095793,
        "Vi": -0.5966692795404092
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6497,
        "longitude": -122.7256
      }
    },
    {
      "number": 11050,
      "class": "Bus",
      "name": "VANCOUVER 18 3",
      "init": {
        "Vr": 0.9136694309791737,
        "Vi": -0.49664055381053784
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6497,
        "longitude": -122.7256
      }
    },
    {
      "number": 11051,
      "class": "Bus",
      "name": "DAYTON 4 1",
      "init": {
        "Vr": 0.9947472030685747,
        "Vi": -0.2694463153742345
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4211,
        "longitude": -117.8331
      }
    },
    {
      "number": 11052,
