        "latitude": 43.6901581707724,
        "longitude": -111.834363452432
      }
    },
    {
      "number": 74175,
      "class": "Bus",
      "name": "RIGBY 2",
      "init": {
        "Vr": 0.7653406552823508,
        "Vi": -0.6757871365199879
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.6901581707724,
        "longitude": -111.834363452432
      }
    },
    {
      "number": 74176,
      "class": "Bus",
      "name": "IDAHO FALLS 4 1",
      "init": {
        "Vr": 0.7683558047910116,
        "Vi": -0.679353478884691
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.6197373315717,
        "longitude": -111.955444380719
      }
    },
    {
      "number": 74177,
      "class": "Bus",
      "name": "IDAHO FALLS 5 1",
      "init": {
        "Vr": 0.7864198969642853,
        "Vi": -0.6682023546061904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.5252791577535,
        "longitude": -111.939242410265
      }
    },
    {
      "number": 74178,
      "class": "Bus",
      "name": "FIRTH 1",
      "init": {
        "Vr": 0.7869460940749331,
        "Vi": -0.6787098865159453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.1423440108558,
        "longitude": -111.91377963539
      }
    },
    {
      "number": 74179,
      "class": "Bus",
      "name": "REXBURG 1 1",
      "init": {
        "Vr": 0.7623216354890556,
        "Vi": -0.6721018026893864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.8041560999484,
        "longitude": -111.724400298823
      }
    },
    {
      "number": 74180,
      "class": "Bus",
      "name": "REXBURG 1 2",
      "init": {
        "Vr": 0.7618754386453886,
        "Vi": -0.6722431545219474
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.8041560999484,
        "longitude": -111.724400298823
      }
    },
    {
      "number": 74181,
      "class": "Bus",
      "name": "REXBURG 2 1",
      "init": {
        "Vr": 0.7601309105456312,
        "Vi": -0.6790139788131249
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.7975871805437,
        "longitude": -111.843986888718
      }
    },
    {
      "number": 74182,
      "class": "Bus",
      "name": "IDAHO FALLS 6 1",
      "init": {
        "Vr": 0.7912337413178625,
        "Vi": -0.670477438823608
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.4531447539439,
        "longitude": -111.850471409325
      }
    },
    {
      "number": 74183,
      "class": "Bus",
      "name": "SAINT ANTHONY 1",
      "init": {
        "Vr": 0.759412901496061,
        "Vi": -0.6752746013808976
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.8878472004206,
        "longitude": -111.796413756259
      }
    },
    {
      "number": 74184,
      "class": "Bus",
      "name": "SAINT ANTHONY 2",
      "init": {
        "Vr": 0.7590997457674173,
        "Vi": -0.6753070580132648
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.8878472004206,
        "longitude": -111.796413756259
      }
    },
    {
      "number": 74185,
      "class": "Bus",
      "name": "SAINT ANTHONY 3",
      "init": {
        "Vr": 0.759697136987453,
        "Vi": -0.6752402670388582
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.8878472004206,
        "longitude": -111.796413756259
      }
    },
    {
      "number": 74186,
      "class": "Bus",
      "name": "GRACE 1 1",
      "init": {
        "Vr": 0.7908845527493229,
        "Vi": -0.6574381802841426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.5883983174479,
        "longitude": -111.849555176024
      }
    },
    {
      "number": 74187,
      "class": "Bus",
      "name": "PRESTON 1 1",
      "init": {
        "Vr": 0.7690265169305007,
        "Vi": -0.682853878981148
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.0860788487462,
        "longitude": -111.749880975325
      }
    },
    {
      "number": 74188,
      "class": "Bus",
      "name": "SODA SPRINGS 1",
      "init": {
        "Vr": 0.7891675009065402,
        "Vi": -0.667479180020911
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.7162434489597,
        "longitude": -111.491834179474
      }
    },
    {
      "number": 74189,
      "class": "Bus",
      "name": "ASHTON 1",
      "init": {
        "Vr": 0.7862978888248408,
        "Vi": -0.6470767788447102
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 44.0744023279246,
        "longitude": -111.436850213324
      }
    },
    {
      "number": 74190,
      "class": "Bus",
      "name": "MONTPELIER 1",
      "init": {
        "Vr": 0.7914492758685041,
        "Vi": -0.6804514547529351
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.3809533532065,
        "longitude": -111.173523138474
      }
    },
    {
      "number": 74191,
      "class": "Bus",
      "name": "VICTOR 1 1",
      "init": {
        "Vr": 0.7473884466987493,
        "Vi": -0.6870940916782228
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.6150098868116,
        "longitude": -111.173222324051
      }
    },
    {
      "number": 74192,
      "class": "Bus",
      "name": "IRWIN 1",
      "init": {
        "Vr": 0.7966797313042646,
        "Vi": -0.6236985559784156
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.334849,
        "longitude": -111.205752
      }
    },
    {
      "number": 74193,
      "class": "Bus",
      "name": "IRWIN 2",
      "init": {
        "Vr": 0.7872117509562017,
        "Vi": -0.6387102314329011
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.334849,
        "longitude": -111.205752
      }
    },
    {
      "number": 74194,
      "class": "Bus",
      "name": "IRWIN 3",
      "init": {
        "Vr": 0.7865116748963916,
        "Vi": -0.6398202163639146
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.334849,
        "longitude": -111.205752
      }
    },
    {
      "number": 74195,
      "class": "Bus",
      "name": "IRWIN 4",
      "init": {
        "Vr": 0.7865116748963916,
        "Vi": -0.6398202163639146
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.334849,
        "longitude": -111.205752
      }
    },
    {
      "number": 74196,
      "class": "Bus",
      "name": "IRWIN 5",
      "init": {
        "Vr": 0.7966797313042646,
        "Vi": -0.6236985559784156
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.334849,
        "longitude": -111.205752
      }
    },
    {
      "number": 74197,
      "class": "Bus",
      "name": "IRWIN 6",
      "init": {
        "Vr": 0.801286007541209,
        "Vi": -0.594757607031654
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.334849,
        "longitude": -111.205752
      }
    },
    {
      "number": 74198,
      "class": "Bus",
      "name": "IRWIN 7",
      "init": {
        "Vr": 0.7962041522528374,
        "Vi": -0.6234962071591388
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.334849,
        "longitude": -111.205752
      }
    },
    {
      "number": 74199,
      "class": "Bus",
      "name": "HAGERMAN 1 1",
      "init": {
        "Vr": 0.8991569752913927,
        "Vi": -0.5631937407487125
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.841608,
        "longitude": -114.903611
      }
    },
    {
      "number": 74200,
      "class": "Bus",
      "name": "HAGERMAN 1 2",
      "init": {
        "Vr": 0.8993650220118647,
        "Vi": -0.5628267363097906
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.841608,
        "longitude": -114.903611
      }
    },
    {
      "number": 74201,
      "class": "Bus",
      "name": "HAGERMAN 1 3",
      "init": {
        "Vr": 0.9034001891253265,
        "Vi": -0.5557085067669144
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.841608,
        "longitude": -114.903611
      }
    },
    {
      "number": 74202,
      "class": "Bus",
      "name": "HAGERMAN 1 4",
      "init": {
        "Vr": 0.8993650220118647,
        "Vi": -0.5628267363097906
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.841608,
        "longitude": -114.903611
      }
    },
    {
      "number": 74203,
      "class": "Bus",
      "name": "MOUNTAIN HOME 2 1",
      "init": {
        "Vr": 0.8914697124879897,
        "Vi": -0.5216596108857672
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.147153,
        "longitude": -115.666637
      }
    },
    {
      "number": 74204,
      "class": "Bus",
      "name": "MOUNTAIN HOME 2 2",
      "init": {
        "Vr": 0.9178414540825697,
        "Vi": -0.4570443187536247
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.147153,
        "longitude": -115.666637
      }
    },
    {
      "number": 74205,
      "class": "Bus",
      "name": "MOUNTAIN HOME 2 3",
      "init": {
        "Vr": 0.9068848732113152,
        "Vi": -0.4870532472044626
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.147153,
        "longitude": -115.666637
      }
    },
    {
      "number": 74206,
      "class": "Bus",
      "name": "MOUNTAIN HOME 2 4",
      "init": {
        "Vr": 0.890371993560889,
        "Vi": -0.5233609051592328
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.147153,
        "longitude": -115.666637
      }
    },
    {
      "number": 74207,
      "class": "Bus",
      "name": "RATHDRUM 2 1",
      "init": {
        "Vr": 0.9767377338427191,
        "Vi": -0.30125343519704795
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7858,
        "longitude": -116.9203
      }
    },
    {
      "number": 74208,
      "class": "Bus",
      "name": "RATHDRUM 2 2",
      "init": {
        "Vr": 0.9543864312271368,
        "Vi": -0.34646263253202586
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7858,
        "longitude": -116.9203
      }
    },
    {
      "number": 74209,
      "class": "Bus",
      "name": "RATHDRUM 2 3",
      "init": {
        "Vr": 0.9392639732003347,
        "Vi": -0.37705029853325783
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7858,
        "longitude": -116.9203
      }
    },
    {
      "number": 74210,
      "class": "Bus",
      "name": "RATHDRUM 2 4",
      "init": {
        "Vr": 0.9392639732003347,
        "Vi": -0.37705029853325783
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7858,
        "longitude": -116.9203
      }
    },
    {
      "number": 74211,
      "class": "Bus",
      "name": "RATHDRUM 2 5",
      "init": {
        "Vr": 1.0171009394108874,
        "Vi": -0.27074555809999806
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7858,
        "longitude": -116.9203
      }
    },
    {
      "number": 74212,
      "class": "Bus",
      "name": "RATHDRUM 2 6",
      "init": {
        "Vr": 1.0168618627654586,
        "Vi": -0.27110623869093986
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7858,
        "longitude": -116.9203
      }
    },
    {
      "number": 74213,
      "class": "Bus",
      "name": "LEWISTON 4 1",
      "init": {
        "Vr": 0.9966823470696583,
        "Vi": -0.25224165209352956
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.423056,
        "longitude": -116.976389
      }
    },
    {
      "number": 74214,
      "class": "Bus",
      "name": "LEWISTON 4 2",
      "init": {
        "Vr": 0.9876819767595996,
        "Vi": -0.2829885045078517
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.423056,
        "longitude": -116.976389
      }
    },
    {
      "number": 74215,
      "class": "Bus",
      "name": "LEWISTON 4 3",
      "init": {
        "Vr": 0.9777362998777963,
        "Vi": -0.31559331748627856
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.423056,
        "longitude": -116.976389
      }
    },
    {
      "number": 74216,
      "class": "Bus",
      "name": "LEWISTON 4 4",
      "init": {
        "Vr": 0.9791148821267185,
        "Vi": -0.31322022015983025
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.423056,
        "longitude": -116.976389
      }
    },
    {
      "number": 74217,
      "class": "Bus",
      "name": "LEWISTON 4 5",
      "init": {
        "Vr": 0.9971487435758113,
        "Vi": -0.2514582990386326
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.423056,
        "longitude": -116.976389
      }
    },
    {
      "number": 74218,
      "class": "Bus",
      "name": "BOISE 14 1",
      "init": {
        "Vr": 0.8798700534206081,
        "Vi": -0.5230767131875058
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.528,
        "longitude": -116.0583
      }
    },
    {
      "number": 74219,
      "class": "Bus",
      "name": "BOISE 14 2",
      "init": {
        "Vr": 0.8449337347404644,
        "Vi": -0.5629151577941703
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.528,
        "longitude": -116.0583
      }
    },
    {
      "number": 74220,
      "class": "Bus",
      "name": "BOISE 14 3",
      "init": {
        "Vr": 0.8538598350656388,
        "Vi": -0.4937810599500339
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.528,
        "longitude": -116.0583
      }
    },
    {
      "number": 74221,
      "class": "Bus",
      "name": "BOISE 14 4",
      "init": {
        "Vr": 0.8551259180026332,
        "Vi": -0.4916714359745419
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.528,
        "longitude": -116.0583
      }
    },
    {
      "number": 74222,
      "class": "Bus",
      "name": "BOISE 14 5",
      "init": {
        "Vr": 0.8470278394543415,
        "Vi": -0.49887728157511124
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.528,
        "longitude": -116.0583
      }
    },
    {
      "number": 74223,
      "class": "Bus",
      "name": "MOUNTAIN HOME 3 1",
      "init": {
        "Vr": 0.8612296691707003,
        "Vi": -0.546743480334438
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.179176,
        "longitude": -115.734315
      }
    },
    {
      "number": 74224,
      "class": "Bus",
      "name": "MOUNTAIN HOME 3 2",
      "init": {
        "Vr": 0.8735287081071904,
        "Vi": -0.5365060242349912
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.179176,
        "longitude": -115.734315
      }
    },
    {
      "number": 74225,
      "class": "Bus",
      "name": "IDAHO FALLS 7 1",
      "init": {
        "Vr": 0.7918131902947579,
        "Vi": -0.6680777644402051
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.4195,
        "longitude": -111.8294
      }
    },
    {
      "number": 74226,
      "class": "Bus",
      "name": "HAGERMAN 2 1",
      "init": {
        "Vr": 0.8987274035509166,
        "Vi": -0.5669669229052317
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.8744,
        "longitude": -115.0172
      }
    },
    {
      "number": 74227,
      "class": "Bus",
      "name": "HAGERMAN 2 2",
      "init": {
        "Vr": 0.8985899374910539,
        "Vi": -0.5671918933738098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.8744,
        "longitude": -115.0172
      }
    },
    {
      "number": 74228,
      "class": "Bus",
      "name": "KUNA 2 1",
      "init": {
        "Vr": 0.838630751361805,
        "Vi": -0.5818709214321856
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.2435,
        "longitude": -116.3791
      }
    },
    {
      "number": 74229,
      "class": "Bus",
      "name": "HAGERMAN 3 1",
      "init": {
        "Vr": 0.8840336308620595,
        "Vi": -0.578755110693517
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.770833,
        "longitude": -114.988611
      }
    },
    {
      "number": 74230,
      "class": "Bus",
      "name": "HAGERMAN 3 2",
      "init": {
        "Vr": 0.8469931996057294,
        "Vi": -0.5410700728478748
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.770833,
        "longitude": -114.988611
      }
    },
    {
      "number": 74231,
      "class": "Bus",
      "name": "HAGERMAN 3 3",
      "init": {
        "Vr": 0.850175189891089,
        "Vi": -0.5322188812186225
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.770833,
        "longitude": -114.988611
      }
    },
    {
      "number": 74232,
      "class": "Bus",
      "name": "HAGERMAN 3 4",
      "init": {
        "Vr": 0.8405594843695673,
        "Vi": -0.5542103375460454
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.770833,
        "longitude": -114.988611
      }
    },
    {
      "number": 74233,
      "class": "Bus",
      "name": "HAGERMAN 3 5",
      "init": {
        "Vr": 0.8840336308620595,
        "Vi": -0.578755110693517
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.770833,
        "longitude": -114.988611
      }
    },
    {
      "number": 74234,
      "class": "Bus",
      "name": "CLARK FORK 1",
      "init": {
        "Vr": 0.9993621949198117,
        "Vi": -0.22817567621037171
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.084444,
        "longitude": -116.053056
      }
    },
    {
      "number": 74235,
      "class": "Bus",
      "name": "CLARK FORK 2",
      "init": {
        "Vr": 0.9931292963624361,
        "Vi": -0.2655559028836818
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.084444,
        "longitude": -116.053056
      }
    },
    {
      "number": 74236,
      "class": "Bus",
      "name": "CLARK FORK 3",
      "init": {
        "Vr": 1.0063264924655904,
        "Vi": -0.21758669655726423
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.084444,
        "longitude": -116.053056
      }
    },
    {
      "number": 74237,
      "class": "Bus",
      "name": "CLARK FORK 4",
      "init": {
        "Vr": 1.0066244401765752,
        "Vi": -0.21533174079861328
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.084444,
        "longitude": -116.053056
      }
    },
    {
      "number": 74238,
      "class": "Bus",
      "name": "CLARK FORK 5",
      "init": {
        "Vr": 1.0047308204944154,
        "Vi": -0.21885095548158465
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.084444,
        "longitude": -116.053056
      }
    },
    {
      "number": 74239,
      "class": "Bus",
      "name": "CLARK FORK 6",
      "init": {
        "Vr": 1.0059116951284814,
        "Vi": -0.21641812064067673
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.084444,
        "longitude": -116.053056
      }
    },
    {
      "number": 74240,
      "class": "Bus",
      "name": "RATHDRUM 3 1",
      "init": {
        "Vr": 0.9583682295121023,
        "Vi": -0.3381046893190738
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.80427,
        "longitude": -116.867312
      }
    },
    {
      "number": 74241,
      "class": "Bus",
      "name": "RATHDRUM 3 2",
      "init": {
        "Vr": 0.9572767019334119,
        "Vi": -0.33954480377047713
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.80427,
        "longitude": -116.867312
      }
    },
    {
      "number": 74242,
      "class": "Bus",
      "name": "RATHDRUM 3 3",
      "init": {
        "Vr": 0.9583682295121023,
        "Vi": -0.3381046893190738
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.80427,
        "longitude": -116.867312
      }
    },
    {
      "number": 74243,
      "class": "Bus",
      "name": "RATHDRUM 3 4",
      "init": {
        "Vr": 0.9583682295121023,
        "Vi": -0.3381046893190738
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.80427,
        "longitude": -116.867312
      }
    },
    {
      "number": 74244,
      "class": "Bus",
      "name": "RUPERT 2 1",
      "init": {
        "Vr": 0.8147918705369664,
        "Vi": -0.623775073600581
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.669899,
        "longitude": -113.483175
      }
    },
    {
      "number": 74245,
      "class": "Bus",
      "name": "RUPERT 2 2",
      "init": {
        "Vr": 0.8194243520211999,
        "Vi": -0.617252882854154
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.669899,
        "longitude": -113.483175
      }
    },
    {
      "number": 74246,
      "class": "Bus",
      "name": "RUPERT 2 3",
      "init": {
        "Vr": 0.81523009497135,
        "Vi": -0.6231580860770607
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.669899,
        "longitude": -113.483175
      }
    },
    {
      "number": 74247,
      "class": "Bus",
      "name": "RUPERT 2 4",
      "init": {
        "Vr": 0.81523009497135,
        "Vi": -0.6231580860770607
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.669899,
        "longitude": -113.483175
      }
    },
    {
      "number": 74248,
      "class": "Bus",
      "name": "RUPERT 2 5",
      "init": {
        "Vr": 0.8259414255318793,
        "Vi": -0.6062693905834272
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.669899,
        "longitude": -113.483175
      }
    },
    {
      "number": 74249,
      "class": "Bus",
      "name": "RUPERT 2 6",
      "init": {
        "Vr": 0.8147201978311834,
        "Vi": -0.6238489168095986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.669899,
        "longitude": -113.483175
      }
    },
    {
      "number": 74250,
      "class": "Bus",
      "name": "CAMBRIDGE 1",
      "init": {
        "Vr": 0.9501718137435393,
        "Vi": -0.3549337847058229
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 44.8367,
        "longitude": -116.8975
      }
    },
    {
      "number": 74251,
      "class": "Bus",
      "name": "CAMBRIDGE 2",
      "init": {
        "Vr": 0.9489208162494902,
        "Vi": -0.38125736846937497
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 44.8367,
        "longitude": -116.8975
      }
    },
    {
      "number": 74252,
      "class": "Bus",
      "name": "CAMBRIDGE 3",
      "init": {
        "Vr": 0.9603082227115851,
        "Vi": -0.32656284000351976
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 44.8367,
        "longitude": -116.8975
      }
    },
    {
      "number": 74253,
      "class": "Bus",
      "name": "CAMBRIDGE 4",
      "init": {
        "Vr": 0.9501718137435393,
        "Vi": -0.3549337847058229
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 44.8367,
        "longitude": -116.8975
      }
    },
    {
      "number": 74254,
      "class": "Bus",
      "name": "CAMBRIDGE 5",
      "init": {
        "Vr": 0.9592781521341315,
        "Vi": -0.3306057828700506
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 44.8367,
        "longitude": -116.8975
      }
    },
    {
      "number": 74255,
      "class": "Bus",
      "name": "CAMBRIDGE 6",
      "init": {
        "Vr": 0.9576034030224381,
        "Vi": -0.3348078674853238
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 44.8367,
        "longitude": -116.8975
      }
    },
    {
      "number": 74256,
      "class": "Bus",
      "name": "CAMBRIDGE 7",
      "init": {
        "Vr": 0.9602852075632439,
        "Vi": -0.3266453737370844
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 44.8367,
        "longitude": -116.8975
      }
    },
    {
      "number": 74257,
      "class": "Bus",
      "name": "HAGERMAN 4 1",
      "init": {
        "Vr": 0.8453065191045589,
        "Vi": -0.5524916709171983
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.825278,
        "longitude": -115.010833
      }
    },
    {
      "number": 74258,
      "class": "Bus",
      "name": "HAGERMAN 4 2",
      "init": {
        "Vr": 0.9014676637554879,
        "Vi": -0.5679892016186263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.825278,
        "longitude": -115.010833
      }
    },
    {
      "number": 74259,
      "class": "Bus",
      "name": "HAGERMAN 4 3",
      "init": {
        "Vr": 0.8861997389822416,
        "Vi": -0.4861960511489903
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.825278,
        "longitude": -115.010833
      }
    },
    {
      "number": 74260,
      "class": "Bus",
      "name": "HAGERMAN 4 4",
      "init": {
        "Vr": 0.8453065191045589,
        "Vi": -0.5524916709171983
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.825278,
        "longitude": -115.010833
      }
    },
    {
      "number": 74261,
      "class": "Bus",
      "name": "BLISS 1",
      "init": {
        "Vr": 0.8997382426808169,
        "Vi": -0.5655776466586079
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.913786,
        "longitude": -115.070986
      }
    },
    {
      "number": 74262,
      "class": "Bus",
      "name": "AMERICAN FALLS 2 1",
      "init": {
        "Vr": 0.8039481977337499,
        "Vi": -0.6543988923144634
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.674722,
        "longitude": -112.901944
      }
    },
    {
      "number": 74263,
      "class": "Bus",
      "name": "AMERICAN FALLS 2 2",
      "init": {
        "Vr": 0.8039481977337499,
        "Vi": -0.6543988923144634
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.674722,
        "longitude": -112.901944
      }
    },
    {
      "number": 74264,
      "class": "Bus",
      "name": "PONDERAY 1",
      "init": {
        "Vr": 1.006991012476703,
        "Vi": -0.262162754828337
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.959547,
        "longitude": -116.557375
      }
    },
    {
      "number": 74265,
      "class": "Bus",
      "name": "PONDERAY 2",
      "init": {
        "Vr": 1.0154165166713125,
        "Vi": -0.20542552734482866
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.959547,
        "longitude": -116.557375
      }
    },
    {
      "number": 74266,
      "class": "Bus",
      "name": "PONDERAY 3",
      "init": {
        "Vr": 1.0112013082368878,
        "Vi": -0.24297499343675438
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.959547,
        "longitude": -116.557375
      }
    },
    {
      "number": 74267,
      "class": "Bus",
      "name": "PONDERAY 4",
      "init": {
        "Vr": 1.0069167583288852,
        "Vi": -0.26236626359395665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.959547,
        "longitude": -116.557375
      }
    },
    {
      "number": 74268,
      "class": "Bus",
      "name": "IDAHO FALLS 8 1",
      "init": {
        "Vr": 0.782223859890446,
        "Vi": -0.6703945821059647
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.468679,
        "longitude": -112.062499
      }
    },
    {
      "number": 74269,
      "class": "Bus",
      "name": "IDAHO FALLS 8 2",
      "init": {
        "Vr": 0.7821051569673215,
        "Vi": -0.6704938325448512
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.468679,
        "longitude": -112.062499
      }
    },
    {
      "number": 74270,
      "class": "Bus",
      "name": "GLENNS FERRY 1 1",
      "init": {
        "Vr": 0.8858238313479175,
        "Vi": -0.5618658737347152
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.028056,
        "longitude": -115.400469
      }
    },
    {
      "number": 74271,
      "class": "Bus",
      "name": "IONA 1 1",
      "init": {
        "Vr": 0.7951394371098184,
        "Vi": -0.6599611078950816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.386389,
        "longitude": -111.726389
      }
    },
    {
      "number": 74272,
      "class": "Bus",
      "name": "AHSAHKA 1",
      "init": {
        "Vr": 1.0146882539864188,
        "Vi": -0.23256991439643207
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5143,
        "longitude": -116.2977
      }
    },
    {
      "number": 74273,
      "class": "Bus",
      "name": "AHSAHKA 2",
      "init": {
        "Vr": 1.009324177975305,
        "Vi": -0.2526484557480568
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5143,
        "longitude": -116.2977
      }
    },
    {
      "number": 74274,
      "class": "Bus",
      "name": "AHSAHKA 3",
      "init": {
        "Vr": 1.0026604108462998,
        "Vi": -0.2649260793904119
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5143,
        "longitude": -116.2977
      }
    },
    {
      "number": 74275,
      "class": "Bus",
      "name": "AHSAHKA 4",
      "init": {
        "Vr": 1.0087130436916767,
        "Vi": -0.25542206451252614
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5143,
        "longitude": -116.2977
      }
    },
    {
      "number": 74276,
      "class": "Bus",
      "name": "AHSAHKA 5",
      "init": {
        "Vr": 1.0322080943805942,
        "Vi": -0.20218600264581607
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5143,
        "longitude": -116.2977
      }
    },
    {
      "number": 74277,
      "class": "Bus",
      "name": "AHSAHKA 6",
      "init": {
        "Vr": 1.0146882539864188,
        "Vi": -0.23256991439643207
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5143,
        "longitude": -116.2977
      }
    },
    {
      "number": 74278,
      "class": "Bus",
      "name": "AHSAHKA 7",
      "init": {
        "Vr": 1.031921399164338,
        "Vi": -0.19637344230479223
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5143,
        "longitude": -116.2977
      }
    },
    {
      "number": 74279,
      "class": "Bus",
      "name": "IDAHO FALLS 9 1",
      "init": {
        "Vr": 0.7934151385045146,
        "Vi": -0.6674078982914302
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.524429,
        "longitude": -111.803921
      }
    },
    {
      "number": 74280,
      "class": "Bus",
      "name": "IDAHO FALLS 9 2",
      "init": {
        "Vr": 0.833028030882802,
        "Vi": -0.5644629918819621
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.524429,
        "longitude": -111.803921
      }
    },
    {
      "number": 74281,
      "class": "Bus",
      "name": "GLENNS FERRY 2 1",
      "init": {
        "Vr": 0.8861512796067904,
        "Vi": -0.563562258012113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.056622,
        "longitude": -115.452025
      }
    },
    {
      "number": 74282,
      "class": "Bus",
      "name": "GLENNS FERRY 2 2",
      "init": {
        "Vr": 0.8861512796067904,
        "Vi": -0.563562258012113
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.056622,
        "longitude": -115.452025
      }
    },
    {
      "number": 74283,
      "class": "Bus",
      "name": "GLENNS FERRY 2 3",
      "init": {
        "Vr": 0.8861512796067904,
        "Vi": -0.563562258012113
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.056622,
        "longitude": -115.452025
      }
    },
    {
      "number": 74284,
      "class": "Bus",
      "name": "PRESTON 2 1",
      "init": {
        "Vr": 0.7787349194485391,
        "Vi": -0.6832829434626596
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.267774,
        "longitude": -111.748531
      }
    },
    {
      "number": 74285,
      "class": "Bus",
      "name": "PRESTON 2 2",
      "init": {
        "Vr": 0.7786998297411964,
        "Vi": -0.6833060316910818
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.267774,
        "longitude": -111.748531
      }
    },
    {
      "number": 74286,
      "class": "Bus",
      "name": "PRESTON 2 3",
      "init": {
        "Vr": 0.7786076372309383,
        "Vi": -0.6832790948020122
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.267774,
        "longitude": -111.748531
      }
    },
    {
      "number": 74287,
      "class": "Bus",
      "name": "HAGERMAN 5 1",
      "init": {
        "Vr": 0.9010898825415211,
        "Vi": -0.5647770910798542
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.840556,
        "longitude": -114.989722
      }
    },
    {
      "number": 74288,
      "class": "Bus",
      "name": "HAGERMAN 5 2",
      "init": {
        "Vr": 0.9009017192718236,
        "Vi": -0.5651727997650068
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.840556,
        "longitude": -114.989722
      }
    },
    {
      "number": 74289,
      "class": "Bus",
      "name": "HAGERMAN 5 3",
      "init": {
        "Vr": 0.9074939582959896,
        "Vi": -0.5513092733401911
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.840556,
        "longitude": -114.989722
      }
    },
    {
      "number": 74290,
      "class": "Bus",
      "name": "HAGERMAN 5 4",
      "init": {
        "Vr": 0.9009017192718236,
        "Vi": -0.5651727997650068
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.840556,
        "longitude": -114.989722
      }
    },
    {
      "number": 74291,
      "class": "Bus",
      "name": "HAGERMAN 5 5",
      "init": {
        "Vr": 0.9010898825415211,
        "Vi": -0.5647770910798542
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.840556,
        "longitude": -114.989722
      }
    },
    {
      "number": 74292,
      "class": "Bus",
      "name": "HAGERMAN 5 6",
      "init": {
        "Vr": 0.9217862547835436,
        "Vi": -0.5081921594028729
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.840556,
        "longitude": -114.989722
      }
    },
    {
      "number": 74293,
      "class": "Bus",
      "name": "HAGERMAN 5 7",
      "init": {
        "Vr": 0.9009771978232852,
        "Vi": -0.5649600619153935
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.840556,
        "longitude": -114.989722
      }
    },
    {
      "number": 74294,
      "class": "Bus",
      "name": "HAGERMAN 5 8",
      "init": {
        "Vr": 0.9010898825415211,
        "Vi": -0.5647770910798542
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.840556,
        "longitude": -114.989722
      }
    },
    {
      "number": 74295,
      "class": "Bus",
      "name": "GLENNS FERRY 3 1",
      "init": {
        "Vr": 0.8549204277839495,
        "Vi": -0.5446998993173343
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.033781,
        "longitude": -115.482592
      }
    },
    {
      "number": 74296,
      "class": "Bus",
      "name": "GLENNS FERRY 3 2",
      "init": {
        "Vr": 0.8889345869489691,
        "Vi": -0.5607379294348097
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.033781,
        "longitude": -115.482592
      }
    },
    {
      "number": 74297,
      "class": "Bus",
      "name": "MOUNTAIN HOME 4 1",
      "init": {
        "Vr": 0.8689210398522548,
        "Vi": -0.5477025919384774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.357066,
        "longitude": -115.451517
      }
    },
    {
      "number": 74298,
      "class": "Bus",
      "name": "MOUNTAIN HOME 4 2",
      "init": {
        "Vr": 0.866139761210419,
        "Vi": -0.5137478747139662
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.357066,
        "longitude": -115.451517
      }
    },
    {
      "number": 74299,
      "class": "Bus",
      "name": "MOUNTAIN HOME 4 3",
      "init": {
        "Vr": 0.8688049676215411,
        "Vi": -0.5478258231682672
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.357066,
        "longitude": -115.451517
      }
    },
    {
      "number": 74300,
      "class": "Bus",
      "name": "OLDTOWN 1",
      "init": {
        "Vr": 0.9560553241274616,
        "Vi": -0.33999145709918305
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.180245,
        "longitude": -116.99859
      }
    },
    {
      "number": 74301,
      "class": "Bus",
      "name": "OLDTOWN 2",
      "init": {
        "Vr": 0.9563598631260031,
        "Vi": -0.28825005577093976
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.180245,
        "longitude": -116.99859
      }
    },
    {
      "number": 74302,
      "class": "Bus",
      "name": "OLDTOWN 3",
      "init": {
        "Vr": 0.9398844481797205,
        "Vi": -0.32471054212282663
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.180245,
        "longitude": -116.99859
      }
    },
    {
      "number": 74303,
      "class": "Bus",
      "name": "AMERICAN FALLS 3 1",
      "init": {
        "Vr": 0.8096149867008829,
        "Vi": -0.6475242280199949
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.738889,
        "longitude": -112.748611
      }
    },
    {
      "number": 74304,
      "class": "Bus",
      "name": "MALTA 1 1",
      "init": {
        "Vr": 0.8175511544705866,
        "Vi": -0.6415488637304129
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.099417,
        "longitude": -113.38245
      }
    },
    {
      "number": 74305,
      "class": "Bus",
      "name": "MALTA 1 2",
      "init": {
        "Vr": 0.8156016511110031,
        "Vi": -0.5819820220351812
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.099417,
        "longitude": -113.38245
      }
    },
    {
      "number": 74306,
      "class": "Bus",
      "name": "MALTA 1 3",
      "init": {
        "Vr": 0.8173865976318144,
        "Vi": -0.6417850751014406
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.099417,
        "longitude": -113.38245
      }
    },
    {
      "number": 74307,
      "class": "Bus",
      "name": "BRUNEAU 1",
      "init": {
        "Vr": 0.8645700722138786,
        "Vi": -0.5744236803042906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.944869,
        "longitude": -115.977858
      }
    },
    {
      "number": 74308,
      "class": "Bus",
      "name": "IONA 2 1",
      "init": {
        "Vr": 0.7864495091339473,
        "Vi": -0.6190170269950402
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.467057,
        "longitude": -111.836381
      }
    },
    {
      "number": 74309,
      "class": "Bus",
      "name": "IONA 2 2",
      "init": {
        "Vr": 0.7973968992943408,
        "Vi": -0.6691705129927513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.467057,
        "longitude": -111.836381
      }
    },
    {
      "number": 74310,
      "class": "Bus",
      "name": "IONA 2 3",
      "init": {
        "Vr": 0.8072003578638595,
        "Vi": -0.5890800391437272
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.467057,
        "longitude": -111.836381
      }
    },
    {
      "number": 74311,
      "class": "Bus",
      "name": "AMERICAN FALLS 4 1",
      "init": {
        "Vr": 0.824812399269672,
        "Vi": -0.6160119139266601
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.7778,
        "longitude": -112.8764
      }
    },
    {
      "number": 74312,
      "class": "Bus",
      "name": "AMERICAN FALLS 4 2",
      "init": {
        "Vr": 0.8134725592752498,
        "Vi": -0.6426612765694046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.7778,
        "longitude": -112.8764
      }
    },
    {
      "number": 74313,
      "class": "Bus",
      "name": "AMERICAN FALLS 4 3",
      "init": {
        "Vr": 0.8324796144777735,
        "Vi": -0.6118020093916584
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.7778,
        "longitude": -112.8764
      }
    },
    {
      "number": 74314,
      "class": "Bus",
      "name": "AMERICAN FALLS 4 4",
      "init": {
        "Vr": 0.8303561382807454,
        "Vi": -0.6146096790626459
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.7778,
        "longitude": -112.8764
      }
    },
    {
      "number": 74315,
      "class": "Bus",
      "name": "AMERICAN FALLS 4 5",
      "init": {
        "Vr": 0.8248745467675039,
        "Vi": -0.6160352464456238
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.7778,
        "longitude": -112.8764
      }
    },
    {
      "number": 74316,
      "class": "Bus",
      "name": "AMERICAN FALLS 4 6",
      "init": {
        "Vr": 0.8474270121350829,
        "Vi": -0.6323073768090897
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.7778,
        "longitude": -112.8764
      }
    },
    {
      "number": 74317,
      "class": "Bus",
      "name": "GRACE 2 1",
      "init": {
        "Vr": 0.8140790072514054,
        "Vi": -0.605803092547016
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.53675,
        "longitude": -111.793967
      }
    },
    {
      "number": 74318,
      "class": "Bus",
      "name": "GRACE 2 2",
      "init": {
        "Vr": 0.8001458963479602,
        "Vi": -0.622775033738237
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.53675,
        "longitude": -111.793967
      }
    },
    {
      "number": 74319,
      "class": "Bus",
      "name": "GRACE 2 3",
      "init": {
        "Vr": 0.7930065061864591,
        "Vi": -0.6543684751063585
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.53675,
        "longitude": -111.793967
      }
    },
    {
      "number": 74320,
      "class": "Bus",
      "name": "GRACE 2 4",
      "init": {
        "Vr": 0.7996746933764759,
        "Vi": -0.622873131294811
      },
      "params": {
        "kv": 161.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.53675,
        "longitude": -111.793967
      }
    },
    {
      "number": 74321,
      "class": "Bus",
      "name": "KIMBERLY 2 1",
      "init": {
        "Vr": 0.8355742812457224,
        "Vi": -0.5962000851311224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.5892,
        "longitude": -114.3553
      }
    },
    {
      "number": 74322,
      "class": "Bus",
      "name": "KIMBERLY 2 2",
      "init": {
        "Vr": 0.8758623360973052,
        "Vi": -0.5731571207543199
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.5892,
        "longitude": -114.3553
      }
    },
    {
      "number": 74323,
      "class": "Bus",
      "name": "MURTAUGH 1",
      "init": {
        "Vr": 0.816867271323415,
        "Vi": -0.56413118338473
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.526786,
        "longitude": -114.036889
      }
    },
    {
      "number": 74324,
      "class": "Bus",
      "name": "MURTAUGH 2",
      "init": {
        "Vr": 0.8251901630277723,
        "Vi": -0.5702538789436169
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.526786,
        "longitude": -114.036889
      }
    },
    {
      "number": 74325,
      "class": "Bus",
      "name": "MURTAUGH 3",
      "init": {
        "Vr": 0.8186218200530273,
        "Vi": -0.5658903759698762
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.526786,
        "longitude": -114.036889
      }
    },
    {
      "number": 74326,
      "class": "Bus",
      "name": "NEW PLYMOUTH 1",
      "init": {
        "Vr": 0.8991308314348532,
        "Vi": -0.4881991148936603
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.904444,
        "longitude": -116.819722
      }
    },
    {
      "number": 74327,
      "class": "Bus",
      "name": "NEW PLYMOUTH 2",
      "init": {
        "Vr": 0.8726423299053999,
        "Vi": -0.5354338728064014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.904444,
        "longitude": -116.819722
      }
    },
    {
      "number": 74328,
      "class": "Bus",
      "name": "NEW PLYMOUTH 3",
      "init": {
        "Vr": 0.9273208043355515,
        "Vi": -0.45590007988471054
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.904444,
        "longitude": -116.819722
      }
    },
    {
      "number": 74329,
      "class": "Bus",
      "name": "NEW PLYMOUTH 4",
      "init": {
        "Vr": 0.9265190518865989,
        "Vi": -0.45710149622797513
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.904444,
        "longitude": -116.819722
      }
    },
    {
      "number": 74330,
      "class": "Bus",
      "name": "NEW PLYMOUTH 5",
      "init": {
        "Vr": 0.8979597073026497,
        "Vi": -0.48912579101862197
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 43.904444,
        "longitude": -116.819722
      }
    },
    {
      "number": 74331,
      "class": "Bus",
      "name": "HAGERMAN 6 1",
      "init": {
        "Vr": 0.8873583695807443,
        "Vi": -0.5758501516643324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.767422,
        "longitude": -114.924692
      }
    },
    {
      "number": 74332,
      "class": "Bus",
      "name": "HAGERMAN 6 2",
      "init": {
        "Vr": 0.8877453577170074,
        "Vi": -0.5203357282892892
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.767422,
        "longitude": -114.924692
      }
    },
    {
      "number": 74333,
      "class": "Bus",
      "name": "HAGERMAN 6 3",
      "init": {
        "Vr": 0.8963722513656964,
        "Vi": -0.5053294739712249
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.767422,
        "longitude": -114.924692
      }
    },
    {
      "number": 74334,
      "class": "Bus",
      "name": "HAGERMAN 7 1",
      "init": {
        "Vr": 0.8992153124659151,
        "Vi": -0.5661765899233148
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.88,
        "longitude": -115.036667
      }
    },
    {
      "number": 74335,
      "class": "Bus",
      "name": "BURLEY 2 1",
      "init": {
        "Vr": 0.8259683013068475,
        "Vi": -0.5971138406974982
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.490341,
        "longitude": -113.926605
      }
    },
    {
      "number": 74336,
      "class": "Bus",
      "name": "BURLEY 2 2",
      "init": {
        "Vr": 0.8258301661781993,
        "Vi": -0.5972758141129042
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 42.490341,
        "longitude": -113.926605
      }
    },
    {
      "number": 77000,
      "class": "Bus",
      "name": "LAME DEER 1",
      "init": {
        "Vr": 1.0041700412742924,
        "Vi": -0.19328199441762506
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.5980307550086,
        "longitude": -106.727775870296
      }
    },
    {
      "number": 77001,
      "class": "Bus",
      "name": "FORSYTH 1",
      "init": {
        "Vr": 1.02335319535803,
        "Vi": -0.12959839877364157
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.3057475961154,
        "longitude": -106.595809537843
      }
    },
    {
      "number": 77002,
      "class": "Bus",
      "name": "SHERIDAN 2 1",
      "init": {
        "Vr": 0.9735417543506032,
        "Vi": -0.2993325777983163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 44.9287828016514,
        "longitude": -106.856246325123
      }
    },
    {
      "number": 77003,
      "class": "Bus",
      "name": "SHERIDAN 2 2",
      "init": {
        "Vr": 0.9739035308249399,
        "Vi": -0.29886491405978005
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 44.9287828016514,
        "longitude": -106.856246325123
      }
    },
    {
      "number": 77004,
      "class": "Bus",
      "name": "GLASGOW 1 1",
      "init": {
        "Vr": 1.0149915126265512,
        "Vi": 0.05066334974517445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0622004965372,
        "longitude": -106.888607034752
      }
    },
    {
      "number": 77005,
      "class": "Bus",
      "name": "CROW AGENCY 1",
      "init": {
        "Vr": 1.0010404567925093,
        "Vi": -0.23693252697346429
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.521873738966,
        "longitude": -107.227691726178
      }
    },
    {
      "number": 77006,
      "class": "Bus",
      "name": "CROW AGENCY 2",
      "init": {
        "Vr": 1.0009821279796636,
        "Vi": -0.2369930559346084
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.521873738966,
        "longitude": -107.227691726178
      }
    },
    {
      "number": 77007,
      "class": "Bus",
      "name": "LODGE GRASS 1",
      "init": {
        "Vr": 0.994548538838205,
        "Vi": -0.27309472452488676
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.2771281360731,
        "longitude": -107.617058673474
      }
    },
    {
      "number": 77008,
      "class": "Bus",
      "name": "HARDIN 1 1",
      "init": {
        "Vr": 0.9967511815091056,
        "Vi": -0.2541098461202951
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6753787472754,
        "longitude": -107.651898001903
      }
    },
    {
      "number": 77009,
      "class": "Bus",
      "name": "MALTA 2 1",
      "init": {
        "Vr": 1.024010232888679,
        "Vi": -0.07452603546808038
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0519780415135,
        "longitude": -107.755381203288
      }
    },
    {
      "number": 77010,
      "class": "Bus",
      "name": "WORDEN 1",
      "init": {
        "Vr": 0.9793207950108228,
        "Vi": -0.29764075715869265
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.0377499374583,
        "longitude": -108.120595831155
      }
    },
    {
      "number": 77011,
      "class": "Bus",
      "name": "SHEPHERD 1",
      "init": {
        "Vr": 0.97414120160029,
        "Vi": -0.30946347361752685
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.1321399156081,
        "longitude": -108.373629630922
      }
    },
    {
      "number": 77012,
      "class": "Bus",
      "name": "SHEPHERD 2",
      "init": {
        "Vr": 0.9740813138376127,
        "Vi": -0.309519488876539
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.1321399156081,
        "longitude": -108.373629630922
      }
    },
    {
      "number": 77013,
      "class": "Bus",
      "name": "SHEPHERD 3",
      "init": {
        "Vr": 0.9742057396945223,
        "Vi": -0.30941013603446443
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.1321399156081,
        "longitude": -108.373629630922
      }
    },
    {
      "number": 77014,
      "class": "Bus",
      "name": "BILLINGS 1 1",
      "init": {
        "Vr": 0.9786795569554504,
        "Vi": -0.31926811783618275
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7018149075703,
        "longitude": -108.338970017937
      }
    },
    {
      "number": 77015,
      "class": "Bus",
      "name": "BILLINGS 2 1",
      "init": {
        "Vr": 0.9796992494956577,
        "Vi": -0.30485704519582835
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.5941937393612,
        "longitude": -108.29671452634
      }
    },
    {
      "number": 77016,
      "class": "Bus",
      "name": "BILLINGS 2 2",
      "init": {
        "Vr": 0.9793226333476729,
        "Vi": -0.30510938785570635
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.5941937393612,
        "longitude": -108.29671452634
      }
    },
    {
      "number": 77017,
      "class": "Bus",
      "name": "BILLINGS 2 3",
      "init": {
        "Vr": 0.9801405338769279,
        "Vi": -0.30459953845005666
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.5941937393612,
        "longitude": -108.29671452634
      }
    },
    {
      "number": 77018,
      "class": "Bus",
      "name": "BILLINGS 3 1",
      "init": {
        "Vr": 0.9715986709352452,
        "Vi": -0.31528352593673453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9747127004222,
        "longitude": -108.445320867709
      }
    },
    {
      "number": 77019,
      "class": "Bus",
      "name": "BILLINGS 3 2",
      "init": {
        "Vr": 0.971287173484926,
        "Vi": -0.3154913175340259
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9747127004222,
        "longitude": -108.445320867709
      }
    },
    {
      "number": 77020,
      "class": "Bus",
      "name": "BILLINGS 4 1",
      "init": {
        "Vr": 0.983561392827896,
        "Vi": -0.31339364337798015
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9355469335874,
        "longitude": -108.444187588392
      }
    },
    {
      "number": 77021,
      "class": "Bus",
      "name": "ROUNDUP 1",
      "init": {
        "Vr": 0.9866696863942007,
        "Vi": -0.3380041236502232
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4834400374425,
        "longitude": -108.568378878359
      }
    },
    {
      "number": 77022,
      "class": "Bus",
      "name": "BILLINGS 5 1",
      "init": {
        "Vr": 0.981593907562939,
        "Vi": -0.3188623840485041
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8160542105455,
        "longitude": -108.56137237854
      }
    },
    {
      "number": 77023,
      "class": "Bus",
      "name": "BILLINGS 6 1",
      "init": {
        "Vr": 0.9783886945318885,
        "Vi": -0.32328630628124844
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7965008658396,
        "longitude": -108.64104945596
      }
    },
    {
      "number": 77024,
      "class": "Bus",
      "name": "BILLINGS 7 1",
      "init": {
        "Vr": 0.9725089056605621,
        "Vi": -0.32239766288365324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9055114673408,
        "longitude": -108.660137867556
      }
    },
    {
      "number": 77025,
      "class": "Bus",
      "name": "HARLEM 1",
      "init": {
        "Vr": 0.9995783377457204,
        "Vi": -0.23921286127578362
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5039831584688,
        "longitude": -108.788445969718
      }
    },
    {
      "number": 77026,
      "class": "Bus",
      "name": "LAUREL 1",
      "init": {
        "Vr": 0.978759500280002,
        "Vi": -0.3245907548018073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.5909778204276,
        "longitude": -108.628579706518
      }
    },
    {
      "number": 77027,
      "class": "Bus",
      "name": "LAUREL 2",
      "init": {
        "Vr": 0.9785611078353509,
        "Vi": -0.3247661262490561
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.5909778204276,
        "longitude": -108.628579706518
      }
    },
    {
      "number": 77028,
      "class": "Bus",
      "name": "HAYS 1",
      "init": {
        "Vr": 1.0094083246542243,
        "Vi": -0.19358741563037937
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0697390885249,
        "longitude": -108.709444147538
      }
    },
    {
      "number": 77029,
      "class": "Bus",
      "name": "BRIDGER 1",
      "init": {
        "Vr": 0.9487582255312474,
        "Vi": -0.3851822983613229
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.1576001163845,
        "longitude": -108.768078618291
      }
    },
    {
      "number": 77030,
      "class": "Bus",
      "name": "PARK CITY 3 1",
      "init": {
        "Vr": 0.9763334652978086,
        "Vi": -0.34083239845604685
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7487556977578,
        "longitude": -109.038694283344
      }
    },
    {
      "number": 77031,
      "class": "Bus",
      "name": "JOLIET 1",
      "init": {
        "Vr": 0.9652629910278625,
        "Vi": -0.3547645758674657
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.5028840801894,
        "longitude": -108.898963194848
      }
    },
    {
      "number": 77032,
      "class": "Bus",
      "name": "COLUMBUS 2 1",
      "init": {
        "Vr": 0.9754709108004983,
        "Vi": -0.34890478629793015
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6607702513474,
        "longitude": -109.19898951357
      }
    },
    {
      "number": 77033,
      "class": "Bus",
      "name": "CHINOOK 1",
      "init": {
        "Vr": 0.9910610870199734,
        "Vi": -0.2784565478878317
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5201622524425,
        "longitude": -109.288244284147
      }
    },
    {
      "number": 77034,
      "class": "Bus",
      "name": "LEWISTOWN 1",
      "init": {
        "Vr": 0.954568915451343,
        "Vi": -0.4059661527985992
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1500683355048,
        "longitude": -109.389563320376
      }
    },
    {
      "number": 77035,
      "class": "Bus",
      "name": "LEWISTOWN 2",
      "init": {
        "Vr": 0.9547589786797559,
        "Vi": -0.40581045295970397
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1500683355048,
        "longitude": -109.389563320376
      }
    },
    {
      "number": 77036,
      "class": "Bus",
      "name": "RED LODGE 1",
      "init": {
        "Vr": 0.9177670013131569,
        "Vi": -0.4314533905065776
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.0253992860805,
        "longitude": -109.416126591882
      }
    },
    {
      "number": 77037,
      "class": "Bus",
      "name": "RED LODGE 2",
      "init": {
        "Vr": 0.9176775738122961,
        "Vi": -0.4315077562194475
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.0253992860805,
        "longitude": -109.416126591882
      }
    },
    {
      "number": 77038,
      "class": "Bus",
      "name": "RED LODGE 3",
      "init": {
        "Vr": 0.9178489236462994,
        "Vi": -0.43140303583444317
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.0253992860805,
        "longitude": -109.416126591882
      }
    },
    {
      "number": 77039,
      "class": "Bus",
      "name": "ABSAROKEE 1",
      "init": {
        "Vr": 0.9650445384012742,
        "Vi": -0.37026947176499786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6042737820209,
        "longitude": -109.441028830794
      }
    },
    {
      "number": 77040,
      "class": "Bus",
      "name": "HAVRE 1",
      "init": {
        "Vr": 0.9790467668287539,
        "Vi": -0.3110509616884504
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5998829095562,
        "longitude": -109.790143191848
      }
    },
    {
      "number": 77041,
      "class": "Bus",
      "name": "HAVRE 2",
      "init": {
        "Vr": 0.9788281182525357,
        "Vi": -0.3112468939295515
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5998829095562,
        "longitude": -109.790143191848
      }
    },
    {
      "number": 77042,
      "class": "Bus",
      "name": "BOX ELDER 1",
      "init": {
        "Vr": 0.9821347512051996,
        "Vi": -0.3232298688724742
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.2947643880707,
        "longitude": -109.864198828221
      }
    },
    {
      "number": 77043,
      "class": "Bus",
      "name": "HARLOWTON 1",
      "init": {
        "Vr": 0.9520853580993608,
        "Vi": -0.3912895480302407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5490341971684,
        "longitude": -109.874710871518
      }
    },
    {
      "number": 77044,
      "class": "Bus",
      "name": "BIG TIMBER 1",
      "init": {
        "Vr": 0.9725997020289016,
        "Vi": -0.3966817087080316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8848786767568,
        "longitude": -109.887548856542
      }
    },
    {
      "number": 77045,
      "class": "Bus",
      "name": "BIG TIMBER 2",
      "init": {
        "Vr": 0.9725437815640413,
        "Vi": -0.396733424444828
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8848786767568,
        "longitude": -109.887548856542
      }
    },
    {
      "number": 77046,
      "class": "Bus",
      "name": "GARDINER 1",
      "init": {
        "Vr": 0.9537610228700013,
        "Vi": -0.45364402054311526
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.0627592390072,
        "longitude": -110.448289810139
      }
    },
    {
      "number": 77047,
      "class": "Bus",
      "name": "GARDINER 2",
      "init": {
        "Vr": 0.9537372741415678,
        "Vi": -0.4536620616502357
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.0627592390072,
        "longitude": -110.448289810139
      }
    },
    {
      "number": 77048,
      "class": "Bus",
      "name": "LIVINGSTON 2 1",
      "init": {
        "Vr": 0.9421522598579908,
        "Vi": -0.44682916023143643
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.5550172450426,
        "longitude": -110.664182139382
      }
    },
    {
      "number": 77049,
      "class": "Bus",
      "name": "FORT BENTON 1",
      "init": {
        "Vr": 0.9877983955609959,
        "Vi": -0.32761196717424956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9808851812373,
        "longitude": -110.627196706812
      }
    },
    {
      "number": 77050,
      "class": "Bus",
      "name": "BELT 1",
      "init": {
        "Vr": 0.9773730525801315,
        "Vi": -0.33719402944185517
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3014071547607,
        "longitude": -110.876808585767
      }
    },
    {
      "number": 77051,
      "class": "Bus",
      "name": "BOZEMAN 1 1",
      "init": {
        "Vr": 0.9872590139916056,
        "Vi": -0.3695283980005081
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8284129976508,
        "longitude": -110.826011600942
      }
    },
    {
      "number": 77052,
      "class": "Bus",
      "name": "BOZEMAN 1 2",
      "init": {
        "Vr": 0.9602070227177321,
        "Vi": -0.4214114035459583
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8284129976508,
        "longitude": -110.826011600942
      }
    },
    {
      "number": 77053,
      "class": "Bus",
      "name": "BOZEMAN 1 3",
      "init": {
        "Vr": 0.987056717929345,
        "Vi": -0.3697937665954878
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8284129976508,
        "longitude": -110.826011600942
      }
    },
    {
      "number": 77054,
      "class": "Bus",
      "name": "BOZEMAN 2 1",
      "init": {
        "Vr": 0.9531577601009051,
        "Vi": -0.427477931499408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.870835366048,
        "longitude": -110.907300556248
      }
    },
    {
      "number": 77055,
      "class": "Bus",
      "name": "BOZEMAN 2 2",
      "init": {
        "Vr": 0.9535627681589347,
        "Vi": -0.42734855202988736
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.870835366048,
        "longitude": -110.907300556248
      }
    },
    {
      "number": 77056,
      "class": "Bus",
      "name": "CHESTER 1",
      "init": {
        "Vr": 1.0236042583121752,
        "Vi": -0.26010034550469885
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.6029675301932,
        "longitude": -111.089145785418
      }
    },
    {
      "number": 77057,
      "class": "Bus",
      "name": "WHITE SULPHUR SPRINGS 1",
      "init": {
        "Vr": 0.9479440826084599,
        "Vi": -0.35117375009386237
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.65340080325,
        "longitude": -111.138879701992
      }
    },
    {
      "number": 77058,
      "class": "Bus",
      "name": "BOZEMAN 3 1",
      "init": {
        "Vr": 0.9389991580300144,
        "Vi": -0.44852272752707284
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6638898080226,
        "longitude": -111.097469955305
      }
    },
    {
      "number": 77059,
      "class": "Bus",
      "name": "BOZEMAN 3 2",
      "init": {
        "Vr": 0.9387521676895582,
        "Vi": -0.4487388288856386
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6638898080226,
        "longitude": -111.097469955305
      }
    },
    {
      "number": 77060,
      "class": "Bus",
      "name": "BOZEMAN 4 1",
      "init": {
        "Vr": 0.9351586392894697,
        "Vi": -0.45502194012039915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.5053309397045,
        "longitude": -111.152692782154
      }
    },
    {
      "number": 77061,
      "class": "Bus",
      "name": "BOZEMAN 4 2",
      "init": {
        "Vr": 0.9354392943697757,
        "Vi": -0.4548558192768616
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.5053309397045,
        "longitude": -111.152692782154
      }
    },
    {
      "number": 77062,
      "class": "Bus",
      "name": "BOZEMAN 4 3",
      "init": {
        "Vr": 0.9349467832587408,
        "Vi": -0.4552013398869176
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.5053309397045,
        "longitude": -111.152692782154
      }
    },
    {
      "number": 77063,
      "class": "Bus",
      "name": "BELGRADE 1",
      "init": {
        "Vr": 0.9320399905931335,
        "Vi": -0.43468591089597475
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.0720529949151,
        "longitude": -111.031493257125
      }
    },
    {
      "number": 77064,
      "class": "Bus",
      "name": "GALLATIN GATEWAY 1",
      "init": {
        "Vr": 0.9454709312953553,
        "Vi": -0.4553043455066729
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.3432078328994,
        "longitude": -111.090389519469
      }
    },
    {
      "number": 77065,
      "class": "Bus",
      "name": "WEST YELLOWSTONE 1",
      "init": {
        "Vr": 0.9182004806321901,
        "Vi": -0.4980852780699616
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 44.7624154949956,
        "longitude": -111.268325159593
      }
    },
    {
      "number": 77066,
      "class": "Bus",
      "name": "WEST YELLOWSTONE 2",
      "init": {
        "Vr": 0.9181558193202962,
        "Vi": -0.4981161942581959
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 44.7624154949956,
        "longitude": -111.268325159593
      }
    },
    {
      "number": 77067,
      "class": "Bus",
      "name": "GREAT FALLS 1 1",
      "init": {
        "Vr": 0.9841039640297262,
        "Vi": -0.3281130640100753
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5035622311473,
        "longitude": -111.227783378622
      }
    },
    {
      "number": 77068,
      "class": "Bus",
      "name": "GREAT FALLS 1 2",
      "init": {
        "Vr": 0.9838847126232282,
        "Vi": -0.3283210194830633
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5035622311473,
        "longitude": -111.227783378622
      }
    },
    {
      "number": 77069,
      "class": "Bus",
      "name": "GREAT FALLS 2 1",
      "init": {
        "Vr": 0.9761853497029969,
        "Vi": -0.3388277870894211
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2237590603291,
        "longitude": -111.219421709939
      }
    },
    {
      "number": 77070,
      "class": "Bus",
      "name": "GREAT FALLS 3 1",
      "init": {
        "Vr": 0.9791034934752958,
        "Vi": -0.3293986820423833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3450361840752,
        "longitude": -111.272070227173
      }
    },
    {
      "number": 77071,
      "class": "Bus",
      "name": "GREAT FALLS 3 2",
      "init": {
        "Vr": 0.9787923344255217,
        "Vi": -0.3295973281477986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3450361840752,
        "longitude": -111.272070227173
      }
    },
    {
      "number": 77072,
      "class": "Bus",
      "name": "GREAT FALLS 4 1",
      "init": {
        "Vr": 0.9837892063525984,
        "Vi": -0.32808145287881546
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6619683418854,
        "longitude": -111.314846760595
      }
    },
    {
      "number": 77073,
      "class": "Bus",
      "name": "GREAT FALLS 4 2",
      "init": {
        "Vr": 0.9837892063525983,
        "Vi": -0.3280814528788154
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6619683418854,
        "longitude": -111.314846760595
      }
    },
    {
      "number": 77074,
      "class": "Bus",
      "name": "GREAT FALLS 4 3",
      "init": {
        "Vr": 0.9837892063525983,
        "Vi": -0.3280814528788154
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6619683418854,
        "longitude": -111.314846760595
      }
    },
    {
      "number": 77075,
      "class": "Bus",
      "name": "GREAT FALLS 4 4",
      "init": {
        "Vr": 0.9837892063525983,
        "Vi": -0.3280814528788154
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6619683418854,
        "longitude": -111.314846760595
      }
    },
    {
      "number": 77076,
      "class": "Bus",
      "name": "GREAT FALLS 4 5",
      "init": {
        "Vr": 0.98379200149236,
        "Vi": -0.32807905656668807
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6619683418854,
        "longitude": -111.314846760595
      }
    },
    {
      "number": 77077,
      "class": "Bus",
      "name": "GREAT FALLS 5 1",
      "init": {
        "Vr": 0.9811613894117451,
        "Vi": -0.3311332257035796
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5522003212864,
        "longitude": -111.331500417004
      }
    },
    {
      "number": 77078,
      "class": "Bus",
      "name": "MANHATTAN 1",
      "init": {
        "Vr": 0.9386507149878025,
        "Vi": -0.44467212387413635
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8290178978802,
        "longitude": -111.461450314537
      }
    },
    {
      "number": 77079,
      "class": "Bus",
      "name": "MANHATTAN 2",
      "init": {
        "Vr": 0.9385338233503002,
        "Vi": -0.44472427264220016
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8290178978802,
        "longitude": -111.461450314537
      }
    },
    {
      "number": 77080,
      "class": "Bus",
      "name": "TOWNSEND 1",
      "init": {
        "Vr": 0.9396631886353867,
        "Vi": -0.3736027512556467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4999797129296,
        "longitude": -111.508601790579
      }
    },
    {
      "number": 77081,
      "class": "Bus",
      "name": "TOWNSEND 2",
      "init": {
        "Vr": 0.9397411475237417,
        "Vi": -0.373537878881269
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4999797129296,
        "longitude": -111.508601790579
      }
    },
    {
      "number": 77082,
      "class": "Bus",
      "name": "TOWNSEND 3",
      "init": {
        "Vr": 0.9396631886353867,
        "Vi": -0.3736027512556467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4999797129296,
        "longitude": -111.508601790579
      }
    },
    {
      "number": 77083,
      "class": "Bus",
      "name": "THREE FORKS 1",
      "init": {
        "Vr": 0.9428895256163893,
        "Vi": -0.44149809492826037
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.954580688377,
        "longitude": -111.478396407017
      }
    },
    {
      "number": 77084,
      "class": "Bus",
      "name": "VAUGHN 1",
      "init": {
        "Vr": 0.989634783755835,
        "Vi": -0.3237133514639945
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5955429905853,
        "longitude": -111.687273679631
      }
    },
    {
      "number": 77085,
      "class": "Bus",
      "name": "VAUGHN 2",
      "init": {
        "Vr": 0.9895942330174896,
        "Vi": -0.3237496889819918
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5955429905853,
        "longitude": -111.687273679631
      }
    },
    {
      "number": 77086,
      "class": "Bus",
      "name": "VAUGHN 3",
      "init": {
        "Vr": 0.9896735123956063,
        "Vi": -0.32368184548097817
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5955429905853,
        "longitude": -111.687273679631
      }
    },
    {
      "number": 77087,
      "class": "Bus",
      "name": "ENNIS 1",
      "init": {
        "Vr": 0.9282345364678128,
        "Vi": -0.47546520567756445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.2176156762589,
        "longitude": -111.623969623788
      }
    },
    {
      "number": 77088,
      "class": "Bus",
      "name": "ENNIS 2",
      "init": {
        "Vr": 0.9216224029806771,
        "Vi": -0.4824605787135923
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.2176156762589,
        "longitude": -111.623969623788
      }
    },
    {
      "number": 77089,
      "class": "Bus",
      "name": "ENNIS 3",
      "init": {
        "Vr": 0.9286948713752029,
        "Vi": -0.4749781897437722
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.2176156762589,
        "longitude": -111.623969623788
      }
    },
    {
      "number": 77090,
      "class": "Bus",
      "name": "ENNIS 4",
      "init": {
        "Vr": 0.9286948713752029,
        "Vi": -0.4749781897437722
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.2176156762589,
        "longitude": -111.623969623788
      }
    },
    {
      "number": 77091,
      "class": "Bus",
      "name": "ENNIS 5",
      "init": {
        "Vr": 0.9283158257093745,
        "Vi": -0.4754023517383197
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.2176156762589,
        "longitude": -111.623969623788
      }
    },
    {
      "number": 77092,
      "class": "Bus",
      "name": "ENNIS 6",
      "init": {
        "Vr": 0.9282345364678128,
        "Vi": -0.47546520567756445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.2176156762589,
        "longitude": -111.623969623788
      }
    },
    {
      "number": 77093,
      "class": "Bus",
      "name": "SHELBY 1",
      "init": {
        "Vr": 1.0226023161400333,
        "Vi": -0.25863679654152705
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5212767566556,
        "longitude": -111.671112906003
      }
    },
    {
      "number": 77094,
      "class": "Bus",
      "name": "SHELBY 2",
      "init": {
        "Vr": 1.0225541146220565,
        "Vi": -0.2587061683887355
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5212767566556,
        "longitude": -111.671112906003
      }
    },
    {
      "number": 77095,
      "class": "Bus",
      "name": "CASCADE 2 1",
      "init": {
        "Vr": 0.9700590976525,
        "Vi": -0.3397372014790258
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1731178823581,
        "longitude": -111.797154017205
      }
    },
    {
      "number": 77096,
      "class": "Bus",
      "name": "CASCADE 2 2",
      "init": {
        "Vr": 0.9701222192055663,
        "Vi": -0.33970439189502233
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1731178823581,
        "longitude": -111.797154017205
      }
    },
    {
      "number": 77097,
      "class": "Bus",
      "name": "CASCADE 2 3",
      "init": {
        "Vr": 0.9699897460017693,
        "Vi": -0.3397744956373884
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1731178823581,
        "longitude": -111.797154017205
      }
    },
    {
      "number": 77098,
      "class": "Bus",
      "name": "CASCADE 2 4",
      "init": {
        "Vr": 0.9700590976525,
        "Vi": -0.3397372014790258
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1731178823581,
        "longitude": -111.797154017205
      }
    },
    {
      "number": 77099,
      "class": "Bus",
      "name": "EAST HELENA 1",
      "init": {
        "Vr": 0.9468676911309488,
        "Vi": -0.3922869825168971
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6125205702181,
        "longitude": -111.763495478956
      }
    },
    {
      "number": 77100,
      "class": "Bus",
      "name": "CONRAD 1",
      "init": {
        "Vr": 1.0203331104985023,
        "Vi": -0.271444985569727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.2069897308115,
        "longitude": -111.91949337334
      }
    },
    {
      "number": 77101,
      "class": "Bus",
      "name": "HELENA 1 1",
      "init": {
        "Vr": 0.9414703742385799,
        "Vi": -0.3966781549932785
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6662988828637,
        "longitude": -111.830684885716
      }
    },
    {
      "number": 77102,
      "class": "Bus",
      "name": "CLANCY 1",
      "init": {
        "Vr": 0.9331838336665477,
        "Vi": -0.39316527175072413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.3901439511713,
        "longitude": -111.926636443342
      }
    },
    {
      "number": 77103,
      "class": "Bus",
      "name": "CLANCY 2",
      "init": {
        "Vr": 0.9330674556457977,
        "Vi": -0.393285538210578
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.3901439511713,
        "longitude": -111.926636443342
      }
    },
    {
      "number": 77104,
      "class": "Bus",
      "name": "SHERIDAN 3 1",
      "init": {
        "Vr": 0.9289252671530264,
        "Vi": -0.46275202008363303
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.3671265230064,
        "longitude": -112.168538924964
      }
    },
    {
      "number": 77105,
      "class": "Bus",
      "name": "SHERIDAN 3 2",
      "init": {
        "Vr": 0.92887259995992,
        "Vi": -0.46279619247692516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.3671265230064,
        "longitude": -112.168538924964
      }
    },
    {
      "number": 77106,
      "class": "Bus",
      "name": "WHITEHALL 1",
      "init": {
        "Vr": 0.9376816931650754,
        "Vi": -0.40662614213788695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8124553438291,
        "longitude": -112.211588561956
      }
    },
    {
      "number": 77107,
      "class": "Bus",
      "name": "WHITEHALL 2",
      "init": {
        "Vr": 0.9375920632592922,
        "Vi": -0.4066822302696085
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8124553438291,
        "longitude": -112.211588561956
      }
    },
    {
      "number": 77108,
      "class": "Bus",
      "name": "WHITEHALL 3",
      "init": {
        "Vr": 0.937761666609567,
        "Vi": -0.4065684820310875
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8124553438291,
        "longitude": -112.211588561956
      }
    },
    {
      "number": 77109,
      "class": "Bus",
      "name": "HELENA 2 1",
      "init": {
        "Vr": 0.9306563008393343,
        "Vi": -0.4046624035921352
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5926592496006,
        "longitude": -112.241586435289
      }
    },
    {
      "number": 77110,
      "class": "Bus",
      "name": "HELENA 3 1",
      "init": {
        "Vr": 0.9310635526040969,
        "Vi": -0.40418384873782004
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5927056697911,
        "longitude": -112.180615049461
      }
    },
    {
      "number": 77111,
      "class": "Bus",
      "name": "HELENA 3 2",
      "init": {
        "Vr": 0.9308222316869282,
        "Vi": -0.4043829692095374
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5927056697911,
        "longitude": -112.180615049461
      }
    },
    {
      "number": 77112,
      "class": "Bus",
      "name": "VALIER 1",
      "init": {
        "Vr": 1.0129178241036731,
        "Vi": -0.2881844292930201
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.2422468922466,
        "longitude": -112.316265870995
      }
    },
    {
      "number": 77113,
      "class": "Bus",
      "name": "CHOTEAU 1",
      "init": {
        "Vr": 1.0058111575514967,
        "Vi": -0.3032780779711546
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.8808152903354,
        "longitude": -112.390486228339
      }
    },
    {
      "number": 77114,
      "class": "Bus",
      "name": "BUTTE 1 1",
      "init": {
        "Vr": 0.9394873625202852,
        "Vi": -0.39627136282028447
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.068388424446,
        "longitude": -112.506383565235
      }
    },
    {
      "number": 77115,
      "class": "Bus",
      "name": "BUTTE 2 1",
      "init": {
        "Vr": 0.938592322629947,
        "Vi": -0.3958595060345186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9898310850056,
        "longitude": -112.406256416094
      }
    },
    {
      "number": 77116,
      "class": "Bus",
      "name": "CUT BANK 1",
      "init": {
        "Vr": 1.0135325794416457,
        "Vi": -0.2506019211538695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.722113929247,
        "longitude": -112.531698724819
      }
    },
    {
      "number": 77117,
      "class": "Bus",
      "name": "CUT BANK 2",
      "init": {
        "Vr": 1.0134559087579909,
        "Vi": -0.25067109357383294
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.722113929247,
        "longitude": -112.531698724819
      }
    },
    {
      "number": 77118,
      "class": "Bus",
      "name": "LINCOLN 4 1",
      "init": {
        "Vr": 0.9640849860880548,
        "Vi": -0.35350287504525857
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0344361405899,
        "longitude": -112.640118604176
      }
    },
    {
      "number": 77119,
      "class": "Bus",
      "name": "DEER LODGE 1",
      "init": {
        "Vr": 0.9502353127202489,
        "Vi": -0.38430180772160444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.3299474671639,
        "longitude": -112.754810628596
      }
    },
    {
      "number": 77120,
      "class": "Bus",
      "name": "DILLON 2 1",
      "init": {
        "Vr": 0.9076707511487065,
        "Vi": -0.507575440845989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.041639307073,
        "longitude": -112.767861209104
      }
    },
    {
      "number": 77121,
      "class": "Bus",
      "name": "BROWNING 1",
      "init": {
        "Vr": 1.0115546041902035,
        "Vi": -0.2789584616191898
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.6049255410013,
        "longitude": -113.09352065657
      }
    },
    {
      "number": 77122,
      "class": "Bus",
      "name": "ANACONDA 1 1",
      "init": {
        "Vr": 0.954580953531305,
        "Vi": -0.3911327957377163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.0671071735002,
        "longitude": -113.158722382796
      }
    },
    {
      "number": 77123,
      "class": "Bus",
      "name": "PHILIPSBURG 1",
      "init": {
        "Vr": 0.953938079139689,
        "Vi": -0.40315519727308935
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.1964768180004,
        "longitude": -113.403713662788
      }
    },
    {
      "number": 77124,
      "class": "Bus",
      "name": "PHILIPSBURG 2",
      "init": {
        "Vr": 0.9539038897541481,
        "Vi": -0.40317133902787655
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.1964768180004,
        "longitude": -113.403713662788
      }
    },
    {
      "number": 77125,
      "class": "Bus",
      "name": "SEELEY LAKE 1",
      "init": {
        "Vr": 0.9632576673721736,
        "Vi": -0.39366369921168404
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2969470617186,
        "longitude": -113.563581512727
      }
    },
    {
      "number": 77126,
      "class": "Bus",
      "name": "CLINTON 2 1",
      "init": {
        "Vr": 0.9716249593510098,
        "Vi": -0.4054832471010245
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.6320042502492,
        "longitude": -113.772797484721
      }
    },
    {
      "number": 77127,
      "class": "Bus",
      "name": "BIGFORK 1",
      "init": {
        "Vr": 0.9609908148860979,
        "Vi": -0.39191311478476576
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6560337635364,
        "longitude": -113.653138071763
      }
    },
    {
      "number": 77128,
      "class": "Bus",
      "name": "BIGFORK 2",
      "init": {
        "Vr": 0.9611609008458574,
        "Vi": -0.39179030616182975
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6560337635364,
        "longitude": -113.653138071763
      }
    },
    {
      "number": 77129,
      "class": "Bus",
      "name": "MISSOULA 1 1",
      "init": {
        "Vr": 0.9608577960630592,
        "Vi": -0.40909380892662384
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.903278951067,
        "longitude": -113.877920980077
      }
    },
    {
      "number": 77130,
      "class": "Bus",
      "name": "MISSOULA 1 2",
      "init": {
        "Vr": 0.9605853220847775,
        "Vi": -0.40942715927807044
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.903278951067,
        "longitude": -113.877920980077
      }
    },
    {
      "number": 77131,
      "class": "Bus",
      "name": "MISSOULA 1 3",
      "init": {
        "Vr": 0.9611118300947579,
        "Vi": -0.40878181566660715
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.903278951067,
        "longitude": -113.877920980077
      }
    },
    {
      "number": 77132,
      "class": "Bus",
      "name": "MISSOULA 1 4",
      "init": {
        "Vr": 0.9608577960630592,
        "Vi": -0.40909380892662384
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.903278951067,
        "longitude": -113.877920980077
      }
    },
    {
      "number": 77133,
      "class": "Bus",
      "name": "MISSOULA 2 1",
      "init": {
        "Vr": 0.9547173689489525,
        "Vi": -0.32491162666183576
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.7476678845086,
        "longitude": -114.049741933121
      }
    },
    {
      "number": 77134,
      "class": "Bus",
      "name": "MISSOULA 2 2",
      "init": {
        "Vr": 0.9806044366597463,
        "Vi": -0.39523254570028293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.7476678845086,
        "longitude": -114.049741933121
      }
    },
    {
      "number": 77135,
      "class": "Bus",
      "name": "CORVALLIS 4 1",
      "init": {
        "Vr": 0.9304861165065917,
        "Vi": -0.43655765489337256
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.2677848866731,
        "longitude": -113.92494301006
      }
    },
    {
      "number": 77136,
      "class": "Bus",
      "name": "CORVALLIS 4 2",
      "init": {
        "Vr": 0.9303781177271793,
        "Vi": -0.43663116578286276
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.2677848866731,
        "longitude": -113.92494301006
      }
    },
    {
      "number": 77137,
      "class": "Bus",
      "name": "SAINT IGNATIUS 1",
      "init": {
        "Vr": 0.9691806268848019,
        "Vi": -0.34715235319078674
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3103139720613,
        "longitude": -113.947504388857
      }
    },
    {
      "number": 77138,
      "class": "Bus",
      "name": "SAINT IGNATIUS 2",
      "init": {
        "Vr": 0.9691334445187672,
        "Vi": -0.347211502442119
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3103139720613,
        "longitude": -113.947504388857
      }
    },
    {
      "number": 77139,
      "class": "Bus",
      "name": "SAINT IGNATIUS 3",
      "init": {
        "Vr": 0.969291584380118,
        "Vi": -0.34714416555914207
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.3103139720613,
        "longitude": -113.947504388857
      }
    },
    {
      "number": 77140,
      "class": "Bus",
      "name": "MISSOULA 3 1",
      "init": {
        "Vr": 0.9645642208391962,
        "Vi": -0.40229683136536903
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9163633530679,
        "longitude": -114.106719028362
      }
    },
    {
      "number": 77141,
      "class": "Bus",
      "name": "MISSOULA 4 1",
      "init": {
        "Vr": 0.9575396040235555,
        "Vi": -0.40839399053397174
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9542578315259,
        "longitude": -113.998032168219
      }
    },
    {
      "number": 77142,
      "class": "Bus",
      "name": "FLORENCE 5 1",
      "init": {
        "Vr": 0.967843383608595,
        "Vi": -0.4063233687857051
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.654427055413,
        "longitude": -114.099925354385
      }
    },
    {
      "number": 77143,
      "class": "Bus",
      "name": "FLORENCE 5 2",
      "init": {
        "Vr": 0.9677480575262783,
        "Vi": -0.4064039217737747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.654427055413,
        "longitude": -114.099925354385
      }
    },
    {
      "number": 77144,
      "class": "Bus",
      "name": "STEVENSVILLE 1",
      "init": {
        "Vr": 0.9565060594037759,
        "Vi": -0.41141626325746444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.5729530399145,
        "longitude": -113.985803237785
      }
    },
    {
      "number": 77145,
      "class": "Bus",
      "name": "ARLEE 1",
      "init": {
        "Vr": 0.9652986203674814,
        "Vi": -0.3682491857204132
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2175639903975,
        "longitude": -114.054170410596
      }
    },
    {
      "number": 77146,
      "class": "Bus",
      "name": "ARLEE 2",
      "init": {
        "Vr": 0.9653574392349021,
        "Vi": -0.3682213238770923
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.2175639903975,
        "longitude": -114.054170410596
      }
    },
    {
      "number": 77147,
      "class": "Bus",
      "name": "MISSOULA 5 1",
      "init": {
        "Vr": 0.9617927395047597,
        "Vi": -0.38884417266163324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.058066816009,
        "longitude": -114.043703068047
      }
    },
    {
      "number": 77148,
      "class": "Bus",
      "name": "RONAN 1",
      "init": {
        "Vr": 0.976564037804685,
        "Vi": -0.32333578915961153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4458797500489,
        "longitude": -114.022008009304
      }
    },
    {
      "number": 77149,
      "class": "Bus",
      "name": "RONAN 2",
      "init": {
        "Vr": 0.9764208207791939,
        "Vi": -0.3234908328032582
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.4458797500489,
        "longitude": -114.022008009304
      }
    },
    {
      "number": 77150,
      "class": "Bus",
      "name": "COLUMBIA FALLS 1",
      "init": {
        "Vr": 0.9528474651941079,
        "Vi": -0.31987433889558137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.3117197436149,
        "longitude": -114.218229714332
      }
    },
    {
      "number": 77151,
      "class": "Bus",
      "name": "COLUMBIA FALLS 2",
      "init": {
        "Vr": 0.9525232082519177,
        "Vi": -0.3200457937979625
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.3117197436149,
        "longitude": -114.218229714332
      }
    },
    {
      "number": 77152,
      "class": "Bus",
      "name": "POLSON 1 1",
      "init": {
        "Vr": 0.9837279377400161,
        "Vi": -0.2940189952397511
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7396461498779,
        "longitude": -114.100197645498
      }
    },
    {
      "number": 77153,
      "class": "Bus",
      "name": "POLSON 1 2",
      "init": {
        "Vr": 0.9835532839058794,
        "Vi": -0.29416156857169634
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.7396461498779,
        "longitude": -114.100197645498
      }
    },
    {
      "number": 77154,
      "class": "Bus",
      "name": "LAKESIDE 4 1",
      "init": {
        "Vr": 0.9844977186522669,
        "Vi": -0.29551159008204664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9246524396368,
        "longitude": -114.215954183866
      }
    },
    {
      "number": 77155,
      "class": "Bus",
      "name": "HAMILTON 1",
      "init": {
        "Vr": 0.9320049312660672,
        "Vi": -0.42145055408662535
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.2422432033695,
        "longitude": -114.171308022353
      }
    },
    {
      "number": 77156,
      "class": "Bus",
      "name": "HAMILTON 2",
      "init": {
        "Vr": 0.9317101144665,
        "Vi": -0.4216310696276344
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.2422432033695,
        "longitude": -114.171308022353
      }
    },
    {
      "number": 77157,
      "class": "Bus",
      "name": "FRENCHTOWN 1",
      "init": {
        "Vr": 0.9732276185101709,
        "Vi": -0.34670556502622984
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.1473962184073,
        "longitude": -114.280067925615
      }
    },
    {
      "number": 77158,
      "class": "Bus",
      "name": "MISSOULA 6 1",
      "init": {
        "Vr": 0.9544562760905075,
        "Vi": -0.42151491222970444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8482099611759,
        "longitude": -114.331451804239
      }
    },
    {
      "number": 77159,
      "class": "Bus",
      "name": "MISSOULA 6 2",
      "init": {
        "Vr": 0.954633977129128,
        "Vi": -0.4214480135441717
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.8482099611759,
        "longitude": -114.331451804239
      }
    },
    {
      "number": 77160,
      "class": "Bus",
      "name": "DARBY 1",
      "init": {
        "Vr": 0.931988144643073,
        "Vi": -0.4605478657059314
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.6990882766209,
        "longitude": -114.388406605216
      }
    },
    {
      "number": 77161,
      "class": "Bus",
      "name": "VICTOR 2 1",
      "init": {
        "Vr": 0.949414927250853,
        "Vi": -0.41603706702411203
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4865380465177,
        "longitude": -114.263226369797
      }
    },
    {
      "number": 77162,
      "class": "Bus",
      "name": "VICTOR 2 2",
      "init": {
        "Vr": 0.9493498742450933,
        "Vi": -0.4160761554676687
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4865380465177,
        "longitude": -114.263226369797
      }
    },
    {
      "number": 77163,
      "class": "Bus",
      "name": "VICTOR 2 3",
      "init": {
        "Vr": 0.9494794895971503,
        "Vi": -0.4159978820150054
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.4865380465177,
        "longitude": -114.263226369797
      }
    },
    {
      "number": 77164,
      "class": "Bus",
      "name": "KALISPELL 1 1",
      "init": {
        "Vr": 0.9449767935434614,
        "Vi": -0.32971148973366166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.2682716933164,
        "longitude": -114.482592829834
      }
    },
    {
      "number": 77165,
      "class": "Bus",
      "name": "KALISPELL 2 1",
      "init": {
        "Vr": 0.9497739113759076,
        "Vi": -0.32805964327688325
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.3176791256608,
        "longitude": -114.29574940378
      }
    },
    {
      "number": 77166,
      "class": "Bus",
      "name": "KALISPELL 2 2",
      "init": {
        "Vr": 0.9492236349328201,
        "Vi": -0.3283924596044136
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.3176791256608,
        "longitude": -114.29574940378
      }
    },
    {
      "number": 77167,
      "class": "Bus",
      "name": "HUSON 1",
      "init": {
        "Vr": 0.9681500919524008,
        "Vi": -0.3644165573940157
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0718966805483,
        "longitude": -114.522478728049
      }
    },
    {
      "number": 77168,
      "class": "Bus",
      "name": "WHITEFISH 1",
      "init": {
        "Vr": 0.9759611559560352,
        "Vi": -0.30439797785614475
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4912519979145,
        "longitude": -114.548756922747
      }
    },
    {
      "number": 77169,
      "class": "Bus",
      "name": "KILA 1",
      "init": {
        "Vr": 0.9890394169283162,
        "Vi": -0.2937515784273373
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.9835436976162,
        "longitude": -114.613717961613
      }
    },
    {
      "number": 77170,
      "class": "Bus",
      "name": "PLAINS 1",
      "init": {
        "Vr": 0.9777727115034099,
        "Vi": -0.2543713879096877
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5645325280307,
        "longitude": -114.829198832556
      }
    },
    {
      "number": 77171,
      "class": "Bus",
      "name": "PLAINS 2",
      "init": {
        "Vr": 0.9777100457899215,
        "Vi": -0.2544680967568387
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5645325280307,
        "longitude": -114.829198832556
      }
    },
    {
      "number": 77172,
      "class": "Bus",
      "name": "EUREKA 5 1",
      "init": {
        "Vr": 1.0000421593313706,
        "Vi": -0.22384943346866681
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.9903252726467,
        "longitude": -114.95958322309
      }
    },
    {
      "number": 77173,
      "class": "Bus",
      "name": "EUREKA 5 2",
      "init": {
        "Vr": 0.9999557122501664,
        "Vi": -0.22394995957157832
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.9903252726467,
        "longitude": -114.95958322309
      }
    },
    {
      "number": 77174,
      "class": "Bus",
      "name": "EUREKA 5 3",
      "init": {
        "Vr": 1.0001306642856886,
        "Vi": -0.22373338581153704
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.9903252726467,
        "longitude": -114.95958322309
      }
    },
    {
      "number": 77175,
      "class": "Bus",
      "name": "SUPERIOR 2 1",
      "init": {
        "Vr": 0.9656144368789931,
        "Vi": -0.3861193782344603
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0781419315626,
        "longitude": -114.887718345245
      }
    },
    {
      "number": 77176,
      "class": "Bus",
      "name": "SUPERIOR 2 2",
      "init": {
        "Vr": 0.9655772672220365,
        "Vi": -0.38615696032607355
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0781419315626,
        "longitude": -114.887718345245
      }
    },
    {
      "number": 77177,
      "class": "Bus",
      "name": "SUPERIOR 2 3",
      "init": {
        "Vr": 0.965649847918769,
        "Vi": -0.3860881562432498
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0781419315626,
        "longitude": -114.887718345245
      }
    },
    {
      "number": 77178,
      "class": "Bus",
      "name": "SUPERIOR 2 4",
      "init": {
        "Vr": 0.9656144368789931,
        "Vi": -0.3861193782344603
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.0781419315626,
        "longitude": -114.887718345245
      }
    },
    {
      "number": 77179,
      "class": "Bus",
      "name": "THOMPSON FALLS 1 1",
      "init": {
        "Vr": 0.9876989943902019,
        "Vi": -0.2694735720670813
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6497552204216,
        "longitude": -115.357906219256
      }
    },
    {
      "number": 77180,
      "class": "Bus",
      "name": "LIBBY 1 1",
      "init": {
        "Vr": 0.9948728129743603,
        "Vi": -0.22948665114548908
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.316305847598,
        "longitude": -115.32815301857
      }
    },
    {
      "number": 77181,
      "class": "Bus",
      "name": "LIBBY 1 2",
      "init": {
        "Vr": 0.9947478934532916,
        "Vi": -0.22968295894097784
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.316305847598,
        "longitude": -115.32815301857
      }
    },
    {
      "number": 77182,
      "class": "Bus",
      "name": "TROUT CREEK 1",
      "init": {
        "Vr": 1.0109896026735576,
        "Vi": -0.25082975698754856
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.867527041871,
        "longitude": -115.582024795086
      }
    },
    {
      "number": 77183,
      "class": "Bus",
      "name": "TROUT CREEK 2",
      "init": {
        "Vr": 1.0110326437575468,
        "Vi": -0.2507819715314137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.867527041871,
        "longitude": -115.582024795086
      }
    },
    {
      "number": 77184,
      "class": "Bus",
      "name": "TROY 2 1",
      "init": {
        "Vr": 0.9909022443791913,
        "Vi": -0.26352517760662586
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5884625598664,
        "longitude": -115.738808668019
      }
    },
    {
      "number": 77185,
      "class": "Bus",
      "name": "LIBBY 2 1",
      "init": {
        "Vr": 1.020453901623529,
        "Vi": -0.16101378835444483
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4098,
        "longitude": -115.3143
      }
    },
    {
      "number": 77186,
      "class": "Bus",
      "name": "LIBBY 2 2",
      "init": {
        "Vr": 0.9990054605657751,
        "Vi": -0.19597924889728083
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4098,
        "longitude": -115.3143
      }
    },
    {
      "number": 77187,
      "class": "Bus",
      "name": "LIBBY 2 3",
      "init": {
        "Vr": 0.9798606636073295,
        "Vi": -0.1274561005012022
      },
      "params": {
        "kv": 24.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4098,
        "longitude": -115.3143
      }
    },
    {
      "number": 77188,
      "class": "Bus",
      "name": "LIBBY 2 4",
      "init": {
        "Vr": 0.9790768018486571,
        "Vi": -0.1351764225667688
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4098,
        "longitude": -115.3143
      }
    },
    {
      "number": 77189,
      "class": "Bus",
      "name": "LIBBY 2 5",
      "init": {
        "Vr": 0.9798206739980624,
        "Vi": -0.12787208451490675
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4098,
        "longitude": -115.3143
      }
    },
    {
      "number": 77190,
      "class": "Bus",
      "name": "LIBBY 2 6",
      "init": {
        "Vr": 0.9800274646137461,
        "Vi": -0.12795625112048573
      },
      "params": {
        "kv": 20.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4098,
        "longitude": -115.3143
      }
    },
    {
      "number": 77191,
      "class": "Bus",
      "name": "LIBBY 2 7",
      "init": {
        "Vr": 0.9800463029469404,
        "Vi": -0.1296206533862174
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4098,
        "longitude": -115.3143
      }
    },
    {
      "number": 77192,
      "class": "Bus",
      "name": "LIBBY 2 8",
      "init": {
        "Vr": 1.0194361982672675,
        "Vi": -0.1639288908951969
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.4098,
        "longitude": -115.3143
      }
    },
    {
      "number": 77193,
      "class": "Bus",
      "name": "ANACONDA 2 1",
      "init": {
        "Vr": 0.9624033585483985,
        "Vi": -0.34431091819705334
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.104713,
        "longitude": -112.876605
      }
    },
    {
      "number": 77194,
      "class": "Bus",
      "name": "ANACONDA 2 2",
      "init": {
        "Vr": 0.9600937926215607,
        "Vi": -0.37060981948206334
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.104713,
        "longitude": -112.876605
      }
    },
    {
      "number": 77195,
      "class": "Bus",
      "name": "ANACONDA 2 3",
      "init": {
        "Vr": 0.9671425578295264,
        "Vi": -0.3324321030763521
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.104713,
        "longitude": -112.876605
      }
    },
    {
      "number": 77196,
      "class": "Bus",
      "name": "ANACONDA 2 4",
      "init": {
        "Vr": 0.9695684272591022,
        "Vi": -0.3259809161771122
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.104713,
        "longitude": -112.876605
      }
    },
    {
      "number": 77197,
      "class": "Bus",
      "name": "ANACONDA 2 5",
      "init": {
        "Vr": 0.9624033585483985,
        "Vi": -0.34431091819705334
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.104713,
        "longitude": -112.876605
      }
    },
    {
      "number": 77198,
      "class": "Bus",
      "name": "COLSTRIP 1 1",
      "init": {
        "Vr": 1.0136956647778914,
        "Vi": -0.16629952548121216
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9752,
        "longitude": -106.6547
      }
    },
    {
      "number": 77199,
      "class": "Bus",
      "name": "COLSTRIP 1 2",
      "init": {
        "Vr": 1.0136956647778914,
        "Vi": -0.16629952548121216
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9752,
        "longitude": -106.6547
      }
    },
    {
      "number": 77200,
      "class": "Bus",
      "name": "GREAT FALLS 6 1",
      "init": {
        "Vr": 0.9813138229388031,
        "Vi": -0.3296658156224886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.521331,
        "longitude": -111.261442
      }
    },
    {
      "number": 77201,
      "class": "Bus",
      "name": "GREAT FALLS 6 2",
      "init": {
        "Vr": 0.9812607632996116,
        "Vi": -0.3297645318588471
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.521331,
        "longitude": -111.261442
      }
    },
    {
      "number": 77202,
      "class": "Bus",
      "name": "FAIRFIELD 5 1",
      "init": {
        "Vr": 0.9909262400531649,
        "Vi": -0.24482459258883132
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.51,
        "longitude": -112.1097
      }
    },
    {
      "number": 77203,
      "class": "Bus",
      "name": "FAIRFIELD 5 2",
      "init": {
        "Vr": 1.0190290895903658,
        "Vi": -0.253901524774723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.51,
        "longitude": -112.1097
      }
    },
    {
      "number": 77204,
      "class": "Bus",
      "name": "FAIRFIELD 5 3",
      "init": {
        "Vr": 0.9909262400531649,
        "Vi": -0.24482459258883132
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.51,
        "longitude": -112.1097
      }
    },
    {
      "number": 77205,
      "class": "Bus",
      "name": "FAIRFIELD 5 4",
      "init": {
        "Vr": 0.9909137137541131,
        "Vi": -0.2448413236563806
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.51,
        "longitude": -112.1097
      }
    },
    {
      "number": 77206,
      "class": "Bus",
      "name": "TWO DOT 1",
      "init": {
        "Vr": 0.9404373189423765,
        "Vi": -0.3865744505134844
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.449444,
        "longitude": -110.087222
      }
    },
    {
      "number": 77207,
      "class": "Bus",
      "name": "TWO DOT 2",
      "init": {
        "Vr": 0.967277478677556,
        "Vi": -0.37525515079514754
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.449444,
        "longitude": -110.087222
      }
    },
    {
      "number": 77208,
      "class": "Bus",
      "name": "TWO DOT 3",
      "init": {
        "Vr": 0.9408096829350879,
        "Vi": -0.38684938376584377
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.449444,
        "longitude": -110.087222
      }
    },
    {
      "number": 77209,
      "class": "Bus",
      "name": "BILLINGS 8 1",
      "init": {
        "Vr": 1.0078334309196952,
        "Vi": -0.24060438411690435
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.77562,
        "longitude": -108.480999
      }
    },
    {
      "number": 77210,
      "class": "Bus",
      "name": "BILLINGS 8 2",
      "init": {
        "Vr": 0.988674066027041,
        "Vi": -0.30567923994727897
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.77562,
        "longitude": -108.480999
      }
    },
    {
      "number": 77211,
      "class": "Bus",
      "name": "BILLINGS 8 3",
      "init": {
        "Vr": 0.9798209247032036,
        "Vi": -0.3357489674084166
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.77562,
        "longitude": -108.480999
      }
    },
    {
      "number": 77212,
      "class": "Bus",
      "name": "BILLINGS 8 4",
      "init": {
        "Vr": 0.9798209247032036,
        "Vi": -0.3357489674084166
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.77562,
        "longitude": -108.480999
      }
    },
    {
      "number": 77213,
      "class": "Bus",
      "name": "BILLINGS 8 5",
      "init": {
        "Vr": 0.97969141552094,
        "Vi": -0.20973704629276782
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.77562,
        "longitude": -108.480999
      }
    },
    {
      "number": 77214,
      "class": "Bus",
      "name": "HARDIN 2 1",
      "init": {
        "Vr": 1.012606324612608,
        "Vi": -0.1983460921461739
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.307406,
        "longitude": -107.957515
      }
    },
    {
      "number": 77215,
      "class": "Bus",
      "name": "HARDIN 2 2",
      "init": {
        "Vr": 1.0084183900471857,
        "Vi": -0.23437412101494412
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.307406,
        "longitude": -107.957515
      }
    },
    {
      "number": 77216,
      "class": "Bus",
      "name": "HARDIN 2 3",
      "init": {
        "Vr": 1.012606324612608,
        "Vi": -0.1983460921461739
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.307406,
        "longitude": -107.957515
      }
    },
    {
      "number": 77217,
      "class": "Bus",
      "name": "HARDIN 2 4",
      "init": {
        "Vr": 1.0277739444247442,
        "Vi": -0.18924546651187418
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.307406,
        "longitude": -107.957515
      }
    },
    {
      "number": 77218,
      "class": "Bus",
      "name": "HARDIN 2 5",
      "init": {
        "Vr": 1.0296902557580545,
        "Vi": -0.18903030763350337
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.307406,
        "longitude": -107.957515
      }
    },
    {
      "number": 77219,
      "class": "Bus",
      "name": "HARDIN 2 6",
      "init": {
        "Vr": 1.027838420900729,
        "Vi": -0.189978953355307
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.307406,
        "longitude": -107.957515
      }
    },
    {
      "number": 77220,
      "class": "Bus",
      "name": "HARDIN 2 7",
      "init": {
        "Vr": 1.0133793353654204,
        "Vi": -0.19822794159690743
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.307406,
        "longitude": -107.957515
      }
    },
    {
      "number": 77221,
      "class": "Bus",
      "name": "HUNGRY HORSE 1",
      "init": {
        "Vr": 0.9859785978620204,
        "Vi": -0.2502469154629078
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.341521,
        "longitude": -114.01443
      }
    },
    {
      "number": 77222,
      "class": "Bus",
      "name": "HUNGRY HORSE 2",
      "init": {
        "Vr": 0.9778975888150103,
        "Vi": -0.2951708734532029
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.341521,
        "longitude": -114.01443
      }
    },
    {
      "number": 77223,
      "class": "Bus",
      "name": "HUNGRY HORSE 3",
      "init": {
        "Vr": 0.9969455054519826,
        "Vi": -0.22736558765103404
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.341521,
        "longitude": -114.01443
      }
    },
    {
      "number": 77224,
      "class": "Bus",
      "name": "HUNGRY HORSE 4",
      "init": {
        "Vr": 0.9960795594062378,
        "Vi": -0.22824065715858147
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.341521,
        "longitude": -114.01443
      }
    },
    {
      "number": 77225,
      "class": "Bus",
      "name": "HUNGRY HORSE 5",
      "init": {
        "Vr": 1.0004571407165141,
        "Vi": -0.21519942457340757
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.341521,
        "longitude": -114.01443
      }
    },
    {
      "number": 77226,
      "class": "Bus",
      "name": "HUNGRY HORSE 6",
      "init": {
        "Vr": 0.9859785978620204,
        "Vi": -0.2502469154629078
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.341521,
        "longitude": -114.01443
      }
    },
    {
      "number": 77227,
      "class": "Bus",
      "name": "HUNGRY HORSE 7",
      "init": {
        "Vr": 0.9872059503094381,
        "Vi": -0.2526933730292071
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.341521,
        "longitude": -114.01443
      }
    },
    {
      "number": 77228,
      "class": "Bus",
      "name": "HELENA 4 1",
      "init": {
        "Vr": 0.9783487708473632,
        "Vi": -0.3613141904552916
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.649026,
        "longitude": -111.727874
      }
    },
    {
      "number": 77229,
      "class": "Bus",
      "name": "HELENA 4 2",
      "init": {
        "Vr": 0.9496895396245588,
        "Vi": -0.3901549831633791
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.649026,
        "longitude": -111.727874
      }
    },
    {
      "number": 77230,
      "class": "Bus",
      "name": "HELENA 4 3",
      "init": {
        "Vr": 0.9791784588146627,
        "Vi": -0.360834415128874
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.649026,
        "longitude": -111.727874
      }
    },
    {
      "number": 77231,
      "class": "Bus",
      "name": "FAIRFIELD 6 1",
      "init": {
        "Vr": 0.9962192323805199,
        "Vi": -0.3149234892742405
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.723333,
        "longitude": -111.965278
      }
    },
    {
      "number": 77232,
      "class": "Bus",
      "name": "POLSON 2 1",
      "init": {
        "Vr": 0.9905329571883154,
        "Vi": -0.2349835305200106
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6777,
        "longitude": -114.2339
      }
    },
    {
      "number": 77233,
      "class": "Bus",
      "name": "POLSON 2 2",
      "init": {
        "Vr": 0.9876783380729377,
        "Vi": -0.27586591683695394
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6777,
        "longitude": -114.2339
      }
    },
    {
      "number": 77234,
      "class": "Bus",
      "name": "POLSON 2 3",
      "init": {
        "Vr": 0.98463196168201,
        "Vi": -0.31949455419209205
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6777,
        "longitude": -114.2339
      }
    },
    {
      "number": 77235,
      "class": "Bus",
      "name": "POLSON 2 4",
      "init": {
        "Vr": 0.98463196168201,
        "Vi": -0.31949455419209205
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6777,
        "longitude": -114.2339
      }
    },
    {
      "number": 77236,
      "class": "Bus",
      "name": "POLSON 2 5",
      "init": {
        "Vr": 0.9776208986948675,
        "Vi": -0.21256259255097115
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6777,
        "longitude": -114.2339
      }
    },
    {
      "number": 77237,
      "class": "Bus",
      "name": "POLSON 2 6",
      "init": {
        "Vr": 0.9780879856794584,
        "Vi": -0.2142784603784665
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6777,
        "longitude": -114.2339
      }
    },
    {
      "number": 77238,
      "class": "Bus",
      "name": "POLSON 2 7",
      "init": {
        "Vr": 0.9804395506250968,
        "Vi": -0.20910468385939285
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.6777,
        "longitude": -114.2339
      }
    },
    {
      "number": 77239,
      "class": "Bus",
      "name": "GLASGOW 2 1",
      "init": {
        "Vr": 1.0115044519520746,
        "Vi": 0.13276275634074222
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0122,
        "longitude": -106.4123
      }
    },
    {
      "number": 77240,
      "class": "Bus",
      "name": "GLASGOW 2 2",
      "init": {
        "Vr": 1.018558983040135,
        "Vi": 0.1114492467119755
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0122,
        "longitude": -106.4123
      }
    },
    {
      "number": 77241,
      "class": "Bus",
      "name": "GLASGOW 2 3",
      "init": {
        "Vr": 1.0221254580989307,
        "Vi": 0.10067403027528621
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0122,
        "longitude": -106.4123
      }
    },
    {
      "number": 77242,
      "class": "Bus",
      "name": "GLASGOW 2 4",
      "init": {
        "Vr": 1.0221254580989307,
        "Vi": 0.10067403027528621
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0122,
        "longitude": -106.4123
      }
    },
    {
      "number": 77243,
      "class": "Bus",
      "name": "GLASGOW 2 5",
      "init": {
        "Vr": 0.9735418774219068,
        "Vi": 0.15319619656428984
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0122,
        "longitude": -106.4123
      }
    },
    {
      "number": 77244,
      "class": "Bus",
      "name": "GLASGOW 2 6",
      "init": {
        "Vr": 0.9724216813639684,
        "Vi": 0.1413061326326586
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0122,
        "longitude": -106.4123
      }
    },
    {
      "number": 77245,
      "class": "Bus",
      "name": "GLASGOW 2 7",
      "init": {
        "Vr": 0.9736861775453663,
        "Vi": 0.13495820977686232
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0122,
        "longitude": -106.4123
      }
    },
    {
      "number": 77246,
      "class": "Bus",
      "name": "GLASGOW 2 8",
      "init": {
        "Vr": 1.0115044519520746,
        "Vi": 0.13276275634074222
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.0122,
        "longitude": -106.4123
      }
    },
    {
      "number": 77247,
      "class": "Bus",
      "name": "BILLINGS 9 1",
      "init": {
        "Vr": 0.986741716931756,
        "Vi": -0.30835755401164416
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8117,
        "longitude": -108.4278
      }
    },
    {
      "number": 77248,
      "class": "Bus",
      "name": "BILLINGS 9 2",
      "init": {
        "Vr": 0.9980005431288084,
        "Vi": -0.22829422814326492
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8117,
        "longitude": -108.4278
      }
    },
    {
      "number": 77249,
      "class": "Bus",
      "name": "SHAWMUT 1",
      "init": {
        "Vr": 0.9732585406006156,
        "Vi": -0.3819900318741819
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.275278,
        "longitude": -109.482778
      }
    },
    {
      "number": 77250,
      "class": "Bus",
      "name": "SHAWMUT 2",
      "init": {
        "Vr": 0.9712729663814589,
        "Vi": -0.29180367847151445
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.275278,
        "longitude": -109.482778
      }
    },
    {
      "number": 77251,
      "class": "Bus",
      "name": "SHAWMUT 3",
      "init": {
        "Vr": 0.9647740551064686,
        "Vi": -0.30941433781288075
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.275278,
        "longitude": -109.482778
      }
    },
    {
      "number": 77252,
      "class": "Bus",
      "name": "THOMPSON FALLS 2 1",
      "init": {
        "Vr": 1.001286741149241,
        "Vi": -0.24031202658123316
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.593155,
        "longitude": -115.358237
      }
    },
    {
      "number": 77253,
      "class": "Bus",
      "name": "THOMPSON FALLS 2 2",
      "init": {
        "Vr": 0.994859908993804,
        "Vi": -0.2501782428452237
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.593155,
        "longitude": -115.358237
      }
    },
    {
      "number": 77254,
      "class": "Bus",
      "name": "COLSTRIP 2 1",
      "init": {
        "Vr": 1.012008364002161,
        "Vi": -0.12886534429805954
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8831,
        "longitude": -106.614
      }
    },
    {
      "number": 77255,
      "class": "Bus",
      "name": "COLSTRIP 2 2",
      "init": {
        "Vr": 1.0149259599678127,
        "Vi": -0.14915728014699722
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8831,
        "longitude": -106.614
      }
    },
    {
      "number": 77256,
      "class": "Bus",
      "name": "COLSTRIP 2 3",
      "init": {
        "Vr": 1.0153841609931722,
        "Vi": -0.15234407760295762
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8831,
        "longitude": -106.614
      }
    },
    {
      "number": 77257,
      "class": "Bus",
      "name": "COLSTRIP 2 4",
      "init": {
        "Vr": 1.0153841609931722,
        "Vi": -0.15234407760295762
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8831,
        "longitude": -106.614
      }
    },
    {
      "number": 77258,
      "class": "Bus",
      "name": "COLSTRIP 2 5",
      "init": {
        "Vr": 0.9868709398773041,
        "Vi": -0.10613020668078592
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8831,
        "longitude": -106.614
      }
    },
    {
      "number": 77259,
      "class": "Bus",
      "name": "COLSTRIP 2 6",
      "init": {
        "Vr": 0.9875300542011385,
        "Vi": -0.030249012572572953
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8831,
        "longitude": -106.614
      }
    },
    {
      "number": 77260,
      "class": "Bus",
      "name": "COLSTRIP 2 7",
      "init": {
        "Vr": 0.9862996907593824,
        "Vi": -0.08756529032204018
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8831,
        "longitude": -106.614
      }
    },
    {
      "number": 77261,
      "class": "Bus",
      "name": "COLSTRIP 2 8",
      "init": {
        "Vr": 0.9889835364102111,
        "Vi": -0.05330426721930968
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8831,
        "longitude": -106.614
      }
    },
    {
      "number": 77262,
      "class": "Bus",
      "name": "COLSTRIP 2 9",
      "init": {
        "Vr": 0.9666363688260841,
        "Vi": 0.32159294689870443
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.8831,
        "longitude": -106.614
      }
    },
    {
      "number": 77263,
      "class": "Bus",
      "name": "BUTTE 3 1",
      "init": {
        "Vr": 0.9439826783246253,
        "Vi": -0.36505704450778564
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9293,
        "longitude": -112.5194
      }
    },
    {
      "number": 77264,
      "class": "Bus",
      "name": "BUTTE 3 2",
      "init": {
        "Vr": 0.9436201450413437,
        "Vi": -0.3825609546208491
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9293,
        "longitude": -112.5194
      }
    },
    {
      "number": 77265,
      "class": "Bus",
      "name": "BUTTE 3 3",
      "init": {
        "Vr": 0.9440859302590193,
        "Vi": -0.3600718136232659
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9293,
        "longitude": -112.5194
      }
    },
    {
      "number": 77266,
      "class": "Bus",
      "name": "BUTTE 3 4",
      "init": {
        "Vr": 0.9440859302590193,
        "Vi": -0.3600718136232659
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.9293,
        "longitude": -112.5194
      }
    },
    {
      "number": 77267,
      "class": "Bus",
      "name": "GREAT FALLS 7 1",
      "init": {
        "Vr": 0.9864499688723267,
        "Vi": -0.3231030100708768
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5344,
        "longitude": -111.2045
      }
    },
    {
      "number": 77268,
      "class": "Bus",
      "name": "GREAT FALLS 8 1",
      "init": {
        "Vr": 1.0009129917550086,
        "Vi": -0.31905549070593114
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5375,
        "longitude": -111.194969
      }
    },
    {
      "number": 77269,
      "class": "Bus",
      "name": "GREAT FALLS 8 2",
      "init": {
        "Vr": 0.9860358283158707,
        "Vi": -0.32307816028335906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.5375,
        "longitude": -111.194969
      }
    },
    {
      "number": 77270,
      "class": "Bus",
      "name": "WOLF CREEK 1",
      "init": {
        "Vr": 0.9630235769443541,
        "Vi": -0.33572835985233457
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9915,
        "longitude": -112.0047
      }
    },
    {
      "number": 77271,
      "class": "Bus",
      "name": "WOLF CREEK 2",
      "init": {
        "Vr": 0.9628374221208706,
        "Vi": -0.3360312341123787
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 46.9915,
        "longitude": -112.0047
      }
    },
    {
      "number": 77272,
      "class": "Bus",
      "name": "NOXON 1",
      "init": {
        "Vr": 0.9917825137898503,
        "Vi": -0.21915139726201716
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.953889,
        "longitude": -115.733611
      }
    },
    {
      "number": 77273,
      "class": "Bus",
      "name": "NOXON 2",
      "init": {
        "Vr": 1.0199597462334795,
        "Vi": -0.23415691100364586
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.953889,
        "longitude": -115.733611
      }
    },
    {
      "number": 77274,
      "class": "Bus",
      "name": "NOXON 3",
      "init": {
        "Vr": 1.0102323522253749,
        "Vi": -0.19688799594822753
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.953889,
        "longitude": -115.733611
      }
    },
    {
      "number": 77275,
      "class": "Bus",
      "name": "NOXON 4",
      "init": {
        "Vr": 1.001168586421083,
        "Vi": -0.20844242775975455
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.953889,
        "longitude": -115.733611
      }
    },
    {
      "number": 77276,
      "class": "Bus",
      "name": "NOXON 5",
      "init": {
        "Vr": 1.0124897435911053,
        "Vi": -0.1967253945531321
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.953889,
        "longitude": -115.733611
      }
    },
    {
      "number": 77277,
      "class": "Bus",
      "name": "NOXON 6",
      "init": {
        "Vr": 0.9917825137898503,
        "Vi": -0.21915139726201716
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.953889,
        "longitude": -115.733611
      }
    },
    {
      "number": 77278,
      "class": "Bus",
      "name": "NOXON 7",
      "init": {
        "Vr": 0.9917825137898503,
        "Vi": -0.21915139726201716
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.953889,
        "longitude": -115.733611
      }
    },
    {
      "number": 77279,
      "class": "Bus",
      "name": "FAIRFIELD 7 1",
      "init": {
        "Vr": 1.0248367524543225,
        "Vi": -0.25464306029872186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5333,
        "longitude": -112.1847
      }
    },
    {
      "number": 77280,
      "class": "Bus",
      "name": "FAIRFIELD 7 2",
      "init": {
        "Vr": 0.9891377177948353,
        "Vi": -0.19443012438422438
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5333,
        "longitude": -112.1847
      }
    },
    {
      "number": 77281,
      "class": "Bus",
      "name": "FAIRFIELD 7 3",
      "init": {
        "Vr": 1.0242866878531545,
        "Vi": -0.2552518934678704
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.5333,
        "longitude": -112.1847
      }
    },
    {
      "number": 77282,
      "class": "Bus",
      "name": "HARDIN 3 1",
      "init": {
        "Vr": 1.0023685030069087,
        "Vi": -0.19500036689979053
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7578,
        "longitude": -107.6
      }
    },
    {
      "number": 77283,
      "class": "Bus",
      "name": "HARDIN 3 2",
      "init": {
        "Vr": 1.0006574748988295,
        "Vi": -0.23643141846654317
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7578,
        "longitude": -107.6
      }
    },
    {
      "number": 77284,
      "class": "Bus",
      "name": "HARDIN 3 3",
      "init": {
        "Vr": 0.9995083409065123,
        "Vi": -0.26425669392551043
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7578,
        "longitude": -107.6
      }
    },
    {
      "number": 77285,
      "class": "Bus",
      "name": "HARDIN 3 4",
      "init": {
        "Vr": 0.9995083409065123,
        "Vi": -0.26425669392551043
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7578,
        "longitude": -107.6
      }
    },
    {
      "number": 77286,
      "class": "Bus",
      "name": "HARDIN 3 5",
      "init": {
        "Vr": 1.0134054165170494,
        "Vi": -0.16325245100337615
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 45.7578,
        "longitude": -107.6
      }
    },
    {
      "number": 77287,
      "class": "Bus",
      "name": "KEVIN 1",
      "init": {
        "Vr": 0.9937241438297844,
        "Vi": -0.23082359443212389
      },
      "params": {
        "kv": 345.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.820278,
        "longitude": -112.103333
      }
    },
    {
      "number": 77288,
      "class": "Bus",
      "name": "KEVIN 2",
      "init": {
        "Vr": 1.0005658257528662,
        "Vi": -0.2360639238490285
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.820278,
        "longitude": -112.103333
      }
    },
    {
      "number": 77289,
      "class": "Bus",
      "name": "KEVIN 3",
      "init": {
        "Vr": 0.9907669994369158,
        "Vi": -0.18603365644966247
      },
      "params": {
        "kv": 18.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 48.820278,
        "longitude": -112.103333
      }
    },
    {
      "number": 77290,
      "class": "Bus",
      "name": "GREAT FALLS 9 1",
      "init": {
        "Vr": 0.9875948354472311,
        "Vi": -0.3259698784431695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.551667,
        "longitude": -111.034444
      }
    },
    {
      "number": 77291,
      "class": "Bus",
      "name": "GREAT FALLS 10 1",
      "init": {
        "Vr": 0.9868759133554709,
        "Vi": -0.32347957166123775
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.569939,
        "longitude": -111.122546
      }
    },
    {
      "number": 77292,
      "class": "Bus",
      "name": "GREAT FALLS 10 2",
      "init": {
        "Vr": 0.9866769182121548,
        "Vi": -0.32387113139059787
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.569939,
        "longitude": -111.122546
      }
    },
    {
      "number": 77293,
      "class": "Bus",
      "name": "GREAT FALLS 10 3",
      "init": {
        "Vr": 0.9868759133554709,
        "Vi": -0.32347957166123775
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.569939,
        "longitude": -111.122546
      }
    },
    {
      "number": 77294,
      "class": "Bus",
      "name": "GREAT FALLS 11 1",
      "init": {
        "Vr": 0.9876223864763048,
        "Vi": -0.32340721426867064
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.581737,
        "longitude": -111.060898
      }
    },
    {
      "number": 77295,
      "class": "Bus",
      "name": "GREAT FALLS 11 2",
      "init": {
        "Vr": 0.9875078271048147,
        "Vi": -0.32363580227850397
      },
      "params": {
        "kv": 138.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 47.581737,
        "longitude": -111.060898
      }
    },
    {
      "number": 80000,
      "class": "Bus",
      "name": "EL PASO 1 1",
      "init": {
        "Vr": 0.26088052973833703,
        "Vi": -0.993164047983638
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8554557902129,
        "longitude": -106.703209661029
      }
    },
    {
      "number": 80001,
      "class": "Bus",
      "name": "EL PASO 1 2",
      "init": {
        "Vr": 0.2615544473625137,
        "Vi": -0.9933565670081429
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8554557902129,
        "longitude": -106.703209661029
      }
    },
    {
      "number": 80002,
      "class": "Bus",
      "name": "EL PASO 1 3",
      "init": {
        "Vr": 0.26088052973833703,
        "Vi": -0.993164047983638
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8554557902129,
        "longitude": -106.703209661029
      }
    },
    {
      "number": 80003,
      "class": "Bus",
      "name": "ANTHONY 2 1",
      "init": {
        "Vr": 0.2668528437902376,
        "Vi": -0.9892034596941708
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.0315298779097,
        "longitude": -106.569485262706
      }
    },
    {
      "number": 80004,
      "class": "Bus",
      "name": "CANUTILLO 1",
      "init": {
        "Vr": 0.26215042235322333,
        "Vi": -0.9960232175040955
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8681294048768,
        "longitude": -106.672935090447
      }
    },
    {
      "number": 80005,
      "class": "Bus",
      "name": "EL PASO 2 1",
      "init": {
        "Vr": 0.2527067786729202,
        "Vi": -0.9986097111267002
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.7583259800712,
        "longitude": -106.503334191037
      }
    },
    {
      "number": 80006,
      "class": "Bus",
      "name": "EL PASO 3 1",
      "init": {
        "Vr": 0.3188056734866395,
        "Vi": -0.9582066977300722
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8760700584381,
        "longitude": -106.489738643505
      }
    },
    {
      "number": 80007,
      "class": "Bus",
      "name": "EL PASO 3 2",
      "init": {
        "Vr": 0.2703304694805873,
        "Vi": -1.0077568382231266
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8760700584381,
        "longitude": -106.489738643505
      }
    },
    {
      "number": 80008,
      "class": "Bus",
      "name": "EL PASO 4 1",
      "init": {
        "Vr": 0.2549809591011012,
        "Vi": -1.0010020999613123
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8277883117786,
        "longitude": -106.489354670755
      }
    },
    {
      "number": 80009,
      "class": "Bus",
      "name": "EL PASO 4 2",
      "init": {
        "Vr": 0.2543482109150122,
        "Vi": -1.0009069119716167
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8277883117786,
        "longitude": -106.489354670755
      }
    },
    {
      "number": 80010,
      "class": "Bus",
      "name": "EL PASO 5 1",
      "init": {
        "Vr": 0.2628127309924189,
        "Vi": -1.0027957416984494
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8145198289942,
        "longitude": -106.537995159704
      }
    },
    {
      "number": 80011,
      "class": "Bus",
      "name": "EL PASO 6 1",
      "init": {
        "Vr": 0.261630893515286,
        "Vi": -1.0028005261722968
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8815191464453,
        "longitude": -106.471988475268
      }
    },
    {
      "number": 80012,
      "class": "Bus",
      "name": "EL PASO 7 1",
      "init": {
        "Vr": 0.26158763386851824,
        "Vi": -1.0006655152953243
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8940383762055,
        "longitude": -106.556266861174
      }
    },
    {
      "number": 80013,
      "class": "Bus",
      "name": "EL PASO 8 1",
      "init": {
        "Vr": 0.2590415823353815,
        "Vi": -1.0013922829414699
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8528042657042,
        "longitude": -106.580078478586
      }
    },
    {
      "number": 80014,
      "class": "Bus",
      "name": "EL PASO 9 1",
      "init": {
        "Vr": 0.22131116879990576,
        "Vi": -0.9918159023139534
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.693992889583,
        "longitude": -106.348303889988
      }
    },
    {
      "number": 80015,
      "class": "Bus",
      "name": "EL PASO 9 2",
      "init": {
        "Vr": 0.22100793474426403,
        "Vi": -0.9917550015065426
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.693992889583,
        "longitude": -106.348303889988
      }
    },
    {
      "number": 80016,
      "class": "Bus",
      "name": "EL PASO 9 3",
      "init": {
        "Vr": 0.22159001901234285,
        "Vi": -0.9918610636711729
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.693992889583,
        "longitude": -106.348303889988
      }
    },
    {
      "number": 80017,
      "class": "Bus",
      "name": "EL PASO 10 1",
      "init": {
        "Vr": 0.240105281827552,
        "Vi": -0.9876574212923549
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.9314163305712,
        "longitude": -106.389569737715
      }
    },
    {
      "number": 80018,
      "class": "Bus",
      "name": "EL PASO 11 1",
      "init": {
        "Vr": 0.24636889308881207,
        "Vi": -0.9893406690389746
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8558130904595,
        "longitude": -106.404280403868
      }
    },
    {
      "number": 80019,
      "class": "Bus",
      "name": "EL PASO 11 2",
      "init": {
        "Vr": 0.2459057155693888,
        "Vi": -0.9892607832173528
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8558130904595,
        "longitude": -106.404280403868
      }
    },
    {
      "number": 80020,
      "class": "Bus",
      "name": "EL PASO 12 1",
      "init": {
        "Vr": 0.2352331568641027,
        "Vi": -0.9968593758869561
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.7276497985206,
        "longitude": -106.366677737968
      }
    },
    {
      "number": 80021,
      "class": "Bus",
      "name": "EL PASO 13 1",
      "init": {
        "Vr": 0.26058236532275014,
        "Vi": -0.9939990004760035
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 32.0251376275991,
        "longitude": -106.515671537768
      }
    },
    {
      "number": 80022,
      "class": "Bus",
      "name": "EL PASO 14 1",
      "init": {
        "Vr": 0.24365739252514437,
        "Vi": -0.9944840913260459
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8065626204133,
        "longitude": -106.372067749962
      }
    },
    {
      "number": 80023,
      "class": "Bus",
      "name": "EL PASO 14 2",
      "init": {
        "Vr": 0.2433373779590037,
        "Vi": -0.9944537562531347
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8065626204133,
        "longitude": -106.372067749962
      }
    },
    {
      "number": 80024,
      "class": "Bus",
      "name": "EL PASO 15 1",
      "init": {
        "Vr": 0.22090536950279194,
        "Vi": -0.9915723195585155
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.6910224587237,
        "longitude": -106.346955218337
      }
    },
    {
      "number": 80025,
      "class": "Bus",
      "name": "FORT BLISS 1",
      "init": {
        "Vr": 0.2638175521534055,
        "Vi": -1.0024287569218764
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8548846227794,
        "longitude": -106.497928063084
      }
    },
    {
      "number": 80026,
      "class": "Bus",
      "name": "EL PASO 16 1",
      "init": {
        "Vr": 0.2398377613471726,
        "Vi": -0.9867144182496812
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.9213578784779,
        "longitude": -106.405461013974
      }
    },
    {
      "number": 80027,
      "class": "Bus",
      "name": "EL PASO 16 2",
      "init": {
        "Vr": 0.2394727870265668,
        "Vi": -0.9865397783258905
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.9213578784779,
        "longitude": -106.405461013974
      }
    },
    {
      "number": 80028,
      "class": "Bus",
      "name": "EL PASO 17 1",
      "init": {
        "Vr": 0.24555096139496105,
        "Vi": -0.9838953371402958
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.9767308837002,
        "longitude": -106.387693171479
      }
    },
    {
      "number": 80029,
      "class": "Bus",
      "name": "EL PASO 17 2",
      "init": {
        "Vr": 0.2448135058153173,
        "Vi": -0.9838259563469046
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.9767308837002,
        "longitude": -106.387693171479
      }
    },
    {
      "number": 80030,
      "class": "Bus",
      "name": "EL PASO 18 1",
      "init": {
        "Vr": 0.24530657886890292,
        "Vi": -1.0001447122153988
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.7472037633748,
        "longitude": -106.40902909811
      }
    },
    {
      "number": 80031,
      "class": "Bus",
      "name": "EL PASO 18 2",
      "init": {
        "Vr": 0.24519263986022052,
        "Vi": -1.0001245040092175
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.7472037633748,
        "longitude": -106.40902909811
      }
    },
    {
      "number": 80032,
      "class": "Bus",
      "name": "EL PASO 19 1",
      "init": {
        "Vr": 0.2484146353918984,
        "Vi": -0.9989663721737062
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8056158082549,
        "longitude": -106.453299200567
      }
    },
    {
      "number": 80033,
      "class": "Bus",
      "name": "EL PASO 20 1",
      "init": {
        "Vr": 0.22367074685356025,
        "Vi": -0.9970602673237898
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.7680043784713,
        "longitude": -106.323184996328
      }
    },
    {
      "number": 80034,
      "class": "Bus",
      "name": "EL PASO 20 2",
      "init": {
        "Vr": 0.223113203755756,
        "Vi": -0.99679074091688
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.7680043784713,
        "longitude": -106.323184996328
      }
    },
    {
      "number": 80035,
      "class": "Bus",
      "name": "EL PASO 21 1",
      "init": {
        "Vr": 0.2306481058021742,
        "Vi": -1.0022816198177134
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.7237166691177,
        "longitude": -106.301503136322
      }
    },
    {
      "number": 80036,
      "class": "Bus",
      "name": "EL PASO 22 1",
      "init": {
        "Vr": 0.24591988976926496,
        "Vi": -0.9897120750477905
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8524279304052,
        "longitude": -106.406570118564
      }
    },
    {
      "number": 80037,
      "class": "Bus",
      "name": "EL PASO 23 1",
      "init": {
        "Vr": 0.23541638107269333,
        "Vi": -0.9890216319414012
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8862601734127,
        "longitude": -106.354058283255
      }
    },
    {
      "number": 80038,
      "class": "Bus",
      "name": "EL PASO 24 1",
      "init": {
        "Vr": 0.23755199899558532,
        "Vi": -1.007663418469035
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.7876163190902,
        "longitude": -106.25745532149
      }
    },
    {
      "number": 80039,
      "class": "Bus",
      "name": "EL PASO 24 2",
      "init": {
        "Vr": 0.23712540469582333,
        "Vi": -1.0076142375622483
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.7876163190902,
        "longitude": -106.25745532149
      }
    },
    {
      "number": 80040,
      "class": "Bus",
      "name": "EL PASO 24 3",
      "init": {
        "Vr": 0.23800652890366075,
        "Vi": -1.0077134136041779
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.7876163190902,
        "longitude": -106.25745532149
      }
    },
    {
      "number": 80041,
      "class": "Bus",
      "name": "EL PASO 24 4",
      "init": {
        "Vr": 0.23755199899558532,
        "Vi": -1.007663418469035
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.7876163190902,
        "longitude": -106.25745532149
      }
    },
    {
      "number": 80042,
      "class": "Bus",
      "name": "EL PASO 24 5",
      "init": {
        "Vr": 0.23755199899558532,
        "Vi": -1.007663418469035
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.7876163190902,
        "longitude": -106.25745532149
      }
    },
    {
      "number": 80043,
      "class": "Bus",
      "name": "EL PASO 25 1",
      "init": {
        "Vr": 0.2231945364547431,
        "Vi": -0.9907288664482196
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.676442301426,
        "longitude": -106.304317021286
      }
    },
    {
      "number": 80044,
      "class": "Bus",
      "name": "EL PASO 26 1",
      "init": {
        "Vr": 0.21382302211697243,
        "Vi": -0.9978885778913905
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.610077975719,
        "longitude": -106.299010116786
      }
    },
    {
      "number": 80045,
      "class": "Bus",
      "name": "EL PASO 27 1",
      "init": {
        "Vr": 0.2989298081339527,
        "Vi": -0.9604388966019062
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8189201405242,
        "longitude": -106.260574524716
      }
    },
    {
      "number": 80046,
      "class": "Bus",
      "name": "EL PASO 27 2",
      "init": {
        "Vr": 0.25234653541464097,
        "Vi": -1.0135095316276233
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8189201405242,
        "longitude": -106.260574524716
      }
    },
    {
      "number": 80047,
      "class": "Bus",
      "name": "EL PASO 28 1",
      "init": {
        "Vr": 0.219362886492969,
        "Vi": -0.9995511415676425
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.7623105261181,
        "longitude": -106.216283700833
      }
    },
    {
      "number": 80048,
      "class": "Bus",
      "name": "EL PASO 29 1",
      "init": {
        "Vr": 0.38880988936290944,
        "Vi": -0.9410666114260142
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8034755545567,
        "longitude": -106.354992016501
      }
    },
    {
      "number": 80049,
      "class": "Bus",
      "name": "EL PASO 29 2",
      "init": {
        "Vr": 0.3214738013375922,
        "Vi": -0.9697119820462408
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8034755545567,
        "longitude": -106.354992016501
      }
    },
    {
      "number": 80050,
      "class": "Bus",
      "name": "EL PASO 29 3",
      "init": {
        "Vr": 0.2428609434509461,
        "Vi": -0.9941340221313745
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8034755545567,
        "longitude": -106.354992016501
      }
    },
    {
      "number": 80051,
      "class": "Bus",
      "name": "EL PASO 29 4",
      "init": {
        "Vr": 0.22951815996825659,
        "Vi": -0.9982791204449301
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8034755545567,
        "longitude": -106.354992016501
      }
    },
    {
      "number": 80052,
      "class": "Bus",
      "name": "EL PASO 29 5",
      "init": {
        "Vr": 0.22951815996825659,
        "Vi": -0.9982791204449301
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.8034755545567,
        "longitude": -106.354992016501
      }
    },
    {
      "number": 80053,
      "class": "Bus",
      "name": "EL PASO 30 1",
      "init": {
        "Vr": 0.30180777081253457,
        "Vi": -0.9743280692127002
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.6910512124785,
        "longitude": -106.334786096332
      }
    },
    {
      "number": 80054,
      "class": "Bus",
      "name": "EL PASO 30 2",
      "init": {
        "Vr": 0.22319391068755182,
        "Vi": -0.990462736119674
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.6910512124785,
        "longitude": -106.334786096332
      }
    },
    {
      "number": 80055,
      "class": "Bus",
      "name": "EL PASO 30 3",
      "init": {
        "Vr": 0.055773697947157655,
        "Vi": -1.0055485723768343
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.6910512124785,
        "longitude": -106.334786096332
      }
    },
    {
      "number": 80056,
      "class": "Bus",
      "name": "EL PASO 30 4",
      "init": {
        "Vr": 0.19241765462975477,
        "Vi": -1.0164754047347442
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.6910512124785,
        "longitude": -106.334786096332
      }
    },
    {
      "number": 80057,
      "class": "Bus",
      "name": "EL PASO 30 5",
      "init": {
        "Vr": 0.3028695891020294,
        "Vi": -0.9741087965738894
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.6910512124785,
        "longitude": -106.334786096332
      }
    },
    {
      "number": 80058,
      "class": "Bus",
      "name": "EL PASO 31 1",
      "init": {
        "Vr": 0.2178902132949352,
        "Vi": -0.9928020652537991
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.6442086178257,
        "longitude": -106.319432219786
      }
    },
    {
      "number": 80059,
      "class": "Bus",
      "name": "EL PASO 31 2",
      "init": {
        "Vr": 0.21744071615190957,
        "Vi": -0.9926117784095435
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.6442086178257,
        "longitude": -106.319432219786
      }
    },
    {
      "number": 80060,
      "class": "Bus",
      "name": "SAN ELIZARIO 1",
      "init": {
        "Vr": 0.22420520419957488,
        "Vi": -0.9917207649727577
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.6185264980073,
        "longitude": -106.235805215339
      }
    },
    {
      "number": 80061,
      "class": "Bus",
      "name": "SAN ELIZARIO 2",
      "init": {
        "Vr": 0.2238521945995961,
        "Vi": -0.9916196216215577
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.6185264980073,
        "longitude": -106.235805215339
      }
    },
    {
      "number": 80062,
      "class": "Bus",
      "name": "SAN ELIZARIO 3",
      "init": {
        "Vr": 0.22452664877786513,
        "Vi": -0.9918261668026828
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.6185264980073,
        "longitude": -106.235805215339
      }
    },
    {
      "number": 80063,
      "class": "Bus",
      "name": "SAN ELIZARIO 4",
      "init": {
        "Vr": 0.22420520419957488,
        "Vi": -0.9917207649727577
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.6185264980073,
        "longitude": -106.235805215339
      }
    },
    {
      "number": 80064,
      "class": "Bus",
      "name": "SAN ELIZARIO 5",
      "init": {
        "Vr": 0.22420520419957488,
        "Vi": -0.9917207649727577
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.6185264980073,
        "longitude": -106.235805215339
      }
    },
    {
      "number": 80065,
      "class": "Bus",
      "name": "CLINT 1",
      "init": {
        "Vr": 0.22610062297258135,
        "Vi": -0.9827770119240569
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.4862189659272,
        "longitude": -106.201346243474
      }
    },
    {
      "number": 80066,
      "class": "Bus",
      "name": "CLINT 2",
      "init": {
        "Vr": 0.22594696655241284,
        "Vi": -0.9826308496847834
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.4862189659272,
        "longitude": -106.201346243474
      }
    },
    {
      "number": 80067,
      "class": "Bus",
      "name": "FABENS 1",
      "init": {
        "Vr": 0.22775088261538473,
        "Vi": -0.9849108670053549
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.5449994948128,
        "longitude": -106.149618587198
      }
    },
    {
      "number": 80068,
      "class": "Bus",
      "name": "EL PASO 32 1",
      "init": {
        "Vr": 0.28920509329179933,
        "Vi": -0.9740315455428197
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.5519412073275,
        "longitude": -106.13912222598
      }
    },
    {
      "number": 80069,
      "class": "Bus",
      "name": "EL PASO 32 2",
      "init": {
        "Vr": 0.23027740439829228,
        "Vi": -0.9853663414190404
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.5519412073275,
        "longitude": -106.13912222598
      }
    },
    {
      "number": 80070,
      "class": "Bus",
      "name": "EL PASO 32 3",
      "init": {
        "Vr": 0.2885615863235556,
        "Vi": -0.9739201719623181
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.5519412073275,
        "longitude": -106.13912222598
      }
    },
    {
      "number": 80071,
      "class": "Bus",
      "name": "EL PASO 32 4",
      "init": {
        "Vr": 0.29071648351949864,
        "Vi": -0.9741382490146518
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.5519412073275,
        "longitude": -106.13912222598
      }
    },
    {
      "number": 80072,
      "class": "Bus",
      "name": "EL PASO 33 1",
      "init": {
        "Vr": 0.2206842477343142,
        "Vi": -0.9854810964942968
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.5773364340042,
        "longitude": -106.191343009666
      }
    },
    {
      "number": 80073,
      "class": "Bus",
      "name": "TORNILLO 1",
      "init": {
        "Vr": 0.21548275201457398,
        "Vi": -0.9954703876408524
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.4311550255924,
        "longitude": -105.981590225424
      }
    },
    {
      "number": 80074,
      "class": "Bus",
      "name": "EL PASO 34 1",
      "init": {
        "Vr": 0.21486752182040555,
        "Vi": -0.9747301177513832
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.9179117127962,
        "longitude": -105.937685588074
      }
    },
    {
      "number": 80075,
      "class": "Bus",
      "name": "EL PASO 34 2",
      "init": {
        "Vr": 0.2141729580131982,
        "Vi": -0.9746300818164938
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.9179117127962,
        "longitude": -105.937685588074
      }
    },
    {
      "number": 80076,
      "class": "Bus",
      "name": "EL PASO 35 1",
      "init": {
        "Vr": 0.30016691307575927,
        "Vi": -0.9819311126528637
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.9173932081727,
        "longitude": -105.990959713612
      }
    },
    {
      "number": 80077,
      "class": "Bus",
      "name": "EL PASO 35 2",
      "init": {
        "Vr": 0.21992657818371053,
        "Vi": -0.9735535889813153
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.9173932081727,
        "longitude": -105.990959713612
      }
    },
    {
      "number": 80078,
      "class": "Bus",
      "name": "EL PASO 35 3",
      "init": {
        "Vr": 0.05190314843412229,
        "Vi": -0.9495715602444808
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.9173932081727,
        "longitude": -105.990959713612
      }
    },
    {
      "number": 80079,
      "class": "Bus",
      "name": "EL PASO 35 4",
      "init": {
        "Vr": 0.20899667763637236,
        "Vi": -0.9782474912907879
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.9173932081727,
        "longitude": -105.990959713612
      }
    },
    {
      "number": 80080,
      "class": "Bus",
      "name": "EL PASO 35 5",
      "init": {
        "Vr": 0.30104857621958697,
        "Vi": -0.9814345694472795
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.9173932081727,
        "longitude": -105.990959713612
      }
    },
    {
      "number": 80081,
      "class": "Bus",
      "name": "FORT HANCOCK 1",
      "init": {
        "Vr": 0.21700284220502308,
        "Vi": -0.9943613829806518
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.4009373714018,
        "longitude": -105.974373398227
      }
    },
    {
      "number": 80082,
      "class": "Bus",
      "name": "FORT HANCOCK 2",
      "init": {
        "Vr": 0.21704837322185375,
        "Vi": -0.9943918237904413
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.4009373714018,
        "longitude": -105.974373398227
      }
    },
    {
      "number": 80083,
      "class": "Bus",
      "name": "SIERRA BLANCA 1",
      "init": {
        "Vr": 0.21461406003646818,
        "Vi": -1.0015593812642707
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.2709073013917,
        "longitude": -105.233640941123
      }
    },
    {
      "number": 80084,
      "class": "Bus",
      "name": "SIERRA BLANCA 2",
      "init": {
        "Vr": 0.21459679974881263,
        "Vi": -1.0015520562994673
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.2709073013917,
        "longitude": -105.233640941123
      }
    },
    {
      "number": 80085,
      "class": "Bus",
      "name": "EL PASO 36 1",
      "init": {
        "Vr": 0.2317053425202573,
        "Vi": -0.9945991316968669
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.7569,
        "longitude": -106.375
      }
    },
    {
      "number": 80086,
      "class": "Bus",
      "name": "EL PASO 37 1",
      "init": {
        "Vr": 0.39972830069687987,
        "Vi": -0.940737752273945
      },
      "params": {
        "kv": 500.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.983587,
        "longitude": -106.431777
      }
    },
    {
      "number": 80087,
      "class": "Bus",
      "name": "EL PASO 37 2",
      "init": {
        "Vr": 0.32602914976965797,
        "Vi": -0.961290155440027
      },
      "params": {
        "kv": 230.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.983587,
        "longitude": -106.431777
      }
    },
    {
      "number": 80088,
      "class": "Bus",
      "name": "EL PASO 37 3",
      "init": {
        "Vr": 0.2679145769664378,
        "Vi": -0.9823608011385511
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.983587,
        "longitude": -106.431777
      }
    },
    {
      "number": 80089,
      "class": "Bus",
      "name": "EL PASO 37 4",
      "init": {
        "Vr": 0.28317241319834047,
        "Vi": -0.9768287552632305
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.983587,
        "longitude": -106.431777
      }
    },
    {
      "number": 80090,
      "class": "Bus",
      "name": "EL PASO 37 5",
      "init": {
        "Vr": 0.28317241319834047,
        "Vi": -0.9768287552632305
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.983587,
        "longitude": -106.431777
      }
    },
    {
      "number": 80091,
      "class": "Bus",
      "name": "EL PASO 37 6",
      "init": {
        "Vr": 0.4174180394266859,
        "Vi": -0.9370155974982067
      },
      "params": {
        "kv": 22.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.983587,
        "longitude": -106.431777
      }
    },
    {
      "number": 80092,
      "class": "Bus",
      "name": "EL PASO 37 7",
      "init": {
        "Vr": 0.41073500146222147,
        "Vi": -0.9385334325259738
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.983587,
        "longitude": -106.431777
      }
    },
    {
      "number": 80093,
      "class": "Bus",
      "name": "EL PASO 37 8",
      "init": {
        "Vr": 0.4093699035779828,
        "Vi": -0.9388156772838878
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.983587,
        "longitude": -106.431777
      }
    },
    {
      "number": 80094,
      "class": "Bus",
      "name": "EL PASO 37 9",
      "init": {
        "Vr": 0.4152927020189813,
        "Vi": -0.9375789489864015
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.983587,
        "longitude": -106.431777
      }
    },
    {
      "number": 80095,
      "class": "Bus",
      "name": "EL PASO 37 10",
      "init": {
        "Vr": 0.4148353364823445,
        "Vi": -0.9376165720939941
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.983587,
        "longitude": -106.431777
      }
    },
    {
      "number": 80096,
      "class": "Bus",
      "name": "EL PASO 37 11",
      "init": {
        "Vr": 0.4129803951970146,
        "Vi": -0.9380141655719004
      },
      "params": {
        "kv": 24.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.983587,
        "longitude": -106.431777
      }
    },
    {
      "number": 80097,
      "class": "Bus",
      "name": "EL PASO 37 12",
      "init": {
        "Vr": 0.39972830069687987,
        "Vi": -0.940737752273945
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.983587,
        "longitude": -106.431777
      }
    },
    {
      "number": 80098,
      "class": "Bus",
      "name": "EL PASO 37 13",
      "init": {
        "Vr": 0.4139051712309353,
        "Vi": -0.9381118423984437
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.983587,
        "longitude": -106.431777
      }
    },
    {
      "number": 80099,
      "class": "Bus",
      "name": "EL PASO 37 14",
      "init": {
        "Vr": 0.42463749183192356,
        "Vi": -0.935853930263244
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.983587,
        "longitude": -106.431777
      }
    },
    {
      "number": 80100,
      "class": "Bus",
      "name": "EL PASO 38 1",
      "init": {
        "Vr": 0.265549179852428,
        "Vi": -0.98309234750909
      },
      "params": {
        "kv": 115.0
      },
      "mon": [
        "Vm",
        "Va"
      ],
      "extension": {
        "latitude": 31.978333,
        "longitude": -106.4275
      }
    }
  ],
  "signals": [
    {
      "signal_id": 0,
      "name": "10684_1_pmech"
    },
    {
      "signal_id": 1,
      "name": "10684_1_efd"
    },
    {
      "signal_id": 2,
      "name": "10684_1_speed"
    },
    {
      "signal_id": 3,
      "name": "10684_1_vs"
    },
    {
      "signal_id": 4,
      "name": "10685_1_pmech"
    },
    {
      "signal_id": 5,
      "name": "10685_1_efd"
    },
    {
      "signal_id": 6,
      "name": "10685_1_speed"
    },
    {
      "signal_id": 7,
      "name": "10685_1_vs"
    },
    {
      "signal_id": 8,
      "name": "10687_1_pmech"
    },
    {
      "signal_id": 9,
      "name": "10687_1_efd"
    },
    {
      "signal_id": 10,
      "name": "10687_1_speed"
    },
    {
      "signal_id": 11,
      "name": "10687_1_vs"
    },
    {
      "signal_id": 12,
      "name": "10688_1_pmech"
    },
    {
      "signal_id": 13,
      "name": "10688_1_efd"
    },
    {
      "signal_id": 14,
      "name": "10688_1_speed"
    },
    {
      "signal_id": 15,
      "name": "10688_1_vs"
    },
    {
      "signal_id": 16,
      "name": "10689_1_pmech"
    },
    {
      "signal_id": 17,
      "name": "10689_1_efd"
    },
    {
      "signal_id": 18,
      "name": "10689_1_speed"
    },
    {
      "signal_id": 19,
      "name": "10689_1_vs"
    },
    {
      "signal_id": 20,
      "name": "10694_1_pmech"
    },
    {
      "signal_id": 21,
      "name": "10694_1_efd"
    },
    {
      "signal_id": 22,
      "name": "10694_1_speed"
    },
    {
      "signal_id": 23,
      "name": "10694_1_vs"
    },
    {
      "signal_id": 24,
      "name": "10695_1_pmech"
    },
    {
      "signal_id": 25,
      "name": "10695_1_efd"
    },
    {
      "signal_id": 26,
      "name": "10695_1_speed"
    },
    {
      "signal_id": 27,
      "name": "10695_1_vs"
    },
    {
      "signal_id": 28,
      "name": "10710_1_pmech"
    },
    {
      "signal_id": 29,
      "name": "10710_1_efd"
    },
    {
      "signal_id": 30,
      "name": "10710_1_speed"
    },
    {
      "signal_id": 31,
      "name": "10710_1_vs"
    },
    {
      "signal_id": 32,
      "name": "10711_1_pmech"
    },
    {
      "signal_id": 33,
      "name": "10711_1_efd"
    },
    {
      "signal_id": 34,
      "name": "10711_1_speed"
    },
    {
      "signal_id": 35,
      "name": "10711_1_vs"
    },
    {
      "signal_id": 36,
      "name": "10712_1_pmech"
    },
    {
      "signal_id": 37,
      "name": "10712_1_efd"
    },
    {
      "signal_id": 38,
      "name": "10712_1_speed"
    },
    {
      "signal_id": 39,
      "name": "10712_1_vs"
    },
    {
      "signal_id": 40,
      "name": "10713_1_pmech"
    },
    {
      "signal_id": 41,
      "name": "10713_1_efd"
    },
    {
      "signal_id": 42,
      "name": "10713_1_speed"
    },
    {
      "signal_id": 43,
      "name": "10713_1_vs"
    },
    {
      "signal_id": 44,
      "name": "10715_1_pmech"
    },
    {
      "signal_id": 45,
      "name": "10715_1_efd"
    },
    {
      "signal_id": 46,
      "name": "10715_1_speed"
    },
    {
      "signal_id": 47,
      "name": "10715_1_vs"
    },
    {
      "signal_id": 48,
      "name": "10723_1_pmech"
    },
    {
      "signal_id": 49,
      "name": "10723_1_efd"
    },
    {
      "signal_id": 50,
      "name": "10723_1_speed"
    },
    {
      "signal_id": 51,
      "name": "10723_1_vs"
    },
    {
      "signal_id": 52,
      "name": "10724_1_pmech"
    },
    {
      "signal_id": 53,
      "name": "10724_1_efd"
    },
    {
      "signal_id": 54,
      "name": "10724_1_speed"
    },
    {
      "signal_id": 55,
      "name": "10724_1_vs"
    },
    {
      "signal_id": 56,
      "name": "10725_1_pmech"
    },
    {
      "signal_id": 57,
      "name": "10725_1_efd"
    },
    {
      "signal_id": 58,
      "name": "10725_1_speed"
    },
    {
      "signal_id": 59,
      "name": "10725_1_vs"
    },
    {
      "signal_id": 60,
      "name": "10726_1_pmech"
    },
    {
      "signal_id": 61,
      "name": "10726_1_efd"
    },
    {
      "signal_id": 62,
      "name": "10726_1_speed"
    },
    {
      "signal_id": 63,
      "name": "10726_1_vs"
    },
    {
      "signal_id": 64,
      "name": "10728_1_pmech"
    },
    {
      "signal_id": 65,
      "name": "10728_1_efd"
    },
    {
      "signal_id": 66,
      "name": "10728_1_speed"
    },
    {
      "signal_id": 67,
      "name": "10728_1_vs"
    },
    {
      "signal_id": 68,
      "name": "10729_2_pmech"
    },
    {
      "signal_id": 69,
      "name": "10729_2_efd"
    },
    {
      "signal_id": 70,
      "name": "10729_2_speed"
    },
    {
      "signal_id": 71,
      "name": "10729_2_vs"
    },
    {
      "signal_id": 72,
      "name": "10731_4_pmech"
    },
    {
      "signal_id": 73,
      "name": "10731_4_efd"
    },
    {
      "signal_id": 74,
      "name": "10731_4_speed"
    },
    {
      "signal_id": 75,
      "name": "10731_4_vs"
    },
    {
      "signal_id": 76,
      "name": "10737_1_pmech"
    },
    {
      "signal_id": 77,
      "name": "10737_1_efd"
    },
    {
      "signal_id": 78,
      "name": "10737_1_speed"
    },
    {
      "signal_id": 79,
      "name": "10737_1_vs"
    },
    {
      "signal_id": 80,
      "name": "10738_1_pmech"
    },
    {
      "signal_id": 81,
      "name": "10738_1_efd"
    },
    {
      "signal_id": 82,
      "name": "10738_1_speed"
    },
    {
      "signal_id": 83,
      "name": "10738_1_vs"
    },
    {
      "signal_id": 84,
      "name": "10742_1_pmech"
    },
    {
      "signal_id": 85,
      "name": "10742_1_efd"
    },
    {
      "signal_id": 86,
      "name": "10742_1_speed"
    },
    {
      "signal_id": 87,
      "name": "10742_1_vs"
    },
    {
      "signal_id": 88,
      "name": "10744_1_pmech"
    },
    {
      "signal_id": 89,
      "name": "10744_1_efd"
    },
    {
      "signal_id": 90,
      "name": "10744_1_speed"
    },
    {
      "signal_id": 91,
      "name": "10744_1_vs"
    },
    {
      "signal_id": 92,
      "name": "10750_1_pmech"
    },
    {
      "signal_id": 93,
      "name": "10750_1_efd"
    },
    {
      "signal_id": 94,
      "name": "10750_1_speed"
    },
    {
      "signal_id": 95,
      "name": "10750_1_vs"
    },
    {
      "signal_id": 96,
      "name": "10752_1_pmech"
    },
    {
      "signal_id": 97,
      "name": "10752_1_efd"
    },
    {
      "signal_id": 98,
      "name": "10752_1_speed"
    },
    {
      "signal_id": 99,
      "name": "10752_1_vs"
    },
    {
      "signal_id": 100,
      "name": "10754_1_pmech"
    },
    {
      "signal_id": 101,
      "name": "10754_1_efd"
    },
    {
      "signal_id": 102,
      "name": "10754_1_speed"
    },
    {
      "signal_id": 103,
      "name": "10754_1_vs"
    },
    {
      "signal_id": 104,
      "name": "10755_1_pmech"
    },
    {
      "signal_id": 105,
      "name": "10755_1_efd"
    },
    {
      "signal_id": 106,
      "name": "10755_1_speed"
    },
    {
      "signal_id": 107,
      "name": "10755_1_vs"
    },
    {
      "signal_id": 108,
      "name": "10757_1_pmech"
    },
    {
      "signal_id": 109,
      "name": "10757_1_efd"
    },
    {
      "signal_id": 110,
      "name": "10757_1_speed"
    },
    {
      "signal_id": 111,
      "name": "10757_1_vs"
    },
    {
      "signal_id": 112,
      "name": "10757_2_pmech"
    },
    {
      "signal_id": 113,
      "name": "10757_2_efd"
    },
    {
      "signal_id": 114,
      "name": "10757_2_speed"
    },
    {
      "signal_id": 115,
      "name": "10757_2_vs"
    },
    {
      "signal_id": 116,
      "name": "10757_3_pmech"
    },
    {
      "signal_id": 117,
      "name": "10757_3_efd"
    },
    {
      "signal_id": 118,
      "name": "10757_3_speed"
    },
    {
      "signal_id": 119,
      "name": "10757_3_vs"
    },
    {
      "signal_id": 120,
      "name": "10758_2_pmech"
    },
    {
      "signal_id": 121,
      "name": "10758_2_efd"
    },
    {
      "signal_id": 122,
      "name": "10758_2_speed"
    },
    {
      "signal_id": 123,
      "name": "10758_2_vs"
    },
    {
      "signal_id": 124,
      "name": "10771_1_pmech"
    },
    {
      "signal_id": 125,
      "name": "10771_1_efd"
    },
    {
      "signal_id": 126,
      "name": "10771_1_speed"
    },
    {
      "signal_id": 127,
      "name": "10771_1_vs"
    },
    {
      "signal_id": 128,
      "name": "10772_1_pmech"
    },
    {
      "signal_id": 129,
      "name": "10772_1_efd"
    },
    {
      "signal_id": 130,
      "name": "10772_1_speed"
    },
    {
      "signal_id": 131,
      "name": "10772_1_vs"
    },
    {
      "signal_id": 132,
      "name": "10774_1_pmech"
    },
    {
      "signal_id": 133,
      "name": "10774_1_efd"
    },
    {
      "signal_id": 134,
      "name": "10774_1_speed"
    },
    {
      "signal_id": 135,
      "name": "10774_1_vs"
    },
    {
      "signal_id": 136,
      "name": "10778_1_pmech"
    },
    {
      "signal_id": 137,
      "name": "10778_1_efd"
    },
    {
      "signal_id": 138,
      "name": "10778_1_speed"
    },
    {
      "signal_id": 139,
      "name": "10778_1_vs"
    },
    {
      "signal_id": 140,
      "name": "10778_2_pmech"
    },
    {
      "signal_id": 141,
      "name": "10778_2_efd"
    },
    {
      "signal_id": 142,
      "name": "10778_2_speed"
    },
    {
      "signal_id": 143,
      "name": "10778_2_vs"
    },
    {
      "signal_id": 144,
      "name": "10797_1_pmech"
    },
    {
      "signal_id": 145,
      "name": "10797_1_efd"
    },
    {
      "signal_id": 146,
      "name": "10797_1_speed"
    },
    {
      "signal_id": 147,
      "name": "10797_1_vs"
    },
    {
      "signal_id": 148,
      "name": "10797_2_pmech"
    },
    {
      "signal_id": 149,
      "name": "10797_2_efd"
    },
    {
      "signal_id": 150,
      "name": "10797_2_speed"
    },
    {
      "signal_id": 151,
      "name": "10797_2_vs"
    },
    {
      "signal_id": 152,
      "name": "10798_1_pmech"
    },
    {
      "signal_id": 153,
      "name": "10798_1_efd"
    },
    {
      "signal_id": 154,
      "name": "10798_1_speed"
    },
    {
      "signal_id": 155,
      "name": "10798_1_vs"
    },
    {
      "signal_id": 156,
      "name": "10802_1_pmech"
    },
    {
      "signal_id": 157,
      "name": "10802_1_efd"
    },
    {
      "signal_id": 158,
      "name": "10802_1_speed"
    },
    {
      "signal_id": 159,
      "name": "10802_1_vs"
    },
    {
      "signal_id": 160,
      "name": "10803_1_pmech"
    },
    {
      "signal_id": 161,
      "name": "10803_1_efd"
    },
    {
      "signal_id": 162,
      "name": "10803_1_speed"
    },
    {
      "signal_id": 163,
      "name": "10803_1_vs"
    },
    {
      "signal_id": 164,
      "name": "10806_1_pmech"
    },
    {
      "signal_id": 165,
      "name": "10806_1_efd"
    },
    {
      "signal_id": 166,
      "name": "10806_1_speed"
    },
    {
      "signal_id": 167,
      "name": "10806_1_vs"
    },
    {
      "signal_id": 168,
      "name": "10806_2_pmech"
    },
    {
      "signal_id": 169,
      "name": "10806_2_efd"
    },
    {
      "signal_id": 170,
      "name": "10806_2_speed"
    },
    {
      "signal_id": 171,
      "name": "10806_2_vs"
    },
    {
      "signal_id": 172,
      "name": "10807_2_pmech"
    },
    {
      "signal_id": 173,
      "name": "10807_2_efd"
    },
    {
      "signal_id": 174,
      "name": "10807_2_speed"
    },
    {
      "signal_id": 175,
      "name": "10807_2_vs"
    },
    {
      "signal_id": 176,
      "name": "10811_1_pmech"
    },
    {
      "signal_id": 177,
      "name": "10811_1_efd"
    },
    {
      "signal_id": 178,
      "name": "10811_1_speed"
    },
    {
      "signal_id": 179,
      "name": "10811_1_vs"
    },
    {
      "signal_id": 180,
      "name": "10813_1_pmech"
    },
    {
      "signal_id": 181,
      "name": "10813_1_efd"
    },
    {
      "signal_id": 182,
      "name": "10813_1_speed"
    },
    {
      "signal_id": 183,
      "name": "10813_1_vs"
    },
    {
      "signal_id": 184,
      "name": "10829_1_pmech"
    },
    {
      "signal_id": 185,
      "name": "10829_1_efd"
    },
    {
      "signal_id": 186,
      "name": "10829_1_speed"
    },
    {
      "signal_id": 187,
      "name": "10829_1_vs"
    },
    {
      "signal_id": 188,
      "name": "10830_1_pmech"
    },
    {
      "signal_id": 189,
      "name": "10830_1_efd"
    },
    {
      "signal_id": 190,
      "name": "10830_1_speed"
    },
    {
      "signal_id": 191,
      "name": "10830_1_vs"
    },
    {
      "signal_id": 192,
      "name": "10831_1_pmech"
    },
    {
      "signal_id": 193,
      "name": "10831_1_efd"
    },
    {
      "signal_id": 194,
      "name": "10831_1_speed"
    },
    {
      "signal_id": 195,
      "name": "10831_1_vs"
    },
    {
      "signal_id": 196,
      "name": "10832_1_pmech"
    },
    {
      "signal_id": 197,
      "name": "10832_1_efd"
    },
    {
      "signal_id": 198,
      "name": "10832_1_speed"
    },
    {
      "signal_id": 199,
      "name": "10832_1_vs"
    },
    {
      "signal_id": 200,
      "name": "10833_1_pmech"
    },
    {
      "signal_id": 201,
      "name": "10833_1_efd"
    },
    {
      "signal_id": 202,
      "name": "10833_1_speed"
    },
    {
      "signal_id": 203,
      "name": "10833_1_vs"
    },
    {
      "signal_id": 204,
      "name": "10834_1_pmech"
    },
    {
      "signal_id": 205,
      "name": "10834_1_efd"
    },
    {
      "signal_id": 206,
      "name": "10834_1_speed"
    },
    {
      "signal_id": 207,
      "name": "10834_1_vs"
    },
    {
      "signal_id": 208,
      "name": "10836_1_pmech"
    },
    {
      "signal_id": 209,
      "name": "10836_1_efd"
    },
    {
      "signal_id": 210,
      "name": "10836_1_speed"
    },
    {
      "signal_id": 211,
      "name": "10836_1_vs"
    },
    {
      "signal_id": 212,
      "name": "10836_2_pmech"
    },
    {
      "signal_id": 213,
      "name": "10836_2_efd"
    },
    {
      "signal_id": 214,
      "name": "10836_2_speed"
    },
    {
      "signal_id": 215,
      "name": "10836_2_vs"
    },
    {
      "signal_id": 216,
      "name": "10842_1_pmech"
    },
    {
      "signal_id": 217,
      "name": "10842_1_efd"
    },
    {
      "signal_id": 218,
      "name": "10842_1_speed"
    },
    {
      "signal_id": 219,
      "name": "10842_1_vs"
    },
    {
      "signal_id": 220,
      "name": "10842_2_pmech"
    },
    {
      "signal_id": 221,
      "name": "10842_2_efd"
    },
    {
      "signal_id": 222,
      "name": "10842_2_speed"
    },
    {
      "signal_id": 223,
      "name": "10842_2_vs"
    },
    {
      "signal_id": 224,
      "name": "10843_1_pmech"
    },
    {
      "signal_id": 225,
      "name": "10843_1_efd"
    },
    {
      "signal_id": 226,
      "name": "10843_1_speed"
    },
    {
      "signal_id": 227,
      "name": "10843_1_vs"
    },
    {
      "signal_id": 228,
      "name": "10843_3_pmech"
    },
    {
      "signal_id": 229,
      "name": "10843_3_efd"
    },
    {
      "signal_id": 230,
      "name": "10843_3_speed"
    },
    {
      "signal_id": 231,
      "name": "10843_3_vs"
    },
    {
      "signal_id": 232,
      "name": "10847_1_pmech"
    },
    {
      "signal_id": 233,
      "name": "10847_1_efd"
    },
    {
      "signal_id": 234,
      "name": "10847_1_speed"
    },
    {
      "signal_id": 235,
      "name": "10847_1_vs"
    },
    {
      "signal_id": 236,
      "name": "10848_1_pmech"
    },
    {
      "signal_id": 237,
      "name": "10848_1_efd"
    },
    {
      "signal_id": 238,
      "name": "10848_1_speed"
    },
    {
      "signal_id": 239,
      "name": "10848_1_vs"
    },
    {
      "signal_id": 240,
      "name": "10849_1_pmech"
    },
    {
      "signal_id": 241,
      "name": "10849_1_efd"
    },
    {
      "signal_id": 242,
      "name": "10849_1_speed"
    },
    {
      "signal_id": 243,
      "name": "10849_1_vs"
    },
    {
      "signal_id": 244,
      "name": "10850_1_pmech"
    },
    {
      "signal_id": 245,
      "name": "10850_1_efd"
    },
    {
      "signal_id": 246,
      "name": "10850_1_speed"
    },
    {
      "signal_id": 247,
      "name": "10850_1_vs"
    },
    {
      "signal_id": 248,
      "name": "10851_1_pmech"
    },
    {
      "signal_id": 249,
      "name": "10851_1_efd"
    },
    {
      "signal_id": 250,
      "name": "10851_1_speed"
    },
    {
      "signal_id": 251,
      "name": "10851_1_vs"
    },
    {
      "signal_id": 252,
      "name": "10852_1_pmech"
    },
    {
      "signal_id": 253,
      "name": "10852_1_efd"
    },
    {
      "signal_id": 254,
      "name": "10852_1_speed"
    },
    {
      "signal_id": 255,
      "name": "10852_1_vs"
    },
    {
      "signal_id": 256,
      "name": "10860_1_pmech"
    },
    {
      "signal_id": 257,
      "name": "10860_1_efd"
    },
    {
      "signal_id": 258,
      "name": "10860_1_speed"
    },
    {
      "signal_id": 259,
      "name": "10860_1_vs"
    },
    {
      "signal_id": 260,
      "name": "10864_1_pmech"
    },
    {
      "signal_id": 261,
      "name": "10864_1_efd"
    },
    {
      "signal_id": 262,
      "name": "10864_1_speed"
    },
    {
      "signal_id": 263,
      "name": "10864_1_vs"
    },
    {
      "signal_id": 264,
      "name": "10865_1_pmech"
    },
    {
      "signal_id": 265,
      "name": "10865_1_efd"
    },
    {
      "signal_id": 266,
      "name": "10865_1_speed"
    },
    {
      "signal_id": 267,
      "name": "10865_1_vs"
    },
    {
      "signal_id": 268,
      "name": "10867_1_pmech"
    },
    {
      "signal_id": 269,
      "name": "10867_1_efd"
    },
    {
      "signal_id": 270,
      "name": "10867_1_speed"
    },
    {
      "signal_id": 271,
      "name": "10867_1_vs"
    },
    {
      "signal_id": 272,
      "name": "10867_2_pmech"
    },
    {
      "signal_id": 273,
      "name": "10867_2_efd"
    },
    {
      "signal_id": 274,
      "name": "10867_2_speed"
    },
    {
      "signal_id": 275,
      "name": "10867_2_vs"
    },
    {
      "signal_id": 276,
      "name": "10869_2_pmech"
    },
    {
      "signal_id": 277,
      "name": "10869_2_efd"
    },
    {
      "signal_id": 278,
      "name": "10869_2_speed"
    },
    {
      "signal_id": 279,
      "name": "10869_2_vs"
    },
    {
      "signal_id": 280,
      "name": "10872_1_pmech"
    },
    {
      "signal_id": 281,
      "name": "10872_1_efd"
    },
    {
      "signal_id": 282,
      "name": "10872_1_speed"
    },
    {
      "signal_id": 283,
      "name": "10872_1_vs"
    },
    {
      "signal_id": 284,
      "name": "10873_1_pmech"
    },
    {
      "signal_id": 285,
      "name": "10873_1_efd"
    },
    {
      "signal_id": 286,
      "name": "10873_1_speed"
    },
    {
      "signal_id": 287,
      "name": "10873_1_vs"
    },
    {
      "signal_id": 288,
      "name": "10879_1_pmech"
    },
    {
      "signal_id": 289,
      "name": "10879_1_efd"
    },
    {
      "signal_id": 290,
      "name": "10879_1_speed"
    },
    {
      "signal_id": 291,
      "name": "10879_1_vs"
    },
    {
      "signal_id": 292,
      "name": "10880_1_pmech"
    },
    {
      "signal_id": 293,
      "name": "10880_1_efd"
    },
    {
      "signal_id": 294,
      "name": "10880_1_speed"
    },
    {
      "signal_id": 295,
      "name": "10880_1_vs"
    },
    {
      "signal_id": 296,
      "name": "10881_1_pmech"
    },
    {
      "signal_id": 297,
      "name": "10881_1_efd"
    },
    {
      "signal_id": 298,
      "name": "10881_1_speed"
    },
    {
      "signal_id": 299,
      "name": "10881_1_vs"
    },
    {
      "signal_id": 300,
      "name": "10884_1_pmech"
    },
    {
      "signal_id": 301,
      "name": "10884_1_efd"
    },
    {
      "signal_id": 302,
      "name": "10884_1_speed"
    },
    {
      "signal_id": 303,
      "name": "10884_1_vs"
    },
    {
      "signal_id": 304,
      "name": "10889_1_pmech"
    },
    {
      "signal_id": 305,
      "name": "10889_1_efd"
    },
    {
      "signal_id": 306,
      "name": "10889_1_speed"
    },
    {
      "signal_id": 307,
      "name": "10889_1_vs"
    },
    {
      "signal_id": 308,
      "name": "10895_1_pmech"
    },
    {
      "signal_id": 309,
      "name": "10895_1_efd"
    },
    {
      "signal_id": 310,
      "name": "10895_1_speed"
    },
    {
      "signal_id": 311,
      "name": "10895_1_vs"
    },
    {
      "signal_id": 312,
      "name": "10896_1_pmech"
    },
    {
      "signal_id": 313,
      "name": "10896_1_efd"
    },
    {
      "signal_id": 314,
      "name": "10896_1_speed"
    },
    {
      "signal_id": 315,
      "name": "10896_1_vs"
    },
    {
      "signal_id": 316,
      "name": "10897_1_pmech"
    },
    {
      "signal_id": 317,
      "name": "10897_1_efd"
    },
    {
      "signal_id": 318,
      "name": "10897_1_speed"
    },
    {
      "signal_id": 319,
      "name": "10897_1_vs"
    },
    {
      "signal_id": 320,
      "name": "10898_1_pmech"
    },
    {
      "signal_id": 321,
      "name": "10898_1_efd"
    },
    {
      "signal_id": 322,
      "name": "10898_1_speed"
    },
    {
      "signal_id": 323,
      "name": "10898_1_vs"
    },
    {
      "signal_id": 324,
      "name": "10901_1_pmech"
    },
    {
      "signal_id": 325,
      "name": "10901_1_efd"
    },
    {
      "signal_id": 326,
      "name": "10901_1_speed"
    },
    {
      "signal_id": 327,
      "name": "10901_1_vs"
    },
    {
      "signal_id": 328,
      "name": "10908_1_pmech"
    },
    {
      "signal_id": 329,
      "name": "10908_1_efd"
    },
    {
      "signal_id": 330,
      "name": "10908_1_speed"
    },
    {
      "signal_id": 331,
      "name": "10908_1_vs"
    },
    {
      "signal_id": 332,
      "name": "10910_1_pmech"
    },
    {
      "signal_id": 333,
      "name": "10910_1_efd"
    },
    {
      "signal_id": 334,
      "name": "10910_1_speed"
    },
    {
      "signal_id": 335,
      "name": "10910_1_vs"
    },
    {
      "signal_id": 336,
      "name": "10912_1_pmech"
    },
    {
      "signal_id": 337,
      "name": "10912_1_efd"
    },
    {
      "signal_id": 338,
      "name": "10912_1_speed"
    },
    {
      "signal_id": 339,
      "name": "10912_1_vs"
    },
    {
      "signal_id": 340,
      "name": "10914_1_pmech"
    },
    {
      "signal_id": 341,
      "name": "10914_1_efd"
    },
    {
      "signal_id": 342,
      "name": "10914_1_speed"
    },
    {
      "signal_id": 343,
      "name": "10914_1_vs"
    },
    {
      "signal_id": 344,
      "name": "10919_1_pmech"
    },
    {
      "signal_id": 345,
      "name": "10919_1_efd"
    },
    {
      "signal_id": 346,
      "name": "10919_1_speed"
    },
    {
      "signal_id": 347,
      "name": "10919_1_vs"
    },
    {
      "signal_id": 348,
      "name": "10921_1_pmech"
    },
    {
      "signal_id": 349,
      "name": "10921_1_efd"
    },
    {
      "signal_id": 350,
      "name": "10921_1_speed"
    },
    {
      "signal_id": 351,
      "name": "10921_1_vs"
    },
    {
      "signal_id": 352,
      "name": "10923_1_pmech"
    },
    {
      "signal_id": 353,
      "name": "10923_1_efd"
    },
    {
      "signal_id": 354,
      "name": "10923_1_speed"
    },
    {
      "signal_id": 355,
      "name": "10923_1_vs"
    },
    {
      "signal_id": 356,
      "name": "10923_2_pmech"
    },
    {
      "signal_id": 357,
      "name": "10923_2_efd"
    },
    {
      "signal_id": 358,
      "name": "10923_2_speed"
    },
    {
      "signal_id": 359,
      "name": "10923_2_vs"
    },
    {
      "signal_id": 360,
      "name": "10925_1_pmech"
    },
    {
      "signal_id": 361,
      "name": "10925_1_efd"
    },
    {
      "signal_id": 362,
      "name": "10925_1_speed"
    },
    {
      "signal_id": 363,
      "name": "10925_1_vs"
    },
    {
      "signal_id": 364,
      "name": "10925_2_pmech"
    },
    {
      "signal_id": 365,
      "name": "10925_2_efd"
    },
    {
      "signal_id": 366,
      "name": "10925_2_speed"
    },
    {
      "signal_id": 367,
      "name": "10925_2_vs"
    },
    {
      "signal_id": 368,
      "name": "10930_1_pmech"
    },
    {
      "signal_id": 369,
      "name": "10930_1_efd"
    },
    {
      "signal_id": 370,
      "name": "10930_1_speed"
    },
    {
      "signal_id": 371,
      "name": "10930_1_vs"
    },
    {
      "signal_id": 372,
      "name": "10931_1_pmech"
    },
    {
      "signal_id": 373,
      "name": "10931_1_efd"
    },
    {
      "signal_id": 374,
      "name": "10931_1_speed"
    },
    {
      "signal_id": 375,
      "name": "10931_1_vs"
    },
    {
      "signal_id": 376,
      "name": "10932_1_pmech"
    },
    {
      "signal_id": 377,
      "name": "10932_1_efd"
    },
    {
      "signal_id": 378,
      "name": "10932_1_speed"
    },
    {
      "signal_id": 379,
      "name": "10932_1_vs"
    },
    {
      "signal_id": 380,
      "name": "10934_1_pmech"
    },
    {
      "signal_id": 381,
      "name": "10934_1_efd"
    },
    {
      "signal_id": 382,
      "name": "10934_1_speed"
    },
    {
      "signal_id": 383,
      "name": "10934_1_vs"
    },
    {
      "signal_id": 384,
      "name": "10934_2_pmech"
    },
    {
      "signal_id": 385,
      "name": "10934_2_efd"
    },
    {
      "signal_id": 386,
      "name": "10934_2_speed"
    },
    {
      "signal_id": 387,
      "name": "10934_2_vs"
    },
    {
      "signal_id": 388,
      "name": "10944_1_pmech"
    },
    {
      "signal_id": 389,
      "name": "10944_1_efd"
    },
    {
      "signal_id": 390,
      "name": "10944_1_speed"
    },
    {
      "signal_id": 391,
      "name": "10944_1_vs"
    },
    {
      "signal_id": 392,
      "name": "10945_1_pmech"
    },
    {
      "signal_id": 393,
      "name": "10945_1_efd"
    },
    {
      "signal_id": 394,
      "name": "10945_1_speed"
    },
    {
      "signal_id": 395,
      "name": "10945_1_vs"
    },
    {
      "signal_id": 396,
      "name": "10946_1_pmech"
    },
    {
      "signal_id": 397,
      "name": "10946_1_efd"
    },
    {
      "signal_id": 398,
      "name": "10946_1_speed"
    },
    {
      "signal_id": 399,
      "name": "10946_1_vs"
    },
    {
      "signal_id": 400,
      "name": "10947_1_pmech"
    },
    {
      "signal_id": 401,
      "name": "10947_1_efd"
    },
    {
      "signal_id": 402,
      "name": "10947_1_speed"
    },
    {
      "signal_id": 403,
      "name": "10947_1_vs"
    },
    {
      "signal_id": 404,
      "name": "10949_1_pmech"
    },
    {
      "signal_id": 405,
      "name": "10949_1_efd"
    },
    {
      "signal_id": 406,
      "name": "10949_1_speed"
    },
    {
      "signal_id": 407,
      "name": "10949_1_vs"
    },
    {
      "signal_id": 408,
      "name": "10955_1_pmech"
    },
    {
      "signal_id": 409,
      "name": "10955_1_efd"
    },
    {
      "signal_id": 410,
      "name": "10955_1_speed"
    },
    {
      "signal_id": 411,
      "name": "10955_1_vs"
    },
    {
      "signal_id": 412,
      "name": "10955_2_pmech"
    },
    {
      "signal_id": 413,
      "name": "10955_2_efd"
    },
    {
      "signal_id": 414,
      "name": "10955_2_speed"
    },
    {
      "signal_id": 415,
      "name": "10955_2_vs"
    },
    {
      "signal_id": 416,
      "name": "10966_2_pmech"
    },
    {
      "signal_id": 417,
      "name": "10966_2_efd"
    },
    {
      "signal_id": 418,
      "name": "10966_2_speed"
    },
    {
      "signal_id": 419,
      "name": "10966_2_vs"
    },
    {
      "signal_id": 420,
      "name": "10966_3_pmech"
    },
    {
      "signal_id": 421,
      "name": "10966_3_efd"
    },
    {
      "signal_id": 422,
      "name": "10966_3_speed"
    },
    {
      "signal_id": 423,
      "name": "10966_3_vs"
    },
    {
      "signal_id": 424,
      "name": "10972_1_pmech"
    },
    {
      "signal_id": 425,
      "name": "10972_1_efd"
    },
    {
      "signal_id": 426,
      "name": "10972_1_speed"
    },
    {
      "signal_id": 427,
      "name": "10972_1_vs"
    },
    {
      "signal_id": 428,
      "name": "10972_2_pmech"
    },
    {
      "signal_id": 429,
      "name": "10972_2_efd"
    },
    {
      "signal_id": 430,
      "name": "10972_2_speed"
    },
    {
      "signal_id": 431,
      "name": "10972_2_vs"
    },
    {
      "signal_id": 432,
      "name": "10973_2_pmech"
    },
    {
      "signal_id": 433,
      "name": "10973_2_efd"
    },
    {
      "signal_id": 434,
      "name": "10973_2_speed"
    },
    {
      "signal_id": 435,
      "name": "10973_2_vs"
    },
    {
      "signal_id": 436,
      "name": "10989_1_pmech"
    },
    {
      "signal_id": 437,
      "name": "10989_1_efd"
    },
    {
      "signal_id": 438,
      "name": "10989_1_speed"
    },
    {
      "signal_id": 439,
      "name": "10989_1_vs"
    },
    {
      "signal_id": 440,
      "name": "10990_1_pmech"
    },
    {
      "signal_id": 441,
      "name": "10990_1_efd"
    },
    {
      "signal_id": 442,
      "name": "10990_1_speed"
    },
    {
      "signal_id": 443,
      "name": "10990_1_vs"
    },
    {
      "signal_id": 444,
      "name": "10991_1_pmech"
    },
    {
      "signal_id": 445,
      "name": "10991_1_efd"
    },
    {
      "signal_id": 446,
      "name": "10991_1_speed"
    },
    {
      "signal_id": 447,
      "name": "10991_1_vs"
    },
    {
      "signal_id": 448,
      "name": "10995_1_pmech"
    },
    {
      "signal_id": 449,
      "name": "10995_1_efd"
    },
    {
      "signal_id": 450,
      "name": "10995_1_speed"
    },
    {
      "signal_id": 451,
      "name": "10995_1_vs"
    },
    {
      "signal_id": 452,
      "name": "10998_1_pmech"
    },
    {
      "signal_id": 453,
      "name": "10998_1_efd"
    },
    {
      "signal_id": 454,
      "name": "10998_1_speed"
    },
    {
      "signal_id": 455,
      "name": "10998_1_vs"
    },
    {
      "signal_id": 456,
      "name": "10998_2_pmech"
    },
    {
      "signal_id": 457,
      "name": "10998_2_efd"
    },
    {
      "signal_id": 458,
      "name": "10998_2_speed"
    },
    {
      "signal_id": 459,
      "name": "10998_2_vs"
    },
    {
      "signal_id": 460,
      "name": "11005_1_pmech"
    },
    {
      "signal_id": 461,
      "name": "11005_1_efd"
    },
    {
      "signal_id": 462,
      "name": "11005_1_speed"
    },
    {
      "signal_id": 463,
      "name": "11005_1_vs"
    },
    {
      "signal_id": 464,
      "name": "11006_1_pmech"
    },
    {
      "signal_id": 465,
      "name": "11006_1_efd"
    },
    {
      "signal_id": 466,
      "name": "11006_1_speed"
    },
    {
      "signal_id": 467,
      "name": "11006_1_vs"
    },
    {
      "signal_id": 468,
      "name": "11008_1_pmech"
    },
    {
      "signal_id": 469,
      "name": "11008_1_efd"
    },
    {
      "signal_id": 470,
      "name": "11008_1_speed"
    },
    {
      "signal_id": 471,
      "name": "11008_1_vs"
    },
    {
      "signal_id": 472,
      "name": "11009_1_pmech"
    },
    {
      "signal_id": 473,
      "name": "11009_1_efd"
    },
    {
      "signal_id": 474,
      "name": "11009_1_speed"
    },
    {
      "signal_id": 475,
      "name": "11009_1_vs"
    },
    {
      "signal_id": 476,
      "name": "11009_2_pmech"
    },
    {
      "signal_id": 477,
      "name": "11009_2_efd"
    },
    {
      "signal_id": 478,
      "name": "11009_2_speed"
    },
    {
      "signal_id": 479,
      "name": "11009_2_vs"
    },
    {
      "signal_id": 480,
      "name": "11014_1_pmech"
    },
    {
      "signal_id": 481,
      "name": "11014_1_efd"
    },
    {
      "signal_id": 482,
      "name": "11014_1_speed"
    },
    {
      "signal_id": 483,
      "name": "11014_1_vs"
    },
    {
      "signal_id": 484,
      "name": "11016_1_pmech"
    },
    {
      "signal_id": 485,
      "name": "11016_1_efd"
    },
    {
      "signal_id": 486,
      "name": "11016_1_speed"
    },
    {
      "signal_id": 487,
      "name": "11016_1_vs"
    },
    {
      "signal_id": 488,
      "name": "11018_1_pmech"
    },
    {
      "signal_id": 489,
      "name": "11018_1_efd"
    },
    {
      "signal_id": 490,
      "name": "11018_1_speed"
    },
    {
      "signal_id": 491,
      "name": "11018_1_vs"
    },
    {
      "signal_id": 492,
      "name": "11019_1_pmech"
    },
    {
      "signal_id": 493,
      "name": "11019_1_efd"
    },
    {
      "signal_id": 494,
      "name": "11019_1_speed"
    },
    {
      "signal_id": 495,
      "name": "11019_1_vs"
    },
    {
      "signal_id": 496,
      "name": "11020_1_pmech"
    },
    {
      "signal_id": 497,
      "name": "11020_1_efd"
    },
    {
      "signal_id": 498,
      "name": "11020_1_speed"
    },
    {
      "signal_id": 499,
      "name": "11020_1_vs"
    },
    {
      "signal_id": 500,
      "name": "11021_1_pmech"
    },
    {
      "signal_id": 501,
      "name": "11021_1_efd"
    },
    {
      "signal_id": 502,
      "name": "11021_1_speed"
    },
    {
      "signal_id": 503,
      "name": "11021_1_vs"
    },
    {
      "signal_id": 504,
      "name": "11023_1_pmech"
    },
    {
      "signal_id": 505,
      "name": "11023_1_efd"
    },
    {
      "signal_id": 506,
      "name": "11023_1_speed"
    },
    {
      "signal_id": 507,
      "name": "11023_1_vs"
    },
    {
      "signal_id": 508,
      "name": "11025_1_pmech"
    },
    {
      "signal_id": 509,
      "name": "11025_1_efd"
    },
    {
      "signal_id": 510,
      "name": "11025_1_speed"
    },
    {
      "signal_id": 511,
      "name": "11025_1_vs"
    },
    {
      "signal_id": 512,
      "name": "11031_1_pmech"
    },
    {
      "signal_id": 513,
      "name": "11031_1_efd"
    },
    {
      "signal_id": 514,
      "name": "11031_1_speed"
    },
    {
      "signal_id": 515,
      "name": "11031_1_vs"
    },
    {
      "signal_id": 516,
      "name": "11032_1_pmech"
    },
    {
      "signal_id": 517,
      "name": "11032_1_efd"
    },
    {
      "signal_id": 518,
      "name": "11032_1_speed"
    },
    {
      "signal_id": 519,
      "name": "11032_1_vs"
    },
    {
      "signal_id": 520,
      "name": "11033_1_pmech"
    },
    {
      "signal_id": 521,
      "name": "11033_1_efd"
    },
    {
      "signal_id": 522,
      "name": "11033_1_speed"
    },
    {
      "signal_id": 523,
      "name": "11033_1_vs"
    },
    {
      "signal_id": 524,
      "name": "11037_1_pmech"
    },
    {
      "signal_id": 525,
      "name": "11037_1_efd"
    },
    {
      "signal_id": 526,
      "name": "11037_1_speed"
    },
    {
      "signal_id": 527,
      "name": "11037_1_vs"
    },
    {
      "signal_id": 528,
      "name": "11037_2_pmech"
    },
    {
      "signal_id": 529,
      "name": "11037_2_efd"
    },
    {
      "signal_id": 530,
      "name": "11037_2_speed"
    },
    {
      "signal_id": 531,
      "name": "11037_2_vs"
    },
    {
      "signal_id": 532,
      "name": "11045_1_pmech"
    },
    {
      "signal_id": 533,
      "name": "11045_1_efd"
    },
    {
      "signal_id": 534,
      "name": "11045_1_speed"
    },
    {
      "signal_id": 535,
      "name": "11045_1_vs"
    },
    {
      "signal_id": 536,
      "name": "11046_1_pmech"
    },
    {
      "signal_id": 537,
      "name": "11046_1_efd"
    },
    {
      "signal_id": 538,
      "name": "11046_1_speed"
    },
    {
      "signal_id": 539,
      "name": "11046_1_vs"
    },
    {
      "signal_id": 540,
      "name": "11047_1_pmech"
    },
    {
      "signal_id": 541,
      "name": "11047_1_efd"
    },
    {
      "signal_id": 542,
      "name": "11047_1_speed"
    },
    {
      "signal_id": 543,
      "name": "11047_1_vs"
    },
    {
      "signal_id": 544,
      "name": "11050_1_pmech"
    },
    {
      "signal_id": 545,
      "name": "11050_1_efd"
    },
    {
      "signal_id": 546,
      "name": "11050_1_speed"
    },
    {
      "signal_id": 547,
      "name": "11050_1_vs"
    },
    {
      "signal_id": 548,
      "name": "11054_1_pmech"
    },
    {
      "signal_id": 549,
      "name": "11054_1_efd"
    },
    {
      "signal_id": 550,
      "name": "11054_1_speed"
    },
    {
      "signal_id": 551,
      "name": "11054_1_vs"
    },
    {
      "signal_id": 552,
      "name": "11054_2_pmech"
    },
    {
      "signal_id": 553,
      "name": "11054_2_efd"
    },
    {
      "signal_id": 554,
      "name": "11054_2_speed"
    },
    {
      "signal_id": 555,
      "name": "11054_2_vs"
    },
    {
      "signal_id": 556,
      "name": "11054_3_pmech"
    },
    {
      "signal_id": 557,
      "name": "11054_3_efd"
    },
    {
      "signal_id": 558,
      "name": "11054_3_speed"
    },
    {
      "signal_id": 559,
      "name": "11054_3_vs"
    },
    {
      "signal_id": 560,
      "name": "11062_4_pmech"
    },
    {
      "signal_id": 561,
      "name": "11062_4_efd"
    },
    {
      "signal_id": 562,
      "name": "11062_4_speed"
    },
    {
      "signal_id": 563,
      "name": "11062_4_vs"
    },
    {
      "signal_id": 564,
      "name": "11072_1_pmech"
    },
    {
      "signal_id": 565,
      "name": "11072_1_efd"
    },
    {
      "signal_id": 566,
      "name": "11072_1_speed"
    },
    {
      "signal_id": 567,
      "name": "11072_1_vs"
    },
    {
      "signal_id": 568,
      "name": "11073_1_pmech"
    },
    {
      "signal_id": 569,
      "name": "11073_1_efd"
    },
    {
      "signal_id": 570,
      "name": "11073_1_speed"
    },
    {
      "signal_id": 571,
      "name": "11073_1_vs"
    },
    {
      "signal_id": 572,
      "name": "11077_1_pmech"
    },
    {
      "signal_id": 573,
      "name": "11077_1_efd"
    },
    {
      "signal_id": 574,
      "name": "11077_1_speed"
    },
    {
      "signal_id": 575,
      "name": "11077_1_vs"
    },
    {
      "signal_id": 576,
      "name": "11079_1_pmech"
    },
    {
      "signal_id": 577,
      "name": "11079_1_efd"
    },
    {
      "signal_id": 578,
      "name": "11079_1_speed"
    },
    {
      "signal_id": 579,
      "name": "11079_1_vs"
    },
    {
      "signal_id": 580,
      "name": "11080_1_pmech"
    },
    {
      "signal_id": 581,
      "name": "11080_1_efd"
    },
    {
      "signal_id": 582,
      "name": "11080_1_speed"
    },
    {
      "signal_id": 583,
      "name": "11080_1_vs"
    },
    {
      "signal_id": 584,
      "name": "11082_1_pmech"
    },
    {
      "signal_id": 585,
      "name": "11082_1_efd"
    },
    {
      "signal_id": 586,
      "name": "11082_1_speed"
    },
    {
      "signal_id": 587,
      "name": "11082_1_vs"
    },
    {
      "signal_id": 588,
      "name": "13454_1_pmech"
    },
    {
      "signal_id": 589,
      "name": "13454_1_efd"
    },
    {
      "signal_id": 590,
      "name": "13454_1_speed"
    },
    {
      "signal_id": 591,
      "name": "13454_1_vs"
    },
    {
      "signal_id": 592,
      "name": "13454_2_pmech"
    },
    {
      "signal_id": 593,
      "name": "13454_2_efd"
    },
    {
      "signal_id": 594,
      "name": "13454_2_speed"
    },
    {
      "signal_id": 595,
      "name": "13454_2_vs"
    },
    {
      "signal_id": 596,
      "name": "13454_3_pmech"
    },
    {
      "signal_id": 597,
      "name": "13454_3_efd"
    },
    {
      "signal_id": 598,
      "name": "13454_3_speed"
    },
    {
      "signal_id": 599,
      "name": "13454_3_vs"
    },
    {
      "signal_id": 600,
      "name": "13460_1_pmech"
    },
    {
      "signal_id": 601,
      "name": "13460_1_efd"
    },
    {
      "signal_id": 602,
      "name": "13460_1_speed"
    },
    {
      "signal_id": 603,
      "name": "13460_1_vs"
    },
    {
      "signal_id": 604,
      "name": "13460_2_pmech"
    },
    {
      "signal_id": 605,
      "name": "13460_2_efd"
    },
    {
      "signal_id": 606,
      "name": "13460_2_speed"
    },
    {
      "signal_id": 607,
      "name": "13460_2_vs"
    },
    {
      "signal_id": 608,
      "name": "13460_3_pmech"
    },
    {
      "signal_id": 609,
      "name": "13460_3_efd"
    },
    {
      "signal_id": 610,
      "name": "13460_3_speed"
    },
    {
      "signal_id": 611,
      "name": "13460_3_vs"
    },
    {
      "signal_id": 612,
      "name": "13462_1_pmech"
    },
    {
      "signal_id": 613,
      "name": "13462_1_efd"
    },
    {
      "signal_id": 614,
      "name": "13462_1_speed"
    },
    {
      "signal_id": 615,
      "name": "13462_1_vs"
    },
    {
      "signal_id": 616,
      "name": "13462_4_pmech"
    },
    {
      "signal_id": 617,
      "name": "13462_4_efd"
    },
    {
      "signal_id": 618,
      "name": "13462_4_speed"
    },
    {
      "signal_id": 619,
      "name": "13462_4_vs"
    },
    {
      "signal_id": 620,
      "name": "13462_5_pmech"
    },
    {
      "signal_id": 621,
      "name": "13462_5_efd"
    },
    {
      "signal_id": 622,
      "name": "13462_5_speed"
    },
    {
      "signal_id": 623,
      "name": "13462_5_vs"
    },
    {
      "signal_id": 624,
      "name": "13462_6_pmech"
    },
    {
      "signal_id": 625,
      "name": "13462_6_efd"
    },
    {
      "signal_id": 626,
      "name": "13462_6_speed"
    },
    {
      "signal_id": 627,
      "name": "13462_6_vs"
    },
    {
      "signal_id": 628,
      "name": "13475_1_pmech"
    },
    {
      "signal_id": 629,
      "name": "13475_1_efd"
    },
    {
      "signal_id": 630,
      "name": "13475_1_speed"
    },
    {
      "signal_id": 631,
      "name": "13475_1_vs"
    },
    {
      "signal_id": 632,
      "name": "13476_1_pmech"
    },
    {
      "signal_id": 633,
      "name": "13476_1_efd"
    },
    {
      "signal_id": 634,
      "name": "13476_1_speed"
    },
    {
      "signal_id": 635,
      "name": "13476_1_vs"
    },
    {
      "signal_id": 636,
      "name": "13477_1_pmech"
    },
    {
      "signal_id": 637,
      "name": "13477_1_efd"
    },
    {
      "signal_id": 638,
      "name": "13477_1_speed"
    },
    {
      "signal_id": 639,
      "name": "13477_1_vs"
    },
    {
      "signal_id": 640,
      "name": "13479_1_pmech"
    },
    {
      "signal_id": 641,
      "name": "13479_1_efd"
    },
    {
      "signal_id": 642,
      "name": "13479_1_speed"
    },
    {
      "signal_id": 643,
      "name": "13479_1_vs"
    },
    {
      "signal_id": 644,
      "name": "13480_1_pmech"
    },
    {
      "signal_id": 645,
      "name": "13480_1_efd"
    },
    {
      "signal_id": 646,
      "name": "13480_1_speed"
    },
    {
      "signal_id": 647,
      "name": "13480_1_vs"
    },
    {
      "signal_id": 648,
      "name": "13488_2_pmech"
    },
    {
      "signal_id": 649,
      "name": "13488_2_efd"
    },
    {
      "signal_id": 650,
      "name": "13488_2_speed"
    },
    {
      "signal_id": 651,
      "name": "13488_2_vs"
    },
    {
      "signal_id": 652,
      "name": "13499_1_pmech"
    },
    {
      "signal_id": 653,
      "name": "13499_1_efd"
    },
    {
      "signal_id": 654,
      "name": "13499_1_speed"
    },
    {
      "signal_id": 655,
      "name": "13499_1_vs"
    },
    {
      "signal_id": 656,
      "name": "13501_1_pmech"
    },
    {
      "signal_id": 657,
      "name": "13501_1_efd"
    },
    {
      "signal_id": 658,
      "name": "13501_1_speed"
    },
    {
      "signal_id": 659,
      "name": "13501_1_vs"
    },
    {
      "signal_id": 660,
      "name": "13502_1_pmech"
    },
    {
      "signal_id": 661,
      "name": "13502_1_efd"
    },
    {
      "signal_id": 662,
      "name": "13502_1_speed"
    },
    {
      "signal_id": 663,
      "name": "13502_1_vs"
    },
    {
      "signal_id": 664,
      "name": "13503_1_pmech"
    },
    {
      "signal_id": 665,
      "name": "13503_1_efd"
    },
    {
      "signal_id": 666,
      "name": "13503_1_speed"
    },
    {
      "signal_id": 667,
      "name": "13503_1_vs"
    },
    {
      "signal_id": 668,
      "name": "13504_1_pmech"
    },
    {
      "signal_id": 669,
      "name": "13504_1_efd"
    },
    {
      "signal_id": 670,
      "name": "13504_1_speed"
    },
    {
      "signal_id": 671,
      "name": "13504_1_vs"
    },
    {
      "signal_id": 672,
      "name": "13509_1_pmech"
    },
    {
      "signal_id": 673,
      "name": "13509_1_efd"
    },
    {
      "signal_id": 674,
      "name": "13509_1_speed"
    },
    {
      "signal_id": 675,
      "name": "13509_1_vs"
    },
    {
      "signal_id": 676,
      "name": "13510_1_pmech"
    },
    {
      "signal_id": 677,
      "name": "13510_1_efd"
    },
    {
      "signal_id": 678,
      "name": "13510_1_speed"
    },
    {
      "signal_id": 679,
      "name": "13510_1_vs"
    },
    {
      "signal_id": 680,
      "name": "13511_1_pmech"
    },
    {
      "signal_id": 681,
      "name": "13511_1_efd"
    },
    {
      "signal_id": 682,
      "name": "13511_1_speed"
    },
    {
      "signal_id": 683,
      "name": "13511_1_vs"
    },
    {
      "signal_id": 684,
      "name": "13513_1_pmech"
    },
    {
      "signal_id": 685,
      "name": "13513_1_efd"
    },
    {
      "signal_id": 686,
      "name": "13513_1_speed"
    },
    {
      "signal_id": 687,
      "name": "13513_1_vs"
    },
    {
      "signal_id": 688,
      "name": "13513_2_pmech"
    },
    {
      "signal_id": 689,
      "name": "13513_2_efd"
    },
    {
      "signal_id": 690,
      "name": "13513_2_speed"
    },
    {
      "signal_id": 691,
      "name": "13513_2_vs"
    },
    {
      "signal_id": 692,
      "name": "13522_1_pmech"
    },
    {
      "signal_id": 693,
      "name": "13522_1_efd"
    },
    {
      "signal_id": 694,
      "name": "13522_1_speed"
    },
    {
      "signal_id": 695,
      "name": "13522_1_vs"
    },
    {
      "signal_id": 696,
      "name": "13522_3_pmech"
    },
    {
      "signal_id": 697,
      "name": "13522_3_efd"
    },
    {
      "signal_id": 698,
      "name": "13522_3_speed"
    },
    {
      "signal_id": 699,
      "name": "13522_3_vs"
    },
    {
      "signal_id": 700,
      "name": "13526_1_pmech"
    },
    {
      "signal_id": 701,
      "name": "13526_1_efd"
    },
    {
      "signal_id": 702,
      "name": "13526_1_speed"
    },
    {
      "signal_id": 703,
      "name": "13526_1_vs"
    },
    {
      "signal_id": 704,
      "name": "13527_1_pmech"
    },
    {
      "signal_id": 705,
      "name": "13527_1_efd"
    },
    {
      "signal_id": 706,
      "name": "13527_1_speed"
    },
    {
      "signal_id": 707,
      "name": "13527_1_vs"
    },
    {
      "signal_id": 708,
      "name": "13533_1_pmech"
    },
    {
      "signal_id": 709,
      "name": "13533_1_efd"
    },
    {
      "signal_id": 710,
      "name": "13533_1_speed"
    },
    {
      "signal_id": 711,
      "name": "13533_1_vs"
    },
    {
      "signal_id": 712,
      "name": "13534_1_pmech"
    },
    {
      "signal_id": 713,
      "name": "13534_1_efd"
    },
    {
      "signal_id": 714,
      "name": "13534_1_speed"
    },
    {
      "signal_id": 715,
      "name": "13534_1_vs"
    },
    {
      "signal_id": 716,
      "name": "13539_1_pmech"
    },
    {
      "signal_id": 717,
      "name": "13539_1_efd"
    },
    {
      "signal_id": 718,
      "name": "13539_1_speed"
    },
    {
      "signal_id": 719,
      "name": "13539_1_vs"
    },
    {
      "signal_id": 720,
      "name": "13540_1_pmech"
    },
    {
      "signal_id": 721,
      "name": "13540_1_efd"
    },
    {
      "signal_id": 722,
      "name": "13540_1_speed"
    },
    {
      "signal_id": 723,
      "name": "13540_1_vs"
    },
    {
      "signal_id": 724,
      "name": "13541_1_pmech"
    },
    {
      "signal_id": 725,
      "name": "13541_1_efd"
    },
    {
      "signal_id": 726,
      "name": "13541_1_speed"
    },
    {
      "signal_id": 727,
      "name": "13541_1_vs"
    },
    {
      "signal_id": 728,
      "name": "13542_1_pmech"
    },
    {
      "signal_id": 729,
      "name": "13542_1_efd"
    },
    {
      "signal_id": 730,
      "name": "13542_1_speed"
    },
    {
      "signal_id": 731,
      "name": "13542_1_vs"
    },
    {
      "signal_id": 732,
      "name": "13543_1_pmech"
    },
    {
      "signal_id": 733,
      "name": "13543_1_efd"
    },
    {
      "signal_id": 734,
      "name": "13543_1_speed"
    },
    {
      "signal_id": 735,
      "name": "13543_1_vs"
    },
    {
      "signal_id": 736,
      "name": "13544_2_pmech"
    },
    {
      "signal_id": 737,
      "name": "13544_2_efd"
    },
    {
      "signal_id": 738,
      "name": "13544_2_speed"
    },
    {
      "signal_id": 739,
      "name": "13544_2_vs"
    },
    {
      "signal_id": 740,
      "name": "13551_1_pmech"
    },
    {
      "signal_id": 741,
      "name": "13551_1_efd"
    },
    {
      "signal_id": 742,
      "name": "13551_1_speed"
    },
    {
      "signal_id": 743,
      "name": "13551_1_vs"
    },
    {
      "signal_id": 744,
      "name": "13552_1_pmech"
    },
    {
      "signal_id": 745,
      "name": "13552_1_efd"
    },
    {
      "signal_id": 746,
      "name": "13552_1_speed"
    },
    {
      "signal_id": 747,
      "name": "13552_1_vs"
    },
    {
      "signal_id": 748,
      "name": "13560_1_pmech"
    },
    {
      "signal_id": 749,
      "name": "13560_1_efd"
    },
    {
      "signal_id": 750,
      "name": "13560_1_speed"
    },
    {
      "signal_id": 751,
      "name": "13560_1_vs"
    },
    {
      "signal_id": 752,
      "name": "13561_1_pmech"
    },
    {
      "signal_id": 753,
      "name": "13561_1_efd"
    },
    {
      "signal_id": 754,
      "name": "13561_1_speed"
    },
    {
      "signal_id": 755,
      "name": "13561_1_vs"
    },
    {
      "signal_id": 756,
      "name": "13577_1_pmech"
    },
    {
      "signal_id": 757,
      "name": "13577_1_efd"
    },
    {
      "signal_id": 758,
      "name": "13577_1_speed"
    },
    {
      "signal_id": 759,
      "name": "13577_1_vs"
    },
    {
      "signal_id": 760,
      "name": "13578_1_pmech"
    },
    {
      "signal_id": 761,
      "name": "13578_1_efd"
    },
    {
      "signal_id": 762,
      "name": "13578_1_speed"
    },
    {
      "signal_id": 763,
      "name": "13578_1_vs"
    },
    {
      "signal_id": 764,
      "name": "13578_2_pmech"
    },
    {
      "signal_id": 765,
      "name": "13578_2_efd"
    },
    {
      "signal_id": 766,
      "name": "13578_2_speed"
    },
    {
      "signal_id": 767,
      "name": "13578_2_vs"
    },
    {
      "signal_id": 768,
      "name": "13583_2_pmech"
    },
    {
      "signal_id": 769,
      "name": "13583_2_efd"
    },
    {
      "signal_id": 770,
      "name": "13583_2_speed"
    },
    {
      "signal_id": 771,
      "name": "13583_2_vs"
    },
    {
      "signal_id": 772,
      "name": "13584_1_pmech"
    },
    {
      "signal_id": 773,
      "name": "13584_1_efd"
    },
    {
      "signal_id": 774,
      "name": "13584_1_speed"
    },
    {
      "signal_id": 775,
      "name": "13584_1_vs"
    },
    {
      "signal_id": 776,
      "name": "13585_1_pmech"
    },
    {
      "signal_id": 777,
      "name": "13585_1_efd"
    },
    {
      "signal_id": 778,
      "name": "13585_1_speed"
    },
    {
      "signal_id": 779,
      "name": "13585_1_vs"
    },
    {
      "signal_id": 780,
      "name": "13586_1_pmech"
    },
    {
      "signal_id": 781,
      "name": "13586_1_efd"
    },
    {
      "signal_id": 782,
      "name": "13586_1_speed"
    },
    {
      "signal_id": 783,
      "name": "13586_1_vs"
    },
    {
      "signal_id": 784,
      "name": "13586_2_pmech"
    },
    {
      "signal_id": 785,
      "name": "13586_2_efd"
    },
    {
      "signal_id": 786,
      "name": "13586_2_speed"
    },
    {
      "signal_id": 787,
      "name": "13586_2_vs"
    },
    {
      "signal_id": 788,
      "name": "13587_1_pmech"
    },
    {
      "signal_id": 789,
      "name": "13587_1_efd"
    },
    {
      "signal_id": 790,
      "name": "13587_1_speed"
    },
    {
      "signal_id": 791,
      "name": "13587_1_vs"
    },
    {
      "signal_id": 792,
      "name": "13593_1_pmech"
    },
    {
      "signal_id": 793,
      "name": "13593_1_efd"
    },
    {
      "signal_id": 794,
      "name": "13593_1_speed"
    },
    {
      "signal_id": 795,
      "name": "13593_1_vs"
    },
    {
      "signal_id": 796,
      "name": "13598_1_pmech"
    },
    {
      "signal_id": 797,
      "name": "13598_1_efd"
    },
    {
      "signal_id": 798,
      "name": "13598_1_speed"
    },
    {
      "signal_id": 799,
      "name": "13598_1_vs"
    },
    {
      "signal_id": 800,
      "name": "13599_1_pmech"
    },
    {
      "signal_id": 801,
      "name": "13599_1_efd"
    },
    {
      "signal_id": 802,
      "name": "13599_1_speed"
    },
    {
      "signal_id": 803,
      "name": "13599_1_vs"
    },
    {
      "signal_id": 804,
      "name": "13600_1_pmech"
    },
    {
      "signal_id": 805,
      "name": "13600_1_efd"
    },
    {
      "signal_id": 806,
      "name": "13600_1_speed"
    },
    {
      "signal_id": 807,
      "name": "13600_1_vs"
    },
    {
      "signal_id": 808,
      "name": "13600_2_pmech"
    },
    {
      "signal_id": 809,
      "name": "13600_2_efd"
    },
    {
      "signal_id": 810,
      "name": "13600_2_speed"
    },
    {
      "signal_id": 811,
      "name": "13600_2_vs"
    },
    {
      "signal_id": 812,
      "name": "13602_1_pmech"
    },
    {
      "signal_id": 813,
      "name": "13602_1_efd"
    },
    {
      "signal_id": 814,
      "name": "13602_1_speed"
    },
    {
      "signal_id": 815,
      "name": "13602_1_vs"
    },
    {
      "signal_id": 816,
      "name": "13612_2_pmech"
    },
    {
      "signal_id": 817,
      "name": "13612_2_efd"
    },
    {
      "signal_id": 818,
      "name": "13612_2_speed"
    },
    {
      "signal_id": 819,
      "name": "13612_2_vs"
    },
    {
      "signal_id": 820,
      "name": "13613_1_pmech"
    },
    {
      "signal_id": 821,
      "name": "13613_1_efd"
    },
    {
      "signal_id": 822,
      "name": "13613_1_speed"
    },
    {
      "signal_id": 823,
      "name": "13613_1_vs"
    },
    {
      "signal_id": 824,
      "name": "13626_1_pmech"
    },
    {
      "signal_id": 825,
      "name": "13626_1_efd"
    },
    {
      "signal_id": 826,
      "name": "13626_1_speed"
    },
    {
      "signal_id": 827,
      "name": "13626_1_vs"
    },
    {
      "signal_id": 828,
      "name": "13627_1_pmech"
    },
    {
      "signal_id": 829,
      "name": "13627_1_efd"
    },
    {
      "signal_id": 830,
      "name": "13627_1_speed"
    },
    {
      "signal_id": 831,
      "name": "13627_1_vs"
    },
    {
      "signal_id": 832,
      "name": "13629_1_pmech"
    },
    {
      "signal_id": 833,
      "name": "13629_1_efd"
    },
    {
      "signal_id": 834,
      "name": "13629_1_speed"
    },
    {
      "signal_id": 835,
      "name": "13629_1_vs"
    },
    {
      "signal_id": 836,
      "name": "13633_1_pmech"
    },
    {
      "signal_id": 837,
      "name": "13633_1_efd"
    },
    {
      "signal_id": 838,
      "name": "13633_1_speed"
    },
    {
      "signal_id": 839,
      "name": "13633_1_vs"
    },
    {
      "signal_id": 840,
      "name": "13645_1_pmech"
    },
    {
      "signal_id": 841,
      "name": "13645_1_efd"
    },
    {
      "signal_id": 842,
      "name": "13645_1_speed"
    },
    {
      "signal_id": 843,
      "name": "13645_1_vs"
    },
    {
      "signal_id": 844,
      "name": "13645_3_pmech"
    },
    {
      "signal_id": 845,
      "name": "13645_3_efd"
    },
    {
      "signal_id": 846,
      "name": "13645_3_speed"
    },
    {
      "signal_id": 847,
      "name": "13645_3_vs"
    },
    {
      "signal_id": 848,
      "name": "13645_4_pmech"
    },
    {
      "signal_id": 849,
      "name": "13645_4_efd"
    },
    {
      "signal_id": 850,
      "name": "13645_4_speed"
    },
    {
      "signal_id": 851,
      "name": "13645_4_vs"
    },
    {
      "signal_id": 852,
      "name": "13645_5_pmech"
    },
    {
      "signal_id": 853,
      "name": "13645_5_efd"
    },
    {
      "signal_id": 854,
      "name": "13645_5_speed"
    },
    {
      "signal_id": 855,
      "name": "13645_5_vs"
    },
    {
      "signal_id": 856,
      "name": "13645_6_pmech"
    },
    {
      "signal_id": 857,
      "name": "13645_6_efd"
    },
    {
      "signal_id": 858,
      "name": "13645_6_speed"
    },
    {
      "signal_id": 859,
      "name": "13645_6_vs"
    },
    {
      "signal_id": 860,
      "name": "13646_1_pmech"
    },
    {
      "signal_id": 861,
      "name": "13646_1_efd"
    },
    {
      "signal_id": 862,
      "name": "13646_1_speed"
    },
    {
      "signal_id": 863,
      "name": "13646_1_vs"
    },
    {
      "signal_id": 864,
      "name": "13646_2_pmech"
    },
    {
      "signal_id": 865,
      "name": "13646_2_efd"
    },
    {
      "signal_id": 866,
      "name": "13646_2_speed"
    },
    {
      "signal_id": 867,
      "name": "13646_2_vs"
    },
    {
      "signal_id": 868,
      "name": "13646_3_pmech"
    },
    {
      "signal_id": 869,
      "name": "13646_3_efd"
    },
    {
      "signal_id": 870,
      "name": "13646_3_speed"
    },
    {
      "signal_id": 871,
      "name": "13646_3_vs"
    },
    {
      "signal_id": 872,
      "name": "13650_1_pmech"
    },
    {
      "signal_id": 873,
      "name": "13650_1_efd"
    },
    {
      "signal_id": 874,
      "name": "13650_1_speed"
    },
    {
      "signal_id": 875,
      "name": "13650_1_vs"
    },
    {
      "signal_id": 876,
      "name": "13650_2_pmech"
    },
    {
      "signal_id": 877,
      "name": "13650_2_efd"
    },
    {
      "signal_id": 878,
      "name": "13650_2_speed"
    },
    {
      "signal_id": 879,
      "name": "13650_2_vs"
    },
    {
      "signal_id": 880,
      "name": "13652_1_pmech"
    },
    {
      "signal_id": 881,
      "name": "13652_1_efd"
    },
    {
      "signal_id": 882,
      "name": "13652_1_speed"
    },
    {
      "signal_id": 883,
      "name": "13652_1_vs"
    },
    {
      "signal_id": 884,
      "name": "13653_1_pmech"
    },
    {
      "signal_id": 885,
      "name": "13653_1_efd"
    },
    {
      "signal_id": 886,
      "name": "13653_1_speed"
    },
    {
      "signal_id": 887,
      "name": "13653_1_vs"
    },
    {
      "signal_id": 888,
      "name": "13655_1_pmech"
    },
    {
      "signal_id": 889,
      "name": "13655_1_efd"
    },
    {
      "signal_id": 890,
      "name": "13655_1_speed"
    },
    {
      "signal_id": 891,
      "name": "13655_1_vs"
    },
    {
      "signal_id": 892,
      "name": "13655_2_pmech"
    },
    {
      "signal_id": 893,
      "name": "13655_2_efd"
    },
    {
      "signal_id": 894,
      "name": "13655_2_speed"
    },
    {
      "signal_id": 895,
      "name": "13655_2_vs"
    },
    {
      "signal_id": 896,
      "name": "13658_1_pmech"
    },
    {
      "signal_id": 897,
      "name": "13658_1_efd"
    },
    {
      "signal_id": 898,
      "name": "13658_1_speed"
    },
    {
      "signal_id": 899,
      "name": "13658_1_vs"
    },
    {
      "signal_id": 900,
      "name": "13659_1_pmech"
    },
    {
      "signal_id": 901,
      "name": "13659_1_efd"
    },
    {
      "signal_id": 902,
      "name": "13659_1_speed"
    },
    {
      "signal_id": 903,
      "name": "13659_1_vs"
    },
    {
      "signal_id": 904,
      "name": "13659_2_pmech"
    },
    {
      "signal_id": 905,
      "name": "13659_2_efd"
    },
    {
      "signal_id": 906,
      "name": "13659_2_speed"
    },
    {
      "signal_id": 907,
      "name": "13659_2_vs"
    },
    {
      "signal_id": 908,
      "name": "13663_2_pmech"
    },
    {
      "signal_id": 909,
      "name": "13663_2_efd"
    },
    {
      "signal_id": 910,
      "name": "13663_2_speed"
    },
    {
      "signal_id": 911,
      "name": "13663_2_vs"
    },
    {
      "signal_id": 912,
      "name": "13663_4_pmech"
    },
    {
      "signal_id": 913,
      "name": "13663_4_efd"
    },
    {
      "signal_id": 914,
      "name": "13663_4_speed"
    },
    {
      "signal_id": 915,
      "name": "13663_4_vs"
    },
    {
      "signal_id": 916,
      "name": "13665_1_pmech"
    },
    {
      "signal_id": 917,
      "name": "13665_1_efd"
    },
    {
      "signal_id": 918,
      "name": "13665_1_speed"
    },
    {
      "signal_id": 919,
      "name": "13665_1_vs"
    },
    {
      "signal_id": 920,
      "name": "13670_1_pmech"
    },
    {
      "signal_id": 921,
      "name": "13670_1_efd"
    },
    {
      "signal_id": 922,
      "name": "13670_1_speed"
    },
    {
      "signal_id": 923,
      "name": "13670_1_vs"
    },
    {
      "signal_id": 924,
      "name": "13671_1_pmech"
    },
    {
      "signal_id": 925,
      "name": "13671_1_efd"
    },
    {
      "signal_id": 926,
      "name": "13671_1_speed"
    },
    {
      "signal_id": 927,
      "name": "13671_1_vs"
    },
    {
      "signal_id": 928,
      "name": "13674_1_pmech"
    },
    {
      "signal_id": 929,
      "name": "13674_1_efd"
    },
    {
      "signal_id": 930,
      "name": "13674_1_speed"
    },
    {
      "signal_id": 931,
      "name": "13674_1_vs"
    },
    {
      "signal_id": 932,
      "name": "13678_1_pmech"
    },
    {
      "signal_id": 933,
      "name": "13678_1_efd"
    },
    {
      "signal_id": 934,
      "name": "13678_1_speed"
    },
    {
      "signal_id": 935,
      "name": "13678_1_vs"
    },
    {
      "signal_id": 936,
      "name": "13680_1_pmech"
    },
    {
      "signal_id": 937,
      "name": "13680_1_efd"
    },
    {
      "signal_id": 938,
      "name": "13680_1_speed"
    },
    {
      "signal_id": 939,
      "name": "13680_1_vs"
    },
    {
      "signal_id": 940,
      "name": "13693_1_pmech"
    },
    {
      "signal_id": 941,
      "name": "13693_1_efd"
    },
    {
      "signal_id": 942,
      "name": "13693_1_speed"
    },
    {
      "signal_id": 943,
      "name": "13693_1_vs"
    },
    {
      "signal_id": 944,
      "name": "13694_1_pmech"
    },
    {
      "signal_id": 945,
      "name": "13694_1_efd"
    },
    {
      "signal_id": 946,
      "name": "13694_1_speed"
    },
    {
      "signal_id": 947,
      "name": "13694_1_vs"
    },
    {
      "signal_id": 948,
      "name": "13698_1_pmech"
    },
    {
      "signal_id": 949,
      "name": "13698_1_efd"
    },
    {
      "signal_id": 950,
      "name": "13698_1_speed"
    },
    {
      "signal_id": 951,
      "name": "13698_1_vs"
    },
    {
      "signal_id": 952,
      "name": "20283_1_pmech"
    },
    {
      "signal_id": 953,
      "name": "20283_1_efd"
    },
    {
      "signal_id": 954,
      "name": "20283_1_speed"
    },
    {
      "signal_id": 955,
      "name": "20283_1_vs"
    },
    {
      "signal_id": 956,
      "name": "20284_1_pmech"
    },
    {
      "signal_id": 957,
      "name": "20284_1_efd"
    },
    {
      "signal_id": 958,
      "name": "20284_1_speed"
    },
    {
      "signal_id": 959,
      "name": "20284_1_vs"
    },
    {
      "signal_id": 960,
      "name": "20288_1_pmech"
    },
    {
      "signal_id": 961,
      "name": "20288_1_efd"
    },
    {
      "signal_id": 962,
      "name": "20288_1_speed"
    },
    {
      "signal_id": 963,
      "name": "20288_1_vs"
    },
    {
      "signal_id": 964,
      "name": "20295_1_pmech"
    },
    {
      "signal_id": 965,
      "name": "20295_1_efd"
    },
    {
      "signal_id": 966,
      "name": "20295_1_speed"
    },
    {
      "signal_id": 967,
      "name": "20295_1_vs"
    },
    {
      "signal_id": 968,
      "name": "20299_1_pmech"
    },
    {
      "signal_id": 969,
      "name": "20299_1_efd"
    },
    {
      "signal_id": 970,
      "name": "20299_1_speed"
    },
    {
      "signal_id": 971,
      "name": "20299_1_vs"
    },
    {
      "signal_id": 972,
      "name": "20300_1_pmech"
    },
    {
      "signal_id": 973,
      "name": "20300_1_efd"
    },
    {
      "signal_id": 974,
      "name": "20300_1_speed"
    },
    {
      "signal_id": 975,
      "name": "20300_1_vs"
    },
    {
      "signal_id": 976,
      "name": "20301_1_pmech"
    },
    {
      "signal_id": 977,
      "name": "20301_1_efd"
    },
    {
      "signal_id": 978,
      "name": "20301_1_speed"
    },
    {
      "signal_id": 979,
      "name": "20301_1_vs"
    },
    {
      "signal_id": 980,
      "name": "20302_1_pmech"
    },
    {
      "signal_id": 981,
      "name": "20302_1_efd"
    },
    {
      "signal_id": 982,
      "name": "20302_1_speed"
    },
    {
      "signal_id": 983,
      "name": "20302_1_vs"
    },
    {
      "signal_id": 984,
      "name": "20314_1_pmech"
    },
    {
      "signal_id": 985,
      "name": "20314_1_efd"
    },
    {
      "signal_id": 986,
      "name": "20314_1_speed"
    },
    {
      "signal_id": 987,
      "name": "20314_1_vs"
    },
    {
      "signal_id": 988,
      "name": "20315_1_pmech"
    },
    {
      "signal_id": 989,
      "name": "20315_1_efd"
    },
    {
      "signal_id": 990,
      "name": "20315_1_speed"
    },
    {
      "signal_id": 991,
      "name": "20315_1_vs"
    },
    {
      "signal_id": 992,
      "name": "20319_1_pmech"
    },
    {
      "signal_id": 993,
      "name": "20319_1_efd"
    },
    {
      "signal_id": 994,
      "name": "20319_1_speed"
    },
    {
      "signal_id": 995,
      "name": "20319_1_vs"
    },
    {
      "signal_id": 996,
      "name": "20320_1_pmech"
    },
    {
      "signal_id": 997,
      "name": "20320_1_efd"
    },
    {
      "signal_id": 998,
      "name": "20320_1_speed"
    },
    {
      "signal_id": 999,
      "name": "20320_1_vs"
    },
    {
      "signal_id": 1000,
      "name": "20323_1_pmech"
    },
    {
      "signal_id": 1001,
      "name": "20323_1_efd"
    },
    {
      "signal_id": 1002,
      "name": "20323_1_speed"
    },
    {
      "signal_id": 1003,
      "name": "20323_1_vs"
    },
    {
      "signal_id": 1004,
      "name": "20323_3_pmech"
    },
    {
      "signal_id": 1005,
      "name": "20323_3_efd"
    },
    {
      "signal_id": 1006,
      "name": "20323_3_speed"
    },
    {
      "signal_id": 1007,
      "name": "20323_3_vs"
    },
    {
      "signal_id": 1008,
      "name": "20328_1_pmech"
    },
    {
      "signal_id": 1009,
      "name": "20328_1_efd"
    },
    {
      "signal_id": 1010,
      "name": "20328_1_speed"
    },
    {
      "signal_id": 1011,
      "name": "20328_1_vs"
    },
    {
      "signal_id": 1012,
      "name": "20329_1_pmech"
    },
    {
      "signal_id": 1013,
      "name": "20329_1_efd"
    },
    {
      "signal_id": 1014,
      "name": "20329_1_speed"
    },
    {
      "signal_id": 1015,
      "name": "20329_1_vs"
    },
    {
      "signal_id": 1016,
      "name": "20330_2_pmech"
    },
    {
      "signal_id": 1017,
      "name": "20330_2_efd"
    },
    {
      "signal_id": 1018,
      "name": "20330_2_speed"
    },
    {
      "signal_id": 1019,
      "name": "20330_2_vs"
    },
    {
      "signal_id": 1020,
      "name": "20330_3_pmech"
    },
    {
      "signal_id": 1021,
      "name": "20330_3_efd"
    },
    {
      "signal_id": 1022,
      "name": "20330_3_speed"
    },
    {
      "signal_id": 1023,
      "name": "20330_3_vs"
    },
    {
      "signal_id": 1024,
      "name": "20330_4_pmech"
    },
    {
      "signal_id": 1025,
      "name": "20330_4_efd"
    },
    {
      "signal_id": 1026,
      "name": "20330_4_speed"
    },
    {
      "signal_id": 1027,
      "name": "20330_4_vs"
    },
    {
      "signal_id": 1028,
      "name": "20332_1_pmech"
    },
    {
      "signal_id": 1029,
      "name": "20332_1_efd"
    },
    {
      "signal_id": 1030,
      "name": "20332_1_speed"
    },
    {
      "signal_id": 1031,
      "name": "20332_1_vs"
    },
    {
      "signal_id": 1032,
      "name": "20332_2_pmech"
    },
    {
      "signal_id": 1033,
      "name": "20332_2_efd"
    },
    {
      "signal_id": 1034,
      "name": "20332_2_speed"
    },
    {
      "signal_id": 1035,
      "name": "20332_2_vs"
    },
    {
      "signal_id": 1036,
      "name": "20335_1_pmech"
    },
    {
      "signal_id": 1037,
      "name": "20335_1_efd"
    },
    {
      "signal_id": 1038,
      "name": "20335_1_speed"
    },
    {
      "signal_id": 1039,
      "name": "20335_1_vs"
    },
    {
      "signal_id": 1040,
      "name": "20335_2_pmech"
    },
    {
      "signal_id": 1041,
      "name": "20335_2_efd"
    },
    {
      "signal_id": 1042,
      "name": "20335_2_speed"
    },
    {
      "signal_id": 1043,
      "name": "20335_2_vs"
    },
    {
      "signal_id": 1044,
      "name": "20336_1_pmech"
    },
    {
      "signal_id": 1045,
      "name": "20336_1_efd"
    },
    {
      "signal_id": 1046,
      "name": "20336_1_speed"
    },
    {
      "signal_id": 1047,
      "name": "20336_1_vs"
    },
    {
      "signal_id": 1048,
      "name": "20336_2_pmech"
    },
    {
      "signal_id": 1049,
      "name": "20336_2_efd"
    },
    {
      "signal_id": 1050,
      "name": "20336_2_speed"
    },
    {
      "signal_id": 1051,
      "name": "20336_2_vs"
    },
    {
      "signal_id": 1052,
      "name": "20339_1_pmech"
    },
    {
      "signal_id": 1053,
      "name": "20339_1_efd"
    },
    {
      "signal_id": 1054,
      "name": "20339_1_speed"
    },
    {
      "signal_id": 1055,
      "name": "20339_1_vs"
    },
    {
      "signal_id": 1056,
      "name": "20339_2_pmech"
    },
    {
      "signal_id": 1057,
      "name": "20339_2_efd"
    },
    {
      "signal_id": 1058,
      "name": "20339_2_speed"
    },
    {
      "signal_id": 1059,
      "name": "20339_2_vs"
    },
    {
      "signal_id": 1060,
      "name": "20339_3_pmech"
    },
    {
      "signal_id": 1061,
      "name": "20339_3_efd"
    },
    {
      "signal_id": 1062,
      "name": "20339_3_speed"
    },
    {
      "signal_id": 1063,
      "name": "20339_3_vs"
    },
    {
      "signal_id": 1064,
      "name": "20344_1_pmech"
    },
    {
      "signal_id": 1065,
      "name": "20344_1_efd"
    },
    {
      "signal_id": 1066,
      "name": "20344_1_speed"
    },
    {
      "signal_id": 1067,
      "name": "20344_1_vs"
    },
    {
      "signal_id": 1068,
      "name": "20344_2_pmech"
    },
    {
      "signal_id": 1069,
      "name": "20344_2_efd"
    },
    {
      "signal_id": 1070,
      "name": "20344_2_speed"
    },
    {
      "signal_id": 1071,
      "name": "20344_2_vs"
    },
    {
      "signal_id": 1072,
      "name": "20347_1_pmech"
    },
    {
      "signal_id": 1073,
      "name": "20347_1_efd"
    },
    {
      "signal_id": 1074,
      "name": "20347_1_speed"
    },
    {
      "signal_id": 1075,
      "name": "20347_1_vs"
    },
    {
      "signal_id": 1076,
      "name": "20351_1_pmech"
    },
    {
      "signal_id": 1077,
      "name": "20351_1_efd"
    },
    {
      "signal_id": 1078,
      "name": "20351_1_speed"
    },
    {
      "signal_id": 1079,
      "name": "20351_1_vs"
    },
    {
      "signal_id": 1080,
      "name": "20353_1_pmech"
    },
    {
      "signal_id": 1081,
      "name": "20353_1_efd"
    },
    {
      "signal_id": 1082,
      "name": "20353_1_speed"
    },
    {
      "signal_id": 1083,
      "name": "20353_1_vs"
    },
    {
      "signal_id": 1084,
      "name": "20353_2_pmech"
    },
    {
      "signal_id": 1085,
      "name": "20353_2_efd"
    },
    {
      "signal_id": 1086,
      "name": "20353_2_speed"
    },
    {
      "signal_id": 1087,
      "name": "20353_2_vs"
    },
    {
      "signal_id": 1088,
      "name": "20355_1_pmech"
    },
    {
      "signal_id": 1089,
      "name": "20355_1_efd"
    },
    {
      "signal_id": 1090,
      "name": "20355_1_speed"
    },
    {
      "signal_id": 1091,
      "name": "20355_1_vs"
    },
    {
      "signal_id": 1092,
      "name": "20355_2_pmech"
    },
    {
      "signal_id": 1093,
      "name": "20355_2_efd"
    },
    {
      "signal_id": 1094,
      "name": "20355_2_speed"
    },
    {
      "signal_id": 1095,
      "name": "20355_2_vs"
    },
    {
      "signal_id": 1096,
      "name": "20356_1_pmech"
    },
    {
      "signal_id": 1097,
      "name": "20356_1_efd"
    },
    {
      "signal_id": 1098,
      "name": "20356_1_speed"
    },
    {
      "signal_id": 1099,
      "name": "20356_1_vs"
    },
    {
      "signal_id": 1100,
      "name": "20357_1_pmech"
    },
    {
      "signal_id": 1101,
      "name": "20357_1_efd"
    },
    {
      "signal_id": 1102,
      "name": "20357_1_speed"
    },
    {
      "signal_id": 1103,
      "name": "20357_1_vs"
    },
    {
      "signal_id": 1104,
      "name": "20357_2_pmech"
    },
    {
      "signal_id": 1105,
      "name": "20357_2_efd"
    },
    {
      "signal_id": 1106,
      "name": "20357_2_speed"
    },
    {
      "signal_id": 1107,
      "name": "20357_2_vs"
    },
    {
      "signal_id": 1108,
      "name": "20357_3_pmech"
    },
    {
      "signal_id": 1109,
      "name": "20357_3_efd"
    },
    {
      "signal_id": 1110,
      "name": "20357_3_speed"
    },
    {
      "signal_id": 1111,
      "name": "20357_3_vs"
    },
    {
      "signal_id": 1112,
      "name": "20367_1_pmech"
    },
    {
      "signal_id": 1113,
      "name": "20367_1_efd"
    },
    {
      "signal_id": 1114,
      "name": "20367_1_speed"
    },
    {
      "signal_id": 1115,
      "name": "20367_1_vs"
    },
    {
      "signal_id": 1116,
      "name": "20368_1_pmech"
    },
    {
      "signal_id": 1117,
      "name": "20368_1_efd"
    },
    {
      "signal_id": 1118,
      "name": "20368_1_speed"
    },
    {
      "signal_id": 1119,
      "name": "20368_1_vs"
    },
    {
      "signal_id": 1120,
      "name": "20369_1_pmech"
    },
    {
      "signal_id": 1121,
      "name": "20369_1_efd"
    },
    {
      "signal_id": 1122,
      "name": "20369_1_speed"
    },
    {
      "signal_id": 1123,
      "name": "20369_1_vs"
    },
    {
      "signal_id": 1124,
      "name": "20369_2_pmech"
    },
    {
      "signal_id": 1125,
      "name": "20369_2_efd"
    },
    {
      "signal_id": 1126,
      "name": "20369_2_speed"
    },
    {
      "signal_id": 1127,
      "name": "20369_2_vs"
    },
    {
      "signal_id": 1128,
      "name": "20370_1_pmech"
    },
    {
      "signal_id": 1129,
      "name": "20370_1_efd"
    },
    {
      "signal_id": 1130,
      "name": "20370_1_speed"
    },
    {
      "signal_id": 1131,
      "name": "20370_1_vs"
    },
    {
      "signal_id": 1132,
      "name": "20371_1_pmech"
    },
    {
      "signal_id": 1133,
      "name": "20371_1_efd"
    },
    {
      "signal_id": 1134,
      "name": "20371_1_speed"
    },
    {
      "signal_id": 1135,
      "name": "20371_1_vs"
    },
    {
      "signal_id": 1136,
      "name": "20372_1_pmech"
    },
    {
      "signal_id": 1137,
      "name": "20372_1_efd"
    },
    {
      "signal_id": 1138,
      "name": "20372_1_speed"
    },
    {
      "signal_id": 1139,
      "name": "20372_1_vs"
    },
    {
      "signal_id": 1140,
      "name": "20372_2_pmech"
    },
    {
      "signal_id": 1141,
      "name": "20372_2_efd"
    },
    {
      "signal_id": 1142,
      "name": "20372_2_speed"
    },
    {
      "signal_id": 1143,
      "name": "20372_2_vs"
    },
    {
      "signal_id": 1144,
      "name": "20372_3_pmech"
    },
    {
      "signal_id": 1145,
      "name": "20372_3_efd"
    },
    {
      "signal_id": 1146,
      "name": "20372_3_speed"
    },
    {
      "signal_id": 1147,
      "name": "20372_3_vs"
    },
    {
      "signal_id": 1148,
      "name": "20377_1_pmech"
    },
    {
      "signal_id": 1149,
      "name": "20377_1_efd"
    },
    {
      "signal_id": 1150,
      "name": "20377_1_speed"
    },
    {
      "signal_id": 1151,
      "name": "20377_1_vs"
    },
    {
      "signal_id": 1152,
      "name": "20379_1_pmech"
    },
    {
      "signal_id": 1153,
      "name": "20379_1_efd"
    },
    {
      "signal_id": 1154,
      "name": "20379_1_speed"
    },
    {
      "signal_id": 1155,
      "name": "20379_1_vs"
    },
    {
      "signal_id": 1156,
      "name": "20379_2_pmech"
    },
    {
      "signal_id": 1157,
      "name": "20379_2_efd"
    },
    {
      "signal_id": 1158,
      "name": "20379_2_speed"
    },
    {
      "signal_id": 1159,
      "name": "20379_2_vs"
    },
    {
      "signal_id": 1160,
      "name": "20383_1_pmech"
    },
    {
      "signal_id": 1161,
      "name": "20383_1_efd"
    },
    {
      "signal_id": 1162,
      "name": "20383_1_speed"
    },
    {
      "signal_id": 1163,
      "name": "20383_1_vs"
    },
    {
      "signal_id": 1164,
      "name": "20384_1_pmech"
    },
    {
      "signal_id": 1165,
      "name": "20384_1_efd"
    },
    {
      "signal_id": 1166,
      "name": "20384_1_speed"
    },
    {
      "signal_id": 1167,
      "name": "20384_1_vs"
    },
    {
      "signal_id": 1168,
      "name": "20385_1_pmech"
    },
    {
      "signal_id": 1169,
      "name": "20385_1_efd"
    },
    {
      "signal_id": 1170,
      "name": "20385_1_speed"
    },
    {
      "signal_id": 1171,
      "name": "20385_1_vs"
    },
    {
      "signal_id": 1172,
      "name": "20385_2_pmech"
    },
    {
      "signal_id": 1173,
      "name": "20385_2_efd"
    },
    {
      "signal_id": 1174,
      "name": "20385_2_speed"
    },
    {
      "signal_id": 1175,
      "name": "20385_2_vs"
    },
    {
      "signal_id": 1176,
      "name": "20390_1_pmech"
    },
    {
      "signal_id": 1177,
      "name": "20390_1_efd"
    },
    {
      "signal_id": 1178,
      "name": "20390_1_speed"
    },
    {
      "signal_id": 1179,
      "name": "20390_1_vs"
    },
    {
      "signal_id": 1180,
      "name": "20391_1_pmech"
    },
    {
      "signal_id": 1181,
      "name": "20391_1_efd"
    },
    {
      "signal_id": 1182,
      "name": "20391_1_speed"
    },
    {
      "signal_id": 1183,
      "name": "20391_1_vs"
    },
    {
      "signal_id": 1184,
      "name": "20392_1_pmech"
    },
    {
      "signal_id": 1185,
      "name": "20392_1_efd"
    },
    {
      "signal_id": 1186,
      "name": "20392_1_speed"
    },
    {
      "signal_id": 1187,
      "name": "20392_1_vs"
    },
    {
      "signal_id": 1188,
      "name": "20393_1_pmech"
    },
    {
      "signal_id": 1189,
      "name": "20393_1_efd"
    },
    {
      "signal_id": 1190,
      "name": "20393_1_speed"
    },
    {
      "signal_id": 1191,
      "name": "20393_1_vs"
    },
    {
      "signal_id": 1192,
      "name": "20396_1_pmech"
    },
    {
      "signal_id": 1193,
      "name": "20396_1_efd"
    },
    {
      "signal_id": 1194,
      "name": "20396_1_speed"
    },
    {
      "signal_id": 1195,
      "name": "20396_1_vs"
    },
    {
      "signal_id": 1196,
      "name": "20396_2_pmech"
    },
    {
      "signal_id": 1197,
      "name": "20396_2_efd"
    },
    {
      "signal_id": 1198,
      "name": "20396_2_speed"
    },
    {
      "signal_id": 1199,
      "name": "20396_2_vs"
    },
    {
      "signal_id": 1200,
      "name": "20396_3_pmech"
    },
    {
      "signal_id": 1201,
      "name": "20396_3_efd"
    },
    {
      "signal_id": 1202,
      "name": "20396_3_speed"
    },
    {
      "signal_id": 1203,
      "name": "20396_3_vs"
    },
    {
      "signal_id": 1204,
      "name": "20397_1_pmech"
    },
    {
      "signal_id": 1205,
      "name": "20397_1_efd"
    },
    {
      "signal_id": 1206,
      "name": "20397_1_speed"
    },
    {
      "signal_id": 1207,
      "name": "20397_1_vs"
    },
    {
      "signal_id": 1208,
      "name": "20397_2_pmech"
    },
    {
      "signal_id": 1209,
      "name": "20397_2_efd"
    },
    {
      "signal_id": 1210,
      "name": "20397_2_speed"
    },
    {
      "signal_id": 1211,
      "name": "20397_2_vs"
    },
    {
      "signal_id": 1212,
      "name": "20406_1_pmech"
    },
    {
      "signal_id": 1213,
      "name": "20406_1_efd"
    },
    {
      "signal_id": 1214,
      "name": "20406_1_speed"
    },
    {
      "signal_id": 1215,
      "name": "20406_1_vs"
    },
    {
      "signal_id": 1216,
      "name": "20407_1_pmech"
    },
    {
      "signal_id": 1217,
      "name": "20407_1_efd"
    },
    {
      "signal_id": 1218,
      "name": "20407_1_speed"
    },
    {
      "signal_id": 1219,
      "name": "20407_1_vs"
    },
    {
      "signal_id": 1220,
      "name": "20412_1_pmech"
    },
    {
      "signal_id": 1221,
      "name": "20412_1_efd"
    },
    {
      "signal_id": 1222,
      "name": "20412_1_speed"
    },
    {
      "signal_id": 1223,
      "name": "20412_1_vs"
    },
    {
      "signal_id": 1224,
      "name": "20413_1_pmech"
    },
    {
      "signal_id": 1225,
      "name": "20413_1_efd"
    },
    {
      "signal_id": 1226,
      "name": "20413_1_speed"
    },
    {
      "signal_id": 1227,
      "name": "20413_1_vs"
    },
    {
      "signal_id": 1228,
      "name": "20415_1_pmech"
    },
    {
      "signal_id": 1229,
      "name": "20415_1_efd"
    },
    {
      "signal_id": 1230,
      "name": "20415_1_speed"
    },
    {
      "signal_id": 1231,
      "name": "20415_1_vs"
    },
    {
      "signal_id": 1232,
      "name": "20416_1_pmech"
    },
    {
      "signal_id": 1233,
      "name": "20416_1_efd"
    },
    {
      "signal_id": 1234,
      "name": "20416_1_speed"
    },
    {
      "signal_id": 1235,
      "name": "20416_1_vs"
    },
    {
      "signal_id": 1236,
      "name": "20416_2_pmech"
    },
    {
      "signal_id": 1237,
      "name": "20416_2_efd"
    },
    {
      "signal_id": 1238,
      "name": "20416_2_speed"
    },
    {
      "signal_id": 1239,
      "name": "20416_2_vs"
    },
    {
      "signal_id": 1240,
      "name": "20416_3_pmech"
    },
    {
      "signal_id": 1241,
      "name": "20416_3_efd"
    },
    {
      "signal_id": 1242,
      "name": "20416_3_speed"
    },
    {
      "signal_id": 1243,
      "name": "20416_3_vs"
    },
    {
      "signal_id": 1244,
      "name": "20416_4_pmech"
    },
    {
      "signal_id": 1245,
      "name": "20416_4_efd"
    },
    {
      "signal_id": 1246,
      "name": "20416_4_speed"
    },
    {
      "signal_id": 1247,
      "name": "20416_4_vs"
    },
    {
      "signal_id": 1248,
      "name": "20418_1_pmech"
    },
    {
      "signal_id": 1249,
      "name": "20418_1_efd"
    },
    {
      "signal_id": 1250,
      "name": "20418_1_speed"
    },
    {
      "signal_id": 1251,
      "name": "20418_1_vs"
    },
    {
      "signal_id": 1252,
      "name": "20418_2_pmech"
    },
    {
      "signal_id": 1253,
      "name": "20418_2_efd"
    },
    {
      "signal_id": 1254,
      "name": "20418_2_speed"
    },
    {
      "signal_id": 1255,
      "name": "20418_2_vs"
    },
    {
      "signal_id": 1256,
      "name": "20429_1_pmech"
    },
    {
      "signal_id": 1257,
      "name": "20429_1_efd"
    },
    {
      "signal_id": 1258,
      "name": "20429_1_speed"
    },
    {
      "signal_id": 1259,
      "name": "20429_1_vs"
    },
    {
      "signal_id": 1260,
      "name": "20430_1_pmech"
    },
    {
      "signal_id": 1261,
      "name": "20430_1_efd"
    },
    {
      "signal_id": 1262,
      "name": "20430_1_speed"
    },
    {
      "signal_id": 1263,
      "name": "20430_1_vs"
    },
    {
      "signal_id": 1264,
      "name": "20435_2_pmech"
    },
    {
      "signal_id": 1265,
      "name": "20435_2_efd"
    },
    {
      "signal_id": 1266,
      "name": "20435_2_speed"
    },
    {
      "signal_id": 1267,
      "name": "20435_2_vs"
    },
    {
      "signal_id": 1268,
      "name": "20439_1_pmech"
    },
    {
      "signal_id": 1269,
      "name": "20439_1_efd"
    },
    {
      "signal_id": 1270,
      "name": "20439_1_speed"
    },
    {
      "signal_id": 1271,
      "name": "20439_1_vs"
    },
    {
      "signal_id": 1272,
      "name": "20442_1_pmech"
    },
    {
      "signal_id": 1273,
      "name": "20442_1_efd"
    },
    {
      "signal_id": 1274,
      "name": "20442_1_speed"
    },
    {
      "signal_id": 1275,
      "name": "20442_1_vs"
    },
    {
      "signal_id": 1276,
      "name": "20443_1_pmech"
    },
    {
      "signal_id": 1277,
      "name": "20443_1_efd"
    },
    {
      "signal_id": 1278,
      "name": "20443_1_speed"
    },
    {
      "signal_id": 1279,
      "name": "20443_1_vs"
    },
    {
      "signal_id": 1280,
      "name": "20445_1_pmech"
    },
    {
      "signal_id": 1281,
      "name": "20445_1_efd"
    },
    {
      "signal_id": 1282,
      "name": "20445_1_speed"
    },
    {
      "signal_id": 1283,
      "name": "20445_1_vs"
    },
    {
      "signal_id": 1284,
      "name": "20453_1_pmech"
    },
    {
      "signal_id": 1285,
      "name": "20453_1_efd"
    },
    {
      "signal_id": 1286,
      "name": "20453_1_speed"
    },
    {
      "signal_id": 1287,
      "name": "20453_1_vs"
    },
    {
      "signal_id": 1288,
      "name": "20454_1_pmech"
    },
    {
      "signal_id": 1289,
      "name": "20454_1_efd"
    },
    {
      "signal_id": 1290,
      "name": "20454_1_speed"
    },
    {
      "signal_id": 1291,
      "name": "20454_1_vs"
    },
    {
      "signal_id": 1292,
      "name": "20456_1_pmech"
    },
    {
      "signal_id": 1293,
      "name": "20456_1_efd"
    },
    {
      "signal_id": 1294,
      "name": "20456_1_speed"
    },
    {
      "signal_id": 1295,
      "name": "20456_1_vs"
    },
    {
      "signal_id": 1296,
      "name": "20460_1_pmech"
    },
    {
      "signal_id": 1297,
      "name": "20460_1_efd"
    },
    {
      "signal_id": 1298,
      "name": "20460_1_speed"
    },
    {
      "signal_id": 1299,
      "name": "20460_1_vs"
    },
    {
      "signal_id": 1300,
      "name": "20462_1_pmech"
    },
    {
      "signal_id": 1301,
      "name": "20462_1_efd"
    },
    {
      "signal_id": 1302,
      "name": "20462_1_speed"
    },
    {
      "signal_id": 1303,
      "name": "20462_1_vs"
    },
    {
      "signal_id": 1304,
      "name": "20462_2_pmech"
    },
    {
      "signal_id": 1305,
      "name": "20462_2_efd"
    },
    {
      "signal_id": 1306,
      "name": "20462_2_speed"
    },
    {
      "signal_id": 1307,
      "name": "20462_2_vs"
    },
    {
      "signal_id": 1308,
      "name": "20468_1_pmech"
    },
    {
      "signal_id": 1309,
      "name": "20468_1_efd"
    },
    {
      "signal_id": 1310,
      "name": "20468_1_speed"
    },
    {
      "signal_id": 1311,
      "name": "20468_1_vs"
    },
    {
      "signal_id": 1312,
      "name": "20469_1_pmech"
    },
    {
      "signal_id": 1313,
      "name": "20469_1_efd"
    },
    {
      "signal_id": 1314,
      "name": "20469_1_speed"
    },
    {
      "signal_id": 1315,
      "name": "20469_1_vs"
    },
    {
      "signal_id": 1316,
      "name": "20470_1_pmech"
    },
    {
      "signal_id": 1317,
      "name": "20470_1_efd"
    },
    {
      "signal_id": 1318,
      "name": "20470_1_speed"
    },
    {
      "signal_id": 1319,
      "name": "20470_1_vs"
    },
    {
      "signal_id": 1320,
      "name": "20471_1_pmech"
    },
    {
      "signal_id": 1321,
      "name": "20471_1_efd"
    },
    {
      "signal_id": 1322,
      "name": "20471_1_speed"
    },
    {
      "signal_id": 1323,
      "name": "20471_1_vs"
    },
    {
      "signal_id": 1324,
      "name": "20472_1_pmech"
    },
    {
      "signal_id": 1325,
      "name": "20472_1_efd"
    },
    {
      "signal_id": 1326,
      "name": "20472_1_speed"
    },
    {
      "signal_id": 1327,
      "name": "20472_1_vs"
    },
    {
      "signal_id": 1328,
      "name": "20479_1_pmech"
    },
    {
      "signal_id": 1329,
      "name": "20479_1_efd"
    },
    {
      "signal_id": 1330,
      "name": "20479_1_speed"
    },
    {
      "signal_id": 1331,
      "name": "20479_1_vs"
    },
    {
      "signal_id": 1332,
      "name": "20482_1_pmech"
    },
    {
      "signal_id": 1333,
      "name": "20482_1_efd"
    },
    {
      "signal_id": 1334,
      "name": "20482_1_speed"
    },
    {
      "signal_id": 1335,
      "name": "20482_1_vs"
    },
    {
      "signal_id": 1336,
      "name": "20483_1_pmech"
    },
    {
      "signal_id": 1337,
      "name": "20483_1_efd"
    },
    {
      "signal_id": 1338,
      "name": "20483_1_speed"
    },
    {
      "signal_id": 1339,
      "name": "20483_1_vs"
    },
    {
      "signal_id": 1340,
      "name": "20494_1_pmech"
    },
    {
      "signal_id": 1341,
      "name": "20494_1_efd"
    },
    {
      "signal_id": 1342,
      "name": "20494_1_speed"
    },
    {
      "signal_id": 1343,
      "name": "20494_1_vs"
    },
    {
      "signal_id": 1344,
      "name": "20494_2_pmech"
    },
    {
      "signal_id": 1345,
      "name": "20494_2_efd"
    },
    {
      "signal_id": 1346,
      "name": "20494_2_speed"
    },
    {
      "signal_id": 1347,
      "name": "20494_2_vs"
    },
    {
      "signal_id": 1348,
      "name": "20499_1_pmech"
    },
    {
      "signal_id": 1349,
      "name": "20499_1_efd"
    },
    {
      "signal_id": 1350,
      "name": "20499_1_speed"
    },
    {
      "signal_id": 1351,
      "name": "20499_1_vs"
    },
    {
      "signal_id": 1352,
      "name": "20502_1_pmech"
    },
    {
      "signal_id": 1353,
      "name": "20502_1_efd"
    },
    {
      "signal_id": 1354,
      "name": "20502_1_speed"
    },
    {
      "signal_id": 1355,
      "name": "20502_1_vs"
    },
    {
      "signal_id": 1356,
      "name": "20502_2_pmech"
    },
    {
      "signal_id": 1357,
      "name": "20502_2_efd"
    },
    {
      "signal_id": 1358,
      "name": "20502_2_speed"
    },
    {
      "signal_id": 1359,
      "name": "20502_2_vs"
    },
    {
      "signal_id": 1360,
      "name": "20503_2_pmech"
    },
    {
      "signal_id": 1361,
      "name": "20503_2_efd"
    },
    {
      "signal_id": 1362,
      "name": "20503_2_speed"
    },
    {
      "signal_id": 1363,
      "name": "20503_2_vs"
    },
    {
      "signal_id": 1364,
      "name": "20505_1_pmech"
    },
    {
      "signal_id": 1365,
      "name": "20505_1_efd"
    },
    {
      "signal_id": 1366,
      "name": "20505_1_speed"
    },
    {
      "signal_id": 1367,
      "name": "20505_1_vs"
    },
    {
      "signal_id": 1368,
      "name": "20506_1_pmech"
    },
    {
      "signal_id": 1369,
      "name": "20506_1_efd"
    },
    {
      "signal_id": 1370,
      "name": "20506_1_speed"
    },
    {
      "signal_id": 1371,
      "name": "20506_1_vs"
    },
    {
      "signal_id": 1372,
      "name": "20509_2_pmech"
    },
    {
      "signal_id": 1373,
      "name": "20509_2_efd"
    },
    {
      "signal_id": 1374,
      "name": "20509_2_speed"
    },
    {
      "signal_id": 1375,
      "name": "20509_2_vs"
    },
    {
      "signal_id": 1376,
      "name": "20509_3_pmech"
    },
    {
      "signal_id": 1377,
      "name": "20509_3_efd"
    },
    {
      "signal_id": 1378,
      "name": "20509_3_speed"
    },
    {
      "signal_id": 1379,
      "name": "20509_3_vs"
    },
    {
      "signal_id": 1380,
      "name": "20519_2_pmech"
    },
    {
      "signal_id": 1381,
      "name": "20519_2_efd"
    },
    {
      "signal_id": 1382,
      "name": "20519_2_speed"
    },
    {
      "signal_id": 1383,
      "name": "20519_2_vs"
    },
    {
      "signal_id": 1384,
      "name": "20519_3_pmech"
    },
    {
      "signal_id": 1385,
      "name": "20519_3_efd"
    },
    {
      "signal_id": 1386,
      "name": "20519_3_speed"
    },
    {
      "signal_id": 1387,
      "name": "20519_3_vs"
    },
    {
      "signal_id": 1388,
      "name": "20523_1_pmech"
    },
    {
      "signal_id": 1389,
      "name": "20523_1_efd"
    },
    {
      "signal_id": 1390,
      "name": "20523_1_speed"
    },
    {
      "signal_id": 1391,
      "name": "20523_1_vs"
    },
    {
      "signal_id": 1392,
      "name": "20523_2_pmech"
    },
    {
      "signal_id": 1393,
      "name": "20523_2_efd"
    },
    {
      "signal_id": 1394,
      "name": "20523_2_speed"
    },
    {
      "signal_id": 1395,
      "name": "20523_2_vs"
    },
    {
      "signal_id": 1396,
      "name": "20525_1_pmech"
    },
    {
      "signal_id": 1397,
      "name": "20525_1_efd"
    },
    {
      "signal_id": 1398,
      "name": "20525_1_speed"
    },
    {
      "signal_id": 1399,
      "name": "20525_1_vs"
    },
    {
      "signal_id": 1400,
      "name": "20526_1_pmech"
    },
    {
      "signal_id": 1401,
      "name": "20526_1_efd"
    },
    {
      "signal_id": 1402,
      "name": "20526_1_speed"
    },
    {
      "signal_id": 1403,
      "name": "20526_1_vs"
    },
    {
      "signal_id": 1404,
      "name": "20526_2_pmech"
    },
    {
      "signal_id": 1405,
      "name": "20526_2_efd"
    },
    {
      "signal_id": 1406,
      "name": "20526_2_speed"
    },
    {
      "signal_id": 1407,
      "name": "20526_2_vs"
    },
    {
      "signal_id": 1408,
      "name": "20526_4_pmech"
    },
    {
      "signal_id": 1409,
      "name": "20526_4_efd"
    },
    {
      "signal_id": 1410,
      "name": "20526_4_speed"
    },
    {
      "signal_id": 1411,
      "name": "20526_4_vs"
    },
    {
      "signal_id": 1412,
      "name": "20528_3_pmech"
    },
    {
      "signal_id": 1413,
      "name": "20528_3_efd"
    },
    {
      "signal_id": 1414,
      "name": "20528_3_speed"
    },
    {
      "signal_id": 1415,
      "name": "20528_3_vs"
    },
    {
      "signal_id": 1416,
      "name": "20528_5_pmech"
    },
    {
      "signal_id": 1417,
      "name": "20528_5_efd"
    },
    {
      "signal_id": 1418,
      "name": "20528_5_speed"
    },
    {
      "signal_id": 1419,
      "name": "20528_5_vs"
    },
    {
      "signal_id": 1420,
      "name": "20528_6_pmech"
    },
    {
      "signal_id": 1421,
      "name": "20528_6_efd"
    },
    {
      "signal_id": 1422,
      "name": "20528_6_speed"
    },
    {
      "signal_id": 1423,
      "name": "20528_6_vs"
    },
    {
      "signal_id": 1424,
      "name": "20530_1_pmech"
    },
    {
      "signal_id": 1425,
      "name": "20530_1_efd"
    },
    {
      "signal_id": 1426,
      "name": "20530_1_speed"
    },
    {
      "signal_id": 1427,
      "name": "20530_1_vs"
    },
    {
      "signal_id": 1428,
      "name": "20531_1_pmech"
    },
    {
      "signal_id": 1429,
      "name": "20531_1_efd"
    },
    {
      "signal_id": 1430,
      "name": "20531_1_speed"
    },
    {
      "signal_id": 1431,
      "name": "20531_1_vs"
    },
    {
      "signal_id": 1432,
      "name": "20531_2_pmech"
    },
    {
      "signal_id": 1433,
      "name": "20531_2_efd"
    },
    {
      "signal_id": 1434,
      "name": "20531_2_speed"
    },
    {
      "signal_id": 1435,
      "name": "20531_2_vs"
    },
    {
      "signal_id": 1436,
      "name": "20531_3_pmech"
    },
    {
      "signal_id": 1437,
      "name": "20531_3_efd"
    },
    {
      "signal_id": 1438,
      "name": "20531_3_speed"
    },
    {
      "signal_id": 1439,
      "name": "20531_3_vs"
    },
    {
      "signal_id": 1440,
      "name": "20531_4_pmech"
    },
    {
      "signal_id": 1441,
      "name": "20531_4_efd"
    },
    {
      "signal_id": 1442,
      "name": "20531_4_speed"
    },
    {
      "signal_id": 1443,
      "name": "20531_4_vs"
    },
    {
      "signal_id": 1444,
      "name": "20534_1_pmech"
    },
    {
      "signal_id": 1445,
      "name": "20534_1_efd"
    },
    {
      "signal_id": 1446,
      "name": "20534_1_speed"
    },
    {
      "signal_id": 1447,
      "name": "20534_1_vs"
    },
    {
      "signal_id": 1448,
      "name": "20534_3_pmech"
    },
    {
      "signal_id": 1449,
      "name": "20534_3_efd"
    },
    {
      "signal_id": 1450,
      "name": "20534_3_speed"
    },
    {
      "signal_id": 1451,
      "name": "20534_3_vs"
    },
    {
      "signal_id": 1452,
      "name": "20536_1_pmech"
    },
    {
      "signal_id": 1453,
      "name": "20536_1_efd"
    },
    {
      "signal_id": 1454,
      "name": "20536_1_speed"
    },
    {
      "signal_id": 1455,
      "name": "20536_1_vs"
    },
    {
      "signal_id": 1456,
      "name": "20536_2_pmech"
    },
    {
      "signal_id": 1457,
      "name": "20536_2_efd"
    },
    {
      "signal_id": 1458,
      "name": "20536_2_speed"
    },
    {
      "signal_id": 1459,
      "name": "20536_2_vs"
    },
    {
      "signal_id": 1460,
      "name": "20537_1_pmech"
    },
    {
      "signal_id": 1461,
      "name": "20537_1_efd"
    },
    {
      "signal_id": 1462,
      "name": "20537_1_speed"
    },
    {
      "signal_id": 1463,
      "name": "20537_1_vs"
    },
    {
      "signal_id": 1464,
      "name": "20538_1_pmech"
    },
    {
      "signal_id": 1465,
      "name": "20538_1_efd"
    },
    {
      "signal_id": 1466,
      "name": "20538_1_speed"
    },
    {
      "signal_id": 1467,
      "name": "20538_1_vs"
    },
    {
      "signal_id": 1468,
      "name": "20540_1_pmech"
    },
    {
      "signal_id": 1469,
      "name": "20540_1_efd"
    },
    {
      "signal_id": 1470,
      "name": "20540_1_speed"
    },
    {
      "signal_id": 1471,
      "name": "20540_1_vs"
    },
    {
      "signal_id": 1472,
      "name": "20541_1_pmech"
    },
    {
      "signal_id": 1473,
      "name": "20541_1_efd"
    },
    {
      "signal_id": 1474,
      "name": "20541_1_speed"
    },
    {
      "signal_id": 1475,
      "name": "20541_1_vs"
    },
    {
      "signal_id": 1476,
      "name": "20544_1_pmech"
    },
    {
      "signal_id": 1477,
      "name": "20544_1_efd"
    },
    {
      "signal_id": 1478,
      "name": "20544_1_speed"
    },
    {
      "signal_id": 1479,
      "name": "20544_1_vs"
    },
    {
      "signal_id": 1480,
      "name": "21596_1_pmech"
    },
    {
      "signal_id": 1481,
      "name": "21596_1_efd"
    },
    {
      "signal_id": 1482,
      "name": "21596_1_speed"
    },
    {
      "signal_id": 1483,
      "name": "21596_1_vs"
    },
    {
      "signal_id": 1484,
      "name": "21597_1_pmech"
    },
    {
      "signal_id": 1485,
      "name": "21597_1_efd"
    },
    {
      "signal_id": 1486,
      "name": "21597_1_speed"
    },
    {
      "signal_id": 1487,
      "name": "21597_1_vs"
    },
    {
      "signal_id": 1488,
      "name": "21598_1_pmech"
    },
    {
      "signal_id": 1489,
      "name": "21598_1_efd"
    },
    {
      "signal_id": 1490,
      "name": "21598_1_speed"
    },
    {
      "signal_id": 1491,
      "name": "21598_1_vs"
    },
    {
      "signal_id": 1492,
      "name": "21599_1_pmech"
    },
    {
      "signal_id": 1493,
      "name": "21599_1_efd"
    },
    {
      "signal_id": 1494,
      "name": "21599_1_speed"
    },
    {
      "signal_id": 1495,
      "name": "21599_1_vs"
    },
    {
      "signal_id": 1496,
      "name": "21611_1_pmech"
    },
    {
      "signal_id": 1497,
      "name": "21611_1_efd"
    },
    {
      "signal_id": 1498,
      "name": "21611_1_speed"
    },
    {
      "signal_id": 1499,
      "name": "21611_1_vs"
    },
    {
      "signal_id": 1500,
      "name": "21612_1_pmech"
    },
    {
      "signal_id": 1501,
      "name": "21612_1_efd"
    },
    {
      "signal_id": 1502,
      "name": "21612_1_speed"
    },
    {
      "signal_id": 1503,
      "name": "21612_1_vs"
    },
    {
      "signal_id": 1504,
      "name": "21613_1_pmech"
    },
    {
      "signal_id": 1505,
      "name": "21613_1_efd"
    },
    {
      "signal_id": 1506,
      "name": "21613_1_speed"
    },
    {
      "signal_id": 1507,
      "name": "21613_1_vs"
    },
    {
      "signal_id": 1508,
      "name": "21623_1_pmech"
    },
    {
      "signal_id": 1509,
      "name": "21623_1_efd"
    },
    {
      "signal_id": 1510,
      "name": "21623_1_speed"
    },
    {
      "signal_id": 1511,
      "name": "21623_1_vs"
    },
    {
      "signal_id": 1512,
      "name": "21624_1_pmech"
    },
    {
      "signal_id": 1513,
      "name": "21624_1_efd"
    },
    {
      "signal_id": 1514,
      "name": "21624_1_speed"
    },
    {
      "signal_id": 1515,
      "name": "21624_1_vs"
    },
    {
      "signal_id": 1516,
      "name": "21625_1_pmech"
    },
    {
      "signal_id": 1517,
      "name": "21625_1_efd"
    },
    {
      "signal_id": 1518,
      "name": "21625_1_speed"
    },
    {
      "signal_id": 1519,
      "name": "21625_1_vs"
    },
    {
      "signal_id": 1520,
      "name": "21627_1_pmech"
    },
    {
      "signal_id": 1521,
      "name": "21627_1_efd"
    },
    {
      "signal_id": 1522,
      "name": "21627_1_speed"
    },
    {
      "signal_id": 1523,
      "name": "21627_1_vs"
    },
    {
      "signal_id": 1524,
      "name": "21627_2_pmech"
    },
    {
      "signal_id": 1525,
      "name": "21627_2_efd"
    },
    {
      "signal_id": 1526,
      "name": "21627_2_speed"
    },
    {
      "signal_id": 1527,
      "name": "21627_2_vs"
    },
    {
      "signal_id": 1528,
      "name": "21627_3_pmech"
    },
    {
      "signal_id": 1529,
      "name": "21627_3_efd"
    },
    {
      "signal_id": 1530,
      "name": "21627_3_speed"
    },
    {
      "signal_id": 1531,
      "name": "21627_3_vs"
    },
    {
      "signal_id": 1532,
      "name": "21628_1_pmech"
    },
    {
      "signal_id": 1533,
      "name": "21628_1_efd"
    },
    {
      "signal_id": 1534,
      "name": "21628_1_speed"
    },
    {
      "signal_id": 1535,
      "name": "21628_1_vs"
    },
    {
      "signal_id": 1536,
      "name": "21631_1_pmech"
    },
    {
      "signal_id": 1537,
      "name": "21631_1_efd"
    },
    {
      "signal_id": 1538,
      "name": "21631_1_speed"
    },
    {
      "signal_id": 1539,
      "name": "21631_1_vs"
    },
    {
      "signal_id": 1540,
      "name": "21636_1_pmech"
    },
    {
      "signal_id": 1541,
      "name": "21636_1_efd"
    },
    {
      "signal_id": 1542,
      "name": "21636_1_speed"
    },
    {
      "signal_id": 1543,
      "name": "21636_1_vs"
    },
    {
      "signal_id": 1544,
      "name": "21637_1_pmech"
    },
    {
      "signal_id": 1545,
      "name": "21637_1_efd"
    },
    {
      "signal_id": 1546,
      "name": "21637_1_speed"
    },
    {
      "signal_id": 1547,
      "name": "21637_1_vs"
    },
    {
      "signal_id": 1548,
      "name": "21639_1_pmech"
    },
    {
      "signal_id": 1549,
      "name": "21639_1_efd"
    },
    {
      "signal_id": 1550,
      "name": "21639_1_speed"
    },
    {
      "signal_id": 1551,
      "name": "21639_1_vs"
    },
    {
      "signal_id": 1552,
      "name": "21646_1_pmech"
    },
    {
      "signal_id": 1553,
      "name": "21646_1_efd"
    },
    {
      "signal_id": 1554,
      "name": "21646_1_speed"
    },
    {
      "signal_id": 1555,
      "name": "21646_1_vs"
    },
    {
      "signal_id": 1556,
      "name": "21647_1_pmech"
    },
    {
      "signal_id": 1557,
      "name": "21647_1_efd"
    },
    {
      "signal_id": 1558,
      "name": "21647_1_speed"
    },
    {
      "signal_id": 1559,
      "name": "21647_1_vs"
    },
    {
      "signal_id": 1560,
      "name": "21651_1_pmech"
    },
    {
      "signal_id": 1561,
      "name": "21651_1_efd"
    },
    {
      "signal_id": 1562,
      "name": "21651_1_speed"
    },
    {
      "signal_id": 1563,
      "name": "21651_1_vs"
    },
    {
      "signal_id": 1564,
      "name": "21652_1_pmech"
    },
    {
      "signal_id": 1565,
      "name": "21652_1_efd"
    },
    {
      "signal_id": 1566,
      "name": "21652_1_speed"
    },
    {
      "signal_id": 1567,
      "name": "21652_1_vs"
    },
    {
      "signal_id": 1568,
      "name": "21653_1_pmech"
    },
    {
      "signal_id": 1569,
      "name": "21653_1_efd"
    },
    {
      "signal_id": 1570,
      "name": "21653_1_speed"
    },
    {
      "signal_id": 1571,
      "name": "21653_1_vs"
    },
    {
      "signal_id": 1572,
      "name": "21656_1_pmech"
    },
    {
      "signal_id": 1573,
      "name": "21656_1_efd"
    },
    {
      "signal_id": 1574,
      "name": "21656_1_speed"
    },
    {
      "signal_id": 1575,
      "name": "21656_1_vs"
    },
    {
      "signal_id": 1576,
      "name": "21656_2_pmech"
    },
    {
      "signal_id": 1577,
      "name": "21656_2_efd"
    },
    {
      "signal_id": 1578,
      "name": "21656_2_speed"
    },
    {
      "signal_id": 1579,
      "name": "21656_2_vs"
    },
    {
      "signal_id": 1580,
      "name": "21656_3_pmech"
    },
    {
      "signal_id": 1581,
      "name": "21656_3_efd"
    },
    {
      "signal_id": 1582,
      "name": "21656_3_speed"
    },
    {
      "signal_id": 1583,
      "name": "21656_3_vs"
    },
    {
      "signal_id": 1584,
      "name": "21662_2_pmech"
    },
    {
      "signal_id": 1585,
      "name": "21662_2_efd"
    },
    {
      "signal_id": 1586,
      "name": "21662_2_speed"
    },
    {
      "signal_id": 1587,
      "name": "21662_2_vs"
    },
    {
      "signal_id": 1588,
      "name": "21663_1_pmech"
    },
    {
      "signal_id": 1589,
      "name": "21663_1_efd"
    },
    {
      "signal_id": 1590,
      "name": "21663_1_speed"
    },
    {
      "signal_id": 1591,
      "name": "21663_1_vs"
    },
    {
      "signal_id": 1592,
      "name": "21663_2_pmech"
    },
    {
      "signal_id": 1593,
      "name": "21663_2_efd"
    },
    {
      "signal_id": 1594,
      "name": "21663_2_speed"
    },
    {
      "signal_id": 1595,
      "name": "21663_2_vs"
    },
    {
      "signal_id": 1596,
      "name": "21668_1_pmech"
    },
    {
      "signal_id": 1597,
      "name": "21668_1_efd"
    },
    {
      "signal_id": 1598,
      "name": "21668_1_speed"
    },
    {
      "signal_id": 1599,
      "name": "21668_1_vs"
    },
    {
      "signal_id": 1600,
      "name": "21669_1_pmech"
    },
    {
      "signal_id": 1601,
      "name": "21669_1_efd"
    },
    {
      "signal_id": 1602,
      "name": "21669_1_speed"
    },
    {
      "signal_id": 1603,
      "name": "21669_1_vs"
    },
    {
      "signal_id": 1604,
      "name": "21673_1_pmech"
    },
    {
      "signal_id": 1605,
      "name": "21673_1_efd"
    },
    {
      "signal_id": 1606,
      "name": "21673_1_speed"
    },
    {
      "signal_id": 1607,
      "name": "21673_1_vs"
    },
    {
      "signal_id": 1608,
      "name": "21675_1_pmech"
    },
    {
      "signal_id": 1609,
      "name": "21675_1_efd"
    },
    {
      "signal_id": 1610,
      "name": "21675_1_speed"
    },
    {
      "signal_id": 1611,
      "name": "21675_1_vs"
    },
    {
      "signal_id": 1612,
      "name": "21689_1_pmech"
    },
    {
      "signal_id": 1613,
      "name": "21689_1_efd"
    },
    {
      "signal_id": 1614,
      "name": "21689_1_speed"
    },
    {
      "signal_id": 1615,
      "name": "21689_1_vs"
    },
    {
      "signal_id": 1616,
      "name": "21690_1_pmech"
    },
    {
      "signal_id": 1617,
      "name": "21690_1_efd"
    },
    {
      "signal_id": 1618,
      "name": "21690_1_speed"
    },
    {
      "signal_id": 1619,
      "name": "21690_1_vs"
    },
    {
      "signal_id": 1620,
      "name": "21691_1_pmech"
    },
    {
      "signal_id": 1621,
      "name": "21691_1_efd"
    },
    {
      "signal_id": 1622,
      "name": "21691_1_speed"
    },
    {
      "signal_id": 1623,
      "name": "21691_1_vs"
    },
    {
      "signal_id": 1624,
      "name": "21694_1_pmech"
    },
    {
      "signal_id": 1625,
      "name": "21694_1_efd"
    },
    {
      "signal_id": 1626,
      "name": "21694_1_speed"
    },
    {
      "signal_id": 1627,
      "name": "21694_1_vs"
    },
    {
      "signal_id": 1628,
      "name": "21694_2_pmech"
    },
    {
      "signal_id": 1629,
      "name": "21694_2_efd"
    },
    {
      "signal_id": 1630,
      "name": "21694_2_speed"
    },
    {
      "signal_id": 1631,
      "name": "21694_2_vs"
    },
    {
      "signal_id": 1632,
      "name": "21699_1_pmech"
    },
    {
      "signal_id": 1633,
      "name": "21699_1_efd"
    },
    {
      "signal_id": 1634,
      "name": "21699_1_speed"
    },
    {
      "signal_id": 1635,
      "name": "21699_1_vs"
    },
    {
      "signal_id": 1636,
      "name": "21699_2_pmech"
    },
    {
      "signal_id": 1637,
      "name": "21699_2_efd"
    },
    {
      "signal_id": 1638,
      "name": "21699_2_speed"
    },
    {
      "signal_id": 1639,
      "name": "21699_2_vs"
    },
    {
      "signal_id": 1640,
      "name": "21699_3_pmech"
    },
    {
      "signal_id": 1641,
      "name": "21699_3_efd"
    },
    {
      "signal_id": 1642,
      "name": "21699_3_speed"
    },
    {
      "signal_id": 1643,
      "name": "21699_3_vs"
    },
    {
      "signal_id": 1644,
      "name": "21702_1_pmech"
    },
    {
      "signal_id": 1645,
      "name": "21702_1_efd"
    },
    {
      "signal_id": 1646,
      "name": "21702_1_speed"
    },
    {
      "signal_id": 1647,
      "name": "21702_1_vs"
    },
    {
      "signal_id": 1648,
      "name": "21703_1_pmech"
    },
    {
      "signal_id": 1649,
      "name": "21703_1_efd"
    },
    {
      "signal_id": 1650,
      "name": "21703_1_speed"
    },
    {
      "signal_id": 1651,
      "name": "21703_1_vs"
    },
    {
      "signal_id": 1652,
      "name": "21704_1_pmech"
    },
    {
      "signal_id": 1653,
      "name": "21704_1_efd"
    },
    {
      "signal_id": 1654,
      "name": "21704_1_speed"
    },
    {
      "signal_id": 1655,
      "name": "21704_1_vs"
    },
    {
      "signal_id": 1656,
      "name": "21709_1_pmech"
    },
    {
      "signal_id": 1657,
      "name": "21709_1_efd"
    },
    {
      "signal_id": 1658,
      "name": "21709_1_speed"
    },
    {
      "signal_id": 1659,
      "name": "21709_1_vs"
    },
    {
      "signal_id": 1660,
      "name": "21710_1_pmech"
    },
    {
      "signal_id": 1661,
      "name": "21710_1_efd"
    },
    {
      "signal_id": 1662,
      "name": "21710_1_speed"
    },
    {
      "signal_id": 1663,
      "name": "21710_1_vs"
    },
    {
      "signal_id": 1664,
      "name": "21718_1_pmech"
    },
    {
      "signal_id": 1665,
      "name": "21718_1_efd"
    },
    {
      "signal_id": 1666,
      "name": "21718_1_speed"
    },
    {
      "signal_id": 1667,
      "name": "21718_1_vs"
    },
    {
      "signal_id": 1668,
      "name": "21718_2_pmech"
    },
    {
      "signal_id": 1669,
      "name": "21718_2_efd"
    },
    {
      "signal_id": 1670,
      "name": "21718_2_speed"
    },
    {
      "signal_id": 1671,
      "name": "21718_2_vs"
    },
    {
      "signal_id": 1672,
      "name": "21719_1_pmech"
    },
    {
      "signal_id": 1673,
      "name": "21719_1_efd"
    },
    {
      "signal_id": 1674,
      "name": "21719_1_speed"
    },
    {
      "signal_id": 1675,
      "name": "21719_1_vs"
    },
    {
      "signal_id": 1676,
      "name": "21720_1_pmech"
    },
    {
      "signal_id": 1677,
      "name": "21720_1_efd"
    },
    {
      "signal_id": 1678,
      "name": "21720_1_speed"
    },
    {
      "signal_id": 1679,
      "name": "21720_1_vs"
    },
    {
      "signal_id": 1680,
      "name": "21720_2_pmech"
    },
    {
      "signal_id": 1681,
      "name": "21720_2_efd"
    },
    {
      "signal_id": 1682,
      "name": "21720_2_speed"
    },
    {
      "signal_id": 1683,
      "name": "21720_2_vs"
    },
    {
      "signal_id": 1684,
      "name": "21720_5_pmech"
    },
    {
      "signal_id": 1685,
      "name": "21720_5_efd"
    },
    {
      "signal_id": 1686,
      "name": "21720_5_speed"
    },
    {
      "signal_id": 1687,
      "name": "21720_5_vs"
    },
    {
      "signal_id": 1688,
      "name": "21720_6_pmech"
    },
    {
      "signal_id": 1689,
      "name": "21720_6_efd"
    },
    {
      "signal_id": 1690,
      "name": "21720_6_speed"
    },
    {
      "signal_id": 1691,
      "name": "21720_6_vs"
    },
    {
      "signal_id": 1692,
      "name": "21726_1_pmech"
    },
    {
      "signal_id": 1693,
      "name": "21726_1_efd"
    },
    {
      "signal_id": 1694,
      "name": "21726_1_speed"
    },
    {
      "signal_id": 1695,
      "name": "21726_1_vs"
    },
    {
      "signal_id": 1696,
      "name": "21730_1_pmech"
    },
    {
      "signal_id": 1697,
      "name": "21730_1_efd"
    },
    {
      "signal_id": 1698,
      "name": "21730_1_speed"
    },
    {
      "signal_id": 1699,
      "name": "21730_1_vs"
    },
    {
      "signal_id": 1700,
      "name": "21731_1_pmech"
    },
    {
      "signal_id": 1701,
      "name": "21731_1_efd"
    },
    {
      "signal_id": 1702,
      "name": "21731_1_speed"
    },
    {
      "signal_id": 1703,
      "name": "21731_1_vs"
    },
    {
      "signal_id": 1704,
      "name": "21732_1_pmech"
    },
    {
      "signal_id": 1705,
      "name": "21732_1_efd"
    },
    {
      "signal_id": 1706,
      "name": "21732_1_speed"
    },
    {
      "signal_id": 1707,
      "name": "21732_1_vs"
    },
    {
      "signal_id": 1708,
      "name": "21735_1_pmech"
    },
    {
      "signal_id": 1709,
      "name": "21735_1_efd"
    },
    {
      "signal_id": 1710,
      "name": "21735_1_speed"
    },
    {
      "signal_id": 1711,
      "name": "21735_1_vs"
    },
    {
      "signal_id": 1712,
      "name": "21737_1_pmech"
    },
    {
      "signal_id": 1713,
      "name": "21737_1_efd"
    },
    {
      "signal_id": 1714,
      "name": "21737_1_speed"
    },
    {
      "signal_id": 1715,
      "name": "21737_1_vs"
    },
    {
      "signal_id": 1716,
      "name": "21739_1_pmech"
    },
    {
      "signal_id": 1717,
      "name": "21739_1_efd"
    },
    {
      "signal_id": 1718,
      "name": "21739_1_speed"
    },
    {
      "signal_id": 1719,
      "name": "21739_1_vs"
    },
    {
      "signal_id": 1720,
      "name": "21744_1_pmech"
    },
    {
      "signal_id": 1721,
      "name": "21744_1_efd"
    },
    {
      "signal_id": 1722,
      "name": "21744_1_speed"
    },
    {
      "signal_id": 1723,
      "name": "21744_1_vs"
    },
    {
      "signal_id": 1724,
      "name": "21748_1_pmech"
    },
    {
      "signal_id": 1725,
      "name": "21748_1_efd"
    },
    {
      "signal_id": 1726,
      "name": "21748_1_speed"
    },
    {
      "signal_id": 1727,
      "name": "21748_1_vs"
    },
    {
      "signal_id": 1728,
      "name": "21749_1_pmech"
    },
    {
      "signal_id": 1729,
      "name": "21749_1_efd"
    },
    {
      "signal_id": 1730,
      "name": "21749_1_speed"
    },
    {
      "signal_id": 1731,
      "name": "21749_1_vs"
    },
    {
      "signal_id": 1732,
      "name": "21753_1_pmech"
    },
    {
      "signal_id": 1733,
      "name": "21753_1_efd"
    },
    {
      "signal_id": 1734,
      "name": "21753_1_speed"
    },
    {
      "signal_id": 1735,
      "name": "21753_1_vs"
    },
    {
      "signal_id": 1736,
      "name": "21753_2_pmech"
    },
    {
      "signal_id": 1737,
      "name": "21753_2_efd"
    },
    {
      "signal_id": 1738,
      "name": "21753_2_speed"
    },
    {
      "signal_id": 1739,
      "name": "21753_2_vs"
    },
    {
      "signal_id": 1740,
      "name": "21754_1_pmech"
    },
    {
      "signal_id": 1741,
      "name": "21754_1_efd"
    },
    {
      "signal_id": 1742,
      "name": "21754_1_speed"
    },
    {
      "signal_id": 1743,
      "name": "21754_1_vs"
    },
    {
      "signal_id": 1744,
      "name": "21757_1_pmech"
    },
    {
      "signal_id": 1745,
      "name": "21757_1_efd"
    },
    {
      "signal_id": 1746,
      "name": "21757_1_speed"
    },
    {
      "signal_id": 1747,
      "name": "21757_1_vs"
    },
    {
      "signal_id": 1748,
      "name": "21758_1_pmech"
    },
    {
      "signal_id": 1749,
      "name": "21758_1_efd"
    },
    {
      "signal_id": 1750,
      "name": "21758_1_speed"
    },
    {
      "signal_id": 1751,
      "name": "21758_1_vs"
    },
    {
      "signal_id": 1752,
      "name": "21758_2_pmech"
    },
    {
      "signal_id": 1753,
      "name": "21758_2_efd"
    },
    {
      "signal_id": 1754,
      "name": "21758_2_speed"
    },
    {
      "signal_id": 1755,
      "name": "21758_2_vs"
    },
    {
      "signal_id": 1756,
      "name": "23267_1_pmech"
    },
    {
      "signal_id": 1757,
      "name": "23267_1_efd"
    },
    {
      "signal_id": 1758,
      "name": "23267_1_speed"
    },
    {
      "signal_id": 1759,
      "name": "23267_1_vs"
    },
    {
      "signal_id": 1760,
      "name": "23268_1_pmech"
    },
    {
      "signal_id": 1761,
      "name": "23268_1_efd"
    },
    {
      "signal_id": 1762,
      "name": "23268_1_speed"
    },
    {
      "signal_id": 1763,
      "name": "23268_1_vs"
    },
    {
      "signal_id": 1764,
      "name": "23270_1_pmech"
    },
    {
      "signal_id": 1765,
      "name": "23270_1_efd"
    },
    {
      "signal_id": 1766,
      "name": "23270_1_speed"
    },
    {
      "signal_id": 1767,
      "name": "23270_1_vs"
    },
    {
      "signal_id": 1768,
      "name": "23270_2_pmech"
    },
    {
      "signal_id": 1769,
      "name": "23270_2_efd"
    },
    {
      "signal_id": 1770,
      "name": "23270_2_speed"
    },
    {
      "signal_id": 1771,
      "name": "23270_2_vs"
    },
    {
      "signal_id": 1772,
      "name": "23272_1_pmech"
    },
    {
      "signal_id": 1773,
      "name": "23272_1_efd"
    },
    {
      "signal_id": 1774,
      "name": "23272_1_speed"
    },
    {
      "signal_id": 1775,
      "name": "23272_1_vs"
    },
    {
      "signal_id": 1776,
      "name": "23272_2_pmech"
    },
    {
      "signal_id": 1777,
      "name": "23272_2_efd"
    },
    {
      "signal_id": 1778,
      "name": "23272_2_speed"
    },
    {
      "signal_id": 1779,
      "name": "23272_2_vs"
    },
    {
      "signal_id": 1780,
      "name": "23272_3_pmech"
    },
    {
      "signal_id": 1781,
      "name": "23272_3_efd"
    },
    {
      "signal_id": 1782,
      "name": "23272_3_speed"
    },
    {
      "signal_id": 1783,
      "name": "23272_3_vs"
    },
    {
      "signal_id": 1784,
      "name": "23278_2_pmech"
    },
    {
      "signal_id": 1785,
      "name": "23278_2_efd"
    },
    {
      "signal_id": 1786,
      "name": "23278_2_speed"
    },
    {
      "signal_id": 1787,
      "name": "23278_2_vs"
    },
    {
      "signal_id": 1788,
      "name": "23278_3_pmech"
    },
    {
      "signal_id": 1789,
      "name": "23278_3_efd"
    },
    {
      "signal_id": 1790,
      "name": "23278_3_speed"
    },
    {
      "signal_id": 1791,
      "name": "23278_3_vs"
    },
    {
      "signal_id": 1792,
      "name": "23281_1_pmech"
    },
    {
      "signal_id": 1793,
      "name": "23281_1_efd"
    },
    {
      "signal_id": 1794,
      "name": "23281_1_speed"
    },
    {
      "signal_id": 1795,
      "name": "23281_1_vs"
    },
    {
      "signal_id": 1796,
      "name": "23287_1_pmech"
    },
    {
      "signal_id": 1797,
      "name": "23287_1_efd"
    },
    {
      "signal_id": 1798,
      "name": "23287_1_speed"
    },
    {
      "signal_id": 1799,
      "name": "23287_1_vs"
    },
    {
      "signal_id": 1800,
      "name": "23288_1_pmech"
    },
    {
      "signal_id": 1801,
      "name": "23288_1_efd"
    },
    {
      "signal_id": 1802,
      "name": "23288_1_speed"
    },
    {
      "signal_id": 1803,
      "name": "23288_1_vs"
    },
    {
      "signal_id": 1804,
      "name": "23289_1_pmech"
    },
    {
      "signal_id": 1805,
      "name": "23289_1_efd"
    },
    {
      "signal_id": 1806,
      "name": "23289_1_speed"
    },
    {
      "signal_id": 1807,
      "name": "23289_1_vs"
    },
    {
      "signal_id": 1808,
      "name": "23290_1_pmech"
    },
    {
      "signal_id": 1809,
      "name": "23290_1_efd"
    },
    {
      "signal_id": 1810,
      "name": "23290_1_speed"
    },
    {
      "signal_id": 1811,
      "name": "23290_1_vs"
    },
    {
      "signal_id": 1812,
      "name": "23293_1_pmech"
    },
    {
      "signal_id": 1813,
      "name": "23293_1_efd"
    },
    {
      "signal_id": 1814,
      "name": "23293_1_speed"
    },
    {
      "signal_id": 1815,
      "name": "23293_1_vs"
    },
    {
      "signal_id": 1816,
      "name": "23295_1_pmech"
    },
    {
      "signal_id": 1817,
      "name": "23295_1_efd"
    },
    {
      "signal_id": 1818,
      "name": "23295_1_speed"
    },
    {
      "signal_id": 1819,
      "name": "23295_1_vs"
    },
    {
      "signal_id": 1820,
      "name": "23295_2_pmech"
    },
    {
      "signal_id": 1821,
      "name": "23295_2_efd"
    },
    {
      "signal_id": 1822,
      "name": "23295_2_speed"
    },
    {
      "signal_id": 1823,
      "name": "23295_2_vs"
    },
    {
      "signal_id": 1824,
      "name": "23296_1_pmech"
    },
    {
      "signal_id": 1825,
      "name": "23296_1_efd"
    },
    {
      "signal_id": 1826,
      "name": "23296_1_speed"
    },
    {
      "signal_id": 1827,
      "name": "23296_1_vs"
    },
    {
      "signal_id": 1828,
      "name": "23297_1_pmech"
    },
    {
      "signal_id": 1829,
      "name": "23297_1_efd"
    },
    {
      "signal_id": 1830,
      "name": "23297_1_speed"
    },
    {
      "signal_id": 1831,
      "name": "23297_1_vs"
    },
    {
      "signal_id": 1832,
      "name": "23306_1_pmech"
    },
    {
      "signal_id": 1833,
      "name": "23306_1_efd"
    },
    {
      "signal_id": 1834,
      "name": "23306_1_speed"
    },
    {
      "signal_id": 1835,
      "name": "23306_1_vs"
    },
    {
      "signal_id": 1836,
      "name": "23306_2_pmech"
    },
    {
      "signal_id": 1837,
      "name": "23306_2_efd"
    },
    {
      "signal_id": 1838,
      "name": "23306_2_speed"
    },
    {
      "signal_id": 1839,
      "name": "23306_2_vs"
    },
    {
      "signal_id": 1840,
      "name": "23307_1_pmech"
    },
    {
      "signal_id": 1841,
      "name": "23307_1_efd"
    },
    {
      "signal_id": 1842,
      "name": "23307_1_speed"
    },
    {
      "signal_id": 1843,
      "name": "23307_1_vs"
    },
    {
      "signal_id": 1844,
      "name": "23309_1_pmech"
    },
    {
      "signal_id": 1845,
      "name": "23309_1_efd"
    },
    {
      "signal_id": 1846,
      "name": "23309_1_speed"
    },
    {
      "signal_id": 1847,
      "name": "23309_1_vs"
    },
    {
      "signal_id": 1848,
      "name": "23309_2_pmech"
    },
    {
      "signal_id": 1849,
      "name": "23309_2_efd"
    },
    {
      "signal_id": 1850,
      "name": "23309_2_speed"
    },
    {
      "signal_id": 1851,
      "name": "23309_2_vs"
    },
    {
      "signal_id": 1852,
      "name": "23309_3_pmech"
    },
    {
      "signal_id": 1853,
      "name": "23309_3_efd"
    },
    {
      "signal_id": 1854,
      "name": "23309_3_speed"
    },
    {
      "signal_id": 1855,
      "name": "23309_3_vs"
    },
    {
      "signal_id": 1856,
      "name": "23309_4_pmech"
    },
    {
      "signal_id": 1857,
      "name": "23309_4_efd"
    },
    {
      "signal_id": 1858,
      "name": "23309_4_speed"
    },
    {
      "signal_id": 1859,
      "name": "23309_4_vs"
    },
    {
      "signal_id": 1860,
      "name": "23311_1_pmech"
    },
    {
      "signal_id": 1861,
      "name": "23311_1_efd"
    },
    {
      "signal_id": 1862,
      "name": "23311_1_speed"
    },
    {
      "signal_id": 1863,
      "name": "23311_1_vs"
    },
    {
      "signal_id": 1864,
      "name": "23311_2_pmech"
    },
    {
      "signal_id": 1865,
      "name": "23311_2_efd"
    },
    {
      "signal_id": 1866,
      "name": "23311_2_speed"
    },
    {
      "signal_id": 1867,
      "name": "23311_2_vs"
    },
    {
      "signal_id": 1868,
      "name": "23311_4_pmech"
    },
    {
      "signal_id": 1869,
      "name": "23311_4_efd"
    },
    {
      "signal_id": 1870,
      "name": "23311_4_speed"
    },
    {
      "signal_id": 1871,
      "name": "23311_4_vs"
    },
    {
      "signal_id": 1872,
      "name": "23315_1_pmech"
    },
    {
      "signal_id": 1873,
      "name": "23315_1_efd"
    },
    {
      "signal_id": 1874,
      "name": "23315_1_speed"
    },
    {
      "signal_id": 1875,
      "name": "23315_1_vs"
    },
    {
      "signal_id": 1876,
      "name": "23318_1_pmech"
    },
    {
      "signal_id": 1877,
      "name": "23318_1_efd"
    },
    {
      "signal_id": 1878,
      "name": "23318_1_speed"
    },
    {
      "signal_id": 1879,
      "name": "23318_1_vs"
    },
    {
      "signal_id": 1880,
      "name": "23318_2_pmech"
    },
    {
      "signal_id": 1881,
      "name": "23318_2_efd"
    },
    {
      "signal_id": 1882,
      "name": "23318_2_speed"
    },
    {
      "signal_id": 1883,
      "name": "23318_2_vs"
    },
    {
      "signal_id": 1884,
      "name": "23319_1_pmech"
    },
    {
      "signal_id": 1885,
      "name": "23319_1_efd"
    },
    {
      "signal_id": 1886,
      "name": "23319_1_speed"
    },
    {
      "signal_id": 1887,
      "name": "23319_1_vs"
    },
    {
      "signal_id": 1888,
      "name": "23321_1_pmech"
    },
    {
      "signal_id": 1889,
      "name": "23321_1_efd"
    },
    {
      "signal_id": 1890,
      "name": "23321_1_speed"
    },
    {
      "signal_id": 1891,
      "name": "23321_1_vs"
    },
    {
      "signal_id": 1892,
      "name": "23322_1_pmech"
    },
    {
      "signal_id": 1893,
      "name": "23322_1_efd"
    },
    {
      "signal_id": 1894,
      "name": "23322_1_speed"
    },
    {
      "signal_id": 1895,
      "name": "23322_1_vs"
    },
    {
      "signal_id": 1896,
      "name": "23324_1_pmech"
    },
    {
      "signal_id": 1897,
      "name": "23324_1_efd"
    },
    {
      "signal_id": 1898,
      "name": "23324_1_speed"
    },
    {
      "signal_id": 1899,
      "name": "23324_1_vs"
    },
    {
      "signal_id": 1900,
      "name": "23325_1_pmech"
    },
    {
      "signal_id": 1901,
      "name": "23325_1_efd"
    },
    {
      "signal_id": 1902,
      "name": "23325_1_speed"
    },
    {
      "signal_id": 1903,
      "name": "23325_1_vs"
    },
    {
      "signal_id": 1904,
      "name": "23326_1_pmech"
    },
    {
      "signal_id": 1905,
      "name": "23326_1_efd"
    },
    {
      "signal_id": 1906,
      "name": "23326_1_speed"
    },
    {
      "signal_id": 1907,
      "name": "23326_1_vs"
    },
    {
      "signal_id": 1908,
      "name": "23329_1_pmech"
    },
    {
      "signal_id": 1909,
      "name": "23329_1_efd"
    },
    {
      "signal_id": 1910,
      "name": "23329_1_speed"
    },
    {
      "signal_id": 1911,
      "name": "23329_1_vs"
    },
    {
      "signal_id": 1912,
      "name": "23329_2_pmech"
    },
    {
      "signal_id": 1913,
      "name": "23329_2_efd"
    },
    {
      "signal_id": 1914,
      "name": "23329_2_speed"
    },
    {
      "signal_id": 1915,
      "name": "23329_2_vs"
    },
    {
      "signal_id": 1916,
      "name": "23337_1_pmech"
    },
    {
      "signal_id": 1917,
      "name": "23337_1_efd"
    },
    {
      "signal_id": 1918,
      "name": "23337_1_speed"
    },
    {
      "signal_id": 1919,
      "name": "23337_1_vs"
    },
    {
      "signal_id": 1920,
      "name": "23338_2_pmech"
    },
    {
      "signal_id": 1921,
      "name": "23338_2_efd"
    },
    {
      "signal_id": 1922,
      "name": "23338_2_speed"
    },
    {
      "signal_id": 1923,
      "name": "23338_2_vs"
    },
    {
      "signal_id": 1924,
      "name": "23340_2_pmech"
    },
    {
      "signal_id": 1925,
      "name": "23340_2_efd"
    },
    {
      "signal_id": 1926,
      "name": "23340_2_speed"
    },
    {
      "signal_id": 1927,
      "name": "23340_2_vs"
    },
    {
      "signal_id": 1928,
      "name": "23346_1_pmech"
    },
    {
      "signal_id": 1929,
      "name": "23346_1_efd"
    },
    {
      "signal_id": 1930,
      "name": "23346_1_speed"
    },
    {
      "signal_id": 1931,
      "name": "23346_1_vs"
    },
    {
      "signal_id": 1932,
      "name": "23346_2_pmech"
    },
    {
      "signal_id": 1933,
      "name": "23346_2_efd"
    },
    {
      "signal_id": 1934,
      "name": "23346_2_speed"
    },
    {
      "signal_id": 1935,
      "name": "23346_2_vs"
    },
    {
      "signal_id": 1936,
      "name": "23346_3_pmech"
    },
    {
      "signal_id": 1937,
      "name": "23346_3_efd"
    },
    {
      "signal_id": 1938,
      "name": "23346_3_speed"
    },
    {
      "signal_id": 1939,
      "name": "23346_3_vs"
    },
    {
      "signal_id": 1940,
      "name": "23347_2_pmech"
    },
    {
      "signal_id": 1941,
      "name": "23347_2_efd"
    },
    {
      "signal_id": 1942,
      "name": "23347_2_speed"
    },
    {
      "signal_id": 1943,
      "name": "23347_2_vs"
    },
    {
      "signal_id": 1944,
      "name": "23347_3_pmech"
    },
    {
      "signal_id": 1945,
      "name": "23347_3_efd"
    },
    {
      "signal_id": 1946,
      "name": "23347_3_speed"
    },
    {
      "signal_id": 1947,
      "name": "23347_3_vs"
    },
    {
      "signal_id": 1948,
      "name": "23347_4_pmech"
    },
    {
      "signal_id": 1949,
      "name": "23347_4_efd"
    },
    {
      "signal_id": 1950,
      "name": "23347_4_speed"
    },
    {
      "signal_id": 1951,
      "name": "23347_4_vs"
    },
    {
      "signal_id": 1952,
      "name": "23348_1_pmech"
    },
    {
      "signal_id": 1953,
      "name": "23348_1_efd"
    },
    {
      "signal_id": 1954,
      "name": "23348_1_speed"
    },
    {
      "signal_id": 1955,
      "name": "23348_1_vs"
    },
    {
      "signal_id": 1956,
      "name": "23348_2_pmech"
    },
    {
      "signal_id": 1957,
      "name": "23348_2_efd"
    },
    {
      "signal_id": 1958,
      "name": "23348_2_speed"
    },
    {
      "signal_id": 1959,
      "name": "23348_2_vs"
    },
    {
      "signal_id": 1960,
      "name": "23351_1_pmech"
    },
    {
      "signal_id": 1961,
      "name": "23351_1_efd"
    },
    {
      "signal_id": 1962,
      "name": "23351_1_speed"
    },
    {
      "signal_id": 1963,
      "name": "23351_1_vs"
    },
    {
      "signal_id": 1964,
      "name": "23351_2_pmech"
    },
    {
      "signal_id": 1965,
      "name": "23351_2_efd"
    },
    {
      "signal_id": 1966,
      "name": "23351_2_speed"
    },
    {
      "signal_id": 1967,
      "name": "23351_2_vs"
    },
    {
      "signal_id": 1968,
      "name": "23352_1_pmech"
    },
    {
      "signal_id": 1969,
      "name": "23352_1_efd"
    },
    {
      "signal_id": 1970,
      "name": "23352_1_speed"
    },
    {
      "signal_id": 1971,
      "name": "23352_1_vs"
    },
    {
      "signal_id": 1972,
      "name": "23353_2_pmech"
    },
    {
      "signal_id": 1973,
      "name": "23353_2_efd"
    },
    {
      "signal_id": 1974,
      "name": "23353_2_speed"
    },
    {
      "signal_id": 1975,
      "name": "23353_2_vs"
    },
    {
      "signal_id": 1976,
      "name": "23354_2_pmech"
    },
    {
      "signal_id": 1977,
      "name": "23354_2_efd"
    },
    {
      "signal_id": 1978,
      "name": "23354_2_speed"
    },
    {
      "signal_id": 1979,
      "name": "23354_2_vs"
    },
    {
      "signal_id": 1980,
      "name": "23363_1_pmech"
    },
    {
      "signal_id": 1981,
      "name": "23363_1_efd"
    },
    {
      "signal_id": 1982,
      "name": "23363_1_speed"
    },
    {
      "signal_id": 1983,
      "name": "23363_1_vs"
    },
    {
      "signal_id": 1984,
      "name": "23372_1_pmech"
    },
    {
      "signal_id": 1985,
      "name": "23372_1_efd"
    },
    {
      "signal_id": 1986,
      "name": "23372_1_speed"
    },
    {
      "signal_id": 1987,
      "name": "23372_1_vs"
    },
    {
      "signal_id": 1988,
      "name": "23372_2_pmech"
    },
    {
      "signal_id": 1989,
      "name": "23372_2_efd"
    },
    {
      "signal_id": 1990,
      "name": "23372_2_speed"
    },
    {
      "signal_id": 1991,
      "name": "23372_2_vs"
    },
    {
      "signal_id": 1992,
      "name": "23377_1_pmech"
    },
    {
      "signal_id": 1993,
      "name": "23377_1_efd"
    },
    {
      "signal_id": 1994,
      "name": "23377_1_speed"
    },
    {
      "signal_id": 1995,
      "name": "23377_1_vs"
    },
    {
      "signal_id": 1996,
      "name": "23379_1_pmech"
    },
    {
      "signal_id": 1997,
      "name": "23379_1_efd"
    },
    {
      "signal_id": 1998,
      "name": "23379_1_speed"
    },
    {
      "signal_id": 1999,
      "name": "23379_1_vs"
    },
    {
      "signal_id": 2000,
      "name": "23380_1_pmech"
    },
    {
      "signal_id": 2001,
      "name": "23380_1_efd"
    },
    {
      "signal_id": 2002,
      "name": "23380_1_speed"
    },
    {
      "signal_id": 2003,
      "name": "23380_1_vs"
    },
    {
      "signal_id": 2004,
      "name": "23381_1_pmech"
    },
    {
      "signal_id": 2005,
      "name": "23381_1_efd"
    },
    {
      "signal_id": 2006,
      "name": "23381_1_speed"
    },
    {
      "signal_id": 2007,
      "name": "23381_1_vs"
    },
    {
      "signal_id": 2008,
      "name": "23382_1_pmech"
    },
    {
      "signal_id": 2009,
      "name": "23382_1_efd"
    },
    {
      "signal_id": 2010,
      "name": "23382_1_speed"
    },
    {
      "signal_id": 2011,
      "name": "23382_1_vs"
    },
    {
      "signal_id": 2012,
      "name": "23383_1_pmech"
    },
    {
      "signal_id": 2013,
      "name": "23383_1_efd"
    },
    {
      "signal_id": 2014,
      "name": "23383_1_speed"
    },
    {
      "signal_id": 2015,
      "name": "23383_1_vs"
    },
    {
      "signal_id": 2016,
      "name": "23384_1_pmech"
    },
    {
      "signal_id": 2017,
      "name": "23384_1_efd"
    },
    {
      "signal_id": 2018,
      "name": "23384_1_speed"
    },
    {
      "signal_id": 2019,
      "name": "23384_1_vs"
    },
    {
      "signal_id": 2020,
      "name": "23386_1_pmech"
    },
    {
      "signal_id": 2021,
      "name": "23386_1_efd"
    },
    {
      "signal_id": 2022,
      "name": "23386_1_speed"
    },
    {
      "signal_id": 2023,
      "name": "23386_1_vs"
    },
    {
      "signal_id": 2024,
      "name": "23393_1_pmech"
    },
    {
      "signal_id": 2025,
      "name": "23393_1_efd"
    },
    {
      "signal_id": 2026,
      "name": "23393_1_speed"
    },
    {
      "signal_id": 2027,
      "name": "23393_1_vs"
    },
    {
      "signal_id": 2028,
      "name": "23399_1_pmech"
    },
    {
      "signal_id": 2029,
      "name": "23399_1_efd"
    },
    {
      "signal_id": 2030,
      "name": "23399_1_speed"
    },
    {
      "signal_id": 2031,
      "name": "23399_1_vs"
    },
    {
      "signal_id": 2032,
      "name": "23400_1_pmech"
    },
    {
      "signal_id": 2033,
      "name": "23400_1_efd"
    },
    {
      "signal_id": 2034,
      "name": "23400_1_speed"
    },
    {
      "signal_id": 2035,
      "name": "23400_1_vs"
    },
    {
      "signal_id": 2036,
      "name": "23401_1_pmech"
    },
    {
      "signal_id": 2037,
      "name": "23401_1_efd"
    },
    {
      "signal_id": 2038,
      "name": "23401_1_speed"
    },
    {
      "signal_id": 2039,
      "name": "23401_1_vs"
    },
    {
      "signal_id": 2040,
      "name": "23403_1_pmech"
    },
    {
      "signal_id": 2041,
      "name": "23403_1_efd"
    },
    {
      "signal_id": 2042,
      "name": "23403_1_speed"
    },
    {
      "signal_id": 2043,
      "name": "23403_1_vs"
    },
    {
      "signal_id": 2044,
      "name": "23405_1_pmech"
    },
    {
      "signal_id": 2045,
      "name": "23405_1_efd"
    },
    {
      "signal_id": 2046,
      "name": "23405_1_speed"
    },
    {
      "signal_id": 2047,
      "name": "23405_1_vs"
    },
    {
      "signal_id": 2048,
      "name": "23406_1_pmech"
    },
    {
      "signal_id": 2049,
      "name": "23406_1_efd"
    },
    {
      "signal_id": 2050,
      "name": "23406_1_speed"
    },
    {
      "signal_id": 2051,
      "name": "23406_1_vs"
    },
    {
      "signal_id": 2052,
      "name": "23406_2_pmech"
    },
    {
      "signal_id": 2053,
      "name": "23406_2_efd"
    },
    {
      "signal_id": 2054,
      "name": "23406_2_speed"
    },
    {
      "signal_id": 2055,
      "name": "23406_2_vs"
    },
    {
      "signal_id": 2056,
      "name": "23411_1_pmech"
    },
    {
      "signal_id": 2057,
      "name": "23411_1_efd"
    },
    {
      "signal_id": 2058,
      "name": "23411_1_speed"
    },
    {
      "signal_id": 2059,
      "name": "23411_1_vs"
    },
    {
      "signal_id": 2060,
      "name": "23417_1_pmech"
    },
    {
      "signal_id": 2061,
      "name": "23417_1_efd"
    },
    {
      "signal_id": 2062,
      "name": "23417_1_speed"
    },
    {
      "signal_id": 2063,
      "name": "23417_1_vs"
    },
    {
      "signal_id": 2064,
      "name": "23418_1_pmech"
    },
    {
      "signal_id": 2065,
      "name": "23418_1_efd"
    },
    {
      "signal_id": 2066,
      "name": "23418_1_speed"
    },
    {
      "signal_id": 2067,
      "name": "23418_1_vs"
    },
    {
      "signal_id": 2068,
      "name": "23419_1_pmech"
    },
    {
      "signal_id": 2069,
      "name": "23419_1_efd"
    },
    {
      "signal_id": 2070,
      "name": "23419_1_speed"
    },
    {
      "signal_id": 2071,
      "name": "23419_1_vs"
    },
    {
      "signal_id": 2072,
      "name": "23421_1_pmech"
    },
    {
      "signal_id": 2073,
      "name": "23421_1_efd"
    },
    {
      "signal_id": 2074,
      "name": "23421_1_speed"
    },
    {
      "signal_id": 2075,
      "name": "23421_1_vs"
    },
    {
      "signal_id": 2076,
      "name": "23422_1_pmech"
    },
    {
      "signal_id": 2077,
      "name": "23422_1_efd"
    },
    {
      "signal_id": 2078,
      "name": "23422_1_speed"
    },
    {
      "signal_id": 2079,
      "name": "23422_1_vs"
    },
    {
      "signal_id": 2080,
      "name": "23423_1_pmech"
    },
    {
      "signal_id": 2081,
      "name": "23423_1_efd"
    },
    {
      "signal_id": 2082,
      "name": "23423_1_speed"
    },
    {
      "signal_id": 2083,
      "name": "23423_1_vs"
    },
    {
      "signal_id": 2084,
      "name": "23425_1_pmech"
    },
    {
      "signal_id": 2085,
      "name": "23425_1_efd"
    },
    {
      "signal_id": 2086,
      "name": "23425_1_speed"
    },
    {
      "signal_id": 2087,
      "name": "23425_1_vs"
    },
    {
      "signal_id": 2088,
      "name": "23426_1_pmech"
    },
    {
      "signal_id": 2089,
      "name": "23426_1_efd"
    },
    {
      "signal_id": 2090,
      "name": "23426_1_speed"
    },
    {
      "signal_id": 2091,
      "name": "23426_1_vs"
    },
    {
      "signal_id": 2092,
      "name": "23434_1_pmech"
    },
    {
      "signal_id": 2093,
      "name": "23434_1_efd"
    },
    {
      "signal_id": 2094,
      "name": "23434_1_speed"
    },
    {
      "signal_id": 2095,
      "name": "23434_1_vs"
    },
    {
      "signal_id": 2096,
      "name": "23435_1_pmech"
    },
    {
      "signal_id": 2097,
      "name": "23435_1_efd"
    },
    {
      "signal_id": 2098,
      "name": "23435_1_speed"
    },
    {
      "signal_id": 2099,
      "name": "23435_1_vs"
    },
    {
      "signal_id": 2100,
      "name": "23436_2_pmech"
    },
    {
      "signal_id": 2101,
      "name": "23436_2_efd"
    },
    {
      "signal_id": 2102,
      "name": "23436_2_speed"
    },
    {
      "signal_id": 2103,
      "name": "23436_2_vs"
    },
    {
      "signal_id": 2104,
      "name": "23436_3_pmech"
    },
    {
      "signal_id": 2105,
      "name": "23436_3_efd"
    },
    {
      "signal_id": 2106,
      "name": "23436_3_speed"
    },
    {
      "signal_id": 2107,
      "name": "23436_3_vs"
    },
    {
      "signal_id": 2108,
      "name": "23445_1_pmech"
    },
    {
      "signal_id": 2109,
      "name": "23445_1_efd"
    },
    {
      "signal_id": 2110,
      "name": "23445_1_speed"
    },
    {
      "signal_id": 2111,
      "name": "23445_1_vs"
    },
    {
      "signal_id": 2112,
      "name": "23446_1_pmech"
    },
    {
      "signal_id": 2113,
      "name": "23446_1_efd"
    },
    {
      "signal_id": 2114,
      "name": "23446_1_speed"
    },
    {
      "signal_id": 2115,
      "name": "23446_1_vs"
    },
    {
      "signal_id": 2116,
      "name": "23447_1_pmech"
    },
    {
      "signal_id": 2117,
      "name": "23447_1_efd"
    },
    {
      "signal_id": 2118,
      "name": "23447_1_speed"
    },
    {
      "signal_id": 2119,
      "name": "23447_1_vs"
    },
    {
      "signal_id": 2120,
      "name": "23449_1_pmech"
    },
    {
      "signal_id": 2121,
      "name": "23449_1_efd"
    },
    {
      "signal_id": 2122,
      "name": "23449_1_speed"
    },
    {
      "signal_id": 2123,
      "name": "23449_1_vs"
    },
    {
      "signal_id": 2124,
      "name": "23453_1_pmech"
    },
    {
      "signal_id": 2125,
      "name": "23453_1_efd"
    },
    {
      "signal_id": 2126,
      "name": "23453_1_speed"
    },
    {
      "signal_id": 2127,
      "name": "23453_1_vs"
    },
    {
      "signal_id": 2128,
      "name": "23454_1_pmech"
    },
    {
      "signal_id": 2129,
      "name": "23454_1_efd"
    },
    {
      "signal_id": 2130,
      "name": "23454_1_speed"
    },
    {
      "signal_id": 2131,
      "name": "23454_1_vs"
    },
    {
      "signal_id": 2132,
      "name": "23455_1_pmech"
    },
    {
      "signal_id": 2133,
      "name": "23455_1_efd"
    },
    {
      "signal_id": 2134,
      "name": "23455_1_speed"
    },
    {
      "signal_id": 2135,
      "name": "23455_1_vs"
    },
    {
      "signal_id": 2136,
      "name": "23456_1_pmech"
    },
    {
      "signal_id": 2137,
      "name": "23456_1_efd"
    },
    {
      "signal_id": 2138,
      "name": "23456_1_speed"
    },
    {
      "signal_id": 2139,
      "name": "23456_1_vs"
    },
    {
      "signal_id": 2140,
      "name": "23456_2_pmech"
    },
    {
      "signal_id": 2141,
      "name": "23456_2_efd"
    },
    {
      "signal_id": 2142,
      "name": "23456_2_speed"
    },
    {
      "signal_id": 2143,
      "name": "23456_2_vs"
    },
    {
      "signal_id": 2144,
      "name": "23459_1_pmech"
    },
    {
      "signal_id": 2145,
      "name": "23459_1_efd"
    },
    {
      "signal_id": 2146,
      "name": "23459_1_speed"
    },
    {
      "signal_id": 2147,
      "name": "23459_1_vs"
    },
    {
      "signal_id": 2148,
      "name": "23462_1_pmech"
    },
    {
      "signal_id": 2149,
      "name": "23462_1_efd"
    },
    {
      "signal_id": 2150,
      "name": "23462_1_speed"
    },
    {
      "signal_id": 2151,
      "name": "23462_1_vs"
    },
    {
      "signal_id": 2152,
      "name": "23463_1_pmech"
    },
    {
      "signal_id": 2153,
      "name": "23463_1_efd"
    },
    {
      "signal_id": 2154,
      "name": "23463_1_speed"
    },
    {
      "signal_id": 2155,
      "name": "23463_1_vs"
    },
    {
      "signal_id": 2156,
      "name": "23471_1_pmech"
    },
    {
      "signal_id": 2157,
      "name": "23471_1_efd"
    },
    {
      "signal_id": 2158,
      "name": "23471_1_speed"
    },
    {
      "signal_id": 2159,
      "name": "23471_1_vs"
    },
    {
      "signal_id": 2160,
      "name": "23477_1_pmech"
    },
    {
      "signal_id": 2161,
      "name": "23477_1_efd"
    },
    {
      "signal_id": 2162,
      "name": "23477_1_speed"
    },
    {
      "signal_id": 2163,
      "name": "23477_1_vs"
    },
    {
      "signal_id": 2164,
      "name": "23478_1_pmech"
    },
    {
      "signal_id": 2165,
      "name": "23478_1_efd"
    },
    {
      "signal_id": 2166,
      "name": "23478_1_speed"
    },
    {
      "signal_id": 2167,
      "name": "23478_1_vs"
    },
    {
      "signal_id": 2168,
      "name": "23478_2_pmech"
    },
    {
      "signal_id": 2169,
      "name": "23478_2_efd"
    },
    {
      "signal_id": 2170,
      "name": "23478_2_speed"
    },
    {
      "signal_id": 2171,
      "name": "23478_2_vs"
    },
    {
      "signal_id": 2172,
      "name": "23479_1_pmech"
    },
    {
      "signal_id": 2173,
      "name": "23479_1_efd"
    },
    {
      "signal_id": 2174,
      "name": "23479_1_speed"
    },
    {
      "signal_id": 2175,
      "name": "23479_1_vs"
    },
    {
      "signal_id": 2176,
      "name": "23484_1_pmech"
    },
    {
      "signal_id": 2177,
      "name": "23484_1_efd"
    },
    {
      "signal_id": 2178,
      "name": "23484_1_speed"
    },
    {
      "signal_id": 2179,
      "name": "23484_1_vs"
    },
    {
      "signal_id": 2180,
      "name": "23485_1_pmech"
    },
    {
      "signal_id": 2181,
      "name": "23485_1_efd"
    },
    {
      "signal_id": 2182,
      "name": "23485_1_speed"
    },
    {
      "signal_id": 2183,
      "name": "23485_1_vs"
    },
    {
      "signal_id": 2184,
      "name": "23487_1_pmech"
    },
    {
      "signal_id": 2185,
      "name": "23487_1_efd"
    },
    {
      "signal_id": 2186,
      "name": "23487_1_speed"
    },
    {
      "signal_id": 2187,
      "name": "23487_1_vs"
    },
    {
      "signal_id": 2188,
      "name": "23490_1_pmech"
    },
    {
      "signal_id": 2189,
      "name": "23490_1_efd"
    },
    {
      "signal_id": 2190,
      "name": "23490_1_speed"
    },
    {
      "signal_id": 2191,
      "name": "23490_1_vs"
    },
    {
      "signal_id": 2192,
      "name": "23491_1_pmech"
    },
    {
      "signal_id": 2193,
      "name": "23491_1_efd"
    },
    {
      "signal_id": 2194,
      "name": "23491_1_speed"
    },
    {
      "signal_id": 2195,
      "name": "23491_1_vs"
    },
    {
      "signal_id": 2196,
      "name": "23493_1_pmech"
    },
    {
      "signal_id": 2197,
      "name": "23493_1_efd"
    },
    {
      "signal_id": 2198,
      "name": "23493_1_speed"
    },
    {
      "signal_id": 2199,
      "name": "23493_1_vs"
    },
    {
      "signal_id": 2200,
      "name": "23493_2_pmech"
    },
    {
      "signal_id": 2201,
      "name": "23493_2_efd"
    },
    {
      "signal_id": 2202,
      "name": "23493_2_speed"
    },
    {
      "signal_id": 2203,
      "name": "23493_2_vs"
    },
    {
      "signal_id": 2204,
      "name": "23495_3_pmech"
    },
    {
      "signal_id": 2205,
      "name": "23495_3_efd"
    },
    {
      "signal_id": 2206,
      "name": "23495_3_speed"
    },
    {
      "signal_id": 2207,
      "name": "23495_3_vs"
    },
    {
      "signal_id": 2208,
      "name": "23499_1_pmech"
    },
    {
      "signal_id": 2209,
      "name": "23499_1_efd"
    },
    {
      "signal_id": 2210,
      "name": "23499_1_speed"
    },
    {
      "signal_id": 2211,
      "name": "23499_1_vs"
    },
    {
      "signal_id": 2212,
      "name": "23499_2_pmech"
    },
    {
      "signal_id": 2213,
      "name": "23499_2_efd"
    },
    {
      "signal_id": 2214,
      "name": "23499_2_speed"
    },
    {
      "signal_id": 2215,
      "name": "23499_2_vs"
    },
    {
      "signal_id": 2216,
      "name": "23501_1_pmech"
    },
    {
      "signal_id": 2217,
      "name": "23501_1_efd"
    },
    {
      "signal_id": 2218,
      "name": "23501_1_speed"
    },
    {
      "signal_id": 2219,
      "name": "23501_1_vs"
    },
    {
      "signal_id": 2220,
      "name": "23501_2_pmech"
    },
    {
      "signal_id": 2221,
      "name": "23501_2_efd"
    },
    {
      "signal_id": 2222,
      "name": "23501_2_speed"
    },
    {
      "signal_id": 2223,
      "name": "23501_2_vs"
    },
    {
      "signal_id": 2224,
      "name": "23503_1_pmech"
    },
    {
      "signal_id": 2225,
      "name": "23503_1_efd"
    },
    {
      "signal_id": 2226,
      "name": "23503_1_speed"
    },
    {
      "signal_id": 2227,
      "name": "23503_1_vs"
    },
    {
      "signal_id": 2228,
      "name": "23510_1_pmech"
    },
    {
      "signal_id": 2229,
      "name": "23510_1_efd"
    },
    {
      "signal_id": 2230,
      "name": "23510_1_speed"
    },
    {
      "signal_id": 2231,
      "name": "23510_1_vs"
    },
    {
      "signal_id": 2232,
      "name": "23511_1_pmech"
    },
    {
      "signal_id": 2233,
      "name": "23511_1_efd"
    },
    {
      "signal_id": 2234,
      "name": "23511_1_speed"
    },
    {
      "signal_id": 2235,
      "name": "23511_1_vs"
    },
    {
      "signal_id": 2236,
      "name": "23512_1_pmech"
    },
    {
      "signal_id": 2237,
      "name": "23512_1_efd"
    },
    {
      "signal_id": 2238,
      "name": "23512_1_speed"
    },
    {
      "signal_id": 2239,
      "name": "23512_1_vs"
    },
    {
      "signal_id": 2240,
      "name": "25830_1_pmech"
    },
    {
      "signal_id": 2241,
      "name": "25830_1_efd"
    },
    {
      "signal_id": 2242,
      "name": "25830_1_speed"
    },
    {
      "signal_id": 2243,
      "name": "25830_1_vs"
    },
    {
      "signal_id": 2244,
      "name": "25831_1_pmech"
    },
    {
      "signal_id": 2245,
      "name": "25831_1_efd"
    },
    {
      "signal_id": 2246,
      "name": "25831_1_speed"
    },
    {
      "signal_id": 2247,
      "name": "25831_1_vs"
    },
    {
      "signal_id": 2248,
      "name": "25837_2_pmech"
    },
    {
      "signal_id": 2249,
      "name": "25837_2_efd"
    },
    {
      "signal_id": 2250,
      "name": "25837_2_speed"
    },
    {
      "signal_id": 2251,
      "name": "25837_2_vs"
    },
    {
      "signal_id": 2252,
      "name": "25840_1_pmech"
    },
    {
      "signal_id": 2253,
      "name": "25840_1_efd"
    },
    {
      "signal_id": 2254,
      "name": "25840_1_speed"
    },
    {
      "signal_id": 2255,
      "name": "25840_1_vs"
    },
    {
      "signal_id": 2256,
      "name": "25840_2_pmech"
    },
    {
      "signal_id": 2257,
      "name": "25840_2_efd"
    },
    {
      "signal_id": 2258,
      "name": "25840_2_speed"
    },
    {
      "signal_id": 2259,
      "name": "25840_2_vs"
    },
    {
      "signal_id": 2260,
      "name": "25857_1_pmech"
    },
    {
      "signal_id": 2261,
      "name": "25857_1_efd"
    },
    {
      "signal_id": 2262,
      "name": "25857_1_speed"
    },
    {
      "signal_id": 2263,
      "name": "25857_1_vs"
    },
    {
      "signal_id": 2264,
      "name": "25874_2_pmech"
    },
    {
      "signal_id": 2265,
      "name": "25874_2_efd"
    },
    {
      "signal_id": 2266,
      "name": "25874_2_speed"
    },
    {
      "signal_id": 2267,
      "name": "25874_2_vs"
    },
    {
      "signal_id": 2268,
      "name": "25874_3_pmech"
    },
    {
      "signal_id": 2269,
      "name": "25874_3_efd"
    },
    {
      "signal_id": 2270,
      "name": "25874_3_speed"
    },
    {
      "signal_id": 2271,
      "name": "25874_3_vs"
    },
    {
      "signal_id": 2272,
      "name": "25874_4_pmech"
    },
    {
      "signal_id": 2273,
      "name": "25874_4_efd"
    },
    {
      "signal_id": 2274,
      "name": "25874_4_speed"
    },
    {
      "signal_id": 2275,
      "name": "25874_4_vs"
    },
    {
      "signal_id": 2276,
      "name": "25874_5_pmech"
    },
    {
      "signal_id": 2277,
      "name": "25874_5_efd"
    },
    {
      "signal_id": 2278,
      "name": "25874_5_speed"
    },
    {
      "signal_id": 2279,
      "name": "25874_5_vs"
    },
    {
      "signal_id": 2280,
      "name": "25874_6_pmech"
    },
    {
      "signal_id": 2281,
      "name": "25874_6_efd"
    },
    {
      "signal_id": 2282,
      "name": "25874_6_speed"
    },
    {
      "signal_id": 2283,
      "name": "25874_6_vs"
    },
    {
      "signal_id": 2284,
      "name": "25876_1_pmech"
    },
    {
      "signal_id": 2285,
      "name": "25876_1_efd"
    },
    {
      "signal_id": 2286,
      "name": "25876_1_speed"
    },
    {
      "signal_id": 2287,
      "name": "25876_1_vs"
    },
    {
      "signal_id": 2288,
      "name": "25876_2_pmech"
    },
    {
      "signal_id": 2289,
      "name": "25876_2_efd"
    },
    {
      "signal_id": 2290,
      "name": "25876_2_speed"
    },
    {
      "signal_id": 2291,
      "name": "25876_2_vs"
    },
    {
      "signal_id": 2292,
      "name": "25876_3_pmech"
    },
    {
      "signal_id": 2293,
      "name": "25876_3_efd"
    },
    {
      "signal_id": 2294,
      "name": "25876_3_speed"
    },
    {
      "signal_id": 2295,
      "name": "25876_3_vs"
    },
    {
      "signal_id": 2296,
      "name": "25876_4_pmech"
    },
    {
      "signal_id": 2297,
      "name": "25876_4_efd"
    },
    {
      "signal_id": 2298,
      "name": "25876_4_speed"
    },
    {
      "signal_id": 2299,
      "name": "25876_4_vs"
    },
    {
      "signal_id": 2300,
      "name": "25876_5_pmech"
    },
    {
      "signal_id": 2301,
      "name": "25876_5_efd"
    },
    {
      "signal_id": 2302,
      "name": "25876_5_speed"
    },
    {
      "signal_id": 2303,
      "name": "25876_5_vs"
    },
    {
      "signal_id": 2304,
      "name": "25881_1_pmech"
    },
    {
      "signal_id": 2305,
      "name": "25881_1_efd"
    },
    {
      "signal_id": 2306,
      "name": "25881_1_speed"
    },
    {
      "signal_id": 2307,
      "name": "25881_1_vs"
    },
    {
      "signal_id": 2308,
      "name": "25889_1_pmech"
    },
    {
      "signal_id": 2309,
      "name": "25889_1_efd"
    },
    {
      "signal_id": 2310,
      "name": "25889_1_speed"
    },
    {
      "signal_id": 2311,
      "name": "25889_1_vs"
    },
    {
      "signal_id": 2312,
      "name": "25892_1_pmech"
    },
    {
      "signal_id": 2313,
      "name": "25892_1_efd"
    },
    {
      "signal_id": 2314,
      "name": "25892_1_speed"
    },
    {
      "signal_id": 2315,
      "name": "25892_1_vs"
    },
    {
      "signal_id": 2316,
      "name": "25904_1_pmech"
    },
    {
      "signal_id": 2317,
      "name": "25904_1_efd"
    },
    {
      "signal_id": 2318,
      "name": "25904_1_speed"
    },
    {
      "signal_id": 2319,
      "name": "25904_1_vs"
    },
    {
      "signal_id": 2320,
      "name": "25905_1_pmech"
    },
    {
      "signal_id": 2321,
      "name": "25905_1_efd"
    },
    {
      "signal_id": 2322,
      "name": "25905_1_speed"
    },
    {
      "signal_id": 2323,
      "name": "25905_1_vs"
    },
    {
      "signal_id": 2324,
      "name": "25906_1_pmech"
    },
    {
      "signal_id": 2325,
      "name": "25906_1_efd"
    },
    {
      "signal_id": 2326,
      "name": "25906_1_speed"
    },
    {
      "signal_id": 2327,
      "name": "25906_1_vs"
    },
    {
      "signal_id": 2328,
      "name": "25907_1_pmech"
    },
    {
      "signal_id": 2329,
      "name": "25907_1_efd"
    },
    {
      "signal_id": 2330,
      "name": "25907_1_speed"
    },
    {
      "signal_id": 2331,
      "name": "25907_1_vs"
    },
    {
      "signal_id": 2332,
      "name": "25908_1_pmech"
    },
    {
      "signal_id": 2333,
      "name": "25908_1_efd"
    },
    {
      "signal_id": 2334,
      "name": "25908_1_speed"
    },
    {
      "signal_id": 2335,
      "name": "25908_1_vs"
    },
    {
      "signal_id": 2336,
      "name": "25914_1_pmech"
    },
    {
      "signal_id": 2337,
      "name": "25914_1_efd"
    },
    {
      "signal_id": 2338,
      "name": "25914_1_speed"
    },
    {
      "signal_id": 2339,
      "name": "25914_1_vs"
    },
    {
      "signal_id": 2340,
      "name": "25914_2_pmech"
    },
    {
      "signal_id": 2341,
      "name": "25914_2_efd"
    },
    {
      "signal_id": 2342,
      "name": "25914_2_speed"
    },
    {
      "signal_id": 2343,
      "name": "25914_2_vs"
    },
    {
      "signal_id": 2344,
      "name": "25915_1_pmech"
    },
    {
      "signal_id": 2345,
      "name": "25915_1_efd"
    },
    {
      "signal_id": 2346,
      "name": "25915_1_speed"
    },
    {
      "signal_id": 2347,
      "name": "25915_1_vs"
    },
    {
      "signal_id": 2348,
      "name": "25915_2_pmech"
    },
    {
      "signal_id": 2349,
      "name": "25915_2_efd"
    },
    {
      "signal_id": 2350,
      "name": "25915_2_speed"
    },
    {
      "signal_id": 2351,
      "name": "25915_2_vs"
    },
    {
      "signal_id": 2352,
      "name": "25915_4_pmech"
    },
    {
      "signal_id": 2353,
      "name": "25915_4_efd"
    },
    {
      "signal_id": 2354,
      "name": "25915_4_speed"
    },
    {
      "signal_id": 2355,
      "name": "25915_4_vs"
    },
    {
      "signal_id": 2356,
      "name": "25915_5_pmech"
    },
    {
      "signal_id": 2357,
      "name": "25915_5_efd"
    },
    {
      "signal_id": 2358,
      "name": "25915_5_speed"
    },
    {
      "signal_id": 2359,
      "name": "25915_5_vs"
    },
    {
      "signal_id": 2360,
      "name": "25916_1_pmech"
    },
    {
      "signal_id": 2361,
      "name": "25916_1_efd"
    },
    {
      "signal_id": 2362,
      "name": "25916_1_speed"
    },
    {
      "signal_id": 2363,
      "name": "25916_1_vs"
    },
    {
      "signal_id": 2364,
      "name": "25923_1_pmech"
    },
    {
      "signal_id": 2365,
      "name": "25923_1_efd"
    },
    {
      "signal_id": 2366,
      "name": "25923_1_speed"
    },
    {
      "signal_id": 2367,
      "name": "25923_1_vs"
    },
    {
      "signal_id": 2368,
      "name": "25924_1_pmech"
    },
    {
      "signal_id": 2369,
      "name": "25924_1_efd"
    },
    {
      "signal_id": 2370,
      "name": "25924_1_speed"
    },
    {
      "signal_id": 2371,
      "name": "25924_1_vs"
    },
    {
      "signal_id": 2372,
      "name": "25925_1_pmech"
    },
    {
      "signal_id": 2373,
      "name": "25925_1_efd"
    },
    {
      "signal_id": 2374,
      "name": "25925_1_speed"
    },
    {
      "signal_id": 2375,
      "name": "25925_1_vs"
    },
    {
      "signal_id": 2376,
      "name": "25926_1_pmech"
    },
    {
      "signal_id": 2377,
      "name": "25926_1_efd"
    },
    {
      "signal_id": 2378,
      "name": "25926_1_speed"
    },
    {
      "signal_id": 2379,
      "name": "25926_1_vs"
    },
    {
      "signal_id": 2380,
      "name": "25927_1_pmech"
    },
    {
      "signal_id": 2381,
      "name": "25927_1_efd"
    },
    {
      "signal_id": 2382,
      "name": "25927_1_speed"
    },
    {
      "signal_id": 2383,
      "name": "25927_1_vs"
    },
    {
      "signal_id": 2384,
      "name": "25932_1_pmech"
    },
    {
      "signal_id": 2385,
      "name": "25932_1_efd"
    },
    {
      "signal_id": 2386,
      "name": "25932_1_speed"
    },
    {
      "signal_id": 2387,
      "name": "25932_1_vs"
    },
    {
      "signal_id": 2388,
      "name": "25938_1_pmech"
    },
    {
      "signal_id": 2389,
      "name": "25938_1_efd"
    },
    {
      "signal_id": 2390,
      "name": "25938_1_speed"
    },
    {
      "signal_id": 2391,
      "name": "25938_1_vs"
    },
    {
      "signal_id": 2392,
      "name": "25943_1_pmech"
    },
    {
      "signal_id": 2393,
      "name": "25943_1_efd"
    },
    {
      "signal_id": 2394,
      "name": "25943_1_speed"
    },
    {
      "signal_id": 2395,
      "name": "25943_1_vs"
    },
    {
      "signal_id": 2396,
      "name": "25944_1_pmech"
    },
    {
      "signal_id": 2397,
      "name": "25944_1_efd"
    },
    {
      "signal_id": 2398,
      "name": "25944_1_speed"
    },
    {
      "signal_id": 2399,
      "name": "25944_1_vs"
    },
    {
      "signal_id": 2400,
      "name": "25944_2_pmech"
    },
    {
      "signal_id": 2401,
      "name": "25944_2_efd"
    },
    {
      "signal_id": 2402,
      "name": "25944_2_speed"
    },
    {
      "signal_id": 2403,
      "name": "25944_2_vs"
    },
    {
      "signal_id": 2404,
      "name": "25944_3_pmech"
    },
    {
      "signal_id": 2405,
      "name": "25944_3_efd"
    },
    {
      "signal_id": 2406,
      "name": "25944_3_speed"
    },
    {
      "signal_id": 2407,
      "name": "25944_3_vs"
    },
    {
      "signal_id": 2408,
      "name": "25960_1_pmech"
    },
    {
      "signal_id": 2409,
      "name": "25960_1_efd"
    },
    {
      "signal_id": 2410,
      "name": "25960_1_speed"
    },
    {
      "signal_id": 2411,
      "name": "25960_1_vs"
    },
    {
      "signal_id": 2412,
      "name": "25961_1_pmech"
    },
    {
      "signal_id": 2413,
      "name": "25961_1_efd"
    },
    {
      "signal_id": 2414,
      "name": "25961_1_speed"
    },
    {
      "signal_id": 2415,
      "name": "25961_1_vs"
    },
    {
      "signal_id": 2416,
      "name": "25963_1_pmech"
    },
    {
      "signal_id": 2417,
      "name": "25963_1_efd"
    },
    {
      "signal_id": 2418,
      "name": "25963_1_speed"
    },
    {
      "signal_id": 2419,
      "name": "25963_1_vs"
    },
    {
      "signal_id": 2420,
      "name": "25964_1_pmech"
    },
    {
      "signal_id": 2421,
      "name": "25964_1_efd"
    },
    {
      "signal_id": 2422,
      "name": "25964_1_speed"
    },
    {
      "signal_id": 2423,
      "name": "25964_1_vs"
    },
    {
      "signal_id": 2424,
      "name": "25972_1_pmech"
    },
    {
      "signal_id": 2425,
      "name": "25972_1_efd"
    },
    {
      "signal_id": 2426,
      "name": "25972_1_speed"
    },
    {
      "signal_id": 2427,
      "name": "25972_1_vs"
    },
    {
      "signal_id": 2428,
      "name": "25972_2_pmech"
    },
    {
      "signal_id": 2429,
      "name": "25972_2_efd"
    },
    {
      "signal_id": 2430,
      "name": "25972_2_speed"
    },
    {
      "signal_id": 2431,
      "name": "25972_2_vs"
    },
    {
      "signal_id": 2432,
      "name": "25972_3_pmech"
    },
    {
      "signal_id": 2433,
      "name": "25972_3_efd"
    },
    {
      "signal_id": 2434,
      "name": "25972_3_speed"
    },
    {
      "signal_id": 2435,
      "name": "25972_3_vs"
    },
    {
      "signal_id": 2436,
      "name": "25972_4_pmech"
    },
    {
      "signal_id": 2437,
      "name": "25972_4_efd"
    },
    {
      "signal_id": 2438,
      "name": "25972_4_speed"
    },
    {
      "signal_id": 2439,
      "name": "25972_4_vs"
    },
    {
      "signal_id": 2440,
      "name": "25980_1_pmech"
    },
    {
      "signal_id": 2441,
      "name": "25980_1_efd"
    },
    {
      "signal_id": 2442,
      "name": "25980_1_speed"
    },
    {
      "signal_id": 2443,
      "name": "25980_1_vs"
    },
    {
      "signal_id": 2444,
      "name": "25980_2_pmech"
    },
    {
      "signal_id": 2445,
      "name": "25980_2_efd"
    },
    {
      "signal_id": 2446,
      "name": "25980_2_speed"
    },
    {
      "signal_id": 2447,
      "name": "25980_2_vs"
    },
    {
      "signal_id": 2448,
      "name": "25982_1_pmech"
    },
    {
      "signal_id": 2449,
      "name": "25982_1_efd"
    },
    {
      "signal_id": 2450,
      "name": "25982_1_speed"
    },
    {
      "signal_id": 2451,
      "name": "25982_1_vs"
    },
    {
      "signal_id": 2452,
      "name": "25982_2_pmech"
    },
    {
      "signal_id": 2453,
      "name": "25982_2_efd"
    },
    {
      "signal_id": 2454,
      "name": "25982_2_speed"
    },
    {
      "signal_id": 2455,
      "name": "25982_2_vs"
    },
    {
      "signal_id": 2456,
      "name": "25984_1_pmech"
    },
    {
      "signal_id": 2457,
      "name": "25984_1_efd"
    },
    {
      "signal_id": 2458,
      "name": "25984_1_speed"
    },
    {
      "signal_id": 2459,
      "name": "25984_1_vs"
    },
    {
      "signal_id": 2460,
      "name": "25984_2_pmech"
    },
    {
      "signal_id": 2461,
      "name": "25984_2_efd"
    },
    {
      "signal_id": 2462,
      "name": "25984_2_speed"
    },
    {
      "signal_id": 2463,
      "name": "25984_2_vs"
    },
    {
      "signal_id": 2464,
      "name": "25985_1_pmech"
    },
    {
      "signal_id": 2465,
      "name": "25985_1_efd"
    },
    {
      "signal_id": 2466,
      "name": "25985_1_speed"
    },
    {
      "signal_id": 2467,
      "name": "25985_1_vs"
    },
    {
      "signal_id": 2468,
      "name": "25985_2_pmech"
    },
    {
      "signal_id": 2469,
      "name": "25985_2_efd"
    },
    {
      "signal_id": 2470,
      "name": "25985_2_speed"
    },
    {
      "signal_id": 2471,
      "name": "25985_2_vs"
    },
    {
      "signal_id": 2472,
      "name": "25987_1_pmech"
    },
    {
      "signal_id": 2473,
      "name": "25987_1_efd"
    },
    {
      "signal_id": 2474,
      "name": "25987_1_speed"
    },
    {
      "signal_id": 2475,
      "name": "25987_1_vs"
    },
    {
      "signal_id": 2476,
      "name": "25987_2_pmech"
    },
    {
      "signal_id": 2477,
      "name": "25987_2_efd"
    },
    {
      "signal_id": 2478,
      "name": "25987_2_speed"
    },
    {
      "signal_id": 2479,
      "name": "25987_2_vs"
    },
    {
      "signal_id": 2480,
      "name": "25987_3_pmech"
    },
    {
      "signal_id": 2481,
      "name": "25987_3_efd"
    },
    {
      "signal_id": 2482,
      "name": "25987_3_speed"
    },
    {
      "signal_id": 2483,
      "name": "25987_3_vs"
    },
    {
      "signal_id": 2484,
      "name": "25987_4_pmech"
    },
    {
      "signal_id": 2485,
      "name": "25987_4_efd"
    },
    {
      "signal_id": 2486,
      "name": "25987_4_speed"
    },
    {
      "signal_id": 2487,
      "name": "25987_4_vs"
    },
    {
      "signal_id": 2488,
      "name": "25987_5_pmech"
    },
    {
      "signal_id": 2489,
      "name": "25987_5_efd"
    },
    {
      "signal_id": 2490,
      "name": "25987_5_speed"
    },
    {
      "signal_id": 2491,
      "name": "25987_5_vs"
    },
    {
      "signal_id": 2492,
      "name": "25987_6_pmech"
    },
    {
      "signal_id": 2493,
      "name": "25987_6_efd"
    },
    {
      "signal_id": 2494,
      "name": "25987_6_speed"
    },
    {
      "signal_id": 2495,
      "name": "25987_6_vs"
    },
    {
      "signal_id": 2496,
      "name": "25987_7_pmech"
    },
    {
      "signal_id": 2497,
      "name": "25987_7_efd"
    },
    {
      "signal_id": 2498,
      "name": "25987_7_speed"
    },
    {
      "signal_id": 2499,
      "name": "25987_7_vs"
    },
    {
      "signal_id": 2500,
      "name": "25987_8_pmech"
    },
    {
      "signal_id": 2501,
      "name": "25987_8_efd"
    },
    {
      "signal_id": 2502,
      "name": "25987_8_speed"
    },
    {
      "signal_id": 2503,
      "name": "25987_8_vs"
    },
    {
      "signal_id": 2504,
      "name": "25998_1_pmech"
    },
    {
      "signal_id": 2505,
      "name": "25998_1_efd"
    },
    {
      "signal_id": 2506,
      "name": "25998_1_speed"
    },
    {
      "signal_id": 2507,
      "name": "25998_1_vs"
    },
    {
      "signal_id": 2508,
      "name": "25999_2_pmech"
    },
    {
      "signal_id": 2509,
      "name": "25999_2_efd"
    },
    {
      "signal_id": 2510,
      "name": "25999_2_speed"
    },
    {
      "signal_id": 2511,
      "name": "25999_2_vs"
    },
    {
      "signal_id": 2512,
      "name": "25999_3_pmech"
    },
    {
      "signal_id": 2513,
      "name": "25999_3_efd"
    },
    {
      "signal_id": 2514,
      "name": "25999_3_speed"
    },
    {
      "signal_id": 2515,
      "name": "25999_3_vs"
    },
    {
      "signal_id": 2516,
      "name": "25999_4_pmech"
    },
    {
      "signal_id": 2517,
      "name": "25999_4_efd"
    },
    {
      "signal_id": 2518,
      "name": "25999_4_speed"
    },
    {
      "signal_id": 2519,
      "name": "25999_4_vs"
    },
    {
      "signal_id": 2520,
      "name": "26000_1_pmech"
    },
    {
      "signal_id": 2521,
      "name": "26000_1_efd"
    },
    {
      "signal_id": 2522,
      "name": "26000_1_speed"
    },
    {
      "signal_id": 2523,
      "name": "26000_1_vs"
    },
    {
      "signal_id": 2524,
      "name": "26000_2_pmech"
    },
    {
      "signal_id": 2525,
      "name": "26000_2_efd"
    },
    {
      "signal_id": 2526,
      "name": "26000_2_speed"
    },
    {
      "signal_id": 2527,
      "name": "26000_2_vs"
    },
    {
      "signal_id": 2528,
      "name": "26006_2_pmech"
    },
    {
      "signal_id": 2529,
      "name": "26006_2_efd"
    },
    {
      "signal_id": 2530,
      "name": "26006_2_speed"
    },
    {
      "signal_id": 2531,
      "name": "26006_2_vs"
    },
    {
      "signal_id": 2532,
      "name": "26006_3_pmech"
    },
    {
      "signal_id": 2533,
      "name": "26006_3_efd"
    },
    {
      "signal_id": 2534,
      "name": "26006_3_speed"
    },
    {
      "signal_id": 2535,
      "name": "26006_3_vs"
    },
    {
      "signal_id": 2536,
      "name": "26009_2_pmech"
    },
    {
      "signal_id": 2537,
      "name": "26009_2_efd"
    },
    {
      "signal_id": 2538,
      "name": "26009_2_speed"
    },
    {
      "signal_id": 2539,
      "name": "26009_2_vs"
    },
    {
      "signal_id": 2540,
      "name": "26017_1_pmech"
    },
    {
      "signal_id": 2541,
      "name": "26017_1_efd"
    },
    {
      "signal_id": 2542,
      "name": "26017_1_speed"
    },
    {
      "signal_id": 2543,
      "name": "26017_1_vs"
    },
    {
      "signal_id": 2544,
      "name": "26018_1_pmech"
    },
    {
      "signal_id": 2545,
      "name": "26018_1_efd"
    },
    {
      "signal_id": 2546,
      "name": "26018_1_speed"
    },
    {
      "signal_id": 2547,
      "name": "26018_1_vs"
    },
    {
      "signal_id": 2548,
      "name": "26019_1_pmech"
    },
    {
      "signal_id": 2549,
      "name": "26019_1_efd"
    },
    {
      "signal_id": 2550,
      "name": "26019_1_speed"
    },
    {
      "signal_id": 2551,
      "name": "26019_1_vs"
    },
    {
      "signal_id": 2552,
      "name": "26020_1_pmech"
    },
    {
      "signal_id": 2553,
      "name": "26020_1_efd"
    },
    {
      "signal_id": 2554,
      "name": "26020_1_speed"
    },
    {
      "signal_id": 2555,
      "name": "26020_1_vs"
    },
    {
      "signal_id": 2556,
      "name": "26023_2_pmech"
    },
    {
      "signal_id": 2557,
      "name": "26023_2_efd"
    },
    {
      "signal_id": 2558,
      "name": "26023_2_speed"
    },
    {
      "signal_id": 2559,
      "name": "26023_2_vs"
    },
    {
      "signal_id": 2560,
      "name": "26026_1_pmech"
    },
    {
      "signal_id": 2561,
      "name": "26026_1_efd"
    },
    {
      "signal_id": 2562,
      "name": "26026_1_speed"
    },
    {
      "signal_id": 2563,
      "name": "26026_1_vs"
    },
    {
      "signal_id": 2564,
      "name": "26029_2_pmech"
    },
    {
      "signal_id": 2565,
      "name": "26029_2_efd"
    },
    {
      "signal_id": 2566,
      "name": "26029_2_speed"
    },
    {
      "signal_id": 2567,
      "name": "26029_2_vs"
    },
    {
      "signal_id": 2568,
      "name": "26029_3_pmech"
    },
    {
      "signal_id": 2569,
      "name": "26029_3_efd"
    },
    {
      "signal_id": 2570,
      "name": "26029_3_speed"
    },
    {
      "signal_id": 2571,
      "name": "26029_3_vs"
    },
    {
      "signal_id": 2572,
      "name": "26029_4_pmech"
    },
    {
      "signal_id": 2573,
      "name": "26029_4_efd"
    },
    {
      "signal_id": 2574,
      "name": "26029_4_speed"
    },
    {
      "signal_id": 2575,
      "name": "26029_4_vs"
    },
    {
      "signal_id": 2576,
      "name": "26030_1_pmech"
    },
    {
      "signal_id": 2577,
      "name": "26030_1_efd"
    },
    {
      "signal_id": 2578,
      "name": "26030_1_speed"
    },
    {
      "signal_id": 2579,
      "name": "26030_1_vs"
    },
    {
      "signal_id": 2580,
      "name": "26031_1_pmech"
    },
    {
      "signal_id": 2581,
      "name": "26031_1_efd"
    },
    {
      "signal_id": 2582,
      "name": "26031_1_speed"
    },
    {
      "signal_id": 2583,
      "name": "26031_1_vs"
    },
    {
      "signal_id": 2584,
      "name": "26034_1_pmech"
    },
    {
      "signal_id": 2585,
      "name": "26034_1_efd"
    },
    {
      "signal_id": 2586,
      "name": "26034_1_speed"
    },
    {
      "signal_id": 2587,
      "name": "26034_1_vs"
    },
    {
      "signal_id": 2588,
      "name": "26038_1_pmech"
    },
    {
      "signal_id": 2589,
      "name": "26038_1_efd"
    },
    {
      "signal_id": 2590,
      "name": "26038_1_speed"
    },
    {
      "signal_id": 2591,
      "name": "26038_1_vs"
    },
    {
      "signal_id": 2592,
      "name": "26039_1_pmech"
    },
    {
      "signal_id": 2593,
      "name": "26039_1_efd"
    },
    {
      "signal_id": 2594,
      "name": "26039_1_speed"
    },
    {
      "signal_id": 2595,
      "name": "26039_1_vs"
    },
    {
      "signal_id": 2596,
      "name": "26040_1_pmech"
    },
    {
      "signal_id": 2597,
      "name": "26040_1_efd"
    },
    {
      "signal_id": 2598,
      "name": "26040_1_speed"
    },
    {
      "signal_id": 2599,
      "name": "26040_1_vs"
    },
    {
      "signal_id": 2600,
      "name": "26042_1_pmech"
    },
    {
      "signal_id": 2601,
      "name": "26042_1_efd"
    },
    {
      "signal_id": 2602,
      "name": "26042_1_speed"
    },
    {
      "signal_id": 2603,
      "name": "26042_1_vs"
    },
    {
      "signal_id": 2604,
      "name": "26044_1_pmech"
    },
    {
      "signal_id": 2605,
      "name": "26044_1_efd"
    },
    {
      "signal_id": 2606,
      "name": "26044_1_speed"
    },
    {
      "signal_id": 2607,
      "name": "26044_1_vs"
    },
    {
      "signal_id": 2608,
      "name": "26044_2_pmech"
    },
    {
      "signal_id": 2609,
      "name": "26044_2_efd"
    },
    {
      "signal_id": 2610,
      "name": "26044_2_speed"
    },
    {
      "signal_id": 2611,
      "name": "26044_2_vs"
    },
    {
      "signal_id": 2612,
      "name": "26052_1_pmech"
    },
    {
      "signal_id": 2613,
      "name": "26052_1_efd"
    },
    {
      "signal_id": 2614,
      "name": "26052_1_speed"
    },
    {
      "signal_id": 2615,
      "name": "26052_1_vs"
    },
    {
      "signal_id": 2616,
      "name": "26053_1_pmech"
    },
    {
      "signal_id": 2617,
      "name": "26053_1_efd"
    },
    {
      "signal_id": 2618,
      "name": "26053_1_speed"
    },
    {
      "signal_id": 2619,
      "name": "26053_1_vs"
    },
    {
      "signal_id": 2620,
      "name": "26056_1_pmech"
    },
    {
      "signal_id": 2621,
      "name": "26056_1_efd"
    },
    {
      "signal_id": 2622,
      "name": "26056_1_speed"
    },
    {
      "signal_id": 2623,
      "name": "26056_1_vs"
    },
    {
      "signal_id": 2624,
      "name": "26061_1_pmech"
    },
    {
      "signal_id": 2625,
      "name": "26061_1_efd"
    },
    {
      "signal_id": 2626,
      "name": "26061_1_speed"
    },
    {
      "signal_id": 2627,
      "name": "26061_1_vs"
    },
    {
      "signal_id": 2628,
      "name": "26063_1_pmech"
    },
    {
      "signal_id": 2629,
      "name": "26063_1_efd"
    },
    {
      "signal_id": 2630,
      "name": "26063_1_speed"
    },
    {
      "signal_id": 2631,
      "name": "26063_1_vs"
    },
    {
      "signal_id": 2632,
      "name": "26064_1_pmech"
    },
    {
      "signal_id": 2633,
      "name": "26064_1_efd"
    },
    {
      "signal_id": 2634,
      "name": "26064_1_speed"
    },
    {
      "signal_id": 2635,
      "name": "26064_1_vs"
    },
    {
      "signal_id": 2636,
      "name": "26069_1_pmech"
    },
    {
      "signal_id": 2637,
      "name": "26069_1_efd"
    },
    {
      "signal_id": 2638,
      "name": "26069_1_speed"
    },
    {
      "signal_id": 2639,
      "name": "26069_1_vs"
    },
    {
      "signal_id": 2640,
      "name": "26073_1_pmech"
    },
    {
      "signal_id": 2641,
      "name": "26073_1_efd"
    },
    {
      "signal_id": 2642,
      "name": "26073_1_speed"
    },
    {
      "signal_id": 2643,
      "name": "26073_1_vs"
    },
    {
      "signal_id": 2644,
      "name": "26074_1_pmech"
    },
    {
      "signal_id": 2645,
      "name": "26074_1_efd"
    },
    {
      "signal_id": 2646,
      "name": "26074_1_speed"
    },
    {
      "signal_id": 2647,
      "name": "26074_1_vs"
    },
    {
      "signal_id": 2648,
      "name": "26076_1_pmech"
    },
    {
      "signal_id": 2649,
      "name": "26076_1_efd"
    },
    {
      "signal_id": 2650,
      "name": "26076_1_speed"
    },
    {
      "signal_id": 2651,
      "name": "26076_1_vs"
    },
    {
      "signal_id": 2652,
      "name": "26076_2_pmech"
    },
    {
      "signal_id": 2653,
      "name": "26076_2_efd"
    },
    {
      "signal_id": 2654,
      "name": "26076_2_speed"
    },
    {
      "signal_id": 2655,
      "name": "26076_2_vs"
    },
    {
      "signal_id": 2656,
      "name": "26077_1_pmech"
    },
    {
      "signal_id": 2657,
      "name": "26077_1_efd"
    },
    {
      "signal_id": 2658,
      "name": "26077_1_speed"
    },
    {
      "signal_id": 2659,
      "name": "26077_1_vs"
    },
    {
      "signal_id": 2660,
      "name": "26080_1_pmech"
    },
    {
      "signal_id": 2661,
      "name": "26080_1_efd"
    },
    {
      "signal_id": 2662,
      "name": "26080_1_speed"
    },
    {
      "signal_id": 2663,
      "name": "26080_1_vs"
    },
    {
      "signal_id": 2664,
      "name": "26080_3_pmech"
    },
    {
      "signal_id": 2665,
      "name": "26080_3_efd"
    },
    {
      "signal_id": 2666,
      "name": "26080_3_speed"
    },
    {
      "signal_id": 2667,
      "name": "26080_3_vs"
    },
    {
      "signal_id": 2668,
      "name": "26080_4_pmech"
    },
    {
      "signal_id": 2669,
      "name": "26080_4_efd"
    },
    {
      "signal_id": 2670,
      "name": "26080_4_speed"
    },
    {
      "signal_id": 2671,
      "name": "26080_4_vs"
    },
    {
      "signal_id": 2672,
      "name": "26080_5_pmech"
    },
    {
      "signal_id": 2673,
      "name": "26080_5_efd"
    },
    {
      "signal_id": 2674,
      "name": "26080_5_speed"
    },
    {
      "signal_id": 2675,
      "name": "26080_5_vs"
    },
    {
      "signal_id": 2676,
      "name": "26086_1_pmech"
    },
    {
      "signal_id": 2677,
      "name": "26086_1_efd"
    },
    {
      "signal_id": 2678,
      "name": "26086_1_speed"
    },
    {
      "signal_id": 2679,
      "name": "26086_1_vs"
    },
    {
      "signal_id": 2680,
      "name": "26097_1_pmech"
    },
    {
      "signal_id": 2681,
      "name": "26097_1_efd"
    },
    {
      "signal_id": 2682,
      "name": "26097_1_speed"
    },
    {
      "signal_id": 2683,
      "name": "26097_1_vs"
    },
    {
      "signal_id": 2684,
      "name": "26098_1_pmech"
    },
    {
      "signal_id": 2685,
      "name": "26098_1_efd"
    },
    {
      "signal_id": 2686,
      "name": "26098_1_speed"
    },
    {
      "signal_id": 2687,
      "name": "26098_1_vs"
    },
    {
      "signal_id": 2688,
      "name": "26099_1_pmech"
    },
    {
      "signal_id": 2689,
      "name": "26099_1_efd"
    },
    {
      "signal_id": 2690,
      "name": "26099_1_speed"
    },
    {
      "signal_id": 2691,
      "name": "26099_1_vs"
    },
    {
      "signal_id": 2692,
      "name": "26100_1_pmech"
    },
    {
      "signal_id": 2693,
      "name": "26100_1_efd"
    },
    {
      "signal_id": 2694,
      "name": "26100_1_speed"
    },
    {
      "signal_id": 2695,
      "name": "26100_1_vs"
    },
    {
      "signal_id": 2696,
      "name": "26101_1_pmech"
    },
    {
      "signal_id": 2697,
      "name": "26101_1_efd"
    },
    {
      "signal_id": 2698,
      "name": "26101_1_speed"
    },
    {
      "signal_id": 2699,
      "name": "26101_1_vs"
    },
    {
      "signal_id": 2700,
      "name": "26105_1_pmech"
    },
    {
      "signal_id": 2701,
      "name": "26105_1_efd"
    },
    {
      "signal_id": 2702,
      "name": "26105_1_speed"
    },
    {
      "signal_id": 2703,
      "name": "26105_1_vs"
    },
    {
      "signal_id": 2704,
      "name": "26105_2_pmech"
    },
    {
      "signal_id": 2705,
      "name": "26105_2_efd"
    },
    {
      "signal_id": 2706,
      "name": "26105_2_speed"
    },
    {
      "signal_id": 2707,
      "name": "26105_2_vs"
    },
    {
      "signal_id": 2708,
      "name": "26110_1_pmech"
    },
    {
      "signal_id": 2709,
      "name": "26110_1_efd"
    },
    {
      "signal_id": 2710,
      "name": "26110_1_speed"
    },
    {
      "signal_id": 2711,
      "name": "26110_1_vs"
    },
    {
      "signal_id": 2712,
      "name": "26129_1_pmech"
    },
    {
      "signal_id": 2713,
      "name": "26129_1_efd"
    },
    {
      "signal_id": 2714,
      "name": "26129_1_speed"
    },
    {
      "signal_id": 2715,
      "name": "26129_1_vs"
    },
    {
      "signal_id": 2716,
      "name": "26133_1_pmech"
    },
    {
      "signal_id": 2717,
      "name": "26133_1_efd"
    },
    {
      "signal_id": 2718,
      "name": "26133_1_speed"
    },
    {
      "signal_id": 2719,
      "name": "26133_1_vs"
    },
    {
      "signal_id": 2720,
      "name": "26134_1_pmech"
    },
    {
      "signal_id": 2721,
      "name": "26134_1_efd"
    },
    {
      "signal_id": 2722,
      "name": "26134_1_speed"
    },
    {
      "signal_id": 2723,
      "name": "26134_1_vs"
    },
    {
      "signal_id": 2724,
      "name": "26141_1_pmech"
    },
    {
      "signal_id": 2725,
      "name": "26141_1_efd"
    },
    {
      "signal_id": 2726,
      "name": "26141_1_speed"
    },
    {
      "signal_id": 2727,
      "name": "26141_1_vs"
    },
    {
      "signal_id": 2728,
      "name": "26163_1_pmech"
    },
    {
      "signal_id": 2729,
      "name": "26163_1_efd"
    },
    {
      "signal_id": 2730,
      "name": "26163_1_speed"
    },
    {
      "signal_id": 2731,
      "name": "26163_1_vs"
    },
    {
      "signal_id": 2732,
      "name": "26164_1_pmech"
    },
    {
      "signal_id": 2733,
      "name": "26164_1_efd"
    },
    {
      "signal_id": 2734,
      "name": "26164_1_speed"
    },
    {
      "signal_id": 2735,
      "name": "26164_1_vs"
    },
    {
      "signal_id": 2736,
      "name": "26165_1_pmech"
    },
    {
      "signal_id": 2737,
      "name": "26165_1_efd"
    },
    {
      "signal_id": 2738,
      "name": "26165_1_speed"
    },
    {
      "signal_id": 2739,
      "name": "26165_1_vs"
    },
    {
      "signal_id": 2740,
      "name": "26166_1_pmech"
    },
    {
      "signal_id": 2741,
      "name": "26166_1_efd"
    },
    {
      "signal_id": 2742,
      "name": "26166_1_speed"
    },
    {
      "signal_id": 2743,
      "name": "26166_1_vs"
    },
    {
      "signal_id": 2744,
      "name": "26167_1_pmech"
    },
    {
      "signal_id": 2745,
      "name": "26167_1_efd"
    },
    {
      "signal_id": 2746,
      "name": "26167_1_speed"
    },
    {
      "signal_id": 2747,
      "name": "26167_1_vs"
    },
    {
      "signal_id": 2748,
      "name": "26167_2_pmech"
    },
    {
      "signal_id": 2749,
      "name": "26167_2_efd"
    },
    {
      "signal_id": 2750,
      "name": "26167_2_speed"
    },
    {
      "signal_id": 2751,
      "name": "26167_2_vs"
    },
    {
      "signal_id": 2752,
      "name": "26167_3_pmech"
    },
    {
      "signal_id": 2753,
      "name": "26167_3_efd"
    },
    {
      "signal_id": 2754,
      "name": "26167_3_speed"
    },
    {
      "signal_id": 2755,
      "name": "26167_3_vs"
    },
    {
      "signal_id": 2756,
      "name": "26174_1_pmech"
    },
    {
      "signal_id": 2757,
      "name": "26174_1_efd"
    },
    {
      "signal_id": 2758,
      "name": "26174_1_speed"
    },
    {
      "signal_id": 2759,
      "name": "26174_1_vs"
    },
    {
      "signal_id": 2760,
      "name": "26176_1_pmech"
    },
    {
      "signal_id": 2761,
      "name": "26176_1_efd"
    },
    {
      "signal_id": 2762,
      "name": "26176_1_speed"
    },
    {
      "signal_id": 2763,
      "name": "26176_1_vs"
    },
    {
      "signal_id": 2764,
      "name": "26177_1_pmech"
    },
    {
      "signal_id": 2765,
      "name": "26177_1_efd"
    },
    {
      "signal_id": 2766,
      "name": "26177_1_speed"
    },
    {
      "signal_id": 2767,
      "name": "26177_1_vs"
    },
    {
      "signal_id": 2768,
      "name": "26178_1_pmech"
    },
    {
      "signal_id": 2769,
      "name": "26178_1_efd"
    },
    {
      "signal_id": 2770,
      "name": "26178_1_speed"
    },
    {
      "signal_id": 2771,
      "name": "26178_1_vs"
    },
    {
      "signal_id": 2772,
      "name": "26179_1_pmech"
    },
    {
      "signal_id": 2773,
      "name": "26179_1_efd"
    },
    {
      "signal_id": 2774,
      "name": "26179_1_speed"
    },
    {
      "signal_id": 2775,
      "name": "26179_1_vs"
    },
    {
      "signal_id": 2776,
      "name": "26180_1_pmech"
    },
    {
      "signal_id": 2777,
      "name": "26180_1_efd"
    },
    {
      "signal_id": 2778,
      "name": "26180_1_speed"
    },
    {
      "signal_id": 2779,
      "name": "26180_1_vs"
    },
    {
      "signal_id": 2780,
      "name": "26181_1_pmech"
    },
    {
      "signal_id": 2781,
      "name": "26181_1_efd"
    },
    {
      "signal_id": 2782,
      "name": "26181_1_speed"
    },
    {
      "signal_id": 2783,
      "name": "26181_1_vs"
    },
    {
      "signal_id": 2784,
      "name": "26182_1_pmech"
    },
    {
      "signal_id": 2785,
      "name": "26182_1_efd"
    },
    {
      "signal_id": 2786,
      "name": "26182_1_speed"
    },
    {
      "signal_id": 2787,
      "name": "26182_1_vs"
    },
    {
      "signal_id": 2788,
      "name": "26183_1_pmech"
    },
    {
      "signal_id": 2789,
      "name": "26183_1_efd"
    },
    {
      "signal_id": 2790,
      "name": "26183_1_speed"
    },
    {
      "signal_id": 2791,
      "name": "26183_1_vs"
    },
    {
      "signal_id": 2792,
      "name": "26185_1_pmech"
    },
    {
      "signal_id": 2793,
      "name": "26185_1_efd"
    },
    {
      "signal_id": 2794,
      "name": "26185_1_speed"
    },
    {
      "signal_id": 2795,
      "name": "26185_1_vs"
    },
    {
      "signal_id": 2796,
      "name": "26190_1_pmech"
    },
    {
      "signal_id": 2797,
      "name": "26190_1_efd"
    },
    {
      "signal_id": 2798,
      "name": "26190_1_speed"
    },
    {
      "signal_id": 2799,
      "name": "26190_1_vs"
    },
    {
      "signal_id": 2800,
      "name": "26190_2_pmech"
    },
    {
      "signal_id": 2801,
      "name": "26190_2_efd"
    },
    {
      "signal_id": 2802,
      "name": "26190_2_speed"
    },
    {
      "signal_id": 2803,
      "name": "26190_2_vs"
    },
    {
      "signal_id": 2804,
      "name": "26191_1_pmech"
    },
    {
      "signal_id": 2805,
      "name": "26191_1_efd"
    },
    {
      "signal_id": 2806,
      "name": "26191_1_speed"
    },
    {
      "signal_id": 2807,
      "name": "26191_1_vs"
    },
    {
      "signal_id": 2808,
      "name": "26197_1_pmech"
    },
    {
      "signal_id": 2809,
      "name": "26197_1_efd"
    },
    {
      "signal_id": 2810,
      "name": "26197_1_speed"
    },
    {
      "signal_id": 2811,
      "name": "26197_1_vs"
    },
    {
      "signal_id": 2812,
      "name": "26198_1_pmech"
    },
    {
      "signal_id": 2813,
      "name": "26198_1_efd"
    },
    {
      "signal_id": 2814,
      "name": "26198_1_speed"
    },
    {
      "signal_id": 2815,
      "name": "26198_1_vs"
    },
    {
      "signal_id": 2816,
      "name": "26199_1_pmech"
    },
    {
      "signal_id": 2817,
      "name": "26199_1_efd"
    },
    {
      "signal_id": 2818,
      "name": "26199_1_speed"
    },
    {
      "signal_id": 2819,
      "name": "26199_1_vs"
    },
    {
      "signal_id": 2820,
      "name": "26200_1_pmech"
    },
    {
      "signal_id": 2821,
      "name": "26200_1_efd"
    },
    {
      "signal_id": 2822,
      "name": "26200_1_speed"
    },
    {
      "signal_id": 2823,
      "name": "26200_1_vs"
    },
    {
      "signal_id": 2824,
      "name": "26201_1_pmech"
    },
    {
      "signal_id": 2825,
      "name": "26201_1_efd"
    },
    {
      "signal_id": 2826,
      "name": "26201_1_speed"
    },
    {
      "signal_id": 2827,
      "name": "26201_1_vs"
    },
    {
      "signal_id": 2828,
      "name": "26202_1_pmech"
    },
    {
