        "R": 0.00022321159485727549,
        "X": 0.0010191892506554723,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50189_50126_1",
      "ports": {
        "bus1": 50189,
        "bus2": 50126
      },
      "params": {
        "R": 0.0006625479436479509,
        "X": 0.004222101531922817,
        "B": 0.006686857435852289,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50190_50191_1",
      "ports": {
        "bus1": 50190,
        "bus2": 50191
      },
      "params": {
        "R": 0.00021303139510564506,
        "X": 0.0011934598442167044,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50190_50192_1",
      "ports": {
        "bus1": 50190,
        "bus2": 50192
      },
      "params": {
        "R": 0.000247083866270259,
        "X": 0.0011423919349908829,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50192_50200_1",
      "ports": {
        "bus1": 50192,
        "bus2": 50200
      },
      "params": {
        "R": 0.0026634959504008293,
        "X": 0.014495543204247952,
        "B": 0.03530317172408104,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50192_50245_1",
      "ports": {
        "bus1": 50192,
        "bus2": 50245
      },
      "params": {
        "R": 0.0002894004574045539,
        "X": 0.001999990548938513,
        "B": 0.0015117451548576355,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50193_50194_1",
      "ports": {
        "bus1": 50193,
        "bus2": 50194
      },
      "params": {
        "R": 0.00023033711477182806,
        "X": 0.0011563143925741315,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50193_50195_1",
      "ports": {
        "bus1": 50193,
        "bus2": 50195
      },
      "params": {
        "R": 0.00027858978137373924,
        "X": 0.0010321083245798945,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50195_50140_1",
      "ports": {
        "bus1": 50195,
        "bus2": 50140
      },
      "params": {
        "R": 0.005925493314862251,
        "X": 0.03728554770350456,
        "B": 0.023607097566127777,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50196_50197_1",
      "ports": {
        "bus1": 50196,
        "bus2": 50197
      },
      "params": {
        "R": 0.00023924819834064692,
        "X": 0.0011054545175284147,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50197_50073_1",
      "ports": {
        "bus1": 50197,
        "bus2": 50073
      },
      "params": {
        "R": 0.005113463383167982,
        "X": 0.03652442991733551,
        "B": 0.029979269951581955,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50197_74320_1",
      "ports": {
        "bus1": 50197,
        "bus2": 74320
      },
      "params": {
        "R": 0.0208261888474226,
        "X": 0.1266285479068756,
        "B": 0.06226028501987457,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50198_50182_1",
      "ports": {
        "bus1": 50198,
        "bus2": 50182
      },
      "params": {
        "R": 0.005485706962645054,
        "X": 0.03216281905770302,
        "B": 0.0218428336083889,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50198_50199_1",
      "ports": {
        "bus1": 50198,
        "bus2": 50199
      },
      "params": {
        "R": 0.00027117080753669143,
        "X": 0.0010045062517747283,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50198_50226_1",
      "ports": {
        "bus1": 50198,
        "bus2": 50226
      },
      "params": {
        "R": 0.0050417534075677395,
        "X": 0.027294514700770378,
        "B": 0.036297909915447235,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50200_50139_1",
      "ports": {
        "bus1": 50200,
        "bus2": 50139
      },
      "params": {
        "R": 0.0010488105472177267,
        "X": 0.005293251480907202,
        "B": 0.005600794684141874,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50201_50093_1",
      "ports": {
        "bus1": 50201,
        "bus2": 50093
      },
      "params": {
        "R": 0.005735233426094055,
        "X": 0.03023625537753105,
        "B": 0.038336534053087234,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50201_50202_1",
      "ports": {
        "bus1": 50201,
        "bus2": 50202
      },
      "params": {
        "R": 0.0002476412046235055,
        "X": 0.001177268917672336,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50203_50059_1",
      "ports": {
        "bus1": 50203,
        "bus2": 50059
      },
      "params": {
        "R": 0.0005031067994423211,
        "X": 0.008553620427846909,
        "B": 0.9776614904403687,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50203_50207_1",
      "ports": {
        "bus1": 50203,
        "bus2": 50207
      },
      "params": {
        "R": 0.00030899999546818435,
        "X": 0.02047800086438656,
        "tap": 1.0,
        "phase": -0.3490658503988659
      }
    },
    {
      "class": "Branch",
      "id": "branch_50204_50207_1",
      "ports": {
        "bus1": 50204,
        "bus2": 50207
      },
      "params": {
        "R": -4.959617217537016e-05,
        "X": -0.003290461376309395,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50204_74325_1",
      "ports": {
        "bus1": 50204,
        "bus2": 74325
      },
      "params": {
        "R": 0.0034649334847927094,
        "X": 0.04000798985362053,
        "B": 2.7264411449432373,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50205_50204_1",
      "ports": {
        "bus1": 50205,
        "bus2": 50204
      },
      "params": {
        "R": 0.00041877993498928845,
        "X": 0.02337597869336605,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50206_50207_1",
      "ports": {
        "bus1": 50206,
        "bus2": 50207
      },
      "params": {
        "R": 0.0016165138222277164,
        "X": 0.10724784433841705,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50209_50212_1",
      "ports": {
        "bus1": 50209,
        "bus2": 50212
      },
      "params": {
        "R": -1.7876809579320252e-05,
        "X": -0.0014094565995037556,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50209_50213_1",
      "ports": {
        "bus1": 50209,
        "bus2": 50213
      },
      "params": {
        "R": 0.00020246955682523549,
        "X": 0.001037330599501729,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50209_50214_1",
      "ports": {
        "bus1": 50209,
        "bus2": 50214
      },
      "params": {
        "R": 0.00020073378982488066,
        "X": 0.0011056498624384403,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50210_50168_1",
      "ports": {
        "bus1": 50210,
        "bus2": 50168
      },
      "params": {
        "R": 0.0004265650932211429,
        "X": 0.002566969720646739,
        "B": 0.0028315966483205557,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50210_50212_1",
      "ports": {
        "bus1": 50210,
        "bus2": 50212
      },
      "params": {
        "R": 0.00018364835705142468,
        "X": 0.014479339122772217,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50210_50245_1",
      "ports": {
        "bus1": 50210,
        "bus2": 50245
      },
      "params": {
        "R": 0.0006467212224379182,
        "X": 0.004038640763610601,
        "B": 0.009342092089354992,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50211_50212_1",
      "ports": {
        "bus1": 50211,
        "bus2": 50212
      },
      "params": {
        "R": 0.001063459669239819,
        "X": 0.0838460698723793,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50215_50166_1",
      "ports": {
        "bus1": 50215,
        "bus2": 50166
      },
      "params": {
        "R": 0.0011865495471283793,
        "X": 0.007559165824204683,
        "B": 0.004716215655207634,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50215_50264_1",
      "ports": {
        "bus1": 50215,
        "bus2": 50264
      },
      "params": {
        "R": 0.0023187589831650257,
        "X": 0.014801610261201859,
        "B": 0.036554571241140366,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50216_50225_1",
      "ports": {
        "bus1": 50216,
        "bus2": 50225
      },
      "params": {
        "R": 0.005727567709982395,
        "X": 0.032444361597299576,
        "B": 0.02177640050649643,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50216_50248_1",
      "ports": {
        "bus1": 50216,
        "bus2": 50248
      },
      "params": {
        "R": 0.006322185974568129,
        "X": 0.040412094444036484,
        "B": 0.15916889905929565,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50216_50303_1",
      "ports": {
        "bus1": 50216,
        "bus2": 50303
      },
      "params": {
        "R": 0.010156755335628986,
        "X": 0.05856091156601906,
        "B": 0.08657734096050262,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50217_50275_1",
      "ports": {
        "bus1": 50217,
        "bus2": 50275
      },
      "params": {
        "R": 0.009561768732964993,
        "X": 0.06633269786834717,
        "B": 0.05934978276491165,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50217_70123_1",
      "ports": {
        "bus1": 50217,
        "bus2": 70123
      },
      "params": {
        "R": 0.010817269794642925,
        "X": 0.06198509410023689,
        "B": 0.3688766062259674,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50218_50173_1",
      "ports": {
        "bus1": 50218,
        "bus2": 50173
      },
      "params": {
        "R": 0.0028553460724651814,
        "X": 0.017517980188131332,
        "B": 0.013145477510988712,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50218_50205_1",
      "ports": {
        "bus1": 50218,
        "bus2": 50205
      },
      "params": {
        "R": 0.0022334542591124773,
        "X": 0.01412982027977705,
        "B": 0.007312485482543707,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50219_50185_1",
      "ports": {
        "bus1": 50219,
        "bus2": 50185
      },
      "params": {
        "R": 0.0007735234685242176,
        "X": 0.005651801824569702,
        "B": 0.0024956658016890287,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50219_50210_1",
      "ports": {
        "bus1": 50219,
        "bus2": 50210
      },
      "params": {
        "R": 0.0020577351097017527,
        "X": 0.013459556736052036,
        "B": 0.010081826709210873,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50220_50201_1",
      "ports": {
        "bus1": 50220,
        "bus2": 50201
      },
      "params": {
        "R": 0.002199422335252166,
        "X": 0.012387672439217567,
        "B": 0.01615241728723049,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50220_50217_1",
      "ports": {
        "bus1": 50220,
        "bus2": 50217
      },
      "params": {
        "R": 0.001820666017010808,
        "X": 0.011074285954236984,
        "B": 0.019213717430830002,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50221_50218_1",
      "ports": {
        "bus1": 50221,
        "bus2": 50218
      },
      "params": {
        "R": 0.003579043550416827,
        "X": 0.024918904528021812,
        "B": 0.025860019028186798,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50221_50224_1",
      "ports": {
        "bus1": 50221,
        "bus2": 50224
      },
      "params": {
        "R": 0.0089372294023633,
        "X": 0.21853503584861755,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50222_50224_1",
      "ports": {
        "bus1": 50222,
        "bus2": 50224
      },
      "params": {
        "R": -0.0030878924299031496,
        "X": -0.0755058228969574,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50223_50224_1",
      "ports": {
        "bus1": 50223,
        "bus2": 50224
      },
      "params": {
        "R": 0.03558943793177605,
        "X": 0.8702404499053955,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50225_50303_1",
      "ports": {
        "bus1": 50225,
        "bus2": 50303
      },
      "params": {
        "R": 0.01583671197295189,
        "X": 0.1060379222035408,
        "B": 0.09075640887022018,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50226_50236_1",
      "ports": {
        "bus1": 50226,
        "bus2": 50236
      },
      "params": {
        "R": 0.003142963396385312,
        "X": 0.019882623106241226,
        "B": 0.010409379377961159,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50227_50201_1",
      "ports": {
        "bus1": 50227,
        "bus2": 50201
      },
      "params": {
        "R": 0.002793863182887435,
        "X": 0.014498991891741753,
        "B": 0.018755514174699783,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50227_50205_1",
      "ports": {
        "bus1": 50227,
        "bus2": 50205
      },
      "params": {
        "R": 0.0017734614666551352,
        "X": 0.012725921347737312,
        "B": 0.006796044763177633,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50228_50186_1",
      "ports": {
        "bus1": 50228,
        "bus2": 50186
      },
      "params": {
        "R": 0.00047234498197212815,
        "X": 0.003125159302726388,
        "B": 0.004612754564732313,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50228_50264_1",
      "ports": {
        "bus1": 50228,
        "bus2": 50264
      },
      "params": {
        "R": 0.0014756320742890239,
        "X": 0.01098131388425827,
        "B": 0.03542153537273407,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50229_50230_1",
      "ports": {
        "bus1": 50229,
        "bus2": 50230
      },
      "params": {
        "R": 0.00024470858625136316,
        "X": 0.0011444136034697294,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50229_50231_1",
      "ports": {
        "bus1": 50229,
        "bus2": 50231
      },
      "params": {
        "R": 0.00028042771737091243,
        "X": 0.0011018565855920315,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50229_50232_1",
      "ports": {
        "bus1": 50229,
        "bus2": 50232
      },
      "params": {
        "R": 0.00021897544502280653,
        "X": 0.0010605980642139912,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50230_50180_1",
      "ports": {
        "bus1": 50230,
        "bus2": 50180
      },
      "params": {
        "R": 0.0017881530802696943,
        "X": 0.010683254338800907,
        "B": 0.011176890693604946,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50233_50104_1",
      "ports": {
        "bus1": 50233,
        "bus2": 50104
      },
      "params": {
        "R": 0.0047555905766785145,
        "X": 0.026631111279129982,
        "B": 0.025690264999866486,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50233_50234_1",
      "ports": {
        "bus1": 50233,
        "bus2": 50234
      },
      "params": {
        "R": 0.0024271609727293253,
        "X": 0.013765464536845684,
        "B": 0.01180418860167265,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50233_50250_1",
      "ports": {
        "bus1": 50233,
        "bus2": 50250
      },
      "params": {
        "R": 0.0037446548230946064,
        "X": 0.022298334166407585,
        "B": 0.02946453168988228,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50235_50282_1",
      "ports": {
        "bus1": 50235,
        "bus2": 50282
      },
      "params": {
        "R": 0.0026155353989452124,
        "X": 0.013878460973501205,
        "B": 0.03131670132279396,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50236_50401_1",
      "ports": {
        "bus1": 50236,
        "bus2": 50401
      },
      "params": {
        "R": 0.005244027823209763,
        "X": 0.03636309131979942,
        "B": 0.01772291213274002,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50237_50238_1",
      "ports": {
        "bus1": 50237,
        "bus2": 50238
      },
      "params": {
        "R": 0.00021480514260474592,
        "X": 0.0011322854552417994,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50239_50163_1",
      "ports": {
        "bus1": 50239,
        "bus2": 50163
      },
      "params": {
        "R": 0.0002812315651681274,
        "X": 0.005214662291109562,
        "B": 0.49919793009757996,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50239_50214_1",
      "ports": {
        "bus1": 50239,
        "bus2": 50214
      },
      "params": {
        "R": 0.00020712219702545553,
        "X": 0.00283807679079473,
        "B": 0.21393126249313354,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50239_50241_1",
      "ports": {
        "bus1": 50239,
        "bus2": 50241
      },
      "params": {
        "R": 0.0002821161178871989,
        "X": 0.0010255953529849648,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50239_50435_1",
      "ports": {
        "bus1": 50239,
        "bus2": 50435
      },
      "params": {
        "R": 0.0009045653278008103,
        "X": 0.015378879383206367,
        "B": 1.7451850175857544,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50240_50239_1",
      "ports": {
        "bus1": 50240,
        "bus2": 50239
      },
      "params": {
        "R": 0.00015478345449082553,
        "X": 0.013637601397931576,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50240_50244_1",
      "ports": {
        "bus1": 50240,
        "bus2": 50244
      },
      "params": {
        "R": 0.0015671286964789033,
        "X": 0.009087407030165195,
        "B": 0.008646766655147076,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50240_50247_1",
      "ports": {
        "bus1": 50240,
        "bus2": 50247
      },
      "params": {
        "R": 0.001933039864525199,
        "X": 0.013639969751238823,
        "B": 0.007557158824056387,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50242_50251_1",
      "ports": {
        "bus1": 50242,
        "bus2": 50251
      },
      "params": {
        "R": 0.003944153897464275,
        "X": 0.022600773721933365,
        "B": 0.03207004442811012,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50243_50234_1",
      "ports": {
        "bus1": 50243,
        "bus2": 50234
      },
      "params": {
        "R": 0.0022269356995821,
        "X": 0.010709340684115887,
        "B": 0.008827287703752518,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50243_50242_1",
      "ports": {
        "bus1": 50243,
        "bus2": 50242
      },
      "params": {
        "R": 0.001722649554722011,
        "X": 0.010238348506391048,
        "B": 0.007031651679426432,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50243_50282_1",
      "ports": {
        "bus1": 50243,
        "bus2": 50282
      },
      "params": {
        "R": 0.002748162718489766,
        "X": 0.015399759635329247,
        "B": 0.05583881959319115,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50245_50186_1",
      "ports": {
        "bus1": 50245,
        "bus2": 50186
      },
      "params": {
        "R": 0.0009083160548470914,
        "X": 0.005353993736207485,
        "B": 0.009562008082866669,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50245_50246_1",
      "ports": {
        "bus1": 50245,
        "bus2": 50246
      },
      "params": {
        "R": 0.0002876984071917832,
        "X": 0.0011316515738144517,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50247_50230_1",
      "ports": {
        "bus1": 50247,
        "bus2": 50230
      },
      "params": {
        "R": 0.004266276024281979,
        "X": 0.02425268664956093,
        "B": 0.019878212362527847,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50248_50270_1",
      "ports": {
        "bus1": 50248,
        "bus2": 50270
      },
      "params": {
        "R": 0.00485190749168396,
        "X": 0.03383447602391243,
        "B": 0.08640628308057785,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50249_50267_1",
      "ports": {
        "bus1": 50249,
        "bus2": 50267
      },
      "params": {
        "R": 0.005394733045250177,
        "X": 0.03142034634947777,
        "B": 0.07210690528154373,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50250_50249_1",
      "ports": {
        "bus1": 50250,
        "bus2": 50249
      },
      "params": {
        "R": 0.0004687737091444433,
        "X": 0.002818470820784569,
        "B": 0.0037057772278785706,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50251_50252_1",
      "ports": {
        "bus1": 50251,
        "bus2": 50252
      },
      "params": {
        "R": 0.0002599017752800137,
        "X": 0.0010528084821999073,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50251_50425_1",
      "ports": {
        "bus1": 50251,
        "bus2": 50425
      },
      "params": {
        "R": 0.0008032969199120998,
        "X": 0.0047261668369174,
        "B": 0.003515220247209072,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50253_50250_1",
      "ports": {
        "bus1": 50253,
        "bus2": 50250
      },
      "params": {
        "R": 0.0021560098975896835,
        "X": 0.013706296682357788,
        "B": 0.007860548794269562,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50253_50425_1",
      "ports": {
        "bus1": 50253,
        "bus2": 50425
      },
      "params": {
        "R": 0.002727578394114971,
        "X": 0.015500900335609913,
        "B": 0.011062816716730595,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50254_50237_1",
      "ports": {
        "bus1": 50254,
        "bus2": 50237
      },
      "params": {
        "R": 0.001816825824789703,
        "X": 0.012901133857667446,
        "B": 0.020442621782422066,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50254_50257_1",
      "ports": {
        "bus1": 50254,
        "bus2": 50257
      },
      "params": {
        "R": 0.0015531417448073626,
        "X": 0.010236200876533985,
        "B": 0.042907506227493286,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50255_50256_1",
      "ports": {
        "bus1": 50255,
        "bus2": 50256
      },
      "params": {
        "R": 0.00021896520047448575,
        "X": 0.001160204061307013,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50255_50257_1",
      "ports": {
        "bus1": 50255,
        "bus2": 50257
      },
      "params": {
        "R": 0.00022360426373779774,
        "X": 0.001184126827865839,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50257_50261_1",
      "ports": {
        "bus1": 50257,
        "bus2": 50261
      },
      "params": {
        "R": 0.0005377745255827904,
        "X": 0.0035466980189085007,
        "B": 0.0032433164305984974,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50258_50162_1",
      "ports": {
        "bus1": 50258,
        "bus2": 50162
      },
      "params": {
        "R": 0.003439630614593625,
        "X": 0.020502446219325066,
        "B": 0.04281613975763321,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50258_50259_1",
      "ports": {
        "bus1": 50258,
        "bus2": 50259
      },
      "params": {
        "R": 0.00020148658950347453,
        "X": 0.0010399544844403863,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50261_50237_1",
      "ports": {
        "bus1": 50261,
        "bus2": 50237
      },
      "params": {
        "R": 0.0032935801427811384,
        "X": 0.014404983259737492,
        "B": 0.0076352329924702644,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50261_50262_1",
      "ports": {
        "bus1": 50261,
        "bus2": 50262
      },
      "params": {
        "R": 0.00024073135864455253,
        "X": 0.0010186635190621018,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50263_50214_1",
      "ports": {
        "bus1": 50263,
        "bus2": 50214
      },
      "params": {
        "R": 0.00010426090011605993,
        "X": 0.0020205408800393343,
        "B": 0.2503092288970947,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50263_50428_1",
      "ports": {
        "bus1": 50263,
        "bus2": 50428
      },
      "params": {
        "R": 0.0003769814211409539,
        "X": 0.00695037143304944,
        "B": 0.7210381031036377,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50264_50257_1",
      "ports": {
        "bus1": 50264,
        "bus2": 50257
      },
      "params": {
        "R": 0.0005516430828720331,
        "X": 0.003352715400978923,
        "B": 0.0029647978954017162,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50264_50261_1",
      "ports": {
        "bus1": 50264,
        "bus2": 50261
      },
      "params": {
        "R": 0.0006490900414064527,
        "X": 0.003275857074186206,
        "B": 0.00759426224976778,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50264_50263_1",
      "ports": {
        "bus1": 50264,
        "bus2": 50263
      },
      "params": {
        "R": 0.0002026678412221372,
        "X": 0.012500670738518238,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50265_50217_1",
      "ports": {
        "bus1": 50265,
        "bus2": 50217
      },
      "params": {
        "R": 0.004314488265663385,
        "X": 0.024246981367468834,
        "B": 0.01473494153469801,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50265_50266_1",
      "ports": {
        "bus1": 50265,
        "bus2": 50266
      },
      "params": {
        "R": 0.0002548216434661299,
        "X": 0.0011906729778274894,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50267_50272_1",
      "ports": {
        "bus1": 50267,
        "bus2": 50272
      },
      "params": {
        "R": 0.004148917272686958,
        "X": 0.024136994034051895,
        "B": 0.04830174893140793,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50267_50295_1",
      "ports": {
        "bus1": 50267,
        "bus2": 50295
      },
      "params": {
        "R": 0.00839676707983017,
        "X": 0.0413818433880806,
        "B": 0.030545908957719803,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50267_50310_1",
      "ports": {
        "bus1": 50267,
        "bus2": 50310
      },
      "params": {
        "R": 0.009977633133530617,
        "X": 0.05132375657558441,
        "B": 0.15476246178150177,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50268_50248_1",
      "ports": {
        "bus1": 50268,
        "bus2": 50248
      },
      "params": {
        "R": 0.009098999202251434,
        "X": 0.0634448453783989,
        "B": 0.027050523087382317,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50268_50269_1",
      "ports": {
        "bus1": 50268,
        "bus2": 50269
      },
      "params": {
        "R": 0.00027302763191983104,
        "X": 0.0011611479567363858,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50270_50271_1",
      "ports": {
        "bus1": 50270,
        "bus2": 50271
      },
      "params": {
        "R": 0.00026159852859564126,
        "X": 0.001101803733035922,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50272_50274_1",
      "ports": {
        "bus1": 50272,
        "bus2": 50274
      },
      "params": {
        "R": 0.0020773792639374733,
        "X": 0.01114171277731657,
        "B": 0.021464601159095764,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50272_50317_1",
      "ports": {
        "bus1": 50272,
        "bus2": 50317
      },
      "params": {
        "R": 0.02221187949180603,
        "X": 0.10874275863170624,
        "B": 0.18714196979999542,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50273_50274_1",
      "ports": {
        "bus1": 50273,
        "bus2": 50274
      },
      "params": {
        "R": 0.00026705049094744027,
        "X": 0.0010148099390789866,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50274_50280_1",
      "ports": {
        "bus1": 50274,
        "bus2": 50280
      },
      "params": {
        "R": 0.002866975497454405,
        "X": 0.016994409263134003,
        "B": 0.041888028383255005,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50275_50195_1",
      "ports": {
        "bus1": 50275,
        "bus2": 50195
      },
      "params": {
        "R": 0.0037925103679299355,
        "X": 0.022567303851246834,
        "B": 0.023134132847189903,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50276_50287_1",
      "ports": {
        "bus1": 50276,
        "bus2": 50287
      },
      "params": {
        "R": 0.00566782196983695,
        "X": 0.031910739839076996,
        "B": 0.015946170315146446,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50277_50278_1",
      "ports": {
        "bus1": 50277,
        "bus2": 50278
      },
      "params": {
        "R": 0.00023776960733812302,
        "X": 0.0010012933053076267,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50279_50268_1",
      "ports": {
        "bus1": 50279,
        "bus2": 50268
      },
      "params": {
        "R": 0.007925554178655148,
        "X": 0.040767211467027664,
        "B": 0.32752281427383423,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50281_50283_1",
      "ports": {
        "bus1": 50281,
        "bus2": 50283
      },
      "params": {
        "R": 0.00027976042474620044,
        "X": 0.0010047913528978825,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50281_50284_1",
      "ports": {
        "bus1": 50281,
        "bus2": 50284
      },
      "params": {
        "R": 0.00020573473011609167,
        "X": 0.0011062307748943567,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50282_50280_1",
      "ports": {
        "bus1": 50282,
        "bus2": 50280
      },
      "params": {
        "R": 0.0007481928332708776,
        "X": 0.005091344937682152,
        "B": 0.0036577070131897926,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50282_50281_1",
      "ports": {
        "bus1": 50282,
        "bus2": 50281
      },
      "params": {
        "R": 0.0002415115013718605,
        "X": 0.016793910413980484,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50284_50263_1",
      "ports": {
        "bus1": 50284,
        "bus2": 50263
      },
      "params": {
        "R": 0.00017934873176272959,
        "X": 0.003273819573223591,
        "B": 0.3504600524902344,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50284_50446_1",
      "ports": {
        "bus1": 50284,
        "bus2": 50446
      },
      "params": {
        "R": 0.0009650140418671072,
        "X": 0.015142884105443954,
        "B": 1.9628629684448242,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50285_50274_1",
      "ports": {
        "bus1": 50285,
        "bus2": 50274
      },
      "params": {
        "R": 0.0014557340182363987,
        "X": 0.009794910438358784,
        "B": 0.0066175940446555614,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50285_50286_1",
      "ports": {
        "bus1": 50285,
        "bus2": 50286
      },
      "params": {
        "R": 0.00020234697149135172,
        "X": 0.0010387409711256623,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50285_50294_1",
      "ports": {
        "bus1": 50285,
        "bus2": 50294
      },
      "params": {
        "R": 0.00270181056112051,
        "X": 0.01665993221104145,
        "B": 0.012418603524565697,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50287_50288_1",
      "ports": {
        "bus1": 50287,
        "bus2": 50288
      },
      "params": {
        "R": 0.0002602226159069687,
        "X": 0.0011810208670794964,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50287_50301_1",
      "ports": {
        "bus1": 50287,
        "bus2": 50301
      },
      "params": {
        "R": 0.004343046341091394,
        "X": 0.024723589420318604,
        "B": 0.060329779982566833,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50289_50230_1",
      "ports": {
        "bus1": 50289,
        "bus2": 50230
      },
      "params": {
        "R": 0.005981128662824631,
        "X": 0.027480576187372208,
        "B": 0.02155580185353756,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50289_50240_1",
      "ports": {
        "bus1": 50289,
        "bus2": 50240
      },
      "params": {
        "R": 0.0017893833573907614,
        "X": 0.010706838220357895,
        "B": 0.0094161881133914,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50290_50291_1",
      "ports": {
        "bus1": 50290,
        "bus2": 50291
      },
      "params": {
        "R": 0.0002528188924770802,
        "X": 0.001141479704529047,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50290_50292_1",
      "ports": {
        "bus1": 50290,
        "bus2": 50292
      },
      "params": {
        "R": 0.00024462933652102947,
        "X": 0.001046967227011919,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50292_50254_1",
      "ports": {
        "bus1": 50292,
        "bus2": 50254
      },
      "params": {
        "R": 0.0033879366237670183,
        "X": 0.022193092852830887,
        "B": 0.03931611776351929,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50292_50299_1",
      "ports": {
        "bus1": 50292,
        "bus2": 50299
      },
      "params": {
        "R": 0.004966192413121462,
        "X": 0.030062124133110046,
        "B": 0.03015788085758686,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50294_50282_1",
      "ports": {
        "bus1": 50294,
        "bus2": 50282
      },
      "params": {
        "R": 0.0032478857319802046,
        "X": 0.019594397395849228,
        "B": 0.008709616959095001,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50295_50415_1",
      "ports": {
        "bus1": 50295,
        "bus2": 50415
      },
      "params": {
        "R": 0.019717294722795486,
        "X": 0.08879741281270981,
        "B": 0.1202521100640297,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50296_50267_1",
      "ports": {
        "bus1": 50296,
        "bus2": 50267
      },
      "params": {
        "R": 0.00498422933742404,
        "X": 0.03125607594847679,
        "B": 0.025309104472398758,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50296_50401_1",
      "ports": {
        "bus1": 50296,
        "bus2": 50401
      },
      "params": {
        "R": 0.0036179320886731148,
        "X": 0.027617381885647774,
        "B": 0.1261463761329651,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50297_50221_1",
      "ports": {
        "bus1": 50297,
        "bus2": 50221
      },
      "params": {
        "R": 0.0056681144051253796,
        "X": 0.030654679983854294,
        "B": 0.08221469074487686,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50298_50277_1",
      "ports": {
        "bus1": 50298,
        "bus2": 50277
      },
      "params": {
        "R": 0.004537660628557205,
        "X": 0.02462654747068882,
        "B": 0.03081933781504631,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50299_50302_1",
      "ports": {
        "bus1": 50299,
        "bus2": 50302
      },
      "params": {
        "R": 0.0021337172947824,
        "X": 0.01573454774916172,
        "B": 0.024896960705518723,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50301_50309_1",
      "ports": {
        "bus1": 50301,
        "bus2": 50309
      },
      "params": {
        "R": 0.00502562802284956,
        "X": 0.028745001181960106,
        "B": 0.07975926995277405,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50302_50293_1",
      "ports": {
        "bus1": 50302,
        "bus2": 50293
      },
      "params": {
        "R": 0.00429441686719656,
        "X": 0.02960621938109398,
        "B": 0.03770348057150841,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50302_50308_1",
      "ports": {
        "bus1": 50302,
        "bus2": 50308
      },
      "params": {
        "R": 0.00736266141757369,
        "X": 0.04828139767050743,
        "B": 0.03209811449050903,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50303_50396_1",
      "ports": {
        "bus1": 50303,
        "bus2": 50396
      },
      "params": {
        "R": 0.0036097457632422447,
        "X": 0.020659100264310837,
        "B": 0.0392826646566391,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50304_50305_1",
      "ports": {
        "bus1": 50304,
        "bus2": 50305
      },
      "params": {
        "R": 0.00026506147696636617,
        "X": 0.0010726844193413854,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50304_50306_1",
      "ports": {
        "bus1": 50304,
        "bus2": 50306
      },
      "params": {
        "R": 0.0002533945953473449,
        "X": 0.0011966839665547013,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50304_50307_1",
      "ports": {
        "bus1": 50304,
        "bus2": 50307
      },
      "params": {
        "R": 0.00020763810607604682,
        "X": 0.0011978322872892022,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50306_50298_1",
      "ports": {
        "bus1": 50306,
        "bus2": 50298
      },
      "params": {
        "R": 0.008113713935017586,
        "X": 0.050633322447538376,
        "B": 0.10029291361570358,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50308_50314_1",
      "ports": {
        "bus1": 50308,
        "bus2": 50314
      },
      "params": {
        "R": 0.005286361090838909,
        "X": 0.03417397662997246,
        "B": 0.14979363977909088,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50308_50321_1",
      "ports": {
        "bus1": 50308,
        "bus2": 50321
      },
      "params": {
        "R": 0.016467712819576263,
        "X": 0.11456527560949326,
        "B": 0.07327845692634583,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50308_50325_1",
      "ports": {
        "bus1": 50308,
        "bus2": 50325
      },
      "params": {
        "R": 0.01660442352294922,
        "X": 0.10259301960468292,
        "B": 0.13567084074020386,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50310_50311_1",
      "ports": {
        "bus1": 50310,
        "bus2": 50311
      },
      "params": {
        "R": 0.00020065130956936628,
        "X": 0.0010515976464375854,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50310_50415_1",
      "ports": {
        "bus1": 50310,
        "bus2": 50415
      },
      "params": {
        "R": 0.004402935039252043,
        "X": 0.030685503035783768,
        "B": 0.019106706604361534,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50312_50368_1",
      "ports": {
        "bus1": 50312,
        "bus2": 50368
      },
      "params": {
        "R": 0.00797181949019432,
        "X": 0.042927760630846024,
        "B": 0.03578123822808266,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50313_50312_1",
      "ports": {
        "bus1": 50313,
        "bus2": 50312
      },
      "params": {
        "R": 0.0051207346841692924,
        "X": 0.03938564658164978,
        "B": 0.021685345098376274,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50313_50319_1",
      "ports": {
        "bus1": 50313,
        "bus2": 50319
      },
      "params": {
        "R": 0.0038949106819927692,
        "X": 0.025129064917564392,
        "B": 0.03398691117763519,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50313_50447_1",
      "ports": {
        "bus1": 50313,
        "bus2": 50447
      },
      "params": {
        "R": 0.0032834424637258053,
        "X": 0.02231617458164692,
        "B": 0.11104899644851685,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50314_50316_1",
      "ports": {
        "bus1": 50314,
        "bus2": 50316
      },
      "params": {
        "R": 0.00021198616013862193,
        "X": 0.0011344904778525233,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50314_50431_1",
      "ports": {
        "bus1": 50314,
        "bus2": 50431
      },
      "params": {
        "R": 0.009281769394874573,
        "X": 0.05321427434682846,
        "B": 0.02014613151550293,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50315_50314_1",
      "ports": {
        "bus1": 50315,
        "bus2": 50314
      },
      "params": {
        "R": 0.0032914644107222557,
        "X": 0.11687520146369934,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50315_70169_1",
      "ports": {
        "bus1": 50315,
        "bus2": 70169
      },
      "params": {
        "R": 0.01068879384547472,
        "X": 0.04876098781824112,
        "B": 0.020940419286489487,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50317_50318_1",
      "ports": {
        "bus1": 50317,
        "bus2": 50318
      },
      "params": {
        "R": 0.00022233175695873797,
        "X": 0.0010551147861406207,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50317_50326_1",
      "ports": {
        "bus1": 50317,
        "bus2": 50326
      },
      "params": {
        "R": 0.017389336600899696,
        "X": 0.1132887527346611,
        "B": 0.04354630038142204,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50319_50368_1",
      "ports": {
        "bus1": 50319,
        "bus2": 50368
      },
      "params": {
        "R": 0.00598231703042984,
        "X": 0.03453771397471428,
        "B": 0.0212887991219759,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50320_50321_1",
      "ports": {
        "bus1": 50320,
        "bus2": 50321
      },
      "params": {
        "R": 0.0002818107604980469,
        "X": 0.0011620421428233385,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50321_50324_1",
      "ports": {
        "bus1": 50321,
        "bus2": 50324
      },
      "params": {
        "R": 0.006077319849282503,
        "X": 0.041226826608181,
        "B": 0.033191002905368805,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50322_50323_1",
      "ports": {
        "bus1": 50322,
        "bus2": 50323
      },
      "params": {
        "R": 0.00029523370903916657,
        "X": 0.001013036584481597,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50322_50368_1",
      "ports": {
        "bus1": 50322,
        "bus2": 50368
      },
      "params": {
        "R": 0.015188184566795826,
        "X": 0.10705500841140747,
        "B": 0.07347778975963593,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50324_50327_1",
      "ports": {
        "bus1": 50324,
        "bus2": 50327
      },
      "params": {
        "R": 0.0071062627248466015,
        "X": 0.04910483583807945,
        "B": 0.032624922692775726,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50324_50381_1",
      "ports": {
        "bus1": 50324,
        "bus2": 50381
      },
      "params": {
        "R": 0.01796848140656948,
        "X": 0.1055615246295929,
        "B": 0.12798944115638733,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50326_50327_1",
      "ports": {
        "bus1": 50326,
        "bus2": 50327
      },
      "params": {
        "R": 0.008337507955729961,
        "X": 0.052080944180488586,
        "B": 0.05101596191525459,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50327_50328_1",
      "ports": {
        "bus1": 50327,
        "bus2": 50328
      },
      "params": {
        "R": 0.00028423513867892325,
        "X": 0.001130948425270617,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50327_50341_1",
      "ports": {
        "bus1": 50327,
        "bus2": 50341
      },
      "params": {
        "R": 0.0031147869303822517,
        "X": 0.01811112090945244,
        "B": 0.2059301882982254,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50329_50330_1",
      "ports": {
        "bus1": 50329,
        "bus2": 50330
      },
      "params": {
        "R": 0.0002493244537618011,
        "X": 0.0010308453347533941,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50330_50325_1",
      "ports": {
        "bus1": 50330,
        "bus2": 50325
      },
      "params": {
        "R": 0.00846987683326006,
        "X": 0.04881000518798828,
        "B": 0.022281743586063385,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50331_50333_1",
      "ports": {
        "bus1": 50331,
        "bus2": 50333
      },
      "params": {
        "R": 0.000282575492747128,
        "X": 0.0010355075355619192,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50331_50352_1",
      "ports": {
        "bus1": 50331,
        "bus2": 50352
      },
      "params": {
        "R": 0.010902161709964275,
        "X": 0.06363751739263535,
        "B": 0.06090886518359184,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50332_40602_1",
      "ports": {
        "bus1": 50332,
        "bus2": 40602
      },
      "params": {
        "R": 0.06805424392223358,
        "X": 0.2500005066394806,
        "B": 0.04426153004169464,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50332_40650_1",
      "ports": {
        "bus1": 50332,
        "bus2": 40650
      },
      "params": {
        "R": 0.04888208582997322,
        "X": 0.15319691598415375,
        "B": 0.022056257352232933,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50332_50331_1",
      "ports": {
        "bus1": 50332,
        "bus2": 50331
      },
      "params": {
        "R": 0.0037129558622837067,
        "X": 0.10500951111316681,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50334_50336_1",
      "ports": {
        "bus1": 50334,
        "bus2": 50336
      },
      "params": {
        "R": 0.0002728368272073567,
        "X": 0.0010048409458249807,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50334_50338_1",
      "ports": {
        "bus1": 50334,
        "bus2": 50338
      },
      "params": {
        "R": 0.02778749167919159,
        "X": 0.1626666635274887,
        "B": 0.09985087811946869,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50334_50349_1",
      "ports": {
        "bus1": 50334,
        "bus2": 50349
      },
      "params": {
        "R": 0.009823786094784737,
        "X": 0.06259474158287048,
        "B": 0.05184212327003479,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50335_50334_1",
      "ports": {
        "bus1": 50335,
        "bus2": 50334
      },
      "params": {
        "R": 0.0031127529218792915,
        "X": 0.08047860860824585,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50335_50346_1",
      "ports": {
        "bus1": 50335,
        "bus2": 50346
      },
      "params": {
        "R": 0.03187683969736099,
        "X": 0.1650310903787613,
        "B": 0.019936513155698776,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50335_60029_1",
      "ports": {
        "bus1": 50335,
        "bus2": 60029
      },
      "params": {
        "R": 0.06866658478975296,
        "X": 0.30847373604774475,
        "B": 0.065189428627491,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50337_50367_1",
      "ports": {
        "bus1": 50337,
        "bus2": 50367
      },
      "params": {
        "R": 0.002255100291222334,
        "X": 0.03772465139627457,
        "B": 3.914290189743042,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50338_50322_1",
      "ports": {
        "bus1": 50338,
        "bus2": 50322
      },
      "params": {
        "R": 0.026622531935572624,
        "X": 0.15779873728752136,
        "B": 0.07271900027990341,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50338_50337_1",
      "ports": {
        "bus1": 50338,
        "bus2": 50337
      },
      "params": {
        "R": 0.00018571245891507715,
        "X": 0.01175518985837698,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50339_50335_1",
      "ports": {
        "bus1": 50339,
        "bus2": 50335
      },
      "params": {
        "R": 0.08001278340816498,
        "X": 0.2609657347202301,
        "B": 0.0825628861784935,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50339_50338_1",
      "ports": {
        "bus1": 50339,
        "bus2": 50338
      },
      "params": {
        "R": 0.003089743899181485,
        "X": 0.08690544217824936,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50340_50343_1",
      "ports": {
        "bus1": 50340,
        "bus2": 50343
      },
      "params": {
        "R": 0.0003815039526671171,
        "X": 0.03324954956769943,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50340_50458_1",
      "ports": {
        "bus1": 50340,
        "bus2": 50458
      },
      "params": {
        "R": 0.0002875383070204407,
        "X": 0.0054258923046290874,
        "B": 0.6312940120697021,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50341_50330_1",
      "ports": {
        "bus1": 50341,
        "bus2": 50330
      },
      "params": {
        "R": 0.003077163128182292,
        "X": 0.021547336131334305,
        "B": 0.0581357479095459,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50341_50343_1",
      "ports": {
        "bus1": 50341,
        "bus2": 50343
      },
      "params": {
        "R": -0.00022644770797342062,
        "X": -0.019735798239707947,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50341_50354_1",
      "ports": {
        "bus1": 50341,
        "bus2": 50354
      },
      "params": {
        "R": 0.010073100216686726,
        "X": 0.06177166476845741,
        "B": 0.08335322886705399,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50342_50343_1",
      "ports": {
        "bus1": 50342,
        "bus2": 50343
      },
      "params": {
        "R": 0.0008540694834664464,
        "X": 0.07443546503782272,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50344_50341_1",
      "ports": {
        "bus1": 50344,
        "bus2": 50341
      },
      "params": {
        "R": 0.0018411115743219852,
        "X": 0.012505288235843182,
        "B": 0.005530306603759527,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50344_50459_1",
      "ports": {
        "bus1": 50344,
        "bus2": 50459
      },
      "params": {
        "R": 0.006726243067532778,
        "X": 0.04538220167160034,
        "B": 0.07310077548027039,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50345_50348_1",
      "ports": {
        "bus1": 50345,
        "bus2": 50348
      },
      "params": {
        "R": -0.0007593391928821802,
        "X": -0.023302938789129257,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50345_50349_1",
      "ports": {
        "bus1": 50345,
        "bus2": 50349
      },
      "params": {
        "R": 0.00024318901705555618,
        "X": 0.0010719826677814126,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50345_50350_1",
      "ports": {
        "bus1": 50345,
        "bus2": 50350
      },
      "params": {
        "R": 0.00024406284501310438,
        "X": 0.0010762106394395232,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50345_50351_1",
      "ports": {
        "bus1": 50345,
        "bus2": 50351
      },
      "params": {
        "R": 0.0002465565921738744,
        "X": 0.0011589888017624617,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50346_50348_1",
      "ports": {
        "bus1": 50346,
        "bus2": 50348
      },
      "params": {
        "R": 0.0037874251138418913,
        "X": 0.11623024940490723,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50347_50348_1",
      "ports": {
        "bus1": 50347,
        "bus2": 50348
      },
      "params": {
        "R": 0.015028995461761951,
        "X": 0.46121686697006226,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50349_50352_1",
      "ports": {
        "bus1": 50349,
        "bus2": 50352
      },
      "params": {
        "R": 0.00805195514112711,
        "X": 0.04390127956867218,
        "B": 0.12679126858711243,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50352_60010_1",
      "ports": {
        "bus1": 50352,
        "bus2": 60010
      },
      "params": {
        "R": 0.017791101709008217,
        "X": 0.10278645902872086,
        "B": 0.046902962028980255,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50352_60736_1",
      "ports": {
        "bus1": 50352,
        "bus2": 60736
      },
      "params": {
        "R": 0.05961592122912407,
        "X": 0.326272577047348,
        "B": 0.13665078580379486,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50353_50352_1",
      "ports": {
        "bus1": 50353,
        "bus2": 50352
      },
      "params": {
        "R": 0.0043985662050545216,
        "X": 0.1461484730243683,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50354_50355_1",
      "ports": {
        "bus1": 50354,
        "bus2": 50355
      },
      "params": {
        "R": 0.00025503092911094427,
        "X": 0.0010698811383917928,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50356_50263_1",
      "ports": {
        "bus1": 50356,
        "bus2": 50263
      },
      "params": {
        "R": 0.00014034862397238612,
        "X": 0.0025105872191488743,
        "B": 0.3401397168636322,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50356_50284_1",
      "ports": {
        "bus1": 50356,
        "bus2": 50284
      },
      "params": {
        "R": 0.00014586217002943158,
        "X": 0.0022604763507843018,
        "B": 0.34603050351142883,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50356_50359_1",
      "ports": {
        "bus1": 50356,
        "bus2": 50359
      },
      "params": {
        "R": 0.00037419877480715513,
        "X": 0.027453327551484108,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50356_50360_1",
      "ports": {
        "bus1": 50356,
        "bus2": 50360
      },
      "params": {
        "R": 0.00021795013162773103,
        "X": 0.015426361002027988,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50356_50361_1",
      "ports": {
        "bus1": 50356,
        "bus2": 50361
      },
      "params": {
        "R": 0.00017579463019501418,
        "X": 0.01207839883863926,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50356_50362_1",
      "ports": {
        "bus1": 50356,
        "bus2": 50362
      },
      "params": {
        "R": 0.00016352927195839584,
        "X": 0.012423686683177948,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50356_50363_1",
      "ports": {
        "bus1": 50356,
        "bus2": 50363
      },
      "params": {
        "R": 0.00012704294931609184,
        "X": 0.010031412355601788,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50356_50364_1",
      "ports": {
        "bus1": 50356,
        "bus2": 50364
      },
      "params": {
        "R": 0.00014307368837762624,
        "X": 0.009218527935445309,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50356_50365_1",
      "ports": {
        "bus1": 50356,
        "bus2": 50365
      },
      "params": {
        "R": 0.00023769494146108627,
        "X": 0.014909178949892521,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50356_50366_1",
      "ports": {
        "bus1": 50356,
        "bus2": 50366
      },
      "params": {
        "R": 0.0016415826976299286,
        "X": 0.1227404922246933,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50357_50234_1",
      "ports": {
        "bus1": 50357,
        "bus2": 50234
      },
      "params": {
        "R": 0.0011718168389052153,
        "X": 0.007024980615824461,
        "B": 0.008726528845727444,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50357_50260_1",
      "ports": {
        "bus1": 50357,
        "bus2": 50260
      },
      "params": {
        "R": 0.0001374547282466665,
        "X": 0.0009408483747392893,
        "B": 0.0010513783199712634,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50357_50359_1",
      "ports": {
        "bus1": 50357,
        "bus2": 50359
      },
      "params": {
        "R": -0.00010808336082845926,
        "X": -0.007929598912596703,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50358_50359_1",
      "ports": {
        "bus1": 50358,
        "bus2": 50359
      },
      "params": {
        "R": 0.001495672040618956,
        "X": 0.10973092168569565,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50367_50414_1",
      "ports": {
        "bus1": 50367,
        "bus2": 50414
      },
      "params": {
        "R": 0.00044367456575855613,
        "X": 0.006658259313553572,
        "B": 0.7079397439956665,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50368_50367_1",
      "ports": {
        "bus1": 50368,
        "bus2": 50367
      },
      "params": {
        "R": 0.00022720986453350633,
        "X": 0.019281214103102684,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50369_50133_1",
      "ports": {
        "bus1": 50369,
        "bus2": 50133
      },
      "params": {
        "R": 0.0005954119260422885,
        "X": 0.003148746443912387,
        "B": 0.0036773185711354017,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50370_50373_1",
      "ports": {
        "bus1": 50370,
        "bus2": 50373
      },
      "params": {
        "R": 0.000500604510307312,
        "X": 0.03098185360431671,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50370_50374_1",
      "ports": {
        "bus1": 50370,
        "bus2": 50374
      },
      "params": {
        "R": 0.0002884153800550848,
        "X": 0.022822795435786247,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50370_50375_1",
      "ports": {
        "bus1": 50370,
        "bus2": 50375
      },
      "params": {
        "R": 0.00027797461370937526,
        "X": 0.017220865935087204,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50370_50376_1",
      "ports": {
        "bus1": 50370,
        "bus2": 50376
      },
      "params": {
        "R": 0.0004684459127020091,
        "X": 0.0370318740606308,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50370_50377_1",
      "ports": {
        "bus1": 50370,
        "bus2": 50377
      },
      "params": {
        "R": 0.0002684220962692052,
        "X": 0.0010465182131156325,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50371_50112_1",
      "ports": {
        "bus1": 50371,
        "bus2": 50112
      },
      "params": {
        "R": 0.0012611955171450973,
        "X": 0.009328417479991913,
        "B": 0.0055294642224907875,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50371_50373_1",
      "ports": {
        "bus1": 50371,
        "bus2": 50373
      },
      "params": {
        "R": -0.00027444621082395315,
        "X": -0.016985170543193817,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50372_50373_1",
      "ports": {
        "bus1": 50372,
        "bus2": 50373
      },
      "params": {
        "R": 0.0011476323707029223,
        "X": 0.07102568447589874,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50377_50065_1",
      "ports": {
        "bus1": 50377,
        "bus2": 50065
      },
      "params": {
        "R": 0.00010339663276681677,
        "X": 0.001749276532791555,
        "B": 0.17160478234291077,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50377_50116_1",
      "ports": {
        "bus1": 50377,
        "bus2": 50116
      },
      "params": {
        "R": 9.876064723357558e-05,
        "X": 0.0018680138746276498,
        "B": 0.2963702976703644,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50377_50452_1",
      "ports": {
        "bus1": 50377,
        "bus2": 50452
      },
      "params": {
        "R": 0.0005776784382760525,
        "X": 0.010263176634907722,
        "B": 0.9825839996337891,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50378_50173_1",
      "ports": {
        "bus1": 50378,
        "bus2": 50173
      },
      "params": {
        "R": 0.003950625192373991,
        "X": 0.02366207353770733,
        "B": 0.014081590808928013,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50378_50379_1",
      "ports": {
        "bus1": 50378,
        "bus2": 50379
      },
      "params": {
        "R": 0.0020629088394343853,
        "X": 0.06597387790679932,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50380_50340_1",
      "ports": {
        "bus1": 50380,
        "bus2": 50340
      },
      "params": {
        "R": 0.0006829820340499282,
        "X": 0.009421959519386292,
        "B": 0.9432186484336853,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50380_50382_1",
      "ports": {
        "bus1": 50380,
        "bus2": 50382
      },
      "params": {
        "R": 0.00011756504682125524,
        "X": 0.00930870696902275,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50381_50354_1",
      "ports": {
        "bus1": 50381,
        "bus2": 50354
      },
      "params": {
        "R": 0.010088833048939705,
        "X": 0.04786137863993645,
        "B": 0.04771896079182625,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50381_50380_1",
      "ports": {
        "bus1": 50381,
        "bus2": 50380
      },
      "params": {
        "R": 0.0001967177086044103,
        "X": 0.014918716624379158,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50383_50385_1",
      "ports": {
        "bus1": 50383,
        "bus2": 50385
      },
      "params": {
        "R": 0.00012559944298118353,
        "X": 0.01019295770674944,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50383_50386_1",
      "ports": {
        "bus1": 50383,
        "bus2": 50386
      },
      "params": {
        "R": 0.0001086830161511898,
        "X": 0.008044751361012459,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50383_50388_2",
      "ports": {
        "bus1": 50383,
        "bus2": 50388
      },
      "params": {
        "R": 0.0002229999954579398,
        "X": 0.0010930000571534038,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50383_50388_1",
      "ports": {
        "bus1": 50383,
        "bus2": 50388
      },
      "params": {
        "R": 0.00022304222511593252,
        "X": 0.0010934312595054507,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50384_50034_1",
      "ports": {
        "bus1": 50384,
        "bus2": 50034
      },
      "params": {
        "R": 0.0035072085447609425,
        "X": 0.023061567917466164,
        "B": 0.026260126382112503,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50384_50040_1",
      "ports": {
        "bus1": 50384,
        "bus2": 50040
      },
      "params": {
        "R": 0.012321469374001026,
        "X": 0.06476623564958572,
        "B": 0.14227329194545746,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50384_50383_1",
      "ports": {
        "bus1": 50384,
        "bus2": 50383
      },
      "params": {
        "R": 0.00020203361054882407,
        "X": 0.011959337629377842,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50384_50387_1",
      "ports": {
        "bus1": 50384,
        "bus2": 50387
      },
      "params": {
        "R": 0.002120501361787319,
        "X": 0.08167939633131027,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50384_50401_1",
      "ports": {
        "bus1": 50384,
        "bus2": 50401
      },
      "params": {
        "R": 0.007455086801201105,
        "X": 0.04737795144319534,
        "B": 0.23953129351139069,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50389_50023_1",
      "ports": {
        "bus1": 50389,
        "bus2": 50023
      },
      "params": {
        "R": 0.0054673440754413605,
        "X": 0.02979210764169693,
        "B": 0.031423281878232956,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50389_50033_1",
      "ports": {
        "bus1": 50389,
        "bus2": 50033
      },
      "params": {
        "R": 0.00515324342995882,
        "X": 0.024797501042485237,
        "B": 0.024589046835899353,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50389_50390_1",
      "ports": {
        "bus1": 50389,
        "bus2": 50390
      },
      "params": {
        "R": 0.0016998173668980598,
        "X": 0.046159788966178894,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50389_50391_1",
      "ports": {
        "bus1": 50389,
        "bus2": 50391
      },
      "params": {
        "R": 0.006000683177262545,
        "X": 0.1982755959033966,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50389_50394_1",
      "ports": {
        "bus1": 50389,
        "bus2": 50394
      },
      "params": {
        "R": 0.003932576160877943,
        "X": 0.024217935279011726,
        "B": 0.06021471694111824,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50392_50393_1",
      "ports": {
        "bus1": 50392,
        "bus2": 50393
      },
      "params": {
        "R": 0.001234050141647458,
        "X": 0.047128986567258835,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50392_50394_1",
      "ports": {
        "bus1": 50392,
        "bus2": 50394
      },
      "params": {
        "R": 0.00023057821090333164,
        "X": 0.0011223381152376533,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50394_50040_1",
      "ports": {
        "bus1": 50394,
        "bus2": 50040
      },
      "params": {
        "R": 0.010569421574473381,
        "X": 0.06771819293498993,
        "B": 0.10119360685348511,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50395_50367_1",
      "ports": {
        "bus1": 50395,
        "bus2": 50367
      },
      "params": {
        "R": 0.0006479590083472431,
        "X": 0.010239796712994576,
        "B": 1.3300690650939941,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50395_50397_1",
      "ports": {
        "bus1": 50395,
        "bus2": 50397
      },
      "params": {
        "R": 6.523151387227699e-05,
        "X": 0.005065780133008957,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50395_50398_1",
      "ports": {
        "bus1": 50395,
        "bus2": 50398
      },
      "params": {
        "R": 0.0001700505381450057,
        "X": 0.01191590167582035,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50395_50399_1",
      "ports": {
        "bus1": 50395,
        "bus2": 50399
      },
      "params": {
        "R": 0.00014046498108655214,
        "X": 0.009886959567666054,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50395_50414_1",
      "ports": {
        "bus1": 50395,
        "bus2": 50414
      },
      "params": {
        "R": 0.000548394164070487,
        "X": 0.010426112450659275,
        "B": 0.9626294374465942,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50395_50446_1",
      "ports": {
        "bus1": 50395,
        "bus2": 50446
      },
      "params": {
        "R": 0.00018907214689534158,
        "X": 0.0031514978036284447,
        "B": 0.37867510318756104,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50396_50309_1",
      "ports": {
        "bus1": 50396,
        "bus2": 50309
      },
      "params": {
        "R": 0.00178134732414037,
        "X": 0.008870098739862442,
        "B": 0.011414148844778538,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50396_50395_1",
      "ports": {
        "bus1": 50396,
        "bus2": 50395
      },
      "params": {
        "R": 0.00017877253412734717,
        "X": 0.012376178056001663,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50400_50402_1",
      "ports": {
        "bus1": 50400,
        "bus2": 50402
      },
      "params": {
        "R": 0.00019133627938572317,
        "X": 0.01431355345994234,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50400_50403_1",
      "ports": {
        "bus1": 50400,
        "bus2": 50403
      },
      "params": {
        "R": 0.00016740513092372566,
        "X": 0.011236732825636864,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50400_50404_1",
      "ports": {
        "bus1": 50400,
        "bus2": 50404
      },
      "params": {
        "R": 0.00013871502596884966,
        "X": 0.00963283609598875,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50400_50405_1",
      "ports": {
        "bus1": 50400,
        "bus2": 50405
      },
      "params": {
        "R": 0.00029739117599092424,
        "X": 0.0011907698353752494,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50401_50042_1",
      "ports": {
        "bus1": 50401,
        "bus2": 50042
      },
      "params": {
        "R": 0.0088071059435606,
        "X": 0.054550834000110626,
        "B": 0.1812158226966858,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50401_50198_1",
      "ports": {
        "bus1": 50401,
        "bus2": 50198
      },
      "params": {
        "R": 0.004258249420672655,
        "X": 0.020668430253863335,
        "B": 0.016056707128882408,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50401_50400_1",
      "ports": {
        "bus1": 50401,
        "bus2": 50400
      },
      "params": {
        "R": 0.0001626482408028096,
        "X": 0.014311399310827255,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50405_50428_1",
      "ports": {
        "bus1": 50405,
        "bus2": 50428
      },
      "params": {
        "R": 0.0003039041184820235,
        "X": 0.0051305158995091915,
        "B": 0.4313977062702179,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50406_50019_1",
      "ports": {
        "bus1": 50406,
        "bus2": 50019
      },
      "params": {
        "R": 0.0006486803176812828,
        "X": 0.012566939927637577,
        "B": 1.316255807876587,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50406_50388_1",
      "ports": {
        "bus1": 50406,
        "bus2": 50388
      },
      "params": {
        "R": 0.001232363865710795,
        "X": 0.01966388151049614,
        "B": 1.5138239860534668,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50406_50409_1",
      "ports": {
        "bus1": 50406,
        "bus2": 50409
      },
      "params": {
        "R": 0.00015650090062990785,
        "X": 0.011255227960646152,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50406_50446_1",
      "ports": {
        "bus1": 50406,
        "bus2": 50446
      },
      "params": {
        "R": 0.0014460977399721742,
        "X": 0.02666642516851425,
        "B": 3.515789747238159,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50406_50453_1",
      "ports": {
        "bus1": 50406,
        "bus2": 50453
      },
      "params": {
        "R": 0.0013904388761147857,
        "X": 0.02217656560242176,
        "B": 3.9598286151885986,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50407_50406_1",
      "ports": {
        "bus1": 50407,
        "bus2": 50406
      },
      "params": {
        "R": 0.0003059071896132082,
        "X": 0.01698293723165989,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50407_50410_1",
      "ports": {
        "bus1": 50407,
        "bus2": 50410
      },
      "params": {
        "R": 0.0002607353962957859,
        "X": 0.0010778752621263266,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50408_50407_1",
      "ports": {
        "bus1": 50408,
        "bus2": 50407
      },
      "params": {
        "R": 0.00038686717743985355,
        "X": 0.02570936642587185,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50411_50155_1",
      "ports": {
        "bus1": 50411,
        "bus2": 50155
      },
      "params": {
        "R": 0.0013772692764177918,
        "X": 0.007389750797301531,
        "B": 0.006462235935032368,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50411_50412_1",
      "ports": {
        "bus1": 50411,
        "bus2": 50412
      },
      "params": {
        "R": 0.004199880175292492,
        "X": 0.13308310508728027,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50411_50413_1",
      "ports": {
        "bus1": 50411,
        "bus2": 50413
      },
      "params": {
        "R": 0.023149000480771065,
        "X": 0.6529629826545715,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50414_50417_1",
      "ports": {
        "bus1": 50414,
        "bus2": 50417
      },
      "params": {
        "R": 0.00012267549755051732,
        "X": 0.009998851455748081,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50414_50418_1",
      "ports": {
        "bus1": 50414,
        "bus2": 50418
      },
      "params": {
        "R": 0.00031754683004692197,
        "X": 0.01747320406138897,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50414_50419_1",
      "ports": {
        "bus1": 50414,
        "bus2": 50419
      },
      "params": {
        "R": 0.0002287725219503045,
        "X": 0.0172552652657032,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50414_50428_1",
      "ports": {
        "bus1": 50414,
        "bus2": 50428
      },
      "params": {
        "R": 0.0008005836280062795,
        "X": 0.01206398755311966,
        "B": 1.4491149187088013,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50415_50417_1",
      "ports": {
        "bus1": 50415,
        "bus2": 50417
      },
      "params": {
        "R": 3.3053685910999775e-05,
        "X": 0.0026940936222672462,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50416_50417_1",
      "ports": {
        "bus1": 50416,
        "bus2": 50417
      },
      "params": {
        "R": 0.0008909175521694124,
        "X": 0.0726155936717987,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50420_50421_1",
      "ports": {
        "bus1": 50420,
        "bus2": 50421
      },
      "params": {
        "R": 0.0019067145185545087,
        "X": 0.05703228712081909,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50420_50422_1",
      "ports": {
        "bus1": 50420,
        "bus2": 50422
      },
      "params": {
        "R": 0.00021922193991485983,
        "X": 0.0010913690784946084,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50420_50423_1",
      "ports": {
        "bus1": 50420,
        "bus2": 50423
      },
      "params": {
        "R": 0.00026842879015021026,
        "X": 0.0011489809257909656,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50422_30383_1",
      "ports": {
        "bus1": 50422,
        "bus2": 30383
      },
      "params": {
        "R": 0.0493248887360096,
        "X": 0.30101075768470764,
        "B": 0.21985910832881927,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50422_50408_1",
      "ports": {
        "bus1": 50422,
        "bus2": 50408
      },
      "params": {
        "R": 0.001581256277859211,
        "X": 0.010601170361042023,
        "B": 0.01384460087865591,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50424_50427_1",
      "ports": {
        "bus1": 50424,
        "bus2": 50427
      },
      "params": {
        "R": 0.000642176833935082,
        "X": 0.050729602575302124,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50424_50428_1",
      "ports": {
        "bus1": 50424,
        "bus2": 50428
      },
      "params": {
        "R": 0.0002861125976778567,
        "X": 0.001186398440040648,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50425_50427_1",
      "ports": {
        "bus1": 50425,
        "bus2": 50427
      },
      "params": {
        "R": -0.00046088502858765423,
        "X": -0.03640822321176529,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50426_50427_1",
      "ports": {
        "bus1": 50426,
        "bus2": 50427
      },
      "params": {
        "R": 0.0009177756728604436,
        "X": 0.07250089943408966,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50429_50433_1",
      "ports": {
        "bus1": 50429,
        "bus2": 50433
      },
      "params": {
        "R": 0.00013912681606598198,
        "X": 0.011495480313897133,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50429_50434_1",
      "ports": {
        "bus1": 50429,
        "bus2": 50434
      },
      "params": {
        "R": 0.0005993475788272917,
        "X": 0.039150554686784744,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50429_50435_1",
      "ports": {
        "bus1": 50429,
        "bus2": 50435
      },
      "params": {
        "R": 0.00023245818738359958,
        "X": 0.0011406287085264921,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50430_50429_1",
      "ports": {
        "bus1": 50430,
        "bus2": 50429
      },
      "params": {
        "R": 0.00024599095922894776,
        "X": 0.016358382999897003,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50430_50436_1",
      "ports": {
        "bus1": 50430,
        "bus2": 50436
      },
      "params": {
        "R": 0.0002849190204869956,
        "X": 0.0011176090920343995,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50431_50300_1",
      "ports": {
        "bus1": 50431,
        "bus2": 50300
      },
      "params": {
        "R": 0.019143443554639816,
        "X": 0.12938427925109863,
        "B": 0.09351640939712524,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50431_50430_1",
      "ports": {
        "bus1": 50431,
        "bus2": 50430
      },
      "params": {
        "R": 0.0005371316219680011,
        "X": 0.030927952378988266,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50432_50431_1",
      "ports": {
        "bus1": 50432,
        "bus2": 50431
      },
      "params": {
        "R": 0.0023658007849007845,
        "X": 0.08438168466091156,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50436_70157_1",
      "ports": {
        "bus1": 50436,
        "bus2": 70157
      },
      "params": {
        "R": 0.004277543164789677,
        "X": 0.05162513256072998,
        "B": 1.1410773992538452,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50437_50185_1",
      "ports": {
        "bus1": 50437,
        "bus2": 50185
      },
      "params": {
        "R": 0.0008948445320129395,
        "X": 0.005495163612067699,
        "B": 0.005686610471457243,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50438_50377_1",
      "ports": {
        "bus1": 50438,
        "bus2": 50377
      },
      "params": {
        "R": 0.00010175319766858593,
        "X": 0.0018723012180998921,
        "B": 0.15413065254688263,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50438_50440_1",
      "ports": {
        "bus1": 50438,
        "bus2": 50440
      },
      "params": {
        "R": 0.00023795946617610753,
        "X": 0.01967163011431694,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50438_50441_1",
      "ports": {
        "bus1": 50438,
        "bus2": 50441
      },
      "params": {
        "R": 0.00023434987815562636,
        "X": 0.016217034310102463,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50438_50442_1",
      "ports": {
        "bus1": 50438,
        "bus2": 50442
      },
      "params": {
        "R": 0.0006900323205627501,
        "X": 0.05076129361987114,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50439_50054_1",
      "ports": {
        "bus1": 50439,
        "bus2": 50054
      },
      "params": {
        "R": 0.005010125692933798,
        "X": 0.03219284862279892,
        "B": 0.012085641734302044,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50439_50086_1",
      "ports": {
        "bus1": 50439,
        "bus2": 50086
      },
      "params": {
        "R": 0.0026056726928800344,
        "X": 0.016196316108107567,
        "B": 0.025234587490558624,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50439_50112_1",
      "ports": {
        "bus1": 50439,
        "bus2": 50112
      },
      "params": {
        "R": 0.0023987554013729095,
        "X": 0.013639325276017189,
        "B": 0.007727795280516148,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50439_50438_1",
      "ports": {
        "bus1": 50439,
        "bus2": 50438
      },
      "params": {
        "R": 0.00020064489217475057,
        "X": 0.014351471327245235,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50443_50445_1",
      "ports": {
        "bus1": 50443,
        "bus2": 50445
      },
      "params": {
        "R": 0.00027628810494206846,
        "X": 0.00106007547583431,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50444_50167_1",
      "ports": {
        "bus1": 50444,
        "bus2": 50167
      },
      "params": {
        "R": 0.0016727118054404855,
        "X": 0.010414562188088894,
        "B": 0.006922382395714521,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50444_50172_1",
      "ports": {
        "bus1": 50444,
        "bus2": 50172
      },
      "params": {
        "R": 0.0006024567992426455,
        "X": 0.004151938017457724,
        "B": 0.002432852750644088,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50444_50369_1",
      "ports": {
        "bus1": 50444,
        "bus2": 50369
      },
      "params": {
        "R": 0.0018564896890893579,
        "X": 0.009623787365853786,
        "B": 0.0038678962737321854,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50444_50443_1",
      "ports": {
        "bus1": 50444,
        "bus2": 50443
      },
      "params": {
        "R": 0.00017852452583611012,
        "X": 0.012620547786355019,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50445_50163_1",
      "ports": {
        "bus1": 50445,
        "bus2": 50163
      },
      "params": {
        "R": 0.00020181183936074376,
        "X": 0.0027877413667738438,
        "B": 0.334909051656723,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50446_50448_1",
      "ports": {
        "bus1": 50446,
        "bus2": 50448
      },
      "params": {
        "R": 0.0001392570702591911,
        "X": 0.011943175457417965,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50446_50449_1",
      "ports": {
        "bus1": 50446,
        "bus2": 50449
      },
      "params": {
        "R": 0.00018224786617793143,
        "X": 0.013407654128968716,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50447_50306_1",
      "ports": {
        "bus1": 50447,
        "bus2": 50306
      },
      "params": {
        "R": 0.0038601497653871775,
        "X": 0.02362791821360588,
        "B": 0.021403050050139427,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50447_50446_1",
      "ports": {
        "bus1": 50447,
        "bus2": 50446
      },
      "params": {
        "R": 0.00022869539679959416,
        "X": 0.014871222898364067,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50450_50452_1",
      "ports": {
        "bus1": 50450,
        "bus2": 50452
      },
      "params": {
        "R": 0.00020033889450132847,
        "X": 0.0011502831475809216,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50451_50027_1",
      "ports": {
        "bus1": 50451,
        "bus2": 50027
      },
      "params": {
        "R": 0.009067521430552006,
        "X": 0.0488705076277256,
        "B": 0.04787092283368111,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50451_50450_1",
      "ports": {
        "bus1": 50451,
        "bus2": 50450
      },
      "params": {
        "R": 0.00018747212016023695,
        "X": 0.013312176801264286,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50453_40980_1",
      "ports": {
        "bus1": 50453,
        "bus2": 40980
      },
      "params": {
        "R": 0.0013803514884784818,
        "X": 0.028123242780566216,
        "B": 2.61759877204895,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50453_50456_1",
      "ports": {
        "bus1": 50453,
        "bus2": 50456
      },
      "params": {
        "R": -7.257634570123628e-05,
        "X": -0.004929073620587587,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50453_50457_1",
      "ports": {
        "bus1": 50453,
        "bus2": 50457
      },
      "params": {
        "R": 0.0002260794281028211,
        "X": 0.01865292899310589,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50454_50013_1",
      "ports": {
        "bus1": 50454,
        "bus2": 50013
      },
      "params": {
        "R": 0.0028056136798113585,
        "X": 0.01788153685629368,
        "B": 0.018881913274526596,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50454_50456_1",
      "ports": {
        "bus1": 50454,
        "bus2": 50456
      },
      "params": {
        "R": 0.00029132096096873283,
        "X": 0.019785284996032715,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50455_50456_1",
      "ports": {
        "bus1": 50455,
        "bus2": 50456
      },
      "params": {
        "R": 0.0012839019764214754,
        "X": 0.0871972069144249,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50458_50435_1",
      "ports": {
        "bus1": 50458,
        "bus2": 50435
      },
      "params": {
        "R": 0.0009671288426034153,
        "X": 0.015899542719125748,
        "B": 1.6397863626480103,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_50459_50458_1",
      "ports": {
        "bus1": 50459,
        "bus2": 50458
      },
      "params": {
        "R": 0.0001328382350038737,
        "X": 0.009394560940563679,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_50460_50459_1",
      "ports": {
        "bus1": 50460,
        "bus2": 50459
      },
      "params": {
        "R": 0.004260600078850985,
        "X": 0.13724704086780548,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53000_53004_1",
      "ports": {
        "bus1": 53000,
        "bus2": 53004
      },
      "params": {
        "R": 0.04552970454096794,
        "X": 0.22565338015556335,
        "B": 0.03494802489876747,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53001_53002_1",
      "ports": {
        "bus1": 53001,
        "bus2": 53002
      },
      "params": {
        "R": 0.00021386001026257873,
        "X": 0.0011944655561819673,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53001_53007_1",
      "ports": {
        "bus1": 53001,
        "bus2": 53007
      },
      "params": {
        "R": 0.04677332937717438,
        "X": 0.14700721204280853,
        "B": 0.04766157642006874,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53003_53019_1",
      "ports": {
        "bus1": 53003,
        "bus2": 53019
      },
      "params": {
        "R": 0.03416843339800835,
        "X": 0.12204840779304504,
        "B": 0.05167807638645172,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53003_53021_1",
      "ports": {
        "bus1": 53003,
        "bus2": 53021
      },
      "params": {
        "R": 0.04785386100411415,
        "X": 0.2155105024576187,
        "B": 0.045555707067251205,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53004_53020_1",
      "ports": {
        "bus1": 53004,
        "bus2": 53020
      },
      "params": {
        "R": 0.024613775312900543,
        "X": 0.10070818662643433,
        "B": 0.07457709312438965,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53005_53006_1",
      "ports": {
        "bus1": 53005,
        "bus2": 53006
      },
      "params": {
        "R": 0.0002134355454472825,
        "X": 0.001117103616707027,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53006_53001_1",
      "ports": {
        "bus1": 53006,
        "bus2": 53001
      },
      "params": {
        "R": 0.010578921996057034,
        "X": 0.050367388874292374,
        "B": 0.02109878696501255,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53007_53014_1",
      "ports": {
        "bus1": 53007,
        "bus2": 53014
      },
      "params": {
        "R": 0.021550985053181648,
        "X": 0.10863462835550308,
        "B": 0.04015885666012764,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53007_60155_1",
      "ports": {
        "bus1": 53007,
        "bus2": 60155
      },
      "params": {
        "R": 0.02037978544831276,
        "X": 0.09791942685842514,
        "B": 0.02166203036904335,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53007_60578_1",
      "ports": {
        "bus1": 53007,
        "bus2": 60578
      },
      "params": {
        "R": 0.09507143497467041,
        "X": 0.33953770995140076,
        "B": 0.07999847084283829,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53008_53009_1",
      "ports": {
        "bus1": 53008,
        "bus2": 53009
      },
      "params": {
        "R": 0.00020959462563041598,
        "X": 0.0011944470461457968,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53009_53013_1",
      "ports": {
        "bus1": 53009,
        "bus2": 53013
      },
      "params": {
        "R": 0.024786867201328278,
        "X": 0.1018664538860321,
        "B": 0.029811561107635498,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53009_53030_1",
      "ports": {
        "bus1": 53009,
        "bus2": 53030
      },
      "params": {
        "R": 0.03372860699892044,
        "X": 0.14871345460414886,
        "B": 0.054653335362672806,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53010_53011_1",
      "ports": {
        "bus1": 53010,
        "bus2": 53011
      },
      "params": {
        "R": 0.0002527889155317098,
        "X": 0.0011836681514978409,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53010_53012_1",
      "ports": {
        "bus1": 53010,
        "bus2": 53012
      },
      "params": {
        "R": 0.011314967647194862,
        "X": 0.045556582510471344,
        "B": 0.02219812013208866,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53013_53000_1",
      "ports": {
        "bus1": 53013,
        "bus2": 53000
      },
      "params": {
        "R": 0.052038706839084625,
        "X": 0.21550647914409637,
        "B": 0.05010102689266205,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53014_53006_1",
      "ports": {
        "bus1": 53014,
        "bus2": 53006
      },
      "params": {
        "R": 0.007837156765162945,
        "X": 0.02865748293697834,
        "B": 0.006394600961357355,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53014_53015_1",
      "ports": {
        "bus1": 53014,
        "bus2": 53015
      },
      "params": {
        "R": 0.00027023680740967393,
        "X": 0.001161289750598371,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53016_53017_1",
      "ports": {
        "bus1": 53016,
        "bus2": 53017
      },
      "params": {
        "R": 0.0002966379397548735,
        "X": 0.0011339668417349458,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53016_53018_1",
      "ports": {
        "bus1": 53016,
        "bus2": 53018
      },
      "params": {
        "R": 0.00022125027317088097,
        "X": 0.001109305419959128,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53019_53010_1",
      "ports": {
        "bus1": 53019,
        "bus2": 53010
      },
      "params": {
        "R": 0.010930369608104229,
        "X": 0.05435576289892197,
        "B": 0.011605114676058292,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53019_53017_1",
      "ports": {
        "bus1": 53019,
        "bus2": 53017
      },
      "params": {
        "R": 0.011121412739157677,
        "X": 0.04055720940232277,
        "B": 0.013110868632793427,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53020_53006_1",
      "ports": {
        "bus1": 53020,
        "bus2": 53006
      },
      "params": {
        "R": 0.01134191919118166,
        "X": 0.05773548781871796,
        "B": 0.010725710541009903,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53021_53017_1",
      "ports": {
        "bus1": 53021,
        "bus2": 53017
      },
      "params": {
        "R": 0.02836500108242035,
        "X": 0.124501533806324,
        "B": 0.04514933004975319,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53022_53004_1",
      "ports": {
        "bus1": 53022,
        "bus2": 53004
      },
      "params": {
        "R": 0.01779903657734394,
        "X": 0.05687998607754707,
        "B": 0.033807624131441116,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53023_53022_1",
      "ports": {
        "bus1": 53023,
        "bus2": 53022
      },
      "params": {
        "R": 0.013688020408153534,
        "X": 0.05730275809764862,
        "B": 0.01451495848596096,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53023_53032_1",
      "ports": {
        "bus1": 53023,
        "bus2": 53032
      },
      "params": {
        "R": 0.011821670457720757,
        "X": 0.04845978692173958,
        "B": 0.010253448970615864,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53024_53025_1",
      "ports": {
        "bus1": 53024,
        "bus2": 53025
      },
      "params": {
        "R": 0.00029834196902811527,
        "X": 0.0010325239272788167,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53024_53026_1",
      "ports": {
        "bus1": 53024,
        "bus2": 53026
      },
      "params": {
        "R": 0.009105969220399857,
        "X": 0.04250795394182205,
        "B": 0.008262095041573048,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53027_53012_1",
      "ports": {
        "bus1": 53027,
        "bus2": 53012
      },
      "params": {
        "R": 0.020003335550427437,
        "X": 0.08419447392225266,
        "B": 0.01625603809952736,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53028_53030_1",
      "ports": {
        "bus1": 53028,
        "bus2": 53030
      },
      "params": {
        "R": 0.016081172972917557,
        "X": 0.06439963728189468,
        "B": 0.01170570682734251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53028_53051_1",
      "ports": {
        "bus1": 53028,
        "bus2": 53051
      },
      "params": {
        "R": 0.0389164574444294,
        "X": 0.18565599620342255,
        "B": 0.023840181529521942,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53029_53040_1",
      "ports": {
        "bus1": 53029,
        "bus2": 53040
      },
      "params": {
        "R": 0.020440630614757538,
        "X": 0.07701688259840012,
        "B": 0.00798577256500721,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53030_53271_1",
      "ports": {
        "bus1": 53030,
        "bus2": 53271
      },
      "params": {
        "R": 0.023851042613387108,
        "X": 0.10205907374620438,
        "B": 0.07679420709609985,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53031_53024_1",
      "ports": {
        "bus1": 53031,
        "bus2": 53024
      },
      "params": {
        "R": 0.006991567090153694,
        "X": 0.030305983498692513,
        "B": 0.02431415393948555,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53031_53045_1",
      "ports": {
        "bus1": 53031,
        "bus2": 53045
      },
      "params": {
        "R": 0.013293788768351078,
        "X": 0.05810161679983139,
        "B": 0.009913651272654533,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53031_53063_1",
      "ports": {
        "bus1": 53031,
        "bus2": 53063
      },
      "params": {
        "R": 0.015131459571421146,
        "X": 0.09967213124036789,
        "B": 0.03187304362654686,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53032_53029_1",
      "ports": {
        "bus1": 53032,
        "bus2": 53029
      },
      "params": {
        "R": 0.010245907120406628,
        "X": 0.039217546582221985,
        "B": 0.027537990361452103,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53033_53017_1",
      "ports": {
        "bus1": 53033,
        "bus2": 53017
      },
      "params": {
        "R": 0.0302533358335495,
        "X": 0.1362157016992569,
        "B": 0.026039617136120796,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53033_53034_1",
      "ports": {
        "bus1": 53033,
        "bus2": 53034
      },
      "params": {
        "R": 0.0002693739952519536,
        "X": 0.0011232149554416537,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53035_53037_1",
      "ports": {
        "bus1": 53035,
        "bus2": 53037
      },
      "params": {
        "R": 0.025390001013875008,
        "X": 0.10981110483407974,
        "B": 0.008755050599575043,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53035_53052_1",
      "ports": {
        "bus1": 53035,
        "bus2": 53052
      },
      "params": {
        "R": 0.06191154569387436,
        "X": 0.2557457685470581,
        "B": 0.10091006010770798,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53036_53038_1",
      "ports": {
        "bus1": 53036,
        "bus2": 53038
      },
      "params": {
        "R": 0.0002877724764402956,
        "X": 0.0010325417388230562,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53036_53272_1",
      "ports": {
        "bus1": 53036,
        "bus2": 53272
      },
      "params": {
        "R": 0.021456154063344002,
        "X": 0.16422304511070251,
        "B": 0.5271714925765991,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53036_53290_1",
      "ports": {
        "bus1": 53036,
        "bus2": 53290
      },
      "params": {
        "R": 0.007130117155611515,
        "X": 0.07584791630506516,
        "B": 0.3187623620033264,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53037_53036_1",
      "ports": {
        "bus1": 53037,
        "bus2": 53036
      },
      "params": {
        "R": 0.0017930403118953109,
        "X": 0.08081188797950745,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53039_53027_1",
      "ports": {
        "bus1": 53039,
        "bus2": 53027
      },
      "params": {
        "R": 0.020124269649386406,
        "X": 0.10655214637517929,
        "B": 0.033835358917713165,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53039_53033_1",
      "ports": {
        "bus1": 53039,
        "bus2": 53033
      },
      "params": {
        "R": 0.030215702950954437,
        "X": 0.15027008950710297,
        "B": 0.029352322220802307,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53039_53037_1",
      "ports": {
        "bus1": 53039,
        "bus2": 53037
      },
      "params": {
        "R": 0.00817287527024746,
        "X": 0.040929656475782394,
        "B": 0.014471256174147129,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53040_53043_1",
      "ports": {
        "bus1": 53040,
        "bus2": 53043
      },
      "params": {
        "R": -0.0007724380120635033,
        "X": -0.015213742852210999,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53041_53043_1",
      "ports": {
        "bus1": 53041,
        "bus2": 53043
      },
      "params": {
        "R": 0.00958846416324377,
        "X": 0.18885186314582825,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53042_53043_1",
      "ports": {
        "bus1": 53042,
        "bus2": 53043
      },
      "params": {
        "R": 0.00958846416324377,
        "X": 0.18885186314582825,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53044_53047_1",
      "ports": {
        "bus1": 53044,
        "bus2": 53047
      },
      "params": {
        "R": 0.0026238400023430586,
        "X": 0.1452546864748001,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53045_53047_1",
      "ports": {
        "bus1": 53045,
        "bus2": 53047
      },
      "params": {
        "R": -0.001676154788583517,
        "X": -0.09279121458530426,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53046_53047_1",
      "ports": {
        "bus1": 53046,
        "bus2": 53047
      },
      "params": {
        "R": 0.005432828329503536,
        "X": 0.30075913667678833,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53048_53023_1",
      "ports": {
        "bus1": 53048,
        "bus2": 53023
      },
      "params": {
        "R": 0.014048071578145027,
        "X": 0.05167141556739807,
        "B": 0.02362644299864769,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53048_53026_1",
      "ports": {
        "bus1": 53048,
        "bus2": 53026
      },
      "params": {
        "R": 0.009107009507715702,
        "X": 0.04223493114113808,
        "B": 0.01635032892227173,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53048_53045_1",
      "ports": {
        "bus1": 53048,
        "bus2": 53045
      },
      "params": {
        "R": 0.011717152781784534,
        "X": 0.05810707435011864,
        "B": 0.011646288447082043,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53048_53049_1",
      "ports": {
        "bus1": 53048,
        "bus2": 53049
      },
      "params": {
        "R": 0.00020568894979078323,
        "X": 0.0010536103509366512,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53048_53057_1",
      "ports": {
        "bus1": 53048,
        "bus2": 53057
      },
      "params": {
        "R": 0.016990331932902336,
        "X": 0.07539370656013489,
        "B": 0.028069019317626953,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53050_53051_1",
      "ports": {
        "bus1": 53050,
        "bus2": 53051
      },
      "params": {
        "R": 0.00027198108728043735,
        "X": 0.0010695414384827018,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53051_53086_1",
      "ports": {
        "bus1": 53051,
        "bus2": 53086
      },
      "params": {
        "R": 0.007492317818105221,
        "X": 0.03735727071762085,
        "B": 0.03200286999344826,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53052_53053_1",
      "ports": {
        "bus1": 53052,
        "bus2": 53053
      },
      "params": {
        "R": 0.00022619563969783485,
        "X": 0.0011982760624960065,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53052_53117_1",
      "ports": {
        "bus1": 53052,
        "bus2": 53117
      },
      "params": {
        "R": 0.011180408298969269,
        "X": 0.04845261573791504,
        "B": 0.04649413749575615,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53055_53056_1",
      "ports": {
        "bus1": 53055,
        "bus2": 53056
      },
      "params": {
        "R": 0.0002934484218712896,
        "X": 0.00119659467600286,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53055_53057_1",
      "ports": {
        "bus1": 53055,
        "bus2": 53057
      },
      "params": {
        "R": 0.0002901210100390017,
        "X": 0.0011386859696358442,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53057_53045_1",
      "ports": {
        "bus1": 53057,
        "bus2": 53045
      },
      "params": {
        "R": 0.006819216534495354,
        "X": 0.029662087559700012,
        "B": 0.11807882785797119,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53058_53059_1",
      "ports": {
        "bus1": 53058,
        "bus2": 53059
      },
      "params": {
        "R": 0.00029182119760662317,
        "X": 0.0011931754415854812,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53059_53065_1",
      "ports": {
        "bus1": 53059,
        "bus2": 53065
      },
      "params": {
        "R": 0.010826007463037968,
        "X": 0.05039958655834198,
        "B": 0.013126577250659466,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53059_53307_1",
      "ports": {
        "bus1": 53059,
        "bus2": 53307
      },
      "params": {
        "R": 0.005532041657716036,
        "X": 0.025125965476036072,
        "B": 0.10228271782398224,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53060_53061_1",
      "ports": {
        "bus1": 53060,
        "bus2": 53061
      },
      "params": {
        "R": 0.00020912240142934024,
        "X": 0.0011739612091332674,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53060_53062_1",
      "ports": {
        "bus1": 53060,
        "bus2": 53062
      },
      "params": {
        "R": 0.00021480514260474592,
        "X": 0.0011322854552417994,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53062_53051_1",
      "ports": {
        "bus1": 53062,
        "bus2": 53051
      },
      "params": {
        "R": 0.012709868140518665,
        "X": 0.07091033458709717,
        "B": 0.00916319154202938,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53062_53101_1",
      "ports": {
        "bus1": 53062,
        "bus2": 53101
      },
      "params": {
        "R": 0.006443873513489962,
        "X": 0.0341760478913784,
        "B": 0.02032243274152279,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53063_53249_1",
      "ports": {
        "bus1": 53063,
        "bus2": 53249
      },
      "params": {
        "R": 0.008528664708137512,
        "X": 0.04115097597241402,
        "B": 0.00599984684959054,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53064_53040_1",
      "ports": {
        "bus1": 53064,
        "bus2": 53040
      },
      "params": {
        "R": 0.029449541121721268,
        "X": 0.13932554423809052,
        "B": 0.029201040044426918,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53064_53153_1",
      "ports": {
        "bus1": 53064,
        "bus2": 53153
      },
      "params": {
        "R": 0.04873856157064438,
        "X": 0.2068023681640625,
        "B": 0.03870665282011032,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53065_53249_1",
      "ports": {
        "bus1": 53065,
        "bus2": 53249
      },
      "params": {
        "R": 0.005562733393162489,
        "X": 0.029980173334479332,
        "B": 0.019986644387245178,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53066_53067_1",
      "ports": {
        "bus1": 53066,
        "bus2": 53067
      },
      "params": {
        "R": 0.0002813919563777745,
        "X": 0.0010677891550585628,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53066_53070_1",
      "ports": {
        "bus1": 53066,
        "bus2": 53070
      },
      "params": {
        "R": 0.005769258830696344,
        "X": 0.02683757245540619,
        "B": 0.018915945664048195,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53066_53267_1",
      "ports": {
        "bus1": 53066,
        "bus2": 53267
      },
      "params": {
        "R": 0.0049249520525336266,
        "X": 0.019034070894122124,
        "B": 0.020433319732546806,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53068_53069_1",
      "ports": {
        "bus1": 53068,
        "bus2": 53069
      },
      "params": {
        "R": 0.00022240901307668537,
        "X": 0.0011225889902561903,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53068_53070_1",
      "ports": {
        "bus1": 53068,
        "bus2": 53070
      },
      "params": {
        "R": 0.00020422821398824453,
        "X": 0.0010518681956455112,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53070_53267_1",
      "ports": {
        "bus1": 53070,
        "bus2": 53267
      },
      "params": {
        "R": 0.01100054569542408,
        "X": 0.04811294004321098,
        "B": 0.02407633140683174,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53072_53071_1",
      "ports": {
        "bus1": 53072,
        "bus2": 53071
      },
      "params": {
        "R": 0.0027906661853194237,
        "X": 0.009381209500133991,
        "B": 0.002100931480526924,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53072_53088_1",
      "ports": {
        "bus1": 53072,
        "bus2": 53088
      },
      "params": {
        "R": 0.0029116806108504534,
        "X": 0.014738214202225208,
        "B": 0.002311565913259983,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53073_53074_1",
      "ports": {
        "bus1": 53073,
        "bus2": 53074
      },
      "params": {
        "R": 0.00021214736625552177,
        "X": 0.0011225802591070533,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53073_53081_1",
      "ports": {
        "bus1": 53073,
        "bus2": 53081
      },
      "params": {
        "R": 0.0032996111549437046,
        "X": 0.0171587485820055,
        "B": 0.0219767726957798,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53073_53082_1",
      "ports": {
        "bus1": 53073,
        "bus2": 53082
      },
      "params": {
        "R": 0.007837844081223011,
        "X": 0.0392165444791317,
        "B": 0.021290089935064316,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53075_53071_1",
      "ports": {
        "bus1": 53075,
        "bus2": 53071
      },
      "params": {
        "R": 0.0028531760908663273,
        "X": 0.013414718210697174,
        "B": 0.004596328362822533,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53075_53073_1",
      "ports": {
        "bus1": 53075,
        "bus2": 53073
      },
      "params": {
        "R": 0.002452960005030036,
        "X": 0.011728363111615181,
        "B": 0.0038835869636386633,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53076_53077_1",
      "ports": {
        "bus1": 53076,
        "bus2": 53077
      },
      "params": {
        "R": 0.0002128129272023216,
        "X": 0.0011677212314680219,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53076_53078_1",
      "ports": {
        "bus1": 53076,
        "bus2": 53078
      },
      "params": {
        "R": 0.00020163152657914907,
        "X": 0.0010492055444046855,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53078_53083_1",
      "ports": {
        "bus1": 53078,
        "bus2": 53083
      },
      "params": {
        "R": 0.002089481335133314,
        "X": 0.010242393240332603,
        "B": 0.0016156977508217096,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53078_53096_1",
      "ports": {
        "bus1": 53078,
        "bus2": 53096
      },
      "params": {
        "R": 0.001222280552610755,
        "X": 0.004889151081442833,
        "B": 0.00965173076838255,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53079_53080_1",
      "ports": {
        "bus1": 53079,
        "bus2": 53080
      },
      "params": {
        "R": 0.0002539849083404988,
        "X": 0.0010377162834629416,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53080_53106_1",
      "ports": {
        "bus1": 53080,
        "bus2": 53106
      },
      "params": {
        "R": 0.00581257464364171,
        "X": 0.01605442725121975,
        "B": 0.0015714619075879455,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53080_53123_1",
      "ports": {
        "bus1": 53080,
        "bus2": 53123
      },
      "params": {
        "R": 0.004709158092737198,
        "X": 0.02286379039287567,
        "B": 0.006411438807845116,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53080_53307_1",
      "ports": {
        "bus1": 53080,
        "bus2": 53307
      },
      "params": {
        "R": 0.0008069327450357378,
        "X": 0.0034917572047561407,
        "B": 0.0005079059046693146,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53080_53307_2",
      "ports": {
        "bus1": 53080,
        "bus2": 53307
      },
      "params": {
        "R": 0.0008069327450357378,
        "X": 0.0034917572047561407,
        "B": 0.0005079059046693146,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53082_53096_1",
      "ports": {
        "bus1": 53082,
        "bus2": 53096
      },
      "params": {
        "R": 0.0030518544372171164,
        "X": 0.01430470496416092,
        "B": 0.007044520229101181,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53083_53084_1",
      "ports": {
        "bus1": 53083,
        "bus2": 53084
      },
      "params": {
        "R": 0.00025510811246931553,
        "X": 0.0011019649682566524,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53083_53307_1",
      "ports": {
        "bus1": 53083,
        "bus2": 53307
      },
      "params": {
        "R": 0.007432916667312384,
        "X": 0.0390973836183548,
        "B": 0.006409809924662113,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53085_53116_1",
      "ports": {
        "bus1": 53085,
        "bus2": 53116
      },
      "params": {
        "R": 0.008692553266882896,
        "X": 0.037171557545661926,
        "B": 0.0641292929649353,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53086_53087_1",
      "ports": {
        "bus1": 53086,
        "bus2": 53087
      },
      "params": {
        "R": 0.00020983890863135457,
        "X": 0.0011433910112828016,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53088_53089_1",
      "ports": {
        "bus1": 53088,
        "bus2": 53089
      },
      "params": {
        "R": 0.0002781572111416608,
        "X": 0.0011789866257458925,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53088_53307_1",
      "ports": {
        "bus1": 53088,
        "bus2": 53307
      },
      "params": {
        "R": 0.007585092447698116,
        "X": 0.037602901458740234,
        "B": 0.005950269754976034,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53090_53091_1",
      "ports": {
        "bus1": 53090,
        "bus2": 53091
      },
      "params": {
        "R": 0.00024121619935613126,
        "X": 0.0010005179792642593,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53090_53092_1",
      "ports": {
        "bus1": 53090,
        "bus2": 53092
      },
      "params": {
        "R": 0.00023792279534973204,
        "X": 0.0011058620875701308,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53092_53307_1",
      "ports": {
        "bus1": 53092,
        "bus2": 53307
      },
      "params": {
        "R": 0.022957168519496918,
        "X": 0.10584349930286407,
        "B": 0.012659533880650997,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53093_53094_1",
      "ports": {
        "bus1": 53093,
        "bus2": 53094
      },
      "params": {
        "R": 0.00022715228260494769,
        "X": 0.001093055005185306,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53093_53291_1",
      "ports": {
        "bus1": 53093,
        "bus2": 53291
      },
      "params": {
        "R": 0.009919882752001286,
        "X": 0.05530870333313942,
        "B": 0.03889762982726097,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53095_53096_1",
      "ports": {
        "bus1": 53095,
        "bus2": 53096
      },
      "params": {
        "R": 0.00029672993696294725,
        "X": 0.0011684258934110403,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53096_53267_1",
      "ports": {
        "bus1": 53096,
        "bus2": 53267
      },
      "params": {
        "R": 0.004773811437189579,
        "X": 0.021428100764751434,
        "B": 0.01331995241343975,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53097_53098_1",
      "ports": {
        "bus1": 53097,
        "bus2": 53098
      },
      "params": {
        "R": 0.00024912491790018976,
        "X": 0.0010649163741618395,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53098_53267_1",
      "ports": {
        "bus1": 53098,
        "bus2": 53267
      },
      "params": {
        "R": 0.002982667414471507,
        "X": 0.014024072326719761,
        "B": 0.00732085295021534,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53098_53307_1",
      "ports": {
        "bus1": 53098,
        "bus2": 53307
      },
      "params": {
        "R": 0.007611174136400223,
        "X": 0.043114155530929565,
        "B": 0.021738417446613312,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53099_53100_1",
      "ports": {
        "bus1": 53099,
        "bus2": 53100
      },
      "params": {
        "R": 0.00022587527928408235,
        "X": 0.0010141361271962523,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53099_80003_1",
      "ports": {
        "bus1": 53099,
        "bus2": 80003
      },
      "params": {
        "R": 0.0034807713236659765,
        "X": 0.018231581896543503,
        "B": 0.002563169924542308,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53099_80017_1",
      "ports": {
        "bus1": 53099,
        "bus2": 80017
      },
      "params": {
        "R": 0.005385822616517544,
        "X": 0.021959461271762848,
        "B": 0.046720560640096664,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53101_53066_1",
      "ports": {
        "bus1": 53101,
        "bus2": 53066
      },
      "params": {
        "R": 0.0026527680456638336,
        "X": 0.011588283814489841,
        "B": 0.0019368065986782312,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53101_53102_1",
      "ports": {
        "bus1": 53101,
        "bus2": 53102
      },
      "params": {
        "R": 0.0002909167669713497,
        "X": 0.0011912217596545815,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53101_53125_1",
      "ports": {
        "bus1": 53101,
        "bus2": 53125
      },
      "params": {
        "R": 0.009995600208640099,
        "X": 0.0312686525285244,
        "B": 0.006253467407077551,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53103_53085_1",
      "ports": {
        "bus1": 53103,
        "bus2": 53085
      },
      "params": {
        "R": 0.001967275980859995,
        "X": 0.009438387118279934,
        "B": 0.0054802000522613525,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53103_53086_1",
      "ports": {
        "bus1": 53103,
        "bus2": 53086
      },
      "params": {
        "R": 0.004158820491284132,
        "X": 0.019422143697738647,
        "B": 0.008924299851059914,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53103_53104_1",
      "ports": {
        "bus1": 53103,
        "bus2": 53104
      },
      "params": {
        "R": 0.0002500814152881503,
        "X": 0.0011041960678994656,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53105_53106_1",
      "ports": {
        "bus1": 53105,
        "bus2": 53106
      },
      "params": {
        "R": 0.00029215894755907357,
        "X": 0.0010818819282576442,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53106_53081_1",
      "ports": {
        "bus1": 53106,
        "bus2": 53081
      },
      "params": {
        "R": 0.006385581102222204,
        "X": 0.027334172278642654,
        "B": 0.011426971293985844,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53107_53108_1",
      "ports": {
        "bus1": 53107,
        "bus2": 53108
      },
      "params": {
        "R": 0.00020415835024323314,
        "X": 0.0011898939264938235,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53107_53111_1",
      "ports": {
        "bus1": 53107,
        "bus2": 53111
      },
      "params": {
        "R": 0.0056816590949893,
        "X": 0.029549594968557358,
        "B": 0.005380889400839806,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53109_53110_1",
      "ports": {
        "bus1": 53109,
        "bus2": 53110
      },
      "params": {
        "R": 0.00024318901705555618,
        "X": 0.0010719826677814126,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53110_53098_1",
      "ports": {
        "bus1": 53110,
        "bus2": 53098
      },
      "params": {
        "R": 0.001200769911520183,
        "X": 0.005541532300412655,
        "B": 0.0017614379758015275,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53112_53291_1",
      "ports": {
        "bus1": 53112,
        "bus2": 53291
      },
      "params": {
        "R": 0.01921658031642437,
        "X": 0.08700599521398544,
        "B": 0.030686212703585625,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53113_53112_1",
      "ports": {
        "bus1": 53113,
        "bus2": 53112
      },
      "params": {
        "R": 0.009137763641774654,
        "X": 0.0441104993224144,
        "B": 0.0196970347315073,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53113_53137_1",
      "ports": {
        "bus1": 53113,
        "bus2": 53137
      },
      "params": {
        "R": 0.016574565321207047,
        "X": 0.07164067775011063,
        "B": 0.023842068389058113,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53114_53054_1",
      "ports": {
        "bus1": 53114,
        "bus2": 53054
      },
      "params": {
        "R": 0.03701840713620186,
        "X": 0.17508889734745026,
        "B": 0.026134483516216278,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53115_53116_1",
      "ports": {
        "bus1": 53115,
        "bus2": 53116
      },
      "params": {
        "R": 0.00022850469395052642,
        "X": 0.001112218713387847,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53116_53258_1",
      "ports": {
        "bus1": 53116,
        "bus2": 53258
      },
      "params": {
        "R": 0.01733878254890442,
        "X": 0.06191578879952431,
        "B": 0.011730672791600227,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53117_53118_1",
      "ports": {
        "bus1": 53117,
        "bus2": 53118
      },
      "params": {
        "R": 0.0002655343560036272,
        "X": 0.0011017153738066554,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53119_53103_1",
      "ports": {
        "bus1": 53119,
        "bus2": 53103
      },
      "params": {
        "R": 0.0035390981938689947,
        "X": 0.013171561062335968,
        "B": 0.014245288446545601,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53119_53267_1",
      "ports": {
        "bus1": 53119,
        "bus2": 53267
      },
      "params": {
        "R": 0.005165988113731146,
        "X": 0.021514493972063065,
        "B": 0.009512802585959435,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53120_80005_1",
      "ports": {
        "bus1": 53120,
        "bus2": 80005
      },
      "params": {
        "R": 0.0016636367654427886,
        "X": 0.006293665152043104,
        "B": 0.001477900194004178,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53121_53122_1",
      "ports": {
        "bus1": 53121,
        "bus2": 53122
      },
      "params": {
        "R": 0.0002654331037774682,
        "X": 0.0011167933698743582,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53123_53107_1",
      "ports": {
        "bus1": 53123,
        "bus2": 53107
      },
      "params": {
        "R": 0.0014428474241867661,
        "X": 0.007894907146692276,
        "B": 0.0016831858083605766,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53123_53121_1",
      "ports": {
        "bus1": 53123,
        "bus2": 53121
      },
      "params": {
        "R": 0.004790225997567177,
        "X": 0.02155984938144684,
        "B": 0.00565267214551568,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53123_53124_1",
      "ports": {
        "bus1": 53123,
        "bus2": 53124
      },
      "params": {
        "R": 0.00023960437101777643,
        "X": 0.0010329295182600617,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53125_53126_1",
      "ports": {
        "bus1": 53125,
        "bus2": 53126
      },
      "params": {
        "R": 0.0002123443700838834,
        "X": 0.0011759260669350624,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53125_53307_1",
      "ports": {
        "bus1": 53125,
        "bus2": 53307
      },
      "params": {
        "R": 0.01951623149216175,
        "X": 0.05778906121850014,
        "B": 0.03525548800826073,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53127_53121_1",
      "ports": {
        "bus1": 53127,
        "bus2": 53121
      },
      "params": {
        "R": 0.0037140578497201204,
        "X": 0.0219207052141428,
        "B": 0.014892177656292915,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53127_53129_1",
      "ports": {
        "bus1": 53127,
        "bus2": 53129
      },
      "params": {
        "R": 0.01899999938905239,
        "X": 0.08900000154972076,
        "B": 0.023000000044703484,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53127_53140_1",
      "ports": {
        "bus1": 53127,
        "bus2": 53140
      },
      "params": {
        "R": 0.009306528605520725,
        "X": 0.04912876710295677,
        "B": 0.014694872312247753,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53128_53121_1",
      "ports": {
        "bus1": 53128,
        "bus2": 53121
      },
      "params": {
        "R": 0.007625143975019455,
        "X": 0.03338169679045677,
        "B": 0.0027721128426492214,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53128_53307_1",
      "ports": {
        "bus1": 53128,
        "bus2": 53307
      },
      "params": {
        "R": 0.009046340361237526,
        "X": 0.031158994883298874,
        "B": 0.009118007495999336,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53129_53130_1",
      "ports": {
        "bus1": 53129,
        "bus2": 53130
      },
      "params": {
        "R": 0.0002014287019846961,
        "X": 0.0010391105897724628,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53129_53139_1",
      "ports": {
        "bus1": 53129,
        "bus2": 53139
      },
      "params": {
        "R": 0.019592000171542168,
        "X": 0.08879999816417694,
        "B": 0.0230919998139143,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53129_53167_1",
      "ports": {
        "bus1": 53129,
        "bus2": 53167
      },
      "params": {
        "R": 0.046984486281871796,
        "X": 0.2261979728937149,
        "B": 0.05537185072898865,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53131_53146_1",
      "ports": {
        "bus1": 53131,
        "bus2": 53146
      },
      "params": {
        "R": 0.0038616883102804422,
        "X": 0.01998179592192173,
        "B": 0.0049447594210505486,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53131_53291_1",
      "ports": {
        "bus1": 53131,
        "bus2": 53291
      },
      "params": {
        "R": 0.007114449515938759,
        "X": 0.035239093005657196,
        "B": 0.025370050221681595,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53133_53110_1",
      "ports": {
        "bus1": 53133,
        "bus2": 53110
      },
      "params": {
        "R": 0.007596573792397976,
        "X": 0.03248704969882965,
        "B": 0.017224417999386787,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53133_53111_1",
      "ports": {
        "bus1": 53133,
        "bus2": 53111
      },
      "params": {
        "R": 0.0052542658522725105,
        "X": 0.02485242299735546,
        "B": 0.0076057277619838715,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53133_53134_1",
      "ports": {
        "bus1": 53133,
        "bus2": 53134
      },
      "params": {
        "R": 0.00020883660181425512,
        "X": 0.0010865953518077731,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53135_53044_1",
      "ports": {
        "bus1": 53135,
        "bus2": 53044
      },
      "params": {
        "R": 0.004800000227987766,
        "X": 0.05400000140070915,
        "B": 0.18000000715255737,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53135_53229_1",
      "ports": {
        "bus1": 53135,
        "bus2": 53229
      },
      "params": {
        "R": 0.015292718075215816,
        "X": 0.13029751181602478,
        "B": 0.19803659617900848,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53135_53266_1",
      "ports": {
        "bus1": 53135,
        "bus2": 53266
      },
      "params": {
        "R": 0.0026970028411597013,
        "X": 0.02463066391646862,
        "B": 0.0865459144115448,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53135_53273_1",
      "ports": {
        "bus1": 53135,
        "bus2": 53273
      },
      "params": {
        "R": 0.005039494950324297,
        "X": 0.04575720056891441,
        "B": 0.13355381786823273,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53135_53306_1",
      "ports": {
        "bus1": 53135,
        "bus2": 53306
      },
      "params": {
        "R": 0.004015699494630098,
        "X": 0.02979935333132744,
        "B": 0.045293986797332764,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53136_53133_1",
      "ports": {
        "bus1": 53136,
        "bus2": 53133
      },
      "params": {
        "R": 0.003968742676079273,
        "X": 0.021811489015817642,
        "B": 0.014354631304740906,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53136_53135_1",
      "ports": {
        "bus1": 53136,
        "bus2": 53135
      },
      "params": {
        "R": 0.001254666829481721,
        "X": 0.05675734207034111,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53136_53135_2",
      "ports": {
        "bus1": 53136,
        "bus2": 53135
      },
      "params": {
        "R": 0.001254666829481721,
        "X": 0.05675734207034111,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53136_53135_3",
      "ports": {
        "bus1": 53136,
        "bus2": 53135
      },
      "params": {
        "R": 0.001254666829481721,
        "X": 0.05675734207034111,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53136_53140_1",
      "ports": {
        "bus1": 53136,
        "bus2": 53140
      },
      "params": {
        "R": 0.0033088314812630415,
        "X": 0.010816361755132675,
        "B": 0.0020174733363091946,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53136_53149_1",
      "ports": {
        "bus1": 53136,
        "bus2": 53149
      },
      "params": {
        "R": 0.008151535876095295,
        "X": 0.0364329032599926,
        "B": 0.00404772674664855,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53138_53137_1",
      "ports": {
        "bus1": 53138,
        "bus2": 53137
      },
      "params": {
        "R": 0.008795585483312607,
        "X": 0.04271211475133896,
        "B": 0.004987423773854971,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53138_53143_1",
      "ports": {
        "bus1": 53138,
        "bus2": 53143
      },
      "params": {
        "R": 0.015665950253605843,
        "X": 0.06291942298412323,
        "B": 0.018346330150961876,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53138_53227_1",
      "ports": {
        "bus1": 53138,
        "bus2": 53227
      },
      "params": {
        "R": 0.01702864095568657,
        "X": 0.06828885525465012,
        "B": 0.22016343474388123,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53139_53149_1",
      "ports": {
        "bus1": 53139,
        "bus2": 53149
      },
      "params": {
        "R": 0.012178492732346058,
        "X": 0.06256555020809174,
        "B": 0.014231516048312187,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53140_53141_1",
      "ports": {
        "bus1": 53140,
        "bus2": 53141
      },
      "params": {
        "R": 0.0002106941828969866,
        "X": 0.0011651624226942658,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53142_53117_1",
      "ports": {
        "bus1": 53142,
        "bus2": 53117
      },
      "params": {
        "R": 0.018436890095472336,
        "X": 0.06633906066417694,
        "B": 0.018505990505218506,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53143_53132_1",
      "ports": {
        "bus1": 53143,
        "bus2": 53132
      },
      "params": {
        "R": 0.002538803732022643,
        "X": 0.01270055491477251,
        "B": 0.0030949339270591736,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53144_53145_1",
      "ports": {
        "bus1": 53144,
        "bus2": 53145
      },
      "params": {
        "R": 0.00020940574177075177,
        "X": 0.0011239767773076892,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53144_53146_1",
      "ports": {
        "bus1": 53144,
        "bus2": 53146
      },
      "params": {
        "R": 0.00021937047131359577,
        "X": 0.0010143591789528728,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53146_53132_1",
      "ports": {
        "bus1": 53146,
        "bus2": 53132
      },
      "params": {
        "R": 0.004899886902421713,
        "X": 0.02145976945757866,
        "B": 0.008596066385507584,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53147_53054_1",
      "ports": {
        "bus1": 53147,
        "bus2": 53054
      },
      "params": {
        "R": 0.02877200022339821,
        "X": 0.12941855192184448,
        "B": 0.07920443266630173,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53148_53150_1",
      "ports": {
        "bus1": 53148,
        "bus2": 53150
      },
      "params": {
        "R": 0.002548870164901018,
        "X": 0.01326740812510252,
        "B": 0.009396862238645554,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53148_53267_1",
      "ports": {
        "bus1": 53148,
        "bus2": 53267
      },
      "params": {
        "R": 0.006681367754936218,
        "X": 0.028051698580384254,
        "B": 0.03882606327533722,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53151_53152_1",
      "ports": {
        "bus1": 53151,
        "bus2": 53152
      },
      "params": {
        "R": 0.00020105511066503823,
        "X": 0.001122289802879095,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53152_53164_1",
      "ports": {
        "bus1": 53152,
        "bus2": 53164
      },
      "params": {
        "R": 0.013250619173049927,
        "X": 0.08443721383810043,
        "B": 0.02039041556417942,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53153_60070_1",
      "ports": {
        "bus1": 53153,
        "bus2": 60070
      },
      "params": {
        "R": 0.013815566897392273,
        "X": 0.05907105281949043,
        "B": 0.21524165570735931,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53153_60105_1",
      "ports": {
        "bus1": 53153,
        "bus2": 60105
      },
      "params": {
        "R": 0.04962615296244621,
        "X": 0.18850088119506836,
        "B": 0.06397156417369843,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53154_53155_1",
      "ports": {
        "bus1": 53154,
        "bus2": 53155
      },
      "params": {
        "R": 0.00022936364985071123,
        "X": 0.0011525761801749468,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53155_80001_1",
      "ports": {
        "bus1": 53155,
        "bus2": 80001
      },
      "params": {
        "R": 0.009093091823160648,
        "X": 0.03368157893419266,
        "B": 0.045564573258161545,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53156_53157_1",
      "ports": {
        "bus1": 53156,
        "bus2": 53157
      },
      "params": {
        "R": 0.0002824983967002481,
        "X": 0.0011020977981388569,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53156_53158_1",
      "ports": {
        "bus1": 53156,
        "bus2": 53158
      },
      "params": {
        "R": 0.00022872262343298644,
        "X": 0.0010695686796680093,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53158_53159_1",
      "ports": {
        "bus1": 53158,
        "bus2": 53159
      },
      "params": {
        "R": 0.003391891485080123,
        "X": 0.018679065629839897,
        "B": 0.0022359893191605806,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53158_53171_1",
      "ports": {
        "bus1": 53158,
        "bus2": 53171
      },
      "params": {
        "R": 0.033045388758182526,
        "X": 0.2013503760099411,
        "B": 0.03979115188121796,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53160_53161_1",
      "ports": {
        "bus1": 53160,
        "bus2": 53161
      },
      "params": {
        "R": 0.00020560143457259983,
        "X": 0.0010170054156333208,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53160_53162_1",
      "ports": {
        "bus1": 53160,
        "bus2": 53162
      },
      "params": {
        "R": 0.00021453951194416732,
        "X": 0.0011947823222726583,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53160_53163_1",
      "ports": {
        "bus1": 53160,
        "bus2": 53163
      },
      "params": {
        "R": 0.0002634686534292996,
        "X": 0.0011949808103963733,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53162_53164_1",
      "ports": {
        "bus1": 53162,
        "bus2": 53164
      },
      "params": {
        "R": 0.05714017525315285,
        "X": 0.28791677951812744,
        "B": 0.06842882186174393,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53162_53173_1",
      "ports": {
        "bus1": 53162,
        "bus2": 53173
      },
      "params": {
        "R": 0.08168817311525345,
        "X": 0.39792534708976746,
        "B": 0.02907433919608593,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53164_53169_1",
      "ports": {
        "bus1": 53164,
        "bus2": 53169
      },
      "params": {
        "R": 0.012885569594800472,
        "X": 0.07509675621986389,
        "B": 0.04502180963754654,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53164_53301_1",
      "ports": {
        "bus1": 53164,
        "bus2": 53301
      },
      "params": {
        "R": 0.01905406452715397,
        "X": 0.07155463844537735,
        "B": 0.03533284738659859,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53165_53166_1",
      "ports": {
        "bus1": 53165,
        "bus2": 53166
      },
      "params": {
        "R": 0.00028788819327019155,
        "X": 0.0010113611351698637,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53166_53159_1",
      "ports": {
        "bus1": 53166,
        "bus2": 53159
      },
      "params": {
        "R": 0.013887000270187855,
        "X": 0.060408998280763626,
        "B": 0.02864599972963333,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53166_53274_1",
      "ports": {
        "bus1": 53166,
        "bus2": 53274
      },
      "params": {
        "R": 0.0461440347135067,
        "X": 0.15313005447387695,
        "B": 0.03328579291701317,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53168_53169_1",
      "ports": {
        "bus1": 53168,
        "bus2": 53169
      },
      "params": {
        "R": 0.00020275528368074447,
        "X": 0.0010968998540192842,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53168_53170_1",
      "ports": {
        "bus1": 53168,
        "bus2": 53170
      },
      "params": {
        "R": 0.0002941083803307265,
        "X": 0.0010221131378784776,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53169_53301_1",
      "ports": {
        "bus1": 53169,
        "bus2": 53301
      },
      "params": {
        "R": 0.023996559903025627,
        "X": 0.1127239540219307,
        "B": 0.03143429011106491,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53172_53173_1",
      "ports": {
        "bus1": 53172,
        "bus2": 53173
      },
      "params": {
        "R": 0.00027171324472874403,
        "X": 0.001068185898475349,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53173_53147_1",
      "ports": {
        "bus1": 53173,
        "bus2": 53147
      },
      "params": {
        "R": 0.0700627937912941,
        "X": 0.33200088143348694,
        "B": 0.06884220242500305,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53174_53175_1",
      "ports": {
        "bus1": 53174,
        "bus2": 53175
      },
      "params": {
        "R": 0.04729846492409706,
        "X": 0.2478867769241333,
        "B": 0.042052458971738815,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53175_53252_1",
      "ports": {
        "bus1": 53175,
        "bus2": 53252
      },
      "params": {
        "R": 0.007615344133228064,
        "X": 0.03105738013982773,
        "B": 0.008466307073831558,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53176_53177_1",
      "ports": {
        "bus1": 53176,
        "bus2": 53177
      },
      "params": {
        "R": 0.00026911002350971103,
        "X": 0.0011035080533474684,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53176_53179_1",
      "ports": {
        "bus1": 53176,
        "bus2": 53179
      },
      "params": {
        "R": 0.04093905910849571,
        "X": 0.14426229894161224,
        "B": 0.019642382860183716,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53176_53230_1",
      "ports": {
        "bus1": 53176,
        "bus2": 53230
      },
      "params": {
        "R": 0.027352703735232353,
        "X": 0.1137186735868454,
        "B": 0.023826751857995987,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53178_53279_1",
      "ports": {
        "bus1": 53178,
        "bus2": 53279
      },
      "params": {
        "R": 0.007915477268397808,
        "X": 0.041463036090135574,
        "B": 0.020895346999168396,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53178_60053_1",
      "ports": {
        "bus1": 53178,
        "bus2": 60053
      },
      "params": {
        "R": 0.024060454219579697,
        "X": 0.1041371151804924,
        "B": 0.017712704837322235,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53179_53171_1",
      "ports": {
        "bus1": 53179,
        "bus2": 53171
      },
      "params": {
        "R": 0.024714836850762367,
        "X": 0.10606995224952698,
        "B": 0.026365557685494423,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53179_53197_1",
      "ports": {
        "bus1": 53179,
        "bus2": 53197
      },
      "params": {
        "R": 0.03649092838168144,
        "X": 0.1462557315826416,
        "B": 0.01956452615559101,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53180_53181_1",
      "ports": {
        "bus1": 53180,
        "bus2": 53181
      },
      "params": {
        "R": 0.00021579455642495304,
        "X": 0.001006023376248777,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53180_53182_1",
      "ports": {
        "bus1": 53180,
        "bus2": 53182
      },
      "params": {
        "R": 0.05525669828057289,
        "X": 0.23051945865154266,
        "B": 0.03858762979507446,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53180_53187_1",
      "ports": {
        "bus1": 53180,
        "bus2": 53187
      },
      "params": {
        "R": 0.020692134276032448,
        "X": 0.12861649692058563,
        "B": 0.016376614570617676,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53182_53167_1",
      "ports": {
        "bus1": 53182,
        "bus2": 53167
      },
      "params": {
        "R": 0.06543353945016861,
        "X": 0.27513137459754944,
        "B": 0.03371718153357506,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53183_53184_1",
      "ports": {
        "bus1": 53183,
        "bus2": 53184
      },
      "params": {
        "R": 0.0002762325166258961,
        "X": 0.0011557870311662555,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53183_53185_1",
      "ports": {
        "bus1": 53183,
        "bus2": 53185
      },
      "params": {
        "R": 0.00020556774688884616,
        "X": 0.0010795313864946365,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53184_53237_1",
      "ports": {
        "bus1": 53184,
        "bus2": 53237
      },
      "params": {
        "R": 0.024629291146993637,
        "X": 0.08043668419122696,
        "B": 0.019202593713998795,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53186_53194_1",
      "ports": {
        "bus1": 53186,
        "bus2": 53194
      },
      "params": {
        "R": 0.015046371147036552,
        "X": 0.06631118804216385,
        "B": 0.019081657752394676,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53187_53304_1",
      "ports": {
        "bus1": 53187,
        "bus2": 53304
      },
      "params": {
        "R": 0.002779168076813221,
        "X": 0.013691476546227932,
        "B": 0.004885890055447817,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53188_53186_1",
      "ports": {
        "bus1": 53188,
        "bus2": 53186
      },
      "params": {
        "R": 0.006951200310140848,
        "X": 0.03225630894303322,
        "B": 0.011849092319607735,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53188_53304_1",
      "ports": {
        "bus1": 53188,
        "bus2": 53304
      },
      "params": {
        "R": 0.007705731317400932,
        "X": 0.04349258914589882,
        "B": 0.011757321655750275,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53189_53190_1",
      "ports": {
        "bus1": 53189,
        "bus2": 53190
      },
      "params": {
        "R": 0.0002006466529564932,
        "X": 0.0011259253369644284,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53189_53201_1",
      "ports": {
        "bus1": 53189,
        "bus2": 53201
      },
      "params": {
        "R": 0.024087978526949883,
        "X": 0.12103886157274246,
        "B": 0.022745583206415176,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53189_53208_1",
      "ports": {
        "bus1": 53189,
        "bus2": 53208
      },
      "params": {
        "R": 0.027984289452433586,
        "X": 0.12875954806804657,
        "B": 0.041987739503383636,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53189_53230_1",
      "ports": {
        "bus1": 53189,
        "bus2": 53230
      },
      "params": {
        "R": 0.013669680804014206,
        "X": 0.059757255017757416,
        "B": 0.016575271263718605,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53191_53192_1",
      "ports": {
        "bus1": 53191,
        "bus2": 53192
      },
      "params": {
        "R": 0.0002801255905069411,
        "X": 0.0011337066534906626,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53191_53193_1",
      "ports": {
        "bus1": 53191,
        "bus2": 53193
      },
      "params": {
        "R": 0.00029523370903916657,
        "X": 0.001013036584481597,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53192_53247_1",
      "ports": {
        "bus1": 53192,
        "bus2": 53247
      },
      "params": {
        "R": 0.03048119507730007,
        "X": 0.10593686252832413,
        "B": 0.06163918226957321,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53192_53283_1",
      "ports": {
        "bus1": 53192,
        "bus2": 53283
      },
      "params": {
        "R": 0.012346241623163223,
        "X": 0.062467098236083984,
        "B": 0.015632973983883858,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53194_53202_1",
      "ports": {
        "bus1": 53194,
        "bus2": 53202
      },
      "params": {
        "R": 0.027915993705391884,
        "X": 0.1455262005329132,
        "B": 0.09312737733125687,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53194_53214_1",
      "ports": {
        "bus1": 53194,
        "bus2": 53214
      },
      "params": {
        "R": 0.008264552801847458,
        "X": 0.03987184166908264,
        "B": 0.003940343391150236,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53194_53296_1",
      "ports": {
        "bus1": 53194,
        "bus2": 53296
      },
      "params": {
        "R": 0.004215332679450512,
        "X": 0.02033500373363495,
        "B": 0.013988487422466278,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53195_53196_1",
      "ports": {
        "bus1": 53195,
        "bus2": 53196
      },
      "params": {
        "R": 0.0002108075568685308,
        "X": 0.0010499542113393545,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53195_53197_1",
      "ports": {
        "bus1": 53195,
        "bus2": 53197
      },
      "params": {
        "R": 0.00024470858625136316,
        "X": 0.0011444136034697294,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53197_53230_1",
      "ports": {
        "bus1": 53197,
        "bus2": 53230
      },
      "params": {
        "R": 0.04188856482505798,
        "X": 0.21522973477840424,
        "B": 0.04208868741989136,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53198_53199_1",
      "ports": {
        "bus1": 53198,
        "bus2": 53199
      },
      "params": {
        "R": 0.000265537848463282,
        "X": 0.0011820304207503796,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53199_40687_1",
      "ports": {
        "bus1": 53199,
        "bus2": 40687
      },
      "params": {
        "R": 0.03072533570230007,
        "X": 0.13878010213375092,
        "B": 0.049176137894392014,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53200_53201_1",
      "ports": {
        "bus1": 53200,
        "bus2": 53201
      },
      "params": {
        "R": 0.0002524075098335743,
        "X": 0.0011642322642728686,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53201_53203_1",
      "ports": {
        "bus1": 53201,
        "bus2": 53203
      },
      "params": {
        "R": 0.014608579687774181,
        "X": 0.07296032458543777,
        "B": 0.018341779708862305,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53204_40664_1",
      "ports": {
        "bus1": 53204,
        "bus2": 40664
      },
      "params": {
        "R": 0.038996461778879166,
        "X": 0.19602830708026886,
        "B": 0.04255818575620651,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53204_40672_1",
      "ports": {
        "bus1": 53204,
        "bus2": 40672
      },
      "params": {
        "R": 0.03818029537796974,
        "X": 0.20706544816493988,
        "B": 0.043335556983947754,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53204_53205_1",
      "ports": {
        "bus1": 53204,
        "bus2": 53205
      },
      "params": {
        "R": 0.0002539603447075933,
        "X": 0.0011319472687318921,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53206_53207_1",
      "ports": {
        "bus1": 53206,
        "bus2": 53207
      },
      "params": {
        "R": 0.00024936572299338877,
        "X": 0.0010712327202782035,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53206_53208_1",
      "ports": {
        "bus1": 53206,
        "bus2": 53208
      },
      "params": {
        "R": 0.00027912299265153706,
        "X": 0.0011141434079036117,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53208_53201_1",
      "ports": {
        "bus1": 53208,
        "bus2": 53201
      },
      "params": {
        "R": 0.012861447408795357,
        "X": 0.053707305341959,
        "B": 0.017377419397234917,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53209_40684_1",
      "ports": {
        "bus1": 53209,
        "bus2": 40684
      },
      "params": {
        "R": 0.034117136150598526,
        "X": 0.1566520780324936,
        "B": 0.016723668202757835,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53210_53201_1",
      "ports": {
        "bus1": 53210,
        "bus2": 53201
      },
      "params": {
        "R": 0.006136466283351183,
        "X": 0.032552625983953476,
        "B": 0.030152171850204468,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53210_53203_1",
      "ports": {
        "bus1": 53210,
        "bus2": 53203
      },
      "params": {
        "R": 0.013887039385735989,
        "X": 0.08098484575748444,
        "B": 0.011694973334670067,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53212_53215_1",
      "ports": {
        "bus1": 53212,
        "bus2": 53215
      },
      "params": {
        "R": 8.440839155809954e-05,
        "X": 0.0072489213198423386,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53212_53216_1",
      "ports": {
        "bus1": 53212,
        "bus2": 53216
      },
      "params": {
        "R": 0.0001434173173038289,
        "X": 0.009259001351892948,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53212_53217_1",
      "ports": {
        "bus1": 53212,
        "bus2": 53217
      },
      "params": {
        "R": 0.00012083561159670353,
        "X": 0.009645179845392704,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53212_53218_1",
      "ports": {
        "bus1": 53212,
        "bus2": 53218
      },
      "params": {
        "R": 0.0001289769570576027,
        "X": 0.008684249594807625,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53212_53220_1",
      "ports": {
        "bus1": 53212,
        "bus2": 53220
      },
      "params": {
        "R": 0.00024016405222937465,
        "X": 0.0010182097321376204,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53213_53212_1",
      "ports": {
        "bus1": 53213,
        "bus2": 53212
      },
      "params": {
        "R": 0.0002379828511038795,
        "X": 0.01479531079530716,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53213_53219_1",
      "ports": {
        "bus1": 53213,
        "bus2": 53219
      },
      "params": {
        "R": 0.00024287011183332652,
        "X": 0.0011115066008642316,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53214_53211_1",
      "ports": {
        "bus1": 53214,
        "bus2": 53211
      },
      "params": {
        "R": 0.02348185144364834,
        "X": 0.09631121158599854,
        "B": 0.0329420268535614,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53214_53213_1",
      "ports": {
        "bus1": 53214,
        "bus2": 53213
      },
      "params": {
        "R": 0.0010823773918673396,
        "X": 0.04479886591434479,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53219_53295_1",
      "ports": {
        "bus1": 53219,
        "bus2": 53295
      },
      "params": {
        "R": 0.0015968723455443978,
        "X": 0.01219527330249548,
        "B": 0.05540446564555168,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53220_40655_1",
      "ports": {
        "bus1": 53220,
        "bus2": 40655
      },
      "params": {
        "R": 0.0009299999801442027,
        "X": 0.017900999635457993,
        "B": 2.2720460891723633,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53221_53222_1",
      "ports": {
        "bus1": 53221,
        "bus2": 53222
      },
      "params": {
        "R": 0.016234802082180977,
        "X": 0.42853131890296936,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53221_53223_1",
      "ports": {
        "bus1": 53221,
        "bus2": 53223
      },
      "params": {
        "R": 0.010332574136555195,
        "X": 0.27182427048683167,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53221_53224_1",
      "ports": {
        "bus1": 53221,
        "bus2": 53224
      },
      "params": {
        "R": 0.029845532029867172,
        "X": 0.6920413374900818,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53221_53225_1",
      "ports": {
        "bus1": 53221,
        "bus2": 53225
      },
      "params": {
        "R": 0.000230603531235829,
        "X": 0.0011482894187793136,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53225_60070_1",
      "ports": {
        "bus1": 53225,
        "bus2": 60070
      },
      "params": {
        "R": 0.036844391375780106,
        "X": 0.16212737560272217,
        "B": 0.01558255311101675,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53226_53227_1",
      "ports": {
        "bus1": 53226,
        "bus2": 53227
      },
      "params": {
        "R": 0.00024568455410189927,
        "X": 0.0011117859976366162,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53227_53152_1",
      "ports": {
        "bus1": 53227,
        "bus2": 53152
      },
      "params": {
        "R": 0.018602561205625534,
        "X": 0.0940118059515953,
        "B": 0.07684420794248581,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53227_53184_1",
      "ports": {
        "bus1": 53227,
        "bus2": 53184
      },
      "params": {
        "R": 0.032857220619916916,
        "X": 0.1465662717819214,
        "B": 0.05986201390624046,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53228_53233_1",
      "ports": {
        "bus1": 53228,
        "bus2": 53233
      },
      "params": {
        "R": 0.00013011053670197725,
        "X": 0.008458963595330715,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53228_53234_1",
      "ports": {
        "bus1": 53228,
        "bus2": 53234
      },
      "params": {
        "R": 0.00020030085579492152,
        "X": 0.001030904590152204,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53228_53235_1",
      "ports": {
        "bus1": 53228,
        "bus2": 53235
      },
      "params": {
        "R": 0.00026853548479266465,
        "X": 0.0011067587183788419,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53228_53305_1",
      "ports": {
        "bus1": 53228,
        "bus2": 53305
      },
      "params": {
        "R": 0.0009299999801442027,
        "X": 0.017999999225139618,
        "B": 2.2699999809265137,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53229_53228_1",
      "ports": {
        "bus1": 53229,
        "bus2": 53228
      },
      "params": {
        "R": 0.0001786484062904492,
        "X": 0.014126017689704895,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53229_53232_1",
      "ports": {
        "bus1": 53229,
        "bus2": 53232
      },
      "params": {
        "R": 0.001926257275044918,
        "X": 0.07019054144620895,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53230_53232_1",
      "ports": {
        "bus1": 53230,
        "bus2": 53232
      },
      "params": {
        "R": -0.0008522924035787582,
        "X": -0.03105652891099453,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53231_53232_1",
      "ports": {
        "bus1": 53231,
        "bus2": 53232
      },
      "params": {
        "R": 0.0057281870394945145,
        "X": 0.2087283730506897,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53234_53299_1",
      "ports": {
        "bus1": 53234,
        "bus2": 53299
      },
      "params": {
        "R": 0.0014000675873830914,
        "X": 0.024206101894378662,
        "B": 2.1875641345977783,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53236_53237_1",
      "ports": {
        "bus1": 53236,
        "bus2": 53237
      },
      "params": {
        "R": 0.0002974909730255604,
        "X": 0.001135642291046679,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53237_53289_1",
      "ports": {
        "bus1": 53237,
        "bus2": 53289
      },
      "params": {
        "R": 0.03725757449865341,
        "X": 0.15191392600536346,
        "B": 0.03447867929935455,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53238_53241_1",
      "ports": {
        "bus1": 53238,
        "bus2": 53241
      },
      "params": {
        "R": 0.00027179811149835587,
        "X": 0.019186057150363922,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53238_53242_1",
      "ports": {
        "bus1": 53238,
        "bus2": 53242
      },
      "params": {
        "R": 0.00031108042458072305,
        "X": 0.01595902629196644,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53238_53243_1",
      "ports": {
        "bus1": 53238,
        "bus2": 53243
      },
      "params": {
        "R": 0.000304817920550704,
        "X": 0.018812594935297966,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53238_53244_1",
      "ports": {
        "bus1": 53238,
        "bus2": 53244
      },
      "params": {
        "R": 0.00022207802976481616,
        "X": 0.016050614416599274,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53238_80048_1",
      "ports": {
        "bus1": 53238,
        "bus2": 80048
      },
      "params": {
        "R": 0.00015489758516196162,
        "X": 0.0027070099022239447,
        "B": 0.2880319654941559,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53239_53238_1",
      "ports": {
        "bus1": 53239,
        "bus2": 53238
      },
      "params": {
        "R": 0.0002453270717523992,
        "X": 0.01627863198518753,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53239_53245_1",
      "ports": {
        "bus1": 53239,
        "bus2": 53245
      },
      "params": {
        "R": 0.00029074581107124686,
        "X": 0.0011871858732774854,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53240_53120_1",
      "ports": {
        "bus1": 53240,
        "bus2": 53120
      },
      "params": {
        "R": 0.002961851889267564,
        "X": 0.01603836938738823,
        "B": 0.005360755603760481,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53240_53239_1",
      "ports": {
        "bus1": 53240,
        "bus2": 53239
      },
      "params": {
        "R": 0.002205009339377284,
        "X": 0.0642964094877243,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53240_53239_2",
      "ports": {
        "bus1": 53240,
        "bus2": 53239
      },
      "params": {
        "R": 0.002205009339377284,
        "X": 0.0642964094877243,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53240_53239_3",
      "ports": {
        "bus1": 53240,
        "bus2": 53239
      },
      "params": {
        "R": 0.002205009339377284,
        "X": 0.0642964094877243,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53240_80022_1",
      "ports": {
        "bus1": 53240,
        "bus2": 80022
      },
      "params": {
        "R": 0.008145604282617569,
        "X": 0.03620089590549469,
        "B": 0.019601771607995033,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53246_53247_1",
      "ports": {
        "bus1": 53246,
        "bus2": 53247
      },
      "params": {
        "R": 0.0002779088681563735,
        "X": 0.0011694299755617976,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53248_53249_1",
      "ports": {
        "bus1": 53248,
        "bus2": 53249
      },
      "params": {
        "R": 0.00021346137509681284,
        "X": 0.0011525941081345081,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53249_53092_1",
      "ports": {
        "bus1": 53249,
        "bus2": 53092
      },
      "params": {
        "R": 0.0024241211358457804,
        "X": 0.013584375381469727,
        "B": 0.0024237444158643484,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53250_53238_1",
      "ports": {
        "bus1": 53250,
        "bus2": 53238
      },
      "params": {
        "R": 0.0013111508451402187,
        "X": 0.01971270516514778,
        "B": 2.3070783615112305,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53250_53253_1",
      "ports": {
        "bus1": 53250,
        "bus2": 53253
      },
      "params": {
        "R": 0.00015049942885525525,
        "X": 0.013679670169949532,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53250_53254_1",
      "ports": {
        "bus1": 53250,
        "bus2": 53254
      },
      "params": {
        "R": 8.906309813028201e-05,
        "X": 0.007709706202149391,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53250_53255_1",
      "ports": {
        "bus1": 53250,
        "bus2": 53255
      },
      "params": {
        "R": 0.00022331932268571109,
        "X": 0.017120668664574623,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53251_53250_1",
      "ports": {
        "bus1": 53251,
        "bus2": 53250
      },
      "params": {
        "R": 0.00021316959464456886,
        "X": 0.013534892350435257,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53251_53256_1",
      "ports": {
        "bus1": 53251,
        "bus2": 53256
      },
      "params": {
        "R": 0.0002794186002574861,
        "X": 0.0011371980654075742,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53252_53251_1",
      "ports": {
        "bus1": 53252,
        "bus2": 53251
      },
      "params": {
        "R": 0.001016379101201892,
        "X": 0.04946684464812279,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53256_53302_1",
      "ports": {
        "bus1": 53256,
        "bus2": 53302
      },
      "params": {
        "R": 0.005812622606754303,
        "X": 0.047701843082904816,
        "B": 0.07950804382562637,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53257_53260_1",
      "ports": {
        "bus1": 53257,
        "bus2": 53260
      },
      "params": {
        "R": 0.00290877022780478,
        "X": 0.12596677243709564,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53257_53261_1",
      "ports": {
        "bus1": 53257,
        "bus2": 53261
      },
      "params": {
        "R": 0.0015476770931854844,
        "X": 0.06534066796302795,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53257_53272_1",
      "ports": {
        "bus1": 53257,
        "bus2": 53272
      },
      "params": {
        "R": 0.007787852082401514,
        "X": 0.06917303055524826,
        "B": 0.18538497388362885,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53257_53306_1",
      "ports": {
        "bus1": 53257,
        "bus2": 53306
      },
      "params": {
        "R": 0.005818825680762529,
        "X": 0.04806023836135864,
        "B": 0.25601276755332947,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53258_53114_1",
      "ports": {
        "bus1": 53258,
        "bus2": 53114
      },
      "params": {
        "R": 0.009189835749566555,
        "X": 0.05276356637477875,
        "B": 0.023275163024663925,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53258_53156_1",
      "ports": {
        "bus1": 53258,
        "bus2": 53156
      },
      "params": {
        "R": 0.013899999670684338,
        "X": 0.06040000170469284,
        "B": 0.02865000069141388,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53258_53260_1",
      "ports": {
        "bus1": 53258,
        "bus2": 53260
      },
      "params": {
        "R": -0.0012851313222199678,
        "X": -0.055653709918260574,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53259_53260_1",
      "ports": {
        "bus1": 53259,
        "bus2": 53260
      },
      "params": {
        "R": 0.008672280237078667,
        "X": 0.3755604326725006,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53262_53263_1",
      "ports": {
        "bus1": 53262,
        "bus2": 53263
      },
      "params": {
        "R": 0.011383404955267906,
        "X": 0.2938882112503052,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53262_53264_1",
      "ports": {
        "bus1": 53262,
        "bus2": 53264
      },
      "params": {
        "R": 0.01685430109500885,
        "X": 0.447650671005249,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53262_53265_1",
      "ports": {
        "bus1": 53262,
        "bus2": 53265
      },
      "params": {
        "R": 0.0002142196026397869,
        "X": 0.0010212326887995005,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53265_53120_1",
      "ports": {
        "bus1": 53265,
        "bus2": 53120
      },
      "params": {
        "R": 0.005611096508800983,
        "X": 0.032795827835798264,
        "B": 0.019020821899175644,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53266_53268_1",
      "ports": {
        "bus1": 53266,
        "bus2": 53268
      },
      "params": {
        "R": 0.0008928304305300117,
        "X": 0.0391237735748291,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53266_53306_1",
      "ports": {
        "bus1": 53266,
        "bus2": 53306
      },
      "params": {
        "R": 0.001752458862029016,
        "X": 0.018342601135373116,
        "B": 0.03917240723967552,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53267_53085_1",
      "ports": {
        "bus1": 53267,
        "bus2": 53085
      },
      "params": {
        "R": 0.0028583502862602472,
        "X": 0.015103806741535664,
        "B": 0.006361324805766344,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53267_53266_1",
      "ports": {
        "bus1": 53267,
        "bus2": 53266
      },
      "params": {
        "R": 0.0016549231950193644,
        "X": 0.07110385596752167,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53267_53266_2",
      "ports": {
        "bus1": 53267,
        "bus2": 53266
      },
      "params": {
        "R": 0.0016549231950193644,
        "X": 0.07110385596752167,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53267_53266_3",
      "ports": {
        "bus1": 53267,
        "bus2": 53266
      },
      "params": {
        "R": 0.0016549231950193644,
        "X": 0.07110385596752167,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53267_53269_1",
      "ports": {
        "bus1": 53267,
        "bus2": 53269
      },
      "params": {
        "R": 0.03899337723851204,
        "X": 0.8507593870162964,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53270_53272_1",
      "ports": {
        "bus1": 53270,
        "bus2": 53272
      },
      "params": {
        "R": 0.00022146872652228922,
        "X": 0.0010269959457218647,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53271_53021_1",
      "ports": {
        "bus1": 53271,
        "bus2": 53021
      },
      "params": {
        "R": 0.05437992513179779,
        "X": 0.17483091354370117,
        "B": 0.06267638504505157,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53271_53270_1",
      "ports": {
        "bus1": 53271,
        "bus2": 53270
      },
      "params": {
        "R": 0.0014306603698059916,
        "X": 0.06321568042039871,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53273_53229_1",
      "ports": {
        "bus1": 53273,
        "bus2": 53229
      },
      "params": {
        "R": 0.008504930883646011,
        "X": 0.07189608365297318,
        "B": 0.11997329443693161,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53273_53276_1",
      "ports": {
        "bus1": 53273,
        "bus2": 53276
      },
      "params": {
        "R": 0.0018822511192411184,
        "X": 0.07913870364427567,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53273_53277_1",
      "ports": {
        "bus1": 53273,
        "bus2": 53277
      },
      "params": {
        "R": 0.0010106228291988373,
        "X": 0.041702788323163986,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53274_53150_1",
      "ports": {
        "bus1": 53274,
        "bus2": 53150
      },
      "params": {
        "R": 0.022264232859015465,
        "X": 0.12016758322715759,
        "B": 0.04352232813835144,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53274_53276_1",
      "ports": {
        "bus1": 53274,
        "bus2": 53276
      },
      "params": {
        "R": -0.0006472014356404543,
        "X": -0.027211390435695648,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53275_53276_1",
      "ports": {
        "bus1": 53275,
        "bus2": 53276
      },
      "params": {
        "R": 0.006778801791369915,
        "X": 0.28501278162002563,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53278_53281_1",
      "ports": {
        "bus1": 53278,
        "bus2": 53281
      },
      "params": {
        "R": 0.0008684252388775349,
        "X": 0.03382712975144386,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53278_60005_1",
      "ports": {
        "bus1": 53278,
        "bus2": 60005
      },
      "params": {
        "R": 0.011765063740313053,
        "X": 0.09263882786035538,
        "B": 0.2669115960597992,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53278_60056_1",
      "ports": {
        "bus1": 53278,
        "bus2": 60056
      },
      "params": {
        "R": 0.007081895601004362,
        "X": 0.06285572052001953,
        "B": 0.24509523808956146,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53279_53225_1",
      "ports": {
        "bus1": 53279,
        "bus2": 53225
      },
      "params": {
        "R": 0.021887240931391716,
        "X": 0.08891995251178741,
        "B": 0.02999049425125122,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53279_53281_1",
      "ports": {
        "bus1": 53279,
        "bus2": 53281
      },
      "params": {
        "R": 0.0006496603600680828,
        "X": 0.025305751711130142,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53279_60035_1",
      "ports": {
        "bus1": 53279,
        "bus2": 60035
      },
      "params": {
        "R": 0.02887120097875595,
        "X": 0.13546696305274963,
        "B": 0.06949840486049652,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53280_53281_1",
      "ports": {
        "bus1": 53280,
        "bus2": 53281
      },
      "params": {
        "R": 0.0075774420984089375,
        "X": 0.2951585650444031,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53282_53286_1",
      "ports": {
        "bus1": 53282,
        "bus2": 53286
      },
      "params": {
        "R": -0.00011492520570755005,
        "X": -0.0054665617644786835,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53282_53287_1",
      "ports": {
        "bus1": 53282,
        "bus2": 53287
      },
      "params": {
        "R": 0.00024809862952679396,
        "X": 0.0011970074847340584,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53283_53184_1",
      "ports": {
        "bus1": 53283,
        "bus2": 53184
      },
      "params": {
        "R": 0.01162212248891592,
        "X": 0.03377198427915573,
        "B": 0.0070837573148310184,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53283_53282_1",
      "ports": {
        "bus1": 53283,
        "bus2": 53282
      },
      "params": {
        "R": 0.0008970250491984189,
        "X": 0.04199599102139473,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53284_53286_1",
      "ports": {
        "bus1": 53284,
        "bus2": 53286
      },
      "params": {
        "R": 0.0013009891845285892,
        "X": 0.061883196234703064,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53285_53286_1",
      "ports": {
        "bus1": 53285,
        "bus2": 53286
      },
      "params": {
        "R": 0.0013009891845285892,
        "X": 0.061883196234703064,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53287_53288_1",
      "ports": {
        "bus1": 53287,
        "bus2": 53288
      },
      "params": {
        "R": 0.004012497141957283,
        "X": 0.038065701723098755,
        "B": 0.24672050774097443,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53287_53290_1",
      "ports": {
        "bus1": 53287,
        "bus2": 53290
      },
      "params": {
        "R": 0.006283266469836235,
        "X": 0.05468566343188286,
        "B": 0.8602659702301025,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53289_53288_1",
      "ports": {
        "bus1": 53289,
        "bus2": 53288
      },
      "params": {
        "R": 0.0012853194493800402,
        "X": 0.056190479546785355,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53290_53292_1",
      "ports": {
        "bus1": 53290,
        "bus2": 53292
      },
      "params": {
        "R": 0.0013942103832960129,
        "X": 0.05456478148698807,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53290_53293_1",
      "ports": {
        "bus1": 53290,
        "bus2": 53293
      },
      "params": {
        "R": 0.0008262682822532952,
        "X": 0.038127731531858444,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53290_80006_1",
      "ports": {
        "bus1": 53290,
        "bus2": 80006
      },
      "params": {
        "R": 0.005013159941881895,
        "X": 0.03334575518965721,
        "B": 0.14127905666828156,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53291_53142_1",
      "ports": {
        "bus1": 53291,
        "bus2": 53142
      },
      "params": {
        "R": 0.007885114289820194,
        "X": 0.029541315510869026,
        "B": 0.01353323832154274,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53291_53155_1",
      "ports": {
        "bus1": 53291,
        "bus2": 53155
      },
      "params": {
        "R": 0.01740409806370735,
        "X": 0.08426917344331741,
        "B": 0.026529112830758095,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53291_53290_1",
      "ports": {
        "bus1": 53291,
        "bus2": 53290
      },
      "params": {
        "R": 0.0006561722257174551,
        "X": 0.03320608660578728,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53291_53290_2",
      "ports": {
        "bus1": 53291,
        "bus2": 53290
      },
      "params": {
        "R": 0.0006561722257174551,
        "X": 0.03320608660578728,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53291_53290_3",
      "ports": {
        "bus1": 53291,
        "bus2": 53290
      },
      "params": {
        "R": 0.0006561722257174551,
        "X": 0.03320608660578728,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53291_80003_1",
      "ports": {
        "bus1": 53291,
        "bus2": 80003
      },
      "params": {
        "R": 0.011433717794716358,
        "X": 0.034681402146816254,
        "B": 0.0578068271279335,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53294_53297_1",
      "ports": {
        "bus1": 53294,
        "bus2": 53297
      },
      "params": {
        "R": 6.497335562016815e-05,
        "X": 0.004510412458330393,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53294_53298_1",
      "ports": {
        "bus1": 53294,
        "bus2": 53298
      },
      "params": {
        "R": 0.00010591791942715645,
        "X": 0.007297049276530743,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53294_53299_1",
      "ports": {
        "bus1": 53294,
        "bus2": 53299
      },
      "params": {
        "R": 0.000238283711951226,
        "X": 0.0011595208197832108,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53295_53229_1",
      "ports": {
        "bus1": 53295,
        "bus2": 53229
      },
      "params": {
        "R": 0.01570935547351837,
        "X": 0.13800270855426788,
        "B": 0.34671252965927124,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53295_53278_1",
      "ports": {
        "bus1": 53295,
        "bus2": 53278
      },
      "params": {
        "R": 0.005578685086220503,
        "X": 0.048254501074552536,
        "B": 0.12711894512176514,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53295_53294_1",
      "ports": {
        "bus1": 53295,
        "bus2": 53294
      },
      "params": {
        "R": 0.000177072812221013,
        "X": 0.010414784774184227,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53296_53199_1",
      "ports": {
        "bus1": 53296,
        "bus2": 53199
      },
      "params": {
        "R": 0.002861741231754422,
        "X": 0.013812395744025707,
        "B": 0.004945416934788227,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53296_53295_1",
      "ports": {
        "bus1": 53296,
        "bus2": 53295
      },
      "params": {
        "R": 0.0010215073125436902,
        "X": 0.04237804561853409,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53299_53220_1",
      "ports": {
        "bus1": 53299,
        "bus2": 53220
      },
      "params": {
        "R": 0.00018287013517692685,
        "X": 0.003079799236729741,
        "B": 0.19468310475349426,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53299_60734_1",
      "ports": {
        "bus1": 53299,
        "bus2": 60734
      },
      "params": {
        "R": 0.0011691725812852383,
        "X": 0.020017944276332855,
        "B": 3.472651243209839,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53300_53302_1",
      "ports": {
        "bus1": 53300,
        "bus2": 53302
      },
      "params": {
        "R": 0.0002025873400270939,
        "X": 0.0011095089139416814,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53301_53227_1",
      "ports": {
        "bus1": 53301,
        "bus2": 53227
      },
      "params": {
        "R": 0.003517338540405035,
        "X": 0.01728401891887188,
        "B": 0.002486899495124817,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53301_53300_1",
      "ports": {
        "bus1": 53301,
        "bus2": 53300
      },
      "params": {
        "R": 0.0014081868575885892,
        "X": 0.06211527809500694,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53302_80006_1",
      "ports": {
        "bus1": 53302,
        "bus2": 80006
      },
      "params": {
        "R": 0.007387253921478987,
        "X": 0.056436870247125626,
        "B": 0.8062282204627991,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53303_53304_1",
      "ports": {
        "bus1": 53303,
        "bus2": 53304
      },
      "params": {
        "R": 0.0002935415832325816,
        "X": 0.0011310301488265395,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53306_53044_1",
      "ports": {
        "bus1": 53306,
        "bus2": 53044
      },
      "params": {
        "R": 0.004823076538741589,
        "X": 0.05424850434064865,
        "B": 0.18081453442573547,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_53306_53305_1",
      "ports": {
        "bus1": 53306,
        "bus2": 53305
      },
      "params": {
        "R": 0.0001708865602267906,
        "X": 0.012773818336427212,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53306_53305_2",
      "ports": {
        "bus1": 53306,
        "bus2": 53305
      },
      "params": {
        "R": 0.0001708865602267906,
        "X": 0.012773818336427212,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53307_53306_1",
      "ports": {
        "bus1": 53307,
        "bus2": 53306
      },
      "params": {
        "R": 0.0012889611534774303,
        "X": 0.05835094302892685,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53307_53306_2",
      "ports": {
        "bus1": 53307,
        "bus2": 53306
      },
      "params": {
        "R": 0.0012889611534774303,
        "X": 0.05835094302892685,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53307_53306_3",
      "ports": {
        "bus1": 53307,
        "bus2": 53306
      },
      "params": {
        "R": 0.0012889611534774303,
        "X": 0.05835094302892685,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_53307_53306_4",
      "ports": {
        "bus1": 53307,
        "bus2": 53306
      },
      "params": {
        "R": 0.0012889611534774303,
        "X": 0.05835094302892685,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60001_60002_1",
      "ports": {
        "bus1": 60001,
        "bus2": 60002
      },
      "params": {
        "R": 0.00022636917128693312,
        "X": 0.0010816931026056409,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60001_60003_1",
      "ports": {
        "bus1": 60001,
        "bus2": 60003
      },
      "params": {
        "R": 0.00021955824922770262,
        "X": 0.0010615765349939466,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60002_60020_1",
      "ports": {
        "bus1": 60002,
        "bus2": 60020
      },
      "params": {
        "R": 0.00518565159291029,
        "X": 0.02599002979695797,
        "B": 0.017881235107779503,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60004_60015_1",
      "ports": {
        "bus1": 60004,
        "bus2": 60015
      },
      "params": {
        "R": 0.013021191582083702,
        "X": 0.060372065752744675,
        "B": 0.013862000778317451,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60004_60017_1",
      "ports": {
        "bus1": 60004,
        "bus2": 60017
      },
      "params": {
        "R": 0.012700056657195091,
        "X": 0.05360936000943184,
        "B": 0.03147059679031372,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60006_60005_1",
      "ports": {
        "bus1": 60006,
        "bus2": 60005
      },
      "params": {
        "R": 0.0009669230785220861,
        "X": 0.046567417681217194,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60006_60009_1",
      "ports": {
        "bus1": 60006,
        "bus2": 60009
      },
      "params": {
        "R": 0.007025916129350662,
        "X": 0.26187771558761597,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60006_60010_1",
      "ports": {
        "bus1": 60006,
        "bus2": 60010
      },
      "params": {
        "R": 0.0002403608668828383,
        "X": 0.001012805849313736,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60007_60000_1",
      "ports": {
        "bus1": 60007,
        "bus2": 60000
      },
      "params": {
        "R": 0.027770018205046654,
        "X": 0.133595809340477,
        "B": 0.028544800356030464,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60007_60009_1",
      "ports": {
        "bus1": 60007,
        "bus2": 60009
      },
      "params": {
        "R": -0.003345099976286292,
        "X": -0.12468225508928299,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60007_60032_1",
      "ports": {
        "bus1": 60007,
        "bus2": 60032
      },
      "params": {
        "R": 0.01966673880815506,
        "X": 0.1046433225274086,
        "B": 0.02783287689089775,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60008_60009_1",
      "ports": {
        "bus1": 60008,
        "bus2": 60009
      },
      "params": {
        "R": 0.01650899089872837,
        "X": 0.6153414249420166,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60011_60014_1",
      "ports": {
        "bus1": 60011,
        "bus2": 60014
      },
      "params": {
        "R": 9.999983012676239e-05,
        "X": 0.0002774447202682495,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60011_60020_1",
      "ports": {
        "bus1": 60011,
        "bus2": 60020
      },
      "params": {
        "R": 0.018816491588950157,
        "X": 0.08186452090740204,
        "B": 0.28462541103363037,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60011_60044_1",
      "ports": {
        "bus1": 60011,
        "bus2": 60044
      },
      "params": {
        "R": 0.05010179057717323,
        "X": 0.21076928079128265,
        "B": 0.03657960519194603,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60012_60014_1",
      "ports": {
        "bus1": 60012,
        "bus2": 60014
      },
      "params": {
        "R": 0.005926257465034723,
        "X": 0.1060430109500885,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60013_60014_1",
      "ports": {
        "bus1": 60013,
        "bus2": 60014
      },
      "params": {
        "R": 0.005926257465034723,
        "X": 0.1060430109500885,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60015_60002_1",
      "ports": {
        "bus1": 60015,
        "bus2": 60002
      },
      "params": {
        "R": 0.005035775247961283,
        "X": 0.0204754751175642,
        "B": 0.0066945916041731834,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60016_60868_1",
      "ports": {
        "bus1": 60016,
        "bus2": 60868
      },
      "params": {
        "R": 0.012121089734137058,
        "X": 0.11149220913648605,
        "B": 0.5654770731925964,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60017_60016_1",
      "ports": {
        "bus1": 60017,
        "bus2": 60016
      },
      "params": {
        "R": 0.0017311525298282504,
        "X": 0.07257643342018127,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60017_60016_2",
      "ports": {
        "bus1": 60017,
        "bus2": 60016
      },
      "params": {
        "R": 0.0017311525298282504,
        "X": 0.07257643342018127,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60017_60016_3",
      "ports": {
        "bus1": 60017,
        "bus2": 60016
      },
      "params": {
        "R": 0.0017311525298282504,
        "X": 0.07257643342018127,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60017_60021_1",
      "ports": {
        "bus1": 60017,
        "bus2": 60021
      },
      "params": {
        "R": 0.015615829266607761,
        "X": 0.05803586170077324,
        "B": 0.006115637719631195,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60017_60025_1",
      "ports": {
        "bus1": 60017,
        "bus2": 60025
      },
      "params": {
        "R": 0.00941781047731638,
        "X": 0.04036259278655052,
        "B": 0.14893314242362976,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60018_60019_1",
      "ports": {
        "bus1": 60018,
        "bus2": 60019
      },
      "params": {
        "R": 0.00028940493939444423,
        "X": 0.0011897474760189652,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60018_60026_1",
      "ports": {
        "bus1": 60018,
        "bus2": 60026
      },
      "params": {
        "R": 0.010434171184897423,
        "X": 0.041076093912124634,
        "B": 0.062120161950588226,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60018_60028_1",
      "ports": {
        "bus1": 60018,
        "bus2": 60028
      },
      "params": {
        "R": 0.0037238318473100662,
        "X": 0.01876913011074066,
        "B": 0.004665786866098642,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60020_60022_1",
      "ports": {
        "bus1": 60020,
        "bus2": 60022
      },
      "params": {
        "R": 0.0031189927831292152,
        "X": 0.014683956280350685,
        "B": 0.021311962977051735,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60021_60022_1",
      "ports": {
        "bus1": 60021,
        "bus2": 60022
      },
      "params": {
        "R": 0.0035934075713157654,
        "X": 0.019602224230766296,
        "B": 0.021551234647631645,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60022_60028_1",
      "ports": {
        "bus1": 60022,
        "bus2": 60028
      },
      "params": {
        "R": 0.01194217149168253,
        "X": 0.06161593645811081,
        "B": 0.009179648011922836,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60023_60024_1",
      "ports": {
        "bus1": 60023,
        "bus2": 60024
      },
      "params": {
        "R": 0.00029663211898878217,
        "X": 0.0011666006175801158,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60023_60025_1",
      "ports": {
        "bus1": 60023,
        "bus2": 60025
      },
      "params": {
        "R": 0.00024747595307417214,
        "X": 0.00102929025888443,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60025_60050_1",
      "ports": {
        "bus1": 60025,
        "bus2": 60050
      },
      "params": {
        "R": 0.011121288873255253,
        "X": 0.059885576367378235,
        "B": 0.1663098931312561,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60026_60031_1",
      "ports": {
        "bus1": 60026,
        "bus2": 60031
      },
      "params": {
        "R": 0.012004682794213295,
        "X": 0.058274056762456894,
        "B": 0.008658268488943577,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60026_60045_1",
      "ports": {
        "bus1": 60026,
        "bus2": 60045
      },
      "params": {
        "R": 0.0414808988571167,
        "X": 0.19535133242607117,
        "B": 0.04934472218155861,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60027_60028_1",
      "ports": {
        "bus1": 60027,
        "bus2": 60028
      },
      "params": {
        "R": 0.00024188149836845696,
        "X": 0.0010052864672616124,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60028_60017_1",
      "ports": {
        "bus1": 60028,
        "bus2": 60017
      },
      "params": {
        "R": 0.0014804195379838347,
        "X": 0.008286255411803722,
        "B": 0.0012069353833794594,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60028_60017_2",
      "ports": {
        "bus1": 60028,
        "bus2": 60017
      },
      "params": {
        "R": 0.0014804195379838347,
        "X": 0.008286255411803722,
        "B": 0.0012069353833794594,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60028_60021_1",
      "ports": {
        "bus1": 60028,
        "bus2": 60021
      },
      "params": {
        "R": 0.012298918329179287,
        "X": 0.04619452729821205,
        "B": 0.010044229216873646,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60029_60000_1",
      "ports": {
        "bus1": 60029,
        "bus2": 60000
      },
      "params": {
        "R": 0.04251481592655182,
        "X": 0.2592739462852478,
        "B": 0.038739144802093506,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60029_60030_1",
      "ports": {
        "bus1": 60029,
        "bus2": 60030
      },
      "params": {
        "R": 0.00022420872119255364,
        "X": 0.0011194113176316023,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60031_60018_1",
      "ports": {
        "bus1": 60031,
        "bus2": 60018
      },
      "params": {
        "R": 0.011124266311526299,
        "X": 0.04921436682343483,
        "B": 0.025548458099365234,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60031_60052_1",
      "ports": {
        "bus1": 60031,
        "bus2": 60052
      },
      "params": {
        "R": 0.014428243041038513,
        "X": 0.07173964381217957,
        "B": 0.016700392588973045,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60032_60035_1",
      "ports": {
        "bus1": 60032,
        "bus2": 60035
      },
      "params": {
        "R": 0.012249036692082882,
        "X": 0.06357339769601822,
        "B": 0.009744069539010525,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60033_60034_1",
      "ports": {
        "bus1": 60033,
        "bus2": 60034
      },
      "params": {
        "R": 0.00020825816318392754,
        "X": 0.0010427945526316762,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60033_60060_1",
      "ports": {
        "bus1": 60033,
        "bus2": 60060
      },
      "params": {
        "R": 0.01852678321301937,
        "X": 0.10136628150939941,
        "B": 0.016932299360632896,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60036_60037_1",
      "ports": {
        "bus1": 60036,
        "bus2": 60037
      },
      "params": {
        "R": 0.0002992454101331532,
        "X": 0.0010255409870296717,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60036_60038_1",
      "ports": {
        "bus1": 60036,
        "bus2": 60038
      },
      "params": {
        "R": 0.00020840160141233355,
        "X": 0.0011524816509336233,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60036_60039_1",
      "ports": {
        "bus1": 60036,
        "bus2": 60039
      },
      "params": {
        "R": 0.00024310393200721592,
        "X": 0.0010686526075005531,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60038_60033_1",
      "ports": {
        "bus1": 60038,
        "bus2": 60033
      },
      "params": {
        "R": 0.016619332134723663,
        "X": 0.0556834414601326,
        "B": 0.013036052696406841,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60038_60049_1",
      "ports": {
        "bus1": 60038,
        "bus2": 60049
      },
      "params": {
        "R": 0.01301864255219698,
        "X": 0.05310231074690819,
        "B": 0.01320223230868578,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60040_60041_1",
      "ports": {
        "bus1": 60040,
        "bus2": 60041
      },
      "params": {
        "R": 0.000253348087426275,
        "X": 0.0010706490138545632,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60040_60042_1",
      "ports": {
        "bus1": 60040,
        "bus2": 60042
      },
      "params": {
        "R": 0.0002784885000437498,
        "X": 0.0010019508190453053,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60040_60043_1",
      "ports": {
        "bus1": 60040,
        "bus2": 60043
      },
      "params": {
        "R": 0.00029804478981532156,
        "X": 0.001074937405064702,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60041_60055_1",
      "ports": {
        "bus1": 60041,
        "bus2": 60055
      },
      "params": {
        "R": 0.047089241445064545,
        "X": 0.18931734561920166,
        "B": 0.019756536930799484,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60044_60045_1",
      "ports": {
        "bus1": 60044,
        "bus2": 60045
      },
      "params": {
        "R": 0.014576463960111141,
        "X": 0.06541693955659866,
        "B": 0.04588599503040314,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60045_60046_1",
      "ports": {
        "bus1": 60045,
        "bus2": 60046
      },
      "params": {
        "R": 0.0002835072809830308,
        "X": 0.0011211149394512177,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60045_60064_1",
      "ports": {
        "bus1": 60045,
        "bus2": 60064
      },
      "params": {
        "R": 0.02978781796991825,
        "X": 0.1270403414964676,
        "B": 0.05877000465989113,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60047_60048_1",
      "ports": {
        "bus1": 60047,
        "bus2": 60048
      },
      "params": {
        "R": 0.00023598108964506537,
        "X": 0.0011008147848770022,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60047_60049_1",
      "ports": {
        "bus1": 60047,
        "bus2": 60049
      },
      "params": {
        "R": 0.00023092160699889064,
        "X": 0.0011078937677666545,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60050_60051_1",
      "ports": {
        "bus1": 60050,
        "bus2": 60051
      },
      "params": {
        "R": 0.00026279399753548205,
        "X": 0.0011920173419639468,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60050_60060_1",
      "ports": {
        "bus1": 60050,
        "bus2": 60060
      },
      "params": {
        "R": 0.0075567034073174,
        "X": 0.03839699923992157,
        "B": 0.017161866649985313,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60050_60737_1",
      "ports": {
        "bus1": 60050,
        "bus2": 60737
      },
      "params": {
        "R": 0.021980252116918564,
        "X": 0.11415550112724304,
        "B": 0.060575827956199646,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60052_60049_1",
      "ports": {
        "bus1": 60052,
        "bus2": 60049
      },
      "params": {
        "R": 0.016348036006093025,
        "X": 0.07956445217132568,
        "B": 0.026764502748847008,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60053_60058_1",
      "ports": {
        "bus1": 60053,
        "bus2": 60058
      },
      "params": {
        "R": 0.014401149936020374,
        "X": 0.06428319215774536,
        "B": 0.045409124344587326,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60054_60041_1",
      "ports": {
        "bus1": 60054,
        "bus2": 60041
      },
      "params": {
        "R": 0.008212575688958168,
        "X": 0.04209218546748161,
        "B": 0.025951294228434563,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60054_60062_1",
      "ports": {
        "bus1": 60054,
        "bus2": 60062
      },
      "params": {
        "R": 0.01815377175807953,
        "X": 0.10773823410272598,
        "B": 0.022964071482419968,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60055_60032_1",
      "ports": {
        "bus1": 60055,
        "bus2": 60032
      },
      "params": {
        "R": 0.011333506554365158,
        "X": 0.05732018128037453,
        "B": 0.07748419046401978,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60055_60058_1",
      "ports": {
        "bus1": 60055,
        "bus2": 60058
      },
      "params": {
        "R": 0.005805445369333029,
        "X": 0.026575163006782532,
        "B": 0.00916712824255228,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60056_60061_1",
      "ports": {
        "bus1": 60056,
        "bus2": 60061
      },
      "params": {
        "R": 0.006790810264647007,
        "X": 0.06600149720907211,
        "B": 0.5582617521286011,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60057_60010_1",
      "ports": {
        "bus1": 60057,
        "bus2": 60010
      },
      "params": {
        "R": 0.020579403266310692,
        "X": 0.13044901192188263,
        "B": 0.10531295835971832,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60057_60056_1",
      "ports": {
        "bus1": 60057,
        "bus2": 60056
      },
      "params": {
        "R": 0.0013744928874075413,
        "X": 0.06842982023954391,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60058_60057_1",
      "ports": {
        "bus1": 60058,
        "bus2": 60057
      },
      "params": {
        "R": 0.0032534801866859198,
        "X": 0.1082451343536377,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60058_60074_1",
      "ports": {
        "bus1": 60058,
        "bus2": 60074
      },
      "params": {
        "R": 0.018061388283967972,
        "X": 0.06155599281191826,
        "B": 0.019253602251410484,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60059_60061_1",
      "ports": {
        "bus1": 60059,
        "bus2": 60061
      },
      "params": {
        "R": 0.0002664116909727454,
        "X": 0.0011377612827345729,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60060_60059_1",
      "ports": {
        "bus1": 60060,
        "bus2": 60059
      },
      "params": {
        "R": 0.001185908797197044,
        "X": 0.054498497396707535,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60060_60765_1",
      "ports": {
        "bus1": 60060,
        "bus2": 60765
      },
      "params": {
        "R": 0.011192824691534042,
        "X": 0.05400409922003746,
        "B": 0.02172080986201763,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60061_60805_1",
      "ports": {
        "bus1": 60061,
        "bus2": 60805
      },
      "params": {
        "R": 0.003228849032893777,
        "X": 0.030795983970165253,
        "B": 0.06746257841587067,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60061_60848_1",
      "ports": {
        "bus1": 60061,
        "bus2": 60848
      },
      "params": {
        "R": 0.010799129493534565,
        "X": 0.10504388809204102,
        "B": 0.3571716248989105,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60062_60812_1",
      "ports": {
        "bus1": 60062,
        "bus2": 60812
      },
      "params": {
        "R": 0.04271304979920387,
        "X": 0.16449271142482758,
        "B": 0.04562254250049591,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60063_60011_1",
      "ports": {
        "bus1": 60063,
        "bus2": 60011
      },
      "params": {
        "R": 0.049856036901474,
        "X": 0.25334885716438293,
        "B": 0.07646741718053818,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60063_60869_1",
      "ports": {
        "bus1": 60063,
        "bus2": 60869
      },
      "params": {
        "R": 0.02415667101740837,
        "X": 0.12136512249708176,
        "B": 0.05057962238788605,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60064_60052_1",
      "ports": {
        "bus1": 60064,
        "bus2": 60052
      },
      "params": {
        "R": 0.014270426705479622,
        "X": 0.07138378173112869,
        "B": 0.03851316124200821,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60065_60066_1",
      "ports": {
        "bus1": 60065,
        "bus2": 60066
      },
      "params": {
        "R": 0.00027928504277952015,
        "X": 0.0011509921168908477,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60067_60068_1",
      "ports": {
        "bus1": 60067,
        "bus2": 60068
      },
      "params": {
        "R": 0.00026093804626725614,
        "X": 0.0011449004523456097,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60067_60069_1",
      "ports": {
        "bus1": 60067,
        "bus2": 60069
      },
      "params": {
        "R": 0.00026427736156620085,
        "X": 0.001155853271484375,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60069_60079_1",
      "ports": {
        "bus1": 60069,
        "bus2": 60079
      },
      "params": {
        "R": 0.028904816135764122,
        "X": 0.09806984663009644,
        "B": 0.06091224402189255,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60069_60849_1",
      "ports": {
        "bus1": 60069,
        "bus2": 60849
      },
      "params": {
        "R": 0.0026288232766091824,
        "X": 0.01392529159784317,
        "B": 0.014152447693049908,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60070_60053_1",
      "ports": {
        "bus1": 60070,
        "bus2": 60053
      },
      "params": {
        "R": 0.01887991465628147,
        "X": 0.08653637021780014,
        "B": 0.0340961292386055,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60071_60064_1",
      "ports": {
        "bus1": 60071,
        "bus2": 60064
      },
      "params": {
        "R": 0.004828371573239565,
        "X": 0.025968939065933228,
        "B": 0.010052653029561043,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60071_60072_1",
      "ports": {
        "bus1": 60071,
        "bus2": 60072
      },
      "params": {
        "R": 0.000291257631033659,
        "X": 0.0010534554021432996,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60073_60069_1",
      "ports": {
        "bus1": 60073,
        "bus2": 60069
      },
      "params": {
        "R": 0.006651821080595255,
        "X": 0.033122990280389786,
        "B": 0.010271529667079449,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60073_60849_1",
      "ports": {
        "bus1": 60073,
        "bus2": 60849
      },
      "params": {
        "R": 0.015594030730426311,
        "X": 0.08291580528020859,
        "B": 0.008485578000545502,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60074_60075_1",
      "ports": {
        "bus1": 60074,
        "bus2": 60075
      },
      "params": {
        "R": 0.00028416901477612555,
        "X": 0.001057315617799759,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60074_60082_1",
      "ports": {
        "bus1": 60074,
        "bus2": 60082
      },
      "params": {
        "R": 0.03558870032429695,
        "X": 0.16565075516700745,
        "B": 0.025599272921681404,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60076_60063_1",
      "ports": {
        "bus1": 60076,
        "bus2": 60063
      },
      "params": {
        "R": 0.024438539519906044,
        "X": 0.1068933829665184,
        "B": 0.04892618954181671,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60076_60080_1",
      "ports": {
        "bus1": 60076,
        "bus2": 60080
      },
      "params": {
        "R": 0.012184551917016506,
        "X": 0.050117235630750656,
        "B": 0.01645776256918907,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60076_60849_1",
      "ports": {
        "bus1": 60076,
        "bus2": 60849
      },
      "params": {
        "R": 0.010223951190710068,
        "X": 0.0537116713821888,
        "B": 0.07727837562561035,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60077_60078_1",
      "ports": {
        "bus1": 60077,
        "bus2": 60078
      },
      "params": {
        "R": 0.0002917996025644243,
        "X": 0.0010625164723023772,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60077_60090_1",
      "ports": {
        "bus1": 60077,
        "bus2": 60090
      },
      "params": {
        "R": 0.016987454146146774,
        "X": 0.10188379883766174,
        "B": 0.0213712640106678,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60077_60104_1",
      "ports": {
        "bus1": 60077,
        "bus2": 60104
      },
      "params": {
        "R": 0.07025191187858582,
        "X": 0.24626484513282776,
        "B": 0.04138440266251564,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60079_60088_1",
      "ports": {
        "bus1": 60079,
        "bus2": 60088
      },
      "params": {
        "R": 0.012120024301111698,
        "X": 0.0620872862637043,
        "B": 0.019934801384806633,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60080_60063_1",
      "ports": {
        "bus1": 60080,
        "bus2": 60063
      },
      "params": {
        "R": 0.024576889351010323,
        "X": 0.11922768503427505,
        "B": 0.06257862597703934,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60080_60081_1",
      "ports": {
        "bus1": 60080,
        "bus2": 60081
      },
      "params": {
        "R": 0.00020197505364194512,
        "X": 0.0011887078871950507,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60082_60083_1",
      "ports": {
        "bus1": 60082,
        "bus2": 60083
      },
      "params": {
        "R": 0.0002992801310028881,
        "X": 0.001199643244035542,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60082_60102_1",
      "ports": {
        "bus1": 60082,
        "bus2": 60102
      },
      "params": {
        "R": 0.018215583637356758,
        "X": 0.09064298868179321,
        "B": 0.11573152989149094,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60084_60806_1",
      "ports": {
        "bus1": 60084,
        "bus2": 60806
      },
      "params": {
        "R": 0.061122626066207886,
        "X": 0.22221879661083221,
        "B": 0.028896009549498558,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60085_60086_1",
      "ports": {
        "bus1": 60085,
        "bus2": 60086
      },
      "params": {
        "R": 0.00025615066988393664,
        "X": 0.0011772314319387078,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60085_60087_1",
      "ports": {
        "bus1": 60085,
        "bus2": 60087
      },
      "params": {
        "R": 0.00024017805117182434,
        "X": 0.0010466122766956687,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60086_60829_1",
      "ports": {
        "bus1": 60086,
        "bus2": 60829
      },
      "params": {
        "R": 0.04412953183054924,
        "X": 0.18162138760089874,
        "B": 0.0424334853887558,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60088_60086_1",
      "ports": {
        "bus1": 60088,
        "bus2": 60086
      },
      "params": {
        "R": 0.021332595497369766,
        "X": 0.0858054980635643,
        "B": 0.02705438621342182,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60089_60095_1",
      "ports": {
        "bus1": 60089,
        "bus2": 60095
      },
      "params": {
        "R": 0.00571723747998476,
        "X": 0.027783509343862534,
        "B": 0.03986237570643425,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60089_60100_1",
      "ports": {
        "bus1": 60089,
        "bus2": 60100
      },
      "params": {
        "R": 0.026751559227705002,
        "X": 0.1235223263502121,
        "B": 0.04259070008993149,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60090_60104_1",
      "ports": {
        "bus1": 60090,
        "bus2": 60104
      },
      "params": {
        "R": 0.02435852587223053,
        "X": 0.1206669732928276,
        "B": 0.03807683661580086,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60091_60092_1",
      "ports": {
        "bus1": 60091,
        "bus2": 60092
      },
      "params": {
        "R": 0.00023057821090333164,
        "X": 0.0011223381152376533,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60092_60090_1",
      "ports": {
        "bus1": 60092,
        "bus2": 60090
      },
      "params": {
        "R": 0.029075846076011658,
        "X": 0.13015638291835785,
        "B": 0.022484732791781425,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60092_60093_1",
      "ports": {
        "bus1": 60092,
        "bus2": 60093
      },
      "params": {
        "R": 0.021565081551671028,
        "X": 0.10955572873353958,
        "B": 0.08297126740217209,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60092_60101_1",
      "ports": {
        "bus1": 60092,
        "bus2": 60101
      },
      "params": {
        "R": 0.029416143894195557,
        "X": 0.11327463388442993,
        "B": 0.014007247984409332,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60093_60094_1",
      "ports": {
        "bus1": 60093,
        "bus2": 60094
      },
      "params": {
        "R": 0.00023712485563009977,
        "X": 0.0010741078294813633,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60093_60097_1",
      "ports": {
        "bus1": 60093,
        "bus2": 60097
      },
      "params": {
        "R": 0.010852256789803505,
        "X": 0.05048731341958046,
        "B": 0.0060542309656739235,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60095_60088_1",
      "ports": {
        "bus1": 60095,
        "bus2": 60088
      },
      "params": {
        "R": 0.02103811874985695,
        "X": 0.07348891347646713,
        "B": 0.031182631850242615,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60096_60184_1",
      "ports": {
        "bus1": 60096,
        "bus2": 60184
      },
      "params": {
        "R": 0.010596927255392075,
        "X": 0.0962410420179367,
        "B": 0.43729379773139954,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60096_60705_1",
      "ports": {
        "bus1": 60096,
        "bus2": 60705
      },
      "params": {
        "R": 0.009220150299370289,
        "X": 0.08240856975317001,
        "B": 0.37871506810188293,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60097_60096_1",
      "ports": {
        "bus1": 60097,
        "bus2": 60096
      },
      "params": {
        "R": 0.0010715010575950146,
        "X": 0.04968295246362686,
        "tap": 1.09375,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60097_60109_1",
      "ports": {
        "bus1": 60097,
        "bus2": 60109
      },
      "params": {
        "R": 0.010599381290376186,
        "X": 0.04767993837594986,
        "B": 0.040780965238809586,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60098_60099_1",
      "ports": {
        "bus1": 60098,
        "bus2": 60099
      },
      "params": {
        "R": 0.00022127733973320574,
        "X": 0.001159150619059801,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60098_60100_1",
      "ports": {
        "bus1": 60098,
        "bus2": 60100
      },
      "params": {
        "R": 0.000232832069741562,
        "X": 0.0011094937799498439,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60100_60093_1",
      "ports": {
        "bus1": 60100,
        "bus2": 60093
      },
      "params": {
        "R": 0.008681310340762138,
        "X": 0.05133362114429474,
        "B": 0.015009519644081593,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60100_60097_1",
      "ports": {
        "bus1": 60100,
        "bus2": 60097
      },
      "params": {
        "R": 0.006179644260555506,
        "X": 0.028631391003727913,
        "B": 0.014956134371459484,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60101_60090_1",
      "ports": {
        "bus1": 60101,
        "bus2": 60090
      },
      "params": {
        "R": 0.039493102580308914,
        "X": 0.1643938422203064,
        "B": 0.031103454530239105,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60103_60119_1",
      "ports": {
        "bus1": 60103,
        "bus2": 60119
      },
      "params": {
        "R": 0.04011114314198494,
        "X": 0.259448379278183,
        "B": 0.03367217630147934,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60103_60829_1",
      "ports": {
        "bus1": 60103,
        "bus2": 60829
      },
      "params": {
        "R": 0.011089499108493328,
        "X": 0.04855510964989662,
        "B": 0.009592723101377487,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60105_60116_1",
      "ports": {
        "bus1": 60105,
        "bus2": 60116
      },
      "params": {
        "R": 0.02941068448126316,
        "X": 0.11434350907802582,
        "B": 0.033374592661857605,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60106_60107_1",
      "ports": {
        "bus1": 60106,
        "bus2": 60107
      },
      "params": {
        "R": 0.0002968305489048362,
        "X": 0.001107299467548728,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60106_60108_1",
      "ports": {
        "bus1": 60106,
        "bus2": 60108
      },
      "params": {
        "R": 0.00029502855613827705,
        "X": 0.0011921270051971078,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60107_60121_1",
      "ports": {
        "bus1": 60107,
        "bus2": 60121
      },
      "params": {
        "R": 0.017070818692445755,
        "X": 0.08103693276643753,
        "B": 0.04267255589365959,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60109_60800_1",
      "ports": {
        "bus1": 60109,
        "bus2": 60800
      },
      "params": {
        "R": 0.021611975505948067,
        "X": 0.08006225526332855,
        "B": 0.008407565765082836,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60110_60109_1",
      "ports": {
        "bus1": 60110,
        "bus2": 60109
      },
      "params": {
        "R": 0.01087639294564724,
        "X": 0.050801146775484085,
        "B": 0.010633060708642006,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60110_60800_1",
      "ports": {
        "bus1": 60110,
        "bus2": 60800
      },
      "params": {
        "R": 0.02025860920548439,
        "X": 0.08699393272399902,
        "B": 0.013073577545583248,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60111_60112_1",
      "ports": {
        "bus1": 60111,
        "bus2": 60112
      },
      "params": {
        "R": 0.00021351699251681566,
        "X": 0.0011689896928146482,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60111_60124_1",
      "ports": {
        "bus1": 60111,
        "bus2": 60124
      },
      "params": {
        "R": 0.011868652887642384,
        "X": 0.04414326697587967,
        "B": 0.024455465376377106,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60111_60128_1",
      "ports": {
        "bus1": 60111,
        "bus2": 60128
      },
      "params": {
        "R": 0.015590885654091835,
        "X": 0.07015851885080338,
        "B": 0.014815669506788254,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60111_60829_1",
      "ports": {
        "bus1": 60111,
        "bus2": 60829
      },
      "params": {
        "R": 0.014915031380951405,
        "X": 0.04092465341091156,
        "B": 0.11581186205148697,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60113_60114_1",
      "ports": {
        "bus1": 60113,
        "bus2": 60114
      },
      "params": {
        "R": 0.00027858978137373924,
        "X": 0.0010321083245798945,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60113_60115_1",
      "ports": {
        "bus1": 60113,
        "bus2": 60115
      },
      "params": {
        "R": 0.00023289045202545822,
        "X": 0.001032426138408482,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60115_60116_1",
      "ports": {
        "bus1": 60115,
        "bus2": 60116
      },
      "params": {
        "R": 0.007911721244454384,
        "X": 0.03091997466981411,
        "B": 0.020030206069350243,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60115_60134_1",
      "ports": {
        "bus1": 60115,
        "bus2": 60134
      },
      "params": {
        "R": 0.007437552325427532,
        "X": 0.038640934973955154,
        "B": 0.022149916738271713,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60116_60135_1",
      "ports": {
        "bus1": 60116,
        "bus2": 60135
      },
      "params": {
        "R": 0.023312732577323914,
        "X": 0.08526884019374847,
        "B": 0.0322854146361351,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60117_60102_1",
      "ports": {
        "bus1": 60117,
        "bus2": 60102
      },
      "params": {
        "R": 0.01858655735850334,
        "X": 0.09967034310102463,
        "B": 0.047703828662633896,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60118_60119_1",
      "ports": {
        "bus1": 60118,
        "bus2": 60119
      },
      "params": {
        "R": 0.00020234817930031568,
        "X": 0.0010567103745415807,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60118_60120_1",
      "ports": {
        "bus1": 60118,
        "bus2": 60120
      },
      "params": {
        "R": 0.00026140050613321364,
        "X": 0.0010222402634099126,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60119_60141_1",
      "ports": {
        "bus1": 60119,
        "bus2": 60141
      },
      "params": {
        "R": 0.04589192196726799,
        "X": 0.1883586198091507,
        "B": 0.036638811230659485,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60121_60122_1",
      "ports": {
        "bus1": 60121,
        "bus2": 60122
      },
      "params": {
        "R": 0.0002775407047010958,
        "X": 0.0010073529556393623,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60123_60124_1",
      "ports": {
        "bus1": 60123,
        "bus2": 60124
      },
      "params": {
        "R": 0.00022522044309880584,
        "X": 0.0011563965817913413,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60123_60125_1",
      "ports": {
        "bus1": 60123,
        "bus2": 60125
      },
      "params": {
        "R": 0.00021069345530122519,
        "X": 0.0010173703776672482,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60124_60121_1",
      "ports": {
        "bus1": 60124,
        "bus2": 60121
      },
      "params": {
        "R": 0.005439161788672209,
        "X": 0.0235182736068964,
        "B": 0.019446054473519325,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60126_60127_1",
      "ports": {
        "bus1": 60126,
        "bus2": 60127
      },
      "params": {
        "R": 0.0002319056075066328,
        "X": 0.0010422113118693233,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60128_60110_1",
      "ports": {
        "bus1": 60128,
        "bus2": 60110
      },
      "params": {
        "R": 0.022406205534934998,
        "X": 0.07598850876092911,
        "B": 0.019290214404463768,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60128_60129_1",
      "ports": {
        "bus1": 60128,
        "bus2": 60129
      },
      "params": {
        "R": 0.00025358700077049434,
        "X": 0.0011932485504075885,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60130_60126_1",
      "ports": {
        "bus1": 60130,
        "bus2": 60126
      },
      "params": {
        "R": 0.01199016347527504,
        "X": 0.05857236310839653,
        "B": 0.017574714496731758,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60130_60133_1",
      "ports": {
        "bus1": 60130,
        "bus2": 60133
      },
      "params": {
        "R": 0.0009522475302219391,
        "X": 0.02314317226409912,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60130_60162_1",
      "ports": {
        "bus1": 60130,
        "bus2": 60162
      },
      "params": {
        "R": 0.00554841011762619,
        "X": 0.02570977807044983,
        "B": 0.09955071657896042,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60131_60133_1",
      "ports": {
        "bus1": 60131,
        "bus2": 60133
      },
      "params": {
        "R": 0.016994940117001534,
        "X": 0.4130406677722931,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60132_60133_1",
      "ports": {
        "bus1": 60132,
        "bus2": 60133
      },
      "params": {
        "R": 0.016994940117001534,
        "X": 0.4130406677722931,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60134_60695_1",
      "ports": {
        "bus1": 60134,
        "bus2": 60695
      },
      "params": {
        "R": 0.008216398768126965,
        "X": 0.041113052517175674,
        "B": 0.0032740894239395857,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60135_60134_1",
      "ports": {
        "bus1": 60135,
        "bus2": 60134
      },
      "params": {
        "R": 0.024743810296058655,
        "X": 0.12019843608140945,
        "B": 0.013665236532688141,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60136_60126_1",
      "ports": {
        "bus1": 60136,
        "bus2": 60126
      },
      "params": {
        "R": 0.007276560179889202,
        "X": 0.037431783974170685,
        "B": 0.03130354359745979,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60136_60137_1",
      "ports": {
        "bus1": 60136,
        "bus2": 60137
      },
      "params": {
        "R": 0.00022818983416073024,
        "X": 0.001084551913663745,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60136_60855_1",
      "ports": {
        "bus1": 60136,
        "bus2": 60855
      },
      "params": {
        "R": 0.016241956502199173,
        "X": 0.0755460113286972,
        "B": 0.02712973766028881,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60138_60139_1",
      "ports": {
        "bus1": 60138,
        "bus2": 60139
      },
      "params": {
        "R": 0.00025282491696998477,
        "X": 0.001015462214127183,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60139_60130_1",
      "ports": {
        "bus1": 60139,
        "bus2": 60130
      },
      "params": {
        "R": 0.018085816875100136,
        "X": 0.06524955481290817,
        "B": 0.035295698791742325,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60139_60151_1",
      "ports": {
        "bus1": 60139,
        "bus2": 60151
      },
      "params": {
        "R": 0.017555460333824158,
        "X": 0.07183542847633362,
        "B": 0.022734608501195908,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60140_60141_1",
      "ports": {
        "bus1": 60140,
        "bus2": 60141
      },
      "params": {
        "R": 0.0002794387110043317,
        "X": 0.0010061513166874647,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60141_60154_1",
      "ports": {
        "bus1": 60141,
        "bus2": 60154
      },
      "params": {
        "R": 0.013014662079513073,
        "X": 0.06386273354291916,
        "B": 0.02114591747522354,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60141_60159_1",
      "ports": {
        "bus1": 60141,
        "bus2": 60159
      },
      "params": {
        "R": 0.024322964251041412,
        "X": 0.10780899971723557,
        "B": 0.03548885136842728,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60142_60145_1",
      "ports": {
        "bus1": 60142,
        "bus2": 60145
      },
      "params": {
        "R": 0.014518117532134056,
        "X": 0.06175215542316437,
        "B": 0.01538838166743517,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60143_60144_1",
      "ports": {
        "bus1": 60143,
        "bus2": 60144
      },
      "params": {
        "R": 0.00023229287762660533,
        "X": 0.0011201165616512299,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60143_60145_1",
      "ports": {
        "bus1": 60143,
        "bus2": 60145
      },
      "params": {
        "R": 0.00029900396475568414,
        "X": 0.0011364532401785254,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60145_60163_1",
      "ports": {
        "bus1": 60145,
        "bus2": 60163
      },
      "params": {
        "R": 0.016991116106510162,
        "X": 0.08576539903879166,
        "B": 0.01612483337521553,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60146_60147_1",
      "ports": {
        "bus1": 60146,
        "bus2": 60147
      },
      "params": {
        "R": 0.0002892629418056458,
        "X": 0.0010754409013316035,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60146_60148_1",
      "ports": {
        "bus1": 60146,
        "bus2": 60148
      },
      "params": {
        "R": 0.00022579007782042027,
        "X": 0.0010533675085753202,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60148_60212_1",
      "ports": {
        "bus1": 60148,
        "bus2": 60212
      },
      "params": {
        "R": 0.007915055379271507,
        "X": 0.04078337177634239,
        "B": 0.04940353333950043,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60149_60150_1",
      "ports": {
        "bus1": 60149,
        "bus2": 60150
      },
      "params": {
        "R": 0.00029058026848360896,
        "X": 0.0011828722199425101,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60149_60170_1",
      "ports": {
        "bus1": 60149,
        "bus2": 60170
      },
      "params": {
        "R": 0.005063241347670555,
        "X": 0.026523364707827568,
        "B": 0.006140813231468201,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60149_60180_1",
      "ports": {
        "bus1": 60149,
        "bus2": 60180
      },
      "params": {
        "R": 0.007777922786772251,
        "X": 0.04501568526029587,
        "B": 0.012666618451476097,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60151_60149_1",
      "ports": {
        "bus1": 60151,
        "bus2": 60149
      },
      "params": {
        "R": 0.020426856353878975,
        "X": 0.10673584789037704,
        "B": 0.016798850148916245,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60152_60153_1",
      "ports": {
        "bus1": 60152,
        "bus2": 60153
      },
      "params": {
        "R": 0.00020995677914470434,
        "X": 0.001081436756066978,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60152_60154_1",
      "ports": {
        "bus1": 60152,
        "bus2": 60154
      },
      "params": {
        "R": 0.00026262953178957105,
        "X": 0.0011820599902421236,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60155_60135_1",
      "ports": {
        "bus1": 60155,
        "bus2": 60135
      },
      "params": {
        "R": 0.013913165777921677,
        "X": 0.07068459689617157,
        "B": 0.05620632693171501,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60156_60157_1",
      "ports": {
        "bus1": 60156,
        "bus2": 60157
      },
      "params": {
        "R": 0.00023260257148649544,
        "X": 0.001164242043159902,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60156_60159_1",
      "ports": {
        "bus1": 60156,
        "bus2": 60159
      },
      "params": {
        "R": 0.006566498428583145,
        "X": 0.029592223465442657,
        "B": 0.03125381097197533,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60158_60828_1",
      "ports": {
        "bus1": 60158,
        "bus2": 60828
      },
      "params": {
        "R": 0.007585677318274975,
        "X": 0.06800080835819244,
        "B": 0.3435182571411133,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60159_60158_1",
      "ports": {
        "bus1": 60159,
        "bus2": 60158
      },
      "params": {
        "R": 0.0013113615568727255,
        "X": 0.05684297904372215,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60159_60172_1",
      "ports": {
        "bus1": 60159,
        "bus2": 60172
      },
      "params": {
        "R": 0.03216434270143509,
        "X": 0.08214236795902252,
        "B": 0.01921549253165722,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60160_60161_1",
      "ports": {
        "bus1": 60160,
        "bus2": 60161
      },
      "params": {
        "R": 0.00022182076645549387,
        "X": 0.0010564378462731838,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60160_60162_1",
      "ports": {
        "bus1": 60160,
        "bus2": 60162
      },
      "params": {
        "R": 0.0076630027033388615,
        "X": 0.027796581387519836,
        "B": 0.0076773501932621,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60162_60148_1",
      "ports": {
        "bus1": 60162,
        "bus2": 60148
      },
      "params": {
        "R": 0.0027502134907990694,
        "X": 0.01458115503191948,
        "B": 0.010904807597398758,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60163_60199_1",
      "ports": {
        "bus1": 60163,
        "bus2": 60199
      },
      "params": {
        "R": 0.029244665056467056,
        "X": 0.08701620995998383,
        "B": 0.017729531973600388,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60163_70072_1",
      "ports": {
        "bus1": 60163,
        "bus2": 70072
      },
      "params": {
        "R": 0.022149238735437393,
        "X": 0.10816316306591034,
        "B": 0.03929172828793526,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60164_60167_1",
      "ports": {
        "bus1": 60164,
        "bus2": 60167
      },
      "params": {
        "R": 0.0009161410853266716,
        "X": 0.016351506114006042,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60164_60168_1",
      "ports": {
        "bus1": 60164,
        "bus2": 60168
      },
      "params": {
        "R": 0.00024311478773597628,
        "X": 0.0010670541087165475,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60164_60169_1",
      "ports": {
        "bus1": 60164,
        "bus2": 60169
      },
      "params": {
        "R": 0.00025495182489976287,
        "X": 0.0011557057732716203,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60165_60167_1",
      "ports": {
        "bus1": 60165,
        "bus2": 60167
      },
      "params": {
        "R": 0.010638736188411713,
        "X": 0.18988268077373505,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60166_60167_1",
      "ports": {
        "bus1": 60166,
        "bus2": 60167
      },
      "params": {
        "R": 0.010638736188411713,
        "X": 0.18988268077373505,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60168_60855_1",
      "ports": {
        "bus1": 60168,
        "bus2": 60855
      },
      "params": {
        "R": 0.01176462136209011,
        "X": 0.059658244252204895,
        "B": 0.012451582588255405,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60170_60171_1",
      "ports": {
        "bus1": 60170,
        "bus2": 60171
      },
      "params": {
        "R": 0.00020923993724863976,
        "X": 0.0010638418607413769,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60170_60202_1",
      "ports": {
        "bus1": 60170,
        "bus2": 60202
      },
      "params": {
        "R": 0.005552211776375771,
        "X": 0.02429722622036934,
        "B": 0.0917496532201767,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60173_60174_1",
      "ports": {
        "bus1": 60173,
        "bus2": 60174
      },
      "params": {
        "R": 0.0002880499232560396,
        "X": 0.0010961000807583332,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60173_60190_1",
      "ports": {
        "bus1": 60173,
        "bus2": 60190
      },
      "params": {
        "R": 0.0031788472551852465,
        "X": 0.015273695811629295,
        "B": 0.001411470235325396,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60173_60773_1",
      "ports": {
        "bus1": 60173,
        "bus2": 60773
      },
      "params": {
        "R": 0.004461362492293119,
        "X": 0.01999109424650669,
        "B": 0.00499019306153059,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60175_60176_1",
      "ports": {
        "bus1": 60175,
        "bus2": 60176
      },
      "params": {
        "R": 0.0002523882139939815,
        "X": 0.0010233314242213964,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60176_60676_1",
      "ports": {
        "bus1": 60176,
        "bus2": 60676
      },
      "params": {
        "R": 0.0036753739695996046,
        "X": 0.016429338604211807,
        "B": 0.012290402315557003,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60177_60160_1",
      "ports": {
        "bus1": 60177,
        "bus2": 60160
      },
      "params": {
        "R": 0.0014879766386002302,
        "X": 0.007087768521159887,
        "B": 0.005211186595261097,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60177_60176_1",
      "ports": {
        "bus1": 60177,
        "bus2": 60176
      },
      "params": {
        "R": 0.006344465538859367,
        "X": 0.03123585507273674,
        "B": 0.006854643579572439,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60177_60723_1",
      "ports": {
        "bus1": 60177,
        "bus2": 60723
      },
      "params": {
        "R": 0.013505605049431324,
        "X": 0.07221882790327072,
        "B": 0.0596330352127552,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60178_60179_1",
      "ports": {
        "bus1": 60178,
        "bus2": 60179
      },
      "params": {
        "R": 0.00028498415485955775,
        "X": 0.001006969134323299,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60178_60182_1",
      "ports": {
        "bus1": 60178,
        "bus2": 60182
      },
      "params": {
        "R": 0.00530783087015152,
        "X": 0.023372001945972443,
        "B": 0.03397782891988754,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60180_60181_1",
      "ports": {
        "bus1": 60180,
        "bus2": 60181
      },
      "params": {
        "R": 0.0002667238877620548,
        "X": 0.0011522184358909726,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60180_60205_1",
      "ports": {
        "bus1": 60180,
        "bus2": 60205
      },
      "params": {
        "R": 0.005022094585001469,
        "X": 0.030422061681747437,
        "B": 0.007020963821560144,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60182_60173_1",
      "ports": {
        "bus1": 60182,
        "bus2": 60173
      },
      "params": {
        "R": 0.004488254897296429,
        "X": 0.021590452641248703,
        "B": 0.005330466199666262,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60182_60183_1",
      "ports": {
        "bus1": 60182,
        "bus2": 60183
      },
      "params": {
        "R": 0.00024462933652102947,
        "X": 0.001046967227011919,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60182_60851_1",
      "ports": {
        "bus1": 60182,
        "bus2": 60851
      },
      "params": {
        "R": 0.0024569223169237375,
        "X": 0.013037508353590965,
        "B": 0.0025406843051314354,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60184_60675_1",
      "ports": {
        "bus1": 60184,
        "bus2": 60675
      },
      "params": {
        "R": 0.003059560200199485,
        "X": 0.02978886105120182,
        "B": 0.15534088015556335,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60185_60184_1",
      "ports": {
        "bus1": 60185,
        "bus2": 60184
      },
      "params": {
        "R": 0.001019342103973031,
        "X": 0.04793212190270424,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60185_60184_2",
      "ports": {
        "bus1": 60185,
        "bus2": 60184
      },
      "params": {
        "R": 0.001019342103973031,
        "X": 0.04793212190270424,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60185_60184_3",
      "ports": {
        "bus1": 60185,
        "bus2": 60184
      },
      "params": {
        "R": 0.001019342103973031,
        "X": 0.04793212190270424,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60185_60184_4",
      "ports": {
        "bus1": 60185,
        "bus2": 60184
      },
      "params": {
        "R": 0.001019342103973031,
        "X": 0.04793212190270424,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60185_60202_1",
      "ports": {
        "bus1": 60185,
        "bus2": 60202
      },
      "params": {
        "R": 0.0007738653803244233,
        "X": 0.0035994146019220352,
        "B": 0.0015441395808011293,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60185_60209_1",
      "ports": {
        "bus1": 60185,
        "bus2": 60209
      },
      "params": {
        "R": 0.006345824804157019,
        "X": 0.03192828595638275,
        "B": 0.023201439529657364,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60185_60262_1",
      "ports": {
        "bus1": 60185,
        "bus2": 60262
      },
      "params": {
        "R": 0.006591397803276777,
        "X": 0.029898717999458313,
        "B": 0.014745884574949741,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60185_60273_1",
      "ports": {
        "bus1": 60185,
        "bus2": 60273
      },
      "params": {
        "R": 0.004631921648979187,
        "X": 0.024458175525069237,
        "B": 0.018039168789982796,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60186_60185_1",
      "ports": {
        "bus1": 60186,
        "bus2": 60185
      },
      "params": {
        "R": 0.0041194516234099865,
        "X": 0.022556759417057037,
        "B": 0.003992931451648474,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60187_60188_1",
      "ports": {
        "bus1": 60187,
        "bus2": 60188
      },
      "params": {
        "R": 0.0002660243189893663,
        "X": 0.0010881470516324043,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60189_60247_1",
      "ports": {
        "bus1": 60189,
        "bus2": 60247
      },
      "params": {
        "R": 0.008780076168477535,
        "X": 0.04289539158344269,
        "B": 0.004740918520838022,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60189_60676_1",
      "ports": {
        "bus1": 60189,
        "bus2": 60676
      },
      "params": {
        "R": 0.008354452438652515,
        "X": 0.037365783005952835,
        "B": 0.01896069385111332,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60190_60191_1",
      "ports": {
        "bus1": 60190,
        "bus2": 60191
      },
      "params": {
        "R": 0.00020124803995713592,
        "X": 0.001021798700094223,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60190_60254_1",
      "ports": {
        "bus1": 60190,
        "bus2": 60254
      },
      "params": {
        "R": 0.005660933908075094,
        "X": 0.02198346145451069,
        "B": 0.008246046490967274,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60192_60193_1",
      "ports": {
        "bus1": 60192,
        "bus2": 60193
      },
      "params": {
        "R": 0.0002854856720659882,
        "X": 0.001154412399046123,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60192_60205_1",
      "ports": {
        "bus1": 60192,
        "bus2": 60205
      },
      "params": {
        "R": 0.007141513749957085,
        "X": 0.025677423924207687,
        "B": 0.1012432873249054,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60192_60212_1",
      "ports": {
        "bus1": 60192,
        "bus2": 60212
      },
      "params": {
        "R": 0.01068162266165018,
        "X": 0.04038337990641594,
        "B": 0.069339819252491,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60194_60826_1",
      "ports": {
        "bus1": 60194,
        "bus2": 60826
      },
      "params": {
        "R": 0.004028010182082653,
        "X": 0.018236396834254265,
        "B": 0.004766662139445543,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60195_60232_1",
      "ports": {
        "bus1": 60195,
        "bus2": 60232
      },
      "params": {
        "R": 0.0012951471144333482,
        "X": 0.006898136809468269,
        "B": 0.0026036498602479696,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60196_60197_1",
      "ports": {
        "bus1": 60196,
        "bus2": 60197
      },
      "params": {
        "R": 0.0002600313746370375,
        "X": 0.0010722549632191658,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60196_60198_1",
      "ports": {
        "bus1": 60196,
        "bus2": 60198
      },
      "params": {
        "R": 0.0002913775388151407,
        "X": 0.0010293017840012908,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60198_60216_1",
      "ports": {
        "bus1": 60198,
        "bus2": 60216
      },
      "params": {
        "R": 0.012472189031541348,
        "X": 0.059674281626939774,
        "B": 0.012144879437983036,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60199_60290_1",
      "ports": {
        "bus1": 60199,
        "bus2": 60290
      },
      "params": {
        "R": 0.008176534436643124,
        "X": 0.03371472284197807,
        "B": 0.012082941830158234,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60200_60249_1",
      "ports": {
        "bus1": 60200,
        "bus2": 60249
      },
      "params": {
        "R": 0.004228966310620308,
        "X": 0.01666915975511074,
        "B": 0.011354446411132812,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60200_60389_1",
      "ports": {
        "bus1": 60200,
        "bus2": 60389
      },
      "params": {
        "R": 0.0029845405369997025,
        "X": 0.018241403624415398,
        "B": 0.008037392050027847,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60201_60303_1",
      "ports": {
        "bus1": 60201,
        "bus2": 60303
      },
      "params": {
        "R": 0.007664740085601807,
        "X": 0.0387268029153347,
        "B": 0.04075508937239647,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60203_60230_1",
      "ports": {
        "bus1": 60203,
        "bus2": 60230
      },
      "params": {
        "R": 0.0022447840310633183,
        "X": 0.011011957190930843,
        "B": 0.04775790870189667,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60203_60236_1",
      "ports": {
        "bus1": 60203,
        "bus2": 60236
      },
      "params": {
        "R": 0.0016090440331026912,
        "X": 0.005952684674412012,
        "B": 0.003983417525887489,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60203_60259_1",
      "ports": {
        "bus1": 60203,
        "bus2": 60259
      },
      "params": {
        "R": 0.0027742355596274137,
        "X": 0.013482164591550827,
        "B": 0.0037525740917772055,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60203_60283_1",
      "ports": {
        "bus1": 60203,
        "bus2": 60283
      },
      "params": {
        "R": 0.0016249811742454767,
        "X": 0.007655470632016659,
        "B": 0.012356373481452465,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60203_60326_1",
      "ports": {
        "bus1": 60203,
        "bus2": 60326
      },
      "params": {
        "R": 0.0013402759796008468,
        "X": 0.006297516170889139,
        "B": 0.000950585410464555,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60204_60205_1",
      "ports": {
        "bus1": 60204,
        "bus2": 60205
      },
      "params": {
        "R": 0.0002316259779036045,
        "X": 0.0010483133373782039,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60204_60206_1",
      "ports": {
        "bus1": 60204,
        "bus2": 60206
      },
      "params": {
        "R": 0.00025722975260578096,
        "X": 0.0011528704781085253,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60207_60208_1",
      "ports": {
        "bus1": 60207,
        "bus2": 60208
      },
      "params": {
        "R": 0.0002164072939194739,
        "X": 0.0010623062262311578,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60207_60209_1",
      "ports": {
        "bus1": 60207,
        "bus2": 60209
      },
      "params": {
        "R": 0.00021969759836792946,
        "X": 0.0010668666800484061,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60209_60205_1",
      "ports": {
        "bus1": 60209,
        "bus2": 60205
      },
      "params": {
        "R": 0.006519687362015247,
        "X": 0.027891745790839195,
        "B": 0.008747315034270287,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60210_60211_1",
      "ports": {
        "bus1": 60210,
        "bus2": 60211
      },
      "params": {
        "R": 0.00020303420023992658,
        "X": 0.0011636215494945645,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60210_60212_1",
      "ports": {
        "bus1": 60210,
        "bus2": 60212
      },
      "params": {
        "R": 0.0002609446528367698,
        "X": 0.0010095827747136354,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60213_60214_1",
      "ports": {
        "bus1": 60213,
        "bus2": 60214
      },
      "params": {
        "R": 0.00020587947801686823,
        "X": 0.0011264511849731207,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60213_60215_1",
      "ports": {
        "bus1": 60213,
        "bus2": 60215
      },
      "params": {
        "R": 0.00020530974143184721,
        "X": 0.0010958953062072396,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60215_60411_1",
      "ports": {
        "bus1": 60215,
        "bus2": 60411
      },
      "params": {
        "R": 0.014039477333426476,
        "X": 0.06503656506538391,
        "B": 0.020499130710959435,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60216_60172_1",
      "ports": {
        "bus1": 60216,
        "bus2": 60172
      },
      "params": {
        "R": 0.008533051237463951,
        "X": 0.03793720901012421,
        "B": 0.019220106303691864,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60217_60784_1",
      "ports": {
        "bus1": 60217,
        "bus2": 60784
      },
      "params": {
        "R": 0.005133219063282013,
        "X": 0.02460060454905033,
        "B": 0.006846995558589697,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60218_60288_1",
      "ports": {
        "bus1": 60218,
        "bus2": 60288
      },
      "params": {
        "R": 0.005792366340756416,
        "X": 0.03063010796904564,
        "B": 0.0033010949846357107,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60218_60306_1",
      "ports": {
        "bus1": 60218,
        "bus2": 60306
      },
      "params": {
        "R": 0.0050105564296245575,
        "X": 0.02032799832522869,
        "B": 0.008443920873105526,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60219_60154_1",
      "ports": {
        "bus1": 60219,
        "bus2": 60154
      },
      "params": {
        "R": 0.018332408741116524,
        "X": 0.09919673949480057,
        "B": 0.03811641409993172,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60219_60156_1",
      "ports": {
        "bus1": 60219,
        "bus2": 60156
      },
      "params": {
        "R": 0.02302466332912445,
        "X": 0.09746432304382324,
        "B": 0.03084493987262249,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60219_60220_1",
      "ports": {
        "bus1": 60219,
        "bus2": 60220
      },
      "params": {
        "R": 0.00028269595350138843,
        "X": 0.0011431006714701653,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60221_60222_1",
      "ports": {
        "bus1": 60221,
        "bus2": 60222
      },
      "params": {
        "R": 0.00029581415583379567,
        "X": 0.0010508149862289429,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60221_60300_1",
      "ports": {
        "bus1": 60221,
        "bus2": 60300
      },
      "params": {
        "R": 0.0030179114546626806,
        "X": 0.011745624244213104,
        "B": 0.00267797545529902,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60223_60224_1",
      "ports": {
        "bus1": 60223,
        "bus2": 60224
      },
      "params": {
        "R": 0.0002869678137358278,
        "X": 0.0011979301925748587,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60223_60225_1",
      "ports": {
        "bus1": 60223,
        "bus2": 60225
      },
      "params": {
        "R": 0.0002677133015822619,
        "X": 0.0011273910058662295,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60224_60230_1",
      "ports": {
        "bus1": 60224,
        "bus2": 60230
      },
      "params": {
        "R": 0.0013362577883526683,
        "X": 0.006097336765378714,
        "B": 0.002538556233048439,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60224_60338_1",
      "ports": {
        "bus1": 60224,
        "bus2": 60338
      },
      "params": {
        "R": 0.008327988907694817,
        "X": 0.03794574737548828,
        "B": 0.005658707581460476,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60226_60227_1",
      "ports": {
        "bus1": 60226,
        "bus2": 60227
      },
      "params": {
        "R": 0.00026143991271965206,
        "X": 0.0010337046114727855,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60227_60228_1",
      "ports": {
        "bus1": 60227,
        "bus2": 60228
      },
      "params": {
        "R": 0.0017277461010962725,
        "X": 0.010238348506391048,
        "B": 0.0013890517875552177,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60227_70076_1",
      "ports": {
        "bus1": 60227,
        "bus2": 70076
      },
      "params": {
        "R": 0.025448041036725044,
        "X": 0.12336418032646179,
        "B": 0.060061752796173096,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60228_60389_1",
      "ports": {
        "bus1": 60228,
        "bus2": 60389
      },
      "params": {
        "R": 0.018534796312451363,
        "X": 0.0696900337934494,
        "B": 0.039508771151304245,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60229_60296_1",
      "ports": {
        "bus1": 60229,
        "bus2": 60296
      },
      "params": {
        "R": 0.0026057951617985964,
        "X": 0.011698417365550995,
        "B": 0.009477665647864342,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60229_60338_1",
      "ports": {
        "bus1": 60229,
        "bus2": 60338
      },
      "params": {
        "R": 0.0029570225160568953,
        "X": 0.01583864539861679,
        "B": 0.005337201524525881,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60229_60338_2",
      "ports": {
        "bus1": 60229,
        "bus2": 60338
      },
      "params": {
        "R": 0.0029570225160568953,
        "X": 0.01583864539861679,
        "B": 0.005337201524525881,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60230_60231_1",
      "ports": {
        "bus1": 60230,
        "bus2": 60231
      },
      "params": {
        "R": 0.00023597292602062225,
        "X": 0.0010458475444465876,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60232_60260_1",
      "ports": {
        "bus1": 60232,
        "bus2": 60260
      },
      "params": {
        "R": 0.006659457925707102,
        "X": 0.023449644446372986,
        "B": 0.007660535629838705,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60233_60234_1",
      "ports": {
        "bus1": 60233,
        "bus2": 60234
      },
      "params": {
        "R": 0.00029390183044597507,
        "X": 0.0011461080284789205,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60233_60235_1",
      "ports": {
        "bus1": 60233,
        "bus2": 60235
      },
      "params": {
        "R": 0.0002202813047915697,
        "X": 0.0010956039186567068,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60235_60296_1",
      "ports": {
        "bus1": 60235,
        "bus2": 60296
      },
      "params": {
        "R": 0.001572165871039033,
        "X": 0.008541940711438656,
        "B": 0.002349722431972623,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60235_60347_1",
      "ports": {
        "bus1": 60235,
        "bus2": 60347
      },
      "params": {
        "R": 0.0009991737315431237,
        "X": 0.006066114641726017,
        "B": 0.0021345014683902264,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60236_60237_1",
      "ports": {
        "bus1": 60236,
        "bus2": 60237
      },
      "params": {
        "R": 0.00020123358990531415,
        "X": 0.0011727582896128297,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60236_60330_1",
      "ports": {
        "bus1": 60236,
        "bus2": 60330
      },
      "params": {
        "R": 0.0022239184472709894,
        "X": 0.009158646687865257,
        "B": 0.005690781399607658,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60236_60773_1",
      "ports": {
        "bus1": 60236,
        "bus2": 60773
      },
      "params": {
        "R": 0.0021185779478400946,
        "X": 0.009982596151530743,
        "B": 0.03892688825726509,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60236_60773_2",
      "ports": {
        "bus1": 60236,
        "bus2": 60773
      },
      "params": {
        "R": 0.0021185779478400946,
        "X": 0.009982596151530743,
        "B": 0.03892688825726509,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60236_60773_3",
      "ports": {
        "bus1": 60236,
        "bus2": 60773
      },
      "params": {
        "R": 0.0021185779478400946,
        "X": 0.009982596151530743,
        "B": 0.03892688825726509,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60238_60198_1",
      "ports": {
        "bus1": 60238,
        "bus2": 60198
      },
      "params": {
        "R": 0.00943633820861578,
        "X": 0.038965512067079544,
        "B": 0.019069233909249306,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60238_60490_1",
      "ports": {
        "bus1": 60238,
        "bus2": 60490
      },
      "params": {
        "R": 0.004937527701258659,
        "X": 0.024735262617468834,
        "B": 0.0649426057934761,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60239_60240_1",
      "ports": {
        "bus1": 60239,
        "bus2": 60240
      },
      "params": {
        "R": 0.00023146117746364325,
        "X": 0.0011843465035781264,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60239_60241_1",
      "ports": {
        "bus1": 60239,
        "bus2": 60241
      },
      "params": {
        "R": 0.00023936235811561346,
        "X": 0.0010535011533647776,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60241_60518_1",
      "ports": {
        "bus1": 60241,
        "bus2": 60518
      },
      "params": {
        "R": 0.02342241071164608,
        "X": 0.13135972619056702,
        "B": 0.024175643920898438,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60242_60243_1",
      "ports": {
        "bus1": 60242,
        "bus2": 60243
      },
      "params": {
        "R": 0.0002798674104269594,
        "X": 0.0011302160564810038,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60242_60244_1",
      "ports": {
        "bus1": 60242,
        "bus2": 60244
      },
      "params": {
        "R": 0.00027773642796091735,
        "X": 0.0010362574830651283,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60242_60245_1",
      "ports": {
        "bus1": 60242,
        "bus2": 60245
      },
      "params": {
        "R": 0.00026797043392434716,
        "X": 0.0011473688064143062,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60246_60311_1",
      "ports": {
        "bus1": 60246,
        "bus2": 60311
      },
      "params": {
        "R": 0.002195772947743535,
        "X": 0.010884692892432213,
        "B": 0.04238871857523918,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60246_60311_2",
      "ports": {
        "bus1": 60246,
        "bus2": 60311
      },
      "params": {
        "R": 0.002195772947743535,
        "X": 0.010884692892432213,
        "B": 0.04238871857523918,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60246_60413_1",
      "ports": {
        "bus1": 60246,
        "bus2": 60413
      },
      "params": {
        "R": 0.006279895547777414,
        "X": 0.02213294431567192,
        "B": 0.09046221524477005,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60247_60187_1",
      "ports": {
        "bus1": 60247,
        "bus2": 60187
      },
      "params": {
        "R": 0.00670009758323431,
        "X": 0.03169095143675804,
        "B": 0.009597637690603733,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60247_60248_1",
      "ports": {
        "bus1": 60247,
        "bus2": 60248
      },
      "params": {
        "R": 0.000280054664472118,
        "X": 0.0010808756342157722,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60249_60187_1",
      "ports": {
        "bus1": 60249,
        "bus2": 60187
      },
      "params": {
        "R": 0.005458911880850792,
        "X": 0.03007463924586773,
        "B": 0.004476484376937151,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60249_60246_1",
      "ports": {
        "bus1": 60249,
        "bus2": 60246
      },
      "params": {
        "R": 0.003587373998016119,
        "X": 0.02101878635585308,
        "B": 0.014935549348592758,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60249_60246_2",
      "ports": {
        "bus1": 60249,
        "bus2": 60246
      },
      "params": {
        "R": 0.003587373998016119,
        "X": 0.02101878635585308,
        "B": 0.014935549348592758,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60250_60283_1",
      "ports": {
        "bus1": 60250,
        "bus2": 60283
      },
      "params": {
        "R": 0.004597621038556099,
        "X": 0.01681836135685444,
        "B": 0.011015339754521847,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60250_60352_1",
      "ports": {
        "bus1": 60250,
        "bus2": 60352
      },
      "params": {
        "R": 0.004097682889550924,
        "X": 0.022374294698238373,
        "B": 0.00931479874998331,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60251_60252_1",
      "ports": {
        "bus1": 60251,
        "bus2": 60252
      },
      "params": {
        "R": 0.00023147158208303154,
        "X": 0.0010740578873082995,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60251_60253_1",
      "ports": {
        "bus1": 60251,
        "bus2": 60253
      },
      "params": {
        "R": 0.0002536923566367477,
        "X": 0.0010931165888905525,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60253_60221_1",
      "ports": {
        "bus1": 60253,
        "bus2": 60221
      },
      "params": {
        "R": 0.0027268219273537397,
        "X": 0.014342380687594414,
        "B": 0.002024036133661866,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60253_60378_1",
      "ports": {
        "bus1": 60253,
        "bus2": 60378
      },
      "params": {
        "R": 0.005227008368819952,
        "X": 0.019812913611531258,
        "B": 0.030278531834483147,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60254_60826_1",
      "ports": {
        "bus1": 60254,
        "bus2": 60826
      },
      "params": {
        "R": 0.005237949080765247,
        "X": 0.02681547962129116,
        "B": 0.009333422407507896,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60255_60203_1",
      "ports": {
        "bus1": 60255,
        "bus2": 60203
      },
      "params": {
        "R": 0.0012084528570994735,
        "X": 0.006884546484798193,
        "B": 0.009591398760676384,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60255_60256_1",
      "ports": {
        "bus1": 60255,
        "bus2": 60256
      },
      "params": {
        "R": 0.00024514287360943854,
        "X": 0.0010412527481094003,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60257_60273_1",
      "ports": {
        "bus1": 60257,
        "bus2": 60273
      },
      "params": {
        "R": 0.0030432736966758966,
        "X": 0.010343885980546474,
        "B": 0.003232992719858885,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60257_60362_1",
      "ports": {
        "bus1": 60257,
        "bus2": 60362
      },
      "params": {
        "R": 0.0006553972489200532,
        "X": 0.0025857838336378336,
        "B": 0.001140327425673604,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60258_60272_1",
      "ports": {
        "bus1": 60258,
        "bus2": 60272
      },
      "params": {
        "R": 0.0041016447357833385,
        "X": 0.019113291054964066,
        "B": 0.003984311129897833,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60258_60365_1",
      "ports": {
        "bus1": 60258,
        "bus2": 60365
      },
      "params": {
        "R": 0.003084904281422496,
        "X": 0.016261806711554527,
        "B": 0.006617692764848471,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60258_60838_1",
      "ports": {
        "bus1": 60258,
        "bus2": 60838
      },
      "params": {
        "R": 0.006123838014900684,
        "X": 0.03119799867272377,
        "B": 0.007842802442610264,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60259_60283_1",
      "ports": {
        "bus1": 60259,
        "bus2": 60283
      },
      "params": {
        "R": 0.0028908350504934788,
        "X": 0.012983444146811962,
        "B": 0.0032246217597275972,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60259_60308_1",
      "ports": {
        "bus1": 60259,
        "bus2": 60308
      },
      "params": {
        "R": 0.0022497116588056087,
        "X": 0.009547905996441841,
        "B": 0.005347365513443947,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60260_60186_1",
      "ports": {
        "bus1": 60260,
        "bus2": 60186
      },
      "params": {
        "R": 0.004095143638551235,
        "X": 0.017241913825273514,
        "B": 0.0063263410702347755,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60260_60255_1",
      "ports": {
        "bus1": 60260,
        "bus2": 60255
      },
      "params": {
        "R": 0.0034732564818114042,
        "X": 0.016326652839779854,
        "B": 0.0026190809439867735,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60261_60262_1",
      "ports": {
        "bus1": 60261,
        "bus2": 60262
      },
      "params": {
        "R": 0.0002292669378221035,
        "X": 0.0010850626276805997,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60261_60263_1",
      "ports": {
        "bus1": 60261,
        "bus2": 60263
      },
      "params": {
        "R": 0.00021418501273728907,
        "X": 0.0011437531793490052,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60262_60377_1",
      "ports": {
        "bus1": 60262,
        "bus2": 60377
      },
      "params": {
        "R": 0.004632011521607637,
        "X": 0.01681712456047535,
        "B": 0.01058149803429842,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60264_60267_1",
      "ports": {
        "bus1": 60264,
        "bus2": 60267
      },
      "params": {
        "R": 0.0014839782379567623,
        "X": 0.06442056596279144,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60264_60725_1",
      "ports": {
        "bus1": 60264,
        "bus2": 60725
      },
      "params": {
        "R": 0.002807055367156863,
        "X": 0.027207259088754654,
        "B": 0.10688764601945877,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60265_60267_1",
      "ports": {
        "bus1": 60265,
        "bus2": 60267
      },
      "params": {
        "R": -0.0007650067564100027,
        "X": -0.03320949152112007,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60265_60333_1",
      "ports": {
        "bus1": 60265,
        "bus2": 60333
      },
      "params": {
        "R": 0.004590773023664951,
        "X": 0.02075166255235672,
        "B": 0.015973716974258423,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60266_60267_1",
      "ports": {
        "bus1": 60266,
        "bus2": 60267
      },
      "params": {
        "R": 0.004322531633079052,
        "X": 0.18764419853687286,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60268_60265_1",
      "ports": {
        "bus1": 60268,
        "bus2": 60265
      },
      "params": {
        "R": 0.000801780610345304,
        "X": 0.003951673395931721,
        "B": 0.002007353352382779,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60268_60269_1",
      "ports": {
        "bus1": 60268,
        "bus2": 60269
      },
      "params": {
        "R": 0.0002632539835758507,
        "X": 0.0011645504273474216,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60268_60335_1",
      "ports": {
        "bus1": 60268,
        "bus2": 60335
      },
      "params": {
        "R": 0.004839243367314339,
        "X": 0.019463572651147842,
        "B": 0.027591945603489876,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60270_60338_1",
      "ports": {
        "bus1": 60270,
        "bus2": 60338
      },
      "params": {
        "R": 0.001606806879863143,
        "X": 0.007517698686569929,
        "B": 0.0024856708478182554,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60270_60338_2",
      "ports": {
        "bus1": 60270,
        "bus2": 60338
      },
      "params": {
        "R": 0.001606806879863143,
        "X": 0.007517698686569929,
        "B": 0.0024856708478182554,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60270_60338_3",
      "ports": {
        "bus1": 60270,
        "bus2": 60338
      },
      "params": {
        "R": 0.001606806879863143,
        "X": 0.007517698686569929,
        "B": 0.0024856708478182554,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60270_60378_1",
      "ports": {
        "bus1": 60270,
        "bus2": 60378
      },
      "params": {
        "R": 0.0037628542631864548,
        "X": 0.017688315361738205,
        "B": 0.0047109066508710384,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60271_60194_1",
      "ports": {
        "bus1": 60271,
        "bus2": 60194
      },
      "params": {
        "R": 0.003099139081314206,
        "X": 0.013952413573861122,
        "B": 0.011480660177767277,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60271_60676_1",
      "ports": {
        "bus1": 60271,
        "bus2": 60676
      },
      "params": {
        "R": 0.0038542626425623894,
        "X": 0.022908007726073265,
        "B": 0.005168582778424025,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60272_60327_1",
      "ports": {
        "bus1": 60272,
        "bus2": 60327
      },
      "params": {
        "R": 0.002188681857660413,
        "X": 0.007859616540372372,
        "B": 0.0012147458037361503,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60272_60329_1",
      "ports": {
        "bus1": 60272,
        "bus2": 60329
      },
      "params": {
        "R": 0.002853749319911003,
        "X": 0.013373089022934437,
        "B": 0.013422934338450432,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60272_60838_1",
      "ports": {
        "bus1": 60272,
        "bus2": 60838
      },
      "params": {
        "R": 0.002299762796610594,
        "X": 0.009489588439464569,
        "B": 0.0045404895208776,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60274_60277_1",
      "ports": {
        "bus1": 60274,
        "bus2": 60277
      },
      "params": {
        "R": 0.0033634875435382128,
        "X": 0.148299440741539,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60274_60278_1",
      "ports": {
        "bus1": 60274,
        "bus2": 60278
      },
      "params": {
        "R": 0.00025216458016075194,
        "X": 0.0010397088481113315,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60275_60277_1",
      "ports": {
        "bus1": 60275,
        "bus2": 60277
      },
      "params": {
        "R": -0.001686125760897994,
        "X": -0.07434292137622833,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60276_60277_1",
      "ports": {
        "bus1": 60276,
        "bus2": 60277
      },
      "params": {
        "R": 0.01034708134829998,
        "X": 0.4562129080295563,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60278_60184_1",
      "ports": {
        "bus1": 60278,
        "bus2": 60184
      },
      "params": {
        "R": 0.0020806370303034782,
        "X": 0.01701405644416809,
        "B": 0.04929003491997719,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60278_60307_1",
      "ports": {
        "bus1": 60278,
        "bus2": 60307
      },
      "params": {
        "R": 0.0009264531545341015,
        "X": 0.007720261346548796,
        "B": 0.02196788415312767,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60278_60387_1",
      "ports": {
        "bus1": 60278,
        "bus2": 60387
      },
      "params": {
        "R": 0.0011141252471134067,
        "X": 0.009528068825602531,
        "B": 0.10356257855892181,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60278_60675_1",
      "ports": {
        "bus1": 60278,
        "bus2": 60675
      },
      "params": {
        "R": 0.001554120914079249,
        "X": 0.01498494204133749,
        "B": 0.10348641872406006,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60278_60684_1",
      "ports": {
        "bus1": 60278,
        "bus2": 60684
      },
      "params": {
        "R": 0.0028350157663226128,
        "X": 0.02816508710384369,
        "B": 0.24278061091899872,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60278_60842_1",
      "ports": {
        "bus1": 60278,
        "bus2": 60842
      },
      "params": {
        "R": 0.0011032117763534188,
        "X": 0.011437258683145046,
        "B": 0.06396075338125229,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60279_60280_1",
      "ports": {
        "bus1": 60279,
        "bus2": 60280
      },
      "params": {
        "R": 0.0002463480632286519,
        "X": 0.001183923683129251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60279_60346_1",
      "ports": {
        "bus1": 60279,
        "bus2": 60346
      },
      "params": {
        "R": 0.003664005547761917,
        "X": 0.0165115799754858,
        "B": 0.022521359845995903,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60281_60282_1",
      "ports": {
        "bus1": 60281,
        "bus2": 60282
      },
      "params": {
        "R": 0.0002704409707803279,
        "X": 0.0010324399918317795,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60281_60283_1",
      "ports": {
        "bus1": 60281,
        "bus2": 60283
      },
      "params": {
        "R": 0.0002631854440551251,
        "X": 0.0011293375864624977,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60283_60308_1",
      "ports": {
        "bus1": 60283,
        "bus2": 60308
      },
      "params": {
        "R": 0.0007053036242723465,
        "X": 0.002714805770665407,
        "B": 0.0007529620197601616,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60283_60308_2",
      "ports": {
        "bus1": 60283,
        "bus2": 60308
      },
      "params": {
        "R": 0.0007053036242723465,
        "X": 0.002714805770665407,
        "B": 0.0007529620197601616,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60283_60308_3",
      "ports": {
        "bus1": 60283,
        "bus2": 60308
      },
      "params": {
        "R": 0.0007053036242723465,
        "X": 0.002714805770665407,
        "B": 0.0007529620197601616,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60283_60309_1",
      "ports": {
        "bus1": 60283,
        "bus2": 60309
      },
      "params": {
        "R": 0.0014032782055437565,
        "X": 0.005831026937812567,
        "B": 0.02486599050462246,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60284_60265_1",
      "ports": {
        "bus1": 60284,
        "bus2": 60265
      },
      "params": {
        "R": 0.0031885604839771986,
        "X": 0.017618320882320404,
        "B": 0.004954083822667599,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60284_60285_1",
      "ports": {
        "bus1": 60284,
        "bus2": 60285
      },
      "params": {
        "R": 0.00021736518829129636,
        "X": 0.0011336080497130752,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60286_60201_1",
      "ports": {
        "bus1": 60286,
        "bus2": 60201
      },
      "params": {
        "R": 0.0033240264747291803,
        "X": 0.014690537936985493,
        "B": 0.003138687927275896,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60287_60289_1",
      "ports": {
        "bus1": 60287,
        "bus2": 60289
      },
      "params": {
        "R": 0.0002664374769665301,
        "X": 0.0010647281305864453,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60287_60337_1",
      "ports": {
        "bus1": 60287,
        "bus2": 60337
      },
      "params": {
        "R": 0.003701427485793829,
        "X": 0.03514031320810318,
        "B": 0.28349778056144714,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60287_70136_1",
      "ports": {
        "bus1": 60287,
        "bus2": 70136
      },
      "params": {
        "R": 0.0066529870964586735,
        "X": 0.056696340441703796,
        "B": 0.29025402665138245,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60288_60286_1",
      "ports": {
        "bus1": 60288,
        "bus2": 60286
      },
      "params": {
        "R": 0.002480807015672326,
        "X": 0.012728465721011162,
        "B": 0.0019343114690855145,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60288_60287_1",
      "ports": {
        "bus1": 60288,
        "bus2": 60287
      },
      "params": {
        "R": 0.0018313744803890586,
        "X": 0.09143275022506714,
        "tap": 1.0812499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60290_60291_1",
      "ports": {
        "bus1": 60290,
        "bus2": 60291
      },
      "params": {
        "R": 0.00024064791796263307,
        "X": 0.0010325281182304025,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60290_60888_1",
      "ports": {
        "bus1": 60290,
        "bus2": 60888
      },
      "params": {
        "R": 0.005270381458103657,
        "X": 0.023128317669034004,
        "B": 0.015762433409690857,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60292_60259_1",
      "ports": {
        "bus1": 60292,
        "bus2": 60259
      },
      "params": {
        "R": 0.0005569009226746857,
        "X": 0.0027181461919099092,
        "B": 0.00120644923299551,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60292_60328_1",
      "ports": {
        "bus1": 60292,
        "bus2": 60328
      },
      "params": {
        "R": 0.003069124184548855,
        "X": 0.016290444880723953,
        "B": 0.018779700621962547,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60293_60294_1",
      "ports": {
        "bus1": 60293,
        "bus2": 60294
      },
      "params": {
        "R": 0.00023973663337528706,
        "X": 0.0011767800897359848,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60293_60308_1",
      "ports": {
        "bus1": 60293,
        "bus2": 60308
      },
      "params": {
        "R": 0.003452434903010726,
        "X": 0.013965403661131859,
        "B": 0.012805202044546604,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60293_60390_1",
      "ports": {
        "bus1": 60293,
        "bus2": 60390
      },
      "params": {
        "R": 0.0028141869697719812,
        "X": 0.013594800606369972,
        "B": 0.013395209796726704,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60295_60380_1",
      "ports": {
        "bus1": 60295,
        "bus2": 60380
      },
      "params": {
        "R": 0.005185643211007118,
        "X": 0.020566727966070175,
        "B": 0.00512943509966135,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60295_60386_1",
      "ports": {
        "bus1": 60295,
        "bus2": 60386
      },
      "params": {
        "R": 0.004351652227342129,
        "X": 0.015646647661924362,
        "B": 0.005364533048123121,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60296_60244_1",
      "ports": {
        "bus1": 60296,
        "bus2": 60244
      },
      "params": {
        "R": 0.0014380132779479027,
        "X": 0.006482241675257683,
        "B": 0.004212287720292807,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60296_60297_1",
      "ports": {
        "bus1": 60296,
        "bus2": 60297
      },
      "params": {
        "R": 0.00020294189744163305,
        "X": 0.0010641376720741391,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60296_60330_1",
      "ports": {
        "bus1": 60296,
        "bus2": 60330
      },
      "params": {
        "R": 0.002364693908020854,
        "X": 0.008828339166939259,
        "B": 0.0012521249009296298,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60298_60299_1",
      "ports": {
        "bus1": 60298,
        "bus2": 60299
      },
      "params": {
        "R": 0.00021775378263555467,
        "X": 0.0010726277250796556,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60298_60300_1",
      "ports": {
        "bus1": 60298,
        "bus2": 60300
      },
      "params": {
        "R": 0.0002670495305210352,
        "X": 0.0010115918703377247,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60300_60230_1",
      "ports": {
        "bus1": 60300,
        "bus2": 60230
      },
      "params": {
        "R": 0.0057406919077038765,
        "X": 0.019446788355708122,
        "B": 0.006955671589821577,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60300_60338_1",
      "ports": {
        "bus1": 60300,
        "bus2": 60338
      },
      "params": {
        "R": 0.001318228431046009,
        "X": 0.005242667626589537,
        "B": 0.001728268340229988,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60300_60338_2",
      "ports": {
        "bus1": 60300,
        "bus2": 60338
      },
      "params": {
        "R": 0.001318228431046009,
        "X": 0.005242667626589537,
        "B": 0.001728268340229988,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60301_60482_1",
      "ports": {
        "bus1": 60301,
        "bus2": 60482
      },
      "params": {
        "R": 0.003132052021101117,
        "X": 0.02841566875576973,
        "B": 0.08892004191875458,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60301_60684_1",
      "ports": {
        "bus1": 60301,
        "bus2": 60684
      },
      "params": {
        "R": 0.0016836081631481647,
        "X": 0.014773743227124214,
        "B": 0.21166203916072845,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60301_60886_1",
      "ports": {
        "bus1": 60301,
        "bus2": 60886
      },
      "params": {
        "R": 0.0032711722888052464,
        "X": 0.03038940206170082,
        "B": 0.08505138009786606,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60302_60301_1",
      "ports": {
        "bus1": 60302,
        "bus2": 60301
      },
      "params": {
        "R": 0.0018811483168974519,
        "X": 0.06785351037979126,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60302_60305_1",
      "ports": {
        "bus1": 60302,
        "bus2": 60305
      },
      "params": {
        "R": 0.0056083183735609055,
        "X": 0.17086532711982727,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60302_60554_1",
      "ports": {
        "bus1": 60302,
        "bus2": 60554
      },
      "params": {
        "R": 0.01722785271704197,
        "X": 0.1047479510307312,
        "B": 0.037234704941511154,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60303_60305_1",
      "ports": {
        "bus1": 60303,
        "bus2": 60305
      },
      "params": {
        "R": -0.0012642147485166788,
        "X": -0.0385160818696022,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60304_60305_1",
      "ports": {
        "bus1": 60304,
        "bus2": 60305
      },
      "params": {
        "R": 0.02218923531472683,
        "X": 0.6760263442993164,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60306_60784_1",
      "ports": {
        "bus1": 60306,
        "bus2": 60784
      },
      "params": {
        "R": 0.007836956530809402,
        "X": 0.04401368647813797,
        "B": 0.022422321140766144,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60307_60725_1",
      "ports": {
        "bus1": 60307,
        "bus2": 60725
      },
      "params": {
        "R": 0.0009770755423232913,
        "X": 0.00836881622672081,
        "B": 0.027970168739557266,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60307_60850_1",
      "ports": {
        "bus1": 60307,
        "bus2": 60850
      },
      "params": {
        "R": 0.0015070682857185602,
        "X": 0.012697617523372173,
        "B": 0.0739346370100975,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60308_60307_1",
      "ports": {
        "bus1": 60308,
        "bus2": 60307
      },
      "params": {
        "R": 0.0008819274371489882,
        "X": 0.03847620263695717,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60308_60307_2",
      "ports": {
        "bus1": 60308,
        "bus2": 60307
      },
      "params": {
        "R": 0.0008819274371489882,
        "X": 0.03847620263695717,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60308_60307_3",
      "ports": {
        "bus1": 60308,
        "bus2": 60307
      },
      "params": {
        "R": 0.0008819274371489882,
        "X": 0.03847620263695717,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60308_60307_4",
      "ports": {
        "bus1": 60308,
        "bus2": 60307
      },
      "params": {
        "R": 0.0008819274371489882,
        "X": 0.03847620263695717,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60308_60331_1",
      "ports": {
        "bus1": 60308,
        "bus2": 60331
      },
      "params": {
        "R": 0.0025066928938031197,
        "X": 0.012168055400252342,
        "B": 0.017630770802497864,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60308_60810_1",
      "ports": {
        "bus1": 60308,
        "bus2": 60810
      },
      "params": {
        "R": 0.0022007422521710396,
        "X": 0.011121571063995361,
        "B": 0.005298634525388479,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60309_60339_1",
      "ports": {
        "bus1": 60309,
        "bus2": 60339
      },
      "params": {
        "R": 0.0010452569695189595,
        "X": 0.005408149678260088,
        "B": 0.0029762524645775557,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60310_60219_1",
      "ports": {
        "bus1": 60310,
        "bus2": 60219
      },
      "params": {
        "R": 0.015490464866161346,
        "X": 0.06944319605827332,
        "B": 0.012606178410351276,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60310_60878_1",
      "ports": {
        "bus1": 60310,
        "bus2": 60878
      },
      "params": {
        "R": 0.005190345458686352,
        "X": 0.025110699236392975,
        "B": 0.10663460940122604,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60311_60685_1",
      "ports": {
        "bus1": 60311,
        "bus2": 60685
      },
      "params": {
        "R": 0.006125078070908785,
        "X": 0.03237668052315712,
        "B": 0.004713091067969799,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60311_60685_2",
      "ports": {
        "bus1": 60311,
        "bus2": 60685
      },
      "params": {
        "R": 0.006125078070908785,
        "X": 0.03237668052315712,
        "B": 0.004713091067969799,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60311_60685_3",
      "ports": {
        "bus1": 60311,
        "bus2": 60685
      },
      "params": {
        "R": 0.006125078070908785,
        "X": 0.03237668052315712,
        "B": 0.004713091067969799,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60312_60401_1",
      "ports": {
        "bus1": 60312,
        "bus2": 60401
      },
      "params": {
        "R": 0.006966378074139357,
        "X": 0.028772030025720596,
        "B": 0.06564775109291077,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60312_60860_1",
      "ports": {
        "bus1": 60312,
        "bus2": 60860
      },
      "params": {
        "R": 0.006563530303537846,
        "X": 0.03310824930667877,
        "B": 0.007769713178277016,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60313_60314_1",
      "ports": {
        "bus1": 60313,
        "bus2": 60314
      },
      "params": {
        "R": 0.00021719539654441178,
        "X": 0.001180160092189908,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60313_60315_1",
      "ports": {
        "bus1": 60313,
        "bus2": 60315
      },
      "params": {
        "R": 0.0033279613126069307,
        "X": 0.01489205751568079,
        "B": 0.002825105329975486,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60313_60888_1",
      "ports": {
        "bus1": 60313,
        "bus2": 60888
      },
      "params": {
        "R": 0.011480332352221012,
        "X": 0.040231674909591675,
        "B": 0.017956281080842018,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60315_60413_1",
      "ports": {
        "bus1": 60315,
        "bus2": 60413
      },
      "params": {
        "R": 0.009504017420113087,
        "X": 0.040958769619464874,
        "B": 0.027632679790258408,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60316_60317_1",
      "ports": {
        "bus1": 60316,
        "bus2": 60317
      },
      "params": {
        "R": 0.00023229836369864643,
        "X": 0.0010076985927298665,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60316_60318_1",
      "ports": {
        "bus1": 60316,
        "bus2": 60318
      },
      "params": {
        "R": 0.0002702369529288262,
        "X": 0.001055710599757731,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60317_60373_1",
      "ports": {
        "bus1": 60317,
        "bus2": 60373
      },
      "params": {
        "R": 0.0031212330795824528,
        "X": 0.016803821548819542,
        "B": 0.005346322897821665,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60320_60321_1",
      "ports": {
        "bus1": 60320,
        "bus2": 60321
      },
      "params": {
        "R": 0.00028589999419637024,
        "X": 0.0010400484316051006,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60320_60322_1",
      "ports": {
        "bus1": 60320,
        "bus2": 60322
      },
      "params": {
        "R": 0.00024085232871584594,
        "X": 0.0011954080546274781,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60320_60323_1",
      "ports": {
        "bus1": 60320,
        "bus2": 60323
      },
      "params": {
        "R": 0.0002597465645521879,
        "X": 0.0011635614791885018,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60322_60272_1",
      "ports": {
        "bus1": 60322,
        "bus2": 60272
      },
      "params": {
        "R": 0.0012287190183997154,
        "X": 0.006218237336724997,
        "B": 0.005327238235622644,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60322_60362_1",
      "ports": {
        "bus1": 60322,
        "bus2": 60362
      },
      "params": {
        "R": 0.0020602147560566664,
        "X": 0.010980211198329926,
        "B": 0.0031605162657797337,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60322_60377_1",
      "ports": {
        "bus1": 60322,
        "bus2": 60377
      },
      "params": {
        "R": 0.0031054620631039143,
        "X": 0.016312293708324432,
        "B": 0.02971976436674595,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60324_60325_1",
      "ports": {
        "bus1": 60324,
        "bus2": 60325
      },
      "params": {
        "R": 0.0002460224204696715,
        "X": 0.0011283523635938764,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60324_60350_1",
      "ports": {
        "bus1": 60324,
        "bus2": 60350
      },
      "params": {
        "R": 0.001930288621224463,
        "X": 0.008243386633694172,
        "B": 0.0018875815439969301,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60324_60415_1",
      "ports": {
        "bus1": 60324,
        "bus2": 60415
      },
      "params": {
        "R": 0.0034818637650460005,
        "X": 0.014642594382166862,
        "B": 0.00179420062340796,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60326_60244_1",
      "ports": {
        "bus1": 60326,
        "bus2": 60244
      },
      "params": {
        "R": 0.0017479340313002467,
        "X": 0.006602247711271048,
        "B": 0.0009940976742655039,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60326_60275_1",
      "ports": {
        "bus1": 60326,
        "bus2": 60275
      },
      "params": {
        "R": 0.0019320384599268436,
        "X": 0.007455568760633469,
        "B": 0.0018560938769951463,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60327_60319_1",
      "ports": {
        "bus1": 60327,
        "bus2": 60319
      },
      "params": {
        "R": 0.001503169653005898,
        "X": 0.007578467018902302,
        "B": 0.0014768935507163405,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60327_60319_2",
      "ports": {
        "bus1": 60327,
        "bus2": 60319
      },
      "params": {
        "R": 0.001503169653005898,
        "X": 0.007578467018902302,
        "B": 0.0014768935507163405,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60327_60393_1",
      "ports": {
        "bus1": 60327,
        "bus2": 60393
      },
      "params": {
        "R": 0.0022155444603413343,
        "X": 0.01283064391463995,
        "B": 0.01027590874582529,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60328_60342_1",
      "ports": {
        "bus1": 60328,
        "bus2": 60342
      },
      "params": {
        "R": 0.0010200260439887643,
        "X": 0.004812011495232582,
        "B": 0.0027552840765565634,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60330_60275_1",
      "ports": {
        "bus1": 60330,
        "bus2": 60275
      },
      "params": {
        "R": 0.0010040191700682044,
        "X": 0.00482183275744319,
        "B": 0.00103050097823143,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60331_60332_1",
      "ports": {
        "bus1": 60331,
        "bus2": 60332
      },
      "params": {
        "R": 0.00026487643481232226,
        "X": 0.0010795040288940072,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60331_60378_1",
      "ports": {
        "bus1": 60331,
        "bus2": 60378
      },
      "params": {
        "R": 0.0034897001460194588,
        "X": 0.01689491607248783,
        "B": 0.002981076017022133,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60333_60411_1",
      "ports": {
        "bus1": 60333,
        "bus2": 60411
      },
      "params": {
        "R": 0.0037252046167850494,
        "X": 0.019902760162949562,
        "B": 0.0040484643541276455,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60334_60335_1",
      "ports": {
        "bus1": 60334,
        "bus2": 60335
      },
      "params": {
        "R": 0.0002635715645737946,
        "X": 0.001074851374141872,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60336_60402_1",
      "ports": {
        "bus1": 60336,
        "bus2": 60402
      },
      "params": {
        "R": 0.004880762193351984,
        "X": 0.023001832887530327,
        "B": 0.024078313261270523,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60337_60725_1",
      "ports": {
        "bus1": 60337,
        "bus2": 60725
      },
      "params": {
        "R": 0.0013477606698870659,
        "X": 0.01203990075737238,
        "B": 0.033925071358680725,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60337_60863_1",
      "ports": {
        "bus1": 60337,
        "bus2": 60863
      },
      "params": {
        "R": 0.0025655117351561785,
        "X": 0.02420341782271862,
        "B": 0.08845836669206619,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60338_60279_1",
      "ports": {
        "bus1": 60338,
        "bus2": 60279
      },
      "params": {
        "R": 0.003653161460533738,
        "X": 0.015328917652368546,
        "B": 0.002581145614385605,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60338_60337_1",
      "ports": {
        "bus1": 60338,
        "bus2": 60337
      },
      "params": {
        "R": 0.0009835859527811408,
        "X": 0.03417788818478584,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60338_60337_2",
      "ports": {
        "bus1": 60338,
        "bus2": 60337
      },
      "params": {
        "R": 0.0009835859527811408,
        "X": 0.03417788818478584,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60338_60337_3",
      "ports": {
        "bus1": 60338,
        "bus2": 60337
      },
      "params": {
        "R": 0.0009835859527811408,
        "X": 0.03417788818478584,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60338_60337_4",
      "ports": {
        "bus1": 60338,
        "bus2": 60337
      },
      "params": {
        "R": 0.0009835859527811408,
        "X": 0.03417788818478584,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60339_60340_1",
      "ports": {
        "bus1": 60339,
        "bus2": 60340
      },
      "params": {
        "R": 0.000249516248004511,
        "X": 0.0010850008111447096,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60339_60350_1",
      "ports": {
        "bus1": 60339,
        "bus2": 60350
      },
      "params": {
        "R": 0.0030516835395246744,
        "X": 0.011702430434525013,
        "B": 0.002392860595136881,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60341_60523_1",
      "ports": {
        "bus1": 60341,
        "bus2": 60523
      },
      "params": {
        "R": 0.005799345206469297,
        "X": 0.026876898482441902,
        "B": 0.03280588984489441,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60342_60838_1",
      "ports": {
        "bus1": 60342,
        "bus2": 60838
      },
      "params": {
        "R": 0.006308610085397959,
        "X": 0.023452751338481903,
        "B": 0.00791137758642435,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60343_60350_1",
      "ports": {
        "bus1": 60343,
        "bus2": 60350
      },
      "params": {
        "R": 0.002105321502313018,
        "X": 0.011342575773596764,
        "B": 0.009646525606513023,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60344_60345_1",
      "ports": {
        "bus1": 60344,
        "bus2": 60345
      },
      "params": {
        "R": 0.00029838940827175975,
        "X": 0.00116273807361722,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60344_60346_1",
      "ports": {
        "bus1": 60344,
        "bus2": 60346
      },
      "params": {
        "R": 0.00023792579304426908,
        "X": 0.0011071235639974475,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60346_60372_1",
      "ports": {
        "bus1": 60346,
        "bus2": 60372
      },
      "params": {
        "R": 0.0017469058511778712,
        "X": 0.00747935613617301,
        "B": 0.0015827735187485814,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60346_60401_1",
      "ports": {
        "bus1": 60346,
        "bus2": 60401
      },
      "params": {
        "R": 0.0018168786773458123,
        "X": 0.008789515122771263,
        "B": 0.002183908363804221,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60347_60270_1",
      "ports": {
        "bus1": 60347,
        "bus2": 60270
      },
      "params": {
        "R": 0.0026750974357128143,
        "X": 0.012778976000845432,
        "B": 0.00549867982044816,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60348_60349_1",
      "ports": {
        "bus1": 60348,
        "bus2": 60349
      },
      "params": {
        "R": 0.00023490219609811902,
        "X": 0.0010201289551332593,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60348_60350_1",
      "ports": {
        "bus1": 60348,
        "bus2": 60350
      },
      "params": {
        "R": 0.00021572365949396044,
        "X": 0.001102878013625741,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60348_60351_1",
      "ports": {
        "bus1": 60348,
        "bus2": 60351
      },
      "params": {
        "R": 0.00023166961909737438,
        "X": 0.0011814425233751535,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60350_60331_1",
      "ports": {
        "bus1": 60350,
        "bus2": 60331
      },
      "params": {
        "R": 0.0008980268612504005,
        "X": 0.003883792320266366,
        "B": 0.0014491804176941514,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60350_60726_1",
      "ports": {
        "bus1": 60350,
        "bus2": 60726
      },
      "params": {
        "R": 0.0009678625501692295,
        "X": 0.0059518092311918736,
        "B": 0.0008612398523837328,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60352_60353_1",
      "ports": {
        "bus1": 60352,
        "bus2": 60353
      },
      "params": {
        "R": 0.00027437182143330574,
        "X": 0.0011620975565165281,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60352_60426_1",
      "ports": {
        "bus1": 60352,
        "bus2": 60426
      },
      "params": {
        "R": 0.0029355401638895273,
        "X": 0.013232639990746975,
        "B": 0.05563114210963249,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60354_60356_1",
      "ports": {
        "bus1": 60354,
        "bus2": 60356
      },
      "params": {
        "R": 0.00024125579511746764,
        "X": 0.0011034946655854583,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60354_60370_1",
      "ports": {
        "bus1": 60354,
        "bus2": 60370
      },
      "params": {
        "R": 0.0013835104182362556,
        "X": 0.011001545004546642,
        "B": 0.057213328778743744,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60354_60753_1",
      "ports": {
        "bus1": 60354,
        "bus2": 60753
      },
      "params": {
        "R": 0.0024109715595841408,
        "X": 0.02140732668340206,
        "B": 0.14552944898605347,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60355_60354_1",
      "ports": {
        "bus1": 60355,
        "bus2": 60354
      },
      "params": {
        "R": 0.001325196004472673,
        "X": 0.05952978879213333,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60355_60354_2",
      "ports": {
        "bus1": 60355,
        "bus2": 60354
      },
      "params": {
        "R": 0.001325196004472673,
        "X": 0.05952978879213333,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60355_60354_3",
      "ports": {
        "bus1": 60355,
        "bus2": 60354
      },
      "params": {
        "R": 0.001325196004472673,
        "X": 0.05952978879213333,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60355_60383_1",
      "ports": {
        "bus1": 60355,
        "bus2": 60383
      },
      "params": {
        "R": 0.0005493696662597358,
        "X": 0.002454268280416727,
        "B": 0.000889052520506084,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60355_60383_2",
      "ports": {
        "bus1": 60355,
        "bus2": 60383
      },
      "params": {
        "R": 0.0005493696662597358,
        "X": 0.002454268280416727,
        "B": 0.000889052520506084,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60355_60383_3",
      "ports": {
        "bus1": 60355,
        "bus2": 60383
      },
      "params": {
        "R": 0.0005493696662597358,
        "X": 0.002454268280416727,
        "B": 0.000889052520506084,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60355_60398_1",
      "ports": {
        "bus1": 60355,
        "bus2": 60398
      },
      "params": {
        "R": 0.0025134920142591,
        "X": 0.010437549091875553,
        "B": 0.003002205165103078,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60357_60358_1",
      "ports": {
        "bus1": 60357,
        "bus2": 60358
      },
      "params": {
        "R": 0.00022020806500222534,
        "X": 0.0011637157294899225,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60357_60359_1",
      "ports": {
        "bus1": 60357,
        "bus2": 60359
      },
      "params": {
        "R": 0.00025790228391997516,
        "X": 0.0011504411231726408,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60359_60838_1",
      "ports": {
        "bus1": 60359,
        "bus2": 60838
      },
      "params": {
        "R": 0.00393702881410718,
        "X": 0.019452860578894615,
        "B": 0.003631086554378271,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60360_60361_1",
      "ports": {
        "bus1": 60360,
        "bus2": 60361
      },
      "params": {
        "R": 0.00026940079987980425,
        "X": 0.001106297131627798,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60361_60810_1",
      "ports": {
        "bus1": 60361,
        "bus2": 60810
      },
      "params": {
        "R": 0.0035932487808167934,
        "X": 0.016970816999673843,
        "B": 0.00754332821816206,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60362_60329_1",
      "ports": {
        "bus1": 60362,
        "bus2": 60329
      },
      "params": {
        "R": 0.001803668332286179,
        "X": 0.008592423982918262,
        "B": 0.00843268446624279,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60363_60364_1",
      "ports": {
        "bus1": 60363,
        "bus2": 60364
      },
      "params": {
        "R": 0.00026369414990767837,
        "X": 0.0010407078079879284,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60363_60810_1",
      "ports": {
        "bus1": 60363,
        "bus2": 60810
      },
      "params": {
        "R": 0.000831505807582289,
        "X": 0.0037639406509697437,
        "B": 0.0013451091945171356,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60365_60284_1",
      "ports": {
        "bus1": 60365,
        "bus2": 60284
      },
      "params": {
        "R": 0.001772840041667223,
        "X": 0.008568951860070229,
        "B": 0.021838122978806496,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60365_60335_1",
      "ports": {
        "bus1": 60365,
        "bus2": 60335
      },
      "params": {
        "R": 0.000859102641697973,
        "X": 0.0038921614177525043,
        "B": 0.0010479289339855313,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60366_60367_1",
      "ports": {
        "bus1": 60366,
        "bus2": 60367
      },
      "params": {
        "R": 0.00020641474111471325,
        "X": 0.001077420194633305,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60366_60368_1",
      "ports": {
        "bus1": 60366,
        "bus2": 60368
      },
      "params": {
        "R": 0.00029017042834311724,
        "X": 0.0010512080043554306,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60368_60417_1",
      "ports": {
        "bus1": 60368,
        "bus2": 60417
      },
      "params": {
        "R": 0.0010350752854719758,
        "X": 0.004469916224479675,
        "B": 0.0008100850973278284,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60368_60433_1",
      "ports": {
        "bus1": 60368,
        "bus2": 60433
      },
      "params": {
        "R": 0.0019480258924886584,
        "X": 0.008718985132873058,
        "B": 0.0069365049712359905,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60369_60339_1",
      "ports": {
        "bus1": 60369,
        "bus2": 60339
      },
      "params": {
        "R": 0.0018959427252411842,
        "X": 0.010861566290259361,
        "B": 0.007976960390806198,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60369_60363_1",
      "ports": {
        "bus1": 60369,
        "bus2": 60363
      },
      "params": {
        "R": 0.0016354757826775312,
        "X": 0.007651092018932104,
        "B": 0.0024208580143749714,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60370_60753_1",
      "ports": {
        "bus1": 60370,
        "bus2": 60753
      },
      "params": {
        "R": 0.0017248601652681828,
        "X": 0.01770504005253315,
        "B": 0.05776559188961983,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60371_60370_1",
      "ports": {
        "bus1": 60371,
        "bus2": 60370
      },
      "params": {
        "R": 0.0019943939987570047,
        "X": 0.06357400864362717,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60371_60370_2",
      "ports": {
        "bus1": 60371,
        "bus2": 60370
      },
      "params": {
        "R": 0.0019943939987570047,
        "X": 0.06357400864362717,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60371_60370_3",
      "ports": {
        "bus1": 60371,
        "bus2": 60370
      },
      "params": {
        "R": 0.0019943939987570047,
        "X": 0.06357400864362717,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60371_60452_1",
      "ports": {
        "bus1": 60371,
        "bus2": 60452
      },
      "params": {
        "R": 0.002377996454015374,
        "X": 0.009218488819897175,
        "B": 0.0012777074007317424,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60373_60477_1",
      "ports": {
        "bus1": 60373,
        "bus2": 60477
      },
      "params": {
        "R": 0.010225851088762283,
        "X": 0.05150074511766434,
        "B": 0.02257811464369297,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60374_60375_1",
      "ports": {
        "bus1": 60374,
        "bus2": 60375
      },
      "params": {
        "R": 0.00028328067855909467,
        "X": 0.0010727210901677608,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60374_60376_1",
      "ports": {
        "bus1": 60374,
        "bus2": 60376
      },
      "params": {
        "R": 0.0002768696576822549,
        "X": 0.0011136418906971812,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60375_60359_1",
      "ports": {
        "bus1": 60375,
        "bus2": 60359
      },
      "params": {
        "R": 0.0020871616434305906,
        "X": 0.007519610226154327,
        "B": 0.0014748997054994106,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60375_60382_1",
      "ports": {
        "bus1": 60375,
        "bus2": 60382
      },
      "params": {
        "R": 0.004826372489333153,
        "X": 0.02135263942182064,
        "B": 0.021362964063882828,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60375_60393_1",
      "ports": {
        "bus1": 60375,
        "bus2": 60393
      },
      "params": {
        "R": 0.001505539519712329,
        "X": 0.005590738262981176,
        "B": 0.0011310521513223648,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60378_60379_1",
      "ports": {
        "bus1": 60378,
        "bus2": 60379
      },
      "params": {
        "R": 0.00022593631001655012,
        "X": 0.0011067928280681372,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60380_60317_1",
      "ports": {
        "bus1": 60380,
        "bus2": 60317
      },
      "params": {
        "R": 0.002428478328511119,
        "X": 0.01375748123973608,
        "B": 0.007596431765705347,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60380_60381_1",
      "ports": {
        "bus1": 60380,
        "bus2": 60381
      },
      "params": {
        "R": 0.0002928136382251978,
        "X": 0.0010312391677871346,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60383_60384_1",
      "ports": {
        "bus1": 60383,
        "bus2": 60384
      },
      "params": {
        "R": 0.00022084926604293287,
        "X": 0.0010809017112478614,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60383_60396_1",
      "ports": {
        "bus1": 60383,
        "bus2": 60396
      },
      "params": {
        "R": 0.002781892428174615,
        "X": 0.011994166299700737,
        "B": 0.01227865181863308,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60385_60387_1",
      "ports": {
        "bus1": 60385,
        "bus2": 60387
      },
      "params": {
        "R": 0.00020116152882110327,
        "X": 0.0011152740335091949,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60386_60336_1",
      "ports": {
        "bus1": 60386,
        "bus2": 60336
      },
      "params": {
        "R": 0.004164501558989286,
        "X": 0.018156716600060463,
        "B": 0.0027545602060854435,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60386_60385_1",
      "ports": {
        "bus1": 60386,
        "bus2": 60385
      },
      "params": {
        "R": 0.0017126628663390875,
        "X": 0.07485669106245041,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60386_60385_2",
      "ports": {
        "bus1": 60386,
        "bus2": 60385
      },
      "params": {
        "R": 0.0017126628663390875,
        "X": 0.07485669106245041,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60386_60385_3",
      "ports": {
        "bus1": 60386,
        "bus2": 60385
      },
      "params": {
        "R": 0.0017126628663390875,
        "X": 0.07485669106245041,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60386_60419_1",
      "ports": {
        "bus1": 60386,
        "bus2": 60419
      },
      "params": {
        "R": 0.001850672299042344,
        "X": 0.009465805254876614,
        "B": 0.0071402136236429214,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60387_60337_1",
      "ports": {
        "bus1": 60387,
        "bus2": 60337
      },
      "params": {
        "R": 0.0015982716577127576,
        "X": 0.012874061241745949,
        "B": 0.0334228053689003,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60387_60673_1",
      "ports": {
        "bus1": 60387,
        "bus2": 60673
      },
      "params": {
        "R": 0.0023691831156611443,
        "X": 0.02247578091919422,
        "B": 0.043531086295843124,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60388_60346_1",
      "ports": {
        "bus1": 60388,
        "bus2": 60346
      },
      "params": {
        "R": 0.0009442194714210927,
        "X": 0.004223888274282217,
        "B": 0.0004867304232902825,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60389_60481_1",
      "ports": {
        "bus1": 60389,
        "bus2": 60481
      },
      "params": {
        "R": 0.005793123506009579,
        "X": 0.03065658174455166,
        "B": 0.0582989826798439,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60390_60272_1",
      "ports": {
        "bus1": 60390,
        "bus2": 60272
      },
      "params": {
        "R": 0.0016337339766323566,
        "X": 0.00651952251791954,
        "B": 0.0011406623525545,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60390_60375_1",
      "ports": {
        "bus1": 60390,
        "bus2": 60375
      },
      "params": {
        "R": 0.003558142576366663,
        "X": 0.016252724453806877,
        "B": 0.003390457248315215,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60391_60383_1",
      "ports": {
        "bus1": 60391,
        "bus2": 60383
      },
      "params": {
        "R": 0.00043396506225690246,
        "X": 0.0021442538127303123,
        "B": 0.0010317545384168625,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60391_60383_2",
      "ports": {
        "bus1": 60391,
        "bus2": 60383
      },
      "params": {
        "R": 0.00043396506225690246,
        "X": 0.0021442538127303123,
        "B": 0.0010317545384168625,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60391_60458_1",
      "ports": {
        "bus1": 60391,
        "bus2": 60458
      },
      "params": {
        "R": 0.0014877658104524016,
        "X": 0.007555210962891579,
        "B": 0.009985257871448994,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60394_60371_1",
      "ports": {
        "bus1": 60394,
        "bus2": 60371
      },
      "params": {
        "R": 0.0013087275438010693,
        "X": 0.004951815120875835,
        "B": 0.001140977954491973,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60394_60395_1",
      "ports": {
        "bus1": 60394,
        "bus2": 60395
      },
      "params": {
        "R": 0.0002082019200315699,
        "X": 0.001192057621665299,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60396_60418_1",
      "ports": {
        "bus1": 60396,
        "bus2": 60418
      },
      "params": {
        "R": 0.001659672474488616,
        "X": 0.006029617507010698,
        "B": 0.02424570731818676,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60396_60456_1",
      "ports": {
        "bus1": 60396,
        "bus2": 60456
      },
      "params": {
        "R": 0.0006856529507786036,
        "X": 0.003350533079355955,
        "B": 0.0005218120641075075,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60397_60398_1",
      "ports": {
        "bus1": 60397,
        "bus2": 60398
      },
      "params": {
        "R": 0.000291409291094169,
        "X": 0.001076808082871139,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60399_60400_1",
      "ports": {
        "bus1": 60399,
        "bus2": 60400
      },
      "params": {
        "R": 0.0002601533487904817,
        "X": 0.0010314061073586345,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60399_60401_1",
      "ports": {
        "bus1": 60399,
        "bus2": 60401
      },
      "params": {
        "R": 0.00020997165120206773,
        "X": 0.0011490355245769024,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60401_60336_1",
      "ports": {
        "bus1": 60401,
        "bus2": 60336
      },
      "params": {
        "R": 0.004200046416372061,
        "X": 0.019055435433983803,
        "B": 0.005157980136573315,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60403_60404_1",
      "ports": {
        "bus1": 60403,
        "bus2": 60404
      },
      "params": {
        "R": 0.0002126283652614802,
        "X": 0.0010134304175153375,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60404_60352_1",
      "ports": {
        "bus1": 60404,
        "bus2": 60352
      },
      "params": {
        "R": 0.001439698738977313,
        "X": 0.0061210328713059425,
        "B": 0.0019858148880302906,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60404_60361_1",
      "ports": {
        "bus1": 60404,
        "bus2": 60361
      },
      "params": {
        "R": 0.0011286231456324458,
        "X": 0.005672736093401909,
        "B": 0.0027886300813406706,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60404_60415_1",
      "ports": {
        "bus1": 60404,
        "bus2": 60415
      },
      "params": {
        "R": 0.005860856268554926,
        "X": 0.02797253616154194,
        "B": 0.016410449519753456,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60405_60406_1",
      "ports": {
        "bus1": 60405,
        "bus2": 60406
      },
      "params": {
        "R": 0.0002525933086872101,
        "X": 0.0010095889447256923,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60407_60215_1",
      "ports": {
        "bus1": 60407,
        "bus2": 60215
      },
      "params": {
        "R": 0.010812475346028805,
        "X": 0.06265566498041153,
        "B": 0.008125623688101768,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60407_60459_1",
      "ports": {
        "bus1": 60407,
        "bus2": 60459
      },
      "params": {
        "R": 0.009442003443837166,
        "X": 0.04404931142926216,
        "B": 0.015742560848593712,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60408_60241_1",
      "ports": {
        "bus1": 60408,
        "bus2": 60241
      },
      "params": {
        "R": 0.03119870088994503,
        "X": 0.1731434166431427,
        "B": 0.03191952407360077,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60408_60469_1",
      "ports": {
        "bus1": 60408,
        "bus2": 60469
      },
      "params": {
        "R": 0.01761040836572647,
        "X": 0.07973378896713257,
        "B": 0.01996002346277237,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60408_60528_1",
      "ports": {
        "bus1": 60408,
        "bus2": 60528
      },
      "params": {
        "R": 0.020766206085681915,
        "X": 0.07439657300710678,
        "B": 0.019298451021313667,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60409_60361_1",
      "ports": {
        "bus1": 60409,
        "bus2": 60361
      },
      "params": {
        "R": 0.003439999185502529,
        "X": 0.01587209664285183,
        "B": 0.00624800194054842,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60409_60410_1",
      "ports": {
        "bus1": 60409,
        "bus2": 60410
      },
      "params": {
        "R": 0.0002258187159895897,
        "X": 0.001085184165276587,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60411_60414_1",
      "ports": {
        "bus1": 60411,
        "bus2": 60414
      },
      "params": {
        "R": 0.004782191012054682,
        "X": 0.023920459672808647,
        "B": 0.0035527439322322607,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60412_60413_1",
      "ports": {
        "bus1": 60412,
        "bus2": 60413
      },
      "params": {
        "R": 0.00028415070846676826,
        "X": 0.0011499348329380155,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60415_60416_1",
      "ports": {
        "bus1": 60415,
        "bus2": 60416
      },
      "params": {
        "R": 0.00026626349426805973,
        "X": 0.0011205754708498716,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60417_60440_1",
      "ports": {
        "bus1": 60417,
        "bus2": 60440
      },
      "params": {
        "R": 0.013340277597308159,
        "X": 0.061989348381757736,
        "B": 0.030482487753033638,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60418_60425_1",
      "ports": {
        "bus1": 60418,
        "bus2": 60425
      },
      "params": {
        "R": 0.0014036534121260047,
        "X": 0.0073305582627654076,
        "B": 0.001448875991627574,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60418_60558_1",
      "ports": {
        "bus1": 60418,
        "bus2": 60558
      },
      "params": {
        "R": 0.002425170037895441,
        "X": 0.010719378478825092,
        "B": 0.006251838989555836,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60419_60380_1",
      "ports": {
        "bus1": 60419,
        "bus2": 60380
      },
      "params": {
        "R": 0.003868810134008527,
        "X": 0.022235622629523277,
        "B": 0.005462667439132929,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60420_60394_1",
      "ports": {
        "bus1": 60420,
        "bus2": 60394
      },
      "params": {
        "R": 0.0007729236385785043,
        "X": 0.003779367543756962,
        "B": 0.01295438315719366,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60420_60415_1",
      "ports": {
        "bus1": 60420,
        "bus2": 60415
      },
      "params": {
        "R": 0.0029725825879722834,
        "X": 0.012852570042014122,
        "B": 0.005569657776504755,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60421_60409_1",
      "ports": {
        "bus1": 60421,
        "bus2": 60409
      },
      "params": {
        "R": 0.004713648464530706,
        "X": 0.022747883573174477,
        "B": 0.005714545026421547,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60421_60487_1",
      "ports": {
        "bus1": 60421,
        "bus2": 60487
      },
      "params": {
        "R": 0.0015983354533091187,
        "X": 0.006818513385951519,
        "B": 0.007006932515650988,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60421_60488_1",
      "ports": {
        "bus1": 60421,
        "bus2": 60488
      },
      "params": {
        "R": 0.002691796747967601,
        "X": 0.011265471577644348,
        "B": 0.0022720934357494116,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60422_60431_1",
      "ports": {
        "bus1": 60422,
        "bus2": 60431
      },
      "params": {
        "R": 0.002072838367894292,
        "X": 0.008166883140802383,
        "B": 0.003806482767686248,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60423_60471_1",
      "ports": {
        "bus1": 60423,
        "bus2": 60471
      },
      "params": {
        "R": 0.003225435269996524,
        "X": 0.01590104214847088,
        "B": 0.0022964945528656244,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60423_60500_1",
      "ports": {
        "bus1": 60423,
        "bus2": 60500
      },
      "params": {
        "R": 0.005122452508658171,
        "X": 0.023766960948705673,
        "B": 0.007041396107524633,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60424_60441_1",
      "ports": {
        "bus1": 60424,
        "bus2": 60441
      },
      "params": {
        "R": 0.0021640153136104345,
        "X": 0.009262952022254467,
        "B": 0.003991742618381977,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60424_60854_1",
      "ports": {
        "bus1": 60424,
        "bus2": 60854
      },
      "params": {
        "R": 0.004048492293804884,
        "X": 0.019129065796732903,
        "B": 0.006576580926775932,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60425_60433_1",
      "ports": {
        "bus1": 60425,
        "bus2": 60433
      },
      "params": {
        "R": 0.0031413629185408354,
        "X": 0.012396488338708878,
        "B": 0.01843159645795822,
        "tap": 1.0,
        "phase": 0.0
      }
    },
