    {
      "class": "Branch",
      "id": "branch_60425_60511_1",
      "ports": {
        "bus1": 60425,
        "bus2": 60511
      },
      "params": {
        "R": 0.0017586577450856566,
        "X": 0.007929325103759766,
        "B": 0.00098629470448941,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60426_60382_1",
      "ports": {
        "bus1": 60426,
        "bus2": 60382
      },
      "params": {
        "R": 0.002273218473419547,
        "X": 0.01082700863480568,
        "B": 0.0017000017687678337,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60427_60428_1",
      "ports": {
        "bus1": 60427,
        "bus2": 60428
      },
      "params": {
        "R": 0.00020328079699538648,
        "X": 0.001014420879073441,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60427_60429_1",
      "ports": {
        "bus1": 60427,
        "bus2": 60429
      },
      "params": {
        "R": 0.0002704192011151463,
        "X": 0.0010893548605963588,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60429_60501_1",
      "ports": {
        "bus1": 60429,
        "bus2": 60501
      },
      "params": {
        "R": 0.0033197274897247553,
        "X": 0.011287902481853962,
        "B": 0.002012660726904869,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60429_60502_1",
      "ports": {
        "bus1": 60429,
        "bus2": 60502
      },
      "params": {
        "R": 0.002359112026169896,
        "X": 0.010547592304646969,
        "B": 0.001807528780773282,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60429_60878_1",
      "ports": {
        "bus1": 60429,
        "bus2": 60878
      },
      "params": {
        "R": 0.005846542306244373,
        "X": 0.028331473469734192,
        "B": 0.032623521983623505,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60430_60372_1",
      "ports": {
        "bus1": 60430,
        "bus2": 60372
      },
      "params": {
        "R": 0.0029742142651230097,
        "X": 0.013826604001224041,
        "B": 0.002269348595291376,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60430_60726_1",
      "ports": {
        "bus1": 60430,
        "bus2": 60726
      },
      "params": {
        "R": 0.0038859941996634007,
        "X": 0.014239827170968056,
        "B": 0.003137158928439021,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60431_60520_1",
      "ports": {
        "bus1": 60431,
        "bus2": 60520
      },
      "params": {
        "R": 0.0034165908582508564,
        "X": 0.01729423739016056,
        "B": 0.05687933415174484,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60432_60405_1",
      "ports": {
        "bus1": 60432,
        "bus2": 60405
      },
      "params": {
        "R": 0.002196367597207427,
        "X": 0.009808561764657497,
        "B": 0.005994768813252449,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60432_60449_1",
      "ports": {
        "bus1": 60432,
        "bus2": 60449
      },
      "params": {
        "R": 0.0020353449508547783,
        "X": 0.008453820832073689,
        "B": 0.004685561638325453,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60434_60435_1",
      "ports": {
        "bus1": 60434,
        "bus2": 60435
      },
      "params": {
        "R": 0.0002884203568100929,
        "X": 0.0010733340168371797,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60434_60436_1",
      "ports": {
        "bus1": 60434,
        "bus2": 60436
      },
      "params": {
        "R": 0.00021555798593908548,
        "X": 0.00113317696377635,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60434_60437_1",
      "ports": {
        "bus1": 60434,
        "bus2": 60437
      },
      "params": {
        "R": 0.00022486175294034183,
        "X": 0.0011594024254009128,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60434_60438_1",
      "ports": {
        "bus1": 60434,
        "bus2": 60438
      },
      "params": {
        "R": 0.0002586907066870481,
        "X": 0.0011501043336465955,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60436_60392_1",
      "ports": {
        "bus1": 60436,
        "bus2": 60392
      },
      "params": {
        "R": 0.005908675026148558,
        "X": 0.029084615409374237,
        "B": 0.005911057814955711,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60436_60414_1",
      "ports": {
        "bus1": 60436,
        "bus2": 60414
      },
      "params": {
        "R": 0.0033261950593441725,
        "X": 0.017184628173708916,
        "B": 0.0037091944832354784,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60436_60499_1",
      "ports": {
        "bus1": 60436,
        "bus2": 60499
      },
      "params": {
        "R": 0.00446404330432415,
        "X": 0.01957760378718376,
        "B": 0.019884902983903885,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60439_60639_1",
      "ports": {
        "bus1": 60439,
        "bus2": 60639
      },
      "params": {
        "R": 0.00483344541862607,
        "X": 0.04118221253156662,
        "B": 0.4245489537715912,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60439_60649_1",
      "ports": {
        "bus1": 60439,
        "bus2": 60649
      },
      "params": {
        "R": 0.009858413599431515,
        "X": 0.07101430743932724,
        "B": 0.22772641479969025,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60440_60392_1",
      "ports": {
        "bus1": 60440,
        "bus2": 60392
      },
      "params": {
        "R": 0.011176305823028088,
        "X": 0.046116795390844345,
        "B": 0.01495075598359108,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60440_60439_1",
      "ports": {
        "bus1": 60440,
        "bus2": 60439
      },
      "params": {
        "R": 0.0009756287909112871,
        "X": 0.04324912279844284,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60440_60439_2",
      "ports": {
        "bus1": 60440,
        "bus2": 60439
      },
      "params": {
        "R": 0.0009756287909112871,
        "X": 0.04324912279844284,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60440_60439_3",
      "ports": {
        "bus1": 60440,
        "bus2": 60439
      },
      "params": {
        "R": 0.0009756287909112871,
        "X": 0.04324912279844284,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60441_60442_1",
      "ports": {
        "bus1": 60441,
        "bus2": 60442
      },
      "params": {
        "R": 0.0002262182824779302,
        "X": 0.0010967953130602837,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60441_60535_1",
      "ports": {
        "bus1": 60441,
        "bus2": 60535
      },
      "params": {
        "R": 0.0074688224121928215,
        "X": 0.03480302914977074,
        "B": 0.015041304752230644,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60443_60446_1",
      "ports": {
        "bus1": 60443,
        "bus2": 60446
      },
      "params": {
        "R": -0.0005264356732368469,
        "X": -0.014740049839019775,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60443_60447_1",
      "ports": {
        "bus1": 60443,
        "bus2": 60447
      },
      "params": {
        "R": 0.000200624082935974,
        "X": 0.001130888587795198,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60444_60446_1",
      "ports": {
        "bus1": 60444,
        "bus2": 60446
      },
      "params": {
        "R": 0.0069532254710793495,
        "X": 0.1946883350610733,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60445_60446_1",
      "ports": {
        "bus1": 60445,
        "bus2": 60446
      },
      "params": {
        "R": 0.0069532254710793495,
        "X": 0.1946883350610733,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60447_60854_1",
      "ports": {
        "bus1": 60447,
        "bus2": 60854
      },
      "params": {
        "R": 0.007238566875457764,
        "X": 0.03275027498602867,
        "B": 0.009451738558709621,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60448_60341_1",
      "ports": {
        "bus1": 60448,
        "bus2": 60341
      },
      "params": {
        "R": 0.00504289660602808,
        "X": 0.022109970450401306,
        "B": 0.03139863163232803,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60448_60483_1",
      "ports": {
        "bus1": 60448,
        "bus2": 60483
      },
      "params": {
        "R": 0.0021824126597493887,
        "X": 0.012539281509816647,
        "B": 0.0025359531864523888,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60449_60589_1",
      "ports": {
        "bus1": 60449,
        "bus2": 60589
      },
      "params": {
        "R": 0.01023781206458807,
        "X": 0.039464108645915985,
        "B": 0.09838427603244781,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60450_60451_1",
      "ports": {
        "bus1": 60450,
        "bus2": 60451
      },
      "params": {
        "R": 0.00024589337408542633,
        "X": 0.0010041713248938322,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60451_60371_1",
      "ports": {
        "bus1": 60451,
        "bus2": 60371
      },
      "params": {
        "R": 0.0015058877179399133,
        "X": 0.005426153540611267,
        "B": 0.01189351174980402,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60451_60388_1",
      "ports": {
        "bus1": 60451,
        "bus2": 60388
      },
      "params": {
        "R": 0.0022016402799636126,
        "X": 0.011708598583936691,
        "B": 0.005224190652370453,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60452_60343_1",
      "ports": {
        "bus1": 60452,
        "bus2": 60343
      },
      "params": {
        "R": 0.0009456806001253426,
        "X": 0.004555430728942156,
        "B": 0.004484126809984446,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60453_60454_1",
      "ports": {
        "bus1": 60453,
        "bus2": 60454
      },
      "params": {
        "R": 0.000240398570895195,
        "X": 0.0011975893285125494,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60455_60456_1",
      "ports": {
        "bus1": 60455,
        "bus2": 60456
      },
      "params": {
        "R": 0.004219375550746918,
        "X": 0.017778009176254272,
        "B": 0.009316561743617058,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60455_60488_1",
      "ports": {
        "bus1": 60455,
        "bus2": 60488
      },
      "params": {
        "R": 0.004530937876552343,
        "X": 0.01753421127796173,
        "B": 0.0035062208771705627,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60457_60398_1",
      "ports": {
        "bus1": 60457,
        "bus2": 60398
      },
      "params": {
        "R": 0.0034655407071113586,
        "X": 0.015987742692232132,
        "B": 0.0042418367229402065,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60457_60488_1",
      "ports": {
        "bus1": 60457,
        "bus2": 60488
      },
      "params": {
        "R": 0.004785405471920967,
        "X": 0.02060258574783802,
        "B": 0.019203580915927887,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60458_60404_1",
      "ports": {
        "bus1": 60458,
        "bus2": 60404
      },
      "params": {
        "R": 0.002346991328522563,
        "X": 0.010634420439600945,
        "B": 0.002009705174714327,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60459_60440_1",
      "ports": {
        "bus1": 60459,
        "bus2": 60440
      },
      "params": {
        "R": 0.0075108702294528484,
        "X": 0.04052417725324631,
        "B": 0.016473395749926567,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60460_60407_1",
      "ports": {
        "bus1": 60460,
        "bus2": 60407
      },
      "params": {
        "R": 0.01374128833413124,
        "X": 0.05785880610346794,
        "B": 0.012851439416408539,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60460_60463_1",
      "ports": {
        "bus1": 60460,
        "bus2": 60463
      },
      "params": {
        "R": 0.0015882477164268494,
        "X": 0.043003618717193604,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60460_60573_1",
      "ports": {
        "bus1": 60460,
        "bus2": 60573
      },
      "params": {
        "R": 0.02417858876287937,
        "X": 0.07681550830602646,
        "B": 0.026765011250972748,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60461_60463_1",
      "ports": {
        "bus1": 60461,
        "bus2": 60463
      },
      "params": {
        "R": 0.01582288183271885,
        "X": 0.428422749042511,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60462_60463_1",
      "ports": {
        "bus1": 60462,
        "bus2": 60463
      },
      "params": {
        "R": 0.01582288183271885,
        "X": 0.428422749042511,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60464_60490_1",
      "ports": {
        "bus1": 60464,
        "bus2": 60490
      },
      "params": {
        "R": 0.005026236176490784,
        "X": 0.02394501492381096,
        "B": 0.0038337374571710825,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60464_60507_1",
      "ports": {
        "bus1": 60464,
        "bus2": 60507
      },
      "params": {
        "R": 0.004799280781298876,
        "X": 0.020279280841350555,
        "B": 0.019831834360957146,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60464_60524_1",
      "ports": {
        "bus1": 60464,
        "bus2": 60524
      },
      "params": {
        "R": 0.00154748500790447,
        "X": 0.006964446511119604,
        "B": 0.0012164338259026408,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60465_60466_1",
      "ports": {
        "bus1": 60465,
        "bus2": 60466
      },
      "params": {
        "R": 0.0002859584055840969,
        "X": 0.0010887696407735348,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60466_60447_1",
      "ports": {
        "bus1": 60466,
        "bus2": 60447
      },
      "params": {
        "R": 0.001750024501234293,
        "X": 0.007538899779319763,
        "B": 0.0008924475405365229,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60467_60493_1",
      "ports": {
        "bus1": 60467,
        "bus2": 60493
      },
      "params": {
        "R": 0.0059452299028635025,
        "X": 0.02856547385454178,
        "B": 0.015113262459635735,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60467_60536_1",
      "ports": {
        "bus1": 60467,
        "bus2": 60536
      },
      "params": {
        "R": 0.013819987885653973,
        "X": 0.06414856761693954,
        "B": 0.013138776645064354,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60468_60566_1",
      "ports": {
        "bus1": 60468,
        "bus2": 60566
      },
      "params": {
        "R": 0.0054056597873568535,
        "X": 0.026635872200131416,
        "B": 0.01551947183907032,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60468_60574_1",
      "ports": {
        "bus1": 60468,
        "bus2": 60574
      },
      "params": {
        "R": 0.009944841265678406,
        "X": 0.04761531203985214,
        "B": 0.02647281438112259,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60469_60219_1",
      "ports": {
        "bus1": 60469,
        "bus2": 60219
      },
      "params": {
        "R": 0.021779747679829597,
        "X": 0.08803361654281616,
        "B": 0.01899128593504429,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60469_60659_1",
      "ports": {
        "bus1": 60469,
        "bus2": 60659
      },
      "params": {
        "R": 0.016025621443986893,
        "X": 0.09105460345745087,
        "B": 0.019815973937511444,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60470_60389_1",
      "ports": {
        "bus1": 60470,
        "bus2": 60389
      },
      "params": {
        "R": 0.009655271656811237,
        "X": 0.039905231446027756,
        "B": 0.009620890952646732,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60470_60448_1",
      "ports": {
        "bus1": 60470,
        "bus2": 60448
      },
      "params": {
        "R": 0.005906932987272739,
        "X": 0.02437748573720455,
        "B": 0.005646414123475552,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60471_60500_1",
      "ports": {
        "bus1": 60471,
        "bus2": 60500
      },
      "params": {
        "R": 0.003002879675477743,
        "X": 0.015457939356565475,
        "B": 0.006987537257373333,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60471_60521_1",
      "ports": {
        "bus1": 60471,
        "bus2": 60521
      },
      "params": {
        "R": 0.006110162474215031,
        "X": 0.030353793874382973,
        "B": 0.007253577001392841,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60472_60845_1",
      "ports": {
        "bus1": 60472,
        "bus2": 60845
      },
      "params": {
        "R": 0.005824701860547066,
        "X": 0.021549612283706665,
        "B": 0.006135247182101011,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60473_60472_1",
      "ports": {
        "bus1": 60473,
        "bus2": 60472
      },
      "params": {
        "R": 0.013285682536661625,
        "X": 0.05775536224246025,
        "B": 0.009576134383678436,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60473_60476_1",
      "ports": {
        "bus1": 60473,
        "bus2": 60476
      },
      "params": {
        "R": -0.0018100477755069733,
        "X": -0.043175339698791504,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60474_60476_1",
      "ports": {
        "bus1": 60474,
        "bus2": 60476
      },
      "params": {
        "R": 0.02712901681661606,
        "X": 0.6471127867698669,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60475_60476_1",
      "ports": {
        "bus1": 60475,
        "bus2": 60476
      },
      "params": {
        "R": 0.02712901681661606,
        "X": 0.6471127867698669,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60477_60685_1",
      "ports": {
        "bus1": 60477,
        "bus2": 60685
      },
      "params": {
        "R": 0.008336151018738747,
        "X": 0.0369061604142189,
        "B": 0.0056615290232002735,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60478_60422_1",
      "ports": {
        "bus1": 60478,
        "bus2": 60422
      },
      "params": {
        "R": 0.002272624522447586,
        "X": 0.009759371168911457,
        "B": 0.002347085624933243,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60478_60715_1",
      "ports": {
        "bus1": 60478,
        "bus2": 60715
      },
      "params": {
        "R": 0.011965242214500904,
        "X": 0.039667680859565735,
        "B": 0.007051269523799419,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60479_60480_1",
      "ports": {
        "bus1": 60479,
        "bus2": 60480
      },
      "params": {
        "R": 0.0002761377254500985,
        "X": 0.0010884106159210205,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60480_60394_1",
      "ports": {
        "bus1": 60480,
        "bus2": 60394
      },
      "params": {
        "R": 0.009018545970320702,
        "X": 0.035838764160871506,
        "B": 0.005902034230530262,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60480_60845_1",
      "ports": {
        "bus1": 60480,
        "bus2": 60845
      },
      "params": {
        "R": 0.007954088971018791,
        "X": 0.04199303314089775,
        "B": 0.045045677572488785,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60481_60570_1",
      "ports": {
        "bus1": 60481,
        "bus2": 60570
      },
      "params": {
        "R": 0.011145621538162231,
        "X": 0.05292671546339989,
        "B": 0.08502233773469925,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60482_60556_1",
      "ports": {
        "bus1": 60482,
        "bus2": 60556
      },
      "params": {
        "R": 0.002844155067577958,
        "X": 0.024193011224269867,
        "B": 0.036736760288476944,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60483_60482_1",
      "ports": {
        "bus1": 60483,
        "bus2": 60482
      },
      "params": {
        "R": 0.0011660173768177629,
        "X": 0.05393581464886665,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60483_60482_2",
      "ports": {
        "bus1": 60483,
        "bus2": 60482
      },
      "params": {
        "R": 0.0011660173768177629,
        "X": 0.05393581464886665,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60483_60482_3",
      "ports": {
        "bus1": 60483,
        "bus2": 60482
      },
      "params": {
        "R": 0.0011660173768177629,
        "X": 0.05393581464886665,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60483_60552_1",
      "ports": {
        "bus1": 60483,
        "bus2": 60552
      },
      "params": {
        "R": 0.0034063311759382486,
        "X": 0.01468927413225174,
        "B": 0.061047639697790146,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60484_60485_1",
      "ports": {
        "bus1": 60484,
        "bus2": 60485
      },
      "params": {
        "R": 0.00023226421035360545,
        "X": 0.0011443839175626636,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60485_60587_1",
      "ports": {
        "bus1": 60485,
        "bus2": 60587
      },
      "params": {
        "R": 0.010642836801707745,
        "X": 0.0556233786046505,
        "B": 0.018011057749390602,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60486_60557_1",
      "ports": {
        "bus1": 60486,
        "bus2": 60557
      },
      "params": {
        "R": 0.006502311211079359,
        "X": 0.030721323564648628,
        "B": 0.019680049270391464,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60487_60590_1",
      "ports": {
        "bus1": 60487,
        "bus2": 60590
      },
      "params": {
        "R": 0.00913316011428833,
        "X": 0.04302365332841873,
        "B": 0.09969338029623032,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60488_60832_1",
      "ports": {
        "bus1": 60488,
        "bus2": 60832
      },
      "params": {
        "R": 0.008693380281329155,
        "X": 0.03701319172978401,
        "B": 0.1454898864030838,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60488_60832_2",
      "ports": {
        "bus1": 60488,
        "bus2": 60832
      },
      "params": {
        "R": 0.008693380281329155,
        "X": 0.03701319172978401,
        "B": 0.1454898864030838,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60488_60832_3",
      "ports": {
        "bus1": 60488,
        "bus2": 60832
      },
      "params": {
        "R": 0.008693380281329155,
        "X": 0.03701319172978401,
        "B": 0.1454898864030838,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60489_60796_1",
      "ports": {
        "bus1": 60489,
        "bus2": 60796
      },
      "params": {
        "R": 0.005854406859725714,
        "X": 0.0577925369143486,
        "B": 0.24760004878044128,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60490_60405_1",
      "ports": {
        "bus1": 60490,
        "bus2": 60405
      },
      "params": {
        "R": 0.0050997622311115265,
        "X": 0.014563176780939102,
        "B": 0.0030472141224890947,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60490_60432_1",
      "ports": {
        "bus1": 60490,
        "bus2": 60432
      },
      "params": {
        "R": 0.0036864331923425198,
        "X": 0.01663425751030445,
        "B": 0.011833024211227894,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60490_60489_1",
      "ports": {
        "bus1": 60490,
        "bus2": 60489
      },
      "params": {
        "R": 0.0011096311500295997,
        "X": 0.043606407940387726,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60490_60489_2",
      "ports": {
        "bus1": 60490,
        "bus2": 60489
      },
      "params": {
        "R": 0.0011096311500295997,
        "X": 0.043606407940387726,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60490_60489_3",
      "ports": {
        "bus1": 60490,
        "bus2": 60489
      },
      "params": {
        "R": 0.0011096311500295997,
        "X": 0.043606407940387726,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60490_60526_1",
      "ports": {
        "bus1": 60490,
        "bus2": 60526
      },
      "params": {
        "R": 0.004132143687456846,
        "X": 0.016289839521050453,
        "B": 0.005895885638892651,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60490_60543_1",
      "ports": {
        "bus1": 60490,
        "bus2": 60543
      },
      "params": {
        "R": 0.0071008759550750256,
        "X": 0.03637104853987694,
        "B": 0.014414334669709206,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60491_60492_1",
      "ports": {
        "bus1": 60491,
        "bus2": 60492
      },
      "params": {
        "R": 0.0002935233642347157,
        "X": 0.001141339191235602,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60491_60493_1",
      "ports": {
        "bus1": 60491,
        "bus2": 60493
      },
      "params": {
        "R": 0.00020133017096668482,
        "X": 0.0010672404896467924,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60493_60490_1",
      "ports": {
        "bus1": 60493,
        "bus2": 60490
      },
      "params": {
        "R": 0.0033693169243633747,
        "X": 0.014299903064966202,
        "B": 0.003929489757865667,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60494_60485_1",
      "ports": {
        "bus1": 60494,
        "bus2": 60485
      },
      "params": {
        "R": 0.0025903023779392242,
        "X": 0.011668571271002293,
        "B": 0.004012285731732845,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60494_60549_1",
      "ports": {
        "bus1": 60494,
        "bus2": 60549
      },
      "params": {
        "R": 0.006093270145356655,
        "X": 0.026389826089143753,
        "B": 0.01522874180227518,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60495_60486_1",
      "ports": {
        "bus1": 60495,
        "bus2": 60486
      },
      "params": {
        "R": 0.005510155577212572,
        "X": 0.022678039968013763,
        "B": 0.005501335486769676,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60495_60715_1",
      "ports": {
        "bus1": 60495,
        "bus2": 60715
      },
      "params": {
        "R": 0.007075949106365442,
        "X": 0.02873494103550911,
        "B": 0.017814425751566887,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60495_60715_2",
      "ports": {
        "bus1": 60495,
        "bus2": 60715
      },
      "params": {
        "R": 0.007075949106365442,
        "X": 0.02873494103550911,
        "B": 0.017814425751566887,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60495_60715_3",
      "ports": {
        "bus1": 60495,
        "bus2": 60715
      },
      "params": {
        "R": 0.007075949106365442,
        "X": 0.02873494103550911,
        "B": 0.017814425751566887,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60496_60368_1",
      "ports": {
        "bus1": 60496,
        "bus2": 60368
      },
      "params": {
        "R": 0.001978493295609951,
        "X": 0.008267982862889767,
        "B": 0.012656912207603455,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60496_60497_1",
      "ports": {
        "bus1": 60496,
        "bus2": 60497
      },
      "params": {
        "R": 0.00027109243092127144,
        "X": 0.001062731258571148,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60496_60499_1",
      "ports": {
        "bus1": 60496,
        "bus2": 60499
      },
      "params": {
        "R": 0.00037313802749849856,
        "X": 0.0018928229110315442,
        "B": 0.0004208253521937877,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60496_60499_2",
      "ports": {
        "bus1": 60496,
        "bus2": 60499
      },
      "params": {
        "R": 0.00037313802749849856,
        "X": 0.0018928229110315442,
        "B": 0.0004208253521937877,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60498_60510_1",
      "ports": {
        "bus1": 60498,
        "bus2": 60510
      },
      "params": {
        "R": 0.0008100461564026773,
        "X": 0.008309307508170605,
        "B": 0.01952419988811016,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60498_60639_1",
      "ports": {
        "bus1": 60498,
        "bus2": 60639
      },
      "params": {
        "R": 0.004392831586301327,
        "X": 0.03888237476348877,
        "B": 0.8603750467300415,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60498_60842_1",
      "ports": {
        "bus1": 60498,
        "bus2": 60842
      },
      "params": {
        "R": 0.0008135063690133393,
        "X": 0.007424382958561182,
        "B": 0.11766108870506287,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60499_60498_1",
      "ports": {
        "bus1": 60499,
        "bus2": 60498
      },
      "params": {
        "R": 0.001958475448191166,
        "X": 0.0794084370136261,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60499_60498_2",
      "ports": {
        "bus1": 60499,
        "bus2": 60498
      },
      "params": {
        "R": 0.001958475448191166,
        "X": 0.0794084370136261,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60499_60498_3",
      "ports": {
        "bus1": 60499,
        "bus2": 60498
      },
      "params": {
        "R": 0.001958475448191166,
        "X": 0.0794084370136261,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60500_60522_1",
      "ports": {
        "bus1": 60500,
        "bus2": 60522
      },
      "params": {
        "R": 0.003379914676770568,
        "X": 0.01863790862262249,
        "B": 0.005937669891864061,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60500_60854_1",
      "ports": {
        "bus1": 60500,
        "bus2": 60854
      },
      "params": {
        "R": 0.003722798079252243,
        "X": 0.01648738794028759,
        "B": 0.011337852105498314,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60500_60878_1",
      "ports": {
        "bus1": 60500,
        "bus2": 60878
      },
      "params": {
        "R": 0.005563355050981045,
        "X": 0.026685934513807297,
        "B": 0.0257875919342041,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60501_60504_1",
      "ports": {
        "bus1": 60501,
        "bus2": 60504
      },
      "params": {
        "R": 0.0024220517370849848,
        "X": 0.009777062572538853,
        "B": 0.0016594954067841172,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60502_60503_1",
      "ports": {
        "bus1": 60502,
        "bus2": 60503
      },
      "params": {
        "R": 0.00022279719996731728,
        "X": 0.0011380622163414955,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60502_60516_1",
      "ports": {
        "bus1": 60502,
        "bus2": 60516
      },
      "params": {
        "R": 0.0022818970028311014,
        "X": 0.012035660445690155,
        "B": 0.004667378030717373,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60504_60500_1",
      "ports": {
        "bus1": 60504,
        "bus2": 60500
      },
      "params": {
        "R": 0.003159054322168231,
        "X": 0.015619012527167797,
        "B": 0.0041591632179915905,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60506_60505_1",
      "ports": {
        "bus1": 60506,
        "bus2": 60505
      },
      "params": {
        "R": 0.004449198953807354,
        "X": 0.016433604061603546,
        "B": 0.004956750199198723,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60506_60787_1",
      "ports": {
        "bus1": 60506,
        "bus2": 60787
      },
      "params": {
        "R": 0.010152183473110199,
        "X": 0.05628333240747452,
        "B": 0.03149515390396118,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60508_60509_1",
      "ports": {
        "bus1": 60508,
        "bus2": 60509
      },
      "params": {
        "R": 0.00028556230245158076,
        "X": 0.0010599626693874598,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60509_60466_1",
      "ports": {
        "bus1": 60509,
        "bus2": 60466
      },
      "params": {
        "R": 0.00419640215113759,
        "X": 0.016251757740974426,
        "B": 0.0028843071777373552,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60509_60762_1",
      "ports": {
        "bus1": 60509,
        "bus2": 60762
      },
      "params": {
        "R": 0.002957509132102132,
        "X": 0.011771511286497116,
        "B": 0.002945803804323077,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60509_60854_1",
      "ports": {
        "bus1": 60509,
        "bus2": 60854
      },
      "params": {
        "R": 0.006414727307856083,
        "X": 0.03177109360694885,
        "B": 0.006982163060456514,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60510_60513_1",
      "ports": {
        "bus1": 60510,
        "bus2": 60513
      },
      "params": {
        "R": 0.005068550352007151,
        "X": 0.17475156486034393,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60510_60714_1",
      "ports": {
        "bus1": 60510,
        "bus2": 60714
      },
      "params": {
        "R": 0.001617476693354547,
        "X": 0.016211895272135735,
        "B": 0.05866777151823044,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60511_60495_1",
      "ports": {
        "bus1": 60511,
        "bus2": 60495
      },
      "params": {
        "R": 0.0049045877531170845,
        "X": 0.022974157705903053,
        "B": 0.0028771706856787205,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60511_60513_1",
      "ports": {
        "bus1": 60511,
        "bus2": 60513
      },
      "params": {
        "R": -0.002569983247667551,
        "X": -0.08860690891742706,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60512_60513_1",
      "ports": {
        "bus1": 60512,
        "bus2": 60513
      },
      "params": {
        "R": 0.011905157938599586,
        "X": 0.41046154499053955,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60514_60485_1",
      "ports": {
        "bus1": 60514,
        "bus2": 60485
      },
      "params": {
        "R": 0.002204254036769271,
        "X": 0.011834586970508099,
        "B": 0.004738790448755026,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60514_60541_1",
      "ports": {
        "bus1": 60514,
        "bus2": 60541
      },
      "params": {
        "R": 0.004925896879285574,
        "X": 0.0230953861027956,
        "B": 0.04162421450018883,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60514_60541_2",
      "ports": {
        "bus1": 60514,
        "bus2": 60541
      },
      "params": {
        "R": 0.004925896879285574,
        "X": 0.0230953861027956,
        "B": 0.04162421450018883,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60514_60557_1",
      "ports": {
        "bus1": 60514,
        "bus2": 60557
      },
      "params": {
        "R": 0.010277874767780304,
        "X": 0.046546805649995804,
        "B": 0.026196002960205078,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60515_60527_1",
      "ports": {
        "bus1": 60515,
        "bus2": 60527
      },
      "params": {
        "R": 0.002609775634482503,
        "X": 0.012092165648937225,
        "B": 0.003368332050740719,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60515_60548_1",
      "ports": {
        "bus1": 60515,
        "bus2": 60548
      },
      "params": {
        "R": 0.002945737913250923,
        "X": 0.016259048134088516,
        "B": 0.011227871291339397,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60516_60501_1",
      "ports": {
        "bus1": 60516,
        "bus2": 60501
      },
      "params": {
        "R": 0.0005481227999553084,
        "X": 0.0024758721701800823,
        "B": 0.0006014395039528608,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60516_60517_1",
      "ports": {
        "bus1": 60516,
        "bus2": 60517
      },
      "params": {
        "R": 0.0002911593473982066,
        "X": 0.0011893714545294642,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60518_60594_1",
      "ports": {
        "bus1": 60518,
        "bus2": 60594
      },
      "params": {
        "R": 0.03778446093201637,
        "X": 0.19697289168834686,
        "B": 0.03872857242822647,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60519_60520_1",
      "ports": {
        "bus1": 60519,
        "bus2": 60520
      },
      "params": {
        "R": 0.0002568464260548353,
        "X": 0.0010047098621726036,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60520_60568_1",
      "ports": {
        "bus1": 60520,
        "bus2": 60568
      },
      "params": {
        "R": 0.013803652487695217,
        "X": 0.052888330072164536,
        "B": 0.01708267256617546,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60520_60754_1",
      "ports": {
        "bus1": 60520,
        "bus2": 60754
      },
      "params": {
        "R": 0.001011775340884924,
        "X": 0.005518855527043343,
        "B": 0.0013093798188492656,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60521_60551_1",
      "ports": {
        "bus1": 60521,
        "bus2": 60551
      },
      "params": {
        "R": 0.009743522852659225,
        "X": 0.039559610188007355,
        "B": 0.014688897877931595,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60522_60453_1",
      "ports": {
        "bus1": 60522,
        "bus2": 60453
      },
      "params": {
        "R": 0.0033656489104032516,
        "X": 0.012025242671370506,
        "B": 0.0027445494197309017,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60523_60483_1",
      "ports": {
        "bus1": 60523,
        "bus2": 60483
      },
      "params": {
        "R": 0.0005897679948247969,
        "X": 0.0029011841397732496,
        "B": 0.001017040922306478,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60524_60527_1",
      "ports": {
        "bus1": 60524,
        "bus2": 60527
      },
      "params": {
        "R": 0.0032757369335740805,
        "X": 0.015100592747330666,
        "B": 0.03000175952911377,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60524_60535_1",
      "ports": {
        "bus1": 60524,
        "bus2": 60535
      },
      "params": {
        "R": 0.005404713563621044,
        "X": 0.02076072432100773,
        "B": 0.004619574174284935,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60524_60545_1",
      "ports": {
        "bus1": 60524,
        "bus2": 60545
      },
      "params": {
        "R": 0.004458932671695948,
        "X": 0.014499757438898087,
        "B": 0.005872067995369434,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60524_60854_1",
      "ports": {
        "bus1": 60524,
        "bus2": 60854
      },
      "params": {
        "R": 0.006966990418732166,
        "X": 0.025595905259251595,
        "B": 0.026345843449234962,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60524_60854_2",
      "ports": {
        "bus1": 60524,
        "bus2": 60854
      },
      "params": {
        "R": 0.006966990418732166,
        "X": 0.025595905259251595,
        "B": 0.026345843449234962,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60524_60854_3",
      "ports": {
        "bus1": 60524,
        "bus2": 60854
      },
      "params": {
        "R": 0.006966990418732166,
        "X": 0.025595905259251595,
        "B": 0.026345843449234962,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60525_60526_1",
      "ports": {
        "bus1": 60525,
        "bus2": 60526
      },
      "params": {
        "R": 0.00026068463921546936,
        "X": 0.001052183099091053,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60526_60507_1",
      "ports": {
        "bus1": 60526,
        "bus2": 60507
      },
      "params": {
        "R": 0.007403673138469458,
        "X": 0.028368907049298286,
        "B": 0.005541983060538769,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60528_60468_1",
      "ports": {
        "bus1": 60528,
        "bus2": 60468
      },
      "params": {
        "R": 0.013262879103422165,
        "X": 0.05819971114397049,
        "B": 0.010627008974552155,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60528_60529_1",
      "ports": {
        "bus1": 60528,
        "bus2": 60529
      },
      "params": {
        "R": 0.00028812899836339056,
        "X": 0.0010511805303394794,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60528_60530_1",
      "ports": {
        "bus1": 60528,
        "bus2": 60530
      },
      "params": {
        "R": 0.014330826699733734,
        "X": 0.06349300593137741,
        "B": 0.013203922659158707,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60530_60531_1",
      "ports": {
        "bus1": 60530,
        "bus2": 60531
      },
      "params": {
        "R": 0.00024754315381869674,
        "X": 0.0010657785460352898,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60530_60659_1",
      "ports": {
        "bus1": 60530,
        "bus2": 60659
      },
      "params": {
        "R": 0.017090491950511932,
        "X": 0.08958956599235535,
        "B": 0.006167388986796141,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60532_60533_1",
      "ports": {
        "bus1": 60532,
        "bus2": 60533
      },
      "params": {
        "R": 0.00029508917941711843,
        "X": 0.0011547681642696261,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60532_60534_1",
      "ports": {
        "bus1": 60532,
        "bus2": 60534
      },
      "params": {
        "R": 0.00029520841781049967,
        "X": 0.0011980102863162756,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60534_60542_1",
      "ports": {
        "bus1": 60534,
        "bus2": 60542
      },
      "params": {
        "R": 0.003571786917746067,
        "X": 0.019884677603840828,
        "B": 0.06542528420686722,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60535_60467_1",
      "ports": {
        "bus1": 60535,
        "bus2": 60467
      },
      "params": {
        "R": 0.0017992225475609303,
        "X": 0.008555090986192226,
        "B": 0.0014601945877075195,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60537_60540_1",
      "ports": {
        "bus1": 60537,
        "bus2": 60540
      },
      "params": {
        "R": 0.0006606988608837128,
        "X": 0.01729010045528412,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60537_60541_1",
      "ports": {
        "bus1": 60537,
        "bus2": 60541
      },
      "params": {
        "R": 0.00028255479992367327,
        "X": 0.0010833133710548282,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60538_60540_1",
      "ports": {
        "bus1": 60538,
        "bus2": 60540
      },
      "params": {
        "R": 0.006568959914147854,
        "X": 0.17190584540367126,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60539_60540_1",
      "ports": {
        "bus1": 60539,
        "bus2": 60540
      },
      "params": {
        "R": 0.006568959914147854,
        "X": 0.17190584540367126,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60541_60715_1",
      "ports": {
        "bus1": 60541,
        "bus2": 60715
      },
      "params": {
        "R": 0.005698235705494881,
        "X": 0.02553221769630909,
        "B": 0.00827463436871767,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60541_60715_2",
      "ports": {
        "bus1": 60541,
        "bus2": 60715
      },
      "params": {
        "R": 0.005698235705494881,
        "X": 0.02553221769630909,
        "B": 0.00827463436871767,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60541_60715_3",
      "ports": {
        "bus1": 60541,
        "bus2": 60715
      },
      "params": {
        "R": 0.005698235705494881,
        "X": 0.02553221769630909,
        "B": 0.00827463436871767,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60542_60494_1",
      "ports": {
        "bus1": 60542,
        "bus2": 60494
      },
      "params": {
        "R": 0.005625283811241388,
        "X": 0.024504240602254868,
        "B": 0.005927924532443285,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60543_60544_1",
      "ports": {
        "bus1": 60543,
        "bus2": 60544
      },
      "params": {
        "R": 0.00028800524887628853,
        "X": 0.0011798148043453693,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60543_60545_1",
      "ports": {
        "bus1": 60543,
        "bus2": 60545
      },
      "params": {
        "R": 0.004086451139301062,
        "X": 0.013841343112289906,
        "B": 0.0019144938560202718,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60545_60548_1",
      "ports": {
        "bus1": 60545,
        "bus2": 60548
      },
      "params": {
        "R": 0.002121509052813053,
        "X": 0.011624191887676716,
        "B": 0.002670800080522895,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60546_60547_1",
      "ports": {
        "bus1": 60546,
        "bus2": 60547
      },
      "params": {
        "R": 0.0002167593193007633,
        "X": 0.0011099716648459435,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60547_60754_1",
      "ports": {
        "bus1": 60547,
        "bus2": 60754
      },
      "params": {
        "R": 0.0013630817411467433,
        "X": 0.005784230772405863,
        "B": 0.003669016296043992,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60547_60832_1",
      "ports": {
        "bus1": 60547,
        "bus2": 60832
      },
      "params": {
        "R": 0.007411491125822067,
        "X": 0.03833722323179245,
        "B": 0.020088160410523415,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60548_60526_1",
      "ports": {
        "bus1": 60548,
        "bus2": 60526
      },
      "params": {
        "R": 0.00290782586671412,
        "X": 0.014577474445104599,
        "B": 0.0029443788807839155,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60548_60762_1",
      "ports": {
        "bus1": 60548,
        "bus2": 60762
      },
      "params": {
        "R": 0.004252071958035231,
        "X": 0.018823567777872086,
        "B": 0.01782958209514618,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60549_60541_1",
      "ports": {
        "bus1": 60549,
        "bus2": 60541
      },
      "params": {
        "R": 0.00562170147895813,
        "X": 0.020659776404500008,
        "B": 0.007754596881568432,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60550_60453_1",
      "ports": {
        "bus1": 60550,
        "bus2": 60453
      },
      "params": {
        "R": 0.004492914769798517,
        "X": 0.01667996123433113,
        "B": 0.003802296705543995,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60550_60878_1",
      "ports": {
        "bus1": 60550,
        "bus2": 60878
      },
      "params": {
        "R": 0.008173547685146332,
        "X": 0.03733139485120773,
        "B": 0.010078552179038525,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60551_60636_1",
      "ports": {
        "bus1": 60551,
        "bus2": 60636
      },
      "params": {
        "R": 0.002977241761982441,
        "X": 0.014166761189699173,
        "B": 0.0029848201666027308,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60552_60555_1",
      "ports": {
        "bus1": 60552,
        "bus2": 60555
      },
      "params": {
        "R": 0.002815239829942584,
        "X": 0.012620903551578522,
        "B": 0.001927124452777207,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60553_60556_1",
      "ports": {
        "bus1": 60553,
        "bus2": 60556
      },
      "params": {
        "R": 0.00020977704843971878,
        "X": 0.0011443485273048282,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60554_60553_1",
      "ports": {
        "bus1": 60554,
        "bus2": 60553
      },
      "params": {
        "R": 0.0013366563944146037,
        "X": 0.051765795797109604,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60555_60554_1",
      "ports": {
        "bus1": 60555,
        "bus2": 60554
      },
      "params": {
        "R": 0.005064998287707567,
        "X": 0.15818843245506287,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60555_60554_2",
      "ports": {
        "bus1": 60555,
        "bus2": 60554
      },
      "params": {
        "R": 0.005064998287707567,
        "X": 0.15818843245506287,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60555_60554_3",
      "ports": {
        "bus1": 60555,
        "bus2": 60554
      },
      "params": {
        "R": 0.005064998287707567,
        "X": 0.15818843245506287,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60555_60560_1",
      "ports": {
        "bus1": 60555,
        "bus2": 60560
      },
      "params": {
        "R": 0.0011870646849274635,
        "X": 0.006652180105447769,
        "B": 0.011994404718279839,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60556_60710_1",
      "ports": {
        "bus1": 60556,
        "bus2": 60710
      },
      "params": {
        "R": 0.00654111010953784,
        "X": 0.06333556771278381,
        "B": 0.29310497641563416,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60556_60749_1",
      "ports": {
        "bus1": 60556,
        "bus2": 60749
      },
      "params": {
        "R": 0.009064465761184692,
        "X": 0.07191920280456543,
        "B": 0.18510116636753082,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60558_60514_1",
      "ports": {
        "bus1": 60558,
        "bus2": 60514
      },
      "params": {
        "R": 0.0024497474078089,
        "X": 0.01107226125895977,
        "B": 0.007324178237468004,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60558_60559_1",
      "ports": {
        "bus1": 60558,
        "bus2": 60559
      },
      "params": {
        "R": 0.00027406716253608465,
        "X": 0.001161821885034442,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60560_60564_1",
      "ports": {
        "bus1": 60560,
        "bus2": 60564
      },
      "params": {
        "R": 0.005916091613471508,
        "X": 0.031592801213264465,
        "B": 0.004791580606251955,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60561_60536_1",
      "ports": {
        "bus1": 60561,
        "bus2": 60536
      },
      "params": {
        "R": 0.005827701650559902,
        "X": 0.03008774295449257,
        "B": 0.00838308222591877,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60561_60562_1",
      "ports": {
        "bus1": 60561,
        "bus2": 60562
      },
      "params": {
        "R": 0.00022503612854052335,
        "X": 0.0011911022011190653,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60561_60777_1",
      "ports": {
        "bus1": 60561,
        "bus2": 60777
      },
      "params": {
        "R": 0.006435667164623737,
        "X": 0.038318932056427,
        "B": 0.015751468017697334,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60563_60564_1",
      "ports": {
        "bus1": 60563,
        "bus2": 60564
      },
      "params": {
        "R": 0.00023036931816022843,
        "X": 0.0010604116832837462,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60563_60565_1",
      "ports": {
        "bus1": 60563,
        "bus2": 60565
      },
      "params": {
        "R": 0.00023682332539465278,
        "X": 0.0011878734221681952,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60564_60303_1",
      "ports": {
        "bus1": 60564,
        "bus2": 60303
      },
      "params": {
        "R": 0.01632309891283512,
        "X": 0.07896153628826141,
        "B": 0.023116368800401688,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60567_60576_1",
      "ports": {
        "bus1": 60567,
        "bus2": 60576
      },
      "params": {
        "R": 0.004729897249490023,
        "X": 0.019691333174705505,
        "B": 0.0014774545561522245,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60569_60570_1",
      "ports": {
        "bus1": 60569,
        "bus2": 60570
      },
      "params": {
        "R": 0.00027299259090796113,
        "X": 0.0011231970274820924,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60569_60571_1",
      "ports": {
        "bus1": 60569,
        "bus2": 60571
      },
      "params": {
        "R": 0.00029271451057866216,
        "X": 0.0011510265758261085,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60569_60572_1",
      "ports": {
        "bus1": 60569,
        "bus2": 60572
      },
      "params": {
        "R": 0.0002777691697701812,
        "X": 0.0010644738795235753,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60570_60560_1",
      "ports": {
        "bus1": 60570,
        "bus2": 60560
      },
      "params": {
        "R": 0.0076137725263834,
        "X": 0.036304738372564316,
        "B": 0.09043225646018982,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60570_60643_1",
      "ports": {
        "bus1": 60570,
        "bus2": 60643
      },
      "params": {
        "R": 0.033434826880693436,
        "X": 0.15556487441062927,
        "B": 0.0341179333627224,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60573_60557_1",
      "ports": {
        "bus1": 60573,
        "bus2": 60557
      },
      "params": {
        "R": 0.010441936552524567,
        "X": 0.043514154851436615,
        "B": 0.027081867679953575,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60573_60768_1",
      "ports": {
        "bus1": 60573,
        "bus2": 60768
      },
      "params": {
        "R": 0.02778713032603264,
        "X": 0.10792266577482224,
        "B": 0.12267932295799255,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60573_60768_2",
      "ports": {
        "bus1": 60573,
        "bus2": 60768
      },
      "params": {
        "R": 0.02778713032603264,
        "X": 0.10792266577482224,
        "B": 0.12267932295799255,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60573_60768_3",
      "ports": {
        "bus1": 60573,
        "bus2": 60768
      },
      "params": {
        "R": 0.02778713032603264,
        "X": 0.10792266577482224,
        "B": 0.12267932295799255,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60574_60575_1",
      "ports": {
        "bus1": 60574,
        "bus2": 60575
      },
      "params": {
        "R": 0.0002358337806072086,
        "X": 0.0010320087894797325,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60574_60787_1",
      "ports": {
        "bus1": 60574,
        "bus2": 60787
      },
      "params": {
        "R": 0.011060242541134357,
        "X": 0.040212638676166534,
        "B": 0.005101596470922232,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60576_60505_1",
      "ports": {
        "bus1": 60576,
        "bus2": 60505
      },
      "params": {
        "R": 0.004162903409451246,
        "X": 0.02432992495596409,
        "B": 0.02604113332927227,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60576_60659_1",
      "ports": {
        "bus1": 60576,
        "bus2": 60659
      },
      "params": {
        "R": 0.009687032550573349,
        "X": 0.04556501656770706,
        "B": 0.021236075088381767,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60577_60578_1",
      "ports": {
        "bus1": 60577,
        "bus2": 60578
      },
      "params": {
        "R": 0.00026699938462115824,
        "X": 0.0011116984533146024,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60578_53001_1",
      "ports": {
        "bus1": 60578,
        "bus2": 53001
      },
      "params": {
        "R": 0.13257285952568054,
        "X": 0.4347475469112396,
        "B": 0.08643046766519547,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60578_60518_1",
      "ports": {
        "bus1": 60578,
        "bus2": 60518
      },
      "params": {
        "R": 0.01857008785009384,
        "X": 0.10656365007162094,
        "B": 0.043478354811668396,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60579_60534_1",
      "ports": {
        "bus1": 60579,
        "bus2": 60534
      },
      "params": {
        "R": 0.008757514879107475,
        "X": 0.044106848537921906,
        "B": 0.011506147682666779,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60579_60573_1",
      "ports": {
        "bus1": 60579,
        "bus2": 60573
      },
      "params": {
        "R": 0.0076569365337491035,
        "X": 0.033449795097112656,
        "B": 0.009590769186615944,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60580_60581_1",
      "ports": {
        "bus1": 60580,
        "bus2": 60581
      },
      "params": {
        "R": 0.0002313304867129773,
        "X": 0.0011246808571740985,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60580_60582_1",
      "ports": {
        "bus1": 60580,
        "bus2": 60582
      },
      "params": {
        "R": 0.00021181866759434342,
        "X": 0.0010762416059151292,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60582_60567_1",
      "ports": {
        "bus1": 60582,
        "bus2": 60567
      },
      "params": {
        "R": 0.00760673126205802,
        "X": 0.03476763516664505,
        "B": 0.016142718493938446,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60583_60588_1",
      "ports": {
        "bus1": 60583,
        "bus2": 60588
      },
      "params": {
        "R": 0.015224117785692215,
        "X": 0.06718035042285919,
        "B": 0.059796907007694244,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60583_60589_1",
      "ports": {
        "bus1": 60583,
        "bus2": 60589
      },
      "params": {
        "R": 0.012776544317603111,
        "X": 0.04371299967169762,
        "B": 0.005065162666141987,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60584_60568_1",
      "ports": {
        "bus1": 60584,
        "bus2": 60568
      },
      "params": {
        "R": 0.010185366496443748,
        "X": 0.04639776423573494,
        "B": 0.015320836566388607,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60584_60585_1",
      "ports": {
        "bus1": 60584,
        "bus2": 60585
      },
      "params": {
        "R": 0.00020964154100511223,
        "X": 0.001169357099570334,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60584_60586_1",
      "ports": {
        "bus1": 60584,
        "bus2": 60586
      },
      "params": {
        "R": 0.007374022156000137,
        "X": 0.03659861534833908,
        "B": 0.019966725260019302,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60586_60555_1",
      "ports": {
        "bus1": 60586,
        "bus2": 60555
      },
      "params": {
        "R": 0.006520623806864023,
        "X": 0.03559020534157753,
        "B": 0.00800748448818922,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60587_60832_1",
      "ports": {
        "bus1": 60587,
        "bus2": 60832
      },
      "params": {
        "R": 0.010712298564612865,
        "X": 0.043477628380060196,
        "B": 0.14643149077892303,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60588_60593_1",
      "ports": {
        "bus1": 60588,
        "bus2": 60593
      },
      "params": {
        "R": 0.029099995270371437,
        "X": 0.11470458656549454,
        "B": 0.043679166585206985,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60589_60591_1",
      "ports": {
        "bus1": 60589,
        "bus2": 60591
      },
      "params": {
        "R": 0.0278350617736578,
        "X": 0.08461035788059235,
        "B": 0.08402906358242035,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60589_60650_1",
      "ports": {
        "bus1": 60589,
        "bus2": 60650
      },
      "params": {
        "R": 0.024028051644563675,
        "X": 0.1048574298620224,
        "B": 0.10980203747749329,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60590_60595_1",
      "ports": {
        "bus1": 60590,
        "bus2": 60595
      },
      "params": {
        "R": 0.017684370279312134,
        "X": 0.0789223313331604,
        "B": 0.11331165581941605,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60591_60592_1",
      "ports": {
        "bus1": 60591,
        "bus2": 60592
      },
      "params": {
        "R": 0.00025952569558285177,
        "X": 0.001099509303458035,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60591_60596_1",
      "ports": {
        "bus1": 60591,
        "bus2": 60596
      },
      "params": {
        "R": 0.014667699113488197,
        "X": 0.06673838198184967,
        "B": 0.0669775977730751,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60593_60595_1",
      "ports": {
        "bus1": 60593,
        "bus2": 60595
      },
      "params": {
        "R": 0.021724462509155273,
        "X": 0.10095686465501785,
        "B": 0.06763841956853867,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60594_60787_1",
      "ports": {
        "bus1": 60594,
        "bus2": 60787
      },
      "params": {
        "R": 0.021837543696165085,
        "X": 0.0977180153131485,
        "B": 0.11047381907701492,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60595_60597_1",
      "ports": {
        "bus1": 60595,
        "bus2": 60597
      },
      "params": {
        "R": 0.02119729109108448,
        "X": 0.09505392611026764,
        "B": 0.0210096538066864,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60596_60599_1",
      "ports": {
        "bus1": 60596,
        "bus2": 60599
      },
      "params": {
        "R": 0.008930964395403862,
        "X": 0.038548167794942856,
        "B": 0.0064233532175421715,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60597_60603_1",
      "ports": {
        "bus1": 60597,
        "bus2": 60603
      },
      "params": {
        "R": 0.004374086856842041,
        "X": 0.021693270653486252,
        "B": 0.01930135488510132,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60597_60813_1",
      "ports": {
        "bus1": 60597,
        "bus2": 60813
      },
      "params": {
        "R": 0.005606463178992271,
        "X": 0.027853675186634064,
        "B": 0.009862776845693588,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60597_60813_2",
      "ports": {
        "bus1": 60597,
        "bus2": 60813
      },
      "params": {
        "R": 0.005606463178992271,
        "X": 0.027853675186634064,
        "B": 0.009862776845693588,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60598_60599_1",
      "ports": {
        "bus1": 60598,
        "bus2": 60599
      },
      "params": {
        "R": 0.04679872468113899,
        "X": 0.21120019257068634,
        "B": 0.03364633768796921,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60600_60601_1",
      "ports": {
        "bus1": 60600,
        "bus2": 60601
      },
      "params": {
        "R": 0.0002163804165320471,
        "X": 0.0011087257880717516,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60600_60779_1",
      "ports": {
        "bus1": 60600,
        "bus2": 60779
      },
      "params": {
        "R": 0.009300773032009602,
        "X": 0.035985883325338364,
        "B": 0.0054677799344062805,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60602_60603_1",
      "ports": {
        "bus1": 60602,
        "bus2": 60603
      },
      "params": {
        "R": 0.0002512501960154623,
        "X": 0.0010000701295211911,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60604_60598_1",
      "ports": {
        "bus1": 60604,
        "bus2": 60598
      },
      "params": {
        "R": 0.02053065598011017,
        "X": 0.08487102389335632,
        "B": 0.022127436473965645,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60604_60608_1",
      "ports": {
        "bus1": 60604,
        "bus2": 60608
      },
      "params": {
        "R": 0.017225733026862144,
        "X": 0.07401097565889359,
        "B": 0.02162492647767067,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60605_60628_1",
      "ports": {
        "bus1": 60605,
        "bus2": 60628
      },
      "params": {
        "R": 0.03248894214630127,
        "X": 0.1293410211801529,
        "B": 0.02942710742354393,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60605_60866_1",
      "ports": {
        "bus1": 60605,
        "bus2": 60866
      },
      "params": {
        "R": 0.028205174952745438,
        "X": 0.14047884941101074,
        "B": 0.041009943932294846,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60606_60603_1",
      "ports": {
        "bus1": 60606,
        "bus2": 60603
      },
      "params": {
        "R": 0.025533383712172508,
        "X": 0.11629267781972885,
        "B": 0.01883251592516899,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60606_60607_1",
      "ports": {
        "bus1": 60606,
        "bus2": 60607
      },
      "params": {
        "R": 0.0002925161097664386,
        "X": 0.0010692005744203925,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60606_60732_1",
      "ports": {
        "bus1": 60606,
        "bus2": 60732
      },
      "params": {
        "R": 0.021381091326475143,
        "X": 0.09267423301935196,
        "B": 0.03259579464793205,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60608_60609_1",
      "ports": {
        "bus1": 60608,
        "bus2": 60609
      },
      "params": {
        "R": 0.0002244271890958771,
        "X": 0.0010752917733043432,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60608_60615_1",
      "ports": {
        "bus1": 60608,
        "bus2": 60615
      },
      "params": {
        "R": 0.02117781713604927,
        "X": 0.10091067850589752,
        "B": 0.05947161465883255,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60610_60667_1",
      "ports": {
        "bus1": 60610,
        "bus2": 60667
      },
      "params": {
        "R": 0.02575129270553589,
        "X": 0.08735392987728119,
        "B": 0.05576639994978905,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60611_60612_1",
      "ports": {
        "bus1": 60611,
        "bus2": 60612
      },
      "params": {
        "R": 0.00024876155657693744,
        "X": 0.0010153463808819652,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60611_60622_1",
      "ports": {
        "bus1": 60611,
        "bus2": 60622
      },
      "params": {
        "R": 0.03539558872580528,
        "X": 0.16653476655483246,
        "B": 0.05087510123848915,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60611_60698_1",
      "ports": {
        "bus1": 60611,
        "bus2": 60698
      },
      "params": {
        "R": 0.017812922596931458,
        "X": 0.08906478434801102,
        "B": 0.021448010578751564,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60613_60614_1",
      "ports": {
        "bus1": 60613,
        "bus2": 60614
      },
      "params": {
        "R": 0.00028653748449869454,
        "X": 0.001181656727567315,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60615_60625_1",
      "ports": {
        "bus1": 60615,
        "bus2": 60625
      },
      "params": {
        "R": 0.034347571432590485,
        "X": 0.1630854308605194,
        "B": 0.037845246493816376,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60615_60696_1",
      "ports": {
        "bus1": 60615,
        "bus2": 60696
      },
      "params": {
        "R": 0.012134571559727192,
        "X": 0.05574849992990494,
        "B": 0.01292184554040432,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60616_60613_1",
      "ports": {
        "bus1": 60616,
        "bus2": 60613
      },
      "params": {
        "R": 0.024068156257271767,
        "X": 0.11595653742551804,
        "B": 0.06506192684173584,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60616_60817_1",
      "ports": {
        "bus1": 60616,
        "bus2": 60817
      },
      "params": {
        "R": 0.010115587152540684,
        "X": 0.05202355980873108,
        "B": 0.016668301075696945,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60617_60618_1",
      "ports": {
        "bus1": 60617,
        "bus2": 60618
      },
      "params": {
        "R": 0.00025619336520321667,
        "X": 0.001135775470174849,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60618_60621_1",
      "ports": {
        "bus1": 60618,
        "bus2": 60621
      },
      "params": {
        "R": 0.04237743839621544,
        "X": 0.19559794664382935,
        "B": 0.04779380187392235,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60618_60823_1",
      "ports": {
        "bus1": 60618,
        "bus2": 60823
      },
      "params": {
        "R": 0.039129503071308136,
        "X": 0.1439361274242401,
        "B": 0.050979990512132645,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60619_60620_1",
      "ports": {
        "bus1": 60619,
        "bus2": 60620
      },
      "params": {
        "R": 0.0002509393380023539,
        "X": 0.0010322649031877518,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60619_60624_1",
      "ports": {
        "bus1": 60619,
        "bus2": 60624
      },
      "params": {
        "R": 0.027257658541202545,
        "X": 0.10537471622228622,
        "B": 0.029734864830970764,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60622_60759_1",
      "ports": {
        "bus1": 60622,
        "bus2": 60759
      },
      "params": {
        "R": 0.050039611756801605,
        "X": 0.21219781041145325,
        "B": 0.05143830552697182,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60623_60613_1",
      "ports": {
        "bus1": 60623,
        "bus2": 60613
      },
      "params": {
        "R": 0.023989727720618248,
        "X": 0.09389972686767578,
        "B": 0.03664590045809746,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60623_60619_1",
      "ports": {
        "bus1": 60623,
        "bus2": 60619
      },
      "params": {
        "R": 0.0347810760140419,
        "X": 0.15189272165298462,
        "B": 0.02811472676694393,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60624_60875_1",
      "ports": {
        "bus1": 60624,
        "bus2": 60875
      },
      "params": {
        "R": 0.018219444900751114,
        "X": 0.08259554952383041,
        "B": 0.15245670080184937,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60626_60629_1",
      "ports": {
        "bus1": 60626,
        "bus2": 60629
      },
      "params": {
        "R": 0.00017172330990433693,
        "X": 0.010654788464307785,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60626_60709_1",
      "ports": {
        "bus1": 60626,
        "bus2": 60709
      },
      "params": {
        "R": 0.00041467760456725955,
        "X": 0.006743547040969133,
        "B": 0.7392063736915588,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60627_60626_1",
      "ports": {
        "bus1": 60627,
        "bus2": 60626
      },
      "params": {
        "R": 0.000201194008695893,
        "X": 0.015951106324791908,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60627_60630_1",
      "ports": {
        "bus1": 60627,
        "bus2": 60630
      },
      "params": {
        "R": 0.00025197950890287757,
        "X": 0.0011077261297032237,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60628_60627_1",
      "ports": {
        "bus1": 60628,
        "bus2": 60627
      },
      "params": {
        "R": 0.0011101322015747428,
        "X": 0.052748385816812515,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60628_60655_1",
      "ports": {
        "bus1": 60628,
        "bus2": 60655
      },
      "params": {
        "R": 0.008037072606384754,
        "X": 0.03991071879863739,
        "B": 0.017349226400256157,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60630_60632_1",
      "ports": {
        "bus1": 60630,
        "bus2": 60632
      },
      "params": {
        "R": 0.003965993877500296,
        "X": 0.030047452077269554,
        "B": 0.08562330901622772,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60631_60653_1",
      "ports": {
        "bus1": 60631,
        "bus2": 60653
      },
      "params": {
        "R": 0.0003601747448556125,
        "X": 0.006821966730058193,
        "B": 0.7386372685432434,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60632_60631_1",
      "ports": {
        "bus1": 60632,
        "bus2": 60631
      },
      "params": {
        "R": 0.00031973354634828866,
        "X": 0.02396920695900917,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60632_60821_1",
      "ports": {
        "bus1": 60632,
        "bus2": 60821
      },
      "params": {
        "R": 0.0029335261788219213,
        "X": 0.023236233741044998,
        "B": 0.09731795638799667,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60633_60632_1",
      "ports": {
        "bus1": 60633,
        "bus2": 60632
      },
      "params": {
        "R": 0.0009309245506301522,
        "X": 0.047713812440633774,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60634_60657_1",
      "ports": {
        "bus1": 60634,
        "bus2": 60657
      },
      "params": {
        "R": 0.0004621469706762582,
        "X": 0.006162002682685852,
        "B": 0.589162290096283,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60634_60785_1",
      "ports": {
        "bus1": 60634,
        "bus2": 60785
      },
      "params": {
        "R": 0.00020075241627637297,
        "X": 0.0038444455713033676,
        "B": 0.7163509130477905,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60635_60634_1",
      "ports": {
        "bus1": 60635,
        "bus2": 60634
      },
      "params": {
        "R": 0.0002525869058445096,
        "X": 0.020621344447135925,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60635_60638_1",
      "ports": {
        "bus1": 60635,
        "bus2": 60638
      },
      "params": {
        "R": 0.001318912603892386,
        "X": 0.06802987307310104,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60635_60639_1",
      "ports": {
        "bus1": 60635,
        "bus2": 60639
      },
      "params": {
        "R": 0.00024873457732610404,
        "X": 0.0011482832487672567,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60636_60506_1",
      "ports": {
        "bus1": 60636,
        "bus2": 60506
      },
      "params": {
        "R": 0.01113252341747284,
        "X": 0.04991917684674263,
        "B": 0.017325136810541153,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60636_60638_1",
      "ports": {
        "bus1": 60636,
        "bus2": 60638
      },
      "params": {
        "R": -4.114431794732809e-05,
        "X": -0.00212223082780838,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60637_60638_1",
      "ports": {
        "bus1": 60637,
        "bus2": 60638
      },
      "params": {
        "R": 0.006336607038974762,
        "X": 0.3268439471721649,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60639_60158_1",
      "ports": {
        "bus1": 60639,
        "bus2": 60158
      },
      "params": {
        "R": 0.007345664780586958,
        "X": 0.06892650574445724,
        "B": 0.20106914639472961,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60640_60646_1",
      "ports": {
        "bus1": 60640,
        "bus2": 60646
      },
      "params": {
        "R": 0.00016862931079231203,
        "X": 0.011506112292408943,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60640_60653_1",
      "ports": {
        "bus1": 60640,
        "bus2": 60653
      },
      "params": {
        "R": 0.0004958186182193458,
        "X": 0.007828183472156525,
        "B": 1.0676243305206299,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60641_60640_1",
      "ports": {
        "bus1": 60641,
        "bus2": 60640
      },
      "params": {
        "R": 0.000156093665282242,
        "X": 0.01098587829619646,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60641_60645_1",
      "ports": {
        "bus1": 60641,
        "bus2": 60645
      },
      "params": {
        "R": 0.00186428043525666,
        "X": 0.06005370616912842,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60641_60647_1",
      "ports": {
        "bus1": 60641,
        "bus2": 60647
      },
      "params": {
        "R": 0.0002436460054013878,
        "X": 0.0011116722598671913,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60641_60783_1",
      "ports": {
        "bus1": 60641,
        "bus2": 60783
      },
      "params": {
        "R": 0.008554885163903236,
        "X": 0.06978122889995575,
        "B": 0.5301334857940674,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60642_60645_1",
      "ports": {
        "bus1": 60642,
        "bus2": 60645
      },
      "params": {
        "R": -0.00011695746798068285,
        "X": -0.0037675201892852783,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60642_70092_1",
      "ports": {
        "bus1": 60642,
        "bus2": 70092
      },
      "params": {
        "R": 0.019550485536456108,
        "X": 0.1078130379319191,
        "B": 0.043896690011024475,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60643_60642_1",
      "ports": {
        "bus1": 60643,
        "bus2": 60642
      },
      "params": {
        "R": 0.003875972470268607,
        "X": 0.09846251457929611,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60643_60642_2",
      "ports": {
        "bus1": 60643,
        "bus2": 60642
      },
      "params": {
        "R": 0.003875972470268607,
        "X": 0.09846251457929611,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60644_60645_1",
      "ports": {
        "bus1": 60644,
        "bus2": 60645
      },
      "params": {
        "R": 0.010499178431928158,
        "X": 0.33820804953575134,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60648_60651_1",
      "ports": {
        "bus1": 60648,
        "bus2": 60651
      },
      "params": {
        "R": 0.00015307797002606094,
        "X": 0.00975876860320568,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60648_60652_1",
      "ports": {
        "bus1": 60648,
        "bus2": 60652
      },
      "params": {
        "R": 0.00022666672884952277,
        "X": 0.0011570240603759885,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60649_60648_1",
      "ports": {
        "bus1": 60649,
        "bus2": 60648
      },
      "params": {
        "R": 0.00014460962847806513,
        "X": 0.012567427940666676,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60650_60600_1",
      "ports": {
        "bus1": 60650,
        "bus2": 60600
      },
      "params": {
        "R": 0.0031441948376595974,
        "X": 0.016077784821391106,
        "B": 0.004152331966906786,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60650_60649_1",
      "ports": {
        "bus1": 60650,
        "bus2": 60649
      },
      "params": {
        "R": 0.0017805804964154959,
        "X": 0.06755509972572327,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60652_60669_1",
      "ports": {
        "bus1": 60652,
        "bus2": 60669
      },
      "params": {
        "R": 0.00011754244042094797,
        "X": 0.0016792656388133764,
        "B": 0.2181941568851471,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60652_60679_1",
      "ports": {
        "bus1": 60652,
        "bus2": 60679
      },
      "params": {
        "R": 0.001104419119656086,
        "X": 0.018219461664557457,
        "B": 1.9319268465042114,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60652_60766_1",
      "ports": {
        "bus1": 60652,
        "bus2": 60766
      },
      "params": {
        "R": 0.000278547900961712,
        "X": 0.003564662067219615,
        "B": 0.47642260789871216,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60653_60656_1",
      "ports": {
        "bus1": 60653,
        "bus2": 60656
      },
      "params": {
        "R": 0.00021704654500354081,
        "X": 0.016341419890522957,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60654_60653_1",
      "ports": {
        "bus1": 60654,
        "bus2": 60653
      },
      "params": {
        "R": 0.0002279450127389282,
        "X": 0.0186348557472229,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60654_60710_1",
      "ports": {
        "bus1": 60654,
        "bus2": 60710
      },
      "params": {
        "R": 0.003435361199080944,
        "X": 0.030720753595232964,
        "B": 0.0712118148803711,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60655_60654_1",
      "ports": {
        "bus1": 60655,
        "bus2": 60654
      },
      "params": {
        "R": 0.0015407975297421217,
        "X": 0.06432973593473434,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60657_60661_1",
      "ports": {
        "bus1": 60657,
        "bus2": 60661
      },
      "params": {
        "R": 0.00045073084766045213,
        "X": 0.025058969855308533,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60657_60662_1",
      "ports": {
        "bus1": 60657,
        "bus2": 60662
      },
      "params": {
        "R": 0.00020098315144423395,
        "X": 0.011823970824480057,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60657_60663_1",
      "ports": {
        "bus1": 60657,
        "bus2": 60663
      },
      "params": {
        "R": 7.812399417161942e-05,
        "X": 0.00578942010179162,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60657_60664_1",
      "ports": {
        "bus1": 60657,
        "bus2": 60664
      },
      "params": {
        "R": 0.00018691470904741436,
        "X": 0.011858806945383549,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60657_60785_1",
      "ports": {
        "bus1": 60657,
        "bus2": 60785
      },
      "params": {
        "R": 0.00015486682241316885,
        "X": 0.0024394886568188667,
        "B": 0.27854421734809875,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60658_60661_1",
      "ports": {
        "bus1": 60658,
        "bus2": 60661
      },
      "params": {
        "R": -0.00016839431191328913,
        "X": -0.00936210248619318,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60658_60703_1",
      "ports": {
        "bus1": 60658,
        "bus2": 60703
      },
      "params": {
        "R": 0.01275667455047369,
        "X": 0.12715192139148712,
        "B": 0.450687438249588,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60658_60853_1",
      "ports": {
        "bus1": 60658,
        "bus2": 60853
      },
      "params": {
        "R": 0.006495121866464615,
        "X": 0.07001768797636032,
        "B": 0.175198033452034,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60659_60566_1",
      "ports": {
        "bus1": 60659,
        "bus2": 60566
      },
      "params": {
        "R": 0.005732113961130381,
        "X": 0.031909115612506866,
        "B": 0.005349067971110344,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60659_60574_1",
      "ports": {
        "bus1": 60659,
        "bus2": 60574
      },
      "params": {
        "R": 0.00418839743360877,
        "X": 0.02467227354645729,
        "B": 0.004669284913688898,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60659_60658_1",
      "ports": {
        "bus1": 60659,
        "bus2": 60658
      },
      "params": {
        "R": 0.0008955840021371841,
        "X": 0.045611582696437836,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60659_60658_2",
      "ports": {
        "bus1": 60659,
        "bus2": 60658
      },
      "params": {
        "R": 0.0008955840021371841,
        "X": 0.045611582696437836,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60659_60658_3",
      "ports": {
        "bus1": 60659,
        "bus2": 60658
      },
      "params": {
        "R": 0.0008955840021371841,
        "X": 0.045611582696437836,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60660_60661_1",
      "ports": {
        "bus1": 60660,
        "bus2": 60661
      },
      "params": {
        "R": 0.0009351331391371787,
        "X": 0.05198994278907776,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60665_60668_1",
      "ports": {
        "bus1": 60665,
        "bus2": 60668
      },
      "params": {
        "R": 0.00015860448183957487,
        "X": 0.010869963094592094,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60665_60669_1",
      "ports": {
        "bus1": 60665,
        "bus2": 60669
      },
      "params": {
        "R": 0.00023600795248057693,
        "X": 0.0010101845255121589,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60666_60649_1",
      "ports": {
        "bus1": 60666,
        "bus2": 60649
      },
      "params": {
        "R": 0.001483282190747559,
        "X": 0.013620276004076004,
        "B": 0.026987601071596146,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60666_60665_1",
      "ports": {
        "bus1": 60666,
        "bus2": 60665
      },
      "params": {
        "R": 0.00016621773829683661,
        "X": 0.01128522027283907,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60667_60650_1",
      "ports": {
        "bus1": 60667,
        "bus2": 60650
      },
      "params": {
        "R": 0.004671722184866667,
        "X": 0.023999115452170372,
        "B": 0.015053440816700459,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60667_60666_1",
      "ports": {
        "bus1": 60667,
        "bus2": 60666
      },
      "params": {
        "R": 0.001370048150420189,
        "X": 0.05866033583879471,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60669_60843_1",
      "ports": {
        "bus1": 60669,
        "bus2": 60843
      },
      "params": {
        "R": 0.001047539059072733,
        "X": 0.01654338650405407,
        "B": 2.2770187854766846,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60670_60724_1",
      "ports": {
        "bus1": 60670,
        "bus2": 60724
      },
      "params": {
        "R": 0.00029264535987749696,
        "X": 0.005169704090803862,
        "B": 0.5538206100463867,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60670_60830_1",
      "ports": {
        "bus1": 60670,
        "bus2": 60830
      },
      "params": {
        "R": 0.00020982972637284547,
        "X": 0.0033847629092633724,
        "B": 0.3787389397621155,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60671_60670_1",
      "ports": {
        "bus1": 60671,
        "bus2": 60670
      },
      "params": {
        "R": 0.00022897665621712804,
        "X": 0.017082752659916878,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60671_60673_1",
      "ports": {
        "bus1": 60671,
        "bus2": 60673
      },
      "params": {
        "R": 0.00021307534188963473,
        "X": 0.001079781330190599,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60672_60671_1",
      "ports": {
        "bus1": 60672,
        "bus2": 60671
      },
      "params": {
        "R": 0.0028020578902214766,
        "X": 0.08874420821666718,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60672_60845_1",
      "ports": {
        "bus1": 60672,
        "bus2": 60845
      },
      "params": {
        "R": 0.0007469085394404829,
        "X": 0.0040886723436415195,
        "B": 0.004032086115330458,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60673_60863_1",
      "ports": {
        "bus1": 60673,
        "bus2": 60863
      },
      "params": {
        "R": 0.0017210247460752726,
        "X": 0.014666597358882427,
        "B": 0.02347875013947487,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60674_60677_1",
      "ports": {
        "bus1": 60674,
        "bus2": 60677
      },
      "params": {
        "R": 0.0002052184718195349,
        "X": 0.01591053418815136,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60674_60678_1",
      "ports": {
        "bus1": 60674,
        "bus2": 60678
      },
      "params": {
        "R": 0.00024883533478714526,
        "X": 0.01731887459754944,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60674_60738_1",
      "ports": {
        "bus1": 60674,
        "bus2": 60738
      },
      "params": {
        "R": 0.0006682118983007967,
        "X": 0.00905496533960104,
        "B": 0.9841880798339844,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60674_60858_1",
      "ports": {
        "bus1": 60674,
        "bus2": 60858
      },
      "params": {
        "R": 0.0002684027422219515,
        "X": 0.004624256864190102,
        "B": 0.41147100925445557,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60675_60337_1",
      "ports": {
        "bus1": 60675,
        "bus2": 60337
      },
      "params": {
        "R": 0.002268302021548152,
        "X": 0.01921743154525757,
        "B": 0.05285069718956947,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60675_60387_1",
      "ports": {
        "bus1": 60675,
        "bus2": 60387
      },
      "params": {
        "R": 0.002162801567465067,
        "X": 0.01914060488343239,
        "B": 0.061680931597948074,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60675_60674_1",
      "ports": {
        "bus1": 60675,
        "bus2": 60674
      },
      "params": {
        "R": 5.8602334320312366e-05,
        "X": 0.004545094445347786,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60675_60674_2",
      "ports": {
        "bus1": 60675,
        "bus2": 60674
      },
      "params": {
        "R": 5.8602334320312366e-05,
        "X": 0.004545094445347786,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60675_60674_3",
      "ports": {
        "bus1": 60675,
        "bus2": 60674
      },
      "params": {
        "R": 5.8602334320312366e-05,
        "X": 0.004545094445347786,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60675_60850_1",
      "ports": {
        "bus1": 60675,
        "bus2": 60850
      },
      "params": {
        "R": 0.0016179500380530953,
        "X": 0.015165870077908039,
        "B": 0.07031398266553879,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60676_60178_1",
      "ports": {
        "bus1": 60676,
        "bus2": 60178
      },
      "params": {
        "R": 0.0022876544389873743,
        "X": 0.010015381500124931,
        "B": 0.0029535966459661722,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60676_60212_1",
      "ports": {
        "bus1": 60676,
        "bus2": 60212
      },
      "params": {
        "R": 0.0017881056992337108,
        "X": 0.00851934589445591,
        "B": 0.0010718712583184242,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60676_60212_2",
      "ports": {
        "bus1": 60676,
        "bus2": 60212
      },
      "params": {
        "R": 0.0017881056992337108,
        "X": 0.00851934589445591,
        "B": 0.0010718712583184242,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60676_60675_1",
      "ports": {
        "bus1": 60676,
        "bus2": 60675
      },
      "params": {
        "R": 0.0013239115942269564,
        "X": 0.06418288499116898,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60676_60675_2",
      "ports": {
        "bus1": 60676,
        "bus2": 60675
      },
      "params": {
        "R": 0.0013239115942269564,
        "X": 0.06418288499116898,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60676_60675_3",
      "ports": {
        "bus1": 60676,
        "bus2": 60675
      },
      "params": {
        "R": 0.0013239115942269564,
        "X": 0.06418288499116898,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60676_60675_4",
      "ports": {
        "bus1": 60676,
        "bus2": 60675
      },
      "params": {
        "R": 0.0013239115942269564,
        "X": 0.06418288499116898,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60680_60679_1",
      "ports": {
        "bus1": 60680,
        "bus2": 60679
      },
      "params": {
        "R": 0.00023895574850030243,
        "X": 0.016255781054496765,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60680_60714_1",
      "ports": {
        "bus1": 60680,
        "bus2": 60714
      },
      "params": {
        "R": 0.02447594702243805,
        "X": 0.20375360548496246,
        "B": 0.49370473623275757,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60681_60621_1",
      "ports": {
        "bus1": 60681,
        "bus2": 60621
      },
      "params": {
        "R": 0.006074739620089531,
        "X": 0.025613931939005852,
        "B": 0.004414969123899937,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60681_60680_1",
      "ports": {
        "bus1": 60681,
        "bus2": 60680
      },
      "params": {
        "R": 0.001395135186612606,
        "X": 0.0596979595720768,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60682_60674_1",
      "ports": {
        "bus1": 60682,
        "bus2": 60674
      },
      "params": {
        "R": 0.0003335127839818597,
        "X": 0.005879636853933334,
        "B": 0.7957695722579956,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60682_60686_1",
      "ports": {
        "bus1": 60682,
        "bus2": 60686
      },
      "params": {
        "R": 0.00015939476725179702,
        "X": 0.008195421658456326,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60682_60687_1",
      "ports": {
        "bus1": 60682,
        "bus2": 60687
      },
      "params": {
        "R": 0.00021385360741987824,
        "X": 0.01231937576085329,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60682_60688_1",
      "ports": {
        "bus1": 60682,
        "bus2": 60688
      },
      "params": {
        "R": 0.00013497374311555177,
        "X": 0.010662737302482128,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60682_60689_1",
      "ports": {
        "bus1": 60682,
        "bus2": 60689
      },
      "params": {
        "R": 0.0001776783465174958,
        "X": 0.01421994250267744,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60682_60690_1",
      "ports": {
        "bus1": 60682,
        "bus2": 60690
      },
      "params": {
        "R": 0.0001798945595510304,
        "X": 0.012799710035324097,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60682_60691_1",
      "ports": {
        "bus1": 60682,
        "bus2": 60691
      },
      "params": {
        "R": 0.0003016343980561942,
        "X": 0.018787460401654243,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60682_60858_1",
      "ports": {
        "bus1": 60682,
        "bus2": 60858
      },
      "params": {
        "R": 0.0001741241867421195,
        "X": 0.002750301966443658,
        "B": 0.2910580039024353,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60683_60682_1",
      "ports": {
        "bus1": 60683,
        "bus2": 60682
      },
      "params": {
        "R": 0.00022502352658193558,
        "X": 0.016948292031884193,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60683_60692_1",
      "ports": {
        "bus1": 60683,
        "bus2": 60692
      },
      "params": {
        "R": 0.0007212377968244255,
        "X": 0.045669082552194595,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60683_60693_1",
      "ports": {
        "bus1": 60683,
        "bus2": 60693
      },
      "params": {
        "R": 0.00029447436099871993,
        "X": 0.0011561582796275616,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60684_60287_1",
      "ports": {
        "bus1": 60684,
        "bus2": 60287
      },
      "params": {
        "R": 0.002376718446612358,
        "X": 0.021303998306393623,
        "B": 0.07705961167812347,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60684_60683_1",
      "ports": {
        "bus1": 60684,
        "bus2": 60683
      },
      "params": {
        "R": 0.0006856710533611476,
        "X": 0.02979840710759163,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60684_60863_1",
      "ports": {
        "bus1": 60684,
        "bus2": 60863
      },
      "params": {
        "R": 0.002220380585640669,
        "X": 0.01982114091515541,
        "B": 0.03648579120635986,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60685_60523_1",
      "ports": {
        "bus1": 60685,
        "bus2": 60523
      },
      "params": {
        "R": 0.005658444948494434,
        "X": 0.027833910658955574,
        "B": 0.014469297602772713,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60685_60684_1",
      "ports": {
        "bus1": 60685,
        "bus2": 60684
      },
      "params": {
        "R": 0.00135468365624547,
        "X": 0.055079229176044464,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60685_60684_2",
      "ports": {
        "bus1": 60685,
        "bus2": 60684
      },
      "params": {
        "R": 0.00135468365624547,
        "X": 0.055079229176044464,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60685_60684_3",
      "ports": {
        "bus1": 60685,
        "bus2": 60684
      },
      "params": {
        "R": 0.00135468365624547,
        "X": 0.055079229176044464,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60693_60885_1",
      "ports": {
        "bus1": 60693,
        "bus2": 60885
      },
      "params": {
        "R": 0.002149440348148346,
        "X": 0.023979755118489265,
        "B": 0.42342954874038696,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60694_60802_1",
      "ports": {
        "bus1": 60694,
        "bus2": 60802
      },
      "params": {
        "R": 0.004095264244824648,
        "X": 0.03212803974747658,
        "B": 0.05078074336051941,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60695_60694_1",
      "ports": {
        "bus1": 60695,
        "bus2": 60694
      },
      "params": {
        "R": 0.0010151865426450968,
        "X": 0.04137967526912689,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60696_60625_1",
      "ports": {
        "bus1": 60696,
        "bus2": 60625
      },
      "params": {
        "R": 0.02516731061041355,
        "X": 0.1294691264629364,
        "B": 0.03268839046359062,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60697_60700_1",
      "ports": {
        "bus1": 60697,
        "bus2": 60700
      },
      "params": {
        "R": 0.002244832692667842,
        "X": 0.09897735714912415,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60697_60701_1",
      "ports": {
        "bus1": 60697,
        "bus2": 60701
      },
      "params": {
        "R": 0.001419098931364715,
        "X": 0.05410444363951683,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60697_60702_1",
      "ports": {
        "bus1": 60697,
        "bus2": 60702
      },
      "params": {
        "R": 0.0016012293053790927,
        "X": 0.07199998199939728,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60697_60703_2",
      "ports": {
        "bus1": 60697,
        "bus2": 60703
      },
      "params": {
        "R": 0.0002690000110305846,
        "X": 0.001069999998435378,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60697_60703_1",
      "ports": {
        "bus1": 60697,
        "bus2": 60703
      },
      "params": {
        "R": 0.00026886994601227343,
        "X": 0.0010703093139454722,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60698_60700_1",
      "ports": {
        "bus1": 60698,
        "bus2": 60700
      },
      "params": {
        "R": -0.0005817677010782063,
        "X": -0.025650832802057266,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60699_60700_1",
      "ports": {
        "bus1": 60699,
        "bus2": 60700
      },
      "params": {
        "R": 0.008489464409649372,
        "X": 0.3743106722831726,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60703_60758_1",
      "ports": {
        "bus1": 60703,
        "bus2": 60758
      },
      "params": {
        "R": 0.0017635575495660305,
        "X": 0.01609610766172409,
        "B": 0.06782834231853485,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60704_60707_1",
      "ports": {
        "bus1": 60704,
        "bus2": 60707
      },
      "params": {
        "R": 0.00028404948534443974,
        "X": 0.018323425203561783,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60704_60708_1",
      "ports": {
        "bus1": 60704,
        "bus2": 60708
      },
      "params": {
        "R": 0.00018063990864902735,
        "X": 0.012782279402017593,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60705_60704_1",
      "ports": {
        "bus1": 60705,
        "bus2": 60704
      },
      "params": {
        "R": 0.0001841481280280277,
        "X": 0.01218815241008997,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60705_60868_1",
      "ports": {
        "bus1": 60705,
        "bus2": 60868
      },
      "params": {
        "R": 0.0032452507875859737,
        "X": 0.030564891174435616,
        "B": 0.09332287311553955,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60706_60065_1",
      "ports": {
        "bus1": 60706,
        "bus2": 60065
      },
      "params": {
        "R": 0.041386861354112625,
        "X": 0.19793733954429626,
        "B": 0.029064932838082314,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60706_60077_1",
      "ports": {
        "bus1": 60706,
        "bus2": 60077
      },
      "params": {
        "R": 0.0027599716559052467,
        "X": 0.012978758662939072,
        "B": 0.003458862192928791,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60706_60705_1",
      "ports": {
        "bus1": 60706,
        "bus2": 60705
      },
      "params": {
        "R": 0.0010615228675305843,
        "X": 0.05756687372922897,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60709_60640_1",
      "ports": {
        "bus1": 60709,
        "bus2": 60640
      },
      "params": {
        "R": 0.00019489656551741064,
        "X": 0.0034023660700768232,
        "B": 0.29901477694511414,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60709_60712_1",
      "ports": {
        "bus1": 60709,
        "bus2": 60712
      },
      "params": {
        "R": 0.00016309457714669406,
        "X": 0.009718403220176697,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60710_60709_1",
      "ports": {
        "bus1": 60710,
        "bus2": 60709
      },
      "params": {
        "R": 0.0002971909998450428,
        "X": 0.01727898418903351,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60711_60643_1",
      "ports": {
        "bus1": 60711,
        "bus2": 60643
      },
      "params": {
        "R": 0.012935813516378403,
        "X": 0.06790521740913391,
        "B": 0.01736292615532875,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60711_60655_1",
      "ports": {
        "bus1": 60711,
        "bus2": 60655
      },
      "params": {
        "R": 0.023994674906134605,
        "X": 0.10163216292858124,
        "B": 0.022719863802194595,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60711_60710_1",
      "ports": {
        "bus1": 60711,
        "bus2": 60710
      },
      "params": {
        "R": 0.001170073403045535,
        "X": 0.05452779680490494,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60713_60716_1",
      "ports": {
        "bus1": 60713,
        "bus2": 60716
      },
      "params": {
        "R": 0.00013985938858240843,
        "X": 0.00926076527684927,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60713_60717_1",
      "ports": {
        "bus1": 60713,
        "bus2": 60717
      },
      "params": {
        "R": 0.00018177981837652624,
        "X": 0.013565994799137115,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60713_60718_1",
      "ports": {
        "bus1": 60713,
        "bus2": 60718
      },
      "params": {
        "R": 0.00021069248032290488,
        "X": 0.0010330735240131617,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60714_60713_1",
      "ports": {
        "bus1": 60714,
        "bus2": 60713
      },
      "params": {
        "R": 0.00024723901879042387,
        "X": 0.01866079308092594,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60714_60831_1",
      "ports": {
        "bus1": 60714,
        "bus2": 60831
      },
      "params": {
        "R": 0.002320048399269581,
        "X": 0.020450396463274956,
        "B": 0.17588086426258087,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60715_60714_1",
      "ports": {
        "bus1": 60715,
        "bus2": 60714
      },
      "params": {
        "R": 0.0008706372464075685,
        "X": 0.03725551441311836,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60715_60714_2",
      "ports": {
        "bus1": 60715,
        "bus2": 60714
      },
      "params": {
        "R": 0.0008706372464075685,
        "X": 0.03725551441311836,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60715_60714_3",
      "ports": {
        "bus1": 60715,
        "bus2": 60714
      },
      "params": {
        "R": 0.0008706372464075685,
        "X": 0.03725551441311836,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60715_60714_4",
      "ports": {
        "bus1": 60715,
        "bus2": 60714
      },
      "params": {
        "R": 0.0008706372464075685,
        "X": 0.03725551441311836,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60718_60748_1",
      "ports": {
        "bus1": 60718,
        "bus2": 60748
      },
      "params": {
        "R": 0.0009332167683169246,
        "X": 0.01427337247878313,
        "B": 1.5144832134246826,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60719_60666_1",
      "ports": {
        "bus1": 60719,
        "bus2": 60666
      },
      "params": {
        "R": 0.0012617114698514342,
        "X": 0.012107416056096554,
        "B": 0.018689684569835663,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60719_60721_1",
      "ports": {
        "bus1": 60719,
        "bus2": 60721
      },
      "params": {
        "R": 0.0008359954226762056,
        "X": 0.033354323357343674,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60720_60719_1",
      "ports": {
        "bus1": 60720,
        "bus2": 60719
      },
      "params": {
        "R": 0.0014517547097057104,
        "X": 0.06222353130578995,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60722_60723_1",
      "ports": {
        "bus1": 60722,
        "bus2": 60723
      },
      "params": {
        "R": 0.0002029852184932679,
        "X": 0.00111134082544595,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60723_60168_1",
      "ports": {
        "bus1": 60723,
        "bus2": 60168
      },
      "params": {
        "R": 0.009096869267523289,
        "X": 0.043352026492357254,
        "B": 0.005404289811849594,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60723_60217_1",
      "ports": {
        "bus1": 60723,
        "bus2": 60217
      },
      "params": {
        "R": 0.01033828966319561,
        "X": 0.04170648381114006,
        "B": 0.014277491718530655,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60724_60718_1",
      "ports": {
        "bus1": 60724,
        "bus2": 60718
      },
      "params": {
        "R": 0.0002062202402157709,
        "X": 0.0034289341419935226,
        "B": 0.4128248989582062,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60724_60727_1",
      "ports": {
        "bus1": 60724,
        "bus2": 60727
      },
      "params": {
        "R": 6.75435658195056e-05,
        "X": 0.005178242921829224,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60724_60728_1",
      "ports": {
        "bus1": 60724,
        "bus2": 60728
      },
      "params": {
        "R": 0.00014084577560424805,
        "X": 0.010522587224841118,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60725_60354_1",
      "ports": {
        "bus1": 60725,
        "bus2": 60354
      },
      "params": {
        "R": 0.0018386656884104013,
        "X": 0.017154455184936523,
        "B": 0.059898678213357925,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60725_60370_1",
      "ports": {
        "bus1": 60725,
        "bus2": 60370
      },
      "params": {
        "R": 0.0008879072265699506,
        "X": 0.0074897343292832375,
        "B": 0.04082591086626053,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60725_60724_1",
      "ports": {
        "bus1": 60725,
        "bus2": 60724
      },
      "params": {
        "R": 0.00016663322458043694,
        "X": 0.011816081590950489,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60725_60724_2",
      "ports": {
        "bus1": 60725,
        "bus2": 60724
      },
      "params": {
        "R": 0.00016663322458043694,
        "X": 0.011816081590950489,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60725_60724_3",
      "ports": {
        "bus1": 60725,
        "bus2": 60724
      },
      "params": {
        "R": 0.00016663322458043694,
        "X": 0.011816081590950489,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60725_60729_1",
      "ports": {
        "bus1": 60725,
        "bus2": 60729
      },
      "params": {
        "R": 0.002966010943055153,
        "X": 0.092072993516922,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60725_60730_1",
      "ports": {
        "bus1": 60725,
        "bus2": 60730
      },
      "params": {
        "R": 0.002994355745613575,
        "X": 0.13933207094669342,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60726_60324_1",
      "ports": {
        "bus1": 60726,
        "bus2": 60324
      },
      "params": {
        "R": 0.0016283096047118306,
        "X": 0.007795896381139755,
        "B": 0.002483016811311245,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60726_60331_1",
      "ports": {
        "bus1": 60726,
        "bus2": 60331
      },
      "params": {
        "R": 0.0016761289443820715,
        "X": 0.007008424494415522,
        "B": 0.0014755817828699946,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60726_60725_1",
      "ports": {
        "bus1": 60726,
        "bus2": 60725
      },
      "params": {
        "R": 0.0015959462616592646,
        "X": 0.07347184419631958,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60726_60725_2",
      "ports": {
        "bus1": 60726,
        "bus2": 60725
      },
      "params": {
        "R": 0.0015959462616592646,
        "X": 0.07347184419631958,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60726_60725_3",
      "ports": {
        "bus1": 60726,
        "bus2": 60725
      },
      "params": {
        "R": 0.0015959462616592646,
        "X": 0.07347184419631958,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60731_60733_1",
      "ports": {
        "bus1": 60731,
        "bus2": 60733
      },
      "params": {
        "R": 0.00020253444381523877,
        "X": 0.0011532795615494251,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60732_60731_1",
      "ports": {
        "bus1": 60732,
        "bus2": 60731
      },
      "params": {
        "R": 0.0012996826553717256,
        "X": 0.057660095393657684,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60732_60813_1",
      "ports": {
        "bus1": 60732,
        "bus2": 60813
      },
      "params": {
        "R": 0.0023678294382989407,
        "X": 0.014186633750796318,
        "B": 0.007732074707746506,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60734_60804_1",
      "ports": {
        "bus1": 60734,
        "bus2": 60804
      },
      "params": {
        "R": 0.0007587519357912242,
        "X": 0.013468025252223015,
        "B": 1.4058558940887451,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60735_60734_1",
      "ports": {
        "bus1": 60735,
        "bus2": 60734
      },
      "params": {
        "R": 0.00021512863168027252,
        "X": 0.016034025698900223,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60735_60805_1",
      "ports": {
        "bus1": 60735,
        "bus2": 60805
      },
      "params": {
        "R": 0.006910298019647598,
        "X": 0.06522800773382187,
        "B": 0.24416249990463257,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60736_60735_1",
      "ports": {
        "bus1": 60736,
        "bus2": 60735
      },
      "params": {
        "R": 0.0012096547288820148,
        "X": 0.041663412004709244,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60737_60029_1",
      "ports": {
        "bus1": 60737,
        "bus2": 60029
      },
      "params": {
        "R": 0.013193979859352112,
        "X": 0.06828292459249496,
        "B": 0.01088413130491972,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60737_60736_1",
      "ports": {
        "bus1": 60737,
        "bus2": 60736
      },
      "params": {
        "R": 0.004821812734007835,
        "X": 0.13728469610214233,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60738_60704_1",
      "ports": {
        "bus1": 60738,
        "bus2": 60704
      },
      "params": {
        "R": 0.0014216211857274175,
        "X": 0.023100471124053,
        "B": 2.1645939350128174,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60738_60745_1",
      "ports": {
        "bus1": 60738,
        "bus2": 60745
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.00020736269652843475,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60738_60746_1",
      "ports": {
        "bus1": 60738,
        "bus2": 60746
      },
      "params": {
        "R": 0.0002504749863874167,
        "X": 0.01878640428185463,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60738_60747_1",
      "ports": {
        "bus1": 60738,
        "bus2": 60747
      },
      "params": {
        "R": 0.0002688949753064662,
        "X": 0.018695808947086334,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60739_60184_1",
      "ports": {
        "bus1": 60739,
        "bus2": 60184
      },
      "params": {
        "R": 0.004048523027449846,
        "X": 0.04367919638752937,
        "B": 0.09591493755578995,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60739_60738_1",
      "ports": {
        "bus1": 60739,
        "bus2": 60738
      },
      "params": {
        "R": 0.00022914745204616338,
        "X": 0.012726669199764729,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60739_60742_1",
      "ports": {
        "bus1": 60739,
        "bus2": 60742
      },
      "params": {
        "R": 0.0012303791008889675,
        "X": 0.06652858853340149,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60740_60139_1",
      "ports": {
        "bus1": 60740,
        "bus2": 60139
      },
      "params": {
        "R": 0.002723134821280837,
        "X": 0.010367019101977348,
        "B": 0.002331108320504427,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60740_60151_1",
      "ports": {
        "bus1": 60740,
        "bus2": 60151
      },
      "params": {
        "R": 0.019466616213321686,
        "X": 0.0830860584974289,
        "B": 0.01568244770169258,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60740_60742_1",
      "ports": {
        "bus1": 60740,
        "bus2": 60742
      },
      "params": {
        "R": 0.00015744473785161972,
        "X": 0.008513271808624268,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60741_60742_1",
      "ports": {
        "bus1": 60741,
        "bus2": 60742
      },
      "params": {
        "R": 0.007033576723188162,
        "X": 0.38031676411628723,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60743_60745_1",
      "ports": {
        "bus1": 60743,
        "bus2": 60745
      },
      "params": {
        "R": 0.00036791199818253517,
        "X": 0.023674581199884415,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60744_60745_1",
      "ports": {
        "bus1": 60744,
        "bus2": 60745
      },
      "params": {
        "R": 0.00036791199818253517,
        "X": 0.023674581199884415,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60748_60751_1",
      "ports": {
        "bus1": 60748,
        "bus2": 60751
      },
      "params": {
        "R": 0.00016302987933158875,
        "X": 0.012879096902906895,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60749_60733_1",
      "ports": {
        "bus1": 60749,
        "bus2": 60733
      },
      "params": {
        "R": 0.00047391431871801615,
        "X": 0.004728070925921202,
        "B": 0.01661895401775837,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60749_60748_1",
      "ports": {
        "bus1": 60749,
        "bus2": 60748
      },
      "params": {
        "R": 0.0002636647841427475,
        "X": 0.018079619854688644,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60749_60821_1",
      "ports": {
        "bus1": 60749,
        "bus2": 60821
      },
      "params": {
        "R": 0.00892912782728672,
        "X": 0.098907969892025,
        "B": 0.25148528814315796,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60750_60732_1",
      "ports": {
        "bus1": 60750,
        "bus2": 60732
      },
      "params": {
        "R": 0.004720589146018028,
        "X": 0.022588374093174934,
        "B": 0.0037360817659646273,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60750_60749_1",
      "ports": {
        "bus1": 60750,
        "bus2": 60749
      },
      "params": {
        "R": 0.000741064955946058,
        "X": 0.031797777861356735,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60752_60724_1",
      "ports": {
        "bus1": 60752,
        "bus2": 60724
      },
      "params": {
        "R": 0.0002677422889973968,
        "X": 0.004242834635078907,
        "B": 0.38744187355041504,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60752_60830_1",
      "ports": {
        "bus1": 60752,
        "bus2": 60830
      },
      "params": {
        "R": 0.00016149639850482345,
        "X": 0.0025954870507121086,
        "B": 0.3223925530910492,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60752_60884_1",
      "ports": {
        "bus1": 60752,
        "bus2": 60884
      },
      "params": {
        "R": 0.001066656899638474,
        "X": 0.016606058925390244,
        "B": 1.897751808166504,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60753_60752_1",
      "ports": {
        "bus1": 60753,
        "bus2": 60752
      },
      "params": {
        "R": 0.00036262028152123094,
        "X": 0.024654680863022804,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60753_60756_1",
      "ports": {
        "bus1": 60753,
        "bus2": 60756
      },
      "params": {
        "R": 0.004279599990695715,
        "X": 0.15105226635932922,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60753_60831_1",
      "ports": {
        "bus1": 60753,
        "bus2": 60831
      },
      "params": {
        "R": 0.0010699981357902288,
        "X": 0.008954852819442749,
        "B": 0.10626956820487976,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60754_60473_1",
      "ports": {
        "bus1": 60754,
        "bus2": 60473
      },
      "params": {
        "R": 0.0060406397096812725,
        "X": 0.025284668430685997,
        "B": 0.011426408775150776,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60754_60756_1",
      "ports": {
        "bus1": 60754,
        "bus2": 60756
      },
      "params": {
        "R": -0.002523223403841257,
        "X": -0.08905939012765884,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60755_60756_1",
      "ports": {
        "bus1": 60755,
        "bus2": 60756
      },
      "params": {
        "R": 0.01068611815571785,
        "X": 0.3771760165691376,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60757_60760_1",
      "ports": {
        "bus1": 60757,
        "bus2": 60760
      },
      "params": {
        "R": 0.0002487906313035637,
        "X": 0.016045821830630302,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60757_60761_2",
      "ports": {
        "bus1": 60757,
        "bus2": 60761
      },
      "params": {
        "R": 0.00029200001154094934,
        "X": 0.0011699999449774623,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60757_60761_1",
      "ports": {
        "bus1": 60757,
        "bus2": 60761
      },
      "params": {
        "R": 0.000291973672574386,
        "X": 0.001169697381556034,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60758_60757_2",
      "ports": {
        "bus1": 60758,
        "bus2": 60757
      },
      "params": {
        "R": 8.900000102585182e-05,
        "X": 0.006409999914467335,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60758_60757_1",
      "ports": {
        "bus1": 60758,
        "bus2": 60757
      },
      "params": {
        "R": 8.944573346525431e-05,
        "X": 0.006410363130271435,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60759_60696_1",
      "ports": {
        "bus1": 60759,
        "bus2": 60696
      },
      "params": {
        "R": 0.04309576004743576,
        "X": 0.17015314102172852,
        "B": 0.02313082665205002,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60759_60758_1",
      "ports": {
        "bus1": 60759,
        "bus2": 60758
      },
      "params": {
        "R": 0.0013545820256695151,
        "X": 0.06258028745651245,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60761_60766_1",
      "ports": {
        "bus1": 60761,
        "bus2": 60766
      },
      "params": {
        "R": 0.0018015296664088964,
        "X": 0.028366470709443092,
        "B": 4.165737628936768,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60762_60763_1",
      "ports": {
        "bus1": 60762,
        "bus2": 60763
      },
      "params": {
        "R": 0.010070930235087872,
        "X": 0.26582372188568115,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60762_60764_1",
      "ports": {
        "bus1": 60762,
        "bus2": 60764
      },
      "params": {
        "R": 0.018216371536254883,
        "X": 0.4985804855823517,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60765_60071_1",
      "ports": {
        "bus1": 60765,
        "bus2": 60071
      },
      "params": {
        "R": 0.044926952570676804,
        "X": 0.18619604408740997,
        "B": 0.025325534865260124,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60766_60770_1",
      "ports": {
        "bus1": 60766,
        "bus2": 60770
      },
      "params": {
        "R": 0.0003369307378306985,
        "X": 0.022514237090945244,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60767_60770_1",
      "ports": {
        "bus1": 60767,
        "bus2": 60770
      },
      "params": {
        "R": -7.225143781397492e-05,
        "X": -0.004827955737709999,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60767_60771_1",
      "ports": {
        "bus1": 60767,
        "bus2": 60771
      },
      "params": {
        "R": 0.0002759943890850991,
        "X": 0.001101078698411584,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60767_60772_1",
      "ports": {
        "bus1": 60767,
        "bus2": 60772
      },
      "params": {
        "R": 0.00022016334696672857,
        "X": 0.0010460081975907087,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60768_60767_1",
      "ports": {
        "bus1": 60768,
        "bus2": 60767
      },
      "params": {
        "R": 0.0008884926210157573,
        "X": 0.04010211303830147,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60768_60767_2",
      "ports": {
        "bus1": 60768,
        "bus2": 60767
      },
      "params": {
        "R": 0.0008884926210157573,
        "X": 0.04010211303830147,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60768_60767_3",
      "ports": {
        "bus1": 60768,
        "bus2": 60767
      },
      "params": {
        "R": 0.0008884926210157573,
        "X": 0.04010211303830147,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60769_60770_1",
      "ports": {
        "bus1": 60769,
        "bus2": 60770
      },
      "params": {
        "R": 0.001299383700825274,
        "X": 0.08682683855295181,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60771_60719_1",
      "ports": {
        "bus1": 60771,
        "bus2": 60719
      },
      "params": {
        "R": 0.002479280112311244,
        "X": 0.019840829074382782,
        "B": 0.08849971741437912,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60771_60781_1",
      "ports": {
        "bus1": 60771,
        "bus2": 60781
      },
      "params": {
        "R": 0.0019099380588158965,
        "X": 0.018143415451049805,
        "B": 0.04860780015587807,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60774_60775_1",
      "ports": {
        "bus1": 60774,
        "bus2": 60775
      },
      "params": {
        "R": 0.0017135173548012972,
        "X": 0.03856223076581955,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60774_60776_1",
      "ports": {
        "bus1": 60774,
        "bus2": 60776
      },
      "params": {
        "R": 0.005695019382983446,
        "X": 0.13853609561920166,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60774_60777_1",
      "ports": {
        "bus1": 60774,
        "bus2": 60777
      },
      "params": {
        "R": 0.00021855681552551687,
        "X": 0.001155877485871315,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60777_60551_1",
      "ports": {
        "bus1": 60777,
        "bus2": 60551
      },
      "params": {
        "R": 0.009840106591582298,
        "X": 0.03078768216073513,
        "B": 0.005999201443046331,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60778_60780_1",
      "ports": {
        "bus1": 60778,
        "bus2": 60780
      },
      "params": {
        "R": 0.0014309100806713104,
        "X": 0.05287102237343788,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60778_60781_1",
      "ports": {
        "bus1": 60778,
        "bus2": 60781
      },
      "params": {
        "R": 0.0002893466444220394,
        "X": 0.0011176272528246045,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60778_60782_1",
      "ports": {
        "bus1": 60778,
        "bus2": 60782
      },
      "params": {
        "R": 0.00020072022743988782,
        "X": 0.0010563154937699437,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60779_60720_1",
      "ports": {
        "bus1": 60779,
        "bus2": 60720
      },
      "params": {
        "R": 0.0053762164898216724,
        "X": 0.0236688069999218,
        "B": 0.010230949148535728,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60779_60778_1",
      "ports": {
        "bus1": 60779,
        "bus2": 60778
      },
      "params": {
        "R": 0.0014642967144027352,
        "X": 0.06714242696762085,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60781_60666_1",
      "ports": {
        "bus1": 60781,
        "bus2": 60666
      },
      "params": {
        "R": 0.0005613900138996542,
        "X": 0.005383370444178581,
        "B": 0.011967718601226807,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60783_60287_1",
      "ports": {
        "bus1": 60783,
        "bus2": 60287
      },
      "params": {
        "R": 0.0015353832859545946,
        "X": 0.014240785501897335,
        "B": 0.04899216070771217,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60784_60783_1",
      "ports": {
        "bus1": 60784,
        "bus2": 60783
      },
      "params": {
        "R": 0.0012505666818469763,
        "X": 0.07428295165300369,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60785_60790_1",
      "ports": {
        "bus1": 60785,
        "bus2": 60790
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 0.0013500861823558807,
        "tap": 1.0125000476837158,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60785_60791_1",
      "ports": {
        "bus1": 60785,
        "bus2": 60791
      },
      "params": {
        "R": 0.00029485573759302497,
        "X": 0.020977778360247612,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60785_60792_1",
      "ports": {
        "bus1": 60785,
        "bus2": 60792
      },
      "params": {
        "R": 0.0002714449947234243,
        "X": 0.018469464033842087,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60785_60794_1",
      "ports": {
        "bus1": 60785,
        "bus2": 60794
      },
      "params": {
        "R": 0.0004132315225433558,
        "X": 0.035088878124952316,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60785_60795_1",
      "ports": {
        "bus1": 60785,
        "bus2": 60795
      },
      "params": {
        "R": 0.0005405974225141108,
        "X": 0.04448572173714638,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60785_60801_1",
      "ports": {
        "bus1": 60785,
        "bus2": 60801
      },
      "params": {
        "R": 0.0011161515722051263,
        "X": 0.016997965052723885,
        "B": 2.8560283184051514,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60786_60785_1",
      "ports": {
        "bus1": 60786,
        "bus2": 60785
      },
      "params": {
        "R": 0.0002252279664389789,
        "X": 0.015935257077217102,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60786_60793_1",
      "ports": {
        "bus1": 60786,
        "bus2": 60793
      },
      "params": {
        "R": 0.002317465841770172,
        "X": 0.08917811512947083,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60786_60796_1",
      "ports": {
        "bus1": 60786,
        "bus2": 60796
      },
      "params": {
        "R": 0.000265327311353758,
        "X": 0.0010889912955462933,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60787_60582_1",
      "ports": {
        "bus1": 60787,
        "bus2": 60582
      },
      "params": {
        "R": 0.0028152242302894592,
        "X": 0.010515961796045303,
        "B": 0.007627617567777634,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60787_60786_1",
      "ports": {
        "bus1": 60787,
        "bus2": 60786
      },
      "params": {
        "R": 0.0019739633426070213,
        "X": 0.07379436492919922,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60787_60786_2",
      "ports": {
        "bus1": 60787,
        "bus2": 60786
      },
      "params": {
        "R": 0.0019739633426070213,
        "X": 0.07379436492919922,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60787_60786_3",
      "ports": {
        "bus1": 60787,
        "bus2": 60786
      },
      "params": {
        "R": 0.0019739633426070213,
        "X": 0.07379436492919922,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60788_60790_1",
      "ports": {
        "bus1": 60788,
        "bus2": 60790
      },
      "params": {
        "R": 0.00023774662986397743,
        "X": 0.015173649415373802,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60789_60790_1",
      "ports": {
        "bus1": 60789,
        "bus2": 60790
      },
      "params": {
        "R": 0.00023774662986397743,
        "X": 0.015173649415373802,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60797_60798_1",
      "ports": {
        "bus1": 60797,
        "bus2": 60798
      },
      "params": {
        "R": 0.01210539136081934,
        "X": 0.32034751772880554,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60797_60799_1",
      "ports": {
        "bus1": 60797,
        "bus2": 60799
      },
      "params": {
        "R": 0.021815625950694084,
        "X": 0.6265656352043152,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60797_60800_1",
      "ports": {
        "bus1": 60797,
        "bus2": 60800
      },
      "params": {
        "R": 0.00020952823979314417,
        "X": 0.0010316718835383654,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60801_53305_1",
      "ports": {
        "bus1": 60801,
        "bus2": 53305
      },
      "params": {
        "R": 0.002928516361862421,
        "X": 0.04137040674686432,
        "B": 5.578510761260986,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60801_60827_1",
      "ports": {
        "bus1": 60801,
        "bus2": 60827
      },
      "params": {
        "R": 0.001343335839919746,
        "X": 0.023014763370156288,
        "B": 3.0011074542999268,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60802_60158_1",
      "ports": {
        "bus1": 60802,
        "bus2": 60158
      },
      "params": {
        "R": 0.005680437665432692,
        "X": 0.05738408863544464,
        "B": 0.47531628608703613,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60802_60801_1",
      "ports": {
        "bus1": 60802,
        "bus2": 60801
      },
      "params": {
        "R": 0.00033685745438560843,
        "X": 0.01981724053621292,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60803_60115_1",
      "ports": {
        "bus1": 60803,
        "bus2": 60115
      },
      "params": {
        "R": 0.02021709643304348,
        "X": 0.10266721993684769,
        "B": 0.014127169735729694,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60803_60117_1",
      "ports": {
        "bus1": 60803,
        "bus2": 60117
      },
      "params": {
        "R": 0.007946278899908066,
        "X": 0.03953034430742264,
        "B": 0.01679232344031334,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60803_60802_1",
      "ports": {
        "bus1": 60803,
        "bus2": 60802
      },
      "params": {
        "R": 0.0015607597306370735,
        "X": 0.06157335266470909,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60804_60807_1",
      "ports": {
        "bus1": 60804,
        "bus2": 60807
      },
      "params": {
        "R": 0.0003098417946603149,
        "X": 0.023358415812253952,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60804_60808_1",
      "ports": {
        "bus1": 60804,
        "bus2": 60808
      },
      "params": {
        "R": 0.00034380186116322875,
        "X": 0.025631679221987724,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60804_60847_1",
      "ports": {
        "bus1": 60804,
        "bus2": 60847
      },
      "params": {
        "R": 0.0010986884590238333,
        "X": 0.020272860303521156,
        "B": 1.8023409843444824,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60805_60804_1",
      "ports": {
        "bus1": 60805,
        "bus2": 60804
      },
      "params": {
        "R": 0.00025084702065214515,
        "X": 0.017392324283719063,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60805_60809_1",
      "ports": {
        "bus1": 60805,
        "bus2": 60809
      },
      "params": {
        "R": 0.0023862035013735294,
        "X": 0.12092975527048111,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60806_60765_1",
      "ports": {
        "bus1": 60806,
        "bus2": 60765
      },
      "params": {
        "R": 0.010864977724850178,
        "X": 0.037313710898160934,
        "B": 0.009324153885245323,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60806_60805_1",
      "ports": {
        "bus1": 60806,
        "bus2": 60805
      },
      "params": {
        "R": 0.0015139192109927535,
        "X": 0.0650351494550705,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60811_60812_1",
      "ports": {
        "bus1": 60811,
        "bus2": 60812
      },
      "params": {
        "R": 0.00026303104823455215,
        "X": 0.0010906057432293892,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60812_60084_1",
      "ports": {
        "bus1": 60812,
        "bus2": 60084
      },
      "params": {
        "R": 0.03637990728020668,
        "X": 0.1824856698513031,
        "B": 0.017539435997605324,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60812_60806_1",
      "ports": {
        "bus1": 60812,
        "bus2": 60806
      },
      "params": {
        "R": 0.00813742633908987,
        "X": 0.052275657653808594,
        "B": 0.015013644471764565,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60813_60750_1",
      "ports": {
        "bus1": 60813,
        "bus2": 60750
      },
      "params": {
        "R": 0.0005102076684124768,
        "X": 0.002454568864777684,
        "B": 0.0011262272018939257,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60813_60814_1",
      "ports": {
        "bus1": 60813,
        "bus2": 60814
      },
      "params": {
        "R": 0.001880031661130488,
        "X": 0.055807337164878845,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60813_60815_1",
      "ports": {
        "bus1": 60813,
        "bus2": 60815
      },
      "params": {
        "R": 0.0017910453025251627,
        "X": 0.04167322814464569,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60816_60819_1",
      "ports": {
        "bus1": 60816,
        "bus2": 60819
      },
      "params": {
        "R": 0.0009451041696593165,
        "X": 0.04408317431807518,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60816_60820_1",
      "ports": {
        "bus1": 60816,
        "bus2": 60820
      },
      "params": {
        "R": 0.0014594481326639652,
        "X": 0.06309981644153595,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60816_60821_1",
      "ports": {
        "bus1": 60816,
        "bus2": 60821
      },
      "params": {
        "R": 0.00023749220417812467,
        "X": 0.001164877088740468,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60817_60819_1",
      "ports": {
        "bus1": 60817,
        "bus2": 60819
      },
      "params": {
        "R": 0.00013090844731777906,
        "X": 0.006106074899435043,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60818_60819_1",
      "ports": {
        "bus1": 60818,
        "bus2": 60819
      },
      "params": {
        "R": 0.007273050956428051,
        "X": 0.33924227952957153,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60822_60823_1",
      "ports": {
        "bus1": 60822,
        "bus2": 60823
      },
      "params": {
        "R": 0.0002901973493862897,
        "X": 0.001093570957891643,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60822_60824_1",
      "ports": {
        "bus1": 60822,
        "bus2": 60824
      },
      "params": {
        "R": 0.0002845021663233638,
        "X": 0.0011629832442849874,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60823_60610_1",
      "ports": {
        "bus1": 60823,
        "bus2": 60610
      },
      "params": {
        "R": 0.03740963712334633,
        "X": 0.21664123237133026,
        "B": 0.03739340603351593,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60825_60826_1",
      "ports": {
        "bus1": 60825,
        "bus2": 60826
      },
      "params": {
        "R": 0.00022907585662323982,
        "X": 0.0010138973593711853,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60826_60676_1",
      "ports": {
        "bus1": 60826,
        "bus2": 60676
      },
      "params": {
        "R": 0.0004637116508092731,
        "X": 0.0020827013067901134,
        "B": 0.00022934433945920318,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60827_60704_1",
      "ports": {
        "bus1": 60827,
        "bus2": 60704
      },
      "params": {
        "R": 0.0013368070358410478,
        "X": 0.026059435680508614,
        "B": 2.6404714584350586,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60828_60827_1",
      "ports": {
        "bus1": 60828,
        "bus2": 60827
      },
      "params": {
        "R": 0.00028105409001000226,
        "X": 0.018185842782258987,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60829_60107_1",
      "ports": {
        "bus1": 60829,
        "bus2": 60107
      },
      "params": {
        "R": 0.009411165490746498,
        "X": 0.031239425763487816,
        "B": 0.012684745714068413,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60829_60828_1",
      "ports": {
        "bus1": 60829,
        "bus2": 60828
      },
      "params": {
        "R": 0.0010708441259339452,
        "X": 0.04507095366716385,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60829_60828_2",
      "ports": {
        "bus1": 60829,
        "bus2": 60828
      },
      "params": {
        "R": 0.0010708441259339452,
        "X": 0.04507095366716385,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60830_60640_1",
      "ports": {
        "bus1": 60830,
        "bus2": 60640
      },
      "params": {
        "R": 0.0013185228453949094,
        "X": 0.014243274927139282,
        "B": 1.8633127212524414,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60830_60833_1",
      "ports": {
        "bus1": 60830,
        "bus2": 60833
      },
      "params": {
        "R": 0.00017925570136867464,
        "X": 0.013014939613640308,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60830_60834_1",
      "ports": {
        "bus1": 60830,
        "bus2": 60834
      },
      "params": {
        "R": 0.00023369592963717878,
        "X": 0.015968892723321915,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60830_60835_1",
      "ports": {
        "bus1": 60830,
        "bus2": 60835
      },
      "params": {
        "R": 0.00011930829350603744,
        "X": 0.01010137889534235,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60831_60830_1",
      "ports": {
        "bus1": 60831,
        "bus2": 60830
      },
      "params": {
        "R": 0.0001720860309433192,
        "X": 0.011192482896149158,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60832_60831_1",
      "ports": {
        "bus1": 60832,
        "bus2": 60831
      },
      "params": {
        "R": 0.0015759156085550785,
        "X": 0.0647740587592125,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60832_60831_2",
      "ports": {
        "bus1": 60832,
        "bus2": 60831
      },
      "params": {
        "R": 0.0015759156085550785,
        "X": 0.0647740587592125,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60832_60831_3",
      "ports": {
        "bus1": 60832,
        "bus2": 60831
      },
      "params": {
        "R": 0.0015759156085550785,
        "X": 0.0647740587592125,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60836_60839_1",
      "ports": {
        "bus1": 60836,
        "bus2": 60839
      },
      "params": {
        "R": 0.000418993120547384,
        "X": 0.02825879491865635,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60836_60840_1",
      "ports": {
        "bus1": 60836,
        "bus2": 60840
      },
      "params": {
        "R": 0.00027410354232415557,
        "X": 0.019381657242774963,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60836_60841_1",
      "ports": {
        "bus1": 60836,
        "bus2": 60841
      },
      "params": {
        "R": 0.00014882261166349053,
        "X": 0.010415327735245228,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60836_60843_1",
      "ports": {
        "bus1": 60836,
        "bus2": 60843
      },
      "params": {
        "R": 0.00028103037038818,
        "X": 0.0011556883109733462,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60837_60836_1",
      "ports": {
        "bus1": 60837,
        "bus2": 60836
      },
      "params": {
        "R": 0.0003520995087455958,
        "X": 0.02280670963227749,
        "tap": 1.087499976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60837_60842_1",
      "ports": {
        "bus1": 60837,
        "bus2": 60842
      },
      "params": {
        "R": 0.00026918237563222647,
        "X": 0.001150911208242178,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60838_60319_1",
      "ports": {
        "bus1": 60838,
        "bus2": 60319
      },
      "params": {
        "R": 0.0013840910978615284,
        "X": 0.004382128827273846,
        "B": 0.0008369521237909794,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60838_60319_2",
      "ports": {
        "bus1": 60838,
        "bus2": 60319
      },
      "params": {
        "R": 0.0013840910978615284,
        "X": 0.004382128827273846,
        "B": 0.0008369521237909794,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60838_60319_3",
      "ports": {
        "bus1": 60838,
        "bus2": 60319
      },
      "params": {
        "R": 0.0013840910978615284,
        "X": 0.004382128827273846,
        "B": 0.0008369521237909794,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60838_60837_1",
      "ports": {
        "bus1": 60838,
        "bus2": 60837
      },
      "params": {
        "R": 0.0012679466744884849,
        "X": 0.049953293055295944,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60838_60837_2",
      "ports": {
        "bus1": 60838,
        "bus2": 60837
      },
      "params": {
        "R": 0.0012679466744884849,
        "X": 0.049953293055295944,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60838_60837_3",
      "ports": {
        "bus1": 60838,
        "bus2": 60837
      },
      "params": {
        "R": 0.0012679466744884849,
        "X": 0.049953293055295944,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60838_60837_4",
      "ports": {
        "bus1": 60838,
        "bus2": 60837
      },
      "params": {
        "R": 0.0012679466744884849,
        "X": 0.049953293055295944,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60842_60264_1",
      "ports": {
        "bus1": 60842,
        "bus2": 60264
      },
      "params": {
        "R": 0.0016519635682925582,
        "X": 0.015733806416392326,
        "B": 0.05160802602767944,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60842_60725_1",
      "ports": {
        "bus1": 60842,
        "bus2": 60725
      },
      "params": {
        "R": 0.0025045289658010006,
        "X": 0.02270854450762272,
        "B": 0.031039919704198837,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60843_60724_1",
      "ports": {
        "bus1": 60843,
        "bus2": 60724
      },
      "params": {
        "R": 0.00014590130012948066,
        "X": 0.0027316538617014885,
        "B": 0.32178813219070435,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60844_60845_1",
      "ports": {
        "bus1": 60844,
        "bus2": 60845
      },
      "params": {
        "R": 0.0002507138124201447,
        "X": 0.001161850173957646,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60844_60846_1",
      "ports": {
        "bus1": 60844,
        "bus2": 60846
      },
      "params": {
        "R": 0.00020347403187770396,
        "X": 0.0011706087971106172,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60847_60867_1",
      "ports": {
        "bus1": 60847,
        "bus2": 60867
      },
      "params": {
        "R": 0.0010099475039169192,
        "X": 0.015398304909467697,
        "B": 1.4432823657989502,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60848_60016_1",
      "ports": {
        "bus1": 60848,
        "bus2": 60016
      },
      "params": {
        "R": 0.004828417673707008,
        "X": 0.04745739698410034,
        "B": 0.3164299726486206,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60848_60847_1",
      "ports": {
        "bus1": 60848,
        "bus2": 60847
      },
      "params": {
        "R": 0.00019198062364012003,
        "X": 0.011409311555325985,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60849_60044_1",
      "ports": {
        "bus1": 60849,
        "bus2": 60044
      },
      "params": {
        "R": 0.025733990594744682,
        "X": 0.13155019283294678,
        "B": 0.029058562591671944,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60849_60045_1",
      "ports": {
        "bus1": 60849,
        "bus2": 60045
      },
      "params": {
        "R": 0.016780393198132515,
        "X": 0.08399519324302673,
        "B": 0.0146241569891572,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60849_60848_1",
      "ports": {
        "bus1": 60849,
        "bus2": 60848
      },
      "params": {
        "R": 0.0015813435893505812,
        "X": 0.0759100466966629,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60849_60848_2",
      "ports": {
        "bus1": 60849,
        "bus2": 60848
      },
      "params": {
        "R": 0.0015813435893505812,
        "X": 0.0759100466966629,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60849_60848_3",
      "ports": {
        "bus1": 60849,
        "bus2": 60848
      },
      "params": {
        "R": 0.0015813435893505812,
        "X": 0.0759100466966629,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60851_60195_1",
      "ports": {
        "bus1": 60851,
        "bus2": 60195
      },
      "params": {
        "R": 0.0024563397746533155,
        "X": 0.01246999017894268,
        "B": 0.004622872453182936,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60851_60773_1",
      "ports": {
        "bus1": 60851,
        "bus2": 60773
      },
      "params": {
        "R": 0.0005284505314193666,
        "X": 0.0017394504975527525,
        "B": 0.00022417979198507965,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60851_60773_2",
      "ports": {
        "bus1": 60851,
        "bus2": 60773
      },
      "params": {
        "R": 0.0005284505314193666,
        "X": 0.0017394504975527525,
        "B": 0.00022417979198507965,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60851_60850_1",
      "ports": {
        "bus1": 60851,
        "bus2": 60850
      },
      "params": {
        "R": 0.001466378103941679,
        "X": 0.06903772801160812,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60851_60850_2",
      "ports": {
        "bus1": 60851,
        "bus2": 60850
      },
      "params": {
        "R": 0.001466378103941679,
        "X": 0.06903772801160812,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60851_60850_3",
      "ports": {
        "bus1": 60851,
        "bus2": 60850
      },
      "params": {
        "R": 0.001466378103941679,
        "X": 0.06903772801160812,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60853_60489_1",
      "ports": {
        "bus1": 60853,
        "bus2": 60489
      },
      "params": {
        "R": 0.0022152974270284176,
        "X": 0.020104872062802315,
        "B": 0.03387608006596565,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60853_60852_1",
      "ports": {
        "bus1": 60853,
        "bus2": 60852
      },
      "params": {
        "R": 0.00023946845612954348,
        "X": 0.01508516725152731,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60854_60441_1",
      "ports": {
        "bus1": 60854,
        "bus2": 60441
      },
      "params": {
        "R": 0.0020529446192085743,
        "X": 0.009720776230096817,
        "B": 0.003087408374994993,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60854_60516_1",
      "ports": {
        "bus1": 60854,
        "bus2": 60516
      },
      "params": {
        "R": 0.002932165749371052,
        "X": 0.012560456059873104,
        "B": 0.004653901793062687,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60854_60762_1",
      "ports": {
        "bus1": 60854,
        "bus2": 60762
      },
      "params": {
        "R": 0.0039285472594201565,
        "X": 0.01950397901237011,
        "B": 0.008305249735713005,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60854_60853_1",
      "ports": {
        "bus1": 60854,
        "bus2": 60853
      },
      "params": {
        "R": 0.00109853723552078,
        "X": 0.03630207106471062,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60854_60853_2",
      "ports": {
        "bus1": 60854,
        "bus2": 60853
      },
      "params": {
        "R": 0.00109853723552078,
        "X": 0.03630207106471062,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60854_60853_3",
      "ports": {
        "bus1": 60854,
        "bus2": 60853
      },
      "params": {
        "R": 0.00109853723552078,
        "X": 0.03630207106471062,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60854_60853_4",
      "ports": {
        "bus1": 60854,
        "bus2": 60853
      },
      "params": {
        "R": 0.00109853723552078,
        "X": 0.03630207106471062,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60855_60142_1",
      "ports": {
        "bus1": 60855,
        "bus2": 60142
      },
      "params": {
        "R": 0.005115453153848648,
        "X": 0.030526865273714066,
        "B": 0.03182131052017212,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60855_60856_1",
      "ports": {
        "bus1": 60855,
        "bus2": 60856
      },
      "params": {
        "R": 0.014129791408777237,
        "X": 0.3266037404537201,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60855_60857_1",
      "ports": {
        "bus1": 60855,
        "bus2": 60857
      },
      "params": {
        "R": 0.013596983626484871,
        "X": 0.29575666785240173,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60858_60670_1",
      "ports": {
        "bus1": 60858,
        "bus2": 60670
      },
      "params": {
        "R": 8.419458754360676e-05,
        "X": 0.0015535526908934116,
        "B": 0.13129058480262756,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60858_60861_1",
      "ports": {
        "bus1": 60858,
        "bus2": 60861
      },
      "params": {
        "R": 0.00018371030455455184,
        "X": 0.011456238105893135,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60858_60862_1",
      "ports": {
        "bus1": 60858,
        "bus2": 60862
      },
      "params": {
        "R": 0.000166802026797086,
        "X": 0.010692432522773743,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60858_60884_1",
      "ports": {
        "bus1": 60858,
        "bus2": 60884
      },
      "params": {
        "R": 0.0007198301027528942,
        "X": 0.011026693508028984,
        "B": 1.751811146736145,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60859_60858_1",
      "ports": {
        "bus1": 60859,
        "bus2": 60858
      },
      "params": {
        "R": 0.0003651990264188498,
        "X": 0.01938227005302906,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60859_60863_1",
      "ports": {
        "bus1": 60859,
        "bus2": 60863
      },
      "params": {
        "R": 0.00021821788686793298,
        "X": 0.0010472085559740663,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60859_60864_1",
      "ports": {
        "bus1": 60859,
        "bus2": 60864
      },
      "params": {
        "R": 0.00029428809648379683,
        "X": 0.0011487973388284445,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60860_60402_1",
      "ports": {
        "bus1": 60860,
        "bus2": 60402
      },
      "params": {
        "R": 0.005682487040758133,
        "X": 0.023936526849865913,
        "B": 0.01691621169447899,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60860_60859_1",
      "ports": {
        "bus1": 60860,
        "bus2": 60859
      },
      "params": {
        "R": 0.001571654574945569,
        "X": 0.06604661792516708,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60860_60859_2",
      "ports": {
        "bus1": 60860,
        "bus2": 60859
      },
      "params": {
        "R": 0.001571654574945569,
        "X": 0.06604661792516708,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60860_60859_3",
      "ports": {
        "bus1": 60860,
        "bus2": 60859
      },
      "params": {
        "R": 0.001571654574945569,
        "X": 0.06604661792516708,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60863_60387_1",
      "ports": {
        "bus1": 60863,
        "bus2": 60387
      },
      "params": {
        "R": 0.002199058188125491,
        "X": 0.021267857402563095,
        "B": 0.034465450793504715,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60865_60866_1",
      "ports": {
        "bus1": 60865,
        "bus2": 60866
      },
      "params": {
        "R": 0.00021189033577684313,
        "X": 0.001021950738504529,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60866_60633_1",
      "ports": {
        "bus1": 60866,
        "bus2": 60633
      },
      "params": {
        "R": 0.004201515112072229,
        "X": 0.020679999142885208,
        "B": 0.005046512000262737,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60867_60704_1",
      "ports": {
        "bus1": 60867,
        "bus2": 60704
      },
      "params": {
        "R": 0.0003106851945631206,
        "X": 0.00492100091651082,
        "B": 0.5305159091949463,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60867_60872_1",
      "ports": {
        "bus1": 60867,
        "bus2": 60872
      },
      "params": {
        "R": 0.00011607267515501007,
        "X": 0.008145881816744804,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60867_60873_1",
      "ports": {
        "bus1": 60867,
        "bus2": 60873
      },
      "params": {
        "R": 0.00018430706404615194,
        "X": 0.010927231051027775,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60867_60874_1",
      "ports": {
        "bus1": 60867,
        "bus2": 60874
      },
      "params": {
        "R": 0.00012173120194347575,
        "X": 0.008766238577663898,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60868_60867_1",
      "ports": {
        "bus1": 60868,
        "bus2": 60867
      },
      "params": {
        "R": 0.00018271624867338687,
        "X": 0.010992254130542278,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60868_60871_1",
      "ports": {
        "bus1": 60868,
        "bus2": 60871
      },
      "params": {
        "R": 0.000440994743257761,
        "X": 0.01983681321144104,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60869_60065_1",
      "ports": {
        "bus1": 60869,
        "bus2": 60065
      },
      "params": {
        "R": 0.024038318544626236,
        "X": 0.10313691198825836,
        "B": 0.012814311310648918,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60869_60871_1",
      "ports": {
        "bus1": 60869,
        "bus2": 60871
      },
      "params": {
        "R": 0.0005755568854510784,
        "X": 0.025889679789543152,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60870_60871_1",
      "ports": {
        "bus1": 60870,
        "bus2": 60871
      },
      "params": {
        "R": 0.003979687113314867,
        "X": 0.1790141463279724,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60875_60866_1",
      "ports": {
        "bus1": 60875,
        "bus2": 60866
      },
      "params": {
        "R": 0.005034685600548983,
        "X": 0.02300274558365345,
        "B": 0.014764470979571342,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60876_60634_1",
      "ports": {
        "bus1": 60876,
        "bus2": 60634
      },
      "params": {
        "R": 8.436453208560124e-05,
        "X": 0.0014016003115102649,
        "B": 0.1487935334444046,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60876_60852_1",
      "ports": {
        "bus1": 60876,
        "bus2": 60852
      },
      "params": {
        "R": 0.00017049061716534197,
        "X": 0.003629391547292471,
        "B": 0.396241158246994,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60876_60881_1",
      "ports": {
        "bus1": 60876,
        "bus2": 60881
      },
      "params": {
        "R": 0.00011056734365411103,
        "X": 0.008094088174402714,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60876_60882_1",
      "ports": {
        "bus1": 60876,
        "bus2": 60882
      },
      "params": {
        "R": 0.0002780379436444491,
        "X": 0.018331332132220268,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60876_60883_1",
      "ports": {
        "bus1": 60876,
        "bus2": 60883
      },
      "params": {
        "R": 0.00024329780717380345,
        "X": 0.016717856749892235,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60877_60489_1",
      "ports": {
        "bus1": 60877,
        "bus2": 60489
      },
      "params": {
        "R": 0.0032620455604046583,
        "X": 0.02972949482500553,
        "B": 0.1320801079273224,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60877_60639_1",
      "ports": {
        "bus1": 60877,
        "bus2": 60639
      },
      "params": {
        "R": 0.0010967260459437966,
        "X": 0.010175546631217003,
        "B": 0.01848897710442543,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60877_60853_1",
      "ports": {
        "bus1": 60877,
        "bus2": 60853
      },
      "params": {
        "R": 0.0029634053353220224,
        "X": 0.02236422896385193,
        "B": 0.07348765432834625,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60877_60876_1",
      "ports": {
        "bus1": 60877,
        "bus2": 60876
      },
      "params": {
        "R": 0.00032105587888509035,
        "X": 0.02174154855310917,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60877_60880_1",
      "ports": {
        "bus1": 60877,
        "bus2": 60880
      },
      "params": {
        "R": 0.0009520560852251947,
        "X": 0.041182298213243484,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60878_60777_1",
      "ports": {
        "bus1": 60878,
        "bus2": 60777
      },
      "params": {
        "R": 0.0006435911636799574,
        "X": 0.002967848675325513,
        "B": 0.0009200819185934961,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60878_60777_2",
      "ports": {
        "bus1": 60878,
        "bus2": 60777
      },
      "params": {
        "R": 0.0006435911636799574,
        "X": 0.002967848675325513,
        "B": 0.0009200819185934961,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60878_60777_3",
      "ports": {
        "bus1": 60878,
        "bus2": 60777
      },
      "params": {
        "R": 0.0006435911636799574,
        "X": 0.002967848675325513,
        "B": 0.0009200819185934961,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60878_60880_1",
      "ports": {
        "bus1": 60878,
        "bus2": 60880
      },
      "params": {
        "R": -0.00010010047117248178,
        "X": -0.00432996079325676,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60879_60880_1",
      "ports": {
        "bus1": 60879,
        "bus2": 60880
      },
      "params": {
        "R": 0.004478937946259975,
        "X": 0.19374167919158936,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60884_60682_1",
      "ports": {
        "bus1": 60884,
        "bus2": 60682
      },
      "params": {
        "R": 0.0007593197515234351,
        "X": 0.011369497515261173,
        "B": 1.0298949480056763,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60884_60890_1",
      "ports": {
        "bus1": 60884,
        "bus2": 60890
      },
      "params": {
        "R": 0.00016855083231348544,
        "X": 0.011683240532875061,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60884_60891_1",
      "ports": {
        "bus1": 60884,
        "bus2": 60891
      },
      "params": {
        "R": 0.0002438266237732023,
        "X": 0.015122225508093834,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60884_60892_1",
      "ports": {
        "bus1": 60884,
        "bus2": 60892
      },
      "params": {
        "R": 0.000269691547146067,
        "X": 0.016614949330687523,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60884_60893_1",
      "ports": {
        "bus1": 60884,
        "bus2": 60893
      },
      "params": {
        "R": 0.00012867784244008362,
        "X": 0.010251129977405071,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60884_60894_1",
      "ports": {
        "bus1": 60884,
        "bus2": 60894
      },
      "params": {
        "R": 0.00028378775459714234,
        "X": 0.01909131370484829,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60884_60895_1",
      "ports": {
        "bus1": 60884,
        "bus2": 60895
      },
      "params": {
        "R": 0.00015528213407378644,
        "X": 0.012896510772407055,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60884_60896_1",
      "ports": {
        "bus1": 60884,
        "bus2": 60896
      },
      "params": {
        "R": 0.0003121572663076222,
        "X": 0.02127794362604618,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60885_60890_1",
      "ports": {
        "bus1": 60885,
        "bus2": 60890
      },
      "params": {
        "R": 8.3955965237692e-06,
        "X": 0.0005819429643452168,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60885_70116_1",
      "ports": {
        "bus1": 60885,
        "bus2": 70116
      },
      "params": {
        "R": 0.003537269774824381,
        "X": 0.043654970824718475,
        "B": 0.7921594381332397,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60885_70170_1",
      "ports": {
        "bus1": 60885,
        "bus2": 70170
      },
      "params": {
        "R": 0.003756678896024823,
        "X": 0.04240436479449272,
        "B": 1.291940450668335,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60886_60287_1",
      "ports": {
        "bus1": 60886,
        "bus2": 60287
      },
      "params": {
        "R": 0.005137022119015455,
        "X": 0.04987802729010582,
        "B": 0.1411886066198349,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60886_60885_1",
      "ports": {
        "bus1": 60886,
        "bus2": 60885
      },
      "params": {
        "R": 0.0005260884063318372,
        "X": 0.031049320474267006,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60886_60885_2",
      "ports": {
        "bus1": 60886,
        "bus2": 60885
      },
      "params": {
        "R": 0.0005260884063318372,
        "X": 0.031049320474267006,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60886_60885_3",
      "ports": {
        "bus1": 60886,
        "bus2": 60885
      },
      "params": {
        "R": 0.0005260884063318372,
        "X": 0.031049320474267006,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60887_60302_1",
      "ports": {
        "bus1": 60887,
        "bus2": 60302
      },
      "params": {
        "R": 0.010732175782322884,
        "X": 0.06398945301771164,
        "B": 0.045526664704084396,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60887_60886_1",
      "ports": {
        "bus1": 60887,
        "bus2": 60886
      },
      "params": {
        "R": 0.0011176613625138998,
        "X": 0.05317040532827377,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60887_60886_2",
      "ports": {
        "bus1": 60887,
        "bus2": 60886
      },
      "params": {
        "R": 0.0011176613625138998,
        "X": 0.05317040532827377,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60887_70109_1",
      "ports": {
        "bus1": 60887,
        "bus2": 70109
      },
      "params": {
        "R": 0.011411708779633045,
        "X": 0.07046105712652206,
        "B": 0.02881261333823204,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_60888_60887_1",
      "ports": {
        "bus1": 60888,
        "bus2": 60887
      },
      "params": {
        "R": 0.003891562344506383,
        "X": 0.11359585076570511,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60888_60887_2",
      "ports": {
        "bus1": 60888,
        "bus2": 60887
      },
      "params": {
        "R": 0.003891562344506383,
        "X": 0.11359585076570511,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60888_60887_3",
      "ports": {
        "bus1": 60888,
        "bus2": 60887
      },
      "params": {
        "R": 0.003891562344506383,
        "X": 0.11359585076570511,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60888_60887_4",
      "ports": {
        "bus1": 60888,
        "bus2": 60887
      },
      "params": {
        "R": 0.003891562344506383,
        "X": 0.11359585076570511,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_60889_60890_1",
      "ports": {
        "bus1": 60889,
        "bus2": 60890
      },
      "params": {
        "R": 0.0009160234476439655,
        "X": 0.06349489837884903,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70000_74193_1",
      "ports": {
        "bus1": 70000,
        "bus2": 74193
      },
      "params": {
        "R": 0.011930829845368862,
        "X": 0.06086873263120651,
        "B": 0.017595533281564713,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70001_74191_1",
      "ports": {
        "bus1": 70001,
        "bus2": 74191
      },
      "params": {
        "R": 0.01154815312474966,
        "X": 0.07782825082540512,
        "B": 0.1348389834165573,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70002_70003_1",
      "ports": {
        "bus1": 70002,
        "bus2": 70003
      },
      "params": {
        "R": 0.0002432976762065664,
        "X": 0.0010767626808956265,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70003_70004_1",
      "ports": {
        "bus1": 70003,
        "bus2": 70004
      },
      "params": {
        "R": 0.009836429730057716,
        "X": 0.05503774806857109,
        "B": 0.05028052255511284,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70003_70009_1",
      "ports": {
        "bus1": 70003,
        "bus2": 70009
      },
      "params": {
        "R": 0.043268755078315735,
        "X": 0.19698968529701233,
        "B": 0.04340776428580284,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70004_70001_1",
      "ports": {
        "bus1": 70004,
        "bus2": 70001
      },
      "params": {
        "R": 0.006961710751056671,
        "X": 0.03293192759156227,
        "B": 0.02778218500316143,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70004_70005_1",
      "ports": {
        "bus1": 70004,
        "bus2": 70005
      },
      "params": {
        "R": 0.0002384027757216245,
        "X": 0.0011921245604753494,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70004_70006_1",
      "ports": {
        "bus1": 70004,
        "bus2": 70006
      },
      "params": {
        "R": 0.015187375247478485,
        "X": 0.08211014419794083,
        "B": 0.04364806413650513,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70007_70124_1",
      "ports": {
        "bus1": 70007,
        "bus2": 70124
      },
      "params": {
        "R": 0.005684054922312498,
        "X": 0.025241898372769356,
        "B": 0.039420321583747864,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70007_70190_1",
      "ports": {
        "bus1": 70007,
        "bus2": 70190
      },
      "params": {
        "R": 0.023043349385261536,
        "X": 0.12839557230472565,
        "B": 0.032223112881183624,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70008_70130_1",
      "ports": {
        "bus1": 70008,
        "bus2": 70130
      },
      "params": {
        "R": 0.008771836757659912,
        "X": 0.04655435308814049,
        "B": 0.01477430947124958,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70008_70147_1",
      "ports": {
        "bus1": 70008,
        "bus2": 70147
      },
      "params": {
        "R": 0.018884319812059402,
        "X": 0.1286805272102356,
        "B": 0.050880927592515945,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70009_70026_1",
      "ports": {
        "bus1": 70009,
        "bus2": 70026
      },
      "params": {
        "R": 0.027000000700354576,
        "X": 0.17499999701976776,
        "B": 0.10999999940395355,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70009_74190_1",
      "ports": {
        "bus1": 70009,
        "bus2": 74190
      },
      "params": {
        "R": 0.016221322119235992,
        "X": 0.08185796439647675,
        "B": 0.20930342376232147,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70010_70009_1",
      "ports": {
        "bus1": 70010,
        "bus2": 70009
      },
      "params": {
        "R": 0.021433982998132706,
        "X": 0.12808746099472046,
        "B": 0.06652698665857315,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70010_70011_1",
      "ports": {
        "bus1": 70010,
        "bus2": 70011
      },
      "params": {
        "R": 0.021802255883812904,
        "X": 0.1357502043247223,
        "B": 0.10089188069105148,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70011_70006_1",
      "ports": {
        "bus1": 70011,
        "bus2": 70006
      },
      "params": {
        "R": 0.043238408863544464,
        "X": 0.2190769612789154,
        "B": 0.049416907131671906,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70011_70012_1",
      "ports": {
        "bus1": 70011,
        "bus2": 70012
      },
      "params": {
        "R": 0.00029438367346301675,
        "X": 0.001082432339899242,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70011_70015_1",
      "ports": {
        "bus1": 70011,
        "bus2": 70015
      },
      "params": {
        "R": 0.03810014948248863,
        "X": 0.26051032543182373,
        "B": 0.07471108436584473,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70013_70014_1",
      "ports": {
        "bus1": 70013,
        "bus2": 70014
      },
      "params": {
        "R": 0.00021765634301118553,
        "X": 0.0010788582731038332,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70013_70147_1",
      "ports": {
        "bus1": 70013,
        "bus2": 70147
      },
      "params": {
        "R": 0.006833224557340145,
        "X": 0.03356252610683441,
        "B": 0.022794051095843315,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70015_70016_1",
      "ports": {
        "bus1": 70015,
        "bus2": 70016
      },
      "params": {
        "R": 0.00026483030524104834,
        "X": 0.001035270281136036,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70015_77038_1",
      "ports": {
        "bus1": 70015,
        "bus2": 77038
      },
      "params": {
        "R": 0.02270659990608692,
        "X": 0.13865239918231964,
        "B": 0.09028316289186478,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70017_50460_1",
      "ports": {
        "bus1": 70017,
        "bus2": 50460
      },
      "params": {
        "R": 0.027167590335011482,
        "X": 0.15059587359428406,
        "B": 0.08187932521104813,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70017_70020_1",
      "ports": {
        "bus1": 70017,
        "bus2": 70020
      },
      "params": {
        "R": 0.002403371734544635,
        "X": 0.010623982176184654,
        "B": 0.011315634474158287,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70017_70152_1",
      "ports": {
        "bus1": 70017,
        "bus2": 70152
      },
      "params": {
        "R": 0.014880482107400894,
        "X": 0.08942321687936783,
        "B": 0.04060227796435356,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70018_70019_1",
      "ports": {
        "bus1": 70018,
        "bus2": 70019
      },
      "params": {
        "R": 0.00022218827507458627,
        "X": 0.0010824843775480986,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70018_70020_1",
      "ports": {
        "bus1": 70018,
        "bus2": 70020
      },
      "params": {
        "R": 0.00021214736625552177,
        "X": 0.0011225802591070533,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70020_70147_1",
      "ports": {
        "bus1": 70020,
        "bus2": 70147
      },
      "params": {
        "R": 0.03746333345770836,
        "X": 0.22527353465557098,
        "B": 0.05255148932337761,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70021_70022_1",
      "ports": {
        "bus1": 70021,
        "bus2": 70022
      },
      "params": {
        "R": 0.00020983890863135457,
        "X": 0.0011433910112828016,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70021_70023_1",
      "ports": {
        "bus1": 70021,
        "bus2": 70023
      },
      "params": {
        "R": 0.00022628683655057102,
        "X": 0.001091460115276277,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70023_70010_1",
      "ports": {
        "bus1": 70023,
        "bus2": 70010
      },
      "params": {
        "R": 0.03957624360918999,
        "X": 0.2219245284795761,
        "B": 0.04517154395580292,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70023_70026_1",
      "ports": {
        "bus1": 70023,
        "bus2": 70026
      },
      "params": {
        "R": 0.016617612913250923,
        "X": 0.09952852129936218,
        "B": 0.03998342528939247,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70023_70028_1",
      "ports": {
        "bus1": 70023,
        "bus2": 70028
      },
      "params": {
        "R": 0.027248000726103783,
        "X": 0.17455099523067474,
        "B": 0.11034800112247467,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70024_70025_1",
      "ports": {
        "bus1": 70024,
        "bus2": 70025
      },
      "params": {
        "R": 0.00022381125018000603,
        "X": 0.0010548523860052228,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70027_70028_1",
      "ports": {
        "bus1": 70027,
        "bus2": 70028
      },
      "params": {
        "R": 0.0002803497773129493,
        "X": 0.0011321583297103643,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70027_70029_1",
      "ports": {
        "bus1": 70027,
        "bus2": 70029
      },
      "params": {
        "R": 0.0002953830698970705,
        "X": 0.001075845560990274,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70028_70033_1",
      "ports": {
        "bus1": 70028,
        "bus2": 70033
      },
      "params": {
        "R": 0.028456784784793854,
        "X": 0.15685375034809113,
        "B": 0.022811071947216988,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70030_70026_1",
      "ports": {
        "bus1": 70030,
        "bus2": 70026
      },
      "params": {
        "R": 0.018405752256512642,
        "X": 0.10211300849914551,
        "B": 0.030208023265004158,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70030_70028_1",
      "ports": {
        "bus1": 70030,
        "bus2": 70028
      },
      "params": {
        "R": 0.035679999738931656,
        "X": 0.23447400331497192,
        "B": 0.07957500219345093,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70031_70032_1",
      "ports": {
        "bus1": 70031,
        "bus2": 70032
      },
      "params": {
        "R": 0.00024448215845040977,
        "X": 0.001028806553222239,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70032_70024_1",
      "ports": {
        "bus1": 70032,
        "bus2": 70024
      },
      "params": {
        "R": 0.03147367015480995,
        "X": 0.14139136672019958,
        "B": 0.05082786828279495,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70032_77020_1",
      "ports": {
        "bus1": 70032,
        "bus2": 77020
      },
      "params": {
        "R": 0.05022231489419937,
        "X": 0.3359961211681366,
        "B": 0.10495419055223465,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70032_77215_2",
      "ports": {
        "bus1": 70032,
        "bus2": 77215
      },
      "params": {
        "R": 0.017593948170542717,
        "X": 0.07382149994373322,
        "B": 0.0981677770614624,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70034_70027_1",
      "ports": {
        "bus1": 70034,
        "bus2": 70027
      },
      "params": {
        "R": 0.035999998450279236,
        "X": 0.23399999737739563,
        "B": 0.07900000363588333,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70034_70032_1",
      "ports": {
        "bus1": 70034,
        "bus2": 70032
      },
      "params": {
        "R": 0.02420332282781601,
        "X": 0.11876562237739563,
        "B": 0.4847297966480255,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70034_70033_1",
      "ports": {
        "bus1": 70034,
        "bus2": 70033
      },
      "params": {
        "R": 0.020217161625623703,
        "X": 0.12351814657449722,
        "B": 0.036476876586675644,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70034_70036_1",
      "ports": {
        "bus1": 70034,
        "bus2": 70036
      },
      "params": {
        "R": 0.028748104348778725,
        "X": 0.12286912649869919,
        "B": 0.040421780198812485,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70035_70036_1",
      "ports": {
        "bus1": 70035,
        "bus2": 70036
      },
      "params": {
        "R": 0.0002801255905069411,
        "X": 0.0011337066534906626,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70036_70040_1",
      "ports": {
        "bus1": 70036,
        "bus2": 70040
      },
      "params": {
        "R": 0.02247406542301178,
        "X": 0.1222909614443779,
        "B": 0.056425709277391434,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70037_70042_1",
      "ports": {
        "bus1": 70037,
        "bus2": 70042
      },
      "params": {
        "R": 0.041469112038612366,
        "X": 0.23440438508987427,
        "B": 0.06825947016477585,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70037_70182_1",
      "ports": {
        "bus1": 70037,
        "bus2": 70182
      },
      "params": {
        "R": 0.05070258304476738,
        "X": 0.25758376717567444,
        "B": 0.033707395195961,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70038_70039_1",
      "ports": {
        "bus1": 70038,
        "bus2": 70039
      },
      "params": {
        "R": 0.00026129448087885976,
        "X": 0.0011487033916637301,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70039_77005_1",
      "ports": {
        "bus1": 70039,
        "bus2": 77005
      },
      "params": {
        "R": 0.02338455058634281,
        "X": 0.14276306331157684,
        "B": 0.07418087869882584,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70040_70041_1",
      "ports": {
        "bus1": 70040,
        "bus2": 70041
      },
      "params": {
        "R": 0.00020912240142934024,
        "X": 0.0011739612091332674,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70040_77003_1",
      "ports": {
        "bus1": 70040,
        "bus2": 77003
      },
      "params": {
        "R": 0.011447799392044544,
        "X": 0.060407500714063644,
        "B": 0.08299730718135834,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70042_70043_1",
      "ports": {
        "bus1": 70042,
        "bus2": 70043
      },
      "params": {
        "R": 0.00029684422770515084,
        "X": 0.0011362890945747495,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70042_70061_1",
      "ports": {
        "bus1": 70042,
        "bus2": 70061
      },
      "params": {
        "R": 0.041728533804416656,
        "X": 0.19550783932209015,
        "B": 0.06815800070762634,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70044_70045_1",
      "ports": {
        "bus1": 70044,
        "bus2": 70045
      },
      "params": {
        "R": 0.0002554460079409182,
        "X": 0.0010731107322499156,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70046_70044_1",
      "ports": {
        "bus1": 70046,
        "bus2": 70044
      },
      "params": {
        "R": 0.006335067562758923,
        "X": 0.042665716260671616,
        "B": 0.01154510211199522,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70046_70052_1",
      "ports": {
        "bus1": 70046,
        "bus2": 70052
      },
      "params": {
        "R": 0.01744961179792881,
        "X": 0.07756568491458893,
        "B": 0.04134463518857956,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70047_70040_1",
      "ports": {
        "bus1": 70047,
        "bus2": 70040
      },
      "params": {
        "R": 0.018584875389933586,
        "X": 0.09155412763357162,
        "B": 0.049772512167692184,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70047_70048_1",
      "ports": {
        "bus1": 70047,
        "bus2": 70048
      },
      "params": {
        "R": 0.00020940574177075177,
        "X": 0.0011239767773076892,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70049_70050_1",
      "ports": {
        "bus1": 70049,
        "bus2": 70050
      },
      "params": {
        "R": 0.00020568894979078323,
        "X": 0.0010536103509366512,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70049_70051_1",
      "ports": {
        "bus1": 70049,
        "bus2": 70051
      },
      "params": {
        "R": 0.00022872262343298644,
        "X": 0.0010695686796680093,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70051_70052_1",
      "ports": {
        "bus1": 70051,
        "bus2": 70052
      },
      "params": {
        "R": 0.004598733503371477,
        "X": 0.024286186322569847,
        "B": 0.007578311022371054,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70051_70058_1",
      "ports": {
        "bus1": 70051,
        "bus2": 70058
      },
      "params": {
        "R": 0.012472160160541534,
        "X": 0.0694272592663765,
        "B": 0.040058813989162445,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70053_70056_1",
      "ports": {
        "bus1": 70053,
        "bus2": 70056
      },
      "params": {
        "R": -0.00017634336836636066,
        "X": -0.005386821925640106,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70053_70057_1",
      "ports": {
        "bus1": 70053,
        "bus2": 70057
      },
      "params": {
        "R": 0.0002847150026354939,
        "X": 0.001135347061790526,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70054_70056_1",
      "ports": {
        "bus1": 70054,
        "bus2": 70056
      },
      "params": {
        "R": 0.0038112488109618425,
        "X": 0.11642368882894516,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70055_70056_1",
      "ports": {
        "bus1": 70055,
        "bus2": 70056
      },
      "params": {
        "R": 0.0038112488109618425,
        "X": 0.11642368882894516,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70057_70058_1",
      "ports": {
        "bus1": 70057,
        "bus2": 70058
      },
      "params": {
        "R": 0.0040657492354512215,
        "X": 0.018725454807281494,
        "B": 0.05119756981730461,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70057_70059_1",
      "ports": {
        "bus1": 70057,
        "bus2": 70059
      },
      "params": {
        "R": 0.00867871567606926,
        "X": 0.05709272623062134,
        "B": 0.03052624687552452,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70058_70103_1",
      "ports": {
        "bus1": 70058,
        "bus2": 70103
      },
      "params": {
        "R": 0.009567050263285637,
        "X": 0.05777265876531601,
        "B": 0.04086706414818764,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70059_70060_1",
      "ports": {
        "bus1": 70059,
        "bus2": 70060
      },
      "params": {
        "R": 0.00023960437101777643,
        "X": 0.0010329295182600617,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70059_70179_1",
      "ports": {
        "bus1": 70059,
        "bus2": 70179
      },
      "params": {
        "R": 0.005734491162002087,
        "X": 0.03516646847128868,
        "B": 0.043819643557071686,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70061_70113_1",
      "ports": {
        "bus1": 70061,
        "bus2": 70113
      },
      "params": {
        "R": 0.024555472657084465,
        "X": 0.13033372163772583,
        "B": 0.05291531980037689,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70062_70063_1",
      "ports": {
        "bus1": 70062,
        "bus2": 70063
      },
      "params": {
        "R": 0.0002264920767629519,
        "X": 0.001136862556450069,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70062_70064_1",
      "ports": {
        "bus1": 70062,
        "bus2": 70064
      },
      "params": {
        "R": 0.00021027929324191064,
        "X": 0.0011848605936393142,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70064_70065_1",
      "ports": {
        "bus1": 70064,
        "bus2": 70065
      },
      "params": {
        "R": 0.012208472937345505,
        "X": 0.07404696196317673,
        "B": 0.09981019049882889,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70065_70047_1",
      "ports": {
        "bus1": 70065,
        "bus2": 70047
      },
      "params": {
        "R": 0.05170082300901413,
        "X": 0.2639673054218292,
        "B": 0.0548095740377903,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70065_70066_1",
      "ports": {
        "bus1": 70065,
        "bus2": 70066
      },
      "params": {
        "R": 0.012076652608811855,
        "X": 0.07016553729772568,
        "B": 0.024606812745332718,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70065_70175_1",
      "ports": {
        "bus1": 70065,
        "bus2": 70175
      },
      "params": {
        "R": 0.006047195754945278,
        "X": 0.04291977733373642,
        "B": 0.13614422082901,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70066_70096_1",
      "ports": {
        "bus1": 70066,
        "bus2": 70096
      },
      "params": {
        "R": 0.022663502022624016,
        "X": 0.10496245324611664,
        "B": 0.25098633766174316,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70067_70082_1",
      "ports": {
        "bus1": 70067,
        "bus2": 70082
      },
      "params": {
        "R": 0.01829536445438862,
        "X": 0.11389108002185822,
        "B": 0.10210487991571426,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70067_70129_1",
      "ports": {
        "bus1": 70067,
        "bus2": 70129
      },
      "params": {
        "R": 0.020996779203414917,
        "X": 0.11031298339366913,
        "B": 0.061538923531770706,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70068_70103_1",
      "ports": {
        "bus1": 70068,
        "bus2": 70103
      },
      "params": {
        "R": 0.01567889004945755,
        "X": 0.11172065883874893,
        "B": 0.03984260931611061,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70068_70159_1",
      "ports": {
        "bus1": 70068,
        "bus2": 70159
      },
      "params": {
        "R": 0.01143654715269804,
        "X": 0.08363895863294601,
        "B": 0.05426829308271408,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70069_70070_1",
      "ports": {
        "bus1": 70069,
        "bus2": 70070
      },
      "params": {
        "R": 0.0002091048809234053,
        "X": 0.0010930722346529365,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70069_70094_1",
      "ports": {
        "bus1": 70069,
        "bus2": 70094
      },
      "params": {
        "R": 0.020255034789443016,
        "X": 0.10819607973098755,
        "B": 0.15988314151763916,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70069_70171_1",
      "ports": {
        "bus1": 70069,
        "bus2": 70171
      },
      "params": {
        "R": 0.009295248426496983,
        "X": 0.04335701838135719,
        "B": 0.035018131136894226,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70071_70074_1",
      "ports": {
        "bus1": 70071,
        "bus2": 70074
      },
      "params": {
        "R": 0.011374499648809433,
        "X": 0.3737128973007202,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70071_70075_1",
      "ports": {
        "bus1": 70071,
        "bus2": 70075
      },
      "params": {
        "R": 0.00034411135129630566,
        "X": 0.0021425283048301935,
        "B": 0.0016266657039523125,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70071_70109_1",
      "ports": {
        "bus1": 70071,
        "bus2": 70109
      },
      "params": {
        "R": 0.0030290826689451933,
        "X": 0.01675751805305481,
        "B": 0.012117072939872742,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70072_70074_1",
      "ports": {
        "bus1": 70072,
        "bus2": 70074
      },
      "params": {
        "R": -0.006603071466088295,
        "X": -0.2169460654258728,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70072_70076_1",
      "ports": {
        "bus1": 70072,
        "bus2": 70076
      },
      "params": {
        "R": 0.0009078051662072539,
        "X": 0.00473329471424222,
        "B": 0.0008879105444066226,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70073_70074_1",
      "ports": {
        "bus1": 70073,
        "bus2": 70074
      },
      "params": {
        "R": 0.026372790336608887,
        "X": 0.8664865493774414,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70075_70109_1",
      "ports": {
        "bus1": 70075,
        "bus2": 70109
      },
      "params": {
        "R": 0.003497224999591708,
        "X": 0.022717047482728958,
        "B": 0.007367202080786228,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70076_70075_1",
      "ports": {
        "bus1": 70076,
        "bus2": 70075
      },
      "params": {
        "R": 0.004803626798093319,
        "X": 0.13572946190834045,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70076_70075_2",
      "ports": {
        "bus1": 70076,
        "bus2": 70075
      },
      "params": {
        "R": 0.004803626798093319,
        "X": 0.13572946190834045,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70076_70075_3",
      "ports": {
        "bus1": 70076,
        "bus2": 70075
      },
      "params": {
        "R": 0.004803626798093319,
        "X": 0.13572946190834045,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70076_70075_4",
      "ports": {
        "bus1": 70076,
        "bus2": 70075
      },
      "params": {
        "R": 0.004803626798093319,
        "X": 0.13572946190834045,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70076_70138_1",
      "ports": {
        "bus1": 70076,
        "bus2": 70138
      },
      "params": {
        "R": 0.011573230847716331,
        "X": 0.0666908472776413,
        "B": 0.023910002782940865,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70077_70185_1",
      "ports": {
        "bus1": 70077,
        "bus2": 70185
      },
      "params": {
        "R": 0.00888903345912695,
        "X": 0.06253090500831604,
        "B": 0.08870897442102432,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70078_70079_1",
      "ports": {
        "bus1": 70078,
        "bus2": 70079
      },
      "params": {
        "R": 0.00022385547345038503,
        "X": 0.0011673595290631056,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70078_70080_1",
      "ports": {
        "bus1": 70078,
        "bus2": 70080
      },
      "params": {
        "R": 0.00028788819327019155,
        "X": 0.0010113611351698637,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70078_70081_1",
      "ports": {
        "bus1": 70078,
        "bus2": 70081
      },
      "params": {
        "R": 0.0002935415832325816,
        "X": 0.0011310301488265395,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70080_70086_1",
      "ports": {
        "bus1": 70080,
        "bus2": 70086
      },
      "params": {
        "R": 0.008921772241592407,
        "X": 0.05268304795026779,
        "B": 0.033177878707647324,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70080_70109_1",
      "ports": {
        "bus1": 70080,
        "bus2": 70109
      },
      "params": {
        "R": 0.004496618174016476,
        "X": 0.02991757169365883,
        "B": 0.06264525651931763,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70080_70109_2",
      "ports": {
        "bus1": 70080,
        "bus2": 70109
      },
      "params": {
        "R": 0.004496618174016476,
        "X": 0.02991757169365883,
        "B": 0.06264525651931763,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70080_70109_3",
      "ports": {
        "bus1": 70080,
        "bus2": 70109
      },
      "params": {
        "R": 0.004496618174016476,
        "X": 0.02991757169365883,
        "B": 0.06264525651931763,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70080_70171_1",
      "ports": {
        "bus1": 70080,
        "bus2": 70171
      },
      "params": {
        "R": 0.016523486003279686,
        "X": 0.0799296647310257,
        "B": 0.21032261848449707,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70080_70171_2",
      "ports": {
        "bus1": 70080,
        "bus2": 70171
      },
      "params": {
        "R": 0.016523486003279686,
        "X": 0.0799296647310257,
        "B": 0.21032261848449707,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70080_70171_3",
      "ports": {
        "bus1": 70080,
        "bus2": 70171
      },
      "params": {
        "R": 0.016523486003279686,
        "X": 0.0799296647310257,
        "B": 0.21032261848449707,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70083_70094_1",
      "ports": {
        "bus1": 70083,
        "bus2": 70094
      },
      "params": {
        "R": 0.018434813246130943,
        "X": 0.1479499489068985,
        "B": 0.04591736942529678,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70084_70086_1",
      "ports": {
        "bus1": 70084,
        "bus2": 70086
      },
      "params": {
        "R": 0.00022460275795310736,
        "X": 0.0011644172482192516,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70084_70087_1",
      "ports": {
        "bus1": 70084,
        "bus2": 70087
      },
      "params": {
        "R": 0.0002069464244414121,
        "X": 0.0010855590226128697,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70085_70084_1",
      "ports": {
        "bus1": 70085,
        "bus2": 70084
      },
      "params": {
        "R": 0.006401889957487583,
        "X": 0.1790292114019394,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70086_70109_1",
      "ports": {
        "bus1": 70086,
        "bus2": 70109
      },
      "params": {
        "R": 0.0063952053897082806,
        "X": 0.030336694791913033,
        "B": 0.04112808778882027,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70088_70089_1",
      "ports": {
        "bus1": 70088,
        "bus2": 70089
      },
      "params": {
        "R": 0.00026954649365507066,
        "X": 0.0010083167580887675,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70089_70093_1",
      "ports": {
        "bus1": 70089,
        "bus2": 70093
      },
      "params": {
        "R": 0.029321935027837753,
        "X": 0.17488132417201996,
        "B": 0.1931101530790329,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70089_70167_1",
      "ports": {
        "bus1": 70089,
        "bus2": 70167
      },
      "params": {
        "R": 0.015586081892251968,
        "X": 0.10313170403242111,
        "B": 0.13002429902553558,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70090_70077_1",
      "ports": {
        "bus1": 70090,
        "bus2": 70077
      },
      "params": {
        "R": 0.02210669033229351,
        "X": 0.11844612658023834,
        "B": 0.03313694894313812,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70090_70089_1",
      "ports": {
        "bus1": 70090,
        "bus2": 70089
      },
      "params": {
        "R": 0.017676783725619316,
        "X": 0.09705492854118347,
        "B": 0.0873066633939743,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70090_70091_1",
      "ports": {
        "bus1": 70090,
        "bus2": 70091
      },
      "params": {
        "R": 0.00023477069044020027,
        "X": 0.0011697006411850452,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70092_70082_1",
      "ports": {
        "bus1": 70092,
        "bus2": 70082
      },
      "params": {
        "R": 0.019069187343120575,
        "X": 0.08696017414331436,
        "B": 0.04142389073967934,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70093_70094_1",
      "ports": {
        "bus1": 70093,
        "bus2": 70094
      },
      "params": {
        "R": 0.04248695820569992,
        "X": 0.20400334894657135,
        "B": 0.1154431477189064,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70095_70097_1",
      "ports": {
        "bus1": 70095,
        "bus2": 70097
      },
      "params": {
        "R": 0.0003894816036336124,
        "X": 0.024822400882840157,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70095_70098_1",
      "ports": {
        "bus1": 70095,
        "bus2": 70098
      },
      "params": {
        "R": 0.00026637667906470597,
        "X": 0.015454056672751904,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70095_70099_1",
      "ports": {
        "bus1": 70095,
        "bus2": 70099
      },
      "params": {
        "R": 0.0005336265894584358,
        "X": 0.03274117782711983,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70095_70100_1",
      "ports": {
        "bus1": 70095,
        "bus2": 70100
      },
      "params": {
        "R": 0.00032866618130356073,
        "X": 0.016991298645734787,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70095_70101_1",
      "ports": {
        "bus1": 70095,
        "bus2": 70101
      },
      "params": {
        "R": 0.00020157794642727822,
        "X": 0.001004876452498138,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70095_70102_1",
      "ports": {
        "bus1": 70095,
        "bus2": 70102
      },
      "params": {
        "R": 0.0002669834066182375,
        "X": 0.0010023138020187616,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70096_70059_1",
      "ports": {
        "bus1": 70096,
        "bus2": 70059
      },
      "params": {
        "R": 0.0018447767943143845,
        "X": 0.00953586958348751,
        "B": 0.01820334605872631,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70096_70095_1",
      "ports": {
        "bus1": 70096,
        "bus2": 70095
      },
      "params": {
        "R": 0.00020987079187761992,
        "X": 0.013783730566501617,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70101_70161_1",
      "ports": {
        "bus1": 70101,
        "bus2": 70161
      },
      "params": {
        "R": 0.0020728912204504013,
        "X": 0.025099270045757294,
        "B": 0.6000896692276001,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70103_70096_1",
      "ports": {
        "bus1": 70103,
        "bus2": 70096
      },
      "params": {
        "R": 0.005010425578802824,
        "X": 0.028189660981297493,
        "B": 0.008481130935251713,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70103_70104_1",
      "ports": {
        "bus1": 70103,
        "bus2": 70104
      },
      "params": {
        "R": 0.0005986804608255625,
        "X": 0.021274816244840622,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70105_70106_1",
      "ports": {
        "bus1": 70105,
        "bus2": 70106
      },
      "params": {
        "R": 0.00026057203649543226,
        "X": 0.0011360867647454143,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70106_70185_1",
      "ports": {
        "bus1": 70106,
        "bus2": 70185
      },
      "params": {
        "R": 0.00032486996497027576,
        "X": 0.002442925702780485,
        "B": 0.0013045230880379677,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70107_70108_1",
      "ports": {
        "bus1": 70107,
        "bus2": 70108
      },
      "params": {
        "R": 0.000281589716905728,
        "X": 0.0011725262738764286,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70107_70109_1",
      "ports": {
        "bus1": 70107,
        "bus2": 70109
      },
      "params": {
        "R": 0.0002539603447075933,
        "X": 0.0011319472687318921,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70109_70061_1",
      "ports": {
        "bus1": 70109,
        "bus2": 70061
      },
      "params": {
        "R": 0.026165638118982315,
        "X": 0.16083958745002747,
        "B": 0.07639472931623459,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70110_70106_1",
      "ports": {
        "bus1": 70110,
        "bus2": 70106
      },
      "params": {
        "R": 0.00018946097407024354,
        "X": 0.0011894225608557463,
        "B": 0.00021331188327167183,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70110_70133_1",
      "ports": {
        "bus1": 70110,
        "bus2": 70133
      },
      "params": {
        "R": 0.0003566572268027812,
        "X": 0.001915644039399922,
        "B": 0.001020061899907887,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70111_70162_1",
      "ports": {
        "bus1": 70111,
        "bus2": 70162
      },
      "params": {
        "R": 0.0057149240747094154,
        "X": 0.03391759470105171,
        "B": 0.010331548750400543,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70112_70114_1",
      "ports": {
        "bus1": 70112,
        "bus2": 70114
      },
      "params": {
        "R": 0.0005544992163777351,
        "X": 0.03670564293861389,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70112_70115_1",
      "ports": {
        "bus1": 70112,
        "bus2": 70115
      },
      "params": {
        "R": 0.0006445702165365219,
        "X": 0.0334160141646862,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70112_70116_1",
      "ports": {
        "bus1": 70112,
        "bus2": 70116
      },
      "params": {
        "R": 0.0002466918667778373,
        "X": 0.0011858075158670545,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70113_70112_1",
      "ports": {
        "bus1": 70113,
        "bus2": 70112
      },
      "params": {
        "R": 0.0007071355939842761,
        "X": 0.033903561532497406,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70113_70178_1",
      "ports": {
        "bus1": 70113,
        "bus2": 70178
      },
      "params": {
        "R": 0.017004936933517456,
        "X": 0.08648824691772461,
        "B": 0.047187887132167816,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70116_70101_1",
      "ports": {
        "bus1": 70116,
        "bus2": 70101
      },
      "params": {
        "R": 0.0030679437331855297,
        "X": 0.038762032985687256,
        "B": 0.9191404581069946,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70116_70135_1",
      "ports": {
        "bus1": 70116,
        "bus2": 70135
      },
      "params": {
        "R": 0.0030249119736254215,
        "X": 0.04122964292764664,
        "B": 0.9823170304298401,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70117_70101_1",
      "ports": {
        "bus1": 70117,
        "bus2": 70101
      },
      "params": {
        "R": 0.005692648235708475,
        "X": 0.06962402164936066,
        "B": 1.281707525253296,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70117_70120_1",
      "ports": {
        "bus1": 70117,
        "bus2": 70120
      },
      "params": {
        "R": 0.001476891222409904,
        "X": 0.06841875612735748,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70117_70121_1",
      "ports": {
        "bus1": 70117,
        "bus2": 70121
      },
      "params": {
        "R": 0.0002712088462430984,
        "X": 0.017861496657133102,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70117_77262_1",
      "ports": {
        "bus1": 70117,
        "bus2": 77262
      },
      "params": {
        "R": 0.006107527296990156,
        "X": 0.0801863893866539,
        "B": 1.016204833984375,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70118_70064_1",
      "ports": {
        "bus1": 70118,
        "bus2": 70064
      },
      "params": {
        "R": 0.008706067688763142,
        "X": 0.04866806045174599,
        "B": 0.02787667140364647,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70118_70120_1",
      "ports": {
        "bus1": 70118,
        "bus2": 70120
      },
      "params": {
        "R": -0.0006148257525637746,
        "X": -0.02848254144191742,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70119_70120_1",
      "ports": {
        "bus1": 70119,
        "bus2": 70120
      },
      "params": {
        "R": 0.0062017799355089664,
        "X": 0.28730493783950806,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70122_50204_1",
      "ports": {
        "bus1": 70122,
        "bus2": 50204
      },
      "params": {
        "R": 0.003394142957404256,
        "X": 0.042388539761304855,
        "B": 0.7150640487670898,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70122_50436_1",
      "ports": {
        "bus1": 70122,
        "bus2": 50436
      },
      "params": {
        "R": 0.0016020509647205472,
        "X": 0.019022881984710693,
        "B": 0.3625413775444031,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70122_70125_1",
      "ports": {
        "bus1": 70122,
        "bus2": 70125
      },
      "params": {
        "R": 0.0003073698899243027,
        "X": 0.019977102056145668,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70122_70126_1",
      "ports": {
        "bus1": 70122,
        "bus2": 70126
      },
      "params": {
        "R": 0.0003577688185032457,
        "X": 0.02006608061492443,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70122_70127_1",
      "ports": {
        "bus1": 70122,
        "bus2": 70127
      },
      "params": {
        "R": 0.00034136977046728134,
        "X": 0.019891129806637764,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70123_50297_1",
      "ports": {
        "bus1": 70123,
        "bus2": 50297
      },
      "params": {
        "R": 0.02068544179201126,
        "X": 0.11850056797266006,
        "B": 0.09972868114709854,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70123_70122_1",
      "ports": {
        "bus1": 70123,
        "bus2": 70122
      },
      "params": {
        "R": 0.000630428665317595,
        "X": 0.031347278505563736,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70124_70123_1",
      "ports": {
        "bus1": 70124,
        "bus2": 70123
      },
      "params": {
        "R": 0.004229078069329262,
        "X": 0.11269651353359222,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70128_70129_1",
      "ports": {
        "bus1": 70128,
        "bus2": 70129
      },
      "params": {
        "R": 0.0002591655938886106,
        "X": 0.0011417923960834742,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70129_70042_1",
      "ports": {
        "bus1": 70129,
        "bus2": 70042
      },
      "params": {
        "R": 0.025865552946925163,
        "X": 0.15353794395923615,
        "B": 0.05917264148592949,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70130_50432_1",
      "ports": {
        "bus1": 70130,
        "bus2": 50432
      },
      "params": {
        "R": 0.0036291666328907013,
        "X": 0.02048756182193756,
        "B": 0.0059919701889157295,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70130_70131_1",
      "ports": {
        "bus1": 70130,
        "bus2": 70131
      },
      "params": {
        "R": 0.005939021706581116,
        "X": 0.1754159778356552,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70130_70169_1",
      "ports": {
        "bus1": 70130,
        "bus2": 70169
      },
      "params": {
        "R": 0.0040403204038739204,
        "X": 0.02190452069044113,
        "B": 0.004983013495802879,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70132_70101_1",
      "ports": {
        "bus1": 70132,
        "bus2": 70101
      },
      "params": {
        "R": 0.004025666508823633,
        "X": 0.05408244952559471,
        "B": 1.325213074684143,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70132_70117_1",
      "ports": {
        "bus1": 70132,
        "bus2": 70117
      },
      "params": {
        "R": 0.00042519677663221955,
        "X": 0.004887147806584835,
        "B": 0.20046424865722656,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70132_70134_1",
      "ports": {
        "bus1": 70132,
        "bus2": 70134
      },
      "params": {
        "R": 0.00031981340725906193,
        "X": 0.017880093306303024,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70132_77262_1",
      "ports": {
        "bus1": 70132,
        "bus2": 77262
      },
      "params": {
        "R": 0.006598081439733505,
        "X": 0.07061786204576492,
        "B": 1.206782579421997,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70133_70132_1",
      "ports": {
        "bus1": 70133,
        "bus2": 70132
      },
      "params": {
        "R": 0.0003837322583422065,
        "X": 0.02354501746594906,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70133_70175_1",
      "ports": {
        "bus1": 70133,
        "bus2": 70175
      },
      "params": {
        "R": 0.00022716513194609433,
        "X": 0.0012530037201941013,
        "B": 0.0005053963977843523,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70135_60885_1",
      "ports": {
        "bus1": 70135,
        "bus2": 60885
      },
      "params": {
        "R": 0.0011855537304654717,
        "X": 0.012990095652639866,
        "B": 0.2625669240951538,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70135_70140_1",
      "ports": {
        "bus1": 70135,
        "bus2": 70140
      },
      "params": {
        "R": 0.0013291607610881329,
        "X": 0.07691331207752228,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70135_70143_1",
      "ports": {
        "bus1": 70135,
        "bus2": 70143
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 9.999983012676239e-05,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70135_70144_1",
      "ports": {
        "bus1": 70135,
        "bus2": 70144
      },
      "params": {
        "R": 0.00032990568433888257,
        "X": 0.02095261588692665,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70136_60886_1",
      "ports": {
        "bus1": 70136,
        "bus2": 60886
      },
      "params": {
        "R": 0.003897477872669697,
        "X": 0.03171025961637497,
        "B": 0.13261942565441132,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70136_70140_1",
      "ports": {
        "bus1": 70136,
        "bus2": 70140
      },
      "params": {
        "R": -0.000702181423548609,
        "X": -0.04063248634338379,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70137_70086_1",
      "ports": {
        "bus1": 70137,
        "bus2": 70086
      },
      "params": {
        "R": 0.003293936140835285,
        "X": 0.020894037559628487,
        "B": 0.004949772730469704,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70137_70136_1",
      "ports": {
        "bus1": 70137,
        "bus2": 70136
      },
      "params": {
        "R": 0.0011448225704953074,
        "X": 0.05777062103152275,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70138_60570_1",
      "ports": {
        "bus1": 70138,
        "bus2": 60570
      },
      "params": {
        "R": 0.02172246389091015,
        "X": 0.12073691189289093,
        "B": 0.043537698686122894,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70138_70085_1",
      "ports": {
        "bus1": 70138,
        "bus2": 70085
      },
      "params": {
        "R": 0.00420262198895216,
        "X": 0.020563064143061638,
        "B": 0.004761436488479376,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70138_70137_1",
      "ports": {
        "bus1": 70138,
        "bus2": 70137
      },
      "params": {
        "R": 0.003335042390972376,
        "X": 0.1130434051156044,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70138_70137_2",
      "ports": {
        "bus1": 70138,
        "bus2": 70137
      },
      "params": {
        "R": 0.003335042390972376,
        "X": 0.1130434051156044,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70138_70137_3",
      "ports": {
        "bus1": 70138,
        "bus2": 70137
      },
      "params": {
        "R": 0.003335042390972376,
        "X": 0.1130434051156044,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70139_70140_1",
      "ports": {
        "bus1": 70139,
        "bus2": 70140
      },
      "params": {
        "R": 0.003719184547662735,
        "X": 0.21521462500095367,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70141_70143_1",
      "ports": {
        "bus1": 70141,
        "bus2": 70143
      },
      "params": {
        "R": 0.0005006629507988691,
        "X": 0.030187571421265602,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70142_70143_1",
      "ports": {
        "bus1": 70142,
        "bus2": 70143
      },
      "params": {
        "R": 0.0005006629507988691,
        "X": 0.030187571421265602,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70145_70129_1",
      "ports": {
        "bus1": 70145,
        "bus2": 70129
      },
      "params": {
        "R": 0.04338439181447029,
        "X": 0.12611089646816254,
        "B": 0.03583184629678726,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70145_70146_1",
      "ports": {
        "bus1": 70145,
        "bus2": 70146
      },
      "params": {
        "R": 0.0033867275342345238,
        "X": 0.07965628057718277,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70147_70152_1",
      "ports": {
        "bus1": 70147,
        "bus2": 70152
      },
      "params": {
        "R": 0.027754807844758034,
        "X": 0.16541826725006104,
        "B": 0.10876528173685074,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70148_70052_1",
      "ports": {
        "bus1": 70148,
        "bus2": 70052
      },
      "params": {
        "R": 0.01488032191991806,
        "X": 0.0830937922000885,
        "B": 0.02631402388215065,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70148_70149_1",
      "ports": {
        "bus1": 70148,
        "bus2": 70149
      },
      "params": {
        "R": 0.001766782021149993,
        "X": 0.058659277856349945,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70148_70150_1",
      "ports": {
        "bus1": 70148,
        "bus2": 70150
      },
      "params": {
        "R": 0.012639756314456463,
        "X": 0.4439782500267029,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70151_70153_1",
      "ports": {
        "bus1": 70151,
        "bus2": 70153
      },
      "params": {
        "R": 0.00019093854643870145,
        "X": 0.011448428966104984,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70151_70154_1",
      "ports": {
        "bus1": 70151,
        "bus2": 70154
      },
      "params": {
        "R": 0.00023182918084785342,
        "X": 0.017629439011216164,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70151_70155_1",
      "ports": {
        "bus1": 70151,
        "bus2": 70155
      },
      "params": {
        "R": 0.00031330541241914034,
        "X": 0.016566334292292595,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70151_70156_1",
      "ports": {
        "bus1": 70151,
        "bus2": 70156
      },
      "params": {
        "R": 0.000216448592254892,
        "X": 0.011099576018750668,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70151_70157_2",
      "ports": {
        "bus1": 70151,
        "bus2": 70157
      },
      "params": {
        "R": 0.00027200000477023423,
        "X": 0.0010679999832063913,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70151_70157_1",
      "ports": {
        "bus1": 70151,
        "bus2": 70157
      },
      "params": {
        "R": 0.00027171324472874403,
        "X": 0.001068185898475349,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70151_70158_1",
      "ports": {
        "bus1": 70151,
        "bus2": 70158
      },
      "params": {
        "R": 0.00029215894755907357,
        "X": 0.0010818819282576442,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70152_70151_1",
      "ports": {
        "bus1": 70152,
        "bus2": 70151
      },
      "params": {
        "R": 0.0004633838834706694,
        "X": 0.02941218577325344,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70157_70122_1",
      "ports": {
        "bus1": 70157,
        "bus2": 70122
      },
      "params": {
        "R": 0.004295929800719023,
        "X": 0.05692768841981888,
        "B": 1.3095049858093262,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70159_70160_1",
      "ports": {
        "bus1": 70159,
        "bus2": 70160
      },
      "params": {
        "R": 0.005737000145018101,
        "X": 0.14587199687957764,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70159_70179_1",
      "ports": {
        "bus1": 70159,
        "bus2": 70179
      },
      "params": {
        "R": 0.0018680152716115117,
        "X": 0.012834643013775349,
        "B": 0.006347798742353916,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70161_70116_1",
      "ports": {
        "bus1": 70161,
        "bus2": 70116
      },
      "params": {
        "R": 0.0031439438462257385,
        "X": 0.040801629424095154,
        "B": 0.8318850994110107,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70161_70166_1",
      "ports": {
        "bus1": 70161,
        "bus2": 70166
      },
      "params": {
        "R": 0.000877700571436435,
        "X": 0.05245497077703476,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70162_70044_1",
      "ports": {
        "bus1": 70162,
        "bus2": 70044
      },
      "params": {
        "R": 0.005194258410483599,
        "X": 0.035988107323646545,
        "B": 0.04016808420419693,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70162_70161_1",
      "ports": {
        "bus1": 70162,
        "bus2": 70161
      },
      "params": {
        "R": 0.0005366252735257149,
        "X": 0.03239502012729645,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70162_70163_1",
      "ports": {
        "bus1": 70162,
        "bus2": 70163
      },
      "params": {
        "R": 0.010735987685620785,
        "X": 0.3550682067871094,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70162_70164_1",
      "ports": {
        "bus1": 70162,
        "bus2": 70164
      },
      "params": {
        "R": 0.004773758817464113,
        "X": 0.15968595445156097,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70162_70165_1",
      "ports": {
        "bus1": 70162,
        "bus2": 70165
      },
      "params": {
        "R": 0.007376890629529953,
        "X": 0.2729015648365021,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70167_70106_1",
      "ports": {
        "bus1": 70167,
        "bus2": 70106
      },
      "params": {
        "R": 0.00016976447659544647,
        "X": 0.0011670045787468553,
        "B": 0.001254279282875359,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70167_70133_1",
      "ports": {
        "bus1": 70167,
        "bus2": 70133
      },
      "params": {
        "R": 0.0002598653081804514,
        "X": 0.0016843428602442145,
        "B": 0.0012447574408724904,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70168_70169_1",
      "ports": {
        "bus1": 70168,
        "bus2": 70169
      },
      "params": {
        "R": 0.00020275528368074447,
        "X": 0.0010968998540192842,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70170_70101_1",
      "ports": {
        "bus1": 70170,
        "bus2": 70101
      },
      "params": {
        "R": 0.0032138535752892494,
        "X": 0.036634162068367004,
        "B": 1.0097293853759766,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70170_70172_1",
      "ports": {
        "bus1": 70170,
        "bus2": 70172
      },
      "params": {
        "R": 0.0003783509891945869,
        "X": 0.02722824364900589,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70170_70173_1",
      "ports": {
        "bus1": 70170,
        "bus2": 70173
      },
      "params": {
        "R": 0.00030561175663024187,
        "X": 0.019643843173980713,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70170_70174_1",
      "ports": {
        "bus1": 70170,
        "bus2": 70174
      },
      "params": {
        "R": 0.0004580343666020781,
        "X": 0.025307027623057365,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70171_70083_1",
      "ports": {
        "bus1": 70171,
        "bus2": 70083
      },
      "params": {
        "R": 0.005174990743398666,
        "X": 0.027803627774119377,
        "B": 0.011816322803497314,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70171_70170_1",
      "ports": {
        "bus1": 70171,
        "bus2": 70170
      },
      "params": {
        "R": 0.0005247648805379868,
        "X": 0.032594483345746994,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70175_70176_1",
      "ports": {
        "bus1": 70175,
        "bus2": 70176
      },
      "params": {
        "R": 0.0016687733586877584,
        "X": 0.05884053558111191,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70177_70178_1",
      "ports": {
        "bus1": 70177,
        "bus2": 70178
      },
      "params": {
        "R": 0.00025590191944502294,
        "X": 0.0011204760521650314,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70178_70129_1",
      "ports": {
        "bus1": 70178,
        "bus2": 70129
      },
      "params": {
        "R": 0.01896875910460949,
        "X": 0.08722183108329773,
        "B": 0.022643111646175385,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70178_70145_1",
      "ports": {
        "bus1": 70178,
        "bus2": 70145
      },
      "params": {
        "R": 0.009360304102301598,
        "X": 0.056515831500291824,
        "B": 0.023642268031835556,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70179_70148_1",
      "ports": {
        "bus1": 70179,
        "bus2": 70148
      },
      "params": {
        "R": 0.007670304737985134,
        "X": 0.04273895174264908,
        "B": 0.01001350674778223,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70179_70180_1",
      "ports": {
        "bus1": 70179,
        "bus2": 70180
      },
      "params": {
        "R": 0.004764337558299303,
        "X": 0.14067235589027405,
        "tap": 0.9750000238418579,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70179_70181_1",
      "ports": {
        "bus1": 70179,
        "bus2": 70181
      },
      "params": {
        "R": 0.004660231526941061,
        "X": 0.13497401773929596,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70182_70111_1",
      "ports": {
        "bus1": 70182,
        "bus2": 70111
      },
      "params": {
        "R": 0.016014015302062035,
        "X": 0.11102757602930069,
        "B": 0.03161287307739258,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70183_70184_1",
      "ports": {
        "bus1": 70183,
        "bus2": 70184
      },
      "params": {
        "R": 0.004785203840583563,
        "X": 0.13387872278690338,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70183_70185_1",
      "ports": {
        "bus1": 70183,
        "bus2": 70185
      },
      "params": {
        "R": 0.0002500814152881503,
        "X": 0.0011041960678994656,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70183_70186_1",
      "ports": {
        "bus1": 70183,
        "bus2": 70186
      },
      "params": {
        "R": 0.0002678211603779346,
        "X": 0.0010552587918937206,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70185_70175_1",
      "ports": {
        "bus1": 70185,
        "bus2": 70175
      },
      "params": {
        "R": 0.00022007622465025634,
        "X": 0.0008382493979297578,
        "B": 0.0003377725661266595,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70187_70188_1",
      "ports": {
        "bus1": 70187,
        "bus2": 70188
      },
      "params": {
        "R": 0.003763191867619753,
        "X": 0.12293851375579834,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70187_70189_1",
      "ports": {
        "bus1": 70187,
        "bus2": 70189
      },
      "params": {
        "R": 0.008078721351921558,
        "X": 0.1987513154745102,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_70187_70190_1",
      "ports": {
        "bus1": 70187,
        "bus2": 70190
      },
      "params": {
        "R": 0.00029182119760662317,
        "X": 0.0011931754415854812,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_70190_70013_1",
      "ports": {
        "bus1": 70190,
        "bus2": 70013
      },
      "params": {
        "R": 0.013235419057309628,
        "X": 0.08196181803941727,
        "B": 0.02802838571369648,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74000_13445_1",
      "ports": {
        "bus1": 74000,
        "bus2": 13445
      },
      "params": {
        "R": 0.02030807174742222,
        "X": 0.1023460179567337,
        "B": 0.0724155381321907,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74000_74001_1",
      "ports": {
        "bus1": 74000,
        "bus2": 74001
      },
      "params": {
        "R": 0.013921373523771763,
        "X": 0.09560608863830566,
        "B": 0.038941774517297745,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74001_74228_1",
      "ports": {
        "bus1": 74001,
        "bus2": 74228
      },
      "params": {
        "R": 0.01101312879472971,
        "X": 0.06299640238285065,
        "B": 0.10359729826450348,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74002_74033_1",
      "ports": {
        "bus1": 74002,
        "bus2": 74033
      },
      "params": {
        "R": 0.00389392813667655,
        "X": 0.019383305683732033,
        "B": 0.03908473625779152,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74002_74208_1",
      "ports": {
        "bus1": 74002,
        "bus2": 74208
      },
      "params": {
        "R": 0.0015210865531116724,
        "X": 0.008702554740011692,
        "B": 0.0071340338326990604,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74002_74241_1",
      "ports": {
        "bus1": 74002,
        "bus2": 74241
      },
      "params": {
        "R": 0.003078978508710861,
        "X": 0.01653865911066532,
        "B": 0.00828438438475132,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74003_74208_1",
      "ports": {
        "bus1": 74003,
        "bus2": 74208
      },
      "params": {
        "R": 0.003980736713856459,
        "X": 0.027025800198316574,
        "B": 0.015693506225943565,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74004_13448_1",
      "ports": {
        "bus1": 74004,
        "bus2": 13448
      },
      "params": {
        "R": 0.012084979563951492,
        "X": 0.061163853853940964,
        "B": 0.03465651348233223,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74004_74005_1",
      "ports": {
        "bus1": 74004,
        "bus2": 74005
      },
      "params": {
        "R": 0.00022028449166100472,
        "X": 0.0010570093290880322,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74006_10673_1",
      "ports": {
        "bus1": 74006,
        "bus2": 10673
      },
      "params": {
        "R": 0.004237823188304901,
        "X": 0.022903624922037125,
        "B": 0.013703539036214352,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74006_74007_1",
      "ports": {
        "bus1": 74006,
        "bus2": 74007
      },
      "params": {
        "R": 0.00021440329146571457,
        "X": 0.0011949819745495915,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74008_74009_1",
      "ports": {
        "bus1": 74008,
        "bus2": 74009
      },
      "params": {
        "R": 0.0002160430740332231,
        "X": 0.0011048150481656194,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74008_74011_1",
      "ports": {
        "bus1": 74008,
        "bus2": 74011
      },
      "params": {
        "R": 0.004085274413228035,
        "X": 0.023039963096380234,
        "B": 0.0156287532299757,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74008_74022_1",
      "ports": {
        "bus1": 74008,
        "bus2": 74022
      },
      "params": {
        "R": 0.01157324854284525,
        "X": 0.058671530336141586,
        "B": 0.04857437685132027,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74008_74027_1",
      "ports": {
        "bus1": 74008,
        "bus2": 74027
      },
      "params": {
        "R": 0.008286685682833195,
        "X": 0.04840373992919922,
        "B": 0.01159217581152916,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74010_74011_1",
      "ports": {
        "bus1": 74010,
        "bus2": 74011
      },
      "params": {
        "R": 0.0002493244537618011,
        "X": 0.0010308453347533941,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74011_10645_1",
      "ports": {
        "bus1": 74011,
        "bus2": 10645
      },
      "params": {
        "R": 0.021310020238161087,
        "X": 0.09264089912176132,
        "B": 0.03059317357838154,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74011_10669_1",
      "ports": {
        "bus1": 74011,
        "bus2": 10669
      },
      "params": {
        "R": 0.013783254660665989,
        "X": 0.08036258816719055,
        "B": 0.0222171638160944,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74011_74214_1",
      "ports": {
        "bus1": 74011,
        "bus2": 74214
      },
      "params": {
        "R": 0.007671800442039967,
        "X": 0.0480201281607151,
        "B": 0.08982527256011963,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74012_74034_1",
      "ports": {
        "bus1": 74012,
        "bus2": 74034
      },
      "params": {
        "R": 0.007134673185646534,
        "X": 0.03127595782279968,
        "B": 0.03830554708838463,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74013_13446_1",
      "ports": {
        "bus1": 74013,
        "bus2": 13446
      },
      "params": {
        "R": 0.017434200271964073,
        "X": 0.09920798242092133,
        "B": 0.08051542937755585,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74013_74214_1",
      "ports": {
        "bus1": 74013,
        "bus2": 74214
      },
      "params": {
        "R": 0.009457054547965527,
        "X": 0.06763609498739243,
        "B": 0.034450337290763855,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74014_74015_1",
      "ports": {
        "bus1": 74014,
        "bus2": 74015
      },
      "params": {
        "R": 0.00021885812748223543,
        "X": 0.0011730885598808527,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74014_74214_1",
      "ports": {
        "bus1": 74014,
        "bus2": 74214
      },
      "params": {
        "R": 0.0039620352908968925,
        "X": 0.028178144246339798,
        "B": 0.06432146579027176,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74016_74040_1",
      "ports": {
        "bus1": 74016,
        "bus2": 74040
      },
      "params": {
        "R": 0.012255233712494373,
        "X": 0.06290493905544281,
        "B": 0.050682708621025085,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74016_74054_1",
      "ports": {
        "bus1": 74016,
        "bus2": 74054
      },
      "params": {
        "R": 0.017915653064846992,
        "X": 0.07565681636333466,
        "B": 0.02679535560309887,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74017_74029_1",
      "ports": {
        "bus1": 74017,
        "bus2": 74029
      },
      "params": {
        "R": 0.0013569196453318,
        "X": 0.008570469915866852,
        "B": 0.01094813458621502,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74018_74056_1",
      "ports": {
        "bus1": 74018,
        "bus2": 74056
      },
      "params": {
        "R": 0.01057094894349575,
        "X": 0.052339907735586166,
        "B": 0.09068578481674194,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74019_74001_1",
      "ports": {
        "bus1": 74019,
        "bus2": 74001
      },
      "params": {
        "R": 0.003776608034968376,
        "X": 0.026163572445511818,
        "B": 0.007300133351236582,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74019_74049_1",
      "ports": {
        "bus1": 74019,
        "bus2": 74049
      },
      "params": {
        "R": 0.0053328946232795715,
        "X": 0.03356091305613518,
        "B": 0.07369999587535858,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74020_74021_1",
      "ports": {
        "bus1": 74020,
        "bus2": 74021
      },
      "params": {
        "R": 0.0002394291223026812,
        "X": 0.001149950665421784,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74021_74030_1",
      "ports": {
        "bus1": 74021,
        "bus2": 74030
      },
      "params": {
        "R": 0.011520612984895706,
        "X": 0.05516273155808449,
        "B": 0.035991910845041275,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74022_74023_1",
      "ports": {
        "bus1": 74022,
        "bus2": 74023
      },
      "params": {
        "R": 0.00020415835024323314,
        "X": 0.0011898939264938235,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74025_74208_1",
      "ports": {
        "bus1": 74025,
        "bus2": 74208
      },
      "params": {
        "R": 0.0034074243158102036,
        "X": 0.019145838916301727,
        "B": 0.03452254459261894,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74026_74034_1",
      "ports": {
        "bus1": 74026,
        "bus2": 74034
      },
      "params": {
        "R": 0.0016172908945009112,
        "X": 0.008343154564499855,
        "B": 0.0035957270301878452,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74026_74058_1",
      "ports": {
        "bus1": 74026,
        "bus2": 74058
      },
      "params": {
        "R": 0.004163664765655994,
        "X": 0.02581094764173031,
        "B": 0.01736028864979744,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74027_74028_1",
      "ports": {
        "bus1": 74027,
        "bus2": 74028
      },
      "params": {
        "R": 0.0002934484218712896,
        "X": 0.00119659467600286,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74029_74065_1",
      "ports": {
        "bus1": 74029,
        "bus2": 74065
      },
      "params": {
        "R": 0.005506743211299181,
        "X": 0.032611869275569916,
        "B": 0.0726751759648323,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74030_74031_1",
      "ports": {
        "bus1": 74030,
        "bus2": 74031
      },
      "params": {
        "R": 0.00022216924116946757,
        "X": 0.0011439621448516846,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74030_74032_1",
      "ports": {
        "bus1": 74030,
        "bus2": 74032
      },
      "params": {
        "R": 0.00023096194490790367,
        "X": 0.001185239409096539,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74030_74056_1",
      "ports": {
        "bus1": 74030,
        "bus2": 74056
      },
      "params": {
        "R": 0.005872137378901243,
        "X": 0.041735388338565826,
        "B": 0.02009591832756996,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74033_74024_1",
      "ports": {
        "bus1": 74033,
        "bus2": 74024
      },
      "params": {
        "R": 0.0012614332372322679,
        "X": 0.006283361464738846,
        "B": 0.0034023872576653957,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74035_74042_1",
      "ports": {
        "bus1": 74035,
        "bus2": 74042
      },
      "params": {
        "R": 0.0029082375112921,
        "X": 0.01752694509923458,
        "B": 0.008632850833237171,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74036_74039_1",
      "ports": {
        "bus1": 74036,
        "bus2": 74039
      },
      "params": {
        "R": 9.999994654208422e-05,
        "X": -0.0019793733954429626,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74036_74040_1",
      "ports": {
        "bus1": 74036,
        "bus2": 74040
      },
      "params": {
        "R": 0.00029834196902811527,
        "X": 0.0010325239272788167,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74036_74041_1",
      "ports": {
        "bus1": 74036,
        "bus2": 74041
      },
      "params": {
        "R": 0.0002350319700781256,
        "X": 0.0010260627605021,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74037_74039_1",
      "ports": {
        "bus1": 74037,
        "bus2": 74039
      },
      "params": {
        "R": 0.0018097662832587957,
        "X": 0.06399105489253998,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74038_74039_1",
      "ports": {
        "bus1": 74038,
        "bus2": 74039
      },
      "params": {
        "R": 0.0018097662832587957,
        "X": 0.06399105489253998,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74040_74033_1",
      "ports": {
        "bus1": 74040,
        "bus2": 74033
      },
      "params": {
        "R": 0.005562757607549429,
        "X": 0.029956964775919914,
        "B": 0.02755921706557274,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74040_77179_1",
      "ports": {
        "bus1": 74040,
        "bus2": 77179
      },
      "params": {
        "R": 0.013716014102101326,
        "X": 0.08149106055498123,
        "B": 0.29910963773727417,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74042_74043_1",
      "ports": {
        "bus1": 74042,
        "bus2": 74043
      },
      "params": {
        "R": 0.0002539603447075933,
        "X": 0.0011319472687318921,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74042_74070_1",
      "ports": {
        "bus1": 74042,
        "bus2": 74070
      },
      "params": {
        "R": 0.005730759352445602,
        "X": 0.0310954786837101,
        "B": 0.02883249707520008,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74044_74045_1",
      "ports": {
        "bus1": 74044,
        "bus2": 74045
      },
      "params": {
        "R": 0.0002779201022349298,
        "X": 0.0010277200490236282,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74045_74035_1",
      "ports": {
        "bus1": 74045,
        "bus2": 74035
      },
      "params": {
        "R": 0.002015812089666724,
        "X": 0.012568419799208641,
        "B": 0.004268856253474951,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74046_74048_1",
      "ports": {
        "bus1": 74046,
        "bus2": 74048
      },
      "params": {
        "R": 0.00022230538888834417,
        "X": 0.0010315951658412814,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74047_74045_1",
      "ports": {
        "bus1": 74047,
        "bus2": 74045
      },
      "params": {
        "R": 0.0009215353056788445,
        "X": 0.004522326402366161,
        "B": 0.0019164219265803695,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74047_74046_1",
      "ports": {
        "bus1": 74047,
        "bus2": 74046
      },
      "params": {
        "R": 0.00041475644684396684,
        "X": 0.028119774535298347,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74047_74061_1",
      "ports": {
        "bus1": 74047,
        "bus2": 74061
      },
      "params": {
        "R": 0.006623167544603348,
        "X": 0.03360524773597717,
        "B": 0.02339303307235241,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74049_74047_1",
      "ports": {
        "bus1": 74049,
        "bus2": 74047
      },
      "params": {
        "R": 0.010938703082501888,
        "X": 0.05173371732234955,
        "B": 0.01880507729947567,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74050_74051_1",
      "ports": {
        "bus1": 74050,
        "bus2": 74051
      },
      "params": {
        "R": 0.00027089621289633214,
        "X": 0.001086818054318428,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74050_74066_1",
      "ports": {
        "bus1": 74050,
        "bus2": 74066
      },
      "params": {
        "R": 0.0028701280243694782,
        "X": 0.017731983214616776,
        "B": 0.005511731840670109,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74050_74327_1",
      "ports": {
        "bus1": 74050,
        "bus2": 74327
      },
      "params": {
        "R": 0.015239253640174866,
        "X": 0.06964052468538284,
        "B": 0.026361215859651566,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74052_74053_1",
      "ports": {
        "bus1": 74052,
        "bus2": 74053
      },
      "params": {
        "R": 0.0002300377091160044,
        "X": 0.0011385184479877353,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74052_74063_1",
      "ports": {
        "bus1": 74052,
        "bus2": 74063
      },
      "params": {
        "R": 0.02266903780400753,
        "X": 0.11994298547506332,
        "B": 0.05405966565012932,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74052_77174_1",
      "ports": {
        "bus1": 74052,
        "bus2": 77174
      },
      "params": {
        "R": 0.06252419948577881,
        "X": 0.47804901003837585,
        "B": 0.08187910914421082,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74054_74022_1",
      "ports": {
        "bus1": 74054,
        "bus2": 74022
      },
      "params": {
        "R": 0.0043813264928758144,
        "X": 0.02413318119943142,
        "B": 0.16790159046649933,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74054_74055_1",
      "ports": {
        "bus1": 74054,
        "bus2": 74055
      },
      "params": {
        "R": 0.00022547463595401496,
        "X": 0.0011326303938403726,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74056_74057_1",
      "ports": {
        "bus1": 74056,
        "bus2": 74057
      },
      "params": {
        "R": 0.0002904751745518297,
        "X": 0.0010765674524009228,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74056_74063_1",
      "ports": {
        "bus1": 74056,
        "bus2": 74063
      },
      "params": {
        "R": 0.010306719690561295,
        "X": 0.07170648127794266,
        "B": 0.013916151598095894,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74058_74042_1",
      "ports": {
        "bus1": 74058,
        "bus2": 74042
      },
      "params": {
        "R": 0.0016057189786806703,
        "X": 0.008845927193760872,
        "B": 0.003580880118533969,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74058_74327_1",
      "ports": {
        "bus1": 74058,
        "bus2": 74327
      },
      "params": {
        "R": 0.00994415394961834,
        "X": 0.0548044852912426,
        "B": 0.05501403659582138,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74059_74060_1",
      "ports": {
        "bus1": 74059,
        "bus2": 74060
      },
      "params": {
        "R": 0.0002123443700838834,
        "X": 0.0011759260669350624,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74059_74061_1",
      "ports": {
        "bus1": 74059,
        "bus2": 74061
      },
      "params": {
        "R": 0.00022304222511593252,
        "X": 0.0010934312595054507,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74059_74062_1",
      "ports": {
        "bus1": 74059,
        "bus2": 74062
      },
      "params": {
        "R": 0.00022125027317088097,
        "X": 0.001109305419959128,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74061_74078_1",
      "ports": {
        "bus1": 74061,
        "bus2": 74078
      },
      "params": {
        "R": 0.004761193413287401,
        "X": 0.027969548478722572,
        "B": 0.023413989692926407,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74064_74065_1",
      "ports": {
        "bus1": 74064,
        "bus2": 74065
      },
      "params": {
        "R": 0.00021014170488342643,
        "X": 0.0010612070327624679,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74066_74093_1",
      "ports": {
        "bus1": 74066,
        "bus2": 74093
      },
      "params": {
        "R": 0.0034750918857753277,
        "X": 0.02355130948126316,
        "B": 0.03634297847747803,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74067_74068_1",
      "ports": {
        "bus1": 74067,
        "bus2": 74068
      },
      "params": {
        "R": 0.00022619563969783485,
        "X": 0.0011982760624960065,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74067_74069_1",
      "ports": {
        "bus1": 74067,
        "bus2": 74069
      },
      "params": {
        "R": 0.00111327541526407,
        "X": 0.007988310419023037,
        "B": 0.005032205022871494,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74069_74073_1",
      "ports": {
        "bus1": 74069,
        "bus2": 74073
      },
      "params": {
        "R": 0.004174235742539167,
        "X": 0.027555808424949646,
        "B": 0.05669601634144783,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74070_74084_1",
      "ports": {
        "bus1": 74070,
        "bus2": 74084
      },
      "params": {
        "R": 0.0022201575338840485,
        "X": 0.010700300335884094,
        "B": 0.017519528046250343,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74071_74109_1",
      "ports": {
        "bus1": 74071,
        "bus2": 74109
      },
      "params": {
        "R": 0.011463450267910957,
        "X": 0.06507774442434311,
        "B": 0.06620317697525024,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74072_74074_1",
      "ports": {
        "bus1": 74072,
        "bus2": 74074
      },
      "params": {
        "R": 0.00025098249898292124,
        "X": 0.001198321464471519,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74072_74330_1",
      "ports": {
        "bus1": 74072,
        "bus2": 74330
      },
      "params": {
        "R": 0.0009057125425897539,
        "X": 0.012021325528621674,
        "B": 0.21839630603790283,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74073_74065_1",
      "ports": {
        "bus1": 74073,
        "bus2": 74065
      },
      "params": {
        "R": 0.0051713199354708195,
        "X": 0.02942468412220478,
        "B": 0.024392202496528625,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74073_74066_1",
      "ports": {
        "bus1": 74073,
        "bus2": 74066
      },
      "params": {
        "R": 0.0018064281903207302,
        "X": 0.011305609717965126,
        "B": 0.0027857518289238214,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74073_74072_1",
      "ports": {
        "bus1": 74073,
        "bus2": 74072
      },
      "params": {
        "R": 0.0006622608052566648,
        "X": 0.03289148211479187,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74073_74087_1",
      "ports": {
        "bus1": 74073,
        "bus2": 74087
      },
      "params": {
        "R": 0.0032331421971321106,
        "X": 0.018721947446465492,
        "B": 0.006688491441309452,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74073_74105_1",
      "ports": {
        "bus1": 74073,
        "bus2": 74105
      },
      "params": {
        "R": 0.008201107382774353,
        "X": 0.04854432865977287,
        "B": 0.020906513556838036,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74075_74067_1",
      "ports": {
        "bus1": 74075,
        "bus2": 74067
      },
      "params": {
        "R": 0.0006683317478746176,
        "X": 0.0038804346695542336,
        "B": 0.003932366147637367,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74075_74076_1",
      "ports": {
        "bus1": 74075,
        "bus2": 74076
      },
      "params": {
        "R": 0.00022233175695873797,
        "X": 0.0010551147861406207,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74075_74084_1",
      "ports": {
        "bus1": 74075,
        "bus2": 74084
      },
      "params": {
        "R": 0.0006922789616510272,
        "X": 0.004575314000248909,
        "B": 0.00303276558406651,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74077_74078_1",
      "ports": {
        "bus1": 74077,
        "bus2": 74078
      },
      "params": {
        "R": 0.0002901210100390017,
        "X": 0.0011386859696358442,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74078_74112_1",
      "ports": {
        "bus1": 74078,
        "bus2": 74112
      },
      "params": {
        "R": 0.0031608561985194683,
        "X": 0.018715308979153633,
        "B": 0.016945788636803627,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74079_74080_1",
      "ports": {
        "bus1": 74079,
        "bus2": 74080
      },
      "params": {
        "R": 0.0002558084961492568,
        "X": 0.0011627839412540197,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74079_74081_1",
      "ports": {
        "bus1": 74079,
        "bus2": 74081
      },
      "params": {
        "R": 0.00029739117599092424,
        "X": 0.0011907698353752494,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74079_74082_1",
      "ports": {
        "bus1": 74079,
        "bus2": 74082
      },
      "params": {
        "R": 0.00022424530470743775,
        "X": 0.0010269227204844356,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74080_74089_1",
      "ports": {
        "bus1": 74080,
        "bus2": 74089
      },
      "params": {
        "R": 0.004642524290829897,
        "X": 0.02543657086789608,
        "B": 0.020806120708584785,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74083_74046_1",
      "ports": {
        "bus1": 74083,
        "bus2": 74046
      },
      "params": {
        "R": 0.0005306533421389759,
        "X": 0.006730208173394203,
        "B": 0.13782449066638947,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74083_74072_1",
      "ports": {
        "bus1": 74083,
        "bus2": 74072
      },
      "params": {
        "R": 0.0006781519623473287,
        "X": 0.007586081977933645,
        "B": 0.2846492528915405,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74084_74083_1",
      "ports": {
        "bus1": 74084,
        "bus2": 74083
      },
      "params": {
        "R": 0.0008044217247515917,
        "X": 0.04114806652069092,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74084_74088_1",
      "ports": {
        "bus1": 74084,
        "bus2": 74088
      },
      "params": {
        "R": 0.0023459556978195906,
        "X": 0.014146380126476288,
        "B": 0.007686840835958719,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74085_74086_1",
      "ports": {
        "bus1": 74085,
        "bus2": 74086
      },
      "params": {
        "R": 0.0002629917289596051,
        "X": 0.0011144428281113505,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74085_74103_1",
      "ports": {
        "bus1": 74085,
        "bus2": 74103
      },
      "params": {
        "R": 0.004716283176094294,
        "X": 0.027956059202551842,
        "B": 0.012052659876644611,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74088_74219_1",
      "ports": {
        "bus1": 74088,
        "bus2": 74219
      },
      "params": {
        "R": 0.007166973315179348,
        "X": 0.03708986937999725,
        "B": 0.018881145864725113,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74089_74085_1",
      "ports": {
        "bus1": 74089,
        "bus2": 74085
      },
      "params": {
        "R": 0.0005792643642053008,
        "X": 0.00419969717040658,
        "B": 0.0009476823615841568,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74089_74090_1",
      "ports": {
        "bus1": 74089,
        "bus2": 74090
      },
      "params": {
        "R": 0.00022592621098738164,
        "X": 0.0010863780044019222,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74089_74093_1",
      "ports": {
        "bus1": 74089,
        "bus2": 74093
      },
      "params": {
        "R": 0.0034701114054769278,
        "X": 0.022585954517126083,
        "B": 0.031009817495942116,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74089_74307_1",
      "ports": {
        "bus1": 74089,
        "bus2": 74307
      },
      "params": {
        "R": 0.011788004077970982,
        "X": 0.07414741814136505,
        "B": 0.13776510953903198,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74091_74092_1",
      "ports": {
        "bus1": 74091,
        "bus2": 74092
      },
      "params": {
        "R": 0.00024826586013659835,
        "X": 0.0011382200755178928,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74091_74093_1",
      "ports": {
        "bus1": 74091,
        "bus2": 74093
      },
      "params": {
        "R": 0.00029359295149333775,
        "X": 0.001166891772300005,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74093_74071_1",
      "ports": {
        "bus1": 74093,
        "bus2": 74071
      },
      "params": {
        "R": 0.00402967631816864,
        "X": 0.02430204302072525,
        "B": 0.004655116703361273,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74093_74087_1",
      "ports": {
        "bus1": 74093,
        "bus2": 74087
      },
      "params": {
        "R": 0.0032330171670764685,
        "X": 0.017875874415040016,
        "B": 0.015142529271543026,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74094_74097_1",
      "ports": {
        "bus1": 74094,
        "bus2": 74097
      },
      "params": {
        "R": -0.00012948410585522652,
        "X": -0.004037648439407349,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74094_74098_1",
      "ports": {
        "bus1": 74094,
        "bus2": 74098
      },
      "params": {
        "R": 0.0002069464244414121,
        "X": 0.0010855590226128697,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74094_74099_1",
      "ports": {
        "bus1": 74094,
        "bus2": 74099
      },
      "params": {
        "R": 0.00023655536642763764,
        "X": 0.001135505735874176,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74094_74100_1",
      "ports": {
        "bus1": 74094,
        "bus2": 74100
      },
      "params": {
        "R": 0.00024912491790018976,
        "X": 0.0010649163741618395,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74094_74101_1",
      "ports": {
        "bus1": 74094,
        "bus2": 74101
      },
      "params": {
        "R": 0.0002956108655780554,
        "X": 0.0010915526654571295,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74095_74097_1",
      "ports": {
        "bus1": 74095,
        "bus2": 74097
      },
      "params": {
        "R": 0.0019260103581473231,
        "X": 0.06005797162652016,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74096_74097_1",
      "ports": {
        "bus1": 74096,
        "bus2": 74097
      },
      "params": {
        "R": 0.0019260103581473231,
        "X": 0.06005797162652016,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74098_74078_1",
      "ports": {
        "bus1": 74098,
        "bus2": 74078
      },
      "params": {
        "R": 0.002603005850687623,
        "X": 0.014750747010111809,
        "B": 0.0034550915006548166,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74098_74219_1",
      "ports": {
        "bus1": 74098,
        "bus2": 74219
      },
      "params": {
        "R": 0.006080669816583395,
        "X": 0.03582119569182396,
        "B": 0.015978392213582993,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74102_74085_1",
      "ports": {
        "bus1": 74102,
        "bus2": 74085
      },
      "params": {
        "R": 0.004630891140550375,
        "X": 0.020748326554894447,
        "B": 0.007361826952546835,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74103_74112_1",
      "ports": {
        "bus1": 74103,
        "bus2": 74112
      },
      "params": {
        "R": 0.0007710776990279555,
        "X": 0.004296519793570042,
        "B": 0.019742419943213463,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74104_74281_1",
      "ports": {
        "bus1": 74104,
        "bus2": 74281
      },
      "params": {
        "R": 0.04242993891239166,
        "X": 0.2602750360965729,
        "B": 0.14555251598358154,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74107_74108_1",
      "ports": {
        "bus1": 74107,
        "bus2": 74108
      },
      "params": {
        "R": 0.00022487282694783062,
        "X": 0.001000601681880653,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74107_74109_1",
      "ports": {
        "bus1": 74107,
        "bus2": 74109
      },
      "params": {
        "R": 0.000255677558016032,
        "X": 0.00119580642785877,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74107_74110_1",
      "ports": {
        "bus1": 74107,
        "bus2": 74110
      },
      "params": {
        "R": 0.00027449047775007784,
        "X": 0.0010315891122445464,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74111_74054_1",
      "ports": {
        "bus1": 74111,
        "bus2": 74054
      },
      "params": {
        "R": 0.03334293141961098,
        "X": 0.16476866602897644,
        "B": 0.041049834340810776,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74111_77170_1",
      "ports": {
        "bus1": 74111,
        "bus2": 77170
      },
      "params": {
        "R": 0.04886128008365631,
        "X": 0.21751061081886292,
        "B": 0.0991872176527977,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74112_74105_1",
      "ports": {
        "bus1": 74112,
        "bus2": 74105
      },
      "params": {
        "R": 0.0050698695704340935,
        "X": 0.030210983008146286,
        "B": 0.015417234040796757,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74112_74114_1",
      "ports": {
        "bus1": 74112,
        "bus2": 74114
      },
      "params": {
        "R": 0.015372524037957191,
        "X": 0.09102503955364227,
        "B": 0.42547595500946045,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74114_74121_1",
      "ports": {
        "bus1": 74114,
        "bus2": 74121
      },
      "params": {
        "R": 0.025107702240347862,
        "X": 0.13311386108398438,
        "B": 0.06995894759893417,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74115_74106_1",
      "ports": {
        "bus1": 74115,
        "bus2": 74106
      },
      "params": {
        "R": 0.013144225813448429,
        "X": 0.07449864596128464,
        "B": 0.028024757280945778,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74116_74113_1",
      "ports": {
        "bus1": 74116,
        "bus2": 74113
      },
      "params": {
        "R": 0.03741089999675751,
        "X": 0.2029203325510025,
        "B": 0.1004405990242958,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74117_74118_1",
      "ports": {
        "bus1": 74117,
        "bus2": 74118
      },
      "params": {
        "R": 0.00022028949751984328,
        "X": 0.0011311382986605167,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74118_74102_1",
      "ports": {
        "bus1": 74118,
        "bus2": 74102
      },
      "params": {
        "R": 0.007987546734511852,
        "X": 0.04655643180012703,
        "B": 0.01726301945745945,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74118_74219_1",
      "ports": {
        "bus1": 74118,
        "bus2": 74219
      },
      "params": {
        "R": 0.002938010497018695,
        "X": 0.015429296530783176,
        "B": 0.021697748452425003,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74119_74120_1",
      "ports": {
        "bus1": 74119,
        "bus2": 74120
      },
      "params": {
        "R": 0.0002476412046235055,
        "X": 0.001177268917672336,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74119_74224_1",
      "ports": {
        "bus1": 74119,
        "bus2": 74224
      },
      "params": {
        "R": 0.010901346802711487,
        "X": 0.05883798375725746,
        "B": 0.017636630684137344,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74121_74116_1",
      "ports": {
        "bus1": 74121,
        "bus2": 74116
      },
      "params": {
        "R": 0.0162833072245121,
        "X": 0.11030028015375137,
        "B": 0.062123022973537445,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74122_77159_1",
      "ports": {
        "bus1": 74122,
        "bus2": 77159
      },
      "params": {
        "R": 0.028549974784255028,
        "X": 0.16458788514137268,
        "B": 0.15785479545593262,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74122_77160_1",
      "ports": {
        "bus1": 74122,
        "bus2": 77160
      },
      "params": {
        "R": 0.03754645586013794,
        "X": 0.19232365489006042,
        "B": 0.05933355167508125,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74123_74128_1",
      "ports": {
        "bus1": 74123,
        "bus2": 74128
      },
      "params": {
        "R": 0.006787269376218319,
        "X": 0.04602864012122154,
        "B": 0.036166075617074966,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74123_74227_1",
      "ports": {
        "bus1": 74123,
        "bus2": 74227
      },
      "params": {
        "R": 0.004862380679696798,
        "X": 0.02052905596792698,
        "B": 0.05513937398791313,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74124_74137_1",
      "ports": {
        "bus1": 74124,
        "bus2": 74137
      },
      "params": {
        "R": 0.015106679871678352,
        "X": 0.08616442233324051,
        "B": 0.06387712806463242,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74124_74199_1",
      "ports": {
        "bus1": 74124,
        "bus2": 74199
      },
      "params": {
        "R": 0.014094867743551731,
        "X": 0.06500212848186493,
        "B": 0.024726232513785362,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74125_74135_1",
      "ports": {
        "bus1": 74125,
        "bus2": 74135
      },
      "params": {
        "R": 0.016836991533637047,
        "X": 0.09350172430276871,
        "B": 0.02233273722231388,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74125_74229_1",
      "ports": {
        "bus1": 74125,
        "bus2": 74229
      },
      "params": {
        "R": 0.011458972468972206,
        "X": 0.05294288322329521,
        "B": 0.05427369102835655,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74126_74127_1",
      "ports": {
        "bus1": 74126,
        "bus2": 74127
      },
      "params": {
        "R": 0.0002611449162941426,
        "X": 0.0011980984127148986,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74127_74139_1",
      "ports": {
        "bus1": 74127,
        "bus2": 74139
      },
      "params": {
        "R": 0.022160788998007774,
        "X": 0.1031484380364418,
        "B": 0.02411762811243534,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74127_74299_1",
      "ports": {
        "bus1": 74127,
        "bus2": 74299
      },
      "params": {
        "R": 0.03179061412811279,
        "X": 0.17037726938724518,
        "B": 0.06785909086465836,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74128_74134_1",
      "ports": {
        "bus1": 74128,
        "bus2": 74134
      },
      "params": {
        "R": 0.009121308103203773,
        "X": 0.05023486167192459,
        "B": 0.023790014907717705,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74129_74270_1",
      "ports": {
        "bus1": 74129,
        "bus2": 74270
      },
      "params": {
        "R": 0.01021336205303669,
        "X": 0.06206665188074112,
        "B": 0.3756846785545349,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74130_74325_1",
      "ports": {
        "bus1": 74130,
        "bus2": 74325
      },
      "params": {
        "R": 0.0012300602393224835,
        "X": 0.013729127123951912,
        "B": 0.2251545935869217,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74131_74129_1",
      "ports": {
        "bus1": 74131,
        "bus2": 74129
      },
      "params": {
        "R": 0.0017546996241435409,
        "X": 0.009764221496880054,
        "B": 0.003590380772948265,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74131_74130_1",
      "ports": {
        "bus1": 74131,
        "bus2": 74130
      },
      "params": {
        "R": 0.0004315013065934181,
        "X": 0.024539891630411148,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74132_77126_1",
      "ports": {
        "bus1": 74132,
        "bus2": 77126
      },
      "params": {
        "R": 0.009770168922841549,
        "X": 0.06347432732582092,
        "B": 0.09529680758714676,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74132_77142_1",
      "ports": {
        "bus1": 74132,
        "bus2": 77142
      },
      "params": {
        "R": 0.011903162114322186,
        "X": 0.06673542410135269,
        "B": 0.02419777400791645,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74132_77163_1",
      "ports": {
        "bus1": 74132,
        "bus2": 77163
      },
      "params": {
        "R": 0.014271790161728859,
        "X": 0.05580718442797661,
        "B": 0.05160937458276749,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74132_77177_1",
      "ports": {
        "bus1": 74132,
        "bus2": 77177
      },
      "params": {
        "R": 0.01942506618797779,
        "X": 0.11405656486749649,
        "B": 0.06355578452348709,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74133_74134_1",
      "ports": {
        "bus1": 74133,
        "bus2": 74134
      },
      "params": {
        "R": 0.00025475447182543576,
        "X": 0.0010029731784015894,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74134_74124_1",
      "ports": {
        "bus1": 74134,
        "bus2": 74124
      },
      "params": {
        "R": 0.006121987476944923,
        "X": 0.033747948706150055,
        "B": 0.012769200839102268,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74135_74136_1",
      "ports": {
        "bus1": 74135,
        "bus2": 74136
      },
      "params": {
        "R": 0.00023810530547052622,
        "X": 0.001021388336084783,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74137_74131_1",
      "ports": {
        "bus1": 74137,
        "bus2": 74131
      },
      "params": {
        "R": 0.0036548180505633354,
        "X": 0.018752671778202057,
        "B": 0.03861624747514725,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74138_74146_1",
      "ports": {
        "bus1": 74138,
        "bus2": 74146
      },
      "params": {
        "R": 0.031993284821510315,
        "X": 0.16153691709041595,
        "B": 0.06257260590791702,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74139_74138_1",
      "ports": {
        "bus1": 74139,
        "bus2": 74138
      },
      "params": {
        "R": 0.02859281562268734,
        "X": 0.2302064597606659,
        "B": 0.12646110355854034,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74140_74135_1",
      "ports": {
        "bus1": 74140,
        "bus2": 74135
      },
      "params": {
        "R": 0.008545495569705963,
        "X": 0.05290590971708298,
        "B": 0.046417661011219025,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74140_74139_1",
      "ports": {
        "bus1": 74140,
        "bus2": 74139
      },
      "params": {
        "R": 0.01869429275393486,
        "X": 0.09180086106061935,
        "B": 0.047761134803295135,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74140_74141_1",
      "ports": {
        "bus1": 74140,
        "bus2": 74141
      },
      "params": {
        "R": 0.0002562890585977584,
        "X": 0.0011565369786694646,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74142_74143_1",
      "ports": {
        "bus1": 74142,
        "bus2": 74143
      },
      "params": {
        "R": 0.00021214736625552177,
        "X": 0.0011225802591070533,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74142_74144_1",
      "ports": {
        "bus1": 74142,
        "bus2": 74144
      },
      "params": {
        "R": 0.0002935415832325816,
        "X": 0.0011310301488265395,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74142_74145_1",
      "ports": {
        "bus1": 74142,
        "bus2": 74145
      },
      "params": {
        "R": 0.00028525013476610184,
        "X": 0.0011505235452204943,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74144_74149_1",
      "ports": {
        "bus1": 74144,
        "bus2": 74149
      },
      "params": {
        "R": 0.005249731242656708,
        "X": 0.030147621408104897,
        "B": 0.04963469132781029,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74146_77114_1",
      "ports": {
        "bus1": 74146,
        "bus2": 77114
      },
      "params": {
        "R": 0.08801242709159851,
        "X": 0.5606117248535156,
        "B": 0.10093239694833755,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74146_77160_1",
      "ports": {
        "bus1": 74146,
        "bus2": 77160
      },
      "params": {
        "R": 0.04613142088055611,
        "X": 0.25484684109687805,
        "B": 0.061346635222435,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74147_74148_1",
      "ports": {
        "bus1": 74147,
        "bus2": 74148
      },
      "params": {
        "R": 0.0002021302789216861,
        "X": 0.0011310756672173738,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74147_74149_1",
      "ports": {
        "bus1": 74147,
        "bus2": 74149
      },
      "params": {
        "R": 0.00024073135864455253,
        "X": 0.0010186635190621018,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74149_74152_1",
      "ports": {
        "bus1": 74149,
        "bus2": 74152
      },
      "params": {
        "R": 0.009212957695126534,
        "X": 0.042945344001054764,
        "B": 0.009365666657686234,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74150_74321_1",
      "ports": {
        "bus1": 74150,
        "bus2": 74321
      },
      "params": {
        "R": 0.006190069485455751,
        "X": 0.0388667993247509,
        "B": 0.1409345120191574,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74150_74336_1",
      "ports": {
        "bus1": 74150,
        "bus2": 74336
      },
      "params": {
        "R": 0.002672098111361265,
        "X": 0.014150497503578663,
        "B": 0.031377747654914856,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74151_74152_1",
      "ports": {
        "bus1": 74151,
        "bus2": 74152
      },
      "params": {
        "R": 0.0002497818204574287,
        "X": 0.0010755391558632255,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74152_74324_1",
      "ports": {
        "bus1": 74152,
        "bus2": 74324
      },
      "params": {
        "R": 0.011135002598166466,
        "X": 0.06301339715719223,
        "B": 0.030940234661102295,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74153_74152_1",
      "ports": {
        "bus1": 74153,
        "bus2": 74152
      },
      "params": {
        "R": 0.0097522446885705,
        "X": 0.06451849639415741,
        "B": 0.010736188851296902,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74154_74249_1",
      "ports": {
        "bus1": 74154,
        "bus2": 74249
      },
      "params": {
        "R": 0.0132802939042449,
        "X": 0.06684466451406479,
        "B": 0.02973203919827938,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74154_74306_1",
      "ports": {
        "bus1": 74154,
        "bus2": 74306
      },
      "params": {
        "R": 0.005070026032626629,
        "X": 0.0241542998701334,
        "B": 0.18736401200294495,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74155_74140_1",
      "ports": {
        "bus1": 74155,
        "bus2": 74140
      },
      "params": {
        "R": 0.03594747930765152,
        "X": 0.2121092528104782,
        "B": 0.07721691578626633,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74156_74157_1",
      "ports": {
        "bus1": 74156,
        "bus2": 74157
      },
      "params": {
        "R": 0.0002464534481987357,
        "X": 0.0011404736433178186,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74158_74159_1",
      "ports": {
        "bus1": 74158,
        "bus2": 74159
      },
      "params": {
        "R": 0.0002974904200527817,
        "X": 0.0011456736829131842,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74158_74303_1",
      "ports": {
        "bus1": 74158,
        "bus2": 74303
      },
      "params": {
        "R": 0.004051659721881151,
        "X": 0.024721333757042885,
        "B": 0.08641207963228226,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74160_74158_1",
      "ports": {
        "bus1": 74160,
        "bus2": 74158
      },
      "params": {
        "R": 0.011349789798259735,
        "X": 0.06549832969903946,
        "B": 0.017894085496664047,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74160_74165_1",
      "ports": {
        "bus1": 74160,
        "bus2": 74165
      },
      "params": {
        "R": 0.00935705378651619,
        "X": 0.0598166324198246,
        "B": 0.024820351973176003,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74160_74262_1",
      "ports": {
        "bus1": 74160,
        "bus2": 74262
      },
      "params": {
        "R": 0.00709977513179183,
        "X": 0.03914419934153557,
        "B": 0.06785400956869125,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74161_74155_1",
      "ports": {
        "bus1": 74161,
        "bus2": 74155
      },
      "params": {
        "R": 0.021639863029122353,
        "X": 0.1319517344236374,
        "B": 0.08377137035131454,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74161_74162_1",
      "ports": {
        "bus1": 74161,
        "bus2": 74162
      },
      "params": {
        "R": 0.00094645656645298,
        "X": 0.007066504564136267,
        "B": 0.0015991104301065207,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74163_50044_1",
      "ports": {
        "bus1": 74163,
        "bus2": 50044
      },
      "params": {
        "R": 0.024696936830878258,
        "X": 0.11501234024763107,
        "B": 0.04518578574061394,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74164_74162_1",
      "ports": {
        "bus1": 74164,
        "bus2": 74162
      },
      "params": {
        "R": 0.009903579950332642,
        "X": 0.05674070492386818,
        "B": 0.03913747891783714,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74164_74312_1",
      "ports": {
        "bus1": 74164,
        "bus2": 74312
      },
      "params": {
        "R": 0.01615745574235916,
        "X": 0.0976123958826065,
        "B": 0.06178586930036545,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74165_74169_1",
      "ports": {
        "bus1": 74165,
        "bus2": 74169
      },
      "params": {
        "R": 0.005610460881143808,
        "X": 0.03900010511279106,
        "B": 0.012067005969583988,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74166_74186_1",
      "ports": {
        "bus1": 74166,
        "bus2": 74186
      },
      "params": {
        "R": 0.010501229204237461,
        "X": 0.057774148881435394,
        "B": 0.03471582010388374,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74166_74271_1",
      "ports": {
        "bus1": 74166,
        "bus2": 74271
      },
      "params": {
        "R": 0.019453061744570732,
        "X": 0.12202997505664825,
        "B": 0.09574082493782043,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74167_74308_1",
      "ports": {
        "bus1": 74167,
        "bus2": 74308
      },
      "params": {
        "R": 0.002739782677963376,
        "X": 0.028727209195494652,
        "B": 0.38593629002571106,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74167_74317_1",
      "ports": {
        "bus1": 74167,
        "bus2": 74317
      },
      "params": {
        "R": 0.00177555822301656,
        "X": 0.022026438266038895,
        "B": 0.3310941457748413,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74168_74167_1",
      "ports": {
        "bus1": 74168,
        "bus2": 74167
      },
      "params": {
        "R": 0.0003984970098827034,
        "X": 0.019664879888296127,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74169_74164_1",
      "ports": {
        "bus1": 74169,
        "bus2": 74164
      },
      "params": {
        "R": 0.01132587157189846,
        "X": 0.0592445507645607,
        "B": 0.013887856155633926,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74169_74168_1",
      "ports": {
        "bus1": 74169,
        "bus2": 74168
      },
      "params": {
        "R": 0.0030052848160266876,
        "X": 0.14028732478618622,
        "tap": 1.087499976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74169_74178_1",
      "ports": {
        "bus1": 74169,
        "bus2": 74178
      },
      "params": {
        "R": 0.01528382021933794,
        "X": 0.08109030872583389,
        "B": 0.04497193545103073,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74170_74176_1",
      "ports": {
        "bus1": 74170,
        "bus2": 74176
      },
      "params": {
        "R": 0.007999205961823463,
        "X": 0.030018392950296402,
        "B": 0.025528952479362488,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74171_74269_1",
      "ports": {
        "bus1": 74171,
        "bus2": 74269
      },
      "params": {
        "R": 0.005587392020970583,
        "X": 0.03612714260816574,
        "B": 0.009284662082791328,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74172_74171_1",
      "ports": {
        "bus1": 74172,
        "bus2": 74171
      },
      "params": {
        "R": 0.0022818774450570345,
        "X": 0.013847295194864273,
        "B": 0.004429593216627836,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74172_74182_1",
      "ports": {
        "bus1": 74172,
        "bus2": 74182
      },
      "params": {
        "R": 0.006824746262282133,
        "X": 0.044970568269491196,
        "B": 0.04660332575440407,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74173_74269_1",
      "ports": {
        "bus1": 74173,
        "bus2": 74269
      },
      "params": {
        "R": 0.003099467372521758,
        "X": 0.014505250379443169,
        "B": 0.01518638338893652,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74174_74175_1",
      "ports": {
        "bus1": 74174,
        "bus2": 74175
      },
      "params": {
        "R": 0.00021708205167669803,
        "X": 0.0011218877043575048,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74174_74179_1",
      "ports": {
        "bus1": 74174,
        "bus2": 74179
      },
      "params": {
        "R": 0.005362544674426317,
        "X": 0.029479848220944405,
        "B": 0.025754660367965698,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74174_74181_1",
      "ports": {
        "bus1": 74174,
        "bus2": 74181
      },
      "params": {
        "R": 0.00481681153178215,
        "X": 0.030944136902689934,
        "B": 0.01319977268576622,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74174_74279_1",
      "ports": {
        "bus1": 74174,
        "bus2": 74279
      },
      "params": {
        "R": 0.007499999832361937,
        "X": 0.04100000113248825,
        "B": 0.02500000037252903,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74176_74182_1",
      "ports": {
        "bus1": 74176,
        "bus2": 74182
      },
      "params": {
        "R": 0.003806849243119359,
        "X": 0.025238821282982826,
        "B": 0.03664906322956085,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74177_74173_1",
      "ports": {
        "bus1": 74177,
        "bus2": 74173
      },
      "params": {
        "R": 0.005233322270214558,
        "X": 0.03200691565871239,
        "B": 0.01480030082166195,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74177_74271_1",
      "ports": {
        "bus1": 74177,
        "bus2": 74271
      },
      "params": {
        "R": 0.0050232126377522945,
        "X": 0.02796429954469204,
        "B": 0.042509883642196655,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74178_74279_1",
      "ports": {
        "bus1": 74178,
        "bus2": 74279
      },
      "params": {
        "R": 0.008884130977094173,
        "X": 0.0654706209897995,
        "B": 0.06790932267904282,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74179_74180_1",
      "ports": {
        "bus1": 74179,
        "bus2": 74180
      },
      "params": {
        "R": 0.00020422821398824453,
        "X": 0.0010518681956455112,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74179_74189_1",
      "ports": {
        "bus1": 74179,
        "bus2": 74189
      },
      "params": {
        "R": 0.013914347626268864,
        "X": 0.08674996346235275,
        "B": 0.03951418027281761,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74181_74176_1",
      "ports": {
        "bus1": 74181,
        "bus2": 74176
      },
      "params": {
        "R": 0.007459999993443489,
        "X": 0.04092799872159958,
        "B": 0.025268999859690666,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74182_74309_1",
      "ports": {
        "bus1": 74182,
        "bus2": 74309
      },
      "params": {
        "R": 0.0006938166334293783,
        "X": 0.004134146496653557,
        "B": 0.003049481427296996,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74183_74184_1",
      "ports": {
        "bus1": 74183,
        "bus2": 74184
      },
      "params": {
        "R": 0.00024082385061774403,
        "X": 0.001138748019002378,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74183_74185_1",
      "ports": {
        "bus1": 74183,
        "bus2": 74185
      },
      "params": {
        "R": 0.0002014287019846961,
        "X": 0.0010391105897724628,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74185_74170_1",
      "ports": {
        "bus1": 74185,
        "bus2": 74170
      },
      "params": {
        "R": 0.014646665193140507,
        "X": 0.08723092079162598,
        "B": 0.0499446839094162,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74185_74181_1",
      "ports": {
        "bus1": 74185,
        "bus2": 74181
      },
      "params": {
        "R": 0.006475118454545736,
        "X": 0.03915045037865639,
        "B": 0.010671795345842838,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74186_74319_1",
      "ports": {
        "bus1": 74186,
        "bus2": 74319
      },
      "params": {
        "R": 0.0038401708006858826,
        "X": 0.022099433466792107,
        "B": 0.006792118307203054,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74187_50222_1",
      "ports": {
        "bus1": 74187,
        "bus2": 50222
      },
      "params": {
        "R": 0.010631872341036797,
        "X": 0.06561920046806335,
        "B": 0.02686501480638981,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74187_74286_1",
      "ports": {
        "bus1": 74187,
        "bus2": 74286
      },
      "params": {
        "R": 0.007506746798753738,
        "X": 0.040519993752241135,
        "B": 0.021799467504024506,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74188_74190_1",
      "ports": {
        "bus1": 74188,
        "bus2": 74190
      },
      "params": {
        "R": 0.025276416912674904,
        "X": 0.1319967657327652,
        "B": 0.049373824149370193,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74189_74185_1",
      "ports": {
        "bus1": 74189,
        "bus2": 74185
      },
      "params": {
        "R": 0.016641627997159958,
        "X": 0.11178401112556458,
        "B": 0.03028726764023304,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74189_77065_1",
      "ports": {
        "bus1": 74189,
        "bus2": 77065
      },
      "params": {
        "R": 0.03733652085065842,
        "X": 0.22397518157958984,
        "B": 0.08357569575309753,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74190_70007_1",
      "ports": {
        "bus1": 74190,
        "bus2": 70007
      },
      "params": {
        "R": 0.01825122721493244,
        "X": 0.12789343297481537,
        "B": 0.11565001308917999,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74191_70000_1",
      "ports": {
        "bus1": 74191,
        "bus2": 70000
      },
      "params": {
        "R": 0.008952844887971878,
        "X": 0.056346628814935684,
        "B": 0.01918615773320198,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74192_74195_1",
      "ports": {
        "bus1": 74192,
        "bus2": 74195
      },
      "params": {
        "R": 0.0005231057875789702,
        "X": 0.031248897314071655,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74192_74196_1",
      "ports": {
        "bus1": 74192,
        "bus2": 74196
      },
      "params": {
        "R": 0.00043641473166644573,
        "X": 0.027855221182107925,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74192_74197_1",
      "ports": {
        "bus1": 74192,
        "bus2": 74197
      },
      "params": {
        "R": 0.0005734876031056046,
        "X": 0.03138945251703262,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74192_74198_1",
      "ports": {
        "bus1": 74192,
        "bus2": 74198
      },
      "params": {
        "R": 0.0002537888358347118,
        "X": 0.0011745757656171918,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74193_74195_1",
      "ports": {
        "bus1": 74193,
        "bus2": 74195
      },
      "params": {
        "R": -3.601603384595364e-05,
        "X": -0.0021515032276511192,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74194_74195_1",
      "ports": {
        "bus1": 74194,
        "bus2": 74195
      },
      "params": {
        "R": 0.002767598256468773,
        "X": 0.16532865166664124,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74198_74308_1",
      "ports": {
        "bus1": 74198,
        "bus2": 74308
      },
      "params": {
        "R": 0.0018037660047411919,
        "X": 0.01783714070916176,
        "B": 0.36190763115882874,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74199_74202_1",
      "ports": {
        "bus1": 74199,
        "bus2": 74202
      },
      "params": {
        "R": 0.00012782728299498558,
        "X": 0.004385203123092651,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74199_74293_1",
      "ports": {
        "bus1": 74199,
        "bus2": 74293
      },
      "params": {
        "R": 0.0017485189018771052,
        "X": 0.011861568316817284,
        "B": 0.012980218045413494,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74200_74202_1",
      "ports": {
        "bus1": 74200,
        "bus2": 74202
      },
      "params": {
        "R": 0.002479270566254854,
        "X": 0.08505314588546753,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74201_74202_1",
      "ports": {
        "bus1": 74201,
        "bus2": 74202
      },
      "params": {
        "R": 0.002479270566254854,
        "X": 0.08505314588546753,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74203_74204_1",
      "ports": {
        "bus1": 74203,
        "bus2": 74204
      },
      "params": {
        "R": 0.0015071146190166473,
        "X": 0.04129659757018089,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74203_74205_1",
      "ports": {
        "bus1": 74203,
        "bus2": 74205
      },
      "params": {
        "R": 0.013915708288550377,
        "X": 0.37393614649772644,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74203_74206_1",
      "ports": {
        "bus1": 74203,
        "bus2": 74206
      },
      "params": {
        "R": 0.0002471104671712965,
        "X": 0.0011037687072530389,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74206_74224_1",
      "ports": {
        "bus1": 74206,
        "bus2": 74224
      },
      "params": {
        "R": 0.004034504760056734,
        "X": 0.024520432576537132,
        "B": 0.005852506496012211,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74206_74296_1",
      "ports": {
        "bus1": 74206,
        "bus2": 74296
      },
      "params": {
        "R": 0.008168081752955914,
        "X": 0.04745396599173546,
        "B": 0.021855898201465607,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74207_74210_1",
      "ports": {
        "bus1": 74207,
        "bus2": 74210
      },
      "params": {
        "R": 0.0004926033434458077,
        "X": 0.03531105816364288,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74207_74211_1",
      "ports": {
        "bus1": 74207,
        "bus2": 74211
      },
      "params": {
        "R": 0.00046364901936613023,
        "X": 0.02860497683286667,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74207_74212_1",
      "ports": {
        "bus1": 74207,
        "bus2": 74212
      },
      "params": {
        "R": 0.00043431000085547566,
        "X": 0.028309065848588943,
        "tap": 0.981249988079071,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74208_74006_1",
      "ports": {
        "bus1": 74208,
        "bus2": 74006
      },
      "params": {
        "R": 0.00604931591078639,
        "X": 0.03183310851454735,
        "B": 0.02274828590452671,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74208_74210_1",
      "ports": {
        "bus1": 74208,
        "bus2": 74210
      },
      "params": {
        "R": -0.00019878910097759217,
        "X": -0.014249703846871853,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74209_74210_1",
      "ports": {
        "bus1": 74209,
        "bus2": 74210
      },
      "params": {
        "R": 0.0016599256778135896,
        "X": 0.11898769438266754,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74213_74216_1",
      "ports": {
        "bus1": 74213,
        "bus2": 74216
      },
      "params": {
        "R": 0.0010050178971141577,
        "X": 0.05172371491789818,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74213_74217_1",
      "ports": {
        "bus1": 74213,
        "bus2": 74217
      },
      "params": {
        "R": 0.00028485030634328723,
        "X": 0.0010284391464665532,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74214_74216_1",
      "ports": {
        "bus1": 74214,
        "bus2": 74216
      },
      "params": {
        "R": -0.000506280455738306,
        "X": -0.026055965572595596,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74215_74216_1",
      "ports": {
        "bus1": 74215,
        "bus2": 74216
      },
      "params": {
        "R": 0.0024700521025806665,
        "X": 0.12712237238883972,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74217_74272_1",
      "ports": {
        "bus1": 74217,
        "bus2": 74272
      },
      "params": {
        "R": 0.0012045666808262467,
        "X": 0.01587294414639473,
        "B": 0.4343559443950653,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74218_74083_1",
      "ports": {
        "bus1": 74218,
        "bus2": 74083
      },
      "params": {
        "R": 0.0007180192624218762,
        "X": 0.008795528672635555,
        "B": 0.15629377961158752,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74218_74220_1",
      "ports": {
        "bus1": 74218,
        "bus2": 74220
      },
      "params": {
        "R": 0.0003574237634893507,
        "X": 0.02101454883813858,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74218_74221_1",
      "ports": {
        "bus1": 74218,
        "bus2": 74221
      },
      "params": {
        "R": 0.0008088438771665096,
        "X": 0.04203121364116669,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74218_74222_1",
      "ports": {
        "bus1": 74218,
        "bus2": 74222
      },
      "params": {
        "R": 0.0018564737401902676,
        "X": 0.07599901407957077,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74219_74102_1",
      "ports": {
        "bus1": 74219,
        "bus2": 74102
      },
      "params": {
        "R": 0.007348476909101009,
        "X": 0.037282995879650116,
        "B": 0.01232814509421587,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74219_74218_1",
      "ports": {
        "bus1": 74219,
        "bus2": 74218
      },
      "params": {
        "R": 0.0005248941597528756,
        "X": 0.02848903462290764,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74223_74083_1",
      "ports": {
        "bus1": 74223,
        "bus2": 74083
      },
      "params": {
        "R": 0.0015402999706566334,
        "X": 0.01798892393708229,
        "B": 0.735172688961029,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74224_74223_1",
      "ports": {
        "bus1": 74224,
        "bus2": 74223
      },
      "params": {
        "R": 0.0007003525970503688,
        "X": 0.03285205736756325,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74225_74182_1",
      "ports": {
        "bus1": 74225,
        "bus2": 74182
      },
      "params": {
        "R": 0.0015239292988553643,
        "X": 0.010044379159808159,
        "B": 0.006645469460636377,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74225_74269_1",
      "ports": {
        "bus1": 74225,
        "bus2": 74269
      },
      "params": {
        "R": 0.005292446818202734,
        "X": 0.03107268735766411,
        "B": 0.03155187517404556,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74226_74227_1",
      "ports": {
        "bus1": 74226,
        "bus2": 74227
      },
      "params": {
        "R": 0.00023552666243631393,
        "X": 0.001147673698142171,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74227_74334_1",
      "ports": {
        "bus1": 74227,
        "bus2": 74334
      },
      "params": {
        "R": 0.0006036590784788132,
        "X": 0.003838637610897422,
        "B": 0.0028648010920733213,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74228_74080_1",
      "ports": {
        "bus1": 74228,
        "bus2": 74080
      },
      "params": {
        "R": 0.006830712780356407,
        "X": 0.03827190771698952,
        "B": 0.03712392598390579,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74229_74232_1",
      "ports": {
        "bus1": 74229,
        "bus2": 74232
      },
      "params": {
        "R": -0.0004852539859712124,
        "X": -0.012599840760231018,
        "tap": 1.0499999523162842,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74229_74233_1",
      "ports": {
        "bus1": 74229,
        "bus2": 74233
      },
      "params": {
        "R": 0.008424519561231136,
        "X": 0.2763151526451111,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74229_74331_1",
      "ports": {
        "bus1": 74229,
        "bus2": 74331
      },
      "params": {
        "R": 0.002743690274655819,
        "X": 0.016593048349022865,
        "B": 0.005768696311861277,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74230_74232_1",
      "ports": {
        "bus1": 74230,
        "bus2": 74232
      },
      "params": {
        "R": 0.005654389038681984,
        "X": 0.14681878685951233,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74231_74232_1",
      "ports": {
        "bus1": 74231,
        "bus2": 74232
      },
      "params": {
        "R": 0.005654389038681984,
        "X": 0.14681878685951233,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74234_74236_1",
      "ports": {
        "bus1": 74234,
        "bus2": 74236
      },
      "params": {
        "R": 0.0005418634391389787,
        "X": 0.03346344456076622,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74234_74237_1",
      "ports": {
        "bus1": 74234,
        "bus2": 74237
      },
      "params": {
        "R": 0.0005324812955223024,
        "X": 0.031947165727615356,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74234_74238_1",
      "ports": {
        "bus1": 74234,
        "bus2": 74238
      },
      "params": {
        "R": 0.0003905275370925665,
        "X": 0.023600483313202858,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74234_74239_1",
      "ports": {
        "bus1": 74234,
        "bus2": 74239
      },
      "params": {
        "R": 0.0005689614918082952,
        "X": 0.028020840138196945,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74235_74056_1",
      "ports": {
        "bus1": 74235,
        "bus2": 74056
      },
      "params": {
        "R": 0.013182822614908218,
        "X": 0.09612558782100677,
        "B": 0.02802734263241291,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74235_74063_1",
      "ports": {
        "bus1": 74235,
        "bus2": 74063
      },
      "params": {
        "R": 0.014472715556621552,
        "X": 0.07683687657117844,
        "B": 0.07491854578256607,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74235_74234_1",
      "ports": {
        "bus1": 74235,
        "bus2": 74234
      },
      "params": {
        "R": 0.0004715419781859964,
        "X": 0.02890021726489067,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74235_77168_1",
      "ports": {
        "bus1": 74235,
        "bus2": 77168
      },
      "params": {
        "R": 0.0599583238363266,
        "X": 0.3001786768436432,
        "B": 0.13343991339206696,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74235_77169_1",
      "ports": {
        "bus1": 74235,
        "bus2": 77169
      },
      "params": {
        "R": 0.03272389620542526,
        "X": 0.23043693602085114,
        "B": 0.14612512290477753,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74235_77180_1",
      "ports": {
        "bus1": 74235,
        "bus2": 77180
      },
      "params": {
        "R": 0.025036901235580444,
        "X": 0.19537338614463806,
        "B": 0.043151382356882095,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74240_74241_1",
      "ports": {
        "bus1": 74240,
        "bus2": 74241
      },
      "params": {
        "R": 0.0002432976762065664,
        "X": 0.0010767626808956265,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74240_74242_1",
      "ports": {
        "bus1": 74240,
        "bus2": 74242
      },
      "params": {
        "R": 0.00023424993560183793,
        "X": 0.0010305742034688592,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74240_74243_1",
      "ports": {
        "bus1": 74240,
        "bus2": 74243
      },
      "params": {
        "R": 0.00023561634588986635,
        "X": 0.001193837495520711,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74244_74247_1",
      "ports": {
        "bus1": 74244,
        "bus2": 74247
      },
      "params": {
        "R": 0.0004925099201500416,
        "X": 0.014261424541473389,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74244_74248_1",
      "ports": {
        "bus1": 74244,
        "bus2": 74248
      },
      "params": {
        "R": 0.020666733384132385,
        "X": 0.621194064617157,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74244_74249_1",
      "ports": {
        "bus1": 74244,
        "bus2": 74249
      },
      "params": {
        "R": 0.00024412397760897875,
        "X": 0.0011657493887469172,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74245_74247_1",
      "ports": {
        "bus1": 74245,
        "bus2": 74247
      },
      "params": {
        "R": 0.004713823087513447,
        "X": 0.13649645447731018,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74246_74247_1",
      "ports": {
        "bus1": 74246,
        "bus2": 74247
      },
      "params": {
        "R": 0.004713823087513447,
        "X": 0.13649645447731018,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74249_74153_1",
      "ports": {
        "bus1": 74249,
        "bus2": 74153
      },
      "params": {
        "R": 0.00135995470918715,
        "X": 0.007929754443466663,
        "B": 0.027198977768421173,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74250_74252_1",
      "ports": {
        "bus1": 74250,
        "bus2": 74252
      },
      "params": {
        "R": 0.0005517495446838439,
        "X": 0.03425025939941406,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74250_74253_1",
      "ports": {
        "bus1": 74250,
        "bus2": 74253
      },
      "params": {
        "R": 0.0003647630219347775,
        "X": 0.029243266209959984,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74250_74254_1",
      "ports": {
        "bus1": 74250,
        "bus2": 74254
      },
      "params": {
        "R": 0.000859459862112999,
        "X": 0.03172086551785469,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74250_74255_1",
      "ports": {
        "bus1": 74250,
        "bus2": 74255
      },
      "params": {
        "R": 0.0004949051071889699,
        "X": 0.02716323547065258,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74250_74256_1",
      "ports": {
        "bus1": 74250,
        "bus2": 74256
      },
      "params": {
        "R": 0.00046383324661292136,
        "X": 0.028792405501008034,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74251_13544_1",
      "ports": {
        "bus1": 74251,
        "bus2": 13544
      },
      "params": {
        "R": 0.012345517054200172,
        "X": 0.06032564863562584,
        "B": 0.01545767579227686,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74251_74004_1",
      "ports": {
        "bus1": 74251,
        "bus2": 74004
      },
      "params": {
        "R": 0.035075344145298004,
        "X": 0.20229609310626984,
        "B": 0.04917892813682556,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74251_74114_1",
      "ports": {
        "bus1": 74251,
        "bus2": 74114
      },
      "params": {
        "R": 0.01871141418814659,
        "X": 0.11555976420640945,
        "B": 0.0950569361448288,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74251_74250_1",
      "ports": {
        "bus1": 74251,
        "bus2": 74250
      },
      "params": {
        "R": 0.0004035877645947039,
        "X": 0.026002302765846252,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74257_74130_1",
      "ports": {
        "bus1": 74257,
        "bus2": 74130
      },
      "params": {
        "R": 0.0012861073482781649,
        "X": 0.015826795250177383,
        "B": 0.5935416221618652,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74257_74260_1",
      "ports": {
        "bus1": 74257,
        "bus2": 74260
      },
      "params": {
        "R": 0.0011042847763746977,
        "X": 0.0617225244641304,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74258_74227_1",
      "ports": {
        "bus1": 74258,
        "bus2": 74227
      },
      "params": {
        "R": 0.003718213178217411,
        "X": 0.012884987518191338,
        "B": 0.009995914064347744,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74258_74257_1",
      "ports": {
        "bus1": 74258,
        "bus2": 74257
      },
      "params": {
        "R": 0.0004746071354020387,
        "X": 0.03482932224869728,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74258_74259_1",
      "ports": {
        "bus1": 74258,
        "bus2": 74259
      },
      "params": {
        "R": 0.0044705793261528015,
        "X": 0.1592933088541031,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74258_74293_1",
      "ports": {
        "bus1": 74258,
        "bus2": 74293
      },
      "params": {
        "R": 0.001545681501738727,
        "X": 0.009735524654388428,
        "B": 0.0030542509630322456,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74261_74334_1",
      "ports": {
        "bus1": 74261,
        "bus2": 74334
      },
      "params": {
        "R": 0.0028069408144801855,
        "X": 0.015902079641819,
        "B": 0.005561476107686758,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74262_74156_1",
      "ports": {
        "bus1": 74262,
        "bus2": 74156
      },
      "params": {
        "R": 0.0032488680444657803,
        "X": 0.019747532904148102,
        "B": 0.009172831661999226,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74262_74263_1",
      "ports": {
        "bus1": 74262,
        "bus2": 74263
      },
      "params": {
        "R": 0.002756953937932849,
        "X": 0.0726395770907402,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74264_74265_1",
      "ports": {
        "bus1": 74264,
        "bus2": 74265
      },
      "params": {
        "R": 0.024323008954524994,
        "X": 0.7907187342643738,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74264_74266_1",
      "ports": {
        "bus1": 74264,
        "bus2": 74266
      },
      "params": {
        "R": 0.0046540251933038235,
        "X": 0.16060496866703033,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74264_74267_1",
      "ports": {
        "bus1": 74264,
        "bus2": 74267
      },
      "params": {
        "R": 0.0002091048809234053,
        "X": 0.0010930722346529365,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74267_11040_1",
      "ports": {
        "bus1": 74267,
        "bus2": 11040
      },
      "params": {
        "R": 0.018022598698735237,
        "X": 0.09760094434022903,
        "B": 0.07470637559890747,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74267_74052_1",
      "ports": {
        "bus1": 74267,
        "bus2": 74052
      },
      "params": {
        "R": 0.007880158722400665,
        "X": 0.05073896422982216,
        "B": 0.015105768106877804,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74268_74269_1",
      "ports": {
        "bus1": 74268,
        "bus2": 74269
      },
      "params": {
        "R": 0.00027320682420395315,
        "X": 0.001190198352560401,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74270_74281_1",
      "ports": {
        "bus1": 74270,
        "bus2": 74281
      },
      "params": {
        "R": 0.002060456434264779,
        "X": 0.013553601689636707,
        "B": 0.006237054709345102,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74272_74275_1",
      "ports": {
        "bus1": 74272,
        "bus2": 74275
      },
      "params": {
        "R": 0.0006460852455347776,
        "X": 0.04352882504463196,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74272_74276_1",
      "ports": {
        "bus1": 74272,
        "bus2": 74276
      },
      "params": {
        "R": 0.000761136703658849,
        "X": 0.038751270622015,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74272_74277_1",
      "ports": {
        "bus1": 74272,
        "bus2": 74277
      },
      "params": {
        "R": 0.0002744019730016589,
        "X": 0.021267827600240707,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74272_74278_1",
      "ports": {
        "bus1": 74272,
        "bus2": 74278
      },
      "params": {
        "R": 0.0005172793171368539,
        "X": 0.03466690704226494,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74273_74106_1",
      "ports": {
        "bus1": 74273,
        "bus2": 74106
      },
      "params": {
        "R": 0.002762767020612955,
        "X": 0.016077062115073204,
        "B": 0.010038061998784542,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74273_74275_1",
      "ports": {
        "bus1": 74273,
        "bus2": 74275
      },
      "params": {
        "R": -8.70095391292125e-05,
        "X": -0.005862101912498474,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74274_74275_1",
      "ports": {
        "bus1": 74274,
        "bus2": 74275
      },
      "params": {
        "R": 0.0027208218816667795,
        "X": 0.18331050872802734,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74279_74177_1",
      "ports": {
        "bus1": 74279,
        "bus2": 74177
      },
      "params": {
        "R": 0.003776106983423233,
        "X": 0.024212155491113663,
        "B": 0.016085024923086166,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74279_74280_1",
      "ports": {
        "bus1": 74279,
        "bus2": 74280
      },
      "params": {
        "R": 0.003834388917312026,
        "X": 0.10319466888904572,
        "tap": 1.056249976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74281_74282_1",
      "ports": {
        "bus1": 74281,
        "bus2": 74282
      },
      "params": {
        "R": 0.009031110443174839,
        "X": 0.31054651737213135,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74281_74283_1",
      "ports": {
        "bus1": 74281,
        "bus2": 74283
      },
      "params": {
        "R": 0.0069698430597782135,
        "X": 0.21038718521595,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74281_74296_1",
      "ports": {
        "bus1": 74281,
        "bus2": 74296
      },
      "params": {
        "R": 0.0015578300226479769,
        "X": 0.010049832984805107,
        "B": 0.004318442661315203,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74284_74285_1",
      "ports": {
        "bus1": 74284,
        "bus2": 74285
      },
      "params": {
        "R": 0.00020568055333569646,
        "X": 0.0011534970253705978,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74284_74286_1",
      "ports": {
        "bus1": 74284,
        "bus2": 74286
      },
      "params": {
        "R": 0.0002177725255023688,
        "X": 0.0011222600005567074,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74286_74190_1",
      "ports": {
        "bus1": 74286,
        "bus2": 74190
      },
      "params": {
        "R": 0.020219124853610992,
        "X": 0.12783560156822205,
        "B": 0.04487450793385506,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74287_74290_1",
      "ports": {
        "bus1": 74287,
        "bus2": 74290
      },
      "params": {
        "R": -0.00017959065735340118,
        "X": -0.004382133483886719,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74287_74291_1",
      "ports": {
        "bus1": 74287,
        "bus2": 74291
      },
      "params": {
        "R": 0.017568694427609444,
        "X": 0.5307479500770569,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74287_74292_1",
      "ports": {
        "bus1": 74287,
        "bus2": 74292
      },
      "params": {
        "R": 0.021531300619244576,
        "X": 0.6750891208648682,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74287_74293_1",
      "ports": {
        "bus1": 74287,
        "bus2": 74293
      },
      "params": {
        "R": 0.0002134355454472825,
        "X": 0.001117103616707027,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74287_74294_1",
      "ports": {
        "bus1": 74287,
        "bus2": 74294
      },
      "params": {
        "R": 0.0002654331037774682,
        "X": 0.0011167933698743582,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74288_74290_1",
      "ports": {
        "bus1": 74288,
        "bus2": 74290
      },
      "params": {
        "R": 0.006291895639151335,
        "X": 0.15352663397789001,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74289_74290_1",
      "ports": {
        "bus1": 74289,
        "bus2": 74290
      },
      "params": {
        "R": 0.006291895639151335,
        "X": 0.15352663397789001,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74295_74223_1",
      "ports": {
        "bus1": 74295,
        "bus2": 74223
      },
      "params": {
        "R": 0.0008704017964191735,
        "X": 0.010285567492246628,
        "B": 0.1640806347131729,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74295_74257_1",
      "ports": {
        "bus1": 74295,
        "bus2": 74257
      },
      "params": {
        "R": 0.0015816561644896865,
        "X": 0.019056009128689766,
        "B": 0.2735174596309662,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74296_74270_1",
