      "ports": {
        "bus1": 74296,
        "bus2": 74270
      },
      "params": {
        "R": 0.0023213292006403208,
        "X": 0.011273451149463654,
        "B": 0.022143805399537086,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74296_74295_1",
      "ports": {
        "bus1": 74296,
        "bus2": 74295
      },
      "params": {
        "R": 0.0002869194431696087,
        "X": 0.017837049439549446,
        "tap": 1.0499999523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74297_74298_1",
      "ports": {
        "bus1": 74297,
        "bus2": 74298
      },
      "params": {
        "R": 0.005064998287707567,
        "X": 0.16819654405117035,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74297_74299_1",
      "ports": {
        "bus1": 74297,
        "bus2": 74299
      },
      "params": {
        "R": 0.0002941083803307265,
        "X": 0.0010221131378784776,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74299_74119_1",
      "ports": {
        "bus1": 74299,
        "bus2": 74119
      },
      "params": {
        "R": 0.005942364688962698,
        "X": 0.03288281336426735,
        "B": 0.017926814034581184,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74299_74206_1",
      "ports": {
        "bus1": 74299,
        "bus2": 74206
      },
      "params": {
        "R": 0.018228262662887573,
        "X": 0.10384940356016159,
        "B": 0.02524638921022415,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74300_74018_1",
      "ports": {
        "bus1": 74300,
        "bus2": 74018
      },
      "params": {
        "R": 0.004201235715299845,
        "X": 0.025319786742329597,
        "B": 0.012253980152308941,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74300_74301_1",
      "ports": {
        "bus1": 74300,
        "bus2": 74301
      },
      "params": {
        "R": 0.01637422665953636,
        "X": 0.48666277527809143,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74300_74302_1",
      "ports": {
        "bus1": 74300,
        "bus2": 74302
      },
      "params": {
        "R": 0.0022139698266983032,
        "X": 0.07799312472343445,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74303_74160_1",
      "ports": {
        "bus1": 74303,
        "bus2": 74160
      },
      "params": {
        "R": 0.006773248314857483,
        "X": 0.0451149083673954,
        "B": 0.014194650575518608,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74303_74312_1",
      "ports": {
        "bus1": 74303,
        "bus2": 74312
      },
      "params": {
        "R": 0.0040036640129983425,
        "X": 0.017545245587825775,
        "B": 0.027363862842321396,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74304_74305_1",
      "ports": {
        "bus1": 74304,
        "bus2": 74305
      },
      "params": {
        "R": 0.005065217614173889,
        "X": 0.17293232679367065,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74304_74306_1",
      "ports": {
        "bus1": 74304,
        "bus2": 74306
      },
      "params": {
        "R": 0.00020556774688884616,
        "X": 0.0010795313864946365,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74306_74163_1",
      "ports": {
        "bus1": 74306,
        "bus2": 74163
      },
      "params": {
        "R": 0.034913111478090286,
        "X": 0.14477337896823883,
        "B": 0.11608892679214478,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74308_74310_1",
      "ports": {
        "bus1": 74308,
        "bus2": 74310
      },
      "params": {
        "R": 0.0006490920204669237,
        "X": 0.04103630408644676,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74309_74279_1",
      "ports": {
        "bus1": 74309,
        "bus2": 74279
      },
      "params": {
        "R": 0.005209003109484911,
        "X": 0.02146596647799015,
        "B": 0.009119430556893349,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74309_74308_1",
      "ports": {
        "bus1": 74309,
        "bus2": 74308
      },
      "params": {
        "R": 0.0005271288682706654,
        "X": 0.02114594355225563,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74311_74315_1",
      "ports": {
        "bus1": 74311,
        "bus2": 74315
      },
      "params": {
        "R": 0.00010000000474974513,
        "X": 9.999983012676239e-05,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74312_74156_1",
      "ports": {
        "bus1": 74312,
        "bus2": 74156
      },
      "params": {
        "R": 0.004308960400521755,
        "X": 0.023894626647233963,
        "B": 0.027848169207572937,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74312_74311_1",
      "ports": {
        "bus1": 74312,
        "bus2": 74311
      },
      "params": {
        "R": 0.0003477627469692379,
        "X": 0.023101165890693665,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74312_74316_1",
      "ports": {
        "bus1": 74312,
        "bus2": 74316
      },
      "params": {
        "R": 0.005372344050556421,
        "X": 0.18014565110206604,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74313_74315_1",
      "ports": {
        "bus1": 74313,
        "bus2": 74315
      },
      "params": {
        "R": 0.0005501793348230422,
        "X": 0.030369384214282036,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74314_74315_1",
      "ports": {
        "bus1": 74314,
        "bus2": 74315
      },
      "params": {
        "R": 0.0005501793348230422,
        "X": 0.030369384214282036,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74317_50204_1",
      "ports": {
        "bus1": 74317,
        "bus2": 50204
      },
      "params": {
        "R": 0.0024740579538047314,
        "X": 0.029929261654615402,
        "B": 0.5958166122436523,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74318_74317_1",
      "ports": {
        "bus1": 74318,
        "bus2": 74317
      },
      "params": {
        "R": 0.0006922253523953259,
        "X": 0.0355127677321434,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74318_74320_1",
      "ports": {
        "bus1": 74318,
        "bus2": 74320
      },
      "params": {
        "R": 0.00022553677263204008,
        "X": 0.0011862829560413957,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74319_74188_1",
      "ports": {
        "bus1": 74319,
        "bus2": 74188
      },
      "params": {
        "R": 0.013592536561191082,
        "X": 0.0696067288517952,
        "B": 0.03939143195748329,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74319_74318_1",
      "ports": {
        "bus1": 74319,
        "bus2": 74318
      },
      "params": {
        "R": 0.0027879811823368073,
        "X": 0.08880104869604111,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74320_74168_1",
      "ports": {
        "bus1": 74320,
        "bus2": 74168
      },
      "params": {
        "R": 0.004958870820701122,
        "X": 0.030160419642925262,
        "B": 0.22123102843761444,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74321_74144_1",
      "ports": {
        "bus1": 74321,
        "bus2": 74144
      },
      "params": {
        "R": 0.011367370374500751,
        "X": 0.061266738921403885,
        "B": 0.013245183043181896,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74321_74322_1",
      "ports": {
        "bus1": 74321,
        "bus2": 74322
      },
      "params": {
        "R": 0.003339245682582259,
        "X": 0.10199577361345291,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74323_74325_2",
      "ports": {
        "bus1": 74323,
        "bus2": 74325
      },
      "params": {
        "R": 0.00020900000527035445,
        "X": 0.0011239999439567327,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74323_74325_1",
      "ports": {
        "bus1": 74323,
        "bus2": 74325
      },
      "params": {
        "R": 0.00020940574177075177,
        "X": 0.0011239767773076892,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74324_74323_1",
      "ports": {
        "bus1": 74324,
        "bus2": 74323
      },
      "params": {
        "R": 0.00030353013426065445,
        "X": 0.024669602513313293,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74325_74311_1",
      "ports": {
        "bus1": 74325,
        "bus2": 74311
      },
      "params": {
        "R": 0.003446068847551942,
        "X": 0.04155248776078224,
        "B": 0.7112415432929993,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74326_74328_1",
      "ports": {
        "bus1": 74326,
        "bus2": 74328
      },
      "params": {
        "R": 0.00034490175312384963,
        "X": 0.02707505412399769,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74326_74329_1",
      "ports": {
        "bus1": 74326,
        "bus2": 74329
      },
      "params": {
        "R": 0.00041447364492341876,
        "X": 0.026164783164858818,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74326_74330_1",
      "ports": {
        "bus1": 74326,
        "bus2": 74330
      },
      "params": {
        "R": 0.00021937047131359577,
        "X": 0.0010143591789528728,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74327_74017_1",
      "ports": {
        "bus1": 74327,
        "bus2": 74017
      },
      "params": {
        "R": 0.00503702275454998,
        "X": 0.028721772134304047,
        "B": 0.00542702991515398,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74327_74029_1",
      "ports": {
        "bus1": 74327,
        "bus2": 74029
      },
      "params": {
        "R": 0.005634472705423832,
        "X": 0.026182634755969048,
        "B": 0.01515638642013073,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74327_74326_1",
      "ports": {
        "bus1": 74327,
        "bus2": 74326
      },
      "params": {
        "R": 0.0007169523159973323,
        "X": 0.0318889282643795,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74330_13447_1",
      "ports": {
        "bus1": 74330,
        "bus2": 13447
      },
      "params": {
        "R": 0.0007334626861847937,
        "X": 0.009017685428261757,
        "B": 0.15124750137329102,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74330_74046_1",
      "ports": {
        "bus1": 74330,
        "bus2": 74046
      },
      "params": {
        "R": 0.0011638890719041228,
        "X": 0.01528339646756649,
        "B": 0.2700453996658325,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74331_74123_1",
      "ports": {
        "bus1": 74331,
        "bus2": 74123
      },
      "params": {
        "R": 0.006125544663518667,
        "X": 0.03575650230050087,
        "B": 0.012368489056825638,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_74331_74332_1",
      "ports": {
        "bus1": 74331,
        "bus2": 74332
      },
      "params": {
        "R": 0.01315835677087307,
        "X": 0.39647361636161804,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74331_74333_1",
      "ports": {
        "bus1": 74331,
        "bus2": 74333
      },
      "params": {
        "R": 0.02169335074722767,
        "X": 0.6000902652740479,
        "tap": 1.037500023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_74335_74336_1",
      "ports": {
        "bus1": 74335,
        "bus2": 74336
      },
      "params": {
        "R": 0.00028421293245628476,
        "X": 0.001041540876030922,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77000_77255_1",
      "ports": {
        "bus1": 77000,
        "bus2": 77255
      },
      "params": {
        "R": 0.012535611167550087,
        "X": 0.06888514757156372,
        "B": 0.04323509708046913,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77001_77198_1",
      "ports": {
        "bus1": 77001,
        "bus2": 77198
      },
      "params": {
        "R": 0.033490803092718124,
        "X": 0.1319553554058075,
        "B": 0.025622962042689323,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77002_77003_1",
      "ports": {
        "bus1": 77002,
        "bus2": 77003
      },
      "params": {
        "R": 0.000265537848463282,
        "X": 0.0011820304207503796,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77003_70039_1",
      "ports": {
        "bus1": 77003,
        "bus2": 70039
      },
      "params": {
        "R": 0.011295821517705917,
        "X": 0.0813601091504097,
        "B": 0.022147031500935555,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77003_77000_1",
      "ports": {
        "bus1": 77003,
        "bus2": 77000
      },
      "params": {
        "R": 0.02898380719125271,
        "X": 0.18655997514724731,
        "B": 0.06263530999422073,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77004_77009_1",
      "ports": {
        "bus1": 77004,
        "bus2": 77009
      },
      "params": {
        "R": 0.03601373732089996,
        "X": 0.196552112698555,
        "B": 0.05292762443423271,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77005_77006_1",
      "ports": {
        "bus1": 77005,
        "bus2": 77006
      },
      "params": {
        "R": 0.00027320682420395315,
        "X": 0.001190198352560401,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77005_77008_1",
      "ports": {
        "bus1": 77005,
        "bus2": 77008
      },
      "params": {
        "R": 0.014166702516376972,
        "X": 0.08165488392114639,
        "B": 0.04213855043053627,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77007_77017_1",
      "ports": {
        "bus1": 77007,
        "bus2": 77017
      },
      "params": {
        "R": 0.019673144444823265,
        "X": 0.0950547531247139,
        "B": 0.10728777199983597,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77007_77283_1",
      "ports": {
        "bus1": 77007,
        "bus2": 77283
      },
      "params": {
        "R": 0.015882909297943115,
        "X": 0.08810357004404068,
        "B": 0.09257970005273819,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77009_77028_1",
      "ports": {
        "bus1": 77009,
        "bus2": 77028
      },
      "params": {
        "R": 0.039102934300899506,
        "X": 0.22686924040317535,
        "B": 0.04999899864196777,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77010_77013_1",
      "ports": {
        "bus1": 77010,
        "bus2": 77013
      },
      "params": {
        "R": 0.008883126080036163,
        "X": 0.06988517940044403,
        "B": 0.017170310020446777,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77010_77018_1",
      "ports": {
        "bus1": 77010,
        "bus2": 77018
      },
      "params": {
        "R": 0.010379510931670666,
        "X": 0.053319286555051804,
        "B": 0.03465522825717926,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77011_77012_1",
      "ports": {
        "bus1": 77011,
        "bus2": 77012
      },
      "params": {
        "R": 0.00022240901307668537,
        "X": 0.0011225889902561903,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77011_77013_1",
      "ports": {
        "bus1": 77011,
        "bus2": 77013
      },
      "params": {
        "R": 0.0002969187335111201,
        "X": 0.0011301229242235422,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77013_77018_1",
      "ports": {
        "bus1": 77013,
        "bus2": 77018
      },
      "params": {
        "R": 0.010122892446815968,
        "X": 0.055310364812612534,
        "B": 0.019086699932813644,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77014_77031_1",
      "ports": {
        "bus1": 77014,
        "bus2": 77031
      },
      "params": {
        "R": 0.012795117683708668,
        "X": 0.07348001003265381,
        "B": 0.08425489068031311,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77014_77210_1",
      "ports": {
        "bus1": 77014,
        "bus2": 77210
      },
      "params": {
        "R": 0.0040601021610200405,
        "X": 0.02855619043111801,
        "B": 0.02182360365986824,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77015_77016_1",
      "ports": {
        "bus1": 77015,
        "bus2": 77016
      },
      "params": {
        "R": 0.0002002589899348095,
        "X": 0.0010205586440861225,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77015_77017_1",
      "ports": {
        "bus1": 77015,
        "bus2": 77017
      },
      "params": {
        "R": 0.0002966379397548735,
        "X": 0.0011339668417349458,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77017_77008_1",
      "ports": {
        "bus1": 77017,
        "bus2": 77008
      },
      "params": {
        "R": 0.01867372915148735,
        "X": 0.07639246433973312,
        "B": 0.07925937324762344,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77017_77014_1",
      "ports": {
        "bus1": 77017,
        "bus2": 77014
      },
      "params": {
        "R": 0.00757998414337635,
        "X": 0.038322582840919495,
        "B": 0.010270512662827969,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77018_77019_1",
      "ports": {
        "bus1": 77018,
        "bus2": 77019
      },
      "params": {
        "R": 0.0002935415832325816,
        "X": 0.0011310301488265395,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77018_77024_1",
      "ports": {
        "bus1": 77018,
        "bus2": 77024
      },
      "params": {
        "R": 0.006669850088655949,
        "X": 0.0323345810174942,
        "B": 0.025596987456083298,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77021_77210_1",
      "ports": {
        "bus1": 77021,
        "bus2": 77210
      },
      "params": {
        "R": 0.015549520961940289,
        "X": 0.07368113845586777,
        "B": 0.22553354501724243,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77021_77249_1",
      "ports": {
        "bus1": 77021,
        "bus2": 77249
      },
      "params": {
        "R": 0.022949839010834694,
        "X": 0.15755067765712738,
        "B": 0.078440360724926,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77022_77023_1",
      "ports": {
        "bus1": 77022,
        "bus2": 77023
      },
      "params": {
        "R": 0.003603828139603138,
        "X": 0.019526861608028412,
        "B": 0.008167818188667297,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77022_77032_1",
      "ports": {
        "bus1": 77022,
        "bus2": 77032
      },
      "params": {
        "R": 0.017406638711690903,
        "X": 0.08544348180294037,
        "B": 0.08734140545129776,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77023_77032_1",
      "ports": {
        "bus1": 77023,
        "bus2": 77032
      },
      "params": {
        "R": 0.010205591097474098,
        "X": 0.06638474017381668,
        "B": 0.08479441702365875,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77023_77210_1",
      "ports": {
        "bus1": 77023,
        "bus2": 77210
      },
      "params": {
        "R": 0.0062684472650289536,
        "X": 0.0323772206902504,
        "B": 0.014424905180931091,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77024_77023_1",
      "ports": {
        "bus1": 77024,
        "bus2": 77023
      },
      "params": {
        "R": 0.004528007935732603,
        "X": 0.02502644620835781,
        "B": 0.012988989241421223,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77025_77033_1",
      "ports": {
        "bus1": 77025,
        "bus2": 77033
      },
      "params": {
        "R": 0.014057856984436512,
        "X": 0.09539156407117844,
        "B": 0.034549251198768616,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77026_77017_1",
      "ports": {
        "bus1": 77026,
        "bus2": 77017
      },
      "params": {
        "R": 0.011404999531805515,
        "X": 0.06435828655958176,
        "B": 0.022728942334651947,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77026_77027_1",
      "ports": {
        "bus1": 77026,
        "bus2": 77027
      },
      "params": {
        "R": 0.00022592621098738164,
        "X": 0.0010863780044019222,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77026_77030_1",
      "ports": {
        "bus1": 77026,
        "bus2": 77030
      },
      "params": {
        "R": 0.014197513461112976,
        "X": 0.08017101138830185,
        "B": 0.04059561714529991,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77026_77031_1",
      "ports": {
        "bus1": 77026,
        "bus2": 77031
      },
      "params": {
        "R": 0.01513428334146738,
        "X": 0.0688459649682045,
        "B": 0.01908225566148758,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77026_77247_1",
      "ports": {
        "bus1": 77026,
        "bus2": 77247
      },
      "params": {
        "R": 0.004438724368810654,
        "X": 0.029680807143449783,
        "B": 0.08522661030292511,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77028_77025_1",
      "ports": {
        "bus1": 77028,
        "bus2": 77025
      },
      "params": {
        "R": 0.016955330967903137,
        "X": 0.09658188372850418,
        "B": 0.057686109095811844,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77029_77038_1",
      "ports": {
        "bus1": 77029,
        "bus2": 77038
      },
      "params": {
        "R": 0.011686764657497406,
        "X": 0.06445919722318649,
        "B": 0.10587333887815475,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77030_77032_1",
      "ports": {
        "bus1": 77030,
        "bus2": 77032
      },
      "params": {
        "R": 0.010809519328176975,
        "X": 0.05544823780655861,
        "B": 0.020469680428504944,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77031_77029_1",
      "ports": {
        "bus1": 77031,
        "bus2": 77029
      },
      "params": {
        "R": 0.0076535544358193874,
        "X": 0.03756527602672577,
        "B": 0.11732393503189087,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77032_77044_1",
      "ports": {
        "bus1": 77032,
        "bus2": 77044
      },
      "params": {
        "R": 0.019210919737815857,
        "X": 0.11966685205698013,
        "B": 0.07133623957633972,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77033_77040_1",
      "ports": {
        "bus1": 77033,
        "bus2": 77040
      },
      "params": {
        "R": 0.0205500740557909,
        "X": 0.09266529977321625,
        "B": 0.04247293993830681,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77034_77035_1",
      "ports": {
        "bus1": 77034,
        "bus2": 77035
      },
      "params": {
        "R": 0.00020331940322648734,
        "X": 0.0010744348401203752,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77035_77043_1",
      "ports": {
        "bus1": 77035,
        "bus2": 77043
      },
      "params": {
        "R": 0.059091102331876755,
        "X": 0.21902886033058167,
        "B": 0.053800053894519806,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77036_77037_1",
      "ports": {
        "bus1": 77036,
        "bus2": 77037
      },
      "params": {
        "R": 0.0002520980197004974,
        "X": 0.0011866664281114936,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77036_77038_1",
      "ports": {
        "bus1": 77036,
        "bus2": 77038
      },
      "params": {
        "R": 0.00022628683655057102,
        "X": 0.001091460115276277,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77038_70024_1",
      "ports": {
        "bus1": 77038,
        "bus2": 70024
      },
      "params": {
        "R": 0.027860265225172043,
        "X": 0.13590408861637115,
        "B": 0.03596826270222664,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77039_77032_1",
      "ports": {
        "bus1": 77039,
        "bus2": 77032
      },
      "params": {
        "R": 0.011703547090291977,
        "X": 0.06053420156240463,
        "B": 0.01868464983999729,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77039_77208_1",
      "ports": {
        "bus1": 77039,
        "bus2": 77208
      },
      "params": {
        "R": 0.01137990690767765,
        "X": 0.07787703722715378,
        "B": 0.40762269496917725,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77040_77041_1",
      "ports": {
        "bus1": 77040,
        "bus2": 77041
      },
      "params": {
        "R": 0.0002991607179865241,
        "X": 0.0010464232182130218,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77040_77042_1",
      "ports": {
        "bus1": 77040,
        "bus2": 77042
      },
      "params": {
        "R": 0.01781282387673855,
        "X": 0.09073524177074432,
        "B": 0.031693603843450546,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77042_77049_1",
      "ports": {
        "bus1": 77042,
        "bus2": 77049
      },
      "params": {
        "R": 0.017851335927844048,
        "X": 0.09203298389911652,
        "B": 0.134521946310997,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77043_77208_1",
      "ports": {
        "bus1": 77043,
        "bus2": 77208
      },
      "params": {
        "R": 0.00984753854572773,
        "X": 0.05973396077752113,
        "B": 0.01696445792913437,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77044_77045_1",
      "ports": {
        "bus1": 77044,
        "bus2": 77045
      },
      "params": {
        "R": 0.0002655343560036272,
        "X": 0.0011017153738066554,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77044_77046_1",
      "ports": {
        "bus1": 77044,
        "bus2": 77046
      },
      "params": {
        "R": 0.025482958182692528,
        "X": 0.1511889100074768,
        "B": 0.1732858419418335,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77046_77047_1",
      "ports": {
        "bus1": 77046,
        "bus2": 77047
      },
      "params": {
        "R": 0.0002824983967002481,
        "X": 0.0011020977981388569,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77048_77052_1",
      "ports": {
        "bus1": 77048,
        "bus2": 77052
      },
      "params": {
        "R": 0.012187312357127666,
        "X": 0.08226171135902405,
        "B": 0.037174683064222336,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77049_77267_1",
      "ports": {
        "bus1": 77049,
        "bus2": 77267
      },
      "params": {
        "R": 0.01303546316921711,
        "X": 0.07634203881025314,
        "B": 0.12447188049554825,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77050_77201_1",
      "ports": {
        "bus1": 77050,
        "bus2": 77201
      },
      "params": {
        "R": 0.015457767993211746,
        "X": 0.07963795214891434,
        "B": 0.04685850813984871,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77051_77053_1",
      "ports": {
        "bus1": 77051,
        "bus2": 77053
      },
      "params": {
        "R": 0.00020515028154477477,
        "X": 0.0010026379022747278,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77051_77230_1",
      "ports": {
        "bus1": 77051,
        "bus2": 77230
      },
      "params": {
        "R": 0.003350940765812993,
        "X": 0.040245551615953445,
        "B": 0.7822021245956421,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77052_77051_1",
      "ports": {
        "bus1": 77052,
        "bus2": 77051
      },
      "params": {
        "R": 0.0006339346873573959,
        "X": 0.033656664192676544,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77052_77055_1",
      "ports": {
        "bus1": 77052,
        "bus2": 77055
      },
      "params": {
        "R": 0.0019259643740952015,
        "X": 0.011258542537689209,
        "B": 0.01577279157936573,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77052_77064_1",
      "ports": {
        "bus1": 77052,
        "bus2": 77064
      },
      "params": {
        "R": 0.020644063130021095,
        "X": 0.10280546545982361,
        "B": 0.06912995874881744,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77052_77083_1",
      "ports": {
        "bus1": 77052,
        "bus2": 77083
      },
      "params": {
        "R": 0.01624765619635582,
        "X": 0.09883665293455124,
        "B": 0.07260050624608994,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77054_77055_1",
      "ports": {
        "bus1": 77054,
        "bus2": 77055
      },
      "params": {
        "R": 0.0002974909730255604,
        "X": 0.001135642291046679,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77055_77058_1",
      "ports": {
        "bus1": 77055,
        "bus2": 77058
      },
      "params": {
        "R": 0.008263606578111649,
        "X": 0.05601918697357178,
        "B": 0.026063570752739906,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77056_77093_1",
      "ports": {
        "bus1": 77056,
        "bus2": 77093
      },
      "params": {
        "R": 0.0200252253562212,
        "X": 0.10693610459566116,
        "B": 0.040839385241270065,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77056_77203_1",
      "ports": {
        "bus1": 77056,
        "bus2": 77203
      },
      "params": {
        "R": 0.01463776919990778,
        "X": 0.07838235795497894,
        "B": 0.17628633975982666,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77057_77201_1",
      "ports": {
        "bus1": 77057,
        "bus2": 77201
      },
      "params": {
        "R": 0.013584163971245289,
        "X": 0.08783867955207825,
        "B": 0.27045413851737976,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77058_77059_1",
      "ports": {
        "bus1": 77058,
        "bus2": 77059
      },
      "params": {
        "R": 0.00024809862952679396,
        "X": 0.0011970074847340584,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77060_77061_1",
      "ports": {
        "bus1": 77060,
        "bus2": 77061
      },
      "params": {
        "R": 0.0002801255905069411,
        "X": 0.0011337066534906626,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77060_77062_1",
      "ports": {
        "bus1": 77060,
        "bus2": 77062
      },
      "params": {
        "R": 0.00026690514641813934,
        "X": 0.001007263665087521,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77061_77048_1",
      "ports": {
        "bus1": 77061,
        "bus2": 77048
      },
      "params": {
        "R": 0.01512384694069624,
        "X": 0.07285292446613312,
        "B": 0.04493310675024986,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77061_77058_1",
      "ports": {
        "bus1": 77061,
        "bus2": 77058
      },
      "params": {
        "R": 0.007125633768737316,
        "X": 0.03710686415433884,
        "B": 0.022945400327444077,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77061_77078_1",
      "ports": {
        "bus1": 77061,
        "bus2": 77078
      },
      "params": {
        "R": 0.013789841905236244,
        "X": 0.06562655419111252,
        "B": 0.07420424371957779,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77061_77091_1",
      "ports": {
        "bus1": 77061,
        "bus2": 77091
      },
      "params": {
        "R": 0.013877613469958305,
        "X": 0.09559933841228485,
        "B": 0.06882654875516891,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77063_77078_1",
      "ports": {
        "bus1": 77063,
        "bus2": 77078
      },
      "params": {
        "R": 0.013744172640144825,
        "X": 0.0689292699098587,
        "B": 0.07965369522571564,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77065_77046_1",
      "ports": {
        "bus1": 77065,
        "bus2": 77046
      },
      "params": {
        "R": 0.02961406670510769,
        "X": 0.16006478667259216,
        "B": 0.08257104456424713,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77065_77064_1",
      "ports": {
        "bus1": 77065,
        "bus2": 77064
      },
      "params": {
        "R": 0.03370218351483345,
        "X": 0.16956886649131775,
        "B": 0.05677013471722603,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77065_77066_1",
      "ports": {
        "bus1": 77065,
        "bus2": 77066
      },
      "params": {
        "R": 0.00029359295149333775,
        "X": 0.001166891772300005,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77065_77091_1",
      "ports": {
        "bus1": 77065,
        "bus2": 77091
      },
      "params": {
        "R": 0.013501050882041454,
        "X": 0.08589301258325577,
        "B": 0.10118021070957184,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77067_77068_1",
      "ports": {
        "bus1": 77067,
        "bus2": 77068
      },
      "params": {
        "R": 0.00022872262343298644,
        "X": 0.0010695686796680093,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77067_77069_1",
      "ports": {
        "bus1": 77067,
        "bus2": 77069
      },
      "params": {
        "R": 0.006167915184050798,
        "X": 0.038105785846710205,
        "B": 0.05562154948711395,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77067_77086_1",
      "ports": {
        "bus1": 77067,
        "bus2": 77086
      },
      "params": {
        "R": 0.007704820018261671,
        "X": 0.04616446793079376,
        "B": 0.06193304434418678,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77067_77292_1",
      "ports": {
        "bus1": 77067,
        "bus2": 77292
      },
      "params": {
        "R": 0.00458111334592104,
        "X": 0.02994869276881218,
        "B": 0.011913618072867393,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77069_77050_1",
      "ports": {
        "bus1": 77069,
        "bus2": 77050
      },
      "params": {
        "R": 0.011642485857009888,
        "X": 0.0623609721660614,
        "B": 0.03425518423318863,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77069_77096_1",
      "ports": {
        "bus1": 77069,
        "bus2": 77096
      },
      "params": {
        "R": 0.014502028934657574,
        "X": 0.06271421909332275,
        "B": 0.09323126077651978,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77070_77071_1",
      "ports": {
        "bus1": 77070,
        "bus2": 77071
      },
      "params": {
        "R": 0.000221559006604366,
        "X": 0.0010575917549431324,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77070_77269_1",
      "ports": {
        "bus1": 77070,
        "bus2": 77269
      },
      "params": {
        "R": 0.009760890156030655,
        "X": 0.059465065598487854,
        "B": 0.02041272260248661,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77070_77292_1",
      "ports": {
        "bus1": 77070,
        "bus2": 77292
      },
      "params": {
        "R": 0.009139137342572212,
        "X": 0.05285310372710228,
        "B": 0.03279351070523262,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77072_77075_1",
      "ports": {
        "bus1": 77072,
        "bus2": 77075
      },
      "params": {
        "R": 0.00017463695257902145,
        "X": 0.006115704774856567,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77072_77076_1",
      "ports": {
        "bus1": 77072,
        "bus2": 77076
      },
      "params": {
        "R": 0.00029523370903916657,
        "X": 0.001013036584481597,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77073_77075_1",
      "ports": {
        "bus1": 77073,
        "bus2": 77075
      },
      "params": {
        "R": 0.0059804790653288364,
        "X": 0.2094336301088333,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77074_77075_1",
      "ports": {
        "bus1": 77074,
        "bus2": 77075
      },
      "params": {
        "R": 0.0059804790653288364,
        "X": 0.2094336301088333,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77076_77267_1",
      "ports": {
        "bus1": 77076,
        "bus2": 77267
      },
      "params": {
        "R": 0.0058283451944589615,
        "X": 0.03610368072986603,
        "B": 0.019153771921992302,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77077_77201_1",
      "ports": {
        "bus1": 77077,
        "bus2": 77201
      },
      "params": {
        "R": 0.0024274473544210196,
        "X": 0.017197785899043083,
        "B": 0.008571553975343704,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77077_77290_1",
      "ports": {
        "bus1": 77077,
        "bus2": 77290
      },
      "params": {
        "R": 0.005411725956946611,
        "X": 0.03431355953216553,
        "B": 0.0367630235850811,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77078_77079_1",
      "ports": {
        "bus1": 77078,
        "bus2": 77079
      },
      "params": {
        "R": 0.0002974904200527817,
        "X": 0.0011456736829131842,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77078_77083_1",
      "ports": {
        "bus1": 77078,
        "bus2": 77083
      },
      "params": {
        "R": 0.004591866862028837,
        "X": 0.026244468986988068,
        "B": 0.025095496326684952,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77080_77081_1",
      "ports": {
        "bus1": 77080,
        "bus2": 77081
      },
      "params": {
        "R": 0.00020275528368074447,
        "X": 0.0010968998540192842,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77080_77082_1",
      "ports": {
        "bus1": 77080,
        "bus2": 77082
      },
      "params": {
        "R": 0.0002275573933729902,
        "X": 0.0011518314713612199,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77081_77057_1",
      "ports": {
        "bus1": 77081,
        "bus2": 77057
      },
      "params": {
        "R": 0.011157779023051262,
        "X": 0.06429614871740341,
        "B": 0.042681243270635605,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77084_77085_1",
      "ports": {
        "bus1": 77084,
        "bus2": 77085
      },
      "params": {
        "R": 0.0002539603447075933,
        "X": 0.0011319472687318921,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77084_77086_1",
      "ports": {
        "bus1": 77084,
        "bus2": 77086
      },
      "params": {
        "R": 0.0002821161178871989,
        "X": 0.0010255953529849648,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77086_77231_1",
      "ports": {
        "bus1": 77086,
        "bus2": 77231
      },
      "params": {
        "R": 0.009988263249397278,
        "X": 0.057917118072509766,
        "B": 0.02822158671915531,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77087_77090_1",
      "ports": {
        "bus1": 77087,
        "bus2": 77090
      },
      "params": {
        "R": -0.00022783898748457432,
        "X": -0.007077552378177643,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77087_77091_1",
      "ports": {
        "bus1": 77087,
        "bus2": 77091
      },
      "params": {
        "R": 0.00020243824110366404,
        "X": 0.0010667424649000168,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77087_77092_1",
      "ports": {
        "bus1": 77087,
        "bus2": 77092
      },
      "params": {
        "R": 0.00022028949751984328,
        "X": 0.0011311382986605167,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77088_77090_1",
      "ports": {
        "bus1": 77088,
        "bus2": 77090
      },
      "params": {
        "R": 0.0035004597157239914,
        "X": 0.10873771458864212,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77089_77090_1",
      "ports": {
        "bus1": 77089,
        "bus2": 77090
      },
      "params": {
        "R": 0.0035004597157239914,
        "X": 0.10873771458864212,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77093_77094_1",
      "ports": {
        "bus1": 77093,
        "bus2": 77094
      },
      "params": {
        "R": 0.00027975745615549386,
        "X": 0.0010032630525529385,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77093_77281_1",
      "ports": {
        "bus1": 77093,
        "bus2": 77281
      },
      "params": {
        "R": 0.014473085291683674,
        "X": 0.07980581372976303,
        "B": 0.05070461332798004,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77095_77096_1",
      "ports": {
        "bus1": 77095,
        "bus2": 77096
      },
      "params": {
        "R": 0.00023199418501462787,
        "X": 0.0010256258537992835,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77095_77097_1",
      "ports": {
        "bus1": 77095,
        "bus2": 77097
      },
      "params": {
        "R": 0.00024082385061774403,
        "X": 0.001138748019002378,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77095_77098_1",
      "ports": {
        "bus1": 77095,
        "bus2": 77098
      },
      "params": {
        "R": 0.00020933175983373076,
        "X": 0.0011204733746126294,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77096_77271_1",
      "ports": {
        "bus1": 77096,
        "bus2": 77271
      },
      "params": {
        "R": 0.013693099841475487,
        "X": 0.08153641223907471,
        "B": 0.024718785658478737,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77099_77101_1",
      "ports": {
        "bus1": 77099,
        "bus2": 77101
      },
      "params": {
        "R": 0.0038507941644638777,
        "X": 0.02067743055522442,
        "B": 0.009440910071134567,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77100_77281_1",
      "ports": {
        "bus1": 77100,
        "bus2": 77281
      },
      "params": {
        "R": 0.008426538668572903,
        "X": 0.04616029933094978,
        "B": 0.08942626416683197,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77101_77110_1",
      "ports": {
        "bus1": 77101,
        "bus2": 77110
      },
      "params": {
        "R": 0.008061837404966354,
        "X": 0.04703540354967117,
        "B": 0.036667972803115845,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77102_77081_1",
      "ports": {
        "bus1": 77102,
        "bus2": 77081
      },
      "params": {
        "R": 0.012177160009741783,
        "X": 0.0733937993645668,
        "B": 0.03535844013094902,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77102_77103_1",
      "ports": {
        "bus1": 77102,
        "bus2": 77103
      },
      "params": {
        "R": 0.00026853548479266465,
        "X": 0.0011067587183788419,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77104_77091_1",
      "ports": {
        "bus1": 77104,
        "bus2": 77091
      },
      "params": {
        "R": 0.010905579663813114,
        "X": 0.06723348051309586,
        "B": 0.07918443530797958,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77104_77105_1",
      "ports": {
        "bus1": 77104,
        "bus2": 77105
      },
      "params": {
        "R": 0.00028949329862371087,
        "X": 0.0011809503193944693,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77104_77120_1",
      "ports": {
        "bus1": 77104,
        "bus2": 77120
      },
      "params": {
        "R": 0.040773920714855194,
        "X": 0.20608565211296082,
        "B": 0.044786762446165085,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77106_77107_1",
      "ports": {
        "bus1": 77106,
        "bus2": 77107
      },
      "params": {
        "R": 0.00028863444458693266,
        "X": 0.0010987314162775874,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77106_77108_1",
      "ports": {
        "bus1": 77106,
        "bus2": 77108
      },
      "params": {
        "R": 0.00020148658950347453,
        "X": 0.0010399544844403863,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77108_77104_1",
      "ports": {
        "bus1": 77108,
        "bus2": 77104
      },
      "params": {
        "R": 0.0204915814101696,
        "X": 0.11168818175792694,
        "B": 0.054946672171354294,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77108_77264_1",
      "ports": {
        "bus1": 77108,
        "bus2": 77264
      },
      "params": {
        "R": 0.014351315796375275,
        "X": 0.07224208116531372,
        "B": 0.029893595725297928,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77109_77229_1",
      "ports": {
        "bus1": 77109,
        "bus2": 77229
      },
      "params": {
        "R": 0.013930951245129108,
        "X": 0.10075434297323227,
        "B": 0.03840772807598114,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77110_77102_1",
      "ports": {
        "bus1": 77110,
        "bus2": 77102
      },
      "params": {
        "R": 0.016525588929653168,
        "X": 0.08101639151573181,
        "B": 0.027069875970482826,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77110_77109_1",
      "ports": {
        "bus1": 77110,
        "bus2": 77109
      },
      "params": {
        "R": 0.0011566596804186702,
        "X": 0.0071372962556779385,
        "B": 0.011999964714050293,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77110_77111_1",
      "ports": {
        "bus1": 77110,
        "bus2": 77111
      },
      "params": {
        "R": 0.0002517540124244988,
        "X": 0.0010243796277791262,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77112_77100_1",
      "ports": {
        "bus1": 77112,
        "bus2": 77100
      },
      "params": {
        "R": 0.016924342140555382,
        "X": 0.06516826152801514,
        "B": 0.0361340157687664,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77113_77112_1",
      "ports": {
        "bus1": 77113,
        "bus2": 77112
      },
      "params": {
        "R": 0.009582956321537495,
        "X": 0.07384215295314789,
        "B": 0.05019010603427887,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77114_77119_1",
      "ports": {
        "bus1": 77114,
        "bus2": 77119
      },
      "params": {
        "R": 0.02132916823029518,
        "X": 0.10949188470840454,
        "B": 0.023441888391971588,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77115_77108_1",
      "ports": {
        "bus1": 77115,
        "bus2": 77108
      },
      "params": {
        "R": 0.006806606892496347,
        "X": 0.04073743522167206,
        "B": 0.04185662791132927,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77115_77114_1",
      "ports": {
        "bus1": 77115,
        "bus2": 77114
      },
      "params": {
        "R": 0.009171145968139172,
        "X": 0.03799290582537651,
        "B": 0.012943830341100693,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77115_77264_1",
      "ports": {
        "bus1": 77115,
        "bus2": 77264
      },
      "params": {
        "R": 0.0035038955975323915,
        "X": 0.025205574929714203,
        "B": 0.012523753568530083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77116_77117_1",
      "ports": {
        "bus1": 77116,
        "bus2": 77117
      },
      "params": {
        "R": 0.0002508265315555036,
        "X": 0.0010320860892534256,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77118_77125_1",
      "ports": {
        "bus1": 77118,
        "bus2": 77125
      },
      "params": {
        "R": 0.018932560458779335,
        "X": 0.12872885167598724,
        "B": 0.13328051567077637,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77118_77271_1",
      "ports": {
        "bus1": 77118,
        "bus2": 77271
      },
      "params": {
        "R": 0.007330611348152161,
        "X": 0.044749870896339417,
        "B": 0.12982231378555298,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77119_77194_1",
      "ports": {
        "bus1": 77119,
        "bus2": 77194
      },
      "params": {
        "R": 0.012418733909726143,
        "X": 0.0616995207965374,
        "B": 0.03141171485185623,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77120_74146_1",
      "ports": {
        "bus1": 77120,
        "bus2": 74146
      },
      "params": {
        "R": 0.01876862160861492,
        "X": 0.136443093419075,
        "B": 0.1188494935631752,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77121_77222_1",
      "ports": {
        "bus1": 77121,
        "bus2": 77222
      },
      "params": {
        "R": 0.037413470447063446,
        "X": 0.20819920301437378,
        "B": 0.06675148010253906,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77121_77281_1",
      "ports": {
        "bus1": 77121,
        "bus2": 77281
      },
      "params": {
        "R": 0.018425118178129196,
        "X": 0.08698876947164536,
        "B": 0.14861249923706055,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77122_77123_1",
      "ports": {
        "bus1": 77122,
        "bus2": 77123
      },
      "params": {
        "R": 0.011828869581222534,
        "X": 0.06265302002429962,
        "B": 0.021247493103146553,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77122_77194_1",
      "ports": {
        "bus1": 77122,
        "bus2": 77194
      },
      "params": {
        "R": 0.00928941834717989,
        "X": 0.05802815407514572,
        "B": 0.021383263170719147,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77123_77124_1",
      "ports": {
        "bus1": 77123,
        "bus2": 77124
      },
      "params": {
        "R": 0.00025293102953583,
        "X": 0.0010872830171138048,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77123_77163_1",
      "ports": {
        "bus1": 77123,
        "bus2": 77163
      },
      "params": {
        "R": 0.016236383467912674,
        "X": 0.09825684130191803,
        "B": 0.1355229914188385,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77125_77128_1",
      "ports": {
        "bus1": 77125,
        "bus2": 77128
      },
      "params": {
        "R": 0.0050203558057546616,
        "X": 0.02743402123451233,
        "B": 0.14283762872219086,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77125_77141_1",
      "ports": {
        "bus1": 77125,
        "bus2": 77141
      },
      "params": {
        "R": 0.01413901336491108,
        "X": 0.06079145893454552,
        "B": 0.10729397088289261,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77126_77134_1",
      "ports": {
        "bus1": 77126,
        "bus2": 77134
      },
      "params": {
        "R": 0.008340073749423027,
        "X": 0.0523567795753479,
        "B": 0.029047969728708267,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77127_77128_1",
      "ports": {
        "bus1": 77127,
        "bus2": 77128
      },
      "params": {
        "R": 0.00028704185388050973,
        "X": 0.0011790990829467773,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77128_77165_1",
      "ports": {
        "bus1": 77128,
        "bus2": 77165
      },
      "params": {
        "R": 0.03674858435988426,
        "X": 0.2726709842681885,
        "B": 0.06140058487653732,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77129_77130_1",
      "ports": {
        "bus1": 77129,
        "bus2": 77130
      },
      "params": {
        "R": 0.0002660791506059468,
        "X": 0.0010927330004051328,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77129_77131_1",
      "ports": {
        "bus1": 77129,
        "bus2": 77131
      },
      "params": {
        "R": 0.00024671561550348997,
        "X": 0.001021615113131702,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77129_77132_1",
      "ports": {
        "bus1": 77129,
        "bus2": 77132
      },
      "params": {
        "R": 0.00027628810494206846,
        "X": 0.00106007547583431,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77131_77140_1",
      "ports": {
        "bus1": 77131,
        "bus2": 77140
      },
      "params": {
        "R": 0.0032856992911547422,
        "X": 0.022926175966858864,
        "B": 0.035248443484306335,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77131_77141_1",
      "ports": {
        "bus1": 77131,
        "bus2": 77141
      },
      "params": {
        "R": 0.0056395395658910275,
        "X": 0.030775774270296097,
        "B": 0.015154129825532436,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77131_77142_1",
      "ports": {
        "bus1": 77131,
        "bus2": 77142
      },
      "params": {
        "R": 0.009128171019256115,
        "X": 0.048074789345264435,
        "B": 0.045723807066679,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77133_77227_1",
      "ports": {
        "bus1": 77133,
        "bus2": 77227
      },
      "params": {
        "R": 0.003491122741252184,
        "X": 0.03985689952969551,
        "B": 1.8011497259140015,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77134_77133_1",
      "ports": {
        "bus1": 77134,
        "bus2": 77133
      },
      "params": {
        "R": 0.0005117089604027569,
        "X": 0.027607275173068047,
        "tap": 1.0750000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77135_77136_1",
      "ports": {
        "bus1": 77135,
        "bus2": 77136
      },
      "params": {
        "R": 0.00021627088426612318,
        "X": 0.001078496454283595,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77137_77138_1",
      "ports": {
        "bus1": 77137,
        "bus2": 77138
      },
      "params": {
        "R": 0.00020415835024323314,
        "X": 0.0011898939264938235,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77137_77139_1",
      "ports": {
        "bus1": 77137,
        "bus2": 77139
      },
      "params": {
        "R": 0.00024555850541219115,
        "X": 0.0010547343408688903,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77139_77148_1",
      "ports": {
        "bus1": 77139,
        "bus2": 77148
      },
      "params": {
        "R": 0.005260813981294632,
        "X": 0.035795923322439194,
        "B": 0.02339101769030094,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77140_77134_1",
      "ports": {
        "bus1": 77140,
        "bus2": 77134
      },
      "params": {
        "R": 0.006129310466349125,
        "X": 0.035734836012125015,
        "B": 0.028271151706576347,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77142_77134_1",
      "ports": {
        "bus1": 77142,
        "bus2": 77134
      },
      "params": {
        "R": 0.0068902079947292805,
        "X": 0.04443509504199028,
        "B": 0.010597108863294125,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77142_77143_1",
      "ports": {
        "bus1": 77142,
        "bus2": 77143
      },
      "params": {
        "R": 0.00023655536642763764,
        "X": 0.001135505735874176,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77144_77134_1",
      "ports": {
        "bus1": 77144,
        "bus2": 77134
      },
      "params": {
        "R": 0.007094056811183691,
        "X": 0.045676521956920624,
        "B": 0.022152338176965714,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77144_77155_1",
      "ports": {
        "bus1": 77144,
        "bus2": 77155
      },
      "params": {
        "R": 0.008565345779061317,
        "X": 0.05471662059426308,
        "B": 0.06760989129543304,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77145_77146_1",
      "ports": {
        "bus1": 77145,
        "bus2": 77146
      },
      "params": {
        "R": 0.00026631521177478135,
        "X": 0.0011818335624411702,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77146_77139_1",
      "ports": {
        "bus1": 77146,
        "bus2": 77139
      },
      "params": {
        "R": 0.004805937875062227,
        "X": 0.03300616145133972,
        "B": 0.01902785897254944,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77146_77147_1",
      "ports": {
        "bus1": 77146,
        "bus2": 77147
      },
      "params": {
        "R": 0.005797390826046467,
        "X": 0.03427615016698837,
        "B": 0.019948694854974747,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77147_77140_1",
      "ports": {
        "bus1": 77147,
        "bus2": 77140
      },
      "params": {
        "R": 0.00886960607022047,
        "X": 0.044640447944402695,
        "B": 0.01574135199189186,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77148_77149_1",
      "ports": {
        "bus1": 77148,
        "bus2": 77149
      },
      "params": {
        "R": 0.00022146872652228922,
        "X": 0.0010269959457218647,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77148_77157_1",
      "ports": {
        "bus1": 77148,
        "bus2": 77157
      },
      "params": {
        "R": 0.010190947912633419,
        "X": 0.056118715554475784,
        "B": 0.07341562956571579,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77150_77151_1",
      "ports": {
        "bus1": 77150,
        "bus2": 77151
      },
      "params": {
        "R": 0.00027422612765803933,
        "X": 0.0011484578717499971,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77150_77164_1",
      "ports": {
        "bus1": 77150,
        "bus2": 77164
      },
      "params": {
        "R": 0.00604179035872221,
        "X": 0.03282301872968674,
        "B": 0.03253265097737312,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77152_77148_1",
      "ports": {
        "bus1": 77152,
        "bus2": 77148
      },
      "params": {
        "R": 0.008695471100509167,
        "X": 0.053225673735141754,
        "B": 0.07085797935724258,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77152_77153_1",
      "ports": {
        "bus1": 77152,
        "bus2": 77153
      },
      "params": {
        "R": 0.00022028449166100472,
        "X": 0.0010570093290880322,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77154_77152_1",
      "ports": {
        "bus1": 77154,
        "bus2": 77152
      },
      "params": {
        "R": 0.004143363796174526,
        "X": 0.024171968922019005,
        "B": 0.061019014567136765,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77155_74122_1",
      "ports": {
        "bus1": 77155,
        "bus2": 74122
      },
      "params": {
        "R": 0.017227647826075554,
        "X": 0.08446884155273438,
        "B": 0.11475858837366104,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77155_77135_1",
      "ports": {
        "bus1": 77155,
        "bus2": 77135
      },
      "params": {
        "R": 0.008626081049442291,
        "X": 0.046218741685152054,
        "B": 0.017194774001836777,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77155_77156_1",
      "ports": {
        "bus1": 77155,
        "bus2": 77156
      },
      "params": {
        "R": 0.00028287468012422323,
        "X": 0.0011520009720698,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77157_77167_1",
      "ports": {
        "bus1": 77157,
        "bus2": 77167
      },
      "params": {
        "R": 0.01416793093085289,
        "X": 0.05038515850901604,
        "B": 0.018942903727293015,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77158_77159_1",
      "ports": {
        "bus1": 77158,
        "bus2": 77159
      },
      "params": {
        "R": 0.00027674849843606353,
        "X": 0.0010891564888879657,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77159_74132_1",
      "ports": {
        "bus1": 77159,
        "bus2": 74132
      },
      "params": {
        "R": 0.005406632553786039,
        "X": 0.04050320386886597,
        "B": 0.021694794297218323,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77160_77135_1",
      "ports": {
        "bus1": 77160,
        "bus2": 77135
      },
      "params": {
        "R": 0.017335597425699234,
        "X": 0.11244171112775803,
        "B": 0.12282683700323105,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77161_77162_1",
      "ports": {
        "bus1": 77161,
        "bus2": 77162
      },
      "params": {
        "R": 0.0002856138744391501,
        "X": 0.0010084564564749599,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77161_77163_1",
      "ports": {
        "bus1": 77161,
        "bus2": 77163
      },
      "params": {
        "R": 0.00027976042474620044,
        "X": 0.0010047913528978825,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77163_77155_1",
      "ports": {
        "bus1": 77163,
        "bus2": 77155
      },
      "params": {
        "R": 0.013684486970305443,
        "X": 0.06285965442657471,
        "B": 0.027682753279805183,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77165_77164_1",
      "ports": {
        "bus1": 77165,
        "bus2": 77164
      },
      "params": {
        "R": 0.004089317750185728,
        "X": 0.02931385487318039,
        "B": 0.02189033292233944,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77165_77166_1",
      "ports": {
        "bus1": 77165,
        "bus2": 77166
      },
      "params": {
        "R": 0.00025575331528671086,
        "X": 0.0011296606389805675,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77165_77222_1",
      "ports": {
        "bus1": 77165,
        "bus2": 77222
      },
      "params": {
        "R": 0.008179733529686928,
        "X": 0.05176284536719322,
        "B": 0.019159676507115364,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77167_77177_1",
      "ports": {
        "bus1": 77167,
        "bus2": 77177
      },
      "params": {
        "R": 0.01201635506004095,
        "X": 0.07446860522031784,
        "B": 0.025604235008358955,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77169_77154_1",
      "ports": {
        "bus1": 77169,
        "bus2": 77154
      },
      "params": {
        "R": 0.009306118823587894,
        "X": 0.06586000323295593,
        "B": 0.0352848581969738,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77170_77171_1",
      "ports": {
        "bus1": 77170,
        "bus2": 77171
      },
      "params": {
        "R": 0.0002350319700781256,
        "X": 0.0010260627605021,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77172_77173_1",
      "ports": {
        "bus1": 77172,
        "bus2": 77173
      },
      "params": {
        "R": 0.00027031434001401067,
        "X": 0.0010290790814906359,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77172_77174_1",
      "ports": {
        "bus1": 77172,
        "bus2": 77174
      },
      "params": {
        "R": 0.000230603531235829,
        "X": 0.0011482894187793136,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77175_77176_1",
      "ports": {
        "bus1": 77175,
        "bus2": 77176
      },
      "params": {
        "R": 0.0002244376519229263,
        "X": 0.0011434265179559588,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77175_77177_1",
      "ports": {
        "bus1": 77175,
        "bus2": 77177
      },
      "params": {
        "R": 0.0002696846495382488,
        "X": 0.0010051747085526586,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77175_77178_1",
      "ports": {
        "bus1": 77175,
        "bus2": 77178
      },
      "params": {
        "R": 0.00020105511066503823,
        "X": 0.001122289802879095,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77180_77181_1",
      "ports": {
        "bus1": 77180,
        "bus2": 77181
      },
      "params": {
        "R": 0.00023477069044020027,
        "X": 0.0011697006411850452,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77180_77186_1",
      "ports": {
        "bus1": 77180,
        "bus2": 77186
      },
      "params": {
        "R": 0.005662519484758377,
        "X": 0.034183915704488754,
        "B": 0.011709707789123058,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77182_77183_1",
      "ports": {
        "bus1": 77182,
        "bus2": 77183
      },
      "params": {
        "R": 0.00024653610307723284,
        "X": 0.0010495241731405258,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77183_74111_1",
      "ports": {
        "bus1": 77183,
        "bus2": 74111
      },
      "params": {
        "R": 0.02007962390780449,
        "X": 0.11990513652563095,
        "B": 0.048948392271995544,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77184_77180_1",
      "ports": {
        "bus1": 77184,
        "bus2": 77180
      },
      "params": {
        "R": 0.009489635936915874,
        "X": 0.0568968690931797,
        "B": 0.07976768165826797,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77185_77187_1",
      "ports": {
        "bus1": 77185,
        "bus2": 77187
      },
      "params": {
        "R": 0.0004677301039919257,
        "X": 0.03234325349330902,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77185_77188_1",
      "ports": {
        "bus1": 77185,
        "bus2": 77188
      },
      "params": {
        "R": 0.0004092129529453814,
        "X": 0.028810733929276466,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77185_77189_1",
      "ports": {
        "bus1": 77185,
        "bus2": 77189
      },
      "params": {
        "R": 0.0005974075174890459,
        "X": 0.033801380544900894,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77185_77190_1",
      "ports": {
        "bus1": 77185,
        "bus2": 77190
      },
      "params": {
        "R": 0.00047429095138795674,
        "X": 0.02902534231543541,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77185_77191_1",
      "ports": {
        "bus1": 77185,
        "bus2": 77191
      },
      "params": {
        "R": 0.000572127872146666,
        "X": 0.02707778476178646,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77185_77192_1",
      "ports": {
        "bus1": 77185,
        "bus2": 77192
      },
      "params": {
        "R": 0.00020850270811934024,
        "X": 0.0010986488778144121,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77186_77174_1",
      "ports": {
        "bus1": 77186,
        "bus2": 77174
      },
      "params": {
        "R": 0.018680991604924202,
        "X": 0.11313999444246292,
        "B": 0.09991492331027985,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77186_77185_1",
      "ports": {
        "bus1": 77186,
        "bus2": 77185
      },
      "params": {
        "R": 0.00048607675125822425,
        "X": 0.03351617604494095,
        "tap": 0.9750000238418579,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77192_74234_1",
      "ports": {
        "bus1": 77192,
        "bus2": 74234
      },
      "params": {
        "R": 0.0021007980685681105,
        "X": 0.02424885891377926,
        "B": 0.3644547760486603,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77193_77195_1",
      "ports": {
        "bus1": 77193,
        "bus2": 77195
      },
      "params": {
        "R": 0.0003625722019933164,
        "X": 0.019386397674679756,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77193_77196_1",
      "ports": {
        "bus1": 77193,
        "bus2": 77196
      },
      "params": {
        "R": 0.000550737720914185,
        "X": 0.029839033260941505,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77193_77197_1",
      "ports": {
        "bus1": 77193,
        "bus2": 77197
      },
      "params": {
        "R": 0.0007857885793782771,
        "X": 0.03515693172812462,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77194_77114_1",
      "ports": {
        "bus1": 77194,
        "bus2": 77114
      },
      "params": {
        "R": 0.013586021959781647,
        "X": 0.0792854055762291,
        "B": 0.021385017782449722,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77194_77193_1",
      "ports": {
        "bus1": 77194,
        "bus2": 77193
      },
      "params": {
        "R": 0.0003628447884693742,
        "X": 0.024193229153752327,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77198_77005_1",
      "ports": {
        "bus1": 77198,
        "bus2": 77005
      },
      "params": {
        "R": 0.01933128759264946,
        "X": 0.11541930586099625,
        "B": 0.10750391334295273,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77198_77199_1",
      "ports": {
        "bus1": 77198,
        "bus2": 77199
      },
      "params": {
        "R": 0.008098093792796135,
        "X": 0.20605908334255219,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77200_77201_1",
      "ports": {
        "bus1": 77200,
        "bus2": 77201
      },
      "params": {
        "R": 0.0002953849034383893,
        "X": 0.001158837229013443,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77201_77269_1",
      "ports": {
        "bus1": 77201,
        "bus2": 77269
      },
      "params": {
        "R": 0.0042115468531847,
        "X": 0.016974961385130882,
        "B": 0.004984711296856403,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77202_77204_1",
      "ports": {
        "bus1": 77202,
        "bus2": 77204
      },
      "params": {
        "R": 0.00021732831373810768,
        "X": 0.014422672800719738,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77202_77205_1",
      "ports": {
        "bus1": 77202,
        "bus2": 77205
      },
      "params": {
        "R": 0.0002444867859594524,
        "X": 0.0010201218537986279,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77202_77287_1",
      "ports": {
        "bus1": 77202,
        "bus2": 77287
      },
      "params": {
        "R": 0.0008708290988579392,
        "X": 0.010493607260286808,
        "B": 0.26025548577308655,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77203_77093_1",
      "ports": {
        "bus1": 77203,
        "bus2": 77093
      },
      "params": {
        "R": 0.011192533187568188,
        "X": 0.06737115234136581,
        "B": 0.035875942558050156,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77203_77202_1",
      "ports": {
        "bus1": 77203,
        "bus2": 77202
      },
      "params": {
        "R": 0.0006838474073447287,
        "X": 0.03346087783575058,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77206_77207_1",
      "ports": {
        "bus1": 77206,
        "bus2": 77207
      },
      "params": {
        "R": 0.011820492334663868,
        "X": 0.37164023518562317,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77206_77208_2",
      "ports": {
        "bus1": 77206,
        "bus2": 77208
      },
      "params": {
        "R": 0.00020700000459328294,
        "X": 0.0010860000038519502,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77206_77208_1",
      "ports": {
        "bus1": 77206,
        "bus2": 77208
      },
      "params": {
        "R": 0.0002069464244414121,
        "X": 0.0010855590226128697,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77208_77063_1",
      "ports": {
        "bus1": 77208,
        "bus2": 77063
      },
      "params": {
        "R": 0.018205830827355385,
        "X": 0.10549994558095932,
        "B": 0.19148460030555725,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77209_77051_1",
      "ports": {
        "bus1": 77209,
        "bus2": 77051
      },
      "params": {
        "R": 0.00497478386387229,
        "X": 0.06439483165740967,
        "B": 1.1818958520889282,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77209_77212_1",
      "ports": {
        "bus1": 77209,
        "bus2": 77212
      },
      "params": {
        "R": 0.0005633815890178084,
        "X": 0.03331352770328522,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77209_77213_1",
      "ports": {
        "bus1": 77209,
        "bus2": 77213
      },
      "params": {
        "R": 0.00016937869077082723,
        "X": 0.01369268074631691,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77209_77220_1",
      "ports": {
        "bus1": 77209,
        "bus2": 77220
      },
      "params": {
        "R": 0.002158745424821973,
        "X": 0.025762338191270828,
        "B": 0.5373532176017761,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77210_77022_1",
      "ports": {
        "bus1": 77210,
        "bus2": 77022
      },
      "params": {
        "R": 0.0029805698432028294,
        "X": 0.022360581904649734,
        "B": 0.00849401205778122,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77210_77212_1",
      "ports": {
        "bus1": 77210,
        "bus2": 77212
      },
      "params": {
        "R": -0.00017805254901759326,
        "X": -0.010528489015996456,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77211_77212_1",
      "ports": {
        "bus1": 77211,
        "bus2": 77212
      },
      "params": {
        "R": 0.0018457964761182666,
        "X": 0.10914449393749237,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77214_77216_1",
      "ports": {
        "bus1": 77214,
        "bus2": 77216
      },
      "params": {
        "R": 0.0008353508310392499,
        "X": 0.04012635722756386,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77214_77217_1",
      "ports": {
        "bus1": 77214,
        "bus2": 77217
      },
      "params": {
        "R": 0.00044404889922589064,
        "X": 0.028721816837787628,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77214_77218_1",
      "ports": {
        "bus1": 77214,
        "bus2": 77218
      },
      "params": {
        "R": 0.0006197578040882945,
        "X": 0.036735400557518005,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77214_77219_1",
      "ports": {
        "bus1": 77214,
        "bus2": 77219
      },
      "params": {
        "R": 0.0007318821153603494,
        "X": 0.02911887690424919,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77214_77220_1",
      "ports": {
        "bus1": 77214,
        "bus2": 77220
      },
      "params": {
        "R": 0.0002837139763869345,
        "X": 0.0011055778013542295,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77215_77214_1",
      "ports": {
        "bus1": 77215,
        "bus2": 77214
      },
      "params": {
        "R": 0.00040082968189381063,
        "X": 0.023471379652619362,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77220_77254_1",
      "ports": {
        "bus1": 77220,
        "bus2": 77254
      },
      "params": {
        "R": 0.002834181534126401,
        "X": 0.03252755478024483,
        "B": 1.3140822649002075,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77221_77223_1",
      "ports": {
        "bus1": 77221,
        "bus2": 77223
      },
      "params": {
        "R": 0.0004834272840525955,
        "X": 0.030519705265760422,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77221_77224_1",
      "ports": {
        "bus1": 77221,
        "bus2": 77224
      },
      "params": {
        "R": 0.0004128646687604487,
        "X": 0.02670644223690033,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77221_77225_1",
      "ports": {
        "bus1": 77221,
        "bus2": 77225
      },
      "params": {
        "R": 0.0006489500519819558,
        "X": 0.035787470638751984,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77221_77226_1",
      "ports": {
        "bus1": 77221,
        "bus2": 77226
      },
      "params": {
        "R": 0.00047610412002541125,
        "X": 0.03655136749148369,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77221_77227_1",
      "ports": {
        "bus1": 77221,
        "bus2": 77227
      },
      "params": {
        "R": 0.00028076604939997196,
        "X": 0.0011882167309522629,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77222_77150_1",
      "ports": {
        "bus1": 77222,
        "bus2": 77150
      },
      "params": {
        "R": 0.00896329153329134,
        "X": 0.051734134554862976,
        "B": 0.014031128026545048,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77222_77168_1",
      "ports": {
        "bus1": 77222,
        "bus2": 77168
      },
      "params": {
        "R": 0.014478226192295551,
        "X": 0.07544656097888947,
        "B": 0.06075054407119751,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77222_77221_1",
      "ports": {
        "bus1": 77222,
        "bus2": 77221
      },
      "params": {
        "R": 0.0005184999317862093,
        "X": 0.031098859384655952,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77227_77252_1",
      "ports": {
        "bus1": 77227,
        "bus2": 77252
      },
      "params": {
        "R": 0.003981817048043013,
        "X": 0.0486784428358078,
        "B": 0.9402340054512024,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77227_77287_1",
      "ports": {
        "bus1": 77227,
        "bus2": 77287
      },
      "params": {
        "R": 0.006696492899209261,
        "X": 0.06867875903844833,
        "B": 0.8254263997077942,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77228_77230_1",
      "ports": {
        "bus1": 77228,
        "bus2": 77230
      },
      "params": {
        "R": 0.00025867452495731413,
        "X": 0.001079208799637854,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77229_77099_1",
      "ports": {
        "bus1": 77229,
        "bus2": 77099
      },
      "params": {
        "R": 0.0018635878805071115,
        "X": 0.007204172667115927,
        "B": 0.01121063157916069,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77229_77101_1",
      "ports": {
        "bus1": 77229,
        "bus2": 77101
      },
      "params": {
        "R": 0.004414469003677368,
        "X": 0.023911816999316216,
        "B": 0.009804066270589828,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77229_77228_1",
      "ports": {
        "bus1": 77229,
        "bus2": 77228
      },
      "params": {
        "R": 0.0005879935342818499,
        "X": 0.043485693633556366,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77230_77193_1",
      "ports": {
        "bus1": 77230,
        "bus2": 77193
      },
      "params": {
        "R": 0.002687989268451929,
        "X": 0.029118433594703674,
        "B": 0.9351980090141296,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77230_77263_1",
      "ports": {
        "bus1": 77230,
        "bus2": 77263
      },
      "params": {
        "R": 0.00303871207870543,
        "X": 0.03916444629430771,
        "B": 0.6511734127998352,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77231_77113_1",
      "ports": {
        "bus1": 77231,
        "bus2": 77113
      },
      "params": {
        "R": 0.014890875667333603,
        "X": 0.08433626592159271,
        "B": 0.03893354907631874,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77232_77235_1",
      "ports": {
        "bus1": 77232,
        "bus2": 77235
      },
      "params": {
        "R": 0.0008615863043814898,
        "X": 0.054320078343153,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77232_77236_1",
      "ports": {
        "bus1": 77232,
        "bus2": 77236
      },
      "params": {
        "R": 0.0005409724544733763,
        "X": 0.03277328610420227,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77232_77237_1",
      "ports": {
        "bus1": 77232,
        "bus2": 77237
      },
      "params": {
        "R": 0.0005598640418611467,
        "X": 0.03666749224066734,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77232_77238_1",
      "ports": {
        "bus1": 77232,
        "bus2": 77238
      },
      "params": {
        "R": 0.0007242230349220335,
        "X": 0.04217841103672981,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77233_77148_1",
      "ports": {
        "bus1": 77233,
        "bus2": 77148
      },
      "params": {
        "R": 0.010927681811153889,
        "X": 0.0646611824631691,
        "B": 0.03659825399518013,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77233_77152_1",
      "ports": {
        "bus1": 77233,
        "bus2": 77152
      },
      "params": {
        "R": 0.003261178033426404,
        "X": 0.02300943247973919,
        "B": 0.020519806072115898,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77233_77235_1",
      "ports": {
        "bus1": 77233,
        "bus2": 77235
      },
      "params": {
        "R": -0.00044479206553660333,
        "X": -0.02804262563586235,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77234_77235_1",
      "ports": {
        "bus1": 77234,
        "bus2": 77235
      },
      "params": {
        "R": 0.0023533832281827927,
        "X": 0.14837278425693512,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77239_77242_1",
      "ports": {
        "bus1": 77239,
        "bus2": 77242
      },
      "params": {
        "R": 0.0003584834048524499,
        "X": 0.02383195050060749,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77239_77243_1",
      "ports": {
        "bus1": 77239,
        "bus2": 77243
      },
      "params": {
        "R": 0.0005061044357717037,
        "X": 0.037337854504585266,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77239_77244_1",
      "ports": {
        "bus1": 77239,
        "bus2": 77244
      },
      "params": {
        "R": 0.00037350895581766963,
        "X": 0.02346193976700306,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77239_77245_1",
      "ports": {
        "bus1": 77239,
        "bus2": 77245
      },
      "params": {
        "R": 0.0007130996091291308,
        "X": 0.03776558116078377,
        "tap": 1.0437500476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77239_77246_1",
      "ports": {
        "bus1": 77239,
        "bus2": 77246
      },
      "params": {
        "R": 0.00021545228082686663,
        "X": 0.0010684998705983162,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77240_77001_1",
      "ports": {
        "bus1": 77240,
        "bus2": 77001
      },
      "params": {
        "R": 0.12999999523162842,
        "X": 0.7400000095367432,
        "B": 0.1599999964237213,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77240_77001_2",
      "ports": {
        "bus1": 77240,
        "bus2": 77001
      },
      "params": {
        "R": 0.12999999523162842,
        "X": 0.7400000095367432,
        "B": 0.1599999964237213,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77240_77004_1",
      "ports": {
        "bus1": 77240,
        "bus2": 77004
      },
      "params": {
        "R": 0.022927045822143555,
        "X": 0.08003529906272888,
        "B": 0.03642020747065544,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77240_77242_1",
      "ports": {
        "bus1": 77240,
        "bus2": 77242
      },
      "params": {
        "R": -0.00012037671694997698,
        "X": -0.008002636954188347,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77241_77242_1",
      "ports": {
        "bus1": 77241,
        "bus2": 77242
      },
      "params": {
        "R": 0.0012526875361800194,
        "X": 0.0832785815000534,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77247_77020_1",
      "ports": {
        "bus1": 77247,
        "bus2": 77020
      },
      "params": {
        "R": 0.003008341183885932,
        "X": 0.015012743882834911,
        "B": 0.04941539093852043,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77247_77022_1",
      "ports": {
        "bus1": 77247,
        "bus2": 77022
      },
      "params": {
        "R": 0.004875676240772009,
        "X": 0.029147805646061897,
        "B": 0.011782289482653141,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77247_77210_1",
      "ports": {
        "bus1": 77247,
        "bus2": 77210
      },
      "params": {
        "R": 0.001019644201733172,
        "X": 0.004364881198853254,
        "B": 0.021589938551187515,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77247_77248_1",
      "ports": {
        "bus1": 77247,
        "bus2": 77248
      },
      "params": {
        "R": 0.004460244905203581,
        "X": 0.12123282253742218,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77249_77035_1",
      "ports": {
        "bus1": 77249,
        "bus2": 77035
      },
      "params": {
        "R": 0.03076222725212574,
        "X": 0.17217303812503815,
        "B": 0.1393127590417862,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77249_77043_1",
      "ports": {
        "bus1": 77249,
        "bus2": 77043
      },
      "params": {
        "R": 0.024772414937615395,
        "X": 0.1274159848690033,
        "B": 0.03740802779793739,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77249_77044_1",
      "ports": {
        "bus1": 77249,
        "bus2": 77044
      },
      "params": {
        "R": 0.022243289276957512,
        "X": 0.12982748448848724,
        "B": 0.06319059431552887,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77249_77250_1",
      "ports": {
        "bus1": 77249,
        "bus2": 77250
      },
      "params": {
        "R": 0.03400073200464249,
        "X": 1.2207468748092651,
        "tap": 1.0125000476837158,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77249_77251_1",
      "ports": {
        "bus1": 77249,
        "bus2": 77251
      },
      "params": {
        "R": 0.026767827570438385,
        "X": 0.9109154343605042,
        "tap": 1.0187499523162842,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77252_77232_1",
      "ports": {
        "bus1": 77252,
        "bus2": 77232
      },
      "params": {
        "R": 0.0057824840769171715,
        "X": 0.07255563884973526,
        "B": 1.4835954904556274,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77252_77272_1",
      "ports": {
        "bus1": 77252,
        "bus2": 77272
      },
      "params": {
        "R": 0.001421376713551581,
        "X": 0.01812732219696045,
        "B": 0.3062240481376648,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77253_77170_1",
      "ports": {
        "bus1": 77253,
        "bus2": 77170
      },
      "params": {
        "R": 0.005582686048001051,
        "X": 0.04238657280802727,
        "B": 0.08951585739850998,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77253_77179_1",
      "ports": {
        "bus1": 77253,
        "bus2": 77179
      },
      "params": {
        "R": 0.0036164463963359594,
        "X": 0.019005827605724335,
        "B": 0.0056458464823663235,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77253_77252_1",
      "ports": {
        "bus1": 77253,
        "bus2": 77252
      },
      "params": {
        "R": 0.0003399892884772271,
        "X": 0.015060151927173138,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77254_77257_1",
      "ports": {
        "bus1": 77254,
        "bus2": 77257
      },
      "params": {
        "R": 0.0006099057500250638,
        "X": 0.029285598546266556,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77254_77258_1",
      "ports": {
        "bus1": 77254,
        "bus2": 77258
      },
      "params": {
        "R": 0.00017276401922572404,
        "X": 0.010891721583902836,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77254_77259_1",
      "ports": {
        "bus1": 77254,
        "bus2": 77259
      },
      "params": {
        "R": 0.000290973432129249,
        "X": 0.01665450818836689,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77254_77260_1",
      "ports": {
        "bus1": 77254,
        "bus2": 77260
      },
      "params": {
        "R": 0.00027489312924444675,
        "X": 0.018837692216038704,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77254_77261_1",
      "ports": {
        "bus1": 77254,
        "bus2": 77261
      },
      "params": {
        "R": 0.00018995741265825927,
        "X": 0.012667529284954071,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77254_77262_2",
      "ports": {
        "bus1": 77254,
        "bus2": 77262
      },
      "params": {
        "R": 0.00028199999360367656,
        "X": 0.0010219999821856618,
        "tap": 1.0,
        "phase": -0.4537856055185257
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77254_77262_1",
      "ports": {
        "bus1": 77254,
        "bus2": 77262
      },
      "params": {
        "R": 0.00028199999360367656,
        "X": 0.0010219999821856618,
        "tap": 1.0,
        "phase": -0.4537856055185257
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77254_77282_1",
      "ports": {
        "bus1": 77254,
        "bus2": 77282
      },
      "params": {
        "R": 0.002677380573004484,
        "X": 0.030442431569099426,
        "B": 0.4289014935493469,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77255_77001_1",
      "ports": {
        "bus1": 77255,
        "bus2": 77001
      },
      "params": {
        "R": 0.013385245576500893,
        "X": 0.08232158422470093,
        "B": 0.059440646320581436,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77255_77198_1",
      "ports": {
        "bus1": 77255,
        "bus2": 77198
      },
      "params": {
        "R": 0.008580229245126247,
        "X": 0.04280753433704376,
        "B": 0.012774818576872349,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77255_77257_1",
      "ports": {
        "bus1": 77255,
        "bus2": 77257
      },
      "params": {
        "R": -8.278334280475974e-05,
        "X": -0.003974970430135727,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77256_77257_1",
      "ports": {
        "bus1": 77256,
        "bus2": 77257
      },
      "params": {
        "R": 0.0032981864642351866,
        "X": 0.15836770832538605,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77263_77266_1",
      "ports": {
        "bus1": 77263,
        "bus2": 77266
      },
      "params": {
        "R": -0.00014544441364705563,
        "X": -0.009632328525185585,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77264_77266_1",
      "ports": {
        "bus1": 77264,
        "bus2": 77266
      },
      "params": {
        "R": 0.000656121876090765,
        "X": 0.0434529110789299,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77265_77266_1",
      "ports": {
        "bus1": 77265,
        "bus2": 77266
      },
      "params": {
        "R": 0.003232419490814209,
        "X": 0.2140730768442154,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77267_77067_1",
      "ports": {
        "bus1": 77267,
        "bus2": 77067
      },
      "params": {
        "R": 0.002606663852930069,
        "X": 0.01726854220032692,
        "B": 0.0036362505052238703,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77268_77202_1",
      "ports": {
        "bus1": 77268,
        "bus2": 77202
      },
      "params": {
        "R": 0.004626718815416098,
        "X": 0.052360132336616516,
        "B": 0.867101788520813,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77268_77230_1",
      "ports": {
        "bus1": 77268,
        "bus2": 77230
      },
      "params": {
        "R": 0.0036474447697401047,
        "X": 0.04286584630608559,
        "B": 0.6872241497039795,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77269_77267_1",
      "ports": {
        "bus1": 77269,
        "bus2": 77267
      },
      "params": {
        "R": 0.0005504657747223973,
        "X": 0.0038416539318859577,
        "B": 0.000984800630249083,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77269_77268_1",
      "ports": {
        "bus1": 77269,
        "bus2": 77268
      },
      "params": {
        "R": 0.00034205225529149175,
        "X": 0.023657409474253654,
        "tap": 0.987500011920929,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77270_77271_1",
      "ports": {
        "bus1": 77270,
        "bus2": 77271
      },
      "params": {
        "R": 0.00029722353792749345,
        "X": 0.0010619239183142781,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77272_74234_1",
      "ports": {
        "bus1": 77272,
        "bus2": 74234
      },
      "params": {
        "R": 0.0006637459737248719,
        "X": 0.008403033018112183,
        "B": 0.2007860541343689,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77272_77274_1",
      "ports": {
        "bus1": 77272,
        "bus2": 77274
      },
      "params": {
        "R": 0.0006081290193833411,
        "X": 0.03369847312569618,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77272_77275_1",
      "ports": {
        "bus1": 77272,
        "bus2": 77275
      },
      "params": {
        "R": 0.000282949855318293,
        "X": 0.01700151152908802,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77272_77276_1",
      "ports": {
        "bus1": 77272,
        "bus2": 77276
      },
      "params": {
        "R": 0.0005817951168864965,
        "X": 0.039513200521469116,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77272_77277_1",
      "ports": {
        "bus1": 77272,
        "bus2": 77277
      },
      "params": {
        "R": 0.0004104763502255082,
        "X": 0.026410123333334923,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77272_77278_1",
      "ports": {
        "bus1": 77272,
        "bus2": 77278
      },
      "params": {
        "R": 0.0004176287620794028,
        "X": 0.03096722811460495,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77273_77183_1",
      "ports": {
        "bus1": 77273,
        "bus2": 77183
      },
      "params": {
        "R": 0.006610264535993338,
        "X": 0.04138162359595299,
        "B": 0.016094841063022614,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77273_77272_1",
      "ports": {
        "bus1": 77273,
        "bus2": 77272
      },
      "params": {
        "R": 0.0003007008053828031,
        "X": 0.018051020801067352,
        "tap": 1.03125,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77279_77280_1",
      "ports": {
        "bus1": 77279,
        "bus2": 77280
      },
      "params": {
        "R": 0.001881453557871282,
        "X": 0.06372858583927155,
        "tap": 1.0625,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77279_77281_1",
      "ports": {
        "bus1": 77279,
        "bus2": 77281
      },
      "params": {
        "R": 0.00028421293245628476,
        "X": 0.001041540876030922,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77281_77116_1",
      "ports": {
        "bus1": 77281,
        "bus2": 77116
      },
      "params": {
        "R": 0.01092794630676508,
        "X": 0.06078724563121796,
        "B": 0.051356375217437744,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77281_77203_1",
      "ports": {
        "bus1": 77281,
        "bus2": 77203
      },
      "params": {
        "R": 0.004805342759937048,
        "X": 0.024527525529265404,
        "B": 0.005860986653715372,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77282_77209_1",
      "ports": {
        "bus1": 77282,
        "bus2": 77209
      },
      "params": {
        "R": 0.0017499355599284172,
        "X": 0.024732680991292,
        "B": 0.42357107996940613,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77282_77285_1",
      "ports": {
        "bus1": 77282,
        "bus2": 77285
      },
      "params": {
        "R": 0.000685972860082984,
        "X": 0.043368156999349594,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77282_77286_1",
      "ports": {
        "bus1": 77282,
        "bus2": 77286
      },
      "params": {
        "R": 0.00050511205336079,
        "X": 0.029652966186404228,
        "tap": 0.9937499761581421,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77283_77008_1",
      "ports": {
        "bus1": 77283,
        "bus2": 77008
      },
      "params": {
        "R": 0.006034827325493097,
        "X": 0.030809929594397545,
        "B": 0.011355208232998848,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77283_77010_1",
      "ports": {
        "bus1": 77283,
        "bus2": 77010
      },
      "params": {
        "R": 0.015601572580635548,
        "X": 0.10733713209629059,
        "B": 0.05831531435251236,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77283_77285_1",
      "ports": {
        "bus1": 77283,
        "bus2": 77285
      },
      "params": {
        "R": -0.0002756049216259271,
        "X": -0.017424125224351883,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77284_77285_1",
      "ports": {
        "bus1": 77284,
        "bus2": 77285
      },
      "params": {
        "R": 0.0028789127245545387,
        "X": 0.18200886249542236,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77287_77289_1",
      "ports": {
        "bus1": 77287,
        "bus2": 77289
      },
      "params": {
        "R": 0.0004417232994455844,
        "X": 0.024051904678344727,
        "tap": 1.006250023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77288_77116_1",
      "ports": {
        "bus1": 77288,
        "bus2": 77116
      },
      "params": {
        "R": 0.015891384333372116,
        "X": 0.08849099278450012,
        "B": 0.0287652388215065,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77288_77287_1",
      "ports": {
        "bus1": 77288,
        "bus2": 77287
      },
      "params": {
        "R": 0.0005920096882618964,
        "X": 0.037435613572597504,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_77290_77295_1",
      "ports": {
        "bus1": 77290,
        "bus2": 77295
      },
      "params": {
        "R": 0.002222862560302019,
        "X": 0.013667313382029533,
        "B": 0.002914017764851451,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77291_77292_1",
      "ports": {
        "bus1": 77291,
        "bus2": 77292
      },
      "params": {
        "R": 0.0002533945953473449,
        "X": 0.0011966839665547013,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77291_77293_1",
      "ports": {
        "bus1": 77291,
        "bus2": 77293
      },
      "params": {
        "R": 0.00022852786059956998,
        "X": 0.00108812574762851,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77292_77076_1",
      "ports": {
        "bus1": 77292,
        "bus2": 77076
      },
      "params": {
        "R": 0.008812382817268372,
        "X": 0.046129707247018814,
        "B": 0.02395928092300892,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77294_77295_1",
      "ports": {
        "bus1": 77294,
        "bus2": 77295
      },
      "params": {
        "R": 0.0002415526396362111,
        "X": 0.0011516765225678682,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_77295_77292_1",
      "ports": {
        "bus1": 77295,
        "bus2": 77292
      },
      "params": {
        "R": 0.0011662609176710248,
        "X": 0.008170748129487038,
        "B": 0.011196640320122242,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80000_80001_1",
      "ports": {
        "bus1": 80000,
        "bus2": 80001
      },
      "params": {
        "R": 0.0002503669529687613,
        "X": 0.0011610058136284351,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80000_80002_1",
      "ports": {
        "bus1": 80000,
        "bus2": 80002
      },
      "params": {
        "R": 0.0002166046033380553,
        "X": 0.0011266714427620173,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80001_53093_1",
      "ports": {
        "bus1": 80001,
        "bus2": 53093
      },
      "params": {
        "R": 0.0033864097204059362,
        "X": 0.011654160916805267,
        "B": 0.0021881950087845325,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80001_53265_1",
      "ports": {
        "bus1": 80001,
        "bus2": 53265
      },
      "params": {
        "R": 0.0048840283416211605,
        "X": 0.019166598096489906,
        "B": 0.010073182173073292,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80004_53093_1",
      "ports": {
        "bus1": 80004,
        "bus2": 53093
      },
      "params": {
        "R": 0.001578676630742848,
        "X": 0.007424230221658945,
        "B": 0.0011993828229606152,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80005_80085_1",
      "ports": {
        "bus1": 80005,
        "bus2": 80085
      },
      "params": {
        "R": 0.006996591575443745,
        "X": 0.034772202372550964,
        "B": 0.011940043419599533,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80006_53245_1",
      "ports": {
        "bus1": 80006,
        "bus2": 53245
      },
      "params": {
        "R": 0.0011849713046103716,
        "X": 0.008945443667471409,
        "B": 0.04194539785385132,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80007_80006_1",
      "ports": {
        "bus1": 80007,
        "bus2": 80006
      },
      "params": {
        "R": 0.0013257081154733896,
        "X": 0.051921404898166656,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_80007_80006_2",
      "ports": {
        "bus1": 80007,
        "bus2": 80006
      },
      "params": {
        "R": 0.0013257081154733896,
        "X": 0.051921404898166656,
        "tap": 1.100000023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_80007_80006_3",
      "ports": {
        "bus1": 80007,
        "bus2": 80006
      },
      "params": {
        "R": 0.0013257081154733896,
        "X": 0.051921404898166656,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_80007_80011_1",
      "ports": {
        "bus1": 80007,
        "bus2": 80011
      },
      "params": {
        "R": 0.0015451029175892472,
        "X": 0.0078111072070896626,
        "B": 0.0016350247897207737,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80007_80025_1",
      "ports": {
        "bus1": 80007,
        "bus2": 80025
      },
      "params": {
        "R": 0.003529154695570469,
        "X": 0.010291678830981255,
        "B": 0.0017564884619787335,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80007_80030_1",
      "ports": {
        "bus1": 80007,
        "bus2": 80030
      },
      "params": {
        "R": 0.006632403004914522,
        "X": 0.03318719193339348,
        "B": 0.02240740694105625,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80008_80009_1",
      "ports": {
        "bus1": 80008,
        "bus2": 80009
      },
      "params": {
        "R": 0.00025294828810729086,
        "X": 0.0010721598519012332,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80008_80010_1",
      "ports": {
        "bus1": 80008,
        "bus2": 80010
      },
      "params": {
        "R": 0.002827792428433895,
        "X": 0.014452341943979263,
        "B": 0.005122601520270109,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80008_80025_1",
      "ports": {
        "bus1": 80008,
        "bus2": 80025
      },
      "params": {
        "R": 0.003966770134866238,
        "X": 0.01943107321858406,
        "B": 0.0023762877099215984,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80008_80032_1",
      "ports": {
        "bus1": 80008,
        "bus2": 80032
      },
      "params": {
        "R": 0.0028698439709842205,
        "X": 0.016036417335271835,
        "B": 0.003370564663782716,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80010_53240_1",
      "ports": {
        "bus1": 80010,
        "bus2": 53240
      },
      "params": {
        "R": 0.001414991682395339,
        "X": 0.0057896957732737064,
        "B": 0.0012878994457423687,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80011_80036_1",
      "ports": {
        "bus1": 80011,
        "bus2": 80036
      },
      "params": {
        "R": 0.004307687748223543,
        "X": 0.024677295237779617,
        "B": 0.008795579895377159,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80012_80004_1",
      "ports": {
        "bus1": 80012,
        "bus2": 80004
      },
      "params": {
        "R": 0.0048942845314741135,
        "X": 0.017766283825039864,
        "B": 0.020574050024151802,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80012_80007_1",
      "ports": {
        "bus1": 80012,
        "bus2": 80007
      },
      "params": {
        "R": 0.006113081239163876,
        "X": 0.028517255559563637,
        "B": 0.005182765424251556,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80013_53240_1",
      "ports": {
        "bus1": 80013,
        "bus2": 53240
      },
      "params": {
        "R": 0.003205506596714258,
        "X": 0.01595587283372879,
        "B": 0.008745517581701279,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80013_80032_1",
      "ports": {
        "bus1": 80013,
        "bus2": 80032
      },
      "params": {
        "R": 0.0065591000020504,
        "X": 0.03348739817738533,
        "B": 0.014174818992614746,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80014_80015_1",
      "ports": {
        "bus1": 80014,
        "bus2": 80015
      },
      "params": {
        "R": 0.00028675730573013425,
        "X": 0.0011529065668582916,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80014_80016_1",
      "ports": {
        "bus1": 80014,
        "bus2": 80016
      },
      "params": {
        "R": 0.0002220946626039222,
        "X": 0.0010620958637446165,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80016_80024_1",
      "ports": {
        "bus1": 80016,
        "bus2": 80024
      },
      "params": {
        "R": 0.000699139665812254,
        "X": 0.002021494787186384,
        "B": 0.0006380954291671515,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80016_80085_1",
      "ports": {
        "bus1": 80016,
        "bus2": 80085
      },
      "params": {
        "R": 0.004373468924313784,
        "X": 0.01674697920680046,
        "B": 0.010860848240554333,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80018_80019_1",
      "ports": {
        "bus1": 80018,
        "bus2": 80019
      },
      "params": {
        "R": 0.00025421209284104407,
        "X": 0.001137832528911531,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80018_80100_1",
      "ports": {
        "bus1": 80018,
        "bus2": 80100
      },
      "params": {
        "R": 0.005022612866014242,
        "X": 0.029035016894340515,
        "B": 0.018364040181040764,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80020_80030_1",
      "ports": {
        "bus1": 80020,
        "bus2": 80030
      },
      "params": {
        "R": 0.0026563049759715796,
        "X": 0.015332009643316269,
        "B": 0.004842136055231094,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80020_80033_1",
      "ports": {
        "bus1": 80020,
        "bus2": 80033
      },
      "params": {
        "R": 0.005966098513454199,
        "X": 0.018508946523070335,
        "B": 0.006731681991368532,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80020_80050_1",
      "ports": {
        "bus1": 80020,
        "bus2": 80050
      },
      "params": {
        "R": 0.004535448271781206,
        "X": 0.020026246085762978,
        "B": 0.010384627617895603,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80021_80003_1",
      "ports": {
        "bus1": 80021,
        "bus2": 80003
      },
      "params": {
        "R": 0.004593235440552235,
        "X": 0.02076149918138981,
        "B": 0.004932792857289314,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80021_80025_1",
      "ports": {
        "bus1": 80021,
        "bus2": 80025
      },
      "params": {
        "R": 0.005393575876951218,
        "X": 0.023212209343910217,
        "B": 0.039486683905124664,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80022_80023_1",
      "ports": {
        "bus1": 80022,
        "bus2": 80023
      },
      "params": {
        "R": 0.00023218181740958244,
        "X": 0.0010662361746653914,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80022_80037_1",
      "ports": {
        "bus1": 80022,
        "bus2": 80037
      },
      "params": {
        "R": 0.005840354599058628,
        "X": 0.030399207025766373,
        "B": 0.006624211091548204,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80024_80054_1",
      "ports": {
        "bus1": 80024,
        "bus2": 80054
      },
      "params": {
        "R": 0.0010503082303330302,
        "X": 0.0042473734356462955,
        "B": 0.0018116991268470883,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80024_80058_1",
      "ports": {
        "bus1": 80024,
        "bus2": 80058
      },
      "params": {
        "R": 0.0010063982335850596,
        "X": 0.0054082409478724,
        "B": 0.02259432151913643,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80026_80017_1",
      "ports": {
        "bus1": 80026,
        "bus2": 80017
      },
      "params": {
        "R": 0.0026437868364155293,
        "X": 0.008682764135301113,
        "B": 0.002158095594495535,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80026_80027_1",
      "ports": {
        "bus1": 80026,
        "bus2": 80027
      },
      "params": {
        "R": 0.00028814069810323417,
        "X": 0.0010555003536865115,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80026_80028_1",
      "ports": {
        "bus1": 80026,
        "bus2": 80028
      },
      "params": {
        "R": 0.0043350402265787125,
        "X": 0.024473169818520546,
        "B": 0.004535621497780085,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80026_80036_1",
      "ports": {
        "bus1": 80026,
        "bus2": 80036
      },
      "params": {
        "R": 0.003510355483740568,
        "X": 0.01474213507026434,
        "B": 0.015538029372692108,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80028_80029_1",
      "ports": {
        "bus1": 80028,
        "bus2": 80029
      },
      "params": {
        "R": 0.0002264322538394481,
        "X": 0.001072780229151249,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80028_80088_1",
      "ports": {
        "bus1": 80028,
        "bus2": 80088
      },
      "params": {
        "R": 0.004680640529841185,
        "X": 0.02426445484161377,
        "B": 0.0028092944994568825,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80030_80031_1",
      "ports": {
        "bus1": 80030,
        "bus2": 80031
      },
      "params": {
        "R": 0.0002995280083268881,
        "X": 0.001130888587795198,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80032_80043_1",
      "ports": {
        "bus1": 80032,
        "bus2": 80043
      },
      "params": {
        "R": 0.007076395209878683,
        "X": 0.03914531320333481,
        "B": 0.027367249131202698,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80033_80034_1",
      "ports": {
        "bus1": 80033,
        "bus2": 80034
      },
      "params": {
        "R": 0.00023411272559314966,
        "X": 0.0011969935148954391,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80033_80044_1",
      "ports": {
        "bus1": 80033,
        "bus2": 80044
      },
      "params": {
        "R": 0.0055280826054513454,
        "X": 0.021086595952510834,
        "B": 0.03802620619535446,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80035_80033_1",
      "ports": {
        "bus1": 80035,
        "bus2": 80033
      },
      "params": {
        "R": 0.005728595424443483,
        "X": 0.02230452187359333,
        "B": 0.007035235874354839,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80035_80046_1",
      "ports": {
        "bus1": 80035,
        "bus2": 80046
      },
      "params": {
        "R": 0.008103848434984684,
        "X": 0.02828795835375786,
        "B": 0.01019401103258133,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80036_80018_1",
      "ports": {
        "bus1": 80036,
        "bus2": 80018
      },
      "params": {
        "R": 0.00042981395381502807,
        "X": 0.0015811689663678408,
        "B": 0.0009131032275035977,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80037_80017_1",
      "ports": {
        "bus1": 80037,
        "bus2": 80017
      },
      "params": {
        "R": 0.0048982216976583,
        "X": 0.02290305308997631,
        "B": 0.005591555964201689,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80038_80039_1",
      "ports": {
        "bus1": 80038,
        "bus2": 80039
      },
      "params": {
        "R": 0.0002637716825120151,
        "X": 0.0010331292869523168,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80038_80040_1",
      "ports": {
        "bus1": 80038,
        "bus2": 80040
      },
      "params": {
        "R": 0.0002751241554506123,
        "X": 0.0011015892960131168,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80038_80041_1",
      "ports": {
        "bus1": 80038,
        "bus2": 80041
      },
      "params": {
        "R": 0.0002085529558826238,
        "X": 0.0011658993316814303,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80038_80042_1",
      "ports": {
        "bus1": 80038,
        "bus2": 80042
      },
      "params": {
        "R": 0.0002831260790117085,
        "X": 0.0010388322407379746,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80040_80046_1",
      "ports": {
        "bus1": 80040,
        "bus2": 80046
      },
      "params": {
        "R": 0.003329132916405797,
        "X": 0.01121500413864851,
        "B": 0.003045555204153061,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80044_80073_1",
      "ports": {
        "bus1": 80044,
        "bus2": 80073
      },
      "params": {
        "R": 0.008922474458813667,
        "X": 0.04999053478240967,
        "B": 0.07961701601743698,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80045_80087_1",
      "ports": {
        "bus1": 80045,
        "bus2": 80087
      },
      "params": {
        "R": 0.0022721891291439533,
        "X": 0.02043827250599861,
        "B": 0.07730448991060257,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80046_80045_1",
      "ports": {
        "bus1": 80046,
        "bus2": 80045
      },
      "params": {
        "R": 0.0016744774766266346,
        "X": 0.04981882870197296,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_80046_80045_2",
      "ports": {
        "bus1": 80046,
        "bus2": 80045
      },
      "params": {
        "R": 0.0016744774766266346,
        "X": 0.04981882870197296,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_80046_80045_3",
      "ports": {
        "bus1": 80046,
        "bus2": 80045
      },
      "params": {
        "R": 0.0016744774766266346,
        "X": 0.04981882870197296,
        "tap": 1.068750023841858,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_80046_80062_1",
      "ports": {
        "bus1": 80046,
        "bus2": 80062
      },
      "params": {
        "R": 0.01130601018667221,
        "X": 0.052547283470630646,
        "B": 0.024269260466098785,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80047_80040_1",
      "ports": {
        "bus1": 80047,
        "bus2": 80040
      },
      "params": {
        "R": 0.004643744323402643,
        "X": 0.02124272659420967,
        "B": 0.003274746937677264,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80047_80058_1",
      "ports": {
        "bus1": 80047,
        "bus2": 80058
      },
      "params": {
        "R": 0.009475615806877613,
        "X": 0.05026642233133316,
        "B": 0.036736734211444855,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80048_80086_1",
      "ports": {
        "bus1": 80048,
        "bus2": 80086
      },
      "params": {
        "R": 0.00014599475252907723,
        "X": 0.0027685952372848988,
        "B": 0.4014543890953064,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80049_80045_1",
      "ports": {
        "bus1": 80049,
        "bus2": 80045
      },
      "params": {
        "R": 0.0012449646601453424,
        "X": 0.00944727472960949,
        "B": 0.029178909957408905,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80049_80048_1",
      "ports": {
        "bus1": 80049,
        "bus2": 80048
      },
      "params": {
        "R": 0.00018126278882846236,
        "X": 0.012786054983735085,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_80049_80052_1",
      "ports": {
        "bus1": 80049,
        "bus2": 80052
      },
      "params": {
        "R": 0.0017273646080866456,
        "X": 0.08986544609069824,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80049_80057_1",
      "ports": {
        "bus1": 80049,
        "bus2": 80057
      },
      "params": {
        "R": 0.001330276019871235,
        "X": 0.012952023185789585,
        "B": 0.047288678586483,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80049_80071_1",
      "ports": {
        "bus1": 80049,
        "bus2": 80071
      },
      "params": {
        "R": 0.003547901287674904,
        "X": 0.034101225435733795,
        "B": 0.08315329998731613,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80050_80022_1",
      "ports": {
        "bus1": 80050,
        "bus2": 80022
      },
      "params": {
        "R": 0.0008987853652797639,
        "X": 0.00548253720626235,
        "B": 0.00187488307710737,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80050_80052_1",
      "ports": {
        "bus1": 80050,
        "bus2": 80052
      },
      "params": {
        "R": -0.0002506406744942069,
        "X": -0.013039495795965195,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80051_80052_1",
      "ports": {
        "bus1": 80051,
        "bus2": 80052
      },
      "params": {
        "R": 0.007300546858459711,
        "X": 0.3798079490661621,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80053_80056_1",
      "ports": {
        "bus1": 80053,
        "bus2": 80056
      },
      "params": {
        "R": 0.0032245125621557236,
        "X": 0.1216820478439331,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80053_80057_1",
      "ports": {
        "bus1": 80053,
        "bus2": 80057
      },
      "params": {
        "R": 0.00021329680748749524,
        "X": 0.0011054141214117408,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80054_80043_1",
      "ports": {
        "bus1": 80054,
        "bus2": 80043
      },
      "params": {
        "R": 0.0030754650942981243,
        "X": 0.012998753227293491,
        "B": 0.003615292953327298,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80054_80056_1",
      "ports": {
        "bus1": 80054,
        "bus2": 80056
      },
      "params": {
        "R": -0.001803992665372789,
        "X": -0.06807650625705719,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80055_80056_1",
      "ports": {
        "bus1": 80055,
        "bus2": 80056
      },
      "params": {
        "R": 0.008102476596832275,
        "X": 0.3057596981525421,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80057_80071_1",
      "ports": {
        "bus1": 80057,
        "bus2": 80071
      },
      "params": {
        "R": 0.0026524527929723263,
        "X": 0.023337170481681824,
        "B": 0.060090575367212296,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80058_80044_1",
      "ports": {
        "bus1": 80058,
        "bus2": 80044
      },
      "params": {
        "R": 0.007289087399840355,
        "X": 0.02641354128718376,
        "B": 0.002483982825651765,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80058_80059_1",
      "ports": {
        "bus1": 80058,
        "bus2": 80059
      },
      "params": {
        "R": 0.00029482689569704235,
        "X": 0.0010032758582383394,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80060_80061_1",
      "ports": {
        "bus1": 80060,
        "bus2": 80061
      },
      "params": {
        "R": 0.0002751391439232975,
        "X": 0.0011529759503901005,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80060_80062_1",
      "ports": {
        "bus1": 80060,
        "bus2": 80062
      },
      "params": {
        "R": 0.00029343360802158713,
        "X": 0.001051803003065288,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80060_80063_1",
      "ports": {
        "bus1": 80060,
        "bus2": 80063
      },
      "params": {
        "R": 0.00027822228730656207,
        "X": 0.001076604356057942,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80060_80064_1",
      "ports": {
        "bus1": 80060,
        "bus2": 80064
      },
      "params": {
        "R": 0.00026568345492705703,
        "X": 0.001132819801568985,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80065_80066_1",
      "ports": {
        "bus1": 80065,
        "bus2": 80066
      },
      "params": {
        "R": 0.0002153098030248657,
        "X": 0.0011078139068558812,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80065_80067_1",
      "ports": {
        "bus1": 80065,
        "bus2": 80067
      },
      "params": {
        "R": 0.005657730158418417,
        "X": 0.029781827703118324,
        "B": 0.007766876369714737,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80065_80069_1",
      "ports": {
        "bus1": 80065,
        "bus2": 80069
      },
      "params": {
        "R": 0.009727101773023605,
        "X": 0.050154298543930054,
        "B": 0.008462779223918915,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80067_80069_1",
      "ports": {
        "bus1": 80067,
        "bus2": 80069
      },
      "params": {
        "R": 0.0010322780581191182,
        "X": 0.004107159096747637,
        "B": 0.002076823962852359,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80067_80072_1",
      "ports": {
        "bus1": 80067,
        "bus2": 80072
      },
      "params": {
        "R": 0.0034929674584418535,
        "X": 0.020004695281386375,
        "B": 0.005575275514274836,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80068_80070_1",
      "ports": {
        "bus1": 80068,
        "bus2": 80070
      },
      "params": {
        "R": 0.00025439332239329815,
        "X": 0.0011039332021027803,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80068_80071_1",
      "ports": {
        "bus1": 80068,
        "bus2": 80071
      },
      "params": {
        "R": 0.00023002219677437097,
        "X": 0.0010347286006435752,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80069_80068_1",
      "ports": {
        "bus1": 80069,
        "bus2": 80068
      },
      "params": {
        "R": 0.0014584983000531793,
        "X": 0.06999719142913818,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_80069_80082_1",
      "ports": {
        "bus1": 80069,
        "bus2": 80082
      },
      "params": {
        "R": 0.016473591327667236,
        "X": 0.07239804416894913,
        "B": 0.018711840733885765,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80072_80062_1",
      "ports": {
        "bus1": 80072,
        "bus2": 80062
      },
      "params": {
        "R": 0.004264485090970993,
        "X": 0.017786988988518715,
        "B": 0.00943000242114067,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80073_80083_1",
      "ports": {
        "bus1": 80073,
        "bus2": 80083
      },
      "params": {
        "R": 0.07021225243806839,
        "X": 0.3472927510738373,
        "B": 0.05054023489356041,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80074_53052_1",
      "ports": {
        "bus1": 80074,
        "bus2": 53052
      },
      "params": {
        "R": 0.010479177348315716,
        "X": 0.05004987120628357,
        "B": 0.09277784079313278,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80074_80075_1",
      "ports": {
        "bus1": 80074,
        "bus2": 80075
      },
      "params": {
        "R": 0.00020617363043129444,
        "X": 0.0011013547191396356,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80076_80079_1",
      "ports": {
        "bus1": 80076,
        "bus2": 80079
      },
      "params": {
        "R": 0.0026403958909213543,
        "X": 0.10747754573822021,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80076_80080_1",
      "ports": {
        "bus1": 80076,
        "bus2": 80080
      },
      "params": {
        "R": 0.000246993760811165,
        "X": 0.0011088475584983826,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80077_80074_1",
      "ports": {
        "bus1": 80077,
        "bus2": 80074
      },
      "params": {
        "R": 0.004677790217101574,
        "X": 0.023815931752324104,
        "B": 0.003399826819077134,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80077_80079_1",
      "ports": {
        "bus1": 80077,
        "bus2": 80079
      },
      "params": {
        "R": -0.0013629323802888393,
        "X": -0.05547827109694481,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80078_80079_1",
      "ports": {
        "bus1": 80078,
        "bus2": 80079
      },
      "params": {
        "R": 0.005925911013036966,
        "X": 0.24121472239494324,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80080_80087_1",
      "ports": {
        "bus1": 80080,
        "bus2": 80087
      },
      "params": {
        "R": 0.004036969970911741,
        "X": 0.03468088060617447,
        "B": 0.12316305190324783,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80081_80082_1",
      "ports": {
        "bus1": 80081,
        "bus2": 80082
      },
      "params": {
        "R": 0.0002494782384019345,
        "X": 0.001025888603180647,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80082_80073_1",
      "ports": {
        "bus1": 80082,
        "bus2": 80073
      },
      "params": {
        "R": 0.0024371552281081676,
        "X": 0.012911392375826836,
        "B": 0.0032488207798451185,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80082_80083_1",
      "ports": {
        "bus1": 80082,
        "bus2": 80083
      },
      "params": {
        "R": 0.04119265079498291,
        "X": 0.21850784122943878,
        "B": 0.05731746926903725,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80083_80084_1",
      "ports": {
        "bus1": 80083,
        "bus2": 80084
      },
      "params": {
        "R": 0.0002496244269423187,
        "X": 0.0011722487397491932,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80086_80091_1",
      "ports": {
        "bus1": 80086,
        "bus2": 80091
      },
      "params": {
        "R": 0.00022103401715867221,
        "X": 0.017436189576983452,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_80086_80092_1",
      "ports": {
        "bus1": 80086,
        "bus2": 80092
      },
      "params": {
        "R": 0.00017142175056505948,
        "X": 0.010812623426318169,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_80086_80093_1",
      "ports": {
        "bus1": 80086,
        "bus2": 80093
      },
      "params": {
        "R": 0.00014584834570996463,
        "X": 0.00946732982993126,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_80086_80094_1",
      "ports": {
        "bus1": 80086,
        "bus2": 80094
      },
      "params": {
        "R": 0.00027138995938003063,
        "X": 0.015311799012124538,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_80086_80095_1",
      "ports": {
        "bus1": 80086,
        "bus2": 80095
      },
      "params": {
        "R": 0.000205044008907862,
        "X": 0.01487172394990921,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_80086_80096_1",
      "ports": {
        "bus1": 80086,
        "bus2": 80096
      },
      "params": {
        "R": 0.00016975808830466121,
        "X": 0.01303771696984768,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_80086_80097_1",
      "ports": {
        "bus1": 80086,
        "bus2": 80097
      },
      "params": {
        "R": 0.0002548923366703093,
        "X": 0.01983879692852497,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_80086_80098_1",
      "ports": {
        "bus1": 80086,
        "bus2": 80098
      },
      "params": {
        "R": 0.00020911630417685956,
        "X": 0.015251794829964638,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_80086_80099_1",
      "ports": {
        "bus1": 80086,
        "bus2": 80099
      },
      "params": {
        "R": 0.00036849998286925256,
        "X": 0.026912182569503784,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_80087_80006_1",
      "ports": {
        "bus1": 80087,
        "bus2": 80006
      },
      "params": {
        "R": 0.0010901009663939476,
        "X": 0.00995807908475399,
        "B": 0.049268875271081924,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80087_80086_1",
      "ports": {
        "bus1": 80087,
        "bus2": 80086
      },
      "params": {
        "R": 0.0002465795259922743,
        "X": 0.017974993214011192,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_80087_80090_1",
      "ports": {
        "bus1": 80087,
        "bus2": 80090
      },
      "params": {
        "R": 0.0006192625151015818,
        "X": 0.030031263828277588,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80088_80090_1",
      "ports": {
        "bus1": 80088,
        "bus2": 80090
      },
      "params": {
        "R": 0.0002204692573286593,
        "X": 0.010691717267036438,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80088_80100_1",
      "ports": {
        "bus1": 80088,
        "bus2": 80100
      },
      "params": {
        "R": 0.0008856930071488023,
        "X": 0.0038718131836503744,
        "B": 0.001008666935376823,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_80089_80090_1",
      "ports": {
        "bus1": 80089,
        "bus2": 80090
      },
      "params": {
        "R": 0.004514371044933796,
        "X": 0.21892544627189636,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10001",
      "ports": {
        "bus": 10001
      },
      "params": {
        "Pnom": 0.09635999798774719,
        "Qnom": 0.025374935939908028,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10002",
      "ports": {
        "bus": 10002
      },
      "params": {
        "Pnom": 0.15981599502265453,
        "Qnom": 0.06037988234311342,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10003",
      "ports": {
        "bus": 10003
      },
      "params": {
        "Pnom": 0.14387999894097447,
        "Qnom": 0.010940833366476,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10005",
      "ports": {
        "bus": 10005
      },
      "params": {
        "Pnom": 0.10447200387716293,
        "Qnom": 0.02745490800589323,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10006",
      "ports": {
        "bus": 10006
      },
      "params": {
        "Pnom": 0.13442400097846985,
        "Qnom": 0.012801386415958405,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10009",
      "ports": {
        "bus": 10009
      },
      "params": {
        "Pnom": 0.16821600496768951,
        "Qnom": 0.025937674567103386,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10010",
      "ports": {
        "bus": 10010
      },
      "params": {
        "Pnom": 0.3349199891090393,
        "Qnom": 0.15144893527030945,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10011",
      "ports": {
        "bus": 10011
      },
      "params": {
        "Pnom": 0.32023200392723083,
        "Qnom": 0.08171103894710541,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10013",
      "ports": {
        "bus": 10013
      },
      "params": {
        "Pnom": 0.5779200196266174,
        "Qnom": 0.3006475269794464,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10015",
      "ports": {
        "bus": 10015
      },
      "params": {
        "Pnom": 0.25012800097465515,
        "Qnom": 0.11798043549060822,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10017",
      "ports": {
        "bus": 10017
      },
      "params": {
        "Pnom": 0.25893598794937134,
        "Qnom": 0.0716114342212677,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10018",
      "ports": {
        "bus": 10018
      },
      "params": {
        "Pnom": 0.24465599632821977,
        "Qnom": 0.06192655018821824,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10020",
      "ports": {
        "bus": 10020
      },
      "params": {
        "Pnom": 0.533519983291626,
        "Qnom": -0.2850889712572098,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10021",
      "ports": {
        "bus": 10021
      },
      "params": {
        "Pnom": 0.08990400284528732,
        "Qnom": 0.02126484178006649,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10022",
      "ports": {
        "bus": 10022
      },
      "params": {
        "Pnom": 0.4818959943950176,
        "Qnom": 0.15916521102190018,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10024",
      "ports": {
        "bus": 10024
      },
      "params": {
        "Pnom": 0.4395599961280823,
        "Qnom": 0.08972945064306259,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10025",
      "ports": {
        "bus": 10025
      },
      "params": {
        "Pnom": 0.3088800013065338,
        "Qnom": 0.12761378288269043,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10026",
      "ports": {
        "bus": 10026
      },
      "params": {
        "Pnom": 0.186479999916628,
        "Qnom": 0.049727664270903915,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10028",
      "ports": {
        "bus": 10028
      },
      "params": {
        "Pnom": 0.32227200269699097,
        "Qnom": 0.12721209228038788,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10029",
      "ports": {
        "bus": 10029
      },
      "params": {
        "Pnom": 0.32227200269699097,
        "Qnom": 0.0185035802423954,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10031",
      "ports": {
        "bus": 10031
      },
      "params": {
        "Pnom": 0.39801599830389023,
        "Qnom": 0.07181787770241499,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10032",
      "ports": {
        "bus": 10032
      },
      "params": {
        "Pnom": 0.41495999693870544,
        "Qnom": 0.05675308220088482,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10033",
      "ports": {
        "bus": 10033
      },
      "params": {
        "Pnom": 0.5904600024223328,
        "Qnom": 0.06964516639709473,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10035",
      "ports": {
        "bus": 10035
      },
      "params": {
        "Pnom": 0.5904600024223328,
        "Qnom": 0.42646101117134094,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10037",
      "ports": {
        "bus": 10037
      },
      "params": {
        "Pnom": 0.5828880071640015,
        "Qnom": 0.11323387175798416,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10038",
      "ports": {
        "bus": 10038
      },
      "params": {
        "Pnom": 0.3658919930458069,
        "Qnom": 0.1316746026277542,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10040",
      "ports": {
        "bus": 10040
      },
      "params": {
        "Pnom": 0.4357079938054085,
        "Qnom": 0.1369342776015401,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10041",
      "ports": {
        "bus": 10041
      },
      "params": {
        "Pnom": 0.20076000690460205,
        "Qnom": 0.09932465106248856,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10042",
      "ports": {
        "bus": 10042
      },
      "params": {
        "Pnom": 0.5924639729782939,
        "Qnom": 0.11362282605841756,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10044",
      "ports": {
        "bus": 10044
      },
      "params": {
        "Pnom": 0.37543201446533203,
        "Qnom": 0.017393767833709717,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10045",
      "ports": {
        "bus": 10045
      },
      "params": {
        "Pnom": 0.2534879967570305,
        "Qnom": 0.12910480005666614,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10047",
      "ports": {
        "bus": 10047
      },
      "params": {
        "Pnom": 0.4575960040092468,
        "Qnom": 0.05943767726421356,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10048",
      "ports": {
        "bus": 10048
      },
      "params": {
        "Pnom": 0.4575960040092468,
        "Qnom": 0.10244790464639664,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10052",
      "ports": {
        "bus": 10052
      },
      "params": {
        "Pnom": 0.17505599558353424,
        "Qnom": 0.019360093399882317,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10053",
      "ports": {
        "bus": 10053
      },
      "params": {
        "Pnom": 0.4367760121822357,
        "Qnom": 0.04562787711620331,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10054",
      "ports": {
        "bus": 10054
      },
      "params": {
        "Pnom": 0.43320000171661377,
        "Qnom": 0.16126408986747265,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10055",
      "ports": {
        "bus": 10055
      },
      "params": {
        "Pnom": 0.1756799966096878,
        "Qnom": 0.05156832933425903,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10058",
      "ports": {
        "bus": 10058
      },
      "params": {
        "Pnom": 0.4393320083618164,
        "Qnom": 0.08137492835521698,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10060",
      "ports": {
        "bus": 10060
      },
      "params": {
        "Pnom": 0.4393320083618164,
        "Qnom": 0.27618035674095154,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10061",
      "ports": {
        "bus": 10061
      },
      "params": {
        "Pnom": 0.5107439942657948,
        "Qnom": -0.044496126007288694,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10064",
      "ports": {
        "bus": 10064
      },
      "params": {
        "Pnom": 0.3624359965324402,
        "Qnom": 0.09303376078605652,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10065",
      "ports": {
        "bus": 10065
      },
      "params": {
        "Pnom": 0.46258799731731415,
        "Qnom": 0.06817291118204594,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10069",
      "ports": {
        "bus": 10069
      },
      "params": {
        "Pnom": 0.5885519981384277,
        "Qnom": 0.14478889107704163,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10070",
      "ports": {
        "bus": 10070
      },
      "params": {
        "Pnom": 0.11073599755764008,
        "Qnom": 0.0015806385781615973,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10071",
      "ports": {
        "bus": 10071
      },
      "params": {
        "Pnom": 0.38370001316070557,
        "Qnom": 0.10337711870670319,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10073",
      "ports": {
        "bus": 10073
      },
      "params": {
        "Pnom": 0.38370001316070557,
        "Qnom": 0.20182812213897705,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10075",
      "ports": {
        "bus": 10075
      },
      "params": {
        "Pnom": 0.14719200134277344,
        "Qnom": 0.04644076153635979,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10076",
      "ports": {
        "bus": 10076
      },
      "params": {
        "Pnom": 0.2796480096876621,
        "Qnom": 0.02977281855419278,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10077",
      "ports": {
        "bus": 10077
      },
      "params": {
        "Pnom": 0.28459200263023376,
        "Qnom": 0.07927482575178146,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10079",
      "ports": {
        "bus": 10079
      },
      "params": {
        "Pnom": 0.5586000084877014,
        "Qnom": 0.1250624656677246,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10083",
      "ports": {
        "bus": 10083
      },
      "params": {
        "Pnom": 0.22324800491333008,
        "Qnom": 0.08766258507966995,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10085",
      "ports": {
        "bus": 10085
      },
      "params": {
        "Pnom": 0.40857600048184395,
        "Qnom": 0.058740827254951,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10087",
      "ports": {
        "bus": 10087
      },
      "params": {
        "Pnom": 0.10867200046777725,
        "Qnom": 0.08584098517894745,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10089",
      "ports": {
        "bus": 10089
      },
      "params": {
        "Pnom": 0.33231601119041443,
        "Qnom": 0.04187517613172531,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10090",
      "ports": {
        "bus": 10090
      },
      "params": {
        "Pnom": 0.33231601119041443,
        "Qnom": 0.06745132803916931,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10091",
      "ports": {
        "bus": 10091
      },
      "params": {
        "Pnom": 0.37670400738716125,
        "Qnom": 0.047021158039569855,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10092",
      "ports": {
        "bus": 10092
      },
      "params": {
        "Pnom": 0.3146040141582489,
        "Qnom": 0.017019931226968765,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10093",
      "ports": {
        "bus": 10093
      },
      "params": {
        "Pnom": 0.3146040141582489,
        "Qnom": 0.11155208945274353,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10096",
      "ports": {
        "bus": 10096
      },
      "params": {
        "Pnom": 0.1801919937133789,
        "Qnom": 0.04428201541304588,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10097",
      "ports": {
        "bus": 10097
      },
      "params": {
        "Pnom": 0.3101759906858206,
        "Qnom": 0.05275236698798835,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10098",
      "ports": {
        "bus": 10098
      },
      "params": {
        "Pnom": 0.19840799272060394,
        "Qnom": 0.0560191348195076,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10102",
      "ports": {
        "bus": 10102
      },
      "params": {
        "Pnom": 0.33875998854637146,
        "Qnom": 0.08274582028388977,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10104",
      "ports": {
        "bus": 10104
      },
      "params": {
        "Pnom": 0.5773680210113525,
        "Qnom": 0.1710134595632553,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10106",
      "ports": {
        "bus": 10106
      },
      "params": {
        "Pnom": 0.5134320054203272,
        "Qnom": 0.13642028998583555,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10107",
      "ports": {
        "bus": 10107
      },
      "params": {
        "Pnom": 0.26947200298309326,
        "Qnom": 0.018185963854193687,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10110",
      "ports": {
        "bus": 10110
      },
      "params": {
        "Pnom": 0.12479999661445618,
        "Qnom": 0.04313066229224205,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10112",
      "ports": {
        "bus": 10112
      },
      "params": {
        "Pnom": 0.1120079979300499,
        "Qnom": 0.027019038796424866,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10114",
      "ports": {
        "bus": 10114
      },
      "params": {
        "Pnom": 0.3105599880218506,
        "Qnom": 0.13532692193984985,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10115",
      "ports": {
        "bus": 10115
      },
      "params": {
        "Pnom": 0.3105599880218506,
        "Qnom": 0.11738763749599457,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10116",
      "ports": {
        "bus": 10116
      },
      "params": {
        "Pnom": 0.47943598963320255,
        "Qnom": 0.05394029803574085,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10118",
      "ports": {
        "bus": 10118
      },
      "params": {
        "Pnom": 0.45387598872184753,
        "Qnom": 0.21632473170757294,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10122",
      "ports": {
        "bus": 10122
      },
      "params": {
        "Pnom": 0.3543359935283661,
        "Qnom": 0.19177906215190887,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10125",
      "ports": {
        "bus": 10125
      },
      "params": {
        "Pnom": 0.3543359935283661,
        "Qnom": 0.07059407234191895,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10128",
      "ports": {
        "bus": 10128
      },
      "params": {
        "Pnom": 0.44887199997901917,
        "Qnom": 0.16274814307689667,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10129",
      "ports": {
        "bus": 10129
      },
      "params": {
        "Pnom": 0.5008800029754639,
        "Qnom": 0.14745168387889862,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10130",
      "ports": {
        "bus": 10130
      },
      "params": {
        "Pnom": 0.5008800029754639,
        "Qnom": 0.14373989403247833,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10132",
      "ports": {
        "bus": 10132
      },
      "params": {
        "Pnom": 0.4172399938106537,
        "Qnom": 0.12376902252435684,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10134",
      "ports": {
        "bus": 10134
      },
      "params": {
        "Pnom": 0.7102800011634827,
        "Qnom": 0.08232791721820831,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10135",
      "ports": {
        "bus": 10135
      },
      "params": {
        "Pnom": 0.6101280078291893,
        "Qnom": 0.1392856203019619,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10137",
      "ports": {
        "bus": 10137
      },
      "params": {
        "Pnom": 0.20073600113391876,
        "Qnom": 0.05147304758429527,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10138",
      "ports": {
        "bus": 10138
      },
      "params": {
        "Pnom": 0.3805199861526489,
        "Qnom": 0.07432806491851807,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10139",
      "ports": {
        "bus": 10139
      },
      "params": {
        "Pnom": 0.3500159978866577,
        "Qnom": 0.08777017146348953,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10140",
      "ports": {
        "bus": 10140
      },
      "params": {
        "Pnom": 0.16072799265384674,
        "Qnom": 0.057930901646614075,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10141",
      "ports": {
        "bus": 10141
      },
      "params": {
        "Pnom": 0.4110960066318512,
        "Qnom": 0.1666429191827774,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10142",
      "ports": {
        "bus": 10142
      },
      "params": {
        "Pnom": 0.4110960066318512,
        "Qnom": 0.013070471584796906,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10145",
      "ports": {
        "bus": 10145
      },
      "params": {
        "Pnom": 0.3797279894351959,
        "Qnom": 0.0923813059926033,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10146",
      "ports": {
        "bus": 10146
      },
      "params": {
        "Pnom": 0.3797279894351959,
        "Qnom": 0.09301087260246277,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10148",
      "ports": {
        "bus": 10148
      },
      "params": {
        "Pnom": 0.5225039720535278,
        "Qnom": 0.2472228854894638,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10150",
      "ports": {
        "bus": 10150
      },
      "params": {
        "Pnom": 0.0798960030078888,
        "Qnom": 0.04673204943537712,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10151",
      "ports": {
        "bus": 10151
      },
      "params": {
        "Pnom": 0.1172880008816719,
        "Qnom": 0.01244807243347168,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10153",
      "ports": {
        "bus": 10153
      },
      "params": {
        "Pnom": 0.3534719944000244,
        "Qnom": 0.038925640285015106,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10154",
      "ports": {
        "bus": 10154
      },
      "params": {
        "Pnom": 0.33055201172828674,
        "Qnom": 0.1310858428478241,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10156",
      "ports": {
        "bus": 10156
      },
      "params": {
        "Pnom": 0.33516001189127564,
        "Qnom": 0.040219390648417175,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10157",
      "ports": {
        "bus": 10157
      },
      "params": {
        "Pnom": 0.3233279883861542,
        "Qnom": -0.7560993507504463,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10159",
      "ports": {
        "bus": 10159
      },
      "params": {
        "Pnom": 0.15216000378131866,
        "Qnom": 0.04813452437520027,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10160",
      "ports": {
        "bus": 10160
      },
      "params": {
        "Pnom": 0.5526000261306763,
        "Qnom": 0.2075304388999939,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10162",
      "ports": {
        "bus": 10162
      },
      "params": {
        "Pnom": 0.25600800663232803,
        "Qnom": 0.055268848314881325,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10164",
      "ports": {
        "bus": 10164
      },
      "params": {
        "Pnom": 0.26637598872184753,
        "Qnom": 0.06537429988384247,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10166",
      "ports": {
        "bus": 10166
      },
      "params": {
        "Pnom": 0.4772399961948395,
        "Qnom": 0.05397165194153786,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10167",
      "ports": {
        "bus": 10167
      },
      "params": {
        "Pnom": 0.32361599802970886,
        "Qnom": 0.10770588368177414,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10168",
      "ports": {
        "bus": 10168
      },
      "params": {
        "Pnom": 0.32361599802970886,
        "Qnom": 0.10633090883493423,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10170",
      "ports": {
        "bus": 10170
      },
      "params": {
        "Pnom": 0.14512799680233002,
        "Qnom": 0.009242893196642399,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10171",
      "ports": {
        "bus": 10171
      },
      "params": {
        "Pnom": 0.5186399817466736,
        "Qnom": 0.08226649463176727,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10174",
      "ports": {
        "bus": 10174
      },
      "params": {
        "Pnom": 0.4107840061187744,
        "Qnom": 0.05548210069537163,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10175",
      "ports": {
        "bus": 10175
      },
      "params": {
        "Pnom": 0.4107840061187744,
        "Qnom": 0.1270810067653656,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10177",
      "ports": {
        "bus": 10177
      },
      "params": {
        "Pnom": 0.3699840009212494,
        "Qnom": 0.12283448874950409,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10178",
      "ports": {
        "bus": 10178
      },
      "params": {
        "Pnom": 0.3699840009212494,
        "Qnom": 0.06333623081445694,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10179",
      "ports": {
        "bus": 10179
      },
      "params": {
        "Pnom": 0.5540639758110046,
        "Qnom": 0.0458502322435379,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10180",
      "ports": {
        "bus": 10180
      },
      "params": {
        "Pnom": 0.014592000283300877,
        "Qnom": 0.00561110582202673,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10182",
      "ports": {
        "bus": 10182
      },
      "params": {
        "Pnom": 0.5540639758110046,
        "Qnom": 0.04799164831638336,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10183",
      "ports": {
        "bus": 10183
      },
      "params": {
        "Pnom": 0.4859039932489395,
        "Qnom": 0.052511174231767654,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10185",
      "ports": {
        "bus": 10185
      },
      "params": {
        "Pnom": 0.6806399822235107,
        "Qnom": 0.2725057005882263,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10187",
      "ports": {
        "bus": 10187
      },
      "params": {
        "Pnom": 0.3758639991283417,
        "Qnom": 0.07215284556150436,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10188",
      "ports": {
        "bus": 10188
      },
      "params": {
        "Pnom": 0.5173680186271667,
        "Qnom": 0.17550607025623322,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10191",
      "ports": {
        "bus": 10191
      },
      "params": {
        "Pnom": 0.6347159743309021,
        "Qnom": 0.0605049654841423,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10193",
      "ports": {
        "bus": 10193
      },
      "params": {
        "Pnom": 0.6347159743309021,
        "Qnom": 0.2563357949256897,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10198",
      "ports": {
        "bus": 10198
      },
      "params": {
        "Pnom": 0.5517359972000122,
        "Qnom": 0.29094916582107544,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10199",
      "ports": {
        "bus": 10199
      },
      "params": {
        "Pnom": 0.2550720043655019,
        "Qnom": 0.11267448636863264,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10200",
      "ports": {
        "bus": 10200
      },
      "params": {
        "Pnom": 0.5798160061240196,
        "Qnom": 0.19563043164089322,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10201",
      "ports": {
        "bus": 10201
      },
      "params": {
        "Pnom": 0.45343199372291565,
        "Qnom": 0.07864882797002792,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10202",
      "ports": {
        "bus": 10202
      },
      "params": {
        "Pnom": 0.21664799749851227,
        "Qnom": 0.033417969942092896,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10204",
      "ports": {
        "bus": 10204
      },
      "params": {
        "Pnom": 0.12667199969291687,
        "Qnom": 0.02563200704753399,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10206",
      "ports": {
        "bus": 10206
      },
      "params": {
        "Pnom": 0.40747201442718506,
        "Qnom": 0.08432870358228683,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10207",
      "ports": {
        "bus": 10207
      },
      "params": {
        "Pnom": 0.40747201442718506,
        "Qnom": 0.06920928508043289,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10208",
      "ports": {
        "bus": 10208
      },
      "params": {
        "Pnom": 0.24165600538253784,
        "Qnom": 0.06604425609111786,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10209",
      "ports": {
        "bus": 10209
      },
      "params": {
        "Pnom": 0.8139119744300842,
        "Qnom": 0.49510303139686584,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10210",
      "ports": {
        "bus": 10210
      },
      "params": {
        "Pnom": 0.4948199987411499,
        "Qnom": 0.10281442850828171,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10211",
      "ports": {
        "bus": 10211
      },
      "params": {
        "Pnom": 0.4948199987411499,
        "Qnom": 0.11075235903263092,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10214",
      "ports": {
        "bus": 10214
      },
      "params": {
        "Pnom": 0.12520800530910492,
        "Qnom": 0.033531222492456436,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10215",
      "ports": {
        "bus": 10215
      },
      "params": {
        "Pnom": 0.36385199427604675,
        "Qnom": 0.033405642956495285,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10217",
      "ports": {
        "bus": 10217
      },
      "params": {
        "Pnom": 0.36385199427604675,
        "Qnom": 0.031264327466487885,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10218",
      "ports": {
        "bus": 10218
      },
      "params": {
        "Pnom": 0.30667200684547424,
        "Qnom": -0.8909672349691391,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10219",
      "ports": {
        "bus": 10219
      },
      "params": {
        "Pnom": 0.3850319981575012,
        "Qnom": 0.11158940196037292,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10221",
      "ports": {
        "bus": 10221
      },
      "params": {
        "Pnom": 0.3850319981575012,
        "Qnom": 0.07163949310779572,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10223",
      "ports": {
        "bus": 10223
      },
      "params": {
        "Pnom": 0.09408000111579895,
        "Qnom": 0.029407065361738205,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10225",
      "ports": {
        "bus": 10225
      },
      "params": {
        "Pnom": 0.35593199729919434,
        "Qnom": 0.2346852719783783,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10226",
      "ports": {
        "bus": 10226
      },
      "params": {
        "Pnom": 0.35593199729919434,
        "Qnom": 0.1911793053150177,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10227",
      "ports": {
        "bus": 10227
      },
      "params": {
        "Pnom": 0.472463995218277,
        "Qnom": 0.13427504897117615,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10228",
      "ports": {
        "bus": 10228
      },
      "params": {
        "Pnom": 0.5337839722633362,
        "Qnom": 0.1997414380311966,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10229",
      "ports": {
        "bus": 10229
      },
      "params": {
        "Pnom": 0.35447999835014343,
        "Qnom": -0.48593878373503685,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10230",
      "ports": {
        "bus": 10230
      },
      "params": {
        "Pnom": 0.5180760025978088,
        "Qnom": 0.1071273684501648,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10231",
      "ports": {
        "bus": 10231
      },
      "params": {
        "Pnom": 0.5180760025978088,
        "Qnom": 0.1582714468240738,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10232",
      "ports": {
        "bus": 10232
      },
      "params": {
        "Pnom": 0.48362401127815247,
        "Qnom": 0.11429974436759949,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10234",
      "ports": {
        "bus": 10234
      },
      "params": {
        "Pnom": 0.37637999653816223,
        "Qnom": 0.0382966622710228,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10236",
      "ports": {
        "bus": 10236
      },
      "params": {
        "Pnom": 0.37637999653816223,
        "Qnom": 0.13281762599945068,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10237",
      "ports": {
        "bus": 10237
      },
      "params": {
        "Pnom": 0.3347879946231842,
        "Qnom": 0.06186383217573166,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10238",
      "ports": {
        "bus": 10238
      },
      "params": {
        "Pnom": 0.3347879946231842,
        "Qnom": 0.0836605653166771,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10239",
      "ports": {
        "bus": 10239
      },
      "params": {
        "Pnom": 0.5001360177993774,
        "Qnom": 0.09841176122426987,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10241",
      "ports": {
        "bus": 10241
      },
      "params": {
        "Pnom": 0.5075280070304871,
        "Qnom": 0.10164333134889603,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10242",
      "ports": {
        "bus": 10242
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.6384087800979614,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10243",
      "ports": {
        "bus": 10243
      },
      "params": {
        "Pnom": 0.4567199945449829,
        "Qnom": 0.056148163974285126,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10244",
      "ports": {
        "bus": 10244
      },
      "params": {
        "Pnom": 0.3446039855480194,
        "Qnom": 0.05651941895484924,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10245",
      "ports": {
        "bus": 10245
      },
      "params": {
        "Pnom": 0.3446039855480194,
        "Qnom": 0.08681003749370575,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10247",
      "ports": {
        "bus": 10247
      },
      "params": {
        "Pnom": 0.4115759879350662,
        "Qnom": 0.03943436872214079,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10248",
      "ports": {
        "bus": 10248
      },
      "params": {
        "Pnom": 0.43929600715637207,
        "Qnom": 0.2991677522659302,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10249",
      "ports": {
        "bus": 10249
      },
      "params": {
        "Pnom": 0.5049359798431396,
        "Qnom": 0.055846359580755234,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10250",
      "ports": {
        "bus": 10250
      },
      "params": {
        "Pnom": 0.5701199769973755,
        "Qnom": 0.12837755680084229,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10251",
      "ports": {
        "bus": 10251
      },
      "params": {
        "Pnom": 0.5701199769973755,
        "Qnom": 0.22377392649650574,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10252",
      "ports": {
        "bus": 10252
      },
      "params": {
        "Pnom": 0.3110640048980713,
        "Qnom": 0.09462112933397293,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10254",
      "ports": {
        "bus": 10254
      },
      "params": {
        "Pnom": 0.3110640048980713,
        "Qnom": 0.1953292042016983,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10257",
      "ports": {
        "bus": 10257
      },
      "params": {
        "Pnom": 0.2433599978685379,
        "Qnom": 0.1259463131427765,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10259",
      "ports": {
        "bus": 10259
      },
      "params": {
        "Pnom": 0.4872240126132965,
        "Qnom": 0.08037112653255463,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10260",
      "ports": {
        "bus": 10260
      },
      "params": {
        "Pnom": 0.3030720055103302,
        "Qnom": 0.12346530705690384,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10262",
      "ports": {
        "bus": 10262
      },
      "params": {
        "Pnom": 0.5489519834518433,
        "Qnom": 0.12072689086198807,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10263",
      "ports": {
        "bus": 10263
      },
      "params": {
        "Pnom": 0.356904000043869,
        "Qnom": 0.09537062793970108,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10266",
      "ports": {
        "bus": 10266
      },
      "params": {
        "Pnom": 0.4971599876880646,
        "Qnom": 0.023920156061649323,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10267",
      "ports": {
        "bus": 10267
      },
      "params": {
        "Pnom": 0.23267999291419983,
        "Qnom": 0.0411350866779685,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10269",
      "ports": {
        "bus": 10269
      },
      "params": {
        "Pnom": 0.5346599817276001,
        "Qnom": 0.13718824088573456,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10271",
      "ports": {
        "bus": 10271
      },
      "params": {
        "Pnom": 0.5346599817276001,
        "Qnom": 0.07162047922611237,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10272",
      "ports": {
        "bus": 10272
      },
      "params": {
        "Pnom": 0.550931990146637,
        "Qnom": 0.07783641666173935,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10273",
      "ports": {
        "bus": 10273
      },
      "params": {
        "Pnom": 0.550931990146637,
        "Qnom": 0.20536185801029205,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10274",
      "ports": {
        "bus": 10274
      },
      "params": {
        "Pnom": 0.24571199715137482,
        "Qnom": 0.05946649610996246,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10276",
      "ports": {
        "bus": 10276
      },
      "params": {
        "Pnom": 0.43105199933052063,
        "Qnom": 0.11406837403774261,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10277",
      "ports": {
        "bus": 10277
      },
      "params": {
        "Pnom": 0.449244000017643,
        "Qnom": 0.20453595463186502,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10279",
      "ports": {
        "bus": 10279
      },
      "params": {
        "Pnom": 0.2863439917564392,
        "Qnom": 0.08037885278463364,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10283",
      "ports": {
        "bus": 10283
      },
      "params": {
        "Pnom": 0.329736003652215,
        "Qnom": 0.07881670340429991,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10285",
      "ports": {
        "bus": 10285
      },
      "params": {
        "Pnom": 0.24023999273777008,
        "Qnom": 0.017320696264505386,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10286",
      "ports": {
        "bus": 10286
      },
      "params": {
        "Pnom": 0.5339040160179138,
        "Qnom": 0.18000675737857819,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10288",
      "ports": {
        "bus": 10288
      },
      "params": {
        "Pnom": 0.4912320077419281,
        "Qnom": 0.09582451730966568,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10289",
      "ports": {
        "bus": 10289
      },
      "params": {
        "Pnom": 0.3223559856414795,
        "Qnom": 0.03804091736674309,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10290",
      "ports": {
        "bus": 10290
      },
      "params": {
        "Pnom": 0.3223559856414795,
        "Qnom": 0.04216819629073143,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10292",
      "ports": {
        "bus": 10292
      },
      "params": {
        "Pnom": 0.4981440007686615,
        "Qnom": 0.031266529113054276,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10293",
      "ports": {
        "bus": 10293
      },
      "params": {
        "Pnom": 0.5298119783401489,
        "Qnom": 0.2846924364566803,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10294",
      "ports": {
        "bus": 10294
      },
      "params": {
        "Pnom": 0.5298119783401489,
        "Qnom": 0.12337084859609604,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10296",
      "ports": {
        "bus": 10296
      },
      "params": {
        "Pnom": 0.5671440064907074,
        "Qnom": 0.07148400880396366,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10299",
      "ports": {
        "bus": 10299
      },
      "params": {
        "Pnom": 0.415008008480072,
        "Qnom": 0.286440372467041,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10301",
      "ports": {
        "bus": 10301
      },
      "params": {
        "Pnom": 0.5057279777247459,
        "Qnom": 0.07587267848430201,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10302",
      "ports": {
        "bus": 10302
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.5252770185470581,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10305",
      "ports": {
        "bus": 10305
      },
      "params": {
        "Pnom": 0.47863200306892395,
        "Qnom": 0.19458167254924774,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10306",
      "ports": {
        "bus": 10306
      },
      "params": {
        "Pnom": 0.6082799807190895,
        "Qnom": 0.2553775738924742,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10307",
      "ports": {
        "bus": 10307
      },
      "params": {
        "Pnom": 0.4861440062522888,
        "Qnom": 0.20930182933807373,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10309",
      "ports": {
        "bus": 10309
      },
      "params": {
        "Pnom": 0.3933359980583191,
        "Qnom": 0.13629263639450073,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10310",
      "ports": {
        "bus": 10310
      },
      "params": {
        "Pnom": 0.3933359980583191,
        "Qnom": 0.05545540899038315,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10312",
      "ports": {
        "bus": 10312
      },
      "params": {
        "Pnom": 0.40480801463127136,
        "Qnom": 0.22083799540996552,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10314",
      "ports": {
        "bus": 10314
      },
      "params": {
        "Pnom": 0.40480801463127136,
        "Qnom": -0.903809018433094,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10315",
      "ports": {
        "bus": 10315
      },
      "params": {
        "Pnom": 0.4449720084667206,
        "Qnom": 0.08522897958755493,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10316",
      "ports": {
        "bus": 10316
      },
      "params": {
        "Pnom": 0.4449720084667206,
        "Qnom": 0.07512260973453522,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10318",
      "ports": {
        "bus": 10318
      },
      "params": {
        "Pnom": 0.3774479925632477,
        "Qnom": 0.07214301079511642,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10320",
      "ports": {
        "bus": 10320
      },
      "params": {
        "Pnom": 0.3774479925632477,
        "Qnom": 0.09175866097211838,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10321",
      "ports": {
        "bus": 10321
      },
      "params": {
        "Pnom": 0.3225719928741455,
        "Qnom": 0.13885287940502167,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10322",
      "ports": {
        "bus": 10322
      },
      "params": {
        "Pnom": 0.3225719928741455,
        "Qnom": 0.06520229578018188,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10323",
      "ports": {
        "bus": 10323
      },
      "params": {
        "Pnom": 0.5058479905128479,
        "Qnom": 0.11158452928066254,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10324",
      "ports": {
        "bus": 10324
      },
      "params": {
        "Pnom": 0.3226679861545563,
        "Qnom": 0.04424610361456871,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10326",
      "ports": {
        "bus": 10326
      },
      "params": {
        "Pnom": 0.3226679861545563,
        "Qnom": 0.0792483389377594,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10328",
      "ports": {
        "bus": 10328
      },
      "params": {
        "Pnom": 0.5270879864692688,
        "Qnom": 0.07810824364423752,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10332",
      "ports": {
        "bus": 10332
      },
      "params": {
        "Pnom": 0.5270879864692688,
        "Qnom": 0.12349652498960495,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10334",
      "ports": {
        "bus": 10334
      },
      "params": {
        "Pnom": 0.554472029209137,
        "Qnom": 0.10212405025959015,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10338",
      "ports": {
        "bus": 10338
      },
      "params": {
        "Pnom": 0.554472029209137,
        "Qnom": 0.18155555427074432,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10339",
      "ports": {
        "bus": 10339
      },
      "params": {
        "Pnom": 0.4320000112056732,
        "Qnom": 0.07238493859767914,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10342",
      "ports": {
        "bus": 10342
      },
      "params": {
        "Pnom": 0.4320000112056732,
        "Qnom": 0.09415040165185928,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10344",
      "ports": {
        "bus": 10344
      },
      "params": {
        "Pnom": 0.8716559708118439,
        "Qnom": 0.16316429525613785,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10348",
      "ports": {
        "bus": 10348
      },
      "params": {
        "Pnom": 0.5546640157699585,
        "Qnom": 0.09347531944513321,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10354",
      "ports": {
        "bus": 10354
      },
      "params": {
        "Pnom": 0.5127720236778259,
        "Qnom": -0.8933790624141693,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10355",
      "ports": {
        "bus": 10355
      },
      "params": {
        "Pnom": 0.5127720236778259,
        "Qnom": 0.18033982813358307,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10356",
      "ports": {
        "bus": 10356
      },
      "params": {
        "Pnom": 0.35971200466156006,
        "Qnom": 0.0379214882850647,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10358",
      "ports": {
        "bus": 10358
      },
      "params": {
        "Pnom": 0.35971200466156006,
        "Qnom": 0.034333307296037674,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10361",
      "ports": {
        "bus": 10361
      },
      "params": {
        "Pnom": 0.5393999814987183,
        "Qnom": 0.06220149248838425,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10362",
      "ports": {
        "bus": 10362
      },
      "params": {
        "Pnom": 0.38293200731277466,
        "Qnom": 0.10723420232534409,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10363",
      "ports": {
        "bus": 10363
      },
      "params": {
        "Pnom": 0.38293200731277466,
        "Qnom": 0.2964465022087097,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10366",
      "ports": {
        "bus": 10366
      },
      "params": {
        "Pnom": 0.4483200013637543,
        "Qnom": 0.11690869927406311,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10367",
      "ports": {
        "bus": 10367
      },
      "params": {
        "Pnom": 0.4483200013637543,
        "Qnom": 0.13254551589488983,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10368",
      "ports": {
        "bus": 10368
      },
      "params": {
        "Pnom": 0.47255998849868774,
        "Qnom": 0.13827425241470337,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10370",
      "ports": {
        "bus": 10370
      },
      "params": {
        "Pnom": 0.47255998849868774,
        "Qnom": 0.029635170474648476,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10372",
      "ports": {
        "bus": 10372
      },
      "params": {
        "Pnom": 0.4062359929084778,
        "Qnom": 0.053338076919317245,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10374",
      "ports": {
        "bus": 10374
      },
      "params": {
        "Pnom": 0.4062359929084778,
        "Qnom": 0.08430611342191696,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10376",
      "ports": {
        "bus": 10376
      },
      "params": {
        "Pnom": 0.49005600810050964,
        "Qnom": 0.1013786569237709,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10377",
      "ports": {
        "bus": 10377
      },
      "params": {
        "Pnom": 0.5782080292701721,
        "Qnom": 0.24922120571136475,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10379",
      "ports": {
        "bus": 10379
      },
      "params": {
        "Pnom": 0.5092800259590149,
        "Qnom": 0.12129464000463486,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10380",
      "ports": {
        "bus": 10380
      },
      "params": {
        "Pnom": 0.3262079954147339,
        "Qnom": 0.05860205367207527,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10381",
      "ports": {
        "bus": 10381
      },
      "params": {
        "Pnom": 0.3262079954147339,
        "Qnom": 0.08333379030227661,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10384",
      "ports": {
        "bus": 10384
      },
      "params": {
        "Pnom": 0.5447760224342346,
        "Qnom": 0.3706918954849243,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10385",
      "ports": {
        "bus": 10385
      },
      "params": {
        "Pnom": 0.41224798560142517,
        "Qnom": 0.10395392030477524,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10389",
      "ports": {
        "bus": 10389
      },
      "params": {
        "Pnom": 0.41224798560142517,
        "Qnom": 0.19475287199020386,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10390",
      "ports": {
        "bus": 10390
      },
      "params": {
        "Pnom": 0.2510640025138855,
        "Qnom": 0.04342222213745117,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10392",
      "ports": {
        "bus": 10392
      },
      "params": {
        "Pnom": 0.25471198558807373,
        "Qnom": 0.023816967383027077,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10393",
      "ports": {
        "bus": 10393
      },
      "params": {
        "Pnom": 0.37976399064064026,
        "Qnom": 0.04751158878207207,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10394",
      "ports": {
        "bus": 10394
      },
      "params": {
        "Pnom": 0.37976399064064026,
        "Qnom": 0.09654597193002701,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10395",
      "ports": {
        "bus": 10395
      },
      "params": {
        "Pnom": 0.48488399386405945,
        "Qnom": 0.17768877744674683,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10396",
      "ports": {
        "bus": 10396
      },
      "params": {
        "Pnom": 0.48488399386405945,
        "Qnom": 0.09619101881980896,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10397",
      "ports": {
        "bus": 10397
      },
      "params": {
        "Pnom": 0.35498398542404175,
        "Qnom": 0.08675064146518707,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10398",
      "ports": {
        "bus": 10398
      },
      "params": {
        "Pnom": 0.35498398542404175,
        "Qnom": -0.517853632569313,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10400",
      "ports": {
        "bus": 10400
      },
      "params": {
        "Pnom": 0.3206639885902405,
        "Qnom": 0.07219960540533066,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10404",
      "ports": {
        "bus": 10404
      },
      "params": {
        "Pnom": 0.3206639885902405,
        "Qnom": 0.11038888245820999,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10406",
      "ports": {
        "bus": 10406
      },
      "params": {
        "Pnom": 0.33535200357437134,
        "Qnom": 0.0861506387591362,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10407",
      "ports": {
        "bus": 10407
      },
      "params": {
        "Pnom": 0.33535200357437134,
        "Qnom": 0.15686114132404327,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10408",
      "ports": {
        "bus": 10408
      },
      "params": {
        "Pnom": 0.3505440056324005,
        "Qnom": 0.1276761293411255,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10409",
      "ports": {
        "bus": 10409
      },
      "params": {
        "Pnom": 0.3505440056324005,
        "Qnom": 0.11962566524744034,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10410",
      "ports": {
        "bus": 10410
      },
      "params": {
        "Pnom": 0.5256959795951843,
        "Qnom": 0.23043645918369293,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10411",
      "ports": {
        "bus": 10411
      },
      "params": {
        "Pnom": 0.6136320233345032,
        "Qnom": 0.11110469698905945,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10413",
      "ports": {
        "bus": 10413
      },
      "params": {
        "Pnom": 0.6136320233345032,
        "Qnom": 0.11209486424922943,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10415",
      "ports": {
        "bus": 10415
      },
      "params": {
        "Pnom": 0.40522798895835876,
        "Qnom": 0.24046163260936737,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10416",
      "ports": {
        "bus": 10416
      },
      "params": {
        "Pnom": 0.40522798895835876,
        "Qnom": 0.1496332287788391,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10417",
      "ports": {
        "bus": 10417
      },
      "params": {
        "Pnom": 0.43897199630737305,
        "Qnom": 0.024720076471567154,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10419",
      "ports": {
        "bus": 10419
      },
      "params": {
        "Pnom": 0.43897199630737305,
        "Qnom": 0.15146087110042572,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10420",
      "ports": {
        "bus": 10420
      },
      "params": {
        "Pnom": 0.41205599904060364,
        "Qnom": 0.22166185081005096,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10421",
      "ports": {
        "bus": 10421
      },
      "params": {
        "Pnom": 0.41205599904060364,
        "Qnom": 0.0600941926240921,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10423",
      "ports": {
        "bus": 10423
      },
      "params": {
        "Pnom": 0.38986799120903015,
        "Qnom": 0.08091219514608383,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10425",
      "ports": {
        "bus": 10425
      },
      "params": {
        "Pnom": 0.38986799120903015,
        "Qnom": 0.09091256558895111,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10426",
      "ports": {
        "bus": 10426
      },
      "params": {
        "Pnom": 0.6216239929199219,
        "Qnom": -0.4951094388961792,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10429",
      "ports": {
        "bus": 10429
      },
      "params": {
        "Pnom": 0.6216239929199219,
        "Qnom": 0.12773938477039337,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10430",
      "ports": {
        "bus": 10430
      },
      "params": {
        "Pnom": 0.425135999917984,
        "Qnom": -0.44894205033779144,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10433",
      "ports": {
        "bus": 10433
      },
      "params": {
        "Pnom": 0.5475960019975901,
        "Qnom": 0.07600340712815523,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10434",
      "ports": {
        "bus": 10434
      },
      "params": {
        "Pnom": 0.5317080020904541,
        "Qnom": 0.05381625518202782,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10435",
      "ports": {
        "bus": 10435
      },
      "params": {
        "Pnom": 0.28725600242614746,
        "Qnom": 0.08078565448522568,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10436",
      "ports": {
        "bus": 10436
      },
      "params": {
        "Pnom": 0.4363679885864258,
        "Qnom": 0.07601960748434067,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10438",
      "ports": {
        "bus": 10438
      },
      "params": {
        "Pnom": 0.4363679885864258,
        "Qnom": 0.10243586450815201,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10439",
      "ports": {
        "bus": 10439
      },
      "params": {
        "Pnom": 0.2947919964790344,
        "Qnom": 0.056127775460481644,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10440",
      "ports": {
        "bus": 10440
      },
      "params": {
        "Pnom": 0.5507879853248596,
        "Qnom": 0.04051882028579712,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10441",
      "ports": {
        "bus": 10441
      },
      "params": {
        "Pnom": 0.5507879853248596,
        "Qnom": -0.5829571560025215,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10442",
      "ports": {
        "bus": 10442
      },
      "params": {
        "Pnom": 0.40300801396369934,
        "Qnom": 0.12760622799396515,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10445",
      "ports": {
        "bus": 10445
      },
      "params": {
        "Pnom": 0.5973359942436218,
        "Qnom": 0.15818627178668976,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10448",
      "ports": {
        "bus": 10448
      },
      "params": {
        "Pnom": 0.5354880094528198,
        "Qnom": 0.15864694118499756,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10449",
      "ports": {
        "bus": 10449
      },
      "params": {
        "Pnom": 0.47779199481010437,
        "Qnom": 0.04785783216357231,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10451",
      "ports": {
        "bus": 10451
      },
      "params": {
        "Pnom": 0.47779199481010437,
        "Qnom": 0.1882014125585556,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10452",
      "ports": {
        "bus": 10452
      },
      "params": {
        "Pnom": 0.5032560229301453,
        "Qnom": 0.05552517622709274,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10453",
      "ports": {
        "bus": 10453
      },
      "params": {
        "Pnom": 0.5032560229301453,
        "Qnom": 0.14905622601509094,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10456",
      "ports": {
        "bus": 10456
      },
      "params": {
        "Pnom": 0.5898240227252245,
        "Qnom": 0.2524643668439239,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10457",
      "ports": {
        "bus": 10457
      },
      "params": {
        "Pnom": 0.1746480017900467,
        "Qnom": 0.011820102110505104,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10458",
      "ports": {
        "bus": 10458
      },
      "params": {
        "Pnom": 0.701304018497467,
        "Qnom": 0.13312283158302307,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10460",
      "ports": {
        "bus": 10460
      },
      "params": {
        "Pnom": 0.701304018497467,
        "Qnom": 0.15640506148338318,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10461",
      "ports": {
        "bus": 10461
      },
      "params": {
        "Pnom": 0.524075984954834,
        "Qnom": 0.150009423494339,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10463",
      "ports": {
        "bus": 10463
      },
      "params": {
        "Pnom": 0.6446759849786758,
        "Qnom": 0.17038949206471443,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10464",
      "ports": {
        "bus": 10464
      },
      "params": {
        "Pnom": 0.4135560095310211,
        "Qnom": 0.15051572024822235,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10465",
      "ports": {
        "bus": 10465
      },
      "params": {
        "Pnom": 0.4212840097025037,
        "Qnom": 0.1804076130501926,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10466",
      "ports": {
        "bus": 10466
      },
      "params": {
        "Pnom": 0.3354719877243042,
        "Qnom": 0.05088783800601959,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10467",
      "ports": {
        "bus": 10467
      },
      "params": {
        "Pnom": 0.3354719877243042,
        "Qnom": 0.12488984316587448,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10469",
      "ports": {
        "bus": 10469
      },
      "params": {
        "Pnom": 0.5858640074729919,
        "Qnom": 0.07629348337650299,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10470",
      "ports": {
        "bus": 10470
      },
      "params": {
        "Pnom": 0.3662880063056946,
        "Qnom": 0.03005363419651985,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10474",
      "ports": {
        "bus": 10474
      },
      "params": {
        "Pnom": 0.3662880063056946,
        "Qnom": 0.06441476196050644,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10475",
      "ports": {
        "bus": 10475
      },
      "params": {
        "Pnom": 0.3746639974415302,
        "Qnom": 0.03960027813445777,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10476",
      "ports": {
        "bus": 10476
      },
      "params": {
        "Pnom": 0.06890399754047394,
        "Qnom": 0.017502181231975555,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10477",
      "ports": {
        "bus": 10477
      },
      "params": {
        "Pnom": 0.32603999972343445,
        "Qnom": 0.11352413147687912,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10479",
      "ports": {
        "bus": 10479
      },
      "params": {
        "Pnom": 0.3089759945869446,
        "Qnom": 0.10749487578868866,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10482",
      "ports": {
        "bus": 10482
      },
      "params": {
        "Pnom": 0.3089759945869446,
        "Qnom": 0.02308923937380314,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10483",
      "ports": {
        "bus": 10483
      },
      "params": {
        "Pnom": 0.4971599876880646,
        "Qnom": 0.16029615700244904,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10484",
      "ports": {
        "bus": 10484
      },
      "params": {
        "Pnom": 0.45081600546836853,
        "Qnom": -0.29406848922371864,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10485",
      "ports": {
        "bus": 10485
      },
      "params": {
        "Pnom": 0.5843520164489746,
        "Qnom": 0.06809893995523453,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10486",
      "ports": {
        "bus": 10486
      },
      "params": {
        "Pnom": 0.31369200348854065,
        "Qnom": 0.21701951324939728,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10487",
      "ports": {
        "bus": 10487
      },
      "params": {
        "Pnom": 0.31369200348854065,
        "Qnom": 0.16339056193828583,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10488",
      "ports": {
        "bus": 10488
      },
      "params": {
        "Pnom": 0.3925679922103882,
        "Qnom": 0.18941037356853485,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10489",
      "ports": {
        "bus": 10489
      },
      "params": {
        "Pnom": 0.3925679922103882,
        "Qnom": 0.1321742981672287,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10491",
      "ports": {
        "bus": 10491
      },
      "params": {
        "Pnom": 0.45253198593854904,
        "Qnom": 0.10015445947647095,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10492",
      "ports": {
        "bus": 10492
      },
      "params": {
        "Pnom": 0.3740519881248474,
        "Qnom": 0.10089723765850067,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10494",
      "ports": {
        "bus": 10494
      },
      "params": {
        "Pnom": 0.0947280004620552,
        "Qnom": 0.013645079685375094,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10495",
      "ports": {
        "bus": 10495
      },
      "params": {
        "Pnom": 0.4897800087928772,
        "Qnom": 0.1486898958683014,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10497",
      "ports": {
        "bus": 10497
      },
      "params": {
        "Pnom": 0.4897800087928772,
        "Qnom": 0.16369032859802246,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10499",
      "ports": {
        "bus": 10499
      },
      "params": {
        "Pnom": 0.016847999766469002,
        "Qnom": 0.005609988700598478,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10500",
      "ports": {
        "bus": 10500
      },
      "params": {
        "Pnom": 0.5036879777908325,
        "Qnom": 0.11166033893823624,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10502",
      "ports": {
        "bus": 10502
      },
      "params": {
        "Pnom": 0.1356000006198883,
        "Qnom": 0.01620977744460106,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10503",
      "ports": {
        "bus": 10503
      },
      "params": {
        "Pnom": 0.33530399203300476,
        "Qnom": 0.018846474587917328,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10504",
      "ports": {
        "bus": 10504
      },
      "params": {
        "Pnom": 0.33530399203300476,
        "Qnom": 0.03405824676156044,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10505",
      "ports": {
        "bus": 10505
      },
      "params": {
        "Pnom": 0.16235999763011932,
        "Qnom": 0.037953753024339676,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10507",
      "ports": {
        "bus": 10507
      },
      "params": {
        "Pnom": 0.2574000060558319,
        "Qnom": 0.018418466672301292,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10509",
      "ports": {
        "bus": 10509
      },
      "params": {
        "Pnom": 0.31183201307430863,
        "Qnom": 0.051260121865198016,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10513",
      "ports": {
        "bus": 10513
      },
      "params": {
        "Pnom": 0.15828000009059906,
        "Qnom": 0.025204092264175415,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10514",
      "ports": {
        "bus": 10514
      },
      "params": {
        "Pnom": 0.21064800024032593,
        "Qnom": 0.08192948251962662,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10515",
      "ports": {
        "bus": 10515
      },
      "params": {
        "Pnom": 0.35951998829841614,
        "Qnom": 0.07788388431072235,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10516",
      "ports": {
        "bus": 10516
      },
      "params": {
        "Pnom": 0.11968800239264965,
        "Qnom": 0.01398441824130714,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10517",
      "ports": {
        "bus": 10517
      },
      "params": {
        "Pnom": 0.23342399299144745,
        "Qnom": 0.17010623216629028,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10518",
      "ports": {
        "bus": 10518
      },
      "params": {
        "Pnom": 0.05109599977731705,
        "Qnom": 0.006210935767740011,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10519",
      "ports": {
        "bus": 10519
      },
      "params": {
        "Pnom": 0.12647999823093414,
        "Qnom": 0.020327651873230934,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10521",
      "ports": {
        "bus": 10521
      },
      "params": {
        "Pnom": 0.08114399760961533,
        "Qnom": 0.012169568799436092,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10523",
      "ports": {
        "bus": 10523
      },
      "params": {
        "Pnom": 0.3484080135822296,
        "Qnom": 0.16337788105010986,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10524",
      "ports": {
        "bus": 10524
      },
      "params": {
        "Pnom": 0.23344799876213074,
        "Qnom": 0.035503506660461426,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10525",
      "ports": {
        "bus": 10525
      },
      "params": {
        "Pnom": 0.2109600007534027,
        "Qnom": 0.16571106016635895,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10526",
      "ports": {
        "bus": 10526
      },
      "params": {
        "Pnom": 0.17095200717449188,
        "Qnom": 0.04791872203350067,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10528",
      "ports": {
        "bus": 10528
      },
      "params": {
        "Pnom": 0.05592000111937523,
        "Qnom": 0.009193243458867073,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10529",
      "ports": {
        "bus": 10529
      },
      "params": {
        "Pnom": 0.5269439816474915,
        "Qnom": 0.12912806868553162,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10530",
      "ports": {
        "bus": 10530
      },
      "params": {
        "Pnom": 0.42287999391555786,
        "Qnom": 0.08901139348745346,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10531",
      "ports": {
        "bus": 10531
      },
      "params": {
        "Pnom": 0.4073520004749298,
        "Qnom": 0.11038581281900406,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10533",
      "ports": {
        "bus": 10533
      },
      "params": {
        "Pnom": 0.5558639764785767,
        "Qnom": 0.19647346436977386,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10535",
      "ports": {
        "bus": 10535
      },
      "params": {
        "Pnom": 0.5558639764785767,
        "Qnom": 0.1619102507829666,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10536",
      "ports": {
        "bus": 10536
      },
      "params": {
        "Pnom": 0.3641520142555237,
        "Qnom": 0.08131217211484909,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10539",
      "ports": {
        "bus": 10539
      },
      "params": {
        "Pnom": 0.20006400346755981,
        "Qnom": 0.07259660959243774,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10540",
      "ports": {
        "bus": 10540
      },
      "params": {
        "Pnom": 0.3628680109977722,
        "Qnom": 0.03168613463640213,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10541",
      "ports": {
        "bus": 10541
      },
      "params": {
        "Pnom": 0.38967601023614407,
        "Qnom": 0.06454322533681989,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10542",
      "ports": {
        "bus": 10542
      },
      "params": {
        "Pnom": 0.36202800273895264,
        "Qnom": 0.1716187745332718,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10543",
      "ports": {
        "bus": 10543
      },
      "params": {
        "Pnom": 0.36202800273895264,
        "Qnom": 0.06380051374435425,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10546",
      "ports": {
        "bus": 10546
      },
      "params": {
        "Pnom": 0.005735999904572964,
        "Qnom": 0.0006715356139466166,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10547",
      "ports": {
        "bus": 10547
      },
      "params": {
        "Pnom": 0.15345600247383118,
        "Qnom": 0.07952205091714859,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10549",
      "ports": {
        "bus": 10549
      },
      "params": {
        "Pnom": 0.49172401428222656,
        "Qnom": 0.12524977326393127,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10550",
      "ports": {
        "bus": 10550
      },
      "params": {
        "Pnom": 0.49172401428222656,
        "Qnom": 0.1754506379365921,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10552",
      "ports": {
        "bus": 10552
      },
      "params": {
        "Pnom": 0.056831999216228724,
        "Qnom": 0.007538092439062893,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10554",
      "ports": {
        "bus": 10554
      },
      "params": {
        "Pnom": 0.3174000084400177,
        "Qnom": 0.03141448274254799,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10555",
      "ports": {
        "bus": 10555
      },
      "params": {
        "Pnom": 0.07281599938869476,
        "Qnom": 0.01715138927102089,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10557",
      "ports": {
        "bus": 10557
      },
      "params": {
        "Pnom": 0.4866720139980316,
        "Qnom": 0.18408380448818207,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10558",
      "ports": {
        "bus": 10558
      },
      "params": {
        "Pnom": 0.38113200664520264,
        "Qnom": 0.10148805053904653,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10559",
      "ports": {
        "bus": 10559
      },
      "params": {
        "Pnom": 0.3446280062198639,
        "Qnom": 0.0810452476143837,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10561",
      "ports": {
        "bus": 10561
      },
      "params": {
        "Pnom": 0.08853600174188614,
        "Qnom": 0.011397540336474776,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10564",
      "ports": {
        "bus": 10564
      },
      "params": {
        "Pnom": 0.16953599452972412,
        "Qnom": 0.02746793068945408,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10566",
      "ports": {
        "bus": 10566
      },
      "params": {
        "Pnom": 0.10056000202894211,
        "Qnom": 0.04844709485769272,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10567",
      "ports": {
        "bus": 10567
      },
      "params": {
        "Pnom": 0.36604800820350647,
        "Qnom": 0.16447769105434418,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10570",
      "ports": {
        "bus": 10570
      },
      "params": {
        "Pnom": 0.28077600756660104,
        "Qnom": 0.038548058073502034,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10571",
      "ports": {
        "bus": 10571
      },
      "params": {
        "Pnom": 0.117576003074646,
        "Qnom": 0.07055776566267014,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10573",
      "ports": {
        "bus": 10573
      },
      "params": {
        "Pnom": 0.20359200239181519,
        "Qnom": 0.028238486498594284,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10574",
      "ports": {
        "bus": 10574
      },
      "params": {
        "Pnom": 0.3166079893708229,
        "Qnom": 0.09257827349938452,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10576",
      "ports": {
        "bus": 10576
      },
      "params": {
        "Pnom": 0.11649600230157375,
        "Qnom": 0.061167704872787,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10577",
      "ports": {
        "bus": 10577
      },
      "params": {
        "Pnom": 0.5283359885215759,
        "Qnom": 0.24768826365470886,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10578",
      "ports": {
        "bus": 10578
      },
      "params": {
        "Pnom": 0.2653200030326843,
        "Qnom": 0.06242251768708229,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10580",
      "ports": {
        "bus": 10580
      },
      "params": {
        "Pnom": 0.1299600014463067,
        "Qnom": 0.041962964460253716,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10581",
      "ports": {
        "bus": 10581
      },
      "params": {
        "Pnom": 0.2208240032196045,
        "Qnom": 0.06270409375429153,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10582",
      "ports": {
        "bus": 10582
      },
      "params": {
        "Pnom": 0.1366560012102127,
        "Qnom": 0.03320564329624176,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10584",
      "ports": {
        "bus": 10584
      },
      "params": {
        "Pnom": 0.31934401392936707,
        "Qnom": 0.016398321837186813,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10585",
      "ports": {
        "bus": 10585
      },
      "params": {
        "Pnom": 0.4766640067100525,
        "Qnom": 0.13117249310016632,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10588",
      "ports": {
        "bus": 10588
      },
      "params": {
        "Pnom": 0.48434400651603937,
        "Qnom": 0.13265669048996642,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10589",
      "ports": {
        "bus": 10589
      },
      "params": {
        "Pnom": 0.5122320055961609,
        "Qnom": 0.19757099449634552,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10590",
      "ports": {
        "bus": 10590
      },
      "params": {
        "Pnom": 0.3237000107765198,
        "Qnom": 0.19925816357135773,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10592",
      "ports": {
        "bus": 10592
      },
      "params": {
        "Pnom": 0.3321480108425021,
        "Qnom": 0.074719941127114,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10594",
      "ports": {
        "bus": 10594
      },
      "params": {
        "Pnom": 0.277319997549057,
        "Qnom": 0.1875954568386078,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10595",
      "ports": {
        "bus": 10595
      },
      "params": {
        "Pnom": 0.02587199956178665,
        "Qnom": 0.005443977192044258,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10596",
      "ports": {
        "bus": 10596
      },
      "params": {
        "Pnom": 0.22072799503803253,
        "Qnom": 0.06245889887213707,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10597",
      "ports": {
        "bus": 10597
      },
      "params": {
        "Pnom": 0.15439200401306152,
        "Qnom": 0.020213080570101738,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10598",
      "ports": {
        "bus": 10598
      },
      "params": {
        "Pnom": 0.11724000191316009,
        "Qnom": 0.30950195144396275,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10599",
      "ports": {
        "bus": 10599
      },
      "params": {
        "Pnom": 0.07295999675989151,
        "Qnom": 0.009590473026037216,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10600",
      "ports": {
        "bus": 10600
      },
      "params": {
        "Pnom": 0.4036079943180084,
        "Qnom": 0.10110966116189957,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10601",
      "ports": {
        "bus": 10601
      },
      "params": {
        "Pnom": 0.5850359797477722,
        "Qnom": 0.08776436001062393,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10602",
      "ports": {
        "bus": 10602
      },
      "params": {
        "Pnom": 0.5850359797477722,
        "Qnom": 0.37888962030410767,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10604",
      "ports": {
        "bus": 10604
      },
      "params": {
        "Pnom": 0.3633239916525781,
        "Qnom": 0.06253650598227978,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10605",
      "ports": {
        "bus": 10605
      },
      "params": {
        "Pnom": 0.3581399917602539,
        "Qnom": 0.17115318775177002,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10606",
      "ports": {
        "bus": 10606
      },
      "params": {
        "Pnom": 0.09796799719333649,
        "Qnom": 0.04389985278248787,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10607",
      "ports": {
        "bus": 10607
      },
      "params": {
        "Pnom": 0.8182920217514038,
        "Qnom": 0.24655073881149292,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10609",
      "ports": {
        "bus": 10609
      },
      "params": {
        "Pnom": 0.8400600217282772,
        "Qnom": 0.04525843122974038,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10610",
      "ports": {
        "bus": 10610
      },
      "params": {
        "Pnom": 0.1908240020275116,
        "Qnom": 0.026728123426437378,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10613",
      "ports": {
        "bus": 10613
      },
      "params": {
        "Pnom": 0.08841600269079208,
        "Qnom": 0.035839904099702835,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10614",
      "ports": {
        "bus": 10614
      },
      "params": {
        "Pnom": 0.14831999596208334,
        "Qnom": 0.02903768722899258,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10616",
      "ports": {
        "bus": 10616
      },
      "params": {
        "Pnom": 0.10538399731740355,
        "Qnom": 0.01876641041599214,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10617",
      "ports": {
        "bus": 10617
      },
      "params": {
        "Pnom": 0.2570879948325455,
        "Qnom": 0.03308311791624874,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10618",
      "ports": {
        "bus": 10618
      },
      "params": {
        "Pnom": 0.11539199948310852,
        "Qnom": 0.04745164141058922,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10620",
      "ports": {
        "bus": 10620
      },
      "params": {
        "Pnom": 0.1818239986896515,
        "Qnom": 0.021302539855241776,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10622",
      "ports": {
        "bus": 10622
      },
      "params": {
        "Pnom": 0.1674720048904419,
        "Qnom": 0.029716014862060547,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10625",
      "ports": {
        "bus": 10625
      },
      "params": {
        "Pnom": 0.13524000346660614,
        "Qnom": 0.03741496801376343,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10626",
      "ports": {
        "bus": 10626
      },
      "params": {
        "Pnom": 0.12060000002384186,
        "Qnom": 0.008648313581943512,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10627",
      "ports": {
        "bus": 10627
      },
      "params": {
        "Pnom": 0.33559200167655945,
        "Qnom": 0.06473814696073532,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10628",
      "ports": {
        "bus": 10628
      },
      "params": {
        "Pnom": 0.4413119852542877,
        "Qnom": 0.15712739527225494,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10629",
      "ports": {
        "bus": 10629
      },
      "params": {
        "Pnom": 0.21967199444770813,
        "Qnom": 0.04364747926592827,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10630",
      "ports": {
        "bus": 10630
      },
      "params": {
        "Pnom": 0.4448880054987967,
        "Qnom": 0.077719617751427,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10631",
      "ports": {
        "bus": 10631
      },
      "params": {
        "Pnom": 0.04785600025206804,
        "Qnom": 0.009264965483453125,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10632",
      "ports": {
        "bus": 10632
      },
      "params": {
        "Pnom": 0.21700799465179443,
        "Qnom": 0.015021679922938347,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10633",
      "ports": {
        "bus": 10633
      },
      "params": {
        "Pnom": 0.4389359951019287,
        "Qnom": 0.2189336121082306,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10634",
      "ports": {
        "bus": 10634
      },
      "params": {
        "Pnom": 0.37725600600242615,
        "Qnom": 0.08175864117220044,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10635",
      "ports": {
        "bus": 10635
      },
      "params": {
        "Pnom": 0.5903159976005554,
        "Qnom": 0.26416873931884766,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10637",
      "ports": {
        "bus": 10637
      },
      "params": {
        "Pnom": 0.5903159976005554,
        "Qnom": 0.31674230098724365,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10638",
      "ports": {
        "bus": 10638
      },
      "params": {
        "Pnom": 0.5056440234184265,
        "Qnom": 0.26310622692108154,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10639",
      "ports": {
        "bus": 10639
      },
      "params": {
        "Pnom": 0.5056440234184265,
        "Qnom": 0.1138627678155899,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10641",
      "ports": {
        "bus": 10641
      },
      "params": {
        "Pnom": 0.32020801305770874,
        "Qnom": 0.09922230988740921,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10643",
      "ports": {
        "bus": 10643
      },
      "params": {
        "Pnom": 0.16231200471520424,
        "Qnom": 0.0499082863680087,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10646",
      "ports": {
        "bus": 10646
      },
      "params": {
        "Pnom": 0.12429600208997726,
        "Qnom": 0.06021321937441826,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10647",
      "ports": {
        "bus": 10647
      },
      "params": {
        "Pnom": 0.37274399399757385,
        "Qnom": 0.051505766808986664,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10648",
      "ports": {
        "bus": 10648
      },
      "params": {
        "Pnom": 0.484607994556427,
        "Qnom": 0.09724507480859756,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10649",
      "ports": {
        "bus": 10649
      },
      "params": {
        "Pnom": 0.3702479898929596,
        "Qnom": 0.10634957998991013,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10650",
      "ports": {
        "bus": 10650
      },
      "params": {
        "Pnom": 0.3702479898929596,
        "Qnom": 0.1896105259656906,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10651",
      "ports": {
        "bus": 10651
      },
      "params": {
        "Pnom": 0.5179200172424316,
        "Qnom": 0.04100731387734413,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10652",
      "ports": {
        "bus": 10652
      },
      "params": {
        "Pnom": 0.20577600598335266,
        "Qnom": 0.007706725504249334,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10653",
      "ports": {
        "bus": 10653
      },
      "params": {
        "Pnom": 0.3512760102748871,
        "Qnom": 0.16307906806468964,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10655",
      "ports": {
        "bus": 10655
      },
      "params": {
        "Pnom": 0.42809998989105225,
        "Qnom": 0.15023958683013916,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10657",
      "ports": {
        "bus": 10657
      },
      "params": {
        "Pnom": 0.4607279896736145,
        "Qnom": 0.12911947071552277,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10658",
      "ports": {
        "bus": 10658
      },
      "params": {
        "Pnom": 0.11635199934244156,
        "Qnom": 0.046383120119571686,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10659",
      "ports": {
        "bus": 10659
      },
      "params": {
        "Pnom": 0.5207040053792298,
        "Qnom": 0.09978505806066096,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10660",
      "ports": {
        "bus": 10660
      },
      "params": {
        "Pnom": 0.41815200448036194,
        "Qnom": 0.16804704070091248,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10662",
      "ports": {
        "bus": 10662
      },
      "params": {
        "Pnom": 0.41762399673461914,
        "Qnom": 0.06328635662794113,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10665",
      "ports": {
        "bus": 10665
      },
      "params": {
        "Pnom": 0.41762399673461914,
        "Qnom": 0.07962609082460403,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10667",
      "ports": {
        "bus": 10667
      },
      "params": {
        "Pnom": 0.0947280004620552,
        "Qnom": 0.02017858996987343,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10668",
      "ports": {
        "bus": 10668
      },
      "params": {
        "Pnom": 0.5846880078315735,
        "Qnom": 0.1642262190580368,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10669",
      "ports": {
        "bus": 10669
      },
      "params": {
        "Pnom": 0.3768480122089386,
        "Qnom": 0.10445345938205719,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10670",
      "ports": {
        "bus": 10670
      },
      "params": {
        "Pnom": 0.4392000138759613,
        "Qnom": 0.4158003330230713,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10671",
      "ports": {
        "bus": 10671
      },
      "params": {
        "Pnom": 0.311352014541626,
        "Qnom": 0.10831844806671143,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10672",
      "ports": {
        "bus": 10672
      },
      "params": {
        "Pnom": 0.19473600387573242,
        "Qnom": 0.009161367081105709,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10673",
      "ports": {
        "bus": 10673
      },
      "params": {
        "Pnom": 0.22017599642276764,
        "Qnom": 0.1096501499414444,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10675",
      "ports": {
        "bus": 10675
      },
      "params": {
        "Pnom": 0.14642399549484253,
        "Qnom": 0.02339692786335945,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10677",
      "ports": {
        "bus": 10677
      },
      "params": {
        "Pnom": 0.3310559862293303,
        "Qnom": 0.10056539718061686,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10678",
      "ports": {
        "bus": 10678
      },
      "params": {
        "Pnom": 0.22804799675941467,
        "Qnom": 0.05279151722788811,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10679",
      "ports": {
        "bus": 10679
      },
      "params": {
        "Pnom": 0.12556800246238708,
        "Qnom": 0.009776520542800426,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10691",
      "ports": {
        "bus": 10691
      },
      "params": {
        "Pnom": -0.5972195863723755,
        "Qnom": -0.210657000541687,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10692",
      "ports": {
        "bus": 10692
      },
      "params": {
        "Pnom": 0.007056000176817179,
        "Qnom": 0.0019664631690829992,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10693",
      "ports": {
        "bus": 10693
      },
      "params": {
        "Pnom": 0.0694080013781786,
        "Qnom": 0.016336162574589252,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10699",
      "ports": {
        "bus": 10699
      },
      "params": {
        "Pnom": -0.7942000031471252,
        "Qnom": 0.14499999582767487,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10700",
      "ports": {
        "bus": 10700
      },
      "params": {
        "Pnom": 0.011880000121891499,
        "Qnom": 0.0045118010602891445,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10703",
      "ports": {
        "bus": 10703
      },
      "params": {
        "Pnom": -1.3630000352859497,
        "Qnom": -0.2592129409313202,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10704",
      "ports": {
        "bus": 10704
      },
      "params": {
        "Pnom": 0.021551999961957335,
        "Qnom": 0.007298317854292691,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10707",
      "ports": {
        "bus": 10707
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 3.434697151184082,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10716",
      "ports": {
        "bus": 10716
      },
      "params": {
        "Pnom": 0.0017040000529959798,
        "Qnom": 0.0001886094978544861,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10717",
      "ports": {
        "bus": 10717
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 16.456401824951172,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10719",
      "ports": {
        "bus": 10719
      },
      "params": {
        "Pnom": 0.0030720001086592674,
        "Qnom": 0.000761216098908335,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10734",
      "ports": {
        "bus": 10734
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -4.649655342102051,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10739",
      "ports": {
        "bus": 10739
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 2.6976826190948486,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10741",
      "ports": {
        "bus": 10741
      },
      "params": {
        "Pnom": 0.003599999938160181,
        "Qnom": 0.0025634837802499533,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10745",
      "ports": {
        "bus": 10745
      },
      "params": {
        "Pnom": 0.004248000215739012,
        "Qnom": 0.0004617783415596932,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10746",
      "ports": {
        "bus": 10746
      },
      "params": {
        "Pnom": -0.6635000109672546,
        "Qnom": 0.12960000336170197,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10749",
      "ports": {
        "bus": 10749
      },
      "params": {
        "Pnom": 0.08807999920099974,
        "Qnom": 0.010701770894229412,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10756",
      "ports": {
        "bus": 10756
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.1771903038024902,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10757",
      "ports": {
        "bus": 10757
      },
      "params": {
        "Pnom": 0.10951199941337109,
        "Qnom": 0.019850092940032482,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10759",
      "ports": {
        "bus": 10759
      },
      "params": {
        "Pnom": 0.0966000035405159,
        "Qnom": 0.029828526079654694,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10766",
      "ports": {
        "bus": 10766
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.1313109397888184,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10767",
      "ports": {
        "bus": 10767
      },
      "params": {
        "Pnom": 0.054023999720811844,
        "Qnom": 0.003291890723630786,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10768",
      "ports": {
        "bus": 10768
      },
      "params": {
        "Pnom": -2.12508225440979,
        "Qnom": -0.5682839751243591,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10770",
      "ports": {
        "bus": 10770
      },
      "params": {
        "Pnom": 0.023231999948620796,
        "Qnom": 0.005322016775608063,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10776",
      "ports": {
        "bus": 10776
      },
      "params": {
        "Pnom": -0.1432110220193863,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10782",
      "ports": {
        "bus": 10782
      },
      "params": {
        "Pnom": -0.28082238137722015,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10783",
      "ports": {
        "bus": 10783
      },
      "params": {
        "Pnom": -0.13242726027965546,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10784",
      "ports": {
        "bus": 10784
      },
      "params": {
        "Pnom": -0.6004298329353333,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10785",
      "ports": {
        "bus": 10785
      },
      "params": {
        "Pnom": -0.7047999799251556,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10789",
      "ports": {
        "bus": 10789
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.922294557094574,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10791",
      "ports": {
        "bus": 10791
      },
      "params": {
        "Pnom": -0.5819661617279053,
        "Qnom": -0.22428900003433228,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10792",
      "ports": {
        "bus": 10792
      },
      "params": {
        "Pnom": 0.13857600092887878,
        "Qnom": 0.03239124268293381,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10799",
      "ports": {
        "bus": 10799
      },
      "params": {
        "Pnom": 0.09921599924564362,
        "Qnom": 0.01972721889615059,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10800",
      "ports": {
        "bus": 10800
      },
      "params": {
        "Pnom": -0.8234032392501831,
        "Qnom": 0.14083200693130493,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10808",
      "ports": {
        "bus": 10808
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 2.757840871810913,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10815",
      "ports": {
        "bus": 10815
      },
      "params": {
        "Pnom": 0.024407999590039253,
        "Qnom": 0.0028775546234101057,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10817",
      "ports": {
        "bus": 10817
      },
      "params": {
        "Pnom": -0.5070000290870667,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10819",
      "ports": {
        "bus": 10819
      },
      "params": {
        "Pnom": 0.029039999470114708,
        "Qnom": 0.00425358023494482,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10822",
      "ports": {
        "bus": 10822
      },
      "params": {
        "Pnom": 0.00520800007507205,
        "Qnom": 0.0009163577924482524,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10824",
      "ports": {
        "bus": 10824
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 4.990997791290283,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10827",
      "ports": {
        "bus": 10827
      },
      "params": {
        "Pnom": 0.055031999945640564,
        "Qnom": 0.013719938695430756,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10838",
      "ports": {
        "bus": 10838
      },
      "params": {
        "Pnom": -0.45584434270858765,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10904",
      "ports": {
        "bus": 10904
      },
      "params": {
        "Pnom": -0.3712959289550781,
        "Qnom": 0.034884437918663025,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10916",
      "ports": {
        "bus": 10916
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 7.0155110359191895,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10933",
      "ports": {
        "bus": 10933
      },
      "params": {
        "Pnom": -0.5,
        "Qnom": 0.07199999690055847,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10938",
      "ports": {
        "bus": 10938
      },
      "params": {
        "Pnom": -0.14837992191314697,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10939",
      "ports": {
        "bus": 10939
      },
      "params": {
        "Pnom": -0.07500000298023224,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10940",
      "ports": {
        "bus": 10940
      },
      "params": {
        "Pnom": -0.07500000298023224,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10953",
      "ports": {
        "bus": 10953
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.47939157485961914,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10959",
      "ports": {
        "bus": 10959
      },
      "params": {
        "Pnom": -2.2128751277923584,
        "Qnom": -0.5584859848022461,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10970",
      "ports": {
        "bus": 10970
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 2.0701653957366943,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10978",
      "ports": {
        "bus": 10978
      },
      "params": {
        "Pnom": -0.9589999914169312,
        "Qnom": -0.12935703992843628,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10981",
      "ports": {
        "bus": 10981
      },
      "params": {
        "Pnom": -0.9759142398834229,
        "Qnom": -0.20383575558662415,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10982",
      "ports": {
        "bus": 10982
      },
      "params": {
        "Pnom": -0.9201738834381104,
        "Qnom": -0.20383577048778534,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_10985",
      "ports": {
        "bus": 10985
      },
      "params": {
        "Pnom": -1.9900000095367432,
        "Qnom": 0.2865599989891052,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_11000",
      "ports": {
        "bus": 11000
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 8.305258750915527,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_11011",
      "ports": {
        "bus": 11011
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 18.921070098876953,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_11027",
      "ports": {
        "bus": 11027
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.8645597696304321,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_11035",
      "ports": {
        "bus": 11035
      },
      "params": {
        "Pnom": -0.22562892735004425,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_11038",
      "ports": {
        "bus": 11038
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 4.120065689086914,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_11051",
      "ports": {
        "bus": 11051
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.30801576375961304,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_11052",
      "ports": {
        "bus": 11052
      },
      "params": {
        "Pnom": -0.44368651509284973,
        "Qnom": 0.11275199800729752,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_11053",
      "ports": {
        "bus": 11053
      },
      "params": {
        "Pnom": -0.5188000202178955,
        "Qnom": 0.1128000020980835,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_11060",
      "ports": {
        "bus": 11060
      },
      "params": {
        "Pnom": -1.0529999732971191,
        "Qnom": -0.22428900003433228,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_11061",
      "ports": {
        "bus": 11061
      },
      "params": {
        "Pnom": -1.0529999732971191,
        "Qnom": -0.22428900003433228,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_11065",
      "ports": {
        "bus": 11065
      },
      "params": {
        "Pnom": -1.3066227436065674,
        "Qnom": -0.37679699063301086,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_11069",
      "ports": {
        "bus": 11069
      },
      "params": {
        "Pnom": -2.0399999618530273,
        "Qnom": -0.2323426604270935,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13000",
      "ports": {
        "bus": 13000
      },
      "params": {
        "Pnom": 0.18952800333499908,
        "Qnom": 0.03532664105296135,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13001",
      "ports": {
        "bus": 13001
      },
      "params": {
        "Pnom": 0.05920799821615219,
        "Qnom": 0.0013917392352595925,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13002",
      "ports": {
        "bus": 13002
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.10672014206647873,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13003",
      "ports": {
        "bus": 13003
      },
      "params": {
        "Pnom": 0.12434399873018265,
        "Qnom": 0.03118911385536194,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13004",
      "ports": {
        "bus": 13004
      },
      "params": {
        "Pnom": 0.35229599475860596,
        "Qnom": 0.08213375508785248,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13006",
      "ports": {
        "bus": 13006
      },
      "params": {
        "Pnom": 0.3553679883480072,
        "Qnom": 0.17215237021446228,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13008",
      "ports": {
        "bus": 13008
      },
      "params": {
        "Pnom": 0.16341599822044373,
        "Qnom": 0.03380998224020004,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13010",
      "ports": {
        "bus": 13010
      },
      "params": {
        "Pnom": 0.3296760022640228,
        "Qnom": 0.111573226749897,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13011",
      "ports": {
        "bus": 13011
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.49501800537109375,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13012",
      "ports": {
        "bus": 13012
      },
      "params": {
        "Pnom": 0.376691997051239,
        "Qnom": 0.13202129304409027,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13013",
      "ports": {
        "bus": 13013
      },
      "params": {
        "Pnom": 0.39686399698257446,
        "Qnom": 0.27364715933799744,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13014",
      "ports": {
        "bus": 13014
      },
      "params": {
        "Pnom": 0.26392799615859985,
        "Qnom": 0.054551489651203156,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13016",
      "ports": {
        "bus": 13016
      },
      "params": {
        "Pnom": 0.13317599892616272,
        "Qnom": 0.025979500729590654,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13018",
      "ports": {
        "bus": 13018
      },
      "params": {
        "Pnom": 0.31380000710487366,
        "Qnom": 0.0156706552952528,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13019",
      "ports": {
        "bus": 13019
      },
      "params": {
        "Pnom": 0.1749119982123375,
        "Qnom": 0.049809322226792574,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13020",
      "ports": {
        "bus": 13020
      },
      "params": {
        "Pnom": 0.16521599888801575,
        "Qnom": 0.018128711730241776,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13021",
      "ports": {
        "bus": 13021
      },
      "params": {
        "Pnom": 0.11687999963760376,
        "Qnom": 0.028007421642541885,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13022",
      "ports": {
        "bus": 13022
      },
      "params": {
        "Pnom": 0.19166399538516998,
        "Qnom": 0.033343106508255005,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13023",
      "ports": {
        "bus": 13023
      },
      "params": {
        "Pnom": 0.07262399792671204,
        "Qnom": 0.022508826106786728,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13025",
      "ports": {
        "bus": 13025
      },
      "params": {
        "Pnom": 0.1653600037097931,
        "Qnom": 0.03722996264696121,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13026",
      "ports": {
        "bus": 13026
      },
      "params": {
        "Pnom": 0.23068800568580627,
        "Qnom": 0.07677567005157471,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13027",
      "ports": {
        "bus": 13027
      },
      "params": {
        "Pnom": 0.31536000967025757,
        "Qnom": 0.04619177430868149,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13029",
      "ports": {
        "bus": 13029
      },
      "params": {
        "Pnom": 0.40461599826812744,
        "Qnom": 0.0962044894695282,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13030",
      "ports": {
        "bus": 13030
      },
      "params": {
        "Pnom": 0.24050399661064148,
        "Qnom": 0.1537075638771057,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13032",
      "ports": {
        "bus": 13032
      },
      "params": {
        "Pnom": 0.21237599849700928,
        "Qnom": 0.04651118442416191,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13034",
      "ports": {
        "bus": 13034
      },
      "params": {
        "Pnom": 0.1207679994404316,
        "Qnom": 0.01880233595147729,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13035",
      "ports": {
        "bus": 13035
      },
      "params": {
        "Pnom": 0.057071998715400696,
        "Qnom": 0.0007187631563283503,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13036",
      "ports": {
        "bus": 13036
      },
      "params": {
        "Pnom": 0.38517600297927856,
        "Qnom": 0.13742607831954956,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13037",
      "ports": {
        "bus": 13037
      },
      "params": {
        "Pnom": 0.36633601039648056,
        "Qnom": 0.10330320661887527,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13039",
      "ports": {
        "bus": 13039
      },
      "params": {
        "Pnom": 0.22200000286102295,
        "Qnom": 0.03484299033880234,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13041",
      "ports": {
        "bus": 13041
      },
      "params": {
        "Pnom": 0.20892000105232,
        "Qnom": 0.08123054192401469,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13044",
      "ports": {
        "bus": 13044
      },
      "params": {
        "Pnom": 0.1706400066614151,
        "Qnom": 0.05169133096933365,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13047",
      "ports": {
        "bus": 13047
      },
      "params": {
        "Pnom": 0.21316799521446228,
        "Qnom": 0.08369144052267075,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13048",
      "ports": {
        "bus": 13048
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.1369633674621582,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13049",
      "ports": {
        "bus": 13049
      },
      "params": {
        "Pnom": 0.404556006193161,
        "Qnom": 0.09805958718061447,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13050",
      "ports": {
        "bus": 13050
      },
      "params": {
        "Pnom": 0.42222000658512115,
        "Qnom": 0.0453107669018209,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13053",
      "ports": {
        "bus": 13053
      },
      "params": {
        "Pnom": 0.2027759999036789,
        "Qnom": 0.13090017437934875,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13054",
      "ports": {
        "bus": 13054
      },
      "params": {
        "Pnom": 0.13675199449062347,
        "Qnom": 0.09438683837652206,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13055",
      "ports": {
        "bus": 13055
      },
      "params": {
        "Pnom": 0.5069039948284626,
        "Qnom": 0.054003245080821216,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13056",
      "ports": {
        "bus": 13056
      },
      "params": {
        "Pnom": 0.29325599782168865,
        "Qnom": 0.10105505213141441,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13059",
      "ports": {
        "bus": 13059
      },
      "params": {
        "Pnom": 0.4104599952697754,
        "Qnom": 0.08380133658647537,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13060",
      "ports": {
        "bus": 13060
      },
      "params": {
        "Pnom": 0.4104599952697754,
        "Qnom": 0.14781305193901062,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13061",
      "ports": {
        "bus": 13061
      },
      "params": {
        "Pnom": 0.12352800369262695,
        "Qnom": 0.049615804105997086,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13063",
      "ports": {
        "bus": 13063
      },
      "params": {
        "Pnom": 0.513047993183136,
        "Qnom": 0.2247142791748047,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13064",
      "ports": {
        "bus": 13064
      },
      "params": {
        "Pnom": 0.43369200825691223,
        "Qnom": 0.09428350627422333,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13065",
      "ports": {
        "bus": 13065
      },
      "params": {
        "Pnom": 0.5247480049729347,
        "Qnom": 0.1900898590683937,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13066",
      "ports": {
        "bus": 13066
      },
      "params": {
        "Pnom": 0.2938559949398041,
        "Qnom": 0.08263897150754929,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13067",
      "ports": {
        "bus": 13067
      },
      "params": {
        "Pnom": 0.1459919959306717,
        "Qnom": 0.0767216682434082,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13068",
      "ports": {
        "bus": 13068
      },
      "params": {
        "Pnom": 0.5554560050368309,
        "Qnom": 0.24427971430122852,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13069",
      "ports": {
        "bus": 13069
      },
      "params": {
        "Pnom": 0.5378880053758621,
        "Qnom": 0.2638478437438607,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13070",
      "ports": {
        "bus": 13070
      },
      "params": {
        "Pnom": 0.47964000701904297,
        "Qnom": -0.4886418469250202,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13074",
      "ports": {
        "bus": 13074
      },
      "params": {
        "Pnom": 0.08781599951907992,
        "Qnom": 0.021475835936143994,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13075",
      "ports": {
        "bus": 13075
      },
      "params": {
        "Pnom": 0.6822239756584167,
        "Qnom": 0.13804763555526733,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13077",
      "ports": {
        "bus": 13077
      },
      "params": {
        "Pnom": 0.6041039824485779,
        "Qnom": 0.12212631106376648,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13078",
      "ports": {
        "bus": 13078
      },
      "params": {
        "Pnom": 0.3255839943885803,
        "Qnom": 0.12479501217603683,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13080",
      "ports": {
        "bus": 13080
      },
      "params": {
        "Pnom": 0.32263199985027313,
        "Qnom": 0.06732290796935558,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13081",
      "ports": {
        "bus": 13081
      },
      "params": {
        "Pnom": 0.18782400339841843,
        "Qnom": -0.11719149351119995,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13082",
      "ports": {
        "bus": 13082
      },
      "params": {
        "Pnom": 0.5450280178338289,
        "Qnom": 0.2045785670634359,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13083",
      "ports": {
        "bus": 13083
      },
      "params": {
        "Pnom": 0.5357400178909302,
        "Qnom": 0.11412125080823898,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13085",
      "ports": {
        "bus": 13085
      },
      "params": {
        "Pnom": 0.578495979309082,
        "Qnom": 0.13647429645061493,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13087",
      "ports": {
        "bus": 13087
      },
      "params": {
        "Pnom": 0.5982720255851746,
        "Qnom": 0.15483874082565308,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13091",
      "ports": {
        "bus": 13091
      },
      "params": {
        "Pnom": 0.16603200137615204,
        "Qnom": 0.03618960455060005,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13092",
      "ports": {
        "bus": 13092
      },
      "params": {
        "Pnom": 0.2473679929971695,
        "Qnom": 0.08796335011720657,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13094",
      "ports": {
        "bus": 13094
      },
      "params": {
        "Pnom": 0.3870599865913391,
        "Qnom": 0.07048510015010834,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13095",
      "ports": {
        "bus": 13095
      },
      "params": {
        "Pnom": 0.3870599865913391,
        "Qnom": 0.07517150789499283,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13096",
      "ports": {
        "bus": 13096
      },
      "params": {
        "Pnom": 0.14311200380325317,
        "Qnom": 0.01676703430712223,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13097",
      "ports": {
        "bus": 13097
      },
      "params": {
        "Pnom": 0.34144800901412964,
        "Qnom": 0.08146138489246368,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13098",
      "ports": {
        "bus": 13098
      },
      "params": {
        "Pnom": 0.34144800901412964,
        "Qnom": 0.18041028082370758,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13099",
      "ports": {
        "bus": 13099
      },
      "params": {
        "Pnom": 0.3283199965953827,
        "Qnom": 0.0058388602919876575,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13100",
      "ports": {
        "bus": 13100
      },
      "params": {
        "Pnom": 0.3283199965953827,
        "Qnom": 0.03025210276246071,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13101",
      "ports": {
        "bus": 13101
      },
      "params": {
        "Pnom": 0.4862520098686218,
        "Qnom": 0.056845590472221375,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13102",
      "ports": {
        "bus": 13102
      },
      "params": {
        "Pnom": 0.4862520098686218,
        "Qnom": 0.08074119687080383,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13104",
      "ports": {
        "bus": 13104
      },
      "params": {
        "Pnom": 0.20404800027608871,
        "Qnom": 0.07403258047997952,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13105",
      "ports": {
        "bus": 13105
      },
      "params": {
        "Pnom": 0.44557198882102966,
        "Qnom": 0.042474616318941116,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13106",
      "ports": {
        "bus": 13106
      },
      "params": {
        "Pnom": 0.46309198811650276,
        "Qnom": -0.5195867465808988,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13108",
      "ports": {
        "bus": 13108
      },
      "params": {
        "Pnom": 0.1104239970445633,
        "Qnom": 0.04417681321501732,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13109",
      "ports": {
        "bus": 13109
      },
      "params": {
        "Pnom": 0.2810640037059784,
        "Qnom": 0.06561107933521271,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13110",
      "ports": {
        "bus": 13110
      },
      "params": {
        "Pnom": 0.2189280055463314,
        "Qnom": 0.06508235028013587,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13111",
      "ports": {
        "bus": 13111
      },
      "params": {
        "Pnom": 0.11548800021409988,
        "Qnom": 0.02599352039396763,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13112",
      "ports": {
        "bus": 13112
      },
      "params": {
        "Pnom": 0.2789280116558075,
        "Qnom": 0.05339599400758743,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13114",
      "ports": {
        "bus": 13114
      },
      "params": {
        "Pnom": 0.3397200107574463,
        "Qnom": 0.19197730720043182,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13116",
      "ports": {
        "bus": 13116
      },
      "params": {
        "Pnom": 0.23318399488925934,
        "Qnom": 0.02757236361503601,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13117",
      "ports": {
        "bus": 13117
      },
      "params": {
        "Pnom": 0.13449600338935852,
        "Qnom": 0.04640588164329529,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13118",
      "ports": {
        "bus": 13118
      },
      "params": {
        "Pnom": 0.46395599842071533,
        "Qnom": 0.05865681171417236,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13120",
      "ports": {
        "bus": 13120
      },
      "params": {
        "Pnom": 0.46395599842071533,
        "Qnom": 0.060019075870513916,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13122",
      "ports": {
        "bus": 13122
      },
      "params": {
        "Pnom": 0.09600000083446503,
        "Qnom": 0.03069557063281536,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13125",
      "ports": {
        "bus": 13125
      },
      "params": {
        "Pnom": 0.40846800804138184,
        "Qnom": 0.0765019878745079,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13128",
      "ports": {
        "bus": 13128
      },
      "params": {
        "Pnom": 0.40846800804138184,
        "Qnom": 0.22053246200084686,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13129",
      "ports": {
        "bus": 13129
      },
      "params": {
        "Pnom": 0.053568001836538315,
        "Qnom": 0.01640852354466915,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13130",
      "ports": {
        "bus": 13130
      },
      "params": {
        "Pnom": 0.44452799297869205,
        "Qnom": 0.04118078527972102,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13131",
      "ports": {
        "bus": 13131
      },
      "params": {
        "Pnom": 0.44248801469802856,
        "Qnom": 0.20838339626789093,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13135",
      "ports": {
        "bus": 13135
      },
      "params": {
        "Pnom": 0.5034000128507614,
        "Qnom": 0.07921292074024677,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13137",
      "ports": {
        "bus": 13137
      },
      "params": {
        "Pnom": 0.6422160267829895,
        "Qnom": 0.1556052267551422,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13138",
      "ports": {
        "bus": 13138
      },
      "params": {
        "Pnom": 0.6422160267829895,
        "Qnom": 0.15333861112594604,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13139",
      "ports": {
        "bus": 13139
      },
      "params": {
        "Pnom": 0.514415979385376,
        "Qnom": 0.037516191601753235,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13142",
      "ports": {
        "bus": 13142
      },
      "params": {
        "Pnom": 0.33933600783348083,
        "Qnom": 0.1405671387910843,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13143",
      "ports": {
        "bus": 13143
      },
      "params": {
        "Pnom": 0.1605840027332306,
        "Qnom": 0.033443283289670944,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13145",
      "ports": {
        "bus": 13145
      },
      "params": {
        "Pnom": 0.5344439744949341,
        "Qnom": 0.10927077382802963,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13146",
      "ports": {
        "bus": 13146
      },
      "params": {
        "Pnom": 0.5344439744949341,
        "Qnom": 0.3636614978313446,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13147",
      "ports": {
        "bus": 13147
      },
      "params": {
        "Pnom": 0.4007039964199066,
        "Qnom": 0.08542868494987488,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13149",
      "ports": {
        "bus": 13149
      },
      "params": {
        "Pnom": 0.12292799726128578,
        "Qnom": 0.03787437500432134,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13151",
      "ports": {
        "bus": 13151
      },
      "params": {
        "Pnom": 0.3323279917240143,
        "Qnom": 0.04122006520628929,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13153",
      "ports": {
        "bus": 13153
      },
      "params": {
        "Pnom": 0.3323279917240143,
        "Qnom": 0.05358608067035675,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13154",
      "ports": {
        "bus": 13154
      },
      "params": {
        "Pnom": 0.4208640083670616,
        "Qnom": 0.09857019782066345,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13155",
      "ports": {
        "bus": 13155
      },
      "params": {
        "Pnom": 0.580187976360321,
        "Qnom": 0.07771919667720795,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13158",
      "ports": {
        "bus": 13158
      },
      "params": {
        "Pnom": 0.580187976360321,
        "Qnom": 0.3367300033569336,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13162",
      "ports": {
        "bus": 13162
      },
      "params": {
        "Pnom": 0.12991200387477875,
        "Qnom": 0.017555605620145798,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13164",
      "ports": {
        "bus": 13164
      },
      "params": {
        "Pnom": 0.12458399683237076,
        "Qnom": 0.01692592166364193,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13166",
      "ports": {
        "bus": 13166
      },
      "params": {
        "Pnom": 0.48211199045181274,
        "Qnom": 0.18517912924289703,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13167",
      "ports": {
        "bus": 13167
      },
      "params": {
        "Pnom": 0.48211199045181274,
        "Qnom": 0.17026406526565552,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13168",
      "ports": {
        "bus": 13168
      },
      "params": {
        "Pnom": 0.2526719868183136,
        "Qnom": 0.03951657563447952,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13169",
      "ports": {
        "bus": 13169
      },
      "params": {
        "Pnom": 0.5845199823379517,
        "Qnom": 0.07794827222824097,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13172",
      "ports": {
        "bus": 13172
      },
      "params": {
        "Pnom": 0.505403995513916,
        "Qnom": 0.09388253092765808,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13173",
      "ports": {
        "bus": 13173
      },
      "params": {
        "Pnom": 0.505403995513916,
        "Qnom": 0.027697598561644554,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13175",
      "ports": {
        "bus": 13175
      },
      "params": {
        "Pnom": 0.9384000152349472,
        "Qnom": 0.3959772568196058,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13177",
      "ports": {
        "bus": 13177
      },
      "params": {
        "Pnom": 0.8034480214118958,
        "Qnom": 0.1378014236688614,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13179",
      "ports": {
        "bus": 13179
      },
      "params": {
        "Pnom": 0.5633760094642639,
        "Qnom": 0.06444182991981506,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13181",
      "ports": {
        "bus": 13181
      },
      "params": {
        "Pnom": 0.7564319968223572,
        "Qnom": 0.25248390436172485,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13183",
      "ports": {
        "bus": 13183
      },
      "params": {
        "Pnom": 0.7564319968223572,
        "Qnom": 0.2505558431148529,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13184",
      "ports": {
        "bus": 13184
      },
      "params": {
        "Pnom": 0.15873600542545319,
        "Qnom": 0.01027513574808836,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13186",
      "ports": {
        "bus": 13186
      },
      "params": {
        "Pnom": 0.444132000207901,
        "Qnom": 0.02207079716026783,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13189",
      "ports": {
        "bus": 13189
      },
      "params": {
        "Pnom": 0.47271599993109703,
        "Qnom": 0.05529862176626921,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13190",
      "ports": {
        "bus": 13190
      },
      "params": {
        "Pnom": 0.03407999873161316,
        "Qnom": 0.00893018301576376,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13191",
      "ports": {
        "bus": 13191
      },
      "params": {
        "Pnom": 0.056040000170469284,
        "Qnom": 0.011997274123132229,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13193",
      "ports": {
        "bus": 13193
      },
      "params": {
        "Pnom": 0.3456360101699829,
        "Qnom": 0.1610330492258072,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13196",
      "ports": {
        "bus": 13196
      },
      "params": {
        "Pnom": 0.3456360101699829,
        "Qnom": 0.15921805799007416,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13197",
      "ports": {
        "bus": 13197
      },
      "params": {
        "Pnom": 0.34335601329803467,
        "Qnom": 0.16282813251018524,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13199",
      "ports": {
        "bus": 13199
      },
      "params": {
        "Pnom": 0.34335601329803467,
        "Qnom": 0.09279684722423553,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13200",
      "ports": {
        "bus": 13200
      },
      "params": {
        "Pnom": 0.1903200000524521,
        "Qnom": 0.03437088802456856,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13201",
      "ports": {
        "bus": 13201
      },
      "params": {
        "Pnom": 0.12112800031900406,
        "Qnom": 0.032722584903240204,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13202",
      "ports": {
        "bus": 13202
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.7425873279571533,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13203",
      "ports": {
        "bus": 13203
      },
      "params": {
        "Pnom": 0.6986039876937866,
        "Qnom": 0.223565474152565,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13205",
      "ports": {
        "bus": 13205
      },
      "params": {
        "Pnom": 0.6986039876937866,
        "Qnom": 0.17795667052268982,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13208",
      "ports": {
        "bus": 13208
      },
      "params": {
        "Pnom": 0.34762799739837646,
        "Qnom": 0.1514793485403061,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13211",
      "ports": {
        "bus": 13211
      },
      "params": {
        "Pnom": 0.34762799739837646,
        "Qnom": 0.13423314690589905,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13212",
      "ports": {
        "bus": 13212
      },
      "params": {
        "Pnom": 0.5977439880371094,
        "Qnom": 0.0395553819835186,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13213",
      "ports": {
        "bus": 13213
      },
      "params": {
        "Pnom": 0.5333279967308044,
        "Qnom": 0.18878287076950073,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13215",
      "ports": {
        "bus": 13215
      },
      "params": {
        "Pnom": 0.5333279967308044,
        "Qnom": 0.14158113300800323,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13217",
      "ports": {
        "bus": 13217
      },
      "params": {
        "Pnom": 0.3734639883041382,
        "Qnom": 0.10619901120662689,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13220",
      "ports": {
        "bus": 13220
      },
      "params": {
        "Pnom": 0.3734639883041382,
        "Qnom": 0.0886126160621643,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13223",
      "ports": {
        "bus": 13223
      },
      "params": {
        "Pnom": 0.1385280042886734,
        "Qnom": 0.05414130166172981,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13226",
      "ports": {
        "bus": 13226
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.6279743909835815,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13228",
      "ports": {
        "bus": 13228
      },
      "params": {
        "Pnom": 0.12530399952083826,
        "Qnom": 0.006944039836525917,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13229",
      "ports": {
        "bus": 13229
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -1.1336935758590698,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13231",
      "ports": {
        "bus": 13231
      },
      "params": {
        "Pnom": 0.5603880286216736,
        "Qnom": 0.11395058780908585,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13235",
      "ports": {
        "bus": 13235
      },
      "params": {
        "Pnom": 0.5603880286216736,
        "Qnom": 0.06962256133556366,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13238",
      "ports": {
        "bus": 13238
      },
      "params": {
        "Pnom": 0.5029680132865906,
        "Qnom": 0.03503577411174774,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13240",
      "ports": {
        "bus": 13240
      },
      "params": {
        "Pnom": 0.10411199927330017,
        "Qnom": 0.04388752579689026,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13241",
      "ports": {
        "bus": 13241
      },
      "params": {
        "Pnom": 0.5802239775657654,
        "Qnom": 0.1814490705728531,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13242",
      "ports": {
        "bus": 13242
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.621059238910675,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13243",
      "ports": {
        "bus": 13243
      },
      "params": {
        "Pnom": 0.32920798659324646,
        "Qnom": 0.045661598443984985,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13245",
      "ports": {
        "bus": 13245
      },
      "params": {
        "Pnom": 0.32920798659324646,
        "Qnom": 0.17059805989265442,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13246",
      "ports": {
        "bus": 13246
      },
      "params": {
        "Pnom": 0.37250399589538574,
        "Qnom": 0.13724102079868317,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13248",
      "ports": {
        "bus": 13248
      },
      "params": {
        "Pnom": 0.37250399589538574,
        "Qnom": 0.12559884786605835,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13250",
      "ports": {
        "bus": 13250
      },
      "params": {
        "Pnom": 0.27911999821662903,
        "Qnom": 0.10832207649946213,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13251",
      "ports": {
        "bus": 13251
      },
      "params": {
        "Pnom": 0.392304003238678,
        "Qnom": 0.13480272889137268,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13253",
      "ports": {
        "bus": 13253
      },
      "params": {
        "Pnom": 0.4457999914884567,
        "Qnom": 0.1054692231118679,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13255",
      "ports": {
        "bus": 13255
      },
      "params": {
        "Pnom": 0.5738880038261414,
        "Qnom": 0.03285503014922142,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13258",
      "ports": {
        "bus": 13258
      },
      "params": {
        "Pnom": 0.43463999032974243,
        "Qnom": 0.08220306038856506,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13259",
      "ports": {
        "bus": 13259
      },
      "params": {
        "Pnom": 0.35306400060653687,
        "Qnom": 0.17189262807369232,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13260",
      "ports": {
        "bus": 13260
      },
      "params": {
        "Pnom": 0.37725600600242615,
        "Qnom": 0.09174393117427826,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13261",
      "ports": {
        "bus": 13261
      },
      "params": {
        "Pnom": 0.37725600600242615,
        "Qnom": 0.19261689484119415,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13262",
      "ports": {
        "bus": 13262
      },
      "params": {
        "Pnom": 0.4645079970359802,
        "Qnom": 0.09131507575511932,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13265",
      "ports": {
        "bus": 13265
      },
      "params": {
        "Pnom": 0.8361240029335022,
        "Qnom": 0.24245242029428482,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13267",
      "ports": {
        "bus": 13267
      },
      "params": {
        "Pnom": 0.33959999680519104,
        "Qnom": 0.14485162496566772,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13271",
      "ports": {
        "bus": 13271
      },
      "params": {
        "Pnom": 0.3587999939918518,
        "Qnom": 0.11593762785196304,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13273",
      "ports": {
        "bus": 13273
      },
      "params": {
        "Pnom": 0.45372000336647034,
        "Qnom": 0.13082125782966614,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13274",
      "ports": {
        "bus": 13274
      },
      "params": {
        "Pnom": 0.33965998888015747,
        "Qnom": 0.03699614852666855,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13276",
      "ports": {
        "bus": 13276
      },
      "params": {
        "Pnom": 0.33965998888015747,
        "Qnom": 0.19752155244350433,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13278",
      "ports": {
        "bus": 13278
      },
      "params": {
        "Pnom": 0.5445119738578796,
        "Qnom": 0.10574895143508911,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13279",
      "ports": {
        "bus": 13279
      },
      "params": {
        "Pnom": 0.36280800588428974,
        "Qnom": 0.12008015904575586,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13282",
      "ports": {
        "bus": 13282
      },
      "params": {
        "Pnom": 0.46514400839805603,
        "Qnom": 0.14180535078048706,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13283",
      "ports": {
        "bus": 13283
      },
      "params": {
        "Pnom": 0.46514400839805603,
        "Qnom": 0.08052193373441696,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13284",
      "ports": {
        "bus": 13284
      },
      "params": {
        "Pnom": 0.27532801032066345,
        "Qnom": 0.06359989196062088,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13285",
      "ports": {
        "bus": 13285
      },
      "params": {
        "Pnom": 0.6713520139455795,
        "Qnom": 0.23833326622843742,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13286",
      "ports": {
        "bus": 13286
      },
      "params": {
        "Pnom": 0.57151198387146,
        "Qnom": 0.10332545638084412,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13288",
      "ports": {
        "bus": 13288
      },
      "params": {
        "Pnom": 0.3750480115413666,
        "Qnom": 0.15278324484825134,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13292",
      "ports": {
        "bus": 13292
      },
      "params": {
        "Pnom": 0.4777680113911629,
        "Qnom": 0.2064343923702836,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13293",
      "ports": {
        "bus": 13293
      },
      "params": {
        "Pnom": 0.4197480082511902,
        "Qnom": 0.04853222146630287,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13294",
      "ports": {
        "bus": 13294
      },
      "params": {
        "Pnom": 0.4197480082511902,
        "Qnom": 0.0813542827963829,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13295",
      "ports": {
        "bus": 13295
      },
      "params": {
        "Pnom": 0.3700680136680603,
        "Qnom": 0.19736172258853912,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13296",
      "ports": {
        "bus": 13296
      },
      "params": {
        "Pnom": 0.3700680136680603,
        "Qnom": 0.12916803359985352,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13297",
      "ports": {
        "bus": 13297
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.9742623567581177,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13298",
      "ports": {
        "bus": 13298
      },
      "params": {
        "Pnom": 0.3494639992713928,
        "Qnom": 0.0699165016412735,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13299",
      "ports": {
        "bus": 13299
      },
      "params": {
        "Pnom": 0.3930000066757202,
        "Qnom": 0.10112923383712769,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13300",
      "ports": {
        "bus": 13300
      },
      "params": {
        "Pnom": 0.35062798857688904,
        "Qnom": 0.08710050582885742,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13301",
      "ports": {
        "bus": 13301
      },
      "params": {
        "Pnom": 0.35062798857688904,
        "Qnom": 0.1269567310810089,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13303",
      "ports": {
        "bus": 13303
      },
      "params": {
        "Pnom": 0.5711519718170166,
        "Qnom": 0.07211443036794662,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13304",
      "ports": {
        "bus": 13304
      },
      "params": {
        "Pnom": 0.5711519718170166,
        "Qnom": 0.07943239063024521,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13306",
      "ports": {
        "bus": 13306
      },
      "params": {
        "Pnom": 0.2911440134048462,
        "Qnom": 0.02807176113128662,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13307",
      "ports": {
        "bus": 13307
      },
      "params": {
        "Pnom": 0.5872560143470764,
        "Qnom": 0.11014427989721298,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13309",
      "ports": {
        "bus": 13309
      },
      "params": {
        "Pnom": 0.3419399857521057,
        "Qnom": 0.08700253814458847,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13311",
      "ports": {
        "bus": 13311
      },
      "params": {
        "Pnom": 0.3419399857521057,
        "Qnom": 0.10614718496799469,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13313",
      "ports": {
        "bus": 13313
      },
      "params": {
        "Pnom": 0.36271199584007263,
        "Qnom": 0.09175673127174377,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13315",
      "ports": {
        "bus": 13315
      },
      "params": {
        "Pnom": 0.3991200141608715,
        "Qnom": 0.17753228545188904,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13317",
      "ports": {
        "bus": 13317
      },
      "params": {
        "Pnom": 0.39959999918937683,
        "Qnom": 0.11915881186723709,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13319",
      "ports": {
        "bus": 13319
      },
      "params": {
        "Pnom": 0.39959999918937683,
        "Qnom": 0.06362434476613998,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13321",
      "ports": {
        "bus": 13321
      },
      "params": {
        "Pnom": 0.46850401163101196,
        "Qnom": 0.0791298896074295,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13323",
      "ports": {
        "bus": 13323
      },
      "params": {
        "Pnom": 0.6864599734544754,
        "Qnom": 0.28614151012152433,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13325",
      "ports": {
        "bus": 13325
      },
      "params": {
        "Pnom": 0.6163079738616943,
        "Qnom": 0.09700498729944229,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13328",
      "ports": {
        "bus": 13328
      },
      "params": {
        "Pnom": 0.3121199905872345,
        "Qnom": 0.14893130958080292,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13329",
      "ports": {
        "bus": 13329
      },
      "params": {
        "Pnom": 0.3121199905872345,
        "Qnom": 0.02868029661476612,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13332",
      "ports": {
        "bus": 13332
      },
      "params": {
        "Pnom": 0.44222399592399597,
        "Qnom": 0.07798469811677933,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13334",
      "ports": {
        "bus": 13334
      },
      "params": {
        "Pnom": 0.44222399592399597,
        "Qnom": 0.1990368515253067,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13336",
      "ports": {
        "bus": 13336
      },
      "params": {
        "Pnom": 0.47702398896217346,
        "Qnom": 0.22856803238391876,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13337",
      "ports": {
        "bus": 13337
      },
      "params": {
        "Pnom": 0.47702398896217346,
        "Qnom": 0.029940912500023842,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13339",
      "ports": {
        "bus": 13339
      },
      "params": {
        "Pnom": 0.47240400314331055,
        "Qnom": 0.2152167558670044,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13342",
      "ports": {
        "bus": 13342
      },
      "params": {
        "Pnom": 0.47240400314331055,
        "Qnom": 0.09562422335147858,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13343",
      "ports": {
        "bus": 13343
      },
      "params": {
        "Pnom": 0.1754399985074997,
        "Qnom": 0.07866596803069115,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13346",
      "ports": {
        "bus": 13346
      },
      "params": {
        "Pnom": 0.287663996219635,
        "Qnom": 0.031010132282972336,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13348",
      "ports": {
        "bus": 13348
      },
      "params": {
        "Pnom": 0.24580800533294678,
        "Qnom": 0.0289625134319067,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13349",
      "ports": {
        "bus": 13349
      },
      "params": {
        "Pnom": 0.44031599164009094,
        "Qnom": 0.09352227300405502,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13352",
      "ports": {
        "bus": 13352
      },
      "params": {
        "Pnom": 0.44031599164009094,
        "Qnom": 0.06803439557552338,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13354",
      "ports": {
        "bus": 13354
      },
      "params": {
        "Pnom": 0.14640000462532043,
        "Qnom": 0.041717156767845154,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13356",
      "ports": {
        "bus": 13356
      },
      "params": {
        "Pnom": 0.4906559884548187,
        "Qnom": 0.049380380660295486,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13357",
      "ports": {
        "bus": 13357
      },
      "params": {
        "Pnom": 0.5799839869141579,
        "Qnom": 0.14308498799800873,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13358",
      "ports": {
        "bus": 13358
      },
      "params": {
        "Pnom": 0.11152799800038338,
        "Qnom": 0.017161515075713396,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13359",
      "ports": {
        "bus": 13359
      },
      "params": {
        "Pnom": 0.5403359718620777,
        "Qnom": 0.15156259294599295,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13360",
      "ports": {
        "bus": 13360
      },
      "params": {
        "Pnom": 0.2621520012617111,
        "Qnom": 0.061896057799458504,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13362",
      "ports": {
        "bus": 13362
      },
      "params": {
        "Pnom": 0.2359679937362671,
        "Qnom": 0.02393985353410244,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13364",
      "ports": {
        "bus": 13364
      },
      "params": {
        "Pnom": 0.4816800057888031,
        "Qnom": 0.204382985830307,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13366",
      "ports": {
        "bus": 13366
      },
      "params": {
        "Pnom": 0.5411280083935708,
        "Qnom": 0.06560036074370146,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13369",
      "ports": {
        "bus": 13369
      },
      "params": {
        "Pnom": 0.15542400674894452,
        "Qnom": 0.024922211770899594,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13370",
      "ports": {
        "bus": 13370
      },
      "params": {
        "Pnom": 0.004776000045239925,
        "Qnom": 0.001840790151618421,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13371",
      "ports": {
        "bus": 13371
      },
      "params": {
        "Pnom": 0.35429999232292175,
        "Qnom": 0.2033931314945221,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13373",
      "ports": {
        "bus": 13373
      },
      "params": {
        "Pnom": 0.35429999232292175,
        "Qnom": 0.0826844647526741,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13374",
      "ports": {
        "bus": 13374
      },
      "params": {
        "Pnom": 0.1103999987244606,
        "Qnom": 0.02385491505265236,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13376",
      "ports": {
        "bus": 13376
      },
      "params": {
        "Pnom": 0.14416800439357758,
        "Qnom": 0.008666248060762882,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13380",
      "ports": {
        "bus": 13380
      },
      "params": {
        "Pnom": 0.4410000145435333,
        "Qnom": 0.1077190563082695,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13381",
      "ports": {
        "bus": 13381
      },
      "params": {
        "Pnom": 0.13953599333763123,
        "Qnom": 0.019046088680624962,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13382",
      "ports": {
        "bus": 13382
      },
      "params": {
        "Pnom": 0.2802959978580475,
        "Qnom": 0.07720153778791428,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13383",
      "ports": {
        "bus": 13383
      },
      "params": {
        "Pnom": 0.06784800067543983,
        "Qnom": 0.026473709382116795,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13384",
      "ports": {
        "bus": 13384
      },
      "params": {
        "Pnom": 0.09019199758768082,
        "Qnom": 0.016475770622491837,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13385",
      "ports": {
        "bus": 13385
      },
      "params": {
        "Pnom": 0.1215599998831749,
        "Qnom": 0.3900207206606865,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13386",
      "ports": {
        "bus": 13386
      },
      "params": {
        "Pnom": 0.48699599504470825,
        "Qnom": 0.04519714415073395,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13389",
      "ports": {
        "bus": 13389
      },
      "params": {
        "Pnom": 0.48699599504470825,
        "Qnom": 0.17063352465629578,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13391",
      "ports": {
        "bus": 13391
      },
      "params": {
        "Pnom": 0.1621679961681366,
        "Qnom": 0.021292375400662422,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13392",
      "ports": {
        "bus": 13392
      },
      "params": {
        "Pnom": 0.04838399961590767,
        "Qnom": 0.007897192612290382,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13393",
      "ports": {
        "bus": 13393
      },
      "params": {
        "Pnom": 0.402648001909256,
        "Qnom": 0.09093154221773148,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13395",
      "ports": {
        "bus": 13395
      },
      "params": {
        "Pnom": 0.402648001909256,
        "Qnom": 0.1300273835659027,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13397",
      "ports": {
        "bus": 13397
      },
      "params": {
        "Pnom": 0.7079160213470459,
        "Qnom": 0.17697522044181824,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13399",
      "ports": {
        "bus": 13399
      },
      "params": {
        "Pnom": 0.7079160213470459,
        "Qnom": 0.29805949330329895,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13400",
      "ports": {
        "bus": 13400
      },
      "params": {
        "Pnom": 0.5321040153503418,
        "Qnom": 0.10904712975025177,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13402",
      "ports": {
        "bus": 13402
      },
      "params": {
        "Pnom": 0.29661598801612854,
        "Qnom": 0.06134805455803871,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13404",
      "ports": {
        "bus": 13404
      },
      "params": {
        "Pnom": 0.4508399963378906,
        "Qnom": 0.06773439049720764,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13405",
      "ports": {
        "bus": 13405
      },
      "params": {
        "Pnom": 0.050303999334573746,
        "Qnom": 0.09209645679220557,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13407",
      "ports": {
        "bus": 13407
      },
      "params": {
        "Pnom": 0.13713599741458893,
        "Qnom": 0.30973447021096945,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13409",
      "ports": {
        "bus": 13409
      },
      "params": {
        "Pnom": 0.09981600195169449,
        "Qnom": 0.013593260198831558,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13411",
      "ports": {
        "bus": 13411
      },
      "params": {
        "Pnom": 0.09134399890899658,
        "Qnom": 0.011510266922414303,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13412",
      "ports": {
        "bus": 13412
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.10560347884893417,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13413",
      "ports": {
        "bus": 13413
      },
      "params": {
        "Pnom": 0.04759199917316437,
        "Qnom": 0.0027890708297491074,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13414",
      "ports": {
        "bus": 13414
      },
      "params": {
        "Pnom": 0.18624000251293182,
        "Qnom": 0.0777580738067627,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13415",
      "ports": {
        "bus": 13415
      },
      "params": {
        "Pnom": 0.33019201271235943,
        "Qnom": 0.10258735390380025,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13417",
      "ports": {
        "bus": 13417
      },
      "params": {
        "Pnom": 0.3667920082807541,
        "Qnom": 0.07358075119554996,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13420",
      "ports": {
        "bus": 13420
      },
      "params": {
        "Pnom": 0.18379199504852295,
        "Qnom": 0.055785223841667175,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13421",
      "ports": {
        "bus": 13421
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.3106558620929718,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13422",
      "ports": {
        "bus": 13422
      },
      "params": {
        "Pnom": 0.17591999471187592,
        "Qnom": 0.046666231006383896,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13425",
      "ports": {
        "bus": 13425
      },
      "params": {
        "Pnom": 0.05431200051680207,
        "Qnom": 0.006798891292419285,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13426",
      "ports": {
        "bus": 13426
      },
      "params": {
        "Pnom": 0.5360639896243811,
        "Qnom": 0.2163056656718254,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13427",
      "ports": {
        "bus": 13427
      },
      "params": {
        "Pnom": 0.3415440022945404,
        "Qnom": 0.031082388013601303,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13429",
      "ports": {
        "bus": 13429
      },
      "params": {
        "Pnom": 0.49267199635505676,
        "Qnom": 0.11515888571739197,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13432",
      "ports": {
        "bus": 13432
      },
      "params": {
        "Pnom": 0.49267199635505676,
        "Qnom": 0.13107402622699738,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13439",
      "ports": {
        "bus": 13439
      },
      "params": {
        "Pnom": 0.4384320080280304,
        "Qnom": 0.04031883925199509,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13440",
      "ports": {
        "bus": 13440
      },
      "params": {
        "Pnom": 0.06307200342416763,
        "Qnom": 0.010211778804659843,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13441",
      "ports": {
        "bus": 13441
      },
      "params": {
        "Pnom": 0.3208560049533844,
        "Qnom": 0.09279908984899521,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13442",
      "ports": {
        "bus": 13442
      },
      "params": {
        "Pnom": 0.09921599924564362,
        "Qnom": 0.1741046728566289,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13444",
      "ports": {
        "bus": 13444
      },
      "params": {
        "Pnom": 0.13492800295352936,
        "Qnom": 0.0630883052945137,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13446",
      "ports": {
        "bus": 13446
      },
      "params": {
        "Pnom": 0.11913599818944931,
        "Qnom": 0.03592868894338608,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13448",
      "ports": {
        "bus": 13448
      },
      "params": {
        "Pnom": 0.47752800583839417,
        "Qnom": 0.1094022118486464,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13449",
      "ports": {
        "bus": 13449
      },
      "params": {
        "Pnom": 0.049056001007556915,
        "Qnom": 0.00972314109094441,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13453",
      "ports": {
        "bus": 13453
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.9053886532783508,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13458",
      "ports": {
        "bus": 13458
      },
      "params": {
        "Pnom": -0.9714719885960221,
        "Qnom": 0.14535467559471726,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13459",
      "ports": {
        "bus": 13459
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 3.0468931198120117,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13461",
      "ports": {
        "bus": 13461
      },
      "params": {
        "Pnom": 0.018719999119639397,
        "Qnom": 0.004607161972671747,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13465",
      "ports": {
        "bus": 13465
      },
      "params": {
        "Pnom": 0.00866399984806776,
        "Qnom": 0.001058243797160685,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13466",
      "ports": {
        "bus": 13466
      },
      "params": {
        "Pnom": -0.8650493621826172,
        "Qnom": 0.17683200538158417,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13468",
      "ports": {
        "bus": 13468
      },
      "params": {
        "Pnom": -1.0049999952316284,
        "Qnom": 0.14472000300884247,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13469",
      "ports": {
        "bus": 13469
      },
      "params": {
        "Pnom": 0.020424000918865204,
        "Qnom": 0.00941096805036068,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13470",
      "ports": {
        "bus": 13470
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 15.111482620239258,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13482",
      "ports": {
        "bus": 13482
      },
      "params": {
        "Pnom": 0.03979199938476086,
        "Qnom": 0.011560327839106321,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13485",
      "ports": {
        "bus": 13485
      },
      "params": {
        "Pnom": 0.016224000602960587,
        "Qnom": 0.004579694475978613,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13486",
      "ports": {
        "bus": 13486
      },
      "params": {
        "Pnom": -1.4874999523162842,
        "Qnom": 0.2142000049352646,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13487",
      "ports": {
        "bus": 13487
      },
      "params": {
        "Pnom": -1.4874999523162842,
        "Qnom": 0.2142000049352646,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13490",
      "ports": {
        "bus": 13490
      },
      "params": {
        "Pnom": 0.029759999364614487,
        "Qnom": 0.0170526634901762,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13492",
      "ports": {
        "bus": 13492
      },
      "params": {
        "Pnom": -0.2575159873813391,
        "Qnom": 0.005266980733722448,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13493",
      "ports": {
        "bus": 13493
      },
      "params": {
        "Pnom": -0.1625404953956604,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13496",
      "ports": {
        "bus": 13496
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 12.171628952026367,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13505",
      "ports": {
        "bus": 13505
      },
      "params": {
        "Pnom": 0.006527999881654978,
        "Qnom": 0.0023380517959594727,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13506",
      "ports": {
        "bus": 13506
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 3.0873188972473145,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13512",
      "ports": {
        "bus": 13512
      },
      "params": {
        "Pnom": -0.2935444414615631,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13513",
      "ports": {
        "bus": 13513
      },
      "params": {
        "Pnom": 0.014328000135719776,
        "Qnom": 0.0014473741175606847,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13514",
      "ports": {
        "bus": 13514
      },
      "params": {
        "Pnom": 0.04994399845600128,
        "Qnom": 0.017423417419195175,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13515",
      "ports": {
        "bus": 13515
      },
      "params": {
        "Pnom": -0.4413600265979767,
        "Qnom": 0.07175600156188011,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13518",
      "ports": {
        "bus": 13518
      },
      "params": {
        "Pnom": -1.198294758796692,
        "Qnom": 0.21585600078105927,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13519",
      "ports": {
        "bus": 13519
      },
      "params": {
        "Pnom": -1.3238999843597412,
        "Qnom": 0.2159000039100647,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13520",
      "ports": {
        "bus": 13520
      },
      "params": {
        "Pnom": -1.4989999532699585,
        "Qnom": 0.21585600078105927,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13521",
      "ports": {
        "bus": 13521
      },
      "params": {
        "Pnom": -0.07460153102874756,
        "Qnom": 0.012959999963641167,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13522",
      "ports": {
        "bus": 13522
      },
      "params": {
        "Pnom": 0.00508800009265542,
        "Qnom": 0.0024771529715508223,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13523",
      "ports": {
        "bus": 13523
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 8.031755447387695,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13525",
      "ports": {
        "bus": 13525
      },
      "params": {
        "Pnom": 0.07291199872270226,
        "Qnom": 0.0258876922307536,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13530",
      "ports": {
        "bus": 13530
      },
      "params": {
        "Pnom": -0.6082056760787964,
        "Qnom": 0.1555200070142746,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13531",
      "ports": {
        "bus": 13531
      },
      "params": {
        "Pnom": 0.01960800029337406,
        "Qnom": 0.0021518308203667402,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13536",
      "ports": {
        "bus": 13536
      },
      "params": {
        "Pnom": 0.04622399993240833,
        "Qnom": 0.014898625668138266,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13544",
      "ports": {
        "bus": 13544
      },
      "params": {
        "Pnom": 0.023663999512791634,
        "Qnom": 0.0036193649284541607,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13545",
      "ports": {
        "bus": 13545
      },
      "params": {
        "Pnom": 0.002351999981328845,
        "Qnom": 0.00016116078768391162,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13548",
      "ports": {
        "bus": 13548
      },
      "params": {
        "Pnom": -0.06288167089223862,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13549",
      "ports": {
        "bus": 13549
      },
      "params": {
        "Pnom": -0.2563137002289295,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13550",
      "ports": {
        "bus": 13550
      },
      "params": {
        "Pnom": 0.01140000019222498,
        "Qnom": 0.003995128441601992,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13554",
      "ports": {
        "bus": 13554
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 13.17089557647705,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13563",
      "ports": {
        "bus": 13563
      },
      "params": {
        "Pnom": -0.12970000505447388,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13566",
      "ports": {
        "bus": 13566
      },
      "params": {
        "Pnom": -0.11729894578456879,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13567",
      "ports": {
        "bus": 13567
      },
      "params": {
        "Pnom": -0.1259372979402542,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13570",
      "ports": {
        "bus": 13570
      },
      "params": {
        "Pnom": -0.6948214173316956,
        "Qnom": -0.10924118012189865,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13571",
      "ports": {
        "bus": 13571
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -1.0164470672607422,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13572",
      "ports": {
        "bus": 13572
      },
      "params": {
        "Pnom": -0.15145999938249588,
        "Qnom": 0.01815643720328808,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13573",
      "ports": {
        "bus": 13573
      },
      "params": {
        "Pnom": -0.1843976080417633,
        "Qnom": -0.05324999988079071,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13574",
      "ports": {
        "bus": 13574
      },
      "params": {
        "Pnom": -0.7200000286102295,
        "Qnom": 0.10367999970912933,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13580",
      "ports": {
        "bus": 13580
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 8.7327241897583,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13590",
      "ports": {
        "bus": 13590
      },
      "params": {
        "Pnom": -1.0299999713897705,
        "Qnom": 0.14830000698566437,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13594",
      "ports": {
        "bus": 13594
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 4.363002777099609,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13606",
      "ports": {
        "bus": 13606
      },
      "params": {
        "Pnom": -0.6541000008583069,
        "Qnom": 0.14239999651908875,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13614",
      "ports": {
        "bus": 13614
      },
      "params": {
        "Pnom": -0.07519999891519547,
        "Qnom": 0.014399999752640724,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13618",
      "ports": {
        "bus": 13618
      },
      "params": {
        "Pnom": -1.7148888111114502,
        "Qnom": 0.28944000601768494,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13632",
      "ports": {
        "bus": 13632
      },
      "params": {
        "Pnom": -0.2033652886748314,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13634",
      "ports": {
        "bus": 13634
      },
      "params": {
        "Pnom": -0.9434157609939575,
        "Qnom": 0.14212800562381744,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13641",
      "ports": {
        "bus": 13641
      },
      "params": {
        "Pnom": -0.4922979474067688,
        "Qnom": 0.09071999788284302,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13642",
      "ports": {
        "bus": 13642
      },
      "params": {
        "Pnom": -0.34869998693466187,
        "Qnom": 0.05900000035762787,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13656",
      "ports": {
        "bus": 13656
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.7482001185417175,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13661",
      "ports": {
        "bus": 13661
      },
      "params": {
        "Pnom": -0.5663999915122986,
        "Qnom": 0.1080000028014183,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13662",
      "ports": {
        "bus": 13662
      },
      "params": {
        "Pnom": -0.15000000596046448,
        "Qnom": 0.03530000150203705,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13681",
      "ports": {
        "bus": 13681
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 4.4384236335754395,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13684",
      "ports": {
        "bus": 13684
      },
      "params": {
        "Pnom": -2.6792056560516357,
        "Qnom": -0.5318925380706787,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13685",
      "ports": {
        "bus": 13685
      },
      "params": {
        "Pnom": -1.9131931066513062,
        "Qnom": -0.5318925380706787,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13687",
      "ports": {
        "bus": 13687
      },
      "params": {
        "Pnom": -0.3372671380639076,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_13695",
      "ports": {
        "bus": 13695
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 2.7039899826049805,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20000",
      "ports": {
        "bus": 20000
      },
      "params": {
        "Pnom": 0.4398840069770813,
        "Qnom": 0.19168001413345337,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20001",
      "ports": {
        "bus": 20001
      },
      "params": {
        "Pnom": 0.47718000411987305,
        "Qnom": 0.14704610407352448,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20003",
      "ports": {
        "bus": 20003
      },
      "params": {
        "Pnom": 0.4397040009498596,
        "Qnom": 0.20924846827983856,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20004",
      "ports": {
        "bus": 20004
      },
      "params": {
        "Pnom": 0.39574798941612244,
        "Qnom": 0.061020176857709885,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20007",
      "ports": {
        "bus": 20007
      },
      "params": {
        "Pnom": 0.5147280097007751,
        "Qnom": 0.08813998103141785,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20009",
      "ports": {
        "bus": 20009
      },
      "params": {
        "Pnom": 0.3987720012664795,
        "Qnom": 0.09381584078073502,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20011",
      "ports": {
        "bus": 20011
      },
      "params": {
        "Pnom": 0.1670220047235489,
        "Qnom": 0.048539575189352036,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20012",
      "ports": {
        "bus": 20012
      },
      "params": {
        "Pnom": 0.12996000051498413,
        "Qnom": 0.07901852577924728,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20014",
      "ports": {
        "bus": 20014
      },
      "params": {
        "Pnom": 0.27142199873924255,
        "Qnom": 0.050591085106134415,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20016",
      "ports": {
        "bus": 20016
      },
      "params": {
        "Pnom": 0.13725000619888306,
        "Qnom": 0.03368309885263443,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20018",
      "ports": {
        "bus": 20018
      },
      "params": {
        "Pnom": 0.10578600317239761,
        "Qnom": 0.0181737020611763,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20020",
      "ports": {
        "bus": 20020
      },
      "params": {
        "Pnom": 0.2400120049715042,
        "Qnom": 0.0273051168769598,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20021",
      "ports": {
        "bus": 20021
      },
      "params": {
        "Pnom": 0.10857599973678589,
        "Qnom": 0.024714211001992226,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20022",
      "ports": {
        "bus": 20022
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.9313015937805176,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20023",
      "ports": {
        "bus": 20023
      },
      "params": {
        "Pnom": 0.3174299895763397,
        "Qnom": 0.13065201044082642,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20025",
      "ports": {
        "bus": 20025
      },
      "params": {
        "Pnom": 0.30329999327659607,
        "Qnom": 0.17094585299491882,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20026",
      "ports": {
        "bus": 20026
      },
      "params": {
        "Pnom": 0.07725600153207779,
        "Qnom": 0.007778889965265989,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20027",
      "ports": {
        "bus": 20027
      },
      "params": {
        "Pnom": 0.23281200230121613,
        "Qnom": 0.04156496748328209,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20028",
      "ports": {
        "bus": 20028
      },
      "params": {
        "Pnom": 0.12825000286102295,
        "Qnom": 0.04658627510070801,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20029",
      "ports": {
        "bus": 20029
      },
      "params": {
        "Pnom": 0.2793239951133728,
        "Qnom": 0.1467902511358261,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20030",
      "ports": {
        "bus": 20030
      },
      "params": {
        "Pnom": 0.11109600216150284,
        "Qnom": 0.01768871396780014,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20031",
      "ports": {
        "bus": 20031
      },
      "params": {
        "Pnom": 0.13726800680160522,
        "Qnom": 0.026738794520497322,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20033",
      "ports": {
        "bus": 20033
      },
      "params": {
        "Pnom": 0.20183399319648743,
        "Qnom": 0.025172945111989975,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20035",
      "ports": {
        "bus": 20035
      },
      "params": {
        "Pnom": 0.19115999341011047,
        "Qnom": 0.07702841609716415,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20036",
      "ports": {
        "bus": 20036
      },
      "params": {
        "Pnom": 0.3521699905395508,
        "Qnom": 0.1061171218752861,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20037",
      "ports": {
        "bus": 20037
      },
      "params": {
        "Pnom": 0.16039800643920898,
        "Qnom": 0.019894851371645927,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20039",
      "ports": {
        "bus": 20039
      },
      "params": {
        "Pnom": 0.12842999398708344,
        "Qnom": 0.018818391487002373,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20041",
      "ports": {
        "bus": 20041
      },
      "params": {
        "Pnom": 0.30478501319885254,
        "Qnom": 0.03511744365096092,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20042",
      "ports": {
        "bus": 20042
      },
      "params": {
        "Pnom": 0.4862610101699829,
        "Qnom": 0.17346912249922752,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20043",
      "ports": {
        "bus": 20043
      },
      "params": {
        "Pnom": 0.301895996555686,
        "Qnom": 0.03934664558619261,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20044",
      "ports": {
        "bus": 20044
      },
      "params": {
        "Pnom": 0.2588759958744049,
        "Qnom": 0.12404151260852814,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20046",
      "ports": {
        "bus": 20046
      },
      "params": {
        "Pnom": 0.2588759958744049,
        "Qnom": 0.05058441311120987,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20047",
      "ports": {
        "bus": 20047
      },
      "params": {
        "Pnom": 0.1949400007724762,
        "Qnom": 0.046544820070266724,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20048",
      "ports": {
        "bus": 20048
      },
      "params": {
        "Pnom": 0.014364000409841537,
        "Qnom": 0.004264465533196926,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20049",
      "ports": {
        "bus": 20049
      },
      "params": {
        "Pnom": 0.08233200013637543,
        "Qnom": 0.007238013204187155,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20050",
      "ports": {
        "bus": 20050
      },
      "params": {
        "Pnom": 0.29968199133872986,
        "Qnom": 0.035310257226228714,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20052",
      "ports": {
        "bus": 20052
      },
      "params": {
        "Pnom": 0.29968199133872986,
        "Qnom": 0.07858241349458694,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20053",
      "ports": {
        "bus": 20053
      },
      "params": {
        "Pnom": 0.10884599795099348,
        "Qnom": 0.010754539849585854,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20055",
      "ports": {
        "bus": 20055
      },
      "params": {
        "Pnom": 0.41113799810409546,
        "Qnom": 0.12401345372200012,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20056",
      "ports": {
        "bus": 20056
      },
      "params": {
        "Pnom": 0.35648998618125916,
        "Qnom": 0.09907200932502747,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20057",
      "ports": {
        "bus": 20057
      },
      "params": {
        "Pnom": 0.1752299964427948,
        "Qnom": 0.02380666323006153,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20058",
      "ports": {
        "bus": 20058
      },
      "params": {
        "Pnom": 0.278874009847641,
        "Qnom": 0.09424892067909241,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20059",
      "ports": {
        "bus": 20059
      },
      "params": {
        "Pnom": 0.40014898777008057,
        "Qnom": 0.0600123330950737,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20060",
      "ports": {
        "bus": 20060
      },
      "params": {
        "Pnom": 0.4399830102920532,
        "Qnom": 0.09142709523439407,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20062",
      "ports": {
        "bus": 20062
      },
      "params": {
        "Pnom": 0.09336600080132484,
        "Qnom": 0.03383802808821201,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20064",
      "ports": {
        "bus": 20064
      },
      "params": {
        "Pnom": 0.0873359963297844,
        "Qnom": 0.019912710413336754,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20066",
      "ports": {
        "bus": 20066
      },
      "params": {
        "Pnom": 0.11750400066375732,
        "Qnom": 0.06392667442560196,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20068",
      "ports": {
        "bus": 20068
      },
      "params": {
        "Pnom": 0.24303600192070007,
        "Qnom": 0.025794027373194695,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20069",
      "ports": {
        "bus": 20069
      },
      "params": {
        "Pnom": 0.11779200285673141,
        "Qnom": 0.047160010784864426,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20070",
      "ports": {
        "bus": 20070
      },
      "params": {
        "Pnom": 0.39007800817489624,
        "Qnom": 0.11972202360630035,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20071",
      "ports": {
        "bus": 20071
      },
      "params": {
        "Pnom": 0.341513991355896,
        "Qnom": 0.08649709820747375,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20074",
      "ports": {
        "bus": 20074
      },
      "params": {
        "Pnom": 0.37541700527071953,
        "Qnom": 0.06323101604357362,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20075",
      "ports": {
        "bus": 20075
      },
      "params": {
        "Pnom": 0.3285990059375763,
        "Qnom": 0.08742286264896393,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20076",
      "ports": {
        "bus": 20076
      },
      "params": {
        "Pnom": 0.3395250141620636,
        "Qnom": 0.09492198377847672,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20078",
      "ports": {
        "bus": 20078
      },
      "params": {
        "Pnom": 0.35534701496362686,
        "Qnom": 0.07921925536356866,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20079",
      "ports": {
        "bus": 20079
      },
      "params": {
        "Pnom": 0.28761300444602966,
        "Qnom": 0.07025261223316193,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20081",
      "ports": {
        "bus": 20081
      },
      "params": {
        "Pnom": 0.28761300444602966,
        "Qnom": 0.10931683331727982,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20082",
      "ports": {
        "bus": 20082
      },
      "params": {
        "Pnom": 0.4232879877090454,
        "Qnom": 0.12432222068309784,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20083",
      "ports": {
        "bus": 20083
      },
      "params": {
        "Pnom": 0.4232879877090454,
        "Qnom": 0.036371421068906784,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20086",
      "ports": {
        "bus": 20086
      },
      "params": {
        "Pnom": 0.2509019933640957,
        "Qnom": 0.05906354449689388,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20087",
      "ports": {
        "bus": 20087
      },
      "params": {
        "Pnom": 0.34509599208831787,
        "Qnom": 0.04678935185074806,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20089",
      "ports": {
        "bus": 20089
      },
      "params": {
        "Pnom": 0.22373999655246735,
        "Qnom": 0.12174969911575317,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20090",
      "ports": {
        "bus": 20090
      },
      "params": {
        "Pnom": 0.3942359983921051,
        "Qnom": 0.2220284342765808,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20091",
      "ports": {
        "bus": 20091
      },
      "params": {
        "Pnom": 0.32460299134254456,
        "Qnom": 0.0575798861682415,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20093",
      "ports": {
        "bus": 20093
      },
      "params": {
        "Pnom": 0.32460299134254456,
        "Qnom": 0.09516903012990952,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20096",
      "ports": {
        "bus": 20096
      },
      "params": {
        "Pnom": 0.2505150022916496,
        "Qnom": 0.1645585786900483,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20097",
      "ports": {
        "bus": 20097
      },
      "params": {
        "Pnom": 0.2479410022497177,
        "Qnom": 0.03741297125816345,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20100",
      "ports": {
        "bus": 20100
      },
      "params": {
        "Pnom": 0.6039270162582397,
        "Qnom": 0.11899463459849358,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20102",
      "ports": {
        "bus": 20102
      },
      "params": {
        "Pnom": 0.394802987575531,
        "Qnom": 0.24943113327026367,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20105",
      "ports": {
        "bus": 20105
      },
      "params": {
        "Pnom": 0.3126330077648163,
        "Qnom": 0.0719333365559578,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20106",
      "ports": {
        "bus": 20106
      },
      "params": {
        "Pnom": 0.3126330077648163,
        "Qnom": 0.02121121808886528,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20108",
      "ports": {
        "bus": 20108
      },
      "params": {
        "Pnom": 0.24393599294126034,
        "Qnom": 0.04403885081410408,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20110",
      "ports": {
        "bus": 20110
      },
      "params": {
        "Pnom": 0.36691200733184814,
        "Qnom": 0.26216772198677063,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20113",
      "ports": {
        "bus": 20113
      },
      "params": {
        "Pnom": 0.23859000205993652,
        "Qnom": 0.030010715126991272,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20115",
      "ports": {
        "bus": 20115
      },
      "params": {
        "Pnom": 0.25522199273109436,
        "Qnom": 0.0712975487112999,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20116",
      "ports": {
        "bus": 20116
      },
      "params": {
        "Pnom": 0.37188899517059326,
        "Qnom": 0.08650834113359451,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20117",
      "ports": {
        "bus": 20117
      },
      "params": {
        "Pnom": 0.37188899517059326,
        "Qnom": 0.12831486761569977,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20118",
      "ports": {
        "bus": 20118
      },
      "params": {
        "Pnom": 0.32342401146888733,
        "Qnom": 0.14327263832092285,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20120",
      "ports": {
        "bus": 20120
      },
      "params": {
        "Pnom": 0.32342401146888733,
        "Qnom": 0.05918596684932709,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20121",
      "ports": {
        "bus": 20121
      },
      "params": {
        "Pnom": 0.23309099674224854,
        "Qnom": 0.06937368959188461,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20123",
      "ports": {
        "bus": 20123
      },
      "params": {
        "Pnom": 0.5142330080270767,
        "Qnom": 0.10538219287991524,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20124",
      "ports": {
        "bus": 20124
      },
      "params": {
        "Pnom": 0.35597699880599976,
        "Qnom": 0.055002953857183456,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20125",
      "ports": {
        "bus": 20125
      },
      "params": {
        "Pnom": 0.35659798979759216,
        "Qnom": 0.1311238706111908,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20126",
      "ports": {
        "bus": 20126
      },
      "params": {
        "Pnom": 0.21463200449943542,
        "Qnom": 0.10800649970769882,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20130",
      "ports": {
        "bus": 20130
      },
      "params": {
        "Pnom": 0.281825989484787,
        "Qnom": 0.05713171884417534,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20131",
      "ports": {
        "bus": 20131
      },
      "params": {
        "Pnom": 0.281825989484787,
        "Qnom": 0.04132978618144989,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20133",
      "ports": {
        "bus": 20133
      },
      "params": {
        "Pnom": 0.6142140030860901,
        "Qnom": 0.11870753206312656,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20134",
      "ports": {
        "bus": 20134
      },
      "params": {
        "Pnom": 0.38112300634384155,
        "Qnom": 0.1625993698835373,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20135",
      "ports": {
        "bus": 20135
      },
      "params": {
        "Pnom": 0.4171320050954819,
        "Qnom": 0.061909573152661324,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20136",
      "ports": {
        "bus": 20136
      },
      "params": {
        "Pnom": 0.3857399895787239,
        "Qnom": 0.049484610790386796,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20138",
      "ports": {
        "bus": 20138
      },
      "params": {
        "Pnom": 0.24361200630664825,
        "Qnom": 0.013256590813398361,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20140",
      "ports": {
        "bus": 20140
      },
      "params": {
        "Pnom": 0.444240003824234,
        "Qnom": 0.0713929533958435,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20142",
      "ports": {
        "bus": 20142
      },
      "params": {
        "Pnom": 0.3308759927749634,
        "Qnom": 0.026442939415574074,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20143",
      "ports": {
        "bus": 20143
      },
      "params": {
        "Pnom": 0.3308759927749634,
        "Qnom": 0.10835389792919159,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20145",
      "ports": {
        "bus": 20145
      },
      "params": {
        "Pnom": 0.5439149737358093,
        "Qnom": 0.1133200004696846,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20147",
      "ports": {
        "bus": 20147
      },
      "params": {
        "Pnom": 0.5490089738741517,
        "Qnom": 0.15318768750876188,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20148",
      "ports": {
        "bus": 20148
      },
      "params": {
        "Pnom": 0.3103199899196625,
        "Qnom": 0.11433067172765732,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20150",
      "ports": {
        "bus": 20150
      },
      "params": {
        "Pnom": 0.3103199899196625,
        "Qnom": 0.07904838025569916,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20151",
      "ports": {
        "bus": 20151
      },
      "params": {
        "Pnom": 0.6835049986839294,
        "Qnom": 0.19815559685230255,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20152",
      "ports": {
        "bus": 20152
      },
      "params": {
