        "Pnom": 0.6658650040626526,
        "Qnom": 0.2628403306007385,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20155",
      "ports": {
        "bus": 20155
      },
      "params": {
        "Pnom": 0.27198898792266846,
        "Qnom": 0.14838023483753204,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20156",
      "ports": {
        "bus": 20156
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.10598830133676529,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20157",
      "ports": {
        "bus": 20157
      },
      "params": {
        "Pnom": 0.04521600157022476,
        "Qnom": 0.0041158064268529415,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20159",
      "ports": {
        "bus": 20159
      },
      "params": {
        "Pnom": 0.3085379898548126,
        "Qnom": 0.08142393082380295,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20162",
      "ports": {
        "bus": 20162
      },
      "params": {
        "Pnom": 0.3619979918003082,
        "Qnom": 0.10852087289094925,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20164",
      "ports": {
        "bus": 20164
      },
      "params": {
        "Pnom": 0.3619979918003082,
        "Qnom": 0.047646477818489075,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20165",
      "ports": {
        "bus": 20165
      },
      "params": {
        "Pnom": 0.01040400005877018,
        "Qnom": 0.001829467830248177,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20166",
      "ports": {
        "bus": 20166
      },
      "params": {
        "Pnom": 0.27578699588775635,
        "Qnom": 0.024716299027204514,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20169",
      "ports": {
        "bus": 20169
      },
      "params": {
        "Pnom": 0.27578699588775635,
        "Qnom": 0.033697135746479034,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20170",
      "ports": {
        "bus": 20170
      },
      "params": {
        "Pnom": 0.27975600957870483,
        "Qnom": 0.05904164910316467,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20171",
      "ports": {
        "bus": 20171
      },
      "params": {
        "Pnom": 0.27975600957870483,
        "Qnom": 0.10195848345756531,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20172",
      "ports": {
        "bus": 20172
      },
      "params": {
        "Pnom": 0.5207579731941223,
        "Qnom": 0.12172380834817886,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20173",
      "ports": {
        "bus": 20173
      },
      "params": {
        "Pnom": 0.5207579731941223,
        "Qnom": 0.07818874716758728,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20174",
      "ports": {
        "bus": 20174
      },
      "params": {
        "Pnom": 0.30195000767707825,
        "Qnom": 0.0367807112634182,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20175",
      "ports": {
        "bus": 20175
      },
      "params": {
        "Pnom": 0.30195000767707825,
        "Qnom": 0.026471124961972237,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20176",
      "ports": {
        "bus": 20176
      },
      "params": {
        "Pnom": 0.2764259874820709,
        "Qnom": -1.4368749633431435,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20178",
      "ports": {
        "bus": 20178
      },
      "params": {
        "Pnom": 0.2764259874820709,
        "Qnom": 0.021736467257142067,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20179",
      "ports": {
        "bus": 20179
      },
      "params": {
        "Pnom": 0.32965201139450073,
        "Qnom": 0.01692763715982437,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20180",
      "ports": {
        "bus": 20180
      },
      "params": {
        "Pnom": 0.32965201139450073,
        "Qnom": 0.06433351337909698,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20181",
      "ports": {
        "bus": 20181
      },
      "params": {
        "Pnom": 0.4040459990501404,
        "Qnom": 0.012356901541352272,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20182",
      "ports": {
        "bus": 20182
      },
      "params": {
        "Pnom": 0.5799599885940552,
        "Qnom": 0.05896640196442604,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20183",
      "ports": {
        "bus": 20183
      },
      "params": {
        "Pnom": 0.5096159838140011,
        "Qnom": 0.1358673325739801,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20184",
      "ports": {
        "bus": 20184
      },
      "params": {
        "Pnom": 0.418733986094594,
        "Qnom": 0.18345426209270954,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20185",
      "ports": {
        "bus": 20185
      },
      "params": {
        "Pnom": 0.6916859745979309,
        "Qnom": 0.11849354952573776,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20186",
      "ports": {
        "bus": 20186
      },
      "params": {
        "Pnom": 0.28625398874282837,
        "Qnom": 0.06269075721502304,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20191",
      "ports": {
        "bus": 20191
      },
      "params": {
        "Pnom": 0.3500640094280243,
        "Qnom": 0.16367946565151215,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20193",
      "ports": {
        "bus": 20193
      },
      "params": {
        "Pnom": 0.5347620248794556,
        "Qnom": 0.11481364071369171,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20196",
      "ports": {
        "bus": 20196
      },
      "params": {
        "Pnom": 0.5347620248794556,
        "Qnom": 0.1677342802286148,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20197",
      "ports": {
        "bus": 20197
      },
      "params": {
        "Pnom": 0.3648419976234436,
        "Qnom": 0.13466913998126984,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20199",
      "ports": {
        "bus": 20199
      },
      "params": {
        "Pnom": 0.44558998942375183,
        "Qnom": 0.11176701635122299,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20200",
      "ports": {
        "bus": 20200
      },
      "params": {
        "Pnom": 0.5579010248184204,
        "Qnom": 0.1446477323770523,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20201",
      "ports": {
        "bus": 20201
      },
      "params": {
        "Pnom": 0.6355530247092247,
        "Qnom": 0.04418647475540638,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20204",
      "ports": {
        "bus": 20204
      },
      "params": {
        "Pnom": 0.5432040095329285,
        "Qnom": 0.14420288801193237,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20205",
      "ports": {
        "bus": 20205
      },
      "params": {
        "Pnom": 0.448253994807601,
        "Qnom": 0.073856211733073,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20206",
      "ports": {
        "bus": 20206
      },
      "params": {
        "Pnom": 0.35837098956108093,
        "Qnom": 0.07380865514278412,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20207",
      "ports": {
        "bus": 20207
      },
      "params": {
        "Pnom": 0.35837098956108093,
        "Qnom": 0.1087740808725357,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20209",
      "ports": {
        "bus": 20209
      },
      "params": {
        "Pnom": 0.3707279860973358,
        "Qnom": 0.050161320716142654,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20210",
      "ports": {
        "bus": 20210
      },
      "params": {
        "Pnom": 0.3707279860973358,
        "Qnom": 0.17400771379470825,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20212",
      "ports": {
        "bus": 20212
      },
      "params": {
        "Pnom": 0.4767569899559021,
        "Qnom": 0.1651560664176941,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20213",
      "ports": {
        "bus": 20213
      },
      "params": {
        "Pnom": 0.4935689903795719,
        "Qnom": 0.1006044193636626,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20214",
      "ports": {
        "bus": 20214
      },
      "params": {
        "Pnom": 0.3057659864425659,
        "Qnom": 0.036518510431051254,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20215",
      "ports": {
        "bus": 20215
      },
      "params": {
        "Pnom": 0.3057659864425659,
        "Qnom": 0.08516315370798111,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20217",
      "ports": {
        "bus": 20217
      },
      "params": {
        "Pnom": 0.39732301235198975,
        "Qnom": 0.036538396030664444,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20219",
      "ports": {
        "bus": 20219
      },
      "params": {
        "Pnom": 0.39732301235198975,
        "Qnom": 0.06603516638278961,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20221",
      "ports": {
        "bus": 20221
      },
      "params": {
        "Pnom": 0.2634209990501404,
        "Qnom": 0.11860611289739609,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20227",
      "ports": {
        "bus": 20227
      },
      "params": {
        "Pnom": 0.2634209990501404,
        "Qnom": 0.0379309207201004,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20228",
      "ports": {
        "bus": 20228
      },
      "params": {
        "Pnom": 0.36176401376724243,
        "Qnom": 0.0936746597290039,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20229",
      "ports": {
        "bus": 20229
      },
      "params": {
        "Pnom": 0.6457860171794891,
        "Qnom": 0.0843884889036417,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20231",
      "ports": {
        "bus": 20231
      },
      "params": {
        "Pnom": 0.2681190073490143,
        "Qnom": 0.06055033951997757,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20232",
      "ports": {
        "bus": 20232
      },
      "params": {
        "Pnom": 0.2681190073490143,
        "Qnom": 0.031527966260910034,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20233",
      "ports": {
        "bus": 20233
      },
      "params": {
        "Pnom": 0.4199939966201782,
        "Qnom": 0.1279815286397934,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20236",
      "ports": {
        "bus": 20236
      },
      "params": {
        "Pnom": 0.2840220034122467,
        "Qnom": 0.09060356020927429,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20237",
      "ports": {
        "bus": 20237
      },
      "params": {
        "Pnom": 0.2734740078449249,
        "Qnom": 0.053927626460790634,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20238",
      "ports": {
        "bus": 20238
      },
      "params": {
        "Pnom": 0.2044259998947382,
        "Qnom": 0.07343637710437179,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20239",
      "ports": {
        "bus": 20239
      },
      "params": {
        "Pnom": 0.13948200643062592,
        "Qnom": 0.05069346725940704,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20240",
      "ports": {
        "bus": 20240
      },
      "params": {
        "Pnom": 0.38628000020980835,
        "Qnom": -1.20832259953022,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20242",
      "ports": {
        "bus": 20242
      },
      "params": {
        "Pnom": 0.2240460067987442,
        "Qnom": 0.07129479199647903,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20243",
      "ports": {
        "bus": 20243
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.811718225479126,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20245",
      "ports": {
        "bus": 20245
      },
      "params": {
        "Pnom": 0.649619996547699,
        "Qnom": 0.21084749698638916,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20248",
      "ports": {
        "bus": 20248
      },
      "params": {
        "Pnom": 0.649619996547699,
        "Qnom": 0.09806489944458008,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20249",
      "ports": {
        "bus": 20249
      },
      "params": {
        "Pnom": 0.22679099440574646,
        "Qnom": 0.04977191984653473,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20250",
      "ports": {
        "bus": 20250
      },
      "params": {
        "Pnom": 0.3553380072116852,
        "Qnom": 0.14600418508052826,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20251",
      "ports": {
        "bus": 20251
      },
      "params": {
        "Pnom": 0.3976920023560524,
        "Qnom": 0.09243865869939327,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20252",
      "ports": {
        "bus": 20252
      },
      "params": {
        "Pnom": 0.5216580033302307,
        "Qnom": 0.1066288873553276,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20253",
      "ports": {
        "bus": 20253
      },
      "params": {
        "Pnom": 0.43508701026439667,
        "Qnom": 0.15434938296675682,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20254",
      "ports": {
        "bus": 20254
      },
      "params": {
        "Pnom": 0.34917300939559937,
        "Qnom": 0.05846808850765228,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20256",
      "ports": {
        "bus": 20256
      },
      "params": {
        "Pnom": 0.13701599836349487,
        "Qnom": 0.05656450614333153,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20257",
      "ports": {
        "bus": 20257
      },
      "params": {
        "Pnom": 0.22679099440574646,
        "Qnom": 0.0490129217505455,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20259",
      "ports": {
        "bus": 20259
      },
      "params": {
        "Pnom": 0.26202601194381714,
        "Qnom": 0.11282922327518463,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20260",
      "ports": {
        "bus": 20260
      },
      "params": {
        "Pnom": 0.26202601194381714,
        "Qnom": 0.04390016570687294,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20261",
      "ports": {
        "bus": 20261
      },
      "params": {
        "Pnom": 0.32108399271965027,
        "Qnom": 0.14854955673217773,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20263",
      "ports": {
        "bus": 20263
      },
      "params": {
        "Pnom": 0.1273140013217926,
        "Qnom": 0.014562827534973621,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20264",
      "ports": {
        "bus": 20264
      },
      "params": {
        "Pnom": 0.17506800079718232,
        "Qnom": 0.014933636324713007,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20265",
      "ports": {
        "bus": 20265
      },
      "params": {
        "Pnom": 0.10936799645423889,
        "Qnom": 0.027093937620520592,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20266",
      "ports": {
        "bus": 20266
      },
      "params": {
        "Pnom": 0.4918859899044037,
        "Qnom": 0.03828325867652893,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20268",
      "ports": {
        "bus": 20268
      },
      "params": {
        "Pnom": 0.547793984413147,
        "Qnom": 0.027222201228141785,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20270",
      "ports": {
        "bus": 20270
      },
      "params": {
        "Pnom": 0.4315679967403412,
        "Qnom": 0.02529151365160942,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20271",
      "ports": {
        "bus": 20271
      },
      "params": {
        "Pnom": 0.15830999612808228,
        "Qnom": 0.02787228859961033,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20272",
      "ports": {
        "bus": 20272
      },
      "params": {
        "Pnom": 0.1789739951491356,
        "Qnom": 0.0582546005025506,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20274",
      "ports": {
        "bus": 20274
      },
      "params": {
        "Pnom": 0.05795999988913536,
        "Qnom": 0.00942196324467659,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20276",
      "ports": {
        "bus": 20276
      },
      "params": {
        "Pnom": 0.19411200284957886,
        "Qnom": 0.10057254880666733,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20279",
      "ports": {
        "bus": 20279
      },
      "params": {
        "Pnom": 0.5551199913024902,
        "Qnom": 0.1262662559747696,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20280",
      "ports": {
        "bus": 20280
      },
      "params": {
        "Pnom": 0.26812800765037537,
        "Qnom": 0.05006013438105583,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20282",
      "ports": {
        "bus": 20282
      },
      "params": {
        "Pnom": 0.2729879915714264,
        "Qnom": 0.037570856511592865,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20287",
      "ports": {
        "bus": 20287
      },
      "params": {
        "Pnom": 0.07556400075554848,
        "Qnom": 0.031847430393099785,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20291",
      "ports": {
        "bus": 20291
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 5.052257061004639,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20292",
      "ports": {
        "bus": 20292
      },
      "params": {
        "Pnom": 0.019152000546455383,
        "Qnom": 0.0026454783510416746,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20293",
      "ports": {
        "bus": 20293
      },
      "params": {
        "Pnom": -0.42410001158714294,
        "Qnom": -0.21559999883174896,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20296",
      "ports": {
        "bus": 20296
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 3.6426849365234375,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20298",
      "ports": {
        "bus": 20298
      },
      "params": {
        "Pnom": 0.027305999770760536,
        "Qnom": 0.011959987692534924,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20303",
      "ports": {
        "bus": 20303
      },
      "params": {
        "Pnom": 0.010746000334620476,
        "Qnom": 0.001162747386842966,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20306",
      "ports": {
        "bus": 20306
      },
      "params": {
        "Pnom": -0.4408000111579895,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20307",
      "ports": {
        "bus": 20307
      },
      "params": {
        "Pnom": -0.19460540264844894,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20308",
      "ports": {
        "bus": 20308
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 2.965637445449829,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20310",
      "ports": {
        "bus": 20310
      },
      "params": {
        "Pnom": 0.1461779996752739,
        "Qnom": 0.018713914789259434,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20316",
      "ports": {
        "bus": 20316
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 7.753337383270264,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20321",
      "ports": {
        "bus": 20321
      },
      "params": {
        "Pnom": 0.003924000076949596,
        "Qnom": 0.0008171348017640412,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20322",
      "ports": {
        "bus": 20322
      },
      "params": {
        "Pnom": 0.003077999921515584,
        "Qnom": 0.0013687302125617862,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20323",
      "ports": {
        "bus": 20323
      },
      "params": {
        "Pnom": 0.1350180059671402,
        "Qnom": 0.05710788071155548,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20333",
      "ports": {
        "bus": 20333
      },
      "params": {
        "Pnom": 0.013698000460863113,
        "Qnom": 0.0030056724790483713,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20346",
      "ports": {
        "bus": 20346
      },
      "params": {
        "Pnom": 0.02483999915421009,
        "Qnom": 0.007572805043309927,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20349",
      "ports": {
        "bus": 20349
      },
      "params": {
        "Pnom": -0.29837068915367126,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20350",
      "ports": {
        "bus": 20350
      },
      "params": {
        "Pnom": -0.18299999833106995,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20352",
      "ports": {
        "bus": 20352
      },
      "params": {
        "Pnom": 0.03886200115084648,
        "Qnom": 0.0019046274246647954,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20356",
      "ports": {
        "bus": 20356
      },
      "params": {
        "Pnom": 0.27198898792266846,
        "Qnom": 0.1323758065700531,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20358",
      "ports": {
        "bus": 20358
      },
      "params": {
        "Pnom": 0.029322000220417976,
        "Qnom": 0.00269436021335423,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20365",
      "ports": {
        "bus": 20365
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.2625527381896973,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20366",
      "ports": {
        "bus": 20366
      },
      "params": {
        "Pnom": 0.011250000447034836,
        "Qnom": 0.00536805484443903,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20373",
      "ports": {
        "bus": 20373
      },
      "params": {
        "Pnom": 0.14031000435352325,
        "Qnom": 0.027668394148349762,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20374",
      "ports": {
        "bus": 20374
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 4.545693874359131,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20378",
      "ports": {
        "bus": 20378
      },
      "params": {
        "Pnom": 0.0007919999770820141,
        "Qnom": 0.0003021025622729212,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20380",
      "ports": {
        "bus": 20380
      },
      "params": {
        "Pnom": 0.0259380005300045,
        "Qnom": 0.0034895483404397964,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20382",
      "ports": {
        "bus": 20382
      },
      "params": {
        "Pnom": 0.05383799970149994,
        "Qnom": 0.009617025032639503,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20385",
      "ports": {
        "bus": 20385
      },
      "params": {
        "Pnom": 0.001044000033289194,
        "Qnom": 0.0004892352735623717,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20386",
      "ports": {
        "bus": 20386
      },
      "params": {
        "Pnom": 0.00215999991632998,
        "Qnom": 0.00027942564338445663,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20387",
      "ports": {
        "bus": 20387
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 14.155795097351074,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20389",
      "ports": {
        "bus": 20389
      },
      "params": {
        "Pnom": 0.028277999255806208,
        "Qnom": 0.0041823930805549026,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20411",
      "ports": {
        "bus": 20411
      },
      "params": {
        "Pnom": 0.011862000450491905,
        "Qnom": 0.0033686445094645023,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20417",
      "ports": {
        "bus": 20417
      },
      "params": {
        "Pnom": 0.04071599990129471,
        "Qnom": 0.011251258198171854,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20423",
      "ports": {
        "bus": 20423
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 6.958781719207764,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20432",
      "ports": {
        "bus": 20432
      },
      "params": {
        "Pnom": -0.5864284262061119,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20433",
      "ports": {
        "bus": 20433
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.2879292666912079,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20434",
      "ports": {
        "bus": 20434
      },
      "params": {
        "Pnom": 0.017694000154733658,
        "Qnom": 0.003378732828423381,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20436",
      "ports": {
        "bus": 20436
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 11.093502044677734,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20447",
      "ports": {
        "bus": 20447
      },
      "params": {
        "Pnom": -0.550000011920929,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20448",
      "ports": {
        "bus": 20448
      },
      "params": {
        "Pnom": -0.4198000133037567,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20449",
      "ports": {
        "bus": 20449
      },
      "params": {
        "Pnom": -0.09070000052452087,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20451",
      "ports": {
        "bus": 20451
      },
      "params": {
        "Pnom": 0.09072000160813332,
        "Qnom": 0.013477773871272802,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20462",
      "ports": {
        "bus": 20462
      },
      "params": {
        "Pnom": 0.01080000028014183,
        "Qnom": 0.0018696078332141042,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20463",
      "ports": {
        "bus": 20463
      },
      "params": {
        "Pnom": -1.165082573890686,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20474",
      "ports": {
        "bus": 20474
      },
      "params": {
        "Pnom": -0.7799999713897705,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20475",
      "ports": {
        "bus": 20475
      },
      "params": {
        "Pnom": -0.5399388000369072,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20476",
      "ports": {
        "bus": 20476
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 3.1653494834899902,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20480",
      "ports": {
        "bus": 20480
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 2.02396297454834,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20484",
      "ports": {
        "bus": 20484
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 3.0003674030303955,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20488",
      "ports": {
        "bus": 20488
      },
      "params": {
        "Pnom": -1.8207851648330688,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20490",
      "ports": {
        "bus": 20490
      },
      "params": {
        "Pnom": -2.121666669845581,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20491",
      "ports": {
        "bus": 20491
      },
      "params": {
        "Pnom": -1.2728999853134155,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20492",
      "ports": {
        "bus": 20492
      },
      "params": {
        "Pnom": -2.121666669845581,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20496",
      "ports": {
        "bus": 20496
      },
      "params": {
        "Pnom": -0.38446008414030075,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20497",
      "ports": {
        "bus": 20497
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.6577094793319702,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20515",
      "ports": {
        "bus": 20515
      },
      "params": {
        "Pnom": -0.20110000669956207,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20516",
      "ports": {
        "bus": 20516
      },
      "params": {
        "Pnom": -0.2516481801867485,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20517",
      "ports": {
        "bus": 20517
      },
      "params": {
        "Pnom": -0.06639999896287918,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20530",
      "ports": {
        "bus": 20530
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 3.653014898300171,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21000",
      "ports": {
        "bus": 21000
      },
      "params": {
        "Pnom": 0.1792439967393875,
        "Qnom": 0.00862407311797142,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21003",
      "ports": {
        "bus": 21003
      },
      "params": {
        "Pnom": 0.3395879939198494,
        "Qnom": 0.05743602570146322,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21004",
      "ports": {
        "bus": 21004
      },
      "params": {
        "Pnom": 0.3003750145435333,
        "Qnom": 0.06354761123657227,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21007",
      "ports": {
        "bus": 21007
      },
      "params": {
        "Pnom": 0.2677589915692806,
        "Qnom": 0.05288388184271753,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21009",
      "ports": {
        "bus": 21009
      },
      "params": {
        "Pnom": 0.2567879855632782,
        "Qnom": 0.11508019268512726,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21012",
      "ports": {
        "bus": 21012
      },
      "params": {
        "Pnom": 0.2567879855632782,
        "Qnom": 0.03025623969733715,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21013",
      "ports": {
        "bus": 21013
      },
      "params": {
        "Pnom": 0.451898992061615,
        "Qnom": 0.10312388837337494,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21015",
      "ports": {
        "bus": 21015
      },
      "params": {
        "Pnom": 0.33282899856567383,
        "Qnom": 0.13008052110671997,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21016",
      "ports": {
        "bus": 21016
      },
      "params": {
        "Pnom": 0.015065999701619148,
        "Qnom": 0.00366386235691607,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21017",
      "ports": {
        "bus": 21017
      },
      "params": {
        "Pnom": 0.29572200775146484,
        "Qnom": 0.11260151118040085,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21019",
      "ports": {
        "bus": 21019
      },
      "params": {
        "Pnom": 0.5224140286445618,
        "Qnom": 0.04525020346045494,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21023",
      "ports": {
        "bus": 21023
      },
      "params": {
        "Pnom": 0.4064759910106659,
        "Qnom": 0.048624198883771896,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21027",
      "ports": {
        "bus": 21027
      },
      "params": {
        "Pnom": 0.4064759910106659,
        "Qnom": 0.1175970733165741,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21030",
      "ports": {
        "bus": 21030
      },
      "params": {
        "Pnom": 0.3655259981751442,
        "Qnom": 0.21508457325398922,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21031",
      "ports": {
        "bus": 21031
      },
      "params": {
        "Pnom": 0.35416799783706665,
        "Qnom": 0.019264664500951767,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21032",
      "ports": {
        "bus": 21032
      },
      "params": {
        "Pnom": 0.3885299861431122,
        "Qnom": 0.04876340553164482,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21034",
      "ports": {
        "bus": 21034
      },
      "params": {
        "Pnom": 0.4295699894428253,
        "Qnom": 0.019901981577277184,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21039",
      "ports": {
        "bus": 21039
      },
      "params": {
        "Pnom": 0.35784900188446045,
        "Qnom": 0.07657129317522049,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21040",
      "ports": {
        "bus": 21040
      },
      "params": {
        "Pnom": 0.35784900188446045,
        "Qnom": 0.06778846681118011,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21042",
      "ports": {
        "bus": 21042
      },
      "params": {
        "Pnom": 0.3851819932460785,
        "Qnom": 0.17336329817771912,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21043",
      "ports": {
        "bus": 21043
      },
      "params": {
        "Pnom": 0.4872420132160187,
        "Qnom": 0.2578791379928589,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21044",
      "ports": {
        "bus": 21044
      },
      "params": {
        "Pnom": 0.15299999713897705,
        "Qnom": 0.03641238436102867,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21046",
      "ports": {
        "bus": 21046
      },
      "params": {
        "Pnom": 0.12690000236034393,
        "Qnom": 0.028312886133790016,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21048",
      "ports": {
        "bus": 21048
      },
      "params": {
        "Pnom": 0.2727090120315552,
        "Qnom": 0.11166844516992569,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21049",
      "ports": {
        "bus": 21049
      },
      "params": {
        "Pnom": 0.24468299746513367,
        "Qnom": 0.067885622382164,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21050",
      "ports": {
        "bus": 21050
      },
      "params": {
        "Pnom": 0.40678200870752335,
        "Qnom": 0.05909590516239405,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21051",
      "ports": {
        "bus": 21051
      },
      "params": {
        "Pnom": 0.2984400112181902,
        "Qnom": 0.11653824523091316,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21053",
      "ports": {
        "bus": 21053
      },
      "params": {
        "Pnom": 0.2744640111923218,
        "Qnom": 0.04706275463104248,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21055",
      "ports": {
        "bus": 21055
      },
      "params": {
        "Pnom": 0.2453940026462078,
        "Qnom": 0.1067588608711958,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21057",
      "ports": {
        "bus": 21057
      },
      "params": {
        "Pnom": 0.3362849950790405,
        "Qnom": 0.1533624827861786,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21059",
      "ports": {
        "bus": 21059
      },
      "params": {
        "Pnom": 0.3362849950790405,
        "Qnom": 0.13096782565116882,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21061",
      "ports": {
        "bus": 21061
      },
      "params": {
        "Pnom": 0.2613599896430969,
        "Qnom": 0.12188264727592468,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21062",
      "ports": {
        "bus": 21062
      },
      "params": {
        "Pnom": 0.3530519902706146,
        "Qnom": 0.07321683131158352,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21063",
      "ports": {
        "bus": 21063
      },
      "params": {
        "Pnom": 0.19524599611759186,
        "Qnom": 0.13475964963436127,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21066",
      "ports": {
        "bus": 21066
      },
      "params": {
        "Pnom": 0.309006005525589,
        "Qnom": 0.14705125987529755,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21068",
      "ports": {
        "bus": 21068
      },
      "params": {
        "Pnom": 0.3242519963532686,
        "Qnom": 0.033836958929896355,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21069",
      "ports": {
        "bus": 21069
      },
      "params": {
        "Pnom": 0.16655400395393372,
        "Qnom": 0.055252257734537125,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21070",
      "ports": {
        "bus": 21070
      },
      "params": {
        "Pnom": 0.37041300535202026,
        "Qnom": 0.1441815346479416,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21071",
      "ports": {
        "bus": 21071
      },
      "params": {
        "Pnom": 0.41759100556373596,
        "Qnom": 0.12103155255317688,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21072",
      "ports": {
        "bus": 21072
      },
      "params": {
        "Pnom": 0.37082698941230774,
        "Qnom": 0.12442392855882645,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21073",
      "ports": {
        "bus": 21073
      },
      "params": {
        "Pnom": 0.37082698941230774,
        "Qnom": 0.0897149071097374,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21074",
      "ports": {
        "bus": 21074
      },
      "params": {
        "Pnom": 0.1132740005850792,
        "Qnom": 0.030649704858660698,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21075",
      "ports": {
        "bus": 21075
      },
      "params": {
        "Pnom": 0.24453000724315643,
        "Qnom": -0.2868495285511017,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21076",
      "ports": {
        "bus": 21076
      },
      "params": {
        "Pnom": 0.3932819962501526,
        "Qnom": 0.21233351528644562,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21077",
      "ports": {
        "bus": 21077
      },
      "params": {
        "Pnom": 0.3932819962501526,
        "Qnom": 0.037536077201366425,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21080",
      "ports": {
        "bus": 21080
      },
      "params": {
        "Pnom": 0.5042070150375366,
        "Qnom": 0.08020101487636566,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21082",
      "ports": {
        "bus": 21082
      },
      "params": {
        "Pnom": 0.5042070150375366,
        "Qnom": 0.10930691659450531,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21084",
      "ports": {
        "bus": 21084
      },
      "params": {
        "Pnom": 0.2531610131263733,
        "Qnom": 0.13353249430656433,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21086",
      "ports": {
        "bus": 21086
      },
      "params": {
        "Pnom": 0.2531610131263733,
        "Qnom": 0.06487157940864563,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21087",
      "ports": {
        "bus": 21087
      },
      "params": {
        "Pnom": 0.5483430027961731,
        "Qnom": 0.07910066097974777,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21088",
      "ports": {
        "bus": 21088
      },
      "params": {
        "Pnom": 0.5483430027961731,
        "Qnom": 0.10419896990060806,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21090",
      "ports": {
        "bus": 21090
      },
      "params": {
        "Pnom": 0.3356640040874481,
        "Qnom": 0.1595880538225174,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21093",
      "ports": {
        "bus": 21093
      },
      "params": {
        "Pnom": 0.38809800520539284,
        "Qnom": 0.14002047665417194,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21094",
      "ports": {
        "bus": 21094
      },
      "params": {
        "Pnom": 0.31854599714279175,
        "Qnom": 0.06861614435911179,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21095",
      "ports": {
        "bus": 21095
      },
      "params": {
        "Pnom": 0.31854599714279175,
        "Qnom": -0.6780251488089561,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21096",
      "ports": {
        "bus": 21096
      },
      "params": {
        "Pnom": 0.22453199326992035,
        "Qnom": 0.04342639446258545,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21097",
      "ports": {
        "bus": 21097
      },
      "params": {
        "Pnom": 0.5402609705924988,
        "Qnom": 0.1912369579076767,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21098",
      "ports": {
        "bus": 21098
      },
      "params": {
        "Pnom": 0.34487101435661316,
        "Qnom": 0.052994254976511,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21099",
      "ports": {
        "bus": 21099
      },
      "params": {
        "Pnom": 0.34720200300216675,
        "Qnom": 0.0793028324842453,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21104",
      "ports": {
        "bus": 21104
      },
      "params": {
        "Pnom": 0.6404129862785339,
        "Qnom": 0.3724176287651062,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21105",
      "ports": {
        "bus": 21105
      },
      "params": {
        "Pnom": 0.35252100229263306,
        "Qnom": -1.2024864554405212,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21106",
      "ports": {
        "bus": 21106
      },
      "params": {
        "Pnom": 0.500202015042305,
        "Qnom": 0.26072798669338226,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21108",
      "ports": {
        "bus": 21108
      },
      "params": {
        "Pnom": 0.7903079986572266,
        "Qnom": 0.12294502183794975,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21110",
      "ports": {
        "bus": 21110
      },
      "params": {
        "Pnom": 0.47644200921058655,
        "Qnom": 0.22090795636177063,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21113",
      "ports": {
        "bus": 21113
      },
      "params": {
        "Pnom": 0.47644200921058655,
        "Qnom": 0.12047011405229568,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21114",
      "ports": {
        "bus": 21114
      },
      "params": {
        "Pnom": 0.47644200921058655,
        "Qnom": 0.12707524001598358,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21115",
      "ports": {
        "bus": 21115
      },
      "params": {
        "Pnom": 0.2542229946702719,
        "Qnom": 0.13602036656811833,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21117",
      "ports": {
        "bus": 21117
      },
      "params": {
        "Pnom": 0.5406479984521866,
        "Qnom": 0.12595368921756744,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21119",
      "ports": {
        "bus": 21119
      },
      "params": {
        "Pnom": 0.29718899726867676,
        "Qnom": 0.0588906891644001,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21121",
      "ports": {
        "bus": 21121
      },
      "params": {
        "Pnom": 1.0583369731903076,
        "Qnom": 0.2748798131942749,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21124",
      "ports": {
        "bus": 21124
      },
      "params": {
        "Pnom": 0.2801159918308258,
        "Qnom": 0.10206935554742813,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21126",
      "ports": {
        "bus": 21126
      },
      "params": {
        "Pnom": 0.370169997215271,
        "Qnom": 0.1913548856973648,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21128",
      "ports": {
        "bus": 21128
      },
      "params": {
        "Pnom": 0.370169997215271,
        "Qnom": 0.08462420850992203,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21129",
      "ports": {
        "bus": 21129
      },
      "params": {
        "Pnom": 0.8512740135192871,
        "Qnom": 0.20094366371631622,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21131",
      "ports": {
        "bus": 21131
      },
      "params": {
        "Pnom": 0.8010450005531311,
        "Qnom": 0.16092071309685707,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21133",
      "ports": {
        "bus": 21133
      },
      "params": {
        "Pnom": 0.5757750272750854,
        "Qnom": 0.14816205203533173,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21136",
      "ports": {
        "bus": 21136
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -1.0970858335494995,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21137",
      "ports": {
        "bus": 21137
      },
      "params": {
        "Pnom": 0.5757750272750854,
        "Qnom": 0.2692151963710785,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21138",
      "ports": {
        "bus": 21138
      },
      "params": {
        "Pnom": 0.2344679981470108,
        "Qnom": 0.06946884840726852,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21140",
      "ports": {
        "bus": 21140
      },
      "params": {
        "Pnom": 0.8685269802808762,
        "Qnom": 0.2668962851166725,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21142",
      "ports": {
        "bus": 21142
      },
      "params": {
        "Pnom": 0.6239969730377197,
        "Qnom": 0.16121605038642883,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21143",
      "ports": {
        "bus": 21143
      },
      "params": {
        "Pnom": 0.3671819865703583,
        "Qnom": -1.1486760005354881,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21144",
      "ports": {
        "bus": 21144
      },
      "params": {
        "Pnom": 0.33163198828697205,
        "Qnom": 0.004895258694887161,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21145",
      "ports": {
        "bus": 21145
      },
      "params": {
        "Pnom": 0.23613299429416656,
        "Qnom": 0.061875320971012115,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21146",
      "ports": {
        "bus": 21146
      },
      "params": {
        "Pnom": 0.38764798641204834,
        "Qnom": 0.047656603157520294,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21147",
      "ports": {
        "bus": 21147
      },
      "params": {
        "Pnom": 0.2393909990787506,
        "Qnom": 0.03950878232717514,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21148",
      "ports": {
        "bus": 21148
      },
      "params": {
        "Pnom": 0.5537879914045334,
        "Qnom": 0.10691822320222855,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21150",
      "ports": {
        "bus": 21150
      },
      "params": {
        "Pnom": 0.2645550072193146,
        "Qnom": 0.05202881619334221,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21153",
      "ports": {
        "bus": 21153
      },
      "params": {
        "Pnom": 0.2645550072193146,
        "Qnom": 0.18001599609851837,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21155",
      "ports": {
        "bus": 21155
      },
      "params": {
        "Pnom": 0.36663299798965454,
        "Qnom": 0.1188352108001709,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21156",
      "ports": {
        "bus": 21156
      },
      "params": {
        "Pnom": 0.36663299798965454,
        "Qnom": 0.04762238636612892,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21158",
      "ports": {
        "bus": 21158
      },
      "params": {
        "Pnom": 0.05471999943256378,
        "Qnom": 0.02779906988143921,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21159",
      "ports": {
        "bus": 21159
      },
      "params": {
        "Pnom": 0.431657999753952,
        "Qnom": 0.087701216340065,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21161",
      "ports": {
        "bus": 21161
      },
      "params": {
        "Pnom": 0.5992020070552826,
        "Qnom": 0.3150080442428589,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21165",
      "ports": {
        "bus": 21165
      },
      "params": {
        "Pnom": 0.8955180048942566,
        "Qnom": 0.32591575384140015,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21167",
      "ports": {
        "bus": 21167
      },
      "params": {
        "Pnom": 0.5387489795684814,
        "Qnom": 0.26899272203445435,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21169",
      "ports": {
        "bus": 21169
      },
      "params": {
        "Pnom": 0.5423129794653505,
        "Qnom": 0.07391666946932673,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21172",
      "ports": {
        "bus": 21172
      },
      "params": {
        "Pnom": 0.24566400051116943,
        "Qnom": 0.021596940234303474,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21176",
      "ports": {
        "bus": 21176
      },
      "params": {
        "Pnom": 0.3098610043525696,
        "Qnom": 0.032905928790569305,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21177",
      "ports": {
        "bus": 21177
      },
      "params": {
        "Pnom": 0.24465599656105042,
        "Qnom": 0.03797139227390289,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21178",
      "ports": {
        "bus": 21178
      },
      "params": {
        "Pnom": 0.24465599656105042,
        "Qnom": 0.03566117584705353,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21179",
      "ports": {
        "bus": 21179
      },
      "params": {
        "Pnom": 0.660519003868103,
        "Qnom": 0.16696276515722275,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21180",
      "ports": {
        "bus": 21180
      },
      "params": {
        "Pnom": 0.35677799582481384,
        "Qnom": 0.09233769029378891,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21182",
      "ports": {
        "bus": 21182
      },
      "params": {
        "Pnom": 0.7942230105400085,
        "Qnom": 0.30163097381591797,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21183",
      "ports": {
        "bus": 21183
      },
      "params": {
        "Pnom": 0.0012420000275596976,
        "Qnom": 0.00022735961829312146,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21184",
      "ports": {
        "bus": 21184
      },
      "params": {
        "Pnom": 0.23392799496650696,
        "Qnom": 0.08985169976949692,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21186",
      "ports": {
        "bus": 21186
      },
      "params": {
        "Pnom": 0.42978599667549133,
        "Qnom": 0.1451454758644104,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21187",
      "ports": {
        "bus": 21187
      },
      "params": {
        "Pnom": 0.2328840047121048,
        "Qnom": 0.04589717090129852,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21188",
      "ports": {
        "bus": 21188
      },
      "params": {
        "Pnom": 0.2328840047121048,
        "Qnom": 0.07023248076438904,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21189",
      "ports": {
        "bus": 21189
      },
      "params": {
        "Pnom": 0.3530699908733368,
        "Qnom": 0.072019062936306,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21190",
      "ports": {
        "bus": 21190
      },
      "params": {
        "Pnom": 0.4646790027618408,
        "Qnom": 0.13053914532065392,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21191",
      "ports": {
        "bus": 21191
      },
      "params": {
        "Pnom": 0.28762200474739075,
        "Qnom": 0.03439827263355255,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21192",
      "ports": {
        "bus": 21192
      },
      "params": {
        "Pnom": 0.6900479942560196,
        "Qnom": 0.14869732782244682,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21194",
      "ports": {
        "bus": 21194
      },
      "params": {
        "Pnom": 0.4854779988527298,
        "Qnom": 0.0948319286108017,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21195",
      "ports": {
        "bus": 21195
      },
      "params": {
        "Pnom": 0.21077999472618103,
        "Qnom": 0.06366576254367828,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21196",
      "ports": {
        "bus": 21196
      },
      "params": {
        "Pnom": 0.5419080257415771,
        "Qnom": 0.18080486357212067,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21197",
      "ports": {
        "bus": 21197
      },
      "params": {
        "Pnom": 0.5419080257415771,
        "Qnom": 0.23172840476036072,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21198",
      "ports": {
        "bus": 21198
      },
      "params": {
        "Pnom": 0.35722801089286804,
        "Qnom": 0.11119773238897324,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21199",
      "ports": {
        "bus": 21199
      },
      "params": {
        "Pnom": 0.2624939978122711,
        "Qnom": 0.08450379222631454,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21202",
      "ports": {
        "bus": 21202
      },
      "params": {
        "Pnom": 0.2624939978122711,
        "Qnom": 0.06635695695877075,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21204",
      "ports": {
        "bus": 21204
      },
      "params": {
        "Pnom": 0.5376690030097961,
        "Qnom": 0.08678651601076126,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21205",
      "ports": {
        "bus": 21205
      },
      "params": {
        "Pnom": 0.3542580008506775,
        "Qnom": 0.0967995896935463,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21207",
      "ports": {
        "bus": 21207
      },
      "params": {
        "Pnom": 0.3707279860973358,
        "Qnom": 0.04663151130080223,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21209",
      "ports": {
        "bus": 21209
      },
      "params": {
        "Pnom": 0.4336560070514679,
        "Qnom": 0.1324695646762848,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21210",
      "ports": {
        "bus": 21210
      },
      "params": {
        "Pnom": 0.19773000478744507,
        "Qnom": 0.056948721408843994,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21211",
      "ports": {
        "bus": 21211
      },
      "params": {
        "Pnom": 0.37506600469350815,
        "Qnom": 0.0718163438141346,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21212",
      "ports": {
        "bus": 21212
      },
      "params": {
        "Pnom": 0.31878000497817993,
        "Qnom": 0.017746595665812492,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21214",
      "ports": {
        "bus": 21214
      },
      "params": {
        "Pnom": 0.3220740035176277,
        "Qnom": 0.13347128033638,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21216",
      "ports": {
        "bus": 21216
      },
      "params": {
        "Pnom": 0.24480000138282776,
        "Qnom": 0.04296503961086273,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21217",
      "ports": {
        "bus": 21217
      },
      "params": {
        "Pnom": 0.33004799485206604,
        "Qnom": 0.02370413765311241,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21218",
      "ports": {
        "bus": 21218
      },
      "params": {
        "Pnom": 0.34757999517023563,
        "Qnom": 0.2090302654542029,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21219",
      "ports": {
        "bus": 21219
      },
      "params": {
        "Pnom": 0.2635830044746399,
        "Qnom": 0.08171569555997849,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21220",
      "ports": {
        "bus": 21220
      },
      "params": {
        "Pnom": 0.2635830044746399,
        "Qnom": 0.07809071242809296,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21222",
      "ports": {
        "bus": 21222
      },
      "params": {
        "Pnom": 0.6014699935913086,
        "Qnom": 0.348998486995697,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21223",
      "ports": {
        "bus": 21223
      },
      "params": {
        "Pnom": 0.6014699935913086,
        "Qnom": 0.06971585005521774,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21224",
      "ports": {
        "bus": 21224
      },
      "params": {
        "Pnom": 0.2297160029411316,
        "Qnom": 0.048660002648830414,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21226",
      "ports": {
        "bus": 21226
      },
      "params": {
        "Pnom": 0.2888279855251312,
        "Qnom": 0.019099853932857513,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21229",
      "ports": {
        "bus": 21229
      },
      "params": {
        "Pnom": 0.32620498538017273,
        "Qnom": 0.2504560947418213,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21230",
      "ports": {
        "bus": 21230
      },
      "params": {
        "Pnom": 0.1276019960641861,
        "Qnom": 0.03387415409088135,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21234",
      "ports": {
        "bus": 21234
      },
      "params": {
        "Pnom": 0.6360659897327423,
        "Qnom": 0.13438691198825836,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21236",
      "ports": {
        "bus": 21236
      },
      "params": {
        "Pnom": 0.26888400316238403,
        "Qnom": 0.041459083557128906,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21237",
      "ports": {
        "bus": 21237
      },
      "params": {
        "Pnom": 0.28224000334739685,
        "Qnom": 0.04086135735269636,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21238",
      "ports": {
        "bus": 21238
      },
      "params": {
        "Pnom": 0.4526459872722626,
        "Qnom": 0.0948806032538414,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21239",
      "ports": {
        "bus": 21239
      },
      "params": {
        "Pnom": 0.4526459872722626,
        "Qnom": 0.16341163218021393,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21241",
      "ports": {
        "bus": 21241
      },
      "params": {
        "Pnom": 0.49915799498558044,
        "Qnom": 0.06469286791980267,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21244",
      "ports": {
        "bus": 21244
      },
      "params": {
        "Pnom": 0.2549610137939453,
        "Qnom": 0.04655291512608528,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21245",
      "ports": {
        "bus": 21245
      },
      "params": {
        "Pnom": 0.2549610137939453,
        "Qnom": -1.3696609288454056,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21248",
      "ports": {
        "bus": 21248
      },
      "params": {
        "Pnom": 0.32908499240875244,
        "Qnom": 0.03241504356265068,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21250",
      "ports": {
        "bus": 21250
      },
      "params": {
        "Pnom": 0.32908499240875244,
        "Qnom": 0.05119692161679268,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21252",
      "ports": {
        "bus": 21252
      },
      "params": {
        "Pnom": 0.4773780107498169,
        "Qnom": 0.055195536464452744,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21254",
      "ports": {
        "bus": 21254
      },
      "params": {
        "Pnom": 0.4773780107498169,
        "Qnom": 0.13202384114265442,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21256",
      "ports": {
        "bus": 21256
      },
      "params": {
        "Pnom": 0.2785409986972809,
        "Qnom": 0.08820749819278717,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21258",
      "ports": {
        "bus": 21258
      },
      "params": {
        "Pnom": 0.2785409986972809,
        "Qnom": 0.07788495719432831,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21259",
      "ports": {
        "bus": 21259
      },
      "params": {
        "Pnom": 0.31809601187705994,
        "Qnom": 0.09582657366991043,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21260",
      "ports": {
        "bus": 21260
      },
      "params": {
        "Pnom": 0.2826269865036011,
        "Qnom": 0.05792037397623062,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21262",
      "ports": {
        "bus": 21262
      },
      "params": {
        "Pnom": 0.5514569878578186,
        "Qnom": 0.1477179005742073,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21263",
      "ports": {
        "bus": 21263
      },
      "params": {
        "Pnom": 0.3647339940071106,
        "Qnom": 0.12560199201107025,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21264",
      "ports": {
        "bus": 21264
      },
      "params": {
        "Pnom": 0.3647339940071106,
        "Qnom": 0.047520361840724945,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21266",
      "ports": {
        "bus": 21266
      },
      "params": {
        "Pnom": 0.28134000301361084,
        "Qnom": 0.09275256097316742,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21267",
      "ports": {
        "bus": 21267
      },
      "params": {
        "Pnom": 0.4100399911403656,
        "Qnom": 0.09007890522480011,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21269",
      "ports": {
        "bus": 21269
      },
      "params": {
        "Pnom": 0.4100399911403656,
        "Qnom": 0.090177021920681,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21270",
      "ports": {
        "bus": 21270
      },
      "params": {
        "Pnom": 0.370278000831604,
        "Qnom": 0.04062961786985397,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21271",
      "ports": {
        "bus": 21271
      },
      "params": {
        "Pnom": 0.3511439859867096,
        "Qnom": 0.20068475604057312,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21272",
      "ports": {
        "bus": 21272
      },
      "params": {
        "Pnom": 0.33742799214087427,
        "Qnom": 0.13882088498212397,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21274",
      "ports": {
        "bus": 21274
      },
      "params": {
        "Pnom": 0.3016259968280792,
        "Qnom": 0.04020760394632816,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21276",
      "ports": {
        "bus": 21276
      },
      "params": {
        "Pnom": 0.5712210088968277,
        "Qnom": 0.1261836551129818,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21278",
      "ports": {
        "bus": 21278
      },
      "params": {
        "Pnom": 0.4235849976539612,
        "Qnom": 0.08660488575696945,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21280",
      "ports": {
        "bus": 21280
      },
      "params": {
        "Pnom": 0.4235849976539612,
        "Qnom": 0.08352873474359512,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21281",
      "ports": {
        "bus": 21281
      },
      "params": {
        "Pnom": 0.24379199743270874,
        "Qnom": 0.059111859649419785,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21283",
      "ports": {
        "bus": 21283
      },
      "params": {
        "Pnom": 0.24379199743270874,
        "Qnom": 0.046289511024951935,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21285",
      "ports": {
        "bus": 21285
      },
      "params": {
        "Pnom": 0.3277440071105957,
        "Qnom": 0.11076514422893524,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21286",
      "ports": {
        "bus": 21286
      },
      "params": {
        "Pnom": 0.3277440071105957,
        "Qnom": 0.2259872704744339,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21287",
      "ports": {
        "bus": 21287
      },
      "params": {
        "Pnom": 0.24436800181865692,
        "Qnom": 0.02089081145823002,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21288",
      "ports": {
        "bus": 21288
      },
      "params": {
        "Pnom": 0.24436800181865692,
        "Qnom": 0.027801916003227234,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21291",
      "ports": {
        "bus": 21291
      },
      "params": {
        "Pnom": 0.4193820059299469,
        "Qnom": 0.13894641399383545,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21292",
      "ports": {
        "bus": 21292
      },
      "params": {
        "Pnom": 0.3035070076584816,
        "Qnom": 0.08323737885802984,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21293",
      "ports": {
        "bus": 21293
      },
      "params": {
        "Pnom": 0.2673630118370056,
        "Qnom": 0.05001315847039223,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21295",
      "ports": {
        "bus": 21295
      },
      "params": {
        "Pnom": 0.2673630118370056,
        "Qnom": 0.03291803598403931,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21296",
      "ports": {
        "bus": 21296
      },
      "params": {
        "Pnom": 0.3598919967189431,
        "Qnom": 0.064466149546206,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21297",
      "ports": {
        "bus": 21297
      },
      "params": {
        "Pnom": 0.34702199697494507,
        "Qnom": 0.023168737068772316,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21299",
      "ports": {
        "bus": 21299
      },
      "params": {
        "Pnom": 0.4173929989337921,
        "Qnom": 0.013157796114683151,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21303",
      "ports": {
        "bus": 21303
      },
      "params": {
        "Pnom": 0.4324049986898899,
        "Qnom": 0.13559944881126285,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21304",
      "ports": {
        "bus": 21304
      },
      "params": {
        "Pnom": 0.4092029929161072,
        "Qnom": 0.09207678586244583,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21305",
      "ports": {
        "bus": 21305
      },
      "params": {
        "Pnom": 0.4092029929161072,
        "Qnom": 0.026584502309560776,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21307",
      "ports": {
        "bus": 21307
      },
      "params": {
        "Pnom": 0.2741219997406006,
        "Qnom": 0.06641817837953568,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21308",
      "ports": {
        "bus": 21308
      },
      "params": {
        "Pnom": 0.2417760044336319,
        "Qnom": 0.028812482953071594,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21309",
      "ports": {
        "bus": 21309
      },
      "params": {
        "Pnom": 0.3072870075702667,
        "Qnom": 0.08245564997196198,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21312",
      "ports": {
        "bus": 21312
      },
      "params": {
        "Pnom": 0.3072870075702667,
        "Qnom": 0.07929105311632156,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21314",
      "ports": {
        "bus": 21314
      },
      "params": {
        "Pnom": 0.40292999148368835,
        "Qnom": 0.14019371569156647,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21315",
      "ports": {
        "bus": 21315
      },
      "params": {
        "Pnom": 0.29696398973464966,
        "Qnom": 0.07622773945331573,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21316",
      "ports": {
        "bus": 21316
      },
      "params": {
        "Pnom": 0.29696398973464966,
        "Qnom": 0.0003989349934272468,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21317",
      "ports": {
        "bus": 21317
      },
      "params": {
        "Pnom": 0.5547149777412415,
        "Qnom": 0.15053722262382507,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21318",
      "ports": {
        "bus": 21318
      },
      "params": {
        "Pnom": 0.5547149777412415,
        "Qnom": 0.13198643922805786,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21320",
      "ports": {
        "bus": 21320
      },
      "params": {
        "Pnom": 0.5464529991149902,
        "Qnom": 0.04822494462132454,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21322",
      "ports": {
        "bus": 21322
      },
      "params": {
        "Pnom": 0.5464529991149902,
        "Qnom": 0.08335064351558685,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21323",
      "ports": {
        "bus": 21323
      },
      "params": {
        "Pnom": 0.1648080050945282,
        "Qnom": 0.05861581489443779,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21325",
      "ports": {
        "bus": 21325
      },
      "params": {
        "Pnom": 0.37988099455833435,
        "Qnom": 0.14648695290088654,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21327",
      "ports": {
        "bus": 21327
      },
      "params": {
        "Pnom": 0.731024980545044,
        "Qnom": 0.24300459027290344,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21330",
      "ports": {
        "bus": 21330
      },
      "params": {
        "Pnom": 0.30212101340293884,
        "Qnom": 0.11589983105659485,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21331",
      "ports": {
        "bus": 21331
      },
      "params": {
        "Pnom": 0.30212101340293884,
        "Qnom": 0.16112476587295532,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21332",
      "ports": {
        "bus": 21332
      },
      "params": {
        "Pnom": 0.23925599455833435,
        "Qnom": 0.0711173415184021,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21333",
      "ports": {
        "bus": 21333
      },
      "params": {
        "Pnom": 0.36498600244522095,
        "Qnom": 0.06459301710128784,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21334",
      "ports": {
        "bus": 21334
      },
      "params": {
        "Pnom": 0.25522199273109436,
        "Qnom": 0.029352152720093727,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21335",
      "ports": {
        "bus": 21335
      },
      "params": {
        "Pnom": 0.25522199273109436,
        "Qnom": 0.04165710136294365,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21336",
      "ports": {
        "bus": 21336
      },
      "params": {
        "Pnom": 0.2994480053894222,
        "Qnom": 0.053802411479409784,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21338",
      "ports": {
        "bus": 21338
      },
      "params": {
        "Pnom": 0.1319579929113388,
        "Qnom": 0.032878998667001724,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21340",
      "ports": {
        "bus": 21340
      },
      "params": {
        "Pnom": 0.6572340130805969,
        "Qnom": 0.20445236563682556,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21342",
      "ports": {
        "bus": 21342
      },
      "params": {
        "Pnom": 0.6572340130805969,
        "Qnom": 0.23034437000751495,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21344",
      "ports": {
        "bus": 21344
      },
      "params": {
        "Pnom": 0.27555298805236816,
        "Qnom": 0.03937680646777153,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21345",
      "ports": {
        "bus": 21345
      },
      "params": {
        "Pnom": 0.27555298805236816,
        "Qnom": 0.12693415582180023,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21348",
      "ports": {
        "bus": 21348
      },
      "params": {
        "Pnom": 0.3348720073699951,
        "Qnom": 0.05381663143634796,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21351",
      "ports": {
        "bus": 21351
      },
      "params": {
        "Pnom": 0.3348720073699951,
        "Qnom": 0.10302340239286423,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21352",
      "ports": {
        "bus": 21352
      },
      "params": {
        "Pnom": 0.3606660068035126,
        "Qnom": 0.10104985535144806,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21354",
      "ports": {
        "bus": 21354
      },
      "params": {
        "Pnom": 0.22890600562095642,
        "Qnom": 0.04181526601314545,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21356",
      "ports": {
        "bus": 21356
      },
      "params": {
        "Pnom": 0.4886370003223419,
        "Qnom": 0.061573199927806854,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21358",
      "ports": {
        "bus": 21358
      },
      "params": {
        "Pnom": 0.4886370003223419,
        "Qnom": 0.15477436780929565,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21359",
      "ports": {
        "bus": 21359
      },
      "params": {
        "Pnom": 0.38315701484680176,
        "Qnom": 0.035304900258779526,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21360",
      "ports": {
        "bus": 21360
      },
      "params": {
        "Pnom": 0.38315701484680176,
        "Qnom": 0.06094203516840935,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21362",
      "ports": {
        "bus": 21362
      },
      "params": {
        "Pnom": 0.4273470025509596,
        "Qnom": 0.13787542204954661,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21364",
      "ports": {
        "bus": 21364
      },
      "params": {
        "Pnom": 0.4112730026245117,
        "Qnom": 0.054514359682798386,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21366",
      "ports": {
        "bus": 21366
      },
      "params": {
        "Pnom": 0.3094109892845154,
        "Qnom": 0.011461456306278706,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21367",
      "ports": {
        "bus": 21367
      },
      "params": {
        "Pnom": 0.3094109892845154,
        "Qnom": 0.14102116227149963,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21368",
      "ports": {
        "bus": 21368
      },
      "params": {
        "Pnom": 0.24100199341773987,
        "Qnom": 0.1221645250916481,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21369",
      "ports": {
        "bus": 21369
      },
      "params": {
        "Pnom": 0.24100199341773987,
        "Qnom": 0.061115775257349014,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21371",
      "ports": {
        "bus": 21371
      },
      "params": {
        "Pnom": 0.2601720094680786,
        "Qnom": 0.14870963990688324,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21372",
      "ports": {
        "bus": 21372
      },
      "params": {
        "Pnom": 0.2680020034313202,
        "Qnom": -0.20631714910268784,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21373",
      "ports": {
        "bus": 21373
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.7058860659599304,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21374",
      "ports": {
        "bus": 21374
      },
      "params": {
        "Pnom": 0.6256440281867981,
        "Qnom": 0.38931840658187866,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21375",
      "ports": {
        "bus": 21375
      },
      "params": {
        "Pnom": 0.6422940287739038,
        "Qnom": 0.04818515642546117,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21377",
      "ports": {
        "bus": 21377
      },
      "params": {
        "Pnom": 0.3824459910392761,
        "Qnom": 0.12058163434267044,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21379",
      "ports": {
        "bus": 21379
      },
      "params": {
        "Pnom": 0.34641000628471375,
        "Qnom": 0.07530862838029861,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21380",
      "ports": {
        "bus": 21380
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -1.2716176509857178,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21381",
      "ports": {
        "bus": 21381
      },
      "params": {
        "Pnom": 0.26548200845718384,
        "Qnom": 0.06762240827083588,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21384",
      "ports": {
        "bus": 21384
      },
      "params": {
        "Pnom": 0.564516007900238,
        "Qnom": 0.11765490844845772,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21386",
      "ports": {
        "bus": 21386
      },
      "params": {
        "Pnom": 0.06827399879693985,
        "Qnom": 0.03153584152460098,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21387",
      "ports": {
        "bus": 21387
      },
      "params": {
        "Pnom": 0.6234930157661438,
        "Qnom": 0.1599818766117096,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21389",
      "ports": {
        "bus": 21389
      },
      "params": {
        "Pnom": 0.6234930157661438,
        "Qnom": 0.007852252572774887,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21390",
      "ports": {
        "bus": 21390
      },
      "params": {
        "Pnom": 0.3881879858672619,
        "Qnom": 0.1494081150740385,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21391",
      "ports": {
        "bus": 21391
      },
      "params": {
        "Pnom": 0.3484799861907959,
        "Qnom": 0.13564012944698334,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21393",
      "ports": {
        "bus": 21393
      },
      "params": {
        "Pnom": 0.23236200213432312,
        "Qnom": 0.08972430974245071,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21395",
      "ports": {
        "bus": 21395
      },
      "params": {
        "Pnom": 0.27991798520088196,
        "Qnom": 0.08887481689453125,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21396",
      "ports": {
        "bus": 21396
      },
      "params": {
        "Pnom": 0.27991798520088196,
        "Qnom": 0.06182943657040596,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21397",
      "ports": {
        "bus": 21397
      },
      "params": {
        "Pnom": 0.32759099500253797,
        "Qnom": 0.03533892903942615,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21400",
      "ports": {
        "bus": 21400
      },
      "params": {
        "Pnom": 0.4637969881296158,
        "Qnom": 0.07212557457387447,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21403",
      "ports": {
        "bus": 21403
      },
      "params": {
        "Pnom": 0.25039801001548767,
        "Qnom": 0.04403067007660866,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21404",
      "ports": {
        "bus": 21404
      },
      "params": {
        "Pnom": 0.2944619981572032,
        "Qnom": 0.08910848153755069,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21406",
      "ports": {
        "bus": 21406
      },
      "params": {
        "Pnom": 0.4889430105686188,
        "Qnom": 0.010944203473627567,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21410",
      "ports": {
        "bus": 21410
      },
      "params": {
        "Pnom": 0.4889430105686188,
        "Qnom": 0.2041412591934204,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21414",
      "ports": {
        "bus": 21414
      },
      "params": {
        "Pnom": 0.14603400230407715,
        "Qnom": 0.053074732422828674,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21415",
      "ports": {
        "bus": 21415
      },
      "params": {
        "Pnom": 0.23023800551891327,
        "Qnom": 0.034350086003541946,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21416",
      "ports": {
        "bus": 21416
      },
      "params": {
        "Pnom": 0.6191099882125854,
        "Qnom": 0.03708501160144806,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21418",
      "ports": {
        "bus": 21418
      },
      "params": {
        "Pnom": 0.6191099882125854,
        "Qnom": 0.09758557379245758,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21419",
      "ports": {
        "bus": 21419
      },
      "params": {
        "Pnom": 0.31373101472854614,
        "Qnom": 0.08915375918149948,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21421",
      "ports": {
        "bus": 21421
      },
      "params": {
        "Pnom": 0.31373101472854614,
        "Qnom": 0.06342419236898422,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21423",
      "ports": {
        "bus": 21423
      },
      "params": {
        "Pnom": 0.42055198550224304,
        "Qnom": 0.055353403091430664,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21427",
      "ports": {
        "bus": 21427
      },
      "params": {
        "Pnom": 0.5503320097923279,
        "Qnom": 0.18563294410705566,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21429",
      "ports": {
        "bus": 21429
      },
      "params": {
        "Pnom": 0.5503320097923279,
        "Qnom": 0.1778917908668518,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21430",
      "ports": {
        "bus": 21430
      },
      "params": {
        "Pnom": 0.2706030011177063,
        "Qnom": 0.02273332141339779,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21431",
      "ports": {
        "bus": 21431
      },
      "params": {
        "Pnom": 0.2706030011177063,
        "Qnom": 0.037406161427497864,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21432",
      "ports": {
        "bus": 21432
      },
      "params": {
        "Pnom": 0.3712410032749176,
        "Qnom": 0.05725740268826485,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21433",
      "ports": {
        "bus": 21433
      },
      "params": {
        "Pnom": 0.3712410032749176,
        "Qnom": 0.15345701575279236,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21435",
      "ports": {
        "bus": 21435
      },
      "params": {
        "Pnom": 0.40733999013900757,
        "Qnom": 0.1411089301109314,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21436",
      "ports": {
        "bus": 21436
      },
      "params": {
        "Pnom": 0.40733999013900757,
        "Qnom": 0.19374486804008484,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21437",
      "ports": {
        "bus": 21437
      },
      "params": {
        "Pnom": 0.164465993642807,
        "Qnom": 0.07769649475812912,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21438",
      "ports": {
        "bus": 21438
      },
      "params": {
        "Pnom": 0.32330700755119324,
        "Qnom": 0.07747258245944977,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21440",
      "ports": {
        "bus": 21440
      },
      "params": {
        "Pnom": 0.32330700755119324,
        "Qnom": 0.01292323973029852,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21441",
      "ports": {
        "bus": 21441
      },
      "params": {
        "Pnom": 0.27482399344444275,
        "Qnom": 0.08930868655443192,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21445",
      "ports": {
        "bus": 21445
      },
      "params": {
        "Pnom": 0.3135240077972412,
        "Qnom": 0.09466976672410965,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21447",
      "ports": {
        "bus": 21447
      },
      "params": {
        "Pnom": 0.18277199566364288,
        "Qnom": 0.056647706776857376,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21448",
      "ports": {
        "bus": 21448
      },
      "params": {
        "Pnom": 0.25436699390411377,
        "Qnom": 0.08983298391103745,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21449",
      "ports": {
        "bus": 21449
      },
      "params": {
        "Pnom": 0.25436699390411377,
        "Qnom": 0.08990754187107086,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21451",
      "ports": {
        "bus": 21451
      },
      "params": {
        "Pnom": 0.2258010059595108,
        "Qnom": 0.04667099192738533,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21453",
      "ports": {
        "bus": 21453
      },
      "params": {
        "Pnom": 0.2258010059595108,
        "Qnom": 0.021771466359496117,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21456",
      "ports": {
        "bus": 21456
      },
      "params": {
        "Pnom": 0.4237380027770996,
        "Qnom": 0.024832645431160927,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21459",
      "ports": {
        "bus": 21459
      },
      "params": {
        "Pnom": 0.4237380027770996,
        "Qnom": 0.21631810069084167,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21462",
      "ports": {
        "bus": 21462
      },
      "params": {
        "Pnom": 0.5886540075298399,
        "Qnom": 0.027760454555391334,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21464",
      "ports": {
        "bus": 21464
      },
      "params": {
        "Pnom": 0.5858640074729919,
        "Qnom": 0.0642392635345459,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21467",
      "ports": {
        "bus": 21467
      },
      "params": {
        "Pnom": 0.2794409990310669,
        "Qnom": 0.04335638880729675,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21468",
      "ports": {
        "bus": 21468
      },
      "params": {
        "Pnom": 0.2794409990310669,
        "Qnom": 0.10088051855564117,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21469",
      "ports": {
        "bus": 21469
      },
      "params": {
        "Pnom": 0.3468329906463623,
        "Qnom": 0.024817917495965958,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21470",
      "ports": {
        "bus": 21470
      },
      "params": {
        "Pnom": 0.3468329906463623,
        "Qnom": 0.16082921624183655,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21471",
      "ports": {
        "bus": 21471
      },
      "params": {
        "Pnom": 0.4314960092306137,
        "Qnom": 0.23011001199483871,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21473",
      "ports": {
        "bus": 21473
      },
      "params": {
        "Pnom": 0.41414400935173035,
        "Qnom": 0.09721885621547699,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21475",
      "ports": {
        "bus": 21475
      },
      "params": {
        "Pnom": 0.4041360020637512,
        "Qnom": 0.047911155968904495,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21476",
      "ports": {
        "bus": 21476
      },
      "params": {
        "Pnom": 0.45027899742126465,
        "Qnom": 0.15964877605438232,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21478",
      "ports": {
        "bus": 21478
      },
      "params": {
        "Pnom": 0.45027899742126465,
        "Qnom": 0.09895618259906769,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21479",
      "ports": {
        "bus": 21479
      },
      "params": {
        "Pnom": 0.3371399939060211,
        "Qnom": 0.035106219351291656,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21480",
      "ports": {
        "bus": 21480
      },
      "params": {
        "Pnom": 0.5078459978103638,
        "Qnom": 0.06772346049547195,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21481",
      "ports": {
        "bus": 21481
      },
      "params": {
        "Pnom": 0.5078459978103638,
        "Qnom": 0.14712561666965485,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21483",
      "ports": {
        "bus": 21483
      },
      "params": {
        "Pnom": 0.509789997828193,
        "Qnom": 0.042883167625404894,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21484",
      "ports": {
        "bus": 21484
      },
      "params": {
        "Pnom": 0.25708499550819397,
        "Qnom": 0.06780784577131271,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21489",
      "ports": {
        "bus": 21489
      },
      "params": {
        "Pnom": 0.25708499550819397,
        "Qnom": 0.07916946709156036,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21490",
      "ports": {
        "bus": 21490
      },
      "params": {
        "Pnom": 0.4674510061740875,
        "Qnom": 0.18592406809329987,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21492",
      "ports": {
        "bus": 21492
      },
      "params": {
        "Pnom": 0.5048370063304901,
        "Qnom": 0.0611978555098176,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21493",
      "ports": {
        "bus": 21493
      },
      "params": {
        "Pnom": 0.5159969925880432,
        "Qnom": 0.11384467780590057,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21494",
      "ports": {
        "bus": 21494
      },
      "params": {
        "Pnom": 0.28738799691200256,
        "Qnom": 0.08512286096811295,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21495",
      "ports": {
        "bus": 21495
      },
      "params": {
        "Pnom": 0.5033429861068726,
        "Qnom": 0.190280482172966,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21497",
      "ports": {
        "bus": 21497
      },
      "params": {
        "Pnom": 0.8168669939041138,
        "Qnom": 0.1972496211528778,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21498",
      "ports": {
        "bus": 21498
      },
      "params": {
        "Pnom": 0.43153199553489685,
        "Qnom": 0.20826324820518494,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21499",
      "ports": {
        "bus": 21499
      },
      "params": {
        "Pnom": 0.22292999923229218,
        "Qnom": 0.04642748460173607,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21502",
      "ports": {
        "bus": 21502
      },
      "params": {
        "Pnom": 0.6024870276451111,
        "Qnom": 0.054829638451337814,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21505",
      "ports": {
        "bus": 21505
      },
      "params": {
        "Pnom": 0.6024870276451111,
        "Qnom": 0.03207731992006302,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21506",
      "ports": {
        "bus": 21506
      },
      "params": {
        "Pnom": 0.22860899567604065,
        "Qnom": 0.08327100425958633,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21511",
      "ports": {
        "bus": 21511
      },
      "params": {
        "Pnom": 0.2775779962539673,
        "Qnom": 0.08667990565299988,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21512",
      "ports": {
        "bus": 21512
      },
      "params": {
        "Pnom": 0.46346399188041687,
        "Qnom": 0.04762076586484909,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21515",
      "ports": {
        "bus": 21515
      },
      "params": {
        "Pnom": 0.46346399188041687,
        "Qnom": 0.18952926993370056,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21517",
      "ports": {
        "bus": 21517
      },
      "params": {
        "Pnom": 0.38690099120140076,
        "Qnom": 0.030708322301506996,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21518",
      "ports": {
        "bus": 21518
      },
      "params": {
        "Pnom": 0.38690099120140076,
        "Qnom": 0.030994558706879616,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21520",
      "ports": {
        "bus": 21520
      },
      "params": {
        "Pnom": 0.3679560124874115,
        "Qnom": 0.1089797243475914,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21522",
      "ports": {
        "bus": 21522
      },
      "params": {
        "Pnom": 0.6455340087413788,
        "Qnom": 0.16274812072515488,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21524",
      "ports": {
        "bus": 21524
      },
      "params": {
        "Pnom": 0.33711299300193787,
        "Qnom": 0.20485380291938782,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21526",
      "ports": {
        "bus": 21526
      },
      "params": {
        "Pnom": 0.33711299300193787,
        "Qnom": 0.10168495029211044,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21528",
      "ports": {
        "bus": 21528
      },
      "params": {
        "Pnom": 0.5089049935340881,
        "Qnom": 0.0845026820898056,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21529",
      "ports": {
        "bus": 21529
      },
      "params": {
        "Pnom": 0.5089049935340881,
        "Qnom": 0.07368919998407364,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21530",
      "ports": {
        "bus": 21530
      },
      "params": {
        "Pnom": 0.5614919776562601,
        "Qnom": 0.05862430893466808,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21532",
      "ports": {
        "bus": 21532
      },
      "params": {
        "Pnom": 0.5600519776344299,
        "Qnom": 0.12694387137889862,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21533",
      "ports": {
        "bus": 21533
      },
      "params": {
        "Pnom": 0.5261939764022827,
        "Qnom": 0.20212695002555847,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21534",
      "ports": {
        "bus": 21534
      },
      "params": {
        "Pnom": 0.6476579755544662,
        "Qnom": 0.12958971597254276,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21537",
      "ports": {
        "bus": 21537
      },
      "params": {
        "Pnom": 0.5619509816169739,
        "Qnom": 0.1780245006084442,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21539",
      "ports": {
        "bus": 21539
      },
      "params": {
        "Pnom": 0.5619509816169739,
        "Qnom": 0.07095269858837128,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21541",
      "ports": {
        "bus": 21541
      },
      "params": {
        "Pnom": 0.3372209966182709,
        "Qnom": 0.16969537734985352,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21543",
      "ports": {
        "bus": 21543
      },
      "params": {
        "Pnom": 0.3372209966182709,
        "Qnom": 0.03098679520189762,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21545",
      "ports": {
        "bus": 21545
      },
      "params": {
        "Pnom": 0.551925003528595,
        "Qnom": 0.14784058928489685,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21546",
      "ports": {
        "bus": 21546
      },
      "params": {
        "Pnom": 0.551925003528595,
        "Qnom": 0.17421041429042816,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21547",
      "ports": {
        "bus": 21547
      },
      "params": {
        "Pnom": 0.17946000397205353,
        "Qnom": 0.053979430347681046,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21549",
      "ports": {
        "bus": 21549
      },
      "params": {
        "Pnom": 0.4131900114007294,
        "Qnom": 0.11194514471571892,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21552",
      "ports": {
        "bus": 21552
      },
      "params": {
        "Pnom": 0.4097520112991333,
        "Qnom": 0.03768138587474823,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21554",
      "ports": {
        "bus": 21554
      },
      "params": {
        "Pnom": 0.36261001229286194,
        "Qnom": 0.10578196495771408,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21557",
      "ports": {
        "bus": 21557
      },
      "params": {
        "Pnom": 0.370026012416929,
        "Qnom": 0.12888907524757087,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21558",
      "ports": {
        "bus": 21558
      },
      "params": {
        "Pnom": 0.39225598983466625,
        "Qnom": 0.2565696141682565,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21559",
      "ports": {
        "bus": 21559
      },
      "params": {
        "Pnom": 0.33180299401283264,
        "Qnom": 0.1535862535238266,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21560",
      "ports": {
        "bus": 21560
      },
      "params": {
        "Pnom": 0.33180299401283264,
        "Qnom": 0.030793985351920128,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21561",
      "ports": {
        "bus": 21561
      },
      "params": {
        "Pnom": 0.3626909852027893,
        "Qnom": 0.03950471058487892,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21562",
      "ports": {
        "bus": 21562
      },
      "params": {
        "Pnom": 0.3626909852027893,
        "Qnom": 0.027228955179452896,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21563",
      "ports": {
        "bus": 21563
      },
      "params": {
        "Pnom": 0.34000200033187866,
        "Qnom": 0.013426480814814568,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21564",
      "ports": {
        "bus": 21564
      },
      "params": {
        "Pnom": 0.3671010062098503,
        "Qnom": 0.1176930433139205,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21566",
      "ports": {
        "bus": 21566
      },
      "params": {
        "Pnom": 0.32863500714302063,
        "Qnom": 0.026430638507008553,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21567",
      "ports": {
        "bus": 21567
      },
      "params": {
        "Pnom": 0.36215999722480774,
        "Qnom": 0.10637066513299942,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21569",
      "ports": {
        "bus": 21569
      },
      "params": {
        "Pnom": 0.24552899599075317,
        "Qnom": 0.049648962914943695,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21570",
      "ports": {
        "bus": 21570
      },
      "params": {
        "Pnom": 0.24552899599075317,
        "Qnom": 0.04947539046406746,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21572",
      "ports": {
        "bus": 21572
      },
      "params": {
        "Pnom": 0.49144500494003296,
        "Qnom": 0.11063115298748016,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21573",
      "ports": {
        "bus": 21573
      },
      "params": {
        "Pnom": 0.49144500494003296,
        "Qnom": 0.19648611545562744,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21574",
      "ports": {
        "bus": 21574
      },
      "params": {
        "Pnom": 0.20374199748039246,
        "Qnom": 0.06325461156666279,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21575",
      "ports": {
        "bus": 21575
      },
      "params": {
        "Pnom": 0.11550600081682205,
        "Qnom": 0.03344215825200081,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21578",
      "ports": {
        "bus": 21578
      },
      "params": {
        "Pnom": 0.4102109968662262,
        "Qnom": 0.12857387959957123,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21579",
      "ports": {
        "bus": 21579
      },
      "params": {
        "Pnom": 0.4102109968662262,
        "Qnom": 0.07173775136470795,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21580",
      "ports": {
        "bus": 21580
      },
      "params": {
        "Pnom": 0.24125400185585022,
        "Qnom": 0.07693000882863998,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21581",
      "ports": {
        "bus": 21581
      },
      "params": {
        "Pnom": 0.42206400632858276,
        "Qnom": 0.22256870567798615,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21582",
      "ports": {
        "bus": 21582
      },
      "params": {
        "Pnom": 0.42206400632858276,
        "Qnom": 0.0911983773112297,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21583",
      "ports": {
        "bus": 21583
      },
      "params": {
        "Pnom": 0.5161409974098206,
        "Qnom": 0.03138682618737221,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21584",
      "ports": {
        "bus": 21584
      },
      "params": {
        "Pnom": 0.5161409974098206,
        "Qnom": 0.0958770141005516,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21585",
      "ports": {
        "bus": 21585
      },
      "params": {
        "Pnom": 0.2781180143356323,
        "Qnom": 0.10015463083982468,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21587",
      "ports": {
        "bus": 21587
      },
      "params": {
        "Pnom": 0.2781180143356323,
        "Qnom": 0.09859506040811539,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21590",
      "ports": {
        "bus": 21590
      },
      "params": {
        "Pnom": 0.2509559988975525,
        "Qnom": 0.024457434192299843,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21592",
      "ports": {
        "bus": 21592
      },
      "params": {
        "Pnom": 0.2509559988975525,
        "Qnom": 0.06376229226589203,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21593",
      "ports": {
        "bus": 21593
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 13.109038352966309,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21602",
      "ports": {
        "bus": 21602
      },
      "params": {
        "Pnom": -0.5705000162124634,
        "Qnom": -0.12151650339365005,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21603",
      "ports": {
        "bus": 21603
      },
      "params": {
        "Pnom": -0.36470991373062134,
        "Qnom": -0.12151650339365005,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21604",
      "ports": {
        "bus": 21604
      },
      "params": {
        "Pnom": -0.3896999955177307,
        "Qnom": -0.12150000035762787,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21605",
      "ports": {
        "bus": 21605
      },
      "params": {
        "Pnom": -0.3612000048160553,
        "Qnom": -0.12150000035762787,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21617",
      "ports": {
        "bus": 21617
      },
      "params": {
        "Pnom": -2.8316831588745117,
        "Qnom": -0.7082250118255615,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21618",
      "ports": {
        "bus": 21618
      },
      "params": {
        "Pnom": -0.16220000386238098,
        "Qnom": -0.051100000739097595,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21619",
      "ports": {
        "bus": 21619
      },
      "params": {
        "Pnom": -0.18000000715255737,
        "Qnom": -0.038339998573064804,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21620",
      "ports": {
        "bus": 21620
      },
      "params": {
        "Pnom": -0.21399999409914017,
        "Qnom": -0.04558200016617775,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21676",
      "ports": {
        "bus": 21676
      },
      "params": {
        "Pnom": -1.8544233739376068,
        "Qnom": -0.4234439879655838,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21681",
      "ports": {
        "bus": 21681
      },
      "params": {
        "Pnom": -1.108284592628479,
        "Qnom": -0.31949999928474426,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21716",
      "ports": {
        "bus": 21716
      },
      "params": {
        "Pnom": -0.5268401503562927,
        "Qnom": -0.13954365253448486,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21742",
      "ports": {
        "bus": 21742
      },
      "params": {
        "Pnom": -0.6888999938964844,
        "Qnom": -0.16660000383853912,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21743",
      "ports": {
        "bus": 21743
      },
      "params": {
        "Pnom": -0.3799999952316284,
        "Qnom": 0.05469999834895134,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21760",
      "ports": {
        "bus": 21760
      },
      "params": {
        "Pnom": -0.7001000046730042,
        "Qnom": 0.14589999616146088,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23000",
      "ports": {
        "bus": 23000
      },
      "params": {
        "Pnom": 0.3520979881286621,
        "Qnom": 0.15523384511470795,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23001",
      "ports": {
        "bus": 23001
      },
      "params": {
        "Pnom": 0.2763719856739044,
        "Qnom": 0.038436159491539,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23002",
      "ports": {
        "bus": 23002
      },
      "params": {
        "Pnom": 0.2845349907875061,
        "Qnom": 0.18760935962200165,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23003",
      "ports": {
        "bus": 23003
      },
      "params": {
        "Pnom": 0.5847659707069397,
        "Qnom": 0.16414807736873627,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23004",
      "ports": {
        "bus": 23004
      },
      "params": {
        "Pnom": 0.300231009721756,
        "Qnom": 0.15777729451656342,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23007",
      "ports": {
        "bus": 23007
      },
      "params": {
        "Pnom": 0.4033080041408539,
        "Qnom": 0.0709250345826149,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23008",
      "ports": {
        "bus": 23008
      },
      "params": {
        "Pnom": 0.494843989610672,
        "Qnom": 0.13834495842456818,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23009",
      "ports": {
        "bus": 23009
      },
      "params": {
        "Pnom": 0.494843989610672,
        "Qnom": 0.10547240078449249,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23010",
      "ports": {
        "bus": 23010
      },
      "params": {
        "Pnom": 0.5196300148963928,
        "Qnom": 0.08701065927743912,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23011",
      "ports": {
        "bus": 23011
      },
      "params": {
        "Pnom": 0.6258419752120972,
        "Qnom": 0.04760734736919403,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23012",
      "ports": {
        "bus": 23012
      },
      "params": {
        "Pnom": 0.13766400516033173,
        "Qnom": 0.04245316982269287,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23013",
      "ports": {
        "bus": 23013
      },
      "params": {
        "Pnom": 0.6056730151176453,
        "Qnom": 0.18960417807102203,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23014",
      "ports": {
        "bus": 23014
      },
      "params": {
        "Pnom": 0.5351489782333374,
        "Qnom": 0.07107812911272049,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23015",
      "ports": {
        "bus": 23015
      },
      "params": {
        "Pnom": 0.2417670041322708,
        "Qnom": 0.04506360739469528,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23017",
      "ports": {
        "bus": 23017
      },
      "params": {
        "Pnom": 0.9773100018501282,
        "Qnom": 0.17880921065807343,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23018",
      "ports": {
        "bus": 23018
      },
      "params": {
        "Pnom": 0.5618969798088074,
        "Qnom": 0.09967241436243057,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23020",
      "ports": {
        "bus": 23020
      },
      "params": {
        "Pnom": 0.448731005191803,
        "Qnom": 0.09682861715555191,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23021",
      "ports": {
        "bus": 23021
      },
      "params": {
        "Pnom": 0.448731005191803,
        "Qnom": 0.13695715367794037,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23022",
      "ports": {
        "bus": 23022
      },
      "params": {
        "Pnom": 0.586296021938324,
        "Qnom": 0.06515903770923615,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23023",
      "ports": {
        "bus": 23023
      },
      "params": {
        "Pnom": 0.5850359797477722,
        "Qnom": 0.10706045478582382,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23024",
      "ports": {
        "bus": 23024
      },
      "params": {
        "Pnom": 0.28270798921585083,
        "Qnom": 0.06535521894693375,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23025",
      "ports": {
        "bus": 23025
      },
      "params": {
        "Pnom": 0.3158459961414337,
        "Qnom": 0.05159850791096687,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23027",
      "ports": {
        "bus": 23027
      },
      "params": {
        "Pnom": 0.2538270056247711,
        "Qnom": 0.07071253657341003,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23033",
      "ports": {
        "bus": 23033
      },
      "params": {
        "Pnom": 0.5839290022850037,
        "Qnom": 0.0725472941994667,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23035",
      "ports": {
        "bus": 23035
      },
      "params": {
        "Pnom": 0.44552698731422424,
        "Qnom": 0.17782796919345856,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23036",
      "ports": {
        "bus": 23036
      },
      "params": {
        "Pnom": 0.5123969987034798,
        "Qnom": 0.22074509505182505,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23037",
      "ports": {
        "bus": 23037
      },
      "params": {
        "Pnom": 0.030077999457716942,
        "Qnom": 0.015135765075683594,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23038",
      "ports": {
        "bus": 23038
      },
      "params": {
        "Pnom": 0.24371999502182007,
        "Qnom": 0.040374282747507095,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23039",
      "ports": {
        "bus": 23039
      },
      "params": {
        "Pnom": 0.40078799426555634,
        "Qnom": 0.1082514151930809,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23040",
      "ports": {
        "bus": 23040
      },
      "params": {
        "Pnom": 0.28252801299095154,
        "Qnom": 0.06187475100159645,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23041",
      "ports": {
        "bus": 23041
      },
      "params": {
        "Pnom": 0.4316850006580353,
        "Qnom": 0.1593419909477234,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23042",
      "ports": {
        "bus": 23042
      },
      "params": {
        "Pnom": 0.4316850006580353,
        "Qnom": 0.07416895776987076,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23043",
      "ports": {
        "bus": 23043
      },
      "params": {
        "Pnom": 0.25007399916648865,
        "Qnom": 0.05959675833582878,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23044",
      "ports": {
        "bus": 23044
      },
      "params": {
        "Pnom": 0.027809999883174896,
        "Qnom": 0.0018580601317808032,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23045",
      "ports": {
        "bus": 23045
      },
      "params": {
        "Pnom": 0.25007399916648865,
        "Qnom": 0.07037796080112457,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23047",
      "ports": {
        "bus": 23047
      },
      "params": {
        "Pnom": 0.3213540017604828,
        "Qnom": 0.080069400370121,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23049",
      "ports": {
        "bus": 23049
      },
      "params": {
        "Pnom": 0.34262099862098694,
        "Qnom": 0.01117086224257946,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23050",
      "ports": {
        "bus": 23050
      },
      "params": {
        "Pnom": 0.3510810136795044,
        "Qnom": 0.0228703785687685,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23052",
      "ports": {
        "bus": 23052
      },
      "params": {
        "Pnom": 0.3510810136795044,
        "Qnom": 0.10881280899047852,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23054",
      "ports": {
        "bus": 23054
      },
      "params": {
        "Pnom": 0.2840130031108856,
        "Qnom": 0.10966883599758148,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23057",
      "ports": {
        "bus": 23057
      },
      "params": {
        "Pnom": 0.2840130031108856,
        "Qnom": 0.03470223397016525,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23058",
      "ports": {
        "bus": 23058
      },
      "params": {
        "Pnom": 0.2602440118789673,
        "Qnom": 0.04657716676592827,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23059",
      "ports": {
        "bus": 23059
      },
      "params": {
        "Pnom": 0.45430201292037964,
        "Qnom": 0.08598563075065613,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23060",
      "ports": {
        "bus": 23060
      },
      "params": {
        "Pnom": 0.2463030070066452,
        "Qnom": 0.05775989964604378,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23061",
      "ports": {
        "bus": 23061
      },
      "params": {
        "Pnom": 0.2520810067653656,
        "Qnom": 0.043889052234590054,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23064",
      "ports": {
        "bus": 23064
      },
      "params": {
        "Pnom": 0.38407498598098755,
        "Qnom": 0.09452434629201889,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23066",
      "ports": {
        "bus": 23066
      },
      "params": {
        "Pnom": 0.7266959846019745,
        "Qnom": 0.20557225868105888,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23068",
      "ports": {
        "bus": 23068
      },
      "params": {
        "Pnom": 0.21081599593162537,
        "Qnom": 0.03811408951878548,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23070",
      "ports": {
        "bus": 23070
      },
      "params": {
        "Pnom": 0.4940459877252579,
        "Qnom": -0.8326891902834177,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23073",
      "ports": {
        "bus": 23073
      },
      "params": {
        "Pnom": 0.4245480000972748,
        "Qnom": 0.14333246648311615,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23074",
      "ports": {
        "bus": 23074
      },
      "params": {
        "Pnom": 0.4245480000972748,
        "Qnom": 0.12646405398845673,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23075",
      "ports": {
        "bus": 23075
      },
      "params": {
        "Pnom": 0.2983500063419342,
        "Qnom": 0.03299563378095627,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23077",
      "ports": {
        "bus": 23077
      },
      "params": {
        "Pnom": 0.28501200675964355,
        "Qnom": 0.03399237245321274,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23078",
      "ports": {
        "bus": 23078
      },
      "params": {
        "Pnom": 0.28501200675964355,
        "Qnom": 0.08962124586105347,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23080",
      "ports": {
        "bus": 23080
      },
      "params": {
        "Pnom": 0.5068079829216003,
        "Qnom": 0.08638586848974228,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23082",
      "ports": {
        "bus": 23082
      },
      "params": {
        "Pnom": 0.29102399619296193,
        "Qnom": 0.053012297954410315,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23083",
      "ports": {
        "bus": 23083
      },
      "params": {
        "Pnom": 0.459414005279541,
        "Qnom": 0.1535416543483734,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23085",
      "ports": {
        "bus": 23085
      },
      "params": {
        "Pnom": 0.7044660001993179,
        "Qnom": 0.17755115404725075,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23087",
      "ports": {
        "bus": 23087
      },
      "params": {
        "Pnom": 0.23074199259281158,
        "Qnom": 0.0816388949751854,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23090",
      "ports": {
        "bus": 23090
      },
      "params": {
        "Pnom": 0.41812199354171753,
        "Qnom": 0.059750065207481384,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23091",
      "ports": {
        "bus": 23091
      },
      "params": {
        "Pnom": 0.41812199354171753,
        "Qnom": 0.09575234353542328,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23092",
      "ports": {
        "bus": 23092
      },
      "params": {
        "Pnom": 0.222803995013237,
        "Qnom": 0.062094081193208694,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23093",
      "ports": {
        "bus": 23093
      },
      "params": {
        "Pnom": 0.3847770094871521,
        "Qnom": 0.08525744825601578,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23094",
      "ports": {
        "bus": 23094
      },
      "params": {
        "Pnom": 0.456651009619236,
        "Qnom": 0.2114460226148367,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23096",
      "ports": {
        "bus": 23096
      },
      "params": {
        "Pnom": 0.7328609824180603,
        "Qnom": 0.18625571206212044,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23099",
      "ports": {
        "bus": 23099
      },
      "params": {
        "Pnom": 0.7533449828624725,
        "Qnom": 0.26813774555921555,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23101",
      "ports": {
        "bus": 23101
      },
      "params": {
        "Pnom": 0.4171139895915985,
        "Qnom": 0.20001019537448883,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23103",
      "ports": {
        "bus": 23103
      },
      "params": {
        "Pnom": 0.13183200359344482,
        "Qnom": 0.018285278230905533,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23104",
      "ports": {
        "bus": 23104
      },
      "params": {
        "Pnom": 0.37080898880958557,
        "Qnom": 0.06623721867799759,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23105",
      "ports": {
        "bus": 23105
      },
      "params": {
        "Pnom": 0.2039399929344654,
        "Qnom": 0.05857055587694049,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23106",
      "ports": {
        "bus": 23106
      },
      "params": {
        "Pnom": 0.3255839943885803,
        "Qnom": 0.11830081790685654,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23108",
      "ports": {
        "bus": 23108
      },
      "params": {
        "Pnom": 0.3255839943885803,
        "Qnom": 0.029917486011981964,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23109",
      "ports": {
        "bus": 23109
      },
      "params": {
        "Pnom": 0.2759400010108948,
        "Qnom": 0.032424196600914,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23110",
      "ports": {
        "bus": 23110
      },
      "params": {
        "Pnom": 0.3489840030670166,
        "Qnom": 0.2102433145046234,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23111",
      "ports": {
        "bus": 23111
      },
      "params": {
        "Pnom": 0.3855240046977997,
        "Qnom": 0.09569012839347124,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23113",
      "ports": {
        "bus": 23113
      },
      "params": {
        "Pnom": 0.23432399332523346,
        "Qnom": 0.003861937904730439,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23115",
      "ports": {
        "bus": 23115
      },
      "params": {
        "Pnom": 0.2784779965877533,
        "Qnom": 0.08458815515041351,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23117",
      "ports": {
        "bus": 23117
      },
      "params": {
        "Pnom": 0.6032699942588806,
        "Qnom": 0.21137358248233795,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23119",
      "ports": {
        "bus": 23119
      },
      "params": {
        "Pnom": 0.3560579866170883,
        "Qnom": 0.1547654140740633,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23120",
      "ports": {
        "bus": 23120
      },
      "params": {
        "Pnom": 0.28304998809471726,
        "Qnom": 0.10586315288674086,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23122",
      "ports": {
        "bus": 23122
      },
      "params": {
        "Pnom": 0.35007299669086933,
        "Qnom": 0.1365303210914135,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23124",
      "ports": {
        "bus": 23124
      },
      "params": {
        "Pnom": 0.33365699648857117,
        "Qnom": 0.07041729241609573,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23125",
      "ports": {
        "bus": 23125
      },
      "params": {
        "Pnom": 0.2772449851036072,
        "Qnom": 0.019910799339413643,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23127",
      "ports": {
        "bus": 23127
      },
      "params": {
        "Pnom": 0.16801200062036514,
        "Qnom": 0.008905093185603619,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23128",
      "ports": {
        "bus": 23128
      },
      "params": {
        "Pnom": 0.1958400011062622,
        "Qnom": 0.0857776328921318,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23129",
      "ports": {
        "bus": 23129
      },
      "params": {
        "Pnom": 0.25657200813293457,
        "Qnom": 0.03069211356341839,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23130",
      "ports": {
        "bus": 23130
      },
      "params": {
        "Pnom": 0.1724579930305481,
        "Qnom": 0.05756349116563797,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23131",
      "ports": {
        "bus": 23131
      },
      "params": {
        "Pnom": 0.2967030107975006,
        "Qnom": 0.020542677491903305,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23133",
      "ports": {
        "bus": 23133
      },
      "params": {
        "Pnom": 0.2967030107975006,
        "Qnom": 0.11474002152681351,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23135",
      "ports": {
        "bus": 23135
      },
      "params": {
        "Pnom": 0.2772449851036072,
        "Qnom": 0.038031067699193954,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23136",
      "ports": {
        "bus": 23136
      },
      "params": {
        "Pnom": 0.17650799453258514,
        "Qnom": 0.06432922929525375,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23137",
      "ports": {
        "bus": 23137
      },
      "params": {
        "Pnom": 0.21383999288082123,
        "Qnom": 0.027572624385356903,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23138",
      "ports": {
        "bus": 23138
      },
      "params": {
        "Pnom": 0.3510720133781433,
        "Qnom": 0.014033064246177673,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23139",
      "ports": {
        "bus": 23139
      },
      "params": {
        "Pnom": 0.3053790032863617,
        "Qnom": 0.03453568369150162,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23140",
      "ports": {
        "bus": 23140
      },
      "params": {
        "Pnom": 0.3053790032863617,
        "Qnom": 0.11692649126052856,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23144",
      "ports": {
        "bus": 23144
      },
      "params": {
        "Pnom": 0.11611799895763397,
        "Qnom": 0.04583586007356644,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23145",
      "ports": {
        "bus": 23145
      },
      "params": {
        "Pnom": 0.44048699736595154,
        "Qnom": 0.10740384459495544,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23146",
      "ports": {
        "bus": 23146
      },
      "params": {
        "Pnom": 0.41759100556373596,
        "Qnom": 0.17354899644851685,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23147",
      "ports": {
        "bus": 23147
      },
      "params": {
        "Pnom": 0.16014599800109863,
        "Qnom": 0.03199830278754234,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23149",
      "ports": {
        "bus": 23149
      },
      "params": {
        "Pnom": 0.42899399995803833,
        "Qnom": 0.1251477599143982,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23150",
      "ports": {
        "bus": 23150
      },
      "params": {
        "Pnom": 0.3396869897842407,
        "Qnom": 0.11013717204332352,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23151",
      "ports": {
        "bus": 23151
      },
      "params": {
        "Pnom": 0.3396869897842407,
        "Qnom": 0.10382118076086044,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23153",
      "ports": {
        "bus": 23153
      },
      "params": {
        "Pnom": 0.5386679768562317,
        "Qnom": 0.05670975148677826,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23154",
      "ports": {
        "bus": 23154
      },
      "params": {
        "Pnom": 0.27952200174331665,
        "Qnom": 0.06274490058422089,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23156",
      "ports": {
        "bus": 23156
      },
      "params": {
        "Pnom": 0.44161200523376465,
        "Qnom": 0.062498997896909714,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23158",
      "ports": {
        "bus": 23158
      },
      "params": {
        "Pnom": 0.44161200523376465,
        "Qnom": 0.17020833492279053,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23160",
      "ports": {
        "bus": 23160
      },
      "params": {
        "Pnom": 0.2514060139656067,
        "Qnom": 0.04443812370300293,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23161",
      "ports": {
        "bus": 23161
      },
      "params": {
        "Pnom": 0.271043986082077,
        "Qnom": 0.07564189285039902,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23162",
      "ports": {
        "bus": 23162
      },
      "params": {
        "Pnom": 0.3697830140590668,
        "Qnom": 0.12109500169754028,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23164",
      "ports": {
        "bus": 23164
      },
      "params": {
        "Pnom": 0.3697830140590668,
        "Qnom": 0.15193946659564972,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23166",
      "ports": {
        "bus": 23166
      },
      "params": {
        "Pnom": 0.45868799090385437,
        "Qnom": 0.036657415330410004,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23167",
      "ports": {
        "bus": 23167
      },
      "params": {
        "Pnom": 0.45868799090385437,
        "Qnom": 0.13078807294368744,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23168",
      "ports": {
        "bus": 23168
      },
      "params": {
        "Pnom": 0.7495319843292236,
        "Qnom": 0.208270862698555,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23171",
      "ports": {
        "bus": 23171
      },
      "params": {
        "Pnom": 0.21434399485588074,
        "Qnom": 0.051383305341005325,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23172",
      "ports": {
        "bus": 23172
      },
      "params": {
        "Pnom": 0.33057901263237,
        "Qnom": 0.19615943729877472,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23173",
      "ports": {
        "bus": 23173
      },
      "params": {
        "Pnom": 0.6609060168266296,
        "Qnom": 0.22936301678419113,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23174",
      "ports": {
        "bus": 23174
      },
      "params": {
        "Pnom": 0.4910399913787842,
        "Qnom": 0.149998739361763,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23176",
      "ports": {
        "bus": 23176
      },
      "params": {
        "Pnom": 0.3367080092430115,
        "Qnom": 0.06368127465248108,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23178",
      "ports": {
        "bus": 23178
      },
      "params": {
        "Pnom": 0.33032700419425964,
        "Qnom": 0.1368352323770523,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23179",
      "ports": {
        "bus": 23179
      },
      "params": {
        "Pnom": 0.24440400302410126,
        "Qnom": 0.062058690935373306,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23180",
      "ports": {
        "bus": 23180
      },
      "params": {
        "Pnom": 0.5312160104513168,
        "Qnom": 0.07910769246518612,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23181",
      "ports": {
        "bus": 23181
      },
      "params": {
        "Pnom": 0.36634498834609985,
        "Qnom": 0.18982647359371185,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23182",
      "ports": {
        "bus": 23182
      },
      "params": {
        "Pnom": 0.4916069954633713,
        "Qnom": 0.23982251435518265,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23183",
      "ports": {
        "bus": 23183
      },
      "params": {
        "Pnom": 0.40671899914741516,
        "Qnom": 0.05176032334566116,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23188",
      "ports": {
        "bus": 23188
      },
      "params": {
        "Pnom": 0.6322409957647324,
        "Qnom": 0.2971619740128517,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23189",
      "ports": {
        "bus": 23189
      },
      "params": {
        "Pnom": 0.5436360239982605,
        "Qnom": 0.1954641044139862,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23190",
      "ports": {
        "bus": 23190
      },
      "params": {
        "Pnom": 0.17893800139427185,
        "Qnom": 0.01867145113646984,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23192",
      "ports": {
        "bus": 23192
      },
      "params": {
        "Pnom": 0.4374629855155945,
        "Qnom": 0.08023221790790558,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23193",
      "ports": {
        "bus": 23193
      },
      "params": {
        "Pnom": 0.4374629855155945,
        "Qnom": 0.0797850489616394,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23194",
      "ports": {
        "bus": 23194
      },
      "params": {
        "Pnom": 0.27210599184036255,
        "Qnom": 0.05620633438229561,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23196",
      "ports": {
        "bus": 23196
      },
      "params": {
        "Pnom": 0.551142007112503,
        "Qnom": 0.12979822233319283,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23198",
      "ports": {
        "bus": 23198
      },
      "params": {
        "Pnom": 0.04728600010275841,
        "Qnom": 0.011159904301166534,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23199",
      "ports": {
        "bus": 23199
      },
      "params": {
        "Pnom": 0.3181590139865875,
        "Qnom": 0.2442784607410431,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23201",
      "ports": {
        "bus": 23201
      },
      "params": {
        "Pnom": 0.677960991859436,
        "Qnom": 0.2723828852176666,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23203",
      "ports": {
        "bus": 23203
      },
      "params": {
        "Pnom": 0.6463800072669983,
        "Qnom": 0.19469070434570312,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23205",
      "ports": {
        "bus": 23205
      },
      "params": {
        "Pnom": 0.6463800072669983,
        "Qnom": 0.1937737911939621,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23207",
      "ports": {
        "bus": 23207
      },
      "params": {
        "Pnom": 0.41052600741386414,
        "Qnom": 0.12462099641561508,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23208",
      "ports": {
        "bus": 23208
      },
      "params": {
        "Pnom": 0.41052600741386414,
        "Qnom": 0.09794175624847412,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23211",
      "ports": {
        "bus": 23211
      },
      "params": {
        "Pnom": 0.2721329927444458,
        "Qnom": 0.13123005628585815,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23212",
      "ports": {
        "bus": 23212
      },
      "params": {
        "Pnom": 0.2721329927444458,
        "Qnom": 0.09498493373394012,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23213",
      "ports": {
        "bus": 23213
      },
      "params": {
        "Pnom": 0.1849139928817749,
        "Qnom": 0.04063788056373596,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23215",
      "ports": {
        "bus": 23215
      },
      "params": {
        "Pnom": 0.5873759984970093,
        "Qnom": 0.19460488855838776,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23216",
      "ports": {
        "bus": 23216
      },
      "params": {
        "Pnom": 0.5873759984970093,
        "Qnom": 0.043893586844205856,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23217",
      "ports": {
        "bus": 23217
      },
      "params": {
        "Pnom": 0.260684996843338,
        "Qnom": 0.041031017899513245,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23219",
      "ports": {
        "bus": 23219
      },
      "params": {
        "Pnom": 0.36033299565315247,
        "Qnom": 0.16148415207862854,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23220",
      "ports": {
        "bus": 23220
      },
      "params": {
        "Pnom": 0.46942201256752014,
        "Qnom": 0.09019561763852835,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23221",
      "ports": {
        "bus": 23221
      },
      "params": {
        "Pnom": 0.28693801164627075,
        "Qnom": 0.04433555528521538,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23222",
      "ports": {
        "bus": 23222
      },
      "params": {
        "Pnom": 0.36186299845576286,
        "Qnom": 0.0689527178183198,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23223",
      "ports": {
        "bus": 23223
      },
      "params": {
        "Pnom": 0.3149909973144531,
        "Qnom": 0.054651662707328796,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23224",
      "ports": {
        "bus": 23224
      },
      "params": {
        "Pnom": 0.267984002828598,
        "Qnom": 0.10987905412912369,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23226",
      "ports": {
        "bus": 23226
      },
      "params": {
        "Pnom": 0.267984002828598,
        "Qnom": 0.06923642754554749,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23227",
      "ports": {
        "bus": 23227
      },
      "params": {
        "Pnom": 0.5215499997138977,
        "Qnom": 0.20240534842014313,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23228",
      "ports": {
        "bus": 23228
      },
      "params": {
        "Pnom": 0.4554629921913147,
        "Qnom": 0.18625733256340027,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23230",
      "ports": {
        "bus": 23230
      },
      "params": {
        "Pnom": 0.9311040043830872,
        "Qnom": 0.24775846302509308,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23232",
      "ports": {
        "bus": 23232
      },
      "params": {
        "Pnom": 0.5843970105051994,
        "Qnom": 0.2003198191523552,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23234",
      "ports": {
        "bus": 23234
      },
      "params": {
        "Pnom": 0.6274889707565308,
        "Qnom": 0.10041175782680511,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23236",
      "ports": {
        "bus": 23236
      },
      "params": {
        "Pnom": 0.6274889707565308,
        "Qnom": 0.129530668258667,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23237",
      "ports": {
        "bus": 23237
      },
      "params": {
        "Pnom": 0.16804800182580948,
        "Qnom": 0.042319588363170624,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23238",
      "ports": {
        "bus": 23238
      },
      "params": {
        "Pnom": 0.20248199999332428,
        "Qnom": 0.08112490293569863,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23240",
      "ports": {
        "bus": 23240
      },
      "params": {
        "Pnom": 0.1834920048713684,
        "Qnom": 0.056317027658224106,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23242",
      "ports": {
        "bus": 23242
      },
      "params": {
        "Pnom": 0.35128799080848694,
        "Qnom": 0.04783951863646507,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23243",
      "ports": {
        "bus": 23243
      },
      "params": {
        "Pnom": 0.35128799080848694,
        "Qnom": 0.040861450135707855,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23246",
      "ports": {
        "bus": 23246
      },
      "params": {
        "Pnom": 0.19087199866771698,
        "Qnom": 0.027484335005283356,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23247",
      "ports": {
        "bus": 23247
      },
      "params": {
        "Pnom": 0.29255399107933044,
        "Qnom": 0.09538266062736511,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23248",
      "ports": {
        "bus": 23248
      },
      "params": {
        "Pnom": 0.2675339877605438,
        "Qnom": 0.07664970308542252,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23249",
      "ports": {
        "bus": 23249
      },
      "params": {
        "Pnom": 0.4627079963684082,
        "Qnom": 0.10720797628164291,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23250",
      "ports": {
        "bus": 23250
      },
      "params": {
        "Pnom": 0.30997800827026367,
        "Qnom": 0.06858126213774085,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23251",
      "ports": {
        "bus": 23251
      },
      "params": {
        "Pnom": 0.5320320129394531,
        "Qnom": 0.102131687104702,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23256",
      "ports": {
        "bus": 23256
      },
      "params": {
        "Pnom": 0.5166060104966164,
        "Qnom": 0.14614340011030436,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23258",
      "ports": {
        "bus": 23258
      },
      "params": {
        "Pnom": 0.5569620132446289,
        "Qnom": 0.24675902724266052,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23259",
      "ports": {
        "bus": 23259
      },
      "params": {
        "Pnom": 0.19168199598789215,
        "Qnom": 0.039903707802295685,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23262",
      "ports": {
        "bus": 23262
      },
      "params": {
        "Pnom": 0.2618820071220398,
        "Qnom": 0.0967836007475853,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23263",
      "ports": {
        "bus": 23263
      },
      "params": {
        "Pnom": 0.19209599494934082,
        "Qnom": 0.031208285538014024,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23264",
      "ports": {
        "bus": 23264
      },
      "params": {
        "Pnom": 0.14610600471496582,
        "Qnom": 0.043939780443906784,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23271",
      "ports": {
        "bus": 23271
      },
      "params": {
        "Pnom": 0.3553920090198517,
        "Qnom": 0.13154536485671997,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23274",
      "ports": {
        "bus": 23274
      },
      "params": {
        "Pnom": 0.13249799609184265,
        "Qnom": 0.027772938832640648,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23279",
      "ports": {
        "bus": 23279
      },
      "params": {
        "Pnom": 0.1261260062456131,
        "Qnom": 0.05241168662905693,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23281",
      "ports": {
        "bus": 23281
      },
      "params": {
        "Pnom": 0.04869000008329749,
        "Qnom": 0.018598227994516492,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23282",
      "ports": {
        "bus": 23282
      },
      "params": {
        "Pnom": -0.5024999976158142,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23284",
      "ports": {
        "bus": 23284
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 10.092480659484863,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23286",
      "ports": {
        "bus": 23286
      },
      "params": {
        "Pnom": 0.011501999571919441,
        "Qnom": 0.0015594823053106666,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23292",
      "ports": {
        "bus": 23292
      },
      "params": {
        "Pnom": 0.024461999535560608,
        "Qnom": 0.007748268079012632,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23298",
      "ports": {
        "bus": 23298
      },
      "params": {
        "Pnom": -0.7842856645584106,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23301",
      "ports": {
        "bus": 23301
      },
      "params": {
        "Pnom": 0.024264000356197357,
        "Qnom": 0.013132527470588684,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23302",
      "ports": {
        "bus": 23302
      },
      "params": {
        "Pnom": -0.4751430153846741,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23303",
      "ports": {
        "bus": 23303
      },
      "params": {
        "Pnom": -0.3440033495426178,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23304",
      "ports": {
        "bus": 23304
      },
      "params": {
        "Pnom": -0.20000000298023224,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23306",
      "ports": {
        "bus": 23306
      },
      "params": {
        "Pnom": 0.05707800015807152,
        "Qnom": 0.009300841949880123,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23307",
      "ports": {
        "bus": 23307
      },
      "params": {
        "Pnom": 0.008352000266313553,
        "Qnom": 0.0015593382995575666,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23313",
      "ports": {
        "bus": 23313
      },
      "params": {
        "Pnom": -0.25877998769283295,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23314",
      "ports": {
        "bus": 23314
      },
      "params": {
        "Pnom": 0.03038400039076805,
        "Qnom": 0.005209989845752716,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23317",
      "ports": {
        "bus": 23317
      },
      "params": {
        "Pnom": 0.10655999928712845,
        "Qnom": 0.031098827719688416,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23319",
      "ports": {
        "bus": 23319
      },
      "params": {
        "Pnom": 0.01927799917757511,
        "Qnom": 0.008539903908967972,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23327",
      "ports": {
        "bus": 23327
      },
      "params": {
        "Pnom": 0.014274000190198421,
        "Qnom": 0.00415002228692174,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23330",
      "ports": {
        "bus": 23330
      },
      "params": {
        "Pnom": 0.009108000434935093,
        "Qnom": 0.00112540228292346,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23331",
      "ports": {
        "bus": 23331
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.8732641339302063,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23333",
      "ports": {
        "bus": 23333
      },
      "params": {
        "Pnom": -0.2486967295408249,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23335",
      "ports": {
        "bus": 23335
      },
      "params": {
        "Pnom": 0.08834400027990341,
        "Qnom": 0.009563946165144444,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23342",
      "ports": {
        "bus": 23342
      },
      "params": {
        "Pnom": 0.2782619893550873,
        "Qnom": 0.13731226325035095,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23346",
      "ports": {
        "bus": 23346
      },
      "params": {
        "Pnom": 0.282941997051239,
        "Qnom": 0.023668261244893074,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23347",
      "ports": {
        "bus": 23347
      },
      "params": {
        "Pnom": 0.07698600180447102,
        "Qnom": 0.014105021255090833,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23350",
      "ports": {
        "bus": 23350
      },
      "params": {
        "Pnom": 0.37080898880958557,
        "Qnom": 0.17767468094825745,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23353",
      "ports": {
        "bus": 23353
      },
      "params": {
        "Pnom": 0.012132000178098679,
        "Qnom": 0.002680432051420212,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23356",
      "ports": {
        "bus": 23356
      },
      "params": {
        "Pnom": 0.1609559953212738,
        "Qnom": 0.08171079307794571,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23360",
      "ports": {
        "bus": 23360
      },
      "params": {
        "Pnom": -0.1673758327960968,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23361",
      "ports": {
        "bus": 23361
      },
      "params": {
        "Pnom": -0.12919999659061432,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23364",
      "ports": {
        "bus": 23364
      },
      "params": {
        "Pnom": 0.03173400089144707,
        "Qnom": 0.004105228465050459,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23366",
      "ports": {
        "bus": 23366
      },
      "params": {
        "Pnom": -0.05307399481534958,
        "Qnom": 0.0882052630186081,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23368",
      "ports": {
        "bus": 23368
      },
      "params": {
        "Pnom": -0.15049999952316284,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23370",
      "ports": {
        "bus": 23370
      },
      "params": {
        "Pnom": 0.07484400272369385,
        "Qnom": 0.03416164964437485,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23385",
      "ports": {
        "bus": 23385
      },
      "params": {
        "Pnom": -0.7825156984617934,
        "Qnom": 0.00011107448517577723,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23390",
      "ports": {
        "bus": 23390
      },
      "params": {
        "Pnom": -0.3484874963760376,
        "Qnom": 0.02755407616496086,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23391",
      "ports": {
        "bus": 23391
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.587138295173645,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23398",
      "ports": {
        "bus": 23398
      },
      "params": {
        "Pnom": 0.0022140000946819782,
        "Qnom": 0.000395704380935058,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23404",
      "ports": {
        "bus": 23404
      },
      "params": {
        "Pnom": 0.07873199880123138,
        "Qnom": 0.008593595586717129,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23405",
      "ports": {
        "bus": 23405
      },
      "params": {
        "Pnom": 0.01065600011497736,
        "Qnom": 0.005522019229829311,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23408",
      "ports": {
        "bus": 23408
      },
      "params": {
        "Pnom": 0.13163399696350098,
        "Qnom": 0.044359780848026276,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23412",
      "ports": {
        "bus": 23412
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 9.54116439819336,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23424",
      "ports": {
        "bus": 23424
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.5380696654319763,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23438",
      "ports": {
        "bus": 23438
      },
      "params": {
        "Pnom": -0.6221755146980286,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23441",
      "ports": {
        "bus": 23441
      },
      "params": {
        "Pnom": -0.0883217602968216,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23442",
      "ports": {
        "bus": 23442
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 2.302887201309204,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23450",
      "ports": {
        "bus": 23450
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 3.769911527633667,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25000",
      "ports": {
        "bus": 25000
      },
      "params": {
        "Pnom": 0.12308400124311447,
        "Qnom": 0.03877701237797737,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25001",
      "ports": {
        "bus": 25001
      },
      "params": {
        "Pnom": 0.3112199902534485,
        "Qnom": 0.10212435573339462,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25002",
      "ports": {
        "bus": 25002
      },
      "params": {
        "Pnom": 0.1942020058631897,
        "Qnom": 0.021980809047818184,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25003",
      "ports": {
        "bus": 25003
      },
      "params": {
        "Pnom": 0.1647540032863617,
        "Qnom": 0.07710353285074234,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25005",
      "ports": {
        "bus": 25005
      },
      "params": {
        "Pnom": 0.3189600110054016,
        "Qnom": 0.042580340057611465,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25006",
      "ports": {
        "bus": 25006
      },
      "params": {
        "Pnom": 0.3189600110054016,
        "Qnom": 0.09605816006660461,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25008",
      "ports": {
        "bus": 25008
      },
      "params": {
        "Pnom": 0.39342600107192993,
        "Qnom": 0.06344962865114212,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25010",
      "ports": {
        "bus": 25010
      },
      "params": {
        "Pnom": 0.39342600107192993,
        "Qnom": 0.13164687156677246,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25014",
      "ports": {
        "bus": 25014
      },
      "params": {
        "Pnom": 0.3072870075702667,
        "Qnom": 0.06400156021118164,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25017",
      "ports": {
        "bus": 25017
      },
      "params": {
        "Pnom": 0.2823750078678131,
        "Qnom": 0.04345462843775749,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25018",
      "ports": {
        "bus": 25018
      },
      "params": {
        "Pnom": 0.16052399575710297,
        "Qnom": 0.024572843685746193,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25023",
      "ports": {
        "bus": 25023
      },
      "params": {
        "Pnom": 0.23691600561141968,
        "Qnom": 0.014436205849051476,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25025",
      "ports": {
        "bus": 25025
      },
      "params": {
        "Pnom": 0.2522970139980316,
        "Qnom": 0.024050474166870117,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25026",
      "ports": {
        "bus": 25026
      },
      "params": {
        "Pnom": 0.2522970139980316,
        "Qnom": 0.061337556689977646,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25027",
      "ports": {
        "bus": 25027
      },
      "params": {
        "Pnom": 0.12797999382019043,
        "Qnom": 0.03530583158135414,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25029",
      "ports": {
        "bus": 25029
      },
      "params": {
        "Pnom": 0.3463920056819916,
        "Qnom": 0.006160253658890724,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25031",
      "ports": {
        "bus": 25031
      },
      "params": {
        "Pnom": 0.49887898564338684,
        "Qnom": 0.15701447427272797,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25033",
      "ports": {
        "bus": 25033
      },
      "params": {
        "Pnom": 0.6279929876327515,
        "Qnom": 0.2337898463010788,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25034",
      "ports": {
        "bus": 25034
      },
      "params": {
        "Pnom": 0.30789899826049805,
        "Qnom": 0.10945809632539749,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25036",
      "ports": {
        "bus": 25036
      },
      "params": {
        "Pnom": 0.255717009305954,
        "Qnom": 0.06598414480686188,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25038",
      "ports": {
        "bus": 25038
      },
      "params": {
        "Pnom": 0.4380120038986206,
        "Qnom": 0.05733371153473854,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25039",
      "ports": {
        "bus": 25039
      },
      "params": {
        "Pnom": 0.3751559853553772,
        "Qnom": 0.10494658350944519,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25041",
      "ports": {
        "bus": 25041
      },
      "params": {
        "Pnom": 0.4861530065536499,
        "Qnom": 0.30527442693710327,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25042",
      "ports": {
        "bus": 25042
      },
      "params": {
        "Pnom": 0.4861530065536499,
        "Qnom": 0.04440486431121826,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25044",
      "ports": {
        "bus": 25044
      },
      "params": {
        "Pnom": 0.328031986951828,
        "Qnom": 0.031088609248399734,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25045",
      "ports": {
        "bus": 25045
      },
      "params": {
        "Pnom": 0.342629998922348,
        "Qnom": 0.05821027606725693,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25046",
      "ports": {
        "bus": 25046
      },
      "params": {
        "Pnom": 0.09909000247716904,
        "Qnom": 0.01959393545985222,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25047",
      "ports": {
        "bus": 25047
      },
      "params": {
        "Pnom": 0.2692619860172272,
        "Qnom": 0.04556303843855858,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25049",
      "ports": {
        "bus": 25049
      },
      "params": {
        "Pnom": 0.4789530038833618,
        "Qnom": 0.03121667169034481,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25052",
      "ports": {
        "bus": 25052
      },
      "params": {
        "Pnom": 0.4789530038833618,
        "Qnom": 0.18826362490653992,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25054",
      "ports": {
        "bus": 25054
      },
      "params": {
        "Pnom": 0.31266000866889954,
        "Qnom": 0.08972551673650742,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25055",
      "ports": {
        "bus": 25055
      },
      "params": {
        "Pnom": 0.4742099940776825,
        "Qnom": 0.048827897757291794,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25056",
      "ports": {
        "bus": 25056
      },
      "params": {
        "Pnom": 0.30292201042175293,
        "Qnom": 0.1470056027173996,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25057",
      "ports": {
        "bus": 25057
      },
      "params": {
        "Pnom": 0.2851470112800598,
        "Qnom": 0.09128446131944656,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25058",
      "ports": {
        "bus": 25058
      },
      "params": {
        "Pnom": 0.2851470112800598,
        "Qnom": 0.03600389137864113,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25060",
      "ports": {
        "bus": 25060
      },
      "params": {
        "Pnom": 0.36448198556900024,
        "Qnom": 0.12663714587688446,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25063",
      "ports": {
        "bus": 25063
      },
      "params": {
        "Pnom": 0.2161259949207306,
        "Qnom": 0.017554279416799545,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25065",
      "ports": {
        "bus": 25065
      },
      "params": {
        "Pnom": 0.4850820004940033,
        "Qnom": 0.08032990992069244,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25067",
      "ports": {
        "bus": 25067
      },
      "params": {
        "Pnom": 0.24436800181865692,
        "Qnom": 0.06409481912851334,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25070",
      "ports": {
        "bus": 25070
      },
      "params": {
        "Pnom": 0.24436800181865692,
        "Qnom": 0.1816900372505188,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25071",
      "ports": {
        "bus": 25071
      },
      "params": {
        "Pnom": 0.31226399540901184,
        "Qnom": 0.054953716695308685,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25073",
      "ports": {
        "bus": 25073
      },
      "params": {
        "Pnom": 0.370602011680603,
        "Qnom": 0.06930478662252426,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25075",
      "ports": {
        "bus": 25075
      },
      "params": {
        "Pnom": 0.10990799963474274,
        "Qnom": 0.034224983304739,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25077",
      "ports": {
        "bus": 25077
      },
      "params": {
        "Pnom": 0.39387598633766174,
        "Qnom": 0.06181899830698967,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25078",
      "ports": {
        "bus": 25078
      },
      "params": {
        "Pnom": 0.4059720039367676,
        "Qnom": 0.11219071596860886,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25079",
      "ports": {
        "bus": 25079
      },
      "params": {
        "Pnom": 0.07516799867153168,
        "Qnom": 0.03968583792448044,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25080",
      "ports": {
        "bus": 25080
      },
      "params": {
        "Pnom": 0.2495879977941513,
        "Qnom": 0.09186073392629623,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25082",
      "ports": {
        "bus": 25082
      },
      "params": {
        "Pnom": 0.4542660117149353,
        "Qnom": 0.16594301164150238,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25084",
      "ports": {
        "bus": 25084
      },
      "params": {
        "Pnom": 0.4542660117149353,
        "Qnom": 0.09405332803726196,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25085",
      "ports": {
        "bus": 25085
      },
      "params": {
        "Pnom": 0.5009310245513916,
        "Qnom": 0.09580137580633163,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25087",
      "ports": {
        "bus": 25087
      },
      "params": {
        "Pnom": 0.5009310245513916,
        "Qnom": 0.08800055831670761,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25088",
      "ports": {
        "bus": 25088
      },
      "params": {
        "Pnom": 0.24339599907398224,
        "Qnom": 0.01674514263868332,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25089",
      "ports": {
        "bus": 25089
      },
      "params": {
        "Pnom": 0.3752189874649048,
        "Qnom": 0.17117105424404144,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25090",
      "ports": {
        "bus": 25090
      },
      "params": {
        "Pnom": 0.3752189874649048,
        "Qnom": 0.17575351893901825,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25092",
      "ports": {
        "bus": 25092
      },
      "params": {
        "Pnom": 0.3674609959125519,
        "Qnom": 0.0838550329208374,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25095",
      "ports": {
        "bus": 25095
      },
      "params": {
        "Pnom": 0.3674609959125519,
        "Qnom": 0.07992634922266006,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25096",
      "ports": {
        "bus": 25096
      },
      "params": {
        "Pnom": 0.783936008810997,
        "Qnom": 0.3385900855064392,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25097",
      "ports": {
        "bus": 25097
      },
      "params": {
        "Pnom": 0.5343480110168457,
        "Qnom": 0.1173902228474617,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25100",
      "ports": {
        "bus": 25100
      },
      "params": {
        "Pnom": 0.2623409926891327,
        "Qnom": 0.12772324681282043,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25102",
      "ports": {
        "bus": 25102
      },
      "params": {
        "Pnom": 0.3181769922375679,
        "Qnom": 0.08246571943163872,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25104",
      "ports": {
        "bus": 25104
      },
      "params": {
        "Pnom": 0.4963679909706116,
        "Qnom": 0.15084102749824524,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25106",
      "ports": {
        "bus": 25106
      },
      "params": {
        "Pnom": 0.4963679909706116,
        "Qnom": 0.1201295256614685,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25107",
      "ports": {
        "bus": 25107
      },
      "params": {
        "Pnom": 0.4963679909706116,
        "Qnom": 0.07212286442518234,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25110",
      "ports": {
        "bus": 25110
      },
      "params": {
        "Pnom": 0.7311329990625381,
        "Qnom": 0.2653120532631874,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25111",
      "ports": {
        "bus": 25111
      },
      "params": {
        "Pnom": 0.5106689929962158,
        "Qnom": 0.06634113937616348,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25112",
      "ports": {
        "bus": 25112
      },
      "params": {
        "Pnom": 0.42553800344467163,
        "Qnom": 0.05785898491740227,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25113",
      "ports": {
        "bus": 25113
      },
      "params": {
        "Pnom": 0.2952989935874939,
        "Qnom": 0.09021459519863129,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25114",
      "ports": {
        "bus": 25114
      },
      "params": {
        "Pnom": 0.2952989935874939,
        "Qnom": 0.08583427965641022,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25115",
      "ports": {
        "bus": 25115
      },
      "params": {
        "Pnom": 0.39210299449041486,
        "Qnom": 0.13001526426523924,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25116",
      "ports": {
        "bus": 25116
      },
      "params": {
        "Pnom": 0.38610899448394775,
        "Qnom": 0.0943637564778328,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25118",
      "ports": {
        "bus": 25118
      },
      "params": {
        "Pnom": 0.5256810188293457,
        "Qnom": 0.09018035978078842,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25119",
      "ports": {
        "bus": 25119
      },
      "params": {
        "Pnom": 0.5256810188293457,
        "Qnom": 0.08845476806163788,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25122",
      "ports": {
        "bus": 25122
      },
      "params": {
        "Pnom": 0.3919770121574402,
        "Qnom": 0.14364242553710938,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25123",
      "ports": {
        "bus": 25123
      },
      "params": {
        "Pnom": 0.3919770121574402,
        "Qnom": 0.12582695484161377,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25126",
      "ports": {
        "bus": 25126
      },
      "params": {
        "Pnom": 0.15974999964237213,
        "Qnom": 0.03315410017967224,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25127",
      "ports": {
        "bus": 25127
      },
      "params": {
        "Pnom": 0.4385789930820465,
        "Qnom": 0.15647593140602112,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25128",
      "ports": {
        "bus": 25128
      },
      "params": {
        "Pnom": 0.4385789930820465,
        "Qnom": 0.05377817153930664,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25129",
      "ports": {
        "bus": 25129
      },
      "params": {
        "Pnom": 0.3115530014038086,
        "Qnom": 0.050551820546388626,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25131",
      "ports": {
        "bus": 25131
      },
      "params": {
        "Pnom": 0.3115530014038086,
        "Qnom": 0.1098371222615242,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25132",
      "ports": {
        "bus": 25132
      },
      "params": {
        "Pnom": 0.3384090065956116,
        "Qnom": 0.14306887984275818,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25133",
      "ports": {
        "bus": 25133
      },
      "params": {
        "Pnom": 0.3384090065956116,
        "Qnom": 0.1346506029367447,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25136",
      "ports": {
        "bus": 25136
      },
      "params": {
        "Pnom": 0.39846599102020264,
        "Qnom": 0.17309825122356415,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25137",
      "ports": {
        "bus": 25137
      },
      "params": {
        "Pnom": 0.39846599102020264,
        "Qnom": 0.12536747753620148,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25139",
      "ports": {
        "bus": 25139
      },
      "params": {
        "Pnom": 0.4959479868412018,
        "Qnom": 0.0668509230017662,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25140",
      "ports": {
        "bus": 25140
      },
      "params": {
        "Pnom": 0.4959479868412018,
        "Qnom": 0.15110155940055847,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25143",
      "ports": {
        "bus": 25143
      },
      "params": {
        "Pnom": 0.4959479868412018,
        "Qnom": 0.2675264775753021,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25145",
      "ports": {
        "bus": 25145
      },
      "params": {
        "Pnom": 0.31480199098587036,
        "Qnom": 0.09323922544717789,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25146",
      "ports": {
        "bus": 25146
      },
      "params": {
        "Pnom": 0.3277980089187622,
        "Qnom": 0.12495727837085724,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25147",
      "ports": {
        "bus": 25147
      },
      "params": {
        "Pnom": 0.3277980089187622,
        "Qnom": 0.11138075590133667,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25151",
      "ports": {
        "bus": 25151
      },
      "params": {
        "Pnom": 0.3120119869709015,
        "Qnom": 0.07869856804609299,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25153",
      "ports": {
        "bus": 25153
      },
      "params": {
        "Pnom": 0.3678840100765228,
        "Qnom": 0.09276694059371948,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25155",
      "ports": {
        "bus": 25155
      },
      "params": {
        "Pnom": 0.3816179931163788,
        "Qnom": 0.1513368934392929,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25157",
      "ports": {
        "bus": 25157
      },
      "params": {
        "Pnom": 0.3816179931163788,
        "Qnom": 0.16737230122089386,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25160",
      "ports": {
        "bus": 25160
      },
      "params": {
        "Pnom": 0.326088011264801,
        "Qnom": 0.10843447595834732,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25161",
      "ports": {
        "bus": 25161
      },
      "params": {
        "Pnom": 0.37688401341438293,
        "Qnom": 0.21467392146587372,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25163",
      "ports": {
        "bus": 25163
      },
      "params": {
        "Pnom": 0.3244050145149231,
        "Qnom": 0.06364224851131439,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25164",
      "ports": {
        "bus": 25164
      },
      "params": {
        "Pnom": 0.3244050145149231,
        "Qnom": 0.08042280375957489,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25165",
      "ports": {
        "bus": 25165
      },
      "params": {
        "Pnom": 0.47202301025390625,
        "Qnom": 0.2210266888141632,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25166",
      "ports": {
        "bus": 25166
      },
      "params": {
        "Pnom": 0.0050760000012815,
        "Qnom": 0.0010058856569230556,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25167",
      "ports": {
        "bus": 25167
      },
      "params": {
        "Pnom": 0.47202301025390625,
        "Qnom": 0.25363972783088684,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25169",
      "ports": {
        "bus": 25169
      },
      "params": {
        "Pnom": 0.5850809733383358,
        "Qnom": 0.31434110811096616,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25170",
      "ports": {
        "bus": 25170
      },
      "params": {
        "Pnom": 0.5812829732894897,
        "Qnom": 0.24319994449615479,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25171",
      "ports": {
        "bus": 25171
      },
      "params": {
        "Pnom": 0.652571976184845,
        "Qnom": 0.11507747322320938,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25174",
      "ports": {
        "bus": 25174
      },
      "params": {
        "Pnom": 0.652571976184845,
        "Qnom": 0.15939782559871674,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25176",
      "ports": {
        "bus": 25176
      },
      "params": {
        "Pnom": 0.24859799444675446,
        "Qnom": 0.045713379979133606,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25177",
      "ports": {
        "bus": 25177
      },
      "params": {
        "Pnom": 0.22939200699329376,
        "Qnom": 0.07811929285526276,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25178",
      "ports": {
        "bus": 25178
      },
      "params": {
        "Pnom": 0.22939200699329376,
        "Qnom": 0.03391469642519951,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25180",
      "ports": {
        "bus": 25180
      },
      "params": {
        "Pnom": 0.26869499683380127,
        "Qnom": 0.06613186001777649,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25181",
      "ports": {
        "bus": 25181
      },
      "params": {
        "Pnom": 0.26869499683380127,
        "Qnom": 0.0706905648112297,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25182",
      "ports": {
        "bus": 25182
      },
      "params": {
        "Pnom": 0.03655799850821495,
        "Qnom": 0.020963182672858238,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25183",
      "ports": {
        "bus": 25183
      },
      "params": {
        "Pnom": 0.48929399251937866,
        "Qnom": 0.21089717745780945,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25185",
      "ports": {
        "bus": 25185
      },
      "params": {
        "Pnom": 0.25849801301956177,
        "Qnom": 0.06676258146762848,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25186",
      "ports": {
        "bus": 25186
      },
      "params": {
        "Pnom": 0.48929399251937866,
        "Qnom": 0.19976264238357544,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25187",
      "ports": {
        "bus": 25187
      },
      "params": {
        "Pnom": 0.23138099908828735,
        "Qnom": 0.11641284823417664,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25188",
      "ports": {
        "bus": 25188
      },
      "params": {
        "Pnom": 0.23210099909920245,
        "Qnom": 0.030851307179545984,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25189",
      "ports": {
        "bus": 25189
      },
      "params": {
        "Pnom": 0.44053199887275696,
        "Qnom": 0.11419206112623215,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25190",
      "ports": {
        "bus": 25190
      },
      "params": {
        "Pnom": 0.36284399032592773,
        "Qnom": 0.10910484194755554,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25192",
      "ports": {
        "bus": 25192
      },
      "params": {
        "Pnom": 0.29344499111175537,
        "Qnom": 0.05885967239737511,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25193",
      "ports": {
        "bus": 25193
      },
      "params": {
        "Pnom": 0.29344499111175537,
        "Qnom": 0.10468248277902603,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25195",
      "ports": {
        "bus": 25195
      },
      "params": {
        "Pnom": 0.45207899808883667,
        "Qnom": 0.08151212334632874,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25198",
      "ports": {
        "bus": 25198
      },
      "params": {
        "Pnom": 0.6937739998102188,
        "Qnom": 0.24129505455493927,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25201",
      "ports": {
        "bus": 25201
      },
      "params": {
        "Pnom": 0.3554910123348236,
        "Qnom": 0.05706769600510597,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25202",
      "ports": {
        "bus": 25202
      },
      "params": {
        "Pnom": 0.3554910123348236,
        "Qnom": 0.049533549696207047,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25204",
      "ports": {
        "bus": 25204
      },
      "params": {
        "Pnom": 0.32901298999786377,
        "Qnom": 0.08008269965648651,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25205",
      "ports": {
        "bus": 25205
      },
      "params": {
        "Pnom": 0.32901298999786377,
        "Qnom": 0.06174221634864807,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25207",
      "ports": {
        "bus": 25207
      },
      "params": {
        "Pnom": 0.24169500172138214,
        "Qnom": 0.04896361380815506,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25208",
      "ports": {
        "bus": 25208
      },
      "params": {
        "Pnom": 0.2326589971780777,
        "Qnom": 0.0960790291428566,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25211",
      "ports": {
        "bus": 25211
      },
      "params": {
        "Pnom": 0.2326589971780777,
        "Qnom": 0.0034882996696978807,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25213",
      "ports": {
        "bus": 25213
      },
      "params": {
        "Pnom": 0.40554898977279663,
        "Qnom": 0.07011769711971283,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25214",
      "ports": {
        "bus": 25214
      },
      "params": {
        "Pnom": 0.45418499037623405,
        "Qnom": 0.04427543468773365,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25216",
      "ports": {
        "bus": 25216
      },
      "params": {
        "Pnom": 0.30337199568748474,
        "Qnom": 0.09027401357889175,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25218",
      "ports": {
        "bus": 25218
      },
      "params": {
        "Pnom": 0.30337199568748474,
        "Qnom": 0.10156770795583725,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25219",
      "ports": {
        "bus": 25219
      },
      "params": {
        "Pnom": 0.2490209937095642,
        "Qnom": 0.027454860508441925,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25220",
      "ports": {
        "bus": 25220
      },
      "params": {
        "Pnom": 0.2651219964027405,
        "Qnom": 0.09606581181287766,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25221",
      "ports": {
        "bus": 25221
      },
      "params": {
        "Pnom": 0.2651219964027405,
        "Qnom": 0.08740652352571487,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25222",
      "ports": {
        "bus": 25222
      },
      "params": {
        "Pnom": 0.41374799609184265,
        "Qnom": 0.09989836812019348,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25223",
      "ports": {
        "bus": 25223
      },
      "params": {
        "Pnom": 0.6692669987678528,
        "Qnom": 0.25355204939842224,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25224",
      "ports": {
        "bus": 25224
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.44409650564193726,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25225",
      "ports": {
        "bus": 25225
      },
      "params": {
        "Pnom": 0.6692669987678528,
        "Qnom": 0.15921123325824738,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25226",
      "ports": {
        "bus": 25226
      },
      "params": {
        "Pnom": 0.11462400108575821,
        "Qnom": 0.028448672965168953,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25229",
      "ports": {
        "bus": 25229
      },
      "params": {
        "Pnom": 0.5706720054149628,
        "Qnom": 0.17854171246290207,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25230",
      "ports": {
        "bus": 25230
      },
      "params": {
        "Pnom": 0.46053899824619293,
        "Qnom": 0.12569787353277206,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25231",
      "ports": {
        "bus": 25231
      },
      "params": {
        "Pnom": 0.24208199977874756,
        "Qnom": 0.018470555543899536,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25232",
      "ports": {
        "bus": 25232
      },
      "params": {
        "Pnom": 0.24208199977874756,
        "Qnom": 0.06943224370479584,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25233",
      "ports": {
        "bus": 25233
      },
      "params": {
        "Pnom": 0.4657230079174042,
        "Qnom": 0.08370044827461243,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25236",
      "ports": {
        "bus": 25236
      },
      "params": {
        "Pnom": 0.7242210209369659,
        "Qnom": 0.20955128967761993,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25237",
      "ports": {
        "bus": 25237
      },
      "params": {
        "Pnom": 0.30013200640678406,
        "Qnom": 0.04945895075798035,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25238",
      "ports": {
        "bus": 25238
      },
      "params": {
        "Pnom": 0.30013200640678406,
        "Qnom": 0.05046022683382034,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25239",
      "ports": {
        "bus": 25239
      },
      "params": {
        "Pnom": 0.32083200570195913,
        "Qnom": 0.016363271162845194,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25241",
      "ports": {
        "bus": 25241
      },
      "params": {
        "Pnom": 0.3116700053215027,
        "Qnom": 0.08152561634778976,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25242",
      "ports": {
        "bus": 25242
      },
      "params": {
        "Pnom": 0.44144999980926514,
        "Qnom": 0.11184507608413696,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25243",
      "ports": {
        "bus": 25243
      },
      "params": {
        "Pnom": 0.31933799386024475,
        "Qnom": 0.06378099322319031,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25245",
      "ports": {
        "bus": 25245
      },
      "params": {
        "Pnom": 0.31933799386024475,
        "Qnom": 0.1151587963104248,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25246",
      "ports": {
        "bus": 25246
      },
      "params": {
        "Pnom": 0.4640220105648041,
        "Qnom": 0.10469445586204529,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25248",
      "ports": {
        "bus": 25248
      },
      "params": {
        "Pnom": 0.4640220105648041,
        "Qnom": 0.0313156358897686,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25249",
      "ports": {
        "bus": 25249
      },
      "params": {
        "Pnom": 0.3139379918575287,
        "Qnom": 0.11907114833593369,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25251",
      "ports": {
        "bus": 25251
      },
      "params": {
        "Pnom": 0.3139379918575287,
        "Qnom": 0.1107393205165863,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25252",
      "ports": {
        "bus": 25252
      },
      "params": {
        "Pnom": 0.5422859787940979,
        "Qnom": 0.08600245416164398,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25253",
      "ports": {
        "bus": 25253
      },
      "params": {
        "Pnom": 0.5423039787947346,
        "Qnom": 0.08991115514868397,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25254",
      "ports": {
        "bus": 25254
      },
      "params": {
        "Pnom": 0.38447999954223633,
        "Qnom": 0.051801666617393494,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25255",
      "ports": {
        "bus": 25255
      },
      "params": {
        "Pnom": 0.4846950024366379,
        "Qnom": 0.1554811466485262,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25256",
      "ports": {
        "bus": 25256
      },
      "params": {
        "Pnom": 0.09835200011730194,
        "Qnom": 0.034912243485450745,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25257",
      "ports": {
        "bus": 25257
      },
      "params": {
        "Pnom": 0.25506898760795593,
        "Qnom": 0.05558992922306061,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25259",
      "ports": {
        "bus": 25259
      },
      "params": {
        "Pnom": 0.25506898760795593,
        "Qnom": 0.041028063744306564,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25260",
      "ports": {
        "bus": 25260
      },
      "params": {
        "Pnom": 0.4227119982242584,
        "Qnom": 0.09334493428468704,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25265",
      "ports": {
        "bus": 25265
      },
      "params": {
        "Pnom": 0.44330400228500366,
        "Qnom": 0.021900037303566933,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25268",
      "ports": {
        "bus": 25268
      },
      "params": {
        "Pnom": 0.7570620179176331,
        "Qnom": 0.20609093457460403,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25269",
      "ports": {
        "bus": 25269
      },
      "params": {
        "Pnom": 0.2562299966812134,
        "Qnom": -0.21765787154436111,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25270",
      "ports": {
        "bus": 25270
      },
      "params": {
        "Pnom": 0.2912580072879791,
        "Qnom": 0.026945123448967934,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25273",
      "ports": {
        "bus": 25273
      },
      "params": {
        "Pnom": 0.2912580072879791,
        "Qnom": 0.07250005751848221,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25276",
      "ports": {
        "bus": 25276
      },
      "params": {
        "Pnom": 0.7679969966411591,
        "Qnom": 0.16898751258850098,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25278",
      "ports": {
        "bus": 25278
      },
      "params": {
        "Pnom": 0.46030500531196594,
        "Qnom": 0.07360804826021194,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25282",
      "ports": {
        "bus": 25282
      },
      "params": {
        "Pnom": 0.37932300567626953,
        "Qnom": 0.05021006613969803,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25284",
      "ports": {
        "bus": 25284
      },
      "params": {
        "Pnom": 0.887048989534378,
        "Qnom": 0.16577038913965225,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25289",
      "ports": {
        "bus": 25289
      },
      "params": {
        "Pnom": 1.1354399919509888,
        "Qnom": 0.32453107088804245,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25290",
      "ports": {
        "bus": 25290
      },
      "params": {
        "Pnom": 0.3076919913291931,
        "Qnom": 0.050173044204711914,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25292",
      "ports": {
        "bus": 25292
      },
      "params": {
        "Pnom": 0.42706799507141113,
        "Qnom": 0.15237262845039368,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25294",
      "ports": {
        "bus": 25294
      },
      "params": {
        "Pnom": 0.7129620015621185,
        "Qnom": 0.24255769699811935,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25296",
      "ports": {
        "bus": 25296
      },
      "params": {
        "Pnom": 0.2789190113544464,
        "Qnom": 0.07082268595695496,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25298",
      "ports": {
        "bus": 25298
      },
      "params": {
        "Pnom": 0.3535650074481964,
        "Qnom": 0.06777112185955048,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25299",
      "ports": {
        "bus": 25299
      },
      "params": {
        "Pnom": 0.6025860011577606,
        "Qnom": 0.0407927930355072,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25300",
      "ports": {
        "bus": 25300
      },
      "params": {
        "Pnom": 0.12099599838256836,
        "Qnom": 0.04216804355382919,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25301",
      "ports": {
        "bus": 25301
      },
      "params": {
        "Pnom": 0.4974929988384247,
        "Qnom": 0.18131382763385773,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25303",
      "ports": {
        "bus": 25303
      },
      "params": {
        "Pnom": 1.1263320446014404,
        "Qnom": 0.49769651889801025,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25305",
      "ports": {
        "bus": 25305
      },
      "params": {
        "Pnom": 0.22862699627876282,
        "Qnom": 0.012874800711870193,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25306",
      "ports": {
        "bus": 25306
      },
      "params": {
        "Pnom": 0.2513430118560791,
        "Qnom": 0.07018733769655228,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25307",
      "ports": {
        "bus": 25307
      },
      "params": {
        "Pnom": 0.6221339702606201,
        "Qnom": 0.19705915451049805,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25308",
      "ports": {
        "bus": 25308
      },
      "params": {
        "Pnom": 0.6221339702606201,
        "Qnom": 0.29095879197120667,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25310",
      "ports": {
        "bus": 25310
      },
      "params": {
        "Pnom": 0.6221339702606201,
        "Qnom": 0.15723735094070435,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25311",
      "ports": {
        "bus": 25311
      },
      "params": {
        "Pnom": 0.35614800453186035,
        "Qnom": 0.1434827297925949,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25313",
      "ports": {
        "bus": 25313
      },
      "params": {
        "Pnom": 0.355320006608963,
        "Qnom": 0.04395708441734314,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25315",
      "ports": {
        "bus": 25315
      },
      "params": {
        "Pnom": 0.355320006608963,
        "Qnom": 0.09955203533172607,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25318",
      "ports": {
        "bus": 25318
      },
      "params": {
        "Pnom": 0.3913379907608032,
        "Qnom": 0.061292748898267746,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25321",
      "ports": {
        "bus": 25321
      },
      "params": {
        "Pnom": 0.31621500849723816,
        "Qnom": 0.04118634760379791,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25323",
      "ports": {
        "bus": 25323
      },
      "params": {
        "Pnom": 0.507086992263794,
        "Qnom": 0.09259117394685745,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25324",
      "ports": {
        "bus": 25324
      },
      "params": {
        "Pnom": 0.2513430118560791,
        "Qnom": 0.11850391328334808,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25326",
      "ports": {
        "bus": 25326
      },
      "params": {
        "Pnom": 0.5216760039329529,
        "Qnom": 0.1590479016304016,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25327",
      "ports": {
        "bus": 25327
      },
      "params": {
        "Pnom": 0.5216760039329529,
        "Qnom": 0.18389573693275452,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25328",
      "ports": {
        "bus": 25328
      },
      "params": {
        "Pnom": 0.35110801458358765,
        "Qnom": 0.09140416234731674,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25329",
      "ports": {
        "bus": 25329
      },
      "params": {
        "Pnom": 0.2858940064907074,
        "Qnom": 0.04736454784870148,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25330",
      "ports": {
        "bus": 25330
      },
      "params": {
        "Pnom": 0.2613059878349304,
        "Qnom": 0.057885829359292984,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25331",
      "ports": {
        "bus": 25331
      },
      "params": {
        "Pnom": 0.2726820111274719,
        "Qnom": 0.05788058415055275,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25335",
      "ports": {
        "bus": 25335
      },
      "params": {
        "Pnom": 0.7375499904155731,
        "Qnom": 0.14526893943548203,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25337",
      "ports": {
        "bus": 25337
      },
      "params": {
        "Pnom": 0.5564339905977249,
        "Qnom": 0.12901968136429787,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25338",
      "ports": {
        "bus": 25338
      },
      "params": {
        "Pnom": 0.31763699650764465,
        "Qnom": 0.05504637584090233,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25340",
      "ports": {
        "bus": 25340
      },
      "params": {
        "Pnom": 0.7290629744529724,
        "Qnom": 0.10773029178380966,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25341",
      "ports": {
        "bus": 25341
      },
      "params": {
        "Pnom": 0.55035001039505,
        "Qnom": 0.020954467356204987,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25343",
      "ports": {
        "bus": 25343
      },
      "params": {
        "Pnom": 0.55035001039505,
        "Qnom": 0.16154730319976807,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25345",
      "ports": {
        "bus": 25345
      },
      "params": {
        "Pnom": 0.55035001039505,
        "Qnom": 0.09487024694681168,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25346",
      "ports": {
        "bus": 25346
      },
      "params": {
        "Pnom": 0.7242749929428101,
        "Qnom": 0.25485503673553467,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25347",
      "ports": {
        "bus": 25347
      },
      "params": {
        "Pnom": 0.3346739989319758,
        "Qnom": 0.07910827035084367,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25348",
      "ports": {
        "bus": 25348
      },
      "params": {
        "Pnom": 0.36295199394226074,
        "Qnom": 0.07236652076244354,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25349",
      "ports": {
        "bus": 25349
      },
      "params": {
        "Pnom": 0.36295199394226074,
        "Qnom": 0.0639561116695404,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25350",
      "ports": {
        "bus": 25350
      },
      "params": {
        "Pnom": 0.3606390058994293,
        "Qnom": 0.1285383105278015,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25352",
      "ports": {
        "bus": 25352
      },
      "params": {
        "Pnom": 0.3606390058994293,
        "Qnom": 0.10401838272809982,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25354",
      "ports": {
        "bus": 25354
      },
      "params": {
        "Pnom": 0.6382619738578796,
        "Qnom": 0.22541044652462006,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25355",
      "ports": {
        "bus": 25355
      },
      "params": {
        "Pnom": 0.6382619738578796,
        "Qnom": 0.02504359930753708,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25356",
      "ports": {
        "bus": 25356
      },
      "params": {
        "Pnom": 0.3724200129508972,
        "Qnom": 0.12326301727443933,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25357",
      "ports": {
        "bus": 25357
      },
      "params": {
        "Pnom": 0.6938729882240295,
        "Qnom": 0.2049756646156311,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25359",
      "ports": {
        "bus": 25359
      },
      "params": {
        "Pnom": 0.4302630126476288,
        "Qnom": 0.04812341555953026,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25361",
      "ports": {
        "bus": 25361
      },
      "params": {
        "Pnom": 0.6985349953174591,
        "Qnom": 0.20349379628896713,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25362",
      "ports": {
        "bus": 25362
      },
      "params": {
        "Pnom": 0.8674920201301575,
        "Qnom": 0.44619037210941315,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25363",
      "ports": {
        "bus": 25363
      },
      "params": {
        "Pnom": 0.5474879890680313,
        "Qnom": 0.1269269362092018,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25364",
      "ports": {
        "bus": 25364
      },
      "params": {
        "Pnom": 0.7368929982185364,
        "Qnom": 0.023634010925889015,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25365",
      "ports": {
        "bus": 25365
      },
      "params": {
        "Pnom": 0.26473501324653625,
        "Qnom": 0.11851118505001068,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25367",
      "ports": {
        "bus": 25367
      },
      "params": {
        "Pnom": 0.26473501324653625,
        "Qnom": 0.07395683974027634,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25370",
      "ports": {
        "bus": 25370
      },
      "params": {
        "Pnom": 0.42836400866508484,
        "Qnom": 0.031240446493029594,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25371",
      "ports": {
        "bus": 25371
      },
      "params": {
        "Pnom": 0.009701999835669994,
        "Qnom": 0.005901731085032225,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25373",
      "ports": {
        "bus": 25373
      },
      "params": {
        "Pnom": 0.42836400866508484,
        "Qnom": 0.09585603326559067,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25374",
      "ports": {
        "bus": 25374
      },
      "params": {
        "Pnom": 0.3994469940662384,
        "Qnom": 0.13152247667312622,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25375",
      "ports": {
        "bus": 25375
      },
      "params": {
        "Pnom": 0.9622169733047485,
        "Qnom": 0.2818843722343445,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25376",
      "ports": {
        "bus": 25376
      },
      "params": {
        "Pnom": 0.6052590012550354,
        "Qnom": 0.14857054874300957,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25377",
      "ports": {
        "bus": 25377
      },
      "params": {
        "Pnom": 0.26735401153564453,
        "Qnom": 0.03604579716920853,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25379",
      "ports": {
        "bus": 25379
      },
      "params": {
        "Pnom": 0.3143160045146942,
        "Qnom": 0.12804588675498962,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25380",
      "ports": {
        "bus": 25380
      },
      "params": {
        "Pnom": 0.3317849934101105,
        "Qnom": 0.18342164158821106,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25381",
      "ports": {
        "bus": 25381
      },
      "params": {
        "Pnom": 0.3317849934101105,
        "Qnom": 0.03531558811664581,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25382",
      "ports": {
        "bus": 25382
      },
      "params": {
        "Pnom": 0.5591580271720886,
        "Qnom": 0.1434418261051178,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25383",
      "ports": {
        "bus": 25383
      },
      "params": {
        "Pnom": 0.5591580271720886,
        "Qnom": 0.21293796598911285,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25385",
      "ports": {
        "bus": 25385
      },
      "params": {
        "Pnom": 0.9477780163288116,
        "Qnom": 0.21683787927031517,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25387",
      "ports": {
        "bus": 25387
      },
      "params": {
        "Pnom": 0.33010199666023254,
        "Qnom": 0.11667653173208237,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25388",
      "ports": {
        "bus": 25388
      },
      "params": {
        "Pnom": 0.5701230019330978,
        "Qnom": 0.1318352296948433,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25391",
      "ports": {
        "bus": 25391
      },
      "params": {
        "Pnom": 0.2770020067691803,
        "Qnom": 0.06535965204238892,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25392",
      "ports": {
        "bus": 25392
      },
      "params": {
        "Pnom": 0.2566260099411011,
        "Qnom": 0.10675658285617828,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25395",
      "ports": {
        "bus": 25395
      },
      "params": {
        "Pnom": 0.2770020067691803,
        "Qnom": 0.08832917362451553,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25396",
      "ports": {
        "bus": 25396
      },
      "params": {
        "Pnom": 0.2909429967403412,
        "Qnom": 0.10773879289627075,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25398",
      "ports": {
        "bus": 25398
      },
      "params": {
        "Pnom": 0.3403800129890442,
        "Qnom": 0.13248734176158905,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25399",
      "ports": {
        "bus": 25399
      },
      "params": {
        "Pnom": 0.5801219940185547,
        "Qnom": 0.15943260490894318,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25400",
      "ports": {
        "bus": 25400
      },
      "params": {
        "Pnom": 0.9147419929504395,
        "Qnom": 0.2403549998998642,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25403",
      "ports": {
        "bus": 25403
      },
      "params": {
        "Pnom": 1.048050045967102,
        "Qnom": 0.2978575527667999,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25404",
      "ports": {
        "bus": 25404
      },
      "params": {
        "Pnom": 0.5713739991188049,
        "Qnom": 0.1763596311211586,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25405",
      "ports": {
        "bus": 25405
      },
      "params": {
        "Pnom": 0.23558400571346283,
        "Qnom": 0.03664200380444527,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25406",
      "ports": {
        "bus": 25406
      },
      "params": {
        "Pnom": 0.4011479914188385,
        "Qnom": 0.3558977544307709,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25408",
      "ports": {
        "bus": 25408
      },
      "params": {
        "Pnom": 0.28891798853874207,
        "Qnom": 0.03302161023020744,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25409",
      "ports": {
        "bus": 25409
      },
      "params": {
        "Pnom": 0.28891798853874207,
        "Qnom": 0.07593747228384018,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25411",
      "ports": {
        "bus": 25411
      },
      "params": {
        "Pnom": 0.7091550230979919,
        "Qnom": 0.1724148504436016,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25415",
      "ports": {
        "bus": 25415
      },
      "params": {
        "Pnom": 0.5186790227890015,
        "Qnom": 0.09003989771008492,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25416",
      "ports": {
        "bus": 25416
      },
      "params": {
        "Pnom": 0.3402720093727112,
        "Qnom": 0.059568747878074646,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25417",
      "ports": {
        "bus": 25417
      },
      "params": {
        "Pnom": 0.4437899887561798,
        "Qnom": 0.14915159344673157,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25418",
      "ports": {
        "bus": 25418
      },
      "params": {
        "Pnom": 0.4437899887561798,
        "Qnom": 0.12214002013206482,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25420",
      "ports": {
        "bus": 25420
      },
      "params": {
        "Pnom": 0.388619989156723,
        "Qnom": 0.20241779088974,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25421",
      "ports": {
        "bus": 25421
      },
      "params": {
        "Pnom": 0.3800700008869171,
        "Qnom": 0.05335095524787903,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25422",
      "ports": {
        "bus": 25422
      },
      "params": {
        "Pnom": 0.5596200227737427,
        "Qnom": 0.1415245234966278,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25424",
      "ports": {
        "bus": 25424
      },
      "params": {
        "Pnom": 0.5596200227737427,
        "Qnom": 0.091422900557518,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25426",
      "ports": {
        "bus": 25426
      },
      "params": {
        "Pnom": 0.7732530236244202,
        "Qnom": 0.11125773936510086,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25430",
      "ports": {
        "bus": 25430
      },
      "params": {
        "Pnom": 0.4374539852142334,
        "Qnom": 0.09441445022821426,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25432",
      "ports": {
        "bus": 25432
      },
      "params": {
        "Pnom": 0.4374539852142334,
        "Qnom": 0.18034490942955017,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25434",
      "ports": {
        "bus": 25434
      },
      "params": {
        "Pnom": 0.3391290009021759,
        "Qnom": 0.01963607221841812,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25435",
      "ports": {
        "bus": 25435
      },
      "params": {
        "Pnom": 0.22911299765110016,
        "Qnom": 0.025083884596824646,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25436",
      "ports": {
        "bus": 25436
      },
      "params": {
        "Pnom": 0.4273830056190491,
        "Qnom": 0.09682942181825638,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25439",
      "ports": {
        "bus": 25439
      },
      "params": {
        "Pnom": 1.3940190076828003,
        "Qnom": 0.34415414929389954,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25442",
      "ports": {
        "bus": 25442
      },
      "params": {
        "Pnom": 0.4063589870929718,
        "Qnom": 0.04433737322688103,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25443",
      "ports": {
        "bus": 25443
      },
      "params": {
        "Pnom": 0.6531839817762375,
        "Qnom": 0.09226800873875618,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25444",
      "ports": {
        "bus": 25444
      },
      "params": {
        "Pnom": 0.347553014755249,
        "Qnom": 0.034451648592948914,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25445",
      "ports": {
        "bus": 25445
      },
      "params": {
        "Pnom": 0.3911850154399872,
        "Qnom": 0.08829920180141926,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25447",
      "ports": {
        "bus": 25447
      },
      "params": {
        "Pnom": 1.0785330533981323,
        "Qnom": 0.3408394157886505,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25448",
      "ports": {
        "bus": 25448
      },
      "params": {
        "Pnom": 0.5326650142669678,
        "Qnom": 0.08644420653581619,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25451",
      "ports": {
        "bus": 25451
      },
      "params": {
        "Pnom": 0.3752819895744324,
        "Qnom": 0.06254683434963226,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25452",
      "ports": {
        "bus": 25452
      },
      "params": {
        "Pnom": 0.538673996925354,
        "Qnom": 0.00878364872187376,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25453",
      "ports": {
        "bus": 25453
      },
      "params": {
        "Pnom": 0.6647640019655228,
        "Qnom": 0.12739542499184608,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25455",
      "ports": {
        "bus": 25455
      },
      "params": {
        "Pnom": 0.8340629935264587,
        "Qnom": 0.16959575563669205,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25456",
      "ports": {
        "bus": 25456
      },
      "params": {
        "Pnom": 0.41005799174308777,
        "Qnom": 0.09841492772102356,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25457",
      "ports": {
        "bus": 25457
      },
      "params": {
        "Pnom": 0.560483992099762,
        "Qnom": 0.278027206659317,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25462",
      "ports": {
        "bus": 25462
      },
      "params": {
        "Pnom": 0.628883995115757,
        "Qnom": 0.12922455370426178,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25465",
      "ports": {
        "bus": 25465
      },
      "params": {
        "Pnom": 0.31621500849723816,
        "Qnom": 0.06477385759353638,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25466",
      "ports": {
        "bus": 25466
      },
      "params": {
        "Pnom": 0.36827999353408813,
        "Qnom": 0.013201926834881306,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25468",
      "ports": {
        "bus": 25468
      },
      "params": {
        "Pnom": 0.6482069790363312,
        "Qnom": 0.21330281347036362,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25469",
      "ports": {
        "bus": 25469
      },
      "params": {
        "Pnom": 0.5369579792022705,
        "Qnom": 0.22781679034233093,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25470",
      "ports": {
        "bus": 25470
      },
      "params": {
        "Pnom": 0.5369579792022705,
        "Qnom": 0.1013193428516388,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25472",
      "ports": {
        "bus": 25472
      },
      "params": {
        "Pnom": 0.6607440114021301,
        "Qnom": 0.2947370484471321,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25474",
      "ports": {
        "bus": 25474
      },
      "params": {
        "Pnom": 1.056084007024765,
        "Qnom": 0.3069579526782036,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25476",
      "ports": {
        "bus": 25476
      },
      "params": {
        "Pnom": 0.5963940024375916,
        "Qnom": 0.13521526753902435,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25479",
      "ports": {
        "bus": 25479
      },
      "params": {
        "Pnom": 0.4109399914741516,
        "Qnom": 0.06846902519464493,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25480",
      "ports": {
        "bus": 25480
      },
      "params": {
        "Pnom": 0.3417479991912842,
        "Qnom": 0.052821673452854156,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25482",
      "ports": {
        "bus": 25482
      },
      "params": {
        "Pnom": 0.6358139961957932,
        "Qnom": 0.2920287735760212,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25484",
      "ports": {
        "bus": 25484
      },
      "params": {
        "Pnom": 0.5152590274810791,
        "Qnom": 0.1455158293247223,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25487",
      "ports": {
        "bus": 25487
      },
      "params": {
        "Pnom": 0.5152590274810791,
        "Qnom": 0.07104218751192093,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25488",
      "ports": {
        "bus": 25488
      },
      "params": {
        "Pnom": 0.610821008682251,
        "Qnom": 0.07861637324094772,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25490",
      "ports": {
        "bus": 25490
      },
      "params": {
        "Pnom": 0.7999290078878403,
        "Qnom": 0.08950310945510864,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25491",
      "ports": {
        "bus": 25491
      },
      "params": {
        "Pnom": 0.4843350052833557,
        "Qnom": 0.08181583136320114,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25496",
      "ports": {
        "bus": 25496
      },
      "params": {
        "Pnom": 0.4843350052833557,
        "Qnom": 0.06359715014696121,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25497",
      "ports": {
        "bus": 25497
      },
      "params": {
        "Pnom": 0.5324400067329407,
        "Qnom": 0.12480027228593826,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25498",
      "ports": {
        "bus": 25498
      },
      "params": {
        "Pnom": 0.2566260099411011,
        "Qnom": 0.04344513639807701,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25499",
      "ports": {
        "bus": 25499
      },
      "params": {
        "Pnom": 0.6233519911766052,
        "Qnom": 0.2555425763130188,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25500",
      "ports": {
        "bus": 25500
      },
      "params": {
        "Pnom": 0.6233519911766052,
        "Qnom": 0.160755917429924,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25502",
      "ports": {
        "bus": 25502
      },
      "params": {
        "Pnom": 0.6233519911766052,
        "Qnom": 0.15428771078586578,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25504",
      "ports": {
        "bus": 25504
      },
      "params": {
        "Pnom": 0.2339099943637848,
        "Qnom": 0.08764233440160751,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25506",
      "ports": {
        "bus": 25506
      },
      "params": {
        "Pnom": 0.3685680031776428,
        "Qnom": 0.13363221287727356,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25507",
      "ports": {
        "bus": 25507
      },
      "params": {
        "Pnom": 0.5139899849891663,
        "Qnom": 0.17892563343048096,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25508",
      "ports": {
        "bus": 25508
      },
      "params": {
        "Pnom": 0.2732039988040924,
        "Qnom": 0.14674149453639984,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25509",
      "ports": {
        "bus": 25509
      },
      "params": {
        "Pnom": 0.6949169933795929,
        "Qnom": 0.21778634190559387,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25510",
      "ports": {
        "bus": 25510
      },
      "params": {
        "Pnom": 0.4610069990158081,
        "Qnom": 0.10309820622205734,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25511",
      "ports": {
        "bus": 25511
      },
      "params": {
        "Pnom": 0.34029000997543335,
        "Qnom": 0.031158002093434334,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25513",
      "ports": {
        "bus": 25513
      },
      "params": {
        "Pnom": 0.34029000997543335,
        "Qnom": 0.05247022211551666,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25514",
      "ports": {
        "bus": 25514
      },
      "params": {
        "Pnom": 0.45718199014663696,
        "Qnom": 0.08516689389944077,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25515",
      "ports": {
        "bus": 25515
      },
      "params": {
        "Pnom": 0.45718199014663696,
        "Qnom": 0.15380914509296417,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25516",
      "ports": {
        "bus": 25516
      },
      "params": {
        "Pnom": 0.5528249740600586,
        "Qnom": 0.0922519639134407,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25517",
      "ports": {
        "bus": 25517
      },
      "params": {
        "Pnom": 0.24826499819755554,
        "Qnom": 0.10736207664012909,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25519",
      "ports": {
        "bus": 25519
      },
      "params": {
        "Pnom": 0.24826499819755554,
        "Qnom": 0.03781240060925484,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25520",
      "ports": {
        "bus": 25520
      },
      "params": {
        "Pnom": 0.28682100772857666,
        "Qnom": 0.04044292867183685,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25521",
      "ports": {
        "bus": 25521
      },
      "params": {
        "Pnom": 0.4439519941806793,
        "Qnom": 0.13785625994205475,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25522",
      "ports": {
        "bus": 25522
      },
      "params": {
        "Pnom": 0.4439519941806793,
        "Qnom": 0.06573473662137985,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25524",
      "ports": {
        "bus": 25524
      },
      "params": {
        "Pnom": 0.5612130165100098,
        "Qnom": 0.11010802164673805,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25526",
      "ports": {
        "bus": 25526
      },
      "params": {
        "Pnom": 0.4097430109977722,
        "Qnom": 0.12520763278007507,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25528",
      "ports": {
        "bus": 25528
      },
      "params": {
        "Pnom": 0.2268809974193573,
        "Qnom": 0.04976963624358177,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25529",
      "ports": {
        "bus": 25529
      },
      "params": {
        "Pnom": 0.33061501383781433,
        "Qnom": 0.1742687225341797,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25530",
      "ports": {
        "bus": 25530
      },
      "params": {
        "Pnom": 0.5574960112571716,
        "Qnom": 0.14022473245859146,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25531",
      "ports": {
        "bus": 25531
      },
      "params": {
        "Pnom": 0.14387400448322296,
        "Qnom": 0.018166936933994293,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25532",
      "ports": {
        "bus": 25532
      },
      "params": {
        "Pnom": 0.45039600133895874,
        "Qnom": 0.011750206351280212,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25534",
      "ports": {
        "bus": 25534
      },
      "params": {
        "Pnom": 0.45039600133895874,
        "Qnom": 0.13773271441459656,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25536",
      "ports": {
        "bus": 25536
      },
      "params": {
        "Pnom": 0.5084100030362606,
        "Qnom": 0.05316838342696428,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25537",
      "ports": {
        "bus": 25537
      },
      "params": {
        "Pnom": 0.29758501052856445,
        "Qnom": 0.025479847565293312,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25539",
      "ports": {
        "bus": 25539
      },
      "params": {
        "Pnom": 0.3003930104896426,
        "Qnom": 0.08871862199157476,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25540",
      "ports": {
        "bus": 25540
      },
      "params": {
        "Pnom": 0.4396679997444153,
        "Qnom": 0.1532992273569107,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25543",
      "ports": {
        "bus": 25543
      },
      "params": {
        "Pnom": 0.4396679997444153,
        "Qnom": 0.12743020057678223,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25544",
      "ports": {
        "bus": 25544
      },
      "params": {
        "Pnom": 0.6783030033111572,
        "Qnom": 0.19280315190553665,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25545",
      "ports": {
        "bus": 25545
      },
      "params": {
        "Pnom": 0.35412299633026123,
        "Qnom": 0.12666729092597961,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25546",
      "ports": {
        "bus": 25546
      },
      "params": {
        "Pnom": 0.6001919806003571,
        "Qnom": 0.11380935832858086,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25547",
      "ports": {
        "bus": 25547
      },
      "params": {
        "Pnom": 0.3538439869880676,
        "Qnom": 0.1060677170753479,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25548",
      "ports": {
        "bus": 25548
      },
      "params": {
        "Pnom": 0.4833360016345978,
        "Qnom": 0.18327441811561584,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25549",
      "ports": {
        "bus": 25549
      },
      "params": {
        "Pnom": 0.4833360016345978,
        "Qnom": 0.07232806086540222,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25550",
      "ports": {
        "bus": 25550
      },
      "params": {
        "Pnom": 0.36504000425338745,
        "Qnom": 0.14195357263088226,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25551",
      "ports": {
        "bus": 25551
      },
      "params": {
        "Pnom": 0.6277049779891968,
        "Qnom": 0.10130331665277481,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25553",
      "ports": {
        "bus": 25553
      },
      "params": {
        "Pnom": 0.6277049779891968,
        "Qnom": 0.11083174496889114,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25554",
      "ports": {
        "bus": 25554
      },
      "params": {
        "Pnom": 0.7816950082778931,
        "Qnom": 0.07619447633624077,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25556",
      "ports": {
        "bus": 25556
      },
      "params": {
        "Pnom": 0.41312700510025024,
        "Qnom": 0.07631776481866837,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25558",
      "ports": {
        "bus": 25558
      },
      "params": {
        "Pnom": 0.3762359917163849,
        "Qnom": 0.09851863980293274,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25559",
      "ports": {
        "bus": 25559
      },
      "params": {
        "Pnom": 0.5301989912986755,
        "Qnom": 0.13025158643722534,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25560",
      "ports": {
        "bus": 25560
      },
      "params": {
        "Pnom": 0.5301989912986755,
        "Qnom": 0.1586877703666687,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25561",
      "ports": {
        "bus": 25561
      },
      "params": {
        "Pnom": 0.5663759708404541,
        "Qnom": 0.05856824293732643,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25562",
      "ports": {
        "bus": 25562
      },
      "params": {
        "Pnom": 0.5663759708404541,
        "Qnom": 0.05482122674584389,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25563",
      "ports": {
        "bus": 25563
      },
      "params": {
        "Pnom": 0.5663759708404541,
        "Qnom": 0.22246989607810974,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25564",
      "ports": {
        "bus": 25564
      },
      "params": {
        "Pnom": 0.5618699789047241,
        "Qnom": 0.21052947640419006,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25565",
      "ports": {
        "bus": 25565
      },
      "params": {
        "Pnom": 0.6329879760742188,
        "Qnom": 0.1860798094421625,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25566",
      "ports": {
        "bus": 25566
      },
      "params": {
        "Pnom": 0.38159099221229553,
        "Qnom": 0.15484565496444702,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25568",
      "ports": {
        "bus": 25568
      },
      "params": {
        "Pnom": 0.38159099221229553,
        "Qnom": 0.1764325201511383,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25569",
      "ports": {
        "bus": 25569
      },
      "params": {
        "Pnom": 0.24634799361228943,
        "Qnom": 0.10252169519662857,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25570",
      "ports": {
        "bus": 25570
      },
      "params": {
        "Pnom": 0.7423200011253357,
        "Qnom": 0.33315451443195343,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25572",
      "ports": {
        "bus": 25572
      },
      "params": {
        "Pnom": 0.5018219947814941,
        "Qnom": 0.2068675458431244,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25573",
      "ports": {
        "bus": 25573
      },
      "params": {
        "Pnom": 0.6476580053567886,
        "Qnom": 0.2658481150865555,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25574",
      "ports": {
        "bus": 25574
      },
      "params": {
        "Pnom": 0.7044839859008789,
        "Qnom": 0.12239089608192444,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25576",
      "ports": {
        "bus": 25576
      },
      "params": {
        "Pnom": 0.8029920011758804,
        "Qnom": 0.1468188837170601,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25577",
      "ports": {
        "bus": 25577
      },
      "params": {
        "Pnom": 0.5611439943313599,
        "Qnom": 0.3085733652114868,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25579",
      "ports": {
        "bus": 25579
      },
      "params": {
        "Pnom": 0.5611439943313599,
        "Qnom": 0.11656557768583298,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25580",
      "ports": {
        "bus": 25580
      },
      "params": {
        "Pnom": 0.2833290100097656,
        "Qnom": 0.0975370779633522,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25581",
      "ports": {
        "bus": 25581
      },
      "params": {
        "Pnom": 0.2833290100097656,
        "Qnom": 0.10309066623449326,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25583",
      "ports": {
        "bus": 25583
      },
      "params": {
        "Pnom": 0.6076740026473999,
        "Qnom": 0.43105173110961914,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25586",
      "ports": {
        "bus": 25586
      },
      "params": {
        "Pnom": 0.6076740026473999,
        "Qnom": 0.2927347421646118,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25587",
      "ports": {
        "bus": 25587
      },
      "params": {
        "Pnom": 0.8551380038261414,
        "Qnom": 0.2546020373702049,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25588",
      "ports": {
        "bus": 25588
      },
      "params": {
        "Pnom": 0.21189600229263306,
        "Qnom": 0.1224481388926506,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25589",
      "ports": {
        "bus": 25589
      },
      "params": {
        "Pnom": 0.4868910014629364,
        "Qnom": 0.1545955389738083,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25590",
      "ports": {
        "bus": 25590
      },
      "params": {
        "Pnom": 0.4868910014629364,
        "Qnom": 0.12583030760288239,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25592",
      "ports": {
        "bus": 25592
      },
      "params": {
        "Pnom": 0.2473199963569641,
        "Qnom": 0.1684289574623108,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25593",
      "ports": {
        "bus": 25593
      },
      "params": {
        "Pnom": 0.23054400086402893,
        "Qnom": 0.04156297445297241,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25595",
      "ports": {
        "bus": 25595
      },
      "params": {
        "Pnom": 0.9353699684143066,
        "Qnom": 0.15068262070417404,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25598",
      "ports": {
        "bus": 25598
      },
      "params": {
        "Pnom": 1.1186009645462036,
        "Qnom": 0.19995566457509995,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25599",
      "ports": {
        "bus": 25599
      },
      "params": {
        "Pnom": 0.3540689945220947,
        "Qnom": 0.1875658482313156,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25601",
      "ports": {
        "bus": 25601
      },
      "params": {
        "Pnom": 0.3540689945220947,
        "Qnom": 0.13188010454177856,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25603",
      "ports": {
        "bus": 25603
      },
      "params": {
        "Pnom": 0.3627989888191223,
        "Qnom": 0.09324666857719421,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25605",
      "ports": {
        "bus": 25605
      },
      "params": {
        "Pnom": 0.3627989888191223,
        "Qnom": 0.07153724879026413,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25606",
      "ports": {
        "bus": 25606
      },
      "params": {
        "Pnom": 0.2855969856027514,
        "Qnom": 0.036817626882111654,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25607",
      "ports": {
        "bus": 25607
      },
      "params": {
        "Pnom": 0.28349098563194275,
        "Qnom": 0.017807049676775932,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25608",
      "ports": {
        "bus": 25608
      },
      "params": {
        "Pnom": 0.27289798855781555,
        "Qnom": 0.046453360468149185,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25609",
      "ports": {
        "bus": 25609
      },
      "params": {
        "Pnom": 0.34435799717903137,
        "Qnom": 0.08595331758260727,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25611",
      "ports": {
        "bus": 25611
      },
      "params": {
        "Pnom": 0.2946780025959015,
        "Qnom": 0.07883531600236893,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25613",
      "ports": {
        "bus": 25613
      },
      "params": {
        "Pnom": 0.6864209771156311,
        "Qnom": 0.21435022354125977,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25614",
      "ports": {
        "bus": 25614
      },
      "params": {
        "Pnom": 0.6714449822902679,
        "Qnom": 0.3629520833492279,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25618",
      "ports": {
        "bus": 25618
      },
      "params": {
        "Pnom": 0.9774090051651001,
        "Qnom": 0.23100093007087708,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25619",
      "ports": {
        "bus": 25619
      },
      "params": {
        "Pnom": 0.3251340091228485,
        "Qnom": 0.15335454046726227,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25620",
      "ports": {
        "bus": 25620
      },
      "params": {
        "Pnom": 0.5983380079269409,
        "Qnom": 0.13078586757183075,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25621",
      "ports": {
        "bus": 25621
      },
      "params": {
        "Pnom": 0.2882789969444275,
        "Qnom": 0.013293086551129818,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25623",
      "ports": {
        "bus": 25623
      },
      "params": {
        "Pnom": 0.2882789969444275,
        "Qnom": 0.03467324376106262,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25624",
      "ports": {
        "bus": 25624
      },
      "params": {
        "Pnom": 0.43612200021743774,
        "Qnom": 0.1033983826637268,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25625",
      "ports": {
        "bus": 25625
      },
      "params": {
        "Pnom": 0.38159099221229553,
        "Qnom": 0.06400644779205322,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25628",
      "ports": {
        "bus": 25628
      },
      "params": {
        "Pnom": 0.38159099221229553,
        "Qnom": 0.19096936285495758,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25630",
      "ports": {
        "bus": 25630
      },
      "params": {
        "Pnom": 0.4746150076389313,
        "Qnom": 0.21361544728279114,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25633",
      "ports": {
        "bus": 25633
      },
      "params": {
        "Pnom": 0.721440002322197,
        "Qnom": 0.21288714557886124,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25634",
      "ports": {
        "bus": 25634
      },
      "params": {
        "Pnom": 0.45969000458717346,
        "Qnom": -1.9939065277576447,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25635",
      "ports": {
        "bus": 25635
      },
      "params": {
        "Pnom": 0.45969000458717346,
        "Qnom": 0.12030204385519028,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25638",
      "ports": {
        "bus": 25638
      },
      "params": {
        "Pnom": 0.3307589888572693,
        "Qnom": 0.11178410053253174,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25641",
      "ports": {
        "bus": 25641
      },
      "params": {
        "Pnom": 0.674360990524292,
        "Qnom": 0.24891766905784607,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25642",
      "ports": {
        "bus": 25642
      },
      "params": {
        "Pnom": 0.674360990524292,
        "Qnom": 0.1750623732805252,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25643",
      "ports": {
        "bus": 25643
      },
      "params": {
        "Pnom": 0.2328840047121048,
        "Qnom": 0.05832332745194435,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25645",
      "ports": {
        "bus": 25645
      },
      "params": {
        "Pnom": 0.3575969934463501,
        "Qnom": 0.016567472368478775,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25646",
      "ports": {
        "bus": 25646
      },
      "params": {
        "Pnom": 0.3575969934463501,
        "Qnom": 0.03736114874482155,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25648",
      "ports": {
        "bus": 25648
      },
      "params": {
        "Pnom": 0.25132501125335693,
        "Qnom": 0.04071924090385437,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25651",
      "ports": {
        "bus": 25651
      },
      "params": {
        "Pnom": 0.34408798813819885,
        "Qnom": 0.07648579031229019,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25653",
      "ports": {
        "bus": 25653
      },
      "params": {
        "Pnom": 0.34408798813819885,
        "Qnom": 0.13382966816425323,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25655",
      "ports": {
        "bus": 25655
      },
      "params": {
        "Pnom": 0.5629410147666931,
        "Qnom": 0.1699821799993515,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25657",
      "ports": {
        "bus": 25657
      },
      "params": {
        "Pnom": 0.794934019446373,
        "Qnom": 0.42538323998451233,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25658",
      "ports": {
        "bus": 25658
      },
      "params": {
        "Pnom": 0.3462750017642975,
        "Qnom": 0.16545064747333527,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25659",
      "ports": {
        "bus": 25659
      },
      "params": {
        "Pnom": 0.7780590057373047,
        "Qnom": 0.21571075171232224,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25660",
      "ports": {
        "bus": 25660
      },
      "params": {
        "Pnom": 0.5663520097732544,
        "Qnom": 0.22257447242736816,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25661",
      "ports": {
        "bus": 25661
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.9273940920829773,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25662",
      "ports": {
        "bus": 25662
      },
      "params": {
        "Pnom": 0.5663520097732544,
        "Qnom": 0.06659702211618423,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25663",
      "ports": {
        "bus": 25663
      },
      "params": {
        "Pnom": 0.29646000266075134,
        "Qnom": 0.08925513178110123,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25664",
      "ports": {
        "bus": 25664
      },
      "params": {
        "Pnom": 0.29646000266075134,
        "Qnom": 0.07890868186950684,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25665",
      "ports": {
        "bus": 25665
      },
      "params": {
        "Pnom": 0.7917570024728775,
        "Qnom": 0.16581787541508675,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25670",
      "ports": {
        "bus": 25670
      },
      "params": {
        "Pnom": 0.5588729977607727,
        "Qnom": 0.2716553211212158,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25672",
      "ports": {
        "bus": 25672
      },
      "params": {
        "Pnom": 0.6332939863204956,
        "Qnom": 0.12832629680633545,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25673",
      "ports": {
        "bus": 25673
      },
      "params": {
        "Pnom": 0.6332939863204956,
        "Qnom": 0.10602734237909317,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25674",
      "ports": {
        "bus": 25674
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -1.8465901613235474,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25675",
      "ports": {
        "bus": 25675
      },
      "params": {
        "Pnom": 1.629675030708313,
        "Qnom": 0.48669934272766113,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25679",
      "ports": {
        "bus": 25679
      },
      "params": {
        "Pnom": 0.2986379861831665,
        "Qnom": 0.073292076587677,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25682",
      "ports": {
        "bus": 25682
      },
      "params": {
        "Pnom": 0.3669840097427368,
        "Qnom": 0.031787242740392685,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25684",
      "ports": {
        "bus": 25684
      },
      "params": {
        "Pnom": 0.42712199687957764,
        "Qnom": 0.07506003230810165,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25685",
      "ports": {
        "bus": 25685
      },
      "params": {
        "Pnom": 0.6439229846000671,
        "Qnom": 0.13913017138838768,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25686",
      "ports": {
        "bus": 25686
      },
      "params": {
        "Pnom": 0.4445909857749939,
        "Qnom": 0.11744613945484161,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25687",
      "ports": {
        "bus": 25687
      },
      "params": {
        "Pnom": 0.2915639877319336,
        "Qnom": 0.14503999054431915,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25689",
      "ports": {
        "bus": 25689
      },
      "params": {
        "Pnom": 0.2675879895687103,
        "Qnom": 0.09890220314264297,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25690",
      "ports": {
        "bus": 25690
      },
      "params": {
        "Pnom": 0.3089880049228668,
        "Qnom": 0.01998733915388584,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25691",
      "ports": {
        "bus": 25691
      },
      "params": {
        "Pnom": 0.3089880049228668,
        "Qnom": 0.030619191005825996,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25693",
      "ports": {
        "bus": 25693
      },
      "params": {
        "Pnom": 0.39506399631500244,
        "Qnom": 0.10415171086788177,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25694",
      "ports": {
        "bus": 25694
      },
      "params": {
        "Pnom": 0.39506399631500244,
        "Qnom": 0.14215044677257538,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25695",
      "ports": {
        "bus": 25695
      },
      "params": {
        "Pnom": 0.3068549931049347,
        "Qnom": 0.053382888436317444,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25697",
      "ports": {
        "bus": 25697
      },
      "params": {
        "Pnom": 0.3068549931049347,
        "Qnom": 0.08315274864435196,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25698",
      "ports": {
        "bus": 25698
      },
      "params": {
        "Pnom": 0.26631900668144226,
        "Qnom": 0.06243623048067093,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25699",
      "ports": {
        "bus": 25699
      },
      "params": {
        "Pnom": 0.43193700909614563,
        "Qnom": 0.08447205275297165,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25701",
      "ports": {
        "bus": 25701
      },
      "params": {
        "Pnom": 0.43193700909614563,
        "Qnom": 0.1108739823102951,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25702",
      "ports": {
        "bus": 25702
      },
      "params": {
        "Pnom": 0.2877660095691681,
        "Qnom": 0.04310524836182594,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25704",
      "ports": {
        "bus": 25704
      },
      "params": {
        "Pnom": 0.2877660095691681,
        "Qnom": 0.14690443873405457,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25705",
      "ports": {
        "bus": 25705
      },
      "params": {
        "Pnom": 0.2854349911212921,
        "Qnom": 0.05222506821155548,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25707",
      "ports": {
        "bus": 25707
      },
      "params": {
        "Pnom": 0.2854349911212921,
        "Qnom": 0.06205282360315323,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25708",
      "ports": {
        "bus": 25708
      },
      "params": {
        "Pnom": 0.362978994846344,
        "Qnom": 0.060388464480638504,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25709",
      "ports": {
        "bus": 25709
      },
      "params": {
        "Pnom": 0.362978994846344,
        "Qnom": 0.09305824339389801,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25711",
      "ports": {
        "bus": 25711
      },
      "params": {
        "Pnom": 0.343421995639801,
        "Qnom": 0.16249020397663116,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25712",
      "ports": {
        "bus": 25712
      },
      "params": {
        "Pnom": 0.343421995639801,
        "Qnom": 0.15118928253650665,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25714",
      "ports": {
        "bus": 25714
      },
      "params": {
        "Pnom": 1.0627140402793884,
        "Qnom": 0.2877384275197983,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25715",
      "ports": {
        "bus": 25715
      },
      "params": {
        "Pnom": 0.5524740219116211,
        "Qnom": 0.11316147446632385,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25716",
      "ports": {
        "bus": 25716
      },
      "params": {
        "Pnom": 0.35466301441192627,
        "Qnom": 0.07075150310993195,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25717",
      "ports": {
        "bus": 25717
      },
      "params": {
        "Pnom": 0.35466301441192627,
        "Qnom": 0.06458406150341034,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25718",
      "ports": {
        "bus": 25718
      },
      "params": {
        "Pnom": 0.6964199841022491,
        "Qnom": 0.12341660633683205,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25719",
      "ports": {
        "bus": 25719
      },
      "params": {
        "Pnom": 0.36538198590278625,
        "Qnom": 0.044095270335674286,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25722",
      "ports": {
        "bus": 25722
      },
      "params": {
        "Pnom": 0.5935859829187393,
        "Qnom": 0.28799618780612946,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25723",
      "ports": {
        "bus": 25723
      },
      "params": {
        "Pnom": 0.36113399267196655,
        "Qnom": 0.02642413042485714,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25725",
      "ports": {
        "bus": 25725
      },
      "params": {
        "Pnom": 0.27436500787734985,
        "Qnom": 0.052945055067539215,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25726",
      "ports": {
        "bus": 25726
      },
      "params": {
        "Pnom": 0.27436500787734985,
        "Qnom": 0.09111059457063675,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25727",
      "ports": {
        "bus": 25727
      },
      "params": {
        "Pnom": 0.23459400236606598,
        "Qnom": 0.02712617628276348,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25728",
      "ports": {
        "bus": 25728
      },
      "params": {
        "Pnom": 0.48611700534820557,
        "Qnom": 0.029141860082745552,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25730",
      "ports": {
        "bus": 25730
      },
      "params": {
        "Pnom": 0.9272249937057495,
        "Qnom": 0.1655147299170494,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25732",
      "ports": {
        "bus": 25732
      },
      "params": {
        "Pnom": 0.6950819790363312,
        "Qnom": 0.22419529408216476,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25735",
      "ports": {
        "bus": 25735
      },
      "params": {
        "Pnom": 0.7257449924945831,
        "Qnom": 0.2450592815876007,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25736",
      "ports": {
        "bus": 25736
      },
      "params": {
        "Pnom": 0.45942598581314087,
        "Qnom": 0.07642439752817154,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25737",
      "ports": {
        "bus": 25737
      },
      "params": {
        "Pnom": 0.23466600477695465,
        "Qnom": 0.14511054754257202,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25738",
      "ports": {
        "bus": 25738
      },
      "params": {
        "Pnom": 0.23466600477695465,
        "Qnom": 0.0933632031083107,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25739",
      "ports": {
        "bus": 25739
      },
      "params": {
        "Pnom": 0.6085709929466248,
        "Qnom": 0.08680407702922821,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25741",
      "ports": {
        "bus": 25741
      },
      "params": {
        "Pnom": 0.6085709929466248,
        "Qnom": 0.29149073362350464,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25743",
      "ports": {
        "bus": 25743
      },
      "params": {
        "Pnom": 0.4041630029678345,
        "Qnom": 0.014970097690820694,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25744",
      "ports": {
        "bus": 25744
      },
      "params": {
        "Pnom": 0.4041630029678345,
        "Qnom": 0.12012890726327896,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25746",
      "ports": {
        "bus": 25746
      },
      "params": {
        "Pnom": 0.5102400183677673,
        "Qnom": 0.14757338166236877,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25747",
      "ports": {
        "bus": 25747
      },
      "params": {
        "Pnom": 0.5102400183677673,
        "Qnom": 0.13959552347660065,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25748",
      "ports": {
        "bus": 25748
      },
      "params": {
        "Pnom": 0.3096809983253479,
        "Qnom": 0.057347625494003296,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25749",
      "ports": {
        "bus": 25749
      },
      "params": {
        "Pnom": 0.3096809983253479,
        "Qnom": 0.2377089262008667,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25750",
      "ports": {
        "bus": 25750
      },
      "params": {
        "Pnom": 0.2776859998703003,
        "Qnom": 0.05080803483724594,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25752",
      "ports": {
        "bus": 25752
      },
      "params": {
        "Pnom": 0.2776859998703003,
        "Qnom": 0.10583458840847015,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25753",
      "ports": {
        "bus": 25753
      },
      "params": {
        "Pnom": 0.40865400433540344,
        "Qnom": 0.041248422116041183,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25754",
      "ports": {
        "bus": 25754
      },
      "params": {
        "Pnom": 0.40865400433540344,
        "Qnom": 0.10888064652681351,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25756",
      "ports": {
        "bus": 25756
      },
      "params": {
        "Pnom": 0.2917259931564331,
        "Qnom": 0.09123000502586365,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25760",
      "ports": {
        "bus": 25760
      },
      "params": {
        "Pnom": 0.2917259931564331,
        "Qnom": 0.07499691098928452,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25763",
      "ports": {
        "bus": 25763
      },
      "params": {
        "Pnom": 0.35398798808455467,
        "Qnom": 0.14372349483892322,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25764",
      "ports": {
        "bus": 25764
      },
      "params": {
        "Pnom": 0.30801599845290184,
        "Qnom": 0.07352147251367569,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25765",
      "ports": {
        "bus": 25765
      },
      "params": {
        "Pnom": 0.5373449921607971,
        "Qnom": 0.09997932612895966,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25769",
      "ports": {
        "bus": 25769
      },
      "params": {
        "Pnom": 0.7723349928855896,
        "Qnom": 0.08430034667253494,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25773",
      "ports": {
        "bus": 25773
      },
      "params": {
        "Pnom": 0.6525360159575939,
        "Qnom": 0.5232413450721651,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25778",
      "ports": {
        "bus": 25778
      },
      "params": {
        "Pnom": 0.6484140157699585,
        "Qnom": 0.18348023295402527,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25779",
      "ports": {
        "bus": 25779
      },
      "params": {
        "Pnom": 0.22820399701595306,
        "Qnom": 0.05031651258468628,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25782",
      "ports": {
        "bus": 25782
      },
      "params": {
        "Pnom": 0.3877109885215759,
        "Qnom": 0.0868028923869133,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25783",
      "ports": {
        "bus": 25783
      },
      "params": {
        "Pnom": 0.3877109885215759,
        "Qnom": 0.10303445160388947,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25784",
      "ports": {
        "bus": 25784
      },
      "params": {
        "Pnom": 0.2356559932231903,
        "Qnom": 0.06967884302139282,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25785",
      "ports": {
        "bus": 25785
      },
      "params": {
        "Pnom": 0.23241600394248962,
        "Qnom": 0.04014352709054947,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25786",
      "ports": {
        "bus": 25786
      },
      "params": {
        "Pnom": 0.23241600394248962,
        "Qnom": 0.045757975429296494,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25788",
      "ports": {
        "bus": 25788
      },
      "params": {
        "Pnom": 0.41811299324035645,
        "Qnom": 0.027915088459849358,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25790",
      "ports": {
        "bus": 25790
      },
      "params": {
        "Pnom": 0.41811299324035645,
        "Qnom": 0.05249259993433952,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25791",
      "ports": {
        "bus": 25791
      },
      "params": {
        "Pnom": 0.16077600419521332,
        "Qnom": 0.023175708949565887,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25793",
      "ports": {
        "bus": 25793
      },
      "params": {
        "Pnom": 0.2980709969997406,
        "Qnom": 0.0400545671582222,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25794",
      "ports": {
        "bus": 25794
      },
      "params": {
        "Pnom": 0.2980709969997406,
        "Qnom": 0.06899867951869965,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25796",
      "ports": {
        "bus": 25796
      },
      "params": {
        "Pnom": 0.31083300709724426,
        "Qnom": 0.06899327039718628,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25798",
      "ports": {
        "bus": 25798
      },
      "params": {
        "Pnom": 0.31083300709724426,
        "Qnom": 0.022349392995238304,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25801",
      "ports": {
        "bus": 25801
      },
      "params": {
        "Pnom": 0.3078090064227581,
        "Qnom": 0.048168181092478335,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25802",
      "ports": {
        "bus": 25802
      },
      "params": {
        "Pnom": 0.29924100637435913,
        "Qnom": 0.08574573695659637,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25804",
      "ports": {
        "bus": 25804
      },
      "params": {
        "Pnom": 0.6443910002708435,
        "Qnom": 0.2655934989452362,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25808",
      "ports": {
        "bus": 25808
      },
      "params": {
        "Pnom": 0.6443910002708435,
        "Qnom": 0.07639388740062714,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25810",
      "ports": {
        "bus": 25810
      },
      "params": {
        "Pnom": 0.43261200189590454,
        "Qnom": 0.23369191586971283,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25812",
      "ports": {
        "bus": 25812
      },
      "params": {
        "Pnom": 0.43261200189590454,
        "Qnom": 0.16956496238708496,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25814",
      "ports": {
        "bus": 25814
      },
      "params": {
        "Pnom": 0.3213450014591217,
        "Qnom": 0.19828850030899048,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25815",
      "ports": {
        "bus": 25815
      },
      "params": {
        "Pnom": 0.3213450014591217,
        "Qnom": 0.039817750453948975,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25817",
      "ports": {
        "bus": 25817
      },
      "params": {
        "Pnom": 0.293040007352829,
        "Qnom": 0.10976257920265198,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25818",
      "ports": {
        "bus": 25818
      },
      "params": {
        "Pnom": 0.01105200033634901,
        "Qnom": 0.003801570041105151,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25821",
      "ports": {
        "bus": 25821
      },
      "params": {
        "Pnom": 0.297432005405426,
        "Qnom": 0.018087008967995644,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25822",
      "ports": {
        "bus": 25822
      },
      "params": {
        "Pnom": 0.08809199929237366,
        "Qnom": 0.016831427812576294,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25834",
      "ports": {
        "bus": 25834
      },
      "params": {
        "Pnom": -1.361217737197876,
        "Qnom": -0.4025700092315674,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25835",
      "ports": {
        "bus": 25835
      },
      "params": {
        "Pnom": -0.6000000238418579,
        "Qnom": 0.08640000224113464,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25843",
      "ports": {
        "bus": 25843
      },
      "params": {
        "Pnom": -0.49959999322891235,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25844",
      "ports": {
        "bus": 25844
      },
      "params": {
        "Pnom": -0.40068942308425903,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25846",
      "ports": {
        "bus": 25846
      },
      "params": {
        "Pnom": -0.39480000734329224,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25852",
      "ports": {
        "bus": 25852
      },
      "params": {
        "Pnom": -1.0316261053085327,
        "Qnom": -0.32312101125717163,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25854",
      "ports": {
        "bus": 25854
      },
      "params": {
        "Pnom": -0.3190000057220459,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25860",
      "ports": {
        "bus": 25860
      },
      "params": {
        "Pnom": 0.0018179999897256494,
        "Qnom": 0.0005834138137288392,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25867",
      "ports": {
        "bus": 25867
      },
      "params": {
        "Pnom": -1.1179580688476562,
        "Qnom": -0.31949999928474426,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25868",
      "ports": {
        "bus": 25868
      },
      "params": {
        "Pnom": -1.190000057220459,
        "Qnom": -0.31949999928474426,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25869",
      "ports": {
        "bus": 25869
      },
      "params": {
        "Pnom": -0.2524999976158142,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25870",
      "ports": {
        "bus": 25870
      },
      "params": {
        "Pnom": 0.04138199985027313,
        "Qnom": 0.005438999738544226,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25871",
      "ports": {
        "bus": 25871
      },
      "params": {
        "Pnom": -0.20640000700950623,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25872",
      "ports": {
        "bus": 25872
      },
      "params": {
        "Pnom": -0.2608039379119873,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25888",
      "ports": {
        "bus": 25888
      },
      "params": {
        "Pnom": 0.20257200300693512,
        "Qnom": 0.10374440252780914,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25890",
      "ports": {
        "bus": 25890
      },
      "params": {
        "Pnom": -0.3082999885082245,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25899",
      "ports": {
        "bus": 25899
      },
      "params": {
        "Pnom": -0.7236398514360189,
        "Qnom": -0.0779207507148385,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25900",
      "ports": {
        "bus": 25900
      },
      "params": {
        "Pnom": -0.1599055379629135,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25901",
      "ports": {
        "bus": 25901
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 7.28279972076416,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25912",
      "ports": {
        "bus": 25912
      },
      "params": {
        "Pnom": 0.002142000012099743,
        "Qnom": 0.0006960169412195683,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25913",
      "ports": {
        "bus": 25913
      },
      "params": {
        "Pnom": 0.08337599784135818,
        "Qnom": 0.032126255333423615,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25917",
      "ports": {
        "bus": 25917
      },
      "params": {
        "Pnom": -0.23843058943748474,
        "Qnom": -0.061769999563694,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25918",
      "ports": {
        "bus": 25918
      },
      "params": {
        "Pnom": -0.21870018541812897,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25920",
      "ports": {
        "bus": 25920
      },
      "params": {
        "Pnom": 0.2997719943523407,
        "Qnom": 0.028612308204174042,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25931",
      "ports": {
        "bus": 25931
      },
      "params": {
        "Pnom": 0.25132501125335693,
        "Qnom": 0.08863111585378647,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25934",
      "ports": {
        "bus": 25934
      },
      "params": {
        "Pnom": -0.8715887069702148,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25935",
      "ports": {
        "bus": 25935
      },
      "params": {
        "Pnom": -0.7532868981361389,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25940",
      "ports": {
        "bus": 25940
      },
      "params": {
        "Pnom": -0.466862328350544,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25944",
      "ports": {
        "bus": 25944
      },
      "params": {
        "Pnom": 0.05277600139379501,
        "Qnom": 0.002657223492860794,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25947",
      "ports": {
        "bus": 25947
      },
      "params": {
        "Pnom": -0.059707678854465485,
        "Qnom": 0.012419999577105045,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25948",
      "ports": {
        "bus": 25948
      },
      "params": {
        "Pnom": -0.08624999970197678,
        "Qnom": 0.012419999577105045,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25950",
      "ports": {
        "bus": 25950
      },
      "params": {
        "Pnom": -0.571800023317337,
        "Qnom": 0.08640000224113464,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25951",
      "ports": {
        "bus": 25951
      },
      "params": {
        "Pnom": -0.4720510393381119,
        "Qnom": 0.08312800154089928,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25953",
      "ports": {
        "bus": 25953
      },
      "params": {
        "Pnom": -0.20340000092983246,
        "Qnom": 0.033799998462200165,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25954",
      "ports": {
        "bus": 25954
      },
      "params": {
        "Pnom": -0.27348270267248154,
        "Qnom": 0.04482000041753054,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25957",
      "ports": {
        "bus": 25957
      },
      "params": {
        "Pnom": -0.22656704857945442,
        "Qnom": 0.042224000208079815,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25968",
      "ports": {
        "bus": 25968
      },
      "params": {
        "Pnom": -1.0985000133514404,
        "Qnom": -0.19825038313865662,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25969",
      "ports": {
        "bus": 25969
      },
      "params": {
        "Pnom": -0.05274868384003639,
        "Qnom": -0.015975000336766243,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25970",
      "ports": {
        "bus": 25970
      },
      "params": {
        "Pnom": -0.04638424143195152,
        "Qnom": -0.01469700038433075,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25975",
      "ports": {
        "bus": 25975
      },
      "params": {
        "Pnom": -1.3200000524520874,
        "Qnom": 0.19008000195026398,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25977",
      "ports": {
        "bus": 25977
      },
      "params": {
        "Pnom": -0.3225940018892288,
        "Qnom": -0.0722454134374857,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25991",
      "ports": {
        "bus": 25991
      },
      "params": {
        "Pnom": -0.34039999172091484,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25995",
      "ports": {
        "bus": 25995
      },
      "params": {
        "Pnom": -1.294100046157837,
        "Qnom": 0.2160000056028366,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26004",
      "ports": {
        "bus": 26004
      },
      "params": {
        "Pnom": -1.3574999570846558,
        "Qnom": 0.2160000056028366,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26012",
      "ports": {
        "bus": 26012
      },
      "params": {
        "Pnom": -0.908061146736145,
        "Qnom": -0.35784000158309937,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26035",
      "ports": {
        "bus": 26035
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 5.151272773742676,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26047",
      "ports": {
        "bus": 26047
      },
      "params": {
        "Pnom": -1.0858794450759888,
        "Qnom": -0.07190077006816864,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26058",
      "ports": {
        "bus": 26058
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -8.725218772888184,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26089",
      "ports": {
        "bus": 26089
      },
      "params": {
        "Pnom": -1.2030999660491943,
        "Qnom": 0.23330000042915344,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26091",
      "ports": {
        "bus": 26091
      },
      "params": {
        "Pnom": -0.24879999458789825,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26093",
      "ports": {
        "bus": 26093
      },
      "params": {
        "Pnom": -0.3022918030619621,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26094",
      "ports": {
        "bus": 26094
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -18.739822387695312,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26116",
      "ports": {
        "bus": 26116
      },
      "params": {
        "Pnom": -1.6799999475479126,
        "Qnom": -0.35784000158309937,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26117",
      "ports": {
        "bus": 26117
      },
      "params": {
        "Pnom": -0.8190687894821167,
        "Qnom": -0.21726000308990479,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26121",
      "ports": {
        "bus": 26121
      },
      "params": {
        "Pnom": -0.08449999988079071,
        "Qnom": 0.016300000250339508,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26122",
      "ports": {
        "bus": 26122
      },
      "params": {
        "Pnom": -0.18462461978197098,
        "Qnom": 0.02887200005352497,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26130",
      "ports": {
        "bus": 26130
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 5.2757439613342285,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26146",
      "ports": {
        "bus": 26146
      },
      "params": {
        "Pnom": -1.1718000173568726,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26147",
      "ports": {
        "bus": 26147
      },
      "params": {
        "Pnom": -1.143281102180481,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26148",
      "ports": {
        "bus": 26148
      },
      "params": {
        "Pnom": -0.9592000246047974,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26150",
      "ports": {
        "bus": 26150
      },
      "params": {
        "Pnom": -0.6600000262260437,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26152",
      "ports": {
        "bus": 26152
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -5.121343612670898,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26157",
      "ports": {
        "bus": 26157
      },
      "params": {
        "Pnom": -1.3193999528884888,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26158",
      "ports": {
        "bus": 26158
      },
      "params": {
        "Pnom": -1.1412010192871094,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26160",
      "ports": {
        "bus": 26160
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 19.290712356567383,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26194",
      "ports": {
        "bus": 26194
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 5.579073429107666,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26210",
      "ports": {
        "bus": 26210
      },
      "params": {
        "Pnom": -0.8310999870300293,
        "Qnom": 0.1468999981880188,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26234",
      "ports": {
        "bus": 26234
      },
      "params": {
        "Pnom": -1.1094000339508057,
        "Qnom": 0.19869999587535858,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26236",
      "ports": {
        "bus": 26236
      },
      "params": {
        "Pnom": -1.4053933322429657,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28000",
      "ports": {
        "bus": 28000
      },
      "params": {
        "Pnom": 0.3915179967880249,
        "Qnom": 0.059994641691446304,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28002",
      "ports": {
        "bus": 28002
      },
      "params": {
        "Pnom": 0.7018470168113708,
        "Qnom": 0.13355481624603271,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28003",
      "ports": {
        "bus": 28003
      },
      "params": {
        "Pnom": 0.7000200152397156,
        "Qnom": 0.10649272054433823,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28004",
      "ports": {
        "bus": 28004
      },
      "params": {
        "Pnom": 0.406017005443573,
        "Qnom": 0.13820448517799377,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28005",
      "ports": {
        "bus": 28005
      },
      "params": {
        "Pnom": 0.406017005443573,
        "Qnom": 0.10649342089891434,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28007",
      "ports": {
        "bus": 28007
      },
      "params": {
        "Pnom": 0.5152050256729126,
        "Qnom": 0.03919127210974693,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28008",
      "ports": {
        "bus": 28008
      },
      "params": {
        "Pnom": 0.5152050256729126,
        "Qnom": 0.07074439525604248,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28009",
      "ports": {
        "bus": 28009
      },
      "params": {
        "Pnom": 0.26950499415397644,
        "Qnom": 0.11412561684846878,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28010",
      "ports": {
        "bus": 28010
      },
      "params": {
        "Pnom": 0.5384820103645325,
        "Qnom": 0.189381942152977,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28013",
      "ports": {
        "bus": 28013
      },
      "params": {
        "Pnom": 0.8079869747161865,
        "Qnom": 0.05249211937189102,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28015",
      "ports": {
        "bus": 28015
      },
      "params": {
        "Pnom": 0.5384820103645325,
        "Qnom": 0.05669531598687172,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28017",
      "ports": {
        "bus": 28017
      },
      "params": {
        "Pnom": 0.6327540278434753,
        "Qnom": 0.10079865157604218,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28018",
      "ports": {
        "bus": 28018
      },
      "params": {
        "Pnom": 0.29560500383377075,
        "Qnom": 0.07240571826696396,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28021",
      "ports": {
        "bus": 28021
      },
      "params": {
        "Pnom": 0.29560500383377075,
        "Qnom": 0.03261465206742287,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28022",
      "ports": {
        "bus": 28022
      },
      "params": {
        "Pnom": 0.5154839754104614,
        "Qnom": 0.16878937184810638,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28023",
      "ports": {
        "bus": 28023
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 12.742462158203125,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28024",
      "ports": {
        "bus": 28024
      },
      "params": {
        "Pnom": 0.8076509833335876,
        "Qnom": 0.06391968578100204,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28026",
      "ports": {
        "bus": 28026
      },
      "params": {
        "Pnom": 0.5154839754104614,
        "Qnom": 0.07740721851587296,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28027",
      "ports": {
        "bus": 28027
      },
      "params": {
        "Pnom": 0.43752598762512207,
        "Qnom": 0.07338874787092209,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28029",
      "ports": {
        "bus": 28029
      },
      "params": {
        "Pnom": 0.4970160126686096,
        "Qnom": 0.08596031367778778,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28031",
      "ports": {
        "bus": 28031
      },
      "params": {
        "Pnom": 0.4970160126686096,
        "Qnom": 0.14263102412223816,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28032",
      "ports": {
        "bus": 28032
      },
      "params": {
        "Pnom": 0.46590301394462585,
        "Qnom": 0.20511072874069214,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28034",
      "ports": {
        "bus": 28034
      },
      "params": {
        "Pnom": 0.46590301394462585,
        "Qnom": 0.018129482865333557,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28037",
      "ports": {
        "bus": 28037
      },
      "params": {
        "Pnom": 0.5586119890213013,
        "Qnom": 0.07719263434410095,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28039",
      "ports": {
        "bus": 28039
      },
      "params": {
        "Pnom": 0.5586119890213013,
        "Qnom": 0.3160044252872467,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28041",
      "ports": {
        "bus": 28041
      },
      "params": {
        "Pnom": 0.504036009311676,
        "Qnom": 0.03401607647538185,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28042",
      "ports": {
        "bus": 28042
      },
      "params": {
        "Pnom": 0.5122439861297607,
        "Qnom": 0.17048506438732147,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28044",
      "ports": {
        "bus": 28044
      },
      "params": {
        "Pnom": 0.38968199491500854,
        "Qnom": 0.061422593891620636,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28045",
      "ports": {
        "bus": 28045
      },
      "params": {
        "Pnom": 0.48674699664115906,
        "Qnom": 0.06497947126626968,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28048",
      "ports": {
        "bus": 28048
      },
      "params": {
        "Pnom": 0.7999200224876404,
        "Qnom": 0.342654287815094,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28050",
      "ports": {
        "bus": 28050
      },
      "params": {
        "Pnom": 0.10405799746513367,
        "Qnom": 0.021307416260242462,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28051",
      "ports": {
        "bus": 28051
      },
      "params": {
        "Pnom": 0.4069260060787201,
        "Qnom": 0.08529708534479141,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28052",
      "ports": {
        "bus": 28052
      },
      "params": {
        "Pnom": 0.4069260060787201,
        "Qnom": 0.0417594313621521,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28053",
      "ports": {
        "bus": 28053
      },
      "params": {
        "Pnom": 0.4455359876155853,
        "Qnom": 0.06620419025421143,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28054",
      "ports": {
        "bus": 28054
      },
      "params": {
        "Pnom": 0.3843809962272644,
        "Qnom": 0.14780718088150024,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28055",
      "ports": {
        "bus": 28055
      },
      "params": {
        "Pnom": 0.3843809962272644,
        "Qnom": 0.1400003433227539,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28060",
      "ports": {
        "bus": 28060
      },
      "params": {
        "Pnom": 0.8626589775085449,
        "Qnom": 0.1291586458683014,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28064",
      "ports": {
        "bus": 28064
      },
      "params": {
        "Pnom": 0.8318340182304382,
        "Qnom": 0.16814297437667847,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28065",
      "ports": {
        "bus": 28065
      },
      "params": {
        "Pnom": 0.6608159840106964,
        "Qnom": 0.05214779544621706,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28066",
      "ports": {
        "bus": 28066
      },
      "params": {
        "Pnom": 0.4440689980983734,
        "Qnom": 0.0751003623008728,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28067",
      "ports": {
        "bus": 28067
      },
      "params": {
        "Pnom": 0.4440689980983734,
        "Qnom": 0.0380793958902359,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28069",
      "ports": {
        "bus": 28069
      },
      "params": {
        "Pnom": 0.5890049934387207,
        "Qnom": 0.06994011253118515,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28070",
      "ports": {
        "bus": 28070
      },
      "params": {
        "Pnom": 0.5890049934387207,
        "Qnom": 0.19795630872249603,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28072",
      "ports": {
        "bus": 28072
      },
      "params": {
        "Pnom": 0.6336089968681335,
        "Qnom": 0.1040935218334198,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28073",
      "ports": {
        "bus": 28073
      },
      "params": {
        "Pnom": 0.6336089968681335,
        "Qnom": 0.11538007110357285,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28078",
      "ports": {
        "bus": 28078
      },
      "params": {
        "Pnom": 1.3252259492874146,
        "Qnom": 0.2589493691921234,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28080",
      "ports": {
        "bus": 28080
      },
      "params": {
        "Pnom": 0.5287380218505859,
        "Qnom": 0.2214670479297638,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28082",
      "ports": {
        "bus": 28082
      },
      "params": {
        "Pnom": 0.30783599615097046,
        "Qnom": 0.12588664889335632,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28084",
      "ports": {
        "bus": 28084
      },
      "params": {
        "Pnom": 0.31979700922966003,
        "Qnom": 0.11307119578123093,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28086",
      "ports": {
        "bus": 28086
      },
      "params": {
        "Pnom": 0.31979700922966003,
        "Qnom": 0.01642158254981041,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28089",
      "ports": {
        "bus": 28089
      },
      "params": {
        "Pnom": 0.32811298966407776,
        "Qnom": 0.05466875061392784,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28090",
      "ports": {
        "bus": 28090
      },
      "params": {
        "Pnom": 0.31317299604415894,
        "Qnom": 0.0814841166138649,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28091",
      "ports": {
        "bus": 28091
      },
      "params": {
        "Pnom": 0.3345569968223572,
        "Qnom": 0.038325950503349304,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28093",
      "ports": {
        "bus": 28093
      },
      "params": {
        "Pnom": 0.3345569968223572,
        "Qnom": 0.026489196345210075,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28099",
      "ports": {
        "bus": 28099
      },
      "params": {
        "Pnom": 0.965285986661911,
        "Qnom": 0.09176323562860489,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28101",
      "ports": {
        "bus": 28101
      },
      "params": {
        "Pnom": 0.535427987575531,
        "Qnom": 0.1885661482810974,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28102",
      "ports": {
        "bus": 28102
      },
      "params": {
        "Pnom": 0.15006600320339203,
        "Qnom": 0.06519041210412979,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28103",
      "ports": {
        "bus": 28103
      },
      "params": {
        "Pnom": 0.48517200350761414,
        "Qnom": 0.053751781582832336,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28105",
      "ports": {
        "bus": 28105
      },
      "params": {
        "Pnom": 0.48517200350761414,
        "Qnom": 0.31393152475357056,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28106",
      "ports": {
        "bus": 28106
      },
      "params": {
        "Pnom": 0.46829700469970703,
        "Qnom": 0.23210126161575317,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28107",
      "ports": {
        "bus": 28107
      },
      "params": {
        "Pnom": 0.46829700469970703,
        "Qnom": 0.16184262931346893,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28108",
      "ports": {
        "bus": 28108
      },
      "params": {
        "Pnom": 0.3255389928817749,
        "Qnom": 0.06667910516262054,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28109",
      "ports": {
        "bus": 28109
      },
      "params": {
        "Pnom": 0.35467201471328735,
        "Qnom": 0.09691271930932999,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28110",
      "ports": {
        "bus": 28110
      },
      "params": {
        "Pnom": 0.4006350040435791,
        "Qnom": 0.06949106603860855,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28112",
      "ports": {
        "bus": 28112
      },
      "params": {
        "Pnom": 0.4006350040435791,
        "Qnom": 0.0504840612411499,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28113",
      "ports": {
        "bus": 28113
      },
      "params": {
        "Pnom": 0.6871409863233566,
        "Qnom": 0.11515683680772781,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28114",
      "ports": {
        "bus": 28114
      },
      "params": {
        "Pnom": 0.24769799411296844,
        "Qnom": 0.06668294221162796,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28115",
      "ports": {
        "bus": 28115
      },
      "params": {
        "Pnom": 0.5196689963340759,
        "Qnom": 0.1269962042570114,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28116",
      "ports": {
        "bus": 28116
      },
      "params": {
        "Pnom": 0.5196689963340759,
        "Qnom": 0.06983274966478348,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28117",
      "ports": {
        "bus": 28117
      },
      "params": {
        "Pnom": 0.38690999150276184,
        "Qnom": 0.08068618178367615,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28122",
      "ports": {
        "bus": 28122
      },
      "params": {
        "Pnom": 1.1060819625854492,
        "Qnom": 0.28142932057380676,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28126",
      "ports": {
        "bus": 28126
      },
      "params": {
        "Pnom": 0.3346560001373291,
        "Qnom": 0.13005638122558594,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28128",
      "ports": {
        "bus": 28128
      },
      "params": {
        "Pnom": 1.038303017616272,
        "Qnom": 0.22217248380184174,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28130",
      "ports": {
        "bus": 28130
      },
      "params": {
        "Pnom": 0.40235400199890137,
        "Qnom": 0.21791967749595642,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28132",
      "ports": {
        "bus": 28132
      },
      "params": {
        "Pnom": 0.3255389928817749,
        "Qnom": 0.029692891985177994,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28133",
      "ports": {
        "bus": 28133
      },
      "params": {
        "Pnom": 0.41457599401474,
        "Qnom": 0.18558895587921143,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28134",
      "ports": {
        "bus": 28134
      },
      "params": {
        "Pnom": 0.5951160043478012,
        "Qnom": 0.176232248544693,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28136",
      "ports": {
        "bus": 28136
      },
      "params": {
        "Pnom": 0.3463740050792694,
        "Qnom": 0.23568959534168243,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28138",
      "ports": {
        "bus": 28138
      },
      "params": {
        "Pnom": 0.3463740050792694,
        "Qnom": 0.036450039595365524,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28139",
      "ports": {
        "bus": 28139
      },
      "params": {
        "Pnom": 0.4116779863834381,
        "Qnom": 0.110007144510746,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28140",
      "ports": {
        "bus": 28140
      },
      "params": {
        "Pnom": 0.3607020080089569,
        "Qnom": 0.07489779591560364,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28142",
      "ports": {
        "bus": 28142
      },
      "params": {
        "Pnom": 0.7381980121135712,
        "Qnom": 0.1764509417116642,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28143",
      "ports": {
        "bus": 28143
      },
      "params": {
        "Pnom": 0.7338060103356838,
        "Qnom": 0.1876891888678074,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28145",
      "ports": {
        "bus": 28145
      },
      "params": {
        "Pnom": 0.29458799958229065,
        "Qnom": 0.022017043083906174,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28147",
      "ports": {
        "bus": 28147
      },
      "params": {
        "Pnom": 0.2882159948348999,
        "Qnom": 0.11463509500026703,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28150",
      "ports": {
        "bus": 28150
      },
      "params": {
        "Pnom": 0.4414139986038208,
        "Qnom": 0.11326228082180023,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28151",
      "ports": {
        "bus": 28151
      },
      "params": {
        "Pnom": 0.22460399568080902,
        "Qnom": 0.02716349996626377,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28152",
      "ports": {
        "bus": 28152
      },
      "params": {
        "Pnom": 0.4414139986038208,
        "Qnom": 0.07435518503189087,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28153",
      "ports": {
        "bus": 28153
      },
      "params": {
        "Pnom": 0.6947639882564545,
        "Qnom": 0.22452185302972794,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28154",
      "ports": {
        "bus": 28154
      },
      "params": {
        "Pnom": 0.36226800084114075,
        "Qnom": 0.14031588472425938,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28157",
      "ports": {
        "bus": 28157
      },
      "params": {
        "Pnom": 0.5696730017662048,
        "Qnom": 0.13652430474758148,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28160",
      "ports": {
        "bus": 28160
      },
      "params": {
        "Pnom": 0.5696730017662048,
        "Qnom": 0.20500986278057098,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28162",
      "ports": {
        "bus": 28162
      },
      "params": {
        "Pnom": 0.32737499475479126,
        "Qnom": 0.050719063729047775,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28163",
      "ports": {
        "bus": 28163
      },
      "params": {
        "Pnom": 0.32737499475479126,
        "Qnom": 0.04014243558049202,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28166",
      "ports": {
        "bus": 28166
      },
      "params": {
        "Pnom": 0.26361900568008423,
        "Qnom": 0.05087136849761009,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28167",
      "ports": {
        "bus": 28167
      },
      "params": {
        "Pnom": 0.43895700573921204,
        "Qnom": 0.13705328479409218,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28169",
      "ports": {
        "bus": 28169
      },
      "params": {
        "Pnom": 0.5326380133628845,
        "Qnom": 0.2174585610628128,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28170",
      "ports": {
        "bus": 28170
      },
      "params": {
        "Pnom": 0.5415300130844116,
        "Qnom": 0.33411586680449545,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28172",
      "ports": {
        "bus": 28172
      },
      "params": {
        "Pnom": 0.4821479916572571,
        "Qnom": 0.1543506383895874,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28174",
      "ports": {
        "bus": 28174
      },
      "params": {
        "Pnom": 0.4821479916572571,
        "Qnom": 0.21605244278907776,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28176",
      "ports": {
        "bus": 28176
      },
      "params": {
        "Pnom": 0.4821479916572571,
        "Qnom": 0.23102322220802307,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28178",
      "ports": {
        "bus": 28178
      },
      "params": {
        "Pnom": 0.2024639993906021,
        "Qnom": 0.04149211198091507,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28180",
      "ports": {
        "bus": 28180
      },
      "params": {
        "Pnom": 0.5027130246162415,
        "Qnom": 0.20817050337791443,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28182",
      "ports": {
        "bus": 28182
      },
      "params": {
        "Pnom": 0.5027130246162415,
        "Qnom": 0.11434587836265564,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28183",
      "ports": {
        "bus": 28183
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.32926875352859497,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28184",
      "ports": {
        "bus": 28184
      },
      "params": {
        "Pnom": 0.42823800444602966,
        "Qnom": 0.0970727950334549,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28188",
      "ports": {
        "bus": 28188
      },
      "params": {
        "Pnom": 0.42823800444602966,
        "Qnom": 0.05806203931570053,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28190",
      "ports": {
        "bus": 28190
      },
      "params": {
        "Pnom": 0.4604850113391876,
        "Qnom": 0.08041368424892426,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28191",
      "ports": {
        "bus": 28191
      },
      "params": {
        "Pnom": 0.4604850113391876,
        "Qnom": 0.07991635054349899,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28192",
      "ports": {
        "bus": 28192
      },
      "params": {
        "Pnom": 0.23344199359416962,
        "Qnom": 0.008888257667422295,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28194",
      "ports": {
        "bus": 28194
      },
      "params": {
        "Pnom": 0.23344199359416962,
        "Qnom": 0.04609352722764015,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28196",
      "ports": {
        "bus": 28196
      },
      "params": {
        "Pnom": 0.4249979853630066,
        "Qnom": 0.0472957044839859,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28197",
      "ports": {
        "bus": 28197
      },
      "params": {
        "Pnom": 0.4249979853630066,
        "Qnom": 0.07488929480314255,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28198",
      "ports": {
        "bus": 28198
      },
      "params": {
        "Pnom": 0.39499199390411377,
        "Qnom": 0.15457287430763245,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28199",
      "ports": {
        "bus": 28199
      },
      "params": {
        "Pnom": 0.5638770051300526,
        "Qnom": 0.0804827029351145,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28200",
      "ports": {
        "bus": 28200
      },
      "params": {
        "Pnom": 0.5288670063018799,
        "Qnom": 0.10513654351234436,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28202",
      "ports": {
        "bus": 28202
      },
      "params": {
        "Pnom": 0.26378101110458374,
        "Qnom": 0.0956484004855156,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28206",
      "ports": {
        "bus": 28206
      },
      "params": {
        "Pnom": 0.3941279947757721,
        "Qnom": 0.06413938850164413,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28207",
      "ports": {
        "bus": 28207
      },
      "params": {
        "Pnom": 0.3941279947757721,
        "Qnom": 0.12052575498819351,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28209",
      "ports": {
        "bus": 28209
      },
      "params": {
        "Pnom": 0.3125790059566498,
        "Qnom": 0.05862654373049736,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28212",
      "ports": {
        "bus": 28212
      },
      "params": {
        "Pnom": 0.5763600170612335,
        "Qnom": 0.13508701138198376,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28213",
      "ports": {
        "bus": 28213
      },
      "params": {
        "Pnom": 0.3101760149002075,
        "Qnom": 0.051425106823444366,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28214",
      "ports": {
        "bus": 28214
      },
      "params": {
        "Pnom": 0.3101760149002075,
        "Qnom": 0.06445435434579849,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28216",
      "ports": {
        "bus": 28216
      },
      "params": {
        "Pnom": 0.4867739975452423,
        "Qnom": 0.12969471514225006,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28218",
      "ports": {
        "bus": 28218
      },
      "params": {
        "Pnom": 0.4867739975452423,
        "Qnom": 0.24220718443393707,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28219",
      "ports": {
        "bus": 28219
      },
      "params": {
        "Pnom": 0.2934989929199219,
        "Qnom": 0.21388550102710724,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28220",
      "ports": {
        "bus": 28220
      },
      "params": {
        "Pnom": 0.2934989929199219,
        "Qnom": 0.05303463712334633,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28221",
      "ports": {
        "bus": 28221
      },
      "params": {
        "Pnom": 0.611253023147583,
        "Qnom": 0.23129412531852722,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28223",
      "ports": {
        "bus": 28223
      },
      "params": {
        "Pnom": 0.611253023147583,
        "Qnom": 0.04097272455692291,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28224",
      "ports": {
        "bus": 28224
      },
      "params": {
        "Pnom": 0.3507840037345886,
        "Qnom": 0.1316624879837036,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28226",
      "ports": {
        "bus": 28226
      },
      "params": {
        "Pnom": 0.3507840037345886,
        "Qnom": 0.2299259454011917,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28227",
      "ports": {
        "bus": 28227
      },
      "params": {
        "Pnom": 0.5122169852256775,
        "Qnom": 0.2423555850982666,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28229",
      "ports": {
        "bus": 28229
      },
      "params": {
        "Pnom": 0.5122169852256775,
        "Qnom": 0.1339639127254486,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28230",
      "ports": {
        "bus": 28230
      },
      "params": {
        "Pnom": 0.6023250222206116,
        "Qnom": 0.14720623195171356,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28231",
      "ports": {
        "bus": 28231
      },
      "params": {
        "Pnom": 0.6023250222206116,
        "Qnom": 0.07759885489940643,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28232",
      "ports": {
        "bus": 28232
      },
      "params": {
        "Pnom": 0.4453200101852417,
        "Qnom": 0.07470571249723434,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28233",
      "ports": {
        "bus": 28233
      },
      "params": {
        "Pnom": 0.2447820007801056,
        "Qnom": 0.11282002925872803,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28234",
      "ports": {
        "bus": 28234
      },
      "params": {
        "Pnom": 0.41369400173425674,
        "Qnom": 0.10233278200030327,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28236",
      "ports": {
        "bus": 28236
      },
      "params": {
        "Pnom": 0.2704229950904846,
        "Qnom": 0.044903211295604706,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28237",
      "ports": {
        "bus": 28237
      },
      "params": {
        "Pnom": 0.2704229950904846,
        "Qnom": 0.08508191257715225,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28241",
      "ports": {
        "bus": 28241
      },
      "params": {
        "Pnom": 0.42070499062538147,
        "Qnom": 0.03361696004867554,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28243",
      "ports": {
        "bus": 28243
      },
      "params": {
        "Pnom": 0.42070499062538147,
        "Qnom": 0.1778610795736313,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28244",
      "ports": {
        "bus": 28244
      },
      "params": {
        "Pnom": 0.523701012134552,
        "Qnom": 0.18931340798735619,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28245",
      "ports": {
        "bus": 28245
      },
      "params": {
        "Pnom": 0.2789190113544464,
        "Qnom": 0.07471756637096405,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28246",
      "ports": {
        "bus": 28246
      },
      "params": {
        "Pnom": 0.32587199471890926,
        "Qnom": 0.12708900368306786,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28247",
      "ports": {
        "bus": 28247
      },
      "params": {
        "Pnom": 0.3131459951400757,
        "Qnom": 0.13888664543628693,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28249",
      "ports": {
        "bus": 28249
      },
      "params": {
        "Pnom": 0.42904800176620483,
        "Qnom": 0.1563687026500702,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28251",
      "ports": {
        "bus": 28251
      },
      "params": {
        "Pnom": 0.42904800176620483,
        "Qnom": 0.10667754709720612,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28252",
      "ports": {
        "bus": 28252
      },
      "params": {
        "Pnom": 0.26370900869369507,
        "Qnom": 0.038399118930101395,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28254",
      "ports": {
        "bus": 28254
      },
      "params": {
        "Pnom": 0.26370900869369507,
        "Qnom": 0.06164027005434036,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28255",
      "ports": {
        "bus": 28255
      },
      "params": {
        "Pnom": 0.34064099192619324,
        "Qnom": 0.05180738493800163,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28256",
      "ports": {
        "bus": 28256
      },
      "params": {
        "Pnom": 0.34064099192619324,
        "Qnom": 0.03150712698698044,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28258",
      "ports": {
        "bus": 28258
      },
      "params": {
        "Pnom": 0.5723819732666016,
        "Qnom": 0.19749204814434052,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28261",
      "ports": {
        "bus": 28261
      },
      "params": {
        "Pnom": 0.5723819732666016,
        "Qnom": 0.09819190204143524,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28262",
      "ports": {
        "bus": 28262
      },
      "params": {
        "Pnom": 0.5723819732666016,
        "Qnom": 0.21335743367671967,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28264",
      "ports": {
        "bus": 28264
      },
      "params": {
        "Pnom": 0.5305140018463135,
        "Qnom": 0.20941254496574402,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28265",
      "ports": {
        "bus": 28265
      },
      "params": {
        "Pnom": 0.5305140018463135,
        "Qnom": 0.22133731842041016,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28267",
      "ports": {
        "bus": 28267
      },
      "params": {
        "Pnom": 0.5305140018463135,
        "Qnom": 0.2716952860355377,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28269",
      "ports": {
        "bus": 28269
      },
      "params": {
        "Pnom": 0.29452499747276306,
        "Qnom": 0.0700642466545105,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28271",
      "ports": {
        "bus": 28271
      },
      "params": {
        "Pnom": 0.29452499747276306,
        "Qnom": 0.057569071650505066,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28272",
      "ports": {
        "bus": 28272
      },
      "params": {
        "Pnom": 0.28178998827934265,
        "Qnom": 0.17433834075927734,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28274",
      "ports": {
        "bus": 28274
      },
      "params": {
        "Pnom": 0.5071139931678772,
        "Qnom": 0.2537303864955902,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28275",
      "ports": {
        "bus": 28275
      },
      "params": {
        "Pnom": 0.5071139931678772,
        "Qnom": 0.17653203010559082,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28278",
      "ports": {
        "bus": 28278
      },
      "params": {
        "Pnom": 0.5071139931678772,
        "Qnom": 0.31879064440727234,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28279",
      "ports": {
        "bus": 28279
      },
      "params": {
        "Pnom": 0.4511759877204895,
        "Qnom": 0.09617047756910324,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28280",
      "ports": {
        "bus": 28280
      },
      "params": {
        "Pnom": 0.4511759877204895,
        "Qnom": 0.11460240930318832,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28281",
      "ports": {
        "bus": 28281
      },
      "params": {
        "Pnom": 0.4511759877204895,
        "Qnom": 0.10222005099058151,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28283",
      "ports": {
        "bus": 28283
      },
      "params": {
        "Pnom": 0.49372199177742004,
        "Qnom": 0.24715670943260193,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28286",
      "ports": {
        "bus": 28286
      },
      "params": {
        "Pnom": 0.49372199177742004,
        "Qnom": 0.09791845828294754,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28288",
      "ports": {
        "bus": 28288
      },
      "params": {
        "Pnom": 0.3598020076751709,
        "Qnom": 0.1269175112247467,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28289",
      "ports": {
        "bus": 28289
      },
      "params": {
        "Pnom": 0.3738420009613037,
        "Qnom": 0.11649011820554733,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28291",
      "ports": {
        "bus": 28291
      },
      "params": {
        "Pnom": 0.4840019941329956,
        "Qnom": 0.06823816895484924,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28292",
      "ports": {
        "bus": 28292
      },
      "params": {
        "Pnom": 0.4840019941329956,
        "Qnom": 0.17525862157344818,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28293",
      "ports": {
        "bus": 28293
      },
      "params": {
        "Pnom": 0.2774699926376343,
        "Qnom": 0.09342177957296371,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28294",
      "ports": {
        "bus": 28294
      },
      "params": {
        "Pnom": 0.5102009773254395,
        "Qnom": 0.33042386174201965,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28295",
      "ports": {
        "bus": 28295
      },
      "params": {
        "Pnom": 0.5102009773254395,
        "Qnom": 0.13816924393177032,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28297",
      "ports": {
        "bus": 28297
      },
      "params": {
        "Pnom": 0.4890959858894348,
        "Qnom": 0.035127006471157074,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28299",
      "ports": {
        "bus": 28299
      },
      "params": {
        "Pnom": 0.4890959858894348,
        "Qnom": 0.11812154203653336,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28300",
      "ports": {
        "bus": 28300
      },
      "params": {
        "Pnom": 0.4890959858894348,
        "Qnom": 0.14385779201984406,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28302",
      "ports": {
        "bus": 28302
      },
      "params": {
        "Pnom": 0.8537669777870178,
        "Qnom": 0.15003624558448792,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28303",
      "ports": {
        "bus": 28303
      },
      "params": {
        "Pnom": 0.4519439935684204,
        "Qnom": 0.10040507465600967,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28305",
      "ports": {
        "bus": 28305
      },
      "params": {
        "Pnom": 0.4519439935684204,
        "Qnom": 0.11475692689418793,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28306",
      "ports": {
        "bus": 28306
      },
      "params": {
        "Pnom": 0.3149999976158142,
        "Qnom": 0.1343708485364914,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28307",
      "ports": {
        "bus": 28307
      },
      "params": {
        "Pnom": 0.39600899815559387,
        "Qnom": 0.1268225908279419,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28309",
      "ports": {
        "bus": 28309
      },
      "params": {
        "Pnom": 0.39600899815559387,
        "Qnom": 0.06447428464889526,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28310",
      "ports": {
        "bus": 28310
      },
      "params": {
        "Pnom": 0.3633750081062317,
        "Qnom": 0.07263494282960892,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28311",
      "ports": {
        "bus": 28311
      },
      "params": {
        "Pnom": 0.31916700303554535,
        "Qnom": 0.09609348746016622,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28313",
      "ports": {
        "bus": 28313
      },
      "params": {
        "Pnom": 0.2991330027580261,
        "Qnom": 0.01493820920586586,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28316",
      "ports": {
        "bus": 28316
      },
      "params": {
        "Pnom": 0.11482200026512146,
        "Qnom": 0.00047585865831933916,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28318",
      "ports": {
        "bus": 28318
      },
      "params": {
        "Pnom": 0.5587109923362732,
        "Qnom": 0.21929585933685303,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28320",
      "ports": {
        "bus": 28320
      },
      "params": {
        "Pnom": 0.5587109923362732,
        "Qnom": 0.1519647091627121,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28322",
      "ports": {
        "bus": 28322
      },
      "params": {
        "Pnom": 0.3149999976158142,
        "Qnom": 0.027234917506575584,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28324",
      "ports": {
        "bus": 28324
      },
      "params": {
        "Pnom": 0.5220180153846741,
        "Qnom": 0.23360511660575867,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28326",
      "ports": {
        "bus": 28326
      },
      "params": {
        "Pnom": 0.5220180153846741,
        "Qnom": 0.22746588289737701,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28327",
      "ports": {
        "bus": 28327
      },
      "params": {
        "Pnom": 0.4832729995250702,
        "Qnom": -0.4063407629728317,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28328",
      "ports": {
        "bus": 28328
      },
      "params": {
        "Pnom": 0.4832729995250702,
        "Qnom": 0.2616870403289795,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28329",
      "ports": {
        "bus": 28329
      },
      "params": {
        "Pnom": 0.23592600226402283,
        "Qnom": 0.0893806591629982,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28330",
      "ports": {
        "bus": 28330
      },
      "params": {
        "Pnom": 0.46584899723529816,
        "Qnom": 0.36180379986763,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28335",
      "ports": {
        "bus": 28335
      },
      "params": {
        "Pnom": 0.24884100258350372,
        "Qnom": 0.05170838534832001,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28336",
      "ports": {
        "bus": 28336
      },
      "params": {
        "Pnom": 0.38192400336265564,
        "Qnom": 0.20769360661506653,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28338",
      "ports": {
        "bus": 28338
      },
      "params": {
        "Pnom": 0.38192400336265564,
        "Qnom": 0.17560765147209167,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28340",
      "ports": {
        "bus": 28340
      },
      "params": {
        "Pnom": 0.2598569989204407,
        "Qnom": 0.12044533342123032,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28342",
      "ports": {
        "bus": 28342
      },
      "params": {
        "Pnom": 0.4722900092601776,
        "Qnom": 0.13364282250404358,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28347",
      "ports": {
        "bus": 28347
      },
      "params": {
        "Pnom": 0.4722900092601776,
        "Qnom": 0.17903371155261993,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28348",
      "ports": {
        "bus": 28348
      },
      "params": {
        "Pnom": 0.494916008785367,
        "Qnom": 0.19512771256268024,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28349",
      "ports": {
        "bus": 28349
      },
      "params": {
        "Pnom": 0.4446899890899658,
        "Qnom": 0.16440927982330322,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28350",
      "ports": {
        "bus": 28350
      },
      "params": {
        "Pnom": 0.4446899890899658,
        "Qnom": -0.29440736025571823,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28352",
      "ports": {
        "bus": 28352
      },
      "params": {
        "Pnom": 0.4665150046348572,
        "Qnom": 0.14985866844654083,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28353",
      "ports": {
        "bus": 28353
      },
      "params": {
        "Pnom": 0.4665150046348572,
        "Qnom": 0.04271555319428444,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28354",
      "ports": {
        "bus": 28354
      },
      "params": {
        "Pnom": 0.7666650116443634,
        "Qnom": 0.3372502028942108,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28356",
      "ports": {
        "bus": 28356
      },
      "params": {
        "Pnom": 0.3815999925136566,
        "Qnom": 0.13319315016269684,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28357",
      "ports": {
        "bus": 28357
      },
      "params": {
        "Pnom": 0.3815999925136566,
        "Qnom": 0.027364812791347504,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28359",
      "ports": {
        "bus": 28359
      },
      "params": {
        "Pnom": 0.5085449814796448,
        "Qnom": 0.24543076753616333,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28361",
      "ports": {
        "bus": 28361
      },
      "params": {
        "Pnom": 0.786014974117279,
        "Qnom": 0.257253535091877,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28363",
      "ports": {
        "bus": 28363
      },
      "params": {
        "Pnom": 0.48686400055885315,
        "Qnom": 0.0790458396077156,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28365",
      "ports": {
        "bus": 28365
      },
      "params": {
        "Pnom": 1.0785150527954102,
        "Qnom": 0.13015805184841156,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28366",
      "ports": {
        "bus": 28366
      },
      "params": {
        "Pnom": 0.16903799772262573,
        "Qnom": 0.06810099631547928,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28367",
      "ports": {
        "bus": 28367
      },
      "params": {
        "Pnom": 0.28051199531182647,
        "Qnom": 0.03254724689759314,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28369",
      "ports": {
        "bus": 28369
      },
      "params": {
        "Pnom": 0.4420889914035797,
        "Qnom": 0.16301512718200684,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28370",
      "ports": {
        "bus": 28370
      },
      "params": {
        "Pnom": 0.46095299161970615,
        "Qnom": 0.2569322957424447,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28371",
      "ports": {
        "bus": 28371
      },
      "params": {
        "Pnom": 0.26865899562835693,
        "Qnom": 0.07150889933109283,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28372",
      "ports": {
        "bus": 28372
      },
      "params": {
        "Pnom": 0.334538996219635,
        "Qnom": 0.07227620482444763,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28374",
      "ports": {
        "bus": 28374
      },
      "params": {
        "Pnom": 0.45287999510765076,
        "Qnom": 0.14040133357048035,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28376",
      "ports": {
        "bus": 28376
      },
      "params": {
        "Pnom": 0.45287999510765076,
        "Qnom": 0.03526049852371216,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28378",
      "ports": {
        "bus": 28378
      },
      "params": {
        "Pnom": 0.6490980088710785,
        "Qnom": 0.076349345035851,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28380",
      "ports": {
        "bus": 28380
      },
      "params": {
        "Pnom": 0.4210290014743805,
        "Qnom": 0.08318724483251572,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28381",
      "ports": {
        "bus": 28381
      },
      "params": {
        "Pnom": 0.3001500070095062,
        "Qnom": 0.07667695730924606,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28382",
      "ports": {
        "bus": 28382
      },
      "params": {
        "Pnom": 0.23677200078964233,
        "Qnom": 0.07467760890722275,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28384",
      "ports": {
        "bus": 28384
      },
      "params": {
        "Pnom": 0.3327749967575073,
        "Qnom": 0.07386356592178345,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28385",
      "ports": {
        "bus": 28385
      },
      "params": {
        "Pnom": 0.6634979844093323,
        "Qnom": -0.15678049623966217,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28386",
      "ports": {
        "bus": 28386
      },
      "params": {
        "Pnom": 0.6634979844093323,
        "Qnom": 0.17224237322807312,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28387",
      "ports": {
        "bus": 28387
      },
      "params": {
        "Pnom": 0.5544449985027313,
        "Qnom": 0.056241968646645546,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28389",
      "ports": {
        "bus": 28389
      },
      "params": {
        "Pnom": 0.3667230010032654,
        "Qnom": 0.14414900541305542,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28390",
      "ports": {
        "bus": 28390
      },
      "params": {
        "Pnom": 0.24663600325584412,
        "Qnom": 0.07770146429538727,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28392",
      "ports": {
        "bus": 28392
      },
      "params": {
        "Pnom": 0.4182659983634949,
        "Qnom": 0.04211738519370556,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28395",
      "ports": {
        "bus": 28395
      },
      "params": {
        "Pnom": 0.34793999791145325,
        "Qnom": 0.039710141718387604,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28397",
      "ports": {
        "bus": 28397
      },
      "params": {
        "Pnom": 0.4223609995096922,
        "Qnom": 0.0997426223475486,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28398",
      "ports": {
        "bus": 28398
      },
      "params": {
        "Pnom": 0.4739129990339279,
        "Qnom": 0.09151662420481443,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28399",
      "ports": {
        "bus": 28399
      },
      "params": {
        "Pnom": 0.277334988117218,
        "Qnom": 0.1124192401766777,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28401",
      "ports": {
        "bus": 28401
      },
      "params": {
        "Pnom": 0.9125009775161743,
        "Qnom": 0.18706511706113815,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28402",
      "ports": {
        "bus": 28402
      },
      "params": {
        "Pnom": 0.5244389772415161,
        "Qnom": 0.2845248579978943,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28404",
      "ports": {
        "bus": 28404
      },
      "params": {
        "Pnom": 0.07522200047969818,
        "Qnom": 0.013597695156931877,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28407",
      "ports": {
        "bus": 28407
      },
      "params": {
        "Pnom": 0.4404599964618683,
        "Qnom": 0.16918060183525085,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28409",
      "ports": {
        "bus": 28409
      },
      "params": {
        "Pnom": 0.4404599964618683,
        "Qnom": 0.06028960272669792,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28410",
      "ports": {
        "bus": 28410
      },
      "params": {
        "Pnom": 0.42434999346733093,
        "Qnom": 0.07764305174350739,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28411",
      "ports": {
        "bus": 28411
      },
      "params": {
        "Pnom": 0.4161509871482849,
        "Qnom": 0.07239687442779541,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28414",
      "ports": {
        "bus": 28414
      },
      "params": {
        "Pnom": 0.4161509871482849,
        "Qnom": 0.05737750977277756,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28417",
      "ports": {
        "bus": 28417
      },
      "params": {
        "Pnom": 0.7499789893627167,
        "Qnom": 0.07210054621100426,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28418",
      "ports": {
        "bus": 28418
      },
      "params": {
        "Pnom": 0.47264400124549866,
        "Qnom": 0.07796604931354523,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28420",
      "ports": {
        "bus": 28420
      },
      "params": {
