        "Pnom": 0.4288859963417053,
        "Qnom": 0.04850323870778084,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28422",
      "ports": {
        "bus": 28422
      },
      "params": {
        "Pnom": 0.4288859963417053,
        "Qnom": 0.13584573566913605,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28423",
      "ports": {
        "bus": 28423
      },
      "params": {
        "Pnom": 0.7198469936847687,
        "Qnom": 0.11945141479372978,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28426",
      "ports": {
        "bus": 28426
      },
      "params": {
        "Pnom": 0.46198800206184387,
        "Qnom": 0.07449305057525635,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28427",
      "ports": {
        "bus": 28427
      },
      "params": {
        "Pnom": 0.19063800573349,
        "Qnom": 0.06957612931728363,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28429",
      "ports": {
        "bus": 28429
      },
      "params": {
        "Pnom": 0.6922619938850403,
        "Qnom": 0.2947014421224594,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28433",
      "ports": {
        "bus": 28433
      },
      "params": {
        "Pnom": 0.4943070113658905,
        "Qnom": 0.04817371070384979,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28435",
      "ports": {
        "bus": 28435
      },
      "params": {
        "Pnom": 0.4943070113658905,
        "Qnom": 0.08519981801509857,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28436",
      "ports": {
        "bus": 28436
      },
      "params": {
        "Pnom": 0.3861539959907532,
        "Qnom": 0.16156095266342163,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28437",
      "ports": {
        "bus": 28437
      },
      "params": {
        "Pnom": 0.3861539959907532,
        "Qnom": 0.09388039261102676,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28438",
      "ports": {
        "bus": 28438
      },
      "params": {
        "Pnom": 0.3905999958515167,
        "Qnom": 0.10990743339061737,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28439",
      "ports": {
        "bus": 28439
      },
      "params": {
        "Pnom": 0.3905999958515167,
        "Qnom": 0.048755694180727005,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28440",
      "ports": {
        "bus": 28440
      },
      "params": {
        "Pnom": 0.4608359932899475,
        "Qnom": 0.19485728442668915,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28441",
      "ports": {
        "bus": 28441
      },
      "params": {
        "Pnom": 0.40801500529050827,
        "Qnom": 0.02626818884164095,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28442",
      "ports": {
        "bus": 28442
      },
      "params": {
        "Pnom": 0.362403005361557,
        "Qnom": 0.17020048201084137,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28443",
      "ports": {
        "bus": 28443
      },
      "params": {
        "Pnom": 0.3935520052909851,
        "Qnom": 0.06485369801521301,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28445",
      "ports": {
        "bus": 28445
      },
      "params": {
        "Pnom": 0.3935520052909851,
        "Qnom": 0.005809267051517963,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28447",
      "ports": {
        "bus": 28447
      },
      "params": {
        "Pnom": 0.3374190030153841,
        "Qnom": 0.12649940577102825,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28449",
      "ports": {
        "bus": 28449
      },
      "params": {
        "Pnom": 0.6288750171661377,
        "Qnom": 0.18592648208141327,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28451",
      "ports": {
        "bus": 28451
      },
      "params": {
        "Pnom": 0.40586400032043457,
        "Qnom": 0.057794004678726196,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28454",
      "ports": {
        "bus": 28454
      },
      "params": {
        "Pnom": 0.40586400032043457,
        "Qnom": 0.12692278623580933,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28455",
      "ports": {
        "bus": 28455
      },
      "params": {
        "Pnom": 0.2795940041542053,
        "Qnom": 0.06193707883358002,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28457",
      "ports": {
        "bus": 28457
      },
      "params": {
        "Pnom": 0.2795940041542053,
        "Qnom": 0.043200813233852386,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28459",
      "ports": {
        "bus": 28459
      },
      "params": {
        "Pnom": 0.35853299498558044,
        "Qnom": 0.057670336216688156,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28462",
      "ports": {
        "bus": 28462
      },
      "params": {
        "Pnom": 0.35853299498558044,
        "Qnom": 0.10930907726287842,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28463",
      "ports": {
        "bus": 28463
      },
      "params": {
        "Pnom": 0.33558299764990807,
        "Qnom": 0.09794815396890044,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28465",
      "ports": {
        "bus": 28465
      },
      "params": {
        "Pnom": 0.30080699920654297,
        "Qnom": 0.027375096455216408,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28466",
      "ports": {
        "bus": 28466
      },
      "params": {
        "Pnom": 0.41732099652290344,
        "Qnom": 0.08025242388248444,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28468",
      "ports": {
        "bus": 28468
      },
      "params": {
        "Pnom": 0.41732099652290344,
        "Qnom": 0.10768377035856247,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28470",
      "ports": {
        "bus": 28470
      },
      "params": {
        "Pnom": 0.4850279986858368,
        "Qnom": 0.047796543687582016,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28471",
      "ports": {
        "bus": 28471
      },
      "params": {
        "Pnom": 0.4850279986858368,
        "Qnom": 0.12808755040168762,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28472",
      "ports": {
        "bus": 28472
      },
      "params": {
        "Pnom": 0.33944401144981384,
        "Qnom": 0.06632107496261597,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28473",
      "ports": {
        "bus": 28473
      },
      "params": {
        "Pnom": 0.660086989402771,
        "Qnom": 0.13698777556419373,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28474",
      "ports": {
        "bus": 28474
      },
      "params": {
        "Pnom": 0.9014939963817596,
        "Qnom": 0.15524589270353317,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28475",
      "ports": {
        "bus": 28475
      },
      "params": {
        "Pnom": 0.24140700697898865,
        "Qnom": 0.03895990923047066,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28476",
      "ports": {
        "bus": 28476
      },
      "params": {
        "Pnom": 0.3386699855327606,
        "Qnom": 0.09491259604692459,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28478",
      "ports": {
        "bus": 28478
      },
      "params": {
        "Pnom": 0.3386699855327606,
        "Qnom": 0.09815283864736557,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28479",
      "ports": {
        "bus": 28479
      },
      "params": {
        "Pnom": 0.3540329933166504,
        "Qnom": 0.13030166923999786,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28480",
      "ports": {
        "bus": 28480
      },
      "params": {
        "Pnom": 0.3540329933166504,
        "Qnom": 0.06720320880413055,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28481",
      "ports": {
        "bus": 28481
      },
      "params": {
        "Pnom": 0.34237799048423767,
        "Qnom": 0.11369621753692627,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28483",
      "ports": {
        "bus": 28483
      },
      "params": {
        "Pnom": 0.399726003408432,
        "Qnom": 0.11220600455999374,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28484",
      "ports": {
        "bus": 28484
      },
      "params": {
        "Pnom": 0.399726003408432,
        "Qnom": 0.16881465911865234,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28486",
      "ports": {
        "bus": 28486
      },
      "params": {
        "Pnom": 0.46382400393486023,
        "Qnom": 0.08189583569765091,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28489",
      "ports": {
        "bus": 28489
      },
      "params": {
        "Pnom": 0.46382400393486023,
        "Qnom": 0.11695951223373413,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28490",
      "ports": {
        "bus": 28490
      },
      "params": {
        "Pnom": 0.28512001037597656,
        "Qnom": 0.06652051210403442,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28492",
      "ports": {
        "bus": 28492
      },
      "params": {
        "Pnom": 0.2314620018005371,
        "Qnom": 0.05281990393996239,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28494",
      "ports": {
        "bus": 28494
      },
      "params": {
        "Pnom": 0.5045940279960632,
        "Qnom": 0.22290831804275513,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28496",
      "ports": {
        "bus": 28496
      },
      "params": {
        "Pnom": 0.5045940279960632,
        "Qnom": 0.10905029624700546,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28497",
      "ports": {
        "bus": 28497
      },
      "params": {
        "Pnom": 0.38940298557281494,
        "Qnom": 0.04021346941590309,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28498",
      "ports": {
        "bus": 28498
      },
      "params": {
        "Pnom": 0.6472619771957397,
        "Qnom": 0.11031138338148594,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28500",
      "ports": {
        "bus": 28500
      },
      "params": {
        "Pnom": 0.4402979910373688,
        "Qnom": 0.18150533735752106,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28503",
      "ports": {
        "bus": 28503
      },
      "params": {
        "Pnom": 0.7829639911651611,
        "Qnom": 0.180206798017025,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28505",
      "ports": {
        "bus": 28505
      },
      "params": {
        "Pnom": 0.35168400406837463,
        "Qnom": 0.16260471940040588,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28507",
      "ports": {
        "bus": 28507
      },
      "params": {
        "Pnom": 0.35168400406837463,
        "Qnom": 0.10171526670455933,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28509",
      "ports": {
        "bus": 28509
      },
      "params": {
        "Pnom": 0.3444480001926422,
        "Qnom": 0.15098722279071808,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28510",
      "ports": {
        "bus": 28510
      },
      "params": {
        "Pnom": 0.3444480001926422,
        "Qnom": 0.06833140552043915,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28512",
      "ports": {
        "bus": 28512
      },
      "params": {
        "Pnom": 0.5428979992866516,
        "Qnom": 0.18939489126205444,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28515",
      "ports": {
        "bus": 28515
      },
      "params": {
        "Pnom": 0.5428979992866516,
        "Qnom": 0.12148558348417282,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28518",
      "ports": {
        "bus": 28518
      },
      "params": {
        "Pnom": 0.6383789982646704,
        "Qnom": 0.1813736071344465,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28521",
      "ports": {
        "bus": 28521
      },
      "params": {
        "Pnom": 0.6283169984817505,
        "Qnom": 0.21830569207668304,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28522",
      "ports": {
        "bus": 28522
      },
      "params": {
        "Pnom": 0.5108399987220764,
        "Qnom": 0.17935915291309357,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28523",
      "ports": {
        "bus": 28523
      },
      "params": {
        "Pnom": 0.2950829863548279,
        "Qnom": 0.06101704016327858,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28524",
      "ports": {
        "bus": 28524
      },
      "params": {
        "Pnom": 0.5352300107479095,
        "Qnom": 0.2223700974136591,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28525",
      "ports": {
        "bus": 28525
      },
      "params": {
        "Pnom": 0.4498020112514496,
        "Qnom": 0.0673099160194397,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28527",
      "ports": {
        "bus": 28527
      },
      "params": {
        "Pnom": 0.8010269999504089,
        "Qnom": 0.28765618056058884,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28530",
      "ports": {
        "bus": 28530
      },
      "params": {
        "Pnom": 0.5270400047302246,
        "Qnom": 0.21808390319347382,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28531",
      "ports": {
        "bus": 28531
      },
      "params": {
        "Pnom": 0.24067799746990204,
        "Qnom": 0.10192832723259926,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28533",
      "ports": {
        "bus": 28533
      },
      "params": {
        "Pnom": 0.4274100065231323,
        "Qnom": 0.0764956995844841,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28540",
      "ports": {
        "bus": 28540
      },
      "params": {
        "Pnom": 0.4274100065231323,
        "Qnom": 0.13117988407611847,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28542",
      "ports": {
        "bus": 28542
      },
      "params": {
        "Pnom": 0.4659930020570755,
        "Qnom": 0.13517535477876663,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28544",
      "ports": {
        "bus": 28544
      },
      "params": {
        "Pnom": 0.6828809976577759,
        "Qnom": 0.15279889106750488,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28546",
      "ports": {
        "bus": 28546
      },
      "params": {
        "Pnom": 0.4548119902610779,
        "Qnom": 0.14696615934371948,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28547",
      "ports": {
        "bus": 28547
      },
      "params": {
        "Pnom": 0.5888969898223877,
        "Qnom": 0.09900935739278793,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28549",
      "ports": {
        "bus": 28549
      },
      "params": {
        "Pnom": 1.0437089800834656,
        "Qnom": 0.14380859583616257,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28552",
      "ports": {
        "bus": 28552
      },
      "params": {
        "Pnom": 0.49799400568008423,
        "Qnom": 0.17353592813014984,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28553",
      "ports": {
        "bus": 28553
      },
      "params": {
        "Pnom": 0.49799400568008423,
        "Qnom": 0.073682501912117,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28554",
      "ports": {
        "bus": 28554
      },
      "params": {
        "Pnom": 0.49799400568008423,
        "Qnom": 0.09111626446247101,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28555",
      "ports": {
        "bus": 28555
      },
      "params": {
        "Pnom": 0.14018400013446808,
        "Qnom": 0.010376231744885445,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28556",
      "ports": {
        "bus": 28556
      },
      "params": {
        "Pnom": 0.41709598898887634,
        "Qnom": 0.058421339839696884,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28557",
      "ports": {
        "bus": 28557
      },
      "params": {
        "Pnom": 0.3161250054836273,
        "Qnom": 0.1582065373659134,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28561",
      "ports": {
        "bus": 28561
      },
      "params": {
        "Pnom": 0.3161250054836273,
        "Qnom": 0.04874415695667267,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28562",
      "ports": {
        "bus": 28562
      },
      "params": {
        "Pnom": 0.49632298946380615,
        "Qnom": 0.1582067310810089,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28565",
      "ports": {
        "bus": 28565
      },
      "params": {
        "Pnom": 0.6524279713630676,
        "Qnom": 0.11209540069103241,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28567",
      "ports": {
        "bus": 28567
      },
      "params": {
        "Pnom": 0.6524279713630676,
        "Qnom": 0.16529813408851624,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28568",
      "ports": {
        "bus": 28568
      },
      "params": {
        "Pnom": 0.5253749936819077,
        "Qnom": 0.16175943613052368,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28569",
      "ports": {
        "bus": 28569
      },
      "params": {
        "Pnom": 0.3551129996776581,
        "Qnom": 0.0742243230342865,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28570",
      "ports": {
        "bus": 28570
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -1.0829297304153442,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28571",
      "ports": {
        "bus": 28571
      },
      "params": {
        "Pnom": 0.4150260090827942,
        "Qnom": 0.06847210973501205,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28573",
      "ports": {
        "bus": 28573
      },
      "params": {
        "Pnom": 0.34262099862098694,
        "Qnom": 0.1415538787841797,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28575",
      "ports": {
        "bus": 28575
      },
      "params": {
        "Pnom": 0.5717609971761703,
        "Qnom": 0.16952765733003616,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28576",
      "ports": {
        "bus": 28576
      },
      "params": {
        "Pnom": 0.28168201446533203,
        "Qnom": 0.0509391613304615,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28577",
      "ports": {
        "bus": 28577
      },
      "params": {
        "Pnom": 0.43113601207733154,
        "Qnom": 0.09962861984968185,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28579",
      "ports": {
        "bus": 28579
      },
      "params": {
        "Pnom": 0.7262189984321594,
        "Qnom": 0.18296757340431213,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28580",
      "ports": {
        "bus": 28580
      },
      "params": {
        "Pnom": 0.6037650108337402,
        "Qnom": 0.12207864969968796,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28582",
      "ports": {
        "bus": 28582
      },
      "params": {
        "Pnom": 0.5810760259628296,
        "Qnom": 0.0871703028678894,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28584",
      "ports": {
        "bus": 28584
      },
      "params": {
        "Pnom": 0.47345399856567383,
        "Qnom": 0.11718601733446121,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28586",
      "ports": {
        "bus": 28586
      },
      "params": {
        "Pnom": 0.48121800017543137,
        "Qnom": 0.036952432710677385,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28587",
      "ports": {
        "bus": 28587
      },
      "params": {
        "Pnom": 0.4782480001449585,
        "Qnom": 0.06467918306589127,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28589",
      "ports": {
        "bus": 28589
      },
      "params": {
        "Pnom": 0.4782480001449585,
        "Qnom": 0.1928672045469284,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28590",
      "ports": {
        "bus": 28590
      },
      "params": {
        "Pnom": 0.2860110104084015,
        "Qnom": 0.08760429918766022,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28591",
      "ports": {
        "bus": 28591
      },
      "params": {
        "Pnom": 0.5253120064735413,
        "Qnom": 0.053532879799604416,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28593",
      "ports": {
        "bus": 28593
      },
      "params": {
        "Pnom": 0.5253120064735413,
        "Qnom": 0.02138846181333065,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28594",
      "ports": {
        "bus": 28594
      },
      "params": {
        "Pnom": 0.48079800605773926,
        "Qnom": 0.14240454137325287,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28595",
      "ports": {
        "bus": 28595
      },
      "params": {
        "Pnom": 0.48079800605773926,
        "Qnom": 0.1302884966135025,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28596",
      "ports": {
        "bus": 28596
      },
      "params": {
        "Pnom": 0.39244499802589417,
        "Qnom": 0.03121296688914299,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28597",
      "ports": {
        "bus": 28597
      },
      "params": {
        "Pnom": 0.4383449964225292,
        "Qnom": 0.1311661573126912,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28599",
      "ports": {
        "bus": 28599
      },
      "params": {
        "Pnom": 0.6335999965667725,
        "Qnom": 0.3209676072001457,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28600",
      "ports": {
        "bus": 28600
      },
      "params": {
        "Pnom": 0.3687390089035034,
        "Qnom": 0.12156741321086884,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28603",
      "ports": {
        "bus": 28603
      },
      "params": {
        "Pnom": 0.48492899537086487,
        "Qnom": 0.19584296643733978,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28604",
      "ports": {
        "bus": 28604
      },
      "params": {
        "Pnom": 0.48885299544781446,
        "Qnom": 0.2958576545352116,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28607",
      "ports": {
        "bus": 28607
      },
      "params": {
        "Pnom": 0.5199030041694641,
        "Qnom": 0.17225025594234467,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28609",
      "ports": {
        "bus": 28609
      },
      "params": {
        "Pnom": 0.5199030041694641,
        "Qnom": 0.12606005370616913,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28610",
      "ports": {
        "bus": 28610
      },
      "params": {
        "Pnom": 0.610289990901947,
        "Qnom": 0.14266319572925568,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28611",
      "ports": {
        "bus": 28611
      },
      "params": {
        "Pnom": 0.30199500918388367,
        "Qnom": 0.08904676884412766,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28612",
      "ports": {
        "bus": 28612
      },
      "params": {
        "Pnom": 0.30199500918388367,
        "Qnom": 0.13174374401569366,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28614",
      "ports": {
        "bus": 28614
      },
      "params": {
        "Pnom": 0.4438619911670685,
        "Qnom": 0.08519711345434189,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28615",
      "ports": {
        "bus": 28615
      },
      "params": {
        "Pnom": 0.2780640125274658,
        "Qnom": 0.03578852489590645,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28616",
      "ports": {
        "bus": 28616
      },
      "params": {
        "Pnom": 0.2721239924430847,
        "Qnom": 0.02001885138452053,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28618",
      "ports": {
        "bus": 28618
      },
      "params": {
        "Pnom": 0.2721239924430847,
        "Qnom": 0.032201167196035385,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28620",
      "ports": {
        "bus": 28620
      },
      "params": {
        "Pnom": 0.11619000136852264,
        "Qnom": 0.024633066728711128,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28621",
      "ports": {
        "bus": 28621
      },
      "params": {
        "Pnom": 0.3976110126823187,
        "Qnom": 0.22805881034582853,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28623",
      "ports": {
        "bus": 28623
      },
      "params": {
        "Pnom": 0.3715290129184723,
        "Qnom": 0.17516955733299255,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28624",
      "ports": {
        "bus": 28624
      },
      "params": {
        "Pnom": 0.4711860120296478,
        "Qnom": 0.12155140191316605,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28627",
      "ports": {
        "bus": 28627
      },
      "params": {
        "Pnom": 0.4026060104370117,
        "Qnom": 0.09939499944448471,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28628",
      "ports": {
        "bus": 28628
      },
      "params": {
        "Pnom": 0.5435099899768829,
        "Qnom": 0.05875228904187679,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28630",
      "ports": {
        "bus": 28630
      },
      "params": {
        "Pnom": 0.38338199257850647,
        "Qnom": 0.09879638999700546,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28632",
      "ports": {
        "bus": 28632
      },
      "params": {
        "Pnom": 0.5856119990348816,
        "Qnom": 0.10558880120515823,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28633",
      "ports": {
        "bus": 28633
      },
      "params": {
        "Pnom": 0.6475319974124432,
        "Qnom": 0.08395522274076939,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28636",
      "ports": {
        "bus": 28636
      },
      "params": {
        "Pnom": 0.3187260031700134,
        "Qnom": 0.08082582801580429,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28637",
      "ports": {
        "bus": 28637
      },
      "params": {
        "Pnom": 0.3411360029131174,
        "Qnom": 0.13831130601465702,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28639",
      "ports": {
        "bus": 28639
      },
      "params": {
        "Pnom": 0.3256019987165928,
        "Qnom": 0.04028641898185015,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28640",
      "ports": {
        "bus": 28640
      },
      "params": {
        "Pnom": 0.28474199771881104,
        "Qnom": 0.12829329073429108,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28641",
      "ports": {
        "bus": 28641
      },
      "params": {
        "Pnom": 0.23992200195789337,
        "Qnom": 0.05402476713061333,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28642",
      "ports": {
        "bus": 28642
      },
      "params": {
        "Pnom": 0.17308799736201763,
        "Qnom": 0.06117717083543539,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28644",
      "ports": {
        "bus": 28644
      },
      "params": {
        "Pnom": 0.35310599207878113,
        "Qnom": 0.08842308074235916,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28645",
      "ports": {
        "bus": 28645
      },
      "params": {
        "Pnom": 0.22041000425815582,
        "Qnom": 0.11089310050010681,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28646",
      "ports": {
        "bus": 28646
      },
      "params": {
        "Pnom": 0.12032999843358994,
        "Qnom": 0.0251777283847332,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28647",
      "ports": {
        "bus": 28647
      },
      "params": {
        "Pnom": 0.3062790036201477,
        "Qnom": 0.08355699013918638,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28648",
      "ports": {
        "bus": 28648
      },
      "params": {
        "Pnom": 0.25791300646960735,
        "Qnom": 0.08956399746239185,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28649",
      "ports": {
        "bus": 28649
      },
      "params": {
        "Pnom": 0.3124980032444,
        "Qnom": 0.09486973285675049,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28653",
      "ports": {
        "bus": 28653
      },
      "params": {
        "Pnom": 0.3770820051431656,
        "Qnom": 0.11970648355782032,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28657",
      "ports": {
        "bus": 28657
      },
      "params": {
        "Pnom": 0.34889400005340576,
        "Qnom": 0.23004473745822906,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28658",
      "ports": {
        "bus": 28658
      },
      "params": {
        "Pnom": 0.46035900712013245,
        "Qnom": 0.020107733085751534,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28659",
      "ports": {
        "bus": 28659
      },
      "params": {
        "Pnom": 0.46035900712013245,
        "Qnom": 0.0907742828130722,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28661",
      "ports": {
        "bus": 28661
      },
      "params": {
        "Pnom": 0.2258549928665161,
        "Qnom": 0.06974029541015625,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28663",
      "ports": {
        "bus": 28663
      },
      "params": {
        "Pnom": 0.23618699330836535,
        "Qnom": 0.08528859121724963,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28665",
      "ports": {
        "bus": 28665
      },
      "params": {
        "Pnom": 0.33985800854861736,
        "Qnom": 0.022853446658700705,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28666",
      "ports": {
        "bus": 28666
      },
      "params": {
        "Pnom": 0.36996300518512726,
        "Qnom": 0.05389655753970146,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28667",
      "ports": {
        "bus": 28667
      },
      "params": {
        "Pnom": 0.2857770025730133,
        "Qnom": 0.12233851850032806,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28668",
      "ports": {
        "bus": 28668
      },
      "params": {
        "Pnom": 0.4372920095920563,
        "Qnom": 0.3434969484806061,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28672",
      "ports": {
        "bus": 28672
      },
      "params": {
        "Pnom": 0.29498399794101715,
        "Qnom": 0.03311472199857235,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28673",
      "ports": {
        "bus": 28673
      },
      "params": {
        "Pnom": 0.1736460030078888,
        "Qnom": 0.0614771842956543,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28674",
      "ports": {
        "bus": 28674
      },
      "params": {
        "Pnom": 0.33535799384117126,
        "Qnom": 0.056650035083293915,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28676",
      "ports": {
        "bus": 28676
      },
      "params": {
        "Pnom": 0.33535799384117126,
        "Qnom": 0.0713094100356102,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28678",
      "ports": {
        "bus": 28678
      },
      "params": {
        "Pnom": 0.230444997549057,
        "Qnom": 0.036641448736190796,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28679",
      "ports": {
        "bus": 28679
      },
      "params": {
        "Pnom": 0.5564429759979248,
        "Qnom": 0.1642834097146988,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28681",
      "ports": {
        "bus": 28681
      },
      "params": {
        "Pnom": 0.5564429759979248,
        "Qnom": 0.16997750103473663,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28683",
      "ports": {
        "bus": 28683
      },
      "params": {
        "Pnom": 0.36974701285362244,
        "Qnom": 0.1758643388748169,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28685",
      "ports": {
        "bus": 28685
      },
      "params": {
        "Pnom": 0.6001920104026794,
        "Qnom": 0.23726434260606766,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28688",
      "ports": {
        "bus": 28688
      },
      "params": {
        "Pnom": 0.06985799968242645,
        "Qnom": 0.021341796964406967,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28690",
      "ports": {
        "bus": 28690
      },
      "params": {
        "Pnom": 0.35641801357269287,
        "Qnom": 0.00047880419879220426,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28692",
      "ports": {
        "bus": 28692
      },
      "params": {
        "Pnom": 0.06944400093925651,
        "Qnom": 0.008623703419289086,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28694",
      "ports": {
        "bus": 28694
      },
      "params": {
        "Pnom": 0.2298240065574646,
        "Qnom": 0.09480369836091995,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28696",
      "ports": {
        "bus": 28696
      },
      "params": {
        "Pnom": 0.4213080145418644,
        "Qnom": 0.08519500866532326,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28697",
      "ports": {
        "bus": 28697
      },
      "params": {
        "Pnom": 0.4307039873674512,
        "Qnom": 0.131560383575561,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28698",
      "ports": {
        "bus": 28698
      },
      "params": {
        "Pnom": 0.43928999034687877,
        "Qnom": 0.12275298137683421,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28700",
      "ports": {
        "bus": 28700
      },
      "params": {
        "Pnom": 0.43226999044418335,
        "Qnom": 0.020328400656580925,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28701",
      "ports": {
        "bus": 28701
      },
      "params": {
        "Pnom": 0.041868001222610474,
        "Qnom": 0.004154903814196587,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28702",
      "ports": {
        "bus": 28702
      },
      "params": {
        "Pnom": 0.1457819938659668,
        "Qnom": 0.019203320145606995,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28704",
      "ports": {
        "bus": 28704
      },
      "params": {
        "Pnom": 0.3516570031642914,
        "Qnom": 0.058259617537260056,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28705",
      "ports": {
        "bus": 28705
      },
      "params": {
        "Pnom": 0.3516570031642914,
        "Qnom": 0.0684845894575119,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28707",
      "ports": {
        "bus": 28707
      },
      "params": {
        "Pnom": 0.1320119947195053,
        "Qnom": 0.052780117839574814,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28709",
      "ports": {
        "bus": 28709
      },
      "params": {
        "Pnom": 0.2361059933900833,
        "Qnom": 0.032487768679857254,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28710",
      "ports": {
        "bus": 28710
      },
      "params": {
        "Pnom": 0.2361059933900833,
        "Qnom": 0.05899224057793617,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28712",
      "ports": {
        "bus": 28712
      },
      "params": {
        "Pnom": 0.20678399503231049,
        "Qnom": 0.06372574716806412,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28714",
      "ports": {
        "bus": 28714
      },
      "params": {
        "Pnom": 0.4678019881248474,
        "Qnom": 0.2778814733028412,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28715",
      "ports": {
        "bus": 28715
      },
      "params": {
        "Pnom": 0.09694800327997655,
        "Qnom": 0.043502702508703806,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28719",
      "ports": {
        "bus": 28719
      },
      "params": {
        "Pnom": 0.030455999076366425,
        "Qnom": 0.0037737926468253136,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28720",
      "ports": {
        "bus": 28720
      },
      "params": {
        "Pnom": -1.0346601009368896,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28722",
      "ports": {
        "bus": 28722
      },
      "params": {
        "Pnom": -0.1645156741142273,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28723",
      "ports": {
        "bus": 28723
      },
      "params": {
        "Pnom": -0.10000000149011612,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28727",
      "ports": {
        "bus": 28727
      },
      "params": {
        "Pnom": -0.3986756503582001,
        "Qnom": -0.10543499886989594,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28728",
      "ports": {
        "bus": 28728
      },
      "params": {
        "Pnom": 0.020123999565839767,
        "Qnom": 0.007495587226003408,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28732",
      "ports": {
        "bus": 28732
      },
      "params": {
        "Pnom": -0.07158968597650528,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28733",
      "ports": {
        "bus": 28733
      },
      "params": {
        "Pnom": -0.10601768642663956,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28736",
      "ports": {
        "bus": 28736
      },
      "params": {
        "Pnom": -0.12849999964237213,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28739",
      "ports": {
        "bus": 28739
      },
      "params": {
        "Pnom": 0.004013999830931425,
        "Qnom": 0.0012558171292766929,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28740",
      "ports": {
        "bus": 28740
      },
      "params": {
        "Pnom": -0.5228000283241272,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28742",
      "ports": {
        "bus": 28742
      },
      "params": {
        "Pnom": -0.44470807909965515,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28743",
      "ports": {
        "bus": 28743
      },
      "params": {
        "Pnom": -0.3889000117778778,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28744",
      "ports": {
        "bus": 28744
      },
      "params": {
        "Pnom": -0.6372100114822388,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28746",
      "ports": {
        "bus": 28746
      },
      "params": {
        "Pnom": -0.2615000009536743,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28747",
      "ports": {
        "bus": 28747
      },
      "params": {
        "Pnom": -0.6755143702030182,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28748",
      "ports": {
        "bus": 28748
      },
      "params": {
        "Pnom": -0.2827233374118805,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28751",
      "ports": {
        "bus": 28751
      },
      "params": {
        "Pnom": -0.48640933632850647,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28752",
      "ports": {
        "bus": 28752
      },
      "params": {
        "Pnom": -0.21579398214817047,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28753",
      "ports": {
        "bus": 28753
      },
      "params": {
        "Pnom": -0.4982322156429291,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28754",
      "ports": {
        "bus": 28754
      },
      "params": {
        "Pnom": -0.22200000286102295,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28755",
      "ports": {
        "bus": 28755
      },
      "params": {
        "Pnom": -0.3553653806447983,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28756",
      "ports": {
        "bus": 28756
      },
      "params": {
        "Pnom": 0.14018400013446808,
        "Qnom": 0.022232120856642723,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28757",
      "ports": {
        "bus": 28757
      },
      "params": {
        "Pnom": -0.4021347463130951,
        "Qnom": -0.10649999976158142,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28758",
      "ports": {
        "bus": 28758
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 7.013499736785889,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28760",
      "ports": {
        "bus": 28760
      },
      "params": {
        "Pnom": 0.0016199999954551458,
        "Qnom": 0.00028509536059573293,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28762",
      "ports": {
        "bus": 28762
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 3.0858843326568604,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28764",
      "ports": {
        "bus": 28764
      },
      "params": {
        "Pnom": 0.01549800019711256,
        "Qnom": 0.005619131028652191,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28794",
      "ports": {
        "bus": 28794
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -2.426063060760498,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28803",
      "ports": {
        "bus": 28803
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.056757912039756775,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28804",
      "ports": {
        "bus": 28804
      },
      "params": {
        "Pnom": -0.15419155359268188,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28813",
      "ports": {
        "bus": 28813
      },
      "params": {
        "Pnom": 0.07410600036382675,
        "Qnom": 0.025201978627592325,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28815",
      "ports": {
        "bus": 28815
      },
      "params": {
        "Pnom": 0.03497400041669607,
        "Qnom": 0.002233305131085217,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28822",
      "ports": {
        "bus": 28822
      },
      "params": {
        "Pnom": 0.24769799411296844,
        "Qnom": 0.03043130785226822,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28823",
      "ports": {
        "bus": 28823
      },
      "params": {
        "Pnom": -0.24070951342582703,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28824",
      "ports": {
        "bus": 28824
      },
      "params": {
        "Pnom": -0.35749706625938416,
        "Qnom": -0.09584999829530716,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28827",
      "ports": {
        "bus": 28827
      },
      "params": {
        "Pnom": 0.07088400237262249,
        "Qnom": 0.019819665234535933,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28828",
      "ports": {
        "bus": 28828
      },
      "params": {
        "Pnom": -0.5389999747276306,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28829",
      "ports": {
        "bus": 28829
      },
      "params": {
        "Pnom": -0.12872382253408432,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28830",
      "ports": {
        "bus": 28830
      },
      "params": {
        "Pnom": -0.13339999318122864,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28832",
      "ports": {
        "bus": 28832
      },
      "params": {
        "Pnom": 0.23592600226402283,
        "Qnom": 0.039245713502168655,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28833",
      "ports": {
        "bus": 28833
      },
      "params": {
        "Pnom": -0.5550000071525574,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28839",
      "ports": {
        "bus": 28839
      },
      "params": {
        "Pnom": -0.6202273368835449,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28847",
      "ports": {
        "bus": 28847
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.8614369630813599,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28858",
      "ports": {
        "bus": 28858
      },
      "params": {
        "Pnom": -0.3767576403915882,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28869",
      "ports": {
        "bus": 28869
      },
      "params": {
        "Pnom": -0.6900144815444946,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28877",
      "ports": {
        "bus": 28877
      },
      "params": {
        "Pnom": -1.3728418350219727,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28879",
      "ports": {
        "bus": 28879
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 5.610803604125977,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28888",
      "ports": {
        "bus": 28888
      },
      "params": {
        "Pnom": 0.0042119999416172504,
        "Qnom": 0.0015435138484463096,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28890",
      "ports": {
        "bus": 28890
      },
      "params": {
        "Pnom": -1.3300000429153442,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28893",
      "ports": {
        "bus": 28893
      },
      "params": {
        "Pnom": -0.2719332128763199,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28906",
      "ports": {
        "bus": 28906
      },
      "params": {
        "Pnom": -2.6540000438690186,
        "Qnom": 0.3822000026702881,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28911",
      "ports": {
        "bus": 28911
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 5.383171558380127,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28918",
      "ports": {
        "bus": 28918
      },
      "params": {
        "Pnom": -0.2540000081062317,
        "Qnom": 0.03660000115633011,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28935",
      "ports": {
        "bus": 28935
      },
      "params": {
        "Pnom": -1.1637040674686432,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28945",
      "ports": {
        "bus": 28945
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -1.0437626838684082,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28948",
      "ports": {
        "bus": 28948
      },
      "params": {
        "Pnom": -0.17701126635074615,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28951",
      "ports": {
        "bus": 28951
      },
      "params": {
        "Pnom": -0.7449963092803955,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28961",
      "ports": {
        "bus": 28961
      },
      "params": {
        "Pnom": -0.15240000188350677,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28962",
      "ports": {
        "bus": 28962
      },
      "params": {
        "Pnom": -0.14840205013751984,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28963",
      "ports": {
        "bus": 28963
      },
      "params": {
        "Pnom": -0.17027165740728378,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28969",
      "ports": {
        "bus": 28969
      },
      "params": {
        "Pnom": -0.10899999737739563,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28970",
      "ports": {
        "bus": 28970
      },
      "params": {
        "Pnom": -0.08753962814807892,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28972",
      "ports": {
        "bus": 28972
      },
      "params": {
        "Pnom": -0.2601044625043869,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28973",
      "ports": {
        "bus": 28973
      },
      "params": {
        "Pnom": -0.2562877833843231,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28975",
      "ports": {
        "bus": 28975
      },
      "params": {
        "Pnom": -0.10350000113248825,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28987",
      "ports": {
        "bus": 28987
      },
      "params": {
        "Pnom": -0.33701205253601074,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_29015",
      "ports": {
        "bus": 29015
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.4565598964691162,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_29022",
      "ports": {
        "bus": 29022
      },
      "params": {
        "Pnom": -1.089840054512024,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_29024",
      "ports": {
        "bus": 29024
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.3356098234653473,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_29033",
      "ports": {
        "bus": 29033
      },
      "params": {
        "Pnom": -0.2606999948620796,
        "Qnom": 0.04110000096261501,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_29034",
      "ports": {
        "bus": 29034
      },
      "params": {
        "Pnom": -0.0729999989271164,
        "Qnom": 0.010511999949812889,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_29035",
      "ports": {
        "bus": 29035
      },
      "params": {
        "Pnom": -0.1053660437464714,
        "Qnom": 0.01807199977338314,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_29038",
      "ports": {
        "bus": 29038
      },
      "params": {
        "Pnom": -0.5075000077486038,
        "Qnom": 0.09479999914765358,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_29046",
      "ports": {
        "bus": 29046
      },
      "params": {
        "Pnom": -0.056307353079319,
        "Qnom": 0.013464000076055527,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_29047",
      "ports": {
        "bus": 29047
      },
      "params": {
        "Pnom": -0.41730716824531555,
        "Qnom": 0.09595200046896935,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_29051",
      "ports": {
        "bus": 29051
      },
      "params": {
        "Pnom": -0.3925155699253082,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_29054",
      "ports": {
        "bus": 29054
      },
      "params": {
        "Pnom": -0.1620366871356964,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_29056",
      "ports": {
        "bus": 29056
      },
      "params": {
        "Pnom": -0.05169999971985817,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_29057",
      "ports": {
        "bus": 29057
      },
      "params": {
        "Pnom": -0.10429999977350235,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_29062",
      "ports": {
        "bus": 29062
      },
      "params": {
        "Pnom": -0.23309999704360962,
        "Qnom": 0.05719999969005585,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_29064",
      "ports": {
        "bus": 29064
      },
      "params": {
        "Pnom": -0.21559999883174896,
        "Qnom": 0.04309999942779541,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_29070",
      "ports": {
        "bus": 29070
      },
      "params": {
        "Pnom": -0.4637206494808197,
        "Qnom": -0.1309950053691864,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_29071",
      "ports": {
        "bus": 29071
      },
      "params": {
        "Pnom": -0.3100000023841858,
        "Qnom": -0.06603000313043594,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_29073",
      "ports": {
        "bus": 29073
      },
      "params": {
        "Pnom": -0.8274999856948853,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30000",
      "ports": {
        "bus": 30000
      },
      "params": {
        "Pnom": 0.27047999016940594,
        "Qnom": 0.08450796513352543,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30001",
      "ports": {
        "bus": 30001
      },
      "params": {
        "Pnom": 0.47059500217437744,
        "Qnom": 0.16854709386825562,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30004",
      "ports": {
        "bus": 30004
      },
      "params": {
        "Pnom": 0.47059500217437744,
        "Qnom": 0.04485096409916878,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30005",
      "ports": {
        "bus": 30005
      },
      "params": {
        "Pnom": 0.3498600125312805,
        "Qnom": 0.0689905509352684,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30010",
      "ports": {
        "bus": 30010
      },
      "params": {
        "Pnom": 0.089819997549057,
        "Qnom": 0.02201722003519535,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30013",
      "ports": {
        "bus": 30013
      },
      "params": {
        "Pnom": 0.3751649856567383,
        "Qnom": 0.04897017031908035,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30015",
      "ports": {
        "bus": 30015
      },
      "params": {
        "Pnom": 0.3751649856567383,
        "Qnom": 0.08446648716926575,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30017",
      "ports": {
        "bus": 30017
      },
      "params": {
        "Pnom": 0.16871999390423298,
        "Qnom": 0.033714387100189924,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30018",
      "ports": {
        "bus": 30018
      },
      "params": {
        "Pnom": 0.25176000595092773,
        "Qnom": 0.05286272242665291,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30020",
      "ports": {
        "bus": 30020
      },
      "params": {
        "Pnom": 0.4183650016784668,
        "Qnom": 0.07882005721330643,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30023",
      "ports": {
        "bus": 30023
      },
      "params": {
        "Pnom": 0.4183650016784668,
        "Qnom": 0.1102186068892479,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30025",
      "ports": {
        "bus": 30025
      },
      "params": {
        "Pnom": 0.29142001271247864,
        "Qnom": 0.07929172366857529,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30027",
      "ports": {
        "bus": 30027
      },
      "params": {
        "Pnom": 0.5009250044822693,
        "Qnom": 0.11817434430122375,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30028",
      "ports": {
        "bus": 30028
      },
      "params": {
        "Pnom": 0.5009250044822693,
        "Qnom": 0.1603047400712967,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30029",
      "ports": {
        "bus": 30029
      },
      "params": {
        "Pnom": 0.5756850242614746,
        "Qnom": 0.23031160235404968,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30030",
      "ports": {
        "bus": 30030
      },
      "params": {
        "Pnom": 0.5756850242614746,
        "Qnom": -0.9180465340614319,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30031",
      "ports": {
        "bus": 30031
      },
      "params": {
        "Pnom": 0.13083000294864178,
        "Qnom": 0.027912030287552625,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30032",
      "ports": {
        "bus": 30032
      },
      "params": {
        "Pnom": 0.3836100101470947,
        "Qnom": 0.07142322510480881,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30033",
      "ports": {
        "bus": 30033
      },
      "params": {
        "Pnom": 0.3836100101470947,
        "Qnom": 0.07843171805143356,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30034",
      "ports": {
        "bus": 30034
      },
      "params": {
        "Pnom": 0.4249500036239624,
        "Qnom": 0.09283133200369775,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30037",
      "ports": {
        "bus": 30037
      },
      "params": {
        "Pnom": 0.6056399941444397,
        "Qnom": 0.1564733237028122,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30038",
      "ports": {
        "bus": 30038
      },
      "params": {
        "Pnom": 0.36480000242590904,
        "Qnom": 0.2013613423332572,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30039",
      "ports": {
        "bus": 30039
      },
      "params": {
        "Pnom": 0.542834997177124,
        "Qnom": 0.18418800830841064,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30040",
      "ports": {
        "bus": 30040
      },
      "params": {
        "Pnom": 0.542834997177124,
        "Qnom": 0.044876325875520706,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30042",
      "ports": {
        "bus": 30042
      },
      "params": {
        "Pnom": 0.12756000459194183,
        "Qnom": 0.05913960188627243,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30043",
      "ports": {
        "bus": 30043
      },
      "params": {
        "Pnom": 0.6534900069236755,
        "Qnom": 0.0822468250989914,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30044",
      "ports": {
        "bus": 30044
      },
      "params": {
        "Pnom": 0.6534900069236755,
        "Qnom": 0.3023372292518616,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30047",
      "ports": {
        "bus": 30047
      },
      "params": {
        "Pnom": 0.4197450070641935,
        "Qnom": 0.14362055622041225,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30049",
      "ports": {
        "bus": 30049
      },
      "params": {
        "Pnom": 0.4143750071525574,
        "Qnom": 0.05101832002401352,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30052",
      "ports": {
        "bus": 30052
      },
      "params": {
        "Pnom": 0.6137100290507078,
        "Qnom": 0.3371080874931067,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30054",
      "ports": {
        "bus": 30054
      },
      "params": {
        "Pnom": 0.3857400119304657,
        "Qnom": 0.11257565021514893,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30055",
      "ports": {
        "bus": 30055
      },
      "params": {
        "Pnom": 0.3857400119304657,
        "Qnom": 0.08794917166233063,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30056",
      "ports": {
        "bus": 30056
      },
      "params": {
        "Pnom": 0.5530049800872803,
        "Qnom": 0.13200196623802185,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30058",
      "ports": {
        "bus": 30058
      },
      "params": {
        "Pnom": 0.5530049800872803,
        "Qnom": 0.25318944454193115,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30059",
      "ports": {
        "bus": 30059
      },
      "params": {
        "Pnom": 0.3462600111961365,
        "Qnom": 0.12415999919176102,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30061",
      "ports": {
        "bus": 30061
      },
      "params": {
        "Pnom": 0.38124001026153564,
        "Qnom": 0.021055206656455994,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30064",
      "ports": {
        "bus": 30064
      },
      "params": {
        "Pnom": 0.38124001026153564,
        "Qnom": 0.11580228060483932,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30065",
      "ports": {
        "bus": 30065
      },
      "params": {
        "Pnom": 0.0663599967956543,
        "Qnom": 0.2588717043399811,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30066",
      "ports": {
        "bus": 30066
      },
      "params": {
        "Pnom": 0.3167099952697754,
        "Qnom": 0.08821132034063339,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30067",
      "ports": {
        "bus": 30067
      },
      "params": {
        "Pnom": 0.4247399866580963,
        "Qnom": 0.0660783126950264,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30068",
      "ports": {
        "bus": 30068
      },
      "params": {
        "Pnom": 0.09500999934971333,
        "Qnom": 0.03551727160811424,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30069",
      "ports": {
        "bus": 30069
      },
      "params": {
        "Pnom": 0.22880999743938446,
        "Qnom": 0.12383998930454254,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30071",
      "ports": {
        "bus": 30071
      },
      "params": {
        "Pnom": 0.5887799859046936,
        "Qnom": 0.19281123578548431,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30072",
      "ports": {
        "bus": 30072
      },
      "params": {
        "Pnom": 0.23792999982833862,
        "Qnom": 0.07181691378355026,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30074",
      "ports": {
        "bus": 30074
      },
      "params": {
        "Pnom": 0.14256000518798828,
        "Qnom": 0.04486238211393356,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30075",
      "ports": {
        "bus": 30075
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.2278215885162354,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30076",
      "ports": {
        "bus": 30076
      },
      "params": {
        "Pnom": 0.7431600093841553,
        "Qnom": 0.2065313309431076,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30077",
      "ports": {
        "bus": 30077
      },
      "params": {
        "Pnom": 0.4974600076675415,
        "Qnom": 0.050089139491319656,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30078",
      "ports": {
        "bus": 30078
      },
      "params": {
        "Pnom": 0.16613999288529158,
        "Qnom": 0.05549322534352541,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30079",
      "ports": {
        "bus": 30079
      },
      "params": {
        "Pnom": 0.026820000261068344,
        "Qnom": 0.006425444968044758,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30080",
      "ports": {
        "bus": 30080
      },
      "params": {
        "Pnom": 0.16074000298976898,
        "Qnom": 0.014854734763503075,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30081",
      "ports": {
        "bus": 30081
      },
      "params": {
        "Pnom": 0.06372000277042389,
        "Qnom": 0.018035385757684708,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30083",
      "ports": {
        "bus": 30083
      },
      "params": {
        "Pnom": 0.0427199995610863,
        "Qnom": 0.035385477473028004,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30084",
      "ports": {
        "bus": 30084
      },
      "params": {
        "Pnom": 0.04368000105023384,
        "Qnom": 0.023829083889722824,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30085",
      "ports": {
        "bus": 30085
      },
      "params": {
        "Pnom": 0.004739999771118164,
        "Qnom": 0.0009092310210689902,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30086",
      "ports": {
        "bus": 30086
      },
      "params": {
        "Pnom": 0.08180999755859375,
        "Qnom": 0.014141564257442951,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30088",
      "ports": {
        "bus": 30088
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.10431626439094543,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30089",
      "ports": {
        "bus": 30089
      },
      "params": {
        "Pnom": 0.07539000362157822,
        "Qnom": 0.012117384001612663,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30091",
      "ports": {
        "bus": 30091
      },
      "params": {
        "Pnom": 0.6350700259208679,
        "Qnom": 0.24840129911899567,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30092",
      "ports": {
        "bus": 30092
      },
      "params": {
        "Pnom": 0.04224000126123428,
        "Qnom": 0.014383925125002861,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30093",
      "ports": {
        "bus": 30093
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 3.1093902587890625,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30095",
      "ports": {
        "bus": 30095
      },
      "params": {
        "Pnom": 0.6989399790763855,
        "Qnom": 0.12401900440454483,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30096",
      "ports": {
        "bus": 30096
      },
      "params": {
        "Pnom": 0.41444998513907194,
        "Qnom": 0.1815195216331631,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30098",
      "ports": {
        "bus": 30098
      },
      "params": {
        "Pnom": 0.05843999981880188,
        "Qnom": 0.013473507948219776,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30099",
      "ports": {
        "bus": 30099
      },
      "params": {
        "Pnom": 0.3962700068950653,
        "Qnom": 0.08695121854543686,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30100",
      "ports": {
        "bus": 30100
      },
      "params": {
        "Pnom": 0.04200000036507845,
        "Qnom": 0.15512360545108095,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30101",
      "ports": {
        "bus": 30101
      },
      "params": {
        "Pnom": 0.7243199944496155,
        "Qnom": 0.23879481852054596,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30102",
      "ports": {
        "bus": 30102
      },
      "params": {
        "Pnom": 0.36353999376296997,
        "Qnom": 0.05003336817026138,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30104",
      "ports": {
        "bus": 30104
      },
      "params": {
        "Pnom": 0.5614200234413147,
        "Qnom": 0.1455601155757904,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30105",
      "ports": {
        "bus": 30105
      },
      "params": {
        "Pnom": 0.7211999893188477,
        "Qnom": 0.12875907123088837,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30106",
      "ports": {
        "bus": 30106
      },
      "params": {
        "Pnom": 0.5956799983978271,
        "Qnom": 0.018888546153903008,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30107",
      "ports": {
        "bus": 30107
      },
      "params": {
        "Pnom": 0.5956799983978271,
        "Qnom": 0.10600228607654572,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30108",
      "ports": {
        "bus": 30108
      },
      "params": {
        "Pnom": 0.3835799992084503,
        "Qnom": 0.1090756207704544,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30109",
      "ports": {
        "bus": 30109
      },
      "params": {
        "Pnom": 0.46714499592781067,
        "Qnom": 0.32134220004081726,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30111",
      "ports": {
        "bus": 30111
      },
      "params": {
        "Pnom": 0.46714499592781067,
        "Qnom": 0.031679198145866394,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30113",
      "ports": {
        "bus": 30113
      },
      "params": {
        "Pnom": 0.768779993057251,
        "Qnom": 0.32798635959625244,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30116",
      "ports": {
        "bus": 30116
      },
      "params": {
        "Pnom": 0.768779993057251,
        "Qnom": 0.2693649232387543,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30119",
      "ports": {
        "bus": 30119
      },
      "params": {
        "Pnom": 0.4871700021903962,
        "Qnom": 0.12196791812311858,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30121",
      "ports": {
        "bus": 30121
      },
      "params": {
        "Pnom": 0.4138199985027313,
        "Qnom": 0.06727048009634018,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30124",
      "ports": {
        "bus": 30124
      },
      "params": {
        "Pnom": 0.84614999871701,
        "Qnom": 0.25439570425078273,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30126",
      "ports": {
        "bus": 30126
      },
      "params": {
        "Pnom": 0.8312399983406067,
        "Qnom": 0.22106733918190002,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30127",
      "ports": {
        "bus": 30127
      },
      "params": {
        "Pnom": 0.7466700077056885,
        "Qnom": 0.17336112260818481,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30128",
      "ports": {
        "bus": 30128
      },
      "params": {
        "Pnom": 0.7466700077056885,
        "Qnom": 0.13130807876586914,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30131",
      "ports": {
        "bus": 30131
      },
      "params": {
        "Pnom": 0.695580005645752,
        "Qnom": 0.029306501150131226,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30132",
      "ports": {
        "bus": 30132
      },
      "params": {
        "Pnom": 0.5350350141525269,
        "Qnom": 0.10936319828033447,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30133",
      "ports": {
        "bus": 30133
      },
      "params": {
        "Pnom": 0.5350350141525269,
        "Qnom": 0.1031375601887703,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30135",
      "ports": {
        "bus": 30135
      },
      "params": {
        "Pnom": 0.7139999866485596,
        "Qnom": 0.34431055188179016,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30137",
      "ports": {
        "bus": 30137
      },
      "params": {
        "Pnom": 0.6460800170898438,
        "Qnom": 0.2046763300895691,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30138",
      "ports": {
        "bus": 30138
      },
      "params": {
        "Pnom": 0.6460800170898438,
        "Qnom": 0.30276352167129517,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30139",
      "ports": {
        "bus": 30139
      },
      "params": {
        "Pnom": 0.4952250123023987,
        "Qnom": 0.10883380472660065,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30141",
      "ports": {
        "bus": 30141
      },
      "params": {
        "Pnom": 0.4952250123023987,
        "Qnom": 0.02115948498249054,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30143",
      "ports": {
        "bus": 30143
      },
      "params": {
        "Pnom": 0.6731400266289711,
        "Qnom": 0.1950000785291195,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30144",
      "ports": {
        "bus": 30144
      },
      "params": {
        "Pnom": 1.0518449544906616,
        "Qnom": 0.4677361845970154,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30146",
      "ports": {
        "bus": 30146
      },
      "params": {
        "Pnom": 1.0518449544906616,
        "Qnom": 0.14428678154945374,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30147",
      "ports": {
        "bus": 30147
      },
      "params": {
        "Pnom": 0.5795400142669678,
        "Qnom": 0.11811513453722,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30149",
      "ports": {
        "bus": 30149
      },
      "params": {
        "Pnom": 0.7577850222587585,
        "Qnom": 0.2010173350572586,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30151",
      "ports": {
        "bus": 30151
      },
      "params": {
        "Pnom": 0.7577850222587585,
        "Qnom": 0.0945117250084877,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30153",
      "ports": {
        "bus": 30153
      },
      "params": {
        "Pnom": 0.4571549892425537,
        "Qnom": 0.13704733550548553,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30154",
      "ports": {
        "bus": 30154
      },
      "params": {
        "Pnom": 0.4571549892425537,
        "Qnom": 0.0908965989947319,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30155",
      "ports": {
        "bus": 30155
      },
      "params": {
        "Pnom": 0.5442299842834473,
        "Qnom": 0.28165581822395325,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30157",
      "ports": {
        "bus": 30157
      },
      "params": {
        "Pnom": 0.5442299842834473,
        "Qnom": 0.2132718712091446,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30159",
      "ports": {
        "bus": 30159
      },
      "params": {
        "Pnom": 0.37724998593330383,
        "Qnom": 0.06028035655617714,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30161",
      "ports": {
        "bus": 30161
      },
      "params": {
        "Pnom": 0.38174998573958874,
        "Qnom": 0.04978687598486431,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30165",
      "ports": {
        "bus": 30165
      },
      "params": {
        "Pnom": 0.5363849997520447,
        "Qnom": 0.07327007502317429,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30166",
      "ports": {
        "bus": 30166
      },
      "params": {
        "Pnom": 0.5363849997520447,
        "Qnom": 0.10070276260375977,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30167",
      "ports": {
        "bus": 30167
      },
      "params": {
        "Pnom": 0.4277999997138977,
        "Qnom": 0.10023338347673416,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30168",
      "ports": {
        "bus": 30168
      },
      "params": {
        "Pnom": 0.6551100015640259,
        "Qnom": 0.11681678146123886,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30169",
      "ports": {
        "bus": 30169
      },
      "params": {
        "Pnom": 0.6044549942016602,
        "Qnom": 0.2851094901561737,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30170",
      "ports": {
        "bus": 30170
      },
      "params": {
        "Pnom": 0.6044549942016602,
        "Qnom": 0.098843514919281,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30172",
      "ports": {
        "bus": 30172
      },
      "params": {
        "Pnom": 0.9088349938392639,
        "Qnom": 0.2201138734817505,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30174",
      "ports": {
        "bus": 30174
      },
      "params": {
        "Pnom": 0.9088349938392639,
        "Qnom": 0.3559316098690033,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30175",
      "ports": {
        "bus": 30175
      },
      "params": {
        "Pnom": 0.23309999704360962,
        "Qnom": 0.03448973968625069,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30176",
      "ports": {
        "bus": 30176
      },
      "params": {
        "Pnom": 0.3863849937915802,
        "Qnom": 0.051200829446315765,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30178",
      "ports": {
        "bus": 30178
      },
      "params": {
        "Pnom": 0.3863849937915802,
        "Qnom": 0.04930789768695831,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30180",
      "ports": {
        "bus": 30180
      },
      "params": {
        "Pnom": 0.5400750041007996,
        "Qnom": 0.15157467126846313,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30181",
      "ports": {
        "bus": 30181
      },
      "params": {
        "Pnom": 0.5400750041007996,
        "Qnom": 0.06673271954059601,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30182",
      "ports": {
        "bus": 30182
      },
      "params": {
        "Pnom": 0.8445000052452087,
        "Qnom": 0.14811564981937408,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30184",
      "ports": {
        "bus": 30184
      },
      "params": {
        "Pnom": 0.8445000052452087,
        "Qnom": 0.2604290246963501,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30185",
      "ports": {
        "bus": 30185
      },
      "params": {
        "Pnom": 0.7416750192642212,
        "Qnom": 0.15439938008785248,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30187",
      "ports": {
        "bus": 30187
      },
      "params": {
        "Pnom": 0.7416750192642212,
        "Qnom": 0.1032743752002716,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30188",
      "ports": {
        "bus": 30188
      },
      "params": {
        "Pnom": 0.6991199851036072,
        "Qnom": 0.16544896364212036,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30189",
      "ports": {
        "bus": 30189
      },
      "params": {
        "Pnom": 0.8346300255507231,
        "Qnom": 0.15254493756219745,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30190",
      "ports": {
        "bus": 30190
      },
      "params": {
        "Pnom": 0.8089200258255005,
        "Qnom": 0.13175241649150848,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30191",
      "ports": {
        "bus": 30191
      },
      "params": {
        "Pnom": 0.6908249855041504,
        "Qnom": 0.20968174934387207,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30192",
      "ports": {
        "bus": 30192
      },
      "params": {
        "Pnom": 0.6908249855041504,
        "Qnom": 0.44595572352409363,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30194",
      "ports": {
        "bus": 30194
      },
      "params": {
        "Pnom": 0.5986350178718567,
        "Qnom": 0.07789081335067749,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30197",
      "ports": {
        "bus": 30197
      },
      "params": {
        "Pnom": 0.5986350178718567,
        "Qnom": 0.23691415786743164,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30198",
      "ports": {
        "bus": 30198
      },
      "params": {
        "Pnom": 0.14178000390529633,
        "Qnom": 0.047834452241659164,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30200",
      "ports": {
        "bus": 30200
      },
      "params": {
        "Pnom": 0.4466100037097931,
        "Qnom": 0.10807470977306366,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30201",
      "ports": {
        "bus": 30201
      },
      "params": {
        "Pnom": 0.4466100037097931,
        "Qnom": 0.17700456082820892,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30203",
      "ports": {
        "bus": 30203
      },
      "params": {
        "Pnom": 0.6993299722671509,
        "Qnom": 0.06176876649260521,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30205",
      "ports": {
        "bus": 30205
      },
      "params": {
        "Pnom": 0.9614400267601013,
        "Qnom": 0.391661673784256,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30207",
      "ports": {
        "bus": 30207
      },
      "params": {
        "Pnom": 0.9614400267601013,
        "Qnom": 0.29248592257499695,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30209",
      "ports": {
        "bus": 30209
      },
      "params": {
        "Pnom": 0.7064250111579895,
        "Qnom": 0.17231407761573792,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30211",
      "ports": {
        "bus": 30211
      },
      "params": {
        "Pnom": 0.7064250111579895,
        "Qnom": 0.06863565742969513,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30212",
      "ports": {
        "bus": 30212
      },
      "params": {
        "Pnom": 0.5538300275802612,
        "Qnom": 0.2019329071044922,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30214",
      "ports": {
        "bus": 30214
      },
      "params": {
        "Pnom": 0.5538300275802612,
        "Qnom": 0.30130472779273987,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30215",
      "ports": {
        "bus": 30215
      },
      "params": {
        "Pnom": 0.7082099914550781,
        "Qnom": 0.3618040978908539,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30217",
      "ports": {
        "bus": 30217
      },
      "params": {
        "Pnom": 0.7082099914550781,
        "Qnom": 0.29337015748023987,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30220",
      "ports": {
        "bus": 30220
      },
      "params": {
        "Pnom": 1.0649100542068481,
        "Qnom": 0.3246520161628723,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30221",
      "ports": {
        "bus": 30221
      },
      "params": {
        "Pnom": 1.0649100542068481,
        "Qnom": 0.16762040555477142,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30222",
      "ports": {
        "bus": 30222
      },
      "params": {
        "Pnom": 0.43627500534057617,
        "Qnom": 0.08977293223142624,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30223",
      "ports": {
        "bus": 30223
      },
      "params": {
        "Pnom": 0.43627500534057617,
        "Qnom": 0.09089413285255432,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30225",
      "ports": {
        "bus": 30225
      },
      "params": {
        "Pnom": 0.8819100260734558,
        "Qnom": 0.09526044130325317,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30226",
      "ports": {
        "bus": 30226
      },
      "params": {
        "Pnom": 0.8819100260734558,
        "Qnom": 0.2947448790073395,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30228",
      "ports": {
        "bus": 30228
      },
      "params": {
        "Pnom": 0.6858000159263611,
        "Qnom": 0.23123426735401154,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30230",
      "ports": {
        "bus": 30230
      },
      "params": {
        "Pnom": 0.6858000159263611,
        "Qnom": 0.1203266829252243,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30231",
      "ports": {
        "bus": 30231
      },
      "params": {
        "Pnom": 0.505964994430542,
        "Qnom": 0.016567107290029526,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30232",
      "ports": {
        "bus": 30232
      },
      "params": {
        "Pnom": 0.505964994430542,
        "Qnom": 0.11877351999282837,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30233",
      "ports": {
        "bus": 30233
      },
      "params": {
        "Pnom": 0.41690999269485474,
        "Qnom": 0.12007809430360794,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30234",
      "ports": {
        "bus": 30234
      },
      "params": {
        "Pnom": 0.41690999269485474,
        "Qnom": 0.11601009964942932,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30235",
      "ports": {
        "bus": 30235
      },
      "params": {
        "Pnom": 0.5864999890327454,
        "Qnom": 0.06148175522685051,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30237",
      "ports": {
        "bus": 30237
      },
      "params": {
        "Pnom": 0.4781999886035919,
        "Qnom": 0.18463820219039917,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30238",
      "ports": {
        "bus": 30238
      },
      "params": {
        "Pnom": 0.4781999886035919,
        "Qnom": 0.15442544221878052,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30239",
      "ports": {
        "bus": 30239
      },
      "params": {
        "Pnom": 0.5848950147628784,
        "Qnom": 0.028612790629267693,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30241",
      "ports": {
        "bus": 30241
      },
      "params": {
        "Pnom": 0.5848950147628784,
        "Qnom": 0.0698556900024414,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30242",
      "ports": {
        "bus": 30242
      },
      "params": {
        "Pnom": 0.041999999433755875,
        "Qnom": 0.008041363209486008,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30243",
      "ports": {
        "bus": 30243
      },
      "params": {
        "Pnom": 0.07095000054687262,
        "Qnom": 0.16276887664571404,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30246",
      "ports": {
        "bus": 30246
      },
      "params": {
        "Pnom": 0.4519500136375427,
        "Qnom": -0.03974933922290802,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30248",
      "ports": {
        "bus": 30248
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.18515564501285553,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30249",
      "ports": {
        "bus": 30249
      },
      "params": {
        "Pnom": 0.038099999306723475,
        "Qnom": 0.009907715575536713,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30252",
      "ports": {
        "bus": 30252
      },
      "params": {
        "Pnom": 0.2915700078010559,
        "Qnom": 0.10530324280261993,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30255",
      "ports": {
        "bus": 30255
      },
      "params": {
        "Pnom": 0.22638000547885895,
        "Qnom": 0.11064204573631287,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30256",
      "ports": {
        "bus": 30256
      },
      "params": {
        "Pnom": 0.11163000017404556,
        "Qnom": 0.0398331880569458,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30258",
      "ports": {
        "bus": 30258
      },
      "params": {
        "Pnom": 0.045239999890327454,
        "Qnom": 0.007730809971690178,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30261",
      "ports": {
        "bus": 30261
      },
      "params": {
        "Pnom": 0.057180000469088554,
        "Qnom": 0.3228866970166564,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30262",
      "ports": {
        "bus": 30262
      },
      "params": {
        "Pnom": 0.10814999788999557,
        "Qnom": 0.03518582135438919,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30263",
      "ports": {
        "bus": 30263
      },
      "params": {
        "Pnom": 0.030300000682473183,
        "Qnom": 0.008614357560873032,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30265",
      "ports": {
        "bus": 30265
      },
      "params": {
        "Pnom": 0.13463999330997467,
        "Qnom": 0.03685038909316063,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30267",
      "ports": {
        "bus": 30267
      },
      "params": {
        "Pnom": 0.4987799860537052,
        "Qnom": 0.20697657577693462,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30269",
      "ports": {
        "bus": 30269
      },
      "params": {
        "Pnom": -0.16527796536684036,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30271",
      "ports": {
        "bus": 30271
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 2.8780274391174316,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30272",
      "ports": {
        "bus": 30272
      },
      "params": {
        "Pnom": -0.1461954116821289,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30274",
      "ports": {
        "bus": 30274
      },
      "params": {
        "Pnom": -0.11490951478481293,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30277",
      "ports": {
        "bus": 30277
      },
      "params": {
        "Pnom": -0.10000000149011612,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30278",
      "ports": {
        "bus": 30278
      },
      "params": {
        "Pnom": 0.008489999920129776,
        "Qnom": 0.4317873697145842,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30280",
      "ports": {
        "bus": 30280
      },
      "params": {
        "Pnom": -0.07907429337501526,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30283",
      "ports": {
        "bus": 30283
      },
      "params": {
        "Pnom": 0.03353999927639961,
        "Qnom": 0.00340276095084846,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30285",
      "ports": {
        "bus": 30285
      },
      "params": {
        "Pnom": 0.029279999434947968,
        "Qnom": 0.004567756317555904,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30287",
      "ports": {
        "bus": 30287
      },
      "params": {
        "Pnom": -0.30282074958086014,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30288",
      "ports": {
        "bus": 30288
      },
      "params": {
        "Pnom": 0.010230000130832195,
        "Qnom": 0.7425504578277469,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30290",
      "ports": {
        "bus": 30290
      },
      "params": {
        "Pnom": 0.00611999980174005,
        "Qnom": 0.0013998444483149797,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30291",
      "ports": {
        "bus": 30291
      },
      "params": {
        "Pnom": -0.18293524533510208,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30293",
      "ports": {
        "bus": 30293
      },
      "params": {
        "Pnom": -0.26485708355903625,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30307",
      "ports": {
        "bus": 30307
      },
      "params": {
        "Pnom": -0.6050000190734863,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30309",
      "ports": {
        "bus": 30309
      },
      "params": {
        "Pnom": -0.22459999471902847,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30310",
      "ports": {
        "bus": 30310
      },
      "params": {
        "Pnom": -0.24550000578165054,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30313",
      "ports": {
        "bus": 30313
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 8.511390686035156,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30315",
      "ports": {
        "bus": 30315
      },
      "params": {
        "Pnom": 0.011910000117495656,
        "Qnom": 0.005324223166098818,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30318",
      "ports": {
        "bus": 30318
      },
      "params": {
        "Pnom": 0.014460000209510326,
        "Qnom": 0.003262194572016597,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30319",
      "ports": {
        "bus": 30319
      },
      "params": {
        "Pnom": -0.08340000361204147,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30326",
      "ports": {
        "bus": 30326
      },
      "params": {
        "Pnom": -0.1510288417339325,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30327",
      "ports": {
        "bus": 30327
      },
      "params": {
        "Pnom": -0.2172834500670433,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30335",
      "ports": {
        "bus": 30335
      },
      "params": {
        "Pnom": -0.29634490609169006,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30336",
      "ports": {
        "bus": 30336
      },
      "params": {
        "Pnom": -0.08857070654630661,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30337",
      "ports": {
        "bus": 30337
      },
      "params": {
        "Pnom": -0.08380000293254852,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30351",
      "ports": {
        "bus": 30351
      },
      "params": {
        "Pnom": -0.30663031339645386,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30352",
      "ports": {
        "bus": 30352
      },
      "params": {
        "Pnom": -0.8156067132949829,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30358",
      "ports": {
        "bus": 30358
      },
      "params": {
        "Pnom": -0.11463729292154312,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30362",
      "ports": {
        "bus": 30362
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.6507291793823242,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30364",
      "ports": {
        "bus": 30364
      },
      "params": {
        "Pnom": -0.1420000046491623,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30365",
      "ports": {
        "bus": 30365
      },
      "params": {
        "Pnom": -0.08999654650688171,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30369",
      "ports": {
        "bus": 30369
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 6.359087944030762,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30382",
      "ports": {
        "bus": 30382
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 2.701916456222534,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30386",
      "ports": {
        "bus": 30386
      },
      "params": {
        "Pnom": -1.5,
        "Qnom": -0.31949999928474426,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30387",
      "ports": {
        "bus": 30387
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 9.784687995910645,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30398",
      "ports": {
        "bus": 30398
      },
      "params": {
        "Pnom": -0.17512290179729462,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30399",
      "ports": {
        "bus": 30399
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.0317431688308716,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30425",
      "ports": {
        "bus": 30425
      },
      "params": {
        "Pnom": -0.1688999980688095,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30426",
      "ports": {
        "bus": 30426
      },
      "params": {
        "Pnom": -0.25919610261917114,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30427",
      "ports": {
        "bus": 30427
      },
      "params": {
        "Pnom": -0.178817480802536,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30434",
      "ports": {
        "bus": 30434
      },
      "params": {
        "Pnom": -0.4283340275287628,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30435",
      "ports": {
        "bus": 30435
      },
      "params": {
        "Pnom": -0.06537686288356781,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30437",
      "ports": {
        "bus": 30437
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 5.229888916015625,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30445",
      "ports": {
        "bus": 30445
      },
      "params": {
        "Pnom": -0.07925420999526978,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30446",
      "ports": {
        "bus": 30446
      },
      "params": {
        "Pnom": -0.09099999815225601,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30447",
      "ports": {
        "bus": 30447
      },
      "params": {
        "Pnom": -0.06049352139234543,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_30458",
      "ports": {
        "bus": 30458
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.38167405128479,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40000",
      "ports": {
        "bus": 40000
      },
      "params": {
        "Pnom": 0.38275501132011414,
        "Qnom": -0.022755496203899384,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40001",
      "ports": {
        "bus": 40001
      },
      "params": {
        "Pnom": 0.4037550110369921,
        "Qnom": 0.09466842468827963,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40002",
      "ports": {
        "bus": 40002
      },
      "params": {
        "Pnom": 0.6364200115203857,
        "Qnom": 0.19442535936832428,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40003",
      "ports": {
        "bus": 40003
      },
      "params": {
        "Pnom": 1.1235599517822266,
        "Qnom": 0.26374948024749756,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40004",
      "ports": {
        "bus": 40004
      },
      "params": {
        "Pnom": 1.1235599517822266,
        "Qnom": 0.32887594401836395,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40006",
      "ports": {
        "bus": 40006
      },
      "params": {
        "Pnom": 0.003329999977722764,
        "Qnom": 0.0006708027794957161,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40007",
      "ports": {
        "bus": 40007
      },
      "params": {
        "Pnom": 0.41589000821113586,
        "Qnom": 0.05158461630344391,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40008",
      "ports": {
        "bus": 40008
      },
      "params": {
        "Pnom": 0.5007299780845642,
        "Qnom": 0.22407865524291992,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40009",
      "ports": {
        "bus": 40009
      },
      "params": {
        "Pnom": 0.5007299780845642,
        "Qnom": 0.01875334605574608,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40011",
      "ports": {
        "bus": 40011
      },
      "params": {
        "Pnom": 0.207179993391037,
        "Qnom": 0.03244926780462265,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40013",
      "ports": {
        "bus": 40013
      },
      "params": {
        "Pnom": 0.052229998633265495,
        "Qnom": 0.01690611708909273,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40015",
      "ports": {
        "bus": 40015
      },
      "params": {
        "Pnom": 0.2148600071668625,
        "Qnom": 0.07588057965040207,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40017",
      "ports": {
        "bus": 40017
      },
      "params": {
        "Pnom": 0.6128699779510498,
        "Qnom": 0.18158286809921265,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40018",
      "ports": {
        "bus": 40018
      },
      "params": {
        "Pnom": 0.06312000006437302,
        "Qnom": 0.008426357060670853,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40020",
      "ports": {
        "bus": 40020
      },
      "params": {
        "Pnom": 0.02142000012099743,
        "Qnom": 0.0038990795146673918,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40021",
      "ports": {
        "bus": 40021
      },
      "params": {
        "Pnom": 0.06672000139951706,
        "Qnom": 0.017398618161678314,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40022",
      "ports": {
        "bus": 40022
      },
      "params": {
        "Pnom": 0.4740599989891052,
        "Qnom": 0.12184298783540726,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40024",
      "ports": {
        "bus": 40024
      },
      "params": {
        "Pnom": 0.36309000849723816,
        "Qnom": 0.013449878431856632,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40025",
      "ports": {
        "bus": 40025
      },
      "params": {
        "Pnom": 0.48728999495506287,
        "Qnom": 0.03584757819771767,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40027",
      "ports": {
        "bus": 40027
      },
      "params": {
        "Pnom": 0.2744100093841553,
        "Qnom": 0.04410271346569061,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40028",
      "ports": {
        "bus": 40028
      },
      "params": {
        "Pnom": 0.1714799990877509,
        "Qnom": 0.03843174106441438,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40029",
      "ports": {
        "bus": 40029
      },
      "params": {
        "Pnom": 0.012570000253617764,
        "Qnom": 0.0032232196535915136,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40030",
      "ports": {
        "bus": 40030
      },
      "params": {
        "Pnom": 0.13268999755382538,
        "Qnom": 0.049832090735435486,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40032",
      "ports": {
        "bus": 40032
      },
      "params": {
        "Pnom": 0.6983699798583984,
        "Qnom": 0.176149383187294,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40033",
      "ports": {
        "bus": 40033
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 2.582139015197754,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40035",
      "ports": {
        "bus": 40035
      },
      "params": {
        "Pnom": 0.6983699798583984,
        "Qnom": 0.07866751402616501,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40040",
      "ports": {
        "bus": 40040
      },
      "params": {
        "Pnom": 0.7402800284326077,
        "Qnom": 0.17798373429104686,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40041",
      "ports": {
        "bus": 40041
      },
      "params": {
        "Pnom": 0.040949999587610364,
        "Qnom": 0.012072919693309814,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40042",
      "ports": {
        "bus": 40042
      },
      "params": {
        "Pnom": 0.39706501364707947,
        "Qnom": 0.12497995048761368,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40043",
      "ports": {
        "bus": 40043
      },
      "params": {
        "Pnom": 0.39706501364707947,
        "Qnom": 0.07172828912734985,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40044",
      "ports": {
        "bus": 40044
      },
      "params": {
        "Pnom": 0.0363599993288517,
        "Qnom": 0.01389309111982584,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40045",
      "ports": {
        "bus": 40045
      },
      "params": {
        "Pnom": 0.08358000218868256,
        "Qnom": 0.015114543959498405,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40046",
      "ports": {
        "bus": 40046
      },
      "params": {
        "Pnom": 0.7286700010299683,
        "Qnom": 0.09200502187013626,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40047",
      "ports": {
        "bus": 40047
      },
      "params": {
        "Pnom": 0.05370000028051436,
        "Qnom": 0.0034782440052367747,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40048",
      "ports": {
        "bus": 40048
      },
      "params": {
        "Pnom": 0.13260000199079514,
        "Qnom": 0.03884212765842676,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40050",
      "ports": {
        "bus": 40050
      },
      "params": {
        "Pnom": 0.05873999930918217,
        "Qnom": 0.012252946849912405,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40053",
      "ports": {
        "bus": 40053
      },
      "params": {
        "Pnom": 0.08645999804139137,
        "Qnom": 0.023896975442767143,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40054",
      "ports": {
        "bus": 40054
      },
      "params": {
        "Pnom": 0.1993499994277954,
        "Qnom": 0.018183007836341858,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40055",
      "ports": {
        "bus": 40055
      },
      "params": {
        "Pnom": 0.03801000118255615,
        "Qnom": 0.009864523075520992,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40056",
      "ports": {
        "bus": 40056
      },
      "params": {
        "Pnom": 0.18254999816417694,
        "Qnom": 0.08474841713905334,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40057",
      "ports": {
        "bus": 40057
      },
      "params": {
        "Pnom": 0.542970011010766,
        "Qnom": 0.037618964444845915,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40058",
      "ports": {
        "bus": 40058
      },
      "params": {
        "Pnom": 0.06437999755144119,
        "Qnom": 0.0345943458378315,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40060",
      "ports": {
        "bus": 40060
      },
      "params": {
        "Pnom": 0.25863000750541687,
        "Qnom": 0.059923749417066574,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40061",
      "ports": {
        "bus": 40061
      },
      "params": {
        "Pnom": 0.06629999727010727,
        "Qnom": 0.0056852963753044605,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40062",
      "ports": {
        "bus": 40062
      },
      "params": {
        "Pnom": 0.08378999680280685,
        "Qnom": 0.0262144785374403,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40064",
      "ports": {
        "bus": 40064
      },
      "params": {
        "Pnom": 0.3648900091648102,
        "Qnom": 0.04317841678857803,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40066",
      "ports": {
        "bus": 40066
      },
      "params": {
        "Pnom": 0.134219994652085,
        "Qnom": 0.024886722065275535,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40067",
      "ports": {
        "bus": 40067
      },
      "params": {
        "Pnom": 0.05654999986290932,
        "Qnom": 0.01073442678898573,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40068",
      "ports": {
        "bus": 40068
      },
      "params": {
        "Pnom": 0.04910999909043312,
        "Qnom": 0.008649324998259544,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40070",
      "ports": {
        "bus": 40070
      },
      "params": {
        "Pnom": 0.24834000319242477,
        "Qnom": 0.06010861322283745,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40073",
      "ports": {
        "bus": 40073
      },
      "params": {
        "Pnom": 0.7755749821662903,
        "Qnom": 0.096806101500988,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40074",
      "ports": {
        "bus": 40074
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.8030984997749329,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40076",
      "ports": {
        "bus": 40076
      },
      "params": {
        "Pnom": 0.7814549822360277,
        "Qnom": 0.19766530115157366,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40077",
      "ports": {
        "bus": 40077
      },
      "params": {
        "Pnom": 0.14955000579357147,
        "Qnom": 0.05570289492607117,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40079",
      "ports": {
        "bus": 40079
      },
      "params": {
        "Pnom": 0.2623499929904938,
        "Qnom": 0.019464941695332527,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40082",
      "ports": {
        "bus": 40082
      },
      "params": {
        "Pnom": 0.2871899902820587,
        "Qnom": 0.07511092722415924,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40083",
      "ports": {
        "bus": 40083
      },
      "params": {
        "Pnom": 0.5124599933624268,
        "Qnom": 0.31172963976860046,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40085",
      "ports": {
        "bus": 40085
      },
      "params": {
        "Pnom": 0.7046999931335449,
        "Qnom": 0.1487247794866562,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40089",
      "ports": {
        "bus": 40089
      },
      "params": {
        "Pnom": 0.6187800168991089,
        "Qnom": 0.15462766587734222,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40090",
      "ports": {
        "bus": 40090
      },
      "params": {
        "Pnom": 0.007710000034421682,
        "Qnom": 0.0036287333350628614,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40092",
      "ports": {
        "bus": 40092
      },
      "params": {
        "Pnom": 0.04455000162124634,
        "Qnom": 0.01159141305834055,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40093",
      "ports": {
        "bus": 40093
      },
      "params": {
        "Pnom": 0.39392998814582825,
        "Qnom": 0.05431375280022621,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40094",
      "ports": {
        "bus": 40094
      },
      "params": {
        "Pnom": 0.39392998814582825,
        "Qnom": 0.22284451127052307,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40095",
      "ports": {
        "bus": 40095
      },
      "params": {
        "Pnom": 0.6167250275611877,
        "Qnom": 0.2174014151096344,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40096",
      "ports": {
        "bus": 40096
      },
      "params": {
        "Pnom": 0.6167250275611877,
        "Qnom": 0.04564915969967842,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40098",
      "ports": {
        "bus": 40098
      },
      "params": {
        "Pnom": 0.4746600091457367,
        "Qnom": 0.18198040127754211,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40099",
      "ports": {
        "bus": 40099
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.2224326878786087,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40100",
      "ports": {
        "bus": 40100
      },
      "params": {
        "Pnom": 0.3888300061225891,
        "Qnom": 0.03520050272345543,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40103",
      "ports": {
        "bus": 40103
      },
      "params": {
        "Pnom": 0.3888300061225891,
        "Qnom": 0.05777798965573311,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40105",
      "ports": {
        "bus": 40105
      },
      "params": {
        "Pnom": 0.7071899771690369,
        "Qnom": 0.22981330752372742,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40107",
      "ports": {
        "bus": 40107
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.8210988640785217,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40108",
      "ports": {
        "bus": 40108
      },
      "params": {
        "Pnom": 0.7071899771690369,
        "Qnom": 0.07824406772851944,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40109",
      "ports": {
        "bus": 40109
      },
      "params": {
        "Pnom": 0.5959799885749817,
        "Qnom": 0.1563018262386322,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40110",
      "ports": {
        "bus": 40110
      },
      "params": {
        "Pnom": 0.5959799885749817,
        "Qnom": 0.21902531385421753,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40111",
      "ports": {
        "bus": 40111
      },
      "params": {
        "Pnom": 0.4155449867248535,
        "Qnom": 0.07122233510017395,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40112",
      "ports": {
        "bus": 40112
      },
      "params": {
        "Pnom": 0.4155449867248535,
        "Qnom": 0.047494325786828995,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40115",
      "ports": {
        "bus": 40115
      },
      "params": {
        "Pnom": 0.4768050014972687,
        "Qnom": 0.12900975346565247,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40116",
      "ports": {
        "bus": 40116
      },
      "params": {
        "Pnom": 0.4768050014972687,
        "Qnom": 0.11855173856019974,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40117",
      "ports": {
        "bus": 40117
      },
      "params": {
        "Pnom": 0.5926049947738647,
        "Qnom": 0.20650501549243927,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40118",
      "ports": {
        "bus": 40118
      },
      "params": {
        "Pnom": 0.5926049947738647,
        "Qnom": 0.11026076227426529,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40119",
      "ports": {
        "bus": 40119
      },
      "params": {
        "Pnom": 0.2768999934196472,
        "Qnom": 0.1577228307723999,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40120",
      "ports": {
        "bus": 40120
      },
      "params": {
        "Pnom": 0.5296499729156494,
        "Qnom": 0.212605819106102,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40122",
      "ports": {
        "bus": 40122
      },
      "params": {
        "Pnom": 0.5296499729156494,
        "Qnom": 0.09939353168010712,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40123",
      "ports": {
        "bus": 40123
      },
      "params": {
        "Pnom": 0.5160149931907654,
        "Qnom": 0.18538503348827362,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40124",
      "ports": {
        "bus": 40124
      },
      "params": {
        "Pnom": 0.5160149931907654,
        "Qnom": 0.03241833671927452,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40125",
      "ports": {
        "bus": 40125
      },
      "params": {
        "Pnom": 0.1846799999475479,
        "Qnom": 0.05437735095620155,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40126",
      "ports": {
        "bus": 40126
      },
      "params": {
        "Pnom": 0.5206800103187561,
        "Qnom": 0.1528381109237671,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40128",
      "ports": {
        "bus": 40128
      },
      "params": {
        "Pnom": 0.4168350100517273,
        "Qnom": 0.07021491229534149,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40129",
      "ports": {
        "bus": 40129
      },
      "params": {
        "Pnom": 0.4168350100517273,
        "Qnom": 0.05233215168118477,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40131",
      "ports": {
        "bus": 40131
      },
      "params": {
        "Pnom": 0.46516498923301697,
        "Qnom": 0.030220160260796547,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40132",
      "ports": {
        "bus": 40132
      },
      "params": {
        "Pnom": 0.46516498923301697,
        "Qnom": 0.1377742886543274,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40134",
      "ports": {
        "bus": 40134
      },
      "params": {
        "Pnom": 0.21702000498771667,
        "Qnom": 0.04214778169989586,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40135",
      "ports": {
        "bus": 40135
      },
      "params": {
        "Pnom": 0.6715649962425232,
        "Qnom": 0.2500108778476715,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40137",
      "ports": {
        "bus": 40137
      },
      "params": {
        "Pnom": 0.6715649962425232,
        "Qnom": 0.19463196396827698,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40138",
      "ports": {
        "bus": 40138
      },
      "params": {
        "Pnom": 0.3246600031852722,
        "Qnom": 0.10931024700403214,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40139",
      "ports": {
        "bus": 40139
      },
      "params": {
        "Pnom": 0.6068099737167358,
        "Qnom": 0.09228847175836563,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40140",
      "ports": {
        "bus": 40140
      },
      "params": {
        "Pnom": 0.6068099737167358,
        "Qnom": 0.14829163253307343,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40142",
      "ports": {
        "bus": 40142
      },
      "params": {
        "Pnom": 0.5577300190925598,
        "Qnom": 0.30200469493865967,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40143",
      "ports": {
        "bus": 40143
      },
      "params": {
        "Pnom": 0.5577300190925598,
        "Qnom": 0.1255916804075241,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40144",
      "ports": {
        "bus": 40144
      },
      "params": {
        "Pnom": 0.8431199789047241,
        "Qnom": 0.09362848103046417,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40145",
      "ports": {
        "bus": 40145
      },
      "params": {
        "Pnom": 0.8431199789047241,
        "Qnom": 0.2964026927947998,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40146",
      "ports": {
        "bus": 40146
      },
      "params": {
        "Pnom": 0.7274699807167053,
        "Qnom": 0.2711670398712158,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40147",
      "ports": {
        "bus": 40147
      },
      "params": {
        "Pnom": 0.45465001463890076,
        "Qnom": 0.04964664578437805,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40149",
      "ports": {
        "bus": 40149
      },
      "params": {
        "Pnom": 0.45465001463890076,
        "Qnom": 0.1603744477033615,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40151",
      "ports": {
        "bus": 40151
      },
      "params": {
        "Pnom": 0.7955549955368042,
        "Qnom": 0.06262931227684021,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40154",
      "ports": {
        "bus": 40154
      },
      "params": {
        "Pnom": 0.7955549955368042,
        "Qnom": 0.37624555826187134,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40155",
      "ports": {
        "bus": 40155
      },
      "params": {
        "Pnom": 0.45840001106262207,
        "Qnom": 0.07518340647220612,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40156",
      "ports": {
        "bus": 40156
      },
      "params": {
        "Pnom": 0.45840001106262207,
        "Qnom": 0.07649631053209305,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40158",
      "ports": {
        "bus": 40158
      },
      "params": {
        "Pnom": 0.7122899889945984,
        "Qnom": 0.08518661558628082,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40159",
      "ports": {
        "bus": 40159
      },
      "params": {
        "Pnom": 0.7122899889945984,
        "Qnom": 0.23053987324237823,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40160",
      "ports": {
        "bus": 40160
      },
      "params": {
        "Pnom": 0.9581400156021118,
        "Qnom": 0.4405502676963806,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40162",
      "ports": {
        "bus": 40162
      },
      "params": {
        "Pnom": 0.9581400156021118,
        "Qnom": 0.27770036458969116,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40163",
      "ports": {
        "bus": 40163
      },
      "params": {
        "Pnom": 0.38824498653411865,
        "Qnom": 0.07561004161834717,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40164",
      "ports": {
        "bus": 40164
      },
      "params": {
        "Pnom": 0.38824498653411865,
        "Qnom": 0.19016963243484497,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40166",
      "ports": {
        "bus": 40166
      },
      "params": {
        "Pnom": 0.5536350011825562,
        "Qnom": 0.1414327770471573,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40167",
      "ports": {
        "bus": 40167
      },
      "params": {
        "Pnom": 0.5536350011825562,
        "Qnom": 0.11584202945232391,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40168",
      "ports": {
        "bus": 40168
      },
      "params": {
        "Pnom": 0.9024149775505066,
        "Qnom": 0.1824074238538742,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40169",
      "ports": {
        "bus": 40169
      },
      "params": {
        "Pnom": 0.9024149775505066,
        "Qnom": 0.10649311542510986,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40170",
      "ports": {
        "bus": 40170
      },
      "params": {
        "Pnom": 0.7257300019264221,
        "Qnom": 0.4275701940059662,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40171",
      "ports": {
        "bus": 40171
      },
      "params": {
        "Pnom": 0.4573949873447418,
        "Qnom": 0.06861625611782074,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40173",
      "ports": {
        "bus": 40173
      },
      "params": {
        "Pnom": 0.4573949873447418,
        "Qnom": 0.22074508666992188,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40174",
      "ports": {
        "bus": 40174
      },
      "params": {
        "Pnom": 0.5337899923324585,
        "Qnom": 0.23649665713310242,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40175",
      "ports": {
        "bus": 40175
      },
      "params": {
        "Pnom": 0.5337899923324585,
        "Qnom": 0.1184813603758812,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40178",
      "ports": {
        "bus": 40178
      },
      "params": {
        "Pnom": 0.5702099800109863,
        "Qnom": 0.11107270419597626,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40179",
      "ports": {
        "bus": 40179
      },
      "params": {
        "Pnom": 0.5431200265884399,
        "Qnom": 0.09756948798894882,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40180",
      "ports": {
        "bus": 40180
      },
      "params": {
        "Pnom": 0.5393700003623962,
        "Qnom": 0.08704721182584763,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40181",
      "ports": {
        "bus": 40181
      },
      "params": {
        "Pnom": 0.3756299912929535,
        "Qnom": 0.13671237230300903,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40182",
      "ports": {
        "bus": 40182
      },
      "params": {
        "Pnom": 0.3756299912929535,
        "Qnom": 0.1954548954963684,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40185",
      "ports": {
        "bus": 40185
      },
      "params": {
        "Pnom": 0.6056249737739563,
        "Qnom": 0.21371400356292725,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40187",
      "ports": {
        "bus": 40187
      },
      "params": {
        "Pnom": 0.6056249737739563,
        "Qnom": 0.05184231325984001,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40188",
      "ports": {
        "bus": 40188
      },
      "params": {
        "Pnom": 0.42719998955726624,
        "Qnom": 0.06776231527328491,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40190",
      "ports": {
        "bus": 40190
      },
      "params": {
        "Pnom": 0.42719998955726624,
        "Qnom": 0.1616496741771698,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40191",
      "ports": {
        "bus": 40191
      },
      "params": {
        "Pnom": 0.7878000140190125,
        "Qnom": 0.2740733027458191,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40192",
      "ports": {
        "bus": 40192
      },
      "params": {
        "Pnom": 0.7878000140190125,
        "Qnom": 0.22167198359966278,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40193",
      "ports": {
        "bus": 40193
      },
      "params": {
        "Pnom": 0.23124000430107117,
        "Qnom": 0.0460701547563076,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40194",
      "ports": {
        "bus": 40194
      },
      "params": {
        "Pnom": 0.011549999937415123,
        "Qnom": 0.0017490317113697529,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40195",
      "ports": {
        "bus": 40195
      },
      "params": {
        "Pnom": 0.20546999387443066,
        "Qnom": 0.08174139796756208,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40196",
      "ports": {
        "bus": 40196
      },
      "params": {
        "Pnom": 0.7505399882793427,
        "Qnom": 0.18752827681601048,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40197",
      "ports": {
        "bus": 40197
      },
      "params": {
        "Pnom": 0.583079993724823,
        "Qnom": 0.11723318696022034,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40198",
      "ports": {
        "bus": 40198
      },
      "params": {
        "Pnom": 0.13934999518096447,
        "Qnom": 0.04834319720976055,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40200",
      "ports": {
        "bus": 40200
      },
      "params": {
        "Pnom": 0.6074249744415283,
        "Qnom": 0.31009024381637573,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40202",
      "ports": {
        "bus": 40202
      },
      "params": {
        "Pnom": 0.6074249744415283,
        "Qnom": 0.43380871415138245,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40206",
      "ports": {
        "bus": 40206
      },
      "params": {
        "Pnom": 0.8242049813270569,
        "Qnom": 0.10266686230897903,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40208",
      "ports": {
        "bus": 40208
      },
      "params": {
        "Pnom": 0.8242049813270569,
        "Qnom": 0.3693295419216156,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40209",
      "ports": {
        "bus": 40209
      },
      "params": {
        "Pnom": 0.6484950184822083,
        "Qnom": 0.09602084755897522,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40210",
      "ports": {
        "bus": 40210
      },
      "params": {
        "Pnom": 0.6484950184822083,
        "Qnom": 0.17009250819683075,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40212",
      "ports": {
        "bus": 40212
      },
      "params": {
        "Pnom": 0.30111000686883926,
        "Qnom": 0.07029855623841286,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40213",
      "ports": {
        "bus": 40213
      },
      "params": {
        "Pnom": 0.21714000403881073,
        "Qnom": 0.015571266412734985,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40215",
      "ports": {
        "bus": 40215
      },
      "params": {
        "Pnom": 0.5646600127220154,
        "Qnom": 0.055886898189783096,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40216",
      "ports": {
        "bus": 40216
      },
      "params": {
        "Pnom": 0.5646600127220154,
        "Qnom": 0.042201798409223557,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40217",
      "ports": {
        "bus": 40217
      },
      "params": {
        "Pnom": 0.46911001205444336,
        "Qnom": 0.06218135356903076,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40219",
      "ports": {
        "bus": 40219
      },
      "params": {
        "Pnom": 0.46911001205444336,
        "Qnom": 0.1615455448627472,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40221",
      "ports": {
        "bus": 40221
      },
      "params": {
        "Pnom": 0.5661450028419495,
        "Qnom": 0.1783612221479416,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40222",
      "ports": {
        "bus": 40222
      },
      "params": {
        "Pnom": 0.5661450028419495,
        "Qnom": 0.11287979036569595,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40223",
      "ports": {
        "bus": 40223
      },
      "params": {
        "Pnom": 0.5570999979972839,
        "Qnom": 0.14215075969696045,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40224",
      "ports": {
        "bus": 40224
      },
      "params": {
        "Pnom": 0.5570999979972839,
        "Qnom": 0.0797702893614769,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40225",
      "ports": {
        "bus": 40225
      },
      "params": {
        "Pnom": 0.4212000072002411,
        "Qnom": 0.3069467842578888,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40226",
      "ports": {
        "bus": 40226
      },
      "params": {
        "Pnom": 0.5255100131034851,
        "Qnom": 0.32512345910072327,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40227",
      "ports": {
        "bus": 40227
      },
      "params": {
        "Pnom": 0.5794199705123901,
        "Qnom": 0.09787797927856445,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40228",
      "ports": {
        "bus": 40228
      },
      "params": {
        "Pnom": 0.17733000312000513,
        "Qnom": 0.05995948216877878,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40229",
      "ports": {
        "bus": 40229
      },
      "params": {
        "Pnom": 0.2810699939727783,
        "Qnom": 0.10315864533185959,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40232",
      "ports": {
        "bus": 40232
      },
      "params": {
        "Pnom": 0.14894999563694,
        "Qnom": 0.06886856257915497,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40233",
      "ports": {
        "bus": 40233
      },
      "params": {
        "Pnom": 0.7434599995613098,
        "Qnom": 0.2001473605632782,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40234",
      "ports": {
        "bus": 40234
      },
      "params": {
        "Pnom": 0.5017349720001221,
        "Qnom": 0.058740049600601196,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40237",
      "ports": {
        "bus": 40237
      },
      "params": {
        "Pnom": 0.5017349720001221,
        "Qnom": 0.1026473268866539,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40239",
      "ports": {
        "bus": 40239
      },
      "params": {
        "Pnom": 0.49274998903274536,
        "Qnom": 0.1558772772550583,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40240",
      "ports": {
        "bus": 40240
      },
      "params": {
        "Pnom": 0.49274998903274536,
        "Qnom": 0.15541276335716248,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40241",
      "ports": {
        "bus": 40241
      },
      "params": {
        "Pnom": 0.3861300051212311,
        "Qnom": 0.011691092513501644,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40243",
      "ports": {
        "bus": 40243
      },
      "params": {
        "Pnom": 0.3861300051212311,
        "Qnom": 0.09187406301498413,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40245",
      "ports": {
        "bus": 40245
      },
      "params": {
        "Pnom": 0.6959249973297119,
        "Qnom": 0.11347930878400803,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40246",
      "ports": {
        "bus": 40246
      },
      "params": {
        "Pnom": 0.6959249973297119,
        "Qnom": 0.08464028686285019,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40248",
      "ports": {
        "bus": 40248
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.12938657402992249,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40249",
      "ports": {
        "bus": 40249
      },
      "params": {
        "Pnom": 0.08658000081777573,
        "Qnom": 0.0392598919570446,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40250",
      "ports": {
        "bus": 40250
      },
      "params": {
        "Pnom": 0.6144300103187561,
        "Qnom": 0.0800134614109993,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40252",
      "ports": {
        "bus": 40252
      },
      "params": {
        "Pnom": 0.6144300103187561,
        "Qnom": 0.3472171723842621,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40254",
      "ports": {
        "bus": 40254
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 2.2632319927215576,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40256",
      "ports": {
        "bus": 40256
      },
      "params": {
        "Pnom": 0.6869400143623352,
        "Qnom": 0.10420211404561996,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40258",
      "ports": {
        "bus": 40258
      },
      "params": {
        "Pnom": 0.4402799904346466,
        "Qnom": 0.10927364230155945,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40259",
      "ports": {
        "bus": 40259
      },
      "params": {
        "Pnom": 0.6319799870252609,
        "Qnom": 0.13743759877979755,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40260",
      "ports": {
        "bus": 40260
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 4.47043514251709,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40262",
      "ports": {
        "bus": 40262
      },
      "params": {
        "Pnom": 0.7003200054168701,
        "Qnom": 0.08256346732378006,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40264",
      "ports": {
        "bus": 40264
      },
      "params": {
        "Pnom": 0.0008399999933317304,
        "Qnom": 0.0002212011895608157,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40265",
      "ports": {
        "bus": 40265
      },
      "params": {
        "Pnom": 0.07880999892950058,
        "Qnom": 0.04676438868045807,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40266",
      "ports": {
        "bus": 40266
      },
      "params": {
        "Pnom": 0.5084400177001953,
        "Qnom": 0.25301507115364075,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40268",
      "ports": {
        "bus": 40268
      },
      "params": {
        "Pnom": 0.5084400177001953,
        "Qnom": 0.1083059087395668,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40269",
      "ports": {
        "bus": 40269
      },
      "params": {
        "Pnom": 0.5698950290679932,
        "Qnom": 0.1396532505750656,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40271",
      "ports": {
        "bus": 40271
      },
      "params": {
        "Pnom": 0.5698950290679932,
        "Qnom": 0.17590270936489105,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40272",
      "ports": {
        "bus": 40272
      },
      "params": {
        "Pnom": 0.5606399774551392,
        "Qnom": 0.2643321454524994,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40274",
      "ports": {
        "bus": 40274
      },
      "params": {
        "Pnom": 0.5606399774551392,
        "Qnom": 0.06874518096446991,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40278",
      "ports": {
        "bus": 40278
      },
      "params": {
        "Pnom": 0.5747100114822388,
        "Qnom": 0.18247216939926147,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40279",
      "ports": {
        "bus": 40279
      },
      "params": {
        "Pnom": 0.9822750091552734,
        "Qnom": 0.36878713965415955,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40281",
      "ports": {
        "bus": 40281
      },
      "params": {
        "Pnom": 0.9822750091552734,
        "Qnom": 0.5439953207969666,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40283",
      "ports": {
        "bus": 40283
      },
      "params": {
        "Pnom": 0.38604000210762024,
        "Qnom": 0.1143430843949318,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40285",
      "ports": {
        "bus": 40285
      },
      "params": {
        "Pnom": 0.38604000210762024,
        "Qnom": 0.027725497260689735,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40286",
      "ports": {
        "bus": 40286
      },
      "params": {
        "Pnom": 0.19470000267028809,
        "Qnom": 0.03125558793544769,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40287",
      "ports": {
        "bus": 40287
      },
      "params": {
        "Pnom": 0.041039999574422836,
        "Qnom": 0.01396964117884636,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40288",
      "ports": {
        "bus": 40288
      },
      "params": {
        "Pnom": 0.5044950246810913,
        "Qnom": 0.06357146799564362,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40289",
      "ports": {
        "bus": 40289
      },
      "params": {
        "Pnom": 0.5044950246810913,
        "Qnom": 0.15607163310050964,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40291",
      "ports": {
        "bus": 40291
      },
      "params": {
        "Pnom": 0.5409749746322632,
        "Qnom": 0.12345113605260849,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40296",
      "ports": {
        "bus": 40296
      },
      "params": {
        "Pnom": 0.5409749746322632,
        "Qnom": 0.15031957626342773,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40299",
      "ports": {
        "bus": 40299
      },
      "params": {
        "Pnom": 0.8421750068664551,
        "Qnom": 0.14706754684448242,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40301",
      "ports": {
        "bus": 40301
      },
      "params": {
        "Pnom": 0.8421750068664551,
        "Qnom": 0.6738259196281433,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40302",
      "ports": {
        "bus": 40302
      },
      "params": {
        "Pnom": 0.5114099979400635,
        "Qnom": 0.13699787855148315,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40303",
      "ports": {
        "bus": 40303
      },
      "params": {
        "Pnom": 0.6870149970054626,
        "Qnom": 0.13971439003944397,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40304",
      "ports": {
        "bus": 40304
      },
      "params": {
        "Pnom": 0.6870149970054626,
        "Qnom": 0.302673876285553,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40306",
      "ports": {
        "bus": 40306
      },
      "params": {
        "Pnom": 0.16152000427246094,
        "Qnom": 0.02949167601764202,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40307",
      "ports": {
        "bus": 40307
      },
      "params": {
        "Pnom": 0.4943700134754181,
        "Qnom": 0.13804173469543457,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40309",
      "ports": {
        "bus": 40309
      },
      "params": {
        "Pnom": 0.8602200150489807,
        "Qnom": 0.38716912269592285,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40310",
      "ports": {
        "bus": 40310
      },
      "params": {
        "Pnom": 0.8602200150489807,
        "Qnom": 0.32189345359802246,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40312",
      "ports": {
        "bus": 40312
      },
      "params": {
        "Pnom": 0.7300649881362915,
        "Qnom": 0.15777795016765594,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40313",
      "ports": {
        "bus": 40313
      },
      "params": {
        "Pnom": 0.7300649881362915,
        "Qnom": 0.2199680209159851,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40315",
      "ports": {
        "bus": 40315
      },
      "params": {
        "Pnom": 0.6721950173377991,
        "Qnom": 0.269991397857666,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40319",
      "ports": {
        "bus": 40319
      },
      "params": {
        "Pnom": 0.6721950173377991,
        "Qnom": 0.17933416366577148,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40320",
      "ports": {
        "bus": 40320
      },
      "params": {
        "Pnom": 0.5158500075340271,
        "Qnom": 0.1480359137058258,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40321",
      "ports": {
        "bus": 40321
      },
      "params": {
        "Pnom": 0.5158500075340271,
        "Qnom": 0.12011968344449997,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40322",
      "ports": {
        "bus": 40322
      },
      "params": {
        "Pnom": 0.3421800136566162,
        "Qnom": 0.11204294860363007,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40323",
      "ports": {
        "bus": 40323
      },
      "params": {
        "Pnom": 0.401324987411499,
        "Qnom": 0.16176189482212067,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40326",
      "ports": {
        "bus": 40326
      },
      "params": {
        "Pnom": 0.401324987411499,
        "Qnom": 0.019309189170598984,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40328",
      "ports": {
        "bus": 40328
      },
      "params": {
        "Pnom": 0.09153000265359879,
        "Qnom": 0.003614466404542327,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40330",
      "ports": {
        "bus": 40330
      },
      "params": {
        "Pnom": 0.4043999910354614,
        "Qnom": 0.048639893531799316,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40333",
      "ports": {
        "bus": 40333
      },
      "params": {
        "Pnom": 0.4043999910354614,
        "Qnom": 0.030762415379285812,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40334",
      "ports": {
        "bus": 40334
      },
      "params": {
        "Pnom": 0.15455999970436096,
        "Qnom": 0.02609366551041603,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40339",
      "ports": {
        "bus": 40339
      },
      "params": {
        "Pnom": 0.7002599835395813,
        "Qnom": 0.10377029329538345,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40340",
      "ports": {
        "bus": 40340
      },
      "params": {
        "Pnom": 0.5408400297164917,
        "Qnom": 0.1527024507522583,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40341",
      "ports": {
        "bus": 40341
      },
      "params": {
        "Pnom": 0.5408400297164917,
        "Qnom": 0.2558985650539398,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40342",
      "ports": {
        "bus": 40342
      },
      "params": {
        "Pnom": 0.47718000411987305,
        "Qnom": 0.0883178636431694,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40343",
      "ports": {
        "bus": 40343
      },
      "params": {
        "Pnom": 0.6419399976730347,
        "Qnom": 0.19783012568950653,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40344",
      "ports": {
        "bus": 40344
      },
      "params": {
        "Pnom": 0.6419399976730347,
        "Qnom": 0.3010229170322418,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40345",
      "ports": {
        "bus": 40345
      },
      "params": {
        "Pnom": 0.5591250061988831,
        "Qnom": -1.4450746774673462,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40347",
      "ports": {
        "bus": 40347
      },
      "params": {
        "Pnom": 0.5591250061988831,
        "Qnom": 0.043344032019376755,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40349",
      "ports": {
        "bus": 40349
      },
      "params": {
        "Pnom": 0.4473150074481964,
        "Qnom": 0.07743552327156067,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40353",
      "ports": {
        "bus": 40353
      },
      "params": {
        "Pnom": 0.4473150074481964,
        "Qnom": 0.13003356754779816,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40355",
      "ports": {
        "bus": 40355
      },
      "params": {
        "Pnom": 0.33959999680519104,
        "Qnom": 0.015970401465892792,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40357",
      "ports": {
        "bus": 40357
      },
      "params": {
        "Pnom": 0.6913800239562988,
        "Qnom": 0.22465555369853973,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40358",
      "ports": {
        "bus": 40358
      },
      "params": {
        "Pnom": 0.6913800239562988,
        "Qnom": 0.12803174555301666,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40359",
      "ports": {
        "bus": 40359
      },
      "params": {
        "Pnom": 0.14922000467777252,
        "Qnom": 0.039516378194093704,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40361",
      "ports": {
        "bus": 40361
      },
      "params": {
        "Pnom": 0.5469599962234497,
        "Qnom": 0.16520839929580688,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40362",
      "ports": {
        "bus": 40362
      },
      "params": {
        "Pnom": 0.5469599962234497,
        "Qnom": 0.22330576181411743,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40363",
      "ports": {
        "bus": 40363
      },
      "params": {
        "Pnom": 0.6492899805307388,
        "Qnom": 0.23211148125119507,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40365",
      "ports": {
        "bus": 40365
      },
      "params": {
        "Pnom": 0.5839499831199646,
        "Qnom": 0.15068002045154572,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40367",
      "ports": {
        "bus": 40367
      },
      "params": {
        "Pnom": 1.0471500158309937,
        "Qnom": 0.20014560222625732,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40369",
      "ports": {
        "bus": 40369
      },
      "params": {
        "Pnom": 1.0471500158309937,
        "Qnom": 0.4626586139202118,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40373",
      "ports": {
        "bus": 40373
      },
      "params": {
        "Pnom": 0.5590500235557556,
        "Qnom": 0.05744219571352005,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40375",
      "ports": {
        "bus": 40375
      },
      "params": {
        "Pnom": 0.5590500235557556,
        "Qnom": 0.1373860090970993,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40377",
      "ports": {
        "bus": 40377
      },
      "params": {
        "Pnom": 0.1471800059080124,
        "Qnom": 0.05776862055063248,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40378",
      "ports": {
        "bus": 40378
      },
      "params": {
        "Pnom": 0.5634599924087524,
        "Qnom": 0.1875307708978653,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40379",
      "ports": {
        "bus": 40379
      },
      "params": {
        "Pnom": 0.5634599924087524,
        "Qnom": 0.055916741490364075,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40380",
      "ports": {
        "bus": 40380
      },
      "params": {
        "Pnom": 0.6426600217819214,
        "Qnom": 0.05870009958744049,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40381",
      "ports": {
        "bus": 40381
      },
      "params": {
        "Pnom": 0.3382500112056732,
        "Qnom": 0.0813245177268982,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40383",
      "ports": {
        "bus": 40383
      },
      "params": {
        "Pnom": 0.533115029335022,
        "Qnom": 0.1465657502412796,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40385",
      "ports": {
        "bus": 40385
      },
      "params": {
        "Pnom": 0.533115029335022,
        "Qnom": 0.06554000079631805,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40386",
      "ports": {
        "bus": 40386
      },
      "params": {
        "Pnom": 0.34439998865127563,
        "Qnom": 0.0797261893749237,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40388",
      "ports": {
        "bus": 40388
      },
      "params": {
        "Pnom": 0.5536199808120728,
        "Qnom": 0.22069773077964783,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40389",
      "ports": {
        "bus": 40389
      },
      "params": {
        "Pnom": 0.5536199808120728,
        "Qnom": 0.20072676241397858,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40390",
      "ports": {
        "bus": 40390
      },
      "params": {
        "Pnom": 0.9132750034332275,
        "Qnom": 0.17308539152145386,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40391",
      "ports": {
        "bus": 40391
      },
      "params": {
        "Pnom": 0.9132750034332275,
        "Qnom": 0.17242558300495148,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40392",
      "ports": {
        "bus": 40392
      },
      "params": {
        "Pnom": 0.21047999523580074,
        "Qnom": 0.06086192652583122,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40394",
      "ports": {
        "bus": 40394
      },
      "params": {
        "Pnom": 0.47695499658584595,
        "Qnom": 0.10811594873666763,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40397",
      "ports": {
        "bus": 40397
      },
      "params": {
        "Pnom": 0.47695499658584595,
        "Qnom": 0.024014249444007874,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40399",
      "ports": {
        "bus": 40399
      },
      "params": {
        "Pnom": 0.7641299962997437,
        "Qnom": 0.29451486468315125,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40401",
      "ports": {
        "bus": 40401
      },
      "params": {
        "Pnom": 0.7641299962997437,
        "Qnom": 0.131330206990242,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40403",
      "ports": {
        "bus": 40403
      },
      "params": {
        "Pnom": 0.6805199980735779,
        "Qnom": 0.07930611819028854,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40404",
      "ports": {
        "bus": 40404
      },
      "params": {
        "Pnom": 0.5749800205230713,
        "Qnom": 0.18355664610862732,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40405",
      "ports": {
        "bus": 40405
      },
      "params": {
        "Pnom": 0.5749800205230713,
        "Qnom": 0.29020047187805176,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40406",
      "ports": {
        "bus": 40406
      },
      "params": {
        "Pnom": 0.5519850254058838,
        "Qnom": 0.19413088262081146,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40407",
      "ports": {
        "bus": 40407
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.621320366859436,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40408",
      "ports": {
        "bus": 40408
      },
      "params": {
        "Pnom": 0.5519850254058838,
        "Qnom": 0.1275067776441574,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40409",
      "ports": {
        "bus": 40409
      },
      "params": {
        "Pnom": 0.7502099871635437,
        "Qnom": 0.2592712640762329,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40410",
      "ports": {
        "bus": 40410
      },
      "params": {
        "Pnom": 0.7502099871635437,
        "Qnom": 0.20268012583255768,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40411",
      "ports": {
        "bus": 40411
      },
      "params": {
        "Pnom": 0.13628999888896942,
        "Qnom": 0.03319760039448738,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40412",
      "ports": {
        "bus": 40412
      },
      "params": {
        "Pnom": 0.40468499064445496,
        "Qnom": 0.16629095375537872,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40413",
      "ports": {
        "bus": 40413
      },
      "params": {
        "Pnom": 0.40468499064445496,
        "Qnom": 0.1113646924495697,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40414",
      "ports": {
        "bus": 40414
      },
      "params": {
        "Pnom": 0.6443700194358826,
        "Qnom": 0.1343768686056137,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40416",
      "ports": {
        "bus": 40416
      },
      "params": {
        "Pnom": 0.5978699922561646,
        "Qnom": 0.1842375099658966,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40417",
      "ports": {
        "bus": 40417
      },
      "params": {
        "Pnom": 0.5978699922561646,
        "Qnom": 0.38720136880874634,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40418",
      "ports": {
        "bus": 40418
      },
      "params": {
        "Pnom": 0.49731001257896423,
        "Qnom": 0.23959054052829742,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40420",
      "ports": {
        "bus": 40420
      },
      "params": {
        "Pnom": 0.49731001257896423,
        "Qnom": 0.17088468372821808,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40421",
      "ports": {
        "bus": 40421
      },
      "params": {
        "Pnom": 0.32030999660491943,
        "Qnom": 0.07035166025161743,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40422",
      "ports": {
        "bus": 40422
      },
      "params": {
        "Pnom": 0.021090000867843628,
        "Qnom": 0.004376805387437344,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40423",
      "ports": {
        "bus": 40423
      },
      "params": {
        "Pnom": 0.14417999982833862,
        "Qnom": 0.0021282576490193605,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40425",
      "ports": {
        "bus": 40425
      },
      "params": {
        "Pnom": 0.19386000314261764,
        "Qnom": 0.09400235462817363,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40427",
      "ports": {
        "bus": 40427
      },
      "params": {
        "Pnom": 0.6116399765014648,
        "Qnom": 0.05330747365951538,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40428",
      "ports": {
        "bus": 40428
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.5040428042411804,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40429",
      "ports": {
        "bus": 40429
      },
      "params": {
        "Pnom": 0.6116399765014648,
        "Qnom": 0.11092277616262436,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40430",
      "ports": {
        "bus": 40430
      },
      "params": {
        "Pnom": 0.5606549978256226,
        "Qnom": 0.11694424599409103,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40432",
      "ports": {
        "bus": 40432
      },
      "params": {
        "Pnom": 0.5606549978256226,
        "Qnom": 0.16405145823955536,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40434",
      "ports": {
        "bus": 40434
      },
      "params": {
        "Pnom": 0.7330499887466431,
        "Qnom": 0.2868656814098358,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40435",
      "ports": {
        "bus": 40435
      },
      "params": {
        "Pnom": 0.7330499887466431,
        "Qnom": 0.10065736621618271,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40438",
      "ports": {
        "bus": 40438
      },
      "params": {
        "Pnom": 0.6711599826812744,
        "Qnom": 0.24153228104114532,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40441",
      "ports": {
        "bus": 40441
      },
      "params": {
        "Pnom": 0.6711599826812744,
        "Qnom": 0.06391551345586777,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40442",
      "ports": {
        "bus": 40442
      },
      "params": {
        "Pnom": 0.7347599864006042,
        "Qnom": 0.5688138604164124,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40444",
      "ports": {
        "bus": 40444
      },
      "params": {
        "Pnom": 0.20162999629974365,
        "Qnom": 0.12358146905899048,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40447",
      "ports": {
        "bus": 40447
      },
      "params": {
        "Pnom": 0.5214300155639648,
        "Qnom": 0.05284825339913368,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40448",
      "ports": {
        "bus": 40448
      },
      "params": {
        "Pnom": 0.5214300155639648,
        "Qnom": 0.05776877701282501,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40449",
      "ports": {
        "bus": 40449
      },
      "params": {
        "Pnom": 0.47889000177383423,
        "Qnom": 0.05977627635002136,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40452",
      "ports": {
        "bus": 40452
      },
      "params": {
        "Pnom": 0.4225200116634369,
        "Qnom": 0.12967905402183533,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40454",
      "ports": {
        "bus": 40454
      },
      "params": {
        "Pnom": 0.4225200116634369,
        "Qnom": 0.02905592881143093,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40455",
      "ports": {
        "bus": 40455
      },
      "params": {
        "Pnom": 0.08846999704837799,
        "Qnom": 0.014874176122248173,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40456",
      "ports": {
        "bus": 40456
      },
      "params": {
        "Pnom": 0.5559599986299872,
        "Qnom": 0.06543269054964185,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40457",
      "ports": {
        "bus": 40457
      },
      "params": {
        "Pnom": 0.550665020942688,
        "Qnom": 0.07646114379167557,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40458",
      "ports": {
        "bus": 40458
      },
      "params": {
        "Pnom": 0.550665020942688,
        "Qnom": 0.08505041152238846,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40460",
      "ports": {
        "bus": 40460
      },
      "params": {
        "Pnom": 0.4446899890899658,
        "Qnom": 0.07640337944030762,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40461",
      "ports": {
        "bus": 40461
      },
      "params": {
        "Pnom": 0.06333000212907791,
        "Qnom": -0.08718498982489109,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40462",
      "ports": {
        "bus": 40462
      },
      "params": {
        "Pnom": 0.5252249836921692,
        "Qnom": 0.06525804847478867,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40463",
      "ports": {
        "bus": 40463
      },
      "params": {
        "Pnom": 0.5252249836921692,
        "Qnom": 0.08448288589715958,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40464",
      "ports": {
        "bus": 40464
      },
      "params": {
        "Pnom": 0.6365699768066406,
        "Qnom": 0.15592195093631744,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40466",
      "ports": {
        "bus": 40466
      },
      "params": {
        "Pnom": 0.05823000147938728,
        "Qnom": 0.012097134254872799,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40467",
      "ports": {
        "bus": 40467
      },
      "params": {
        "Pnom": 0.32013000827282667,
        "Qnom": 0.1538459211587906,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40469",
      "ports": {
        "bus": 40469
      },
      "params": {
        "Pnom": 0.06317999958992004,
        "Qnom": 0.01414508931338787,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40470",
      "ports": {
        "bus": 40470
      },
      "params": {
        "Pnom": 0.4524900019168854,
        "Qnom": 0.0325254425406456,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40471",
      "ports": {
        "bus": 40471
      },
      "params": {
        "Pnom": 0.5619299781974405,
        "Qnom": 0.09152556420303881,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40473",
      "ports": {
        "bus": 40473
      },
      "params": {
        "Pnom": 0.5600699782371521,
        "Qnom": 0.23175138235092163,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40474",
      "ports": {
        "bus": 40474
      },
      "params": {
        "Pnom": 0.15087000071071088,
        "Qnom": 0.02650739930686541,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40475",
      "ports": {
        "bus": 40475
      },
      "params": {
        "Pnom": 0.3375000059604645,
        "Qnom": 0.13922065496444702,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40476",
      "ports": {
        "bus": 40476
      },
      "params": {
        "Pnom": 0.3673799932003021,
        "Qnom": 0.07004634290933609,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40478",
      "ports": {
        "bus": 40478
      },
      "params": {
        "Pnom": 0.6563100218772888,
        "Qnom": 0.11008664220571518,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40479",
      "ports": {
        "bus": 40479
      },
      "params": {
        "Pnom": 0.5033400058746338,
        "Qnom": 0.12796223163604736,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40481",
      "ports": {
        "bus": 40481
      },
      "params": {
        "Pnom": 0.5033400058746338,
        "Qnom": 0.07460826635360718,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40483",
      "ports": {
        "bus": 40483
      },
      "params": {
        "Pnom": 0.06837000139057636,
        "Qnom": 0.012311473488807678,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40484",
      "ports": {
        "bus": 40484
      },
      "params": {
        "Pnom": 0.4371599853038788,
        "Qnom": 0.4138690233230591,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40485",
      "ports": {
        "bus": 40485
      },
      "params": {
        "Pnom": 0.4371599853038788,
        "Qnom": 0.16142433881759644,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40487",
      "ports": {
        "bus": 40487
      },
      "params": {
        "Pnom": 0.08787000365555286,
        "Qnom": 0.03116996749304235,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40489",
      "ports": {
        "bus": 40489
      },
      "params": {
        "Pnom": 0.2337000072002411,
        "Qnom": 0.07455074787139893,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40490",
      "ports": {
        "bus": 40490
      },
      "params": {
        "Pnom": 0.08615999668836594,
        "Qnom": 0.014915093779563904,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40491",
      "ports": {
        "bus": 40491
      },
      "params": {
        "Pnom": 0.5096399784088135,
        "Qnom": 0.11009388417005539,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40493",
      "ports": {
        "bus": 40493
      },
      "params": {
        "Pnom": 0.3406200110912323,
        "Qnom": 0.04360762983560562,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40494",
      "ports": {
        "bus": 40494
      },
      "params": {
        "Pnom": 0.5550900101661682,
        "Qnom": 0.267825722694397,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40495",
      "ports": {
        "bus": 40495
      },
      "params": {
        "Pnom": 0.5550900101661682,
        "Qnom": 0.11008939892053604,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40496",
      "ports": {
        "bus": 40496
      },
      "params": {
        "Pnom": 0.18975000083446503,
        "Qnom": 0.05431327968835831,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40497",
      "ports": {
        "bus": 40497
      },
      "params": {
        "Pnom": 0.37817999720573425,
        "Qnom": 0.07485867291688919,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40498",
      "ports": {
        "bus": 40498
      },
      "params": {
        "Pnom": 0.37817999720573425,
        "Qnom": 0.0965522974729538,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40499",
      "ports": {
        "bus": 40499
      },
      "params": {
        "Pnom": 0.06932999938726425,
        "Qnom": 0.014152659103274345,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40501",
      "ports": {
        "bus": 40501
      },
      "params": {
        "Pnom": 0.6458550095558167,
        "Qnom": 0.014741304330527782,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40502",
      "ports": {
        "bus": 40502
      },
      "params": {
        "Pnom": 0.6458550095558167,
        "Qnom": 0.2864498794078827,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40503",
      "ports": {
        "bus": 40503
      },
      "params": {
        "Pnom": 0.4949699938297272,
        "Qnom": 0.03358341008424759,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40504",
      "ports": {
        "bus": 40504
      },
      "params": {
        "Pnom": 0.49787999386899173,
        "Qnom": 0.12008703290484846,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40505",
      "ports": {
        "bus": 40505
      },
      "params": {
        "Pnom": 0.624959971755743,
        "Qnom": 0.06636284140404314,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40506",
      "ports": {
        "bus": 40506
      },
      "params": {
        "Pnom": 0.0698700025677681,
        "Qnom": 0.032681744545698166,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40507",
      "ports": {
        "bus": 40507
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.42902103066444397,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40508",
      "ports": {
        "bus": 40508
      },
      "params": {
        "Pnom": 0.707040011882782,
        "Qnom": 0.26131442189216614,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40515",
      "ports": {
        "bus": 40515
      },
      "params": {
        "Pnom": 0.7522649765014648,
        "Qnom": 0.18619535863399506,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40516",
      "ports": {
        "bus": 40516
      },
      "params": {
        "Pnom": 0.7522649765014648,
        "Qnom": 0.061722733080387115,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40518",
      "ports": {
        "bus": 40518
      },
      "params": {
        "Pnom": 0.8628150224685669,
        "Qnom": 0.24408408999443054,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40519",
      "ports": {
        "bus": 40519
      },
      "params": {
        "Pnom": 0.8628150224685669,
        "Qnom": 0.24180474877357483,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40520",
      "ports": {
        "bus": 40520
      },
      "params": {
        "Pnom": 0.5354400277137756,
        "Qnom": -1.3608940988779068,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40521",
      "ports": {
        "bus": 40521
      },
      "params": {
        "Pnom": 0.463934987783432,
        "Qnom": 0.1611374169588089,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40524",
      "ports": {
        "bus": 40524
      },
      "params": {
        "Pnom": 0.463934987783432,
        "Qnom": 0.10091038048267365,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40525",
      "ports": {
        "bus": 40525
      },
      "params": {
        "Pnom": 0.4532099962234497,
        "Qnom": 0.028421694412827492,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40526",
      "ports": {
        "bus": 40526
      },
      "params": {
        "Pnom": 0.14948999881744385,
        "Qnom": 0.06399530172348022,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40527",
      "ports": {
        "bus": 40527
      },
      "params": {
        "Pnom": 0.45026999711990356,
        "Qnom": 0.05800927057862282,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40528",
      "ports": {
        "bus": 40528
      },
      "params": {
        "Pnom": 0.6598349809646606,
        "Qnom": 0.14887455105781555,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40529",
      "ports": {
        "bus": 40529
      },
      "params": {
        "Pnom": 0.6598349809646606,
        "Qnom": 0.3815452456474304,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40531",
      "ports": {
        "bus": 40531
      },
      "params": {
        "Pnom": 0.6218100190162659,
        "Qnom": 0.09569020569324493,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40533",
      "ports": {
        "bus": 40533
      },
      "params": {
        "Pnom": 0.05406000092625618,
        "Qnom": 0.011178486049175262,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40534",
      "ports": {
        "bus": 40534
      },
      "params": {
        "Pnom": 0.8281350135803223,
        "Qnom": 0.09549728035926819,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40535",
      "ports": {
        "bus": 40535
      },
      "params": {
        "Pnom": 0.8478750139474869,
        "Qnom": 0.20414916146546602,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40536",
      "ports": {
        "bus": 40536
      },
      "params": {
        "Pnom": 0.4927949905395508,
        "Qnom": 0.06997005641460419,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40537",
      "ports": {
        "bus": 40537
      },
      "params": {
        "Pnom": 0.4927949905395508,
        "Qnom": 0.22592879831790924,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40539",
      "ports": {
        "bus": 40539
      },
      "params": {
        "Pnom": 0.6948899812996387,
        "Qnom": 0.07191752875223756,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40540",
      "ports": {
        "bus": 40540
      },
      "params": {
        "Pnom": 0.4105049967765808,
        "Qnom": 0.12893356382846832,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40542",
      "ports": {
        "bus": 40542
      },
      "params": {
        "Pnom": 0.4105049967765808,
        "Qnom": 0.040452755987644196,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40543",
      "ports": {
        "bus": 40543
      },
      "params": {
        "Pnom": 0.6916199922561646,
        "Qnom": 0.23264357447624207,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40544",
      "ports": {
        "bus": 40544
      },
      "params": {
        "Pnom": 0.5355449914932251,
        "Qnom": 0.14428746700286865,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40546",
      "ports": {
        "bus": 40546
      },
      "params": {
        "Pnom": 0.5355449914932251,
        "Qnom": 0.10825251787900925,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40549",
      "ports": {
        "bus": 40549
      },
      "params": {
        "Pnom": 0.1356000006198883,
        "Qnom": 0.03281751275062561,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40551",
      "ports": {
        "bus": 40551
      },
      "params": {
        "Pnom": 0.4899899959564209,
        "Qnom": 0.029070813208818436,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40552",
      "ports": {
        "bus": 40552
      },
      "params": {
        "Pnom": 0.4899899959564209,
        "Qnom": 0.12287011742591858,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40553",
      "ports": {
        "bus": 40553
      },
      "params": {
        "Pnom": 0.6187649965286255,
        "Qnom": 0.06397514790296555,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40556",
      "ports": {
        "bus": 40556
      },
      "params": {
        "Pnom": 0.6187649965286255,
        "Qnom": 0.11769192665815353,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40558",
      "ports": {
        "bus": 40558
      },
      "params": {
        "Pnom": 0.08940000087022781,
        "Qnom": 0.0164366252720356,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40559",
      "ports": {
        "bus": 40559
      },
      "params": {
        "Pnom": 0.531059980392456,
        "Qnom": 0.26847460865974426,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40561",
      "ports": {
        "bus": 40561
      },
      "params": {
        "Pnom": 0.7263299718033522,
        "Qnom": 0.29865662462543696,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40563",
      "ports": {
        "bus": 40563
      },
      "params": {
        "Pnom": 0.8165850043296814,
        "Qnom": 0.03953029215335846,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40564",
      "ports": {
        "bus": 40564
      },
      "params": {
        "Pnom": 0.8165850043296814,
        "Qnom": 0.1575252115726471,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40565",
      "ports": {
        "bus": 40565
      },
      "params": {
        "Pnom": 0.12752999365329742,
        "Qnom": 0.02665581926703453,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40567",
      "ports": {
        "bus": 40567
      },
      "params": {
        "Pnom": 0.12218999862670898,
        "Qnom": 0.059837039560079575,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40569",
      "ports": {
        "bus": 40569
      },
      "params": {
        "Pnom": 0.6917399764060974,
        "Qnom": 0.14726509153842926,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40570",
      "ports": {
        "bus": 40570
      },
      "params": {
        "Pnom": 0.40035000443458557,
        "Qnom": 0.1698577105998993,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40571",
      "ports": {
        "bus": 40571
      },
      "params": {
        "Pnom": 0.5426099896430969,
        "Qnom": 0.22417935729026794,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40572",
      "ports": {
        "bus": 40572
      },
      "params": {
        "Pnom": 0.574845016002655,
        "Qnom": 0.12710127234458923,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40574",
      "ports": {
        "bus": 40574
      },
      "params": {
        "Pnom": 0.574845016002655,
        "Qnom": 0.0837041586637497,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40575",
      "ports": {
        "bus": 40575
      },
      "params": {
        "Pnom": 0.5709599852561951,
        "Qnom": 0.3659890592098236,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40577",
      "ports": {
        "bus": 40577
      },
      "params": {
        "Pnom": 0.04121999815106392,
        "Qnom": 0.014039509929716587,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40579",
      "ports": {
        "bus": 40579
      },
      "params": {
        "Pnom": 0.04278000071644783,
        "Qnom": 0.011278199031949043,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40580",
      "ports": {
        "bus": 40580
      },
      "params": {
        "Pnom": 0.08250000327825546,
        "Qnom": 0.018623640527948737,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40583",
      "ports": {
        "bus": 40583
      },
      "params": {
        "Pnom": 0.44909998774528503,
        "Qnom": 0.05023026838898659,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40586",
      "ports": {
        "bus": 40586
      },
      "params": {
        "Pnom": 0.6525899767875671,
        "Qnom": 0.15368686616420746,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40589",
      "ports": {
        "bus": 40589
      },
      "params": {
        "Pnom": 0.0580499991774559,
        "Qnom": 0.018431786447763443,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40591",
      "ports": {
        "bus": 40591
      },
      "params": {
        "Pnom": 0.16065000370144844,
        "Qnom": 0.043099711649119854,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40592",
      "ports": {
        "bus": 40592
      },
      "params": {
        "Pnom": 0.053939998149871826,
        "Qnom": 0.025835951790213585,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40593",
      "ports": {
        "bus": 40593
      },
      "params": {
        "Pnom": 0.04400999844074249,
        "Qnom": 0.012336228042840958,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40595",
      "ports": {
        "bus": 40595
      },
      "params": {
        "Pnom": 0.1488899984396994,
        "Qnom": 0.04101692792028189,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40597",
      "ports": {
        "bus": 40597
      },
      "params": {
        "Pnom": 0.1437000036239624,
        "Qnom": -0.23826491786167026,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40598",
      "ports": {
        "bus": 40598
      },
      "params": {
        "Pnom": 0.2839199900627136,
        "Qnom": 0.0425291433930397,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40599",
      "ports": {
        "bus": 40599
      },
      "params": {
        "Pnom": 0.1680299937725067,
        "Qnom": 0.017006976529955864,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40600",
      "ports": {
        "bus": 40600
      },
      "params": {
        "Pnom": 0.05400000140070915,
        "Qnom": 0.01831834949553013,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40602",
      "ports": {
        "bus": 40602
      },
      "params": {
        "Pnom": 0.04362000152468681,
        "Qnom": 0.006057565566152334,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40603",
      "ports": {
        "bus": 40603
      },
      "params": {
        "Pnom": 0.1959299985319376,
        "Qnom": 0.03787285229191184,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40606",
      "ports": {
        "bus": 40606
      },
      "params": {
        "Pnom": 0.09588000178337097,
        "Qnom": 0.04438130557537079,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40608",
      "ports": {
        "bus": 40608
      },
      "params": {
        "Pnom": 0.04526999965310097,
        "Qnom": 0.021292682737112045,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40611",
      "ports": {
        "bus": 40611
      },
      "params": {
        "Pnom": 0.23532000184059143,
        "Qnom": 0.04506292939186096,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40614",
      "ports": {
        "bus": 40614
      },
      "params": {
        "Pnom": 0.16074000298976898,
        "Qnom": 0.07102677971124649,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40615",
      "ports": {
        "bus": 40615
      },
      "params": {
        "Pnom": 0.2823899984359741,
        "Qnom": 0.1007387638092041,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40616",
      "ports": {
        "bus": 40616
      },
      "params": {
        "Pnom": 0.45837000012397766,
        "Qnom": 0.15060719847679138,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40618",
      "ports": {
        "bus": 40618
      },
      "params": {
        "Pnom": 0.06207000091671944,
        "Qnom": 0.01389643456786871,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40621",
      "ports": {
        "bus": 40621
      },
      "params": {
        "Pnom": 0.11360999755561352,
        "Qnom": 0.03217464592307806,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40622",
      "ports": {
        "bus": 40622
      },
      "params": {
        "Pnom": 0.5209050178527832,
        "Qnom": 0.30910417437553406,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40623",
      "ports": {
        "bus": 40623
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 3.0609230995178223,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40624",
      "ports": {
        "bus": 40624
      },
      "params": {
        "Pnom": 0.5209050178527832,
        "Qnom": 0.24159976840019226,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40628",
      "ports": {
        "bus": 40628
      },
      "params": {
        "Pnom": 0.12147000059485435,
        "Qnom": 0.03437620121985674,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40629",
      "ports": {
        "bus": 40629
      },
      "params": {
        "Pnom": 0.18128999508917332,
        "Qnom": 0.07929867540951818,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40630",
      "ports": {
        "bus": 40630
      },
      "params": {
        "Pnom": 0.14921999908983707,
        "Qnom": 0.07585618877783418,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40631",
      "ports": {
        "bus": 40631
      },
      "params": {
        "Pnom": 0.002400000113993883,
        "Qnom": 1.112544698495185,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40632",
      "ports": {
        "bus": 40632
      },
      "params": {
        "Pnom": 0.2291399985551834,
        "Qnom": 0.0700196921825409,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40633",
      "ports": {
        "bus": 40633
      },
      "params": {
        "Pnom": 0.0053400001488626,
        "Qnom": 0.0008503276039846241,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40635",
      "ports": {
        "bus": 40635
      },
      "params": {
        "Pnom": 0.05567999929189682,
        "Qnom": 0.008227577432990074,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40637",
      "ports": {
        "bus": 40637
      },
      "params": {
        "Pnom": 0.05919000133872032,
        "Qnom": 0.017831016331911087,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40639",
      "ports": {
        "bus": 40639
      },
      "params": {
        "Pnom": 0.5162100195884705,
        "Qnom": -0.04794114828109741,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40641",
      "ports": {
        "bus": 40641
      },
      "params": {
        "Pnom": 0.12690000236034393,
        "Qnom": 0.06641613552346826,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40642",
      "ports": {
        "bus": 40642
      },
      "params": {
        "Pnom": 0.3061799928545952,
        "Qnom": 0.07013690378516912,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40643",
      "ports": {
        "bus": 40643
      },
      "params": {
        "Pnom": 0.31220998987555504,
        "Qnom": 0.0645875227637589,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40644",
      "ports": {
        "bus": 40644
      },
      "params": {
        "Pnom": 0.24966000020503998,
        "Qnom": 0.04399282485246658,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40646",
      "ports": {
        "bus": 40646
      },
      "params": {
        "Pnom": 0.05378999933600426,
        "Qnom": 0.023714184761047363,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40647",
      "ports": {
        "bus": 40647
      },
      "params": {
        "Pnom": 0.27987000346183777,
        "Qnom": 0.05770308990031481,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40648",
      "ports": {
        "bus": 40648
      },
      "params": {
        "Pnom": 0.17462999746203423,
        "Qnom": 0.02828944195061922,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40651",
      "ports": {
        "bus": 40651
      },
      "params": {
        "Pnom": 0.055229999125003815,
        "Qnom": 0.015804834169102833,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40652",
      "ports": {
        "bus": 40652
      },
      "params": {
        "Pnom": 0.21800999192055315,
        "Qnom": 0.04819870987557806,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40654",
      "ports": {
        "bus": 40654
      },
      "params": {
        "Pnom": 0.2304600030183792,
        "Qnom": 0.09498685598373413,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40655",
      "ports": {
        "bus": 40655
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 4.011237144470215,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40656",
      "ports": {
        "bus": 40656
      },
      "params": {
        "Pnom": 0.32142001390457153,
        "Qnom": 0.042045753449201584,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40657",
      "ports": {
        "bus": 40657
      },
      "params": {
        "Pnom": 0.04329000040888786,
        "Qnom": 0.013828427530825138,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40658",
      "ports": {
        "bus": 40658
      },
      "params": {
        "Pnom": 0.08049000054597855,
        "Qnom": 0.012333963066339493,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40659",
      "ports": {
        "bus": 40659
      },
      "params": {
        "Pnom": 0.12452999874949455,
        "Qnom": 0.03362393844872713,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40661",
      "ports": {
        "bus": 40661
      },
      "params": {
        "Pnom": 0.08463000133633614,
        "Qnom": 0.009932730346918106,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40662",
      "ports": {
        "bus": 40662
      },
      "params": {
        "Pnom": 0.07013999670743942,
        "Qnom": 0.020847631618380547,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40663",
      "ports": {
        "bus": 40663
      },
      "params": {
        "Pnom": 0.04391999915242195,
        "Qnom": 0.017417199909687042,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40664",
      "ports": {
        "bus": 40664
      },
      "params": {
        "Pnom": 0.08951999852433801,
        "Qnom": 0.022574660397367552,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40665",
      "ports": {
        "bus": 40665
      },
      "params": {
        "Pnom": 0.08622000366449356,
        "Qnom": 0.003574454691261053,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40666",
      "ports": {
        "bus": 40666
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.60499906539917,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40667",
      "ports": {
        "bus": 40667
      },
      "params": {
        "Pnom": 0.5677499771118164,
        "Qnom": 0.07709559798240662,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40668",
      "ports": {
        "bus": 40668
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 3.800800323486328,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40669",
      "ports": {
        "bus": 40669
      },
      "params": {
        "Pnom": 0.5903099775314331,
        "Qnom": 0.045822154730558395,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40673",
      "ports": {
        "bus": 40673
      },
      "params": {
        "Pnom": 0.0709799975156784,
        "Qnom": 0.004251739010214806,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40674",
      "ports": {
        "bus": 40674
      },
      "params": {
        "Pnom": 0.09950999915599823,
        "Qnom": 0.017335623502731323,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40676",
      "ports": {
        "bus": 40676
      },
      "params": {
        "Pnom": 0.17690999805927277,
        "Qnom": 0.01222338224761188,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40678",
      "ports": {
        "bus": 40678
      },
      "params": {
        "Pnom": 0.1287900060415268,
        "Qnom": 0.050051283091306686,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40680",
      "ports": {
        "bus": 40680
      },
      "params": {
        "Pnom": 0.07020000368356705,
        "Qnom": 0.013926236890256405,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40682",
      "ports": {
        "bus": 40682
      },
      "params": {
        "Pnom": 0.06270000338554382,
        "Qnom": 0.02643972635269165,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40683",
      "ports": {
        "bus": 40683
      },
      "params": {
        "Pnom": 0.0731699988245964,
        "Qnom": 0.020847782492637634,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40685",
      "ports": {
        "bus": 40685
      },
      "params": {
        "Pnom": 0.03962999954819679,
        "Qnom": 0.007746243383735418,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40686",
      "ports": {
        "bus": 40686
      },
      "params": {
        "Pnom": 0.1333800032734871,
        "Qnom": 0.029402147978544235,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40687",
      "ports": {
        "bus": 40687
      },
      "params": {
        "Pnom": 0.03801000118255615,
        "Qnom": 0.008953035809099674,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40688",
      "ports": {
        "bus": 40688
      },
      "params": {
        "Pnom": 0.07763999700546265,
        "Qnom": 0.018888479098677635,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40689",
      "ports": {
        "bus": 40689
      },
      "params": {
        "Pnom": 0.23030999675393105,
        "Qnom": 0.07985520362854004,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40691",
      "ports": {
        "bus": 40691
      },
      "params": {
        "Pnom": 0.08004000037908554,
        "Qnom": 0.012562310323119164,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40692",
      "ports": {
        "bus": 40692
      },
      "params": {
        "Pnom": 0.13436999917030334,
        "Qnom": 0.047940444201231,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40698",
      "ports": {
        "bus": 40698
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.7775936126708984,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40699",
      "ports": {
        "bus": 40699
      },
      "params": {
        "Pnom": 0.02370000071823597,
        "Qnom": 0.005723785609006882,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40700",
      "ports": {
        "bus": 40700
      },
      "params": {
        "Pnom": -0.9591000080108643,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40701",
      "ports": {
        "bus": 40701
      },
      "params": {
        "Pnom": -0.9096561074256897,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40702",
      "ports": {
        "bus": 40702
      },
      "params": {
        "Pnom": -1.159000039100647,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40713",
      "ports": {
        "bus": 40713
      },
      "params": {
        "Pnom": 0.017489999532699585,
        "Qnom": 0.27801207517040893,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40715",
      "ports": {
        "bus": 40715
      },
      "params": {
        "Pnom": -0.6341999769210815,
        "Qnom": -0.21130000054836273,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40721",
      "ports": {
        "bus": 40721
      },
      "params": {
        "Pnom": -0.09991162270307541,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40727",
      "ports": {
        "bus": 40727
      },
      "params": {
        "Pnom": 0.09978000074625015,
        "Qnom": 0.03685830067843199,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40729",
      "ports": {
        "bus": 40729
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 3.484199047088623,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40747",
      "ports": {
        "bus": 40747
      },
      "params": {
        "Pnom": -0.13600000739097595,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40749",
      "ports": {
        "bus": 40749
      },
      "params": {
        "Pnom": 0.006659999955445528,
        "Qnom": 0.0017624215688556433,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40760",
      "ports": {
        "bus": 40760
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 7.463466644287109,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40765",
      "ports": {
        "bus": 40765
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 5.451695442199707,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40767",
      "ports": {
        "bus": 40767
      },
      "params": {
        "Pnom": 0.047279998660087585,
        "Qnom": 0.008501047268509865,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40774",
      "ports": {
        "bus": 40774
      },
      "params": {
        "Pnom": -0.15348492562770844,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40775",
      "ports": {
        "bus": 40775
      },
      "params": {
        "Pnom": 0.037470001727342606,
        "Qnom": 0.004925370682030916,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40777",
      "ports": {
        "bus": 40777
      },
      "params": {
        "Pnom": 0.0225600004196167,
        "Qnom": 0.005720776040107012,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40778",
      "ports": {
        "bus": 40778
      },
      "params": {
        "Pnom": -0.39826057851314545,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40779",
      "ports": {
        "bus": 40779
      },
      "params": {
        "Pnom": -0.5081999897956848,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40780",
      "ports": {
        "bus": 40780
      },
      "params": {
        "Pnom": -0.20340481400489807,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40782",
      "ports": {
        "bus": 40782
      },
      "params": {
        "Pnom": -0.5527904629707336,
        "Qnom": -0.13418999314308167,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40790",
      "ports": {
        "bus": 40790
      },
      "params": {
        "Pnom": -0.12476832419633865,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40793",
      "ports": {
        "bus": 40793
      },
      "params": {
        "Pnom": -0.7488608062267303,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40808",
      "ports": {
        "bus": 40808
      },
      "params": {
        "Pnom": -0.15309633314609528,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40809",
      "ports": {
        "bus": 40809
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.7208576798439026,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40819",
      "ports": {
        "bus": 40819
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 4.388034820556641,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40833",
      "ports": {
        "bus": 40833
      },
      "params": {
        "Pnom": -0.05427652969956398,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40834",
      "ports": {
        "bus": 40834
      },
      "params": {
        "Pnom": -0.1031000018119812,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40840",
      "ports": {
        "bus": 40840
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -2.1473605632781982,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40849",
      "ports": {
        "bus": 40849
      },
      "params": {
        "Pnom": -1.1909288167953491,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40873",
      "ports": {
        "bus": 40873
      },
      "params": {
        "Pnom": -0.20000000298023224,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40875",
      "ports": {
        "bus": 40875
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 4.204699516296387,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40890",
      "ports": {
        "bus": 40890
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.6748393774032593,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40898",
      "ports": {
        "bus": 40898
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 7.299374103546143,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40919",
      "ports": {
        "bus": 40919
      },
      "params": {
        "Pnom": -0.0939917266368866,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40921",
      "ports": {
        "bus": 40921
      },
      "params": {
        "Pnom": -0.06672465056180954,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40922",
      "ports": {
        "bus": 40922
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 4.272272109985352,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40931",
      "ports": {
        "bus": 40931
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 10.677552223205566,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40947",
      "ports": {
        "bus": 40947
      },
      "params": {
        "Pnom": -0.4923163652420044,
        "Qnom": 0.09374400228261948,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40956",
      "ports": {
        "bus": 40956
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.6450222730636597,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40966",
      "ports": {
        "bus": 40966
      },
      "params": {
        "Pnom": -0.0762767493724823,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40967",
      "ports": {
        "bus": 40967
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.8478334546089172,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40976",
      "ports": {
        "bus": 40976
      },
      "params": {
        "Pnom": -0.10999999940395355,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40977",
      "ports": {
        "bus": 40977
      },
      "params": {
        "Pnom": -0.07800000160932541,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40979",
      "ports": {
        "bus": 40979
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 3.3141469955444336,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40996",
      "ports": {
        "bus": 40996
      },
      "params": {
        "Pnom": -0.099675253033638,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_40997",
      "ports": {
        "bus": 40997
      },
      "params": {
        "Pnom": -0.15609806776046753,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_41005",
      "ports": {
        "bus": 41005
      },
      "params": {
        "Pnom": -0.11599999666213989,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_41006",
      "ports": {
        "bus": 41006
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 3.2512199878692627,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_41016",
      "ports": {
        "bus": 41016
      },
      "params": {
        "Pnom": -0.11819377541542053,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_41017",
      "ports": {
        "bus": 41017
      },
      "params": {
        "Pnom": -0.07278472930192947,
        "Qnom": 0.014399999752640724,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50000",
      "ports": {
        "bus": 50000
      },
      "params": {
        "Pnom": 0.0734499990940094,
        "Qnom": 0.01653689332306385,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50001",
      "ports": {
        "bus": 50001
      },
      "params": {
        "Pnom": 0.2047239989042282,
        "Qnom": 0.32464650366455317,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50002",
      "ports": {
        "bus": 50002
      },
      "params": {
        "Pnom": 0.15971800684928894,
        "Qnom": 0.01329708844423294,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50004",
      "ports": {
        "bus": 50004
      },
      "params": {
        "Pnom": 0.5551390051841736,
        "Qnom": 0.2612777352333069,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50005",
      "ports": {
        "bus": 50005
      },
      "params": {
        "Pnom": 0.5087029933929443,
        "Qnom": 0.17159102857112885,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50007",
      "ports": {
        "bus": 50007
      },
      "params": {
        "Pnom": 0.041184000205248594,
        "Qnom": 0.014806171457166784,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50009",
      "ports": {
        "bus": 50009
      },
      "params": {
        "Pnom": 0.46500998735427856,
        "Qnom": 0.19837310910224915,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50010",
      "ports": {
        "bus": 50010
      },
      "params": {
        "Pnom": 0.46500998735427856,
        "Qnom": 0.16593056917190552,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50012",
      "ports": {
        "bus": 50012
      },
      "params": {
        "Pnom": 0.48765599727630615,
        "Qnom": 0.1805017590522766,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50014",
      "ports": {
        "bus": 50014
      },
      "params": {
        "Pnom": 0.053039999678730965,
        "Qnom": 0.014769342029467225,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50015",
      "ports": {
        "bus": 50015
      },
      "params": {
        "Pnom": 0.03522999957203865,
        "Qnom": 0.008311227487865835,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50016",
      "ports": {
        "bus": 50016
      },
      "params": {
        "Pnom": 0.13558999821543694,
        "Qnom": 0.04613612894900143,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50017",
      "ports": {
        "bus": 50017
      },
      "params": {
        "Pnom": 0.3857879936695099,
        "Qnom": 0.0524129718542099,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50018",
      "ports": {
        "bus": 50018
      },
      "params": {
        "Pnom": 0.5190899954177439,
        "Qnom": 0.25628805661108345,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50019",
      "ports": {
        "bus": 50019
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 2.7714955806732178,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50020",
      "ports": {
        "bus": 50020
      },
      "params": {
        "Pnom": 0.5449860095977783,
        "Qnom": 0.10954820364713669,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50022",
      "ports": {
        "bus": 50022
      },
      "params": {
        "Pnom": 0.07773999823257327,
        "Qnom": 0.015961329452693462,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50024",
      "ports": {
        "bus": 50024
      },
      "params": {
        "Pnom": 0.0745680034160614,
        "Qnom": 0.04280728101730347,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50025",
      "ports": {
        "bus": 50025
      },
      "params": {
        "Pnom": 0.08819200098514557,
        "Qnom": 0.0028877221047878265,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50027",
      "ports": {
        "bus": 50027
      },
      "params": {
        "Pnom": 0.24629800021648407,
        "Qnom": 0.09830756485462189,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50030",
      "ports": {
        "bus": 50030
      },
      "params": {
        "Pnom": 0.05457400158047676,
        "Qnom": 0.03605210781097412,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50032",
      "ports": {
        "bus": 50032
      },
      "params": {
        "Pnom": 0.09859199821949005,
        "Qnom": 0.01650896854698658,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50034",
      "ports": {
        "bus": 50034
      },
      "params": {
        "Pnom": 0.17391400039196014,
        "Qnom": 0.07130838185548782,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50035",
      "ports": {
        "bus": 50035
      },
      "params": {
        "Pnom": 0.04433000087738037,
        "Qnom": 0.0101998345926404,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50036",
      "ports": {
        "bus": 50036
      },
      "params": {
        "Pnom": 0.041002001613378525,
        "Qnom": 0.009855579497525468,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50038",
      "ports": {
        "bus": 50038
      },
      "params": {
        "Pnom": 0.06944600120186806,
        "Qnom": 0.016758786980062723,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50041",
      "ports": {
        "bus": 50041
      },
      "params": {
        "Pnom": 0.09206599928438663,
        "Qnom": 0.04173854738473892,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50042",
      "ports": {
        "bus": 50042
      },
      "params": {
        "Pnom": 0.030549999326467514,
        "Qnom": 0.0014944917056709528,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50044",
      "ports": {
        "bus": 50044
      },
      "params": {
        "Pnom": 0.3172000050544739,
        "Qnom": 0.07682376354932785,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50049",
      "ports": {
        "bus": 50049
      },
      "params": {
        "Pnom": 0.5760300159454346,
        "Qnom": 0.22055599093437195,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50050",
      "ports": {
        "bus": 50050
      },
      "params": {
        "Pnom": 0.030549999326467514,
        "Qnom": 0.010707024484872818,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50051",
      "ports": {
        "bus": 50051
      },
      "params": {
        "Pnom": 0.5760300159454346,
        "Qnom": 0.04392632097005844,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50052",
      "ports": {
        "bus": 50052
      },
      "params": {
        "Pnom": 0.02893799915909767,
        "Qnom": 0.004921221174299717,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50053",
      "ports": {
        "bus": 50053
      },
      "params": {
        "Pnom": 0.14445599913597107,
        "Qnom": 0.018434518948197365,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50054",
      "ports": {
        "bus": 50054
      },
      "params": {
        "Pnom": 0.3448120057582855,
        "Qnom": 0.07515786588191986,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50055",
      "ports": {
        "bus": 50055
      },
      "params": {
        "Pnom": 0.3448120057582855,
        "Qnom": 0.0821743831038475,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50056",
      "ports": {
        "bus": 50056
      },
      "params": {
        "Pnom": 0.13751399517059326,
        "Qnom": 0.05176512524485588,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50057",
      "ports": {
        "bus": 50057
      },
      "params": {
        "Pnom": 0.07066799700260162,
        "Qnom": 0.021330464631319046,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50058",
      "ports": {
        "bus": 50058
      },
      "params": {
        "Pnom": 0.1971060037612915,
        "Qnom": 0.05304386466741562,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50061",
      "ports": {
        "bus": 50061
      },
      "params": {
        "Pnom": 0.7327190041542053,
        "Qnom": 0.20681148767471313,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50062",
      "ports": {
        "bus": 50062
      },
      "params": {
        "Pnom": 0.7327190041542053,
        "Qnom": 0.2388915866613388,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50064",
      "ports": {
        "bus": 50064
      },
      "params": {
        "Pnom": 0.11297000199556351,
        "Qnom": 0.021939754486083984,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50066",
      "ports": {
        "bus": 50066
      },
      "params": {
        "Pnom": 0.43414801359176636,
        "Qnom": 0.12099432945251465,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50067",
      "ports": {
        "bus": 50067
      },
      "params": {
        "Pnom": 0.4556240141391754,
        "Qnom": 0.024512866511940956,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50069",
      "ports": {
        "bus": 50069
      },
      "params": {
        "Pnom": 0.6371560096740723,
        "Qnom": 0.20002831518650055,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50070",
      "ports": {
        "bus": 50070
      },
      "params": {
        "Pnom": 0.04061200097203255,
        "Qnom": 0.0959486523643136,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50072",
      "ports": {
        "bus": 50072
      },
      "params": {
        "Pnom": 0.07930000126361847,
        "Qnom": 0.012128678150475025,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50075",
      "ports": {
        "bus": 50075
      },
      "params": {
        "Pnom": 0.812421977519989,
        "Qnom": 0.3640889823436737,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50077",
      "ports": {
        "bus": 50077
      },
      "params": {
        "Pnom": 0.812421977519989,
        "Qnom": 0.4204534590244293,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50078",
      "ports": {
        "bus": 50078
      },
      "params": {
        "Pnom": 0.6392359919846058,
        "Qnom": 0.2805999433621764,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50080",
      "ports": {
        "bus": 50080
      },
      "params": {
        "Pnom": 0.48677200078964233,
        "Qnom": 0.03301019221544266,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50083",
      "ports": {
        "bus": 50083
      },
      "params": {
        "Pnom": 0.48677200078964233,
        "Qnom": 0.026510711759328842,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50087",
      "ports": {
        "bus": 50087
      },
      "params": {
        "Pnom": 0.3637790083885193,
        "Qnom": 0.14286693930625916,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50088",
      "ports": {
        "bus": 50088
      },
      "params": {
        "Pnom": 0.3637790083885193,
        "Qnom": 0.0638471394777298,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50090",
      "ports": {
        "bus": 50090
      },
      "params": {
        "Pnom": 0.5295159816741943,
        "Qnom": 0.1291317343711853,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50092",
      "ports": {
        "bus": 50092
      },
      "params": {
        "Pnom": 0.5295159816741943,
        "Qnom": 0.36424627900123596,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50094",
      "ports": {
        "bus": 50094
      },
      "params": {
        "Pnom": 0.08759400248527527,
        "Qnom": 0.004336446989327669,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50095",
      "ports": {
        "bus": 50095
      },
      "params": {
        "Pnom": 0.46308600902557373,
        "Qnom": 0.10260886698961258,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50096",
      "ports": {
        "bus": 50096
      },
      "params": {
        "Pnom": 0.46308600902557373,
        "Qnom": 0.08660012483596802,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50099",
      "ports": {
        "bus": 50099
      },
      "params": {
        "Pnom": 0.9383270256221294,
        "Qnom": 0.21341565810143948,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50101",
      "ports": {
        "bus": 50101
      },
      "params": {
        "Pnom": 0.8878350257873535,
        "Qnom": 0.23551563918590546,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50102",
      "ports": {
        "bus": 50102
      },
      "params": {
        "Pnom": 0.6364279985427856,
        "Qnom": 0.21186773478984833,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50103",
      "ports": {
        "bus": 50103
      },
      "params": {
        "Pnom": 0.6364279985427856,
        "Qnom": 0.11368446052074432,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50104",
      "ports": {
        "bus": 50104
      },
      "params": {
        "Pnom": 0.5829459968954325,
        "Qnom": 0.20550410635769367,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50106",
      "ports": {
        "bus": 50106
      },
      "params": {
        "Pnom": 0.08606000244617462,
        "Qnom": 0.009748438373208046,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50109",
      "ports": {
        "bus": 50109
      },
      "params": {
        "Pnom": 0.5801249742507935,
        "Qnom": 0.08077938109636307,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50110",
      "ports": {
        "bus": 50110
      },
      "params": {
        "Pnom": 0.5801249742507935,
        "Qnom": 0.04950908198952675,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50113",
      "ports": {
        "bus": 50113
      },
      "params": {
        "Pnom": 0.6465939879417419,
        "Qnom": 0.2062462866306305,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50115",
      "ports": {
        "bus": 50115
      },
      "params": {
        "Pnom": 0.6573579907417297,
        "Qnom": 0.07100521773099899,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50116",
      "ports": {
        "bus": 50116
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -7.596118927001953,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50117",
      "ports": {
        "bus": 50117
      },
      "params": {
        "Pnom": 0.6573579907417297,
        "Qnom": 0.18449071049690247,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50120",
      "ports": {
        "bus": 50120
      },
      "params": {
        "Pnom": 0.3445909917354584,
        "Qnom": 0.04817250370979309,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50121",
      "ports": {
        "bus": 50121
      },
      "params": {
        "Pnom": 0.3445909917354584,
        "Qnom": 0.025525500997900963,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50124",
      "ports": {
        "bus": 50124
      },
      "params": {
        "Pnom": 0.4075239896774292,
        "Qnom": 0.05212165787816048,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50125",
      "ports": {
        "bus": 50125
      },
      "params": {
        "Pnom": 0.4075239896774292,
        "Qnom": 0.12589111924171448,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50126",
      "ports": {
        "bus": 50126
      },
      "params": {
        "Pnom": 0.621412992477417,
        "Qnom": 0.1684940941631794,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50128",
      "ports": {
        "bus": 50128
      },
      "params": {
        "Pnom": 0.4842109978199005,
        "Qnom": 0.033774234354496,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50129",
      "ports": {
        "bus": 50129
      },
      "params": {
        "Pnom": 0.4628390073776245,
        "Qnom": 0.15001805126667023,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50130",
      "ports": {
        "bus": 50130
      },
      "params": {
        "Pnom": 0.4628390073776245,
        "Qnom": 0.038545530289411545,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50132",
      "ports": {
        "bus": 50132
      },
      "params": {
        "Pnom": 0.43286100029945374,
        "Qnom": 0.06698031723499298,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50134",
      "ports": {
        "bus": 50134
      },
      "params": {
        "Pnom": 0.43286100029945374,
        "Qnom": 0.11675143986940384,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50135",
      "ports": {
        "bus": 50135
      },
      "params": {
        "Pnom": 0.4337970018386841,
        "Qnom": 0.14498014748096466,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50136",
      "ports": {
        "bus": 50136
      },
      "params": {
        "Pnom": 0.4337970018386841,
        "Qnom": 0.08554248511791229,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50138",
      "ports": {
        "bus": 50138
      },
      "params": {
        "Pnom": 0.6900010108947754,
        "Qnom": 0.29711660742759705,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50139",
      "ports": {
        "bus": 50139
      },
      "params": {
        "Pnom": 0.6900010108947754,
        "Qnom": 0.304740309715271,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50140",
      "ports": {
        "bus": 50140
      },
      "params": {
        "Pnom": 0.1311960071325302,
        "Qnom": 0.02026940882205963,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50142",
      "ports": {
        "bus": 50142
      },
      "params": {
        "Pnom": 0.49618399143218994,
        "Qnom": 0.07975132018327713,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50146",
      "ports": {
        "bus": 50146
      },
      "params": {
        "Pnom": 0.49618399143218994,
        "Qnom": 0.13068094849586487,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50147",
      "ports": {
        "bus": 50147
      },
      "params": {
        "Pnom": 0.369927994441241,
        "Qnom": 0.07864810095634311,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50148",
      "ports": {
        "bus": 50148
      },
      "params": {
        "Pnom": 0.5986760258674622,
        "Qnom": 0.24511002004146576,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50150",
      "ports": {
        "bus": 50150
      },
      "params": {
        "Pnom": 0.07196799665689468,
        "Qnom": 0.020373806357383728,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50152",
      "ports": {
        "bus": 50152
      },
      "params": {
        "Pnom": 0.4927000105381012,
        "Qnom": 0.19256336987018585,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50154",
      "ports": {
        "bus": 50154
      },
      "params": {
        "Pnom": 0.4927000105381012,
        "Qnom": 0.07956685870885849,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50155",
      "ports": {
        "bus": 50155
      },
      "params": {
        "Pnom": 0.42109599709510803,
        "Qnom": 0.08661724627017975,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50160",
      "ports": {
        "bus": 50160
      },
      "params": {
        "Pnom": 0.4387499988079071,
        "Qnom": 0.11857843399047852,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50161",
      "ports": {
        "bus": 50161
      },
      "params": {
        "Pnom": 0.47556599974632263,
        "Qnom": 0.42346200346946716,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50162",
      "ports": {
        "bus": 50162
      },
      "params": {
        "Pnom": 0.47556599974632263,
        "Qnom": 0.09122349321842194,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50163",
      "ports": {
        "bus": 50163
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -1.542284607887268,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50164",
      "ports": {
        "bus": 50164
      },
      "params": {
        "Pnom": 0.4746299982070923,
        "Qnom": 0.0979764387011528,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50165",
      "ports": {
        "bus": 50165
      },
      "params": {
        "Pnom": 0.37616801261901855,
        "Qnom": 0.07898500561714172,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50166",
      "ports": {
        "bus": 50166
      },
      "params": {
        "Pnom": 0.37616801261901855,
        "Qnom": 0.10479497164487839,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50167",
      "ports": {
        "bus": 50167
      },
      "params": {
        "Pnom": 0.6413679718971252,
        "Qnom": 0.20023220777511597,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50168",
      "ports": {
        "bus": 50168
      },
      "params": {
        "Pnom": 0.6463860273361206,
        "Qnom": 0.08730342984199524,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50169",
      "ports": {
        "bus": 50169
      },
      "params": {
        "Pnom": 0.4012190103530884,
        "Qnom": 0.1392899453639984,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50170",
      "ports": {
        "bus": 50170
      },
      "params": {
        "Pnom": 0.4012190103530884,
        "Qnom": 0.18562401831150055,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50171",
      "ports": {
        "bus": 50171
      },
      "params": {
        "Pnom": 0.3969680070877075,
        "Qnom": 0.13517892360687256,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50172",
      "ports": {
        "bus": 50172
      },
      "params": {
        "Pnom": 0.27934399247169495,
        "Qnom": 0.03675173595547676,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50173",
      "ports": {
        "bus": 50173
      },
      "params": {
        "Pnom": 0.33641400933265686,
        "Qnom": 0.10278217494487762,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50174",
      "ports": {
        "bus": 50174
      },
      "params": {
        "Pnom": 0.6373900175094604,
        "Qnom": 0.12286831438541412,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50177",
      "ports": {
        "bus": 50177
      },
      "params": {
        "Pnom": 0.6373900175094604,
        "Qnom": 0.2426977902650833,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50178",
      "ports": {
        "bus": 50178
      },
      "params": {
        "Pnom": 0.5169450044631958,
        "Qnom": 0.0638747364282608,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50179",
      "ports": {
        "bus": 50179
      },
      "params": {
        "Pnom": 0.5169450044631958,
        "Qnom": 0.1355271190404892,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50180",
      "ports": {
        "bus": 50180
      },
      "params": {
        "Pnom": 0.5826730132102966,
        "Qnom": 0.07721143215894699,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50181",
      "ports": {
        "bus": 50181
      },
      "params": {
        "Pnom": 0.5826730132102966,
        "Qnom": 0.017819834873080254,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50183",
      "ports": {
        "bus": 50183
      },
      "params": {
        "Pnom": 0.150176003575325,
        "Qnom": 0.0456860177218914,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50184",
      "ports": {
        "bus": 50184
      },
      "params": {
        "Pnom": 0.4529460072517395,
        "Qnom": 0.028847165405750275,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50185",
      "ports": {
        "bus": 50185
      },
      "params": {
        "Pnom": 0.3648970127105713,
        "Qnom": 0.010221057571470737,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50186",
      "ports": {
        "bus": 50186
      },
      "params": {
        "Pnom": 0.3648970127105713,
        "Qnom": 0.11212468892335892,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50188",
      "ports": {
        "bus": 50188
      },
      "params": {
        "Pnom": 0.5756400227546692,
        "Qnom": 0.14050301909446716,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50189",
      "ports": {
        "bus": 50189
      },
      "params": {
        "Pnom": 0.4339919984340668,
        "Qnom": 0.12479159981012344,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50191",
      "ports": {
        "bus": 50191
      },
      "params": {
        "Pnom": 0.4339919984340668,
        "Qnom": 0.17139467597007751,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50194",
      "ports": {
        "bus": 50194
      },
      "params": {
        "Pnom": 0.10688599944114685,
        "Qnom": 0.018609587103128433,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50196",
      "ports": {
        "bus": 50196
      },
      "params": {
        "Pnom": 0.05816200003027916,
        "Qnom": 0.0051328460685908794,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50199",
      "ports": {
        "bus": 50199
      },
      "params": {
        "Pnom": 0.06812000274658203,
        "Qnom": 0.03238696604967117,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50200",
      "ports": {
        "bus": 50200
      },
      "params": {
        "Pnom": 0.5481839776039124,
        "Qnom": 0.06749303638935089,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50202",
      "ports": {
        "bus": 50202
      },
      "params": {
        "Pnom": 0.5729619860649109,
        "Qnom": 0.18075944483280182,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50205",
      "ports": {
        "bus": 50205
      },
      "params": {
        "Pnom": 0.5729619860649109,
        "Qnom": 0.13424478471279144,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50208",
      "ports": {
        "bus": 50208
      },
      "params": {
        "Pnom": 0.061541998758912086,
        "Qnom": 0.02793902810662985,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50209",
      "ports": {
        "bus": 50209
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.17731927335262299,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50213",
      "ports": {
        "bus": 50213
      },
      "params": {
        "Pnom": 0.6319299936294556,
        "Qnom": 0.0684666559100151,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50215",
      "ports": {
        "bus": 50215
      },
      "params": {
        "Pnom": 0.6013799905776978,
        "Qnom": 0.26744309067726135,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50216",
      "ports": {
        "bus": 50216
      },
      "params": {
        "Pnom": 0.05517199821770191,
        "Qnom": 0.01165889494586736,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50217",
      "ports": {
        "bus": 50217
      },
      "params": {
        "Pnom": 0.045837998390197754,
        "Qnom": 0.028442159295082092,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50218",
      "ports": {
        "bus": 50218
      },
      "params": {
        "Pnom": 0.15589600428938866,
        "Qnom": 0.07996947132050991,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50219",
      "ports": {
        "bus": 50219
      },
      "params": {
        "Pnom": 0.5536699891090393,
        "Qnom": 0.12725752592086792,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50220",
      "ports": {
        "bus": 50220
      },
      "params": {
        "Pnom": 0.18766799569129944,
        "Qnom": 0.025922704488039017,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50223",
      "ports": {
        "bus": 50223
      },
      "params": {
        "Pnom": 0.07077199965715408,
        "Qnom": 0.02163717709481716,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50225",
      "ports": {
        "bus": 50225
      },
      "params": {
        "Pnom": 0.10488399863243103,
        "Qnom": 0.03434053435921669,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50226",
      "ports": {
        "bus": 50226
      },
      "params": {
        "Pnom": 0.30362799763679504,
        "Qnom": 0.04372046887874603,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50227",
      "ports": {
        "bus": 50227
      },
      "params": {
        "Pnom": 0.5228340029716492,
        "Qnom": 0.2444615662097931,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50228",
      "ports": {
        "bus": 50228
      },
      "params": {
        "Pnom": 0.25526800751686096,
        "Qnom": 0.04391681030392647,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50231",
      "ports": {
        "bus": 50231
      },
      "params": {
        "Pnom": 0.539188027381897,
        "Qnom": 0.05311029404401779,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50233",
      "ports": {
        "bus": 50233
      },
      "params": {
        "Pnom": 0.39702001214027405,
        "Qnom": 0.12705333530902863,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50234",
      "ports": {
        "bus": 50234
      },
      "params": {
        "Pnom": 0.39702001214027405,
        "Qnom": 0.07943092286586761,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50235",
      "ports": {
        "bus": 50235
      },
      "params": {
        "Pnom": 0.26244398951530457,
        "Qnom": 0.05090468376874924,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50236",
      "ports": {
        "bus": 50236
      },
      "params": {
        "Pnom": 0.6371299978345633,
        "Qnom": 0.26725996984168887,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50238",
      "ports": {
        "bus": 50238
      },
      "params": {
        "Pnom": 0.5421259999275208,
        "Qnom": 0.14750568568706512,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50239",
      "ports": {
        "bus": 50239
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.2937840223312378,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50241",
      "ports": {
        "bus": 50241
      },
      "params": {
        "Pnom": 0.5421259999275208,
        "Qnom": 0.06445935368537903,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50242",
      "ports": {
        "bus": 50242
      },
      "params": {
        "Pnom": 0.4766579866409302,
        "Qnom": 0.09662803262472153,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50243",
      "ports": {
        "bus": 50243
      },
      "params": {
        "Pnom": 0.4766579866409302,
        "Qnom": 0.10734771937131882,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50244",
      "ports": {
        "bus": 50244
      },
      "params": {
        "Pnom": 0.38382500410079956,
        "Qnom": 0.18819434940814972,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50246",
      "ports": {
        "bus": 50246
      },
      "params": {
        "Pnom": 0.38382500410079956,
        "Qnom": 0.04208593815565109,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50247",
      "ports": {
        "bus": 50247
      },
      "params": {
        "Pnom": 0.620307981967926,
        "Qnom": 0.11371487379074097,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50248",
      "ports": {
        "bus": 50248
      },
      "params": {
        "Pnom": 0.25578799843788147,
        "Qnom": 0.021396813914179802,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50249",
      "ports": {
        "bus": 50249
      },
      "params": {
        "Pnom": 0.4093180000782013,
        "Qnom": 0.12905412912368774,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50250",
      "ports": {
        "bus": 50250
      },
      "params": {
        "Pnom": 0.4093180000782013,
        "Qnom": 0.06666745245456696,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50252",
      "ports": {
        "bus": 50252
      },
      "params": {
        "Pnom": 0.4939349889755249,
        "Qnom": 0.1505826711654663,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50253",
      "ports": {
        "bus": 50253
      },
      "params": {
        "Pnom": 0.4939349889755249,
        "Qnom": 0.09481838345527649,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50254",
      "ports": {
        "bus": 50254
      },
      "params": {
        "Pnom": 0.5509920120239258,
        "Qnom": 0.3077322840690613,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50256",
      "ports": {
        "bus": 50256
      },
      "params": {
        "Pnom": 0.5509920120239258,
        "Qnom": 0.2814859449863434,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50259",
      "ports": {
        "bus": 50259
      },
      "params": {
        "Pnom": 0.2683719992637634,
        "Qnom": 0.013676831964403391,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50260",
      "ports": {
        "bus": 50260
      },
      "params": {
        "Pnom": 0.5543720126152039,
        "Qnom": 0.06001521646976471,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50262",
      "ports": {
        "bus": 50262
      },
      "params": {
        "Pnom": 0.5624970197677612,
        "Qnom": 0.09723246097564697,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50264",
      "ports": {
        "bus": 50264
      },
      "params": {
        "Pnom": 0.5624970197677612,
        "Qnom": 0.06872890144586563,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50266",
      "ports": {
        "bus": 50266
      },
      "params": {
        "Pnom": 0.20553000271320343,
        "Qnom": 0.03872189670801163,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50267",
      "ports": {
        "bus": 50267
      },
      "params": {
        "Pnom": 0.20662200450897217,
        "Qnom": 0.03625275567173958,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50268",
      "ports": {
        "bus": 50268
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.39529287815093994,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50269",
      "ports": {
        "bus": 50269
      },
      "params": {
        "Pnom": 0.06125599890947342,
        "Qnom": 0.005385169293731451,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50271",
      "ports": {
        "bus": 50271
      },
      "params": {
        "Pnom": 0.06991399824619293,
        "Qnom": 0.007564891129732132,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50272",
      "ports": {
        "bus": 50272
      },
      "params": {
        "Pnom": 0.41978299617767334,
        "Qnom": 0.09470358490943909,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50273",
      "ports": {
        "bus": 50273
      },
      "params": {
        "Pnom": 0.41978299617767334,
        "Qnom": 0.1854199916124344,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50275",
      "ports": {
        "bus": 50275
      },
      "params": {
        "Pnom": 0.07498399913311005,
        "Qnom": 0.012472076341509819,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50276",
      "ports": {
        "bus": 50276
      },
      "params": {
        "Pnom": 0.10597600042819977,
        "Qnom": 0.033898998284712434,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50278",
      "ports": {
        "bus": 50278
      },
      "params": {
        "Pnom": 0.1084979996085167,
        "Qnom": 0.007833325304090977,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50279",
      "ports": {
        "bus": 50279
      },
      "params": {
        "Pnom": 0.04391400143504143,
        "Qnom": 0.24282178841531277,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50280",
      "ports": {
        "bus": 50280
      },
      "params": {
        "Pnom": 0.6388850212097168,
        "Qnom": 0.09592481702566147,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50283",
      "ports": {
        "bus": 50283
      },
      "params": {
        "Pnom": 0.6388850212097168,
        "Qnom": 0.2985765337944031,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50286",
      "ports": {
        "bus": 50286
      },
      "params": {
        "Pnom": 0.20885799825191498,
        "Qnom": 0.027175355702638626,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50288",
      "ports": {
        "bus": 50288
      },
      "params": {
        "Pnom": 0.21023599803447723,
        "Qnom": 0.028839111328125,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50289",
      "ports": {
        "bus": 50289
      },
      "params": {
        "Pnom": 0.44933199882507324,
        "Qnom": 0.079018734395504,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50291",
      "ports": {
        "bus": 50291
      },
      "params": {
        "Pnom": 0.1329900026321411,
        "Qnom": 0.03368637943640351,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50293",
      "ports": {
        "bus": 50293
      },
      "params": {
        "Pnom": 0.19749599695205688,
        "Qnom": 0.052428726106882095,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50294",
      "ports": {
        "bus": 50294
      },
      "params": {
        "Pnom": 0.38967499136924744,
        "Qnom": 0.07620427012443542,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50295",
      "ports": {
        "bus": 50295
      },
      "params": {
        "Pnom": 0.38967499136924744,
        "Qnom": 0.14331650733947754,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50296",
      "ports": {
        "bus": 50296
      },
      "params": {
        "Pnom": 0.06580600142478943,
        "Qnom": 0.01828812249004841,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50297",
      "ports": {
        "bus": 50297
      },
      "params": {
        "Pnom": 0.04843800142407417,
        "Qnom": 0.004054955672472715,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50298",
      "ports": {
        "bus": 50298
      },
      "params": {
        "Pnom": 0.10449399799108505,
        "Qnom": 0.0306905135512352,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50299",
      "ports": {
        "bus": 50299
      },
      "params": {
        "Pnom": 0.4484739899635315,
        "Qnom": 0.17193447053432465,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50300",
      "ports": {
        "bus": 50300
      },
      "params": {
        "Pnom": 0.09409399807918817,
        "Qnom": 0.012992409989237785,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50301",
      "ports": {
        "bus": 50301
      },
      "params": {
        "Pnom": 0.03912999853491783,
        "Qnom": 0.014014700427651405,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50302",
      "ports": {
        "bus": 50302
      },
      "params": {
        "Pnom": 0.046722001396119595,
        "Qnom": 0.01561069453600794,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50303",
      "ports": {
        "bus": 50303
      },
      "params": {
        "Pnom": 0.05262399837374687,
        "Qnom": 0.006641784100793302,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50305",
      "ports": {
        "bus": 50305
      },
      "params": {
        "Pnom": 0.07129199802875519,
        "Qnom": 0.01356006320565939,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50308",
      "ports": {
        "bus": 50308
      },
      "params": {
        "Pnom": 0.1639039977453649,
        "Qnom": 0.03435983578674495,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50309",
      "ports": {
        "bus": 50309
      },
      "params": {
        "Pnom": 0.0528059983626008,
        "Qnom": 0.007461472996510565,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50311",
      "ports": {
        "bus": 50311
      },
      "params": {
        "Pnom": 0.10748399794101715,
        "Qnom": 0.04331095516681671,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50312",
      "ports": {
        "bus": 50312
      },
      "params": {
        "Pnom": 0.3585919956676662,
        "Qnom": 0.10825108858989552,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50313",
      "ports": {
        "bus": 50313
      },
      "params": {
        "Pnom": 0.0870480015873909,
        "Qnom": 0.010381906293332577,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50316",
      "ports": {
        "bus": 50316
      },
      "params": {
        "Pnom": 0.3799639940261841,
        "Qnom": 0.025126568973064423,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50318",
      "ports": {
        "bus": 50318
      },
      "params": {
        "Pnom": 0.09814999811351299,
        "Qnom": 0.027590492740273476,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50319",
      "ports": {
        "bus": 50319
      },
      "params": {
        "Pnom": 0.04370599985122681,
        "Qnom": 0.0046616519102826715,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50320",
      "ports": {
        "bus": 50320
      },
      "params": {
        "Pnom": 0.051791999489068985,
        "Qnom": 0.01309271715581417,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50322",
      "ports": {
        "bus": 50322
      },
      "params": {
        "Pnom": 0.001196000026538968,
        "Qnom": 0.0006955066346563399,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50323",
      "ports": {
        "bus": 50323
      },
      "params": {
        "Pnom": 0.030758000910282135,
        "Qnom": 0.0038711349479854107,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50324",
      "ports": {
        "bus": 50324
      },
      "params": {
        "Pnom": 0.31259799748659134,
        "Qnom": 0.08609036169946194,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50325",
      "ports": {
        "bus": 50325
      },
      "params": {
        "Pnom": 0.042796000838279724,
        "Qnom": 0.009218495804816484,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50326",
      "ports": {
        "bus": 50326
      },
      "params": {
        "Pnom": 0.04516200162470341,
        "Qnom": 0.01601791544817388,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50328",
      "ports": {
        "bus": 50328
      },
      "params": {
        "Pnom": 0.04336800053715706,
        "Qnom": 0.033297404646873474,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50329",
      "ports": {
        "bus": 50329
      },
      "params": {
        "Pnom": 0.038791999220848083,
        "Qnom": 0.010710798669606447,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50333",
      "ports": {
        "bus": 50333
      },
      "params": {
        "Pnom": 0.03536000056192279,
        "Qnom": 0.006835070205852389,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50336",
      "ports": {
        "bus": 50336
      },
      "params": {
        "Pnom": 0.0676259994506836,
        "Qnom": 0.019797516986727715,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50337",
      "ports": {
        "bus": 50337
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 2.2393128871917725,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50339",
      "ports": {
        "bus": 50339
      },
      "params": {
        "Pnom": 0.26642200350761414,
        "Qnom": 0.044279392808675766,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50340",
      "ports": {
        "bus": 50340
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 2.361711263656616,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50341",
      "ports": {
        "bus": 50341
      },
      "params": {
        "Pnom": 0.3566809967160225,
        "Qnom": 0.128820207901299,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50342",
      "ports": {
        "bus": 50342
      },
      "params": {
        "Pnom": 0.0069160000421106815,
        "Qnom": 0.0013989903964102268,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50344",
      "ports": {
        "bus": 50344
      },
      "params": {
        "Pnom": 0.3360629975795746,
        "Qnom": 0.02572515420615673,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50345",
      "ports": {
        "bus": 50345
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.10487557202577591,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50346",
      "ports": {
        "bus": 50346
      },
      "params": {
        "Pnom": 0.12147200107574463,
        "Qnom": 0.021616151556372643,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50352",
      "ports": {
        "bus": 50352
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.4578852951526642,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50353",
      "ports": {
        "bus": 50353
      },
      "params": {
        "Pnom": 0.06900399923324585,
        "Qnom": 0.011832219548523426,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50355",
      "ports": {
        "bus": 50355
      },
      "params": {
        "Pnom": 0.019447999075055122,
        "Qnom": 0.005907362326979637,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50356",
      "ports": {
        "bus": 50356
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 4.805943012237549,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50370",
      "ports": {
        "bus": 50370
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.548510193824768,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50380",
      "ports": {
        "bus": 50380
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.4984932839870453,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50390",
      "ports": {
        "bus": 50390
      },
      "params": {
        "Pnom": -0.33516426384449005,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50391",
      "ports": {
        "bus": 50391
      },
      "params": {
        "Pnom": -0.0948558822274208,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50393",
      "ports": {
        "bus": 50393
      },
      "params": {
        "Pnom": -0.10080558061599731,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50395",
      "ports": {
        "bus": 50395
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 6.390310287475586,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50406",
      "ports": {
        "bus": 50406
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 6.629159450531006,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50409",
      "ports": {
        "bus": 50409
      },
      "params": {
        "Pnom": -1.6085000038146973,
        "Qnom": -0.4334999918937683,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50421",
      "ports": {
        "bus": 50421
      },
      "params": {
        "Pnom": -0.917405903339386,
        "Qnom": -0.21726000308990479,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50428",
      "ports": {
        "bus": 50428
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 2.6211085319519043,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50433",
      "ports": {
        "bus": 50433
      },
      "params": {
        "Pnom": -1.2766000032424927,
        "Qnom": 0.20739999413490295,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50438",
      "ports": {
        "bus": 50438
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.5224409103393555,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50446",
      "ports": {
        "bus": 50446
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.6725175380706787,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50450",
      "ports": {
        "bus": 50450
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.670161783695221,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_50453",
      "ports": {
        "bus": 50453
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 1.7419650554656982,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53000",
      "ports": {
        "bus": 53000
      },
      "params": {
        "Pnom": 0.2953859865665436,
        "Qnom": 0.012620962224900723,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53002",
      "ports": {
        "bus": 53002
      },
      "params": {
        "Pnom": 0.06197800114750862,
        "Qnom": 0.006764897145330906,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53003",
      "ports": {
        "bus": 53003
      },
      "params": {
        "Pnom": 0.03711400181055069,
        "Qnom": 0.0037653569597750902,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53004",
      "ports": {
        "bus": 53004
      },
      "params": {
        "Pnom": 0.06273400038480759,
        "Qnom": 0.005622282158583403,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53005",
      "ports": {
        "bus": 53005
      },
      "params": {
        "Pnom": 0.1638839989900589,
        "Qnom": 0.07378927618265152,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53007",
      "ports": {
        "bus": 53007
      },
      "params": {
        "Pnom": 0.06154400110244751,
        "Qnom": 0.012790162116289139,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53008",
      "ports": {
        "bus": 53008
      },
      "params": {
        "Pnom": 0.05097400024533272,
        "Qnom": 0.002281594555824995,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53011",
      "ports": {
        "bus": 53011
      },
      "params": {
        "Pnom": 0.058240000158548355,
        "Qnom": 0.029382335022091866,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53012",
      "ports": {
        "bus": 53012
      },
      "params": {
        "Pnom": 0.08756999671459198,
        "Qnom": 0.0821470208466053,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53013",
      "ports": {
        "bus": 53013
      },
      "params": {
        "Pnom": 0.05657399818301201,
        "Qnom": 0.0032120896503329277,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53015",
      "ports": {
        "bus": 53015
      },
      "params": {
        "Pnom": 0.09527000039815903,
        "Qnom": 0.023864183574914932,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53018",
      "ports": {
        "bus": 53018
      },
      "params": {
        "Pnom": 0.04414200037717819,
        "Qnom": 0.015409347601234913,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53019",
      "ports": {
        "bus": 53019
      },
      "params": {
        "Pnom": 0.1240259980695555,
        "Qnom": 0.07527479243617563,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53020",
      "ports": {
        "bus": 53020
      },
      "params": {
        "Pnom": 0.11638200283050537,
        "Qnom": 0.015055608935654163,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53021",
      "ports": {
        "bus": 53021
      },
      "params": {
        "Pnom": 0.02591400034725666,
        "Qnom": 0.0018243484664708376,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53022",
      "ports": {
        "bus": 53022
      },
      "params": {
        "Pnom": 0.09130799770355225,
        "Qnom": 0.013583553954958916,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53023",
      "ports": {
        "bus": 53023
      },
      "params": {
        "Pnom": 0.21205799281597137,
        "Qnom": 0.04084387794137001,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53025",
      "ports": {
        "bus": 53025
      },
      "params": {
        "Pnom": 0.24293500185012817,
        "Qnom": 0.07739360630512238,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53026",
      "ports": {
        "bus": 53026
      },
      "params": {
        "Pnom": 0.21970899403095245,
        "Qnom": 0.07552016526460648,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53027",
      "ports": {
        "bus": 53027
      },
      "params": {
        "Pnom": 0.048636000603437424,
        "Qnom": 0.006065932102501392,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53028",
      "ports": {
        "bus": 53028
      },
      "params": {
        "Pnom": 0.06553400307893753,
        "Qnom": 0.03275551274418831,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53029",
      "ports": {
        "bus": 53029
      },
      "params": {
        "Pnom": 0.14170800149440765,
        "Qnom": 0.06143224611878395,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53030",
      "ports": {
        "bus": 53030
      },
      "params": {
        "Pnom": 0.10233999806223437,
        "Qnom": 0.032745186443207785,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53031",
      "ports": {
        "bus": 53031
      },
      "params": {
        "Pnom": 0.26748399063944817,
        "Qnom": 0.10135749308392406,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53032",
      "ports": {
        "bus": 53032
      },
      "params": {
        "Pnom": 0.20466600358486176,
        "Qnom": 0.029988979920744896,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53034",
      "ports": {
        "bus": 53034
      },
      "params": {
        "Pnom": 0.07263199985027313,
        "Qnom": 0.022761158645153046,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53035",
      "ports": {
        "bus": 53035
      },
      "params": {
        "Pnom": 0.25043201446533203,
        "Qnom": 0.062398288398981094,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53038",
      "ports": {
        "bus": 53038
      },
      "params": {
        "Pnom": 0.280784010887146,
        "Qnom": 0.05331962928175926,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53039",
      "ports": {
        "bus": 53039
      },
      "params": {
        "Pnom": 0.04275599867105484,
        "Qnom": 0.002827403601258993,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53040",
      "ports": {
        "bus": 53040
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.3971169888973236,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53041",
      "ports": {
        "bus": 53041
      },
      "params": {
        "Pnom": 0.2991099953651428,
        "Qnom": 0.08739641308784485,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53045",
      "ports": {
        "bus": 53045
      },
      "params": {
        "Pnom": 0.3212299942970276,
        "Qnom": 0.08504266291856766,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53046",
      "ports": {
        "bus": 53046
      },
      "params": {
        "Pnom": 0.015946000814437866,
        "Qnom": 0.003783049527555704,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53049",
      "ports": {
        "bus": 53049
      },
      "params": {
        "Pnom": 0.3212299942970276,
        "Qnom": 0.11033325642347336,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53050",
      "ports": {
        "bus": 53050
      },
      "params": {
        "Pnom": 0.1834699958562851,
        "Qnom": 0.05928393825888634,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53053",
      "ports": {
        "bus": 53053
      },
      "params": {
        "Pnom": 0.22063999256351963,
        "Qnom": 0.035598618058429565,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53054",
      "ports": {
        "bus": 53054
      },
      "params": {
        "Pnom": 0.030673999805003405,
        "Qnom": 0.014975773054175079,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53056",
      "ports": {
        "bus": 53056
      },
      "params": {
        "Pnom": 0.27160000801086426,
        "Qnom": 0.09568096697330475,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53058",
      "ports": {
        "bus": 53058
      },
      "params": {
        "Pnom": 0.06851600110530853,
        "Qnom": 0.010708973743021488,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53061",
      "ports": {
        "bus": 53061
      },
      "params": {
        "Pnom": 0.13445599377155304,
        "Qnom": 0.02974551171064377,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53063",
      "ports": {
        "bus": 53063
      },
      "params": {
        "Pnom": 0.10536400228738785,
        "Qnom": 0.019946692511439323,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53064",
      "ports": {
        "bus": 53064
      },
      "params": {
        "Pnom": 0.06199200078845024,
        "Qnom": 0.02630399912595749,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53065",
      "ports": {
        "bus": 53065
      },
      "params": {
        "Pnom": 0.07072799652814865,
        "Qnom": 0.0016621724935248494,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53067",
      "ports": {
        "bus": 53067
      },
      "params": {
        "Pnom": 0.4144839942455292,
        "Qnom": 0.022573743015527725,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53069",
      "ports": {
        "bus": 53069
      },
      "params": {
        "Pnom": 0.2902759909629822,
        "Qnom": 0.09476073831319809,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53071",
      "ports": {
        "bus": 53071
      },
      "params": {
        "Pnom": 0.3954299986362457,
        "Qnom": 0.09919426590204239,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53072",
      "ports": {
        "bus": 53072
      },
      "params": {
        "Pnom": 0.3954299986362457,
        "Qnom": 0.12632453441619873,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53073",
      "ports": {
        "bus": 53073
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -0.20257416367530823,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53074",
      "ports": {
        "bus": 53074
      },
      "params": {
        "Pnom": 0.2516779899597168,
        "Qnom": 0.10676123201847076,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53075",
      "ports": {
        "bus": 53075
      },
      "params": {
        "Pnom": 0.3408160135149956,
        "Qnom": 0.025054905097931623,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53077",
      "ports": {
        "bus": 53077
      },
      "params": {
        "Pnom": 0.30508801341056824,
        "Qnom": 0.043937116861343384,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53079",
      "ports": {
        "bus": 53079
      },
      "params": {
        "Pnom": 0.28302401304244995,
        "Qnom": 0.12380198389291763,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53081",
      "ports": {
        "bus": 53081
      },
      "params": {
        "Pnom": 0.28302401304244995,
        "Qnom": 0.03261013329029083,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53082",
      "ports": {
        "bus": 53082
      },
      "params": {
        "Pnom": 0.27010899782180786,
        "Qnom": 0.14941918849945068,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53084",
      "ports": {
        "bus": 53084
      },
      "params": {
        "Pnom": 0.27010899782180786,
        "Qnom": 0.08091942220926285,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53085",
      "ports": {
        "bus": 53085
      },
      "params": {
        "Pnom": 0.27052900195121765,
        "Qnom": 0.08195032924413681,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53087",
      "ports": {
        "bus": 53087
      },
      "params": {
        "Pnom": 0.27052900195121765,
        "Qnom": 0.05294766649603844,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53089",
      "ports": {
        "bus": 53089
      },
      "params": {
        "Pnom": 0.20267799496650696,
        "Qnom": 0.10059097409248352,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53091",
      "ports": {
        "bus": 53091
      },
      "params": {
        "Pnom": 0.14190399646759033,
        "Qnom": 0.04605785384774208,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53094",
      "ports": {
        "bus": 53094
      },
      "params": {
        "Pnom": 0.18608800135552883,
        "Qnom": 0.048553474829532206,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53095",
      "ports": {
        "bus": 53095
      },
      "params": {
        "Pnom": 0.40375998616218567,
        "Qnom": 0.10273189842700958,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53097",
      "ports": {
        "bus": 53097
      },
      "params": {
        "Pnom": 0.40375998616218567,
        "Qnom": 0.11837674677371979,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53100",
      "ports": {
        "bus": 53100
      },
      "params": {
        "Pnom": 0.03501399978995323,
        "Qnom": 0.010179969482123852,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53102",
      "ports": {
        "bus": 53102
      },
      "params": {
        "Pnom": 0.18909099698066711,
        "Qnom": 0.029259681701660156,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53104",
      "ports": {
        "bus": 53104
      },
      "params": {
        "Pnom": 0.18909099698066711,
        "Qnom": 0.09330958873033524,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53105",
      "ports": {
        "bus": 53105
      },
      "params": {
        "Pnom": 0.12154799699783325,
        "Qnom": 0.0029510208405554295,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53108",
      "ports": {
        "bus": 53108
      },
      "params": {
        "Pnom": 0.21828100085258484,
        "Qnom": 0.03508744761347771,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53109",
      "ports": {
        "bus": 53109
      },
      "params": {
        "Pnom": 0.21828100085258484,
        "Qnom": 0.01756242848932743,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53111",
      "ports": {
        "bus": 53111
      },
      "params": {
        "Pnom": 0.29685598611831665,
        "Qnom": 0.033626336604356766,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53112",
      "ports": {
        "bus": 53112
      },
      "params": {
        "Pnom": 0.21706999652087688,
        "Qnom": 0.037301343865692616,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53113",
      "ports": {
        "bus": 53113
      },
      "params": {
        "Pnom": 0.19388599693775177,
        "Qnom": 0.08271170407533646,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53114",
      "ports": {
        "bus": 53114
      },
      "params": {
        "Pnom": 0.04076800122857094,
        "Qnom": 0.0054850103333592415,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53115",
      "ports": {
        "bus": 53115
      },
      "params": {
        "Pnom": 0.3297420144081116,
        "Qnom": 0.05005064606666565,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53118",
      "ports": {
        "bus": 53118
      },
      "params": {
        "Pnom": 0.05406799912452698,
        "Qnom": 0.010994311422109604,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53119",
      "ports": {
        "bus": 53119
      },
      "params": {
        "Pnom": 0.17406200570985675,
        "Qnom": 0.0827999166212976,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53120",
      "ports": {
        "bus": 53120
      },
      "params": {
        "Pnom": 0.08045800030231476,
        "Qnom": 0.01892869733273983,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53122",
      "ports": {
        "bus": 53122
      },
      "params": {
        "Pnom": 0.43136098980903625,
        "Qnom": 0.2725279629230499,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53124",
      "ports": {
        "bus": 53124
      },
      "params": {
        "Pnom": 0.43136098980903625,
        "Qnom": 0.20474515855312347,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53126",
      "ports": {
        "bus": 53126
      },
      "params": {
        "Pnom": 0.06371399946510792,
        "Qnom": 0.010771983535960317,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53127",
      "ports": {
        "bus": 53127
      },
      "params": {
        "Pnom": 0.2640329897403717,
        "Qnom": 0.10172004997730255,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53128",
      "ports": {
        "bus": 53128
      },
      "params": {
        "Pnom": 0.2640329897403717,
        "Qnom": 0.10937348753213882,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53130",
      "ports": {
        "bus": 53130
      },
      "params": {
        "Pnom": 0.06770399957895279,
        "Qnom": 0.02688264101743698,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53131",
      "ports": {
        "bus": 53131
      },
      "params": {
        "Pnom": 0.2721459912136197,
        "Qnom": 0.01343393325805664,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53132",
      "ports": {
        "bus": 53132
      },
      "params": {
        "Pnom": 0.2623879909515381,
        "Qnom": 0.13673661649227142,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53134",
      "ports": {
        "bus": 53134
      },
      "params": {
        "Pnom": 0.40616101026535034,
        "Qnom": 0.07856734842061996,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53136",
      "ports": {
        "bus": 53136
      },
      "params": {
        "Pnom": 0.40616101026535034,
        "Qnom": 0.11430530250072479,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53137",
      "ports": {
        "bus": 53137
      },
      "params": {
        "Pnom": 0.18172700703144073,
        "Qnom": 0.015976078808307648,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53138",
      "ports": {
        "bus": 53138
      },
      "params": {
        "Pnom": 0.18550700694322586,
        "Qnom": 0.020139819767791778,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53139",
      "ports": {
        "bus": 53139
      },
      "params": {
        "Pnom": 0.35982799530029297,
        "Qnom": -0.532106414437294,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53141",
      "ports": {
        "bus": 53141
      },
      "params": {
        "Pnom": 0.35982799530029297,
        "Qnom": 0.07895496487617493,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53142",
      "ports": {
        "bus": 53142
      },
      "params": {
        "Pnom": 0.0853860005736351,
        "Qnom": 0.0026268609799444675,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53143",
      "ports": {
        "bus": 53143
      },
      "params": {
        "Pnom": 0.18981200456619263,
        "Qnom": 0.07495381683111191,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53144",
      "ports": {
        "bus": 53144
      },
      "params": {
        "Pnom": 0.012516000308096409,
        "Qnom": 0.0005569655331782997,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53145",
      "ports": {
        "bus": 53145
      },
      "params": {
        "Pnom": 0.18981200456619263,
        "Qnom": 0.057284820824861526,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53147",
      "ports": {
        "bus": 53147
      },
      "params": {
        "Pnom": 0.16987599432468414,
        "Qnom": 0.03021053969860077,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53148",
      "ports": {
        "bus": 53148
      },
      "params": {
        "Pnom": 0.35803133249282837,
        "Qnom": 0.11263687163591385,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53149",
      "ports": {
        "bus": 53149
      },
      "params": {
        "Pnom": 0.35803133249282837,
        "Qnom": 0.08684564381837845,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53150",
      "ports": {
        "bus": 53150
      },
      "params": {
        "Pnom": 0.35803133249282837,
        "Qnom": 0.11736290901899338,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53151",
      "ports": {
        "bus": 53151
      },
      "params": {
        "Pnom": 0.358707994222641,
        "Qnom": 0.15879181027412415,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53153",
      "ports": {
        "bus": 53153
      },
      "params": {
        "Pnom": 0.07529199868440628,
        "Qnom": 0.04314278066158295,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53154",
      "ports": {
        "bus": 53154
      },
      "params": {
        "Pnom": 0.25789400935173035,
        "Qnom": 0.027904855087399483,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53157",
      "ports": {
        "bus": 53157
      },
      "params": {
        "Pnom": 0.3085249960422516,
        "Qnom": 0.07100969552993774,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53159",
      "ports": {
        "bus": 53159
      },
      "params": {
        "Pnom": 0.3085249960422516,
        "Qnom": 0.10397087037563324,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53161",
      "ports": {
        "bus": 53161
      },
      "params": {
        "Pnom": 0.1264760047197342,
        "Qnom": 0.0427619144320488,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53164",
      "ports": {
        "bus": 53164
      },
      "params": {
        "Pnom": 0.06326599791646004,
        "Qnom": 0.012710236012935638,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53165",
      "ports": {
        "bus": 53165
      },
      "params": {
        "Pnom": 0.08756999671459198,
        "Qnom": 0.033630117774009705,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53167",
      "ports": {
        "bus": 53167
      },
      "params": {
        "Pnom": 0.09391199797391891,
        "Qnom": 0.02676437236368656,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53170",
      "ports": {
        "bus": 53170
      },
      "params": {
        "Pnom": 0.04524800181388855,
        "Qnom": 0.005334463901817799,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53171",
      "ports": {
        "bus": 53171
      },
      "params": {
        "Pnom": 0.034761999268084764,
        "Qnom": 0.0049847777700051665,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53172",
      "ports": {
        "bus": 53172
      },
      "params": {
        "Pnom": 0.05458600074052811,
        "Qnom": 0.006492807995527983,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53174",
      "ports": {
        "bus": 53174
      },
      "params": {
        "Pnom": 0.041425999253988266,
        "Qnom": 0.005210712552070618,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53175",
      "ports": {
        "bus": 53175
      },
      "params": {
        "Pnom": 0.32510799169540405,
        "Qnom": 0.1524329036474228,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53177",
      "ports": {
        "bus": 53177
      },
      "params": {
        "Pnom": 0.09613800048828125,
        "Qnom": 0.05432484298944473,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53178",
      "ports": {
        "bus": 53178
      },
      "params": {
        "Pnom": 0.2612680047750473,
        "Qnom": 0.07342941453680396,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53179",
      "ports": {
        "bus": 53179
      },
      "params": {
        "Pnom": 0.15885800123214722,
        "Qnom": 0.04737933725118637,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53181",
      "ports": {
        "bus": 53181
      },
      "params": {
        "Pnom": 0.2414300055243075,
        "Qnom": 0.07476088218390942,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53182",
      "ports": {
        "bus": 53182
      },
      "params": {
        "Pnom": 0.07926800101995468,
        "Qnom": -0.05624587228521705,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53185",
      "ports": {
        "bus": 53185
      },
      "params": {
        "Pnom": 0.1307460069656372,
        "Qnom": 0.01160870585590601,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53186",
      "ports": {
        "bus": 53186
      },
      "params": {
        "Pnom": 0.17955000139772892,
        "Qnom": 0.01653529331088066,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53187",
      "ports": {
        "bus": 53187
      },
      "params": {
        "Pnom": 0.32405099272727966,
        "Qnom": 0.030926942825317383,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53188",
      "ports": {
        "bus": 53188
      },
      "params": {
        "Pnom": 0.32405099272727966,
        "Qnom": 0.12647388875484467,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53190",
      "ports": {
        "bus": 53190
      },
      "params": {
        "Pnom": 0.08639399707317352,
        "Qnom": 0.020710676908493042,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53193",
      "ports": {
        "bus": 53193
      },
      "params": {
        "Pnom": 0.2601900100708008,
        "Qnom": 0.032746948301792145,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53194",
      "ports": {
        "bus": 53194
      },
      "params": {
        "Pnom": 0.0967399999499321,
        "Qnom": 0.03394186869263649,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53196",
      "ports": {
        "bus": 53196
      },
      "params": {
        "Pnom": 0.04170599952340126,
        "Qnom": 0.006424100371077657,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53198",
      "ports": {
        "bus": 53198
      },
      "params": {
        "Pnom": 0.10255000181496143,
        "Qnom": 0.012503070523962379,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53200",
      "ports": {
        "bus": 53200
      },
      "params": {
        "Pnom": 0.06701800134032965,
        "Qnom": 0.018084004637785256,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53202",
      "ports": {
        "bus": 53202
      },
      "params": {
        "Pnom": 0.10093999654054642,
        "Qnom": 0.020354218780994415,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53203",
      "ports": {
        "bus": 53203
      },
      "params": {
        "Pnom": 0.35708400793373585,
        "Qnom": 0.17836887389421463,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53205",
      "ports": {
        "bus": 53205
      },
      "params": {
        "Pnom": 0.02546600066125393,
        "Qnom": 0.007968579418957233,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53207",
      "ports": {
        "bus": 53207
      },
      "params": {
        "Pnom": 0.09938599914312363,
        "Qnom": 0.023062117397785187,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53209",
      "ports": {
        "bus": 53209
      },
      "params": {
        "Pnom": 0.1232700003311038,
        "Qnom": 0.03293473366647959,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53210",
      "ports": {
        "bus": 53210
      },
      "params": {
        "Pnom": 0.07053199969232082,
        "Qnom": 0.01754295499995351,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53211",
      "ports": {
        "bus": 53211
      },
      "params": {
        "Pnom": 0.16753800213336945,
        "Qnom": 0.0057141100987792015,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53221",
      "ports": {
        "bus": 53221
      },
      "params": {
        "Pnom": 0.02001999970525503,
        "Qnom": 0.0052084088092669845,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53228",
      "ports": {
        "bus": 53228
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 3.0594289302825928,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53231",
      "ports": {
        "bus": 53231
      },
      "params": {
        "Pnom": 0.024514000862836838,
        "Qnom": 0.00373315648175776,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53236",
      "ports": {
        "bus": 53236
      },
      "params": {
        "Pnom": 0.021042000502347946,
        "Qnom": 0.004524435847997665,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53246",
      "ports": {
        "bus": 53246
      },
      "params": {
        "Pnom": 0.054530000081285834,
        "Qnom": 0.017945551488082856,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53250",
      "ports": {
        "bus": 53250
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 4.556951999664307,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53263",
      "ports": {
        "bus": 53263
      },
      "params": {
        "Pnom": -0.11999999731779099,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53264",
      "ports": {
        "bus": 53264
      },
      "params": {
        "Pnom": -0.15047717839479446,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53270",
      "ports": {
        "bus": 53270
      },
      "params": {
        "Pnom": -1.0,
        "Qnom": -0.21299999952316284,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53272",
      "ports": {
        "bus": 53272
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.9590776562690735,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53277",
      "ports": {
        "bus": 53277
      },
      "params": {
        "Pnom": -0.923799991607666,
        "Qnom": 0.14749999344348907,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53282",
      "ports": {
        "bus": 53282
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": 0.7013343572616577,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53300",
      "ports": {
        "bus": 53300
      },
      "params": {
        "Pnom": -0.43359464406967163,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_53301",
      "ports": {
        "bus": 53301
      },
      "params": {
        "Pnom": -0.27773746103048325,
        "Qnom": 0.0,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60000",
      "ports": {
        "bus": 60000
      },
      "params": {
        "Pnom": 0.05852599814534187,
        "Qnom": 0.006730861961841583,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60003",
      "ports": {
        "bus": 60003
      },
      "params": {
        "Pnom": 0.42015998996794224,
        "Qnom": 0.09832204412668943,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60004",
      "ports": {
        "bus": 60004
      },
      "params": {
        "Pnom": 0.10790000110864639,
        "Qnom": 0.030056197196245193,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60007",
      "ports": {
        "bus": 60007
      },
      "params": {
        "Pnom": 0.4347720146179199,
        "Qnom": 0.06129736453294754,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60012",
      "ports": {
        "bus": 60012
      },
      "params": {
        "Pnom": 0.08509799838066101,
        "Qnom": 0.031126344576478004,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60015",
      "ports": {
        "bus": 60015
      },
      "params": {
        "Pnom": 0.39210599660873413,
        "Qnom": 0.12670359015464783,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60017",
      "ports": {
        "bus": 60017
      },
      "params": {
        "Pnom": 0.6100900173187256,
        "Qnom": 0.16910268366336823,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60019",
      "ports": {
        "bus": 60019
      },
      "params": {
        "Pnom": 0.254254013299942,
        "Qnom": 0.047560978680849075,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60020",
      "ports": {
        "bus": 60020
      },
      "params": {
        "Pnom": 0.2849859893321991,
        "Qnom": 0.03303246945142746,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60021",
      "ports": {
        "bus": 60021
      },
      "params": {
        "Pnom": 0.3702529966831207,
        "Qnom": 0.030639395117759705,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60022",
      "ports": {
        "bus": 60022
      },
      "params": {
        "Pnom": 0.3702529966831207,
        "Qnom": 0.02958552911877632,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60024",
      "ports": {
        "bus": 60024
      },
      "params": {
        "Pnom": 0.057511999271810055,
        "Qnom": 0.008824976393952966,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60026",
      "ports": {
        "bus": 60026
      },
      "params": {
        "Pnom": 0.39649999141693115,
        "Qnom": 0.04960539937019348,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60027",
      "ports": {
        "bus": 60027
      },
      "params": {
        "Pnom": 0.3496220111846924,
        "Qnom": 0.08559295535087585,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60030",
      "ports": {
        "bus": 60030
      },
      "params": {
        "Pnom": 0.10992799699306488,
        "Qnom": 0.04790126532316208,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60031",
      "ports": {
        "bus": 60031
      },
      "params": {
        "Pnom": 0.13834600150585175,
        "Qnom": 0.05360578000545502,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60032",
      "ports": {
        "bus": 60032
      },
      "params": {
        "Pnom": 0.10646999767050147,
        "Qnom": 0.022483622567960992,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60034",
      "ports": {
        "bus": 60034
      },
      "params": {
        "Pnom": 0.14102399349212646,
        "Qnom": 0.037437256425619125,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60035",
      "ports": {
        "bus": 60035
      },
      "params": {
        "Pnom": 0.05701800063252449,
        "Qnom": 0.020444506779313087,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60037",
      "ports": {
        "bus": 60037
      },
      "params": {
        "Pnom": 0.36072400212287903,
        "Qnom": 0.08937466889619827,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60040",
      "ports": {
        "bus": 60040
      },
      "params": {
        "Pnom": 0.007331999950110912,
        "Qnom": 0.0040006558410823345,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60042",
      "ports": {
        "bus": 60042
      },
      "params": {
        "Pnom": 0.11463399976491928,
        "Qnom": 0.009783105924725533,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60044",
      "ports": {
        "bus": 60044
      },
      "params": {
        "Pnom": 0.3381560146808624,
        "Qnom": 0.13605526089668274,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60046",
      "ports": {
        "bus": 60046
      },
      "params": {
        "Pnom": 0.15488199889659882,
        "Qnom": 0.04416230320930481,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60047",
      "ports": {
        "bus": 60047
      },
      "params": {
        "Pnom": 0.04303000122308731,
        "Qnom": 0.0060024382546544075,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60048",
      "ports": {
        "bus": 60048
      },
      "params": {
        "Pnom": 0.04456400126218796,
        "Qnom": 0.024249814450740814,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60051",
      "ports": {
        "bus": 60051
      },
      "params": {
        "Pnom": 0.27388399839401245,
        "Qnom": 0.014063949696719646,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60052",
      "ports": {
        "bus": 60052
      },
      "params": {
        "Pnom": 0.16171999275684357,
        "Qnom": 0.016894105821847916,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60053",
      "ports": {
        "bus": 60053
      },
      "params": {
        "Pnom": 0.20131799578666687,
        "Qnom": 0.11181081831455231,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60054",
      "ports": {
        "bus": 60054
      },
      "params": {
        "Pnom": 0.15269799530506134,
        "Qnom": 0.030720364302396774,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60055",
      "ports": {
        "bus": 60055
      },
      "params": {
        "Pnom": 0.3680039942264557,
        "Qnom": 0.2620478570461273,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60058",
      "ports": {
        "bus": 60058
      },
      "params": {
        "Pnom": 0.3680039942264557,
        "Qnom": 0.14301632344722748,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60060",
      "ports": {
        "bus": 60060
      },
      "params": {
        "Pnom": 0.625273983925581,
        "Qnom": 0.16057429648935795,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60062",
      "ports": {
        "bus": 60062
      },
      "params": {
        "Pnom": 0.14060799777507782,
        "Qnom": 0.06701608002185822,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60063",
      "ports": {
        "bus": 60063
      },
      "params": {
        "Pnom": 0.10259600006975234,
        "Qnom": 0.04630812746472657,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60064",
      "ports": {
        "bus": 60064
      },
      "params": {
        "Pnom": 0.1409199982881546,
        "Qnom": 0.026677224319428205,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60065",
      "ports": {
        "bus": 60065
      },
      "params": {
        "Pnom": 0.006473999936133623,
        "Qnom": 0.0015075212577357888,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60066",
      "ports": {
        "bus": 60066
      },
      "params": {
        "Pnom": 0.3359459936618805,
        "Qnom": 0.04623565450310707,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60068",
      "ports": {
        "bus": 60068
      },
      "params": {
        "Pnom": 0.12750400602817535,
        "Qnom": 0.07341527193784714,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60070",
      "ports": {
        "bus": 60070
      },
      "params": {
        "Pnom": 0.1428699973039329,
        "Qnom": 0.012849701452068985,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60072",
      "ports": {
        "bus": 60072
      },
      "params": {
        "Pnom": 0.10033399937674403,
        "Qnom": 0.03230439662002027,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60073",
      "ports": {
        "bus": 60073
      },
      "params": {
        "Pnom": 0.1847040057182312,
        "Qnom": 0.022079724818468094,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60075",
      "ports": {
        "bus": 60075
      },
      "params": {
        "Pnom": 0.2139279991388321,
        "Qnom": 0.10117396712303162,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60076",
      "ports": {
        "bus": 60076
      },
      "params": {
        "Pnom": 0.40149199962615967,
        "Qnom": 0.05257686600089073,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60077",
      "ports": {
        "bus": 60077
      },
      "params": {
        "Pnom": 0.0008060000254772604,
        "Qnom": 0.00013219419633969665,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60078",
      "ports": {
        "bus": 60078
      },
      "params": {
        "Pnom": 0.0640380010008812,
        "Qnom": 0.01783611625432968,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60079",
      "ports": {
        "bus": 60079
      },
      "params": {
        "Pnom": 0.43227599933743477,
        "Qnom": 0.11957396846264601,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60081",
      "ports": {
        "bus": 60081
      },
      "params": {
        "Pnom": 0.20344999991357327,
        "Qnom": 0.03364822204457596,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60083",
      "ports": {
        "bus": 60083
      },
      "params": {
        "Pnom": 0.31504200771450996,
        "Qnom": 0.0597651032730937,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60084",
      "ports": {
        "bus": 60084
      },
      "params": {
        "Pnom": 0.25901201367378235,
        "Qnom": 0.07915438711643219,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60087",
      "ports": {
        "bus": 60087
      },
      "params": {
        "Pnom": 0.12363000214099884,
        "Qnom": 0.028580252081155777,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60088",
      "ports": {
        "bus": 60088
      },
      "params": {
        "Pnom": 0.07433399721048772,
        "Qnom": 0.001250306420843117,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60089",
      "ports": {
        "bus": 60089
      },
      "params": {
        "Pnom": 0.1600559945218265,
        "Qnom": 0.07761192927137017,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60090",
      "ports": {
        "bus": 60090
      },
      "params": {
        "Pnom": 0.44348201155662537,
        "Qnom": 0.08967747539281845,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60091",
      "ports": {
        "bus": 60091
      },
      "params": {
        "Pnom": 0.08658000081777573,
        "Qnom": 0.03089236281812191,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60094",
      "ports": {
        "bus": 60094
      },
      "params": {
        "Pnom": 0.21358999609947205,
        "Qnom": 0.025166403502225876,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60095",
      "ports": {
        "bus": 60095
      },
      "params": {
        "Pnom": 0.2595320143736899,
        "Qnom": 0.10633905048598535,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60097",
      "ports": {
        "bus": 60097
      },
      "params": {
        "Pnom": 0.2963220030069351,
        "Qnom": 0.04141496121883392,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60099",
      "ports": {
        "bus": 60099
      },
      "params": {
        "Pnom": 0.271699994802475,
        "Qnom": 0.21738772094249725,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60101",
      "ports": {
        "bus": 60101
      },
      "params": {
        "Pnom": 0.06369999796152115,
        "Qnom": 0.01340069342404604,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60102",
      "ports": {
        "bus": 60102
      },
      "params": {
        "Pnom": 0.11385399661958218,
        "Qnom": 0.037936107255518436,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60103",
      "ports": {
        "bus": 60103
      },
      "params": {
        "Pnom": 0.23238800466060638,
        "Qnom": 0.09954588115215302,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60104",
      "ports": {
        "bus": 60104
      },
      "params": {
        "Pnom": 0.0532739982008934,
        "Qnom": 0.014212911948561668,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60105",
      "ports": {
        "bus": 60105
      },
      "params": {
        "Pnom": 0.07386600226163864,
        "Qnom": 0.025284163653850555,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60106",
      "ports": {
        "bus": 60106
      },
      "params": {
        "Pnom": 0.1843400001525879,
        "Qnom": 0.37034036964178085,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60109",
      "ports": {
        "bus": 60109
      },
      "params": {
        "Pnom": 0.15118999779224396,
        "Qnom": 0.02961570769548416,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60110",
      "ports": {
        "bus": 60110
      },
      "params": {
        "Pnom": 0.18205200135707855,
        "Qnom": 0.01801263727247715,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60112",
      "ports": {
        "bus": 60112
      },
      "params": {
        "Pnom": 0.10277800308540463,
        "Qnom": 0.007830660440959036,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60114",
      "ports": {
        "bus": 60114
      },
      "params": {
        "Pnom": 0.19094400107860565,
        "Qnom": 0.03367232531309128,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60116",
      "ports": {
        "bus": 60116
      },
      "params": {
        "Pnom": 0.07136999815702438,
        "Qnom": 0.016854897839948535,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60117",
      "ports": {
        "bus": 60117
      },
      "params": {
        "Pnom": 0.14479400217533112,
        "Qnom": 0.038619041442871094,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60120",
      "ports": {
        "bus": 60120
      },
      "params": {
        "Pnom": 0.2696720063686371,
        "Qnom": 0.031180093064904213,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60122",
      "ports": {
        "bus": 60122
      },
      "params": {
        "Pnom": 0.2745599877089262,
        "Qnom": 0.10035436134785414,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60123",
      "ports": {
        "bus": 60123
      },
      "params": {
        "Pnom": 0.09802000224590302,
        "Qnom": 0.01273193210363388,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60127",
      "ports": {
        "bus": 60127
      },
      "params": {
        "Pnom": 0.15792399644851685,
        "Qnom": 0.09602124989032745,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60129",
      "ports": {
        "bus": 60129
      },
      "params": {
        "Pnom": 0.22799399495124817,
        "Qnom": 0.03079376369714737,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60130",
      "ports": {
        "bus": 60130
      },
      "params": {
        "Pnom": 0.11258000135421753,
        "Qnom": 0.019923727959394455,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60134",
      "ports": {
        "bus": 60134
      },
      "params": {
        "Pnom": 0.38155001401901245,
        "Qnom": 0.13788335025310516,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60135",
      "ports": {
        "bus": 60135
      },
      "params": {
        "Pnom": 0.07394400238990784,
        "Qnom": 0.01631123572587967,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60137",
      "ports": {
        "bus": 60137
      },
      "params": {
        "Pnom": 0.06330999732017517,
        "Qnom": 0.011628094129264355,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60138",
      "ports": {
        "bus": 60138
      },
      "params": {
        "Pnom": 0.09820199757814407,
        "Qnom": 0.006556403357535601,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60140",
      "ports": {
        "bus": 60140
      },
      "params": {
        "Pnom": 0.07144799828529358,
        "Qnom": 0.020385418087244034,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60142",
      "ports": {
        "bus": 60142
      },
      "params": {
        "Pnom": 0.24840399622917175,
        "Qnom": 0.054030291736125946,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60144",
      "ports": {
        "bus": 60144
      },
      "params": {
        "Pnom": 0.05680999904870987,
        "Qnom": 0.012441614642739296,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60147",
      "ports": {
        "bus": 60147
      },
      "params": {
        "Pnom": 0.1485379934310913,
        "Qnom": 0.0681060403585434,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60150",
      "ports": {
        "bus": 60150
      },
      "params": {
        "Pnom": 0.2459859997034073,
        "Qnom": 0.07495741546154022,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60151",
      "ports": {
        "bus": 60151
      },
      "params": {
        "Pnom": 0.6500520184636116,
        "Qnom": 0.11264947522431612,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60153",
      "ports": {
        "bus": 60153
      },
      "params": {
        "Pnom": 0.09957999736070633,
        "Qnom": 0.05233124643564224,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60155",
      "ports": {
        "bus": 60155
      },
      "params": {
        "Pnom": 0.06557200103998184,
        "Qnom": 0.004727575462311506,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60157",
      "ports": {
        "bus": 60157
      },
      "params": {
        "Pnom": 0.38664600253105164,
        "Qnom": 0.08815573900938034,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60159",
      "ports": {
        "bus": 60159
      },
      "params": {
        "Pnom": 0.40760200284421444,
        "Qnom": 0.08049703296273947,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60161",
      "ports": {
        "bus": 60161
      },
      "params": {
        "Pnom": 0.3502329885959625,
        "Qnom": 0.07165233045816422,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60162",
      "ports": {
        "bus": 60162
      },
      "params": {
        "Pnom": 0.46541300415992737,
        "Qnom": 0.04056306183338165,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60163",
      "ports": {
        "bus": 60163
      },
      "params": {
        "Pnom": 0.0704599991440773,
        "Qnom": 0.013368558138608932,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60165",
      "ports": {
        "bus": 60165
      },
      "params": {
        "Pnom": 0.026259999722242355,
        "Qnom": 0.004572046454995871,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60166",
      "ports": {
        "bus": 60166
      },
      "params": {
        "Pnom": 0.11598599702119827,
        "Qnom": 0.06985296308994293,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60171",
      "ports": {
        "bus": 60171
      },
      "params": {
        "Pnom": 0.08546199649572372,
        "Qnom": 0.029102249071002007,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60172",
      "ports": {
        "bus": 60172
      },
      "params": {
        "Pnom": 0.13468000292778015,
        "Qnom": 0.023833513259887695,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60173",
      "ports": {
        "bus": 60173
      },
      "params": {
        "Pnom": 0.006577999796718359,
        "Qnom": 0.0007507424452342093,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60174",
      "ports": {
        "bus": 60174
      },
      "params": {
        "Pnom": 0.4734860062599182,
        "Qnom": 0.06217258796095848,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60175",
      "ports": {
        "bus": 60175
      },
      "params": {
        "Pnom": 0.33309900760650635,
        "Qnom": 0.04523199796676636,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60177",
      "ports": {
        "bus": 60177
      },
      "params": {
        "Pnom": 0.33309900760650635,
        "Qnom": 0.03039523772895336,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60179",
      "ports": {
        "bus": 60179
      },
      "params": {
        "Pnom": 0.1710280030965805,
        "Qnom": 0.01861240342259407,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60181",
      "ports": {
        "bus": 60181
      },
      "params": {
        "Pnom": 0.22198800463229418,
        "Qnom": 0.025915730046108365,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60183",
      "ports": {
        "bus": 60183
      },
      "params": {
        "Pnom": 0.43872401118278503,
        "Qnom": 0.1658170521259308,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60185",
      "ports": {
        "bus": 60185
      },
      "params": {
        "Pnom": 0.5119140148162842,
        "Qnom": 0.07857178151607513,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60186",
      "ports": {
        "bus": 60186
      },
      "params": {
        "Pnom": 0.5119140148162842,
        "Qnom": 0.2257012575864792,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60188",
      "ports": {
        "bus": 60188
      },
      "params": {
        "Pnom": 0.40383198857307434,
        "Qnom": 0.1198708564043045,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60189",
      "ports": {
        "bus": 60189
      },
      "params": {
        "Pnom": 0.40383198857307434,
        "Qnom": 0.05215822532773018,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60191",
      "ports": {
        "bus": 60191
      },
      "params": {
        "Pnom": 0.5813860297203064,
        "Qnom": 0.4199073016643524,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60193",
      "ports": {
        "bus": 60193
      },
      "params": {
        "Pnom": 0.39894401421770453,
        "Qnom": 0.061547269637230784,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60194",
      "ports": {
        "bus": 60194
      },
      "params": {
        "Pnom": 0.989872008562088,
        "Qnom": 0.17164509743452072,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60195",
      "ports": {
        "bus": 60195
      },
      "params": {
        "Pnom": 0.1888120025396347,
        "Qnom": 0.0031713719945400953,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60197",
      "ports": {
        "bus": 60197
      },
      "params": {
        "Pnom": 0.10459800064563751,
        "Qnom": 0.03410254418849945,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60199",
      "ports": {
        "bus": 60199
      },
      "params": {
        "Pnom": 0.06853599846363068,
        "Qnom": 0.009473910555243492,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60200",
      "ports": {
        "bus": 60200
      },
      "params": {
        "Pnom": 0.5046730041503906,
        "Qnom": 0.12262901663780212,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60201",
      "ports": {
        "bus": 60201
      },
      "params": {
        "Pnom": 0.5046730041503906,
        "Qnom": 0.10444501787424088,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60202",
      "ports": {
        "bus": 60202
      },
      "params": {
        "Pnom": 0.39179399609565735,
        "Qnom": 0.13949671387672424,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60203",
      "ports": {
        "bus": 60203
      },
      "params": {
        "Pnom": 0.39179399609565735,
        "Qnom": 0.06844763457775116,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60206",
      "ports": {
        "bus": 60206
      },
      "params": {
        "Pnom": 0.5537610054016113,
        "Qnom": 0.06873028725385666,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60208",
      "ports": {
        "bus": 60208
      },
      "params": {
        "Pnom": 0.5537610054016113,
        "Qnom": 0.09574291855096817,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60211",
      "ports": {
        "bus": 60211
      },
      "params": {
        "Pnom": 0.40344199538230896,
        "Qnom": 0.06377097964286804,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60214",
      "ports": {
        "bus": 60214
      },
      "params": {
        "Pnom": 0.09965799748897552,
        "Qnom": 0.017120931297540665,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60216",
      "ports": {
        "bus": 60216
      },
      "params": {
        "Pnom": 0.05342999845743179,
        "Qnom": 0.007707490585744381,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60217",
      "ports": {
        "bus": 60217
      },
      "params": {
        "Pnom": 0.574379026889801,
        "Qnom": 0.17867782711982727,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60218",
      "ports": {
        "bus": 60218
      },
      "params": {
        "Pnom": 0.574379026889801,
        "Qnom": 0.09125546365976334,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60220",
      "ports": {
        "bus": 60220
      },
      "params": {
        "Pnom": 0.2647840082645416,
        "Qnom": 0.0803789421916008,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60222",
      "ports": {
        "bus": 60222
      },
      "params": {
        "Pnom": 0.33218899369239807,
        "Qnom": 0.07479066401720047,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60225",
      "ports": {
        "bus": 60225
      },
      "params": {
        "Pnom": 0.33218899369239807,
        "Qnom": 0.1033094972372055,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60226",
      "ports": {
        "bus": 60226
      },
      "params": {
        "Pnom": 0.4343169927597046,
        "Qnom": 0.10981865227222443,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60228",
      "ports": {
        "bus": 60228
      },
      "params": {
        "Pnom": 0.4343169927597046,
        "Qnom": 0.16014930605888367,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60229",
      "ports": {
        "bus": 60229
      },
      "params": {
        "Pnom": 0.46659600734710693,
        "Qnom": 0.009610522538423538,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60231",
      "ports": {
        "bus": 60231
      },
      "params": {
        "Pnom": 0.46659600734710693,
        "Qnom": 0.0719456821680069,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60232",
      "ports": {
        "bus": 60232
      },
      "params": {
        "Pnom": 0.463918000459671,
        "Qnom": 0.24553459882736206,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60234",
      "ports": {
        "bus": 60234
      },
      "params": {
        "Pnom": 0.3906629979610443,
        "Qnom": 0.1003742441534996,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60237",
      "ports": {
        "bus": 60237
      },
      "params": {
        "Pnom": 0.3906629979610443,
        "Qnom": 0.08629124611616135,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60238",
      "ports": {
        "bus": 60238
      },
      "params": {
        "Pnom": 0.3295500110834837,
        "Qnom": 0.06983740907162428,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60240",
      "ports": {
        "bus": 60240
      },
      "params": {
        "Pnom": 0.07058999687433243,
        "Qnom": 0.01128815021365881,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60243",
      "ports": {
        "bus": 60243
      },
      "params": {
        "Pnom": 0.46851998567581177,
        "Qnom": 0.04134729132056236,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60246",
      "ports": {
        "bus": 60246
      },
      "params": {
        "Pnom": 0.26769599318504333,
        "Qnom": 0.10851393640041351,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60247",
      "ports": {
        "bus": 60247
      },
      "params": {
        "Pnom": 0.0028860000893473625,
        "Qnom": -0.26648228475824,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60248",
      "ports": {
        "bus": 60248
      },
      "params": {
        "Pnom": 0.5137730240821838,
        "Qnom": 0.07906441390514374,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60249",
      "ports": {
        "bus": 60249
      },
      "params": {
        "Pnom": 0.5137730240821838,
        "Qnom": 0.16541947424411774,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60250",
      "ports": {
        "bus": 60250
      },
      "params": {
        "Pnom": 0.6231939792633057,
        "Qnom": 0.046677689999341965,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60252",
      "ports": {
        "bus": 60252
      },
      "params": {
        "Pnom": 0.34291398525238037,
        "Qnom": 0.02164391241967678,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60254",
      "ports": {
        "bus": 60254
      },
      "params": {
        "Pnom": 0.34291398525238037,
        "Qnom": 0.10981882363557816,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60256",
      "ports": {
        "bus": 60256
      },
      "params": {
        "Pnom": 0.40209001302719116,
        "Qnom": 0.19773754477500916,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60257",
      "ports": {
        "bus": 60257
      },
      "params": {
        "Pnom": 0.40209001302719116,
        "Qnom": 0.10192884504795074,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60258",
      "ports": {
        "bus": 60258
      },
      "params": {
        "Pnom": 0.5566859841346741,
        "Qnom": 0.08881917595863342,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60259",
      "ports": {
        "bus": 60259
      },
      "params": {
        "Pnom": 0.4376710057258606,
        "Qnom": 0.053290609270334244,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60260",
      "ports": {
        "bus": 60260
      },
      "params": {
        "Pnom": 0.4535830058157444,
        "Qnom": 0.10084571712650359,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60261",
      "ports": {
        "bus": 60261
      },
      "params": {
        "Pnom": 0.19684599339962006,
        "Qnom": 0.005698133260011673,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60265",
      "ports": {
        "bus": 60265
      },
      "params": {
        "Pnom": 0.4611619981005788,
        "Qnom": 0.06349075387697667,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60269",
      "ports": {
        "bus": 60269
      },
      "params": {
        "Pnom": 0.45484399795532227,
        "Qnom": 0.11586324870586395,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60270",
      "ports": {
        "bus": 60270
      },
      "params": {
        "Pnom": 0.6093230247497559,
        "Qnom": 0.08088076114654541,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60271",
      "ports": {
        "bus": 60271
      },
      "params": {
        "Pnom": 0.6093230247497559,
        "Qnom": 0.2288329154253006,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60272",
      "ports": {
        "bus": 60272
      },
      "params": {
        "Pnom": 0.5823349952697754,
        "Qnom": 0.14684365689754486,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60273",
      "ports": {
        "bus": 60273
      },
      "params": {
        "Pnom": 0.5823349952697754,
        "Qnom": 0.15006597340106964,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60275",
      "ports": {
        "bus": 60275
      },
      "params": {
        "Pnom": 0.6453459858894348,
        "Qnom": 0.06241924688220024,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60280",
      "ports": {
        "bus": 60280
      },
      "params": {
        "Pnom": 0.459991991519928,
        "Qnom": 0.09307911992073059,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60282",
      "ports": {
        "bus": 60282
      },
      "params": {
        "Pnom": 0.459991991519928,
        "Qnom": 0.12759938836097717,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60285",
      "ports": {
        "bus": 60285
      },
      "params": {
        "Pnom": 0.2649399936199188,
        "Qnom": 0.052244774997234344,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60286",
      "ports": {
        "bus": 60286
      },
      "params": {
        "Pnom": 0.5710899829864502,
        "Qnom": 0.20303590595722198,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60289",
      "ports": {
        "bus": 60289
      },
      "params": {
        "Pnom": 0.5710899829864502,
        "Qnom": 0.07777285575866699,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60291",
      "ports": {
        "bus": 60291
      },
      "params": {
        "Pnom": 0.23587200231850147,
        "Qnom": 0.11181697389110923,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60292",
      "ports": {
        "bus": 60292
      },
      "params": {
        "Pnom": 0.469325989484787,
        "Qnom": 0.1849585771560669,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60294",
      "ports": {
        "bus": 60294
      },
      "params": {
        "Pnom": 0.41919800639152527,
        "Qnom": 0.07409676909446716,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60295",
      "ports": {
        "bus": 60295
      },
      "params": {
        "Pnom": 0.44111600518226624,
        "Qnom": 0.12948323786258698,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60297",
      "ports": {
        "bus": 60297
      },
      "params": {
        "Pnom": 0.44111600518226624,
        "Qnom": 0.05431070178747177,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60299",
      "ports": {
        "bus": 60299
      },
      "params": {
        "Pnom": 0.3985539972782135,
        "Qnom": 0.07545114308595657,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60301",
      "ports": {
        "bus": 60301
      },
      "params": {
        "Pnom": 0.6495450139045715,
        "Qnom": 0.09934580326080322,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60306",
      "ports": {
        "bus": 60306
      },
      "params": {
        "Pnom": 0.6294469833374023,
        "Qnom": 0.3059597313404083,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60308",
      "ports": {
        "bus": 60308
      },
      "params": {
        "Pnom": 0.7968479990959167,
        "Qnom": 0.08065951615571976,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60309",
      "ports": {
        "bus": 60309
      },
      "params": {
        "Pnom": 0.7968479990959167,
        "Qnom": 0.3407447636127472,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60310",
      "ports": {
        "bus": 60310
      },
      "params": {
        "Pnom": 0.11239799857139587,
        "Qnom": 0.05059998109936714,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60311",
      "ports": {
        "bus": 60311
      },
      "params": {
        "Pnom": 0.609387993812561,
        "Qnom": 0.11906634271144867,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60312",
      "ports": {
        "bus": 60312
      },
      "params": {
        "Pnom": 0.609387993812561,
        "Qnom": 0.1783110648393631,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60314",
      "ports": {
        "bus": 60314
      },
      "params": {
        "Pnom": 0.4116840064525604,
        "Qnom": 0.06578253209590912,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60315",
      "ports": {
        "bus": 60315
      },
      "params": {
        "Pnom": 0.4116840064525604,
        "Qnom": 0.1004670187830925,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60318",
      "ports": {
        "bus": 60318
      },
      "params": {
        "Pnom": 0.6251439973711967,
        "Qnom": 0.1520828027278185,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60319",
      "ports": {
        "bus": 60319
      },
      "params": {
        "Pnom": 0.4094089865684509,
        "Qnom": 0.08309916406869888,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60321",
      "ports": {
        "bus": 60321
      },
      "params": {
        "Pnom": 0.4094089865684509,
        "Qnom": 0.128031387925148,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60325",
      "ports": {
        "bus": 60325
      },
      "params": {
        "Pnom": 0.41057899594306946,
        "Qnom": 0.17765545845031738,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60326",
      "ports": {
        "bus": 60326
      },
      "params": {
        "Pnom": 0.41057899594306946,
        "Qnom": 0.0957421213388443,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60327",
      "ports": {
        "bus": 60327
      },
      "params": {
        "Pnom": 0.3696550130844116,
        "Qnom": 0.17840056121349335,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60328",
      "ports": {
        "bus": 60328
      },
      "params": {
        "Pnom": 0.3696550130844116,
        "Qnom": 0.017785431817173958,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60329",
      "ports": {
        "bus": 60329
      },
      "params": {
        "Pnom": 0.5425419807434082,
        "Qnom": 0.03671900928020477,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60330",
      "ports": {
        "bus": 60330
      },
      "params": {
        "Pnom": 0.49112701416015625,
        "Qnom": 0.0947742834687233,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60332",
      "ports": {
        "bus": 60332
      },
      "params": {
        "Pnom": 0.49112701416015625,
        "Qnom": 0.11766254901885986,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60333",
      "ports": {
        "bus": 60333
      },
      "params": {
        "Pnom": 0.3510909974575043,
        "Qnom": 0.10673408955335617,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60334",
      "ports": {
        "bus": 60334
      },
      "params": {
        "Pnom": 0.3510909974575043,
        "Qnom": 0.14705787599086761,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60336",
      "ports": {
        "bus": 60336
      },
      "params": {
        "Pnom": 0.4007900059223175,
        "Qnom": 0.03331398218870163,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60338",
      "ports": {
        "bus": 60338
      },
      "params": {
        "Pnom": 0.4083560109138489,
        "Qnom": 0.20203135907649994,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60340",
      "ports": {
        "bus": 60340
      },
      "params": {
        "Pnom": 0.4083560109138489,
        "Qnom": 0.13057000935077667,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60341",
      "ports": {
        "bus": 60341
      },
      "params": {
        "Pnom": 0.46659600734710693,
        "Qnom": 0.17215046286582947,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60342",
      "ports": {
        "bus": 60342
      },
      "params": {
        "Pnom": 0.4676620066165924,
        "Qnom": 0.02801319770514965,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_60343",
