      "class": "Genrou",
      "id": "25874_4_genrou",
      "ports": {
        "bus": 25874,
        "pmech": 2272,
        "efd": 2273,
        "speed": 2274
      },
      "params": {
        "p0": 0.6722574234008789,
        "q0": -0.074924997985363,
        "H": 6.260588645935059,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.09570026397705,
        "Tdopp": 0.05420000106096268,
        "Tqop": 1.381600022315979,
        "Tqopp": 0.08540000021457672,
        "Xd": 1.47160005569458,
        "Xdp": 0.2870999872684479,
        "Xdpp": 0.16329999268054962,
        "Xq": 1.458899974822998,
        "Xqp": 0.4478999972343445,
        "Xqpp": 0.16329999268054962,
        "Xl": 0.1257999986410141,
        "S10": 0.09539999812841415,
        "S12": 0.5231000185012817,
        "mva": 96.9693832397461
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25874_4_tgov1",
      "ports": {
        "speed": 2274,
        "pmech": 2272
      },
      "params": {
        "Trate": 96.9693832397461,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6960960144008196,
        "Pvmin": 0.16577869318604269,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25874_4_ieeet1",
      "ports": {
        "bus": 25874,
        "speed": 2274,
        "vs": 2275,
        "efd": 2273
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25874_4_ieeest",
      "ports": {
        "input": 2274,
        "output": 2275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25874_5_genrou",
      "ports": {
        "bus": 25874,
        "pmech": 2276,
        "efd": 2277,
        "speed": 2278
      },
      "params": {
        "p0": 0.6722574234008789,
        "q0": -0.07490000128746033,
        "H": 7.631600379943848,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.72029972076416,
        "Tdopp": 0.05310000106692314,
        "Tqop": 0.7562999725341797,
        "Tqopp": 0.06800000369548798,
        "Xd": 1.7106000185012817,
        "Xdp": 0.17399999499320984,
        "Xdpp": 0.1168999969959259,
        "Xq": 1.6518000364303589,
        "Xqp": 0.25060001015663147,
        "Xqpp": 0.1168999969959259,
        "Xl": 0.08879999816417694,
        "S10": 0.17139999568462372,
        "S12": 0.6291000247001648,
        "mva": 93.20162963867188
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25874_5_tgov1",
      "ports": {
        "speed": 2278,
        "pmech": 2276
      },
      "params": {
        "Trate": 93.20162963867188,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7242362762730634,
        "Pvmin": 0.33454350987268955,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25874_5_ieeet1",
      "ports": {
        "bus": 25874,
        "speed": 2278,
        "vs": 2279,
        "efd": 2277
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25874_5_ieeest",
      "ports": {
        "input": 2278,
        "output": 2279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25874_6_genrou",
      "ports": {
        "bus": 25874,
        "pmech": 2280,
        "efd": 2281,
        "speed": 2282
      },
      "params": {
        "p0": 0.6722574234008789,
        "q0": -0.07490000128746033,
        "H": 8.358420372009277,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.395299911499023,
        "Tdopp": 0.046300001442432404,
        "Tqop": 0.3375000059604645,
        "Tqopp": 0.06620000302791595,
        "Xd": 2.156599998474121,
        "Xdp": 0.30809998512268066,
        "Xdpp": 0.15600000321865082,
        "Xq": 2.0116000175476074,
        "Xqp": 0.5507000088691711,
        "Xqpp": 0.15600000321865082,
        "Xl": 0.11990000307559967,
        "S10": 0.06469999998807907,
        "S12": 0.3831999897956848,
        "mva": 89.05877685546875
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25874_6_tgov1",
      "ports": {
        "speed": 2282,
        "pmech": 2280
      },
      "params": {
        "Trate": 89.05877685546875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7579264343775679,
        "Pvmin": 0.16112954310084576,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25874_6_ieeet1",
      "ports": {
        "bus": 25874,
        "speed": 2282,
        "vs": 2283,
        "efd": 2281
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25874_6_ieeest",
      "ports": {
        "input": 2282,
        "output": 2283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25876_1_genrou",
      "ports": {
        "bus": 25876,
        "pmech": 2284,
        "efd": 2285,
        "speed": 2286
      },
      "params": {
        "p0": 0.995936930179596,
        "q0": 0.5090000033378601,
        "H": 6.421282768249512,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.616300106048584,
        "Tdopp": 0.0421999990940094,
        "Tqop": 1.2777999639511108,
        "Tqopp": 0.05869999900460243,
        "Xd": 1.5228999853134155,
        "Xdp": 0.15600000321865082,
        "Xdpp": 0.11460000276565552,
        "Xq": 1.5003000497817993,
        "Xqp": 0.2198999971151352,
        "Xqpp": 0.11460000276565552,
        "Xl": 0.08699999749660492,
        "S10": 0.12700000405311584,
        "S12": 0.32589998841285706,
        "mva": 129.9671173095703
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25876_1_tgov1",
      "ports": {
        "speed": 2286,
        "pmech": 2284
      },
      "params": {
        "Trate": 129.9671173095703,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7694253905917505,
        "Pvmin": 0.29337573488190527,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25876_1_ieeet1",
      "ports": {
        "bus": 25876,
        "speed": 2286,
        "vs": 2287,
        "efd": 2285
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25876_1_ieeest",
      "ports": {
        "input": 2286,
        "output": 2287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25876_2_genrou",
      "ports": {
        "bus": 25876,
        "pmech": 2288,
        "efd": 2289,
        "speed": 2290
      },
      "params": {
        "p0": 0.995936930179596,
        "q0": 0.5090000033378601,
        "H": 5.1221513748168945,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.5706000328063965,
        "Tdopp": 0.06159999966621399,
        "Tqop": 0.6189000010490417,
        "Tqopp": 0.07509999722242355,
        "Xd": 2.0385000705718994,
        "Xdp": 0.18729999661445618,
        "Xdpp": 0.10620000213384628,
        "Xq": 1.9163000583648682,
        "Xqp": 0.25450000166893005,
        "Xqpp": 0.10620000213384628,
        "Xl": 0.08020000159740448,
        "S10": 0.03869999945163727,
        "S12": 0.21629999577999115,
        "mva": 101.23321533203125
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25876_2_tgov1",
      "ports": {
        "speed": 2290,
        "pmech": 2288
      },
      "params": {
        "Trate": 101.23321533203125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9878180760337754,
        "Pvmin": 0.22145510411987784,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25876_2_ieeet1",
      "ports": {
        "bus": 25876,
        "speed": 2290,
        "vs": 2291,
        "efd": 2289
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25876_2_ieeest",
      "ports": {
        "input": 2290,
        "output": 2291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25876_3_genrou",
      "ports": {
        "bus": 25876,
        "pmech": 2292,
        "efd": 2293,
        "speed": 2294
      },
      "params": {
        "p0": 0.995936930179596,
        "q0": 0.5090000033378601,
        "H": 2.6200203895568848,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.28600025177002,
        "Tdopp": 0.05829999968409538,
        "Tqop": 0.40070000290870667,
        "Tqopp": 0.07540000230073929,
        "Xd": 1.844099998474121,
        "Xdp": 0.2134999930858612,
        "Xdpp": 0.12790000438690186,
        "Xq": 1.7595000267028809,
        "Xqp": 0.31520000100135803,
        "Xqpp": 0.12790000438690186,
        "Xl": 0.09759999811649323,
        "S10": 0.1386999934911728,
        "S12": 0.4052000045776367,
        "mva": 137.23696899414062
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25876_3_tgov1",
      "ports": {
        "speed": 2294,
        "pmech": 2292
      },
      "params": {
        "Trate": 137.23696899414062,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7286666321249745,
        "Pvmin": 0.1378856808844367,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25876_3_ieeet1",
      "ports": {
        "bus": 25876,
        "speed": 2294,
        "vs": 2295,
        "efd": 2293
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25876_3_ieeest",
      "ports": {
        "input": 2294,
        "output": 2295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25876_4_genrou",
      "ports": {
        "bus": 25876,
        "pmech": 2296,
        "efd": 2297,
        "speed": 2298
      },
      "params": {
        "p0": 0.995936930179596,
        "q0": 0.5090000033378601,
        "H": 5.926945209503174,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.09499979019165,
        "Tdopp": 0.05350000038743019,
        "Tqop": 0.5382999777793884,
        "Tqopp": 0.09749999642372131,
        "Xd": 1.779099941253662,
        "Xdp": 0.15399999916553497,
        "Xdpp": 0.12099999934434891,
        "Xq": 1.7071000337600708,
        "Xqp": 0.3433000147342682,
        "Xqpp": 0.12099999934434891,
        "Xl": 0.09210000187158585,
        "S10": 0.15600000321865082,
        "S12": 0.4970000088214874,
        "mva": 141.8974609375
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25876_4_tgov1",
      "ports": {
        "speed": 2298,
        "pmech": 2296
      },
      "params": {
        "Trate": 141.8974609375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7047342449915005,
        "Pvmin": 0.2925549754690952,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25876_4_ieeet1",
      "ports": {
        "bus": 25876,
        "speed": 2298,
        "vs": 2299,
        "efd": 2297
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25876_4_ieeest",
      "ports": {
        "input": 2298,
        "output": 2299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25876_5_genrou",
      "ports": {
        "bus": 25876,
        "pmech": 2300,
        "efd": 2301,
        "speed": 2302
      },
      "params": {
        "p0": 0.995936930179596,
        "q0": 0.5090000033378601,
        "H": 3.329716444015503,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.811299800872803,
        "Tdopp": 0.0640999972820282,
        "Tqop": 1.3559000492095947,
        "Tqopp": 0.0860000029206276,
        "Xd": 2.4586000442504883,
        "Xdp": 0.34139999747276306,
        "Xdpp": 0.18310000002384186,
        "Xq": 2.2553000450134277,
        "Xqp": 0.5264999866485596,
        "Xqpp": 0.18310000002384186,
        "Xl": 0.14159999787807465,
        "S10": 0.06780000030994415,
        "S12": 0.20829999446868896,
        "mva": 143.83839416503906
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25876_5_tgov1",
      "ports": {
        "speed": 2302,
        "pmech": 2300
      },
      "params": {
        "Trate": 143.83839416503906,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6952246691885393,
        "Pvmin": 0.21857862727419122,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25876_5_ieeet1",
      "ports": {
        "bus": 25876,
        "speed": 2302,
        "vs": 2303,
        "efd": 2301
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25876_5_ieeest",
      "ports": {
        "input": 2302,
        "output": 2303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25881_1_genrou",
      "ports": {
        "bus": 25881,
        "pmech": 2304,
        "efd": 2305,
        "speed": 2306
      },
      "params": {
        "p0": 0.5776433944702148,
        "q0": -0.06437999755144119,
        "H": 4.091477870941162,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.906099796295166,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.129699945449829,
        "Tqopp": 0.0714000016450882,
        "Xd": 2.041100025177002,
        "Xdp": 0.1873999983072281,
        "Xdpp": 0.10719999670982361,
        "Xq": 1.9184999465942383,
        "Xqp": 0.23559999465942383,
        "Xqpp": 0.10719999670982361,
        "Xl": 0.08110000193119049,
        "S10": 0.0812000036239624,
        "S12": 0.19619999825954437,
        "mva": 82.78337097167969
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25881_1_tgov1",
      "ports": {
        "speed": 2306,
        "pmech": 2304
      },
      "params": {
        "Trate": 82.78337097167969,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7006237804801623,
        "Pvmin": 0.30985035094200475,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25881_1_ieeet1",
      "ports": {
        "bus": 25881,
        "speed": 2306,
        "vs": 2307,
        "efd": 2305
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25881_1_ieeest",
      "ports": {
        "input": 2306,
        "output": 2307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25889_1_genrou",
      "ports": {
        "bus": 25889,
        "pmech": 2308,
        "efd": 2309,
        "speed": 2310
      },
      "params": {
        "p0": 0.7469527125358582,
        "q0": 0.3817499876022339,
        "H": 1.7568303346633911,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.736299991607666,
        "Tdopp": 0.043299999088048935,
        "Tqop": 1.0175000429153442,
        "Tqopp": 0.08009999990463257,
        "Xd": 1.466599941253662,
        "Xdp": 0.22840000689029694,
        "Xdpp": 0.16820000112056732,
        "Xq": 1.4549000263214111,
        "Xqp": 0.26570001244544983,
        "Xqpp": 0.16820000112056732,
        "Xl": 0.12960000336170197,
        "S10": 0.07199999690055847,
        "S12": 0.30410000681877136,
        "mva": 83.12174224853516
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25889_1_tgov1",
      "ports": {
        "speed": 2310,
        "pmech": 2308
      },
      "params": {
        "Trate": 83.12174224853516,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9022910007799039,
        "Pvmin": 0.23523825966850828,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25889_1_ieeet1",
      "ports": {
        "bus": 25889,
        "speed": 2310,
        "vs": 2311,
        "efd": 2309
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25889_1_ieeest",
      "ports": {
        "input": 2310,
        "output": 2311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25892_1_genrou",
      "ports": {
        "bus": 25892,
        "pmech": 2312,
        "efd": 2313,
        "speed": 2314
      },
      "params": {
        "p0": 0.49597659707069397,
        "q0": -0.055277999490499496,
        "H": 1.7844051122665405,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.388899803161621,
        "Tdopp": 0.04879999905824661,
        "Tqop": 0.6958000063896179,
        "Tqopp": 0.07580000162124634,
        "Xd": 1.8317999839782715,
        "Xdp": 0.2280000001192093,
        "Xdpp": 0.15399999916553497,
        "Xq": 1.7496000528335571,
        "Xqp": 0.26260000467300415,
        "Xqpp": 0.15399999916553497,
        "Xl": 0.11840000003576279,
        "S10": 0.09149999916553497,
        "S12": 0.5315999984741211,
        "mva": 50.198570251464844
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25892_1_tgov1",
      "ports": {
        "speed": 2314,
        "pmech": 2312
      },
      "params": {
        "Trate": 50.198570251464844,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.992060119346431,
        "Pvmin": 0.20616201201451084,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25892_1_ieeet1",
      "ports": {
        "bus": 25892,
        "speed": 2314,
        "vs": 2315,
        "efd": 2313
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25892_1_ieeest",
      "ports": {
        "input": 2314,
        "output": 2315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25904_1_genrou",
      "ports": {
        "bus": 25904,
        "pmech": 2316,
        "efd": 2317,
        "speed": 2318
      },
      "params": {
        "p0": 1.551669955253601,
        "q0": 0.366439551115036,
        "H": 4.079140663146973,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.440000057220459,
        "Tdopp": 0.054099999368190765,
        "Tqop": 1.4701000452041626,
        "Tqopp": 0.09709999710321426,
        "Xd": 1.8011000156402588,
        "Xdp": 0.20319999754428864,
        "Xdpp": 0.11500000208616257,
        "Xq": 1.7247999906539917,
        "Xqp": 0.2498999983072281,
        "Xqpp": 0.11500000208616257,
        "Xl": 0.08720000088214874,
        "S10": 0.23440000414848328,
        "S12": 0.7516999840736389,
        "mva": 201.62210083007812
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25904_1_tgov1",
      "ports": {
        "speed": 2318,
        "pmech": 2316
      },
      "params": {
        "Trate": 201.62210083007812,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.77273279135757,
        "Pvmin": 0.35225803597281446,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25904_1_ieeet1",
      "ports": {
        "bus": 25904,
        "speed": 2318,
        "vs": 2319,
        "efd": 2317
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25904_1_ieeest",
      "ports": {
        "input": 2318,
        "output": 2319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25905_1_genrou",
      "ports": {
        "bus": 25905,
        "pmech": 2320,
        "efd": 2321,
        "speed": 2322
      },
      "params": {
        "p0": 1.551669955253601,
        "q0": 0.3664395809173584,
        "H": 5.5843505859375,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.126999855041504,
        "Tdopp": 0.04360000044107437,
        "Tqop": 1.4622999429702759,
        "Tqopp": 0.07500000298023224,
        "Xd": 1.7685999870300293,
        "Xdp": 0.3206000030040741,
        "Xdpp": 0.20980000495910645,
        "Xq": 1.6986000537872314,
        "Xqp": 0.43799999356269836,
        "Xqpp": 0.20980000495910645,
        "Xl": 0.16279999911785126,
        "S10": 0.09019999951124191,
        "S12": 0.4147000014781952,
        "mva": 225.2289581298828
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25905_1_tgov1",
      "ports": {
        "speed": 2322,
        "pmech": 2320
      },
      "params": {
        "Trate": 225.2289581298828,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.691740573980538,
        "Pvmin": 0.2544610616400886,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25905_1_ieeet1",
      "ports": {
        "bus": 25905,
        "speed": 2322,
        "vs": 2323,
        "efd": 2321
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25905_1_ieeest",
      "ports": {
        "input": 2322,
        "output": 2323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25906_1_genrou",
      "ports": {
        "bus": 25906,
        "pmech": 2324,
        "efd": 2325,
        "speed": 2326
      },
      "params": {
        "p0": 1.551669955253601,
        "q0": 0.3664395809173584,
        "H": 5.798361778259277,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.9980998039245605,
        "Tdopp": 0.042100001126527786,
        "Tqop": 0.4690999984741211,
        "Tqopp": 0.09319999814033508,
        "Xd": 2.334700107574463,
        "Xdp": 0.3783999979496002,
        "Xdpp": 0.21719999611377716,
        "Xq": 2.155400037765503,
        "Xqp": 0.7178000211715698,
        "Xqpp": 0.21719999611377716,
        "Xl": 0.16869999468326569,
        "S10": 0.08869999647140503,
        "S12": 0.48350000381469727,
        "mva": 157.8104705810547
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25906_1_tgov1",
      "ports": {
        "speed": 2326,
        "pmech": 2324
      },
      "params": {
        "Trate": 157.8104705810547,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9872602762044337,
        "Pvmin": 0.4193638257695339,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25906_1_ieeet1",
      "ports": {
        "bus": 25906,
        "speed": 2326,
        "vs": 2327,
        "efd": 2325
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25906_1_ieeest",
      "ports": {
        "input": 2326,
        "output": 2327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25907_1_genrou",
      "ports": {
        "bus": 25907,
        "pmech": 2328,
        "efd": 2329,
        "speed": 2330
      },
      "params": {
        "p0": 1.551669955253601,
        "q0": 0.3664395809173584,
        "H": 3.8550875186920166,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.906100273132324,
        "Tdopp": 0.047200001776218414,
        "Tqop": 0.4415999948978424,
        "Tqopp": 0.08659999817609787,
        "Xd": 1.5694999694824219,
        "Xdp": 0.24070000648498535,
        "Xdpp": 0.12300000339746475,
        "Xq": 1.5379999876022339,
        "Xqp": 0.28529998660087585,
        "Xqpp": 0.12300000339746475,
        "Xl": 0.09369999915361404,
        "S10": 0.2004999965429306,
        "S12": 0.5573999881744385,
        "mva": 198.68450927734375
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25907_1_tgov1",
      "ports": {
        "speed": 2330,
        "pmech": 2328
      },
      "params": {
        "Trate": 198.68450927734375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7841578054599236,
        "Pvmin": 0.0908022464145962,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25907_1_ieeet1",
      "ports": {
        "bus": 25907,
        "speed": 2330,
        "vs": 2331,
        "efd": 2329
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25907_1_ieeest",
      "ports": {
        "input": 2330,
        "output": 2331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25908_1_genrou",
      "ports": {
        "bus": 25908,
        "pmech": 2332,
        "efd": 2333,
        "speed": 2334
      },
      "params": {
        "p0": 1.551669955253601,
        "q0": 0.3664395809173584,
        "H": 6.012933731079102,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.072400093078613,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.5472000241279602,
        "Tqopp": 0.09529999643564224,
        "Xd": 1.7589999437332153,
        "Xdp": 0.24469999969005585,
        "Xdpp": 0.18790000677108765,
        "Xq": 1.6907999515533447,
        "Xqp": 0.541100025177002,
        "Xqpp": 0.18790000677108765,
        "Xl": 0.1453000009059906,
        "S10": 0.06440000236034393,
        "S12": 0.20340000092983246,
        "mva": 215.18231201171875
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25908_1_tgov1",
      "ports": {
        "speed": 2334,
        "pmech": 2332
      },
      "params": {
        "Trate": 215.18231201171875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7240372469151596,
        "Pvmin": 0.34130594109758006,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25908_1_ieeet1",
      "ports": {
        "bus": 25908,
        "speed": 2334,
        "vs": 2335,
        "efd": 2333
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25908_1_ieeest",
      "ports": {
        "input": 2334,
        "output": 2335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25914_1_genrou",
      "ports": {
        "bus": 25914,
        "pmech": 2336,
        "efd": 2337,
        "speed": 2338
      },
      "params": {
        "p0": 0.23205329477787018,
        "q0": 0.07307685911655426,
        "H": 8.677135467529297,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.017300128936768,
        "Tdopp": 0.05079999938607216,
        "Tqop": 0.49799999594688416,
        "Tqopp": 0.05559999868273735,
        "Xd": 2.328399896621704,
        "Xdp": 0.23800000548362732,
        "Xdpp": 0.1973000019788742,
        "Xq": 2.1503000259399414,
        "Xqp": 0.3643999993801117,
        "Xqpp": 0.1973000019788742,
        "Xl": 0.15289999544620514,
        "S10": 0.0869000032544136,
        "S12": 0.1979999989271164,
        "mva": 28.958824157714844
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25914_1_tgov1",
      "ports": {
        "speed": 2338,
        "pmech": 2336
      },
      "params": {
        "Trate": 28.958824157714844,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8045906632185023,
        "Pvmin": 0.09284753596660661,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25914_1_ieeet1",
      "ports": {
        "bus": 25914,
        "speed": 2338,
        "vs": 2339,
        "efd": 2337
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25914_1_ieeest",
      "ports": {
        "input": 2338,
        "output": 2339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25914_2_genrou",
      "ports": {
        "bus": 25914,
        "pmech": 2340,
        "efd": 2341,
        "speed": 2342
      },
      "params": {
        "p0": 0.23205329477787018,
        "q0": 0.07307685911655426,
        "H": 4.489085674285889,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.273200035095215,
        "Tdopp": 0.04729999974370003,
        "Tqop": 1.247499942779541,
        "Tqopp": 0.06989999860525131,
        "Xd": 2.194499969482422,
        "Xdp": 0.18400000035762787,
        "Xdpp": 0.11559999734163284,
        "Xq": 2.04229998588562,
        "Xqp": 0.4049000144004822,
        "Xqpp": 0.11559999734163284,
        "Xl": 0.0877000018954277,
        "S10": 0.14890000224113464,
        "S12": 0.45980000495910645,
        "mva": 23.727914810180664
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25914_2_tgov1",
      "ports": {
        "speed": 2342,
        "pmech": 2340
      },
      "params": {
        "Trate": 23.727914810180664,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9819657446294736,
        "Pvmin": 0.28196344338153356,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25914_2_ieeet1",
      "ports": {
        "bus": 25914,
        "speed": 2342,
        "vs": 2343,
        "efd": 2341
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25914_2_ieeest",
      "ports": {
        "input": 2342,
        "output": 2343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25915_1_genrou",
      "ports": {
        "bus": 25915,
        "pmech": 2344,
        "efd": 2345,
        "speed": 2346
      },
      "params": {
        "p0": 0.10224953293800354,
        "q0": -0.011396000161767006,
        "H": 5.256576061248779,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.0802001953125,
        "Tdopp": 0.05180000141263008,
        "Tqop": 1.2762999534606934,
        "Tqopp": 0.08250000327825546,
        "Xd": 2.411799907684326,
        "Xdp": 0.15230000019073486,
        "Xdpp": 0.10339999943971634,
        "Xq": 2.217600107192993,
        "Xqp": 0.26010000705718994,
        "Xqpp": 0.10339999943971634,
        "Xl": 0.07800000160932541,
        "S10": 0.08410000056028366,
        "S12": 0.5703999996185303,
        "mva": 11.544699668884277
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25915_1_tgov1",
      "ports": {
        "speed": 2346,
        "pmech": 2344
      },
      "params": {
        "Trate": 11.544699668884277,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8892970067518924,
        "Pvmin": 0.41839050933068,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25915_1_ieeet1",
      "ports": {
        "bus": 25915,
        "speed": 2346,
        "vs": 2347,
        "efd": 2345
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25915_1_ieeest",
      "ports": {
        "input": 2346,
        "output": 2347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25915_2_genrou",
      "ports": {
        "bus": 25915,
        "pmech": 2348,
        "efd": 2349,
        "speed": 2350
      },
      "params": {
        "p0": 0.10228273272514343,
        "q0": -0.01140000019222498,
        "H": 7.55292272567749,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.761099815368652,
        "Tdopp": 0.0560000017285347,
        "Tqop": 0.6862000226974487,
        "Tqopp": 0.055399999022483826,
        "Xd": 1.7513999938964844,
        "Xdp": 0.2971999943256378,
        "Xdpp": 0.24210000038146973,
        "Xq": 1.6847000122070312,
        "Xqp": 0.40459999442100525,
        "Xqpp": 0.24210000038146973,
        "Xl": 0.18860000371932983,
        "S10": 0.07859999686479568,
        "S12": 0.1940000057220459,
        "mva": 11.751212120056152
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25915_2_tgov1",
      "ports": {
        "speed": 2350,
        "pmech": 2348
      },
      "params": {
        "Trate": 11.751212120056152,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8739524182036755,
        "Pvmin": 0.3463472479575012,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25915_2_ieeet1",
      "ports": {
        "bus": 25915,
        "speed": 2350,
        "vs": 2351,
        "efd": 2349
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25915_2_ieeest",
      "ports": {
        "input": 2350,
        "output": 2351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25915_4_genrou",
      "ports": {
        "bus": 25915,
        "pmech": 2352,
        "efd": 2353,
        "speed": 2354
      },
      "params": {
        "p0": 0.24300861358642578,
        "q0": -0.02710000053048134,
        "H": 7.958415985107422,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.113100051879883,
        "Tdopp": 0.05620000138878822,
        "Tqop": 0.30869999527931213,
        "Tqopp": 0.053300000727176666,
        "Xd": 1.8940999507904053,
        "Xdp": 0.17739999294281006,
        "Xdpp": 0.13860000669956207,
        "Xq": 1.7999000549316406,
        "Xqp": 0.3077000081539154,
        "Xqpp": 0.13860000669956207,
        "Xl": 0.10599999874830246,
        "S10": 0.03959999978542328,
        "S12": 0.27880001068115234,
        "mva": 33.142311096191406
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25915_4_tgov1",
      "ports": {
        "speed": 2354,
        "pmech": 2352
      },
      "params": {
        "Trate": 33.142311096191406,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7362190344349681,
        "Pvmin": 0.18073573842681528,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25915_4_ieeet1",
      "ports": {
        "bus": 25915,
        "speed": 2354,
        "vs": 2355,
        "efd": 2353
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25915_4_ieeest",
      "ports": {
        "input": 2354,
        "output": 2355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25915_5_genrou",
      "ports": {
        "bus": 25915,
        "pmech": 2356,
        "efd": 2357,
        "speed": 2358
      },
      "params": {
        "p0": 0.24300861358642578,
        "q0": -0.027084000408649445,
        "H": 8.435202598571777,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.379799842834473,
        "Tdopp": 0.05649999901652336,
        "Tqop": 0.3978999853134155,
        "Tqopp": 0.04989999905228615,
        "Xd": 1.5753999948501587,
        "Xdp": 0.2768999934196472,
        "Xdpp": 0.21780000627040863,
        "Xq": 1.5426000356674194,
        "Xqp": 0.384799987077713,
        "Xqpp": 0.21780000627040863,
        "Xl": 0.16920000314712524,
        "S10": 0.08449999988079071,
        "S12": 0.429500013589859,
        "mva": 24.597614288330078
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25915_5_tgov1",
      "ports": {
        "speed": 2358,
        "pmech": 2356
      },
      "params": {
        "Trate": 24.597614288330078,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9919661308681279,
        "Pvmin": 0.2672123056913359,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25915_5_ieeet1",
      "ports": {
        "bus": 25915,
        "speed": 2358,
        "vs": 2359,
        "efd": 2357
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25915_5_ieeest",
      "ports": {
        "input": 2358,
        "output": 2359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25916_1_genrou",
      "ports": {
        "bus": 25916,
        "pmech": 2360,
        "efd": 2361,
        "speed": 2362
      },
      "params": {
        "p0": 0.6025418639183044,
        "q0": 0.30794501304626465,
        "H": 1.1783963441848755,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.215999603271484,
        "Tdopp": 0.04910000041127205,
        "Tqop": 1.4040000438690186,
        "Tqopp": 0.08320000022649765,
        "Xd": 2.072999954223633,
        "Xdp": 0.24709999561309814,
        "Xdpp": 0.11699999868869781,
        "Xq": 1.944200038909912,
        "Xqp": 0.3407000005245209,
        "Xqpp": 0.11699999868869781,
        "Xl": 0.08889999985694885,
        "S10": 0.07240000367164612,
        "S12": 0.3100999891757965,
        "mva": 60.70245361328125
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25916_1_tgov1",
      "ports": {
        "speed": 2362,
        "pmech": 2360
      },
      "params": {
        "Trate": 60.70245361328125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9966648513547347,
        "Pvmin": 0.15430387899911166,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25916_1_ieeet1",
      "ports": {
        "bus": 25916,
        "speed": 2362,
        "vs": 2363,
        "efd": 2361
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25916_1_ieeest",
      "ports": {
        "input": 2362,
        "output": 2363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25923_1_genrou",
      "ports": {
        "bus": 25923,
        "pmech": 2364,
        "efd": 2365,
        "speed": 2366
      },
      "params": {
        "p0": 1.3380414247512817,
        "q0": 0.4995366930961609,
        "H": 5.208900451660156,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.194699764251709,
        "Tdopp": 0.05119999870657921,
        "Tqop": 0.4399999976158142,
        "Tqopp": 0.06509999930858612,
        "Xd": 2.3206000328063965,
        "Xdp": 0.17710000276565552,
        "Xdpp": 0.12020000070333481,
        "Xq": 2.1440000534057617,
        "Xqp": 0.2696000039577484,
        "Xqpp": 0.12020000070333481,
        "Xl": 0.09139999747276306,
        "S10": 0.0210999995470047,
        "S12": 0.34360000491142273,
        "mva": 196.77662658691406
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25923_1_tgov1",
      "ports": {
        "speed": 2366,
        "pmech": 2364
      },
      "params": {
        "Trate": 196.77662658691406,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6827538622969547,
        "Pvmin": 0.24964676963482266,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25923_1_ieeet1",
      "ports": {
        "bus": 25923,
        "speed": 2366,
        "vs": 2367,
        "efd": 2365
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25923_1_ieeest",
      "ports": {
        "input": 2366,
        "output": 2367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25924_1_genrou",
      "ports": {
        "bus": 25924,
        "pmech": 2368,
        "efd": 2369,
        "speed": 2370
      },
      "params": {
        "p0": 1.3380414247512817,
        "q0": 0.4995366930961609,
        "H": 7.154289245605469,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.201600074768066,
        "Tdopp": 0.04309999942779541,
        "Tqop": 0.8154000043869019,
        "Tqopp": 0.0416666679084301,
        "Xd": 1.6146999597549438,
        "Xdp": 0.1535000056028366,
        "Xdpp": 0.10719999670982361,
        "Xq": 1.5743999481201172,
        "Xqp": 0.23319999873638153,
        "Xqpp": 0.10719999670982361,
        "Xl": 0.08100000023841858,
        "S10": 0.13979999721050262,
        "S12": 0.5649999976158142,
        "mva": 165.35391235351562
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25924_1_tgov1",
      "ports": {
        "speed": 2370,
        "pmech": 2368
      },
      "params": {
        "Trate": 165.35391235351562,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8124996856726914,
        "Pvmin": 0.20205512716748578,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25924_1_ieeet1",
      "ports": {
        "bus": 25924,
        "speed": 2370,
        "vs": 2371,
        "efd": 2369
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25924_1_ieeest",
      "ports": {
        "input": 2370,
        "output": 2371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25925_1_genrou",
      "ports": {
        "bus": 25925,
        "pmech": 2372,
        "efd": 2373,
        "speed": 2374
      },
      "params": {
        "p0": 1.3380414247512817,
        "q0": 0.4995366930961609,
        "H": 1.9415487051010132,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.823599815368652,
        "Tdopp": 0.06520000100135803,
        "Tqop": 1.1129000186920166,
        "Tqopp": 0.07410000264644623,
        "Xd": 1.9270999431610107,
        "Xdp": 0.2904999852180481,
        "Xdpp": 0.14900000393390656,
        "Xq": 1.8265000581741333,
        "Xqp": 0.6820999979972839,
        "Xqpp": 0.14900000393390656,
        "Xl": 0.11429999768733978,
        "S10": 0.17919999361038208,
        "S12": 0.4961000084877014,
        "mva": 134.81753540039062
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25925_1_tgov1",
      "ports": {
        "speed": 2374,
        "pmech": 2372
      },
      "params": {
        "Trate": 134.81753540039062,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9965321010577673,
        "Pvmin": 0.4367384489834192,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25925_1_ieeet1",
      "ports": {
        "bus": 25925,
        "speed": 2374,
        "vs": 2375,
        "efd": 2373
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25925_1_ieeest",
      "ports": {
        "input": 2374,
        "output": 2375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25926_1_genrou",
      "ports": {
        "bus": 25926,
        "pmech": 2376,
        "efd": 2377,
        "speed": 2378
      },
      "params": {
        "p0": 1.3380414247512817,
        "q0": 0.4995366930961609,
        "H": 5.553894519805908,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.627699851989746,
        "Tdopp": 0.0649000033736229,
        "Tqop": 0.6865000128746033,
        "Tqopp": 0.04540000110864639,
        "Xd": 2.053800106048584,
        "Xdp": 0.24480000138282776,
        "Xdpp": 0.1793999969959259,
        "Xq": 1.9286999702453613,
        "Xqp": 0.41339999437332153,
        "Xqpp": 0.1793999969959259,
        "Xl": 0.13860000669956207,
        "S10": 0.10329999774694443,
        "S12": 0.6288999915122986,
        "mva": 168.2188262939453
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25926_1_tgov1",
      "ports": {
        "speed": 2378,
        "pmech": 2376
      },
      "params": {
        "Trate": 168.2188262939453,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7986621044259233,
        "Pvmin": 0.3771660270696181,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25926_1_ieeet1",
      "ports": {
        "bus": 25926,
        "speed": 2378,
        "vs": 2379,
        "efd": 2377
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25926_1_ieeest",
      "ports": {
        "input": 2378,
        "output": 2379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25927_1_genrou",
      "ports": {
        "bus": 25927,
        "pmech": 2380,
        "efd": 2381,
        "speed": 2382
      },
      "params": {
        "p0": 0.35455358028411865,
        "q0": -0.039500001817941666,
        "H": 4.176237106323242,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.470499992370605,
        "Tdopp": 0.051600001752376556,
        "Tqop": 0.4977000057697296,
        "Tqopp": 0.04340000078082085,
        "Xd": 1.8203999996185303,
        "Xdp": 0.24709999561309814,
        "Xdpp": 0.13019999861717224,
        "Xq": 1.740399956703186,
        "Xqp": 0.2971000075340271,
        "Xqpp": 0.13019999861717224,
        "Xl": 0.09929999709129333,
        "S10": 0.07999999821186066,
        "S12": 0.501800000667572,
        "mva": 51.019752502441406
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25927_1_tgov1",
      "ports": {
        "speed": 2382,
        "pmech": 2380
      },
      "params": {
        "Trate": 51.019752502441406,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6977689791455725,
        "Pvmin": 0.22755892112443346,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25927_1_ieeet1",
      "ports": {
        "bus": 25927,
        "speed": 2382,
        "vs": 2383,
        "efd": 2381
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25927_1_ieeest",
      "ports": {
        "input": 2382,
        "output": 2383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25932_1_genrou",
      "ports": {
        "bus": 25932,
        "pmech": 2384,
        "efd": 2385,
        "speed": 2386
      },
      "params": {
        "p0": 0.49597659707069397,
        "q0": 0.25348201394081116,
        "H": 7.039811611175537,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.198299884796143,
        "Tdopp": 0.06620000302791595,
        "Tqop": 1.1973999738693237,
        "Tqopp": 0.050200000405311584,
        "Xd": 2.0441999435424805,
        "Xdp": 0.328900009393692,
        "Xdpp": 0.25189998745918274,
        "Xq": 1.9210000038146973,
        "Xqp": 0.4788999855518341,
        "Xqpp": 0.25189998745918274,
        "Xl": 0.1964000016450882,
        "S10": 0.017799999564886093,
        "S12": 0.2808000147342682,
        "mva": 59.14828872680664
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25932_1_tgov1",
      "ports": {
        "speed": 2386,
        "pmech": 2384
      },
      "params": {
        "Trate": 59.14828872680664,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8419516551815052,
        "Pvmin": 0.16977714148966722,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25932_1_ieeet1",
      "ports": {
        "bus": 25932,
        "speed": 2386,
        "vs": 2387,
        "efd": 2385
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25932_1_ieeest",
      "ports": {
        "input": 2386,
        "output": 2387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25938_1_genrou",
      "ports": {
        "bus": 25938,
        "pmech": 2388,
        "efd": 2389,
        "speed": 2390
      },
      "params": {
        "p0": 3.406104564666748,
        "q0": -0.3796199858188629,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.234399795532227,
        "Tdopp": 0.06509999930858612,
        "Tqop": 0.6784999966621399,
        "Tqopp": 0.08659999817609787,
        "Xd": 2.1596999168395996,
        "Xdp": 0.1509999930858612,
        "Xdpp": 0.10830000042915344,
        "Xq": 2.01419997215271,
        "Xqp": 0.3037000000476837,
        "Xqpp": 0.10830000042915344,
        "Xl": 0.08190000057220459,
        "S10": 0.11379999667406082,
        "S12": 0.32760000228881836,
        "mva": 434.91204833984375
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25938_1_tgov1",
      "ports": {
        "speed": 2390,
        "pmech": 2388
      },
      "params": {
        "Trate": 434.91204833984375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7863659076240468,
        "Pvmin": 0.26154434963993906,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25938_1_ieeet1",
      "ports": {
        "bus": 25938,
        "speed": 2390,
        "vs": 2391,
        "efd": 2389
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25938_1_ieeest",
      "ports": {
        "input": 2390,
        "output": 2391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25943_1_genrou",
      "ports": {
        "bus": 25943,
        "pmech": 2392,
        "efd": 2393,
        "speed": 2394
      },
      "params": {
        "p0": 0.48302945494651794,
        "q0": 0.2221137285232544,
        "H": 1.1859068870544434,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.02750015258789,
        "Tdopp": 0.04749999940395355,
        "Tqop": 0.4977000057697296,
        "Tqopp": 0.09759999811649323,
        "Xd": 1.722000002861023,
        "Xdp": 0.32839998602867126,
        "Xdpp": 0.22699999809265137,
        "Xq": 1.6610000133514404,
        "Xqp": 0.477400004863739,
        "Xqpp": 0.22699999809265137,
        "Xl": 0.17649999260902405,
        "S10": 0.08799999952316284,
        "S12": 0.22869999706745148,
        "mva": 67.31663513183594
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25943_1_tgov1",
      "ports": {
        "speed": 2394,
        "pmech": 2392
      },
      "params": {
        "Trate": 67.31663513183594,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7204757239503561,
        "Pvmin": 0.2578013364093087,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25943_1_ieeet1",
      "ports": {
        "bus": 25943,
        "speed": 2394,
        "vs": 2395,
        "efd": 2393
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25943_1_ieeest",
      "ports": {
        "input": 2394,
        "output": 2395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "25944_1_gensal",
      "ports": {
        "bus": 25944,
        "pmech": 2396,
        "efd": 2397,
        "speed": 2398
      },
      "params": {
        "p0": 0.12290000170469284,
        "q0": -0.008500000461935997,
        "H": 3.33489990234375,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3513000011444092,
        "Tqopp": 0.373199999332428,
        "Xd": 0.7944999933242798,
        "Xdp": 0.2775999903678894,
        "Xdpp": 0.2021999955177307,
        "Xq": 0.5142999887466431,
        "Xl": 0.19910000264644623,
        "S10": 0.28540000319480896,
        "S12": 0.7754999995231628,
        "mva": 21.74162483215332
      }
    },
    {
      "class": "Hygov",
      "id": "25944_1_hygov",
      "ports": {
        "speed": 2398,
        "pmech": 2396
      },
      "params": {
        "Trate": 21.74162483215332,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8999999761581421,
        "Tr": 2.849900007247925,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9219000339508057,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25944_1_ieeet1",
      "ports": {
        "bus": 25944,
        "speed": 2398,
        "vs": 2399,
        "efd": 2397
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7899999618530273,
        "E2": 3.7200000286102295,
        "Se1": 0.08320000022649765,
        "Se2": 0.3815000057220459,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25944_1_ieeest",
      "ports": {
        "input": 2398,
        "output": 2399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "25944_2_gensal",
      "ports": {
        "bus": 25944,
        "pmech": 2400,
        "efd": 2401,
        "speed": 2402
      },
      "params": {
        "p0": 0.1732500046491623,
        "q0": -0.00848925020545721,
        "H": 2.6666998863220215,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.3050000071525574,
        "Tqopp": 0.24789999425411224,
        "Xd": 0.8407999873161316,
        "Xdp": 0.42730000615119934,
        "Xdpp": 0.3260999917984009,
        "Xq": 0.5444999933242798,
        "Xl": 0.19789999723434448,
        "S10": 0.10369999706745148,
        "S12": 0.48559999465942383,
        "mva": 23.685232162475586
      }
    },
    {
      "class": "Hygov",
      "id": "25944_2_hygov",
      "ports": {
        "speed": 2402,
        "pmech": 2400
      },
      "params": {
        "Trate": 23.685232162475586,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6733999848365784,
        "Tr": 6.576499938964844,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.763800024986267,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07900000363588333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25944_2_ieeet1",
      "ports": {
        "bus": 25944,
        "speed": 2402,
        "vs": 2403,
        "efd": 2401
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25944_2_ieeest",
      "ports": {
        "input": 2402,
        "output": 2403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "25944_3_gensal",
      "ports": {
        "bus": 25944,
        "pmech": 2404,
        "efd": 2405,
        "speed": 2406
      },
      "params": {
        "p0": 0.137984961271286,
        "q0": -0.00848925020545721,
        "H": 2.4611001014709473,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2013999968767166,
        "Tqopp": 0.5275999903678894,
        "Xd": 1.1924999952316284,
        "Xdp": 0.399399995803833,
        "Xdpp": 0.3887999951839447,
        "Xq": 0.7739999890327454,
        "Xl": 0.1808999925851822,
        "S10": 0.29249998927116394,
        "S12": 0.9132000207901001,
        "mva": 17.329999923706055
      }
    },
    {
      "class": "Hygov",
      "id": "25944_3_hygov",
      "ports": {
        "speed": 2406,
        "pmech": 2404
      },
      "params": {
        "Trate": 17.329999923706055,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5824999809265137,
        "Tr": 4.607100009918213,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0823999643325806,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25944_3_ieeet1",
      "ports": {
        "bus": 25944,
        "speed": 2406,
        "vs": 2407,
        "efd": 2405
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25944_3_ieeest",
      "ports": {
        "input": 2406,
        "output": 2407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25960_1_genrou",
      "ports": {
        "bus": 25960,
        "pmech": 2408,
        "efd": 2409,
        "speed": 2410
      },
      "params": {
        "p0": 0.24798829853534698,
        "q0": 0.12674100697040558,
        "H": 3.135565757751465,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.017200469970703,
        "Tdopp": 0.04969999939203262,
        "Tqop": 1.4948999881744385,
        "Tqopp": 0.0632999986410141,
        "Xd": 2.094399929046631,
        "Xdp": 0.24529999494552612,
        "Xdpp": 0.20020000636577606,
        "Xq": 1.9615000486373901,
        "Xqp": 0.5077000260353088,
        "Xqpp": 0.20020000636577606,
        "Xl": 0.15520000457763672,
        "S10": 0.0560000017285347,
        "S12": 0.3287999927997589,
        "mva": 29.556713104248047
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25960_1_tgov1",
      "ports": {
        "speed": 2410,
        "pmech": 2408
      },
      "params": {
        "Trate": 29.556713104248047,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8424482015141748,
        "Pvmin": 0.41773665977950764,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25960_1_ieeet1",
      "ports": {
        "bus": 25960,
        "speed": 2410,
        "vs": 2411,
        "efd": 2409
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25960_1_ieeest",
      "ports": {
        "input": 2410,
        "output": 2411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25961_1_genrou",
      "ports": {
        "bus": 25961,
        "pmech": 2412,
        "efd": 2413,
        "speed": 2414
      },
      "params": {
        "p0": 0.24798829853534698,
        "q0": 0.12674100697040558,
        "H": 7.6065239906311035,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.50529956817627,
        "Tdopp": 0.06970000267028809,
        "Tqop": 0.7208999991416931,
        "Tqopp": 0.05550000071525574,
        "Xd": 2.42549991607666,
        "Xdp": 0.34869998693466187,
        "Xdpp": 0.1988999992609024,
        "Xq": 2.228600025177002,
        "Xqp": 0.6137999892234802,
        "Xqpp": 0.1988999992609024,
        "Xl": 0.15410000085830688,
        "S10": 0.11649999767541885,
        "S12": 0.4797999858856201,
        "mva": 24.899999618530273
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25961_1_tgov1",
      "ports": {
        "speed": 2414,
        "pmech": 2412
      },
      "params": {
        "Trate": 24.899999618530273,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0000000071812827,
        "Pvmin": 0.4110154141635269,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25961_1_ieeet1",
      "ports": {
        "bus": 25961,
        "speed": 2414,
        "vs": 2415,
        "efd": 2413
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25961_1_ieeest",
      "ports": {
        "input": 2414,
        "output": 2415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25963_1_genrou",
      "ports": {
        "bus": 25963,
        "pmech": 2416,
        "efd": 2417,
        "speed": 2418
      },
      "params": {
        "p0": 0.24798829853534698,
        "q0": -0.027638999745249748,
        "H": 7.823164463043213,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.435100078582764,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.9474999904632568,
        "Tqopp": 0.06069999933242798,
        "Xd": 2.475100040435791,
        "Xdp": 0.24160000681877136,
        "Xdpp": 0.20579999685287476,
        "Xq": 2.268699884414673,
        "Xqp": 0.511900007724762,
        "Xqpp": 0.20579999685287476,
        "Xl": 0.15960000455379486,
        "S10": 0.07940000295639038,
        "S12": 0.18529999256134033,
        "mva": 27.802452087402344
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25963_1_tgov1",
      "ports": {
        "speed": 2418,
        "pmech": 2416
      },
      "params": {
        "Trate": 27.802452087402344,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8956044495307924,
        "Pvmin": 0.19182802607787938,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25963_1_ieeet1",
      "ports": {
        "bus": 25963,
        "speed": 2418,
        "vs": 2419,
        "efd": 2417
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25963_1_ieeest",
      "ports": {
        "input": 2418,
        "output": 2419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25964_1_genrou",
      "ports": {
        "bus": 25964,
        "pmech": 2420,
        "efd": 2421,
        "speed": 2422
      },
      "params": {
        "p0": 0.24798829853534698,
        "q0": -0.02759999968111515,
        "H": 6.708362579345703,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.15310001373291,
        "Tdopp": 0.06419999897480011,
        "Tqop": 0.6456000208854675,
        "Tqopp": 0.04580000042915344,
        "Xd": 2.1282999515533447,
        "Xdp": 0.19670000672340393,
        "Xdpp": 0.11890000104904175,
        "Xq": 1.9888999462127686,
        "Xqp": 0.3693000078201294,
        "Xqpp": 0.11890000104904175,
        "Xl": 0.09040000289678574,
        "S10": 0.16329999268054962,
        "S12": 0.5485000014305115,
        "mva": 30.401548385620117
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25964_1_tgov1",
      "ports": {
        "speed": 2422,
        "pmech": 2420
      },
      "params": {
        "Trate": 30.401548385620117,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8190372240751351,
        "Pvmin": 0.2220281737825446,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25964_1_ieeet1",
      "ports": {
        "bus": 25964,
        "speed": 2422,
        "vs": 2423,
        "efd": 2421
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25964_1_ieeest",
      "ports": {
        "input": 2422,
        "output": 2423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25972_1_genrou",
      "ports": {
        "bus": 25972,
        "pmech": 2424,
        "efd": 2425,
        "speed": 2426
      },
      "params": {
        "p0": 0.6274402141571045,
        "q0": -0.06989999860525131,
        "H": 3.130837917327881,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.799499988555908,
        "Tdopp": 0.05249999836087227,
        "Tqop": 0.32350000739097595,
        "Tqopp": 0.06340000033378601,
        "Xd": 2.018899917602539,
        "Xdp": 0.16009999811649323,
        "Xdpp": 0.125900000333786,
        "Xq": 1.9005999565124512,
        "Xqp": 0.4602000117301941,
        "Xqpp": 0.125900000333786,
        "Xl": 0.09600000083446503,
        "S10": 0.08389999717473984,
        "S12": 0.359499990940094,
        "mva": 69.10747528076172
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25972_1_tgov1",
      "ports": {
        "speed": 2426,
        "pmech": 2424
      },
      "params": {
        "Trate": 69.10747528076172,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9116235149267696,
        "Pvmin": 0.43179122580675433,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25972_1_ieeet1",
      "ports": {
        "bus": 25972,
        "speed": 2426,
        "vs": 2427,
        "efd": 2425
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25972_1_ieeest",
      "ports": {
        "input": 2426,
        "output": 2427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25972_2_genrou",
      "ports": {
        "bus": 25972,
        "pmech": 2428,
        "efd": 2429,
        "speed": 2430
      },
      "params": {
        "p0": 0.6274402141571045,
        "q0": -0.06993000209331512,
        "H": 4.292710781097412,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.790299892425537,
        "Tdopp": 0.06629999727010727,
        "Tqop": 1.3102999925613403,
        "Tqopp": 0.05290000140666962,
        "Xd": 1.6985000371932983,
        "Xdp": 0.19339999556541443,
        "Xdpp": 0.13539999723434448,
        "Xq": 1.6419999599456787,
        "Xqp": 0.33799999952316284,
        "Xqpp": 0.13539999723434448,
        "Xl": 0.10350000113248825,
        "S10": 0.10050000250339508,
        "S12": 0.25209999084472656,
        "mva": 83.01253509521484
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25972_2_tgov1",
      "ports": {
        "speed": 2430,
        "pmech": 2428
      },
      "params": {
        "Trate": 83.01253509521484,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7589215225255107,
        "Pvmin": 0.30919835822300185,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25972_2_ieeet1",
      "ports": {
        "bus": 25972,
        "speed": 2430,
        "vs": 2431,
        "efd": 2429
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25972_2_ieeest",
      "ports": {
        "input": 2430,
        "output": 2431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25972_3_genrou",
      "ports": {
        "bus": 25972,
        "pmech": 2432,
        "efd": 2433,
        "speed": 2434
      },
      "params": {
        "p0": 0.6274402141571045,
        "q0": -0.06989999860525131,
        "H": 2.207122564315796,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.571499824523926,
        "Tdopp": 0.058800000697374344,
        "Tqop": 1.3898999691009521,
        "Tqopp": 0.04280000180006027,
        "Xd": 2.0838000774383545,
        "Xdp": 0.34689998626708984,
        "Xdpp": 0.258899986743927,
        "Xq": 1.9529000520706177,
        "Xqp": 0.5746999979019165,
        "Xqpp": 0.258899986743927,
        "Xl": 0.20200000703334808,
        "S10": 0.08470000326633453,
        "S12": 0.2551000118255615,
        "mva": 75.10017395019531
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25972_3_tgov1",
      "ports": {
        "speed": 2434,
        "pmech": 2432
      },
      "params": {
        "Trate": 75.10017395019531,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8388795419427787,
        "Pvmin": 0.2154455690057327,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25972_3_ieeet1",
      "ports": {
        "bus": 25972,
        "speed": 2434,
        "vs": 2435,
        "efd": 2433
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25972_3_ieeest",
      "ports": {
        "input": 2434,
        "output": 2435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25972_4_genrou",
      "ports": {
        "bus": 25972,
        "pmech": 2436,
        "efd": 2437,
        "speed": 2438
      },
      "params": {
        "p0": 0.6274402141571045,
        "q0": -0.06993000209331512,
        "H": 3.529500961303711,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.145600318908691,
        "Tdopp": 0.04439999908208847,
        "Tqop": 1.3144999742507935,
        "Tqopp": 0.0722000002861023,
        "Xd": 1.420300006866455,
        "Xdp": 0.3066999912261963,
        "Xdpp": 0.17149999737739563,
        "Xq": 1.4175000190734863,
        "Xqp": 0.5389000177383423,
        "Xqpp": 0.17149999737739563,
        "Xl": 0.13230000436306,
        "S10": 0.093299999833107,
        "S12": 0.24469999969005585,
        "mva": 70.74093627929688
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25972_4_tgov1",
      "ports": {
        "speed": 2438,
        "pmech": 2436
      },
      "params": {
        "Trate": 70.74093627929688,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8905734478043725,
        "Pvmin": 0.25636343875955064,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25972_4_ieeet1",
      "ports": {
        "bus": 25972,
        "speed": 2438,
        "vs": 2439,
        "efd": 2437
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25972_4_ieeest",
      "ports": {
        "input": 2438,
        "output": 2439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25980_1_genrou",
      "ports": {
        "bus": 25980,
        "pmech": 2440,
        "efd": 2441,
        "speed": 2442
      },
      "params": {
        "p0": 0.24798829853534698,
        "q0": -0.027638999745249748,
        "H": 3.178285598754883,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.820300102233887,
        "Tdopp": 0.052400000393390656,
        "Tqop": 1.434999942779541,
        "Tqopp": 0.052799999713897705,
        "Xd": 2.239799976348877,
        "Xdp": 0.18230000138282776,
        "Xdpp": 0.13779999315738678,
        "Xq": 2.0787999629974365,
        "Xqp": 0.20919999480247498,
        "Xqpp": 0.13779999315738678,
        "Xl": 0.10540000349283218,
        "S10": 0.1387999951839447,
        "S12": 0.45590001344680786,
        "mva": 34.32050323486328
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25980_1_tgov1",
      "ports": {
        "speed": 2442,
        "pmech": 2440
      },
      "params": {
        "Trate": 34.32050323486328,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7255138313954096,
        "Pvmin": 0.10418184910056381,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25980_1_ieeet1",
      "ports": {
        "bus": 25980,
        "speed": 2442,
        "vs": 2443,
        "efd": 2441
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25980_1_ieeest",
      "ports": {
        "input": 2442,
        "output": 2443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25980_2_genrou",
      "ports": {
        "bus": 25980,
        "pmech": 2444,
        "efd": 2445,
        "speed": 2446
      },
      "params": {
        "p0": 0.24798829853534698,
        "q0": -0.02759999968111515,
        "H": 5.877803325653076,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.924300193786621,
        "Tdopp": 0.06340000033378601,
        "Tqop": 1.1360000371932983,
        "Tqopp": 0.07559999823570251,
        "Xd": 2.426300048828125,
        "Xdp": 0.3343999981880188,
        "Xdpp": 0.17630000412464142,
        "Xq": 2.229300022125244,
        "Xqp": 0.5239999890327454,
        "Xqpp": 0.17630000412464142,
        "Xl": 0.13619999587535858,
        "S10": 0.09210000187158585,
        "S12": 0.5235000252723694,
        "mva": 27.881980895996094
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25980_2_tgov1",
      "ports": {
        "speed": 2446,
        "pmech": 2444
      },
      "params": {
        "Trate": 27.881980895996094,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8930498837304596,
        "Pvmin": 0.2589486039583018,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25980_2_ieeet1",
      "ports": {
        "bus": 25980,
        "speed": 2446,
        "vs": 2447,
        "efd": 2445
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25980_2_ieeest",
      "ports": {
        "input": 2446,
        "output": 2447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25982_1_genrou",
      "ports": {
        "bus": 25982,
        "pmech": 2448,
        "efd": 2449,
        "speed": 2450
      },
      "params": {
        "p0": 0.2454984486103058,
        "q0": 0.12546850740909576,
        "H": 5.790632724761963,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.702300071716309,
        "Tdopp": 0.0681999996304512,
        "Tqop": 1.406499981880188,
        "Tqopp": 0.06360000371932983,
        "Xd": 1.6998000144958496,
        "Xdp": 0.390500009059906,
        "Xdpp": 0.23589999973773956,
        "Xq": 1.6431000232696533,
        "Xqp": 0.545199990272522,
        "Xqpp": 0.23589999973773956,
        "Xl": 0.18359999358654022,
        "S10": 0.042500000447034836,
        "S12": 0.18709999322891235,
        "mva": 25.0556697845459
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25982_1_tgov1",
      "ports": {
        "speed": 2450,
        "pmech": 2448
      },
      "params": {
        "Trate": 25.0556697845459,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.98380926344131,
        "Pvmin": 0.4555108788664646,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25982_1_ieeet1",
      "ports": {
        "bus": 25982,
        "speed": 2450,
        "vs": 2451,
        "efd": 2449
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25982_1_ieeest",
      "ports": {
        "input": 2450,
        "output": 2451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25982_2_genrou",
      "ports": {
        "bus": 25982,
        "pmech": 2452,
        "efd": 2453,
        "speed": 2454
      },
      "params": {
        "p0": 0.2454984486103058,
        "q0": 0.12546850740909576,
        "H": 8.01970386505127,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.867400169372559,
        "Tdopp": 0.062199998646974564,
        "Tqop": 0.8199999928474426,
        "Tqopp": 0.07819999754428864,
        "Xd": 1.527500033378601,
        "Xdp": 0.21250000596046448,
        "Xdpp": 0.11980000138282776,
        "Xq": 1.50409996509552,
        "Xqp": 0.2847999930381775,
        "Xqpp": 0.11980000138282776,
        "Xl": 0.09109999984502792,
        "S10": 0.18690000474452972,
        "S12": 0.6614000201225281,
        "mva": 24.649999618530273
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25982_2_tgov1",
      "ports": {
        "speed": 2454,
        "pmech": 2452
      },
      "params": {
        "Trate": 24.649999618530273,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0000000169262686,
        "Pvmin": 0.22541508276287617,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25982_2_ieeet1",
      "ports": {
        "bus": 25982,
        "speed": 2454,
        "vs": 2455,
        "efd": 2453
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25982_2_ieeest",
      "ports": {
        "input": 2454,
        "output": 2455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25984_1_genrou",
      "ports": {
        "bus": 25984,
        "pmech": 2456,
        "efd": 2457,
        "speed": 2458
      },
      "params": {
        "p0": 0.44468584656715393,
        "q0": -0.04960000142455101,
        "H": 2.439633846282959,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.28600025177002,
        "Tdopp": 0.04479999840259552,
        "Tqop": 1.4050999879837036,
        "Tqopp": 0.0892999991774559,
        "Xd": 1.4362000226974487,
        "Xdp": 0.24719999730587006,
        "Xdpp": 0.11890000104904175,
        "Xq": 1.430400013923645,
        "Xqp": 0.48989999294281006,
        "Xqpp": 0.11890000104904175,
        "Xl": 0.09040000289678574,
        "S10": 0.08980000019073486,
        "S12": 0.4422000050544739,
        "mva": 47.89150619506836
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25984_1_tgov1",
      "ports": {
        "speed": 2458,
        "pmech": 2456
      },
      "params": {
        "Trate": 47.89150619506836,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9323156417741536,
        "Pvmin": 0.43577664980866176,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25984_1_ieeet1",
      "ports": {
        "bus": 25984,
        "speed": 2458,
        "vs": 2459,
        "efd": 2457
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25984_1_ieeest",
      "ports": {
        "input": 2458,
        "output": 2459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25984_2_genrou",
      "ports": {
        "bus": 25984,
        "pmech": 2460,
        "efd": 2461,
        "speed": 2462
      },
      "params": {
        "p0": 0.44468584656715393,
        "q0": -0.049561500549316406,
        "H": 7.495625019073486,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.686100006103516,
        "Tdopp": 0.05000000074505806,
        "Tqop": 1.1085000038146973,
        "Tqopp": 0.09120000153779984,
        "Xd": 2.4258999824523926,
        "Xdp": 0.38199999928474426,
        "Xdpp": 0.251800000667572,
        "Xq": 2.2288999557495117,
        "Xqp": 0.7531999945640564,
        "Xqpp": 0.251800000667572,
        "Xl": 0.19629999995231628,
        "S10": 0.025499999523162842,
        "S12": 0.28679999709129333,
        "mva": 49.54418182373047
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25984_2_tgov1",
      "ports": {
        "speed": 2462,
        "pmech": 2460
      },
      "params": {
        "Trate": 49.54418182373047,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9012158176845648,
        "Pvmin": 0.2848929211250482,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25984_2_ieeet1",
      "ports": {
        "bus": 25984,
        "speed": 2462,
        "vs": 2463,
        "efd": 2461
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25984_2_ieeest",
      "ports": {
        "input": 2462,
        "output": 2463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25985_1_genrou",
      "ports": {
        "bus": 25985,
        "pmech": 2464,
        "efd": 2465,
        "speed": 2466
      },
      "params": {
        "p0": 0.44468584656715393,
        "q0": -0.04960000142455101,
        "H": 8.806328773498535,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.855999946594238,
        "Tdopp": 0.05169999971985817,
        "Tqop": 0.7843000292778015,
        "Tqopp": 0.06539999693632126,
        "Xd": 1.506100058555603,
        "Xdp": 0.2711000144481659,
        "Xdpp": 0.1800999939441681,
        "Xq": 1.4867000579833984,
        "Xqp": 0.33399999141693115,
        "Xqpp": 0.1800999939441681,
        "Xl": 0.13910000026226044,
        "S10": 0.07989999651908875,
        "S12": 0.31630000472068787,
        "mva": 56.83218765258789
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25985_1_tgov1",
      "ports": {
        "speed": 2466,
        "pmech": 2464
      },
      "params": {
        "Trate": 56.83218765258789,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7856463419414551,
        "Pvmin": 0.15765713147083305,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25985_1_ieeet1",
      "ports": {
        "bus": 25985,
        "speed": 2466,
        "vs": 2467,
        "efd": 2465
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25985_1_ieeest",
      "ports": {
        "input": 2466,
        "output": 2467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25985_2_genrou",
      "ports": {
        "bus": 25985,
        "pmech": 2468,
        "efd": 2469,
        "speed": 2470
      },
      "params": {
        "p0": 0.44468584656715393,
        "q0": -0.04960000142455101,
        "H": 2.648616313934326,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.729100227355957,
        "Tdopp": 0.047200001776218414,
        "Tqop": 1.4086999893188477,
        "Tqopp": 0.08699999749660492,
        "Xd": 1.534000039100647,
        "Xdp": 0.2535000145435333,
        "Xdpp": 0.1565999984741211,
        "Xq": 1.5092999935150146,
        "Xqp": 0.36570000648498535,
        "Xqpp": 0.1565999984741211,
        "Xl": 0.12049999833106995,
        "S10": 0.014499999582767487,
        "S12": 0.21140000224113464,
        "mva": 66.9749984741211
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25985_2_tgov1",
      "ports": {
        "speed": 2470,
        "pmech": 2468
      },
      "params": {
        "Trate": 66.9749984741211,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6666666868389496,
        "Pvmin": 0.23426652799859704,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25985_2_ieeet1",
      "ports": {
        "bus": 25985,
        "speed": 2470,
        "vs": 2471,
        "efd": 2469
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25985_2_ieeest",
      "ports": {
        "input": 2470,
        "output": 2471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25987_1_genrou",
      "ports": {
        "bus": 25987,
        "pmech": 2472,
        "efd": 2473,
        "speed": 2474
      },
      "params": {
        "p0": 0.6025418639183044,
        "q0": -0.06719999760389328,
        "H": 1.1570571660995483,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.984199523925781,
        "Tdopp": 0.06560000032186508,
        "Tqop": 1.4810999631881714,
        "Tqopp": 0.09080000221729279,
        "Xd": 2.3835999965667725,
        "Xdp": 0.23639999330043793,
        "Xdpp": 0.19869999587535858,
        "Xq": 2.1949000358581543,
        "Xqp": 0.27950000762939453,
        "Xqpp": 0.19869999587535858,
        "Xl": 0.15389999747276306,
        "S10": 0.10220000147819519,
        "S12": 0.40400001406669617,
        "mva": 79.54981994628906
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25987_1_tgov1",
      "ports": {
        "speed": 2474,
        "pmech": 2472
      },
      "params": {
        "Trate": 79.54981994628906,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7605297151922832,
        "Pvmin": 0.19120093157707566,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25987_1_ieeet1",
      "ports": {
        "bus": 25987,
        "speed": 2474,
        "vs": 2475,
        "efd": 2473
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25987_1_ieeest",
      "ports": {
        "input": 2474,
        "output": 2475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25987_2_genrou",
      "ports": {
        "bus": 25987,
        "pmech": 2476,
        "efd": 2477,
        "speed": 2478
      },
      "params": {
        "p0": 0.6025418639183044,
        "q0": -0.06715500354766846,
        "H": 3.6910860538482666,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.8460001945495605,
        "Tdopp": 0.062199998646974564,
        "Tqop": 1.4347000122070312,
        "Tqopp": 0.09399999678134918,
        "Xd": 2.1505000591278076,
        "Xdp": 0.35510000586509705,
        "Xdpp": 0.2045000046491623,
        "Xq": 2.006700038909912,
        "Xqp": 0.7268000245094299,
        "Xqpp": 0.2045000046491623,
        "Xl": 0.15860000252723694,
        "S10": 0.10559999942779541,
        "S12": 0.3492000102996826,
        "mva": 71.34464263916016
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25987_2_tgov1",
      "ports": {
        "speed": 2478,
        "pmech": 2476
      },
      "params": {
        "Trate": 71.34464263916016,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8479964250902416,
        "Pvmin": 0.09200005667670272,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25987_2_ieeet1",
      "ports": {
        "bus": 25987,
        "speed": 2478,
        "vs": 2479,
        "efd": 2477
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25987_2_ieeest",
      "ports": {
        "input": 2478,
        "output": 2479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25987_3_genrou",
      "ports": {
        "bus": 25987,
        "pmech": 2480,
        "efd": 2481,
        "speed": 2482
      },
      "params": {
        "p0": 0.6025418639183044,
        "q0": -0.06715500354766846,
        "H": 1.005719542503357,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.958700180053711,
        "Tdopp": 0.05429999902844429,
        "Tqop": 0.8687999844551086,
        "Tqopp": 0.05590000003576279,
        "Xd": 2.5578999519348145,
        "Xdp": 0.3292999863624573,
        "Xdpp": 0.17550000548362732,
        "Xq": 2.3355000019073486,
        "Xqp": 0.44830000400543213,
        "Xqpp": 0.17550000548362732,
        "Xl": 0.1354999989271164,
        "S10": 0.07460000365972519,
        "S12": 0.19130000472068787,
        "mva": 79.23309326171875
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25987_3_tgov1",
      "ports": {
        "speed": 2482,
        "pmech": 2480
      },
      "params": {
        "Trate": 79.23309326171875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7635698597239929,
        "Pvmin": 0.3102059727615828,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25987_3_ieeet1",
      "ports": {
        "bus": 25987,
        "speed": 2482,
        "vs": 2483,
        "efd": 2481
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25987_3_ieeest",
      "ports": {
        "input": 2482,
        "output": 2483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25987_4_genrou",
      "ports": {
        "bus": 25987,
        "pmech": 2484,
        "efd": 2485,
        "speed": 2486
      },
      "params": {
        "p0": 0.6025418639183044,
        "q0": -0.06719999760389328,
        "H": 8.312104225158691,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.724300384521484,
        "Tdopp": 0.047200001776218414,
        "Tqop": 0.7059000134468079,
        "Tqopp": 0.07360000163316727,
        "Xd": 1.545300006866455,
        "Xdp": 0.16820000112056732,
        "Xdpp": 0.12330000102519989,
        "Xq": 1.518399953842163,
        "Xqp": 0.3379000127315521,
        "Xqpp": 0.12330000102519989,
        "Xl": 0.09390000253915787,
        "S10": 0.18240000307559967,
        "S12": 0.7447999715805054,
        "mva": 80.24183654785156
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25987_4_tgov1",
      "ports": {
        "speed": 2486,
        "pmech": 2484
      },
      "params": {
        "Trate": 80.24183654785156,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7539708026407141,
        "Pvmin": 0.2250696272390629,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25987_4_ieeet1",
      "ports": {
        "bus": 25987,
        "speed": 2486,
        "vs": 2487,
        "efd": 2485
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25987_4_ieeest",
      "ports": {
        "input": 2486,
        "output": 2487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25987_5_genrou",
      "ports": {
        "bus": 25987,
        "pmech": 2488,
        "efd": 2489,
        "speed": 2490
      },
      "params": {
        "p0": 0.6025418639183044,
        "q0": -0.06719999760389328,
        "H": 8.200579643249512,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.647299766540527,
        "Tdopp": 0.051899999380111694,
        "Tqop": 1.0967999696731567,
        "Tqopp": 0.07980000227689743,
        "Xd": 1.416700005531311,
        "Xdp": 0.17139999568462372,
        "Xdpp": 0.13519999384880066,
        "Xq": 1.4147000312805176,
        "Xqp": 0.2669000029563904,
        "Xqpp": 0.13519999384880066,
        "Xl": 0.10339999943971634,
        "S10": 0.1362999975681305,
        "S12": 0.5612999796867371,
        "mva": 82.03691864013672
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25987_5_tgov1",
      "ports": {
        "speed": 2490,
        "pmech": 2488
      },
      "params": {
        "Trate": 82.03691864013672,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7374728708758314,
        "Pvmin": 0.19137725776111267,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25987_5_ieeet1",
      "ports": {
        "bus": 25987,
        "speed": 2490,
        "vs": 2491,
        "efd": 2489
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25987_5_ieeest",
      "ports": {
        "input": 2490,
        "output": 2491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25987_6_genrou",
      "ports": {
        "bus": 25987,
        "pmech": 2492,
        "efd": 2493,
        "speed": 2494
      },
      "params": {
        "p0": 0.8153403997421265,
        "q0": -0.09087199717760086,
        "H": 7.943343162536621,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.197700023651123,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.3286000490188599,
        "Tqopp": 0.08510000258684158,
        "Xd": 2.113100051879883,
        "Xdp": 0.15639999508857727,
        "Xdpp": 0.11949999630451202,
        "Xq": 1.9766000509262085,
        "Xqp": 0.21439999341964722,
        "Xqpp": 0.11949999630451202,
        "Xl": 0.0908999964594841,
        "S10": 0.08060000091791153,
        "S12": 0.32580000162124634,
        "mva": 91.3789291381836
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25987_6_tgov1",
      "ports": {
        "speed": 2494,
        "pmech": 2492
      },
      "params": {
        "Trate": 91.3789291381836,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8959030759769859,
        "Pvmin": 0.4091578393010097,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25987_6_ieeet1",
      "ports": {
        "bus": 25987,
        "speed": 2494,
        "vs": 2495,
        "efd": 2493
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25987_6_ieeest",
      "ports": {
        "input": 2494,
        "output": 2495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25987_7_genrou",
      "ports": {
        "bus": 25987,
        "pmech": 2496,
        "efd": 2497,
        "speed": 2498
      },
      "params": {
        "p0": 0.8153735399246216,
        "q0": -0.0908999964594841,
        "H": 1.7913532257080078,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.447999954223633,
        "Tdopp": 0.06440000236034393,
        "Tqop": 0.9469000101089478,
        "Tqopp": 0.04619999974966049,
        "Xd": 1.592900037765503,
        "Xdp": 0.3156999945640564,
        "Xdpp": 0.21040000021457672,
        "Xq": 1.5568000078201294,
        "Xqp": 0.46889999508857727,
        "Xqpp": 0.21040000021457672,
        "Xl": 0.16329999268054962,
        "S10": 0.10520000010728836,
        "S12": 0.3513000011444092,
        "mva": 112.32469940185547
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25987_7_tgov1",
      "ports": {
        "speed": 2498,
        "pmech": 2496
      },
      "params": {
        "Trate": 112.32469940185547,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7288690910410461,
        "Pvmin": 0.14164293066188002,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25987_7_ieeet1",
      "ports": {
        "bus": 25987,
        "speed": 2498,
        "vs": 2499,
        "efd": 2497
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25987_7_ieeest",
      "ports": {
        "input": 2498,
        "output": 2499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25987_8_genrou",
      "ports": {
        "bus": 25987,
        "pmech": 2500,
        "efd": 2501,
        "speed": 2502
      },
      "params": {
        "p0": 0.8153403997421265,
        "q0": -0.09087199717760086,
        "H": 2.122718572616577,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.015199661254883,
        "Tdopp": 0.05730000138282776,
        "Tqop": 1.2337000370025635,
        "Tqopp": 0.08789999783039093,
        "Xd": 1.8061000108718872,
        "Xdp": 0.32919999957084656,
        "Xdpp": 0.2305999994277954,
        "Xq": 1.7288999557495117,
        "Xqp": 0.510200023651123,
        "Xqpp": 0.2305999994277954,
        "Xl": 0.1793999969959259,
        "S10": 0.1590999960899353,
        "S12": 0.535099983215332,
        "mva": 90.4333267211914
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25987_8_tgov1",
      "ports": {
        "speed": 2502,
        "pmech": 2500
      },
      "params": {
        "Trate": 90.4333267211914,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9052709511260051,
        "Pvmin": 0.3290393476209153,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25987_8_ieeet1",
      "ports": {
        "bus": 25987,
        "speed": 2502,
        "vs": 2503,
        "efd": 2501
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25987_8_ieeest",
      "ports": {
        "input": 2502,
        "output": 2503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25998_1_genrou",
      "ports": {
        "bus": 25998,
        "pmech": 2504,
        "efd": 2505,
        "speed": 2506
      },
      "params": {
        "p0": 0.45813101530075073,
        "q0": 0.23413999378681183,
        "H": 7.806357383728027,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.592899799346924,
        "Tdopp": 0.05909999832510948,
        "Tqop": 1.0341999530792236,
        "Tqopp": 0.08460000157356262,
        "Xd": 2.3626999855041504,
        "Xdp": 0.39410001039505005,
        "Xdpp": 0.31679999828338623,
        "Xq": 2.177999973297119,
        "Xqp": 0.7631999850273132,
        "Xqpp": 0.31679999828338623,
        "Xl": 0.24809999763965607,
        "S10": 0.06560000032186508,
        "S12": 0.26420000195503235,
        "mva": 51.50603103637695
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25998_1_tgov1",
      "ports": {
        "speed": 2506,
        "pmech": 2504
      },
      "params": {
        "Trate": 51.50603103637695,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8930993110685775,
        "Pvmin": 0.23892675144647121,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25998_1_ieeet1",
      "ports": {
        "bus": 25998,
        "speed": 2506,
        "vs": 2507,
        "efd": 2505
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25998_1_ieeest",
      "ports": {
        "input": 2506,
        "output": 2507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25999_2_genrou",
      "ports": {
        "bus": 25999,
        "pmech": 2508,
        "efd": 2509,
        "speed": 2510
      },
      "params": {
        "p0": 0.5271493792533875,
        "q0": -0.058800000697374344,
        "H": 5.62521505355835,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.942700386047363,
        "Tdopp": 0.043699998408555984,
        "Tqop": 1.4601000547409058,
        "Tqopp": 0.06809999793767929,
        "Xd": 1.5778000354766846,
        "Xdp": 0.32580000162124634,
        "Xdpp": 0.18970000743865967,
        "Xq": 1.544700026512146,
        "Xqp": 0.5174999833106995,
        "Xqpp": 0.18970000743865967,
        "Xl": 0.1467999964952469,
        "S10": 0.1362999975681305,
        "S12": 0.4138999879360199,
        "mva": 77.17488098144531
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25999_2_tgov1",
      "ports": {
        "speed": 2510,
        "pmech": 2508
      },
      "params": {
        "Trate": 77.17488098144531,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6858448859400051,
        "Pvmin": 0.17039223650200594,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25999_2_ieeet1",
      "ports": {
        "bus": 25999,
        "speed": 2510,
        "vs": 2511,
        "efd": 2509
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25999_2_ieeest",
      "ports": {
        "input": 2510,
        "output": 2511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25999_3_genrou",
      "ports": {
        "bus": 25999,
        "pmech": 2512,
        "efd": 2513,
        "speed": 2514
      },
      "params": {
        "p0": 0.5271826386451721,
        "q0": -0.05875600129365921,
        "H": 6.911223411560059,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.745699882507324,
        "Tdopp": 0.05009999871253967,
        "Tqop": 1.4522000551223755,
        "Tqopp": 0.09070000052452087,
        "Xd": 2.404900074005127,
        "Xdp": 0.2328999936580658,
        "Xdpp": 0.1590999960899353,
        "Xq": 2.2119998931884766,
        "Xqp": 0.3483999967575073,
        "Xqpp": 0.1590999960899353,
        "Xl": 0.12240000069141388,
        "S10": 0.16279999911785126,
        "S12": 0.7617999911308289,
        "mva": 71.93429565429688
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25999_3_tgov1",
      "ports": {
        "speed": 2514,
        "pmech": 2512
      },
      "params": {
        "Trate": 71.93429565429688,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.735856726235956,
        "Pvmin": 0.35352371792091103,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25999_3_ieeet1",
      "ports": {
        "bus": 25999,
        "speed": 2514,
        "vs": 2515,
        "efd": 2513
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25999_3_ieeest",
      "ports": {
        "input": 2514,
        "output": 2515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25999_4_genrou",
      "ports": {
        "bus": 25999,
        "pmech": 2516,
        "efd": 2517,
        "speed": 2518
      },
      "params": {
        "p0": 0.5271826386451721,
        "q0": -0.05875600129365921,
        "H": 4.791607856750488,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.406999588012695,
        "Tdopp": 0.06549999862909317,
        "Tqop": 0.4959999918937683,
        "Tqopp": 0.094200000166893,
        "Xd": 2.610300064086914,
        "Xdp": 0.439300000667572,
        "Xdpp": 0.2752000093460083,
        "Xq": 2.3777999877929688,
        "Xqp": 0.7789000272750854,
        "Xqpp": 0.2752000093460083,
        "Xl": 0.2150000035762787,
        "S10": 0.06870000064373016,
        "S12": 0.37929999828338623,
        "mva": 52.93000030517578
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "25999_4_tgov1",
      "ports": {
        "speed": 2518,
        "pmech": 2516
      },
      "params": {
        "Trate": 52.93000030517578,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0000630077284196,
        "Pvmin": 0.44615199645131537,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "25999_4_ieeet1",
      "ports": {
        "bus": 25999,
        "speed": 2518,
        "vs": 2519,
        "efd": 2517
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25999_4_ieeest",
      "ports": {
        "input": 2518,
        "output": 2519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26000_1_genrou",
      "ports": {
        "bus": 26000,
        "pmech": 2520,
        "efd": 2521,
        "speed": 2522
      },
      "params": {
        "p0": 0.12349618226289749,
        "q0": -0.013763999566435814,
        "H": 2.0104520320892334,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.944200038909912,
        "Tdopp": 0.05260000005364418,
        "Tqop": 0.6273999810218811,
        "Tqopp": 0.09629999846220016,
        "Xd": 1.6378999948501587,
        "Xdp": 0.35089999437332153,
        "Xdpp": 0.20669999718666077,
        "Xq": 1.5930999517440796,
        "Xqp": 0.5896000266075134,
        "Xqpp": 0.20669999718666077,
        "Xl": 0.16040000319480896,
        "S10": 0.052299998700618744,
        "S12": 0.19329999387264252,
        "mva": 12.529775619506836
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26000_1_tgov1",
      "ports": {
        "speed": 2522,
        "pmech": 2520
      },
      "params": {
        "Trate": 12.529775619506836,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9896426060526904,
        "Pvmin": 0.20828109806013995,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26000_1_ieeet1",
      "ports": {
        "bus": 26000,
        "speed": 2522,
        "vs": 2523,
        "efd": 2521
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26000_1_ieeest",
      "ports": {
        "input": 2522,
        "output": 2523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26000_2_genrou",
      "ports": {
        "bus": 26000,
        "pmech": 2524,
        "efd": 2525,
        "speed": 2526
      },
      "params": {
        "p0": 0.22010207176208496,
        "q0": -0.02449999935925007,
        "H": 4.7172088623046875,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.135000228881836,
        "Tdopp": 0.05609999969601631,
        "Tqop": 1.1312999725341797,
        "Tqopp": 0.042500000447034836,
        "Xd": 2.444700002670288,
        "Xdp": 0.18930000066757202,
        "Xdpp": 0.13420000672340393,
        "Xq": 2.2441000938415527,
        "Xqp": 0.2199999988079071,
        "Xqpp": 0.13420000672340393,
        "Xl": 0.10260000079870224,
        "S10": 0.15880000591278076,
        "S12": 0.6202999949455261,
        "mva": 33.150001525878906
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26000_2_tgov1",
      "ports": {
        "speed": 2526,
        "pmech": 2524
      },
      "params": {
        "Trate": 33.150001525878906,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6666666384975548,
        "Pvmin": 0.1453996918819391,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26000_2_ieeet1",
      "ports": {
        "bus": 26000,
        "speed": 2526,
        "vs": 2527,
        "efd": 2525
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26000_2_ieeest",
      "ports": {
        "input": 2526,
        "output": 2527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26006_2_genrou",
      "ports": {
        "bus": 26006,
        "pmech": 2528,
        "efd": 2529,
        "speed": 2530
      },
      "params": {
        "p0": 0.15486818552017212,
        "q0": -0.01726049929857254,
        "H": 1.4693678617477417,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.7540998458862305,
        "Tdopp": 0.06909999996423721,
        "Tqop": 0.824999988079071,
        "Tqopp": 0.05290000140666962,
        "Xd": 1.5631999969482422,
        "Xdp": 0.17249999940395355,
        "Xdpp": 0.13210000097751617,
        "Xq": 1.5327999591827393,
        "Xqp": 0.24699999392032623,
        "Xqpp": 0.13210000097751617,
        "Xl": 0.10090000182390213,
        "S10": 0.13220000267028809,
        "S12": 0.5763000249862671,
        "mva": 15.550000190734863
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26006_2_tgov1",
      "ports": {
        "speed": 2530,
        "pmech": 2528
      },
      "params": {
        "Trate": 15.550000190734863,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.999999954002847,
        "Pvmin": 0.21688666204149962,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26006_2_ieeet1",
      "ports": {
        "bus": 26006,
        "speed": 2530,
        "vs": 2531,
        "efd": 2529
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26006_2_ieeest",
      "ports": {
        "input": 2530,
        "output": 2531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26006_3_genrou",
      "ports": {
        "bus": 26006,
        "pmech": 2532,
        "efd": 2533,
        "speed": 2534
      },
      "params": {
        "p0": 0.48302945494651794,
        "q0": -0.05380000174045563,
        "H": 1.818017840385437,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.382299900054932,
        "Tdopp": 0.05420000106096268,
        "Tqop": 0.9638000130653381,
        "Tqopp": 0.08540000021457672,
        "Xd": 2.581700086593628,
        "Xdp": 0.2888999879360199,
        "Xdpp": 0.2167000025510788,
        "Xq": 2.354599952697754,
        "Xqp": 0.6545000076293945,
        "Xqpp": 0.2167000025510788,
        "Xl": 0.16830000281333923,
        "S10": 0.057100001722574234,
        "S12": 0.2078000009059906,
        "mva": 62.81281661987305
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26006_3_tgov1",
      "ports": {
        "speed": 2534,
        "pmech": 2532
      },
      "params": {
        "Trate": 62.81281661987305,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7721354341426999,
        "Pvmin": 0.3118790140661337,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26006_3_ieeet1",
      "ports": {
        "bus": 26006,
        "speed": 2534,
        "vs": 2535,
        "efd": 2533
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26006_3_ieeest",
      "ports": {
        "input": 2534,
        "output": 2535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26009_2_genrou",
      "ports": {
        "bus": 26009,
        "pmech": 2536,
        "efd": 2537,
        "speed": 2538
      },
      "params": {
        "p0": 0.17926865816116333,
        "q0": 0.09161999821662903,
        "H": 1.1771936416625977,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.023200035095215,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.2903000116348267,
        "Tqopp": 0.09099999815225601,
        "Xd": 1.9534000158309937,
        "Xdp": 0.21619999408721924,
        "Xdpp": 0.17479999363422394,
        "Xq": 1.8476999998092651,
        "Xqp": 0.26840001344680786,
        "Xqpp": 0.17479999363422394,
        "Xl": 0.13500000536441803,
        "S10": 0.21299999952316284,
        "S12": 0.6420000195503235,
        "mva": 19.53484344482422
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26009_2_tgov1",
      "ports": {
        "speed": 2538,
        "pmech": 2536
      },
      "params": {
        "Trate": 19.53484344482422,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9214305078050093,
        "Pvmin": 0.22614428699714817,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26009_2_ieeet1",
      "ports": {
        "bus": 26009,
        "speed": 2538,
        "vs": 2539,
        "efd": 2537
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26009_2_ieeest",
      "ports": {
        "input": 2538,
        "output": 2539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26017_1_genrou",
      "ports": {
        "bus": 26017,
        "pmech": 2540,
        "efd": 2541,
        "speed": 2542
      },
      "params": {
        "p0": 3.277628183364868,
        "q0": 1.6751190423965454,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.149400234222412,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.9405999779701233,
        "Tqopp": 0.07119999825954437,
        "Xd": 1.7477999925613403,
        "Xdp": 0.20319999754428864,
        "Xdpp": 0.11919999867677689,
        "Xq": 1.6818000078201294,
        "Xqp": 0.21930000185966492,
        "Xqpp": 0.11919999867677689,
        "Xl": 0.09059999883174896,
        "S10": 0.028599999845027924,
        "S12": 0.35510000586509705,
        "mva": 369.6269836425781
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26017_1_tgov1",
      "ports": {
        "speed": 2542,
        "pmech": 2540
      },
      "params": {
        "Trate": 369.6269836425781,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8903570450787517,
        "Pvmin": 0.2260783779103623,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26017_1_ieeet1",
      "ports": {
        "bus": 26017,
        "speed": 2542,
        "vs": 2543,
        "efd": 2541
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26017_1_ieeest",
      "ports": {
        "input": 2542,
        "output": 2543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26018_1_genrou",
      "ports": {
        "bus": 26018,
        "pmech": 2544,
        "efd": 2545,
        "speed": 2546
      },
      "params": {
        "p0": 3.277628183364868,
        "q0": 1.6751190423965454,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.747799873352051,
        "Tdopp": 0.05609999969601631,
        "Tqop": 0.8476999998092651,
        "Tqopp": 0.061900001019239426,
        "Xd": 2.2486000061035156,
        "Xdp": 0.18359999358654022,
        "Xdpp": 0.11270000040531158,
        "Xq": 2.085900068283081,
        "Xqp": 0.4413999915122986,
        "Xqpp": 0.11270000040531158,
        "Xl": 0.08540000021457672,
        "S10": 0.12600000202655792,
        "S12": 0.5385000109672546,
        "mva": 354.4995422363281
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26018_1_tgov1",
      "ports": {
        "speed": 2546,
        "pmech": 2544
      },
      "params": {
        "Trate": 354.4995422363281,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.928350956002032,
        "Pvmin": 0.45962853726734837,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26018_1_ieeet1",
      "ports": {
        "bus": 26018,
        "speed": 2546,
        "vs": 2547,
        "efd": 2545
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26018_1_ieeest",
      "ports": {
        "input": 2546,
        "output": 2547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26019_1_genrou",
      "ports": {
        "bus": 26019,
        "pmech": 2548,
        "efd": 2549,
        "speed": 2550
      },
      "params": {
        "p0": 3.277628183364868,
        "q0": 1.6750999689102173,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.184300422668457,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.7311000227928162,
        "Tqopp": 0.06780000030994415,
        "Xd": 1.9728000164031982,
        "Xdp": 0.3529999852180481,
        "Xdpp": 0.19269999861717224,
        "Xq": 1.8632999658584595,
        "Xqp": 0.5756999850273132,
        "Xqpp": 0.19269999861717224,
        "Xl": 0.14920000731945038,
        "S10": 0.07349999994039536,
        "S12": 0.2662000060081482,
        "mva": 393.8670654296875
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26019_1_tgov1",
      "ports": {
        "speed": 2550,
        "pmech": 2548
      },
      "params": {
        "Trate": 393.8670654296875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.835561075862862,
        "Pvmin": 0.28590863338273065,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26019_1_ieeet1",
      "ports": {
        "bus": 26019,
        "speed": 2550,
        "vs": 2551,
        "efd": 2549
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26019_1_ieeest",
      "ports": {
        "input": 2550,
        "output": 2551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26020_1_genrou",
      "ports": {
        "bus": 26020,
        "pmech": 2552,
        "efd": 2553,
        "speed": 2554
      },
      "params": {
        "p0": 3.277628183364868,
        "q0": 1.6751190423965454,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.096400260925293,
        "Tdopp": 0.061500001698732376,
        "Tqop": 0.3434000015258789,
        "Tqopp": 0.06539999693632126,
        "Xd": 2.1291000843048096,
        "Xdp": 0.1736000031232834,
        "Xdpp": 0.14329999685287476,
        "Xq": 1.9895000457763672,
        "Xqp": 0.47850000858306885,
        "Xqpp": 0.14329999685287476,
        "Xl": 0.10980000346899033,
        "S10": 0.11469999700784683,
        "S12": 0.31310001015663147,
        "mva": 457.84857177734375
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26020_1_tgov1",
      "ports": {
        "speed": 2554,
        "pmech": 2552
      },
      "params": {
        "Trate": 457.84857177734375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.718796583027068,
        "Pvmin": 0.2089644341671098,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26020_1_ieeet1",
      "ports": {
        "bus": 26020,
        "speed": 2554,
        "vs": 2555,
        "efd": 2553
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26020_1_ieeest",
      "ports": {
        "input": 2554,
        "output": 2555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26023_2_genrou",
      "ports": {
        "bus": 26023,
        "pmech": 2556,
        "efd": 2557,
        "speed": 2558
      },
      "params": {
        "p0": 0.45813101530075073,
        "q0": -0.051100000739097595,
        "H": 4.216053009033203,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.892000198364258,
        "Tdopp": 0.05649999901652336,
        "Tqop": 0.45570001006126404,
        "Tqopp": 0.052400000393390656,
        "Xd": 1.6687999963760376,
        "Xdp": 0.2711000144481659,
        "Xdpp": 0.20559999346733093,
        "Xq": 1.6180000305175781,
        "Xqp": 0.42250001430511475,
        "Xqpp": 0.20559999346733093,
        "Xl": 0.15950000286102295,
        "S10": 0.11949999630451202,
        "S12": 0.6478000283241272,
        "mva": 53.50736618041992
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26023_2_tgov1",
      "ports": {
        "speed": 2558,
        "pmech": 2556
      },
      "params": {
        "Trate": 53.50736618041992,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8596947321114436,
        "Pvmin": 0.18801149061678016,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26023_2_ieeet1",
      "ports": {
        "bus": 26023,
        "speed": 2558,
        "vs": 2559,
        "efd": 2557
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26023_2_ieeest",
      "ports": {
        "input": 2558,
        "output": 2559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26026_1_genrou",
      "ports": {
        "bus": 26026,
        "pmech": 2560,
        "efd": 2561,
        "speed": 2562
      },
      "params": {
        "p0": 0.14275096356868744,
        "q0": -0.01590999960899353,
        "H": 7.980874061584473,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.510199546813965,
        "Tdopp": 0.06729999929666519,
        "Tqop": 1.2491999864578247,
        "Tqopp": 0.04190000146627426,
        "Xd": 2.237600088119507,
        "Xdp": 0.19580000638961792,
        "Xdpp": 0.16410000622272491,
        "Xq": 2.0769999027252197,
        "Xqp": 0.22419999539852142,
        "Xqpp": 0.16410000622272491,
        "Xl": 0.12639999389648438,
        "S10": 0.0966000035405159,
        "S12": 0.3815000057220459,
        "mva": 15.908984184265137
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26026_1_tgov1",
      "ports": {
        "speed": 2562,
        "pmech": 2560
      },
      "params": {
        "Trate": 15.908984184265137,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.900958408722475,
        "Pvmin": 0.3469173658352026,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26026_1_ieeet1",
      "ports": {
        "bus": 26026,
        "speed": 2562,
        "vs": 2563,
        "efd": 2561
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26026_1_ieeest",
      "ports": {
        "input": 2562,
        "output": 2563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26029_2_genrou",
      "ports": {
        "bus": 26029,
        "pmech": 2564,
        "efd": 2565,
        "speed": 2566
      },
      "params": {
        "p0": 0.2989802360534668,
        "q0": -0.0333000011742115,
        "H": 9.218961715698242,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.750899791717529,
        "Tdopp": 0.046799998730421066,
        "Tqop": 1.1067999601364136,
        "Tqopp": 0.07609999924898148,
        "Xd": 2.5741000175476074,
        "Xdp": 0.4318000078201294,
        "Xdpp": 0.3644999861717224,
        "Xq": 2.3485000133514404,
        "Xqp": 0.6883999705314636,
        "Xqpp": 0.3644999861717224,
        "Xl": 0.28610000014305115,
        "S10": 0.06310000270605087,
        "S12": 0.4713999927043915,
        "mva": 39.90702438354492
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26029_2_tgov1",
      "ports": {
        "speed": 2566,
        "pmech": 2564
      },
      "params": {
        "Trate": 39.90702438354492,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7522484829210505,
        "Pvmin": 0.1413285052450502,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26029_2_ieeet1",
      "ports": {
        "bus": 26029,
        "speed": 2566,
        "vs": 2567,
        "efd": 2565
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26029_2_ieeest",
      "ports": {
        "input": 2566,
        "output": 2567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26029_3_genrou",
      "ports": {
        "bus": 26029,
        "pmech": 2568,
        "efd": 2569,
        "speed": 2570
      },
      "params": {
        "p0": 0.2989802360534668,
        "q0": -0.0333000011742115,
        "H": 4.65744161605835,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.11299991607666,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.09089994430542,
        "Tqopp": 0.07599999755620956,
        "Xd": 1.6469999551773071,
        "Xdp": 0.24500000476837158,
        "Xdpp": 0.10570000112056732,
        "Xq": 1.6004999876022339,
        "Xqp": 0.5871999859809875,
        "Xqpp": 0.10570000112056732,
        "Xl": 0.07989999651908875,
        "S10": 0.13860000669956207,
        "S12": 0.5426999926567078,
        "mva": 45.029998779296875
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26029_3_tgov1",
      "ports": {
        "speed": 2570,
        "pmech": 2568
      },
      "params": {
        "Trate": 45.029998779296875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6666666525475706,
        "Pvmin": 0.09726849053672529,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26029_3_ieeet1",
      "ports": {
        "bus": 26029,
        "speed": 2570,
        "vs": 2571,
        "efd": 2569
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26029_3_ieeest",
      "ports": {
        "input": 2570,
        "output": 2571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26029_4_genrou",
      "ports": {
        "bus": 26029,
        "pmech": 2572,
        "efd": 2573,
        "speed": 2574
      },
      "params": {
        "p0": 0.2989470958709717,
        "q0": -0.033318500965833664,
        "H": 7.558389186859131,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.165299892425537,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.7172999978065491,
        "Tqopp": 0.05209999904036522,
        "Xd": 2.47379994392395,
        "Xdp": 0.40630000829696655,
        "Xdpp": 0.2574000060558319,
        "Xq": 2.2676000595092773,
        "Xqp": 0.6274999976158142,
        "Xqpp": 0.2574000060558319,
        "Xl": 0.20080000162124634,
        "S10": 0.19740000367164612,
        "S12": 0.5584999918937683,
        "mva": 45.029998779296875
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26029_4_tgov1",
      "ports": {
        "speed": 2574,
        "pmech": 2572
      },
      "params": {
        "Trate": 45.029998779296875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6665926596598676,
        "Pvmin": 0.21178154309125521,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26029_4_ieeet1",
      "ports": {
        "bus": 26029,
        "speed": 2574,
        "vs": 2575,
        "efd": 2573
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26029_4_ieeest",
      "ports": {
        "input": 2574,
        "output": 2575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26030_1_genrou",
      "ports": {
        "bus": 26030,
        "pmech": 2576,
        "efd": 2577,
        "speed": 2578
      },
      "params": {
        "p0": 0.2989470958709717,
        "q0": -0.033318500965833664,
        "H": 9.259811401367188,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.051599979400635,
        "Tdopp": 0.06780000030994415,
        "Tqop": 1.4473999738693237,
        "Tqopp": 0.04349999874830246,
        "Xd": 2.480799913406372,
        "Xdp": 0.17499999701976776,
        "Xdpp": 0.10869999974966049,
        "Xq": 2.273200035095215,
        "Xqp": 0.257099986076355,
        "Xqpp": 0.10869999974966049,
        "Xl": 0.08229999989271164,
        "S10": 0.15940000116825104,
        "S12": 0.6406000256538391,
        "mva": 33.647239685058594
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26030_1_tgov1",
      "ports": {
        "speed": 2578,
        "pmech": 2576
      },
      "params": {
        "Trate": 33.647239685058594,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8920989338718714,
        "Pvmin": 0.3815689565363199,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26030_1_ieeet1",
      "ports": {
        "bus": 26030,
        "speed": 2578,
        "vs": 2579,
        "efd": 2577
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26030_1_ieeest",
      "ports": {
        "input": 2578,
        "output": 2579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26031_1_genrou",
      "ports": {
        "bus": 26031,
        "pmech": 2580,
        "efd": 2581,
        "speed": 2582
      },
      "params": {
        "p0": 0.2989470958709717,
        "q0": -0.033318500965833664,
        "H": 2.336245059967041,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.776100158691406,
        "Tdopp": 0.04839999973773956,
        "Tqop": 0.38679999113082886,
        "Tqopp": 0.058800000697374344,
        "Xd": 1.7769999504089355,
        "Xdp": 0.1720999926328659,
        "Xdpp": 0.13179999589920044,
        "Xq": 1.705399990081787,
        "Xqp": 0.3970000147819519,
        "Xqpp": 0.13179999589920044,
        "Xl": 0.1005999967455864,
        "S10": 0.09300000220537186,
        "S12": 0.5221999883651733,
        "mva": 34.93925857543945
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26031_1_tgov1",
      "ports": {
        "speed": 2582,
        "pmech": 2580
      },
      "params": {
        "Trate": 34.93925857543945,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8591100061829104,
        "Pvmin": 0.2674199132337211,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26031_1_ieeet1",
      "ports": {
        "bus": 26031,
        "speed": 2582,
        "vs": 2583,
        "efd": 2581
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26031_1_ieeest",
      "ports": {
        "input": 2582,
        "output": 2583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26034_1_genrou",
      "ports": {
        "bus": 26034,
        "pmech": 2584,
        "efd": 2585,
        "speed": 2586
      },
      "params": {
        "p0": 0.45813101530075073,
        "q0": 0.23413999378681183,
        "H": 4.67388916015625,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.611599922180176,
        "Tdopp": 0.055399999022483826,
        "Tqop": 1.2263000011444092,
        "Tqopp": 0.07360000163316727,
        "Xd": 2.036799907684326,
        "Xdp": 0.26919999718666077,
        "Xdpp": 0.1137000024318695,
        "Xq": 1.9149999618530273,
        "Xqp": 0.3741999864578247,
        "Xqpp": 0.1137000024318695,
        "Xl": 0.08619999885559082,
        "S10": 0.011300000362098217,
        "S12": 0.19249999523162842,
        "mva": 66.42770385742188
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26034_1_tgov1",
      "ports": {
        "speed": 2586,
        "pmech": 2584
      },
      "params": {
        "Trate": 66.42770385742188,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6924821748046243,
        "Pvmin": 0.26577672387436413,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26034_1_ieeet1",
      "ports": {
        "bus": 26034,
        "speed": 2586,
        "vs": 2587,
        "efd": 2585
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26034_1_ieeest",
      "ports": {
        "input": 2586,
        "output": 2587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26038_1_genrou",
      "ports": {
        "bus": 26038,
        "pmech": 2588,
        "efd": 2589,
        "speed": 2590
      },
      "params": {
        "p0": 2.171142578125,
        "q0": 0.8950817584991455,
        "H": 5.225137710571289,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.245200157165527,
        "Tdopp": 0.06040000170469284,
        "Tqop": 1.0148999691009521,
        "Tqopp": 0.0828000009059906,
        "Xd": 1.8819999694824219,
        "Xdp": 0.26109999418258667,
        "Xdpp": 0.13529999554157257,
        "Xq": 1.7900999784469604,
        "Xqp": 0.6195999979972839,
        "Xqpp": 0.13529999554157257,
        "Xl": 0.10350000113248825,
        "S10": 0.09300000220537186,
        "S12": 0.249099999666214,
        "mva": 283.34783935546875
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26038_1_tgov1",
      "ports": {
        "speed": 2590,
        "pmech": 2588
      },
      "params": {
        "Trate": 283.34783935546875,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7693723981506433,
        "Pvmin": 0.19011967261718205,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26038_1_ieeet1",
      "ports": {
        "bus": 26038,
        "speed": 2590,
        "vs": 2591,
        "efd": 2589
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26038_1_ieeest",
      "ports": {
        "input": 2590,
        "output": 2591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26039_1_genrou",
      "ports": {
        "bus": 26039,
        "pmech": 2592,
        "efd": 2593,
        "speed": 2594
      },
      "params": {
        "p0": 2.171142578125,
        "q0": 0.8950817584991455,
        "H": 5.443411827087402,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.520199775695801,
        "Tdopp": 0.07000000029802322,
        "Tqop": 0.3312000036239624,
        "Tqopp": 0.0649000033736229,
        "Xd": 1.8977999687194824,
        "Xdp": 0.179299995303154,
        "Xdpp": 0.1404999941587448,
        "Xq": 1.8028000593185425,
        "Xqp": 0.21060000360012054,
        "Xqpp": 0.1404999941587448,
        "Xl": 0.10760000348091125,
        "S10": 0.1639000028371811,
        "S12": 0.5249999761581421,
        "mva": 218.0
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26039_1_tgov1",
      "ports": {
        "speed": 2594,
        "pmech": 2592
      },
      "params": {
        "Trate": 218.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0000000306225698,
        "Pvmin": 0.48551914888784425,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26039_1_ieeet1",
      "ports": {
        "bus": 26039,
        "speed": 2594,
        "vs": 2595,
        "efd": 2593
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26039_1_ieeest",
      "ports": {
        "input": 2594,
        "output": 2595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26040_1_genrou",
      "ports": {
        "bus": 26040,
        "pmech": 2596,
        "efd": 2597,
        "speed": 2598
      },
      "params": {
        "p0": 1.3743929862976074,
        "q0": 0.7024000287055969,
        "H": 3.023528814315796,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.977799892425537,
        "Tdopp": 0.050200000405311584,
        "Tqop": 0.9104999899864197,
        "Tqopp": 0.06459999829530716,
        "Xd": 2.150899887084961,
        "Xdp": 0.18639999628067017,
        "Xdpp": 0.1446000039577484,
        "Xq": 2.006999969482422,
        "Xqp": 0.30090001225471497,
        "Xqpp": 0.1446000039577484,
        "Xl": 0.11079999804496765,
        "S10": 0.1550000011920929,
        "S12": 0.42649999260902405,
        "mva": 156.3972930908203
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26040_1_tgov1",
      "ports": {
        "speed": 2598,
        "pmech": 2596
      },
      "params": {
        "Trate": 156.3972930908203,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8823682098067125,
        "Pvmin": 0.2563982951117955,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26040_1_ieeet1",
      "ports": {
        "bus": 26040,
        "speed": 2598,
        "vs": 2599,
        "efd": 2597
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26040_1_ieeest",
      "ports": {
        "input": 2598,
        "output": 2599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26042_1_genrou",
      "ports": {
        "bus": 26042,
        "pmech": 2600,
        "efd": 2601,
        "speed": 2602
      },
      "params": {
        "p0": 0.5826230645179749,
        "q0": -0.033484239131212234,
        "H": 8.080185890197754,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.376199722290039,
        "Tdopp": 0.05640000104904175,
        "Tqop": 0.38920000195503235,
        "Tqopp": 0.06040000170469284,
        "Xd": 2.231800079345703,
        "Xdp": 0.43700000643730164,
        "Xdpp": 0.3580000102519989,
        "Xq": 2.0722999572753906,
        "Xqp": 0.6875,
        "Xqpp": 0.3580000102519989,
        "Xl": 0.2809999883174896,
        "S10": 0.07169999927282333,
        "S12": 0.2214999943971634,
        "mva": 78.25957489013672
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26042_1_tgov1",
      "ports": {
        "speed": 2602,
        "pmech": 2600
      },
      "params": {
        "Trate": 78.25957489013672,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7475123387311642,
        "Pvmin": 0.3382770468062875,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26042_1_ieeet1",
      "ports": {
        "bus": 26042,
        "speed": 2602,
        "vs": 2603,
        "efd": 2601
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26042_1_ieeest",
      "ports": {
        "input": 2602,
        "output": 2603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26044_1_genrou",
      "ports": {
        "bus": 26044,
        "pmech": 2604,
        "efd": 2605,
        "speed": 2606
      },
      "params": {
        "p0": 0.5462713837623596,
        "q0": 0.26440805196762085,
        "H": 5.854034423828125,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.361299991607666,
        "Tdopp": 0.05090000107884407,
        "Tqop": 1.0300999879837036,
        "Tqopp": 0.05559999868273735,
        "Xd": 2.1605000495910645,
        "Xdp": 0.476500004529953,
        "Xdpp": 0.40610000491142273,
        "Xq": 2.0148000717163086,
        "Xqp": 0.7558000087738037,
        "Xqpp": 0.40610000491142273,
        "Xl": 0.31929999589920044,
        "S10": 0.10559999942779541,
        "S12": 0.4867999851703644,
        "mva": 71.31214904785156
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26044_1_tgov1",
      "ports": {
        "speed": 2606,
        "pmech": 2604
      },
      "params": {
        "Trate": 71.31214904785156,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7691536557991815,
        "Pvmin": 0.12029160398184406,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26044_1_ieeet1",
      "ports": {
        "bus": 26044,
        "speed": 2606,
        "vs": 2607,
        "efd": 2605
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26044_1_ieeest",
      "ports": {
        "input": 2606,
        "output": 2607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26044_2_genrou",
      "ports": {
        "bus": 26044,
        "pmech": 2608,
        "efd": 2609,
        "speed": 2610
      },
      "params": {
        "p0": 0.5462713837623596,
        "q0": 0.26440805196762085,
        "H": 8.08737850189209,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.874499797821045,
        "Tdopp": 0.05510000139474869,
        "Tqop": 1.2847000360488892,
        "Tqopp": 0.059300001710653305,
        "Xd": 2.217900037765503,
        "Xdp": 0.2337999939918518,
        "Xdpp": 0.1835000067949295,
        "Xq": 2.0611000061035156,
        "Xqp": 0.3725000023841858,
        "Xqpp": 0.1835000067949295,
        "Xl": 0.14190000295639038,
        "S10": 0.028200000524520874,
        "S12": 0.19059999287128448,
        "mva": 59.12467575073242
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26044_2_tgov1",
      "ports": {
        "speed": 2610,
        "pmech": 2608
      },
      "params": {
        "Trate": 59.12467575073242,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9277006503054129,
        "Pvmin": 0.19379670650619624,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26044_2_ieeet1",
      "ports": {
        "bus": 26044,
        "speed": 2610,
        "vs": 2611,
        "efd": 2609
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26044_2_ieeest",
      "ports": {
        "input": 2610,
        "output": 2611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26052_1_genrou",
      "ports": {
        "bus": 26052,
        "pmech": 2612,
        "efd": 2613,
        "speed": 2614
      },
      "params": {
        "p0": 2.009800434112549,
        "q0": 1.027161955833435,
        "H": 5.1748809814453125,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.003000259399414,
        "Tdopp": 0.049800001084804535,
        "Tqop": 0.3806000053882599,
        "Tqopp": 0.05249999836087227,
        "Xd": 1.7489999532699585,
        "Xdp": 0.36399999260902405,
        "Xdpp": 0.2827000021934509,
        "Xq": 1.682800054550171,
        "Xqp": 0.5889999866485596,
        "Xqpp": 0.2827000021934509,
        "Xl": 0.22089999914169312,
        "S10": 0.0632999986410141,
        "S12": 0.4172999858856201,
        "mva": 263.4547119140625
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26052_1_tgov1",
      "ports": {
        "speed": 2614,
        "pmech": 2612
      },
      "params": {
        "Trate": 263.4547119140625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7659760088575266,
        "Pvmin": 0.13989159023725442,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26052_1_ieeet1",
      "ports": {
        "bus": 26052,
        "speed": 2614,
        "vs": 2615,
        "efd": 2613
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26052_1_ieeest",
      "ports": {
        "input": 2614,
        "output": 2615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26053_1_genrou",
      "ports": {
        "bus": 26053,
        "pmech": 2616,
        "efd": 2617,
        "speed": 2618
      },
      "params": {
        "p0": 2.009800434112549,
        "q0": 1.027161955833435,
        "H": 5.312188148498535,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.260200023651123,
        "Tdopp": 0.0658000037074089,
        "Tqop": 1.1019999980926514,
        "Tqopp": 0.09570000320672989,
        "Xd": 2.301800012588501,
        "Xdp": 0.211899995803833,
        "Xdpp": 0.13019999861717224,
        "Xq": 2.1287999153137207,
        "Xqp": 0.42730000615119934,
        "Xqpp": 0.13019999861717224,
        "Xl": 0.09939999878406525,
        "S10": 0.003700000001117587,
        "S12": 0.302700012922287,
        "mva": 256.4730224609375
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26053_1_tgov1",
      "ports": {
        "speed": 2618,
        "pmech": 2616
      },
      "params": {
        "Trate": 256.4730224609375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7868273505350003,
        "Pvmin": 0.15297268023938412,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26053_1_ieeet1",
      "ports": {
        "bus": 26053,
        "speed": 2618,
        "vs": 2619,
        "efd": 2617
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26053_1_ieeest",
      "ports": {
        "input": 2618,
        "output": 2619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26056_1_genrou",
      "ports": {
        "bus": 26056,
        "pmech": 2620,
        "efd": 2621,
        "speed": 2622
      },
      "params": {
        "p0": 0.45813101530075073,
        "q0": -0.051100000739097595,
        "H": 5.602981090545654,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.03249979019165,
        "Tdopp": 0.0674000009894371,
        "Tqop": 0.4577000141143799,
        "Tqopp": 0.04259999841451645,
        "Xd": 2.61680006980896,
        "Xdp": 0.3199999928474426,
        "Xdpp": 0.19910000264644623,
        "Xq": 2.382999897003174,
        "Xqp": 0.6812000274658203,
        "Xqpp": 0.19910000264644623,
        "Xl": 0.1543000042438507,
        "S10": 0.023399999365210533,
        "S12": 0.328000009059906,
        "mva": 67.97698974609375
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26056_1_tgov1",
      "ports": {
        "speed": 2622,
        "pmech": 2620
      },
      "params": {
        "Trate": 67.97698974609375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6766995862318012,
        "Pvmin": 0.17638321956216022,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26056_1_ieeet1",
      "ports": {
        "bus": 26056,
        "speed": 2622,
        "vs": 2623,
        "efd": 2621
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26056_1_ieeest",
      "ports": {
        "input": 2622,
        "output": 2623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26061_1_genrou",
      "ports": {
        "bus": 26061,
        "pmech": 2624,
        "efd": 2625,
        "speed": 2626
      },
      "params": {
        "p0": 2.0914673805236816,
        "q0": 1.0688999891281128,
        "H": 4.208253860473633,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.388199806213379,
        "Tdopp": 0.05590000003576279,
        "Tqop": 0.5214999914169312,
        "Tqopp": 0.06129999831318855,
        "Xd": 2.115299940109253,
        "Xdp": 0.23669999837875366,
        "Xdpp": 0.1665000021457672,
        "Xq": 1.9782999753952026,
        "Xqp": 0.29109999537467957,
        "Xqpp": 0.1665000021457672,
        "Xl": 0.1282999962568283,
        "S10": 0.09790000319480896,
        "S12": 0.6175000071525574,
        "mva": 210.0
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26061_1_tgov1",
      "ports": {
        "speed": 2626,
        "pmech": 2624
      },
      "params": {
        "Trate": 210.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999545869374,
        "Pvmin": 0.14845250617890132,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26061_1_ieeet1",
      "ports": {
        "bus": 26061,
        "speed": 2626,
        "vs": 2627,
        "efd": 2625
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26061_1_ieeest",
      "ports": {
        "input": 2626,
        "output": 2627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26063_1_genrou",
      "ports": {
        "bus": 26063,
        "pmech": 2628,
        "efd": 2629,
        "speed": 2630
      },
      "params": {
        "p0": 2.0914673805236816,
        "q0": 1.0688999891281128,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.989800453186035,
        "Tdopp": 0.06459999829530716,
        "Tqop": 1.1904000043869019,
        "Tqopp": 0.06310000270605087,
        "Xd": 1.9775999784469604,
        "Xdp": 0.3012999892234802,
        "Xdpp": 0.1679999977350235,
        "Xq": 1.8672000169754028,
        "Xqp": 0.45339998602867126,
        "Xqpp": 0.1679999977350235,
        "Xl": 0.12950000166893005,
        "S10": 0.19990000128746033,
        "S12": 0.6581000089645386,
        "mva": 315.0
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26063_1_tgov1",
      "ports": {
        "speed": 2630,
        "pmech": 2628
      },
      "params": {
        "Trate": 315.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6666666363912915,
        "Pvmin": 0.28114284787859234,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26063_1_ieeet1",
      "ports": {
        "bus": 26063,
        "speed": 2630,
        "vs": 2631,
        "efd": 2629
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26063_1_ieeest",
      "ports": {
        "input": 2630,
        "output": 2631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26064_1_genrou",
      "ports": {
        "bus": 26064,
        "pmech": 2632,
        "efd": 2633,
        "speed": 2634
      },
      "params": {
        "p0": 0.6025418639183044,
        "q0": 0.30794501304626465,
        "H": 7.501080513000488,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.115600109100342,
        "Tdopp": 0.043800000101327896,
        "Tqop": 0.8356999754905701,
        "Tqopp": 0.05689999833703041,
        "Xd": 2.264899969100952,
        "Xdp": 0.19769999384880066,
        "Xdpp": 0.14090000092983246,
        "Xq": 2.099100112915039,
        "Xqp": 0.23579999804496765,
        "Xqpp": 0.14090000092983246,
        "Xl": 0.10790000110864639,
        "S10": 0.12210000306367874,
        "S12": 0.4717999994754791,
        "mva": 69.59349822998047
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26064_1_tgov1",
      "ports": {
        "speed": 2634,
        "pmech": 2632
      },
      "params": {
        "Trate": 69.59349822998047,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8693341108880426,
        "Pvmin": 0.3798473278289856,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26064_1_ieeet1",
      "ports": {
        "bus": 26064,
        "speed": 2634,
        "vs": 2635,
        "efd": 2633
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26064_1_ieeest",
      "ports": {
        "input": 2634,
        "output": 2635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26069_1_genrou",
      "ports": {
        "bus": 26069,
        "pmech": 2636,
        "efd": 2637,
        "speed": 2638
      },
      "params": {
        "p0": 0.09560994803905487,
        "q0": -0.010700000450015068,
        "H": 1.8236669301986694,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.5278000831604,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.7159000039100647,
        "Tqopp": 0.05649999901652336,
        "Xd": 1.3782000541687012,
        "Xdp": 0.156700000166893,
        "Xdpp": 0.10140000283718109,
        "Xq": 1.3835999965667725,
        "Xqp": 0.28369998931884766,
        "Xqpp": 0.10140000283718109,
        "Xl": 0.07639999687671661,
        "S10": 0.048700001090765,
        "S12": 0.2522999942302704,
        "mva": 12.6302490234375
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26069_1_tgov1",
      "ports": {
        "speed": 2638,
        "pmech": 2636
      },
      "params": {
        "Trate": 12.6302490234375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7600800321222588,
        "Pvmin": 0.13776450655953407,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26069_1_ieeet1",
      "ports": {
        "bus": 26069,
        "speed": 2638,
        "vs": 2639,
        "efd": 2637
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26069_1_ieeest",
      "ports": {
        "input": 2638,
        "output": 2639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26073_1_genrou",
      "ports": {
        "bus": 26073,
        "pmech": 2640,
        "efd": 2641,
        "speed": 2642
      },
      "params": {
        "p0": 0.3854275941848755,
        "q0": -0.04295700043439865,
        "H": 4.8431501388549805,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.728099822998047,
        "Tdopp": 0.06400000303983688,
        "Tqop": 0.6549000144004822,
        "Tqopp": 0.056299999356269836,
        "Xd": 1.9148999452590942,
        "Xdp": 0.26260000467300415,
        "Xdpp": 0.13770000636577606,
        "Xq": 1.81659996509552,
        "Xqp": 0.46239998936653137,
        "Xqpp": 0.13770000636577606,
        "Xl": 0.10540000349283218,
        "S10": 0.07559999823570251,
        "S12": 0.1826000064611435,
        "mva": 46.01740264892578
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26073_1_tgov1",
      "ports": {
        "speed": 2642,
        "pmech": 2640
      },
      "params": {
        "Trate": 46.01740264892578,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8409861753147138,
        "Pvmin": 0.11213148734349698,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26073_1_ieeet1",
      "ports": {
        "bus": 26073,
        "speed": 2642,
        "vs": 2643,
        "efd": 2641
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26073_1_ieeest",
      "ports": {
        "input": 2642,
        "output": 2643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26074_1_genrou",
      "ports": {
        "bus": 26074,
        "pmech": 2644,
        "efd": 2645,
        "speed": 2646
      },
      "params": {
        "p0": 0.08764244616031647,
        "q0": 0.04479200020432472,
        "H": 5.761794567108154,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.333799839019775,
        "Tdopp": 0.04479999840259552,
        "Tqop": 0.36739999055862427,
        "Tqopp": 0.0416666679084301,
        "Xd": 1.3213000297546387,
        "Xdp": 0.24040000140666962,
        "Xdpp": 0.12030000239610672,
        "Xq": 1.3375999927520752,
        "Xqp": 0.4300000071525574,
        "Xqpp": 0.12030000239610672,
        "Xl": 0.09149999916553497,
        "S10": 0.12020000070333481,
        "S12": 0.3116999864578247,
        "mva": 9.772382736206055
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26074_1_tgov1",
      "ports": {
        "speed": 2646,
        "pmech": 2644
      },
      "params": {
        "Trate": 9.772382736206055,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9004968583263574,
        "Pvmin": 0.2884247371338057,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26074_1_ieeet1",
      "ports": {
        "bus": 26074,
        "speed": 2646,
        "vs": 2647,
        "efd": 2645
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26074_1_ieeest",
      "ports": {
        "input": 2646,
        "output": 2647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26076_1_genrou",
      "ports": {
        "bus": 26076,
        "pmech": 2648,
        "efd": 2649,
        "speed": 2650
      },
      "params": {
        "p0": 0.14909134805202484,
        "q0": -0.016599999740719795,
        "H": 1.4225579500198364,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.821700096130371,
        "Tdopp": 0.06390000134706497,
        "Tqop": 0.5871000289916992,
        "Tqopp": 0.0416666679084301,
        "Xd": 2.0272998809814453,
        "Xdp": 0.2786000072956085,
        "Xdpp": 0.22630000114440918,
        "Xq": 1.9072999954223633,
        "Xqp": 0.39629998803138733,
        "Xqpp": 0.22630000114440918,
        "Xl": 0.17599999904632568,
        "S10": 0.11949999630451202,
        "S12": 0.39410001039505005,
        "mva": 14.970000267028809
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26076_1_tgov1",
      "ports": {
        "speed": 2650,
        "pmech": 2648
      },
      "params": {
        "Trate": 14.970000267028809,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999880551816,
        "Pvmin": 0.4896459268360444,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26076_1_ieeet1",
      "ports": {
        "bus": 26076,
        "speed": 2650,
        "vs": 2651,
        "efd": 2649
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26076_1_ieeest",
      "ports": {
        "input": 2650,
        "output": 2651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26076_2_genrou",
      "ports": {
        "bus": 26076,
        "pmech": 2652,
        "efd": 2653,
        "speed": 2654
      },
      "params": {
        "p0": 0.14914155006408691,
        "q0": -0.016622250899672508,
        "H": 8.826299667358398,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.017099857330322,
        "Tdopp": 0.04479999840259552,
        "Tqop": 0.3626999855041504,
        "Tqopp": 0.07109999656677246,
        "Xd": 1.6928999423980713,
        "Xdp": 0.1923999935388565,
        "Xdpp": 0.10970000177621841,
        "Xq": 1.6375000476837158,
        "Xqp": 0.20890000462532043,
        "Xqpp": 0.10970000177621841,
        "Xl": 0.08299999684095383,
        "S10": 0.11339999735355377,
        "S12": 0.5108000040054321,
        "mva": 14.970000267028809
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26076_2_tgov1",
      "ports": {
        "speed": 2654,
        "pmech": 2652
      },
      "params": {
        "Trate": 14.970000267028809,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0003339452690334,
        "Pvmin": 0.42458001262073586,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26076_2_ieeet1",
      "ports": {
        "bus": 26076,
        "speed": 2654,
        "vs": 2655,
        "efd": 2653
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26076_2_ieeest",
      "ports": {
        "input": 2654,
        "output": 2655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26077_1_genrou",
      "ports": {
        "bus": 26077,
        "pmech": 2656,
        "efd": 2657,
        "speed": 2658
      },
      "params": {
        "p0": 0.14909134805202484,
        "q0": -0.016599999740719795,
        "H": 3.7108447551727295,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.379300117492676,
        "Tdopp": 0.051600001752376556,
        "Tqop": 1.0823999643325806,
        "Tqopp": 0.09300000220537186,
        "Xd": 1.7466000318527222,
        "Xdp": 0.18080000579357147,
        "Xdpp": 0.12939999997615814,
        "Xq": 1.680799961090088,
        "Xqp": 0.25459998846054077,
        "Xqpp": 0.12939999997615814,
        "Xl": 0.09870000183582306,
        "S10": 0.10840000212192535,
        "S12": 0.5408999919891357,
        "mva": 14.970000267028809
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26077_1_tgov1",
      "ports": {
        "speed": 2658,
        "pmech": 2656
      },
      "params": {
        "Trate": 14.970000267028809,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999880551816,
        "Pvmin": 0.47294587626009077,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26077_1_ieeet1",
      "ports": {
        "bus": 26077,
        "speed": 2658,
        "vs": 2659,
        "efd": 2657
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26077_1_ieeest",
      "ports": {
        "input": 2658,
        "output": 2659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26080_1_genrou",
      "ports": {
        "bus": 26080,
        "pmech": 2660,
        "efd": 2661,
        "speed": 2662
      },
      "params": {
        "p0": 0.15437021851539612,
        "q0": 0.07889500260353088,
        "H": 4.942761421203613,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.884400367736816,
        "Tdopp": 0.04170000180602074,
        "Tqop": 1.378499984741211,
        "Tqopp": 0.0416666679084301,
        "Xd": 1.3919999599456787,
        "Xdp": 0.3352000117301941,
        "Xdpp": 0.21469999849796295,
        "Xq": 1.394700050354004,
        "Xqp": 0.46230000257492065,
        "Xqpp": 0.21469999849796295,
        "Xl": 0.16680000722408295,
        "S10": 0.10790000110864639,
        "S12": 0.5773000121116638,
        "mva": 15.961950302124023
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26080_1_tgov1",
      "ports": {
        "speed": 2662,
        "pmech": 2660
      },
      "params": {
        "Trate": 15.961950302124023,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.971059289487121,
        "Pvmin": 0.294423687870721,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26080_1_ieeet1",
      "ports": {
        "bus": 26080,
        "speed": 2662,
        "vs": 2663,
        "efd": 2661
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26080_1_ieeest",
      "ports": {
        "input": 2662,
        "output": 2663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26080_3_genrou",
      "ports": {
        "bus": 26080,
        "pmech": 2664,
        "efd": 2665,
        "speed": 2666
      },
      "params": {
        "p0": 0.27554255723953247,
        "q0": 0.1408233344554901,
        "H": 5.218315601348877,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.93179988861084,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.4843000173568726,
        "Tqopp": 0.04610000178217888,
        "Xd": 1.7381000518798828,
        "Xdp": 0.28349998593330383,
        "Xdpp": 0.20110000669956207,
        "Xq": 1.6740000247955322,
        "Xqp": 0.4018000066280365,
        "Xqpp": 0.20110000669956207,
        "Xl": 0.1559000015258789,
        "S10": 0.16500000655651093,
        "S12": 0.5066999793052673,
        "mva": 40.120426177978516
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26080_3_tgov1",
      "ports": {
        "speed": 2666,
        "pmech": 2664
      },
      "params": {
        "Trate": 40.120426177978516,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6895905587102962,
        "Pvmin": 0.16535270029111004,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26080_3_ieeet1",
      "ports": {
        "bus": 26080,
        "speed": 2666,
        "vs": 2667,
        "efd": 2665
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26080_3_ieeest",
      "ports": {
        "input": 2666,
        "output": 2667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26080_4_genrou",
      "ports": {
        "bus": 26080,
        "pmech": 2668,
        "efd": 2669,
        "speed": 2670
      },
      "params": {
        "p0": 0.27554255723953247,
        "q0": 0.1408233344554901,
        "H": 4.980448246002197,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.916200160980225,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.5472999811172485,
        "Tqopp": 0.08820000290870667,
        "Xd": 1.5983999967575073,
        "Xdp": 0.21449999511241913,
        "Xdpp": 0.12219999730587006,
        "Xq": 1.5613000392913818,
        "Xqp": 0.23669999837875366,
        "Xqpp": 0.12219999730587006,
        "Xl": 0.09300000220537186,
        "S10": 0.16680000722408295,
        "S12": 0.46070000529289246,
        "mva": 31.679828643798828
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26080_4_tgov1",
      "ports": {
        "speed": 2670,
        "pmech": 2668
      },
      "params": {
        "Trate": 31.679828643798828,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8733212358831054,
        "Pvmin": 0.170632482906921,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26080_4_ieeet1",
      "ports": {
        "bus": 26080,
        "speed": 2670,
        "vs": 2671,
        "efd": 2669
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26080_4_ieeest",
      "ports": {
        "input": 2670,
        "output": 2671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26080_5_genrou",
      "ports": {
        "bus": 26080,
        "pmech": 2672,
        "efd": 2673,
        "speed": 2674
      },
      "params": {
        "p0": 0.27554255723953247,
        "q0": 0.1408233344554901,
        "H": 3.636187791824341,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.031700134277344,
        "Tdopp": 0.065700002014637,
        "Tqop": 0.7940999865531921,
        "Tqopp": 0.052799999713897705,
        "Xd": 2.0757999420166016,
        "Xdp": 0.33640000224113464,
        "Xdpp": 0.2913999855518341,
        "Xq": 1.9464999437332153,
        "Xqp": 0.5843999981880188,
        "Xqpp": 0.2913999855518341,
        "Xl": 0.22789999842643738,
        "S10": 0.13079999387264252,
        "S12": 0.757099986076355,
        "mva": 33.62213134765625
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26080_5_tgov1",
      "ports": {
        "speed": 2674,
        "pmech": 2672
      },
      "params": {
        "Trate": 33.62213134765625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8228707102976682,
        "Pvmin": 0.3335151998873363,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26080_5_ieeet1",
      "ports": {
        "bus": 26080,
        "speed": 2674,
        "vs": 2675,
        "efd": 2673
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26080_5_ieeest",
      "ports": {
        "input": 2674,
        "output": 2675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26086_1_gensal",
      "ports": {
        "bus": 26086,
        "pmech": 2676,
        "efd": 2677,
        "speed": 2678
      },
      "params": {
        "p0": 0.14256557822227478,
        "q0": 0.07526399940252304,
        "H": 1.9362000226974487,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.13570000231266022,
        "Tqopp": 0.2867000102996826,
        "Xd": 0.7955999970436096,
        "Xdp": 0.24979999661445618,
        "Xdpp": 0.1784999966621399,
        "Xq": 0.5151000022888184,
        "Xl": 0.15919999778270721,
        "S10": 0.06930000334978104,
        "S12": 0.22269999980926514,
        "mva": 19.873729705810547
      }
    },
    {
      "class": "Hygov",
      "id": "26086_1_hygov",
      "ports": {
        "speed": 2678,
        "pmech": 2676
      },
      "params": {
        "Trate": 19.873729705810547,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3828999996185303,
        "Tr": 9.223199844360352,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8177000284194946,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26086_1_ieeet1",
      "ports": {
        "bus": 26086,
        "speed": 2678,
        "vs": 2679,
        "efd": 2677
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26086_1_ieeest",
      "ports": {
        "input": 2678,
        "output": 2679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26097_1_genrou",
      "ports": {
        "bus": 26097,
        "pmech": 2680,
        "efd": 2681,
        "speed": 2682
      },
      "params": {
        "p0": 3.1903181076049805,
        "q0": 1.514578104019165,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.177599906921387,
        "Tdopp": 0.06889999657869339,
        "Tqop": 1.3265000581741333,
        "Tqopp": 0.04439999908208847,
        "Xd": 2.036099910736084,
        "Xdp": 0.16369999945163727,
        "Xdpp": 0.11819999665021896,
        "Xq": 1.9143999814987183,
        "Xqp": 0.24060000479221344,
        "Xqpp": 0.11819999665021896,
        "Xl": 0.08990000188350677,
        "S10": 0.10660000145435333,
        "S12": 0.446399986743927,
        "mva": 383.2652587890625
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26097_1_tgov1",
      "ports": {
        "speed": 2682,
        "pmech": 2680
      },
      "params": {
        "Trate": 383.2652587890625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8358006118162543,
        "Pvmin": 0.14870047533167086,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26097_1_ieeet1",
      "ports": {
        "bus": 26097,
        "speed": 2682,
        "vs": 2683,
        "efd": 2681
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26097_1_ieeest",
      "ports": {
        "input": 2682,
        "output": 2683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26098_1_genrou",
      "ports": {
        "bus": 26098,
        "pmech": 2684,
        "efd": 2685,
        "speed": 2686
      },
      "params": {
        "p0": 3.1902849674224854,
        "q0": 1.514578104019165,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.803799629211426,
        "Tdopp": 0.060499999672174454,
        "Tqop": 0.901199996471405,
        "Tqopp": 0.044199999421834946,
        "Xd": 2.0443999767303467,
        "Xdp": 0.3312000036239624,
        "Xdpp": 0.1914999932050705,
        "Xq": 1.9211000204086304,
        "Xqp": 0.6342999935150146,
        "Xqpp": 0.1914999932050705,
        "Xl": 0.14820000529289246,
        "S10": 0.19859999418258667,
        "S12": 0.6161999702453613,
        "mva": 389.5101623535156
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26098_1_tgov1",
      "ports": {
        "speed": 2686,
        "pmech": 2684
      },
      "params": {
        "Trate": 389.5101623535156,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.822391893418631,
        "Pvmin": 0.15072778215702956,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26098_1_ieeet1",
      "ports": {
        "bus": 26098,
        "speed": 2686,
        "vs": 2687,
        "efd": 2685
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26098_1_ieeest",
      "ports": {
        "input": 2686,
        "output": 2687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26099_1_genrou",
      "ports": {
        "bus": 26099,
        "pmech": 2688,
        "efd": 2689,
        "speed": 2690
      },
      "params": {
        "p0": 3.1902849674224854,
        "q0": 1.5145779848098755,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.603300094604492,
        "Tdopp": 0.04560000076889992,
        "Tqop": 0.690500020980835,
        "Tqopp": 0.041999999433755875,
        "Xd": 2.063800096511841,
        "Xdp": 0.3359000086784363,
        "Xdpp": 0.18230000138282776,
        "Xq": 1.9368000030517578,
        "Xqp": 0.586899995803833,
        "Xqpp": 0.18230000138282776,
        "Xl": 0.14090000092983246,
        "S10": 0.11860000342130661,
        "S12": 0.7125999927520752,
        "mva": 444.97564697265625
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26099_1_tgov1",
      "ports": {
        "speed": 2690,
        "pmech": 2688
      },
      "params": {
        "Trate": 444.97564697265625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7198820926561635,
        "Pvmin": 0.28729660892744935,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26099_1_ieeet1",
      "ports": {
        "bus": 26099,
        "speed": 2690,
        "vs": 2691,
        "efd": 2689
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26099_1_ieeest",
      "ports": {
        "input": 2690,
        "output": 2691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26100_1_genrou",
      "ports": {
        "bus": 26100,
        "pmech": 2692,
        "efd": 2693,
        "speed": 2694
      },
      "params": {
        "p0": 3.1903181076049805,
        "q0": 1.5145779848098755,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.301300048828125,
        "Tdopp": 0.060100000351667404,
        "Tqop": 0.412200003862381,
        "Tqopp": 0.04500000178813934,
        "Xd": 1.8257999420166016,
        "Xdp": 0.17589999735355377,
        "Xdpp": 0.1370999962091446,
        "Xq": 1.7446999549865723,
        "Xqp": 0.23010000586509705,
        "Xqpp": 0.1370999962091446,
        "Xl": 0.10480000078678131,
        "S10": 0.23729999363422394,
        "S12": 0.760200023651123,
        "mva": 446.3688659667969
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26100_1_tgov1",
      "ports": {
        "speed": 2694,
        "pmech": 2692
      },
      "params": {
        "Trate": 446.3688659667969,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7176426543325302,
        "Pvmin": 0.31431262034995794,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26100_1_ieeet1",
      "ports": {
        "bus": 26100,
        "speed": 2694,
        "vs": 2695,
        "efd": 2693
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26100_1_ieeest",
      "ports": {
        "input": 2694,
        "output": 2695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26101_1_genrou",
      "ports": {
        "bus": 26101,
        "pmech": 2696,
        "efd": 2697,
        "speed": 2698
      },
      "params": {
        "p0": 3.1902849674224854,
        "q0": 1.5145779848098755,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.7631001472473145,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.3472000360488892,
        "Tqopp": 0.08789999783039093,
        "Xd": 2.1745998859405518,
        "Xdp": 0.26660001277923584,
        "Xdpp": 0.12020000070333481,
        "Xq": 2.02620005607605,
        "Xqp": 0.4172999858856201,
        "Xqpp": 0.12020000070333481,
        "Xl": 0.09149999916553497,
        "S10": 0.08070000261068344,
        "S12": 0.4909999966621399,
        "mva": 320.3299865722656
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26101_1_tgov1",
      "ports": {
        "speed": 2698,
        "pmech": 2696
      },
      "params": {
        "Trate": 320.3299865722656,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0000000416802703,
        "Pvmin": 0.2110323814139148,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26101_1_ieeet1",
      "ports": {
        "bus": 26101,
        "speed": 2698,
        "vs": 2699,
        "efd": 2697
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26101_1_ieeest",
      "ports": {
        "input": 2698,
        "output": 2699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26105_1_genrou",
      "ports": {
        "bus": 26105,
        "pmech": 2700,
        "efd": 2701,
        "speed": 2702
      },
      "params": {
        "p0": 0.44817161560058594,
        "q0": -0.04989999905228615,
        "H": 3.1826210021972656,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.362800121307373,
        "Tdopp": 0.04540000110864639,
        "Tqop": 1.311400055885315,
        "Tqopp": 0.0632999986410141,
        "Xd": 2.2576000690460205,
        "Xdp": 0.1965000033378601,
        "Xdpp": 0.13109999895095825,
        "Xq": 2.093100070953369,
        "Xqp": 0.290800005197525,
        "Xqpp": 0.13109999895095825,
        "Xl": 0.10010000318288803,
        "S10": 0.09390000253915787,
        "S12": 0.5773000121116638,
        "mva": 53.580039978027344
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26105_1_tgov1",
      "ports": {
        "speed": 2702,
        "pmech": 2700
      },
      "params": {
        "Trate": 53.580039978027344,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8398649725972801,
        "Pvmin": 0.2687567867813648,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26105_1_ieeet1",
      "ports": {
        "bus": 26105,
        "speed": 2702,
        "vs": 2703,
        "efd": 2701
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26105_1_ieeest",
      "ports": {
        "input": 2702,
        "output": 2703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26105_2_genrou",
      "ports": {
        "bus": 26105,
        "pmech": 2704,
        "efd": 2705,
        "speed": 2706
      },
      "params": {
        "p0": 0.44817161560058594,
        "q0": -0.049949999898672104,
        "H": 7.507939338684082,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.538099765777588,
        "Tdopp": 0.06689999997615814,
        "Tqop": 1.198699951171875,
        "Tqopp": 0.07419999688863754,
        "Xd": 2.541800022125244,
        "Xdp": 0.3384999930858612,
        "Xdpp": 0.20990000665187836,
        "Xq": 2.322499990463257,
        "Xqp": 0.5123000144958496,
        "Xqpp": 0.20990000665187836,
        "Xl": 0.16290000081062317,
        "S10": 0.17890000343322754,
        "S12": 0.6395000219345093,
        "mva": 65.10452270507812
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26105_2_tgov1",
      "ports": {
        "speed": 2706,
        "pmech": 2704
      },
      "params": {
        "Trate": 65.10452270507812,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.691196201710225,
        "Pvmin": 0.1684646358074116,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26105_2_ieeet1",
      "ports": {
        "bus": 26105,
        "speed": 2706,
        "vs": 2707,
        "efd": 2705
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26105_2_ieeest",
      "ports": {
        "input": 2706,
        "output": 2707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26110_1_genrou",
      "ports": {
        "bus": 26110,
        "pmech": 2708,
        "efd": 2709,
        "speed": 2710
      },
      "params": {
        "p0": 0.48004162311553955,
        "q0": -0.05350000038743019,
        "H": 7.44219446182251,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.730400085449219,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.0098999738693237,
        "Tqopp": 0.06939999759197235,
        "Xd": 1.8847999572753906,
        "Xdp": 0.3181000053882599,
        "Xdpp": 0.2425999939441681,
        "Xq": 1.7922999858856201,
        "Xqp": 0.4424000084400177,
        "Xqpp": 0.2425999939441681,
        "Xl": 0.1889999955892563,
        "S10": 0.2596000134944916,
        "S12": 0.7401000261306763,
        "mva": 53.3667106628418
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26110_1_tgov1",
      "ports": {
        "speed": 2710,
        "pmech": 2708
      },
      "params": {
        "Trate": 53.3667106628418,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9031847519504083,
        "Pvmin": 0.18494675914988695,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26110_1_ieeet1",
      "ports": {
        "bus": 26110,
        "speed": 2710,
        "vs": 2711,
        "efd": 2709
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26110_1_ieeest",
      "ports": {
        "input": 2710,
        "output": 2711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26129_1_genrou",
      "ports": {
        "bus": 26129,
        "pmech": 2712,
        "efd": 2713,
        "speed": 2714
      },
      "params": {
        "p0": 1.9301257133483887,
        "q0": 0.9864000082015991,
        "H": 4.638708591461182,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.618299961090088,
        "Tdopp": 0.06800000369548798,
        "Tqop": 0.3248000144958496,
        "Tqopp": 0.04540000110864639,
        "Xd": 2.3703999519348145,
        "Xdp": 0.47589999437332153,
        "Xdpp": 0.38260000944137573,
        "Xq": 2.1842000484466553,
        "Xqp": 0.7174000144004822,
        "Xqpp": 0.38260000944137573,
        "Xl": 0.3005000054836273,
        "S10": 0.03359999880194664,
        "S12": 0.2921000123023987,
        "mva": 233.5536346435547
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26129_1_tgov1",
      "ports": {
        "speed": 2714,
        "pmech": 2712
      },
      "params": {
        "Trate": 233.5536346435547,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8297879699958925,
        "Pvmin": 0.18376934885445878,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26129_1_ieeet1",
      "ports": {
        "bus": 26129,
        "speed": 2714,
        "vs": 2715,
        "efd": 2713
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26129_1_ieeest",
      "ports": {
        "input": 2714,
        "output": 2715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26133_1_genrou",
      "ports": {
        "bus": 26133,
        "pmech": 2716,
        "efd": 2717,
        "speed": 2718
      },
      "params": {
        "p0": 11.5678071975708,
        "q0": 0.5395370125770569,
        "H": 3.6993274688720703,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.15369987487793,
        "Tdopp": 0.04600000008940697,
        "Tqop": 1.357699990272522,
        "Tqopp": 0.05979999899864197,
        "Xd": 2.0244998931884766,
        "Xdp": 0.46129998564720154,
        "Xdpp": 0.3294000029563904,
        "Xq": 1.9248000383377075,
        "Xqp": 0.7077999711036682,
        "Xqpp": 0.3294000029563904,
        "Xl": 0.25,
        "S10": 0.05260000005364418,
        "S12": 0.3402000069618225,
        "mva": 1398.2559814453125
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26133_1_tgov1",
      "ports": {
        "speed": 2718,
        "pmech": 2716
      },
      "params": {
        "Trate": 1398.2559814453125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8306776388048972,
        "Pvmin": 0.11859774348601726,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26133_1_ieeet1",
      "ports": {
        "bus": 26133,
        "speed": 2718,
        "vs": 2719,
        "efd": 2717
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05130000039935112,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.862499952316284,
        "E2": 3.8166000843048096,
        "Se1": 0.13760000467300415,
        "Se2": 0.4025000035762787,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26133_1_ieeest",
      "ports": {
        "input": 2718,
        "output": 2719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26134_1_genrou",
      "ports": {
        "bus": 26134,
        "pmech": 2720,
        "efd": 2721,
        "speed": 2722
      },
      "params": {
        "p0": 11.5678071975708,
        "q0": 0.5395370125770569,
        "H": 3.203293800354004,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.840199947357178,
        "Tdopp": 0.04619999974966049,
        "Tqop": 1.28410005569458,
        "Tqopp": 0.04910000041127205,
        "Xd": 1.9989999532699585,
        "Xdp": 0.38670000433921814,
        "Xdpp": 0.27720001339912415,
        "Xq": 1.9010000228881836,
        "Xqp": 0.29670000076293945,
        "Xqpp": 0.27720001339912415,
        "Xl": 0.2093999981880188,
        "S10": 0.17870000004768372,
        "S12": 0.5922999978065491,
        "mva": 1384.2569580078125
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26134_1_tgov1",
      "ports": {
        "speed": 2722,
        "pmech": 2720
      },
      "params": {
        "Trate": 1384.2569580078125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8390783014617588,
        "Pvmin": 0.09409157214605805,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26134_1_ieeet1",
      "ports": {
        "bus": 26134,
        "speed": 2722,
        "vs": 2723,
        "efd": 2721
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.467199802398682,
        "E2": 5.956299781799316,
        "Se1": 0.18230000138282776,
        "Se2": 0.4526999890804291,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26134_1_ieeest",
      "ports": {
        "input": 2722,
        "output": 2723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26141_1_genrou",
      "ports": {
        "bus": 26141,
        "pmech": 2724,
        "efd": 2725,
        "speed": 2726
      },
      "params": {
        "p0": 0.22408580780029297,
        "q0": 0.11452499777078629,
        "H": 1.8119330406188965,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.490799903869629,
        "Tdopp": 0.058400001376867294,
        "Tqop": 1.0426000356674194,
        "Tqopp": 0.07779999822378159,
        "Xd": 2.397900104522705,
        "Xdp": 0.18019999563694,
        "Xdpp": 0.1468999981880188,
        "Xq": 2.2063000202178955,
        "Xqp": 0.3248000144958496,
        "Xqpp": 0.1468999981880188,
        "Xl": 0.11270000040531158,
        "S10": 0.10930000245571136,
        "S12": 0.5324000120162964,
        "mva": 23.418073654174805
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26141_1_tgov1",
      "ports": {
        "speed": 2726,
        "pmech": 2724
      },
      "params": {
        "Trate": 23.418073654174805,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9607963377441344,
        "Pvmin": 0.23807935988101303,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26141_1_ieeet1",
      "ports": {
        "bus": 26141,
        "speed": 2726,
        "vs": 2727,
        "efd": 2725
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26141_1_ieeest",
      "ports": {
        "input": 2726,
        "output": 2727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26163_1_genrou",
      "ports": {
        "bus": 26163,
        "pmech": 2728,
        "efd": 2729,
        "speed": 2730
      },
      "params": {
        "p0": 5.975621700286865,
        "q0": -0.6660000085830688,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.857099533081055,
        "Tdopp": 0.06700000166893005,
        "Tqop": 0.3319999873638153,
        "Tqopp": 0.06340000033378601,
        "Xd": 2.0,
        "Xdp": 0.16590000689029694,
        "Xdpp": 0.12929999828338623,
        "Xq": 1.8853000402450562,
        "Xqp": 0.4546999931335449,
        "Xqpp": 0.12929999828338623,
        "Xl": 0.09870000183582306,
        "S10": 0.05420000106096268,
        "S12": 0.42590001225471497,
        "mva": 716.40869140625
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26163_1_tgov1",
      "ports": {
        "speed": 2730,
        "pmech": 2728
      },
      "params": {
        "Trate": 716.40869140625,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8375107772942432,
        "Pvmin": 0.2708091035016409,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26163_1_ieeet1",
      "ports": {
        "bus": 26163,
        "speed": 2730,
        "vs": 2731,
        "efd": 2729
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26163_1_ieeest",
      "ports": {
        "input": 2730,
        "output": 2731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26164_1_genrou",
      "ports": {
        "bus": 26164,
        "pmech": 2732,
        "efd": 2733,
        "speed": 2734
      },
      "params": {
        "p0": 3.0386531352996826,
        "q0": -0.33866649866104126,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.129500389099121,
        "Tdopp": 0.04430000111460686,
        "Tqop": 0.9093999862670898,
        "Tqopp": 0.05959999933838844,
        "Xd": 2.109499931335449,
        "Xdp": 0.35440000891685486,
        "Xdpp": 0.20309999585151672,
        "Xq": 1.9737000465393066,
        "Xqp": 0.7225000262260437,
        "Xqpp": 0.20309999585151672,
        "Xl": 0.1574999988079071,
        "S10": 0.1062999963760376,
        "S12": 0.5667999982833862,
        "mva": 407.077880859375
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26164_1_tgov1",
      "ports": {
        "speed": 2734,
        "pmech": 2732
      },
      "params": {
        "Trate": 407.077880859375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7495001851882672,
        "Pvmin": 0.20392271307952065,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26164_1_ieeet1",
      "ports": {
        "bus": 26164,
        "speed": 2734,
        "vs": 2735,
        "efd": 2733
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26164_1_ieeest",
      "ports": {
        "input": 2734,
        "output": 2735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26165_1_genrou",
      "ports": {
        "bus": 26165,
        "pmech": 2736,
        "efd": 2737,
        "speed": 2738
      },
      "params": {
        "p0": 2.9878108501434326,
        "q0": -0.3330000042915344,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.28000020980835,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.2865999937057495,
        "Tqopp": 0.0885000005364418,
        "Xd": 1.844599962234497,
        "Xdp": 0.2094999998807907,
        "Xdpp": 0.1412999927997589,
        "Xq": 1.7598999738693237,
        "Xqp": 0.2718999981880188,
        "Xqpp": 0.1412999927997589,
        "Xl": 0.10819999873638153,
        "S10": 0.12759999930858612,
        "S12": 0.7548999786376953,
        "mva": 390.9053955078125
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26165_1_tgov1",
      "ports": {
        "speed": 2738,
        "pmech": 2736
      },
      "params": {
        "Trate": 390.9053955078125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7674491154318291,
        "Pvmin": 0.17551256469184465,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26165_1_ieeet1",
      "ports": {
        "bus": 26165,
        "speed": 2738,
        "vs": 2739,
        "efd": 2737
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26165_1_ieeest",
      "ports": {
        "input": 2738,
        "output": 2739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26166_1_genrou",
      "ports": {
        "bus": 26166,
        "pmech": 2740,
        "efd": 2741,
        "speed": 2742
      },
      "params": {
        "p0": 2.9878108501434326,
        "q0": -0.3330000042915344,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.582900047302246,
        "Tdopp": 0.06499999761581421,
        "Tqop": 1.2620999813079834,
        "Tqopp": 0.08299999684095383,
        "Xd": 2.0787999629974365,
        "Xdp": 0.382999986410141,
        "Xdpp": 0.26249998807907104,
        "Xq": 1.9488999843597412,
        "Xqp": 0.5874999761581421,
        "Xqpp": 0.26249998807907104,
        "Xl": 0.20479999482631683,
        "S10": 0.17159999907016754,
        "S12": 0.4887000024318695,
        "mva": 342.4069519042969
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26166_1_tgov1",
      "ports": {
        "speed": 2742,
        "pmech": 2740
      },
      "params": {
        "Trate": 342.4069519042969,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8761504354147878,
        "Pvmin": 0.37744560830084445,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26166_1_ieeet1",
      "ports": {
        "bus": 26166,
        "speed": 2742,
        "vs": 2743,
        "efd": 2741
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26166_1_ieeest",
      "ports": {
        "input": 2742,
        "output": 2743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26167_1_genrou",
      "ports": {
        "bus": 26167,
        "pmech": 2744,
        "efd": 2745,
        "speed": 2746
      },
      "params": {
        "p0": 0.776830792427063,
        "q0": -0.08658000081777573,
        "H": 1.3917288780212402,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.125,
        "Tdopp": 0.06719999760389328,
        "Tqop": 1.107100009918213,
        "Tqopp": 0.09179999679327011,
        "Xd": 1.7410999536514282,
        "Xdp": 0.17030000686645508,
        "Xdpp": 0.11670000106096268,
        "Xq": 1.6763999462127686,
        "Xqp": 0.30300000309944153,
        "Xqpp": 0.11670000106096268,
        "Xl": 0.08860000222921371,
        "S10": 0.1298000067472458,
        "S12": 0.4952999949455261,
        "mva": 78.0
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26167_1_tgov1",
      "ports": {
        "speed": 2746,
        "pmech": 2744
      },
      "params": {
        "Trate": 78.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999633202186,
        "Pvmin": 0.3322884440422058,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26167_1_ieeet1",
      "ports": {
        "bus": 26167,
        "speed": 2746,
        "vs": 2747,
        "efd": 2745
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26167_1_ieeest",
      "ports": {
        "input": 2746,
        "output": 2747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26167_2_genrou",
      "ports": {
        "bus": 26167,
        "pmech": 2748,
        "efd": 2749,
        "speed": 2750
      },
      "params": {
        "p0": 0.776830792427063,
        "q0": -0.08659999817609787,
        "H": 6.145183563232422,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.835200309753418,
        "Tdopp": 0.05719999969005585,
        "Tqop": 0.47510001063346863,
        "Tqopp": 0.08829999715089798,
        "Xd": 1.8349000215530396,
        "Xdp": 0.2045000046491623,
        "Xdpp": 0.10809999704360962,
        "Xq": 1.7520999908447266,
        "Xqp": 0.526199996471405,
        "Xqpp": 0.10809999704360962,
        "Xl": 0.08169999718666077,
        "S10": 0.08410000056028366,
        "S12": 0.6000000238418579,
        "mva": 107.05345916748047
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26167_2_tgov1",
      "ports": {
        "speed": 2750,
        "pmech": 2748
      },
      "params": {
        "Trate": 107.05345916748047,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7286079099690693,
        "Pvmin": 0.25949651315687733,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26167_2_ieeet1",
      "ports": {
        "bus": 26167,
        "speed": 2750,
        "vs": 2751,
        "efd": 2749
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26167_2_ieeest",
      "ports": {
        "input": 2750,
        "output": 2751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26167_3_genrou",
      "ports": {
        "bus": 26167,
        "pmech": 2752,
        "efd": 2753,
        "speed": 2754
      },
      "params": {
        "p0": 0.776830792427063,
        "q0": -0.08658000081777573,
        "H": 6.724198341369629,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.602200031280518,
        "Tdopp": 0.05339999869465828,
        "Tqop": 0.9833999872207642,
        "Tqopp": 0.08150000125169754,
        "Xd": 1.4494999647140503,
        "Xdp": 0.15729999542236328,
        "Xdpp": 0.10350000113248825,
        "Xq": 1.441100001335144,
        "Xqp": 0.24480000138282776,
        "Xqpp": 0.10350000113248825,
        "Xl": 0.07810000330209732,
        "S10": 0.13130000233650208,
        "S12": 0.7156000137329102,
        "mva": 78.0
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26167_3_tgov1",
      "ports": {
        "speed": 2754,
        "pmech": 2752
      },
      "params": {
        "Trate": 78.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9999999633202186,
        "Pvmin": 0.41017582019170123,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26167_3_ieeet1",
      "ports": {
        "bus": 26167,
        "speed": 2754,
        "vs": 2755,
        "efd": 2753
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26167_3_ieeest",
      "ports": {
        "input": 2754,
        "output": 2755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26174_1_genrou",
      "ports": {
        "bus": 26174,
        "pmech": 2756,
        "efd": 2757,
        "speed": 2758
      },
      "params": {
        "p0": 2.2906548976898193,
        "q0": -0.25529998540878296,
        "H": 4.308277130126953,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.163100242614746,
        "Tdopp": 0.053700000047683716,
        "Tqop": 0.41440001130104065,
        "Tqopp": 0.0812000036239624,
        "Xd": 2.1303999423980713,
        "Xdp": 0.501800000667572,
        "Xdpp": 0.4242999851703644,
        "Xq": 1.9904999732971191,
        "Xqp": 0.7335000038146973,
        "Xqpp": 0.4242999851703644,
        "Xl": 0.33379998803138733,
        "S10": 0.15060000121593475,
        "S12": 0.5699999928474426,
        "mva": 249.3813934326172
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26174_1_tgov1",
      "ports": {
        "speed": 2758,
        "pmech": 2756
      },
      "params": {
        "Trate": 249.3813934326172,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9222820999826291,
        "Pvmin": 0.09756141083529196,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26174_1_ieeet1",
      "ports": {
        "bus": 26174,
        "speed": 2758,
        "vs": 2759,
        "efd": 2757
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26174_1_ieeest",
      "ports": {
        "input": 2758,
        "output": 2759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26176_1_genrou",
      "ports": {
        "bus": 26176,
        "pmech": 2760,
        "efd": 2761,
        "speed": 2762
      },
      "params": {
        "p0": 2.0911686420440674,
        "q0": -0.23309999704360962,
        "H": 3.9185895919799805,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.252099990844727,
        "Tdopp": 0.05739999935030937,
        "Tqop": 0.4878999888896942,
        "Tqopp": 0.09179999679327011,
        "Xd": 2.3215999603271484,
        "Xdp": 0.17880000174045563,
        "Xdpp": 0.10620000213384628,
        "Xq": 2.1447999477386475,
        "Xqp": 0.3057999908924103,
        "Xqpp": 0.10620000213384628,
        "Xl": 0.08020000159740448,
        "S10": 0.07729999721050262,
        "S12": 0.3718000054359436,
        "mva": 242.10549926757812
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26176_1_tgov1",
      "ports": {
        "speed": 2762,
        "pmech": 2760
      },
      "params": {
        "Trate": 242.10549926757812,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8672665348007824,
        "Pvmin": 0.15253681099245675,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26176_1_ieeet1",
      "ports": {
        "bus": 26176,
        "speed": 2762,
        "vs": 2763,
        "efd": 2761
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26176_1_ieeest",
      "ports": {
        "input": 2762,
        "output": 2763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26177_1_genrou",
      "ports": {
        "bus": 26177,
        "pmech": 2764,
        "efd": 2765,
        "speed": 2766
      },
      "params": {
        "p0": 2.0911355018615723,
        "q0": -0.2330629974603653,
        "H": 4.37860107421875,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.2108001708984375,
        "Tdopp": 0.053199999034404755,
        "Tqop": 1.207800030708313,
        "Tqopp": 0.08410000056028366,
        "Xd": 2.4209001064300537,
        "Xdp": 0.43779999017715454,
        "Xdpp": 0.26440000534057617,
        "Xq": 2.224900007247925,
        "Xqp": 0.7641000151634216,
        "Xqpp": 0.26440000534057617,
        "Xl": 0.20630000531673431,
        "S10": 0.015799999237060547,
        "S12": 0.25690001249313354,
        "mva": 220.9677734375
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26177_1_tgov1",
      "ports": {
        "speed": 2766,
        "pmech": 2764
      },
      "params": {
        "Trate": 220.9677734375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9502139442305908,
        "Pvmin": 0.23438742439065047,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26177_1_ieeet1",
      "ports": {
        "bus": 26177,
        "speed": 2766,
        "vs": 2767,
        "efd": 2765
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26177_1_ieeest",
      "ports": {
        "input": 2766,
        "output": 2767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26178_1_genrou",
      "ports": {
        "bus": 26178,
        "pmech": 2768,
        "efd": 2769,
        "speed": 2770
      },
      "params": {
        "p0": 1.077603816986084,
        "q0": -0.12010200321674347,
        "H": 4.993484973907471,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.071000099182129,
        "Tdopp": 0.04569999873638153,
        "Tqop": 0.7303000092506409,
        "Tqopp": 0.04650000110268593,
        "Xd": 2.5460000038146973,
        "Xdp": 0.3337000012397766,
        "Xdpp": 0.1808999925851822,
        "Xq": 2.3257999420166016,
        "Xqp": 0.6391000151634216,
        "Xqpp": 0.1808999925851822,
        "Xl": 0.13979999721050262,
        "S10": 0.10679999738931656,
        "S12": 0.4047999978065491,
        "mva": 122.45155334472656
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26178_1_tgov1",
      "ports": {
        "speed": 2770,
        "pmech": 2768
      },
      "params": {
        "Trate": 122.45155334472656,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8836147746693608,
        "Pvmin": 0.1138464087666519,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26178_1_ieeet1",
      "ports": {
        "bus": 26178,
        "speed": 2770,
        "vs": 2771,
        "efd": 2769
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26178_1_ieeest",
      "ports": {
        "input": 2770,
        "output": 2771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26179_1_genrou",
      "ports": {
        "bus": 26179,
        "pmech": 2772,
        "efd": 2773,
        "speed": 2774
      },
      "params": {
        "p0": 1.077603816986084,
        "q0": -0.1200999990105629,
        "H": 5.59293270111084,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.556300163269043,
        "Tdopp": 0.06930000334978104,
        "Tqop": 1.253000020980835,
        "Tqopp": 0.08209999650716782,
        "Xd": 2.114500045776367,
        "Xdp": 0.3019999861717224,
        "Xdpp": 0.1437000036239624,
        "Xq": 1.9776999950408936,
        "Xqp": 0.46070000529289246,
        "Xqpp": 0.1437000036239624,
        "Xl": 0.11010000109672546,
        "S10": 0.13220000267028809,
        "S12": 0.7258999943733215,
        "mva": 122.6592025756836
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26179_1_tgov1",
      "ports": {
        "speed": 2774,
        "pmech": 2772
      },
      "params": {
        "Trate": 122.6592025756836,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8821189070575592,
        "Pvmin": 0.3544780904069226,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26179_1_ieeet1",
      "ports": {
        "bus": 26179,
        "speed": 2774,
        "vs": 2775,
        "efd": 2773
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26179_1_ieeest",
      "ports": {
        "input": 2774,
        "output": 2775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26180_1_genrou",
      "ports": {
        "bus": 26180,
        "pmech": 2776,
        "efd": 2777,
        "speed": 2778
      },
      "params": {
        "p0": 1.077603816986084,
        "q0": -0.12010200321674347,
        "H": 6.476849555969238,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.838299751281738,
        "Tdopp": 0.04619999974966049,
        "Tqop": 0.3398999869823456,
        "Tqopp": 0.066600002348423,
        "Xd": 2.5322000980377197,
        "Xdp": 0.4032999873161316,
        "Xdpp": 0.2345999926328659,
        "Xq": 2.31469988822937,
        "Xqp": 0.78329998254776,
        "Xqpp": 0.2345999926328659,
        "Xl": 0.1826000064611435,
        "S10": 0.1264999955892563,
        "S12": 0.6363000273704529,
        "mva": 114.24372863769531
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26180_1_tgov1",
      "ports": {
        "speed": 2778,
        "pmech": 2776
      },
      "params": {
        "Trate": 114.24372863769531,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9470979545822755,
        "Pvmin": 0.4362957771270417,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26180_1_ieeet1",
      "ports": {
        "bus": 26180,
        "speed": 2778,
        "vs": 2779,
        "efd": 2777
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26180_1_ieeest",
      "ports": {
        "input": 2778,
        "output": 2779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26181_1_genrou",
      "ports": {
        "bus": 26181,
        "pmech": 2780,
        "efd": 2781,
        "speed": 2782
      },
      "params": {
        "p0": 1.077603816986084,
        "q0": -0.1200999990105629,
        "H": 7.828405380249023,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.799099922180176,
        "Tdopp": 0.06300000101327896,
        "Tqop": 0.4650999903678894,
        "Tqopp": 0.08349999785423279,
        "Xd": 1.5921000242233276,
        "Xdp": 0.2605000138282776,
        "Xdpp": 0.1639000028371811,
        "Xq": 1.5562000274658203,
        "Xqp": 0.47920000553131104,
        "Xqpp": 0.1639000028371811,
        "Xl": 0.12630000710487366,
        "S10": 0.06270000338554382,
        "S12": 0.5412999987602234,
        "mva": 129.53173828125
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26181_1_tgov1",
      "ports": {
        "speed": 2782,
        "pmech": 2780
      },
      "params": {
        "Trate": 129.53173828125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8353165266853827,
        "Pvmin": 0.23430550742950398,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26181_1_ieeet1",
      "ports": {
        "bus": 26181,
        "speed": 2782,
        "vs": 2783,
        "efd": 2781
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26181_1_ieeest",
      "ports": {
        "input": 2782,
        "output": 2783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26182_1_genrou",
      "ports": {
        "bus": 26182,
        "pmech": 2784,
        "efd": 2785,
        "speed": 2786
      },
      "params": {
        "p0": 1.077603816986084,
        "q0": -0.1200999990105629,
        "H": 3.0700619220733643,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.2835001945495605,
        "Tdopp": 0.05299999937415123,
        "Tqop": 1.4908000230789185,
        "Tqopp": 0.061400000005960464,
        "Xd": 2.4107000827789307,
        "Xdp": 0.33959999680519104,
        "Xdpp": 0.19769999384880066,
        "Xq": 2.2167000770568848,
        "Xqp": 0.7077000141143799,
        "Xqpp": 0.19769999384880066,
        "Xl": 0.15320000052452087,
        "S10": 0.1467999964952469,
        "S12": 0.3837999999523163,
        "mva": 136.20880126953125
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26182_1_tgov1",
      "ports": {
        "speed": 2786,
        "pmech": 2784
      },
      "params": {
        "Trate": 136.20880126953125,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7943686509839154,
        "Pvmin": 0.23023475781038202,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26182_1_ieeet1",
      "ports": {
        "bus": 26182,
        "speed": 2786,
        "vs": 2787,
        "efd": 2785
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26182_1_ieeest",
      "ports": {
        "input": 2786,
        "output": 2787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26183_1_genrou",
      "ports": {
        "bus": 26183,
        "pmech": 2788,
        "efd": 2789,
        "speed": 2790
      },
      "params": {
        "p0": 1.077603816986084,
        "q0": -0.12010200321674347,
        "H": 2.6743557453155518,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.2846999168396,
        "Tdopp": 0.04580000042915344,
        "Tqop": 1.4883999824523926,
        "Tqopp": 0.0421999990940094,
        "Xd": 2.1252999305725098,
        "Xdp": 0.29409998655319214,
        "Xdpp": 0.16259999573230743,
        "Xq": 1.9864000082015991,
        "Xqp": 0.6425999999046326,
        "Xqpp": 0.16259999573230743,
        "Xl": 0.12520000338554382,
        "S10": 0.12290000170469284,
        "S12": 0.4049000144004822,
        "mva": 153.96641540527344
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26183_1_tgov1",
      "ports": {
        "speed": 2790,
        "pmech": 2788
      },
      "params": {
        "Trate": 153.96641540527344,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7027506708642115,
        "Pvmin": 0.144398865532247,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26183_1_ieeet1",
      "ports": {
        "bus": 26183,
        "speed": 2790,
        "vs": 2791,
        "efd": 2789
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26183_1_ieeest",
      "ports": {
        "input": 2790,
        "output": 2791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26185_1_genrou",
      "ports": {
        "bus": 26185,
        "pmech": 2792,
        "efd": 2793,
        "speed": 2794
      },
      "params": {
        "p0": 0.3894113302230835,
        "q0": 0.19901899993419647,
        "H": 2.64198637008667,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.11870002746582,
        "Tdopp": 0.06679999828338623,
        "Tqop": 1.3610999584197998,
        "Tqopp": 0.04360000044107437,
        "Xd": 1.7590999603271484,
        "Xdp": 0.1784999966621399,
        "Xdpp": 0.12999999523162842,
        "Xq": 1.6908999681472778,
        "Xqp": 0.3147999942302704,
        "Xqpp": 0.12999999523162842,
        "Xl": 0.09929999709129333,
        "S10": 0.09769999980926514,
        "S12": 0.5271000266075134,
        "mva": 48.4378662109375
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26185_1_tgov1",
      "ports": {
        "speed": 2794,
        "pmech": 2792
      },
      "params": {
        "Trate": 48.4378662109375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8072197088944325,
        "Pvmin": 0.3763222083754407,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26185_1_ieeet1",
      "ports": {
        "bus": 26185,
        "speed": 2794,
        "vs": 2795,
        "efd": 2793
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26185_1_ieeest",
      "ports": {
        "input": 2794,
        "output": 2795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26190_1_genrou",
      "ports": {
        "bus": 26190,
        "pmech": 2796,
        "efd": 2797,
        "speed": 2798
      },
      "params": {
        "p0": 0.35654541850090027,
        "q0": -0.03970000147819519,
        "H": 1.0358275175094604,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.084499835968018,
        "Tdopp": 0.054499998688697815,
        "Tqop": 1.0982999801635742,
        "Tqopp": 0.07320000231266022,
        "Xd": 2.43149995803833,
        "Xdp": 0.24729999899864197,
        "Xdpp": 0.13349999487400055,
        "Xq": 2.2335000038146973,
        "Xqp": 0.4034999907016754,
        "Xqpp": 0.13349999487400055,
        "Xl": 0.10199999809265137,
        "S10": 0.11079999804496765,
        "S12": 0.3075000047683716,
        "mva": 40.008827209472656
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26190_1_tgov1",
      "ports": {
        "speed": 2798,
        "pmech": 2796
      },
      "params": {
        "Trate": 40.008827209472656,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8948025603890667,
        "Pvmin": 0.4061603535358351,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26190_1_ieeet1",
      "ports": {
        "bus": 26190,
        "speed": 2798,
        "vs": 2799,
        "efd": 2797
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26190_1_ieeest",
      "ports": {
        "input": 2798,
        "output": 2799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26190_2_genrou",
      "ports": {
        "bus": 26190,
        "pmech": 2800,
        "efd": 2801,
        "speed": 2802
      },
      "params": {
        "p0": 0.35654541850090027,
        "q0": -0.0397379994392395,
        "H": 7.944094181060791,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.089099884033203,
        "Tdopp": 0.0608999989926815,
        "Tqop": 0.8801000118255615,
        "Tqopp": 0.08560000360012054,
        "Xd": 1.9918999671936035,
        "Xdp": 0.28519999980926514,
        "Xdpp": 0.2061000019311905,
        "Xq": 1.8788000345230103,
        "Xqp": 0.5511999726295471,
        "Xqpp": 0.2061000019311905,
        "Xl": 0.1598999947309494,
        "S10": 0.06469999998807907,
        "S12": 0.4537000060081482,
        "mva": 35.79999923706055
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26190_2_tgov1",
      "ports": {
        "speed": 2802,
        "pmech": 2800
      },
      "params": {
        "Trate": 35.79999923706055,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0000000499480275,
        "Pvmin": 0.3422297943246787,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26190_2_ieeet1",
      "ports": {
        "bus": 26190,
        "speed": 2802,
        "vs": 2803,
        "efd": 2801
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26190_2_ieeest",
      "ports": {
        "input": 2802,
        "output": 2803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26191_1_genrou",
      "ports": {
        "bus": 26191,
        "pmech": 2804,
        "efd": 2805,
        "speed": 2806
      },
      "params": {
        "p0": 0.35654541850090027,
        "q0": -0.03970000147819519,
        "H": 8.488655090332031,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.061600208282471,
        "Tdopp": 0.06260000169277191,
        "Tqop": 0.638700008392334,
        "Tqopp": 0.05570000037550926,
        "Xd": 1.9911999702453613,
        "Xdp": 0.17960000038146973,
        "Xdpp": 0.12880000472068787,
        "Xq": 1.8782000541687012,
        "Xqp": 0.4848000109195709,
        "Xqpp": 0.12880000472068787,
        "Xl": 0.0982000008225441,
        "S10": 0.05270000174641609,
        "S12": 0.3646000027656555,
        "mva": 43.34751510620117
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26191_1_tgov1",
      "ports": {
        "speed": 2806,
        "pmech": 2804
      },
      "params": {
        "Trate": 43.34751510620117,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.825883581503809,
        "Pvmin": 0.23946009017106049,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26191_1_ieeet1",
      "ports": {
        "bus": 26191,
        "speed": 2806,
        "vs": 2807,
        "efd": 2805
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26191_1_ieeest",
      "ports": {
        "input": 2806,
        "output": 2807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26197_1_gensal",
      "ports": {
        "bus": 26197,
        "pmech": 2808,
        "efd": 2809,
        "speed": 2810
      },
      "params": {
        "p0": 1.7860229015350342,
        "q0": 0.579636812210083,
        "H": 3.1171998977661133,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4668999910354614,
        "Tqopp": 0.2134999930858612,
        "Xd": 1.0,
        "Xdp": 0.3125999867916107,
        "Xdpp": 0.2540000081062317,
        "Xq": 0.6484000086784363,
        "Xl": 0.2337999939918518,
        "S10": 0.15680000185966492,
        "S12": 0.6467999815940857,
        "mva": 306.4267578125
      }
    },
    {
      "class": "Hygov",
      "id": "26197_1_hygov",
      "ports": {
        "speed": 2810,
        "pmech": 2808
      },
      "params": {
        "Trate": 306.4267578125,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6261000037193298,
        "Tr": 3.557499885559082,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.205299973487854,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "26197_1_esdc1a",
      "ports": {
        "bus": 26197,
        "speed": 2810,
        "vs": 2811,
        "efd": 2809
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.02800000086426735,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.301300048828125,
        "Se1": 0.12759999930858612,
        "E2": 3.0683999061584473,
        "Se2": 0.3828999996185303,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "26197_1_ieeest",
      "ports": {
        "input": 2810,
        "output": 2811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26198_1_gensal",
      "ports": {
        "bus": 26198,
        "pmech": 2812,
        "efd": 2813,
        "speed": 2814
      },
      "params": {
        "p0": 1.968999981880188,
        "q0": 0.5796367526054382,
        "H": 2.0738000869750977,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.5842999815940857,
        "Tqopp": 0.09130000323057175,
        "Xd": 1.0,
        "Xdp": 0.24009999632835388,
        "Xdpp": 0.1875,
        "Xq": 0.6484000086784363,
        "Xl": 0.11169999837875366,
        "S10": 0.16869999468326569,
        "S12": 0.5597000122070312,
        "mva": 274.4124450683594
      }
    },
    {
      "class": "Hygov",
      "id": "26198_1_hygov",
      "ports": {
        "speed": 2814,
        "pmech": 2812
      },
      "params": {
        "Trate": 274.4124450683594,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5016000270843506,
        "Tr": 5.679800033569336,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.835099995136261,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "26198_1_esdc1a",
      "ports": {
        "bus": 26198,
        "speed": 2814,
        "vs": 2815,
        "efd": 2813
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.025200000032782555,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4707000255584717,
        "Se1": 0.13349999487400055,
        "E2": 3.2941999435424805,
        "Se2": 0.40049999952316284,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "26198_1_ieeest",
      "ports": {
        "input": 2814,
        "output": 2815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26199_1_gensal",
      "ports": {
        "bus": 26199,
        "pmech": 2816,
        "efd": 2817,
        "speed": 2818
      },
      "params": {
        "p0": 1.809499979019165,
        "q0": 0.5796367526054382,
        "H": 2.388200044631958,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.45840001106262207,
        "Tqopp": 0.225600004196167,
        "Xd": 1.0,
        "Xdp": 0.2743000090122223,
        "Xdpp": 0.2685999870300293,
        "Xq": 0.6484000086784363,
        "Xl": 0.14419999718666077,
        "S10": 0.25589999556541443,
        "S12": 0.6704000234603882,
        "mva": 344.7024841308594
      }
    },
    {
      "class": "Hygov",
      "id": "26199_1_hygov",
      "ports": {
        "speed": 2818,
        "pmech": 2816
      },
      "params": {
        "Trate": 344.7024841308594,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9726999998092651,
        "Tr": 3.008500099182129,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8660999536514282,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "26199_1_esdc1a",
      "ports": {
        "bus": 26199,
        "speed": 2818,
        "vs": 2819,
        "efd": 2817
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05909999832510948,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3296000957489014,
        "Se1": 0.1428000032901764,
        "E2": 3.1061999797821045,
        "Se2": 0.4284999966621399,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "26199_1_ieeest",
      "ports": {
        "input": 2818,
        "output": 2819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26200_1_gensal",
      "ports": {
        "bus": 26200,
        "pmech": 2820,
        "efd": 2821,
        "speed": 2822
      },
      "params": {
        "p0": 2.3795077800750732,
        "q0": 0.5796367526054382,
        "H": 3.3584001064300537,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2750999927520752,
        "Tqopp": 0.3100999891757965,
        "Xd": 1.0,
        "Xdp": 0.43140000104904175,
        "Xdpp": 0.31619998812675476,
        "Xq": 0.6484000086784363,
        "Xl": 0.18809999525547028,
        "S10": 0.05130000039935112,
        "S12": 0.1800999939441681,
        "mva": 345.5868225097656
      }
    },
    {
      "class": "Hygov",
      "id": "26200_1_hygov",
      "ports": {
        "speed": 2822,
        "pmech": 2820
      },
      "params": {
        "Trate": 345.5868225097656,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7364000082015991,
        "Tr": 3.6384999752044678,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.45350000262260437,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0763000026345253,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26200_1_ieeet1",
      "ports": {
        "bus": 26200,
        "speed": 2822,
        "vs": 2823,
        "efd": 2821
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26200_1_ieeest",
      "ports": {
        "input": 2822,
        "output": 2823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26201_1_gensal",
      "ports": {
        "bus": 26201,
        "pmech": 2824,
        "efd": 2825,
        "speed": 2826
      },
      "params": {
        "p0": 2.578416585922241,
        "q0": 0.5796367526054382,
        "H": 2.4028000831604004,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.25519999861717224,
        "Tqopp": 0.4278999865055084,
        "Xd": 1.0,
        "Xdp": 0.3846000134944916,
        "Xdpp": 0.3052000105381012,
        "Xq": 0.6484000086784363,
        "Xl": 0.22920000553131104,
        "S10": 0.2574999928474426,
        "S12": 0.5525000095367432,
        "mva": 307.0443115234375
      }
    },
    {
      "class": "Hygov",
      "id": "26201_1_hygov",
      "ports": {
        "speed": 2826,
        "pmech": 2824
      },
      "params": {
        "Trate": 307.0443115234375,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7235999703407288,
        "Tr": 9.032699584960938,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.40619999170303345,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26201_1_ieeet1",
      "ports": {
        "bus": 26201,
        "speed": 2826,
        "vs": 2827,
        "efd": 2825
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.677500009536743,
        "E2": 3.569999933242798,
        "Se1": 0.08179999887943268,
        "Se2": 0.3750999867916107,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26201_1_ieeest",
      "ports": {
        "input": 2826,
        "output": 2827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26202_1_gensal",
      "ports": {
        "bus": 26202,
        "pmech": 2828,
        "efd": 2829,
        "speed": 2830
      },
      "params": {
        "p0": 1.9408999681472778,
        "q0": 0.5796367526054382,
        "H": 2.782599925994873,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.22669999301433563,
        "Tqopp": 0.23659999668598175,
        "Xd": 1.0,
        "Xdp": 0.35440000891685486,
        "Xdpp": 0.32690000534057617,
        "Xq": 0.6484000086784363,
        "Xl": 0.11760000139474869,
        "S10": 0.1331000030040741,
        "S12": 0.2874000072479248,
        "mva": 284.06182861328125
      }
    },
    {
      "class": "Hygov",
      "id": "26202_1_hygov",
      "ports": {
        "speed": 2830,
        "pmech": 2828
      },
      "params": {
        "Trate": 284.06182861328125,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4020000100135803,
        "Tr": 6.922399997711182,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7771000266075134,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "26202_1_esdc1a",
      "ports": {
        "bus": 26202,
        "speed": 2830,
        "vs": 2831,
        "efd": 2829
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0729999989271164,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4755001068115234,
        "Se1": 0.1331000030040741,
        "E2": 3.300600051879883,
        "Se2": 0.3993000090122223,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "26202_1_ieeest",
      "ports": {
        "input": 2830,
        "output": 2831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26206_1_gensal",
      "ports": {
        "bus": 26206,
        "pmech": 2832,
        "efd": 2833,
        "speed": 2834
      },
      "params": {
        "p0": 0.04320000112056732,
        "q0": -0.0031999999191612005,
        "H": 2.01200008392334,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.0803999975323677,
        "Tqopp": 0.16509999334812164,
        "Xd": 0.7376000285148621,
        "Xdp": 0.3188999891281128,
        "Xdpp": 0.19329999387264252,
        "Xq": 0.4772000014781952,
        "Xl": 0.1517000049352646,
        "S10": 0.06719999760389328,
        "S12": 0.42480000853538513,
        "mva": 6.668165683746338
      }
    },
    {
      "class": "Hygov",
      "id": "26206_1_hygov",
      "ports": {
        "speed": 2834,
        "pmech": 2832
      },
      "params": {
        "Trate": 6.668165683746338,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.41530001163482666,
        "Tr": 5.058300018310547,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.30889999866485596,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07249999791383743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26206_1_ieeet1",
      "ports": {
        "bus": 26206,
        "speed": 2834,
        "vs": 2835,
        "efd": 2833
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26206_1_ieeest",
      "ports": {
        "input": 2834,
        "output": 2835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26206_2_gensal",
      "ports": {
        "bus": 26206,
        "pmech": 2836,
        "efd": 2837,
        "speed": 2838
      },
      "params": {
        "p0": 0.07000000029802322,
        "q0": -0.0034000000450760126,
        "H": 2.2962000370025635,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.16369999945163727,
        "Tqopp": 0.4912000000476837,
        "Xd": 1.0082000494003296,
        "Xdp": 0.35499998927116394,
        "Xdpp": 0.29789999127388,
        "Xq": 0.6538000106811523,
        "Xl": 0.10949999839067459,
        "S10": 0.2750000059604645,
        "S12": 0.7028999924659729,
        "mva": 7.0
      }
    },
    {
      "class": "Hygov",
      "id": "26206_2_hygov",
      "ports": {
        "speed": 2838,
        "pmech": 2836
      },
      "params": {
        "Trate": 7.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.39469999074935913,
        "Tr": 4.798999786376953,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7425000071525574,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "26206_2_esdc1a",
      "ports": {
        "bus": 26206,
        "speed": 2838,
        "vs": 2839,
        "efd": 2837
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03849999979138374,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.2939000129699707,
        "Se1": 0.13619999587535858,
        "E2": 3.0585999488830566,
        "Se2": 0.40860000252723694,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "26206_2_ieeest",
      "ports": {
        "input": 2838,
        "output": 2839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26206_4_gensal",
      "ports": {
        "bus": 26206,
        "pmech": 2840,
        "efd": 2841,
        "speed": 2842
      },
      "params": {
        "p0": 0.07479999959468842,
        "q0": -0.004699999932199717,
        "H": 3.3492000102996826,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.42170000076293945,
        "Tqopp": 0.2930999994277954,
        "Xd": 1.0865000486373901,
        "Xdp": 0.25459998846054077,
        "Xdpp": 0.1932000070810318,
        "Xq": 0.704800009727478,
        "Xl": 0.1315000057220459,
        "S10": 0.18850000202655792,
        "S12": 0.7228000164031982,
        "mva": 9.746371269226074
      }
    },
    {
      "class": "Hygov",
      "id": "26206_4_hygov",
      "ports": {
        "speed": 2842,
        "pmech": 2840
      },
      "params": {
        "Trate": 9.746371269226074,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8805000185966492,
        "Tr": 3.746500015258789,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2558000087738037,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0738999992609024,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26206_4_ieeet1",
      "ports": {
        "bus": 26206,
        "speed": 2842,
        "vs": 2843,
        "efd": 2841
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26206_4_ieeest",
      "ports": {
        "input": 2842,
        "output": 2843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26206_5_gensal",
      "ports": {
        "bus": 26206,
        "pmech": 2844,
        "efd": 2845,
        "speed": 2846
      },
      "params": {
        "p0": 0.1528799682855606,
        "q0": -0.009824500419199467,
        "H": 2.4347000122070312,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.4415000081062317,
        "Tqopp": 0.4706999957561493,
        "Xd": 1.2186000347137451,
        "Xdp": 0.40139999985694885,
        "Xdpp": 0.32429999113082886,
        "Xq": 0.7910000085830688,
        "Xl": 0.2143000066280365,
        "S10": 0.2468000054359436,
        "S12": 0.5842999815940857,
        "mva": 29.648611068725586
      }
    },
    {
      "class": "Hygov",
      "id": "26206_5_hygov",
      "ports": {
        "speed": 2846,
        "pmech": 2844
      },
      "params": {
        "Trate": 29.648611068725586,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.24819999933242798,
        "Tr": 9.143600463867188,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3953999876976013,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26206_5_ieeet1",
      "ports": {
        "bus": 26206,
        "speed": 2846,
        "vs": 2847,
        "efd": 2845
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26206_5_ieeest",
      "ports": {
        "input": 2846,
        "output": 2847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26208_1_genrou",
      "ports": {
        "bus": 26208,
        "pmech": 2848,
        "efd": 2849,
        "speed": 2850
      },
      "params": {
        "p0": 0.21313050389289856,
        "q0": 0.10890000313520432,
        "H": 1.823133111000061,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.897600173950195,
        "Tdopp": 0.049800001084804535,
        "Tqop": 1.131500005722046,
        "Tqopp": 0.06040000170469284,
        "Xd": 1.5225000381469727,
        "Xdp": 0.26840001344680786,
        "Xdpp": 0.1462000012397766,
        "Xq": 1.5,
        "Xqp": 0.43650001287460327,
        "Xqpp": 0.1462000012397766,
        "Xl": 0.11209999769926071,
        "S10": 0.11460000276565552,
        "S12": 0.4726000130176544,
        "mva": 23.600740432739258
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26208_1_tgov1",
      "ports": {
        "speed": 2850,
        "pmech": 2848
      },
      "params": {
        "Trate": 23.600740432739258,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9067512189272551,
        "Pvmin": 0.41142775744660903,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26208_1_ieeet1",
      "ports": {
        "bus": 26208,
        "speed": 2850,
        "vs": 2851,
        "efd": 2849
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26208_1_ieeest",
      "ports": {
        "input": 2850,
        "output": 2851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26208_2_genrou",
      "ports": {
        "bus": 26208,
        "pmech": 2852,
        "efd": 2853,
        "speed": 2854
      },
      "params": {
        "p0": 0.21313050389289856,
        "q0": 0.10892599821090698,
        "H": 5.065654277801514,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.121700286865234,
        "Tdopp": 0.054999999701976776,
        "Tqop": 0.44929999113082886,
        "Tqopp": 0.043800000101327896,
        "Xd": 2.006200075149536,
        "Xdp": 0.25119999051094055,
        "Xdpp": 0.15690000355243683,
        "Xq": 1.8903000354766846,
        "Xqp": 0.30300000309944153,
        "Xqpp": 0.15690000355243683,
        "Xl": 0.12070000171661377,
        "S10": 0.06769999861717224,
        "S12": 0.219200000166893,
        "mva": 32.099998474121094
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26208_2_tgov1",
      "ports": {
        "speed": 2854,
        "pmech": 2852
      },
      "params": {
        "Trate": 32.099998474121094,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.6666667031845712,
        "Pvmin": 0.3114656411849829,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26208_2_ieeet1",
      "ports": {
        "bus": 26208,
        "speed": 2854,
        "vs": 2855,
        "efd": 2853
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26208_2_ieeest",
      "ports": {
        "input": 2854,
        "output": 2855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26215_1_genrou",
      "ports": {
        "bus": 26215,
        "pmech": 2856,
        "efd": 2857,
        "speed": 2858
      },
      "params": {
        "p0": 2.732851028442383,
        "q0": -0.30458399653434753,
        "H": 4.572245121002197,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.512599945068359,
        "Tdopp": 0.0416666679084301,
        "Tqop": 1.351099967956543,
        "Tqopp": 0.07819999754428864,
        "Xd": 1.654099941253662,
        "Xdp": 0.179299995303154,
        "Xdpp": 0.11379999667406082,
        "Xq": 1.6061999797821045,
        "Xqp": 0.35839998722076416,
        "Xqpp": 0.11379999667406082,
        "Xl": 0.08630000054836273,
        "S10": 0.20229999721050262,
        "S12": 0.7170000076293945,
        "mva": 274.3999938964844
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26215_1_tgov1",
      "ports": {
        "speed": 2858,
        "pmech": 2856
      },
      "params": {
        "Trate": 274.3999938964844,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0000000069509791,
        "Pvmin": 0.4525160403574961,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26215_1_ieeet1",
      "ports": {
        "bus": 26215,
        "speed": 2858,
        "vs": 2859,
        "efd": 2857
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26215_1_ieeest",
      "ports": {
        "input": 2858,
        "output": 2859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26216_1_genrou",
      "ports": {
        "bus": 26216,
        "pmech": 2860,
        "efd": 2861,
        "speed": 2862
      },
      "params": {
        "p0": 2.732851028442383,
        "q0": -0.3046000003814697,
        "H": 5.02681827545166,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.836599826812744,
        "Tdopp": 0.06809999793767929,
        "Tqop": 0.9419999718666077,
        "Tqopp": 0.04390000179409981,
        "Xd": 2.1150999069213867,
        "Xdp": 0.3086000084877014,
        "Xdpp": 0.24390000104904175,
        "Xq": 1.9781999588012695,
        "Xqp": 0.70660001039505,
        "Xqpp": 0.24390000104904175,
        "Xl": 0.19009999930858612,
        "S10": 0.013199999928474426,
        "S12": 0.2542000114917755,
        "mva": 276.9163818359375
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26216_1_tgov1",
      "ports": {
        "speed": 2862,
        "pmech": 2860
      },
      "params": {
        "Trate": 276.9163818359375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9909128307418253,
        "Pvmin": 0.2741982935357256,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26216_1_ieeet1",
      "ports": {
        "bus": 26216,
        "speed": 2862,
        "vs": 2863,
        "efd": 2861
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26216_1_ieeest",
      "ports": {
        "input": 2862,
        "output": 2863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26217_1_genrou",
      "ports": {
        "bus": 26217,
        "pmech": 2864,
        "efd": 2865,
        "speed": 2866
      },
      "params": {
        "p0": 2.732851028442383,
        "q0": -0.30458399653434753,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.672599792480469,
        "Tdopp": 0.06560000032186508,
        "Tqop": 1.3367999792099,
        "Tqopp": 0.08320000022649765,
        "Xd": 1.9470000267028809,
        "Xdp": 0.26440000534057617,
        "Xdpp": 0.13920000195503235,
        "Xq": 1.8424999713897705,
        "Xqp": 0.36010000109672546,
        "Xqpp": 0.13920000195503235,
        "Xl": 0.10660000145435333,
        "S10": 0.12219999730587006,
        "S12": 0.5809999704360962,
        "mva": 325.11517333984375
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26217_1_tgov1",
      "ports": {
        "speed": 2866,
        "pmech": 2864
      },
      "params": {
        "Trate": 325.11517333984375,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8440085800517282,
        "Pvmin": 0.22053017473032488,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26217_1_ieeet1",
      "ports": {
        "bus": 26217,
        "speed": 2866,
        "vs": 2867,
        "efd": 2865
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26217_1_ieeest",
      "ports": {
        "input": 2866,
        "output": 2867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26219_1_genrou",
      "ports": {
        "bus": 26219,
        "pmech": 2868,
        "efd": 2869,
        "speed": 2870
      },
      "params": {
        "p0": 0.45813101530075073,
        "q0": -0.022487767040729523,
        "H": 3.9297382831573486,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.0609002113342285,
        "Tdopp": 0.048500001430511475,
        "Tqop": 0.7741000056266785,
        "Tqopp": 0.04910000041127205,
        "Xd": 2.3747000694274902,
        "Xdp": 0.22589999437332153,
        "Xdpp": 0.10109999775886536,
        "Xq": 2.187700033187866,
        "Xqp": 0.5002999901771545,
        "Xqpp": 0.10109999775886536,
        "Xl": 0.07620000094175339,
        "S10": 0.18140000104904175,
        "S12": 0.5356000065803528,
        "mva": 46.0
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26219_1_tgov1",
      "ports": {
        "speed": 2870,
        "pmech": 2868
      },
      "params": {
        "Trate": 46.0,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.000000018140544,
        "Pvmin": 0.24434227658354718,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26219_1_ieeet1",
      "ports": {
        "bus": 26219,
        "speed": 2870,
        "vs": 2871,
        "efd": 2869
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26219_1_ieeest",
      "ports": {
        "input": 2870,
        "output": 2871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26222_1_gensal",
      "ports": {
        "bus": 26222,
        "pmech": 2872,
        "efd": 2873,
        "speed": 2874
      },
      "params": {
        "p0": 0.0738999992609024,
        "q0": 0.032600000500679016,
        "H": 1.3696999549865723,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.48089998960494995,
        "Tqopp": 0.1835000067949295,
        "Xd": 0.9491999745368958,
        "Xdp": 0.33570000529289246,
        "Xdpp": 0.33559998869895935,
        "Xq": 0.6152999997138977,
        "Xl": 0.23430000245571136,
        "S10": 0.21119999885559082,
        "S12": 0.7853000164031982,
        "mva": 8.776932716369629
      }
    },
    {
      "class": "Hygov",
      "id": "26222_1_hygov",
      "ports": {
        "speed": 2874,
        "pmech": 2872
      },
      "params": {
        "Trate": 8.776932716369629,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.745199978351593,
        "Tr": 6.832499980926514,
        "Tf": 0.0416666679084301,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2421000003814697,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26222_1_ieeet1",
      "ports": {
        "bus": 26222,
        "speed": 2874,
        "vs": 2875,
        "efd": 2873
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26222_1_ieeest",
      "ports": {
        "input": 2874,
        "output": 2875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26225_1_gensal",
      "ports": {
        "bus": 26225,
        "pmech": 2876,
        "efd": 2877,
        "speed": 2878
      },
      "params": {
        "p0": 0.10592673718929291,
        "q0": 0.05375999957323074,
        "H": 1.3336999416351318,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.2492000013589859,
        "Tqopp": 0.3978999853134155,
        "Xd": 0.597000002861023,
        "Xdp": 0.23559999465942383,
        "Xdpp": 0.23350000381469727,
        "Xq": 0.3855000138282776,
        "Xl": 0.11800000071525574,
        "S10": 0.1979999989271164,
        "S12": 0.5914000272750854,
        "mva": 14.130473136901855
      }
    },
    {
      "class": "Hygov",
      "id": "26225_1_hygov",
      "ports": {
        "speed": 2878,
        "pmech": 2876
      },
      "params": {
        "Trate": 14.130473136901855,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5447999835014343,
        "Tr": 8.192099571228027,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9793000221252441,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Esdc1a",
      "id": "26225_1_esdc1a",
      "ports": {
        "bus": 26225,
        "speed": 2878,
        "vs": 2879,
        "efd": 2877
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.0416666679084301,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03420000150799751,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4995999336242676,
        "Se1": 0.1428000032901764,
        "E2": 3.3327999114990234,
        "Se2": 0.42829999327659607,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Ieeest",
      "id": "26225_1_ieeest",
      "ports": {
        "input": 2878,
        "output": 2879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26226_1_gensal",
      "ports": {
        "bus": 26226,
        "pmech": 2880,
        "efd": 2881,
        "speed": 2882
      },
      "params": {
        "p0": 0.06925539672374725,
        "q0": 0.05375999957323074,
        "H": 3.5861001014709473,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.11490000039339066,
        "Tqopp": 0.4948999881744385,
        "Xd": 1.0061999559402466,
        "Xdp": 0.45590001344680786,
        "Xdpp": 0.4424000084400177,
        "Xq": 0.652400016784668,
        "Xl": 0.2224999964237213,
        "S10": 0.08150000125169754,
        "S12": 0.3237999975681305,
        "mva": 20.497602462768555
      }
    },
    {
      "class": "Hygov",
      "id": "26226_1_hygov",
      "ports": {
        "speed": 2882,
        "pmech": 2880
      },
      "params": {
        "Trate": 20.497602462768555,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8105999827384949,
        "Tr": 4.105400085449219,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0676000118255615,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0763000026345253,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26226_1_ieeet1",
      "ports": {
        "bus": 26226,
        "speed": 2882,
        "vs": 2883,
        "efd": 2881
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26226_1_ieeest",
      "ports": {
        "input": 2882,
        "output": 2883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26226_2_gensal",
      "ports": {
        "bus": 26226,
        "pmech": 2884,
        "efd": 2885,
        "speed": 2886
      },
      "params": {
        "p0": 0.14000000059604645,
        "q0": 0.05380000174045563,
        "H": 2.1710000038146973,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.45239999890327454,
        "Tqopp": 0.3328999876976013,
        "Xd": 1.0844000577926636,
        "Xdp": 0.4424000084400177,
        "Xdpp": 0.27639999985694885,
        "Xq": 0.7034000158309937,
        "Xl": 0.1738000065088272,
        "S10": 0.13989999890327454,
        "S12": 0.38089999556541443,
        "mva": 14.239117622375488
      }
    },
    {
      "class": "Hygov",
      "id": "26226_2_hygov",
      "ports": {
        "speed": 2886,
        "pmech": 2884
      },
      "params": {
        "Trate": 14.239117622375488,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.854200005531311,
        "Tr": 9.012499809265137,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3400000035762787,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07859999686479568,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26226_2_ieeet1",
      "ports": {
        "bus": 26226,
        "speed": 2886,
        "vs": 2887,
        "efd": 2885
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26226_2_ieeest",
      "ports": {
        "input": 2886,
        "output": 2887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26227_1_gensal",
      "ports": {
        "bus": 26227,
        "pmech": 2888,
        "efd": 2889,
        "speed": 2890
      },
      "params": {
        "p0": 0.07876601815223694,
        "q0": 0.04224000126123428,
        "H": 3.5934998989105225,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.19359999895095825,
        "Tqopp": 0.597599983215332,
        "Xd": 0.6502000093460083,
        "Xdp": 0.2842999994754791,
        "Xdpp": 0.22200000286102295,
        "Xq": 0.420199990272522,
        "Xl": 0.21240000426769257,
        "S10": 0.25870001316070557,
        "S12": 0.6355999708175659,
        "mva": 13.799138069152832
      }
    },
    {
      "class": "Hygov",
      "id": "26227_1_hygov",
      "ports": {
        "speed": 2890,
        "pmech": 2888
      },
      "params": {
        "Trate": 13.799138069152832,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.3517000079154968,
        "Tr": 9.31149959564209,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.954699993133545,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07109999656677246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26227_1_ieeet1",
      "ports": {
        "bus": 26227,
        "speed": 2890,
        "vs": 2891,
        "efd": 2889
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26227_1_ieeest",
      "ports": {
        "input": 2890,
        "output": 2891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26227_2_gensal",
      "ports": {
        "bus": 26227,
        "pmech": 2892,
        "efd": 2893,
        "speed": 2894
      },
      "params": {
        "p0": 0.07800000160932541,
        "q0": 0.03880000114440918,
        "H": 1.6576999425888062,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.0,
        "Tdopp": 0.47999998927116394,
        "Tqopp": 0.11110000312328339,
        "Xd": 1.1153000593185425,
        "Xdp": 0.44589999318122864,
        "Xdpp": 0.28619998693466187,
        "Xq": 0.7235999703407288,
        "Xl": 0.16670000553131104,
        "S10": 0.1573999971151352,
        "S12": 0.6320000290870667,
        "mva": 11.761383056640625
      }
    },
    {
      "class": "Hygov",
      "id": "26227_2_hygov",
      "ports": {
        "speed": 2894,
        "pmech": 2892
      },
      "params": {
        "Trate": 11.761383056640625,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9606999754905701,
        "Tr": 8.922300338745117,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9422999620437622,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26227_2_ieeet1",
      "ports": {
        "bus": 26227,
        "speed": 2894,
        "vs": 2895,
        "efd": 2893
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.906899929046631,
        "E2": 3.8759000301361084,
        "Se1": 0.0803999975323677,
        "Se2": 0.3686999976634979,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26227_2_ieeest",
      "ports": {
        "input": 2894,
        "output": 2895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26229_1_genrou",
      "ports": {
        "bus": 26229,
        "pmech": 2896,
        "efd": 2897,
        "speed": 2898
      },
      "params": {
        "p0": 0.31272420287132263,
        "q0": 0.15982599556446075,
        "H": 3.8434760570526123,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.227800369262695,
        "Tdopp": 0.05979999899864197,
        "Tqop": 0.3181999921798706,
        "Tqopp": 0.0416666679084301,
        "Xd": 1.561900019645691,
        "Xdp": 0.3662000000476837,
        "Xdpp": 0.22499999403953552,
        "Xq": 1.5318000316619873,
        "Xqp": 0.5763000249862671,
        "Xqpp": 0.22499999403953552,
        "Xl": 0.17489999532699585,
        "S10": 0.2021999955177307,
        "S12": 0.6317999958992004,
        "mva": 41.61656951904297
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26229_1_tgov1",
      "ports": {
        "speed": 2898,
        "pmech": 2896
      },
      "params": {
        "Trate": 41.61656951904297,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.754507192974512,
        "Pvmin": 0.32383447387624437,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26229_1_ieeet1",
      "ports": {
        "bus": 26229,
        "speed": 2898,
        "vs": 2899,
        "efd": 2897
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26229_1_ieeest",
      "ports": {
        "input": 2898,
        "output": 2899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26230_1_genrou",
      "ports": {
        "bus": 26230,
        "pmech": 2900,
        "efd": 2901,
        "speed": 2902
      },
      "params": {
        "p0": 0.31272420287132263,
        "q0": -0.03485399857163429,
        "H": 4.313100337982178,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.71500015258789,
        "Tdopp": 0.05860000103712082,
        "Tqop": 0.5182999968528748,
        "Tqopp": 0.08799999952316284,
        "Xd": 1.4523999691009521,
        "Xdp": 0.21639999747276306,
        "Xdpp": 0.1842000037431717,
        "Xq": 1.4434000253677368,
        "Xqp": 0.48579999804496765,
        "Xqpp": 0.1842000037431717,
        "Xl": 0.14239999651908875,
        "S10": 0.08259999752044678,
        "S12": 0.2971000075340271,
        "mva": 38.21982955932617
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26230_1_tgov1",
      "ports": {
        "speed": 2902,
        "pmech": 2900
      },
      "params": {
        "Trate": 38.21982955932617,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8215630841655522,
        "Pvmin": 0.1993223026154847,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26230_1_ieeet1",
      "ports": {
        "bus": 26230,
        "speed": 2902,
        "vs": 2903,
        "efd": 2901
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26230_1_ieeest",
      "ports": {
        "input": 2902,
        "output": 2903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26230_2_genrou",
      "ports": {
        "bus": 26230,
        "pmech": 2904,
        "efd": 2905,
        "speed": 2906
      },
      "params": {
        "p0": 0.31272420287132263,
        "q0": -0.0348999984562397,
        "H": 1.2993329763412476,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.852399826049805,
        "Tdopp": 0.0416666679084301,
        "Tqop": 0.8425999879837036,
        "Tqopp": 0.08060000091791153,
        "Xd": 1.9128999710083008,
        "Xdp": 0.2906000018119812,
        "Xdpp": 0.2475000023841858,
        "Xq": 1.8150999546051025,
        "Xqp": 0.3910999894142151,
        "Xqpp": 0.2475000023841858,
        "Xl": 0.19290000200271606,
        "S10": 0.16509999334812164,
        "S12": 0.5422000288963318,
        "mva": 31.91089630126953
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26230_2_tgov1",
      "ports": {
        "speed": 2906,
        "pmech": 2904
      },
      "params": {
        "Trate": 31.91089630126953,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9839899435163324,
        "Pvmin": 0.44154197237081977,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26230_2_ieeet1",
      "ports": {
        "bus": 26230,
        "speed": 2906,
        "vs": 2907,
        "efd": 2905
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26230_2_ieeest",
      "ports": {
        "input": 2906,
        "output": 2907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26238_1_genrou",
      "ports": {
        "bus": 26238,
        "pmech": 2908,
        "efd": 2909,
        "speed": 2910
      },
      "params": {
        "p0": 0.300025999546051,
        "q0": -0.033438749611377716,
        "H": 2.3587381839752197,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.010799884796143,
        "Tdopp": 0.05460000038146973,
        "Tqop": 1.0871000289916992,
        "Tqopp": 0.06239999830722809,
        "Xd": 2.169100046157837,
        "Xdp": 0.2508000135421753,
        "Xdpp": 0.13779999315738678,
        "Xq": 2.0218000411987305,
        "Xqp": 0.5242000222206116,
        "Xqpp": 0.13779999315738678,
        "Xl": 0.10540000349283218,
        "S10": 0.04699999839067459,
        "S12": 0.42250001430511475,
        "mva": 30.575504302978516
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26238_1_tgov1",
      "ports": {
        "speed": 2910,
        "pmech": 2908
      },
      "params": {
        "Trate": 30.575504302978516,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9852658773627808,
        "Pvmin": 0.259382074462411,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26238_1_ieeet1",
      "ports": {
        "bus": 26238,
        "speed": 2910,
        "vs": 2911,
        "efd": 2909
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26238_1_ieeest",
      "ports": {
        "input": 2910,
        "output": 2911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26238_2_genrou",
      "ports": {
        "bus": 26238,
        "pmech": 2912,
        "efd": 2913,
        "speed": 2914
      },
      "params": {
        "p0": 0.300025999546051,
        "q0": -0.033438749611377716,
        "H": 9.117403984069824,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.299900054931641,
        "Tdopp": 0.0544000007212162,
        "Tqop": 1.2761000394821167,
        "Tqopp": 0.05209999904036522,
        "Xd": 1.3595999479293823,
        "Xdp": 0.17980000376701355,
        "Xdpp": 0.1273999959230423,
        "Xq": 1.3686000108718872,
        "Xqp": 0.20999999344348907,
        "Xqpp": 0.1273999959230423,
        "Xl": 0.09719999879598618,
        "S10": 0.037300001829862595,
        "S12": 0.21389999985694885,
        "mva": 30.81210708618164
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26238_2_tgov1",
      "ports": {
        "speed": 2914,
        "pmech": 2912
      },
      "params": {
        "Trate": 30.81210708618164,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.9777001289987668,
        "Pvmin": 0.1644002907207799,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26238_2_ieeet1",
      "ports": {
        "bus": 26238,
        "speed": 2914,
        "vs": 2915,
        "efd": 2913
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26238_2_ieeest",
      "ports": {
        "input": 2914,
        "output": 2915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26238_3_genrou",
      "ports": {
        "bus": 26238,
        "pmech": 2916,
        "efd": 2917,
        "speed": 2918
      },
      "params": {
        "p0": 0.30007579922676086,
        "q0": -0.033399999141693115,
        "H": 6.720956325531006,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.145999908447266,
        "Tdopp": 0.06889999657869339,
        "Tqop": 1.4823999404907227,
        "Tqopp": 0.05389999970793724,
        "Xd": 1.9501999616622925,
        "Xdp": 0.2671999931335449,
        "Xdpp": 0.2296999990940094,
        "Xq": 1.8451000452041626,
        "Xqp": 0.43939998745918274,
        "Xqpp": 0.2296999990940094,
        "Xl": 0.17870000004768372,
        "S10": 0.1453000009059906,
        "S12": 0.6929000020027161,
        "mva": 34.826637268066406
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26238_3_tgov1",
      "ports": {
        "speed": 2918,
        "pmech": 2916
      },
      "params": {
        "Trate": 34.826637268066406,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8651423532634639,
        "Pvmin": 0.20874826570190305,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26238_3_ieeet1",
      "ports": {
        "bus": 26238,
        "speed": 2918,
        "vs": 2919,
        "efd": 2917
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26238_3_ieeest",
      "ports": {
        "input": 2918,
        "output": 2919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26238_4_genrou",
      "ports": {
        "bus": 26238,
        "pmech": 2920,
        "efd": 2921,
        "speed": 2922
      },
      "params": {
        "p0": 0.30007579922676086,
        "q0": -0.033399999141693115,
        "H": 6.088784217834473,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 9.371000289916992,
        "Tdopp": 0.0674000009894371,
        "Tqop": 1.1588000059127808,
        "Tqopp": 0.0925000011920929,
        "Xd": 2.6465001106262207,
        "Xdp": 0.24120000004768372,
        "Xdpp": 0.1152999997138977,
        "Xq": 2.4070000648498535,
        "Xqp": 0.5008000135421753,
        "Xqpp": 0.1152999997138977,
        "Xl": 0.08749999850988388,
        "S10": 0.14900000393390656,
        "S12": 0.5544999837875366,
        "mva": 38.30298614501953
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26238_4_tgov1",
      "ports": {
        "speed": 2922,
        "pmech": 2920
      },
      "params": {
        "Trate": 38.30298614501953,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7866227141735729,
        "Pvmin": 0.2300081797340238,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26238_4_ieeet1",
      "ports": {
        "bus": 26238,
        "speed": 2922,
        "vs": 2923,
        "efd": 2921
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26238_4_ieeest",
      "ports": {
        "input": 2922,
        "output": 2923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26238_5_genrou",
      "ports": {
        "bus": 26238,
        "pmech": 2924,
        "efd": 2925,
        "speed": 2926
      },
      "params": {
        "p0": 0.4083341360092163,
        "q0": -0.045510001480579376,
        "H": 1.1777600049972534,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 8.166000366210938,
        "Tdopp": 0.055799998342990875,
        "Tqop": 0.8051000237464905,
        "Tqopp": 0.07880000025033951,
        "Xd": 1.9915000200271606,
        "Xdp": 0.2402999997138977,
        "Xdpp": 0.1890999972820282,
        "Xq": 1.878499984741211,
        "Xqp": 0.34060001373291016,
        "Xqpp": 0.1890999972820282,
        "Xl": 0.14630000293254852,
        "S10": 0.11569999903440475,
        "S12": 0.5422999858856201,
        "mva": 55.34202575683594
      },
      "mon": [
        "omega",
        "p"
      ]
    },
    {
      "class": "Tgov1",
      "id": "26238_5_tgov1",
      "ports": {
        "speed": 2926,
        "pmech": 2924
      },
      "params": {
        "Trate": 55.34202575683594,
        "R": 0.05,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.7408474677547875,
        "Pvmin": 0.18356551583723818,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "26238_5_ieeet1",
      "ports": {
        "bus": 26238,
        "speed": 2926,
        "vs": 2927,
        "efd": 2925
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.04,
        "Ke": -0.06,
        "Te": 0.6,
        "Kf": 0.09,
        "Tf": 1.46,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8,
        "E2": 3.73,
        "Se1": 0.04,
        "Se2": 0.33,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26238_5_ieeest",
      "ports": {
        "input": 2926,
        "output": 2927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
