{
  "line": "138 kV single-circuit delta with one shield wire",
  "length_m": 40000.0,
  "fit_band_Hz": [
    0.0,
    1000000.0
  ],
  "fit_points": 603,
  "held_out_points": 1202,
  "wavefront_delays_s": [
    0.00013343184712946208,
    0.00013344648743009489
  ],
  "Yc": {
    "poles": 24,
    "max_relative_error": 0.00010269077623188177,
    "target": 0.0002
  },
  "H": {
    "poles": 24,
    "max_scaled_error": 4.4269766915354585e-05,
    "target": 0.002,
    "magnitude_floor": 0.001
  },
  "passivity_scan": {
    "sampled_min_eigenvalue_S": 1.9977139916648418e-07,
    "violations_beyond_roundoff": 0,
    "max_roundoff_allowance_S": 2.571905681917961e-11,
    "excluded_nodal_poles": 0,
    "reciprocity_error_S": 2.7361220161864912e-14,
    "frequency_Hz": [
      0.01,
      10000000.0
    ],
    "points": 2000
  },
  "sequence_60Hz": {
    "frequency_hz": 60.0,
    "R1": 7.830214124050647e-05,
    "L1": 1.2969805503244392e-06,
    "C1": 8.983500393919829e-12,
    "R0": 0.0003729083918978775,
    "L0": 4.132520445492048e-06,
    "C0": 5.1927957641752506e-12,
    "G": 1e-11,
    "length_m": 40000.0,
    "voltage_kv": 138.0,
    "short_circuit_mva": 3000.0,
    "surge_impedance_ohm": {
      "zero": 892.0863301385928,
      "positive": 379.9652993405235
    },
    "bergeron_delays_s": {
      "zero": 0.00018529688465689315,
      "positive": 0.00013653673665205834
    },
    "wavefront_delays_s": {
      "ground": 0.00013343184712946208,
      "aerial": 0.00013344648743009489
    },
    "characteristic_admittance_60hz_S": {
      "ground": [
        0.001098178677086731,
        0.00012675782926165248
      ],
      "aerial": [
        0.0026072810957135607,
        0.000203574608850888
      ]
    }
  }
}
