{
  "header": {
    "case_name": "ParaEMT WECC240 Palo Verde",
    "format_version": 0.2,
    "format_revision": 0,
    "case_description": "Palo Verde nuclear trip in the public ParaEMT WECC240 case. 243 grid buses, 111 synchronous machines and 91 inverter plants.",
    "case_comments": "ParaEMT_public d79d735a: pfd_240_1_1.json and 240bus.xls. GridKit uses three-phase winding machines, the WECC240 LCL bridge design, and transformer excitation of 0.00001 pu with zero core loss. Inductive loads are series RL. The nuclear breaker is an ideal switch. From 1 s, each phase opens at its next current zero. Its isolated 20 kV terminal has 1 uF per phase."
  },
  "params": {
    "freq_base": 60,
    "va_base": 100000000.0
  },
  "buses": [
    {
      "number": 1001,
      "class": "Bus",
      "name": "FOURCORN",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 37.79104, "longitude": -113.740793}
    },
    {
      "number": 1002,
      "class": "Bus",
      "name": "FOURCORN",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 37.321766, "longitude": -112.086864}
    },
    {
      "number": 1003,
      "class": "Bus",
      "name": "FOURCORN",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 36.652361, "longitude": -111.331526}
    },
    {
      "number": 1004,
      "class": "Bus",
      "name": "SAN JUAN",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 37.948556, "longitude": -109.788292}
    },
    {
      "number": 1032,
      "class": "Bus",
      "name": "FCNGN4CC",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 36.598981, "longitude": -112.054306}
    },
    {
      "number": 1034,
      "class": "Bus",
      "name": "SJUAN G4",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 37.09398, "longitude": -109.788292}
    },
    {
      "number": 1101,
      "class": "Bus",
      "name": "CORONADO",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 35.998612, "longitude": -114.346366}
    },
    {
      "number": 1102,
      "class": "Bus",
      "name": "CHOLLA",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 36.668367, "longitude": -113.350101}
    },
    {
      "number": 1131,
      "class": "Bus",
      "name": "CORONADO",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 35.247111, "longitude": -113.350101}
    },
    {
      "number": 1201,
      "class": "Bus",
      "name": "MOENKOPI",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 37.168218, "longitude": -114.613339}
    },
    {
      "number": 1202,
      "class": "Bus",
      "name": "NAVAJO",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 37.943311, "longitude": -114.782639}
    },
    {
      "number": 1232,
      "class": "Bus",
      "name": "NAVAJO 2",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 37.675315, "longitude": -116.156573}
    },
    {
      "number": 1301,
      "class": "Bus",
      "name": "MEAD",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 37.938065, "longitude": -117.908175}
    },
    {
      "number": 1302,
      "class": "Bus",
      "name": "H ALLEN",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 38.361733, "longitude": -116.924934}
    },
    {
      "number": 1303,
      "class": "Bus",
      "name": "H ALLEN",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 38.523226, "longitude": -116.091457}
    },
    {
      "number": 1331,
      "class": "Bus",
      "name": "HOOVER",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 38.507614, "longitude": -118.077475}
    },
    {
      "number": 1333,
      "class": "Bus",
      "name": "H ALLEN",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 39.010702, "longitude": -116.924934}
    },
    {
      "number": 1401,
      "class": "Bus",
      "name": "PALOVRDE",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 34.976431, "longitude": -115.32312}
    },
    {
      "number": 1402,
      "class": "Bus",
      "name": "WESTWING",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 36.561594, "longitude": -115.961227}
    },
    {
      "number": 1403,
      "class": "Bus",
      "name": "PARKER",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.113847, "longitude": -115.829421}
    },
    {
      "number": 1431,
      "class": "Bus",
      "name": "PALOVRD2",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 34.729446, "longitude": -115.238446}
    },
    {
      "number": 2000,
      "class": "Bus",
      "name": "MEXICO",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 34.297952, "longitude": -118.241794}
    },
    {
      "number": 2030,
      "class": "Bus",
      "name": "MEXICO",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 34.150117, "longitude": -118.177975}
    },
    {
      "number": 2100,
      "class": "Bus",
      "name": "IMPERIAL",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.212286, "longitude": -116.144263}
    },
    {
      "number": 2130,
      "class": "Bus",
      "name": "IMPERIAL",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 35.444485, "longitude": -115.867712}
    },
    {
      "number": 2201,
      "class": "Bus",
      "name": "MIGUEL",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 34.718903, "longitude": -118.331141}
    },
    {
      "number": 2202,
      "class": "Bus",
      "name": "MIGUEL",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 34.496665, "longitude": -118.684275}
    },
    {
      "number": 2203,
      "class": "Bus",
      "name": "MISSION",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 34.934562, "longitude": -119.041664}
    },
    {
      "number": 2233,
      "class": "Bus",
      "name": "MISSION",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 35.098921, "longitude": -118.914025}
    },
    {
      "number": 2301,
      "class": "Bus",
      "name": "IMPRLVLY",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 34.850762, "longitude": -117.880151}
    },
    {
      "number": 2302,
      "class": "Bus",
      "name": "IMPRLVLY",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 34.538755, "longitude": -117.812077}
    },
    {
      "number": 2332,
      "class": "Bus",
      "name": "IMPRLVLY",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 34.376289, "longitude": -117.756767}
    },
    {
      "number": 2400,
      "class": "Bus",
      "name": "DEVERS",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 35.218248, "longitude": -117.433415}
    },
    {
      "number": 2401,
      "class": "Bus",
      "name": "LUGO",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 36.298976, "longitude": -118.960826}
    },
    {
      "number": 2402,
      "class": "Bus",
      "name": "MIRALOMA",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 35.761927, "longitude": -120.296779}
    },
    {
      "number": 2403,
      "class": "Bus",
      "name": "VALLEY",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 35.176503, "longitude": -118.182229}
    },
    {
      "number": 2404,
      "class": "Bus",
      "name": "VINCENT",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 36.525085, "longitude": -119.411817}
    },
    {
      "number": 2405,
      "class": "Bus",
      "name": "SYLMAR S",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.767849, "longitude": -119.305451}
    },
    {
      "number": 2406,
      "class": "Bus",
      "name": "EAGLROCK",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.631543, "longitude": -119.60753}
    },
    {
      "number": 2407,
      "class": "Bus",
      "name": "LITEHIPE",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.340375, "longitude": -119.960664}
    },
    {
      "number": 2408,
      "class": "Bus",
      "name": "MESA CAL",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.489062, "longitude": -120.011719}
    },
    {
      "number": 2409,
      "class": "Bus",
      "name": "MIRALOMA",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.295716, "longitude": -120.322307}
    },
    {
      "number": 2410,
      "class": "Bus",
      "name": "PARDEE",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.912788, "longitude": -119.428835}
    },
    {
      "number": 2411,
      "class": "Bus",
      "name": "VINCENT",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 36.293094, "longitude": -119.582002}
    },
    {
      "number": 2431,
      "class": "Bus",
      "name": "LUGO",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 36.87031, "longitude": -118.731076}
    },
    {
      "number": 2434,
      "class": "Bus",
      "name": "VINCENT",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 36.348723, "longitude": -119.73175}
    },
    {
      "number": 2438,
      "class": "Bus",
      "name": "MESA CAL",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 35.486091, "longitude": -120.798825}
    },
    {
      "number": 2439,
      "class": "Bus",
      "name": "MIRALOMA",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 35.018277, "longitude": -120.420163}
    },
    {
      "number": 2501,
      "class": "Bus",
      "name": "SERRANO",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 35.322514, "longitude": -119.37778}
    },
    {
      "number": 2502,
      "class": "Bus",
      "name": "SERRANO",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.018277, "longitude": -119.586256}
    },
    {
      "number": 2503,
      "class": "Bus",
      "name": "S.ONOFRE",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 34.757883, "longitude": -119.509673}
    },
    {
      "number": 2533,
      "class": "Bus",
      "name": "S.ONOFRE",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 34.607858, "longitude": -119.77346}
    },
    {
      "number": 2600,
      "class": "Bus",
      "name": "ADELANTO",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 36.522153, "longitude": -116.91435}
    },
    {
      "number": 2601,
      "class": "Bus",
      "name": "RINALDI",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 36.390086, "longitude": -117.654656}
    },
    {
      "number": 2602,
      "class": "Bus",
      "name": "STA E",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 36.248967, "longitude": -116.880313}
    },
    {
      "number": 2603,
      "class": "Bus",
      "name": "VICTORVL",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 36.727142, "longitude": -117.484471}
    },
    {
      "number": 2604,
      "class": "Bus",
      "name": "INTERMT",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 40.483424, "longitude": -114.886823}
    },
    {
      "number": 2605,
      "class": "Bus",
      "name": "STA B1",
      "params": {"N": 3, "kv": 287.0},
      "mon": ["v"],
      "extension": {"latitude": 35.782651, "longitude": -118.288595}
    },
    {
      "number": 2606,
      "class": "Bus",
      "name": "STA B2",
      "params": {"N": 3, "kv": 287.0},
      "mon": ["v"],
      "extension": {"latitude": 35.729351, "longitude": -118.497072}
    },
    {
      "number": 2607,
      "class": "Bus",
      "name": "VICTORVL",
      "params": {"N": 3, "kv": 287.0},
      "mon": ["v"],
      "extension": {"latitude": 36.530949, "longitude": -117.756767}
    },
    {
      "number": 2608,
      "class": "Bus",
      "name": "CASTAIC",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 36.213648, "longitude": -118.51409}
    },
    {
      "number": 2609,
      "class": "Bus",
      "name": "GLENDAL",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.889143, "longitude": -117.250466}
    },
    {
      "number": 2610,
      "class": "Bus",
      "name": "HAYNES",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.408805, "longitude": -116.633545}
    },
    {
      "number": 2611,
      "class": "Bus",
      "name": "OLIVE",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 36.381274, "longitude": -118.207757}
    },
    {
      "number": 2612,
      "class": "Bus",
      "name": "RINALDI",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 36.23131, "longitude": -117.54829}
    },
    {
      "number": 2613,
      "class": "Bus",
      "name": "RIVER",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.414753, "longitude": -117.986517}
    },
    {
      "number": 2614,
      "class": "Bus",
      "name": "STA BLD",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.732313, "longitude": -118.00779}
    },
    {
      "number": 2615,
      "class": "Bus",
      "name": "STA E",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 36.010251, "longitude": -117.314285}
    },
    {
      "number": 2616,
      "class": "Bus",
      "name": "STA F",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.536584, "longitude": -117.37385}
    },
    {
      "number": 2617,
      "class": "Bus",
      "name": "STA G",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.829998, "longitude": -117.633383}
    },
    {
      "number": 2618,
      "class": "Bus",
      "name": "STA J",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.927563, "longitude": -117.867387}
    },
    {
      "number": 2619,
      "class": "Bus",
      "name": "SYLMARLA",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.880274, "longitude": -118.663002}
    },
    {
      "number": 2620,
      "class": "Bus",
      "name": "VALLEY",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.821123, "longitude": -116.365504}
    },
    {
      "number": 2621,
      "class": "Bus",
      "name": "STA B",
      "params": {"N": 3, "kv": 138.0},
      "mon": ["v"],
      "extension": {"latitude": 35.521736, "longitude": -118.428998}
    },
    {
      "number": 2630,
      "class": "Bus",
      "name": "HAYNES3G",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 35.471234, "longitude": -116.40805}
    },
    {
      "number": 2631,
      "class": "Bus",
      "name": "OLIVE",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 36.478155, "longitude": -118.126919}
    },
    {
      "number": 2634,
      "class": "Bus",
      "name": "INTERM1G",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 40.871886, "longitude": -115.20813}
    },
    {
      "number": 2637,
      "class": "Bus",
      "name": "OWENS G",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 36.328378, "longitude": -117.38236}
    },
    {
      "number": 2638,
      "class": "Bus",
      "name": "CASTAI4G",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 36.098749, "longitude": -118.543873}
    },
    {
      "number": 2901,
      "class": "Bus",
      "name": "ELDORADO",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 37.454784, "longitude": -117.007952}
    },
    {
      "number": 2902,
      "class": "Bus",
      "name": "MOHAVE",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 37.106388, "longitude": -118.199248}
    },
    {
      "number": 3101,
      "class": "Bus",
      "name": "EMBRCDRD",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.046666, "longitude": -123.385639}
    },
    {
      "number": 3102,
      "class": "Bus",
      "name": "MARTIN",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.867662, "longitude": -123.453713}
    },
    {
      "number": 3103,
      "class": "Bus",
      "name": "SANMATEO",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.542025, "longitude": -122.994213}
    },
    {
      "number": 3104,
      "class": "Bus",
      "name": "MARTIN",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.149938, "longitude": -123.751537}
    },
    {
      "number": 3105,
      "class": "Bus",
      "name": "POTRERO",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.367134, "longitude": -123.730263}
    },
    {
      "number": 3133,
      "class": "Bus",
      "name": "SANMATEO",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 39.347599, "longitude": -122.870829}
    },
    {
      "number": 3135,
      "class": "Bus",
      "name": "POTRERO",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 40.580861, "longitude": -123.82812}
    },
    {
      "number": 3201,
      "class": "Bus",
      "name": "C.COSTA",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.001959, "longitude": -121.968848}
    },
    {
      "number": 3202,
      "class": "Bus",
      "name": "MORAGA",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.623578, "longitude": -122.258162}
    },
    {
      "number": 3203,
      "class": "Bus",
      "name": "NEWARK",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.192233, "longitude": -122.06245}
    },
    {
      "number": 3204,
      "class": "Bus",
      "name": "PITSBURG",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.954425, "longitude": -122.930394}
    },
    {
      "number": 3205,
      "class": "Bus",
      "name": "SOBRANTE",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.278112, "longitude": -122.828282}
    },
    {
      "number": 3234,
      "class": "Bus",
      "name": "PITSBURG",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 40.381033, "longitude": -123.245236}
    },
    {
      "number": 3301,
      "class": "Bus",
      "name": "METCALF",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 38.761069, "longitude": -121.360436}
    },
    {
      "number": 3302,
      "class": "Bus",
      "name": "JEFFERSN",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.262896, "longitude": -123.249491}
    },
    {
      "number": 3303,
      "class": "Bus",
      "name": "METCALF",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 38.4274, "longitude": -122.258162}
    },
    {
      "number": 3304,
      "class": "Bus",
      "name": "MONTAVIS",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.050692, "longitude": -122.785736}
    },
    {
      "number": 3305,
      "class": "Bus",
      "name": "RAVENSWD",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.325022, "longitude": -122.411329}
    },
    {
      "number": 3333,
      "class": "Bus",
      "name": "METCALF",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 38.284334, "longitude": -122.63257}
    },
    {
      "number": 3401,
      "class": "Bus",
      "name": "GREGG",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 38.704141, "longitude": -119.501164}
    },
    {
      "number": 3402,
      "class": "Bus",
      "name": "HELMS PP",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 38.880469, "longitude": -119.407562}
    },
    {
      "number": 3403,
      "class": "Bus",
      "name": "MC CALL",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 38.678509, "longitude": -120.092557}
    },
    {
      "number": 3404,
      "class": "Bus",
      "name": "PANOCHE",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 38.521669, "longitude": -120.403145}
    },
    {
      "number": 3405,
      "class": "Bus",
      "name": "WILSON",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.237466, "longitude": -120.700969}
    },
    {
      "number": 3432,
      "class": "Bus",
      "name": "HELMS PP",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 38.991161, "longitude": -119.43309}
    },
    {
      "number": 3433,
      "class": "Bus",
      "name": "MC CALL",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 38.803734, "longitude": -120.203177}
    },
    {
      "number": 3501,
      "class": "Bus",
      "name": "FULTON",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.658411, "longitude": -123.47924}
    },
    {
      "number": 3531,
      "class": "Bus",
      "name": "FULTON",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 40.94291, "longitude": -123.551569}
    },
    {
      "number": 3601,
      "class": "Bus",
      "name": "HUMBOLDT",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 41.475448, "longitude": -122.828282}
    },
    {
      "number": 3631,
      "class": "Bus",
      "name": "HUMBOLDT",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 41.701961, "longitude": -123.198435}
    },
    {
      "number": 3701,
      "class": "Bus",
      "name": "SUMMIT",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.974002, "longitude": -120.096812}
    },
    {
      "number": 3731,
      "class": "Bus",
      "name": "SUMMIT",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 39.772376, "longitude": -120.024483}
    },
    {
      "number": 3801,
      "class": "Bus",
      "name": "DIABLO",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 38.034726, "longitude": -121.556149}
    },
    {
      "number": 3802,
      "class": "Bus",
      "name": "GATES",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 38.244225, "longitude": -119.956409}
    },
    {
      "number": 3803,
      "class": "Bus",
      "name": "MIDWAY",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 37.775612, "longitude": -120.535038}
    },
    {
      "number": 3804,
      "class": "Bus",
      "name": "GATES",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 38.321558, "longitude": -120.377617}
    },
    {
      "number": 3805,
      "class": "Bus",
      "name": "MIDWAY",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 37.582124, "longitude": -119.930881}
    },
    {
      "number": 3806,
      "class": "Bus",
      "name": "MORROBAY",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 37.648602, "longitude": -121.224288}
    },
    {
      "number": 3831,
      "class": "Bus",
      "name": "DIABLO1",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 37.985852, "longitude": -121.862482}
    },
    {
      "number": 3835,
      "class": "Bus",
      "name": "MIDWAY",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 37.668823, "longitude": -119.420326}
    },
    {
      "number": 3836,
      "class": "Bus",
      "name": "MORROBAY",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 37.483744, "longitude": -121.147705}
    },
    {
      "number": 3891,
      "class": "Bus",
      "name": "GATES1",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 38.118023, "longitude": -120.173395}
    },
    {
      "number": 3892,
      "class": "Bus",
      "name": "MIDWAY1",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 37.315619, "longitude": -119.918117}
    },
    {
      "number": 3893,
      "class": "Bus",
      "name": "MIDWAY2",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 36.902413, "longitude": -119.522437}
    },
    {
      "number": 3894,
      "class": "Bus",
      "name": "MIDWAY3",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 37.312717, "longitude": -120.330816}
    },
    {
      "number": 3895,
      "class": "Bus",
      "name": "MIDWAY4",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 36.884904, "longitude": -119.89259}
    },
    {
      "number": 3896,
      "class": "Bus",
      "name": "MIDWAY5",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 37.286594, "longitude": -120.726497}
    },
    {
      "number": 3897,
      "class": "Bus",
      "name": "MIDWAY6",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 36.832353, "longitude": -120.309543}
    },
    {
      "number": 3901,
      "class": "Bus",
      "name": "LOSBANOS",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 38.911707, "longitude": -120.705223}
    },
    {
      "number": 3902,
      "class": "Bus",
      "name": "MOSSLAND",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 38.56733, "longitude": -121.109413}
    },
    {
      "number": 3903,
      "class": "Bus",
      "name": "TESLA",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 39.028019, "longitude": -121.126432}
    },
    {
      "number": 3904,
      "class": "Bus",
      "name": "VACA-DIX",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 40.486572, "longitude": -121.973102}
    },
    {
      "number": 3905,
      "class": "Bus",
      "name": "TABLE MT",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 40.669483, "longitude": -121.879501}
    },
    {
      "number": 3906,
      "class": "Bus",
      "name": "ROUND MT",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 41.614724, "longitude": -121.339163}
    },
    {
      "number": 3907,
      "class": "Bus",
      "name": "BELLOTA",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.387092, "longitude": -121.015811}
    },
    {
      "number": 3908,
      "class": "Bus",
      "name": "BRIGHTON",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.029904, "longitude": -121.488075}
    },
    {
      "number": 3909,
      "class": "Bus",
      "name": "COLGATE",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.669483, "longitude": -121.007302}
    },
    {
      "number": 3910,
      "class": "Bus",
      "name": "CORTINA",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.683319, "longitude": -122.364528}
    },
    {
      "number": 3911,
      "class": "Bus",
      "name": "COTWDPGE",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.989749, "longitude": -122.177324}
    },
    {
      "number": 3912,
      "class": "Bus",
      "name": "GLENN",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 41.091578, "longitude": -122.91763}
    },
    {
      "number": 3913,
      "class": "Bus",
      "name": "GOLDHILL",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.990777, "longitude": -120.951992}
    },
    {
      "number": 3914,
      "class": "Bus",
      "name": "IGNACIO",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.816003, "longitude": -123.168653}
    },
    {
      "number": 3915,
      "class": "Bus",
      "name": "LAKEVILE",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.489347, "longitude": -122.764463}
    },
    {
      "number": 3916,
      "class": "Bus",
      "name": "LOGAN CR",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 41.206976, "longitude": -122.692134}
    },
    {
      "number": 3917,
      "class": "Bus",
      "name": "LOSBANOS",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 38.687054, "longitude": -120.492492}
    },
    {
      "number": 3918,
      "class": "Bus",
      "name": "MOSSLAND",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 38.086439, "longitude": -122.296454}
    },
    {
      "number": 3919,
      "class": "Bus",
      "name": "PALERMO",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.937398, "longitude": -121.215779}
    },
    {
      "number": 3920,
      "class": "Bus",
      "name": "RIO OSO",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.52264, "longitude": -120.675441}
    },
    {
      "number": 3921,
      "class": "Bus",
      "name": "ROUND MT",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 41.272826, "longitude": -121.113668}
    },
    {
      "number": 3922,
      "class": "Bus",
      "name": "TABLE MT",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.411601, "longitude": -121.585931}
    },
    {
      "number": 3923,
      "class": "Bus",
      "name": "TESLA",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.530769, "longitude": -121.577422}
    },
    {
      "number": 3924,
      "class": "Bus",
      "name": "VACA-DIX",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.353232, "longitude": -122.339}
    },
    {
      "number": 3925,
      "class": "Bus",
      "name": "COTWDPGE",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 41.300244, "longitude": -122.551732}
    },
    {
      "number": 3926,
      "class": "Bus",
      "name": "RIO OSO",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.161093, "longitude": -120.330816}
    },
    {
      "number": 3931,
      "class": "Bus",
      "name": "ROUND MT",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 41.352307, "longitude": -120.837117}
    },
    {
      "number": 3932,
      "class": "Bus",
      "name": "MOSSLAND",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 38.4274, "longitude": -121.122177}
    },
    {
      "number": 3933,
      "class": "Bus",
      "name": "TESLA",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 38.999668, "longitude": -121.598695}
    },
    {
      "number": 4001,
      "class": "Bus",
      "name": "MALIN",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 42.295809, "longitude": -122.313473}
    },
    {
      "number": 4002,
      "class": "Bus",
      "name": "SUMMER L",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 41.66171, "longitude": -118.057941}
    },
    {
      "number": 4003,
      "class": "Bus",
      "name": "BURNS",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 41.641831, "longitude": -117.452368}
    },
    {
      "number": 4004,
      "class": "Bus",
      "name": "GRIZZLY",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 42.5891, "longitude": -118.832813}
    },
    {
      "number": 4005,
      "class": "Bus",
      "name": "JOHN DAY",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 43.945107, "longitude": -119.282109}
    },
    {
      "number": 4006,
      "class": "Bus",
      "name": "BIG EDDY",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 43.217585, "longitude": -120.493254}
    },
    {
      "number": 4007,
      "class": "Bus",
      "name": "CELILOCA",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 42.087627, "longitude": -120.851389}
    },
    {
      "number": 4008,
      "class": "Bus",
      "name": "MALIN",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 40.796341, "longitude": -119.438386}
    },
    {
      "number": 4009,
      "class": "Bus",
      "name": "BIG EDDY",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 43.97862, "longitude": -121.509054}
    },
    {
      "number": 4010,
      "class": "Bus",
      "name": "CELILO",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 42.84809, "longitude": -121.430915}
    },
    {
      "number": 4031,
      "class": "Bus",
      "name": "MALIN",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 40.665296, "longitude": -123.176007}
    },
    {
      "number": 4035,
      "class": "Bus",
      "name": "JOHN DAY",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 42.770018, "longitude": -119.907216}
    },
    {
      "number": 4039,
      "class": "Bus",
      "name": "DALLES21",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 43.295089, "longitude": -122.459738}
    },
    {
      "number": 4090,
      "class": "Bus",
      "name": "MALIN1",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 41.651772, "longitude": -119.190948}
    },
    {
      "number": 4091,
      "class": "Bus",
      "name": "GRIZZLY1",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 42.053065, "longitude": -118.630956}
    },
    {
      "number": 4092,
      "class": "Bus",
      "name": "GRIZZLY2",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 42.122169, "longitude": -118.884905}
    },
    {
      "number": 4093,
      "class": "Bus",
      "name": "GRIZZLY3",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 41.944321, "longitude": -119.295132}
    },
    {
      "number": 4094,
      "class": "Bus",
      "name": "GRIZZLY4",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 41.726275, "longitude": -120.278374}
    },
    {
      "number": 4095,
      "class": "Bus",
      "name": "GRIZZLY5",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 42.18627, "longitude": -119.151878}
    },
    {
      "number": 4096,
      "class": "Bus",
      "name": "GRIZZLY6",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 41.978941, "longitude": -119.718382}
    },
    {
      "number": 4097,
      "class": "Bus",
      "name": "GRIZZLY7",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 41.820522, "longitude": -120.64302}
    },
    {
      "number": 4101,
      "class": "Bus",
      "name": "COULEE",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 45.644104, "longitude": -119.197459}
    },
    {
      "number": 4102,
      "class": "Bus",
      "name": "HANFORD",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 44.810297, "longitude": -120.297908}
    },
    {
      "number": 4103,
      "class": "Bus",
      "name": "BELL",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 44.417318, "longitude": -116.833772}
    },
    {
      "number": 4104,
      "class": "Bus",
      "name": "BELL",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 45.476456, "longitude": -117.458879}
    },
    {
      "number": 4131,
      "class": "Bus",
      "name": "COULEE",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 46.318885, "longitude": -118.377006}
    },
    {
      "number": 4132,
      "class": "Bus",
      "name": "HANFORD",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 44.222214, "longitude": -118.943509}
    },
    {
      "number": 4201,
      "class": "Bus",
      "name": "NORTH",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 46.337256, "longitude": -121.183477}
    },
    {
      "number": 4202,
      "class": "Bus",
      "name": "WCASCADE",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 45.252146, "longitude": -122.51183}
    },
    {
      "number": 4203,
      "class": "Bus",
      "name": "WILLAMET",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 44.231747, "longitude": -123.228099}
    },
    {
      "number": 4204,
      "class": "Bus",
      "name": "MERIDIAN",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 42.984478, "longitude": -123.195541}
    },
    {
      "number": 4231,
      "class": "Bus",
      "name": "NORTH G3",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 46.77632, "longitude": -119.900705}
    },
    {
      "number": 4232,
      "class": "Bus",
      "name": "WCASCADE",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 46.037956, "longitude": -123.130426}
    },
    {
      "number": 5001,
      "class": "Bus",
      "name": "CANADA",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 47.207314, "longitude": -121.137896}
    },
    {
      "number": 5002,
      "class": "Bus",
      "name": "CANALB",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 47.184716, "longitude": -117.497949}
    },
    {
      "number": 5003,
      "class": "Bus",
      "name": "CA230TO",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 46.465683, "longitude": -117.361206}
    },
    {
      "number": 5004,
      "class": "Bus",
      "name": "CA230",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 45.871489, "longitude": -117.471902}
    },
    {
      "number": 5031,
      "class": "Bus",
      "name": "CANAD G1",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 47.89414, "longitude": -122.205788}
    },
    {
      "number": 5032,
      "class": "Bus",
      "name": "CMAIN GM",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 47.965446, "longitude": -118.676536}
    },
    {
      "number": 6101,
      "class": "Bus",
      "name": "MIDPOINT",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 41.656741, "longitude": -116.794703}
    },
    {
      "number": 6102,
      "class": "Bus",
      "name": "MIDPOINT",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 42.156693, "longitude": -115.362165}
    },
    {
      "number": 6103,
      "class": "Bus",
      "name": "BORAH",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 41.537365, "longitude": -114.417993}
    },
    {
      "number": 6104,
      "class": "Bus",
      "name": "BORAH",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 42.628262, "longitude": -114.203112}
    },
    {
      "number": 6132,
      "class": "Bus",
      "name": "MIDPOINT",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 42.818825, "longitude": -115.648673}
    },
    {
      "number": 6201,
      "class": "Bus",
      "name": "COLSTRP",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 45.373758, "longitude": -109.65155}
    },
    {
      "number": 6202,
      "class": "Bus",
      "name": "GARRISON",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 43.411162, "longitude": -115.244958}
    },
    {
      "number": 6203,
      "class": "Bus",
      "name": "COLSTRP",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 44.654371, "longitude": -109.664573}
    },
    {
      "number": 6204,
      "class": "Bus",
      "name": "GARRISON",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 44.112482, "longitude": -114.639385}
    },
    {
      "number": 6205,
      "class": "Bus",
      "name": "MONTANA",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 45.91778, "longitude": -113.17429}
    },
    {
      "number": 6231,
      "class": "Bus",
      "name": "COLSTRP",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 46.056422, "longitude": -110.022707}
    },
    {
      "number": 6235,
      "class": "Bus",
      "name": "MONTA G1",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 46.548084, "longitude": -113.219871}
    },
    {
      "number": 6301,
      "class": "Bus",
      "name": "BRIDGER",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 42.862718, "longitude": -112.438486}
    },
    {
      "number": 6302,
      "class": "Bus",
      "name": "LARAMIE",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 41.467628, "longitude": -108.219012}
    },
    {
      "number": 6303,
      "class": "Bus",
      "name": "BRIDGER2",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 43.449803, "longitude": -110.79758}
    },
    {
      "number": 6304,
      "class": "Bus",
      "name": "LARAMIE",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 42.862718, "longitude": -108.316685}
    },
    {
      "number": 6305,
      "class": "Bus",
      "name": "NAUGHTON",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 41.875023, "longitude": -111.722218}
    },
    {
      "number": 6333,
      "class": "Bus",
      "name": "BRIDGER",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 42.686959, "longitude": -110.426422}
    },
    {
      "number": 6335,
      "class": "Bus",
      "name": "NAUGHT",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 41.132843, "longitude": -110.660838}
    },
    {
      "number": 6401,
      "class": "Bus",
      "name": "TRACYSPP",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 39.955241, "longitude": -118.194683}
    },
    {
      "number": 6402,
      "class": "Bus",
      "name": "SUMITSPP",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.237737, "longitude": -119.002113}
    },
    {
      "number": 6403,
      "class": "Bus",
      "name": "VALMY",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 40.624923, "longitude": -116.319361}
    },
    {
      "number": 6404,
      "class": "Bus",
      "name": "GONDER",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 39.325258, "longitude": -116.052388}
    },
    {
      "number": 6433,
      "class": "Bus",
      "name": "VALMY",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 40.942202, "longitude": -116.78168}
    },
    {
      "number": 6501,
      "class": "Bus",
      "name": "BENLOMND",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 40.78627, "longitude": -113.55847}
    },
    {
      "number": 6502,
      "class": "Bus",
      "name": "CAMP WIL",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 39.119151, "longitude": -112.080352}
    },
    {
      "number": 6503,
      "class": "Bus",
      "name": "EMERY",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 38.554441, "longitude": -113.610563}
    },
    {
      "number": 6504,
      "class": "Bus",
      "name": "MONA",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 39.837876, "longitude": -113.623586}
    },
    {
      "number": 6505,
      "class": "Bus",
      "name": "PINTO",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 38.220784, "longitude": -113.317544}
    },
    {
      "number": 6506,
      "class": "Bus",
      "name": "PINTO PS",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 37.770013, "longitude": -112.607786}
    },
    {
      "number": 6507,
      "class": "Bus",
      "name": "SIGURD",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 39.052036, "longitude": -115.095192}
    },
    {
      "number": 6508,
      "class": "Bus",
      "name": "SPAN FRK",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 39.273788, "longitude": -114.092416}
    },
    {
      "number": 6509,
      "class": "Bus",
      "name": "TERMINAL",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 40.584525, "longitude": -112.106398}
    },
    {
      "number": 6510,
      "class": "Bus",
      "name": "BENLOMND",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 41.322932, "longitude": -112.646856}
    },
    {
      "number": 6533,
      "class": "Bus",
      "name": "EMERY",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 38.074326, "longitude": -111.852448}
    },
    {
      "number": 7001,
      "class": "Bus",
      "name": "COLOEAST",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 40.412562, "longitude": -107.795762}
    },
    {
      "number": 7002,
      "class": "Bus",
      "name": "CRAIG",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 39.211974, "longitude": -109.632015}
    },
    {
      "number": 7031,
      "class": "Bus",
      "name": "COLOEAST",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 39.103668, "longitude": -107.567859}
    },
    {
      "number": 7032,
      "class": "Bus",
      "name": "CRAIG",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 39.980729, "longitude": -110.231076}
    },
    {
      "number": 8001,
      "class": "Bus",
      "name": "OLINDA",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 41.715581, "longitude": -122.134778}
    },
    {
      "number": 8002,
      "class": "Bus",
      "name": "TRACY",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 39.231813, "longitude": -120.228705}
    },
    {
      "number": 8003,
      "class": "Bus",
      "name": "COTWDWAP",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 41.401591, "longitude": -122.181579}
    },
    {
      "number": 8004,
      "class": "Bus",
      "name": "RNCHSECO",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.806022, "longitude": -121.007302}
    },
    {
      "number": 8005,
      "class": "Bus",
      "name": "TRACYPMP",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.519511, "longitude": -119.956409}
    },
    {
      "number": 8033,
      "class": "Bus",
      "name": "COTWDWAP",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 41.58198, "longitude": -121.790153}
    },
    {
      "number": 8034,
      "class": "Bus",
      "name": "RNCHSECO",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 39.654487, "longitude": -120.794571}
    },
    {
      "number": 8217,
      "class": "Bus",
      "name": "Palo Verde nuclear terminal",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"]
    }
  ],
  "devices": [
    {
      "class": "LineLumped",
      "id": "branch_1001_1201_1",
      "terminals": {"bus1": 1001, "bus2": 1201},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.425, 0, 0], [0, 4.425, 0], [0, 0, 4.425]],
          "E": [[0.21015083944092, 0, 0], [0, 0.21015083944092, 0], [0, 0, 0.21015083944092]]
        },
        "Yp": {"E": [[3.5487308177677e-06, 0, 0], [0, 3.5487308177677e-06, 0], [0, 0, 3.5487308177677e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1001_1202_9",
      "terminals": {"bus1": 1001, "bus2": 1202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[27.0, 0, 0], [0, 27.0, 0], [0, 0, 27.0]],
          "E": [[0.63993550034866, 0, 0], [0, 0.63993550034866, 0], [0, 0, 0.63993550034866]]
        },
        "Yp": {"E": [[3.4971646162059e-07, 0, 0], [0, 3.4971646162059e-07, 0], [0, 0, 3.4971646162059e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1002_1004_1",
      "terminals": {"bus1": 1002, "bus2": 1004},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.595125, 0, 0], [0, 0.595125, 0], [0, 0, 0.595125]],
          "E": [[0.016733351773003, 0, 0], [0, 0.016733351773003, 0], [0, 0, 0.016733351773003]]
        },
        "Yp": {"E": [[1.9656187048526e-07, 0, 0], [0, 1.9656187048526e-07, 0], [0, 0, 1.9656187048526e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1002_1102_1",
      "terminals": {"bus1": 1002, "bus2": 1102},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.1305475, 0, 0], [0, 2.1305475, 0], [0, 0, 2.1305475]],
          "E": [[0.062765855329679, 0, 0], [0, 0.062765855329679, 0], [0, 0, 0.062765855329679]]
        },
        "Yp": {"E": [[5.7408546300458e-06, 0, 0], [0, 5.7408546300458e-06, 0], [0, 0, 5.7408546300458e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1002_1102_2",
      "terminals": {"bus1": 1002, "bus2": 1102},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.1305475, 0, 0], [0, 2.1305475, 0], [0, 0, 2.1305475]],
          "E": [[0.062765855329679, 0, 0], [0, 0.062765855329679, 0], [0, 0, 0.062765855329679]]
        },
        "Yp": {"E": [[5.7408546300458e-06, 0, 0], [0, 5.7408546300458e-06, 0], [0, 0, 5.7408546300458e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1002_6506_1",
      "terminals": {"bus1": 1002, "bus2": 6506},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.7132, 0, 0], [0, 5.7132, 0], [0, 0, 5.7132]],
          "E": [[0.13765549760433, 0, 0], [0, 0.13765549760433, 0], [0, 0, 0.13765549760433]]
        },
        "Yp": {"E": [[1.5773978676811e-06, 0, 0], [0, 1.5773978676811e-06, 0], [0, 0, 1.5773978676811e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1004_7001_1",
      "terminals": {"bus1": 1004, "bus2": 7001},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[46.4554575, 0, 0], [0, 46.4554575, 0], [0, 0, 46.4554575]],
          "E": [[0.86517743138793, 0, 0], [0, 0.86517743138793, 0], [0, 0, 0.86517743138793]]
        },
        "Yp": {"E": [[4.4571852717747e-06, 0, 0], [0, 4.4571852717747e-06, 0], [0, 0, 4.4571852717747e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1004_7002_1",
      "terminals": {"bus1": 1004, "bus2": 7002},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[11.6287425, 0, 0], [0, 11.6287425, 0], [0, 0, 11.6287425]],
          "E": [[0.3472959801944, 0, 0], [0, 0.3472959801944, 0], [0, 0, 0.3472959801944]]
        },
        "Yp": {"E": [[4.4571852717747e-06, 0, 0], [0, 4.4571852717747e-06, 0], [0, 0, 4.4571852717747e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1101_1401_1",
      "terminals": {"bus1": 1101, "bus2": 1401},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.0, 0, 0], [0, 7.0, 0], [0, 0, 7.0]],
          "E": [[0.13992372080162, 0, 0], [0, 0.13992372080162, 0], [0, 0, 0.13992372080162]]
        },
        "Yp": {"E": [[1.0816169932525e-06, 0, 0], [0, 1.0816169932525e-06, 0], [0, 0, 1.0816169932525e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1101_1401_2",
      "terminals": {"bus1": 1101, "bus2": 1401},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.0, 0, 0], [0, 7.0, 0], [0, 0, 7.0]],
          "E": [[0.13992372080162, 0, 0], [0, 0.13992372080162, 0], [0, 0, 0.13992372080162]]
        },
        "Yp": {"E": [[1.0816169932525e-06, 0, 0], [0, 1.0816169932525e-06, 0], [0, 0, 1.0816169932525e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1201_1202_1",
      "terminals": {"bus1": 1201, "bus2": 1202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.925, 0, 0], [0, 1.925, 0], [0, 0, 1.925]],
          "E": [[0.03554460395719, 0, 0], [0, 0.03554460395719, 0], [0, 0, 0.03554460395719]]
        },
        "Yp": {"E": [[1.4837697034571e-06, 0, 0], [0, 1.4837697034571e-06, 0], [0, 0, 1.4837697034571e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1201_1402_1",
      "terminals": {"bus1": 1201, "bus2": 1402},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.475, 0, 0], [0, 4.475, 0], [0, 0, 4.475]],
          "E": [[0.17188733853925, 0, 0], [0, 0.17188733853925, 0], [0, 0, 0.17188733853925]]
        },
        "Yp": {"E": [[3.5992359863755e-06, 0, 0], [0, 3.5992359863755e-06, 0], [0, 0, 3.5992359863755e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1201_2901_1",
      "terminals": {"bus1": 1201, "bus2": 2901},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.175, 0, 0], [0, 5.175, 0], [0, 0, 5.175]],
          "E": [[0.090784632122002, 0, 0], [0, 0.090784632122002, 0], [0, 0, 0.090784632122002]]
        },
        "Yp": {"E": [[4.1927778208129e-06, 0, 0], [0, 4.1927778208129e-06, 0], [0, 0, 4.1927778208129e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1202_1302_1",
      "terminals": {"bus1": 1202, "bus2": 1302},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.0, 0, 0], [0, 7.0, 0], [0, 0, 7.0]],
          "E": [[0.13992372080162, 0, 0], [0, 0.13992372080162, 0], [0, 0, 0.13992372080162]]
        },
        "Yp": {"E": [[1.0816169932525e-06, 0, 0], [0, 1.0816169932525e-06, 0], [0, 0, 1.0816169932525e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1202_1402_1",
      "terminals": {"bus1": 1202, "bus2": 1402},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[6.025, 0, 0], [0, 6.025, 0], [0, 0, 6.025]],
          "E": [[0.23137149851984, 0, 0], [0, 0.23137149851984, 0], [0, 0, 0.23137149851984]]
        },
        "Yp": {"E": [[5.1625619407195e-06, 0, 0], [0, 5.1625619407195e-06, 0], [0, 0, 5.1625619407195e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1301_1302_1",
      "terminals": {"bus1": 1301, "bus2": 1302},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.0, 0, 0], [0, 7.0, 0], [0, 0, 7.0]],
          "E": [[0.13992372080162, 0, 0], [0, 0.13992372080162, 0], [0, 0, 0.13992372080162]]
        },
        "Yp": {"E": [[1.0816169932525e-06, 0, 0], [0, 1.0816169932525e-06, 0], [0, 0, 1.0816169932525e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1301_1402_1",
      "terminals": {"bus1": 1301, "bus2": 1402},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.0, 0, 0], [0, 7.0, 0], [0, 0, 7.0]],
          "E": [[0.13992372080162, 0, 0], [0, 0.13992372080162, 0], [0, 0, 0.13992372080162]]
        },
        "Yp": {"E": [[1.0816169932525e-06, 0, 0], [0, 1.0816169932525e-06, 0], [0, 0, 1.0816169932525e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1301_1402_2",
      "terminals": {"bus1": 1301, "bus2": 1402},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[15.5, 0, 0], [0, 15.5, 0], [0, 0, 15.5]],
          "E": [[0.44629698625352, 0, 0], [0, 0.44629698625352, 0], [0, 0, 0.44629698625352]]
        },
        "Yp": {"E": [[1.1836883634221e-06, 0, 0], [0, 1.1836883634221e-06, 0], [0, 0, 1.1836883634221e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1301_2603_1",
      "terminals": {"bus1": 1301, "bus2": 2603},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.475, 0, 0], [0, 4.475, 0], [0, 0, 4.475]],
          "E": [[0.16737794848498, 0, 0], [0, 0.16737794848498, 0], [0, 0, 0.16737794848498]]
        },
        "Yp": {"E": [[5.6814070551991e-07, 0, 0], [0, 5.6814070551991e-07, 0], [0, 0, 5.6814070551991e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1301_2901_1",
      "terminals": {"bus1": 1301, "bus2": 2901},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[27.0, 0, 0], [0, 27.0, 0], [0, 0, 27.0]],
          "E": [[0.63993550034866, 0, 0], [0, 0.63993550034866, 0], [0, 0, 0.63993550034866]]
        },
        "Yp": {"E": [[3.4971646162059e-07, 0, 0], [0, 3.4971646162059e-07, 0], [0, 0, 3.4971646162059e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1303_6507_1",
      "terminals": {"bus1": 1303, "bus2": 6507},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[9.6529275, 0, 0], [0, 9.6529275, 0], [0, 0, 9.6529275]],
          "E": [[0.43222563353285, 0, 0], [0, 0.43222563353285, 0], [0, 0, 0.43222563353285]]
        },
        "Yp": {"E": [[2.4862179445959e-06, 0, 0], [0, 2.4862179445959e-06, 0], [0, 0, 2.4862179445959e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1401_1402_1",
      "terminals": {"bus1": 1401, "bus2": 1402},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0, 0, 0], [0, 1.0, 0], [0, 0, 1.0]],
          "E": [[0.063661977236758, 0, 0], [0, 0.063661977236758, 0], [0, 0, 0.063661977236758]]
        },
        "Yp": {"E": [[9.5896158377637e-07, 0, 0], [0, 9.5896158377637e-07, 0], [0, 0, 9.5896158377637e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1401_1402_2",
      "terminals": {"bus1": 1401, "bus2": 1402},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0, 0, 0], [0, 1.0, 0], [0, 0, 1.0]],
          "E": [[0.063661977236758, 0, 0], [0, 0.063661977236758, 0], [0, 0, 0.063661977236758]]
        },
        "Yp": {"E": [[9.5896158377637e-07, 0, 0], [0, 9.5896158377637e-07, 0], [0, 0, 9.5896158377637e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1401_2301_1",
      "terminals": {"bus1": 1401, "bus2": 2301},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[6.475, 0, 0], [0, 6.475, 0], [0, 0, 6.475]],
          "E": [[0.19675529839736, 0, 0], [0, 0.19675529839736, 0], [0, 0, 0.19675529839736]]
        },
        "Yp": {"E": [[2.2844039498457e-06, 0, 0], [0, 2.2844039498457e-06, 0], [0, 0, 2.2844039498457e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1401_2400_1",
      "terminals": {"bus1": 1401, "bus2": 2400},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[6.475, 0, 0], [0, 6.475, 0], [0, 0, 6.475]],
          "E": [[0.19675529839736, 0, 0], [0, 0.19675529839736, 0], [0, 0, 0.19675529839736]]
        },
        "Yp": {"E": [[2.2844039498457e-06, 0, 0], [0, 2.2844039498457e-06, 0], [0, 0, 2.2844039498457e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1403_2100_1",
      "terminals": {"bus1": 1403, "bus2": 2100},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.47005, 0, 0], [0, 4.47005, 0], [0, 0, 4.47005]],
          "E": [[0.09870221917929, 0, 0], [0, 0.09870221917929, 0], [0, 0, 0.09870221917929]]
        },
        "Yp": {"E": [[7.999867555413e-07, 0, 0], [0, 7.999867555413e-07, 0], [0, 0, 7.999867555413e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2000_2202_1",
      "terminals": {"bus1": 2000, "bus2": 2202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.73002, 0, 0], [0, 0.73002, 0], [0, 0, 0.73002]],
          "E": [[0.075759636245235, 0, 0], [0, 0.075759636245235, 0], [0, 0, 0.075759636245235]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2000_2302_1",
      "terminals": {"bus1": 2000, "bus2": 2302},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.73002, 0, 0], [0, 0.73002, 0], [0, 0, 0.73002]],
          "E": [[0.075759636245235, 0, 0], [0, 0.075759636245235, 0], [0, 0, 0.075759636245235]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2100_2302_1",
      "terminals": {"bus1": 2100, "bus2": 2302},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.47005, 0, 0], [0, 4.47005, 0], [0, 0, 4.47005]],
          "E": [[0.09870221917929, 0, 0], [0, 0.09870221917929, 0], [0, 0, 0.09870221917929]]
        },
        "Yp": {"E": [[7.999867555413e-07, 0, 0], [0, 7.999867555413e-07, 0], [0, 0, 7.999867555413e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2201_2301_1",
      "terminals": {"bus1": 2201, "bus2": 2301},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.475, 0, 0], [0, 4.475, 0], [0, 0, 4.475]],
          "E": [[0.16737794848498, 0, 0], [0, 0.16737794848498, 0], [0, 0, 0.16737794848498]]
        },
        "Yp": {"E": [[2.2844039498457e-06, 0, 0], [0, 2.2844039498457e-06, 0], [0, 0, 2.2844039498457e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2202_2203_1",
      "terminals": {"bus1": 2202, "bus2": 2203},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2202_2203_2",
      "terminals": {"bus1": 2202, "bus2": 2203},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2202_2503_1",
      "terminals": {"bus1": 2202, "bus2": 2503},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2203_2503_1",
      "terminals": {"bus1": 2203, "bus2": 2503},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2203_2503_2",
      "terminals": {"bus1": 2203, "bus2": 2503},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2400_2403_1",
      "terminals": {"bus1": 2400, "bus2": 2403},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.05, 0, 0], [0, 1.05, 0], [0, 0, 1.05]],
          "E": [[0.060014676457569, 0, 0], [0, 0.060014676457569, 0], [0, 0, 0.060014676457569]]
        },
        "Yp": {"E": [[7.0870635125867e-07, 0, 0], [0, 7.0870635125867e-07, 0], [0, 0, 7.0870635125867e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2401_2402_1",
      "terminals": {"bus1": 2401, "bus2": 2402},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.7, 0, 0], [0, 0.7, 0], [0, 0, 0.7]],
          "E": [[0.049934863395082, 0, 0], [0, 0.049934863395082, 0], [0, 0, 0.049934863395082]]
        },
        "Yp": {"E": [[5.4893600905349e-07, 0, 0], [0, 5.4893600905349e-07, 0], [0, 0, 5.4893600905349e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2401_2402_2",
      "terminals": {"bus1": 2401, "bus2": 2402},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.875, 0, 0], [0, 0.875, 0], [0, 0, 0.875]],
          "E": [[0.049735919716217, 0, 0], [0, 0.049735919716217, 0], [0, 0, 0.049735919716217]]
        },
        "Yp": {"E": [[5.8738784330449e-07, 0, 0], [0, 5.8738784330449e-07, 0], [0, 0, 5.8738784330449e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2401_2404_1",
      "terminals": {"bus1": 2401, "bus2": 2404},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.1, 0, 0], [0, 1.1, 0], [0, 0, 1.1]],
          "E": [[0.074603879574326, 0, 0], [0, 0.074603879574326, 0], [0, 0, 0.074603879574326]]
        },
        "Yp": {"E": [[8.79808525412e-07, 0, 0], [0, 8.79808525412e-07, 0], [0, 0, 8.79808525412e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2401_2404_2",
      "terminals": {"bus1": 2401, "bus2": 2404},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.1, 0, 0], [0, 1.1, 0], [0, 0, 1.1]],
          "E": [[0.074603879574326, 0, 0], [0, 0.074603879574326, 0], [0, 0, 0.074603879574326]]
        },
        "Yp": {"E": [[8.79808525412e-07, 0, 0], [0, 8.79808525412e-07, 0], [0, 0, 8.79808525412e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2401_2501_1",
      "terminals": {"bus1": 2401, "bus2": 2501},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.5, 0, 0], [0, 1.5, 0], [0, 0, 1.5]],
          "E": [[0.084882636315678, 0, 0], [0, 0.084882636315678, 0], [0, 0, 0.084882636315678]]
        },
        "Yp": {"E": [[1.0039493810237e-06, 0, 0], [0, 1.0039493810237e-06, 0], [0, 0, 1.0039493810237e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2401_2603_1",
      "terminals": {"bus1": 2401, "bus2": 2603},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5, 0, 0], [0, 0.5, 0], [0, 0, 0.5]],
          "E": [[0.027188969444865, 0, 0], [0, 0.027188969444865, 0], [0, 0, 0.027188969444865]]
        },
        "Yp": {"E": [[3.142779609588e-07, 0, 0], [0, 3.142779609588e-07, 0], [0, 0, 3.142779609588e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2401_2901_1",
      "terminals": {"bus1": 2401, "bus2": 2901},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.825, 0, 0], [0, 4.825, 0], [0, 0, 4.825]],
          "E": [[0.18428816118849, 0, 0], [0, 0.18428816118849, 0], [0, 0, 0.18428816118849]]
        },
        "Yp": {"E": [[4.9562971344724e-06, 0, 0], [0, 4.9562971344724e-06, 0], [0, 0, 4.9562971344724e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2401_2902_1",
      "terminals": {"bus1": 2401, "bus2": 2902},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.75, 0, 0], [0, 4.75, 0], [0, 0, 4.75]],
          "E": [[0.20557513482703, 0, 0], [0, 0.20557513482703, 0], [0, 0, 0.20557513482703]]
        },
        "Yp": {"E": [[4.3928886359271e-06, 0, 0], [0, 4.3928886359271e-06, 0], [0, 0, 4.3928886359271e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2402_2501_1",
      "terminals": {"bus1": 2402, "bus2": 2501},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.525, 0, 0], [0, 0.525, 0], [0, 0, 0.525]],
          "E": [[0.030305753747082, 0, 0], [0, 0.030305753747082, 0], [0, 0, 0.030305753747082]]
        },
        "Yp": {"E": [[3.4309561598797e-07, 0, 0], [0, 3.4309561598797e-07, 0], [0, 0, 3.4309561598797e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2403_2501_1",
      "terminals": {"bus1": 2403, "bus2": 2501},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0, 0, 0], [0, 1.0, 0], [0, 0, 1.0]],
          "E": [[0.061672540448109, 0, 0], [0, 0.061672540448109, 0], [0, 0, 0.061672540448109]]
        },
        "Yp": {"E": [[7.2744419322536e-07, 0, 0], [0, 7.2744419322536e-07, 0], [0, 0, 7.2744419322536e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2404_3893_1",
      "terminals": {"bus1": 2404, "bus2": 3893},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0, 0, 0], [0, 0, 0], [0, 0, 0]],
          "poles": [[0, 0]],
          "residues": [
            [[[8812.1673933194, 0]], [[0, 0]], [[0, 0]]],
            [[[0, 0]], [[8812.1673933194, 0]], [[0, 0]]],
            [[[0, 0]], [[0, 0]], [[8812.1673933194, 0]]]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2404_3895_1",
      "terminals": {"bus1": 2404, "bus2": 3895},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0, 0, 0], [0, 0, 0], [0, 0, 0]],
          "poles": [[0, 0]],
          "residues": [
            [[[8812.1673933194, 0]], [[0, 0]], [[0, 0]]],
            [[[0, 0]], [[8812.1673933194, 0]], [[0, 0]]],
            [[[0, 0]], [[0, 0]], [[8812.1673933194, 0]]]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2404_3897_1",
      "terminals": {"bus1": 2404, "bus2": 3897},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0, 0, 0], [0, 0, 0], [0, 0, 0]],
          "poles": [[0, 0]],
          "residues": [
            [[[7916.8134870463, 0]], [[0, 0]], [[0, 0]]],
            [[[0, 0]], [[7916.8134870463, 0]], [[0, 0]]],
            [[[0, 0]], [[0, 0]], [[7916.8134870463, 0]]]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2405_2406_1",
      "terminals": {"bus1": 2405, "bus2": 2406},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.7406, 0, 0], [0, 0.7406, 0], [0, 0, 0.7406]],
          "E": [[0.03704490455407, 0, 0], [0, 0.03704490455407, 0], [0, 0, 0.03704490455407]]
        },
        "Yp": {"E": [[5.1146200993615e-07, 0, 0], [0, 5.1146200993615e-07, 0], [0, 0, 5.1146200993615e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2405_2410_1",
      "terminals": {"bus1": 2405, "bus2": 2410},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.34385, 0, 0], [0, 0.34385, 0], [0, 0, 0.34385]],
          "E": [[0.016656174888515, 0, 0], [0, 0.016656174888515, 0], [0, 0, 0.016656174888515]]
        },
        "Yp": {"E": [[2.3426965788448e-07, 0, 0], [0, 2.3426965788448e-07, 0], [0, 0, 2.3426965788448e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2405_2410_2",
      "terminals": {"bus1": 2405, "bus2": 2410},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.34385, 0, 0], [0, 0.34385, 0], [0, 0, 0.34385]],
          "E": [[0.016656174888515, 0, 0], [0, 0.016656174888515, 0], [0, 0, 0.016656174888515]]
        },
        "Yp": {"E": [[2.3426965788448e-07, 0, 0], [0, 2.3426965788448e-07, 0], [0, 0, 2.3426965788448e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2406_2408_1",
      "terminals": {"bus1": 2406, "bus2": 2408},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0051, 0, 0], [0, 1.0051, 0], [0, 0, 1.0051]],
          "E": [[0.036202974905113, 0, 0], [0, 0.036202974905113, 0], [0, 0, 0.036202974905113]]
        },
        "Yp": {"E": [[4.9341040958546e-07, 0, 0], [0, 4.9341040958546e-07, 0], [0, 0, 4.9341040958546e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2406_2410_1",
      "terminals": {"bus1": 2406, "bus2": 2410},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.47005, 0, 0], [0, 4.47005, 0], [0, 0, 4.47005]],
          "E": [[0.09870221917929, 0, 0], [0, 0.09870221917929, 0], [0, 0, 0.09870221917929]]
        },
        "Yp": {"E": [[7.999867555413e-07, 0, 0], [0, 7.999867555413e-07, 0], [0, 0, 7.999867555413e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2407_2408_1",
      "terminals": {"bus1": 2407, "bus2": 2408},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2408_2409_1",
      "terminals": {"bus1": 2408, "bus2": 2409},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.73002, 0, 0], [0, 0.73002, 0], [0, 0, 0.73002]],
          "E": [[0.075759636245235, 0, 0], [0, 0.075759636245235, 0], [0, 0, 0.075759636245235]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2408_2409_2",
      "terminals": {"bus1": 2408, "bus2": 2409},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.73002, 0, 0], [0, 0.73002, 0], [0, 0, 0.73002]],
          "E": [[0.075759636245235, 0, 0], [0, 0.075759636245235, 0], [0, 0, 0.075759636245235]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2408_2411_1",
      "terminals": {"bus1": 2408, "bus2": 2411},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6928, 0, 0], [0, 1.6928, 0], [0, 0, 1.6928]],
          "E": [[0.055427035222945, 0, 0], [0, 0.055427035222945, 0], [0, 0, 0.055427035222945]]
        },
        "Yp": {"E": [[7.220640140275e-07, 0, 0], [0, 7.220640140275e-07, 0], [0, 0, 7.220640140275e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2408_2502_1",
      "terminals": {"bus1": 2408, "bus2": 2502},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2409_2502_1",
      "terminals": {"bus1": 2409, "bus2": 2502},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2409_2503_1",
      "terminals": {"bus1": 2409, "bus2": 2503},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2410_2411_1",
      "terminals": {"bus1": 2410, "bus2": 2411},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.50765, 0, 0], [0, 1.50765, 0], [0, 0, 1.50765]],
          "E": [[0.051203354817348, 0, 0], [0, 0.051203354817348, 0], [0, 0, 0.051203354817348]]
        },
        "Yp": {"E": [[6.3461403899528e-07, 0, 0], [0, 6.3461403899528e-07, 0], [0, 0, 6.3461403899528e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2410_2411_2",
      "terminals": {"bus1": 2410, "bus2": 2411},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.73002, 0, 0], [0, 0.73002, 0], [0, 0, 0.73002]],
          "E": [[0.047695314613365, 0, 0], [0, 0.047695314613365, 0], [0, 0, 0.047695314613365]]
        },
        "Yp": {"E": [[5.642127976276e-07, 0, 0], [0, 5.642127976276e-07, 0], [0, 0, 5.642127976276e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2502_2503_1",
      "terminals": {"bus1": 2502, "bus2": 2503},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2502_2503_2",
      "terminals": {"bus1": 2502, "bus2": 2503},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2600_2601_1",
      "terminals": {"bus1": 2600, "bus2": 2601},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.85, 0, 0], [0, 1.85, 0], [0, 0, 1.85]],
          "E": [[0.12341139545584, 0, 0], [0, 0.12341139545584, 0], [0, 0, 0.12341139545584]]
        },
        "Yp": {"E": [[1.4882472625228e-06, 0, 0], [0, 1.4882472625228e-06, 0], [0, 0, 1.4882472625228e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2600_2602_1",
      "terminals": {"bus1": 2600, "bus2": 2602},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.05, 0, 0], [0, 2.05, 0], [0, 0, 2.05]],
          "E": [[0.11061268544887, 0, 0], [0, 0.11061268544887, 0], [0, 0, 0.11061268544887]]
        },
        "Yp": {"E": [[1.2605283699469e-06, 0, 0], [0, 1.2605283699469e-06, 0], [0, 0, 1.2605283699469e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2600_2603_1",
      "terminals": {"bus1": 2600, "bus2": 2603},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0, 0, 0], [0, 0, 0], [0, 0, 0]],
          "E": [[0.010544014979838, 0, 0], [0, 0.010544014979838, 0], [0, 0, 0.010544014979838]]
        },
        "Yp": {"E": [[1.273451751326e-07, 0, 0], [0, 1.273451751326e-07, 0], [0, 0, 1.273451751326e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2600_2603_2",
      "terminals": {"bus1": 2600, "bus2": 2603},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0, 0, 0], [0, 0, 0], [0, 0, 0]],
          "E": [[0.010544014979838, 0, 0], [0, 0.010544014979838, 0], [0, 0, 0.010544014979838]]
        },
        "Yp": {"E": [[1.273451751326e-07, 0, 0], [0, 1.273451751326e-07, 0], [0, 0, 1.273451751326e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2601_2603_1",
      "terminals": {"bus1": 2601, "bus2": 2603},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.075, 0, 0], [0, 2.075, 0], [0, 0, 2.075]],
          "E": [[0.12493663032714, 0, 0], [0, 0.12493663032714, 0], [0, 0, 0.12493663032714]]
        },
        "Yp": {"E": [[1.7684024036827e-06, 0, 0], [0, 1.7684024036827e-06, 0], [0, 0, 1.7684024036827e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2603_2901_1",
      "terminals": {"bus1": 2603, "bus2": 2901},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.475, 0, 0], [0, 4.475, 0], [0, 0, 4.475]],
          "E": [[0.16737794848498, 0, 0], [0, 0.16737794848498, 0], [0, 0, 0.16737794848498]]
        },
        "Yp": {"E": [[5.6814070551991e-07, 0, 0], [0, 5.6814070551991e-07, 0], [0, 0, 5.6814070551991e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2604_6404_1",
      "terminals": {"bus1": 2604, "bus2": 6404},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[12.8547, 0, 0], [0, 12.8547, 0], [0, 0, 12.8547]],
          "E": [[0.304673291716, 0, 0], [0, 0.304673291716, 0], [0, 0, 0.304673291716]]
        },
        "Yp": {"E": [[7.3454413278847e-07, 0, 0], [0, 7.3454413278847e-07, 0], [0, 0, 7.3454413278847e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2604_6504_1",
      "terminals": {"bus1": 2604, "bus2": 6504},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.14245, 0, 0], [0, 2.14245, 0], [0, 0, 2.14245]],
          "E": [[0.077352286497844, 0, 0], [0, 0.077352286497844, 0], [0, 0, 0.077352286497844]]
        },
        "Yp": {"E": [[9.7879788568173e-07, 0, 0], [0, 9.7879788568173e-07, 0], [0, 0, 9.7879788568173e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2604_6504_2",
      "terminals": {"bus1": 2604, "bus2": 6504},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.14245, 0, 0], [0, 2.14245, 0], [0, 0, 2.14245]],
          "E": [[0.077352286497844, 0, 0], [0, 0.077352286497844, 0], [0, 0, 0.077352286497844]]
        },
        "Yp": {"E": [[9.7879788568173e-07, 0, 0], [0, 9.7879788568173e-07, 0], [0, 0, 9.7879788568173e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2605_2607_1",
      "terminals": {"bus1": 2605, "bus2": 2607},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[8.813483, 0, 0], [0, 8.813483, 0], [0, 0, 8.813483]],
          "E": [[0.17271678646179, 0, 0], [0, 0.17271678646179, 0], [0, 0, 0.17271678646179]]
        },
        "Yp": {"E": [[1.1809078179048e-06, 0, 0], [0, 1.1809078179048e-06, 0], [0, 0, 1.1809078179048e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2606_2607_1",
      "terminals": {"bus1": 2606, "bus2": 2607},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[8.813483, 0, 0], [0, 8.813483, 0], [0, 0, 8.813483]],
          "E": [[0.17271678646179, 0, 0], [0, 0.17271678646179, 0], [0, 0, 0.17271678646179]]
        },
        "Yp": {"E": [[1.1809078179048e-06, 0, 0], [0, 1.1809078179048e-06, 0], [0, 0, 1.1809078179048e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2608_2611_1",
      "terminals": {"bus1": 2608, "bus2": 2611},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.16909, 0, 0], [0, 1.16909, 0], [0, 0, 1.16909]],
          "E": [[0.04695161009012, 0, 0], [0, 0.04695161009012, 0], [0, 0, 0.04695161009012]]
        },
        "Yp": {"E": [[3.6795178714818e-07, 0, 0], [0, 3.6795178714818e-07, 0], [0, 0, 3.6795178714818e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2608_2612_1",
      "terminals": {"bus1": 2608, "bus2": 2612},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.5341, 0, 0], [0, 1.5341, 0], [0, 0, 1.5341]],
          "E": [[0.053322211100555, 0, 0], [0, 0.053322211100555, 0], [0, 0, 0.053322211100555]]
        },
        "Yp": {"E": [[4.1318107469352e-07, 0, 0], [0, 4.1318107469352e-07, 0], [0, 0, 4.1318107469352e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2608_2618_1",
      "terminals": {"bus1": 2608, "bus2": 2618},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.63461, 0, 0], [0, 1.63461, 0], [0, 0, 1.63461]],
          "E": [[0.06562841613613, 0, 0], [0, 0.06562841613613, 0], [0, 0, 0.06562841613613]]
        },
        "Yp": {"E": [[5.0544480981925e-07, 0, 0], [0, 5.0544480981925e-07, 0], [0, 0, 5.0544480981925e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2608_2619_1",
      "terminals": {"bus1": 2608, "bus2": 2619},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.19554, 0, 0], [0, 1.19554, 0], [0, 0, 1.19554]],
          "E": [[0.048018054312131, 0, 0], [0, 0.048018054312131, 0], [0, 0, 0.048018054312131]]
        },
        "Yp": {"E": [[3.7637586731184e-07, 0, 0], [0, 3.7637586731184e-07, 0], [0, 0, 3.7637586731184e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2609_2615_1",
      "terminals": {"bus1": 2609, "bus2": 2615},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.24863, 0, 0], [0, 0.24863, 0], [0, 0, 0.24863]],
          "E": [[0.010145252269921, 0, 0], [0, 0.010145252269921, 0], [0, 0, 0.010145252269921]]
        },
        "Yp": {"E": [[8.1432774915324e-08, 0, 0], [0, 8.1432774915324e-08, 0], [0, 0, 8.1432774915324e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2609_2617_1",
      "terminals": {"bus1": 2609, "bus2": 2617},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.18515, 0, 0], [0, 0.18515, 0], [0, 0, 0.18515]],
          "E": [[0.0075212381973414, 0, 0], [0, 0.0075212381973414, 0], [0, 0, 0.0075212381973414]]
        },
        "Yp": {"E": [[6.0372574506188e-08, 0, 0], [0, 6.0372574506188e-08, 0], [0, 0, 6.0372574506188e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2610_2613_1",
      "terminals": {"bus1": 2610, "bus2": 2613},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.1638, 0, 0], [0, 1.1638, 0], [0, 0, 1.1638]],
          "E": [[0.048018054312131, 0, 0], [0, 0.048018054312131, 0], [0, 0, 0.048018054312131]]
        },
        "Yp": {"E": [[3.869059675164e-07, 0, 0], [0, 3.869059675164e-07, 0], [0, 0, 3.869059675164e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2610_2613_2",
      "terminals": {"bus1": 2610, "bus2": 2613},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.25902, 0, 0], [0, 1.25902, 0], [0, 0, 1.25902]],
          "E": [[0.051483998033667, 0, 0], [0, 0.051483998033667, 0], [0, 0, 0.051483998033667]]
        },
        "Yp": {"E": [[4.1538738140304e-07, 0, 0], [0, 4.1538738140304e-07, 0], [0, 0, 4.1538738140304e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2610_2616_1",
      "terminals": {"bus1": 2610, "bus2": 2616},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.06329, 0, 0], [0, 1.06329, 0], [0, 0, 1.06329]],
          "E": [[0.043134862348186, 0, 0], [0, 0.043134862348186, 0], [0, 0, 0.043134862348186]]
        },
        "Yp": {"E": [[3.4528700004121e-07, 0, 0], [0, 3.4528700004121e-07, 0], [0, 0, 3.4528700004121e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2610_2617_1",
      "terminals": {"bus1": 2610, "bus2": 2617},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.48649, 0, 0], [0, 1.48649, 0], [0, 0, 1.48649]],
          "E": [[0.060282162865259, 0, 0], [0, 0.060282162865259, 0], [0, 0, 0.060282162865259]]
        },
        "Yp": {"E": [[4.8378288939843e-07, 0, 0], [0, 4.8378288939843e-07, 0], [0, 0, 4.8378288939843e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2611_2612_1",
      "terminals": {"bus1": 2611, "bus2": 2612},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.15341, 0, 0], [0, 0.15341, 0], [0, 0, 0.15341]],
          "E": [[0.006089957794116, 0, 0], [0, 0.006089957794116, 0], [0, 0, 0.006089957794116]]
        },
        "Yp": {"E": [[4.7636167592092e-08, 0, 0], [0, 4.7636167592092e-08, 0], [0, 0, 4.7636167592092e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2615_1",
      "terminals": {"bus1": 2612, "bus2": 2615},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.21141, 0, 0], [0, 1.21141, 0], [0, 0, 1.21141]],
          "E": [[0.022212910571626, 0, 0], [0, 0.022212910571626, 0], [0, 0, 0.022212910571626]]
        },
        "Yp": {"E": [[1.5343860298084e-07, 0, 0], [0, 1.5343860298084e-07, 0], [0, 0, 1.5343860298084e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2615_2",
      "terminals": {"bus1": 2612, "bus2": 2615},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.21141, 0, 0], [0, 1.21141, 0], [0, 0, 1.21141]],
          "E": [[0.022212910571626, 0, 0], [0, 0.022212910571626, 0], [0, 0, 0.022212910571626]]
        },
        "Yp": {"E": [[1.5343860298084e-07, 0, 0], [0, 1.5343860298084e-07, 0], [0, 0, 1.5343860298084e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2618_1",
      "terminals": {"bus1": 2612, "bus2": 2618},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.74589, 0, 0], [0, 0.74589, 0], [0, 0, 0.74589]],
          "E": [[0.01356909950901, 0, 0], [0, 0.01356909950901, 0], [0, 0, 0.01356909950901]]
        },
        "Yp": {"E": [[9.7278068556483e-08, 0, 0], [0, 9.7278068556483e-08, 0], [0, 0, 9.7278068556483e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2618_2",
      "terminals": {"bus1": 2612, "bus2": 2618},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.74589, 0, 0], [0, 0.74589, 0], [0, 0, 0.74589]],
          "E": [[0.01356909950901, 0, 0], [0, 0.01356909950901, 0], [0, 0, 0.01356909950901]]
        },
        "Yp": {"E": [[9.7278068556483e-08, 0, 0], [0, 9.7278068556483e-08, 0], [0, 0, 9.7278068556483e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2618_3",
      "terminals": {"bus1": 2612, "bus2": 2618},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.85169, 0, 0], [0, 0.85169, 0], [0, 0, 0.85169]],
          "E": [[0.013625228152273, 0, 0], [0, 0.013625228152273, 0], [0, 0, 0.013625228152273]]
        },
        "Yp": {"E": [[9.6676348544793e-08, 0, 0], [0, 9.6676348544793e-08, 0], [0, 0, 9.6676348544793e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2618_4",
      "terminals": {"bus1": 2612, "bus2": 2618},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.85169, 0, 0], [0, 0.85169, 0], [0, 0, 0.85169]],
          "E": [[0.013625228152273, 0, 0], [0, 0.013625228152273, 0], [0, 0, 0.013625228152273]]
        },
        "Yp": {"E": [[9.6676348544793e-08, 0, 0], [0, 9.6676348544793e-08, 0], [0, 0, 9.6676348544793e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2619_1",
      "terminals": {"bus1": 2612, "bus2": 2619},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.14283, 0, 0], [0, 0.14283, 0], [0, 0, 0.14283]],
          "E": [[0.0055146392006626, 0, 0], [0, 0.0055146392006626, 0], [0, 0, 0.0055146392006626]]
        },
        "Yp": {"E": [[4.6031580894253e-08, 0, 0], [0, 4.6031580894253e-08, 0], [0, 0, 4.6031580894253e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2619_2",
      "terminals": {"bus1": 2612, "bus2": 2619},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.14283, 0, 0], [0, 0.14283, 0], [0, 0, 0.14283]],
          "E": [[0.0055146392006626, 0, 0], [0, 0.0055146392006626, 0], [0, 0, 0.0055146392006626]]
        },
        "Yp": {"E": [[4.6031580894253e-08, 0, 0], [0, 4.6031580894253e-08, 0], [0, 0, 4.6031580894253e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2619_3",
      "terminals": {"bus1": 2612, "bus2": 2619},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.14283, 0, 0], [0, 0.14283, 0], [0, 0, 0.14283]],
          "E": [[0.0055146392006626, 0, 0], [0, 0.0055146392006626, 0], [0, 0, 0.0055146392006626]]
        },
        "Yp": {"E": [[4.6031580894253e-08, 0, 0], [0, 4.6031580894253e-08, 0], [0, 0, 4.6031580894253e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2620_1",
      "terminals": {"bus1": 2612, "bus2": 2620},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.73002, 0, 0], [0, 0.73002, 0], [0, 0, 0.73002]],
          "E": [[0.015659891470584, 0, 0], [0, 0.015659891470584, 0], [0, 0, 0.015659891470584]]
        },
        "Yp": {"E": [[1.2385403573944e-07, 0, 0], [0, 1.2385403573944e-07, 0], [0, 0, 1.2385403573944e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2620_2",
      "terminals": {"bus1": 2612, "bus2": 2620},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.73002, 0, 0], [0, 0.73002, 0], [0, 0, 0.73002]],
          "E": [[0.015659891470584, 0, 0], [0, 0.015659891470584, 0], [0, 0, 0.015659891470584]]
        },
        "Yp": {"E": [[1.2385403573944e-07, 0, 0], [0, 1.2385403573944e-07, 0], [0, 0, 1.2385403573944e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2613_2616_1",
      "terminals": {"bus1": 2613, "bus2": 2616},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.19573, 0, 0], [0, 0.19573, 0], [0, 0, 0.19573]],
          "E": [[0.0051357708586324, 0, 0], [0, 0.0051357708586324, 0], [0, 0, 0.0051357708586324]]
        },
        "Yp": {"E": [[4.1618967475196e-08, 0, 0], [0, 4.1618967475196e-08, 0], [0, 0, 4.1618967475196e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2613_2617_1",
      "terminals": {"bus1": 2613, "bus2": 2617},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.29095, 0, 0], [0, 0.29095, 0], [0, 0, 0.29095]],
          "E": [[0.0082228462381382, 0, 0], [0, 0.0082228462381382, 0], [0, 0, 0.0082228462381382]]
        },
        "Yp": {"E": [[6.2478594547102e-08, 0, 0], [0, 6.2478594547102e-08, 0], [0, 0, 6.2478594547102e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2614_2616_1",
      "terminals": {"bus1": 2614, "bus2": 2616},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.38617, 0, 0], [0, 0.38617, 0], [0, 0, 0.38617]],
          "E": [[0.014382964836334, 0, 0], [0, 0.014382964836334, 0], [0, 0, 0.014382964836334]]
        },
        "Yp": {"E": [[1.282666491585e-07, 0, 0], [0, 1.282666491585e-07, 0], [0, 0, 1.282666491585e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2614_2616_2",
      "terminals": {"bus1": 2614, "bus2": 2616},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.38617, 0, 0], [0, 0.38617, 0], [0, 0, 0.38617]],
          "E": [[0.014382964836334, 0, 0], [0, 0.014382964836334, 0], [0, 0, 0.014382964836334]]
        },
        "Yp": {"E": [[1.282666491585e-07, 0, 0], [0, 1.282666491585e-07, 0], [0, 0, 1.282666491585e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2615_2617_1",
      "terminals": {"bus1": 2615, "bus2": 2617},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.62951, 0, 0], [0, 0.62951, 0], [0, 0, 0.62951]],
          "E": [[0.017456008055024, 0, 0], [0, 0.017456008055024, 0], [0, 0, 0.017456008055024]]
        },
        "Yp": {"E": [[1.4030104939229e-07, 0, 0], [0, 1.4030104939229e-07, 0], [0, 0, 1.4030104939229e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2615_2617_2",
      "terminals": {"bus1": 2615, "bus2": 2617},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.62951, 0, 0], [0, 0.62951, 0], [0, 0, 0.62951]],
          "E": [[0.017456008055024, 0, 0], [0, 0.017456008055024, 0], [0, 0, 0.017456008055024]]
        },
        "Yp": {"E": [[1.4030104939229e-07, 0, 0], [0, 1.4030104939229e-07, 0], [0, 0, 1.4030104939229e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2615_2620_1",
      "terminals": {"bus1": 2615, "bus2": 2620},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.67712, 0, 0], [0, 0.67712, 0], [0, 0, 0.67712]],
          "E": [[0.013737485438801, 0, 0], [0, 0.013737485438801, 0], [0, 0, 0.013737485438801]]
        },
        "Yp": {"E": [[1.0630386873183e-07, 0, 0], [0, 1.0630386873183e-07, 0], [0, 0, 1.0630386873183e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2616_2617_1",
      "terminals": {"bus1": 2616, "bus2": 2617},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.016684239210147, 0, 0], [0, 0.016684239210147, 0], [0, 0, 0.016684239210147]]
        },
        "Yp": {"E": [[1.2606034244897e-07, 0, 0], [0, 1.2606034244897e-07, 0], [0, 0, 1.2606034244897e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2901_2902_1",
      "terminals": {"bus1": 2901, "bus2": 2902},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.4, 0, 0], [0, 1.4, 0], [0, 0, 1.4]],
          "E": [[0.093835101864597, 0, 0], [0, 0.093835101864597, 0], [0, 0, 0.093835101864597]]
        },
        "Yp": {"E": [[1.1065512676703e-06, 0, 0], [0, 1.1065512676703e-06, 0], [0, 0, 1.1065512676703e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3101_3102_1",
      "terminals": {"bus1": 3101, "bus2": 3102},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3101_3102_2",
      "terminals": {"bus1": 3101, "bus2": 3102},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3102_3103_1",
      "terminals": {"bus1": 3102, "bus2": 3103},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3102_3103_2",
      "terminals": {"bus1": 3102, "bus2": 3103},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3102_3103_3",
      "terminals": {"bus1": 3102, "bus2": 3103},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3102_3302_1",
      "terminals": {"bus1": 3102, "bus2": 3302},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3103_3204_1",
      "terminals": {"bus1": 3103, "bus2": 3204},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3103_3204_2",
      "terminals": {"bus1": 3103, "bus2": 3204},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3103_3305_1",
      "terminals": {"bus1": 3103, "bus2": 3305},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3103_3305_2",
      "terminals": {"bus1": 3103, "bus2": 3305},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3104_3105_1",
      "terminals": {"bus1": 3104, "bus2": 3105},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.41262, 0, 0], [0, 0.41262, 0], [0, 0, 0.41262]],
          "E": [[0.010124204028697, 0, 0], [0, 0.010124204028697, 0], [0, 0, 0.010124204028697]]
        },
        "Yp": {"E": [[3.0591445394299e-06, 0, 0], [0, 3.0591445394299e-06, 0], [0, 0, 3.0591445394299e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3201_3202_1",
      "terminals": {"bus1": 3201, "bus2": 3202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3201_3202_2",
      "terminals": {"bus1": 3201, "bus2": 3202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3201_3203_1",
      "terminals": {"bus1": 3201, "bus2": 3203},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3201_3203_2",
      "terminals": {"bus1": 3201, "bus2": 3203},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3201_3923_1",
      "terminals": {"bus1": 3201, "bus2": 3923},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3201_3923_2",
      "terminals": {"bus1": 3201, "bus2": 3923},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3201_3924_1",
      "terminals": {"bus1": 3201, "bus2": 3924},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3201_3924_2",
      "terminals": {"bus1": 3201, "bus2": 3924},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3202_3203_1",
      "terminals": {"bus1": 3202, "bus2": 3203},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3202_3203_9",
      "terminals": {"bus1": 3202, "bus2": 3203},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3202_3204_1",
      "terminals": {"bus1": 3202, "bus2": 3204},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3202_3205_1",
      "terminals": {"bus1": 3202, "bus2": 3205},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3202_3924_1",
      "terminals": {"bus1": 3202, "bus2": 3924},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3202_3924_2",
      "terminals": {"bus1": 3202, "bus2": 3924},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3203_3204_1",
      "terminals": {"bus1": 3203, "bus2": 3204},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3203_3303_1",
      "terminals": {"bus1": 3203, "bus2": 3303},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3203_3303_9",
      "terminals": {"bus1": 3203, "bus2": 3303},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3203_3305_1",
      "terminals": {"bus1": 3203, "bus2": 3305},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3203_3923_1",
      "terminals": {"bus1": 3203, "bus2": 3923},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3203_3923_2",
      "terminals": {"bus1": 3203, "bus2": 3923},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3204_3205_1",
      "terminals": {"bus1": 3204, "bus2": 3205},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3204_3205_2",
      "terminals": {"bus1": 3204, "bus2": 3205},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3204_3923_1",
      "terminals": {"bus1": 3204, "bus2": 3923},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3204_3923_2",
      "terminals": {"bus1": 3204, "bus2": 3923},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3205_3914_1",
      "terminals": {"bus1": 3205, "bus2": 3914},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3205_3915_1",
      "terminals": {"bus1": 3205, "bus2": 3915},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3301_3902_1",
      "terminals": {"bus1": 3301, "bus2": 3902},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.325, 0, 0], [0, 1.325, 0], [0, 0, 1.325]],
          "E": [[0.086009983829245, 0, 0], [0, 0.086009983829245, 0], [0, 0, 0.086009983829245]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3301_3903_1",
      "terminals": {"bus1": 3301, "bus2": 3903},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.25, 0, 0], [0, 1.25, 0], [0, 0, 1.25]],
          "E": [[0.05842312702665, 0, 0], [0, 0.05842312702665, 0], [0, 0, 0.05842312702665]]
        },
        "Yp": {"E": [[6.3532531216377e-07, 0, 0], [0, 6.3532531216377e-07, 0], [0, 0, 6.3532531216377e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3302_3304_1",
      "terminals": {"bus1": 3302, "bus2": 3304},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3302_3304_2",
      "terminals": {"bus1": 3302, "bus2": 3304},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3303_3304_1",
      "terminals": {"bus1": 3303, "bus2": 3304},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3303_3304_2",
      "terminals": {"bus1": 3303, "bus2": 3304},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3303_3304_3",
      "terminals": {"bus1": 3303, "bus2": 3304},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5819, 0, 0], [0, 0.5819, 0], [0, 0, 0.5819]],
          "E": [[0.017820844236238, 0, 0], [0, 0.017820844236238, 0], [0, 0, 0.017820844236238]]
        },
        "Yp": {"E": [[2.4068800467583e-07, 0, 0], [0, 2.4068800467583e-07, 0], [0, 0, 2.4068800467583e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3303_3918_1",
      "terminals": {"bus1": 3303, "bus2": 3918},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3303_3918_2",
      "terminals": {"bus1": 3303, "bus2": 3918},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3305_3923_1",
      "terminals": {"bus1": 3305, "bus2": 3923},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3401_3402_1",
      "terminals": {"bus1": 3401, "bus2": 3402},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3401_3402_2",
      "terminals": {"bus1": 3401, "bus2": 3402},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3401_3404_1",
      "terminals": {"bus1": 3401, "bus2": 3404},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3401_3405_1",
      "terminals": {"bus1": 3401, "bus2": 3405},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3401_3405_2",
      "terminals": {"bus1": 3401, "bus2": 3405},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3401_3804_1",
      "terminals": {"bus1": 3401, "bus2": 3804},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3403_3404_1",
      "terminals": {"bus1": 3403, "bus2": 3404},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3403_3804_1",
      "terminals": {"bus1": 3403, "bus2": 3804},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3404_3804_1",
      "terminals": {"bus1": 3404, "bus2": 3804},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3404_3804_2",
      "terminals": {"bus1": 3404, "bus2": 3804},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3404_3917_1",
      "terminals": {"bus1": 3404, "bus2": 3917},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3404_3918_1",
      "terminals": {"bus1": 3404, "bus2": 3918},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3405_3907_1",
      "terminals": {"bus1": 3405, "bus2": 3907},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3405_3907_2",
      "terminals": {"bus1": 3405, "bus2": 3907},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3501_3914_1",
      "terminals": {"bus1": 3501, "bus2": 3914},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3501_3915_1",
      "terminals": {"bus1": 3501, "bus2": 3915},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3601_3925_1",
      "terminals": {"bus1": 3601, "bus2": 3925},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.41262, 0, 0], [0, 0.41262, 0], [0, 0, 0.41262]],
          "E": [[0.010124204028697, 0, 0], [0, 0.010124204028697, 0], [0, 0, 0.010124204028697]]
        },
        "Yp": {"E": [[3.0591445394299e-06, 0, 0], [0, 3.0591445394299e-06, 0], [0, 0, 3.0591445394299e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3701_3926_1",
      "terminals": {"bus1": 3701, "bus2": 3926},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.41262, 0, 0], [0, 0.41262, 0], [0, 0, 0.41262]],
          "E": [[0.010124204028697, 0, 0], [0, 0.010124204028697, 0], [0, 0, 0.010124204028697]]
        },
        "Yp": {"E": [[3.0591445394299e-06, 0, 0], [0, 3.0591445394299e-06, 0], [0, 0, 3.0591445394299e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3701_3926_2",
      "terminals": {"bus1": 3701, "bus2": 3926},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.41262, 0, 0], [0, 0.41262, 0], [0, 0, 0.41262]],
          "E": [[0.010124204028697, 0, 0], [0, 0.010124204028697, 0], [0, 0, 0.010124204028697]]
        },
        "Yp": {"E": [[3.0591445394299e-06, 0, 0], [0, 3.0591445394299e-06, 0], [0, 0, 3.0591445394299e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3801_3802_1",
      "terminals": {"bus1": 3801, "bus2": 3802},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.975, 0, 0], [0, 1.975, 0], [0, 0, 1.975]],
          "E": [[0.12845130198708, 0, 0], [0, 0.12845130198708, 0], [0, 0, 0.12845130198708]]
        },
        "Yp": {"E": [[1.4095822793172e-06, 0, 0], [0, 1.4095822793172e-06, 0], [0, 0, 1.4095822793172e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3801_3803_1",
      "terminals": {"bus1": 3801, "bus2": 3803},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.175, 0, 0], [0, 2.175, 0], [0, 0, 2.175]],
          "E": [[0.13839848593033, 0, 0], [0, 0.13839848593033, 0], [0, 0, 0.13839848593033]]
        },
        "Yp": {"E": [[1.5460311171947e-06, 0, 0], [0, 1.5460311171947e-06, 0], [0, 0, 1.5460311171947e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3801_3803_2",
      "terminals": {"bus1": 3801, "bus2": 3803},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.175, 0, 0], [0, 2.175, 0], [0, 0, 2.175]],
          "E": [[0.13839848593033, 0, 0], [0, 0.13839848593033, 0], [0, 0, 0.13839848593033]]
        },
        "Yp": {"E": [[1.5460311171947e-06, 0, 0], [0, 1.5460311171947e-06, 0], [0, 0, 1.5460311171947e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3802_3891_1",
      "terminals": {"bus1": 3802, "bus2": 3891},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.8, 0, 0], [0, 1.8, 0], [0, 0, 1.8]],
          "E": [[0.1061032953946, 0, 0], [0, 0.1061032953946, 0], [0, 0, 0.1061032953946]]
        },
        "Yp": {"E": [[1.1542977505978e-06, 0, 0], [0, 1.1542977505978e-06, 0], [0, 0, 1.1542977505978e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3802_3901_1",
      "terminals": {"bus1": 3802, "bus2": 3901},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.075, 0, 0], [0, 2.075, 0], [0, 0, 2.075]],
          "E": [[0.13163440084892, 0, 0], [0, 0.13163440084892, 0], [0, 0, 0.13163440084892]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3803_3891_1",
      "terminals": {"bus1": 3803, "bus2": 3891},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.05, 0, 0], [0, 0.05, 0], [0, 0, 0.05]],
          "poles": [[0, 0]],
          "residues": [
            [[[9405.9284048478, 0]], [[0, 0]], [[0, 0]]],
            [[[0, 0]], [[9405.9284048478, 0]], [[0, 0]]],
            [[[0, 0]], [[0, 0]], [[9405.9284048478, 0]]]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3803_3892_1",
      "terminals": {"bus1": 3803, "bus2": 3892},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0, 0, 0], [0, 0, 0], [0, 0, 0]],
          "poles": [[0, 0]],
          "residues": [
            [[[8812.1673933194, 0]], [[0, 0]], [[0, 0]]],
            [[[0, 0]], [[8812.1673933194, 0]], [[0, 0]]],
            [[[0, 0]], [[0, 0]], [[8812.1673933194, 0]]]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3803_3894_1",
      "terminals": {"bus1": 3803, "bus2": 3894},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0, 0, 0], [0, 0, 0], [0, 0, 0]],
          "poles": [[0, 0]],
          "residues": [
            [[[8896.9903949663, 0]], [[0, 0]], [[0, 0]]],
            [[[0, 0]], [[8896.9903949663, 0]], [[0, 0]]],
            [[[0, 0]], [[0, 0]], [[8896.9903949663, 0]]]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3803_3896_1",
      "terminals": {"bus1": 3803, "bus2": 3896},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0, 0, 0], [0, 0, 0], [0, 0, 0]],
          "poles": [[0, 0]],
          "residues": [
            [[[8812.1673933194, 0]], [[0, 0]], [[0, 0]]],
            [[[0, 0]], [[8812.1673933194, 0]], [[0, 0]]],
            [[[0, 0]], [[0, 0]], [[8812.1673933194, 0]]]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3803_3901_1",
      "terminals": {"bus1": 3803, "bus2": 3901},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.825, 0, 0], [0, 3.825, 0], [0, 0, 3.825]],
          "E": [[0.097482402643786, 0, 0], [0, 0.097482402643786, 0], [0, 0, 0.097482402643786]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3804_3806_1",
      "terminals": {"bus1": 3804, "bus2": 3806},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3805_3806_1",
      "terminals": {"bus1": 3805, "bus2": 3806},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3892_3893_1",
      "terminals": {"bus1": 3892, "bus2": 3893},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.075, 0, 0], [0, 3.075, 0], [0, 0, 3.075]],
          "E": [[0.1763304140339, 0, 0], [0, 0.1763304140339, 0], [0, 0, 0.1763304140339]]
        },
        "Yp": {"E": [[2.1082937001497e-06, 0, 0], [0, 2.1082937001497e-06, 0], [0, 0, 2.1082937001497e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3894_3895_1",
      "terminals": {"bus1": 3894, "bus2": 3895},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.075, 0, 0], [0, 3.075, 0], [0, 0, 3.075]],
          "E": [[0.17652935771276, 0, 0], [0, 0.17652935771276, 0], [0, 0, 0.17652935771276]]
        },
        "Yp": {"E": [[2.1101823388077e-06, 0, 0], [0, 2.1101823388077e-06, 0], [0, 0, 2.1101823388077e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3896_3897_1",
      "terminals": {"bus1": 3896, "bus2": 3897},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.8, 0, 0], [0, 2.8, 0], [0, 0, 2.8]],
          "E": [[0.16691374656763, 0, 0], [0, 0.16691374656763, 0], [0, 0, 0.16691374656763]]
        },
        "Yp": {"E": [[1.9479079588312e-06, 0, 0], [0, 1.9479079588312e-06, 0], [0, 0, 1.9479079588312e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3901_3902_1",
      "terminals": {"bus1": 3901, "bus2": 3902},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.325, 0, 0], [0, 1.325, 0], [0, 0, 1.325]],
          "E": [[0.086009983829245, 0, 0], [0, 0.086009983829245, 0], [0, 0, 0.086009983829245]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3901_3903_1",
      "terminals": {"bus1": 3901, "bus2": 3903},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.325, 0, 0], [0, 2.325, 0], [0, 0, 2.325]],
          "E": [[0.24165025526119, 0, 0], [0, 0.24165025526119, 0], [0, 0, 0.24165025526119]]
        },
        "Yp": {"E": [[1.4743052895079e-06, 0, 0], [0, 1.4743052895079e-06, 0], [0, 0, 1.4743052895079e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3901_8002_1",
      "terminals": {"bus1": 3901, "bus2": 8002},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.7, 0, 0], [0, 1.7, 0], [0, 0, 1.7]],
          "E": [[0.10510857700027, 0, 0], [0, 0.10510857700027, 0], [0, 0, 0.10510857700027]]
        },
        "Yp": {"E": [[1.2215247985598e-06, 0, 0], [0, 1.2215247985598e-06, 0], [0, 0, 1.2215247985598e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3903_3904_1",
      "terminals": {"bus1": 3903, "bus2": 3904},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.025, 0, 0], [0, 0.025, 0], [0, 0, 0.025]],
          "E": [[0.023806926904163, 0, 0], [0, 0.023806926904163, 0], [0, 0, 0.023806926904163]]
        },
        "Yp": {"E": [[1.0378175529136e-06, 0, 0], [0, 1.0378175529136e-06, 0], [0, 0, 1.0378175529136e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3903_3905_9",
      "terminals": {"bus1": 3903, "bus2": 3905},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.45, 0, 0], [0, 2.45, 0], [0, 0, 2.45]],
          "E": [[0.06863556920838, 0, 0], [0, 0.06863556920838, 0], [0, 0, 0.06863556920838]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3903_8002_1",
      "terminals": {"bus1": 3903, "bus2": 8002},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.125, 0, 0], [0, 4.125, 0], [0, 0, 4.125]],
          "E": [[0.37925296647606, 0, 0], [0, 0.37925296647606, 0], [0, 0, 0.37925296647606]]
        },
        "Yp": {"E": [[2.6286030401057e-06, 0, 0], [0, 2.6286030401057e-06, 0], [0, 0, 2.6286030401057e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3904_3905_9",
      "terminals": {"bus1": 3904, "bus2": 3905},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.0, 0, 0], [0, 4.0, 0], [0, 0, 4.0]],
          "E": [[0.081500593774975, 0, 0], [0, 0.081500593774975, 0], [0, 0, 0.081500593774975]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3905_3906_9",
      "terminals": {"bus1": 3905, "bus2": 3906},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.8, 0, 0], [0, 1.8, 0], [0, 0, 1.8]],
          "E": [[0.022944837629082, 0, 0], [0, 0.022944837629082, 0], [0, 0, 0.022944837629082]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3906_4001_1",
      "terminals": {"bus1": 3906, "bus2": 4001},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.325, 0, 0], [0, 1.325, 0], [0, 0, 1.325]],
          "E": [[0.03023943918746, 0, 0], [0, 0.03023943918746, 0], [0, 0, 0.03023943918746]]
        },
        "Yp": {"E": [[8.1009866033775e-07, 0, 0], [0, 8.1009866033775e-07, 0], [0, 0, 8.1009866033775e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3906_4001_2",
      "terminals": {"bus1": 3906, "bus2": 4001},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.325, 0, 0], [0, 1.325, 0], [0, 0, 1.325]],
          "E": [[0.03023943918746, 0, 0], [0, 0.03023943918746, 0], [0, 0, 0.03023943918746]]
        },
        "Yp": {"E": [[8.1009866033775e-07, 0, 0], [0, 8.1009866033775e-07, 0], [0, 0, 8.1009866033775e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3907_3908_1",
      "terminals": {"bus1": 3907, "bus2": 3908},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3907_3923_1",
      "terminals": {"bus1": 3907, "bus2": 3923},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3907_8004_1",
      "terminals": {"bus1": 3907, "bus2": 8004},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.31078, 0, 0], [0, 7.31078, 0], [0, 0, 7.31078]],
          "E": [[0.13005006644209, 0, 0], [0, 0.13005006644209, 0], [0, 0, 0.13005006644209]]
        },
        "Yp": {"E": [[5.5458527744057e-07, 0, 0], [0, 5.5458527744057e-07, 0], [0, 0, 5.5458527744057e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3908_3920_1",
      "terminals": {"bus1": 3908, "bus2": 3920},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3909_3919_1",
      "terminals": {"bus1": 3909, "bus2": 3919},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3909_3920_1",
      "terminals": {"bus1": 3909, "bus2": 3920},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3910_3911_1",
      "terminals": {"bus1": 3910, "bus2": 3911},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[13.12978, 0, 0], [0, 13.12978, 0], [0, 0, 13.12978]],
          "E": [[0.23767673990031, 0, 0], [0, 0.23767673990031, 0], [0, 0, 0.23767673990031]]
        },
        "Yp": {"E": [[1.0144999397086e-06, 0, 0], [0, 1.0144999397086e-06, 0], [0, 0, 1.0144999397086e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3910_3924_1",
      "terminals": {"bus1": 3910, "bus2": 3924},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.8292, 0, 0], [0, 7.8292, 0], [0, 0, 7.8292]],
          "E": [[0.14173885640176, 0, 0], [0, 0.14173885640176, 0], [0, 0, 0.14173885640176]]
        },
        "Yp": {"E": [[6.0502947175388e-07, 0, 0], [0, 6.0502947175388e-07, 0], [0, 0, 6.0502947175388e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3911_3912_1",
      "terminals": {"bus1": 3911, "bus2": 3912},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.31078, 0, 0], [0, 7.31078, 0], [0, 0, 7.31078]],
          "E": [[0.13005006644209, 0, 0], [0, 0.13005006644209, 0], [0, 0, 0.13005006644209]]
        },
        "Yp": {"E": [[5.5458527744057e-07, 0, 0], [0, 5.5458527744057e-07, 0], [0, 0, 5.5458527744057e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3911_3916_1",
      "terminals": {"bus1": 3911, "bus2": 3916},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[8.82372, 0, 0], [0, 8.82372, 0], [0, 0, 8.82372]],
          "E": [[0.15970002224616, 0, 0], [0, 0.15970002224616, 0], [0, 0, 0.15970002224616]]
        },
        "Yp": {"E": [[6.8235049325599e-07, 0, 0], [0, 6.8235049325599e-07, 0], [0, 0, 6.8235049325599e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3911_3921_1",
      "terminals": {"bus1": 3911, "bus2": 3921},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.88777, 0, 0], [0, 5.88777, 0], [0, 0, 5.88777]],
          "E": [[0.093706769928817, 0, 0], [0, 0.093706769928817, 0], [0, 0, 0.093706769928817]]
        },
        "Yp": {"E": [[3.6534433376419e-07, 0, 0], [0, 3.6534433376419e-07, 0], [0, 0, 3.6534433376419e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3911_3921_2",
      "terminals": {"bus1": 3911, "bus2": 3921},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.5545, 0, 0], [0, 5.5545, 0], [0, 0, 5.5545]],
          "E": [[0.091770331736218, 0, 0], [0, 0.091770331736218, 0], [0, 0, 0.091770331736218]]
        },
        "Yp": {"E": [[3.4398327334921e-07, 0, 0], [0, 3.4398327334921e-07, 0], [0, 0, 3.4398327334921e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3911_3921_3",
      "terminals": {"bus1": 3911, "bus2": 3921},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.84545, 0, 0], [0, 5.84545, 0], [0, 0, 5.84545]],
          "E": [[0.093201612139443, 0, 0], [0, 0.093201612139443, 0], [0, 0, 0.093201612139443]]
        },
        "Yp": {"E": [[3.5902627364145e-07, 0, 0], [0, 3.5902627364145e-07, 0], [0, 0, 3.5902627364145e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3911_3924_1",
      "terminals": {"bus1": 3911, "bus2": 3924},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[20.64687, 0, 0], [0, 20.64687, 0], [0, 0, 20.64687]],
          "E": [[0.38452330283908, 0, 0], [0, 0.38452330283908, 0], [0, 0, 0.38452330283908]]
        },
        "Yp": {"E": [[1.5580536836016e-06, 0, 0], [0, 1.5580536836016e-06, 0], [0, 0, 1.5580536836016e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3911_8003_1",
      "terminals": {"bus1": 3911, "bus2": 8003},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.31078, 0, 0], [0, 7.31078, 0], [0, 0, 7.31078]],
          "E": [[0.13005006644209, 0, 0], [0, 0.13005006644209, 0], [0, 0, 0.13005006644209]]
        },
        "Yp": {"E": [[5.5458527744057e-07, 0, 0], [0, 5.5458527744057e-07, 0], [0, 0, 5.5458527744057e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3911_8003_2",
      "terminals": {"bus1": 3911, "bus2": 8003},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.31078, 0, 0], [0, 7.31078, 0], [0, 0, 7.31078]],
          "E": [[0.13005006644209, 0, 0], [0, 0.13005006644209, 0], [0, 0, 0.13005006644209]]
        },
        "Yp": {"E": [[5.5458527744057e-07, 0, 0], [0, 5.5458527744057e-07, 0], [0, 0, 5.5458527744057e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3912_3924_1",
      "terminals": {"bus1": 3912, "bus2": 3924},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[16.17682, 0, 0], [0, 16.17682, 0], [0, 0, 16.17682]],
          "E": [[0.28709801029404, 0, 0], [0, 0.28709801029404, 0], [0, 0, 0.28709801029404]]
        },
        "Yp": {"E": [[1.2271076771723e-06, 0, 0], [0, 1.2271076771723e-06, 0], [0, 0, 1.2271076771723e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3913_3920_1",
      "terminals": {"bus1": 3913, "bus2": 3920},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3913_3920_2",
      "terminals": {"bus1": 3913, "bus2": 3920},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3913_3923_1",
      "terminals": {"bus1": 3913, "bus2": 3923},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3913_8004_1",
      "terminals": {"bus1": 3913, "bus2": 8004},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.31078, 0, 0], [0, 7.31078, 0], [0, 0, 7.31078]],
          "E": [[0.13005006644209, 0, 0], [0, 0.13005006644209, 0], [0, 0, 0.13005006644209]]
        },
        "Yp": {"E": [[5.5458527744057e-07, 0, 0], [0, 5.5458527744057e-07, 0], [0, 0, 5.5458527744057e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3915_3924_1",
      "terminals": {"bus1": 3915, "bus2": 3924},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3916_3924_1",
      "terminals": {"bus1": 3916, "bus2": 3924},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[11.82315, 0, 0], [0, 11.82315, 0], [0, 0, 11.82315]],
          "E": [[0.22600198210146, 0, 0], [0, 0.22600198210146, 0], [0, 0, 0.22600198210146]]
        },
        "Yp": {"E": [[9.1972903786753e-07, 0, 0], [0, 9.1972903786753e-07, 0], [0, 0, 9.1972903786753e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3919_3922_1",
      "terminals": {"bus1": 3919, "bus2": 3922},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3920_3922_1",
      "terminals": {"bus1": 3920, "bus2": 3922},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65048, 0, 0], [0, 1.65048, 0], [0, 0, 1.65048]],
          "E": [[0.04049681611479, 0, 0], [0, 0.04049681611479, 0], [0, 0, 0.04049681611479]]
        },
        "Yp": {"E": [[7.6478613485746e-07, 0, 0], [0, 7.6478613485746e-07, 0], [0, 0, 7.6478613485746e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3923_8005_1",
      "terminals": {"bus1": 3923, "bus2": 8005},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.31078, 0, 0], [0, 7.31078, 0], [0, 0, 7.31078]],
          "E": [[0.13005006644209, 0, 0], [0, 0.13005006644209, 0], [0, 0, 0.13005006644209]]
        },
        "Yp": {"E": [[5.5458527744057e-07, 0, 0], [0, 5.5458527744057e-07, 0], [0, 0, 5.5458527744057e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3923_8005_2",
      "terminals": {"bus1": 3923, "bus2": 8005},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.31078, 0, 0], [0, 7.31078, 0], [0, 0, 7.31078]],
          "E": [[0.13005006644209, 0, 0], [0, 0.13005006644209, 0], [0, 0, 0.13005006644209]]
        },
        "Yp": {"E": [[5.5458527744057e-07, 0, 0], [0, 5.5458527744057e-07, 0], [0, 0, 5.5458527744057e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4001_4090_1",
      "terminals": {"bus1": 4001, "bus2": 4090},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.8, 0, 0], [0, 1.8, 0], [0, 0, 1.8]],
          "E": [[0.091646721397083, 0, 0], [0, 0.091646721397083, 0], [0, 0, 0.091646721397083]]
        },
        "Yp": {"E": [[1.353580960008e-06, 0, 0], [0, 1.353580960008e-06, 0], [0, 0, 1.353580960008e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4001_4094_1",
      "terminals": {"bus1": 4001, "bus2": 4094},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.95, 0, 0], [0, 1.95, 0], [0, 0, 1.95]],
          "E": [[0.099604468551678, 0, 0], [0, 0.099604468551678, 0], [0, 0, 0.099604468551678]]
        },
        "Yp": {"E": [[1.2075616048859e-06, 0, 0], [0, 1.2075616048859e-06, 0], [0, 0, 1.2075616048859e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4001_4097_1",
      "terminals": {"bus1": 4001, "bus2": 4097},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.85, 0, 0], [0, 1.85, 0], [0, 0, 1.85]],
          "E": [[0.093702472745353, 0, 0], [0, 0.093702472745353, 0], [0, 0, 0.093702472745353]]
        },
        "Yp": {"E": [[1.1314218801107e-06, 0, 0], [0, 1.1314218801107e-06, 0], [0, 0, 1.1314218801107e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4001_4204_1",
      "terminals": {"bus1": 4001, "bus2": 4204},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.95, 0, 0], [0, 1.95, 0], [0, 0, 1.95]],
          "E": [[0.015849179749568, 0, 0], [0, 0.015849179749568, 0], [0, 0, 0.015849179749568]]
        },
        "Yp": {"E": [[1.2075616048859e-06, 0, 0], [0, 1.2075616048859e-06, 0], [0, 0, 1.2075616048859e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4001_8001_1",
      "terminals": {"bus1": 4001, "bus2": 8001},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.65, 0, 0], [0, 2.65, 0], [0, 0, 2.65]],
          "E": [[0.085744725590759, 0, 0], [0, 0.085744725590759, 0], [0, 0, 0.085744725590759]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4002_4003_1",
      "terminals": {"bus1": 4002, "bus2": 4003},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.05, 0, 0], [0, 3.05, 0], [0, 0, 3.05]],
          "E": [[0.15736444998211, 0, 0], [0, 0.15736444998211, 0], [0, 0, 0.15736444998211]]
        },
        "Yp": {"E": [[2.3418058326541e-06, 0, 0], [0, 2.3418058326541e-06, 0], [0, 0, 2.3418058326541e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4002_4090_1",
      "terminals": {"bus1": 4002, "bus2": 4090},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.3, 0, 0], [0, 0.3, 0], [0, 0, 0.3]],
          "E": [[0.015782865189946, 0, 0], [0, 0.015782865189946, 0], [0, 0, 0.015782865189946]]
        },
        "Yp": {"E": [[2.3264208548219e-07, 0, 0], [0, 2.3264208548219e-07, 0], [0, 0, 2.3264208548219e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4002_4091_1",
      "terminals": {"bus1": 4002, "bus2": 4091},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.5, 0, 0], [0, 1.5, 0], [0, 0, 1.5]],
          "E": [[0.068701883768001, 0, 0], [0, 0.068701883768001, 0], [0, 0, 0.068701883768001]]
        },
        "Yp": {"E": [[1.0764815937554e-06, 0, 0], [0, 1.0764815937554e-06, 0], [0, 0, 1.0764815937554e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4003_6101_1",
      "terminals": {"bus1": 4003, "bus2": 6101},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[6.6, 0, 0], [0, 6.6, 0], [0, 0, 6.6]],
          "E": [[0.17831985082254, 0, 0], [0, 0.17831985082254, 0], [0, 0, 0.17831985082254]]
        },
        "Yp": {"E": [[5.6135646081238e-06, 0, 0], [0, 5.6135646081238e-06, 0], [0, 0, 5.6135646081238e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4004_4005_1",
      "terminals": {"bus1": 4004, "bus2": 4005},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.575, 0, 0], [0, 1.575, 0], [0, 0, 1.575]],
          "E": [[0.093636158185732, 0, 0], [0, 0.093636158185732, 0], [0, 0, 0.093636158185732]]
        },
        "Yp": {"E": [[1.1645473289329e-06, 0, 0], [0, 1.1645473289329e-06, 0], [0, 0, 1.1645473289329e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4004_4005_2",
      "terminals": {"bus1": 4004, "bus2": 4005},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.725, 0, 0], [0, 2.725, 0], [0, 0, 2.725]],
          "E": [[0.15968545956887, 0, 0], [0, 0.15968545956887, 0], [0, 0, 0.15968545956887]]
        },
        "Yp": {"E": [[1.6503518772266e-06, 0, 0], [0, 1.6503518772266e-06, 0], [0, 0, 1.6503518772266e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4004_4005_3",
      "terminals": {"bus1": 4004, "bus2": 4005},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.7, 0, 0], [0, 2.7, 0], [0, 0, 2.7]],
          "E": [[0.15975177412849, 0, 0], [0, 0.15975177412849, 0], [0, 0, 0.15975177412849]]
        },
        "Yp": {"E": [[1.648293473296e-06, 0, 0], [0, 1.648293473296e-06, 0], [0, 0, 1.648293473296e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4004_4091_1",
      "terminals": {"bus1": 4004, "bus2": 4091},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.025, 0, 0], [0, 1.025, 0], [0, 0, 1.025]],
          "E": [[0.048873830441136, 0, 0], [0, 0.048873830441136, 0], [0, 0, 0.048873830441136]]
        },
        "Yp": {"E": [[7.7130729554148e-07, 0, 0], [0, 7.7130729554148e-07, 0], [0, 0, 7.7130729554148e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4004_4092_1",
      "terminals": {"bus1": 4004, "bus2": 4092},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65, 0, 0], [0, 1.65, 0], [0, 0, 1.65]],
          "E": [[0.083954232480975, 0, 0], [0, 0.083954232480975, 0], [0, 0, 0.083954232480975]]
        },
        "Yp": {"E": [[1.0183369878792e-06, 0, 0], [0, 1.0183369878792e-06, 0], [0, 0, 1.0183369878792e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4004_4095_1",
      "terminals": {"bus1": 4004, "bus2": 4095},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65, 0, 0], [0, 1.65, 0], [0, 0, 1.65]],
          "E": [[0.083954232480975, 0, 0], [0, 0.083954232480975, 0], [0, 0, 0.083954232480975]]
        },
        "Yp": {"E": [[1.0183369878792e-06, 0, 0], [0, 1.0183369878792e-06, 0], [0, 0, 1.0183369878792e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4005_4006_1",
      "terminals": {"bus1": 4005, "bus2": 4006},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.575, 0, 0], [0, 0.575, 0], [0, 0, 0.575]],
          "E": [[0.029907866389352, 0, 0], [0, 0.029907866389352, 0], [0, 0, 0.029907866389352]]
        },
        "Yp": {"E": [[3.535361802548e-07, 0, 0], [0, 3.535361802548e-07, 0], [0, 0, 3.535361802548e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4005_4006_2",
      "terminals": {"bus1": 4005, "bus2": 4006},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5, 0, 0], [0, 0.5, 0], [0, 0, 0.5]],
          "E": [[0.029576293591244, 0, 0], [0, 0.029576293591244, 0], [0, 0, 0.029576293591244]]
        },
        "Yp": {"E": [[3.2361505095352e-07, 0, 0], [0, 3.2361505095352e-07, 0], [0, 0, 3.2361505095352e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4005_4102_1",
      "terminals": {"bus1": 4005, "bus2": 4102},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.0, 0, 0], [0, 3.0, 0], [0, 0, 3.0]],
          "E": [[0.15358452008368, 0, 0], [0, 0.15358452008368, 0], [0, 0, 0.15358452008368]]
        },
        "Yp": {"E": [[1.8198837226081e-06, 0, 0], [0, 1.8198837226081e-06, 0], [0, 0, 1.8198837226081e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4005_4102_2",
      "terminals": {"bus1": 4005, "bus2": 4102},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.75, 0, 0], [0, 0.75, 0], [0, 0, 0.75]],
          "E": [[0.13262911924325, 0, 0], [0, 0.13262911924325, 0], [0, 0, 0.13262911924325]]
        },
        "Yp": {"E": [[3.8197186342055e-06, 0, 0], [0, 3.8197186342055e-06, 0], [0, 0, 3.8197186342055e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4005_4202_1",
      "terminals": {"bus1": 4005, "bus2": 4202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5, 0, 0], [0, 0.5, 0], [0, 0, 0.5]],
          "E": [[0.054377938889731, 0, 0], [0, 0.054377938889731, 0], [0, 0, 0.054377938889731]]
        },
        "Yp": {"E": [[1.3793428401298e-06, 0, 0], [0, 1.3793428401298e-06, 0], [0, 0, 1.3793428401298e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4005_6202_1",
      "terminals": {"bus1": 4005, "bus2": 6202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.9, 0, 0], [0, 4.9, 0], [0, 0, 4.9]],
          "E": [[0.21910330498984, 0, 0], [0, 0.21910330498984, 0], [0, 0, 0.21910330498984]]
        },
        "Yp": {"E": [[1.9947419534184e-06, 0, 0], [0, 1.9947419534184e-06, 0], [0, 0, 1.9947419534184e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4006_4007_1",
      "terminals": {"bus1": 4006, "bus2": 4007},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.025, 0, 0], [0, 0.025, 0], [0, 0, 0.025]],
          "E": [[0.0019894367886487, 0, 0], [0, 0.0019894367886487, 0], [0, 0, 0.0019894367886487]]
        },
        "Yp": {"E": [[1.5215212559585e-08, 0, 0], [0, 1.5215212559585e-08, 0], [0, 0, 1.5215212559585e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4006_4007_2",
      "terminals": {"bus1": 4006, "bus2": 4007},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.025, 0, 0], [0, 0.025, 0], [0, 0, 0.025]],
          "E": [[0.0019894367886487, 0, 0], [0, 0.0019894367886487, 0], [0, 0, 0.0019894367886487]]
        },
        "Yp": {"E": [[1.9565447670764e-08, 0, 0], [0, 1.9565447670764e-08, 0], [0, 0, 1.9565447670764e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4006_4202_1",
      "terminals": {"bus1": 4006, "bus2": 4202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5, 0, 0], [0, 0.5, 0], [0, 0, 0.5]],
          "E": [[0.054377938889731, 0, 0], [0, 0.054377938889731, 0], [0, 0, 0.054377938889731]]
        },
        "Yp": {"E": [[1.3793428401298e-06, 0, 0], [0, 1.3793428401298e-06, 0], [0, 0, 1.3793428401298e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4008_6401_1",
      "terminals": {"bus1": 4008, "bus2": 6401},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.37955, 0, 0], [0, 7.37955, 0], [0, 0, 7.37955]],
          "E": [[0.2124819951553, 0, 0], [0, 0.2124819951553, 0], [0, 0, 0.2124819951553]]
        },
        "Yp": {"E": [[2.4862179445959e-06, 0, 0], [0, 2.4862179445959e-06, 0], [0, 0, 2.4862179445959e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4009_4010_1",
      "terminals": {"bus1": 4009, "bus2": 4010},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.03174, 0, 0], [0, 0.03174, 0], [0, 0, 0.03174]],
          "E": [[0.0018382130668875, 0, 0], [0, 0.0018382130668875, 0], [0, 0, 0.0018382130668875]]
        },
        "Yp": {"E": [[1.8954180368222e-08, 0, 0], [0, 1.8954180368222e-08, 0], [0, 0, 1.8954180368222e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4009_4010_2",
      "terminals": {"bus1": 4009, "bus2": 4010},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.03174, 0, 0], [0, 0.03174, 0], [0, 0, 0.03174]],
          "E": [[0.0016277306546485, 0, 0], [0, 0.0016277306546485, 0], [0, 0, 0.0016277306546485]]
        },
        "Yp": {"E": [[1.6647586990079e-08, 0, 0], [0, 1.6647586990079e-08, 0], [0, 0, 1.6647586990079e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4009_4104_1",
      "terminals": {"bus1": 4009, "bus2": 4104},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.058, 0, 0], [0, 1.058, 0], [0, 0, 1.058]],
          "E": [[0.028064321631871, 0, 0], [0, 0.028064321631871, 0], [0, 0, 0.028064321631871]]
        },
        "Yp": {"E": [[4.0114667445972e-06, 0, 0], [0, 4.0114667445972e-06, 0], [0, 0, 4.0114667445972e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4092_4093_1",
      "terminals": {"bus1": 4092, "bus2": 4093},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0, 0, 0], [0, 0, 0], [0, 0, 0]],
          "E": [[0.010941902337568, 0, 0], [0, 0.010941902337568, 0], [0, 0, 0.010941902337568]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4093_4094_1",
      "terminals": {"bus1": 4093, "bus2": 4094},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0, 0, 0], [0, 0, 0], [0, 0, 0]],
          "poles": [[0, 0]],
          "residues": [
            [[[11903.494564452, 0]], [[0, 0]], [[0, 0]]],
            [[[0, 0]], [[11903.494564452, 0]], [[0, 0]]],
            [[[0, 0]], [[0, 0]], [[11903.494564452, 0]]]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4095_4096_1",
      "terminals": {"bus1": 4095, "bus2": 4096},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0, 0, 0], [0, 0, 0], [0, 0, 0]],
          "E": [[0.010941902337568, 0, 0], [0, 0.010941902337568, 0], [0, 0, 0.010941902337568]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4096_4097_1",
      "terminals": {"bus1": 4096, "bus2": 4097},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0, 0, 0], [0, 0, 0], [0, 0, 0]],
          "poles": [[0, 0]],
          "residues": [
            [[[11903.494564452, 0]], [[0, 0]], [[0, 0]]],
            [[[0, 0]], [[11903.494564452, 0]], [[0, 0]]],
            [[[0, 0]], [[0, 0]], [[11903.494564452, 0]]]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4101_4102_1",
      "terminals": {"bus1": 4101, "bus2": 4102},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.825, 0, 0], [0, 2.825, 0], [0, 0, 2.825]],
          "E": [[0.13720482385714, 0, 0], [0, 0.13720482385714, 0], [0, 0, 0.13720482385714]]
        },
        "Yp": {"E": [[1.9684919981378e-06, 0, 0], [0, 1.9684919981378e-06, 0], [0, 0, 1.9684919981378e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4101_4102_2",
      "terminals": {"bus1": 4101, "bus2": 4102},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.825, 0, 0], [0, 2.825, 0], [0, 0, 2.825]],
          "E": [[0.13720482385714, 0, 0], [0, 0.13720482385714, 0], [0, 0, 0.13720482385714]]
        },
        "Yp": {"E": [[1.9684919981378e-06, 0, 0], [0, 1.9684919981378e-06, 0], [0, 0, 1.9684919981378e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4101_4103_1",
      "terminals": {"bus1": 4101, "bus2": 4103},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.75, 0, 0], [0, 1.75, 0], [0, 0, 1.75]],
          "E": [[0.49072774120001, 0, 0], [0, 0.49072774120001, 0], [0, 0, 0.49072774120001]]
        },
        "Yp": {"E": [[5.1672304857169e-06, 0, 0], [0, 5.1672304857169e-06, 0], [0, 0, 5.1672304857169e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4101_4103_2",
      "terminals": {"bus1": 4101, "bus2": 4103},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.0, 0, 0], [0, 5.0, 0], [0, 0, 5.0]],
          "E": [[0.13262911924325, 0, 0], [0, 0.13262911924325, 0], [0, 0, 0.13262911924325]]
        },
        "Yp": {"E": [[8.4882636315678e-07, 0, 0], [0, 8.4882636315678e-07, 0], [0, 0, 8.4882636315678e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4101_4201_1",
      "terminals": {"bus1": 4101, "bus2": 4201},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5, 0, 0], [0, 0.5, 0], [0, 0, 0.5]],
          "E": [[0.054377938889731, 0, 0], [0, 0.054377938889731, 0], [0, 0, 0.054377938889731]]
        },
        "Yp": {"E": [[1.3793428401298e-06, 0, 0], [0, 1.3793428401298e-06, 0], [0, 0, 1.3793428401298e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4101_4201_2",
      "terminals": {"bus1": 4101, "bus2": 4201},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5, 0, 0], [0, 0.5, 0], [0, 0, 0.5]],
          "E": [[0.054377938889731, 0, 0], [0, 0.054377938889731, 0], [0, 0, 0.054377938889731]]
        },
        "Yp": {"E": [[1.3793428401298e-06, 0, 0], [0, 1.3793428401298e-06, 0], [0, 0, 1.3793428401298e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4102_4201_1",
      "terminals": {"bus1": 4102, "bus2": 4201},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5, 0, 0], [0, 0.5, 0], [0, 0, 0.5]],
          "E": [[0.054377938889731, 0, 0], [0, 0.054377938889731, 0], [0, 0, 0.054377938889731]]
        },
        "Yp": {"E": [[1.3793428401298e-06, 0, 0], [0, 1.3793428401298e-06, 0], [0, 0, 1.3793428401298e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4102_4201_2",
      "terminals": {"bus1": 4102, "bus2": 4201},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5, 0, 0], [0, 0.5, 0], [0, 0, 0.5]],
          "E": [[0.054377938889731, 0, 0], [0, 0.054377938889731, 0], [0, 0, 0.054377938889731]]
        },
        "Yp": {"E": [[1.3793428401298e-06, 0, 0], [0, 1.3793428401298e-06, 0], [0, 0, 1.3793428401298e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4102_4202_1",
      "terminals": {"bus1": 4102, "bus2": 4202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5, 0, 0], [0, 0.5, 0], [0, 0, 0.5]],
          "E": [[0.054377938889731, 0, 0], [0, 0.054377938889731, 0], [0, 0, 0.054377938889731]]
        },
        "Yp": {"E": [[1.3793428401298e-06, 0, 0], [0, 1.3793428401298e-06, 0], [0, 0, 1.3793428401298e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4102_4202_2",
      "terminals": {"bus1": 4102, "bus2": 4202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5, 0, 0], [0, 0.5, 0], [0, 0, 0.5]],
          "E": [[0.054377938889731, 0, 0], [0, 0.054377938889731, 0], [0, 0, 0.054377938889731]]
        },
        "Yp": {"E": [[1.3793428401298e-06, 0, 0], [0, 1.3793428401298e-06, 0], [0, 0, 1.3793428401298e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4102_6202_1",
      "terminals": {"bus1": 4102, "bus2": 6202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.55, 0, 0], [0, 3.55, 0], [0, 0, 3.55]],
          "E": [[0.14973827562562, 0, 0], [0, 0.14973827562562, 0], [0, 0, 0.14973827562562]]
        },
        "Yp": {"E": [[1.9947419534184e-06, 0, 0], [0, 1.9947419534184e-06, 0], [0, 0, 1.9947419534184e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4103_6202_1",
      "terminals": {"bus1": 4103, "bus2": 6202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.75, 0, 0], [0, 1.75, 0], [0, 0, 1.75]],
          "E": [[0.49072774120001, 0, 0], [0, 0.49072774120001, 0], [0, 0, 0.49072774120001]]
        },
        "Yp": {"E": [[5.1672304857169e-06, 0, 0], [0, 5.1672304857169e-06, 0], [0, 0, 5.1672304857169e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4104_5004_1",
      "terminals": {"bus1": 4104, "bus2": 5004},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.058, 0, 0], [0, 1.058, 0], [0, 0, 1.058]],
          "E": [[0.028064321631871, 0, 0], [0, 0.028064321631871, 0], [0, 0, 0.028064321631871]]
        },
        "Yp": {"E": [[4.0114667445972e-06, 0, 0], [0, 4.0114667445972e-06, 0], [0, 0, 4.0114667445972e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4201_4202_1",
      "terminals": {"bus1": 4201, "bus2": 4202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.725, 0, 0], [0, 2.725, 0], [0, 0, 2.725]],
          "E": [[0.15968545956887, 0, 0], [0, 0.15968545956887, 0], [0, 0, 0.15968545956887]]
        },
        "Yp": {"E": [[1.6503518772266e-06, 0, 0], [0, 1.6503518772266e-06, 0], [0, 0, 1.6503518772266e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4201_5001_1",
      "terminals": {"bus1": 4201, "bus2": 5001},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.2075, 0, 0], [0, 0.2075, 0], [0, 0, 0.2075]],
          "E": [[0.015849179749568, 0, 0], [0, 0.015849179749568, 0], [0, 0, 0.015849179749568]]
        },
        "Yp": {"E": [[3.5014087480217e-06, 0, 0], [0, 3.5014087480217e-06, 0], [0, 0, 3.5014087480217e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4202_4203_1",
      "terminals": {"bus1": 4202, "bus2": 4203},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.65, 0, 0], [0, 1.65, 0], [0, 0, 1.65]],
          "E": [[0.010941902337568, 0, 0], [0, 0.010941902337568, 0], [0, 0, 0.010941902337568]]
        },
        "Yp": {"E": [[1.0183369878792e-06, 0, 0], [0, 1.0183369878792e-06, 0], [0, 0, 1.0183369878792e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4203_4204_1",
      "terminals": {"bus1": 4203, "bus2": 4204},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.85, 0, 0], [0, 1.85, 0], [0, 0, 1.85]],
          "E": [[0.083954232480975, 0, 0], [0, 0.083954232480975, 0], [0, 0, 0.083954232480975]]
        },
        "Yp": {"E": [[1.1482498627603e-06, 0, 0], [0, 1.1482498627603e-06, 0], [0, 0, 1.1482498627603e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_5001_5002_1",
      "terminals": {"bus1": 5001, "bus2": 5002},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.875, 0, 0], [0, 0.875, 0], [0, 0, 0.875]],
          "E": [[0.046420191735136, 0, 0], [0, 0.046420191735136, 0], [0, 0, 0.046420191735136]]
        },
        "Yp": {"E": [[4.8871177858751e-06, 0, 0], [0, 4.8871177858751e-06, 0], [0, 0, 4.8871177858751e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_5003_5004_1",
      "terminals": {"bus1": 5003, "bus2": 5004},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.058, 0, 0], [0, 1.058, 0], [0, 0, 1.058]],
          "E": [[0.028064321631871, 0, 0], [0, 0.028064321631871, 0], [0, 0, 0.028064321631871]]
        },
        "Yp": {"E": [[4.0114667445972e-06, 0, 0], [0, 4.0114667445972e-06, 0], [0, 0, 4.0114667445972e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6102_6103_1",
      "terminals": {"bus1": 6102, "bus2": 6103},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.4283, 0, 0], [0, 1.4283, 0], [0, 0, 1.4283]],
          "E": [[0.07312159001184, 0, 0], [0, 0.07312159001184, 0], [0, 0, 0.07312159001184]]
        },
        "Yp": {"E": [[3.822482089074e-06, 0, 0], [0, 3.822482089074e-06, 0], [0, 0, 3.822482089074e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6102_6301_1",
      "terminals": {"bus1": 6102, "bus2": 6301},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0, 0, 0], [0, 0, 0], [0, 0, 0]],
          "E": [[0.014523286444493, 0, 0], [0, 0.014523286444493, 0], [0, 0, 0.014523286444493]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6102_6403_1",
      "terminals": {"bus1": 6102, "bus2": 6403},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.37955, 0, 0], [0, 7.37955, 0], [0, 0, 7.37955]],
          "E": [[0.2124819951553, 0, 0], [0, 0.2124819951553, 0], [0, 0, 0.2124819951553]]
        },
        "Yp": {"E": [[2.4862179445959e-06, 0, 0], [0, 2.4862179445959e-06, 0], [0, 0, 2.4862179445959e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6103_6301_1",
      "terminals": {"bus1": 6103, "bus2": 6301},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0, 0, 0], [0, 0, 0], [0, 0, 0]],
          "E": [[0.014523286444493, 0, 0], [0, 0.014523286444493, 0], [0, 0, 0.014523286444493]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6103_6301_2",
      "terminals": {"bus1": 6103, "bus2": 6301},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0, 0, 0], [0, 0, 0], [0, 0, 0]],
          "E": [[0.014523286444493, 0, 0], [0, 0.014523286444493, 0], [0, 0, 0.014523286444493]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6103_6501_1",
      "terminals": {"bus1": 6103, "bus2": 6501},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.37955, 0, 0], [0, 7.37955, 0], [0, 0, 7.37955]],
          "E": [[0.2124819951553, 0, 0], [0, 0.2124819951553, 0], [0, 0, 0.2124819951553]]
        },
        "Yp": {"E": [[2.4862179445959e-06, 0, 0], [0, 2.4862179445959e-06, 0], [0, 0, 2.4862179445959e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6103_6501_2",
      "terminals": {"bus1": 6103, "bus2": 6501},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.37955, 0, 0], [0, 7.37955, 0], [0, 0, 7.37955]],
          "E": [[0.2124819951553, 0, 0], [0, 0.2124819951553, 0], [0, 0, 0.2124819951553]]
        },
        "Yp": {"E": [[2.4862179445959e-06, 0, 0], [0, 2.4862179445959e-06, 0], [0, 0, 2.4862179445959e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6104_6204_1",
      "terminals": {"bus1": 6104, "bus2": 6204},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.7132, 0, 0], [0, 5.7132, 0], [0, 0, 5.7132]],
          "E": [[0.13541035187378, 0, 0], [0, 0.13541035187378, 0], [0, 0, 0.13541035187378]]
        },
        "Yp": {"E": [[1.6527242987741e-06, 0, 0], [0, 1.6527242987741e-06, 0], [0, 0, 1.6527242987741e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6104_6305_1",
      "terminals": {"bus1": 6104, "bus2": 6305},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.7132, 0, 0], [0, 5.7132, 0], [0, 0, 5.7132]],
          "E": [[0.13541035187378, 0, 0], [0, 0.13541035187378, 0], [0, 0, 0.13541035187378]]
        },
        "Yp": {"E": [[1.6527242987741e-06, 0, 0], [0, 1.6527242987741e-06, 0], [0, 0, 1.6527242987741e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6201_6202_1",
      "terminals": {"bus1": 6201, "bus2": 6202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.475, 0, 0], [0, 4.475, 0], [0, 0, 4.475]],
          "E": [[0.09317195626838, 0, 0], [0, 0.09317195626838, 0], [0, 0, 0.09317195626838]]
        },
        "Yp": {"E": [[3.9046012705212e-06, 0, 0], [0, 3.9046012705212e-06, 0], [0, 0, 3.9046012705212e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6203_6205_1",
      "terminals": {"bus1": 6203, "bus2": 6205},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.3703, 0, 0], [0, 0.3703, 0], [0, 0, 0.3703]],
          "E": [[0.10383799003792, 0, 0], [0, 0.10383799003792, 0], [0, 0, 0.10383799003792]]
        },
        "Yp": {"E": [[2.4419803807736e-05, 0, 0], [0, 2.4419803807736e-05, 0], [0, 0, 2.4419803807736e-05]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6203_6303_1",
      "terminals": {"bus1": 6203, "bus2": 6303},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.7132, 0, 0], [0, 5.7132, 0], [0, 0, 5.7132]],
          "E": [[0.13541035187378, 0, 0], [0, 0.13541035187378, 0], [0, 0, 0.13541035187378]]
        },
        "Yp": {"E": [[1.6527242987741e-06, 0, 0], [0, 1.6527242987741e-06, 0], [0, 0, 1.6527242987741e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6203_6303_2",
      "terminals": {"bus1": 6203, "bus2": 6303},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.7132, 0, 0], [0, 5.7132, 0], [0, 0, 5.7132]],
          "E": [[0.13541035187378, 0, 0], [0, 0.13541035187378, 0], [0, 0, 0.13541035187378]]
        },
        "Yp": {"E": [[1.6527242987741e-06, 0, 0], [0, 1.6527242987741e-06, 0], [0, 0, 1.6527242987741e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6203_6304_1",
      "terminals": {"bus1": 6203, "bus2": 6304},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.7132, 0, 0], [0, 5.7132, 0], [0, 0, 5.7132]],
          "E": [[0.13541035187378, 0, 0], [0, 0.13541035187378, 0], [0, 0, 0.13541035187378]]
        },
        "Yp": {"E": [[1.6527242987741e-06, 0, 0], [0, 1.6527242987741e-06, 0], [0, 0, 1.6527242987741e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6204_6205_1",
      "terminals": {"bus1": 6204, "bus2": 6205},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.3703, 0, 0], [0, 0.3703, 0], [0, 0, 0.3703]],
          "E": [[0.035080402039839, 0, 0], [0, 0.035080402039839, 0], [0, 0, 0.035080402039839]]
        },
        "Yp": {"E": [[2.4419803807736e-05, 0, 0], [0, 2.4419803807736e-05, 0], [0, 0, 2.4419803807736e-05]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6302_7001_1",
      "terminals": {"bus1": 6302, "bus2": 7001},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0, 0, 0], [0, 0, 0], [0, 0, 0]],
          "E": [[0.014523286444493, 0, 0], [0, 0.014523286444493, 0], [0, 0, 0.014523286444493]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6303_6304_1",
      "terminals": {"bus1": 6303, "bus2": 6304},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.7132, 0, 0], [0, 5.7132, 0], [0, 0, 5.7132]],
          "E": [[0.13541035187378, 0, 0], [0, 0.13541035187378, 0], [0, 0, 0.13541035187378]]
        },
        "Yp": {"E": [[1.6527242987741e-06, 0, 0], [0, 1.6527242987741e-06, 0], [0, 0, 1.6527242987741e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6303_6305_1",
      "terminals": {"bus1": 6303, "bus2": 6305},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.7132, 0, 0], [0, 5.7132, 0], [0, 0, 5.7132]],
          "E": [[0.13541035187378, 0, 0], [0, 0.13541035187378, 0], [0, 0, 0.13541035187378]]
        },
        "Yp": {"E": [[1.6527242987741e-06, 0, 0], [0, 1.6527242987741e-06, 0], [0, 0, 1.6527242987741e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6303_6305_2",
      "terminals": {"bus1": 6303, "bus2": 6305},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.7132, 0, 0], [0, 5.7132, 0], [0, 0, 5.7132]],
          "E": [[0.13541035187378, 0, 0], [0, 0.13541035187378, 0], [0, 0, 0.13541035187378]]
        },
        "Yp": {"E": [[1.6527242987741e-06, 0, 0], [0, 1.6527242987741e-06, 0], [0, 0, 1.6527242987741e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6305_6510_1",
      "terminals": {"bus1": 6305, "bus2": 6510},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.7132, 0, 0], [0, 5.7132, 0], [0, 0, 5.7132]],
          "E": [[0.13541035187378, 0, 0], [0, 0.13541035187378, 0], [0, 0, 0.13541035187378]]
        },
        "Yp": {"E": [[1.6527242987741e-06, 0, 0], [0, 1.6527242987741e-06, 0], [0, 0, 1.6527242987741e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6305_6510_2",
      "terminals": {"bus1": 6305, "bus2": 6510},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.7132, 0, 0], [0, 5.7132, 0], [0, 0, 5.7132]],
          "E": [[0.13541035187378, 0, 0], [0, 0.13541035187378, 0], [0, 0, 0.13541035187378]]
        },
        "Yp": {"E": [[1.6527242987741e-06, 0, 0], [0, 1.6527242987741e-06, 0], [0, 0, 1.6527242987741e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6401_6403_1",
      "terminals": {"bus1": 6401, "bus2": 6403},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.37955, 0, 0], [0, 7.37955, 0], [0, 0, 7.37955]],
          "E": [[0.2124819951553, 0, 0], [0, 0.2124819951553, 0], [0, 0, 0.2124819951553]]
        },
        "Yp": {"E": [[2.4862179445959e-06, 0, 0], [0, 2.4862179445959e-06, 0], [0, 0, 2.4862179445959e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6401_6403_2",
      "terminals": {"bus1": 6401, "bus2": 6403},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.37955, 0, 0], [0, 7.37955, 0], [0, 0, 7.37955]],
          "E": [[0.2124819951553, 0, 0], [0, 0.2124819951553, 0], [0, 0, 0.2124819951553]]
        },
        "Yp": {"E": [[2.4862179445959e-06, 0, 0], [0, 2.4862179445959e-06, 0], [0, 0, 2.4862179445959e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6401_6404_1",
      "terminals": {"bus1": 6401, "bus2": 6404},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[12.8547, 0, 0], [0, 12.8547, 0], [0, 0, 12.8547]],
          "E": [[0.304673291716, 0, 0], [0, 0.304673291716, 0], [0, 0, 0.304673291716]]
        },
        "Yp": {"E": [[7.3454413278847e-07, 0, 0], [0, 7.3454413278847e-07, 0], [0, 0, 7.3454413278847e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6403_6404_1",
      "terminals": {"bus1": 6403, "bus2": 6404},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.37955, 0, 0], [0, 7.37955, 0], [0, 0, 7.37955]],
          "E": [[0.2124819951553, 0, 0], [0, 0.2124819951553, 0], [0, 0, 0.2124819951553]]
        },
        "Yp": {"E": [[2.4862179445959e-06, 0, 0], [0, 2.4862179445959e-06, 0], [0, 0, 2.4862179445959e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6404_6507_1",
      "terminals": {"bus1": 6404, "bus2": 6507},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[12.8547, 0, 0], [0, 12.8547, 0], [0, 0, 12.8547]],
          "E": [[0.304673291716, 0, 0], [0, 0.304673291716, 0], [0, 0, 0.304673291716]]
        },
        "Yp": {"E": [[7.3454413278847e-07, 0, 0], [0, 7.3454413278847e-07, 0], [0, 0, 7.3454413278847e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6501_6502_1",
      "terminals": {"bus1": 6501, "bus2": 6502},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.8566, 0, 0], [0, 2.8566, 0], [0, 0, 2.8566]],
          "E": [[0.010482024129504, 0, 0], [0, 0.010482024129504, 0], [0, 0, 0.010482024129504]]
        },
        "Yp": {"E": [[1.3035038327305e-06, 0, 0], [0, 1.3035038327305e-06, 0], [0, 0, 1.3035038327305e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6501_6504_1",
      "terminals": {"bus1": 6501, "bus2": 6504},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.499525, 0, 0], [0, 2.499525, 0], [0, 0, 2.499525]],
          "E": [[0.0075142221169334, 0, 0], [0, 0.0075142221169334, 0], [0, 0, 0.0075142221169334]]
        },
        "Yp": {"E": [[8.5689386849869e-07, 0, 0], [0, 8.5689386849869e-07, 0], [0, 0, 8.5689386849869e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6501_6509_1",
      "terminals": {"bus1": 6501, "bus2": 6509},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.9044, 0, 0], [0, 1.9044, 0], [0, 0, 1.9044]],
          "E": [[0.0071353537749032, 0, 0], [0, 0.0071353537749032, 0], [0, 0, 0.0071353537749032]]
        },
        "Yp": {"E": [[8.4909379427308e-07, 0, 0], [0, 8.4909379427308e-07, 0], [0, 0, 8.4909379427308e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6501_6509_2",
      "terminals": {"bus1": 6501, "bus2": 6509},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.9044, 0, 0], [0, 1.9044, 0], [0, 0, 1.9044]],
          "E": [[0.0071353537749032, 0, 0], [0, 0.0071353537749032, 0], [0, 0, 0.0071353537749032]]
        },
        "Yp": {"E": [[8.4909379427308e-07, 0, 0], [0, 8.4909379427308e-07, 0], [0, 0, 8.4909379427308e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6502_6503_1",
      "terminals": {"bus1": 6502, "bus2": 6503},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[6.1893, 0, 0], [0, 6.1893, 0], [0, 0, 6.1893]],
          "E": [[0.19006561825185, 0, 0], [0, 0.19006561825185, 0], [0, 0, 0.19006561825185]]
        },
        "Yp": {"E": [[2.2508785622462e-06, 0, 0], [0, 2.2508785622462e-06, 0], [0, 0, 2.2508785622462e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6502_6503_2",
      "terminals": {"bus1": 6502, "bus2": 6503},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.832225, 0, 0], [0, 5.832225, 0], [0, 0, 5.832225]],
          "E": [[0.16954358305854, 0, 0], [0, 0.16954358305854, 0], [0, 0, 0.16954358305854]]
        },
        "Yp": {"E": [[1.9707444679152e-06, 0, 0], [0, 1.9707444679152e-06, 0], [0, 0, 1.9707444679152e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6502_6504_1",
      "terminals": {"bus1": 6502, "bus2": 6504},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.023425, 0, 0], [0, 2.023425, 0], [0, 0, 2.023425]],
          "E": [[0.0071037814130673, 0, 0], [0, 0.0071037814130673, 0], [0, 0, 0.0071037814130673]]
        },
        "Yp": {"E": [[8.8965418024623e-07, 0, 0], [0, 8.8965418024623e-07, 0], [0, 0, 8.8965418024623e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6502_6504_2",
      "terminals": {"bus1": 6502, "bus2": 6504},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.499525, 0, 0], [0, 2.499525, 0], [0, 0, 2.499525]],
          "E": [[0.0075142221169334, 0, 0], [0, 0.0075142221169334, 0], [0, 0, 0.0075142221169334]]
        },
        "Yp": {"E": [[8.5689386849869e-07, 0, 0], [0, 8.5689386849869e-07, 0], [0, 0, 8.5689386849869e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6502_6504_3",
      "terminals": {"bus1": 6502, "bus2": 6504},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.023425, 0, 0], [0, 2.023425, 0], [0, 0, 2.023425]],
          "E": [[0.0071037814130673, 0, 0], [0, 0.0071037814130673, 0], [0, 0, 0.0071037814130673]]
        },
        "Yp": {"E": [[8.8965418024623e-07, 0, 0], [0, 8.8965418024623e-07, 0], [0, 0, 8.8965418024623e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6502_6504_4",
      "terminals": {"bus1": 6502, "bus2": 6504},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.499525, 0, 0], [0, 2.499525, 0], [0, 0, 2.499525]],
          "E": [[0.0075142221169334, 0, 0], [0, 0.0075142221169334, 0], [0, 0, 0.0075142221169334]]
        },
        "Yp": {"E": [[8.5689386849869e-07, 0, 0], [0, 8.5689386849869e-07, 0], [0, 0, 8.5689386849869e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6502_6508_1",
      "terminals": {"bus1": 6502, "bus2": 6508},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.4283, 0, 0], [0, 1.4283, 0], [0, 0, 1.4283]],
          "E": [[0.05430446235767, 0, 0], [0, 0.05430446235767, 0], [0, 0, 0.05430446235767]]
        },
        "Yp": {"E": [[6.6568062033955e-07, 0, 0], [0, 6.6568062033955e-07, 0], [0, 0, 6.6568062033955e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6502_6509_1",
      "terminals": {"bus1": 6502, "bus2": 6509},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.9522, 0, 0], [0, 0.9522, 0], [0, 0, 0.9522]],
          "E": [[0.0033466703546006, 0, 0], [0, 0.0033466703546006, 0], [0, 0, 0.0033466703546006]]
        },
        "Yp": {"E": [[4.5441003845743e-07, 0, 0], [0, 4.5441003845743e-07, 0], [0, 0, 4.5441003845743e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6502_6509_2",
      "terminals": {"bus1": 6502, "bus2": 6509},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.9522, 0, 0], [0, 0.9522, 0], [0, 0, 0.9522]],
          "E": [[0.0033466703546006, 0, 0], [0, 0.0033466703546006, 0], [0, 0, 0.0033466703546006]]
        },
        "Yp": {"E": [[4.5441003845743e-07, 0, 0], [0, 4.5441003845743e-07, 0], [0, 0, 4.5441003845743e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6503_6504_1",
      "terminals": {"bus1": 6503, "bus2": 6504},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.8088, 0, 0], [0, 3.8088, 0], [0, 0, 3.8088]],
          "E": [[0.11018754280713, 0, 0], [0, 0.11018754280713, 0], [0, 0, 0.11018754280713]]
        },
        "Yp": {"E": [[1.2752007062547e-06, 0, 0], [0, 1.2752007062547e-06, 0], [0, 0, 1.2752007062547e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6503_6505_1",
      "terminals": {"bus1": 6503, "bus2": 6505},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[11.4264, 0, 0], [0, 11.4264, 0], [0, 0, 11.4264]],
          "E": [[0.2772053369188, 0, 0], [0, 0.2772053369188, 0], [0, 0, 0.2772053369188]]
        },
        "Yp": {"E": [[3.1790873950933e-06, 0, 0], [0, 3.1790873950933e-06, 0], [0, 0, 3.1790873950933e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6503_6507_1",
      "terminals": {"bus1": 6503, "bus2": 6507},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.04685, 0, 0], [0, 4.04685, 0], [0, 0, 4.04685]],
          "E": [[0.1180806332661, 0, 0], [0, 0.1180806332661, 0], [0, 0, 0.1180806332661]]
        },
        "Yp": {"E": [[1.3835103083589e-06, 0, 0], [0, 1.3835103083589e-06, 0], [0, 0, 1.3835103083589e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6503_6507_2",
      "terminals": {"bus1": 6503, "bus2": 6507},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.04685, 0, 0], [0, 4.04685, 0], [0, 0, 4.04685]],
          "E": [[0.11744918602938, 0, 0], [0, 0.11744918602938, 0], [0, 0, 0.11744918602938]]
        },
        "Yp": {"E": [[1.3777159675056e-06, 0, 0], [0, 1.3777159675056e-06, 0], [0, 0, 1.3777159675056e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6503_6508_1",
      "terminals": {"bus1": 6503, "bus2": 6508},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.04685, 0, 0], [0, 4.04685, 0], [0, 0, 4.04685]],
          "E": [[0.12376365839655, 0, 0], [0, 0.12376365839655, 0], [0, 0, 0.12376365839655]]
        },
        "Yp": {"E": [[1.4539338356529e-06, 0, 0], [0, 1.4539338356529e-06, 0], [0, 0, 1.4539338356529e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6504_6507_1",
      "terminals": {"bus1": 6504, "bus2": 6507},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.52295, 0, 0], [0, 4.52295, 0], [0, 0, 4.52295]],
          "E": [[0.10734603024191, 0, 0], [0, 0.10734603024191, 0], [0, 0, 0.10734603024191]]
        },
        "Yp": {"E": [[1.2979323511408e-06, 0, 0], [0, 1.2979323511408e-06, 0], [0, 0, 1.2979323511408e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6504_6507_2",
      "terminals": {"bus1": 6504, "bus2": 6507},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.8088, 0, 0], [0, 3.8088, 0], [0, 0, 3.8088]],
          "E": [[0.11018754280713, 0, 0], [0, 0.11018754280713, 0], [0, 0, 0.11018754280713]]
        },
        "Yp": {"E": [[1.2752007062547e-06, 0, 0], [0, 1.2752007062547e-06, 0], [0, 0, 1.2752007062547e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6504_7002_1",
      "terminals": {"bus1": 6504, "bus2": 7002},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[9.6529275, 0, 0], [0, 9.6529275, 0], [0, 0, 9.6529275]],
          "E": [[0.43222563353285, 0, 0], [0, 0.43222563353285, 0], [0, 0, 0.43222563353285]]
        },
        "Yp": {"E": [[5.4261773498585e-06, 0, 0], [0, 5.4261773498585e-06, 0], [0, 0, 5.4261773498585e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_7001_7002_1",
      "terminals": {"bus1": 7001, "bus2": 7002},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0, 0, 0], [0, 0, 0], [0, 0, 0]],
          "E": [[0.014523286444493, 0, 0], [0, 0.014523286444493, 0], [0, 0, 0.014523286444493]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_8001_8002_9",
      "terminals": {"bus1": 8001, "bus2": 8002},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.975, 0, 0], [0, 3.975, 0], [0, 0, 3.975]],
          "E": [[0.073609161180002, 0, 0], [0, 0.073609161180002, 0], [0, 0, 0.073609161180002]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_8003_8004_1",
      "terminals": {"bus1": 8003, "bus2": 8004},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[10.32608, 0, 0], [0, 10.32608, 0], [0, 0, 10.32608]],
          "E": [[0.19226866749995, 0, 0], [0, 0.19226866749995, 0], [0, 0, 0.19226866749995]]
        },
        "Yp": {"E": [[7.7902684180078e-07, 0, 0], [0, 7.7902684180078e-07, 0], [0, 0, 7.7902684180078e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_8003_8005_1",
      "terminals": {"bus1": 8003, "bus2": 8005},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[20.64687, 0, 0], [0, 20.64687, 0], [0, 0, 20.64687]],
          "E": [[0.38452330283908, 0, 0], [0, 0.38452330283908, 0], [0, 0, 0.38452330283908]]
        },
        "Yp": {"E": [[1.5580536836016e-06, 0, 0], [0, 1.5580536836016e-06, 0], [0, 0, 1.5580536836016e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_8003_8005_2",
      "terminals": {"bus1": 8003, "bus2": 8005},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[20.64687, 0, 0], [0, 20.64687, 0], [0, 0, 20.64687]],
          "E": [[0.38452330283908, 0, 0], [0, 0.38452330283908, 0], [0, 0, 0.38452330283908]]
        },
        "Yp": {"E": [[1.5580536836016e-06, 0, 0], [0, 1.5580536836016e-06, 0], [0, 0, 1.5580536836016e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_8004_8005_1",
      "terminals": {"bus1": 8004, "bus2": 8005},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[10.32608, 0, 0], [0, 10.32608, 0], [0, 0, 10.32608]],
          "E": [[0.19226866749995, 0, 0], [0, 0.19226866749995, 0], [0, 0, 0.19226866749995]]
        },
        "Yp": {"E": [[7.7902684180078e-07, 0, 0], [0, 7.7902684180078e-07, 0], [0, 0, 7.7902684180078e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1001_1002_1",
      "terminals": {"bus1": 1001, "bus2": 1002},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 345000.0,
        "f": 60,
        "R": 0,
        "X": 0.011,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1001_1002_2",
      "terminals": {"bus1": 1001, "bus2": 1002},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 345000.0,
        "f": 60,
        "R": 0,
        "X": 0.011,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1002_1003_1",
      "terminals": {"bus1": 1002, "bus2": 1003},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.00028,
        "X": 0.0138,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1002_1003_2",
      "terminals": {"bus1": 1002, "bus2": 1003},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.00029,
        "X": 0.0139,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1002_1032_1",
      "terminals": {"bus1": 1002, "bus2": 1032},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1004_1034_1",
      "terminals": {"bus1": 1004, "bus2": 1034},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1101_1102_1",
      "terminals": {"bus1": 1101, "bus2": 1102},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 345000.0,
        "f": 60,
        "R": 0,
        "X": 0.0146,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1101_1102_2",
      "terminals": {"bus1": 1101, "bus2": 1102},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 345000.0,
        "f": 60,
        "R": 0,
        "X": 0.0146,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1101_1131_1",
      "terminals": {"bus1": 1101, "bus2": 1131},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1202_1232_1",
      "terminals": {"bus1": 1202, "bus2": 1232},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1301_1331_1",
      "terminals": {"bus1": 1301, "bus2": 1331},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1302_1303_1",
      "terminals": {"bus1": 1302, "bus2": 1303},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 345000.0,
        "f": 60,
        "R": 0,
        "X": 0.0072,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1303_1333_1",
      "terminals": {"bus1": 1303, "bus2": 1333},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1401_1403_1",
      "terminals": {"bus1": 1401, "bus2": 1403},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.00028,
        "X": 0.0138,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1401_1431_1",
      "terminals": {"bus1": 1401, "bus2": 1431},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2000_2030_1",
      "terminals": {"bus1": 2000, "bus2": 2030},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2100_2130_1",
      "terminals": {"bus1": 2100, "bus2": 2130},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2400_2100_1",
      "terminals": {"bus1": 2400, "bus2": 2100},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.00028,
        "X": 0.0138,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2201_2202_1",
      "terminals": {"bus1": 2201, "bus2": 2202},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0,
        "X": 0.005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2201_2202_2",
      "terminals": {"bus1": 2201, "bus2": 2202},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0,
        "X": 0.005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2203_2233_1",
      "terminals": {"bus1": 2203, "bus2": 2233},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2301_2302_1",
      "terminals": {"bus1": 2301, "bus2": 2302},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0,
        "X": 0.005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2301_2302_2",
      "terminals": {"bus1": 2301, "bus2": 2302},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0,
        "X": 0.005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2302_2332_1",
      "terminals": {"bus1": 2302, "bus2": 2332},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2401_2431_1",
      "terminals": {"bus1": 2401, "bus2": 2431},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0001,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2402_2409_1",
      "terminals": {"bus1": 2402, "bus2": 2409},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0,
        "X": 0.005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2404_2411_1",
      "terminals": {"bus1": 2404, "bus2": 2411},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0,
        "X": 0.01149,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2404_2411_2",
      "terminals": {"bus1": 2404, "bus2": 2411},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0,
        "X": 0.01149,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2404_2411_3",
      "terminals": {"bus1": 2404, "bus2": 2411},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0,
        "X": 0.01149,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2405_2619_1",
      "terminals": {"bus1": 2405, "bus2": 2619},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0,
        "X": 0.00115,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2408_2438_1",
      "terminals": {"bus1": 2408, "bus2": 2438},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2409_2439_1",
      "terminals": {"bus1": 2409, "bus2": 2439},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0001,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2411_2434_1",
      "terminals": {"bus1": 2411, "bus2": 2434},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0001,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2501_2502_1",
      "terminals": {"bus1": 2501, "bus2": 2502},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0,
        "X": 0.005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2501_2502_2",
      "terminals": {"bus1": 2501, "bus2": 2502},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0,
        "X": 0.005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2501_2502_3",
      "terminals": {"bus1": 2501, "bus2": 2502},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0,
        "X": 0.005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2503_2533_1",
      "terminals": {"bus1": 2503, "bus2": 2533},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2601_2612_1",
      "terminals": {"bus1": 2601, "bus2": 2612},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.00026,
        "X": 0.01386,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2602_2615_1",
      "terminals": {"bus1": 2602, "bus2": 2615},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.00013,
        "X": 0.01386,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2602_2615_2",
      "terminals": {"bus1": 2602, "bus2": 2615},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.00013,
        "X": 0.01386,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2603_2607_1",
      "terminals": {"bus1": 2603, "bus2": 2607},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 287000.0,
        "f": 60,
        "R": 0.0002,
        "X": 0.02338,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2604_2634_1",
      "terminals": {"bus1": 2604, "bus2": 2634},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2605_2621_1",
      "terminals": {"bus1": 2605, "bus2": 2621},
      "params": {
        "S": 100000000.0,
        "V1": 287000.0,
        "V2": 138000.0,
        "f": 60,
        "R": 0.00059,
        "X": 0.01491,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2606_2621_1",
      "terminals": {"bus1": 2606, "bus2": 2621},
      "params": {
        "S": 100000000.0,
        "V1": 287000.0,
        "V2": 138000.0,
        "f": 60,
        "R": 0.00059,
        "X": 0.01491,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2608_2638_1",
      "terminals": {"bus1": 2608, "bus2": 2638},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2610_2630_1",
      "terminals": {"bus1": 2610, "bus2": 2630},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2611_2631_1",
      "terminals": {"bus1": 2611, "bus2": 2631},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2612_2637_1",
      "terminals": {"bus1": 2612, "bus2": 2637},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2614_2621_1",
      "terminals": {"bus1": 2614, "bus2": 2621},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 138000.0,
        "f": 60,
        "R": 0.0003,
        "X": 0.0133,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2614_2621_2",
      "terminals": {"bus1": 2614, "bus2": 2621},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 138000.0,
        "f": 60,
        "R": 0.0003,
        "X": 0.0134,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3102_3104_1",
      "terminals": {"bus1": 3102, "bus2": 3104},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 115000.0,
        "f": 60,
        "R": 0.00089,
        "X": 0.0299,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3103_3133_1",
      "terminals": {"bus1": 3103, "bus2": 3133},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3105_3135_1",
      "terminals": {"bus1": 3105, "bus2": 3135},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3204_3234_1",
      "terminals": {"bus1": 3204, "bus2": 3234},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3301_3303_1",
      "terminals": {"bus1": 3301, "bus2": 3303},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0003,
        "X": 0.0174,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3301_3303_2",
      "terminals": {"bus1": 3301, "bus2": 3303},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0003,
        "X": 0.0174,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3301_3303_3",
      "terminals": {"bus1": 3301, "bus2": 3303},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0003,
        "X": 0.0174,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3303_3333_1",
      "terminals": {"bus1": 3303, "bus2": 3333},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3402_3432_1",
      "terminals": {"bus1": 3402, "bus2": 3432},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3403_3433_1",
      "terminals": {"bus1": 3403, "bus2": 3433},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3501_3531_1",
      "terminals": {"bus1": 3501, "bus2": 3531},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3601_3631_1",
      "terminals": {"bus1": 3601, "bus2": 3631},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3701_3731_1",
      "terminals": {"bus1": 3701, "bus2": 3731},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3701_6402_1",
      "terminals": {"bus1": 3701, "bus2": 6402},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 115000.0,
        "f": 60,
        "R": 0.00089,
        "X": 0.0299,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3701_6402_2",
      "terminals": {"bus1": 3701, "bus2": 6402},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 115000.0,
        "f": 60,
        "R": 0.00089,
        "X": 0.0299,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3801_3831_1",
      "terminals": {"bus1": 3801, "bus2": 3831},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3802_3804_1",
      "terminals": {"bus1": 3802, "bus2": 3804},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0003,
        "X": 0.0174,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3803_3805_1",
      "terminals": {"bus1": 3803, "bus2": 3805},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0003,
        "X": 0.0174,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3803_3805_2",
      "terminals": {"bus1": 3803, "bus2": 3805},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0002,
        "X": 0.0119,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3805_3835_1",
      "terminals": {"bus1": 3805, "bus2": 3835},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3806_3836_1",
      "terminals": {"bus1": 3806, "bus2": 3836},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3901_3917_1",
      "terminals": {"bus1": 3901, "bus2": 3917},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0003,
        "X": 0.0174,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3902_3918_1",
      "terminals": {"bus1": 3902, "bus2": 3918},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0003,
        "X": 0.0174,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3902_3932_1",
      "terminals": {"bus1": 3902, "bus2": 3932},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3903_3923_1",
      "terminals": {"bus1": 3903, "bus2": 3923},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0003,
        "X": 0.0174,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3904_3924_1",
      "terminals": {"bus1": 3904, "bus2": 3924},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0002,
        "X": 0.0125,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3905_3922_1",
      "terminals": {"bus1": 3905, "bus2": 3922},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0003,
        "X": 0.0174,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3906_3921_1",
      "terminals": {"bus1": 3906, "bus2": 3921},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0001,
        "X": 0.0174,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3911_3925_1",
      "terminals": {"bus1": 3911, "bus2": 3925},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 115000.0,
        "f": 60,
        "R": 0.00089,
        "X": 0.0299,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3920_3926_1",
      "terminals": {"bus1": 3920, "bus2": 3926},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 115000.0,
        "f": 60,
        "R": 0.00089,
        "X": 0.0299,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3920_3926_2",
      "terminals": {"bus1": 3920, "bus2": 3926},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 115000.0,
        "f": 60,
        "R": 0.00089,
        "X": 0.0299,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3921_3931_1",
      "terminals": {"bus1": 3921, "bus2": 3931},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3923_3933_1",
      "terminals": {"bus1": 3923, "bus2": 3933},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4001_4008_1",
      "terminals": {"bus1": 4001, "bus2": 4008},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 345000.0,
        "f": 60,
        "R": 0,
        "X": 0.0072,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4001_4031_1",
      "terminals": {"bus1": 4001, "bus2": 4031},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4005_4035_1",
      "terminals": {"bus1": 4005, "bus2": 4035},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4006_4009_1",
      "terminals": {"bus1": 4006, "bus2": 4009},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0002,
        "X": 0.01181,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4006_4009_2",
      "terminals": {"bus1": 4006, "bus2": 4009},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 9e-05,
        "X": 0.00735,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4007_4010_1",
      "terminals": {"bus1": 4007, "bus2": 4010},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0,
        "X": 0.00221,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4009_4039_1",
      "terminals": {"bus1": 4009, "bus2": 4039},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4101_4131_1",
      "terminals": {"bus1": 4101, "bus2": 4131},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4102_4132_1",
      "terminals": {"bus1": 4102, "bus2": 4132},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4103_4104_1",
      "terminals": {"bus1": 4103, "bus2": 4104},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0,
        "X": 0.01,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4201_4231_1",
      "terminals": {"bus1": 4201, "bus2": 4231},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4202_4232_1",
      "terminals": {"bus1": 4202, "bus2": 4232},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_5001_5031_1",
      "terminals": {"bus1": 5001, "bus2": 5031},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_5002_5003_1",
      "terminals": {"bus1": 5002, "bus2": 5003},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0,
        "X": 0.01,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_5002_5032_1",
      "terminals": {"bus1": 5002, "bus2": 5032},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6101_6102_1",
      "terminals": {"bus1": 6101, "bus2": 6102},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 345000.0,
        "f": 60,
        "R": 0,
        "X": 0.0072,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6102_6132_1",
      "terminals": {"bus1": 6102, "bus2": 6132},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6103_6104_1",
      "terminals": {"bus1": 6103, "bus2": 6104},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0003,
        "X": 0.0181,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6201_6203_1",
      "terminals": {"bus1": 6201, "bus2": 6203},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0003,
        "X": 0.0181,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6201_6231_1",
      "terminals": {"bus1": 6201, "bus2": 6231},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6202_6204_1",
      "terminals": {"bus1": 6202, "bus2": 6204},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0003,
        "X": 0.0181,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6205_6235_1",
      "terminals": {"bus1": 6205, "bus2": 6235},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6301_6303_1",
      "terminals": {"bus1": 6301, "bus2": 6303},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0003,
        "X": 0.0181,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6302_6304_1",
      "terminals": {"bus1": 6302, "bus2": 6304},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0003,
        "X": 0.0181,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6303_6333_1",
      "terminals": {"bus1": 6303, "bus2": 6333},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6305_6335_1",
      "terminals": {"bus1": 6305, "bus2": 6335},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6401_6402_1",
      "terminals": {"bus1": 6401, "bus2": 6402},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 115000.0,
        "f": 60,
        "R": 0.00089,
        "X": 0.0299,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6401_6402_2",
      "terminals": {"bus1": 6401, "bus2": 6402},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 115000.0,
        "f": 60,
        "R": 0.00089,
        "X": 0.0299,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6403_6433_1",
      "terminals": {"bus1": 6403, "bus2": 6433},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6501_6510_1",
      "terminals": {"bus1": 6501, "bus2": 6510},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0003,
        "X": 0.0181,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6501_6510_2",
      "terminals": {"bus1": 6501, "bus2": 6510},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0003,
        "X": 0.0181,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6503_6533_1",
      "terminals": {"bus1": 6503, "bus2": 6533},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6505_6506_1",
      "terminals": {"bus1": 6505, "bus2": 6506},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 345000.0,
        "f": 60,
        "R": 0,
        "X": 0.0195,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_7001_7031_1",
      "terminals": {"bus1": 7001, "bus2": 7031},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_7002_7032_1",
      "terminals": {"bus1": 7002, "bus2": 7032},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_8001_8003_1",
      "terminals": {"bus1": 8001, "bus2": 8003},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0001,
        "X": 0.0174,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_8002_8005_1",
      "terminals": {"bus1": 8002, "bus2": 8005},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60,
        "R": 0.0003,
        "X": 0.0174,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_8003_8033_1",
      "terminals": {"bus1": 8003, "bus2": 8033},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_8004_8034_1",
      "terminals": {"bus1": 8004, "bus2": 8034},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60,
        "R": 0,
        "X": 0.0005,
        "I0": 1e-05,
        "P0": 0,
        "knee": 1.3,
        "Lsat": 0.25
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_1002_1",
      "terminals": {"bus": 1002},
      "params": {
        "N": 3,
        "R": [539.49898563758, 539.49898563758, 539.49898563758],
        "C": [1.3004870487071e-05, 1.3004870487071e-05, 1.3004870487071e-05]
      }
    },
    {
      "class": "LoadZ",
      "id": "load_1003_1",
      "terminals": {"bus": 1003},
      "params": {
        "N": 3,
        "Z": {
          "D": [[22.621980300926, 0, 0], [0, 22.621980300926, 0], [0, 0, 22.621980300926]],
          "E": [[0.010223164509114, 0, 0], [0, 0.010223164509114, 0], [0, 0, 0.010223164509114]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_1004_1",
      "terminals": {"bus": 1004},
      "params": {
        "N": 3,
        "Z": {
          "D": [[124.34451950789, 0, 0], [0, 124.34451950789, 0], [0, 0, 124.34451950789]],
          "E": [[0.0017544349166291, 0, 0], [0, 0.0017544349166291, 0], [0, 0, 0.0017544349166291]]
        }
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_1101_1",
      "terminals": {"bus": 1101},
      "params": {
        "N": 3,
        "R": [56.329660277978, 56.329660277978, 56.329660277978],
        "C": [1.4254308414917e-06, 1.4254308414917e-06, 1.4254308414917e-06]
      }
    },
    {
      "class": "LoadZ",
      "id": "load_1102_1",
      "terminals": {"bus": 1102},
      "params": {
        "N": 3,
        "Z": {
          "D": [[636.21293197624, 0, 0], [0, 636.21293197624, 0], [0, 0, 636.21293197624]],
          "E": [[0.22002162943515, 0, 0], [0, 0.22002162943515, 0], [0, 0, 0.22002162943515]]
        }
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_1201_1",
      "terminals": {"bus": 1201},
      "params": {
        "N": 3,
        "R": [1759.4089504398, 1759.4089504398, 1759.4089504398],
        "C": [1.8165284191438e-08, 1.8165284191438e-08, 1.8165284191438e-08]
      }
    },
    {
      "class": "LoadZ",
      "id": "load_1202_1",
      "terminals": {"bus": 1202},
      "params": {
        "N": 3,
        "Z": {
          "D": [[300.69079346276, 0, 0], [0, 300.69079346276, 0], [0, 0, 300.69079346276]],
          "E": [[0.26155311430909, 0, 0], [0, 0.26155311430909, 0], [0, 0, 0.26155311430909]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_1301_1",
      "terminals": {"bus": 1301},
      "params": {
        "N": 3,
        "Z": {
          "D": [[99.245997439801, 0, 0], [0, 99.245997439801, 0], [0, 0, 99.245997439801]],
          "E": [[0.034340820006936, 0, 0], [0, 0.034340820006936, 0], [0, 0, 0.034340820006936]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_1302_1",
      "terminals": {"bus": 1302},
      "params": {
        "N": 3,
        "Z": {
          "D": [[14762.603197406, 0, 0], [0, 14762.603197406, 0], [0, 0, 14762.603197406]],
          "E": [[5.1391196648451, 0, 0], [0, 5.1391196648451, 0], [0, 0, 5.1391196648451]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_1303_1",
      "terminals": {"bus": 1303},
      "params": {
        "N": 3,
        "Z": {
          "D": [[18.958171280452, 0, 0], [0, 18.958171280452, 0], [0, 0, 18.958171280452]],
          "E": [[0.0065598845070573, 0, 0], [0, 0.0065598845070573, 0], [0, 0, 0.0065598845070573]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_1401_1",
      "terminals": {"bus": 1401},
      "params": {
        "N": 3,
        "Z": {
          "D": [[38.862116030692, 0, 0], [0, 38.862116030692, 0], [0, 0, 38.862116030692]],
          "E": [[0.024047406638908, 0, 0], [0, 0.024047406638908, 0], [0, 0, 0.024047406638908]]
        }
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_1402_1",
      "terminals": {"bus": 1402},
      "params": {
        "N": 3,
        "R": [52.151562664704, 52.151562664704, 52.151562664704],
        "C": [5.6881081009288e-06, 5.6881081009288e-06, 5.6881081009288e-06]
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2000_1",
      "terminals": {"bus": 2000},
      "params": {
        "N": 3,
        "Z": {
          "D": [[23.566149913829, 0, 0], [0, 23.566149913829, 0], [0, 0, 23.566149913829]],
          "E": [[0.0081542494139687, 0, 0], [0, 0.0081542494139687, 0], [0, 0, 0.0081542494139687]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2100_1",
      "terminals": {"bus": 2100},
      "params": {
        "N": 3,
        "Z": {
          "D": [[194.17223664648, 0, 0], [0, 194.17223664648, 0], [0, 0, 194.17223664648]],
          "E": [[0.10044681545591, 0, 0], [0, 0.10044681545591, 0], [0, 0, 0.10044681545591]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2202_1",
      "terminals": {"bus": 2202},
      "params": {
        "N": 3,
        "Z": {
          "D": [[32.167332020473, 0, 0], [0, 32.167332020473, 0], [0, 0, 32.167332020473]],
          "E": [[0.014823104177588, 0, 0], [0, 0.014823104177588, 0], [0, 0, 0.014823104177588]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2203_1",
      "terminals": {"bus": 2203},
      "params": {
        "N": 3,
        "Z": {
          "D": [[30.464165047898, 0, 0], [0, 30.464165047898, 0], [0, 0, 30.464165047898]],
          "E": [[0.013161367920441, 0, 0], [0, 0.013161367920441, 0], [0, 0, 0.013161367920441]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2400_1",
      "terminals": {"bus": 2400},
      "params": {
        "N": 3,
        "Z": {
          "D": [[308.54895044655, 0, 0], [0, 308.54895044655, 0], [0, 0, 308.54895044655]],
          "E": [[0.074405300416984, 0, 0], [0, 0.074405300416984, 0], [0, 0, 0.074405300416984]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2401_1",
      "terminals": {"bus": 2401},
      "params": {
        "N": 3,
        "Z": {
          "D": [[307.80971673568, 0, 0], [0, 307.80971673568, 0], [0, 0, 307.80971673568]],
          "E": [[0.09735906985465, 0, 0], [0, 0.09735906985465, 0], [0, 0, 0.09735906985465]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2402_1",
      "terminals": {"bus": 2402},
      "params": {
        "N": 3,
        "Z": {
          "D": [[244.0958077177, 0, 0], [0, 244.0958077177, 0], [0, 0, 244.0958077177]],
          "E": [[0.049147249308083, 0, 0], [0, 0.049147249308083, 0], [0, 0, 0.049147249308083]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2403_1",
      "terminals": {"bus": 2403},
      "params": {
        "N": 3,
        "Z": {
          "D": [[248.74076762346, 0, 0], [0, 248.74076762346, 0], [0, 0, 248.74076762346]],
          "E": [[0.024219233031053, 0, 0], [0, 0.024219233031053, 0], [0, 0, 0.024219233031053]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2405_1",
      "terminals": {"bus": 2405},
      "params": {
        "N": 3,
        "Z": {
          "D": [[65.70212980768, 0, 0], [0, 65.70212980768, 0], [0, 0, 65.70212980768]],
          "E": [[0.0048396522181069, 0, 0], [0, 0.0048396522181069, 0], [0, 0, 0.0048396522181069]]
        }
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2406_1",
      "terminals": {"bus": 2406},
      "params": {
        "N": 3,
        "R": [72.925168371573, 72.925168371573, 72.925168371573],
        "C": [2.0101276301764e-06, 2.0101276301764e-06, 2.0101276301764e-06]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2407_1",
      "terminals": {"bus": 2407},
      "params": {
        "N": 3,
        "R": [28.80599271539, 28.80599271539, 28.80599271539],
        "C": [1.9415695305485e-06, 1.9415695305485e-06, 1.9415695305485e-06]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2408_1",
      "terminals": {"bus": 2408},
      "params": {
        "N": 3,
        "R": [30.893801734434, 30.893801734434, 30.893801734434],
        "C": [3.5768856971214e-06, 3.5768856971214e-06, 3.5768856971214e-06]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2409_1",
      "terminals": {"bus": 2409},
      "params": {
        "N": 3,
        "R": [34.360040257761, 34.360040257761, 34.360040257761],
        "C": [4.1785147998737e-06, 4.1785147998737e-06, 4.1785147998737e-06]
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2410_1",
      "terminals": {"bus": 2410},
      "params": {
        "N": 3,
        "Z": {
          "D": [[33.975701608605, 0, 0], [0, 33.975701608605, 0], [0, 0, 33.975701608605]],
          "E": [[0.003325587735032, 0, 0], [0, 0.003325587735032, 0], [0, 0, 0.003325587735032]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2411_1",
      "terminals": {"bus": 2411},
      "params": {
        "N": 3,
        "Z": {
          "D": [[50.379048545248, 0, 0], [0, 50.379048545248, 0], [0, 0, 50.379048545248]],
          "E": [[0.0093325539406939, 0, 0], [0, 0.0093325539406939, 0], [0, 0, 0.0093325539406939]]
        }
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2502_1",
      "terminals": {"bus": 2502},
      "params": {
        "N": 3,
        "R": [23.333403178297, 23.333403178297, 23.333403178297],
        "C": [4.4099951328982e-06, 4.4099951328982e-06, 4.4099951328982e-06]
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2503_1",
      "terminals": {"bus": 2503},
      "params": {
        "N": 3,
        "Z": {
          "D": [[28.830646746626, 0, 0], [0, 28.830646746626, 0], [0, 0, 28.830646746626]],
          "E": [[0.0083683719468996, 0, 0], [0, 0.0083683719468996, 0], [0, 0, 0.0083683719468996]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2602_1",
      "terminals": {"bus": 2602},
      "params": {
        "N": 3,
        "Z": {
          "D": [[2584.593682406, 0, 0], [0, 2584.593682406, 0], [0, 0, 2584.593682406]],
          "E": [[0.89463432599824, 0, 0], [0, 0.89463432599824, 0], [0, 0, 0.89463432599824]]
        }
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2604_1",
      "terminals": {"bus": 2604},
      "params": {"N": 3, "R": [65.212467835425, 65.212467835425, 65.212467835425]}
    },
    {
      "class": "LoadZ",
      "id": "load_2608_1",
      "terminals": {"bus": 2608},
      "params": {
        "N": 3,
        "Z": {
          "D": [[544.98536516809, 0, 0], [0, 544.98536516809, 0], [0, 0, 544.98536516809]],
          "E": [[0.18864188137773, 0, 0], [0, 0.18864188137773, 0], [0, 0, 0.18864188137773]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2609_1",
      "terminals": {"bus": 2609},
      "params": {
        "N": 3,
        "Z": {
          "D": [[379.29132510593, 0, 0], [0, 379.29132510593, 0], [0, 0, 379.29132510593]],
          "E": [[0.20121879618891, 0, 0], [0, 0.20121879618891, 0], [0, 0, 0.20121879618891]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2610_1",
      "terminals": {"bus": 2610},
      "params": {
        "N": 3,
        "Z": {
          "D": [[528.12543268194, 0, 0], [0, 528.12543268194, 0], [0, 0, 528.12543268194]],
          "E": [[0.18280596432864, 0, 0], [0, 0.18280596432864, 0], [0, 0, 0.18280596432864]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2611_1",
      "terminals": {"bus": 2611},
      "params": {
        "N": 3,
        "Z": {
          "D": [[542.65808137673, 0, 0], [0, 542.65808137673, 0], [0, 0, 542.65808137673]],
          "E": [[0.18783631260293, 0, 0], [0, 0.18783631260293, 0], [0, 0, 0.18783631260293]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2612_1",
      "terminals": {"bus": 2612},
      "params": {
        "N": 3,
        "Z": {
          "D": [[435.10443263696, 0, 0], [0, 435.10443263696, 0], [0, 0, 435.10443263696]],
          "E": [[0.23845478223661, 0, 0], [0, 0.23845478223661, 0], [0, 0, 0.23845478223661]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2613_1",
      "terminals": {"bus": 2613},
      "params": {
        "N": 3,
        "Z": {
          "D": [[158.17983711142, 0, 0], [0, 158.17983711142, 0], [0, 0, 158.17983711142]],
          "E": [[0.085227697284236, 0, 0], [0, 0.085227697284236, 0], [0, 0, 0.085227697284236]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2614_1",
      "terminals": {"bus": 2614},
      "params": {
        "N": 3,
        "Z": {
          "D": [[372.37236714686, 0, 0], [0, 372.37236714686, 0], [0, 0, 372.37236714686]],
          "E": [[0.20041187923517, 0, 0], [0, 0.20041187923517, 0], [0, 0, 0.20041187923517]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2615_1",
      "terminals": {"bus": 2615},
      "params": {
        "N": 3,
        "Z": {
          "D": [[64.962894325783, 0, 0], [0, 64.962894325783, 0], [0, 0, 64.962894325783]],
          "E": [[0.028179761782067, 0, 0], [0, 0.028179761782067, 0], [0, 0, 0.028179761782067]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2616_1",
      "terminals": {"bus": 2616},
      "params": {
        "N": 3,
        "Z": {
          "D": [[434.01008055947, 0, 0], [0, 434.01008055947, 0], [0, 0, 434.01008055947]],
          "E": [[0.23615256981968, 0, 0], [0, 0.23615256981968, 0], [0, 0, 0.23615256981968]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2617_1",
      "terminals": {"bus": 2617},
      "params": {
        "N": 3,
        "Z": {
          "D": [[420.3702085931, 0, 0], [0, 420.3702085931, 0], [0, 0, 420.3702085931]],
          "E": [[0.23037791526049, 0, 0], [0, 0.23037791526049, 0], [0, 0, 0.23037791526049]]
        }
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2618_1",
      "terminals": {"bus": 2618},
      "params": {
        "N": 3,
        "R": [61.528749091968, 61.528749091968, 61.528749091968],
        "C": [3.0108845077555e-07, 3.0108845077555e-07, 3.0108845077555e-07]
      }
    },
    {
      "class": "LoadZ",
      "id": "load_2620_1",
      "terminals": {"bus": 2620},
      "params": {
        "N": 3,
        "Z": {
          "D": [[263.00716508681, 0, 0], [0, 263.00716508681, 0], [0, 0, 263.00716508681]],
          "E": [[0.059837063274925, 0, 0], [0, 0.059837063274925, 0], [0, 0, 0.059837063274925]]
        }
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2621_1",
      "terminals": {"bus": 2621},
      "params": {
        "N": 3,
        "R": [82.957751471995, 82.957751471995, 82.957751471995],
        "C": [8.5196870107098e-06, 8.5196870107098e-06, 8.5196870107098e-06]
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3101_1",
      "terminals": {"bus": 3101},
      "params": {
        "N": 3,
        "Z": {
          "D": [[147.10366499228, 0, 0], [0, 147.10366499228, 0], [0, 0, 147.10366499228]],
          "E": [[0.060397584321228, 0, 0], [0, 0.060397584321228, 0], [0, 0, 0.060397584321228]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3102_1",
      "terminals": {"bus": 3102},
      "params": {
        "N": 3,
        "Z": {
          "D": [[317.99867630197, 0, 0], [0, 317.99867630197, 0], [0, 0, 317.99867630197]],
          "E": [[0.13186625543809, 0, 0], [0, 0.13186625543809, 0], [0, 0, 0.13186625543809]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3103_1",
      "terminals": {"bus": 3103},
      "params": {
        "N": 3,
        "Z": {
          "D": [[123.56154742331, 0, 0], [0, 123.56154742331, 0], [0, 0, 123.56154742331]],
          "E": [[0.046691676806471, 0, 0], [0, 0.046691676806471, 0], [0, 0, 0.046691676806471]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3104_1",
      "terminals": {"bus": 3104},
      "params": {
        "N": 3,
        "Z": {
          "D": [[40.902541330082, 0, 0], [0, 40.902541330082, 0], [0, 0, 40.902541330082]],
          "E": [[0.01404743178954, 0, 0], [0, 0.01404743178954, 0], [0, 0, 0.01404743178954]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3105_1",
      "terminals": {"bus": 3105},
      "params": {
        "N": 3,
        "Z": {
          "D": [[53.033081574186, 0, 0], [0, 53.033081574186, 0], [0, 0, 53.033081574186]],
          "E": [[0.028858336629776, 0, 0], [0, 0.028858336629776, 0], [0, 0, 0.028858336629776]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3201_1",
      "terminals": {"bus": 3201},
      "params": {
        "N": 3,
        "Z": {
          "D": [[108.56975733172, 0, 0], [0, 108.56975733172, 0], [0, 0, 108.56975733172]],
          "E": [[0.060931799001819, 0, 0], [0, 0.060931799001819, 0], [0, 0, 0.060931799001819]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3202_1",
      "terminals": {"bus": 3202},
      "params": {
        "N": 3,
        "Z": {
          "D": [[87.748957726837, 0, 0], [0, 87.748957726837, 0], [0, 0, 87.748957726837]],
          "E": [[0.033145996209588, 0, 0], [0, 0.033145996209588, 0], [0, 0, 0.033145996209588]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3203_1",
      "terminals": {"bus": 3203},
      "params": {
        "N": 3,
        "Z": {
          "D": [[75.755917846583, 0, 0], [0, 75.755917846583, 0], [0, 0, 75.755917846583]],
          "E": [[0.048463200918705, 0, 0], [0, 0.048463200918705, 0], [0, 0, 0.048463200918705]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3204_1",
      "terminals": {"bus": 3204},
      "params": {
        "N": 3,
        "Z": {
          "D": [[79.08196607063, 0, 0], [0, 79.08196607063, 0], [0, 0, 79.08196607063]],
          "E": [[0.029895788086489, 0, 0], [0, 0.029895788086489, 0], [0, 0, 0.029895788086489]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3205_1",
      "terminals": {"bus": 3205},
      "params": {
        "N": 3,
        "Z": {
          "D": [[94.573887817063, 0, 0], [0, 94.573887817063, 0], [0, 0, 94.573887817063]],
          "E": [[0.035733378283716, 0, 0], [0, 0.035733378283716, 0], [0, 0, 0.035733378283716]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3302_1",
      "terminals": {"bus": 3302},
      "params": {
        "N": 3,
        "Z": {
          "D": [[140.0501189051, 0, 0], [0, 140.0501189051, 0], [0, 0, 140.0501189051]],
          "E": [[0.092291085242476, 0, 0], [0, 0.092291085242476, 0], [0, 0, 0.092291085242476]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3303_1",
      "terminals": {"bus": 3303},
      "params": {
        "N": 3,
        "Z": {
          "D": [[79.941833313818, 0, 0], [0, 79.941833313818, 0], [0, 0, 79.941833313818]],
          "E": [[0.051101535187249, 0, 0], [0, 0.051101535187249, 0], [0, 0, 0.051101535187249]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3304_1",
      "terminals": {"bus": 3304},
      "params": {
        "N": 3,
        "Z": {
          "D": [[92.230339899374, 0, 0], [0, 92.230339899374, 0], [0, 0, 92.230339899374]],
          "E": [[0.056230008659371, 0, 0], [0, 0.056230008659371, 0], [0, 0, 0.056230008659371]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3305_1",
      "terminals": {"bus": 3305},
      "params": {
        "N": 3,
        "Z": {
          "D": [[120.03493620421, 0, 0], [0, 120.03493620421, 0], [0, 0, 120.03493620421]],
          "E": [[0.045301522754797, 0, 0], [0, 0.045301522754797, 0], [0, 0, 0.045301522754797]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3401_1",
      "terminals": {"bus": 3401},
      "params": {
        "N": 3,
        "Z": {
          "D": [[85.818015116608, 0, 0], [0, 85.818015116608, 0], [0, 0, 85.818015116608]],
          "E": [[0.055473998221649, 0, 0], [0, 0.055473998221649, 0], [0, 0, 0.055473998221649]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3403_1",
      "terminals": {"bus": 3403},
      "params": {
        "N": 3,
        "Z": {
          "D": [[100.48193989798, 0, 0], [0, 100.48193989798, 0], [0, 0, 100.48193989798]],
          "E": [[0.038011129325404, 0, 0], [0, 0.038011129325404, 0], [0, 0, 0.038011129325404]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3404_1",
      "terminals": {"bus": 3404},
      "params": {
        "N": 3,
        "Z": {
          "D": [[116.18433791147, 0, 0], [0, 116.18433791147, 0], [0, 0, 116.18433791147]],
          "E": [[0.043632213146585, 0, 0], [0, 0.043632213146585, 0], [0, 0, 0.043632213146585]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3405_1",
      "terminals": {"bus": 3405},
      "params": {
        "N": 3,
        "Z": {
          "D": [[108.52852340192, 0, 0], [0, 108.52852340192, 0], [0, 0, 108.52852340192]],
          "E": [[0.04086610566437, 0, 0], [0, 0.04086610566437, 0], [0, 0, 0.04086610566437]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3501_1",
      "terminals": {"bus": 3501},
      "params": {
        "N": 3,
        "Z": {
          "D": [[82.955206589867, 0, 0], [0, 82.955206589867, 0], [0, 0, 82.955206589867]],
          "E": [[0.031338960825072, 0, 0], [0, 0.031338960825072, 0], [0, 0, 0.031338960825072]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3601_1",
      "terminals": {"bus": 3601},
      "params": {
        "N": 3,
        "Z": {
          "D": [[127.38426357726, 0, 0], [0, 127.38426357726, 0], [0, 0, 127.38426357726]],
          "E": [[0.047837841714266, 0, 0], [0, 0.047837841714266, 0], [0, 0, 0.047837841714266]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3701_1",
      "terminals": {"bus": 3701},
      "params": {
        "N": 3,
        "Z": {
          "D": [[41.608583418025, 0, 0], [0, 41.608583418025, 0], [0, 0, 41.608583418025]],
          "E": [[0.0055165777336769, 0, 0], [0, 0.0055165777336769, 0], [0, 0, 0.0055165777336769]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3801_1",
      "terminals": {"bus": 3801},
      "params": {
        "N": 3,
        "Z": {
          "D": [[1355.3213459726, 0, 0], [0, 1355.3213459726, 0], [0, 0, 1355.3213459726]],
          "E": [[0.89135385676155, 0, 0], [0, 0.89135385676155, 0], [0, 0, 0.89135385676155]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3804_1",
      "terminals": {"bus": 3804},
      "params": {
        "N": 3,
        "Z": {
          "D": [[223.89233549299, 0, 0], [0, 223.89233549299, 0], [0, 0, 223.89233549299]],
          "E": [[0.14690311441969, 0, 0], [0, 0.14690311441969, 0], [0, 0, 0.14690311441969]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3805_1",
      "terminals": {"bus": 3805},
      "params": {
        "N": 3,
        "Z": {
          "D": [[102.53623576589, 0, 0], [0, 102.53623576589, 0], [0, 0, 102.53623576589]],
          "E": [[0.088833590613804, 0, 0], [0, 0.088833590613804, 0], [0, 0, 0.088833590613804]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3806_1",
      "terminals": {"bus": 3806},
      "params": {
        "N": 3,
        "Z": {
          "D": [[185.88912933695, 0, 0], [0, 185.88912933695, 0], [0, 0, 185.88912933695]],
          "E": [[0.0704350520774, 0, 0], [0, 0.0704350520774, 0], [0, 0, 0.0704350520774]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3902_1",
      "terminals": {"bus": 3902},
      "params": {
        "N": 3,
        "Z": {
          "D": [[1537.9593355823, 0, 0], [0, 1537.9593355823, 0], [0, 0, 1537.9593355823]],
          "E": [[1.0198976268972, 0, 0], [0, 1.0198976268972, 0], [0, 0, 1.0198976268972]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3903_1",
      "terminals": {"bus": 3903},
      "params": {
        "N": 3,
        "Z": {
          "D": [[1138.6363848022, 0, 0], [0, 1138.6363848022, 0], [0, 0, 1138.6363848022]],
          "E": [[0.42873166182989, 0, 0], [0, 0.42873166182989, 0], [0, 0, 0.42873166182989]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3907_1",
      "terminals": {"bus": 3907},
      "params": {
        "N": 3,
        "Z": {
          "D": [[106.5049026426, 0, 0], [0, 106.5049026426, 0], [0, 0, 106.5049026426]],
          "E": [[0.038621589373286, 0, 0], [0, 0.038621589373286, 0], [0, 0, 0.038621589373286]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3908_1",
      "terminals": {"bus": 3908},
      "params": {
        "N": 3,
        "Z": {
          "D": [[242.65556247984, 0, 0], [0, 242.65556247984, 0], [0, 0, 242.65556247984]],
          "E": [[0.079432378639664, 0, 0], [0, 0.079432378639664, 0], [0, 0, 0.079432378639664]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3909_1",
      "terminals": {"bus": 3909},
      "params": {
        "N": 3,
        "Z": {
          "D": [[269.33095712718, 0, 0], [0, 269.33095712718, 0], [0, 0, 269.33095712718]],
          "E": [[0.16626120540901, 0, 0], [0, 0.16626120540901, 0], [0, 0, 0.16626120540901]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3910_1",
      "terminals": {"bus": 3910},
      "params": {
        "N": 3,
        "Z": {
          "D": [[191.3362456649, 0, 0], [0, 191.3362456649, 0], [0, 0, 191.3362456649]],
          "E": [[0.072280171527481, 0, 0], [0, 0.072280171527481, 0], [0, 0, 0.072280171527481]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3911_1",
      "terminals": {"bus": 3911},
      "params": {
        "N": 3,
        "Z": {
          "D": [[227.77387654035, 0, 0], [0, 227.77387654035, 0], [0, 0, 227.77387654035]],
          "E": [[0.12210350794406, 0, 0], [0, 0.12210350794406, 0], [0, 0, 0.12210350794406]]
        }
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3912_1",
      "terminals": {"bus": 3912},
      "params": {
        "N": 3,
        "R": [299.24181134424, 299.24181134424, 299.24181134424],
        "C": [3.2204978364219e-08, 3.2204978364219e-08, 3.2204978364219e-08]
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3913_1",
      "terminals": {"bus": 3913},
      "params": {
        "N": 3,
        "Z": {
          "D": [[152.46607183123, 0, 0], [0, 152.46607183123, 0], [0, 0, 152.46607183123]],
          "E": [[0.053304421940343, 0, 0], [0, 0.053304421940343, 0], [0, 0, 0.053304421940343]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3914_1",
      "terminals": {"bus": 3914},
      "params": {
        "N": 3,
        "Z": {
          "D": [[215.61094950787, 0, 0], [0, 215.61094950787, 0], [0, 0, 215.61094950787]],
          "E": [[0.13195815333835, 0, 0], [0, 0.13195815333835, 0], [0, 0, 0.13195815333835]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3915_1",
      "terminals": {"bus": 3915},
      "params": {
        "N": 3,
        "Z": {
          "D": [[195.27681046471, 0, 0], [0, 195.27681046471, 0], [0, 0, 195.27681046471]],
          "E": [[0.10870904644316, 0, 0], [0, 0.10870904644316, 0], [0, 0, 0.10870904644316]]
        }
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3916_1",
      "terminals": {"bus": 3916},
      "params": {"N": 3, "R": [334.751443025, 334.751443025, 334.751443025]}
    },
    {
      "class": "LoadZ",
      "id": "load_3917_1",
      "terminals": {"bus": 3917},
      "params": {
        "N": 3,
        "Z": {
          "D": [[215.24685721361, 0, 0], [0, 215.24685721361, 0], [0, 0, 215.24685721361]],
          "E": [[0.10545989177063, 0, 0], [0, 0.10545989177063, 0], [0, 0, 0.10545989177063]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3918_1",
      "terminals": {"bus": 3918},
      "params": {
        "N": 3,
        "Z": {
          "D": [[154.94167384672, 0, 0], [0, 154.94167384672, 0], [0, 0, 154.94167384672]],
          "E": [[0.097140003778448, 0, 0], [0, 0.097140003778448, 0], [0, 0, 0.097140003778448]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3919_1",
      "terminals": {"bus": 3919},
      "params": {
        "N": 3,
        "Z": {
          "D": [[258.35135490602, 0, 0], [0, 258.35135490602, 0], [0, 0, 258.35135490602]],
          "E": [[0.08949153122377, 0, 0], [0, 0.08949153122377, 0], [0, 0, 0.08949153122377]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3920_1",
      "terminals": {"bus": 3920},
      "params": {
        "N": 3,
        "Z": {
          "D": [[284.96270561719, 0, 0], [0, 284.96270561719, 0], [0, 0, 284.96270561719]],
          "E": [[0.10374971890415, 0, 0], [0, 0.10374971890415, 0], [0, 0, 0.10374971890415]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3921_1",
      "terminals": {"bus": 3921},
      "params": {
        "N": 3,
        "Z": {
          "D": [[381.09142795189, 0, 0], [0, 381.09142795189, 0], [0, 0, 381.09142795189]],
          "E": [[0.23328071728485, 0, 0], [0, 0.23328071728485, 0], [0, 0, 0.23328071728485]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3922_1",
      "terminals": {"bus": 3922},
      "params": {
        "N": 3,
        "Z": {
          "D": [[194.34378714804, 0, 0], [0, 194.34378714804, 0], [0, 0, 194.34378714804]],
          "E": [[0.064924726660826, 0, 0], [0, 0.064924726660826, 0], [0, 0, 0.064924726660826]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3923_1",
      "terminals": {"bus": 3923},
      "params": {
        "N": 3,
        "Z": {
          "D": [[132.95696990298, 0, 0], [0, 132.95696990298, 0], [0, 0, 132.95696990298]],
          "E": [[0.059231049880317, 0, 0], [0, 0.059231049880317, 0], [0, 0, 0.059231049880317]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3924_1",
      "terminals": {"bus": 3924},
      "params": {
        "N": 3,
        "Z": {
          "D": [[153.53736192308, 0, 0], [0, 153.53736192308, 0], [0, 0, 153.53736192308]],
          "E": [[0.057774129992173, 0, 0], [0, 0.057774129992173, 0], [0, 0, 0.057774129992173]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_3926_1",
      "terminals": {"bus": 3926},
      "params": {
        "N": 3,
        "Z": {
          "D": [[47.539856396749, 0, 0], [0, 47.539856396749, 0], [0, 0, 47.539856396749]],
          "E": [[0.007861798852205, 0, 0], [0, 0.007861798852205, 0], [0, 0, 0.007861798852205]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_4002_1",
      "terminals": {"bus": 4002},
      "params": {
        "N": 3,
        "Z": {
          "D": [[1790.3696268577, 0, 0], [0, 1790.3696268577, 0], [0, 0, 1790.3696268577]],
          "E": [[0.61936864931077, 0, 0], [0, 0.61936864931077, 0], [0, 0, 0.61936864931077]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_4004_1",
      "terminals": {"bus": 4004},
      "params": {
        "N": 3,
        "Z": {
          "D": [[1116.6839915219, 0, 0], [0, 1116.6839915219, 0], [0, 0, 1116.6839915219]],
          "E": [[0.38662893291366, 0, 0], [0, 0.38662893291366, 0], [0, 0, 0.38662893291366]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_4005_1",
      "terminals": {"bus": 4005},
      "params": {
        "N": 3,
        "Z": {
          "D": [[590.82854525704, 0, 0], [0, 590.82854525704, 0], [0, 0, 590.82854525704]],
          "E": [[0.51385800923966, 0, 0], [0, 0.51385800923966, 0], [0, 0, 0.51385800923966]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_4008_1",
      "terminals": {"bus": 4008},
      "params": {
        "N": 3,
        "Z": {
          "D": [[473.99950752403, 0, 0], [0, 473.99950752403, 0], [0, 0, 473.99950752403]],
          "E": [[0.16402143272639, 0, 0], [0, 0.16402143272639, 0], [0, 0, 0.16402143272639]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_4009_1",
      "terminals": {"bus": 4009},
      "params": {
        "N": 3,
        "Z": {
          "D": [[29.465150282511, 0, 0], [0, 29.465150282511, 0], [0, 0, 29.465150282511]],
          "E": [[0.015265382089811, 0, 0], [0, 0.015265382089811, 0], [0, 0, 0.015265382089811]]
        }
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_4010_1",
      "terminals": {"bus": 4010},
      "params": {"N": 3, "R": [21.45012452965, 21.45012452965, 21.45012452965]}
    },
    {
      "class": "LoadZ",
      "id": "load_4101_1",
      "terminals": {"bus": 4101},
      "params": {
        "N": 3,
        "Z": {
          "D": [[314.33776108889, 0, 0], [0, 314.33776108889, 0], [0, 0, 314.33776108889]],
          "E": [[0.10875551518608, 0, 0], [0, 0.10875551518608, 0], [0, 0, 0.10875551518608]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_4102_1",
      "terminals": {"bus": 4102},
      "params": {
        "N": 3,
        "Z": {
          "D": [[612.29284673782, 0, 0], [0, 612.29284673782, 0], [0, 0, 612.29284673782]],
          "E": [[0.2320219772205, 0, 0], [0, 0.2320219772205, 0], [0, 0, 0.2320219772205]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_4103_1",
      "terminals": {"bus": 4103},
      "params": {
        "N": 3,
        "Z": {
          "D": [[25495.616072987, 0, 0], [0, 25495.616072987, 0], [0, 0, 25495.616072987]],
          "E": [[8.7072476849687, 0, 0], [0, 8.7072476849687, 0], [0, 0, 8.7072476849687]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_4104_1",
      "terminals": {"bus": 4104},
      "params": {
        "N": 3,
        "Z": {
          "D": [[23.650968925223, 0, 0], [0, 23.650968925223, 0], [0, 0, 23.650968925223]],
          "E": [[0.0081632687689701, 0, 0], [0, 0.0081632687689701, 0], [0, 0, 0.0081632687689701]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_4201_1",
      "terminals": {"bus": 4201},
      "params": {
        "N": 3,
        "Z": {
          "D": [[52.87776906747, 0, 0], [0, 52.87776906747, 0], [0, 0, 52.87776906747]],
          "E": [[0.011221017528084, 0, 0], [0, 0.011221017528084, 0], [0, 0, 0.011221017528084]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_4202_1",
      "terminals": {"bus": 4202},
      "params": {
        "N": 3,
        "Z": {
          "D": [[60.593532952442, 0, 0], [0, 60.593532952442, 0], [0, 0, 60.593532952442]],
          "E": [[0.020967274339517, 0, 0], [0, 0.020967274339517, 0], [0, 0, 0.020967274339517]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_4203_1",
      "terminals": {"bus": 4203},
      "params": {
        "N": 3,
        "Z": {
          "D": [[57.663711456833, 0, 0], [0, 57.663711456833, 0], [0, 0, 57.663711456833]],
          "E": [[0.019951583684827, 0, 0], [0, 0.019951583684827, 0], [0, 0, 0.019951583684827]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_4204_1",
      "terminals": {"bus": 4204},
      "params": {
        "N": 3,
        "Z": {
          "D": [[276.45050742275, 0, 0], [0, 276.45050742275, 0], [0, 0, 276.45050742275]],
          "E": [[0.095656567444896, 0, 0], [0, 0.095656567444896, 0], [0, 0, 0.095656567444896]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_5001_1",
      "terminals": {"bus": 5001},
      "params": {
        "N": 3,
        "Z": {
          "D": [[34.603332254603, 0, 0], [0, 34.603332254603, 0], [0, 0, 34.603332254603]],
          "E": [[0.02086094843515, 0, 0], [0, 0.02086094843515, 0], [0, 0, 0.02086094843515]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_5002_1",
      "terminals": {"bus": 5002},
      "params": {
        "N": 3,
        "Z": {
          "D": [[30.386770754464, 0, 0], [0, 30.386770754464, 0], [0, 0, 30.386770754464]],
          "E": [[0.01051282960994, 0, 0], [0, 0.01051282960994, 0], [0, 0, 0.01051282960994]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_5003_1",
      "terminals": {"bus": 5003},
      "params": {
        "N": 3,
        "Z": {
          "D": [[93.478828996374, 0, 0], [0, 93.478828996374, 0], [0, 0, 93.478828996374]],
          "E": [[0.032418929537608, 0, 0], [0, 0.032418929537608, 0], [0, 0, 0.032418929537608]]
        }
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6102_1",
      "terminals": {"bus": 6102},
      "params": {
        "N": 3,
        "R": [144.31361950502, 144.31361950502, 144.31361950502],
        "C": [6.0261710356432e-06, 6.0261710356432e-06, 6.0261710356432e-06]
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6103_1",
      "terminals": {"bus": 6103},
      "params": {
        "N": 3,
        "Z": {
          "D": [[353.24033247308, 0, 0], [0, 353.24033247308, 0], [0, 0, 353.24033247308]],
          "E": [[0.12220219799927, 0, 0], [0, 0.12220219799927, 0], [0, 0, 0.12220219799927]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6104_1",
      "terminals": {"bus": 6104},
      "params": {
        "N": 3,
        "Z": {
          "D": [[33.729421162849, 0, 0], [0, 33.729421162849, 0], [0, 0, 33.729421162849]],
          "E": [[0.011669301997275, 0, 0], [0, 0.011669301997275, 0], [0, 0, 0.011669301997275]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6201_1",
      "terminals": {"bus": 6201},
      "params": {
        "N": 3,
        "Z": {
          "D": [[1498.1523116351, 0, 0], [0, 1498.1523116351, 0], [0, 0, 1498.1523116351]],
          "E": [[0.51855493925685, 0, 0], [0, 0.51855493925685, 0], [0, 0, 0.51855493925685]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6202_1",
      "terminals": {"bus": 6202},
      "params": {
        "N": 3,
        "Z": {
          "D": [[3454.7419176027, 0, 0], [0, 3454.7419176027, 0], [0, 0, 3454.7419176027]],
          "E": [[1.3961267068504, 0, 0], [0, 1.3961267068504, 0], [0, 0, 1.3961267068504]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6203_1",
      "terminals": {"bus": 6203},
      "params": {
        "N": 3,
        "Z": {
          "D": [[97.707994976046, 0, 0], [0, 97.707994976046, 0], [0, 0, 97.707994976046]],
          "E": [[0.061411115061146, 0, 0], [0, 0.061411115061146, 0], [0, 0, 0.061411115061146]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6204_1",
      "terminals": {"bus": 6204},
      "params": {
        "N": 3,
        "Z": {
          "D": [[87.480954301057, 0, 0], [0, 87.480954301057, 0], [0, 0, 87.480954301057]],
          "E": [[0.051894110983443, 0, 0], [0, 0.051894110983443, 0], [0, 0, 0.051894110983443]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6205_1",
      "terminals": {"bus": 6205},
      "params": {
        "N": 3,
        "Z": {
          "D": [[122.29949196718, 0, 0], [0, 122.29949196718, 0], [0, 0, 122.29949196718]],
          "E": [[0.057248692422344, 0, 0], [0, 0.057248692422344, 0], [0, 0, 0.057248692422344]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6301_1",
      "terminals": {"bus": 6301},
      "params": {
        "N": 3,
        "Z": {
          "D": [[272.72073461212, 0, 0], [0, 272.72073461212, 0], [0, 0, 272.72073461212]],
          "E": [[0.094370619142919, 0, 0], [0, 0.094370619142919, 0], [0, 0, 0.094370619142919]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6302_1",
      "terminals": {"bus": 6302},
      "params": {
        "N": 3,
        "Z": {
          "D": [[208.69086326177, 0, 0], [0, 208.69086326177, 0], [0, 0, 208.69086326177]],
          "E": [[0.072229673628871, 0, 0], [0, 0.072229673628871, 0], [0, 0, 0.072229673628871]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6303_1",
      "terminals": {"bus": 6303},
      "params": {
        "N": 3,
        "Z": {
          "D": [[88.959770375276, 0, 0], [0, 88.959770375276, 0], [0, 0, 88.959770375276]],
          "E": [[0.030785781134733, 0, 0], [0, 0.030785781134733, 0], [0, 0, 0.030785781134733]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6305_1",
      "terminals": {"bus": 6305},
      "params": {
        "N": 3,
        "Z": {
          "D": [[891.00663031303, 0, 0], [0, 891.00663031303, 0], [0, 0, 891.00663031303]],
          "E": [[0.775056940849, 0, 0], [0, 0.775056940849, 0], [0, 0, 0.775056940849]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6401_1",
      "terminals": {"bus": 6401},
      "params": {
        "N": 3,
        "Z": {
          "D": [[72.998435112871, 0, 0], [0, 72.998435112871, 0], [0, 0, 72.998435112871]],
          "E": [[0.025259297318738, 0, 0], [0, 0.025259297318738, 0], [0, 0, 0.025259297318738]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6402_1",
      "terminals": {"bus": 6402},
      "params": {
        "N": 3,
        "Z": {
          "D": [[47.929584027423, 0, 0], [0, 47.929584027423, 0], [0, 0, 47.929584027423]],
          "E": [[0.016593271246656, 0, 0], [0, 0.016593271246656, 0], [0, 0, 0.016593271246656]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6403_1",
      "terminals": {"bus": 6403},
      "params": {
        "N": 3,
        "Z": {
          "D": [[65713.739023866, 0, 0], [0, 65713.739023866, 0], [0, 0, 65713.739023866]],
          "E": [[21.570801178027, 0, 0], [0, 21.570801178027, 0], [0, 0, 21.570801178027]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6404_1",
      "terminals": {"bus": 6404},
      "params": {
        "N": 3,
        "Z": {
          "D": [[4555.7644533084, 0, 0], [0, 4555.7644533084, 0], [0, 0, 4555.7644533084]],
          "E": [[1.5745221032107, 0, 0], [0, 1.5745221032107, 0], [0, 0, 1.5745221032107]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6501_1",
      "terminals": {"bus": 6501},
      "params": {
        "N": 3,
        "Z": {
          "D": [[558.17407688907, 0, 0], [0, 558.17407688907, 0], [0, 0, 558.17407688907]],
          "E": [[0.48556391624028, 0, 0], [0, 0.48556391624028, 0], [0, 0, 0.48556391624028]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6502_1",
      "terminals": {"bus": 6502},
      "params": {
        "N": 3,
        "Z": {
          "D": [[75.420196654706, 0, 0], [0, 75.420196654706, 0], [0, 0, 75.420196654706]],
          "E": [[0.035711015667847, 0, 0], [0, 0.035711015667847, 0], [0, 0, 0.035711015667847]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6503_1",
      "terminals": {"bus": 6503},
      "params": {
        "N": 3,
        "Z": {
          "D": [[276.32932733232, 0, 0], [0, 276.32932733232, 0], [0, 0, 276.32932733232]],
          "E": [[0.24026135789953, 0, 0], [0, 0.24026135789953, 0], [0, 0, 0.24026135789953]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6504_1",
      "terminals": {"bus": 6504},
      "params": {
        "N": 3,
        "Z": {
          "D": [[402.42875287616, 0, 0], [0, 402.42875287616, 0], [0, 0, 402.42875287616]],
          "E": [[0.13922029603024, 0, 0], [0, 0.13922029603024, 0], [0, 0, 0.13922029603024]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6505_1",
      "terminals": {"bus": 6505},
      "params": {
        "N": 3,
        "Z": {
          "D": [[17200.425382029, 0, 0], [0, 17200.425382029, 0], [0, 0, 17200.425382029]],
          "E": [[14.980219535543, 0, 0], [0, 14.980219535543, 0], [0, 0, 14.980219535543]]
        }
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6507_1",
      "terminals": {"bus": 6507},
      "params": {
        "N": 3,
        "R": [231.78000492061, 231.78000492061, 231.78000492061],
        "C": [1.2984666136252e-06, 1.2984666136252e-06, 1.2984666136252e-06]
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6508_1",
      "terminals": {"bus": 6508},
      "params": {
        "N": 3,
        "Z": {
          "D": [[848.84288655037, 0, 0], [0, 848.84288655037, 0], [0, 0, 848.84288655037]],
          "E": [[0.73797166434765, 0, 0], [0, 0.73797166434765, 0], [0, 0, 0.73797166434765]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_6509_1",
      "terminals": {"bus": 6509},
      "params": {
        "N": 3,
        "Z": {
          "D": [[12721.530368565, 0, 0], [0, 12721.530368565, 0], [0, 0, 12721.530368565]],
          "E": [[11.062423373082, 0, 0], [0, 11.062423373082, 0], [0, 0, 11.062423373082]]
        }
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6510_1",
      "terminals": {"bus": 6510},
      "params": {
        "N": 3,
        "R": [23.976632949886, 23.976632949886, 23.976632949886],
        "C": [6.0486375205858e-06, 6.0486375205858e-06, 6.0486375205858e-06]
      }
    },
    {
      "class": "LoadZ",
      "id": "load_7001_1",
      "terminals": {"bus": 7001},
      "params": {
        "N": 3,
        "Z": {
          "D": [[18.518593679254, 0, 0], [0, 18.518593679254, 0], [0, 0, 18.518593679254]],
          "E": [[0.0054192107908454, 0, 0], [0, 0.0054192107908454, 0], [0, 0, 0.0054192107908454]]
        }
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_7002_1",
      "terminals": {"bus": 7002},
      "params": {
        "N": 3,
        "R": [47.996281020606, 47.996281020606, 47.996281020606],
        "C": [2.9867218971034e-06, 2.9867218971034e-06, 2.9867218971034e-06]
      }
    },
    {
      "class": "LoadZ",
      "id": "load_8003_1",
      "terminals": {"bus": 8003},
      "params": {
        "N": 3,
        "Z": {
          "D": [[92.097815819963, 0, 0], [0, 92.097815819963, 0], [0, 0, 92.097815819963]],
          "E": [[0.031868526023979, 0, 0], [0, 0.031868526023979, 0], [0, 0, 0.031868526023979]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_8004_1",
      "terminals": {"bus": 8004},
      "params": {
        "N": 3,
        "Z": {
          "D": [[13.731889492749, 0, 0], [0, 13.731889492749, 0], [0, 0, 13.731889492749]],
          "E": [[0.0047514388546349, 0, 0], [0, 0.0047514388546349, 0], [0, 0, 0.0047514388546349]]
        }
      }
    },
    {
      "class": "LoadZ",
      "id": "load_8005_1",
      "terminals": {"bus": 8005},
      "params": {
        "N": 3,
        "Z": {
          "D": [[37.35258346695, 0, 0], [0, 37.35258346695, 0], [0, 0, 37.35258346695]],
          "E": [[0.012926341583308, 0, 0], [0, 0.012926341583308, 0], [0, 0, 0.012926341583308]]
        }
      }
    },
    {
      "class": "LoadRLC",
      "id": "shunt_4001",
      "terminals": {"bus": 4001},
      "params": {"N": 3, "C": [6.3661985231858e-06, 6.3661985231858e-06, 6.3661985231858e-06]}
    },
    {
      "class": "LoadRLC",
      "id": "shunt_6104",
      "terminals": {"bus": 6104},
      "params": {"N": 3, "C": [1.50431014987e-05, 1.50431014987e-05, 1.50431014987e-05]}
    },
    {
      "class": "LoadRLC",
      "id": "shunt_6304",
      "terminals": {"bus": 6304},
      "params": {"N": 3, "C": [2.5071528518748e-05, 2.5071528518748e-05, 2.5071528518748e-05]}
    },
    {
      "class": "LoadRLC",
      "id": "shunt_6401",
      "terminals": {"bus": 6401},
      "params": {"N": 3, "C": [1.3371616051417e-05, 1.3371616051417e-05, 1.3371616051417e-05]}
    },
    {
      "class": "Machine",
      "id": "1032_C_genrou",
      "terminals": {"bus": 1032},
      "inputs": {"efd": "1032_C_sexs_pti.EFD", "pm": "1032_C_tgov1.PM"},
      "params": {
        "S": 873000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.41,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "1032_C_tgov1",
      "inputs": {"omega": "1032_C_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 873.0, "S": 873000000.0}
    },
    {
      "class": "SexsPti",
      "id": "1032_C_sexs_pti",
      "inputs": {"vt": "1032_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "1032_G_genrou",
      "terminals": {"bus": 1032},
      "inputs": {"efd": "1032_G_sexs_pti.EFD", "pm": "1032_G_gast_pti.PMECH"},
      "params": {
        "S": 1050000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.41,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "1032_G_gast_pti",
      "inputs": {"omega": "1032_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 1050.0,
        "S": 1050000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "1032_G_sexs_pti",
      "inputs": {"vt": "1032_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "1034_C_genrou",
      "terminals": {"bus": 1034},
      "inputs": {"efd": "1034_C_sexs_pti.EFD", "pm": "1034_C_tgov1.PM"},
      "params": {
        "S": 1944000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.41,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "1034_C_tgov1",
      "inputs": {"omega": "1034_C_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 1944.0, "S": 1944000000.0}
    },
    {
      "class": "SexsPti",
      "id": "1034_C_sexs_pti",
      "inputs": {"vt": "1034_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "1034_G_genrou",
      "terminals": {"bus": 1034},
      "inputs": {"efd": "1034_G_sexs_pti.EFD", "pm": "1034_G_gast_pti.PMECH"},
      "params": {
        "S": 2700000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.41,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "1034_G_gast_pti",
      "inputs": {"omega": "1034_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 2700.0,
        "S": 2700000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "1034_G_sexs_pti",
      "inputs": {"vt": "1034_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "1131_C_genrou",
      "terminals": {"bus": 1131},
      "inputs": {"efd": "1131_C_sexs_pti.EFD", "pm": "1131_C_tgov1.PM"},
      "params": {
        "S": 1268000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 4.26,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "1131_C_tgov1",
      "inputs": {"omega": "1131_C_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 1268.0, "S": 1268000000.0}
    },
    {
      "class": "SexsPti",
      "id": "1131_C_sexs_pti",
      "inputs": {"vt": "1131_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "1131_G_genrou",
      "terminals": {"bus": 1131},
      "inputs": {"efd": "1131_G_sexs_pti.EFD", "pm": "1131_G_gast_pti.PMECH"},
      "params": {
        "S": 4934000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 4.26,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "1131_G_gast_pti",
      "inputs": {"omega": "1131_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 4934.0,
        "S": 4934000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "1131_G_sexs_pti",
      "inputs": {"vt": "1131_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "1232_C_genrou",
      "terminals": {"bus": 1232},
      "inputs": {"efd": "1232_C_sexs_pti.EFD", "pm": "1232_C_tgov1.PM"},
      "params": {
        "S": 4977000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 4.26,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "1232_C_tgov1",
      "inputs": {"omega": "1232_C_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 4977.0, "S": 4977000000.0}
    },
    {
      "class": "SexsPti",
      "id": "1232_C_sexs_pti",
      "inputs": {"vt": "1232_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "1232_H_genrou",
      "terminals": {"bus": 1232},
      "inputs": {"efd": "1232_H_sexs_pti.EFD", "pm": "1232_H_hygov.PMECH"},
      "params": {
        "S": 1199000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 4.26,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "1232_H_hygov",
      "inputs": {"omega": "1232_H_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 1199.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 1199000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "1232_H_sexs_pti",
      "inputs": {"vt": "1232_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "1331_G_genrou",
      "terminals": {"bus": 1331},
      "inputs": {"efd": "1331_G_sexs_pti.EFD", "pm": "1331_G_gast_pti.PMECH"},
      "params": {
        "S": 2167000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 4.26,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "1331_G_gast_pti",
      "inputs": {"omega": "1331_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 2167.0,
        "S": 2167000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "1331_G_sexs_pti",
      "inputs": {"vt": "1331_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "1331_H_genrou",
      "terminals": {"bus": 1331},
      "inputs": {"efd": "1331_H_sexs_pti.EFD", "pm": "1331_H_hygov.PMECH"},
      "params": {
        "S": 2328000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 4.26,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "1331_H_hygov",
      "inputs": {"omega": "1331_H_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 2328.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 2328000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "1331_H_sexs_pti",
      "inputs": {"vt": "1331_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "1333_C_genrou",
      "terminals": {"bus": 1333},
      "inputs": {"efd": "1333_C_sexs_pti.EFD", "pm": "1333_C_tgov1.PM"},
      "params": {
        "S": 418000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.79,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "1333_C_tgov1",
      "inputs": {"omega": "1333_C_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 418.0, "S": 418000000.0}
    },
    {
      "class": "SexsPti",
      "id": "1333_C_sexs_pti",
      "inputs": {"vt": "1333_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "1333_G_genrou",
      "terminals": {"bus": 1333},
      "inputs": {"efd": "1333_G_sexs_pti.EFD", "pm": "1333_G_gast_pti.PMECH"},
      "params": {
        "S": 7011000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.79,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "1333_G_gast_pti",
      "inputs": {"omega": "1333_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 7011.0,
        "S": 7011000000.0
      }
    },
    {
      "class": "Ieeest",
      "id": "1333_G_ieeest",
      "inputs": {"u": "1333_G_genrou.omega"},
      "params": {
        "A1": 1.013,
        "A2": 0.013,
        "A3": 0,
        "A4": 0,
        "A5": 1.013,
        "A6": 0.113,
        "T1": 3.0,
        "T2": 0.02,
        "T3": 0,
        "T4": 0,
        "T5": 1.65,
        "T6": 1.65,
        "Ks": 3.0,
        "Lsmax": 0.1,
        "Lsmin": -0.1,
        "Vcu": 0,
        "Vcl": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "SexsPti",
      "id": "1333_G_sexs_pti",
      "inputs": {"vt": "1333_pmu.vrms", "vs": "1333_G_ieeest.VSS"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "1431_G_genrou",
      "terminals": {"bus": 1431},
      "inputs": {"efd": "1431_G_sexs_pti.EFD", "pm": "1431_G_gast_pti.PMECH"},
      "params": {
        "S": 9170000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 4.26,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "1431_G_gast_pti",
      "inputs": {"omega": "1431_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 9170.0,
        "S": 9170000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "1431_G_sexs_pti",
      "inputs": {"vt": "1431_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "1431_N_genrou",
      "terminals": {"bus": 8217},
      "inputs": {"efd": "1431_N_sexs_pti.EFD", "pm": "1431_N_tgov1.PM"},
      "params": {
        "S": 4210000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 4.26,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "1431_N_tgov1",
      "inputs": {"omega": "1431_N_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 4210.0, "S": 4210000000.0}
    },
    {
      "class": "SexsPti",
      "id": "1431_N_sexs_pti",
      "inputs": {"vt": "8217_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "2030_E_genrou",
      "terminals": {"bus": 2030},
      "inputs": {"efd": "2030_E_sexs_pti.EFD", "pm": "2030_E_tgov1.PM"},
      "params": {
        "S": 699000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 4.53,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "2030_E_tgov1",
      "inputs": {"omega": "2030_E_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 699.0, "S": 699000000.0}
    },
    {
      "class": "SexsPti",
      "id": "2030_E_sexs_pti",
      "inputs": {"vt": "2030_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "2030_G_genrou",
      "terminals": {"bus": 2030},
      "inputs": {"efd": "2030_G_sexs_pti.EFD", "pm": "2030_G_gast_pti.PMECH"},
      "params": {
        "S": 2140000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 4.53,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "2030_G_gast_pti",
      "inputs": {"omega": "2030_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 2140.0,
        "S": 2140000000.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2030_G_ieeest",
      "inputs": {"u": "2030_G_genrou.omega"},
      "params": {
        "A1": 1.013,
        "A2": 0.013,
        "A3": 0,
        "A4": 0,
        "A5": 1.013,
        "A6": 0.113,
        "T1": 3.0,
        "T2": 0.02,
        "T3": 0,
        "T4": 0,
        "T5": 1.65,
        "T6": 1.65,
        "Ks": 3.0,
        "Lsmax": 0.1,
        "Lsmin": -0.1,
        "Vcu": 0,
        "Vcl": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "SexsPti",
      "id": "2030_G_sexs_pti",
      "inputs": {"vt": "2030_pmu.vrms", "vs": "2030_G_ieeest.VSS"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "2130_E_genrou",
      "terminals": {"bus": 2130},
      "inputs": {"efd": "2130_E_sexs_pti.EFD", "pm": "2130_E_tgov1.PM"},
      "params": {
        "S": 831000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.74,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "2130_E_tgov1",
      "inputs": {"omega": "2130_E_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 831.0, "S": 831000000.0}
    },
    {
      "class": "SexsPti",
      "id": "2130_E_sexs_pti",
      "inputs": {"vt": "2130_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "2130_G_genrou",
      "terminals": {"bus": 2130},
      "inputs": {"efd": "2130_G_sexs_pti.EFD", "pm": "2130_G_gast_pti.PMECH"},
      "params": {
        "S": 586000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.74,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "2130_G_gast_pti",
      "inputs": {"omega": "2130_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 586.0,
        "S": 586000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2130_G_sexs_pti",
      "inputs": {"vt": "2130_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "2130_H_genrou",
      "terminals": {"bus": 2130},
      "inputs": {"efd": "2130_H_sexs_pti.EFD", "pm": "2130_H_hygov.PMECH"},
      "params": {
        "S": 396000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.74,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "2130_H_hygov",
      "inputs": {"omega": "2130_H_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 396.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 396000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2130_H_sexs_pti",
      "inputs": {"vt": "2130_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "2233_DG_genrou",
      "terminals": {"bus": 2233},
      "inputs": {"efd": "2233_DG_sexs_pti.EFD", "pm": "2233_DG_gast_pti.PMECH"},
      "params": {
        "S": 1035000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.3,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "2233_DG_gast_pti",
      "inputs": {"omega": "2233_DG_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 1035.0,
        "S": 1035000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2233_DG_sexs_pti",
      "inputs": {"vt": "2233_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "2233_EG_genrou",
      "terminals": {"bus": 2233},
      "inputs": {"efd": "2233_EG_sexs_pti.EFD", "pm": "2233_EG_gast_pti.PMECH"},
      "params": {
        "S": 1837000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.3,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "2233_EG_gast_pti",
      "inputs": {"omega": "2233_EG_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 1837.0,
        "S": 1837000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2233_EG_sexs_pti",
      "inputs": {"vt": "2233_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "2233_TG_genrou",
      "terminals": {"bus": 2233},
      "inputs": {"efd": "2233_TG_sexs_pti.EFD", "pm": "2233_TG_gast_pti.PMECH"},
      "params": {
        "S": 733000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.3,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "2233_TG_gast_pti",
      "inputs": {"omega": "2233_TG_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 733.0,
        "S": 733000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2233_TG_sexs_pti",
      "inputs": {"vt": "2233_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "2438_EG_genrou",
      "terminals": {"bus": 2438},
      "inputs": {"efd": "2438_EG_sexs_pti.EFD", "pm": "2438_EG_gast_pti.PMECH"},
      "params": {
        "S": 2292000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.54,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "2438_EG_gast_pti",
      "inputs": {"omega": "2438_EG_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 2292.0,
        "S": 2292000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2438_EG_sexs_pti",
      "inputs": {"vt": "2438_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "2438_ND_genrou",
      "terminals": {"bus": 2438},
      "inputs": {"efd": "2438_ND_sexs_pti.EFD", "pm": "2438_ND_tgov1.PM"},
      "params": {
        "S": 100000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.54,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "2438_ND_tgov1",
      "inputs": {"omega": "2438_ND_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 100.0, "S": 100000000.0}
    },
    {
      "class": "SexsPti",
      "id": "2438_ND_sexs_pti",
      "inputs": {"vt": "2438_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "2438_RG_genrou",
      "terminals": {"bus": 2438},
      "inputs": {"efd": "2438_RG_sexs_pti.EFD", "pm": "2438_RG_gast_pti.PMECH"},
      "params": {
        "S": 5451000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.54,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "2438_RG_gast_pti",
      "inputs": {"omega": "2438_RG_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 5451.0,
        "S": 5451000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2438_RG_sexs_pti",
      "inputs": {"vt": "2438_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "2438_SG_genrou",
      "terminals": {"bus": 2438},
      "inputs": {"efd": "2438_SG_sexs_pti.EFD", "pm": "2438_SG_gast_pti.PMECH"},
      "params": {
        "S": 4110000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.54,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "2438_SG_gast_pti",
      "inputs": {"omega": "2438_SG_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 4110.0,
        "S": 4110000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2438_SG_sexs_pti",
      "inputs": {"vt": "2438_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "2438_SH_genrou",
      "terminals": {"bus": 2438},
      "inputs": {"efd": "2438_SH_sexs_pti.EFD", "pm": "2438_SH_hygov.PMECH"},
      "params": {
        "S": 1460000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.54,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "2438_SH_hygov",
      "inputs": {"omega": "2438_SH_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 1460.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 1460000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2438_SH_sexs_pti",
      "inputs": {"vt": "2438_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "2438_WG_genrou",
      "terminals": {"bus": 2438},
      "inputs": {"efd": "2438_WG_sexs_pti.EFD", "pm": "2438_WG_gast_pti.PMECH"},
      "params": {
        "S": 5817000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.54,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "2438_WG_gast_pti",
      "inputs": {"omega": "2438_WG_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 5817.0,
        "S": 5817000000.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2438_WG_ieeest",
      "inputs": {"u": "2438_WG_genrou.omega"},
      "params": {
        "A1": 1.013,
        "A2": 0.013,
        "A3": 0,
        "A4": 0,
        "A5": 1.013,
        "A6": 0.113,
        "T1": 3.0,
        "T2": 0.02,
        "T3": 0,
        "T4": 0,
        "T5": 1.65,
        "T6": 1.65,
        "Ks": 3.0,
        "Lsmax": 0.1,
        "Lsmin": -0.1,
        "Vcu": 0,
        "Vcl": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "SexsPti",
      "id": "2438_WG_sexs_pti",
      "inputs": {"vt": "2438_pmu.vrms", "vs": "2438_WG_ieeest.VSS"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "2600_DC_genrou",
      "terminals": {"bus": 2600},
      "inputs": {"efd": "2600_DC_sexs_pti.EFD", "pm": "2600_DC_gast_pti.PMECH"},
      "params": {
        "S": 2500000000.0,
        "V": 500000.0,
        "f": 60,
        "H": 3.0,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "2600_DC_gast_pti",
      "inputs": {"omega": "2600_DC_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 2500.0,
        "S": 2500000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2600_DC_sexs_pti",
      "inputs": {"vt": "2600_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 500000.0}
    },
    {
      "class": "Machine",
      "id": "2619_DC_genrou",
      "terminals": {"bus": 2619},
      "inputs": {"efd": "2619_DC_sexs_pti.EFD", "pm": "2619_DC_gast_pti.PMECH"},
      "params": {
        "S": 3500000000.0,
        "V": 230000.0,
        "f": 60,
        "H": 3.0,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "2619_DC_gast_pti",
      "inputs": {"omega": "2619_DC_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 3500.0,
        "S": 3500000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2619_DC_sexs_pti",
      "inputs": {"vt": "2619_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 230000.0}
    },
    {
      "class": "Machine",
      "id": "2630_G_genrou",
      "terminals": {"bus": 2630},
      "inputs": {"efd": "2630_G_sexs_pti.EFD", "pm": "2630_G_gast_pti.PMECH"},
      "params": {
        "S": 3947000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 4.75,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "2630_G_gast_pti",
      "inputs": {"omega": "2630_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 3947.0,
        "S": 3947000000.0
      }
    },
    {
      "class": "Ieeest",
      "id": "2630_G_ieeest",
      "inputs": {"u": "2630_G_genrou.omega"},
      "params": {
        "A1": 1.013,
        "A2": 0.013,
        "A3": 0,
        "A4": 0,
        "A5": 1.013,
        "A6": 0.113,
        "T1": 3.0,
        "T2": 0.02,
        "T3": 0,
        "T4": 0,
        "T5": 1.65,
        "T6": 1.65,
        "Ks": 3.0,
        "Lsmax": 0.1,
        "Lsmin": -0.1,
        "Vcu": 0,
        "Vcl": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "SexsPti",
      "id": "2630_G_sexs_pti",
      "inputs": {"vt": "2630_pmu.vrms", "vs": "2630_G_ieeest.VSS"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "2634_C_genrou",
      "terminals": {"bus": 2634},
      "inputs": {"efd": "2634_C_sexs_pti.EFD", "pm": "2634_C_tgov1.PM"},
      "params": {
        "S": 1618000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.87,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "2634_C_tgov1",
      "inputs": {"omega": "2634_C_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 1618.0, "S": 1618000000.0}
    },
    {
      "class": "SexsPti",
      "id": "2634_C_sexs_pti",
      "inputs": {"vt": "2634_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "2637_H_genrou",
      "terminals": {"bus": 2637},
      "inputs": {"efd": "2637_H_sexs_pti.EFD", "pm": "2637_H_hygov.PMECH"},
      "params": {
        "S": 87000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 4.75,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "2637_H_hygov",
      "inputs": {"omega": "2637_H_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 87.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 87000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2637_H_sexs_pti",
      "inputs": {"vt": "2637_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "2638_H_genrou",
      "terminals": {"bus": 2638},
      "inputs": {"efd": "2638_H_sexs_pti.EFD", "pm": "2638_H_hygov.PMECH"},
      "params": {
        "S": 407000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 4.75,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "2638_H_hygov",
      "inputs": {"omega": "2638_H_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 407.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 407000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "2638_H_sexs_pti",
      "inputs": {"vt": "2638_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3133_NG_genrou",
      "terminals": {"bus": 3133},
      "inputs": {"efd": "3133_NG_sexs_pti.EFD", "pm": "3133_NG_gast_pti.PMECH"},
      "params": {
        "S": 62000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "3133_NG_gast_pti",
      "inputs": {"omega": "3133_NG_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 62.0,
        "S": 62000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3133_NG_sexs_pti",
      "inputs": {"vt": "3133_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3133_SC_genrou",
      "terminals": {"bus": 3133},
      "inputs": {"efd": "3133_SC_sexs_pti.EFD", "pm": "3133_SC_tgov1.PM"},
      "params": {
        "S": 500000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "3133_SC_tgov1",
      "inputs": {"omega": "3133_SC_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 500.0, "S": 500000000.0}
    },
    {
      "class": "SexsPti",
      "id": "3133_SC_sexs_pti",
      "inputs": {"vt": "3133_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3135_MG_genrou",
      "terminals": {"bus": 3135},
      "inputs": {"efd": "3135_MG_sexs_pti.EFD", "pm": "3135_MG_gast_pti.PMECH"},
      "params": {
        "S": 541000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "3135_MG_gast_pti",
      "inputs": {"omega": "3135_MG_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 541.0,
        "S": 541000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3135_MG_sexs_pti",
      "inputs": {"vt": "3135_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3135_NG_genrou",
      "terminals": {"bus": 3135},
      "inputs": {"efd": "3135_NG_sexs_pti.EFD", "pm": "3135_NG_gast_pti.PMECH"},
      "params": {
        "S": 38000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "3135_NG_gast_pti",
      "inputs": {"omega": "3135_NG_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 38.0,
        "S": 38000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3135_NG_sexs_pti",
      "inputs": {"vt": "3135_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3234_DG_genrou",
      "terminals": {"bus": 3234},
      "inputs": {"efd": "3234_DG_sexs_pti.EFD", "pm": "3234_DG_gast_pti.PMECH"},
      "params": {
        "S": 177000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "3234_DG_gast_pti",
      "inputs": {"omega": "3234_DG_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 177.0,
        "S": 177000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3234_DG_sexs_pti",
      "inputs": {"vt": "3234_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3234_MG_genrou",
      "terminals": {"bus": 3234},
      "inputs": {"efd": "3234_MG_sexs_pti.EFD", "pm": "3234_MG_gast_pti.PMECH"},
      "params": {
        "S": 3853000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "3234_MG_gast_pti",
      "inputs": {"omega": "3234_MG_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 3853.0,
        "S": 3853000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3234_MG_sexs_pti",
      "inputs": {"vt": "3234_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3234_NG_genrou",
      "terminals": {"bus": 3234},
      "inputs": {"efd": "3234_NG_sexs_pti.EFD", "pm": "3234_NG_gast_pti.PMECH"},
      "params": {
        "S": 1037000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "3234_NG_gast_pti",
      "inputs": {"omega": "3234_NG_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 1037.0,
        "S": 1037000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3234_NG_sexs_pti",
      "inputs": {"vt": "3234_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3333_CG_genrou",
      "terminals": {"bus": 3333},
      "inputs": {"efd": "3333_CG_sexs_pti.EFD", "pm": "3333_CG_gast_pti.PMECH"},
      "params": {
        "S": 1012000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "3333_CG_gast_pti",
      "inputs": {"omega": "3333_CG_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 1012.0,
        "S": 1012000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3333_CG_sexs_pti",
      "inputs": {"vt": "3333_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3333_NG_genrou",
      "terminals": {"bus": 3333},
      "inputs": {"efd": "3333_NG_sexs_pti.EFD", "pm": "3333_NG_gast_pti.PMECH"},
      "params": {
        "S": 312000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "3333_NG_gast_pti",
      "inputs": {"omega": "3333_NG_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 312.0,
        "S": 312000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3333_NG_sexs_pti",
      "inputs": {"vt": "3333_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3432_NP_genrou",
      "terminals": {"bus": 3432},
      "inputs": {"efd": "3432_NP_sexs_pti.EFD", "pm": "3432_NP_tgov1.PM"},
      "params": {
        "S": 3746000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "3432_NP_tgov1",
      "inputs": {"omega": "3432_NP_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 3746.0, "S": 3746000000.0}
    },
    {
      "class": "SexsPti",
      "id": "3432_NP_sexs_pti",
      "inputs": {"vt": "3432_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3433_NG_genrou",
      "terminals": {"bus": 3433},
      "inputs": {"efd": "3433_NG_sexs_pti.EFD", "pm": "3433_NG_gast_pti.PMECH"},
      "params": {
        "S": 921000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "3433_NG_gast_pti",
      "inputs": {"omega": "3433_NG_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 921.0,
        "S": 921000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3433_NG_sexs_pti",
      "inputs": {"vt": "3433_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3531_CE_genrou",
      "terminals": {"bus": 3531},
      "inputs": {"efd": "3531_CE_sexs_pti.EFD", "pm": "3531_CE_tgov1.PM"},
      "params": {
        "S": 1424000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "3531_CE_tgov1",
      "inputs": {"omega": "3531_CE_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 1424.0, "S": 1424000000.0}
    },
    {
      "class": "SexsPti",
      "id": "3531_CE_sexs_pti",
      "inputs": {"vt": "3531_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3531_NE_genrou",
      "terminals": {"bus": 3531},
      "inputs": {"efd": "3531_NE_sexs_pti.EFD", "pm": "3531_NE_tgov1.PM"},
      "params": {
        "S": 533000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "3531_NE_tgov1",
      "inputs": {"omega": "3531_NE_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 533.0, "S": 533000000.0}
    },
    {
      "class": "SexsPti",
      "id": "3531_NE_sexs_pti",
      "inputs": {"vt": "3531_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3531_NH_genrou",
      "terminals": {"bus": 3531},
      "inputs": {"efd": "3531_NH_sexs_pti.EFD", "pm": "3531_NH_hygov.PMECH"},
      "params": {
        "S": 24000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "3531_NH_hygov",
      "inputs": {"omega": "3531_NH_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 24.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 24000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3531_NH_sexs_pti",
      "inputs": {"vt": "3531_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3631_NB_genrou",
      "terminals": {"bus": 3631},
      "inputs": {"efd": "3631_NB_sexs_pti.EFD", "pm": "3631_NB_tgov1.PM"},
      "params": {
        "S": 96000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "3631_NB_tgov1",
      "inputs": {"omega": "3631_NB_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 96.0, "S": 96000000.0}
    },
    {
      "class": "SexsPti",
      "id": "3631_NB_sexs_pti",
      "inputs": {"vt": "3631_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3631_NG_genrou",
      "terminals": {"bus": 3631},
      "inputs": {"efd": "3631_NG_sexs_pti.EFD", "pm": "3631_NG_gast_pti.PMECH"},
      "params": {
        "S": 210000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "3631_NG_gast_pti",
      "inputs": {"omega": "3631_NG_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 210.0,
        "S": 210000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3631_NG_sexs_pti",
      "inputs": {"vt": "3631_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3731_NH_genrou",
      "terminals": {"bus": 3731},
      "inputs": {"efd": "3731_NH_sexs_pti.EFD", "pm": "3731_NH_hygov.PMECH"},
      "params": {
        "S": 243000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.79,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "3731_NH_hygov",
      "inputs": {"omega": "3731_NH_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 243.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 243000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3731_NH_sexs_pti",
      "inputs": {"vt": "3731_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3831_NN_genrou",
      "terminals": {"bus": 3831},
      "inputs": {"efd": "3831_NN_sexs_pti.EFD", "pm": "3831_NN_tgov1.PM"},
      "params": {
        "S": 2323000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "3831_NN_tgov1",
      "inputs": {"omega": "3831_NN_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 2323.0, "S": 2323000000.0}
    },
    {
      "class": "SexsPti",
      "id": "3831_NN_sexs_pti",
      "inputs": {"vt": "3831_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3835_ND_genrou",
      "terminals": {"bus": 3835},
      "inputs": {"efd": "3835_ND_sexs_pti.EFD", "pm": "3835_ND_tgov1.PM"},
      "params": {
        "S": 100000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "3835_ND_tgov1",
      "inputs": {"omega": "3835_ND_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 100.0, "S": 100000000.0}
    },
    {
      "class": "SexsPti",
      "id": "3835_ND_sexs_pti",
      "inputs": {"vt": "3835_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3835_NG_genrou",
      "terminals": {"bus": 3835},
      "inputs": {"efd": "3835_NG_sexs_pti.EFD", "pm": "3835_NG_gast_pti.PMECH"},
      "params": {
        "S": 2025000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "3835_NG_gast_pti",
      "inputs": {"omega": "3835_NG_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 2025.0,
        "S": 2025000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3835_NG_sexs_pti",
      "inputs": {"vt": "3835_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3836_DG_genrou",
      "terminals": {"bus": 3836},
      "inputs": {"efd": "3836_DG_sexs_pti.EFD", "pm": "3836_DG_gast_pti.PMECH"},
      "params": {
        "S": 1497000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "3836_DG_gast_pti",
      "inputs": {"omega": "3836_DG_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 1497.0,
        "S": 1497000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3836_DG_sexs_pti",
      "inputs": {"vt": "3836_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3931_NB_genrou",
      "terminals": {"bus": 3931},
      "inputs": {"efd": "3931_NB_sexs_pti.EFD", "pm": "3931_NB_tgov1.PM"},
      "params": {
        "S": 567000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "3931_NB_tgov1",
      "inputs": {"omega": "3931_NB_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 567.0, "S": 567000000.0}
    },
    {
      "class": "SexsPti",
      "id": "3931_NB_sexs_pti",
      "inputs": {"vt": "3931_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3931_NH_genrou",
      "terminals": {"bus": 3931},
      "inputs": {"efd": "3931_NH_sexs_pti.EFD", "pm": "3931_NH_hygov.PMECH"},
      "params": {
        "S": 2875000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "3931_NH_hygov",
      "inputs": {"omega": "3931_NH_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 2875.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 2875000000.0
      }
    },
    {
      "class": "Ieeest",
      "id": "3931_NH_ieeest",
      "inputs": {"u": "3931_NH_genrou.omega"},
      "params": {
        "A1": 1.013,
        "A2": 0.013,
        "A3": 0,
        "A4": 0,
        "A5": 1.013,
        "A6": 0.113,
        "T1": 3.0,
        "T2": 0.02,
        "T3": 0,
        "T4": 0,
        "T5": 1.65,
        "T6": 1.65,
        "Ks": 3.0,
        "Lsmax": 0.1,
        "Lsmin": -0.1,
        "Vcu": 0,
        "Vcl": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "SexsPti",
      "id": "3931_NH_sexs_pti",
      "inputs": {"vt": "3931_pmu.vrms", "vs": "3931_NH_ieeest.VSS"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3933_CG_genrou",
      "terminals": {"bus": 3933},
      "inputs": {"efd": "3933_CG_sexs_pti.EFD", "pm": "3933_CG_gast_pti.PMECH"},
      "params": {
        "S": 865000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "3933_CG_gast_pti",
      "inputs": {"omega": "3933_CG_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 865.0,
        "S": 865000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3933_CG_sexs_pti",
      "inputs": {"vt": "3933_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3933_NB_genrou",
      "terminals": {"bus": 3933},
      "inputs": {"efd": "3933_NB_sexs_pti.EFD", "pm": "3933_NB_tgov1.PM"},
      "params": {
        "S": 345000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "3933_NB_tgov1",
      "inputs": {"omega": "3933_NB_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 345.0, "S": 345000000.0}
    },
    {
      "class": "SexsPti",
      "id": "3933_NB_sexs_pti",
      "inputs": {"vt": "3933_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3933_ND_genrou",
      "terminals": {"bus": 3933},
      "inputs": {"efd": "3933_ND_sexs_pti.EFD", "pm": "3933_ND_tgov1.PM"},
      "params": {
        "S": 100000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "3933_ND_tgov1",
      "inputs": {"omega": "3933_ND_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 100.0, "S": 100000000.0}
    },
    {
      "class": "SexsPti",
      "id": "3933_ND_sexs_pti",
      "inputs": {"vt": "3933_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3933_NG_genrou",
      "terminals": {"bus": 3933},
      "inputs": {"efd": "3933_NG_sexs_pti.EFD", "pm": "3933_NG_gast_pti.PMECH"},
      "params": {
        "S": 1927000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "3933_NG_gast_pti",
      "inputs": {"omega": "3933_NG_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 1927.0,
        "S": 1927000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3933_NG_sexs_pti",
      "inputs": {"vt": "3933_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "3933_NH_genrou",
      "terminals": {"bus": 3933},
      "inputs": {"efd": "3933_NH_sexs_pti.EFD", "pm": "3933_NH_hygov.PMECH"},
      "params": {
        "S": 2724000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "3933_NH_hygov",
      "inputs": {"omega": "3933_NH_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 2724.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 2724000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "3933_NH_sexs_pti",
      "inputs": {"vt": "3933_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "4031_G_genrou",
      "terminals": {"bus": 4031},
      "inputs": {"efd": "4031_G_sexs_pti.EFD", "pm": "4031_G_gast_pti.PMECH"},
      "params": {
        "S": 2710000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.84,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "4031_G_gast_pti",
      "inputs": {"omega": "4031_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 2710.0,
        "S": 2710000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4031_G_sexs_pti",
      "inputs": {"vt": "4031_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "4031_H_genrou",
      "terminals": {"bus": 4031},
      "inputs": {"efd": "4031_H_sexs_pti.EFD", "pm": "4031_H_hygov.PMECH"},
      "params": {
        "S": 952000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.84,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "4031_H_hygov",
      "inputs": {"omega": "4031_H_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 952.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 952000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4031_H_sexs_pti",
      "inputs": {"vt": "4031_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "4035_C_genrou",
      "terminals": {"bus": 4035},
      "inputs": {"efd": "4035_C_sexs_pti.EFD", "pm": "4035_C_tgov1.PM"},
      "params": {
        "S": 642000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.84,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "4035_C_tgov1",
      "inputs": {"omega": "4035_C_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 642.0, "S": 642000000.0}
    },
    {
      "class": "SexsPti",
