      "id": "4035_C_sexs_pti",
      "inputs": {"vt": "4035_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "4035_G_genrou",
      "terminals": {"bus": 4035},
      "inputs": {"efd": "4035_G_sexs_pti.EFD", "pm": "4035_G_gast_pti.PMECH"},
      "params": {
        "S": 1656000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.84,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "4035_G_gast_pti",
      "inputs": {"omega": "4035_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 1656.0,
        "S": 1656000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4035_G_sexs_pti",
      "inputs": {"vt": "4035_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "4035_H_genrou",
      "terminals": {"bus": 4035},
      "inputs": {"efd": "4035_H_sexs_pti.EFD", "pm": "4035_H_hygov.PMECH"},
      "params": {
        "S": 3572000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.84,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "4035_H_hygov",
      "inputs": {"omega": "4035_H_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 3572.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 3572000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4035_H_sexs_pti",
      "inputs": {"vt": "4035_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "4039_G_genrou",
      "terminals": {"bus": 4039},
      "inputs": {"efd": "4039_G_sexs_pti.EFD", "pm": "4039_G_gast_pti.PMECH"},
      "params": {
        "S": 150000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.84,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "4039_G_gast_pti",
      "inputs": {"omega": "4039_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 150.0,
        "S": 150000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4039_G_sexs_pti",
      "inputs": {"vt": "4039_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "4039_H_genrou",
      "terminals": {"bus": 4039},
      "inputs": {"efd": "4039_H_sexs_pti.EFD", "pm": "4039_H_hygov.PMECH"},
      "params": {
        "S": 2839000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.84,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "4039_H_hygov",
      "inputs": {"omega": "4039_H_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 2839.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 2839000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4039_H_sexs_pti",
      "inputs": {"vt": "4039_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "4131_B_genrou",
      "terminals": {"bus": 4131},
      "inputs": {"efd": "4131_B_sexs_pti.EFD", "pm": "4131_B_tgov1.PM"},
      "params": {
        "S": 711000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.84,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "4131_B_tgov1",
      "inputs": {"omega": "4131_B_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 711.0, "S": 711000000.0}
    },
    {
      "class": "SexsPti",
      "id": "4131_B_sexs_pti",
      "inputs": {"vt": "4131_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "4131_H_genrou",
      "terminals": {"bus": 4131},
      "inputs": {"efd": "4131_H_sexs_pti.EFD", "pm": "4131_H_hygov.PMECH"},
      "params": {
        "S": 12613000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.84,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "4131_H_hygov",
      "inputs": {"omega": "4131_H_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 12613.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 12613000000.0
      }
    },
    {
      "class": "Ieeest",
      "id": "4131_H_ieeest",
      "inputs": {"u": "4131_H_genrou.omega"},
      "params": {
        "A1": 1.013,
        "A2": 0.013,
        "A3": 0,
        "A4": 0,
        "A5": 1.013,
        "A6": 0.113,
        "T1": 3.0,
        "T2": 0.02,
        "T3": 0,
        "T4": 0,
        "T5": 1.65,
        "T6": 1.65,
        "Ks": 3.0,
        "Lsmax": 0.1,
        "Lsmin": -0.1,
        "Vcu": 0,
        "Vcl": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "SexsPti",
      "id": "4131_H_sexs_pti",
      "inputs": {"vt": "4131_pmu.vrms", "vs": "4131_H_ieeest.VSS"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "4132_G_genrou",
      "terminals": {"bus": 4132},
      "inputs": {"efd": "4132_G_sexs_pti.EFD", "pm": "4132_G_gast_pti.PMECH"},
      "params": {
        "S": 2170000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.84,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "4132_G_gast_pti",
      "inputs": {"omega": "4132_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 2170.0,
        "S": 2170000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4132_G_sexs_pti",
      "inputs": {"vt": "4132_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "4132_H_genrou",
      "terminals": {"bus": 4132},
      "inputs": {"efd": "4132_H_sexs_pti.EFD", "pm": "4132_H_hygov.PMECH"},
      "params": {
        "S": 5539000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.84,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "4132_H_hygov",
      "inputs": {"omega": "4132_H_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 5539.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 5539000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4132_H_sexs_pti",
      "inputs": {"vt": "4132_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "4132_N_genrou",
      "terminals": {"bus": 4132},
      "inputs": {"efd": "4132_N_sexs_pti.EFD", "pm": "4132_N_tgov1.PM"},
      "params": {
        "S": 1200000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.84,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "4132_N_tgov1",
      "inputs": {"omega": "4132_N_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 1200.0, "S": 1200000000.0}
    },
    {
      "class": "SexsPti",
      "id": "4132_N_sexs_pti",
      "inputs": {"vt": "4132_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "4231_C_genrou",
      "terminals": {"bus": 4231},
      "inputs": {"efd": "4231_C_sexs_pti.EFD", "pm": "4231_C_tgov1.PM"},
      "params": {
        "S": 1460000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.84,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "4231_C_tgov1",
      "inputs": {"omega": "4231_C_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 1460.0, "S": 1460000000.0}
    },
    {
      "class": "SexsPti",
      "id": "4231_C_sexs_pti",
      "inputs": {"vt": "4231_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "4231_G_genrou",
      "terminals": {"bus": 4231},
      "inputs": {"efd": "4231_G_sexs_pti.EFD", "pm": "4231_G_gast_pti.PMECH"},
      "params": {
        "S": 970000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.84,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "4231_G_gast_pti",
      "inputs": {"omega": "4231_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 970.0,
        "S": 970000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4231_G_sexs_pti",
      "inputs": {"vt": "4231_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "4231_H_genrou",
      "terminals": {"bus": 4231},
      "inputs": {"efd": "4231_H_sexs_pti.EFD", "pm": "4231_H_hygov.PMECH"},
      "params": {
        "S": 3517000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.84,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "4231_H_hygov",
      "inputs": {"omega": "4231_H_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 3517.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 3517000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4231_H_sexs_pti",
      "inputs": {"vt": "4231_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "4232_G_genrou",
      "terminals": {"bus": 4232},
      "inputs": {"efd": "4232_G_sexs_pti.EFD", "pm": "4232_G_gast_pti.PMECH"},
      "params": {
        "S": 872000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.84,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "4232_G_gast_pti",
      "inputs": {"omega": "4232_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 872.0,
        "S": 872000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4232_G_sexs_pti",
      "inputs": {"vt": "4232_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "4232_H_genrou",
      "terminals": {"bus": 4232},
      "inputs": {"efd": "4232_H_sexs_pti.EFD", "pm": "4232_H_hygov.PMECH"},
      "params": {
        "S": 558000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.84,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "4232_H_hygov",
      "inputs": {"omega": "4232_H_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 558.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 558000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "4232_H_sexs_pti",
      "inputs": {"vt": "4232_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "5031_G_genrou",
      "terminals": {"bus": 5031},
      "inputs": {"efd": "5031_G_sexs_pti.EFD", "pm": "5031_G_gast_pti.PMECH"},
      "params": {
        "S": 2650000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.08,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "5031_G_gast_pti",
      "inputs": {"omega": "5031_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 2650.0,
        "S": 2650000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "5031_G_sexs_pti",
      "inputs": {"vt": "5031_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "5031_H_genrou",
      "terminals": {"bus": 5031},
      "inputs": {"efd": "5031_H_sexs_pti.EFD", "pm": "5031_H_hygov.PMECH"},
      "params": {
        "S": 10747000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.08,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "5031_H_hygov",
      "inputs": {"omega": "5031_H_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 10747.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 10747000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "5031_H_sexs_pti",
      "inputs": {"vt": "5031_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "5032_C_genrou",
      "terminals": {"bus": 5032},
      "inputs": {"efd": "5032_C_sexs_pti.EFD", "pm": "5032_C_tgov1.PM"},
      "params": {
        "S": 13039000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.08,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "5032_C_tgov1",
      "inputs": {"omega": "5032_C_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 2.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "T2": 3.0,
        "T3": 15.0,
        "Dt": 0.4,
        "Trate": 13039.0,
        "S": 13039000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "5032_C_sexs_pti",
      "inputs": {"vt": "5032_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "5032_G_genrou",
      "terminals": {"bus": 5032},
      "inputs": {"efd": "5032_G_sexs_pti.EFD", "pm": "5032_G_gast_pti.PMECH"},
      "params": {
        "S": 9636000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.08,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "5032_G_gast_pti",
      "inputs": {"omega": "5032_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 9636.0,
        "S": 9636000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "5032_G_sexs_pti",
      "inputs": {"vt": "5032_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "5032_R_genrou",
      "terminals": {"bus": 5032},
      "inputs": {"efd": "5032_R_sexs_pti.EFD", "pm": "5032_R_tgov1.PM"},
      "params": {
        "S": 108000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.08,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "5032_R_tgov1",
      "inputs": {"omega": "5032_R_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 108.0, "S": 108000000.0}
    },
    {
      "class": "SexsPti",
      "id": "5032_R_sexs_pti",
      "inputs": {"vt": "5032_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "6132_B_genrou",
      "terminals": {"bus": 6132},
      "inputs": {"efd": "6132_B_sexs_pti.EFD", "pm": "6132_B_tgov1.PM"},
      "params": {
        "S": 122000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.15,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "6132_B_tgov1",
      "inputs": {"omega": "6132_B_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 122.0, "S": 122000000.0}
    },
    {
      "class": "SexsPti",
      "id": "6132_B_sexs_pti",
      "inputs": {"vt": "6132_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "6132_G_genrou",
      "terminals": {"bus": 6132},
      "inputs": {"efd": "6132_G_sexs_pti.EFD", "pm": "6132_G_gast_pti.PMECH"},
      "params": {
        "S": 1272000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.15,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "6132_G_gast_pti",
      "inputs": {"omega": "6132_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 1272.0,
        "S": 1272000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "6132_G_sexs_pti",
      "inputs": {"vt": "6132_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "6132_H_genrou",
      "terminals": {"bus": 6132},
      "inputs": {"efd": "6132_H_sexs_pti.EFD", "pm": "6132_H_hygov.PMECH"},
      "params": {
        "S": 2541000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.15,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "6132_H_hygov",
      "inputs": {"omega": "6132_H_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 2541.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 2541000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "6132_H_sexs_pti",
      "inputs": {"vt": "6132_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "6231_C_genrou",
      "terminals": {"bus": 6231},
      "inputs": {"efd": "6231_C_sexs_pti.EFD", "pm": "6231_C_tgov1.PM"},
      "params": {
        "S": 2488000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.87,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "6231_C_tgov1",
      "inputs": {"omega": "6231_C_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 2488.0, "S": 2488000000.0}
    },
    {
      "class": "SexsPti",
      "id": "6231_C_sexs_pti",
      "inputs": {"vt": "6231_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "6231_G_genrou",
      "terminals": {"bus": 6231},
      "inputs": {"efd": "6231_G_sexs_pti.EFD", "pm": "6231_G_gast_pti.PMECH"},
      "params": {
        "S": 250000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.87,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "6231_G_gast_pti",
      "inputs": {"omega": "6231_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 250.0,
        "S": 250000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "6231_G_sexs_pti",
      "inputs": {"vt": "6231_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "6235_G_genrou",
      "terminals": {"bus": 6235},
      "inputs": {"efd": "6235_G_sexs_pti.EFD", "pm": "6235_G_gast_pti.PMECH"},
      "params": {
        "S": 226000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.87,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "6235_G_gast_pti",
      "inputs": {"omega": "6235_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 226.0,
        "S": 226000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "6235_G_sexs_pti",
      "inputs": {"vt": "6235_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "6235_H_genrou",
      "terminals": {"bus": 6235},
      "inputs": {"efd": "6235_H_sexs_pti.EFD", "pm": "6235_H_hygov.PMECH"},
      "params": {
        "S": 2671000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.87,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "6235_H_hygov",
      "inputs": {"omega": "6235_H_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 2671.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 2671000000.0
      }
    },
    {
      "class": "Ieeest",
      "id": "6235_H_ieeest",
      "inputs": {"u": "6235_H_genrou.omega"},
      "params": {
        "A1": 1.013,
        "A2": 0.013,
        "A3": 0,
        "A4": 0,
        "A5": 1.013,
        "A6": 0.113,
        "T1": 3.0,
        "T2": 0.02,
        "T3": 0,
        "T4": 0,
        "T5": 1.65,
        "T6": 1.65,
        "Ks": 3.0,
        "Lsmax": 0.1,
        "Lsmin": -0.1,
        "Vcu": 0,
        "Vcl": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "SexsPti",
      "id": "6235_H_sexs_pti",
      "inputs": {"vt": "6235_pmu.vrms", "vs": "6235_H_ieeest.VSS"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "6333_C_genrou",
      "terminals": {"bus": 6333},
      "inputs": {"efd": "6333_C_sexs_pti.EFD", "pm": "6333_C_tgov1.PM"},
      "params": {
        "S": 4594000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.87,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "6333_C_tgov1",
      "inputs": {"omega": "6333_C_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 4594.0, "S": 4594000000.0}
    },
    {
      "class": "SexsPti",
      "id": "6333_C_sexs_pti",
      "inputs": {"vt": "6333_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "6335_C_genrou",
      "terminals": {"bus": 6335},
      "inputs": {"efd": "6335_C_sexs_pti.EFD", "pm": "6335_C_tgov1.PM"},
      "params": {
        "S": 2660000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.87,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "6335_C_tgov1",
      "inputs": {"omega": "6335_C_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 2660.0, "S": 2660000000.0}
    },
    {
      "class": "SexsPti",
      "id": "6335_C_sexs_pti",
      "inputs": {"vt": "6335_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "6335_G_genrou",
      "terminals": {"bus": 6335},
      "inputs": {"efd": "6335_G_sexs_pti.EFD", "pm": "6335_G_gast_pti.PMECH"},
      "params": {
        "S": 418000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.87,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "6335_G_gast_pti",
      "inputs": {"omega": "6335_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 418.0,
        "S": 418000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "6335_G_sexs_pti",
      "inputs": {"vt": "6335_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "6335_H_genrou",
      "terminals": {"bus": 6335},
      "inputs": {"efd": "6335_H_sexs_pti.EFD", "pm": "6335_H_hygov.PMECH"},
      "params": {
        "S": 303000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.87,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "6335_H_hygov",
      "inputs": {"omega": "6335_H_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 303.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 303000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "6335_H_sexs_pti",
      "inputs": {"vt": "6335_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "6433_C_genrou",
      "terminals": {"bus": 6433},
      "inputs": {"efd": "6433_C_sexs_pti.EFD", "pm": "6433_C_tgov1.PM"},
      "params": {
        "S": 391000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.79,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "6433_C_tgov1",
      "inputs": {"omega": "6433_C_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 391.0, "S": 391000000.0}
    },
    {
      "class": "SexsPti",
      "id": "6433_C_sexs_pti",
      "inputs": {"vt": "6433_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "6433_E_genrou",
      "terminals": {"bus": 6433},
      "inputs": {"efd": "6433_E_sexs_pti.EFD", "pm": "6433_E_tgov1.PM"},
      "params": {
        "S": 751000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.79,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "6433_E_tgov1",
      "inputs": {"omega": "6433_E_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 751.0, "S": 751000000.0}
    },
    {
      "class": "SexsPti",
      "id": "6433_E_sexs_pti",
      "inputs": {"vt": "6433_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "6433_G_genrou",
      "terminals": {"bus": 6433},
      "inputs": {"efd": "6433_G_sexs_pti.EFD", "pm": "6433_G_gast_pti.PMECH"},
      "params": {
        "S": 1369000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.79,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "6433_G_gast_pti",
      "inputs": {"omega": "6433_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 1369.0,
        "S": 1369000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "6433_G_sexs_pti",
      "inputs": {"vt": "6433_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "6533_C_genrou",
      "terminals": {"bus": 6533},
      "inputs": {"efd": "6533_C_sexs_pti.EFD", "pm": "6533_C_tgov1.PM"},
      "params": {
        "S": 3276000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.87,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "6533_C_tgov1",
      "inputs": {"omega": "6533_C_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 3276.0, "S": 3276000000.0}
    },
    {
      "class": "Ieeest",
      "id": "6533_C_ieeest",
      "inputs": {"u": "6533_C_genrou.omega"},
      "params": {
        "A1": 1.013,
        "A2": 0.013,
        "A3": 0,
        "A4": 0,
        "A5": 1.013,
        "A6": 0.113,
        "T1": 3.0,
        "T2": 0.02,
        "T3": 0,
        "T4": 0,
        "T5": 1.65,
        "T6": 1.65,
        "Ks": 3.0,
        "Lsmax": 0.1,
        "Lsmin": -0.1,
        "Vcu": 0,
        "Vcl": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "SexsPti",
      "id": "6533_C_sexs_pti",
      "inputs": {"vt": "6533_pmu.vrms", "vs": "6533_C_ieeest.VSS"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "6533_G_genrou",
      "terminals": {"bus": 6533},
      "inputs": {"efd": "6533_G_sexs_pti.EFD", "pm": "6533_G_gast_pti.PMECH"},
      "params": {
        "S": 3239000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.87,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "6533_G_gast_pti",
      "inputs": {"omega": "6533_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 3239.0,
        "S": 3239000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "6533_G_sexs_pti",
      "inputs": {"vt": "6533_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "6533_H_genrou",
      "terminals": {"bus": 6533},
      "inputs": {"efd": "6533_H_sexs_pti.EFD", "pm": "6533_H_hygov.PMECH"},
      "params": {
        "S": 275000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.87,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "6533_H_hygov",
      "inputs": {"omega": "6533_H_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 275.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 275000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "6533_H_sexs_pti",
      "inputs": {"vt": "6533_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "7031_C_genrou",
      "terminals": {"bus": 7031},
      "inputs": {"efd": "7031_C_sexs_pti.EFD", "pm": "7031_C_tgov1.PM"},
      "params": {
        "S": 3127000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.87,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "7031_C_tgov1",
      "inputs": {"omega": "7031_C_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 3127.0, "S": 3127000000.0}
    },
    {
      "class": "SexsPti",
      "id": "7031_C_sexs_pti",
      "inputs": {"vt": "7031_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "7031_G_genrou",
      "terminals": {"bus": 7031},
      "inputs": {"efd": "7031_G_sexs_pti.EFD", "pm": "7031_G_gast_pti.PMECH"},
      "params": {
        "S": 6346000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.87,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "7031_G_gast_pti",
      "inputs": {"omega": "7031_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 6346.0,
        "S": 6346000000.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7031_G_ieeest",
      "inputs": {"u": "7031_G_genrou.omega"},
      "params": {
        "A1": 1.013,
        "A2": 0.013,
        "A3": 0,
        "A4": 0,
        "A5": 1.013,
        "A6": 0.113,
        "T1": 3.0,
        "T2": 0.02,
        "T3": 0,
        "T4": 0,
        "T5": 1.65,
        "T6": 1.65,
        "Ks": 3.0,
        "Lsmax": 0.1,
        "Lsmin": -0.1,
        "Vcu": 0,
        "Vcl": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "SexsPti",
      "id": "7031_G_sexs_pti",
      "inputs": {"vt": "7031_pmu.vrms", "vs": "7031_G_ieeest.VSS"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "7031_P_genrou",
      "terminals": {"bus": 7031},
      "inputs": {"efd": "7031_P_sexs_pti.EFD", "pm": "7031_P_tgov1.PM"},
      "params": {
        "S": 509000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.87,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "7031_P_tgov1",
      "inputs": {"omega": "7031_P_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 509.0, "S": 509000000.0}
    },
    {
      "class": "SexsPti",
      "id": "7031_P_sexs_pti",
      "inputs": {"vt": "7031_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "7031_SC_genrou",
      "terminals": {"bus": 7031},
      "inputs": {"efd": "7031_SC_sexs_pti.EFD", "pm": "7031_SC_tgov1.PM"},
      "params": {
        "S": 100000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.87,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "7031_SC_tgov1",
      "inputs": {"omega": "7031_SC_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 100.0, "S": 100000000.0}
    },
    {
      "class": "SexsPti",
      "id": "7031_SC_sexs_pti",
      "inputs": {"vt": "7031_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "7032_C_genrou",
      "terminals": {"bus": 7032},
      "inputs": {"efd": "7032_C_sexs_pti.EFD", "pm": "7032_C_tgov1.PM"},
      "params": {
        "S": 1821000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.87,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Tgov1",
      "id": "7032_C_tgov1",
      "inputs": {"omega": "7032_C_genrou.omega"},
      "params": {"R": 0.33, "T1": 2.0, "Pvmax": 1.0, "Pvmin": 0, "T2": 3.0, "T3": 15.0, "Dt": 0.4, "Trate": 1821.0, "S": 1821000000.0}
    },
    {
      "class": "SexsPti",
      "id": "7032_C_sexs_pti",
      "inputs": {"vt": "7032_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "7032_G_genrou",
      "terminals": {"bus": 7032},
      "inputs": {"efd": "7032_G_sexs_pti.EFD", "pm": "7032_G_gast_pti.PMECH"},
      "params": {
        "S": 1483000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.87,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "7032_G_gast_pti",
      "inputs": {"omega": "7032_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 1483.0,
        "S": 1483000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "7032_G_sexs_pti",
      "inputs": {"vt": "7032_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "7032_H_genrou",
      "terminals": {"bus": 7032},
      "inputs": {"efd": "7032_H_sexs_pti.EFD", "pm": "7032_H_hygov.PMECH"},
      "params": {
        "S": 672000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 2.87,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "7032_H_hygov",
      "inputs": {"omega": "7032_H_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 672.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 672000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "7032_H_sexs_pti",
      "inputs": {"vt": "7032_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "8033_H_genrou",
      "terminals": {"bus": 8033},
      "inputs": {"efd": "8033_H_sexs_pti.EFD", "pm": "8033_H_hygov.PMECH"},
      "params": {
        "S": 1394000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "8033_H_hygov",
      "inputs": {"omega": "8033_H_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 1394.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 1394000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "8033_H_sexs_pti",
      "inputs": {"vt": "8033_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "8034_G_genrou",
      "terminals": {"bus": 8034},
      "inputs": {"efd": "8034_G_sexs_pti.EFD", "pm": "8034_G_gast_pti.PMECH"},
      "params": {
        "S": 3754000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "GastPti",
      "id": "8034_G_gast_pti",
      "inputs": {"omega": "8034_G_genrou.omega"},
      "params": {
        "R": 0.33,
        "T1": 0.5,
        "T2": 0.5,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "Trate": 3754.0,
        "S": 3754000000.0
      }
    },
    {
      "class": "Ieeest",
      "id": "8034_G_ieeest",
      "inputs": {"u": "8034_G_genrou.omega"},
      "params": {
        "A1": 1.013,
        "A2": 0.013,
        "A3": 0,
        "A4": 0,
        "A5": 1.013,
        "A6": 0.113,
        "T1": 3.0,
        "T2": 0.02,
        "T3": 0,
        "T4": 0,
        "T5": 1.65,
        "T6": 1.65,
        "Ks": 3.0,
        "Lsmax": 0.1,
        "Lsmin": -0.1,
        "Vcu": 0,
        "Vcl": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "SexsPti",
      "id": "8034_G_sexs_pti",
      "inputs": {"vt": "8034_pmu.vrms", "vs": "8034_G_ieeest.VSS"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {
      "class": "Machine",
      "id": "8034_H_genrou",
      "terminals": {"bus": 8034},
      "inputs": {"efd": "8034_H_sexs_pti.EFD", "pm": "8034_H_hygov.PMECH"},
      "params": {
        "S": 544000000.0,
        "V": 20000.0,
        "f": 60,
        "H": 3.66,
        "Rs": 0,
        "Ll": 0.1,
        "Lmd": 1.3,
        "Lmq": 1.25,
        "Llfd": 0.23636363636364,
        "Rfd": 0.0006792218530942,
        "Ll1d": 0.2,
        "R1d": 0.0021220659078919,
        "Ll1q": 0.83333333333333,
        "R1q": 0.0055262133018019,
        "Ll2q": 0.125,
        "R2q": 0.033157279810812,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "is"]
    },
    {
      "class": "Hygov",
      "id": "8034_H_hygov",
      "inputs": {"omega": "8034_H_genrou.omega"},
      "params": {
        "Rperm": 0.33,
        "Rtemp": 1.0,
        "Tr": 10.0,
        "Tf": 0.05,
        "Tg": 10.0,
        "Velm": 0.001,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 1.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.08,
        "Trate": 544.0,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1,
        "S": 544000000.0
      }
    },
    {
      "class": "SexsPti",
      "id": "8034_H_sexs_pti",
      "inputs": {"vt": "8034_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 10.0, "K": 100.0, "Te": 0.1, "Efdmin": 0, "Efdmax": 3.0, "V": 20000.0}
    },
    {"class": "Pmu", "id": "1003_DP_pmu", "inputs": {"v": 1003, "i": "1003_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "1003_DP_repca",
      "inputs": {
        "v": "1003_DP_pmu.vrms",
        "p": "1003_DP_pmu.p",
        "q": "1003_DP_pmu.q",
        "omega": "1003_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 94.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "1003_DP_reecb",
      "inputs": {
        "vt": "1003_DP_pmu.vrms",
        "p": "1003_DP_pmu.p",
        "q": "1003_DP_pmu.q",
        "qext": "1003_DP_repca.QEXT",
        "pref": "1003_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.97340918214812,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 94.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "1003_DP_regca", "terminals": {"bus": 1003}, "inputs": {"vt": "1003_DP_pmu.vrms", "theta": "1003_DP_pmu.theta", "ipcmd": "1003_DP_reecb.IPCMD", "iqcmd": "1003_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 94.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "1004_DP_pmu", "inputs": {"v": 1004, "i": "1004_DP_regca.i"}, "params": {"pll": {"Kp": 0.00013383128662559, "Ki": 0.0026766257325117}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "1004_DP_repca",
      "inputs": {
        "v": "1004_DP_pmu.vrms",
        "p": "1004_DP_pmu.p",
        "q": "1004_DP_pmu.q",
        "omega": "1004_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 45.0,
        "V": 345000.0
      }
    },
    {
      "class": "Reecb",
      "id": "1004_DP_reecb",
      "inputs": {
        "vt": "1004_DP_pmu.vrms",
        "p": "1004_DP_pmu.p",
        "q": "1004_DP_pmu.q",
        "qext": "1004_DP_repca.QEXT",
        "pref": "1004_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0413116236971,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 45.0,
        "V": 345000.0
      }
    },
    {"class": "Regca", "id": "1004_DP_regca", "terminals": {"bus": 1004}, "inputs": {"vt": "1004_DP_pmu.vrms", "theta": "1004_DP_pmu.theta", "ipcmd": "1004_DP_reecb.IPCMD", "iqcmd": "1004_DP_reecb.IQCMD"}, "params": {"V": 345000.0, "mva": 45.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "1032_S_pmu", "inputs": {"v": 1032, "i": "1032_S_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "1032_S_repca",
      "inputs": {
        "v": "1032_S_pmu.vrms",
        "p": "1032_S_pmu.p",
        "q": "1032_S_pmu.q",
        "omega": "1032_S_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 638.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "1032_S_reecb",
      "inputs": {
        "vt": "1032_S_pmu.vrms",
        "p": "1032_S_pmu.p",
        "q": "1032_S_pmu.q",
        "qext": "1032_S_repca.QEXT",
        "pref": "1032_S_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0169299502509,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 638.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "1032_S_regca", "terminals": {"bus": 1032}, "inputs": {"vt": "1032_S_pmu.vrms", "theta": "1032_S_pmu.theta", "ipcmd": "1032_S_reecb.IPCMD", "iqcmd": "1032_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 638.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "1034_W_pmu", "inputs": {"v": 1034, "i": "1034_W_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "1034_W_repca",
      "inputs": {
        "v": "1034_W_pmu.vrms",
        "p": "1034_W_pmu.p",
        "q": "1034_W_pmu.q",
        "omega": "1034_W_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 1682.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "1034_W_reecb",
      "inputs": {
        "vt": "1034_W_pmu.vrms",
        "p": "1034_W_pmu.p",
        "q": "1034_W_pmu.q",
        "qext": "1034_W_repca.QEXT",
        "pref": "1034_W_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0438383998086,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 1682.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "1034_W_regca", "terminals": {"bus": 1034}, "inputs": {"vt": "1034_W_pmu.vrms", "theta": "1034_W_pmu.theta", "ipcmd": "1034_W_reecb.IPCMD", "iqcmd": "1034_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1682.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "1101_DP_pmu", "inputs": {"v": 1101, "i": "1101_DP_regca.i"}, "params": {"pll": {"Kp": 9.2343587771654e-05, "Ki": 0.0018468717554331}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "1101_DP_repca",
      "inputs": {
        "v": "1101_DP_pmu.vrms",
        "p": "1101_DP_pmu.p",
        "q": "1101_DP_pmu.q",
        "omega": "1101_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 295.0,
        "V": 500000.0
      }
    },
    {
      "class": "Reecb",
      "id": "1101_DP_reecb",
      "inputs": {
        "vt": "1101_DP_pmu.vrms",
        "p": "1101_DP_pmu.p",
        "q": "1101_DP_pmu.q",
        "qext": "1101_DP_repca.QEXT",
        "pref": "1101_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0099846118135,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 295.0,
        "V": 500000.0
      }
    },
    {"class": "Regca", "id": "1101_DP_regca", "terminals": {"bus": 1101}, "inputs": {"vt": "1101_DP_pmu.vrms", "theta": "1101_DP_pmu.theta", "ipcmd": "1101_DP_reecb.IPCMD", "iqcmd": "1101_DP_reecb.IQCMD"}, "params": {"V": 500000.0, "mva": 295.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "1301_DP_pmu", "inputs": {"v": 1301, "i": "1301_DP_regca.i"}, "params": {"pll": {"Kp": 9.2343587771654e-05, "Ki": 0.0018468717554331}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "1301_DP_repca",
      "inputs": {
        "v": "1301_DP_pmu.vrms",
        "p": "1301_DP_pmu.p",
        "q": "1301_DP_pmu.q",
        "omega": "1301_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 176.0,
        "V": 500000.0
      }
    },
    {
      "class": "Reecb",
      "id": "1301_DP_reecb",
      "inputs": {
        "vt": "1301_DP_pmu.vrms",
        "p": "1301_DP_pmu.p",
        "q": "1301_DP_pmu.q",
        "qext": "1301_DP_repca.QEXT",
        "pref": "1301_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0449934038364,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 176.0,
        "V": 500000.0
      }
    },
    {"class": "Regca", "id": "1301_DP_regca", "terminals": {"bus": 1301}, "inputs": {"vt": "1301_DP_pmu.vrms", "theta": "1301_DP_pmu.theta", "ipcmd": "1301_DP_reecb.IPCMD", "iqcmd": "1301_DP_reecb.IQCMD"}, "params": {"V": 500000.0, "mva": 176.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "1303_DP_pmu", "inputs": {"v": 1303, "i": "1303_DP_regca.i"}, "params": {"pll": {"Kp": 0.00013383128662559, "Ki": 0.0026766257325117}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "1303_DP_repca",
      "inputs": {
        "v": "1303_DP_pmu.vrms",
        "p": "1303_DP_pmu.p",
        "q": "1303_DP_pmu.q",
        "omega": "1303_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 224.0,
        "V": 345000.0
      }
    },
    {
      "class": "Reecb",
      "id": "1303_DP_reecb",
      "inputs": {
        "vt": "1303_DP_pmu.vrms",
        "p": "1303_DP_pmu.p",
        "q": "1303_DP_pmu.q",
        "qext": "1303_DP_repca.QEXT",
        "pref": "1303_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0049960442839,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 224.0,
        "V": 345000.0
      }
    },
    {"class": "Regca", "id": "1303_DP_regca", "terminals": {"bus": 1303}, "inputs": {"vt": "1303_DP_pmu.vrms", "theta": "1303_DP_pmu.theta", "ipcmd": "1303_DP_reecb.IPCMD", "iqcmd": "1303_DP_reecb.IQCMD"}, "params": {"V": 345000.0, "mva": 224.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "1333_S_pmu", "inputs": {"v": 1333, "i": "1333_S_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "1333_S_repca",
      "inputs": {
        "v": "1333_S_pmu.vrms",
        "p": "1333_S_pmu.p",
        "q": "1333_S_pmu.q",
        "omega": "1333_S_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 2423.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "1333_S_reecb",
      "inputs": {
        "vt": "1333_S_pmu.vrms",
        "p": "1333_S_pmu.p",
        "q": "1333_S_pmu.q",
        "qext": "1333_S_repca.QEXT",
        "pref": "1333_S_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0087895932854,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 2423.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "1333_S_regca", "terminals": {"bus": 1333}, "inputs": {"vt": "1333_S_pmu.vrms", "theta": "1333_S_pmu.theta", "ipcmd": "1333_S_reecb.IPCMD", "iqcmd": "1333_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 2423.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "1401_DP_pmu", "inputs": {"v": 1401, "i": "1401_DP_regca.i"}, "params": {"pll": {"Kp": 9.2343587771654e-05, "Ki": 0.0018468717554331}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "1401_DP_repca",
      "inputs": {
        "v": "1401_DP_pmu.vrms",
        "p": "1401_DP_pmu.p",
        "q": "1401_DP_pmu.q",
        "omega": "1401_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 425.0,
        "V": 500000.0
      }
    },
    {
      "class": "Reecb",
      "id": "1401_DP_reecb",
      "inputs": {
        "vt": "1401_DP_pmu.vrms",
        "p": "1401_DP_pmu.p",
        "q": "1401_DP_pmu.q",
        "qext": "1401_DP_repca.QEXT",
        "pref": "1401_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0349877888185,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 425.0,
        "V": 500000.0
      }
    },
    {"class": "Regca", "id": "1401_DP_regca", "terminals": {"bus": 1401}, "inputs": {"vt": "1401_DP_pmu.vrms", "theta": "1401_DP_pmu.theta", "ipcmd": "1401_DP_reecb.IPCMD", "iqcmd": "1401_DP_reecb.IQCMD"}, "params": {"V": 500000.0, "mva": 425.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "1402_DP_pmu", "inputs": {"v": 1402, "i": "1402_DP_regca.i"}, "params": {"pll": {"Kp": 9.2343587771654e-05, "Ki": 0.0018468717554331}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "1402_DP_repca",
      "inputs": {
        "v": "1402_DP_pmu.vrms",
        "p": "1402_DP_pmu.p",
        "q": "1402_DP_pmu.q",
        "omega": "1402_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 349.0,
        "V": 500000.0
      }
    },
    {
      "class": "Reecb",
      "id": "1402_DP_reecb",
      "inputs": {
        "vt": "1402_DP_pmu.vrms",
        "p": "1402_DP_pmu.p",
        "q": "1402_DP_pmu.q",
        "qext": "1402_DP_repca.QEXT",
        "pref": "1402_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0580602513376,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 349.0,
        "V": 500000.0
      }
    },
    {"class": "Regca", "id": "1402_DP_regca", "terminals": {"bus": 1402}, "inputs": {"vt": "1402_DP_pmu.vrms", "theta": "1402_DP_pmu.theta", "ipcmd": "1402_DP_reecb.IPCMD", "iqcmd": "1402_DP_reecb.IQCMD"}, "params": {"V": 500000.0, "mva": 349.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "1431_S_pmu", "inputs": {"v": 1431, "i": "1431_S_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "1431_S_repca",
      "inputs": {
        "v": "1431_S_pmu.vrms",
        "p": "1431_S_pmu.p",
        "q": "1431_S_pmu.q",
        "omega": "1431_S_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 2419.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "1431_S_reecb",
      "inputs": {
        "vt": "1431_S_pmu.vrms",
        "p": "1431_S_pmu.p",
        "q": "1431_S_pmu.q",
        "qext": "1431_S_repca.QEXT",
        "pref": "1431_S_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0406980958734,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 2419.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "1431_S_regca", "terminals": {"bus": 1431}, "inputs": {"vt": "1431_S_pmu.vrms", "theta": "1431_S_pmu.theta", "ipcmd": "1431_S_reecb.IPCMD", "iqcmd": "1431_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 2419.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2130_S_pmu", "inputs": {"v": 2130, "i": "2130_S_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2130_S_repca",
      "inputs": {
        "v": "2130_S_pmu.vrms",
        "p": "2130_S_pmu.p",
        "q": "2130_S_pmu.q",
        "omega": "2130_S_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 115.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2130_S_reecb",
      "inputs": {
        "vt": "2130_S_pmu.vrms",
        "p": "2130_S_pmu.p",
        "q": "2130_S_pmu.q",
        "qext": "2130_S_repca.QEXT",
        "pref": "2130_S_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0357844019877,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 115.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "2130_S_regca", "terminals": {"bus": 2130}, "inputs": {"vt": "2130_S_pmu.vrms", "theta": "2130_S_pmu.theta", "ipcmd": "2130_S_reecb.IPCMD", "iqcmd": "2130_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 115.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2202_DP_pmu", "inputs": {"v": 2202, "i": "2202_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2202_DP_repca",
      "inputs": {
        "v": "2202_DP_pmu.vrms",
        "p": "2202_DP_pmu.p",
        "q": "2202_DP_pmu.q",
        "omega": "2202_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 305.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2202_DP_reecb",
      "inputs": {
        "vt": "2202_DP_pmu.vrms",
        "p": "2202_DP_pmu.p",
        "q": "2202_DP_pmu.q",
        "qext": "2202_DP_repca.QEXT",
        "pref": "2202_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.98408042170254,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 305.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "2202_DP_regca", "terminals": {"bus": 2202}, "inputs": {"vt": "2202_DP_pmu.vrms", "theta": "2202_DP_pmu.theta", "ipcmd": "2202_DP_reecb.IPCMD", "iqcmd": "2202_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 305.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2203_DP_pmu", "inputs": {"v": 2203, "i": "2203_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2203_DP_repca",
      "inputs": {
        "v": "2203_DP_pmu.vrms",
        "p": "2203_DP_pmu.p",
        "q": "2203_DP_pmu.q",
        "omega": "2203_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 337.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2203_DP_reecb",
      "inputs": {
        "vt": "2203_DP_pmu.vrms",
        "p": "2203_DP_pmu.p",
        "q": "2203_DP_pmu.q",
        "qext": "2203_DP_repca.QEXT",
        "pref": "2203_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0049973371401,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 337.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "2203_DP_regca", "terminals": {"bus": 2203}, "inputs": {"vt": "2203_DP_pmu.vrms", "theta": "2203_DP_pmu.theta", "ipcmd": "2203_DP_reecb.IPCMD", "iqcmd": "2203_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 337.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2332_S_pmu", "inputs": {"v": 2332, "i": "2332_S_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2332_S_repca",
      "inputs": {
        "v": "2332_S_pmu.vrms",
        "p": "2332_S_pmu.p",
        "q": "2332_S_pmu.q",
        "omega": "2332_S_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 1333.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2332_S_reecb",
      "inputs": {
        "vt": "2332_S_pmu.vrms",
        "p": "2332_S_pmu.p",
        "q": "2332_S_pmu.q",
        "qext": "2332_S_repca.QEXT",
        "pref": "2332_S_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0355916491938,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 1333.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "2332_S_regca", "terminals": {"bus": 2332}, "inputs": {"vt": "2332_S_pmu.vrms", "theta": "2332_S_pmu.theta", "ipcmd": "2332_S_reecb.IPCMD", "iqcmd": "2332_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1333.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2400_DP_pmu", "inputs": {"v": 2400, "i": "2400_DP_regca.i"}, "params": {"pll": {"Kp": 9.2343587771654e-05, "Ki": 0.0018468717554331}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2400_DP_repca",
      "inputs": {
        "v": "2400_DP_pmu.vrms",
        "p": "2400_DP_pmu.p",
        "q": "2400_DP_pmu.q",
        "omega": "2400_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 166.0,
        "V": 500000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2400_DP_reecb",
      "inputs": {
        "vt": "2400_DP_pmu.vrms",
        "p": "2400_DP_pmu.p",
        "q": "2400_DP_pmu.q",
        "qext": "2400_DP_repca.QEXT",
        "pref": "2400_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0243929052347,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 166.0,
        "V": 500000.0
      }
    },
    {"class": "Regca", "id": "2400_DP_regca", "terminals": {"bus": 2400}, "inputs": {"vt": "2400_DP_pmu.vrms", "theta": "2400_DP_pmu.theta", "ipcmd": "2400_DP_reecb.IPCMD", "iqcmd": "2400_DP_reecb.IQCMD"}, "params": {"V": 500000.0, "mva": 166.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2401_DP_pmu", "inputs": {"v": 2401, "i": "2401_DP_regca.i"}, "params": {"pll": {"Kp": 9.2343587771654e-05, "Ki": 0.0018468717554331}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2401_DP_repca",
      "inputs": {
        "v": "2401_DP_pmu.vrms",
        "p": "2401_DP_pmu.p",
        "q": "2401_DP_pmu.q",
        "omega": "2401_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 174.0,
        "V": 500000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2401_DP_reecb",
      "inputs": {
        "vt": "2401_DP_pmu.vrms",
        "p": "2401_DP_pmu.p",
        "q": "2401_DP_pmu.q",
        "qext": "2401_DP_repca.QEXT",
        "pref": "2401_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0496965479036,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 174.0,
        "V": 500000.0
      }
    },
    {"class": "Regca", "id": "2401_DP_regca", "terminals": {"bus": 2401}, "inputs": {"vt": "2401_DP_pmu.vrms", "theta": "2401_DP_pmu.theta", "ipcmd": "2401_DP_reecb.IPCMD", "iqcmd": "2401_DP_reecb.IQCMD"}, "params": {"V": 500000.0, "mva": 174.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2402_DP_pmu", "inputs": {"v": 2402, "i": "2402_DP_regca.i"}, "params": {"pll": {"Kp": 9.2343587771654e-05, "Ki": 0.0018468717554331}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2402_DP_repca",
      "inputs": {
        "v": "2402_DP_pmu.vrms",
        "p": "2402_DP_pmu.p",
        "q": "2402_DP_pmu.q",
        "omega": "2402_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 213.0,
        "V": 500000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2402_DP_reecb",
      "inputs": {
        "vt": "2402_DP_pmu.vrms",
        "p": "2402_DP_pmu.p",
        "q": "2402_DP_pmu.q",
        "qext": "2402_DP_repca.QEXT",
        "pref": "2402_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0298504902539,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 213.0,
        "V": 500000.0
      }
    },
    {"class": "Regca", "id": "2402_DP_regca", "terminals": {"bus": 2402}, "inputs": {"vt": "2402_DP_pmu.vrms", "theta": "2402_DP_pmu.theta", "ipcmd": "2402_DP_reecb.IPCMD", "iqcmd": "2402_DP_reecb.IQCMD"}, "params": {"V": 500000.0, "mva": 213.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2403_DP_pmu", "inputs": {"v": 2403, "i": "2403_DP_regca.i"}, "params": {"pll": {"Kp": 9.2343587771654e-05, "Ki": 0.0018468717554331}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2403_DP_repca",
      "inputs": {
        "v": "2403_DP_pmu.vrms",
        "p": "2403_DP_pmu.p",
        "q": "2403_DP_pmu.q",
        "omega": "2403_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 207.0,
        "V": 500000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2403_DP_reecb",
      "inputs": {
        "vt": "2403_DP_pmu.vrms",
        "p": "2403_DP_pmu.p",
        "q": "2403_DP_pmu.q",
        "qext": "2403_DP_repca.QEXT",
        "pref": "2403_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0227996942598,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 207.0,
        "V": 500000.0
      }
    },
    {"class": "Regca", "id": "2403_DP_regca", "terminals": {"bus": 2403}, "inputs": {"vt": "2403_DP_pmu.vrms", "theta": "2403_DP_pmu.theta", "ipcmd": "2403_DP_reecb.IPCMD", "iqcmd": "2403_DP_reecb.IQCMD"}, "params": {"V": 500000.0, "mva": 207.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2405_DP_pmu", "inputs": {"v": 2405, "i": "2405_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2405_DP_repca",
      "inputs": {
        "v": "2405_DP_pmu.vrms",
        "p": "2405_DP_pmu.p",
        "q": "2405_DP_pmu.q",
        "omega": "2405_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 163.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2405_DP_reecb",
      "inputs": {
        "vt": "2405_DP_pmu.vrms",
        "p": "2405_DP_pmu.p",
        "q": "2405_DP_pmu.q",
        "qext": "2405_DP_repca.QEXT",
        "pref": "2405_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0124519016642,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 163.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "2405_DP_regca", "terminals": {"bus": 2405}, "inputs": {"vt": "2405_DP_pmu.vrms", "theta": "2405_DP_pmu.theta", "ipcmd": "2405_DP_reecb.IPCMD", "iqcmd": "2405_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 163.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2406_DP_pmu", "inputs": {"v": 2406, "i": "2406_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2406_DP_repca",
      "inputs": {
        "v": "2406_DP_pmu.vrms",
        "p": "2406_DP_pmu.p",
        "q": "2406_DP_pmu.q",
        "omega": "2406_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 145.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2406_DP_reecb",
      "inputs": {
        "vt": "2406_DP_pmu.vrms",
        "p": "2406_DP_pmu.p",
        "q": "2406_DP_pmu.q",
        "qext": "2406_DP_repca.QEXT",
        "pref": "2406_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.008237975447,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 145.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "2406_DP_regca", "terminals": {"bus": 2406}, "inputs": {"vt": "2406_DP_pmu.vrms", "theta": "2406_DP_pmu.theta", "ipcmd": "2406_DP_reecb.IPCMD", "iqcmd": "2406_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 145.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2407_DP_pmu", "inputs": {"v": 2407, "i": "2407_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2407_DP_repca",
      "inputs": {
        "v": "2407_DP_pmu.vrms",
        "p": "2407_DP_pmu.p",
        "q": "2407_DP_pmu.q",
        "omega": "2407_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 342.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2407_DP_reecb",
      "inputs": {
        "vt": "2407_DP_pmu.vrms",
        "p": "2407_DP_pmu.p",
        "q": "2407_DP_pmu.q",
        "qext": "2407_DP_repca.QEXT",
        "pref": "2407_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.971371208598,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 342.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "2407_DP_regca", "terminals": {"bus": 2407}, "inputs": {"vt": "2407_DP_pmu.vrms", "theta": "2407_DP_pmu.theta", "ipcmd": "2407_DP_reecb.IPCMD", "iqcmd": "2407_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 342.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2408_DP_pmu", "inputs": {"v": 2408, "i": "2408_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2408_DP_repca",
      "inputs": {
        "v": "2408_DP_pmu.vrms",
        "p": "2408_DP_pmu.p",
        "q": "2408_DP_pmu.q",
        "omega": "2408_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 344.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2408_DP_reecb",
      "inputs": {
        "vt": "2408_DP_pmu.vrms",
        "p": "2408_DP_pmu.p",
        "q": "2408_DP_pmu.q",
        "qext": "2408_DP_repca.QEXT",
        "pref": "2408_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0090037288558,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 344.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "2408_DP_regca", "terminals": {"bus": 2408}, "inputs": {"vt": "2408_DP_pmu.vrms", "theta": "2408_DP_pmu.theta", "ipcmd": "2408_DP_reecb.IPCMD", "iqcmd": "2408_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 344.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2409_DP_pmu", "inputs": {"v": 2409, "i": "2409_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2409_DP_repca",
      "inputs": {
        "v": "2409_DP_pmu.vrms",
        "p": "2409_DP_pmu.p",
        "q": "2409_DP_pmu.q",
        "omega": "2409_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 316.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2409_DP_reecb",
      "inputs": {
        "vt": "2409_DP_pmu.vrms",
        "p": "2409_DP_pmu.p",
        "q": "2409_DP_pmu.q",
        "qext": "2409_DP_repca.QEXT",
        "pref": "2409_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0200016481573,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 316.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "2409_DP_regca", "terminals": {"bus": 2409}, "inputs": {"vt": "2409_DP_pmu.vrms", "theta": "2409_DP_pmu.theta", "ipcmd": "2409_DP_reecb.IPCMD", "iqcmd": "2409_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 316.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2410_DP_pmu", "inputs": {"v": 2410, "i": "2410_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2410_DP_repca",
      "inputs": {
        "v": "2410_DP_pmu.vrms",
        "p": "2410_DP_pmu.p",
        "q": "2410_DP_pmu.q",
        "omega": "2410_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 311.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2410_DP_reecb",
      "inputs": {
        "vt": "2410_DP_pmu.vrms",
        "p": "2410_DP_pmu.p",
        "q": "2410_DP_pmu.q",
        "qext": "2410_DP_repca.QEXT",
        "pref": "2410_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0070199957714,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 311.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "2410_DP_regca", "terminals": {"bus": 2410}, "inputs": {"vt": "2410_DP_pmu.vrms", "theta": "2410_DP_pmu.theta", "ipcmd": "2410_DP_reecb.IPCMD", "iqcmd": "2410_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 311.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2411_DP_pmu", "inputs": {"v": 2411, "i": "2411_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2411_DP_repca",
      "inputs": {
        "v": "2411_DP_pmu.vrms",
        "p": "2411_DP_pmu.p",
        "q": "2411_DP_pmu.q",
        "omega": "2411_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 214.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2411_DP_reecb",
      "inputs": {
        "vt": "2411_DP_pmu.vrms",
        "p": "2411_DP_pmu.p",
        "q": "2411_DP_pmu.q",
        "qext": "2411_DP_repca.QEXT",
        "pref": "2411_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0202279434376,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 214.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "2411_DP_regca", "terminals": {"bus": 2411}, "inputs": {"vt": "2411_DP_pmu.vrms", "theta": "2411_DP_pmu.theta", "ipcmd": "2411_DP_reecb.IPCMD", "iqcmd": "2411_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 214.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2431_S_pmu", "inputs": {"v": 2431, "i": "2431_S_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2431_S_repca",
      "inputs": {
        "v": "2431_S_pmu.vrms",
        "p": "2431_S_pmu.p",
        "q": "2431_S_pmu.q",
        "omega": "2431_S_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 1666.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2431_S_reecb",
      "inputs": {
        "vt": "2431_S_pmu.vrms",
        "p": "2431_S_pmu.p",
        "q": "2431_S_pmu.q",
        "qext": "2431_S_repca.QEXT",
        "pref": "2431_S_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0500017693297,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 1666.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "2431_S_regca", "terminals": {"bus": 2431}, "inputs": {"vt": "2431_S_pmu.vrms", "theta": "2431_S_pmu.theta", "ipcmd": "2431_S_reecb.IPCMD", "iqcmd": "2431_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1666.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2434_S_pmu", "inputs": {"v": 2434, "i": "2434_S_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2434_S_repca",
      "inputs": {
        "v": "2434_S_pmu.vrms",
        "p": "2434_S_pmu.p",
        "q": "2434_S_pmu.q",
        "omega": "2434_S_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 1489.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2434_S_reecb",
      "inputs": {
        "vt": "2434_S_pmu.vrms",
        "p": "2434_S_pmu.p",
        "q": "2434_S_pmu.q",
        "qext": "2434_S_repca.QEXT",
        "pref": "2434_S_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0200072433983,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 1489.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "2434_S_regca", "terminals": {"bus": 2434}, "inputs": {"vt": "2434_S_pmu.vrms", "theta": "2434_S_pmu.theta", "ipcmd": "2434_S_reecb.IPCMD", "iqcmd": "2434_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1489.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2438_S_pmu", "inputs": {"v": 2438, "i": "2438_S_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2438_S_repca",
      "inputs": {
        "v": "2438_S_pmu.vrms",
        "p": "2438_S_pmu.p",
        "q": "2438_S_pmu.q",
        "omega": "2438_S_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 1146.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2438_S_reecb",
      "inputs": {
        "vt": "2438_S_pmu.vrms",
        "p": "2438_S_pmu.p",
        "q": "2438_S_pmu.q",
        "qext": "2438_S_repca.QEXT",
        "pref": "2438_S_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0098399731188,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 1146.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "2438_S_regca", "terminals": {"bus": 2438}, "inputs": {"vt": "2438_S_pmu.vrms", "theta": "2438_S_pmu.theta", "ipcmd": "2438_S_reecb.IPCMD", "iqcmd": "2438_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1146.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2438_SW_pmu", "inputs": {"v": 2438, "i": "2438_SW_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2438_SW_repca",
      "inputs": {
        "v": "2438_SW_pmu.vrms",
        "p": "2438_SW_pmu.p",
        "q": "2438_SW_pmu.q",
        "omega": "2438_SW_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 3210.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2438_SW_reecb",
      "inputs": {
        "vt": "2438_SW_pmu.vrms",
        "p": "2438_SW_pmu.p",
        "q": "2438_SW_pmu.q",
        "qext": "2438_SW_repca.QEXT",
        "pref": "2438_SW_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0098399731188,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 3210.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "2438_SW_regca", "terminals": {"bus": 2438}, "inputs": {"vt": "2438_SW_pmu.vrms", "theta": "2438_SW_pmu.theta", "ipcmd": "2438_SW_reecb.IPCMD", "iqcmd": "2438_SW_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 3210.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2439_S_pmu", "inputs": {"v": 2439, "i": "2439_S_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2439_S_repca",
      "inputs": {
        "v": "2439_S_pmu.vrms",
        "p": "2439_S_pmu.p",
        "q": "2439_S_pmu.q",
        "omega": "2439_S_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 1666.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2439_S_reecb",
      "inputs": {
        "vt": "2439_S_pmu.vrms",
        "p": "2439_S_pmu.p",
        "q": "2439_S_pmu.q",
        "qext": "2439_S_repca.QEXT",
        "pref": "2439_S_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.019776503522,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 1666.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "2439_S_regca", "terminals": {"bus": 2439}, "inputs": {"vt": "2439_S_pmu.vrms", "theta": "2439_S_pmu.theta", "ipcmd": "2439_S_reecb.IPCMD", "iqcmd": "2439_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1666.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2502_DP_pmu", "inputs": {"v": 2502, "i": "2502_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2502_DP_repca",
      "inputs": {
        "v": "2502_DP_pmu.vrms",
        "p": "2502_DP_pmu.p",
        "q": "2502_DP_pmu.q",
        "omega": "2502_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 467.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2502_DP_reecb",
      "inputs": {
        "vt": "2502_DP_pmu.vrms",
        "p": "2502_DP_pmu.p",
        "q": "2502_DP_pmu.q",
        "qext": "2502_DP_repca.QEXT",
        "pref": "2502_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0222471822507,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 467.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "2502_DP_regca", "terminals": {"bus": 2502}, "inputs": {"vt": "2502_DP_pmu.vrms", "theta": "2502_DP_pmu.theta", "ipcmd": "2502_DP_reecb.IPCMD", "iqcmd": "2502_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 467.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2503_DP_pmu", "inputs": {"v": 2503, "i": "2503_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2503_DP_repca",
      "inputs": {
        "v": "2503_DP_pmu.vrms",
        "p": "2503_DP_pmu.p",
        "q": "2503_DP_pmu.q",
        "omega": "2503_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 364.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2503_DP_reecb",
      "inputs": {
        "vt": "2503_DP_pmu.vrms",
        "p": "2503_DP_pmu.p",
        "q": "2503_DP_pmu.q",
        "qext": "2503_DP_repca.QEXT",
        "pref": "2503_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0089994552019,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 364.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "2503_DP_regca", "terminals": {"bus": 2503}, "inputs": {"vt": "2503_DP_pmu.vrms", "theta": "2503_DP_pmu.theta", "ipcmd": "2503_DP_reecb.IPCMD", "iqcmd": "2503_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 364.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2533_S_pmu", "inputs": {"v": 2533, "i": "2533_S_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2533_S_repca",
      "inputs": {
        "v": "2533_S_pmu.vrms",
        "p": "2533_S_pmu.p",
        "q": "2533_S_pmu.q",
        "omega": "2533_S_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 1999.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2533_S_reecb",
      "inputs": {
        "vt": "2533_S_pmu.vrms",
        "p": "2533_S_pmu.p",
        "q": "2533_S_pmu.q",
        "qext": "2533_S_repca.QEXT",
        "pref": "2533_S_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0100368826429,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 1999.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "2533_S_regca", "terminals": {"bus": 2533}, "inputs": {"vt": "2533_S_pmu.vrms", "theta": "2533_S_pmu.theta", "ipcmd": "2533_S_reecb.IPCMD", "iqcmd": "2533_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1999.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2613_DP_pmu", "inputs": {"v": 2613, "i": "2613_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2613_DP_repca",
      "inputs": {
        "v": "2613_DP_pmu.vrms",
        "p": "2613_DP_pmu.p",
        "q": "2613_DP_pmu.q",
        "omega": "2613_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 63.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2613_DP_reecb",
      "inputs": {
        "vt": "2613_DP_pmu.vrms",
        "p": "2613_DP_pmu.p",
        "q": "2613_DP_pmu.q",
        "qext": "2613_DP_repca.QEXT",
        "pref": "2613_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.99455795271416,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 63.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "2613_DP_regca", "terminals": {"bus": 2613}, "inputs": {"vt": "2613_DP_pmu.vrms", "theta": "2613_DP_pmu.theta", "ipcmd": "2613_DP_reecb.IPCMD", "iqcmd": "2613_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 63.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2615_DP_pmu", "inputs": {"v": 2615, "i": "2615_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2615_DP_repca",
      "inputs": {
        "v": "2615_DP_pmu.vrms",
        "p": "2615_DP_pmu.p",
        "q": "2615_DP_pmu.q",
        "omega": "2615_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 158.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2615_DP_reecb",
      "inputs": {
        "vt": "2615_DP_pmu.vrms",
        "p": "2615_DP_pmu.p",
        "q": "2615_DP_pmu.q",
        "qext": "2615_DP_repca.QEXT",
        "pref": "2615_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0055767387755,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 158.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "2615_DP_regca", "terminals": {"bus": 2615}, "inputs": {"vt": "2615_DP_pmu.vrms", "theta": "2615_DP_pmu.theta", "ipcmd": "2615_DP_reecb.IPCMD", "iqcmd": "2615_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 158.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2618_DP_pmu", "inputs": {"v": 2618, "i": "2618_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2618_DP_repca",
      "inputs": {
        "v": "2618_DP_pmu.vrms",
        "p": "2618_DP_pmu.p",
        "q": "2618_DP_pmu.q",
        "omega": "2618_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 174.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2618_DP_reecb",
      "inputs": {
        "vt": "2618_DP_pmu.vrms",
        "p": "2618_DP_pmu.p",
        "q": "2618_DP_pmu.q",
        "qext": "2618_DP_repca.QEXT",
        "pref": "2618_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.012446932548,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 174.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "2618_DP_regca", "terminals": {"bus": 2618}, "inputs": {"vt": "2618_DP_pmu.vrms", "theta": "2618_DP_pmu.theta", "ipcmd": "2618_DP_reecb.IPCMD", "iqcmd": "2618_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 174.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "2631_S_pmu", "inputs": {"v": 2631, "i": "2631_S_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2631_S_repca",
      "inputs": {
        "v": "2631_S_pmu.vrms",
        "p": "2631_S_pmu.p",
        "q": "2631_S_pmu.q",
        "omega": "2631_S_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 520.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "2631_S_reecb",
      "inputs": {
        "vt": "2631_S_pmu.vrms",
        "p": "2631_S_pmu.p",
        "q": "2631_S_pmu.q",
        "qext": "2631_S_repca.QEXT",
        "pref": "2631_S_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0180032939561,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 520.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "2631_S_regca", "terminals": {"bus": 2631}, "inputs": {"vt": "2631_S_pmu.vrms", "theta": "2631_S_pmu.theta", "ipcmd": "2631_S_reecb.IPCMD", "iqcmd": "2631_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 520.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3101_DP_pmu", "inputs": {"v": 3101, "i": "3101_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3101_DP_repca",
      "inputs": {
        "v": "3101_DP_pmu.vrms",
        "p": "3101_DP_pmu.p",
        "q": "3101_DP_pmu.q",
        "omega": "3101_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 67.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3101_DP_reecb",
      "inputs": {
        "vt": "3101_DP_pmu.vrms",
        "p": "3101_DP_pmu.p",
        "q": "3101_DP_pmu.q",
        "qext": "3101_DP_repca.QEXT",
        "pref": "3101_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.98581790967368,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 67.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3101_DP_regca", "terminals": {"bus": 3101}, "inputs": {"vt": "3101_DP_pmu.vrms", "theta": "3101_DP_pmu.theta", "ipcmd": "3101_DP_reecb.IPCMD", "iqcmd": "3101_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 67.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3103_DP_pmu", "inputs": {"v": 3103, "i": "3103_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3103_DP_repca",
      "inputs": {
        "v": "3103_DP_pmu.vrms",
        "p": "3103_DP_pmu.p",
        "q": "3103_DP_pmu.q",
        "omega": "3103_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 83.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3103_DP_reecb",
      "inputs": {
        "vt": "3103_DP_pmu.vrms",
        "p": "3103_DP_pmu.p",
        "q": "3103_DP_pmu.q",
        "qext": "3103_DP_repca.QEXT",
        "pref": "3103_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0000000342434,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 83.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3103_DP_regca", "terminals": {"bus": 3103}, "inputs": {"vt": "3103_DP_pmu.vrms", "theta": "3103_DP_pmu.theta", "ipcmd": "3103_DP_reecb.IPCMD", "iqcmd": "3103_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 83.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3104_DP_pmu", "inputs": {"v": 3104, "i": "3104_DP_regca.i"}, "params": {"pll": {"Kp": 0.00040149385987676, "Ki": 0.0080298771975351}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3104_DP_repca",
      "inputs": {
        "v": "3104_DP_pmu.vrms",
        "p": "3104_DP_pmu.p",
        "q": "3104_DP_pmu.q",
        "omega": "3104_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 61.0,
        "V": 115000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3104_DP_reecb",
      "inputs": {
        "vt": "3104_DP_pmu.vrms",
        "p": "3104_DP_pmu.p",
        "q": "3104_DP_pmu.q",
        "qext": "3104_DP_repca.QEXT",
        "pref": "3104_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.98729566911561,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 61.0,
        "V": 115000.0
      }
    },
    {"class": "Regca", "id": "3104_DP_regca", "terminals": {"bus": 3104}, "inputs": {"vt": "3104_DP_pmu.vrms", "theta": "3104_DP_pmu.theta", "ipcmd": "3104_DP_reecb.IPCMD", "iqcmd": "3104_DP_reecb.IQCMD"}, "params": {"V": 115000.0, "mva": 61.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3201_DP_pmu", "inputs": {"v": 3201, "i": "3201_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3201_DP_repca",
      "inputs": {
        "v": "3201_DP_pmu.vrms",
        "p": "3201_DP_pmu.p",
        "q": "3201_DP_pmu.q",
        "omega": "3201_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 91.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3201_DP_reecb",
      "inputs": {
        "vt": "3201_DP_pmu.vrms",
        "p": "3201_DP_pmu.p",
        "q": "3201_DP_pmu.q",
        "qext": "3201_DP_repca.QEXT",
        "pref": "3201_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.99582113848809,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 91.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3201_DP_regca", "terminals": {"bus": 3201}, "inputs": {"vt": "3201_DP_pmu.vrms", "theta": "3201_DP_pmu.theta", "ipcmd": "3201_DP_reecb.IPCMD", "iqcmd": "3201_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 91.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3202_DP_pmu", "inputs": {"v": 3202, "i": "3202_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3202_DP_repca",
      "inputs": {
        "v": "3202_DP_pmu.vrms",
        "p": "3202_DP_pmu.p",
        "q": "3202_DP_pmu.q",
        "omega": "3202_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 116.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3202_DP_reecb",
      "inputs": {
        "vt": "3202_DP_pmu.vrms",
        "p": "3202_DP_pmu.p",
        "q": "3202_DP_pmu.q",
        "qext": "3202_DP_repca.QEXT",
        "pref": "3202_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.99602423578667,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 116.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3202_DP_regca", "terminals": {"bus": 3202}, "inputs": {"vt": "3202_DP_pmu.vrms", "theta": "3202_DP_pmu.theta", "ipcmd": "3202_DP_reecb.IPCMD", "iqcmd": "3202_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 116.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3203_DP_pmu", "inputs": {"v": 3203, "i": "3203_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3203_DP_repca",
      "inputs": {
        "v": "3203_DP_pmu.vrms",
        "p": "3203_DP_pmu.p",
        "q": "3203_DP_pmu.q",
        "omega": "3203_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 130.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3203_DP_reecb",
      "inputs": {
        "vt": "3203_DP_pmu.vrms",
        "p": "3203_DP_pmu.p",
        "q": "3203_DP_pmu.q",
        "qext": "3203_DP_repca.QEXT",
        "pref": "3203_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.99786522821839,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 130.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3203_DP_regca", "terminals": {"bus": 3203}, "inputs": {"vt": "3203_DP_pmu.vrms", "theta": "3203_DP_pmu.theta", "ipcmd": "3203_DP_reecb.IPCMD", "iqcmd": "3203_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 130.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3204_DP_pmu", "inputs": {"v": 3204, "i": "3204_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3204_DP_repca",
      "inputs": {
        "v": "3204_DP_pmu.vrms",
        "p": "3204_DP_pmu.p",
        "q": "3204_DP_pmu.q",
        "omega": "3204_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 132.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3204_DP_reecb",
      "inputs": {
        "vt": "3204_DP_pmu.vrms",
        "p": "3204_DP_pmu.p",
        "q": "3204_DP_pmu.q",
        "qext": "3204_DP_repca.QEXT",
        "pref": "3204_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0099999126912,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 132.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3204_DP_regca", "terminals": {"bus": 3204}, "inputs": {"vt": "3204_DP_pmu.vrms", "theta": "3204_DP_pmu.theta", "ipcmd": "3204_DP_reecb.IPCMD", "iqcmd": "3204_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 132.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3205_DP_pmu", "inputs": {"v": 3205, "i": "3205_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3205_DP_repca",
      "inputs": {
        "v": "3205_DP_pmu.vrms",
        "p": "3205_DP_pmu.p",
        "q": "3205_DP_pmu.q",
        "omega": "3205_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 108.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3205_DP_reecb",
      "inputs": {
        "vt": "3205_DP_pmu.vrms",
        "p": "3205_DP_pmu.p",
        "q": "3205_DP_pmu.q",
        "qext": "3205_DP_repca.QEXT",
        "pref": "3205_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.99801647995111,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 108.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3205_DP_regca", "terminals": {"bus": 3205}, "inputs": {"vt": "3205_DP_pmu.vrms", "theta": "3205_DP_pmu.theta", "ipcmd": "3205_DP_reecb.IPCMD", "iqcmd": "3205_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 108.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3234_NW_pmu", "inputs": {"v": 3234, "i": "3234_NW_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3234_NW_repca",
      "inputs": {
        "v": "3234_NW_pmu.vrms",
        "p": "3234_NW_pmu.p",
        "q": "3234_NW_pmu.q",
        "omega": "3234_NW_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 1740.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3234_NW_reecb",
      "inputs": {
        "vt": "3234_NW_pmu.vrms",
        "p": "3234_NW_pmu.p",
        "q": "3234_NW_pmu.q",
        "qext": "3234_NW_repca.QEXT",
        "pref": "3234_NW_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.012133901498,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 1740.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "3234_NW_regca", "terminals": {"bus": 3234}, "inputs": {"vt": "3234_NW_pmu.vrms", "theta": "3234_NW_pmu.theta", "ipcmd": "3234_NW_reecb.IPCMD", "iqcmd": "3234_NW_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1740.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3302_DP_pmu", "inputs": {"v": 3302, "i": "3302_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3302_DP_repca",
      "inputs": {
        "v": "3302_DP_pmu.vrms",
        "p": "3302_DP_pmu.p",
        "q": "3302_DP_pmu.q",
        "omega": "3302_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 68.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3302_DP_reecb",
      "inputs": {
        "vt": "3302_DP_pmu.vrms",
        "p": "3302_DP_pmu.p",
        "q": "3302_DP_pmu.q",
        "qext": "3302_DP_repca.QEXT",
        "pref": "3302_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.98522495811884,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 68.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3302_DP_regca", "terminals": {"bus": 3302}, "inputs": {"vt": "3302_DP_pmu.vrms", "theta": "3302_DP_pmu.theta", "ipcmd": "3302_DP_reecb.IPCMD", "iqcmd": "3302_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 68.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3303_DP_pmu", "inputs": {"v": 3303, "i": "3303_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3303_DP_repca",
      "inputs": {
        "v": "3303_DP_pmu.vrms",
        "p": "3303_DP_pmu.p",
        "q": "3303_DP_pmu.q",
        "omega": "3303_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 123.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3303_DP_reecb",
      "inputs": {
        "vt": "3303_DP_pmu.vrms",
        "p": "3303_DP_pmu.p",
        "q": "3303_DP_pmu.q",
        "qext": "3303_DP_repca.QEXT",
        "pref": "3303_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0000004891797,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 123.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3303_DP_regca", "terminals": {"bus": 3303}, "inputs": {"vt": "3303_DP_pmu.vrms", "theta": "3303_DP_pmu.theta", "ipcmd": "3303_DP_reecb.IPCMD", "iqcmd": "3303_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 123.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3304_DP_pmu", "inputs": {"v": 3304, "i": "3304_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3304_DP_repca",
      "inputs": {
        "v": "3304_DP_pmu.vrms",
        "p": "3304_DP_pmu.p",
        "q": "3304_DP_pmu.q",
        "omega": "3304_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 105.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3304_DP_reecb",
      "inputs": {
        "vt": "3304_DP_pmu.vrms",
        "p": "3304_DP_pmu.p",
        "q": "3304_DP_pmu.q",
        "qext": "3304_DP_repca.QEXT",
        "pref": "3304_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.98957407552019,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 105.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3304_DP_regca", "terminals": {"bus": 3304}, "inputs": {"vt": "3304_DP_pmu.vrms", "theta": "3304_DP_pmu.theta", "ipcmd": "3304_DP_reecb.IPCMD", "iqcmd": "3304_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 105.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3305_DP_pmu", "inputs": {"v": 3305, "i": "3305_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3305_DP_repca",
      "inputs": {
        "v": "3305_DP_pmu.vrms",
        "p": "3305_DP_pmu.p",
        "q": "3305_DP_pmu.q",
        "omega": "3305_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 85.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3305_DP_reecb",
      "inputs": {
        "vt": "3305_DP_pmu.vrms",
        "p": "3305_DP_pmu.p",
        "q": "3305_DP_pmu.q",
        "qext": "3305_DP_repca.QEXT",
        "pref": "3305_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.99810254806264,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 85.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3305_DP_regca", "terminals": {"bus": 3305}, "inputs": {"vt": "3305_DP_pmu.vrms", "theta": "3305_DP_pmu.theta", "ipcmd": "3305_DP_reecb.IPCMD", "iqcmd": "3305_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 85.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3401_DP_pmu", "inputs": {"v": 3401, "i": "3401_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3401_DP_repca",
      "inputs": {
        "v": "3401_DP_pmu.vrms",
        "p": "3401_DP_pmu.p",
        "q": "3401_DP_pmu.q",
        "omega": "3401_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 110.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3401_DP_reecb",
      "inputs": {
        "vt": "3401_DP_pmu.vrms",
        "p": "3401_DP_pmu.p",
        "q": "3401_DP_pmu.q",
        "qext": "3401_DP_repca.QEXT",
        "pref": "3401_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.97901954641451,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 110.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3401_DP_regca", "terminals": {"bus": 3401}, "inputs": {"vt": "3401_DP_pmu.vrms", "theta": "3401_DP_pmu.theta", "ipcmd": "3401_DP_reecb.IPCMD", "iqcmd": "3401_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 110.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3403_DP_pmu", "inputs": {"v": 3403, "i": "3403_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3403_DP_repca",
      "inputs": {
        "v": "3403_DP_pmu.vrms",
        "p": "3403_DP_pmu.p",
        "q": "3403_DP_pmu.q",
        "omega": "3403_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 102.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3403_DP_reecb",
      "inputs": {
        "vt": "3403_DP_pmu.vrms",
        "p": "3403_DP_pmu.p",
        "q": "3403_DP_pmu.q",
        "qext": "3403_DP_repca.QEXT",
        "pref": "3403_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0000037028612,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 102.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3403_DP_regca", "terminals": {"bus": 3403}, "inputs": {"vt": "3403_DP_pmu.vrms", "theta": "3403_DP_pmu.theta", "ipcmd": "3403_DP_reecb.IPCMD", "iqcmd": "3403_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 102.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3404_DP_pmu", "inputs": {"v": 3404, "i": "3404_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3404_DP_repca",
      "inputs": {
        "v": "3404_DP_pmu.vrms",
        "p": "3404_DP_pmu.p",
        "q": "3404_DP_pmu.q",
        "omega": "3404_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 86.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3404_DP_reecb",
      "inputs": {
        "vt": "3404_DP_pmu.vrms",
        "p": "3404_DP_pmu.p",
        "q": "3404_DP_pmu.q",
        "qext": "3404_DP_repca.QEXT",
        "pref": "3404_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.99111723887506,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 86.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3404_DP_regca", "terminals": {"bus": 3404}, "inputs": {"vt": "3404_DP_pmu.vrms", "theta": "3404_DP_pmu.theta", "ipcmd": "3404_DP_reecb.IPCMD", "iqcmd": "3404_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 86.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3405_DP_pmu", "inputs": {"v": 3405, "i": "3405_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3405_DP_repca",
      "inputs": {
        "v": "3405_DP_pmu.vrms",
        "p": "3405_DP_pmu.p",
        "q": "3405_DP_pmu.q",
        "omega": "3405_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 88.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3405_DP_reecb",
      "inputs": {
        "vt": "3405_DP_pmu.vrms",
        "p": "3405_DP_pmu.p",
        "q": "3405_DP_pmu.q",
        "qext": "3405_DP_repca.QEXT",
        "pref": "3405_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.96928567299488,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 88.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3405_DP_regca", "terminals": {"bus": 3405}, "inputs": {"vt": "3405_DP_pmu.vrms", "theta": "3405_DP_pmu.theta", "ipcmd": "3405_DP_reecb.IPCMD", "iqcmd": "3405_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 88.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3433_S_pmu", "inputs": {"v": 3433, "i": "3433_S_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3433_S_repca",
      "inputs": {
        "v": "3433_S_pmu.vrms",
        "p": "3433_S_pmu.p",
        "q": "3433_S_pmu.q",
        "omega": "3433_S_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 1426.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3433_S_reecb",
      "inputs": {
        "vt": "3433_S_pmu.vrms",
        "p": "3433_S_pmu.p",
        "q": "3433_S_pmu.q",
        "qext": "3433_S_repca.QEXT",
        "pref": "3433_S_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0002327277384,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 1426.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "3433_S_regca", "terminals": {"bus": 3433}, "inputs": {"vt": "3433_S_pmu.vrms", "theta": "3433_S_pmu.theta", "ipcmd": "3433_S_reecb.IPCMD", "iqcmd": "3433_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1426.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3501_DP_pmu", "inputs": {"v": 3501, "i": "3501_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3501_DP_repca",
      "inputs": {
        "v": "3501_DP_pmu.vrms",
        "p": "3501_DP_pmu.p",
        "q": "3501_DP_pmu.q",
        "omega": "3501_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 123.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3501_DP_reecb",
      "inputs": {
        "vt": "3501_DP_pmu.vrms",
        "p": "3501_DP_pmu.p",
        "q": "3501_DP_pmu.q",
        "qext": "3501_DP_repca.QEXT",
        "pref": "3501_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.99999999009385,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 123.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3501_DP_regca", "terminals": {"bus": 3501}, "inputs": {"vt": "3501_DP_pmu.vrms", "theta": "3501_DP_pmu.theta", "ipcmd": "3501_DP_reecb.IPCMD", "iqcmd": "3501_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 123.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3805_DP_pmu", "inputs": {"v": 3805, "i": "3805_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3805_DP_repca",
      "inputs": {
        "v": "3805_DP_pmu.vrms",
        "p": "3805_DP_pmu.p",
        "q": "3805_DP_pmu.q",
        "omega": "3805_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 98.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3805_DP_reecb",
      "inputs": {
        "vt": "3805_DP_pmu.vrms",
        "p": "3805_DP_pmu.p",
        "q": "3805_DP_pmu.q",
        "qext": "3805_DP_repca.QEXT",
        "pref": "3805_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0350081997003,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 98.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3805_DP_regca", "terminals": {"bus": 3805}, "inputs": {"vt": "3805_DP_pmu.vrms", "theta": "3805_DP_pmu.theta", "ipcmd": "3805_DP_reecb.IPCMD", "iqcmd": "3805_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 98.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3835_S_pmu", "inputs": {"v": 3835, "i": "3835_S_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3835_S_repca",
      "inputs": {
        "v": "3835_S_pmu.vrms",
        "p": "3835_S_pmu.p",
        "q": "3835_S_pmu.q",
        "omega": "3835_S_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 1333.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3835_S_reecb",
      "inputs": {
        "vt": "3835_S_pmu.vrms",
        "p": "3835_S_pmu.p",
        "q": "3835_S_pmu.q",
        "qext": "3835_S_repca.QEXT",
        "pref": "3835_S_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0356813598519,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 1333.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "3835_S_regca", "terminals": {"bus": 3835}, "inputs": {"vt": "3835_S_pmu.vrms", "theta": "3835_S_pmu.theta", "ipcmd": "3835_S_reecb.IPCMD", "iqcmd": "3835_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1333.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3907_DP_pmu", "inputs": {"v": 3907, "i": "3907_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3907_DP_repca",
      "inputs": {
        "v": "3907_DP_pmu.vrms",
        "p": "3907_DP_pmu.p",
        "q": "3907_DP_pmu.q",
        "omega": "3907_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 91.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3907_DP_reecb",
      "inputs": {
        "vt": "3907_DP_pmu.vrms",
        "p": "3907_DP_pmu.p",
        "q": "3907_DP_pmu.q",
        "qext": "3907_DP_repca.QEXT",
        "pref": "3907_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.97274308380906,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 91.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3907_DP_regca", "terminals": {"bus": 3907}, "inputs": {"vt": "3907_DP_pmu.vrms", "theta": "3907_DP_pmu.theta", "ipcmd": "3907_DP_reecb.IPCMD", "iqcmd": "3907_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 91.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3913_DP_pmu", "inputs": {"v": 3913, "i": "3913_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3913_DP_repca",
      "inputs": {
        "v": "3913_DP_pmu.vrms",
        "p": "3913_DP_pmu.p",
        "q": "3913_DP_pmu.q",
        "omega": "3913_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 65.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3913_DP_reecb",
      "inputs": {
        "vt": "3913_DP_pmu.vrms",
        "p": "3913_DP_pmu.p",
        "q": "3913_DP_pmu.q",
        "qext": "3913_DP_repca.QEXT",
        "pref": "3913_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.98300922165508,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 65.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3913_DP_regca", "terminals": {"bus": 3913}, "inputs": {"vt": "3913_DP_pmu.vrms", "theta": "3913_DP_pmu.theta", "ipcmd": "3913_DP_reecb.IPCMD", "iqcmd": "3913_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 65.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3918_DP_pmu", "inputs": {"v": 3918, "i": "3918_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3918_DP_repca",
      "inputs": {
        "v": "3918_DP_pmu.vrms",
        "p": "3918_DP_pmu.p",
        "q": "3918_DP_pmu.q",
        "omega": "3918_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 63.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3918_DP_reecb",
      "inputs": {
        "vt": "3918_DP_pmu.vrms",
        "p": "3918_DP_pmu.p",
        "q": "3918_DP_pmu.q",
        "qext": "3918_DP_repca.QEXT",
        "pref": "3918_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.99367921588911,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 63.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3918_DP_regca", "terminals": {"bus": 3918}, "inputs": {"vt": "3918_DP_pmu.vrms", "theta": "3918_DP_pmu.theta", "ipcmd": "3918_DP_reecb.IPCMD", "iqcmd": "3918_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 63.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3923_DP_pmu", "inputs": {"v": 3923, "i": "3923_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3923_DP_repca",
      "inputs": {
        "v": "3923_DP_pmu.vrms",
        "p": "3923_DP_pmu.p",
        "q": "3923_DP_pmu.q",
        "omega": "3923_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 79.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3923_DP_reecb",
      "inputs": {
        "vt": "3923_DP_pmu.vrms",
        "p": "3923_DP_pmu.p",
        "q": "3923_DP_pmu.q",
        "qext": "3923_DP_repca.QEXT",
        "pref": "3923_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0155241330965,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 79.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3923_DP_regca", "terminals": {"bus": 3923}, "inputs": {"vt": "3923_DP_pmu.vrms", "theta": "3923_DP_pmu.theta", "ipcmd": "3923_DP_reecb.IPCMD", "iqcmd": "3923_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 79.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3924_DP_pmu", "inputs": {"v": 3924, "i": "3924_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3924_DP_repca",
      "inputs": {
        "v": "3924_DP_pmu.vrms",
        "p": "3924_DP_pmu.p",
        "q": "3924_DP_pmu.q",
        "omega": "3924_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 66.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3924_DP_reecb",
      "inputs": {
        "vt": "3924_DP_pmu.vrms",
        "p": "3924_DP_pmu.p",
        "q": "3924_DP_pmu.q",
        "qext": "3924_DP_repca.QEXT",
        "pref": "3924_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.99218873786751,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 66.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "3924_DP_regca", "terminals": {"bus": 3924}, "inputs": {"vt": "3924_DP_pmu.vrms", "theta": "3924_DP_pmu.theta", "ipcmd": "3924_DP_reecb.IPCMD", "iqcmd": "3924_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 66.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3932_S_pmu", "inputs": {"v": 3932, "i": "3932_S_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3932_S_repca",
      "inputs": {
        "v": "3932_S_pmu.vrms",
        "p": "3932_S_pmu.p",
        "q": "3932_S_pmu.q",
        "omega": "3932_S_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 1426.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3932_S_reecb",
      "inputs": {
        "vt": "3932_S_pmu.vrms",
        "p": "3932_S_pmu.p",
        "q": "3932_S_pmu.q",
        "qext": "3932_S_repca.QEXT",
        "pref": "3932_S_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.99997329083618,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 1426.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "3932_S_regca", "terminals": {"bus": 3932}, "inputs": {"vt": "3932_S_pmu.vrms", "theta": "3932_S_pmu.theta", "ipcmd": "3932_S_reecb.IPCMD", "iqcmd": "3932_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1426.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3933_NW_pmu", "inputs": {"v": 3933, "i": "3933_NW_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3933_NW_repca",
      "inputs": {
        "v": "3933_NW_pmu.vrms",
        "p": "3933_NW_pmu.p",
        "q": "3933_NW_pmu.q",
        "omega": "3933_NW_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 740.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3933_NW_reecb",
      "inputs": {
        "vt": "3933_NW_pmu.vrms",
        "p": "3933_NW_pmu.p",
        "q": "3933_NW_pmu.q",
        "qext": "3933_NW_repca.QEXT",
        "pref": "3933_NW_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.02,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 740.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "3933_NW_regca", "terminals": {"bus": 3933}, "inputs": {"vt": "3933_NW_pmu.vrms", "theta": "3933_NW_pmu.theta", "ipcmd": "3933_NW_reecb.IPCMD", "iqcmd": "3933_NW_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 740.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "3933_S_pmu", "inputs": {"v": 3933, "i": "3933_S_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3933_S_repca",
      "inputs": {
        "v": "3933_S_pmu.vrms",
        "p": "3933_S_pmu.p",
        "q": "3933_S_pmu.q",
        "omega": "3933_S_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 1333.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "3933_S_reecb",
      "inputs": {
        "vt": "3933_S_pmu.vrms",
        "p": "3933_S_pmu.p",
        "q": "3933_S_pmu.q",
        "qext": "3933_S_repca.QEXT",
        "pref": "3933_S_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.02,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 1333.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "3933_S_regca", "terminals": {"bus": 3933}, "inputs": {"vt": "3933_S_pmu.vrms", "theta": "3933_S_pmu.theta", "ipcmd": "3933_S_reecb.IPCMD", "iqcmd": "3933_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1333.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "4031_S_pmu", "inputs": {"v": 4031, "i": "4031_S_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "4031_S_repca",
      "inputs": {
        "v": "4031_S_pmu.vrms",
        "p": "4031_S_pmu.p",
        "q": "4031_S_pmu.q",
        "omega": "4031_S_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 427.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "4031_S_reecb",
      "inputs": {
        "vt": "4031_S_pmu.vrms",
        "p": "4031_S_pmu.p",
        "q": "4031_S_pmu.q",
        "qext": "4031_S_repca.QEXT",
        "pref": "4031_S_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0856847482886,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 427.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "4031_S_regca", "terminals": {"bus": 4031}, "inputs": {"vt": "4031_S_pmu.vrms", "theta": "4031_S_pmu.theta", "ipcmd": "4031_S_reecb.IPCMD", "iqcmd": "4031_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 427.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "4031_W_pmu", "inputs": {"v": 4031, "i": "4031_W_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "4031_W_repca",
      "inputs": {
        "v": "4031_W_pmu.vrms",
        "p": "4031_W_pmu.p",
        "q": "4031_W_pmu.q",
        "omega": "4031_W_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 635.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "4031_W_reecb",
      "inputs": {
        "vt": "4031_W_pmu.vrms",
        "p": "4031_W_pmu.p",
        "q": "4031_W_pmu.q",
        "qext": "4031_W_repca.QEXT",
        "pref": "4031_W_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0856847482886,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 635.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "4031_W_regca", "terminals": {"bus": 4031}, "inputs": {"vt": "4031_W_pmu.vrms", "theta": "4031_W_pmu.theta", "ipcmd": "4031_W_reecb.IPCMD", "iqcmd": "4031_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 635.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "4035_W_pmu", "inputs": {"v": 4035, "i": "4035_W_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "4035_W_repca",
      "inputs": {
        "v": "4035_W_pmu.vrms",
        "p": "4035_W_pmu.p",
        "q": "4035_W_pmu.q",
        "omega": "4035_W_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 2578.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "4035_W_reecb",
      "inputs": {
        "vt": "4035_W_pmu.vrms",
        "p": "4035_W_pmu.p",
        "q": "4035_W_pmu.q",
        "qext": "4035_W_repca.QEXT",
        "pref": "4035_W_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.1279688207857,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 2578.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "4035_W_regca", "terminals": {"bus": 4035}, "inputs": {"vt": "4035_W_pmu.vrms", "theta": "4035_W_pmu.theta", "ipcmd": "4035_W_reecb.IPCMD", "iqcmd": "4035_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 2578.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "4039_W_pmu", "inputs": {"v": 4039, "i": "4039_W_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "4039_W_repca",
      "inputs": {
        "v": "4039_W_pmu.vrms",
        "p": "4039_W_pmu.p",
        "q": "4039_W_pmu.q",
        "omega": "4039_W_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 1290.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "4039_W_reecb",
      "inputs": {
        "vt": "4039_W_pmu.vrms",
        "p": "4039_W_pmu.p",
        "q": "4039_W_pmu.q",
        "qext": "4039_W_repca.QEXT",
        "pref": "4039_W_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.1370464673288,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 1290.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "4039_W_regca", "terminals": {"bus": 4039}, "inputs": {"vt": "4039_W_pmu.vrms", "theta": "4039_W_pmu.theta", "ipcmd": "4039_W_reecb.IPCMD", "iqcmd": "4039_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1290.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "4131_W_pmu", "inputs": {"v": 4131, "i": "4131_W_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "4131_W_repca",
      "inputs": {
        "v": "4131_W_pmu.vrms",
        "p": "4131_W_pmu.p",
        "q": "4131_W_pmu.q",
        "omega": "4131_W_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 790.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "4131_W_reecb",
      "inputs": {
        "vt": "4131_W_pmu.vrms",
        "p": "4131_W_pmu.p",
        "q": "4131_W_pmu.q",
        "qext": "4131_W_repca.QEXT",
        "pref": "4131_W_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.1326793808589,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 790.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "4131_W_regca", "terminals": {"bus": 4131}, "inputs": {"vt": "4131_W_pmu.vrms", "theta": "4131_W_pmu.theta", "ipcmd": "4131_W_reecb.IPCMD", "iqcmd": "4131_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 790.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "4132_W_pmu", "inputs": {"v": 4132, "i": "4132_W_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "4132_W_repca",
      "inputs": {
        "v": "4132_W_pmu.vrms",
        "p": "4132_W_pmu.p",
        "q": "4132_W_pmu.q",
        "omega": "4132_W_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 300.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "4132_W_reecb",
      "inputs": {
        "vt": "4132_W_pmu.vrms",
        "p": "4132_W_pmu.p",
        "q": "4132_W_pmu.q",
        "qext": "4132_W_repca.QEXT",
        "pref": "4132_W_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0997885723028,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 300.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "4132_W_regca", "terminals": {"bus": 4132}, "inputs": {"vt": "4132_W_pmu.vrms", "theta": "4132_W_pmu.theta", "ipcmd": "4132_W_reecb.IPCMD", "iqcmd": "4132_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 300.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "4232_W_pmu", "inputs": {"v": 4232, "i": "4232_W_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "4232_W_repca",
      "inputs": {
        "v": "4232_W_pmu.vrms",
        "p": "4232_W_pmu.p",
        "q": "4232_W_pmu.q",
        "omega": "4232_W_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 695.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "4232_W_reecb",
      "inputs": {
        "vt": "4232_W_pmu.vrms",
        "p": "4232_W_pmu.p",
        "q": "4232_W_pmu.q",
        "qext": "4232_W_repca.QEXT",
        "pref": "4232_W_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0596462453601,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 695.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "4232_W_regca", "terminals": {"bus": 4232}, "inputs": {"vt": "4232_W_pmu.vrms", "theta": "4232_W_pmu.theta", "ipcmd": "4232_W_reecb.IPCMD", "iqcmd": "4232_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 695.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "5032_S_pmu", "inputs": {"v": 5032, "i": "5032_S_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "5032_S_repca",
      "inputs": {
        "v": "5032_S_pmu.vrms",
        "p": "5032_S_pmu.p",
        "q": "5032_S_pmu.q",
        "omega": "5032_S_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 4410.2001953125,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "5032_S_reecb",
      "inputs": {
        "vt": "5032_S_pmu.vrms",
        "p": "5032_S_pmu.p",
        "q": "5032_S_pmu.q",
        "qext": "5032_S_repca.QEXT",
        "pref": "5032_S_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0612792151911,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 4410.2001953125,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "5032_S_regca", "terminals": {"bus": 5032}, "inputs": {"vt": "5032_S_pmu.vrms", "theta": "5032_S_pmu.theta", "ipcmd": "5032_S_reecb.IPCMD", "iqcmd": "5032_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 4410.2001953125, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "5032_W_pmu", "inputs": {"v": 5032, "i": "5032_W_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "5032_W_repca",
      "inputs": {
        "v": "5032_W_pmu.vrms",
        "p": "5032_W_pmu.p",
        "q": "5032_W_pmu.q",
        "omega": "5032_W_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 541.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "5032_W_reecb",
      "inputs": {
        "vt": "5032_W_pmu.vrms",
        "p": "5032_W_pmu.p",
        "q": "5032_W_pmu.q",
        "qext": "5032_W_repca.QEXT",
        "pref": "5032_W_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0612792151911,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 541.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "5032_W_regca", "terminals": {"bus": 5032}, "inputs": {"vt": "5032_W_pmu.vrms", "theta": "5032_W_pmu.theta", "ipcmd": "5032_W_reecb.IPCMD", "iqcmd": "5032_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 541.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "6132_S_pmu", "inputs": {"v": 6132, "i": "6132_S_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "6132_S_repca",
      "inputs": {
        "v": "6132_S_pmu.vrms",
        "p": "6132_S_pmu.p",
        "q": "6132_S_pmu.q",
        "omega": "6132_S_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 395.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "6132_S_reecb",
      "inputs": {
        "vt": "6132_S_pmu.vrms",
        "p": "6132_S_pmu.p",
        "q": "6132_S_pmu.q",
        "qext": "6132_S_repca.QEXT",
        "pref": "6132_S_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.1321892888632,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 395.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "6132_S_regca", "terminals": {"bus": 6132}, "inputs": {"vt": "6132_S_pmu.vrms", "theta": "6132_S_pmu.theta", "ipcmd": "6132_S_reecb.IPCMD", "iqcmd": "6132_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 395.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "6132_W_pmu", "inputs": {"v": 6132, "i": "6132_W_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "6132_W_repca",
      "inputs": {
        "v": "6132_W_pmu.vrms",
        "p": "6132_W_pmu.p",
        "q": "6132_W_pmu.q",
        "omega": "6132_W_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 973.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "6132_W_reecb",
      "inputs": {
        "vt": "6132_W_pmu.vrms",
        "p": "6132_W_pmu.p",
        "q": "6132_W_pmu.q",
        "qext": "6132_W_repca.QEXT",
        "pref": "6132_W_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.1321892888632,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 973.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "6132_W_regca", "terminals": {"bus": 6132}, "inputs": {"vt": "6132_W_pmu.vrms", "theta": "6132_W_pmu.theta", "ipcmd": "6132_W_reecb.IPCMD", "iqcmd": "6132_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 973.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "6235_W_pmu", "inputs": {"v": 6235, "i": "6235_W_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "6235_W_repca",
      "inputs": {
        "v": "6235_W_pmu.vrms",
        "p": "6235_W_pmu.p",
        "q": "6235_W_pmu.q",
        "omega": "6235_W_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 720.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "6235_W_reecb",
      "inputs": {
        "vt": "6235_W_pmu.vrms",
        "p": "6235_W_pmu.p",
        "q": "6235_W_pmu.q",
        "qext": "6235_W_repca.QEXT",
        "pref": "6235_W_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0775960865946,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 720.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "6235_W_regca", "terminals": {"bus": 6235}, "inputs": {"vt": "6235_W_pmu.vrms", "theta": "6235_W_pmu.theta", "ipcmd": "6235_W_reecb.IPCMD", "iqcmd": "6235_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 720.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "6333_W_pmu", "inputs": {"v": 6333, "i": "6333_W_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "6333_W_repca",
      "inputs": {
        "v": "6333_W_pmu.vrms",
        "p": "6333_W_pmu.p",
        "q": "6333_W_pmu.q",
        "omega": "6333_W_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 1489.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "6333_W_reecb",
      "inputs": {
        "vt": "6333_W_pmu.vrms",
        "p": "6333_W_pmu.p",
        "q": "6333_W_pmu.q",
        "qext": "6333_W_repca.QEXT",
        "pref": "6333_W_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.1361420172607,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 1489.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "6333_W_regca", "terminals": {"bus": 6333}, "inputs": {"vt": "6333_W_pmu.vrms", "theta": "6333_W_pmu.theta", "ipcmd": "6333_W_reecb.IPCMD", "iqcmd": "6333_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1489.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "6401_DP_pmu", "inputs": {"v": 6401, "i": "6401_DP_regca.i"}, "params": {"pll": {"Kp": 0.00013383128662559, "Ki": 0.0026766257325117}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "6401_DP_repca",
      "inputs": {
        "v": "6401_DP_pmu.vrms",
        "p": "6401_DP_pmu.p",
        "q": "6401_DP_pmu.q",
        "omega": "6401_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 60.0,
        "V": 345000.0
      }
    },
    {
      "class": "Reecb",
      "id": "6401_DP_reecb",
      "inputs": {
        "vt": "6401_DP_pmu.vrms",
        "p": "6401_DP_pmu.p",
        "q": "6401_DP_pmu.q",
        "qext": "6401_DP_repca.QEXT",
        "pref": "6401_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0213331213165,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 60.0,
        "V": 345000.0
      }
    },
    {"class": "Regca", "id": "6401_DP_regca", "terminals": {"bus": 6401}, "inputs": {"vt": "6401_DP_pmu.vrms", "theta": "6401_DP_pmu.theta", "ipcmd": "6401_DP_reecb.IPCMD", "iqcmd": "6401_DP_reecb.IQCMD"}, "params": {"V": 345000.0, "mva": 60.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "6433_W_pmu", "inputs": {"v": 6433, "i": "6433_W_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "6433_W_repca",
      "inputs": {
        "v": "6433_W_pmu.vrms",
        "p": "6433_W_pmu.p",
        "q": "6433_W_pmu.q",
        "omega": "6433_W_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 152.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "6433_W_reecb",
      "inputs": {
        "vt": "6433_W_pmu.vrms",
        "p": "6433_W_pmu.p",
        "q": "6433_W_pmu.q",
        "qext": "6433_W_repca.QEXT",
        "pref": "6433_W_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.1129271075669,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 152.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "6433_W_regca", "terminals": {"bus": 6433}, "inputs": {"vt": "6433_W_pmu.vrms", "theta": "6433_W_pmu.theta", "ipcmd": "6433_W_reecb.IPCMD", "iqcmd": "6433_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 152.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "6510_DP_pmu", "inputs": {"v": 6510, "i": "6510_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "6510_DP_repca",
      "inputs": {
        "v": "6510_DP_pmu.vrms",
        "p": "6510_DP_pmu.p",
        "q": "6510_DP_pmu.q",
        "omega": "6510_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 229.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "6510_DP_reecb",
      "inputs": {
        "vt": "6510_DP_pmu.vrms",
        "p": "6510_DP_pmu.p",
        "q": "6510_DP_pmu.q",
        "qext": "6510_DP_repca.QEXT",
        "pref": "6510_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.92799814009344,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 229.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "6510_DP_regca", "terminals": {"bus": 6510}, "inputs": {"vt": "6510_DP_pmu.vrms", "theta": "6510_DP_pmu.theta", "ipcmd": "6510_DP_reecb.IPCMD", "iqcmd": "6510_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 229.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "6533_S_pmu", "inputs": {"v": 6533, "i": "6533_S_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "6533_S_repca",
      "inputs": {
        "v": "6533_S_pmu.vrms",
        "p": "6533_S_pmu.p",
        "q": "6533_S_pmu.q",
        "omega": "6533_S_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 1407.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "6533_S_reecb",
      "inputs": {
        "vt": "6533_S_pmu.vrms",
        "p": "6533_S_pmu.p",
        "q": "6533_S_pmu.q",
        "qext": "6533_S_repca.QEXT",
        "pref": "6533_S_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0678508695395,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 1407.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "6533_S_regca", "terminals": {"bus": 6533}, "inputs": {"vt": "6533_S_pmu.vrms", "theta": "6533_S_pmu.theta", "ipcmd": "6533_S_reecb.IPCMD", "iqcmd": "6533_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1407.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "6533_W_pmu", "inputs": {"v": 6533, "i": "6533_W_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "6533_W_repca",
      "inputs": {
        "v": "6533_W_pmu.vrms",
        "p": "6533_W_pmu.p",
        "q": "6533_W_pmu.q",
        "omega": "6533_W_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 391.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "6533_W_reecb",
      "inputs": {
        "vt": "6533_W_pmu.vrms",
        "p": "6533_W_pmu.p",
        "q": "6533_W_pmu.q",
        "qext": "6533_W_repca.QEXT",
        "pref": "6533_W_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0678508695395,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 391.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "6533_W_regca", "terminals": {"bus": 6533}, "inputs": {"vt": "6533_W_pmu.vrms", "theta": "6533_W_pmu.theta", "ipcmd": "6533_W_reecb.IPCMD", "iqcmd": "6533_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 391.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "7001_DP_pmu", "inputs": {"v": 7001, "i": "7001_DP_regca.i"}, "params": {"pll": {"Kp": 0.00013383128662559, "Ki": 0.0026766257325117}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "7001_DP_repca",
      "inputs": {
        "v": "7001_DP_pmu.vrms",
        "p": "7001_DP_pmu.p",
        "q": "7001_DP_pmu.q",
        "omega": "7001_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 349.0,
        "V": 345000.0
      }
    },
    {
      "class": "Reecb",
      "id": "7001_DP_reecb",
      "inputs": {
        "vt": "7001_DP_pmu.vrms",
        "p": "7001_DP_pmu.p",
        "q": "7001_DP_pmu.q",
        "qext": "7001_DP_repca.QEXT",
        "pref": "7001_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0500009211662,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 349.0,
        "V": 345000.0
      }
    },
    {"class": "Regca", "id": "7001_DP_regca", "terminals": {"bus": 7001}, "inputs": {"vt": "7001_DP_pmu.vrms", "theta": "7001_DP_pmu.theta", "ipcmd": "7001_DP_reecb.IPCMD", "iqcmd": "7001_DP_reecb.IQCMD"}, "params": {"V": 345000.0, "mva": 349.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "7031_W_pmu", "inputs": {"v": 7031, "i": "7031_W_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "7031_W_repca",
      "inputs": {
        "v": "7031_W_pmu.vrms",
        "p": "7031_W_pmu.p",
        "q": "7031_W_pmu.q",
        "omega": "7031_W_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 3106.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "7031_W_reecb",
      "inputs": {
        "vt": "7031_W_pmu.vrms",
        "p": "7031_W_pmu.p",
        "q": "7031_W_pmu.q",
        "qext": "7031_W_repca.QEXT",
        "pref": "7031_W_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0600396335029,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 3106.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "7031_W_regca", "terminals": {"bus": 7031}, "inputs": {"vt": "7031_W_pmu.vrms", "theta": "7031_W_pmu.theta", "ipcmd": "7031_W_reecb.IPCMD", "iqcmd": "7031_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 3106.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "7032_S_pmu", "inputs": {"v": 7032, "i": "7032_S_regca.i"}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "7032_S_repca",
      "inputs": {
        "v": "7032_S_pmu.vrms",
        "p": "7032_S_pmu.p",
        "q": "7032_S_pmu.q",
        "omega": "7032_S_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 738.0,
        "V": 20000.0
      }
    },
    {
      "class": "Reecb",
      "id": "7032_S_reecb",
      "inputs": {
        "vt": "7032_S_pmu.vrms",
        "p": "7032_S_pmu.p",
        "q": "7032_S_pmu.q",
        "qext": "7032_S_repca.QEXT",
        "pref": "7032_S_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0099551958232,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 738.0,
        "V": 20000.0
      }
    },
    {"class": "Regca", "id": "7032_S_regca", "terminals": {"bus": 7032}, "inputs": {"vt": "7032_S_pmu.vrms", "theta": "7032_S_pmu.theta", "ipcmd": "7032_S_reecb.IPCMD", "iqcmd": "7032_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 738.0, "Tg": 0.019999999552965, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "8003_DP_pmu", "inputs": {"v": 8003, "i": "8003_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "8003_DP_repca",
      "inputs": {
        "v": "8003_DP_pmu.vrms",
        "p": "8003_DP_pmu.p",
        "q": "8003_DP_pmu.q",
        "omega": "8003_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 129.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "8003_DP_reecb",
      "inputs": {
        "vt": "8003_DP_pmu.vrms",
        "p": "8003_DP_pmu.p",
        "q": "8003_DP_pmu.q",
        "qext": "8003_DP_repca.QEXT",
        "pref": "8003_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 1.0750020041063,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 129.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "8003_DP_regca", "terminals": {"bus": 8003}, "inputs": {"vt": "8003_DP_pmu.vrms", "theta": "8003_DP_pmu.theta", "ipcmd": "8003_DP_reecb.IPCMD", "iqcmd": "8003_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 129.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "8004_DP_pmu", "inputs": {"v": 8004, "i": "8004_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "8004_DP_repca",
      "inputs": {
        "v": "8004_DP_pmu.vrms",
        "p": "8004_DP_pmu.p",
        "q": "8004_DP_pmu.q",
        "omega": "8004_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 744.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "8004_DP_reecb",
      "inputs": {
        "vt": "8004_DP_pmu.vrms",
        "p": "8004_DP_pmu.p",
        "q": "8004_DP_pmu.q",
        "qext": "8004_DP_repca.QEXT",
        "pref": "8004_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.99999976665529,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 744.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "8004_DP_regca", "terminals": {"bus": 8004}, "inputs": {"vt": "8004_DP_pmu.vrms", "theta": "8004_DP_pmu.theta", "ipcmd": "8004_DP_reecb.IPCMD", "iqcmd": "8004_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 744.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {"class": "Pmu", "id": "8005_DP_pmu", "inputs": {"v": 8005, "i": "8005_DP_regca.i"}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "8005_DP_repca",
      "inputs": {
        "v": "8005_DP_pmu.vrms",
        "p": "8005_DP_pmu.p",
        "q": "8005_DP_pmu.q",
        "omega": "8005_DP_pmu.omega"
      },
      "params": {
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.02,
        "Kp": 18.0,
        "Ki": 5.0,
        "Tft": 0,
        "Tfv": 0.05,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.02,
        "emax": 0.1,
        "emin": -0.1,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "Qmax": 0.43,
        "Qmin": -0.43,
        "Kpg": 1.0,
        "Kig": 0.05,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "femax": 99.0,
        "femin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.1,
        "Ddn": 0,
        "Dup": 0,
        "mva": 260.0,
        "V": 230000.0
      }
    },
    {
      "class": "Reecb",
      "id": "8005_DP_reecb",
      "inputs": {
        "vt": "8005_DP_pmu.vrms",
        "p": "8005_DP_pmu.p",
        "q": "8005_DP_pmu.q",
        "qext": "8005_DP_repca.QEXT",
        "pref": "8005_DP_repca.PEXT"
      },
      "params": {
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Vdip": -99.0,
        "Vup": 99.0,
        "Trv": 0.02,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iqh1": 1.1,
        "Iql1": -1.1,
        "Vref0": 0.97406854912784,
        "Tp": 0.05,
        "Qmax": 0.44,
        "Qmin": -0.44,
        "Vmax": 1.05,
        "Vmin": 0.9,
        "Kqp": 0,
        "Kqi": 0.01,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.02,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.11,
        "Tpord": 0.02,
        "mva": 260.0,
        "V": 230000.0
      }
    },
    {"class": "Regca", "id": "8005_DP_regca", "terminals": {"bus": 8005}, "inputs": {"vt": "8005_DP_pmu.vrms", "theta": "8005_DP_pmu.theta", "ipcmd": "8005_DP_reecb.IPCMD", "iqcmd": "8005_DP_reecb.IQCMD"}, "params": {"V": 230000.0, "mva": 260.0, "Tg": 0.02, "TM": 0.02, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.22, "VL0": 0.4, "VL1": 0.9, "VA0": 0.5, "VA1": 0.9, "Vhvmax": 1.2, "Khv": 0, "Qmin": -1.3}, "mon": ["i"]},
    {
      "class": "LoadRLC",
      "id": "palo_verde_nuclear_terminal_capacitor",
      "terminals": {"bus": 8217},
      "params": {"N": 3, "C": [1e-06, 1e-06, 1e-06]}
    },
    {
      "class": "Switch",
      "id": "palo_verde_nuclear_breaker",
      "terminals": {"bus1": 8217, "bus2": 1431},
      "params": {"N": 3},
      "mon": ["i12"]
    },
    {"class": "Pmu", "id": "1032_pmu", "inputs": {"v": 1032}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "1034_pmu", "inputs": {"v": 1034}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "1131_pmu", "inputs": {"v": 1131}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "1232_pmu", "inputs": {"v": 1232}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "1331_pmu", "inputs": {"v": 1331}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "1333_pmu", "inputs": {"v": 1333}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "1431_pmu", "inputs": {"v": 1431}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "2030_pmu", "inputs": {"v": 2030}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "2130_pmu", "inputs": {"v": 2130}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "2233_pmu", "inputs": {"v": 2233}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "2438_pmu", "inputs": {"v": 2438}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "2600_pmu", "inputs": {"v": 2600}, "params": {"pll": {"Kp": 9.2343587771655e-05, "Ki": 0.0018468717554331}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "2619_pmu", "inputs": {"v": 2619}, "params": {"pll": {"Kp": 0.00020074692993838, "Ki": 0.0040149385987676}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "2630_pmu", "inputs": {"v": 2630}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "2634_pmu", "inputs": {"v": 2634}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "2637_pmu", "inputs": {"v": 2637}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "2638_pmu", "inputs": {"v": 2638}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3133_pmu", "inputs": {"v": 3133}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3135_pmu", "inputs": {"v": 3135}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3234_pmu", "inputs": {"v": 3234}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3333_pmu", "inputs": {"v": 3333}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3432_pmu", "inputs": {"v": 3432}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3433_pmu", "inputs": {"v": 3433}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3531_pmu", "inputs": {"v": 3531}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3631_pmu", "inputs": {"v": 3631}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3731_pmu", "inputs": {"v": 3731}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3831_pmu", "inputs": {"v": 3831}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3835_pmu", "inputs": {"v": 3835}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3836_pmu", "inputs": {"v": 3836}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3931_pmu", "inputs": {"v": 3931}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3933_pmu", "inputs": {"v": 3933}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "4031_pmu", "inputs": {"v": 4031}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "4035_pmu", "inputs": {"v": 4035}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "4039_pmu", "inputs": {"v": 4039}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "4131_pmu", "inputs": {"v": 4131}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "4132_pmu", "inputs": {"v": 4132}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "4231_pmu", "inputs": {"v": 4231}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "4232_pmu", "inputs": {"v": 4232}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "5031_pmu", "inputs": {"v": 5031}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "5032_pmu", "inputs": {"v": 5032}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "6132_pmu", "inputs": {"v": 6132}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "6231_pmu", "inputs": {"v": 6231}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "6235_pmu", "inputs": {"v": 6235}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "6333_pmu", "inputs": {"v": 6333}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "6335_pmu", "inputs": {"v": 6335}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "6433_pmu", "inputs": {"v": 6433}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "6533_pmu", "inputs": {"v": 6533}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "7031_pmu", "inputs": {"v": 7031}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "7032_pmu", "inputs": {"v": 7032}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "8033_pmu", "inputs": {"v": 8033}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "8034_pmu", "inputs": {"v": 8034}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "8217_pmu", "inputs": {"v": 8217}, "params": {"pll": {"Kp": 0.0023085896942914, "Ki": 0.046171793885827}}, "mon": ["vrms"]}
  ]
}
