{
  "header": {
    "format_version": 0.2,
    "format_revision": 0,
    "case_name": "IEEE39Grid",
    "case_description": "IEEE39 case grid partition at bus 39",
    "case_comments": ""
  },
  "params": {
    "freq_base": 60.0,
    "va_base": 100000000.0
  },
  "buses": [
    {
      "number": 1,
      "class": "Bus",
      "name": "1",
      "init": {
        "Vr": 1.0373518748118353,
        "Vi": -0.1526008915954195
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 2,
      "class": "Bus",
      "name": "2",
      "init": {
        "Vr": 1.046266237689664,
        "Vi": -0.10575826997910436
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 3,
      "class": "Bus",
      "name": "3",
      "init": {
        "Vr": 1.0247439597584178,
        "Vi": -0.15512676955336763
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 4,
      "class": "Bus",
      "name": "4",
      "init": {
        "Vr": 1.0028662301165483,
        "Vi": -0.1680419126553545
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 5,
      "class": "Bus",
      "name": "5",
      "init": {
        "Vr": 1.003036163899779,
        "Vi": -0.1486960634497375
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 6,
      "class": "Bus",
      "name": "6",
      "init": {
        "Vr": 1.0017046617048615,
        "Vi": -0.13603885168624283
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 7,
      "class": "Bus",
      "name": "7",
      "init": {
        "Vr": 0.9870031735745707,
        "Vi": -0.17238554234671147
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 8,
      "class": "Bus",
      "name": "8",
      "init": {
        "Vr": 0.985329195782532,
        "Vi": -0.18089257396374875
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 9,
      "class": "Bus",
      "name": "9",
      "init": {
        "Vr": 1.014424647876765,
        "Vi": -0.18188917571212723
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 10,
      "class": "Bus",
      "name": "10",
      "init": {
        "Vr": 1.0169503313240278,
        "Vi": -0.09444731488119429
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 11,
      "class": "Bus",
      "name": "11",
      "init": {
        "Vr": 1.0107931653298097,
        "Vi": -0.10859388498551786
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 12,
      "class": "Bus",
      "name": "12",
      "init": {
        "Vr": 0.9991219888691237,
        "Vi": -0.10708428969351273
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 13,
      "class": "Bus",
      "name": "13",
      "init": {
        "Vr": 1.0139558778946771,
        "Vi": -0.10654819810221192
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 14,
      "class": "Bus",
      "name": "14",
      "init": {
        "Vr": 1.0106272656068025,
        "Vi": -0.13502056912559224
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 15,
      "class": "Bus",
      "name": "15",
      "init": {
        "Vr": 1.010748234799687,
        "Vi": -0.13925078636156354
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 16,
      "class": "Bus",
      "name": "16",
      "init": {
        "Vr": 1.0288598291857967,
        "Vi": -0.11493038641136752
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 17,
      "class": "Bus",
      "name": "17",
      "init": {
        "Vr": 1.028909974298365,
        "Vi": -0.13402185623322577
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 18,
      "class": "Bus",
      "name": "18",
      "init": {
        "Vr": 1.024996962635674,
        "Vi": -0.14950402280226757
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 19,
      "class": "Bus",
      "name": "19",
      "init": {
        "Vr": 1.0507434915284666,
        "Vi": -0.022397963224914344
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 20,
      "class": "Bus",
      "name": "20",
      "init": {
        "Vr": 0.9909177534547402,
        "Vi": -0.03823577650900858
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 21,
      "class": "Bus",
      "name": "21",
      "init": {
        "Vr": 1.0317355401943193,
        "Vi": -0.07358478773588971
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 22,
      "class": "Bus",
      "name": "22",
      "init": {
        "Vr": 1.051163982956661,
        "Vi": 0.00461407155502083
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 23,
      "class": "Bus",
      "name": "23",
      "init": {
        "Vr": 1.0462992596105618,
        "Vi": -0.00032345730365803267
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 24,
      "class": "Bus",
      "name": "24",
      "init": {
        "Vr": 1.034315049307613,
        "Vi": -0.11408601273400618
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 25,
      "class": "Bus",
      "name": "25",
      "init": {
        "Vr": 1.0565707284439885,
        "Vi": -0.08091028958770365
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 26,
      "class": "Bus",
      "name": "26",
      "init": {
        "Vr": 1.049553930290708,
        "Vi": -0.10279778953572026
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 27,
      "class": "Bus",
      "name": "27",
      "init": {
        "Vr": 1.0318742969290995,
        "Vi": -0.13732829347477998
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 28,
      "class": "Bus",
      "name": "28",
      "init": {
        "Vr": 1.0509867760013054,
        "Vi": -0.038380492511356105
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 29,
      "class": "Bus",
      "name": "29",
      "init": {
        "Vr": 1.0511115352021057,
        "Vi": 0.012144490361103332
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 30,
      "class": "Bus",
      "name": "30",
      "init": {
        "Vr": 1.0461985365858009,
        "Vi": -0.06142129981527374
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 31,
      "class": "Bus",
      "name": "31",
      "init": {
        "Vr": 0.9819999933242798,
        "Vi": 0.0
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 32,
      "class": "Bus",
      "name": "32",
      "init": {
        "Vr": 0.9819424334379631,
        "Vi": 0.04558529343983338
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 33,
      "class": "Bus",
      "name": "33",
      "init": {
        "Vr": 0.9945769368084245,
        "Vi": 0.06946707805130953
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 34,
      "class": "Bus",
      "name": "34",
      "init": {
        "Vr": 1.0106303304710504,
        "Vi": 0.052633294721254685
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 35,
      "class": "Bus",
      "name": "35",
      "init": {
        "Vr": 1.044669259565993,
        "Vi": 0.09522179445309313
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 36,
      "class": "Bus",
      "name": "36",
      "init": {
        "Vr": 1.0541024811475754,
        "Vi": 0.144789438710612
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 37,
      "class": "Bus",
      "name": "37",
      "init": {
        "Vr": 1.0271032888119653,
        "Vi": 0.04292817523936375
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 38,
      "class": "Bus",
      "name": "38",
      "init": {
        "Vr": 1.0177022391444508,
        "Vi": 0.13788056636207754
      },
      "params": {
        "kv": 1.0
      },
      "mon": []
    },
    {
      "number": 39,
      "class": "SignalVoltageIn",
      "name": "39",
      "init": {
        "Vr": 1.014553036142942,
        "Vi": -0.1777134713972648
      },
      "params": {
        "kv": 1.0
      },
      "mon": [
        "Vm"
      ],
      "ports_in": {
        "vr": 30,
        "vi": 31
      },
      "ports_out": {
        "ir": 32,
        "ii": 33
      }
    }
  ],
  "signals": [
    {
      "signal_id": 0,
      "name": "30_1_efd"
    },
    {
      "signal_id": 1,
      "name": "30_1_speed"
    },
    {
      "signal_id": 2,
      "name": "30_1_vs"
    },
    {
      "signal_id": 3,
      "name": "31_1_efd"
    },
    {
      "signal_id": 4,
      "name": "31_1_speed"
    },
    {
      "signal_id": 5,
      "name": "31_1_vs"
    },
    {
      "signal_id": 6,
      "name": "32_1_efd"
    },
    {
      "signal_id": 7,
      "name": "32_1_speed"
    },
    {
      "signal_id": 8,
      "name": "32_1_vs"
    },
    {
      "signal_id": 9,
      "name": "33_1_efd"
    },
    {
      "signal_id": 10,
      "name": "33_1_speed"
    },
    {
      "signal_id": 11,
      "name": "33_1_vs"
    },
    {
      "signal_id": 12,
      "name": "34_1_efd"
    },
    {
      "signal_id": 13,
      "name": "34_1_speed"
    },
    {
      "signal_id": 14,
      "name": "34_1_vs"
    },
    {
      "signal_id": 15,
      "name": "35_1_efd"
    },
    {
      "signal_id": 16,
      "name": "35_1_speed"
    },
    {
      "signal_id": 17,
      "name": "35_1_vs"
    },
    {
      "signal_id": 18,
      "name": "36_1_efd"
    },
    {
      "signal_id": 19,
      "name": "36_1_speed"
    },
    {
      "signal_id": 20,
      "name": "36_1_vs"
    },
    {
      "signal_id": 21,
      "name": "37_1_efd"
    },
    {
      "signal_id": 22,
      "name": "37_1_speed"
    },
    {
      "signal_id": 23,
      "name": "37_1_vs"
    },
    {
      "signal_id": 24,
      "name": "38_1_efd"
    },
    {
      "signal_id": 25,
      "name": "38_1_speed"
    },
    {
      "signal_id": 26,
      "name": "38_1_vs"
    },
    {
      "signal_id": 30,
      "name": "vr"
    },
    {
      "signal_id": 31,
      "name": "vi"
    },
    {
      "signal_id": 32,
      "name": "ir"
    },
    {
      "signal_id": 33,
      "name": "ii"
    }
  ],
  "devices": [
    {
      "class": "Branch",
      "id": "branch_1_2_1",
      "ports": {
        "bus1": 1,
        "bus2": 2
      },
      "params": {
        "R": 0.0035000001080334187,
        "X": 0.041099999099969864,
        "B": 0.6987000107765198,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_1_39_1",
      "ports": {
        "bus1": 1,
        "bus2": 39
      },
      "params": {
        "R": 0.0010000000474974513,
        "X": 0.02500000037252903,
        "B": 0.75,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2_3_1",
      "ports": {
        "bus1": 2,
        "bus2": 3
      },
      "params": {
        "R": 0.0013000000035390258,
        "X": 0.01510000042617321,
        "B": 0.2572000026702881,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2_25_1",
      "ports": {
        "bus1": 2,
        "bus2": 25
      },
      "params": {
        "R": 0.007000000216066837,
        "X": 0.00860000029206276,
        "B": 0.1459999978542328,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_2_30_1",
      "ports": {
        "bus1": 2,
        "bus2": 30
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.01810000091791153,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_3_4_1",
      "ports": {
        "bus1": 3,
        "bus2": 4
      },
      "params": {
        "R": 0.0013000000035390258,
        "X": 0.021299999207258224,
        "B": 0.22139999270439148,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_3_18_1",
      "ports": {
        "bus1": 3,
        "bus2": 18
      },
      "params": {
        "R": 0.0010999999940395355,
        "X": 0.013299999758601189,
        "B": 0.21379999816417694,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4_5_1",
      "ports": {
        "bus1": 4,
        "bus2": 5
      },
      "params": {
        "R": 0.0007999999797903001,
        "X": 0.012799999676644802,
        "B": 0.13420000672340393,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_4_14_1",
      "ports": {
        "bus1": 4,
        "bus2": 14
      },
      "params": {
        "R": 0.0007999999797903001,
        "X": 0.012900000438094139,
        "B": 0.13819999992847443,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5_6_1",
      "ports": {
        "bus1": 5,
        "bus2": 6
      },
      "params": {
        "R": 0.00019999999494757503,
        "X": 0.0026000000070780516,
        "B": 0.04340000078082085,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_5_8_1",
      "ports": {
        "bus1": 5,
        "bus2": 8
      },
      "params": {
        "R": 0.0007999999797903001,
        "X": 0.01119999960064888,
        "B": 0.147599995136261,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6_7_1",
      "ports": {
        "bus1": 6,
        "bus2": 7
      },
      "params": {
        "R": 0.0006000000284984708,
        "X": 0.009200000204145908,
        "B": 0.11299999803304672,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_6_11_1",
      "ports": {
        "bus1": 6,
        "bus2": 11
      },
      "params": {
        "R": 0.000699999975040555,
        "X": 0.008200000040233135,
        "B": 0.1388999968767166,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_7_8_1",
      "ports": {
        "bus1": 7,
        "bus2": 8
      },
      "params": {
        "R": 0.00039999998989515007,
        "X": 0.004600000102072954,
        "B": 0.07800000160932541,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_8_9_1",
      "ports": {
        "bus1": 8,
        "bus2": 9
      },
      "params": {
        "R": 0.002300000051036477,
        "X": 0.03629999980330467,
        "B": 0.38040000200271606,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_9_39_1",
      "ports": {
        "bus1": 9,
        "bus2": 39
      },
      "params": {
        "R": 0.0010000000474974513,
        "X": 0.02500000037252903,
        "B": 1.2000000476837158,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10_11_1",
      "ports": {
        "bus1": 10,
        "bus2": 11
      },
      "params": {
        "R": 0.00039999998989515007,
        "X": 0.00430000014603138,
        "B": 0.07289999723434448,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10_13_1",
      "ports": {
        "bus1": 10,
        "bus2": 13
      },
      "params": {
        "R": 0.00039999998989515007,
        "X": 0.00430000014603138,
        "B": 0.07289999723434448,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_10_32_1",
      "ports": {
        "bus1": 10,
        "bus2": 32
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.019999999552965164,
        "tap": 1.0700000524520874,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_12_11_1",
      "ports": {
        "bus1": 12,
        "bus2": 11
      },
      "params": {
        "R": 0.0015999999595806003,
        "X": 0.04349999874830246,
        "tap": 1.00600004196167,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_12_13_1",
      "ports": {
        "bus1": 12,
        "bus2": 13
      },
      "params": {
        "R": 0.0015999999595806003,
        "X": 0.04349999874830246,
        "tap": 1.00600004196167,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_13_14_1",
      "ports": {
        "bus1": 13,
        "bus2": 14
      },
      "params": {
        "R": 0.0008999999845400453,
        "X": 0.010099999606609344,
        "B": 0.17229999601840973,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_14_15_1",
      "ports": {
        "bus1": 14,
        "bus2": 15
      },
      "params": {
        "R": 0.0017999999690800905,
        "X": 0.021700000390410423,
        "B": 0.3659999966621399,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_15_16_1",
      "ports": {
        "bus1": 15,
        "bus2": 16
      },
      "params": {
        "R": 0.0008999999845400453,
        "X": 0.009399999864399433,
        "B": 0.17100000381469727,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16_17_1",
      "ports": {
        "bus1": 16,
        "bus2": 17
      },
      "params": {
        "R": 0.000699999975040555,
        "X": 0.008899999782443047,
        "B": 0.13420000672340393,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16_19_1",
      "ports": {
        "bus1": 16,
        "bus2": 19
      },
      "params": {
        "R": 0.0015999999595806003,
        "X": 0.019500000402331352,
        "B": 0.30399999022483826,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16_21_1",
      "ports": {
        "bus1": 16,
        "bus2": 21
      },
      "params": {
        "R": 0.0007999999797903001,
        "X": 0.013500000350177288,
        "B": 0.2547999918460846,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_16_24_1",
      "ports": {
        "bus1": 16,
        "bus2": 24
      },
      "params": {
        "R": 0.0003000000142492354,
        "X": 0.005900000222027302,
        "B": 0.06800000369548798,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17_18_1",
      "ports": {
        "bus1": 17,
        "bus2": 18
      },
      "params": {
        "R": 0.000699999975040555,
        "X": 0.008200000040233135,
        "B": 0.13189999759197235,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_17_27_1",
      "ports": {
        "bus1": 17,
        "bus2": 27
      },
      "params": {
        "R": 0.0013000000035390258,
        "X": 0.01730000041425228,
        "B": 0.3215999901294708,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_19_20_1",
      "ports": {
        "bus1": 19,
        "bus2": 20
      },
      "params": {
        "R": 0.000699999975040555,
        "X": 0.013799999840557575,
        "tap": 1.059999942779541,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_19_33_1",
      "ports": {
        "bus1": 19,
        "bus2": 33
      },
      "params": {
        "R": 0.000699999975040555,
        "X": 0.0142000000923872,
        "tap": 1.0700000524520874,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_20_34_1",
      "ports": {
        "bus1": 20,
        "bus2": 34
      },
      "params": {
        "R": 0.0008999999845400453,
        "X": 0.017999999225139618,
        "tap": 1.0089999437332153,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_21_22_1",
      "ports": {
        "bus1": 21,
        "bus2": 22
      },
      "params": {
        "R": 0.0007999999797903001,
        "X": 0.014000000432133675,
        "B": 0.2565000057220459,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22_23_1",
      "ports": {
        "bus1": 22,
        "bus2": 23
      },
      "params": {
        "R": 0.0006000000284984708,
        "X": 0.009600000455975533,
        "B": 0.18459999561309814,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_22_35_1",
      "ports": {
        "bus1": 22,
        "bus2": 35
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.014299999922513962,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_23_24_1",
      "ports": {
        "bus1": 23,
        "bus2": 24
      },
      "params": {
        "R": 0.002199999988079071,
        "X": 0.03500000014901161,
        "B": 0.3610000014305115,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_23_36_1",
      "ports": {
        "bus1": 23,
        "bus2": 36
      },
      "params": {
        "R": 0.0005000000237487257,
        "X": 0.0272000003606081,
        "tap": 1.0,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_25_26_1",
      "ports": {
        "bus1": 25,
        "bus2": 26
      },
      "params": {
        "R": 0.0031999999191612005,
        "X": 0.03229999914765358,
        "B": 0.5130000114440918,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_25_37_1",
      "ports": {
        "bus1": 25,
        "bus2": 37
      },
      "params": {
        "R": 0.0006000000284984708,
        "X": 0.02319999970495701,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_26_27_1",
      "ports": {
        "bus1": 26,
        "bus2": 27
      },
      "params": {
        "R": 0.00139999995008111,
        "X": 0.014700000174343586,
        "B": 0.23960000276565552,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26_28_1",
      "ports": {
        "bus1": 26,
        "bus2": 28
      },
      "params": {
        "R": 0.00430000014603138,
        "X": 0.04740000143647194,
        "B": 0.7802000045776367,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_26_29_1",
      "ports": {
        "bus1": 26,
        "bus2": 29
      },
      "params": {
        "R": 0.00570000009611249,
        "X": 0.0625,
        "B": 1.0290000438690186,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_28_29_1",
      "ports": {
        "bus1": 28,
        "bus2": 29
      },
      "params": {
        "R": 0.00139999995008111,
        "X": 0.01510000042617321,
        "B": 0.24899999797344208,
        "tap": 1.0,
        "phase": 0.0
      }
    },
    {
      "class": "Branch",
      "id": "branch_29_38_1",
      "ports": {
        "bus1": 29,
        "bus2": 38
      },
      "params": {
        "R": 0.0007999999797903001,
        "X": 0.015599999576807022,
        "tap": 1.024999976158142,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "Branch",
      "id": "branch_31_6_1",
      "ports": {
        "bus1": 31,
        "bus2": 6
      },
      "params": {
        "R": 1.0000000116860974e-07,
        "X": 0.02500000037252903,
        "tap": 0.9929999709129333,
        "phase": 0.0
      },
      "extension": {
        "xfmr": true
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_3",
      "ports": {
        "bus": 3
      },
      "params": {
        "Pnom": 3.2200000286102295,
        "Qnom": 0.024000000208616257,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_4",
      "ports": {
        "bus": 4
      },
      "params": {
        "Pnom": 5.0,
        "Qnom": 0.8060212734615539,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_5",
      "ports": {
        "bus": 5
      },
      "params": {
        "Pnom": 0.0,
        "Qnom": -2.056384130752465,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_7",
      "ports": {
        "bus": 7
      },
      "params": {
        "Pnom": 2.3380000591278076,
        "Qnom": 0.8399999737739563,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_8",
      "ports": {
        "bus": 8
      },
      "params": {
        "Pnom": 5.21999979019165,
        "Qnom": 1.7599999904632568,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_12",
      "ports": {
        "bus": 12
      },
      "params": {
        "Pnom": 0.07500000298023224,
        "Qnom": 0.8799999952316284,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_15",
      "ports": {
        "bus": 15
      },
      "params": {
        "Pnom": 3.200000047683716,
        "Qnom": 1.5299999713897705,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_16",
      "ports": {
        "bus": 16
      },
      "params": {
        "Pnom": 3.2939999103546143,
        "Qnom": 0.3229999840259552,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_18",
      "ports": {
        "bus": 18
      },
      "params": {
        "Pnom": 1.5800000429153442,
        "Qnom": 0.30000001192092896,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_20",
      "ports": {
        "bus": 20
      },
      "params": {
        "Pnom": 6.28000020980835,
        "Qnom": 1.0299999713897705,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_21",
      "ports": {
        "bus": 21
      },
      "params": {
        "Pnom": 2.740000009536743,
        "Qnom": 1.149999976158142,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_23",
      "ports": {
        "bus": 23
      },
      "params": {
        "Pnom": 2.744999885559082,
        "Qnom": 0.8459999561309814,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_24",
      "ports": {
        "bus": 24
      },
      "params": {
        "Pnom": 3.0859999656677246,
        "Qnom": -0.921999990940094,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_25",
      "ports": {
        "bus": 25
      },
      "params": {
        "Pnom": 2.240000009536743,
        "Qnom": 0.47200000286102295,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_26",
      "ports": {
        "bus": 26
      },
      "params": {
        "Pnom": 1.3899999856948853,
        "Qnom": 0.17000000178813934,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_27",
      "ports": {
        "bus": 27
      },
      "params": {
        "Pnom": 2.809999942779541,
        "Qnom": 0.7549999952316284,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_28",
      "ports": {
        "bus": 28
      },
      "params": {
        "Pnom": 2.059999942779541,
        "Qnom": 0.2759999930858612,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_29",
      "ports": {
        "bus": 29
      },
      "params": {
        "Pnom": 2.8350000381469727,
        "Qnom": 0.26899999380111694,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_31",
      "ports": {
        "bus": 31
      },
      "params": {
        "Pnom": 0.09200000017881393,
        "Qnom": 0.04600000008940697,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "load_39",
      "ports": {
        "bus": 39
      },
      "params": {
        "Pnom": 11.039999961853027,
        "Qnom": 2.5,
        "alphaI": 0.0,
        "alphaP": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30_1_genrou",
      "ports": {
        "bus": 30,
        "efd": 0,
        "speed": 1
      },
      "params": {
        "p0": 2.5,
        "q0": 1.329376220703125,
        "H": 21.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 10.199999809265137,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.009999999776482582,
        "Tqopp": 0.03500000014901161,
        "Xd": 0.20000000298023224,
        "Xdp": 0.06199999898672104,
        "Xdpp": 0.05000000074505806,
        "Xq": 0.1379999965429306,
        "Xqp": 0.05999999865889549,
        "Xqpp": 0.05000000074505806,
        "Xl": 0.02500000037252903,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 200.0
      },
      "mon": [
        "omega"
      ]
    },
    {
      "class": "Esdc1a",
      "id": "30_1_esdc1a",
      "ports": {
        "bus": 30,
        "speed": 1,
        "vs": 2,
        "efd": 0
      },
      "params": {
        "Tr": 0.009999999776482582,
        "Ka": 200.0,
        "Ta": 0.014999999664723873,
        "Tb": 10.0,
        "Tc": 1.0,
        "Vrmax": 5.0,
        "Vrmin": -5.0,
        "Ke": 1.0,
        "Te": 0.009999999776482582,
        "Kf": 0.0,
        "Tf1": 0.009999999776482582,
        "Spdmlt": false,
        "E1": 0.0,
        "Se1": 0.0,
        "E2": 0.0,
        "Se2": 0.0,
        "UEL": 2,
        "exclim": false
      }
    },
    {
      "class": "Ieeest",
      "id": "30_1_ieeest",
      "ports": {
        "input": 1,
        "output": 2
      },
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 1.0,
        "T2": 0.05000000074505806,
        "T3": 3.0,
        "T4": 0.5,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 1.0,
        "Lsmin": -0.20000000298023224,
        "Lsmax": 0.20000000298023224,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "31_1_genrou",
      "ports": {
        "bus": 31,
        "efd": 3,
        "speed": 4
      },
      "params": {
        "p0": 5.473272800445557,
        "q0": -0.45964500308036804,
        "H": 30.299999237060547,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.559999942779541,
        "Tdopp": 0.05000000074505806,
        "Tqop": 1.5,
        "Tqopp": 0.03500000014901161,
        "Xd": 0.29499998688697815,
        "Xdp": 0.06970000267028809,
        "Xdpp": 0.05000000074505806,
        "Xq": 0.28200000524520874,
        "Xqp": 0.17000000178813934,
        "Xqpp": 0.05000000074505806,
        "Xl": 0.03500000014901161,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 100.0
      },
      "mon": [
        "omega"
      ]
    },
    {
      "class": "Esdc1a",
      "id": "31_1_esdc1a",
      "ports": {
        "bus": 31,
        "speed": 4,
        "vs": 5,
        "efd": 3
      },
      "params": {
        "Tr": 0.009999999776482582,
        "Ka": 200.0,
        "Ta": 0.014999999664723873,
        "Tb": 10.0,
        "Tc": 1.0,
        "Vrmax": 5.0,
        "Vrmin": -5.0,
        "Ke": 1.0,
        "Te": 0.009999999776482582,
        "Kf": 0.0,
        "Tf1": 0.009999999776482582,
        "Spdmlt": false,
        "E1": 0.0,
        "Se1": 0.0,
        "E2": 0.0,
        "Se2": 0.0,
        "UEL": 2,
        "exclim": false
      }
    },
    {
      "class": "Ieeest",
      "id": "31_1_ieeest",
      "ports": {
        "input": 4,
        "output": 5
      },
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 5.0,
        "T2": 0.4000000059604645,
        "T3": 1.0,
        "T4": 0.10000000149011612,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 0.5,
        "Lsmin": -0.20000000298023224,
        "Lsmax": 0.20000000298023224,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32_1_genrou",
      "ports": {
        "bus": 32,
        "efd": 6,
        "speed": 7
      },
      "params": {
        "p0": 6.5,
        "q0": 1.8526761531829834,
        "H": 17.899999618530273,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.699999809265137,
        "Tdopp": 0.05000000074505806,
        "Tqop": 1.5,
        "Tqopp": 0.03500000014901161,
        "Xd": 0.49900001287460327,
        "Xdp": 0.10620000213384628,
        "Xdpp": 0.09000000357627869,
        "Xq": 0.4740000069141388,
        "Xqp": 0.17520000040531158,
        "Xqpp": 0.09000000357627869,
        "Xl": 0.06080000102519989,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 200.0
      },
      "mon": [
        "omega"
      ]
    },
    {
      "class": "Esdc1a",
      "id": "32_1_esdc1a",
      "ports": {
        "bus": 32,
        "speed": 7,
        "vs": 8,
        "efd": 6
      },
      "params": {
        "Tr": 0.009999999776482582,
        "Ka": 200.0,
        "Ta": 0.014999999664723873,
        "Tb": 10.0,
        "Tc": 1.0,
        "Vrmax": 5.0,
        "Vrmin": -5.0,
        "Ke": 1.0,
        "Te": 0.009999999776482582,
        "Kf": 0.0,
        "Tf1": 0.009999999776482582,
        "Spdmlt": false,
        "E1": 0.0,
        "Se1": 0.0,
        "E2": 0.0,
        "Se2": 0.0,
        "UEL": 2,
        "exclim": false
      }
    },
    {
      "class": "Ieeest",
      "id": "32_1_ieeest",
      "ports": {
        "input": 7,
        "output": 8
      },
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 3.0,
        "T2": 0.20000000298023224,
        "T3": 2.0,
        "T4": 0.20000000298023224,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 0.5,
        "Lsmin": -0.20000000298023224,
        "Lsmax": 0.20000000298023224,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33_1_genrou",
      "ports": {
        "bus": 33,
        "efd": 9,
        "speed": 10
      },
      "params": {
        "p0": 6.320000171661377,
        "q0": 1.0113619565963745,
        "H": 14.300000190734863,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.690000057220459,
        "Tdopp": 0.05000000074505806,
        "Tqop": 1.5,
        "Tqopp": 0.03500000014901161,
        "Xd": 0.5239999890327454,
        "Xdp": 0.08720000088214874,
        "Xdpp": 0.07000000029802322,
        "Xq": 0.515999972820282,
        "Xqp": 0.3319999873638153,
        "Xqpp": 0.07000000029802322,
        "Xl": 0.05900000035762787,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 200.0
      },
      "mon": [
        "omega"
      ]
    },
    {
      "class": "Esdc1a",
      "id": "33_1_esdc1a",
      "ports": {
        "bus": 33,
        "speed": 10,
        "vs": 11,
        "efd": 9
      },
      "params": {
        "Tr": 0.009999999776482582,
        "Ka": 200.0,
        "Ta": 0.014999999664723873,
        "Tb": 10.0,
        "Tc": 1.0,
        "Vrmax": 5.0,
        "Vrmin": -5.0,
        "Ke": 1.0,
        "Te": 0.009999999776482582,
        "Kf": 0.0,
        "Tf1": 0.009999999776482582,
        "Spdmlt": false,
        "E1": 0.0,
        "Se1": 0.0,
        "E2": 0.0,
        "Se2": 0.0,
        "UEL": 2,
        "exclim": false
      }
    },
    {
      "class": "Ieeest",
      "id": "33_1_ieeest",
      "ports": {
        "input": 10,
        "output": 11
      },
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 1.0,
        "T2": 0.10000000149011612,
        "T3": 1.0,
        "T4": 0.30000001192092896,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 2.0,
        "Lsmin": -0.20000000298023224,
        "Lsmax": 0.20000000298023224,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34_1_genrou",
      "ports": {
        "bus": 34,
        "efd": 12,
        "speed": 13
      },
      "params": {
        "p0": 5.079999923706055,
        "q0": 1.613751769065857,
        "H": 26.0,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.400000095367432,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.4399999976158142,
        "Tqopp": 0.03500000014901161,
        "Xd": 0.6700000166893005,
        "Xdp": 0.13199999928474426,
        "Xdpp": 0.08900000154972076,
        "Xq": 0.6200000047683716,
        "Xqp": 0.16599999368190765,
        "Xqpp": 0.08900000154972076,
        "Xl": 0.05400000140070915,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 100.0
      },
      "mon": [
        "omega"
      ]
    },
    {
      "class": "Esdc1a",
      "id": "34_1_esdc1a",
      "ports": {
        "bus": 34,
        "speed": 13,
        "vs": 14,
        "efd": 12
      },
      "params": {
        "Tr": 0.009999999776482582,
        "Ka": 200.0,
        "Ta": 0.014999999664723873,
        "Tb": 10.0,
        "Tc": 1.0,
        "Vrmax": 5.0,
        "Vrmin": -5.0,
        "Ke": 1.0,
        "Te": 0.009999999776482582,
        "Kf": 0.0,
        "Tf1": 0.009999999776482582,
        "Spdmlt": false,
        "E1": 0.0,
        "Se1": 0.0,
        "E2": 0.0,
        "Se2": 0.0,
        "UEL": 2,
        "exclim": false
      }
    },
    {
      "class": "Ieeest",
      "id": "34_1_ieeest",
      "ports": {
        "input": 13,
        "output": 14
      },
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 1.5,
        "T2": 0.20000000298023224,
        "T3": 1.0,
        "T4": 0.10000000149011612,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 1.0,
        "Lsmin": -0.20000000298023224,
        "Lsmax": 0.20000000298023224,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35_1_genrou",
      "ports": {
        "bus": 35,
        "efd": 15,
        "speed": 16
      },
      "params": {
        "p0": 6.5,
        "q0": 2.002546548843384,
        "H": 17.399999618530273,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 7.300000190734863,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.4000000059604645,
        "Tqopp": 0.03500000014901161,
        "Xd": 0.5080000162124634,
        "Xdp": 0.10000000149011612,
        "Xdpp": 0.07999999821186066,
        "Xq": 0.4819999933242798,
        "Xqp": 0.16279999911785126,
        "Xqpp": 0.07999999821186066,
        "Xl": 0.04479999840259552,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 200.0
      },
      "mon": [
        "omega"
      ]
    },
    {
      "class": "Esdc1a",
      "id": "35_1_esdc1a",
      "ports": {
        "bus": 35,
        "speed": 16,
        "vs": 17,
        "efd": 15
      },
      "params": {
        "Tr": 0.009999999776482582,
        "Ka": 200.0,
        "Ta": 0.014999999664723873,
        "Tb": 10.0,
        "Tc": 1.0,
        "Vrmax": 5.0,
        "Vrmin": -5.0,
        "Ke": 1.0,
        "Te": 0.009999999776482582,
        "Kf": 0.0,
        "Tf1": 0.009999999776482582,
        "Spdmlt": false,
        "E1": 0.0,
        "Se1": 0.0,
        "E2": 0.0,
        "Se2": 0.0,
        "UEL": 2,
        "exclim": false
      }
    },
    {
      "class": "Ieeest",
      "id": "35_1_ieeest",
      "ports": {
        "input": 16,
        "output": 17
      },
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 0.5,
        "T2": 0.10000000149011612,
        "T3": 0.5,
        "T4": 0.10000000149011612,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 4.0,
        "Lsmin": -0.20000000298023224,
        "Lsmax": 0.20000000298023224,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36_1_genrou",
      "ports": {
        "bus": 36,
        "efd": 18,
        "speed": 19
      },
      "params": {
        "p0": 5.599999904632568,
        "q0": 0.9719194769859314,
        "H": 13.199999809265137,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 5.659999847412109,
        "Tdopp": 0.05000000074505806,
        "Tqop": 1.5,
        "Tqopp": 0.03500000014901161,
        "Xd": 0.5899999737739563,
        "Xdp": 0.09799999743700027,
        "Xdpp": 0.08799999952316284,
        "Xq": 0.5839999914169312,
        "Xqp": 0.3720000088214874,
        "Xqpp": 0.08799999952316284,
        "Xl": 0.06440000236034393,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 200.0
      },
      "mon": [
        "omega"
      ]
    },
    {
      "class": "Esdc1a",
      "id": "36_1_esdc1a",
      "ports": {
        "bus": 36,
        "speed": 19,
        "vs": 20,
        "efd": 18
      },
      "params": {
        "Tr": 0.009999999776482582,
        "Ka": 200.0,
        "Ta": 0.014999999664723873,
        "Tb": 10.0,
        "Tc": 1.0,
        "Vrmax": 5.0,
        "Vrmin": -5.0,
        "Ke": 1.0,
        "Te": 0.009999999776482582,
        "Kf": 0.0,
        "Tf1": 0.009999999776482582,
        "Spdmlt": false,
        "E1": 0.0,
        "Se1": 0.0,
        "E2": 0.0,
        "Se2": 0.0,
        "UEL": 2,
        "exclim": false
      }
    },
    {
      "class": "Ieeest",
      "id": "36_1_ieeest",
      "ports": {
        "input": 19,
        "output": 20
      },
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 0.20000000298023224,
        "T2": 0.019999999552965164,
        "T3": 0.5,
        "T4": 0.10000000149011612,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 7.5,
        "Lsmin": -0.20000000298023224,
        "Lsmax": 0.20000000298023224,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37_1_genrou",
      "ports": {
        "bus": 37,
        "efd": 21,
        "speed": 22
      },
      "params": {
        "p0": 5.400000095367432,
        "q0": -0.07785409688949585,
        "H": 12.149999618530273,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 6.699999809265137,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.4099999964237213,
        "Tqopp": 0.03500000014901161,
        "Xd": 0.5799999833106995,
        "Xdp": 0.11400000005960464,
        "Xdpp": 0.09000000357627869,
        "Xq": 0.5600000023841858,
        "Xqp": 0.18219999969005585,
        "Xqpp": 0.09000000357627869,
        "Xl": 0.0560000017285347,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 200.0
      },
      "mon": [
        "omega"
      ]
    },
    {
      "class": "Esdc1a",
      "id": "37_1_esdc1a",
      "ports": {
        "bus": 37,
        "speed": 22,
        "vs": 23,
        "efd": 21
      },
      "params": {
        "Tr": 0.009999999776482582,
        "Ka": 200.0,
        "Ta": 0.014999999664723873,
        "Tb": 10.0,
        "Tc": 1.0,
        "Vrmax": 5.0,
        "Vrmin": -5.0,
        "Ke": 1.0,
        "Te": 0.009999999776482582,
        "Kf": 0.0,
        "Tf1": 0.009999999776482582,
        "Spdmlt": false,
        "E1": 0.0,
        "Se1": 0.0,
        "E2": 0.0,
        "Se2": 0.0,
        "UEL": 2,
        "exclim": false
      }
    },
    {
      "class": "Ieeest",
      "id": "37_1_ieeest",
      "ports": {
        "input": 22,
        "output": 23
      },
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 1.0,
        "T2": 0.20000000298023224,
        "T3": 1.0,
        "T4": 0.10000000149011612,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 2.0,
        "Lsmin": -0.20000000298023224,
        "Lsmax": 0.20000000298023224,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38_1_genrou",
      "ports": {
        "bus": 38,
        "efd": 24,
        "speed": 25
      },
      "params": {
        "p0": 8.300000190734863,
        "q0": 0.1812410056591034,
        "H": 17.25,
        "D": 0.0,
        "Ra": 0.0,
        "Tdop": 4.789999961853027,
        "Tdopp": 0.05000000074505806,
        "Tqop": 1.9600000381469727,
        "Tqopp": 0.03500000014901161,
        "Xd": 0.4212000072002411,
        "Xdp": 0.11400000005960464,
        "Xdpp": 0.09000000357627869,
        "Xq": 0.4099999964237213,
        "Xqp": 0.11739999800920486,
        "Xqpp": 0.09000000357627869,
        "Xl": 0.05959999933838844,
        "S10": 0.0,
        "S12": 0.0,
        "mva": 200.0
      },
      "mon": [
        "omega"
      ]
    },
    {
      "class": "Esdc1a",
      "id": "38_1_esdc1a",
      "ports": {
        "bus": 38,
        "speed": 25,
        "vs": 26,
        "efd": 24
      },
      "params": {
        "Tr": 0.009999999776482582,
        "Ka": 200.0,
        "Ta": 0.014999999664723873,
        "Tb": 10.0,
        "Tc": 1.0,
        "Vrmax": 5.0,
        "Vrmin": -5.0,
        "Ke": 1.0,
        "Te": 0.009999999776482582,
        "Kf": 0.0,
        "Tf1": 0.009999999776482582,
        "Spdmlt": false,
        "E1": 0.0,
        "Se1": 0.0,
        "E2": 0.0,
        "Se2": 0.0,
        "UEL": 2,
        "exclim": false
      }
    },
    {
      "class": "Ieeest",
      "id": "38_1_ieeest",
      "ports": {
        "input": 25,
        "output": 26
      },
      "params": {
        "A1": 0.0,
        "A2": 0.0,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 0.0,
        "A6": 0.0,
        "T1": 1.0,
        "T2": 0.5,
        "T3": 2.0,
        "T4": 0.10000000149011612,
        "T5": 10.0,
        "T6": 10.0,
        "Ks": 2.0,
        "Lsmin": -0.20000000298023224,
        "Lsmax": 0.20000000298023224,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    }
  ],
  "monitors": [
    {
      "file_name": "IEEE39Grid.csv",
      "format": "csv"
    }
  ]
}
