{
    "header": {
        "format_version": 0.2,
        "format_revision": 0,
        "case_name": "ACTIVSg2000",
        "case_description": "",
        "case_comments": ""
    },
    "params": {
        "freq_base": 60.0,
        "va_base": 100000000.0
    },
    "monitors": [
        {
            "file_name": "mon.csv",
            "format": "csv"
        }
    ],
    "buses": [
        {
            "number": 1001,
            "class": "Bus",
            "name": "ODESSA 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1002,
            "class": "Bus",
            "name": "PRESIDIO 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1003,
            "class": "Bus",
            "name": "O DONNELL 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1004,
            "class": "Bus",
            "name": "O DONNELL 1 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1005,
            "class": "Bus",
            "name": "BIG SPRING 5 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1006,
            "class": "Bus",
            "name": "BIG SPRING 5 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1007,
            "class": "Bus",
            "name": "VAN HORN 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1008,
            "class": "Bus",
            "name": "IRAAN 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1009,
            "class": "Bus",
            "name": "IRAAN 2 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1010,
            "class": "Bus",
            "name": "PRESIDIO 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1011,
            "class": "Bus",
            "name": "PRESIDIO 1 1",
            "params": {"kv": 22.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1012,
            "class": "Bus",
            "name": "SANDERSON 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1013,
            "class": "Bus",
            "name": "MONAHANS 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1014,
            "class": "Bus",
            "name": "GRANDFALLS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1015,
            "class": "Bus",
            "name": "MARFA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1016,
            "class": "Bus",
            "name": "GARDEN CITY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1017,
            "class": "Bus",
            "name": "ODESSA 4 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1018,
            "class": "Bus",
            "name": "NOTREES 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1019,
            "class": "Bus",
            "name": "MIDLAND 4 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1020,
            "class": "Bus",
            "name": "BIG SPRING 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1021,
            "class": "Bus",
            "name": "BIG SPRING 1 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1022,
            "class": "Bus",
            "name": "O DONNELL 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1023,
            "class": "Bus",
            "name": "O DONNELL 2 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1024,
            "class": "Bus",
            "name": "ODESSA 6 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1025,
            "class": "Bus",
            "name": "BIG SPRINGS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1026,
            "class": "Bus",
            "name": "BIG SPRINGS 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1027,
            "class": "Bus",
            "name": "MIDLAND 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1028,
            "class": "Bus",
            "name": "COAHOMA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1029,
            "class": "Bus",
            "name": "MIDLAND 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1030,
            "class": "Bus",
            "name": "ALPINE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1031,
            "class": "Bus",
            "name": "FORT DAVIS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1032,
            "class": "Bus",
            "name": "MCCAMEY 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1033,
            "class": "Bus",
            "name": "MCCAMEY 1 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1034,
            "class": "Bus",
            "name": "BIG SPRING 4 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1035,
            "class": "Bus",
            "name": "BIG SPRING 4 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1036,
            "class": "Bus",
            "name": "CRANE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1037,
            "class": "Bus",
            "name": "ODESSA 5 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1038,
            "class": "Bus",
            "name": "FORT STOCKTON 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1039,
            "class": "Bus",
            "name": "FORT STOCKTON 1 1",
            "params": {"kv": 22.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1040,
            "class": "Bus",
            "name": "ANDREWS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1041,
            "class": "Bus",
            "name": "FORSAN 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1042,
            "class": "Bus",
            "name": "FORSAN 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1043,
            "class": "Bus",
            "name": "FORSAN 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1044,
            "class": "Bus",
            "name": "BIG LAKE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1045,
            "class": "Bus",
            "name": "MIDLAND 5 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1046,
            "class": "Bus",
            "name": "OZONA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1047,
            "class": "Bus",
            "name": "MONAHANS 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1048,
            "class": "Bus",
            "name": "MONAHANS 1 1",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1049,
            "class": "Bus",
            "name": "MONAHANS 1 2",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1050,
            "class": "Bus",
            "name": "MONAHANS 1 3",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1051,
            "class": "Bus",
            "name": "MONAHANS 1 4",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1052,
            "class": "Bus",
            "name": "MONAHANS 1 5",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1053,
            "class": "Bus",
            "name": "MONAHANS 1 6",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1054,
            "class": "Bus",
            "name": "STANTON 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1055,
            "class": "Bus",
            "name": "ODONNELL 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1056,
            "class": "Bus",
            "name": "LENORAH 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1057,
            "class": "Bus",
            "name": "LENORAH 1",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1058,
            "class": "Bus",
            "name": "IRAAN 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1059,
            "class": "Bus",
            "name": "IRAAN 3 1",
            "params": {"kv": 22.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1060,
            "class": "Bus",
            "name": "IRAAN 3 2",
            "params": {"kv": 22.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1061,
            "class": "Bus",
            "name": "BIG SPRING 6 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1062,
            "class": "Bus",
            "name": "BIG SPRING 6 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1063,
            "class": "Bus",
            "name": "BIG SPRING 6 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1064,
            "class": "Bus",
            "name": "ODESSA 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1065,
            "class": "Bus",
            "name": "BIG SPRING 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1066,
            "class": "Bus",
            "name": "BIG SPRING 3 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1067,
            "class": "Bus",
            "name": "BIG SPRING 7 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1068,
            "class": "Bus",
            "name": "MIDLAND 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1069,
            "class": "Bus",
            "name": "IRAAN 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1070,
            "class": "Bus",
            "name": "IRAAN 1 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1071,
            "class": "Bus",
            "name": "ODESSA 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1072,
            "class": "Bus",
            "name": "ODESSA 1 1",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1073,
            "class": "Bus",
            "name": "ODESSA 1 2",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1074,
            "class": "Bus",
            "name": "ODESSA 1 3",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1075,
            "class": "Bus",
            "name": "ODESSA 1 4",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1076,
            "class": "Bus",
            "name": "ODESSA 1 5",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1077,
            "class": "Bus",
            "name": "ODESSA 1 6",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1078,
            "class": "Bus",
            "name": "ODESSA 1 7",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1079,
            "class": "Bus",
            "name": "ODESSA 1 8",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1080,
            "class": "Bus",
            "name": "ODESSA 1 9",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1081,
            "class": "Bus",
            "name": "ODESSA 1 10",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1082,
            "class": "Bus",
            "name": "FORT STOCKTON 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1083,
            "class": "Bus",
            "name": "FORT STOCKTON 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1084,
            "class": "Bus",
            "name": "BIG SPRING 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1085,
            "class": "Bus",
            "name": "KERMIT 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1086,
            "class": "Bus",
            "name": "PECOS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1087,
            "class": "Bus",
            "name": "SHEFFIELD 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1088,
            "class": "Bus",
            "name": "MCCAMEY 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1089,
            "class": "Bus",
            "name": "LAMESA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1090,
            "class": "Bus",
            "name": "GOLDSMITH 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 1091,
            "class": "Bus",
            "name": "RALLS 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2001,
            "class": "Bus",
            "name": "PARIS 3 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2002,
            "class": "Bus",
            "name": "SAVOY 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2003,
            "class": "Bus",
            "name": "SAVOY 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2004,
            "class": "Bus",
            "name": "SAVOY 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2005,
            "class": "Bus",
            "name": "SAVOY 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2006,
            "class": "Bus",
            "name": "SAVOY 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2007,
            "class": "Bus",
            "name": "HONEY GROVE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2008,
            "class": "Bus",
            "name": "MEMPHIS 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2009,
            "class": "Bus",
            "name": "IOWA PARK 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2010,
            "class": "Bus",
            "name": "VERNON 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2011,
            "class": "Bus",
            "name": "PANHANDLE 2 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2012,
            "class": "Bus",
            "name": "PANHANDLE 2 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2013,
            "class": "Bus",
            "name": "PANHANDLE 2 2",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2014,
            "class": "Bus",
            "name": "CHILDRESS 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2015,
            "class": "Bus",
            "name": "FORESTBURG 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2016,
            "class": "Bus",
            "name": "SHERMAN 3 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2017,
            "class": "Bus",
            "name": "PANHANDLE 4 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2018,
            "class": "Bus",
            "name": "PANHANDLE 4 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2019,
            "class": "Bus",
            "name": "PANHANDLE 4 2",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2020,
            "class": "Bus",
            "name": "WICHITA FALLS 6 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2021,
            "class": "Bus",
            "name": "PARIS 2 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2022,
            "class": "Bus",
            "name": "PARIS 2 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2023,
            "class": "Bus",
            "name": "PARIS 2 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2024,
            "class": "Bus",
            "name": "PARIS 2 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2025,
            "class": "Bus",
            "name": "WICHITA FALLS 4 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2026,
            "class": "Bus",
            "name": "WHEELER 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2027,
            "class": "Bus",
            "name": "DEPORT 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2028,
            "class": "Bus",
            "name": "WICHITA FALLS 3 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2029,
            "class": "Bus",
            "name": "SILVERTON 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2030,
            "class": "Bus",
            "name": "BONHAM 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2031,
            "class": "Bus",
            "name": "MATADOR 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2032,
            "class": "Bus",
            "name": "ARTHUR CITY 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2033,
            "class": "Bus",
            "name": "LEONARD 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2034,
            "class": "Bus",
            "name": "GORDONVILLE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2035,
            "class": "Bus",
            "name": "KNOX CITY 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2036,
            "class": "Bus",
            "name": "WICHITA FALLS 7 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2037,
            "class": "Bus",
            "name": "LINDSAY 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2038,
            "class": "Bus",
            "name": "ECTOR 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2039,
            "class": "Bus",
            "name": "SUNSET 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2040,
            "class": "Bus",
            "name": "CLARKSVILLE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2041,
            "class": "Bus",
            "name": "PANHANDLE 3 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2042,
            "class": "Bus",
            "name": "PANHANDLE 3 1",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2043,
            "class": "Bus",
            "name": "SADLER 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2044,
            "class": "Bus",
            "name": "WHITESBORO 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2045,
            "class": "Bus",
            "name": "SHEPPARD AFB 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2046,
            "class": "Bus",
            "name": "POTTSBORO 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2047,
            "class": "Bus",
            "name": "BELLS 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2048,
            "class": "Bus",
            "name": "CROSBYTON 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2049,
            "class": "Bus",
            "name": "ELECTRA 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2050,
            "class": "Bus",
            "name": "PATTONVILLE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2051,
            "class": "Bus",
            "name": "HENRIETTA 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2052,
            "class": "Bus",
            "name": "PANHANDLE 6 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2053,
            "class": "Bus",
            "name": "BOWIE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2054,
            "class": "Bus",
            "name": "WICHITA FALLS 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2055,
            "class": "Bus",
            "name": "WICHITA FALLS 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2056,
            "class": "Bus",
            "name": "WICHITA FALLS 1 2",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2057,
            "class": "Bus",
            "name": "WICHITA FALLS 1 3",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2058,
            "class": "Bus",
            "name": "WHITE DEER 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2059,
            "class": "Bus",
            "name": "WHITE DEER 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2060,
            "class": "Bus",
            "name": "ROXTON 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2061,
            "class": "Bus",
            "name": "VERNON 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2062,
            "class": "Bus",
            "name": "VERNON 1 1",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2063,
            "class": "Bus",
            "name": "DENISON 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2064,
            "class": "Bus",
            "name": "SUMNER 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2065,
            "class": "Bus",
            "name": "GAINESVILLE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2066,
            "class": "Bus",
            "name": "ASPERMONT 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2067,
            "class": "Bus",
            "name": "WICHITA FALLS 5 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2068,
            "class": "Bus",
            "name": "WINDTHORST 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2069,
            "class": "Bus",
            "name": "HOWE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2070,
            "class": "Bus",
            "name": "ARCHER 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2071,
            "class": "Bus",
            "name": "ARCHER 2 1",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2072,
            "class": "Bus",
            "name": "COLLINSVILLE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2073,
            "class": "Bus",
            "name": "JAYTON 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2074,
            "class": "Bus",
            "name": "JAYTON 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2075,
            "class": "Bus",
            "name": "JAYTON 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2076,
            "class": "Bus",
            "name": "JAYTON 3",
            "params": {"kv": 24.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2077,
            "class": "Bus",
            "name": "MUENSTER 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2078,
            "class": "Bus",
            "name": "MUENSTER 1 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2079,
            "class": "Bus",
            "name": "PADUCAH 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2080,
            "class": "Bus",
            "name": "NOCONA 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2081,
            "class": "Bus",
            "name": "DODD CITY 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2082,
            "class": "Bus",
            "name": "WICHITA FALLS 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2083,
            "class": "Bus",
            "name": "WICHITA FALLS 2 1",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2084,
            "class": "Bus",
            "name": "WICHITA FALLS 2 2",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2085,
            "class": "Bus",
            "name": "WICHITA FALLS 2 3",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2086,
            "class": "Bus",
            "name": "MONTAGUE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2087,
            "class": "Bus",
            "name": "SPUR 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2088,
            "class": "Bus",
            "name": "ARCHER 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2089,
            "class": "Bus",
            "name": "ARCHER 1 1",
            "params": {"kv": 24.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2090,
            "class": "Bus",
            "name": "ANNONA 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2091,
            "class": "Bus",
            "name": "SEYMOUR 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2092,
            "class": "Bus",
            "name": "DENISON 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2093,
            "class": "Bus",
            "name": "PANHANDLE 5 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2094,
            "class": "Bus",
            "name": "PANHANDLE 5 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2095,
            "class": "Bus",
            "name": "PANHANDLE 5 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2096,
            "class": "Bus",
            "name": "RALLS 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2097,
            "class": "Bus",
            "name": "RALLS 1 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2098,
            "class": "Bus",
            "name": "RALLS 1 2",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2099,
            "class": "Bus",
            "name": "RALLS 1 3",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2100,
            "class": "Bus",
            "name": "RALLS 1 4",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2101,
            "class": "Bus",
            "name": "SHERMAN 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2102,
            "class": "Bus",
            "name": "SHERMAN 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2103,
            "class": "Bus",
            "name": "SHERMAN 1 2",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2104,
            "class": "Bus",
            "name": "SHERMAN 1 3",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2105,
            "class": "Bus",
            "name": "SHERMAN 1 4",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2106,
            "class": "Bus",
            "name": "WHITEWRIGHT 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2107,
            "class": "Bus",
            "name": "SHERMAN 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2108,
            "class": "Bus",
            "name": "ROCHESTER 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2109,
            "class": "Bus",
            "name": "BURKBURNETT 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2110,
            "class": "Bus",
            "name": "MUENSTER 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2111,
            "class": "Bus",
            "name": "ARCHER CITY 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2112,
            "class": "Bus",
            "name": "PETROLIA 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2113,
            "class": "Bus",
            "name": "PARIS 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2114,
            "class": "Bus",
            "name": "PARIS 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2115,
            "class": "Bus",
            "name": "PARIS 1 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2116,
            "class": "Bus",
            "name": "PARIS 1 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2117,
            "class": "Bus",
            "name": "PARIS 1 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2118,
            "class": "Bus",
            "name": "PARIS 1 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2119,
            "class": "Bus",
            "name": "PARIS 1 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2120,
            "class": "Bus",
            "name": "PARIS 1 7",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2121,
            "class": "Bus",
            "name": "BAGWELL 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2122,
            "class": "Bus",
            "name": "TELEPHONE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2123,
            "class": "Bus",
            "name": "PANHANDLE 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2124,
            "class": "Bus",
            "name": "VAN ALSTYNE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2125,
            "class": "Bus",
            "name": "TIOGA 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2126,
            "class": "Bus",
            "name": "VALLEY VIEW 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2127,
            "class": "Bus",
            "name": "MIAMI 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2128,
            "class": "Bus",
            "name": "MIAMI 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2129,
            "class": "Bus",
            "name": "TRENTON 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2130,
            "class": "Bus",
            "name": "HASKELL 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2131,
            "class": "Bus",
            "name": "HASKELL 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2132,
            "class": "Bus",
            "name": "HASKELL 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 2133,
            "class": "Bus",
            "name": "SAINT JO 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3001,
            "class": "Bus",
            "name": "KERRVILLE 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3002,
            "class": "Bus",
            "name": "KERRVILLE 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3003,
            "class": "Bus",
            "name": "SWEETWATER 4 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3004,
            "class": "Bus",
            "name": "SWEETWATER 4 1",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3005,
            "class": "Bus",
            "name": "LEAKEY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3006,
            "class": "Bus",
            "name": "HAMLIN 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3007,
            "class": "Bus",
            "name": "MERKEL 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3008,
            "class": "Bus",
            "name": "COLEMAN 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3009,
            "class": "Bus",
            "name": "SONORA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3010,
            "class": "Bus",
            "name": "CAMP WOOD 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3011,
            "class": "Bus",
            "name": "LLANO 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3012,
            "class": "Bus",
            "name": "WILLOW CITY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3013,
            "class": "Bus",
            "name": "ABILENE 4 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3014,
            "class": "Bus",
            "name": "KINGSLAND 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3015,
            "class": "Bus",
            "name": "ROSCOE 6 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3016,
            "class": "Bus",
            "name": "BLACKWELL 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3017,
            "class": "Bus",
            "name": "BLACKWELL 1",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3018,
            "class": "Bus",
            "name": "CHRISTOVAL 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3019,
            "class": "Bus",
            "name": "CHRISTOVAL 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3020,
            "class": "Bus",
            "name": "CHRISTOVAL 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3021,
            "class": "Bus",
            "name": "LUEDERS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3022,
            "class": "Bus",
            "name": "COLORADO CITY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3023,
            "class": "Bus",
            "name": "STAMFORD 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3024,
            "class": "Bus",
            "name": "ELDORADO 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3025,
            "class": "Bus",
            "name": "SAN SABA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3026,
            "class": "Bus",
            "name": "ABILENE 2 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3027,
            "class": "Bus",
            "name": "ABILENE 2 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3028,
            "class": "Bus",
            "name": "ABILENE 2 2",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3029,
            "class": "Bus",
            "name": "LOMETA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3030,
            "class": "Bus",
            "name": "SAN ANGELO 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3031,
            "class": "Bus",
            "name": "TUSCOLA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3032,
            "class": "Bus",
            "name": "ABILENE 7 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3033,
            "class": "Bus",
            "name": "SNYDER 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3034,
            "class": "Bus",
            "name": "SNYDER 1 1",
            "params": {"kv": 22.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3035,
            "class": "Bus",
            "name": "CHEROKEE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3036,
            "class": "Bus",
            "name": "RICHLAND SPRINGS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3037,
            "class": "Bus",
            "name": "ROSCOE 2 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3038,
            "class": "Bus",
            "name": "ROSCOE 2 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3039,
            "class": "Bus",
            "name": "ROSCOE 2 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3040,
            "class": "Bus",
            "name": "BALLINGER 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3041,
            "class": "Bus",
            "name": "SILVER 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3042,
            "class": "Bus",
            "name": "SILVER 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3043,
            "class": "Bus",
            "name": "SILVER 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3044,
            "class": "Bus",
            "name": "SILVER 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3045,
            "class": "Bus",
            "name": "SILVER 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3046,
            "class": "Bus",
            "name": "ROSCOE 5 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3047,
            "class": "Bus",
            "name": "ROSCOE 5 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3048,
            "class": "Bus",
            "name": "ROSCOE 5 2",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3049,
            "class": "Bus",
            "name": "ANSON 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3050,
            "class": "Bus",
            "name": "DEL RIO 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3051,
            "class": "Bus",
            "name": "DEL RIO 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3052,
            "class": "Bus",
            "name": "HUNT 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3053,
            "class": "Bus",
            "name": "WINGATE 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3054,
            "class": "Bus",
            "name": "WINGATE 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3055,
            "class": "Bus",
            "name": "WINGATE 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3056,
            "class": "Bus",
            "name": "WINGATE 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3057,
            "class": "Bus",
            "name": "WINGATE 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3058,
            "class": "Bus",
            "name": "STERLING CITY 1 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3059,
            "class": "Bus",
            "name": "STERLING CITY 1 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3060,
            "class": "Bus",
            "name": "STERLING CITY 1 2",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3061,
            "class": "Bus",
            "name": "STERLING CITY 1 3",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3062,
            "class": "Bus",
            "name": "STERLING CITY 1 4",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3063,
            "class": "Bus",
            "name": "STERLING CITY 1 5",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3064,
            "class": "Bus",
            "name": "ROSCOE 4 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3065,
            "class": "Bus",
            "name": "ROSCOE 4 1",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3066,
            "class": "Bus",
            "name": "BRADY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3067,
            "class": "Bus",
            "name": "TRENT 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3068,
            "class": "Bus",
            "name": "TRENT 1 1",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3069,
            "class": "Bus",
            "name": "OVALO 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3070,
            "class": "Bus",
            "name": "NOLAN 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3071,
            "class": "Bus",
            "name": "NOLAN 1",
            "params": {"kv": 24.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3072,
            "class": "Bus",
            "name": "MILES 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3073,
            "class": "Bus",
            "name": "BRACKETTVILLE 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3074,
            "class": "Bus",
            "name": "BRACKETTVILLE 2 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3075,
            "class": "Bus",
            "name": "MASON 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3076,
            "class": "Bus",
            "name": "BRACKETTVILLE 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3077,
            "class": "Bus",
            "name": "ABILENE 6 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3078,
            "class": "Bus",
            "name": "HERMLEIGH 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3079,
            "class": "Bus",
            "name": "HERMLEIGH 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3080,
            "class": "Bus",
            "name": "HERMLEIGH 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3081,
            "class": "Bus",
            "name": "HERMLEIGH 3",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3082,
            "class": "Bus",
            "name": "MERKEL 1 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3083,
            "class": "Bus",
            "name": "MERKEL 1 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3084,
            "class": "Bus",
            "name": "MERKEL 1 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3085,
            "class": "Bus",
            "name": "LORAINE 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3086,
            "class": "Bus",
            "name": "LORAINE 1 1",
            "params": {"kv": 13.199999809265137},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3087,
            "class": "Bus",
            "name": "LORAINE 1 2",
            "params": {"kv": 13.199999809265137},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3088,
            "class": "Bus",
            "name": "ABILENE 1 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3089,
            "class": "Bus",
            "name": "ABILENE 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3090,
            "class": "Bus",
            "name": "ABILENE 1 2",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3091,
            "class": "Bus",
            "name": "ABILENE 1 3",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3092,
            "class": "Bus",
            "name": "ABILENE 1 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3093,
            "class": "Bus",
            "name": "ROCKSPRINGS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3094,
            "class": "Bus",
            "name": "MERKEL 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3095,
            "class": "Bus",
            "name": "MERKEL 2 1",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3096,
            "class": "Bus",
            "name": "FLUVANNA 2 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3097,
            "class": "Bus",
            "name": "FLUVANNA 2 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3098,
            "class": "Bus",
            "name": "FLUVANNA 2 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3099,
            "class": "Bus",
            "name": "DYESS AFB 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3100,
            "class": "Bus",
            "name": "HAWLEY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3101,
            "class": "Bus",
            "name": "BUCHANAN DAM 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3102,
            "class": "Bus",
            "name": "ABILENE 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3103,
            "class": "Bus",
            "name": "SWEETWATER 5 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3104,
            "class": "Bus",
            "name": "BUCHANAN DAM 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3105,
            "class": "Bus",
            "name": "BUCHANAN DAM 1 1",
            "params": {"kv": 13.199999809265137},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3106,
            "class": "Bus",
            "name": "BUCHANAN DAM 1 2",
            "params": {"kv": 13.199999809265137},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3107,
            "class": "Bus",
            "name": "INGRAM 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3108,
            "class": "Bus",
            "name": "KEMPNER 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3109,
            "class": "Bus",
            "name": "FLUVANNA 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3110,
            "class": "Bus",
            "name": "FLUVANNA 1 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3111,
            "class": "Bus",
            "name": "STERLING CITY 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3112,
            "class": "Bus",
            "name": "STERLING CITY 2 1",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3113,
            "class": "Bus",
            "name": "STERLING CITY 2 2",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3114,
            "class": "Bus",
            "name": "SAN ANGELO 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3115,
            "class": "Bus",
            "name": "ROTAN 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3116,
            "class": "Bus",
            "name": "SYNDER 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3117,
            "class": "Bus",
            "name": "SYNDER 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3118,
            "class": "Bus",
            "name": "SYNDER 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3119,
            "class": "Bus",
            "name": "BRACKETTVILLE 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3120,
            "class": "Bus",
            "name": "BRACKETTVILLE 1 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3121,
            "class": "Bus",
            "name": "ROSCOE 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3122,
            "class": "Bus",
            "name": "ROSCOE 1 1",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3123,
            "class": "Bus",
            "name": "UVALDE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3124,
            "class": "Bus",
            "name": "FREDERICKSBURG 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3125,
            "class": "Bus",
            "name": "ABILENE 5 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3126,
            "class": "Bus",
            "name": "SABINAL 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3127,
            "class": "Bus",
            "name": "SWEETWATER 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3128,
            "class": "Bus",
            "name": "LORAINE 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3129,
            "class": "Bus",
            "name": "ROSCOE 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3130,
            "class": "Bus",
            "name": "SAN ANGELO 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3131,
            "class": "Bus",
            "name": "TUSOCOLA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3132,
            "class": "Bus",
            "name": "EDEN 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3133,
            "class": "Bus",
            "name": "SNYDER 2 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3134,
            "class": "Bus",
            "name": "SNYDER 2 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3135,
            "class": "Bus",
            "name": "SNYDER 2 2",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3136,
            "class": "Bus",
            "name": "SNYDER 2 3",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3137,
            "class": "Bus",
            "name": "SWEETWATER 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3138,
            "class": "Bus",
            "name": "MENARD 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3139,
            "class": "Bus",
            "name": "WINTERS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3140,
            "class": "Bus",
            "name": "GOLDSBORO 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3141,
            "class": "Bus",
            "name": "SWEETWATER 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3142,
            "class": "Bus",
            "name": "GOODFELLOW AFB 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3143,
            "class": "Bus",
            "name": "SANTA ANNA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3144,
            "class": "Bus",
            "name": "ROWENA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3145,
            "class": "Bus",
            "name": "TRENT 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3146,
            "class": "Bus",
            "name": "JUNCTION 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 3147,
            "class": "Bus",
            "name": "LAMPASAS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4002,
            "class": "Bus",
            "name": "LAUGHLIN A F B 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4003,
            "class": "Bus",
            "name": "EDINBURG 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4004,
            "class": "Bus",
            "name": "LAREDO 7 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4005,
            "class": "Bus",
            "name": "LAREDO 7 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4006,
            "class": "Bus",
            "name": "BRUNI 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4007,
            "class": "Bus",
            "name": "MCALLEN 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4008,
            "class": "Bus",
            "name": "POTEET 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4009,
            "class": "Bus",
            "name": "SARITA 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4010,
            "class": "Bus",
            "name": "SARITA 3 1",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4011,
            "class": "Bus",
            "name": "HEBBRONVILLE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4012,
            "class": "Bus",
            "name": "PROGRESO 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4013,
            "class": "Bus",
            "name": "EDINBURG 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4014,
            "class": "Bus",
            "name": "EAGLE PASS 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4015,
            "class": "Bus",
            "name": "EAGLE PASS 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4016,
            "class": "Bus",
            "name": "CHARLOTTE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4017,
            "class": "Bus",
            "name": "CORPUS CHRISTI 4 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4018,
            "class": "Bus",
            "name": "WOODSBORO 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4019,
            "class": "Bus",
            "name": "MERCEDES 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4020,
            "class": "Bus",
            "name": "CORPUS CHRISTI 16 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4021,
            "class": "Bus",
            "name": "EDCOUCH 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4022,
            "class": "Bus",
            "name": "ENCINAL 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4023,
            "class": "Bus",
            "name": "MOORE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4024,
            "class": "Bus",
            "name": "CHRISTINE 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4025,
            "class": "Bus",
            "name": "CHRISTINE 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4026,
            "class": "Bus",
            "name": "CHRISTINE 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4027,
            "class": "Bus",
            "name": "MCALLEN 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4028,
            "class": "Bus",
            "name": "FANNIN 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4029,
            "class": "Bus",
            "name": "FANNIN 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4030,
            "class": "Bus",
            "name": "FANNIN 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4031,
            "class": "Bus",
            "name": "SAN YGNACIO 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4032,
            "class": "Bus",
            "name": "KINGSVILLE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4033,
            "class": "Bus",
            "name": "LAREDO 6 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4034,
            "class": "Bus",
            "name": "HIDALGO 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4035,
            "class": "Bus",
            "name": "CORPUS CHRISTI 18 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4036,
            "class": "Bus",
            "name": "CRYSTAL CITY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4037,
            "class": "Bus",
            "name": "SINTON 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4038,
            "class": "Bus",
            "name": "BEEVILLE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4039,
            "class": "Bus",
            "name": "MISSION 4 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4040,
            "class": "Bus",
            "name": "MISSION 4 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4041,
            "class": "Bus",
            "name": "SAN JUAN 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4042,
            "class": "Bus",
            "name": "SAN JUAN 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4043,
            "class": "Bus",
            "name": "FALCON HEIGHTS 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4044,
            "class": "Bus",
            "name": "FALCON HEIGHTS 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4045,
            "class": "Bus",
            "name": "FALCON HEIGHTS 1 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4046,
            "class": "Bus",
            "name": "FALCON HEIGHTS 1 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4047,
            "class": "Bus",
            "name": "FALCON HEIGHTS 1 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4048,
            "class": "Bus",
            "name": "LA JOYA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4049,
            "class": "Bus",
            "name": "SEBASTIAN 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4050,
            "class": "Bus",
            "name": "SEBASTIAN 2 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4051,
            "class": "Bus",
            "name": "BISHOP 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4052,
            "class": "Bus",
            "name": "BISHOP 1",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4053,
            "class": "Bus",
            "name": "ARMSTRONG 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4054,
            "class": "Bus",
            "name": "SKIDMORE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4055,
            "class": "Bus",
            "name": "CORPUS CHRISTI 9 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4056,
            "class": "Bus",
            "name": "GREGORY 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4057,
            "class": "Bus",
            "name": "GREGORY 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4058,
            "class": "Bus",
            "name": "GREGORY 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4059,
            "class": "Bus",
            "name": "GREGORY 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4060,
            "class": "Bus",
            "name": "GREGORY 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4061,
            "class": "Bus",
            "name": "GREGORY 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4062,
            "class": "Bus",
            "name": "GREGORY 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4063,
            "class": "Bus",
            "name": "GREGORY 7",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4064,
            "class": "Bus",
            "name": "CORPUS CHRISTI 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4065,
            "class": "Bus",
            "name": "CORPUS CHRISTI 2 1",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4066,
            "class": "Bus",
            "name": "WESLACO 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4067,
            "class": "Bus",
            "name": "HARLINGEN 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4068,
            "class": "Bus",
            "name": "ELSA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4069,
            "class": "Bus",
            "name": "CORPUS CHRISTI 17 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4070,
            "class": "Bus",
            "name": "BROWNSVILLE 2 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4071,
            "class": "Bus",
            "name": "BROWNSVILLE 2 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4072,
            "class": "Bus",
            "name": "CORPUS CHRISTI 10 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4073,
            "class": "Bus",
            "name": "MISSION 1 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4074,
            "class": "Bus",
            "name": "MISSION 1 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4075,
            "class": "Bus",
            "name": "MISSION 1 2",
            "params": {"kv": 24.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4076,
            "class": "Bus",
            "name": "MISSION 1 3",
            "params": {"kv": 24.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4077,
            "class": "Bus",
            "name": "MISSION 1 4",
            "params": {"kv": 24.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4078,
            "class": "Bus",
            "name": "CORPUS CHRISTI 8 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4079,
            "class": "Bus",
            "name": "MISSION 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4080,
            "class": "Bus",
            "name": "CORPUS CHRISTI 3 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4081,
            "class": "Bus",
            "name": "CORPUS CHRISTI 3 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4082,
            "class": "Bus",
            "name": "CORPUS CHRISTI 3 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4083,
            "class": "Bus",
            "name": "CORPUS CHRISTI 3 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4084,
            "class": "Bus",
            "name": "CORPUS CHRISTI 3 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4085,
            "class": "Bus",
            "name": "CORPUS CHRISTI 3 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4086,
            "class": "Bus",
            "name": "RIO HONDO 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4087,
            "class": "Bus",
            "name": "CORPUS CHRISTI 5 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4088,
            "class": "Bus",
            "name": "PHARR 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4089,
            "class": "Bus",
            "name": "SANTA ROSA 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4090,
            "class": "Bus",
            "name": "SANTA ROSA 1 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4091,
            "class": "Bus",
            "name": "SANTA ROSA 1 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4092,
            "class": "Bus",
            "name": "SANTA ROSA 1 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4093,
            "class": "Bus",
            "name": "SANTA ROSA 1 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4094,
            "class": "Bus",
            "name": "SANTA ROSA 1 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4095,
            "class": "Bus",
            "name": "SANTA ROSA 1 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4096,
            "class": "Bus",
            "name": "SANTA ROSA 1 7",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4097,
            "class": "Bus",
            "name": "SANTA ROSA 1 8",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4098,
            "class": "Bus",
            "name": "SANTA ROSA 1 9",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4099,
            "class": "Bus",
            "name": "ODEM 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4100,
            "class": "Bus",
            "name": "CORPUS CHRISTI 13 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4101,
            "class": "Bus",
            "name": "LAREDO 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4102,
            "class": "Bus",
            "name": "OLMITO 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4103,
            "class": "Bus",
            "name": "EDINBURG 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4104,
            "class": "Bus",
            "name": "TAFT 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4105,
            "class": "Bus",
            "name": "TAFT 2 1",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4106,
            "class": "Bus",
            "name": "PORT ISABEL 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4107,
            "class": "Bus",
            "name": "DONNA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4108,
            "class": "Bus",
            "name": "INGLESIDE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4109,
            "class": "Bus",
            "name": "CORPUS CHRISTI 11 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4110,
            "class": "Bus",
            "name": "LOS FRESNOS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4111,
            "class": "Bus",
            "name": "HARLINGEN 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4112,
            "class": "Bus",
            "name": "RIVIERA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4113,
            "class": "Bus",
            "name": "LAREDO 1 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4114,
            "class": "Bus",
            "name": "LAREDO 1 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4115,
            "class": "Bus",
            "name": "LAREDO 1 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4116,
            "class": "Bus",
            "name": "LAREDO 1 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4117,
            "class": "Bus",
            "name": "JOURDANTON 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4118,
            "class": "Bus",
            "name": "GEORGE WEST 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4119,
            "class": "Bus",
            "name": "ROMA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4120,
            "class": "Bus",
            "name": "CORPUS CHRISTI 12 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4121,
            "class": "Bus",
            "name": "SANTA MARIA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4122,
            "class": "Bus",
            "name": "MCALLEN 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4123,
            "class": "Bus",
            "name": "CORPUS CHRISTI 7 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4124,
            "class": "Bus",
            "name": "FALFURRIAS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4125,
            "class": "Bus",
            "name": "PETTUS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4126,
            "class": "Bus",
            "name": "BROWNSVILLE 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4127,
            "class": "Bus",
            "name": "ALICE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4128,
            "class": "Bus",
            "name": "RIO GRANDE CITY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4129,
            "class": "Bus",
            "name": "PREMONT 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4130,
            "class": "Bus",
            "name": "FREER 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4131,
            "class": "Bus",
            "name": "PEARSALL 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4132,
            "class": "Bus",
            "name": "PEARSALL 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4133,
            "class": "Bus",
            "name": "PEARSALL 2",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4134,
            "class": "Bus",
            "name": "PEARSALL 3",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4135,
            "class": "Bus",
            "name": "PEARSALL 4",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4136,
            "class": "Bus",
            "name": "PEARSALL 5",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4137,
            "class": "Bus",
            "name": "PEARSALL 6",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4138,
            "class": "Bus",
            "name": "PEARSALL 7",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4139,
            "class": "Bus",
            "name": "SANDIA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4140,
            "class": "Bus",
            "name": "SARITA 1 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4141,
            "class": "Bus",
            "name": "SARITA 1 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4142,
            "class": "Bus",
            "name": "SARITA 1 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4143,
            "class": "Bus",
            "name": "DILLEY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4144,
            "class": "Bus",
            "name": "ORANGE GROVE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4145,
            "class": "Bus",
            "name": "PORTLAND 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4146,
            "class": "Bus",
            "name": "LAREDO 4 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4147,
            "class": "Bus",
            "name": "LAREDO 4 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4148,
            "class": "Bus",
            "name": "THREE RIVERS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4149,
            "class": "Bus",
            "name": "ROCKPORT 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4150,
            "class": "Bus",
            "name": "CORPUS CHRISTI 15 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4151,
            "class": "Bus",
            "name": "ARMSTRONG 1 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4152,
            "class": "Bus",
            "name": "ARMSTRONG 1 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4153,
            "class": "Bus",
            "name": "ARMSTRONG 1 2",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4154,
            "class": "Bus",
            "name": "PENITAS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4155,
            "class": "Bus",
            "name": "SULLIVAN CITY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4156,
            "class": "Bus",
            "name": "CORPUS CHRISTI 6 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4157,
            "class": "Bus",
            "name": "MISSION 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4158,
            "class": "Bus",
            "name": "CORPUS CHRISTI 1 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4159,
            "class": "Bus",
            "name": "CORPUS CHRISTI 1 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4160,
            "class": "Bus",
            "name": "CORPUS CHRISTI 1 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4161,
            "class": "Bus",
            "name": "CORPUS CHRISTI 1 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4162,
            "class": "Bus",
            "name": "CORPUS CHRISTI 1 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4163,
            "class": "Bus",
            "name": "CORPUS CHRISTI 1 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4164,
            "class": "Bus",
            "name": "GRULLA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4165,
            "class": "Bus",
            "name": "SARITA 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4166,
            "class": "Bus",
            "name": "SARITA 2 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4167,
            "class": "Bus",
            "name": "HARGILL 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4168,
            "class": "Bus",
            "name": "CORPUS CHRISTI 14 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4169,
            "class": "Bus",
            "name": "MATHIS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4170,
            "class": "Bus",
            "name": "ARANSAS PASS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4171,
            "class": "Bus",
            "name": "SAN BENITO 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4172,
            "class": "Bus",
            "name": "PLEASANTON 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4173,
            "class": "Bus",
            "name": "REFUGIO 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4174,
            "class": "Bus",
            "name": "LYTLE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4175,
            "class": "Bus",
            "name": "LAREDO 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4176,
            "class": "Bus",
            "name": "BRUNI 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4177,
            "class": "Bus",
            "name": "BRUNI 1 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4178,
            "class": "Bus",
            "name": "GOLIAD 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4179,
            "class": "Bus",
            "name": "SAN DIEGO 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4180,
            "class": "Bus",
            "name": "PORT ARANSAS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4181,
            "class": "Bus",
            "name": "TAFT 1 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4182,
            "class": "Bus",
            "name": "TAFT 1 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4183,
            "class": "Bus",
            "name": "SAN PERLITA 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4184,
            "class": "Bus",
            "name": "SAN PERLITA 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4185,
            "class": "Bus",
            "name": "ZAPATA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4186,
            "class": "Bus",
            "name": "SANTA ROSA 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4187,
            "class": "Bus",
            "name": "COTULLA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4188,
            "class": "Bus",
            "name": "QUEMADO 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4189,
            "class": "Bus",
            "name": "CARRIZO SPRINGS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4190,
            "class": "Bus",
            "name": "LAREDO 5 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4191,
            "class": "Bus",
            "name": "RAYMONDVILLE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4192,
            "class": "Bus",
            "name": "BROWNSVILLE 1 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4193,
            "class": "Bus",
            "name": "BROWNSVILLE 1 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4194,
            "class": "Bus",
            "name": "SEBASTIAN 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4195,
            "class": "Bus",
            "name": "OILTON 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4196,
            "class": "Bus",
            "name": "OILTON 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 4197,
            "class": "Bus",
            "name": "OILTON 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5003,
            "class": "Bus",
            "name": "GARLAND 5 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5004,
            "class": "Bus",
            "name": "KERENS 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5005,
            "class": "Bus",
            "name": "LIPAN 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5006,
            "class": "Bus",
            "name": "DALLAS 24 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5007,
            "class": "Bus",
            "name": "DENTON 4 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5008,
            "class": "Bus",
            "name": "ALBANY 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5009,
            "class": "Bus",
            "name": "DALLAS 21 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5010,
            "class": "Bus",
            "name": "PLANO 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5011,
            "class": "Bus",
            "name": "THORNTON 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5012,
            "class": "Bus",
            "name": "DENTON 5 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5013,
            "class": "Bus",
            "name": "EARLY 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5014,
            "class": "Bus",
            "name": "DECATUR 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5015,
            "class": "Bus",
            "name": "KELLER 2 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5016,
            "class": "Bus",
            "name": "KELLER 2 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5017,
            "class": "Bus",
            "name": "PONDER 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5018,
            "class": "Bus",
            "name": "JACKSBORO 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5019,
            "class": "Bus",
            "name": "JACKSBORO 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5020,
            "class": "Bus",
            "name": "JACKSBORO 1 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5021,
            "class": "Bus",
            "name": "ALEDO 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5022,
            "class": "Bus",
            "name": "ALEDO 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5023,
            "class": "Bus",
            "name": "ALEDO 1 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5024,
            "class": "Bus",
            "name": "GATESVILLE 4 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5025,
            "class": "Bus",
            "name": "CLEBURNE 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5026,
            "class": "Bus",
            "name": "FORT WORTH 14 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5027,
            "class": "Bus",
            "name": "FORT WORTH 23 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5028,
            "class": "Bus",
            "name": "FORT WORTH 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5029,
            "class": "Bus",
            "name": "TROY 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5030,
            "class": "Bus",
            "name": "SPRINGTOWN 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5031,
            "class": "Bus",
            "name": "PRINCETON 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5032,
            "class": "Bus",
            "name": "DALLAS 27 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5033,
            "class": "Bus",
            "name": "DALLAS 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5034,
            "class": "Bus",
            "name": "DALLAS 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5035,
            "class": "Bus",
            "name": "DALLAS 1 2",
            "params": {"kv": 13.199999809265137},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5036,
            "class": "Bus",
            "name": "DALLAS 1 3",
            "params": {"kv": 13.199999809265137},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5037,
            "class": "Bus",
            "name": "DALLAS 1 4",
            "params": {"kv": 13.199999809265137},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5038,
            "class": "Bus",
            "name": "DALLAS 1 5",
            "params": {"kv": 13.199999809265137},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5039,
            "class": "Bus",
            "name": "DALLAS 1 6",
            "params": {"kv": 13.199999809265137},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5040,
            "class": "Bus",
            "name": "DALLAS 1 7",
            "params": {"kv": 13.199999809265137},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5041,
            "class": "Bus",
            "name": "DALLAS 1 8",
            "params": {"kv": 13.199999809265137},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5042,
            "class": "Bus",
            "name": "DALLAS 1 9",
            "params": {"kv": 13.199999809265137},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5043,
            "class": "Bus",
            "name": "ROYSE CITY 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5044,
            "class": "Bus",
            "name": "BOYD 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5045,
            "class": "Bus",
            "name": "STEPHENVILLE 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5046,
            "class": "Bus",
            "name": "STEPHENVILLE 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5047,
            "class": "Bus",
            "name": "MANSFIELD 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5048,
            "class": "Bus",
            "name": "MANSFIELD 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5049,
            "class": "Bus",
            "name": "GREENVILLE 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5050,
            "class": "Bus",
            "name": "GREENVILLE 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5051,
            "class": "Bus",
            "name": "GREENVILLE 1 2",
            "params": {"kv": 22.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5052,
            "class": "Bus",
            "name": "GREENVILLE 1 3",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5053,
            "class": "Bus",
            "name": "PLANO 4 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5054,
            "class": "Bus",
            "name": "GROESBECK 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5055,
            "class": "Bus",
            "name": "GRAHAM 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5056,
            "class": "Bus",
            "name": "GRAHAM 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5057,
            "class": "Bus",
            "name": "GRAHAM 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5058,
            "class": "Bus",
            "name": "GRAHAM 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5059,
            "class": "Bus",
            "name": "MABANK 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5060,
            "class": "Bus",
            "name": "MABANK 2 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5061,
            "class": "Bus",
            "name": "MABANK 2 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5062,
            "class": "Bus",
            "name": "MABANK 2 3",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5063,
            "class": "Bus",
            "name": "ARLINGTON 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5064,
            "class": "Bus",
            "name": "ARLINGTON 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5065,
            "class": "Bus",
            "name": "ARLINGTON 1 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5066,
            "class": "Bus",
            "name": "ARLINGTON 1 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5067,
            "class": "Bus",
            "name": "ARLINGTON 1 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5068,
            "class": "Bus",
            "name": "ARLINGTON 1 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5069,
            "class": "Bus",
            "name": "ARLINGTON 1 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5070,
            "class": "Bus",
            "name": "DALLAS 41 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5071,
            "class": "Bus",
            "name": "WACO 3 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5072,
            "class": "Bus",
            "name": "DALLAS 19 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5073,
            "class": "Bus",
            "name": "BANGS 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5074,
            "class": "Bus",
            "name": "PROSPER 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5075,
            "class": "Bus",
            "name": "EVANT 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5076,
            "class": "Bus",
            "name": "TERRELL 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5077,
            "class": "Bus",
            "name": "TERRELL 1 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5078,
            "class": "Bus",
            "name": "AUBREY 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5079,
            "class": "Bus",
            "name": "WACO 4 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5080,
            "class": "Bus",
            "name": "LORENA 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5081,
            "class": "Bus",
            "name": "FORT HOOD 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5082,
            "class": "Bus",
            "name": "ARLINGTON 5 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5083,
            "class": "Bus",
            "name": "MCKINNEY 3 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5084,
            "class": "Bus",
            "name": "MCKINNEY 3 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5085,
            "class": "Bus",
            "name": "DALLAS 38 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5086,
            "class": "Bus",
            "name": "ARLINGTON 9 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5087,
            "class": "Bus",
            "name": "MILFORD 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5088,
            "class": "Bus",
            "name": "CLIFTON 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5089,
            "class": "Bus",
            "name": "CLIFTON 1 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5090,
            "class": "Bus",
            "name": "DALLAS 15 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5091,
            "class": "Bus",
            "name": "FROST 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5092,
            "class": "Bus",
            "name": "GRANDVIEW 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5093,
            "class": "Bus",
            "name": "HASLET 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5094,
            "class": "Bus",
            "name": "BARDWELL 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5095,
            "class": "Bus",
            "name": "LAKE DALLAS 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5096,
            "class": "Bus",
            "name": "PLANO 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5097,
            "class": "Bus",
            "name": "EULESS 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5098,
            "class": "Bus",
            "name": "FORT WORTH 24 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5099,
            "class": "Bus",
            "name": "FLOWER MOUND 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5100,
            "class": "Bus",
            "name": "DALLAS 11 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5101,
            "class": "Bus",
            "name": "COMANCHE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5102,
            "class": "Bus",
            "name": "RICHARDSON 2 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5103,
            "class": "Bus",
            "name": "RICHARDSON 2 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5104,
            "class": "Bus",
            "name": "FORT WORTH 8 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5105,
            "class": "Bus",
            "name": "IRVING 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5106,
            "class": "Bus",
            "name": "IRVING 1 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5107,
            "class": "Bus",
            "name": "IRVING 1 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5108,
            "class": "Bus",
            "name": "DALLAS 44 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5109,
            "class": "Bus",
            "name": "LANCASTER 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5110,
            "class": "Bus",
            "name": "PALO PINTO 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5111,
            "class": "Bus",
            "name": "ADDISON 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5112,
            "class": "Bus",
            "name": "HICO 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5113,
            "class": "Bus",
            "name": "KRUM 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5114,
            "class": "Bus",
            "name": "KAUFMAN 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5115,
            "class": "Bus",
            "name": "CADDO MILLS 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5116,
            "class": "Bus",
            "name": "PLANO 7 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5117,
            "class": "Bus",
            "name": "FORT WORTH 5 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5118,
            "class": "Bus",
            "name": "BAIRD 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5119,
            "class": "Bus",
            "name": "PERRIN 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5120,
            "class": "Bus",
            "name": "BROWNWOOD 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5121,
            "class": "Bus",
            "name": "BROWNWOOD 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5122,
            "class": "Bus",
            "name": "DALLAS 6 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5123,
            "class": "Bus",
            "name": "MARLIN 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5124,
            "class": "Bus",
            "name": "MARLIN 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5125,
            "class": "Bus",
            "name": "ARLINGTON 6 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5126,
            "class": "Bus",
            "name": "DALLAS 8 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5127,
            "class": "Bus",
            "name": "JONESBORO 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5128,
            "class": "Bus",
            "name": "DALLAS 33 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5129,
            "class": "Bus",
            "name": "GOLDTHWAITE 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5130,
            "class": "Bus",
            "name": "PLANO 5 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5131,
            "class": "Bus",
            "name": "BELTON 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5132,
            "class": "Bus",
            "name": "BELTON 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5133,
            "class": "Bus",
            "name": "TOLAR 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5134,
            "class": "Bus",
            "name": "BRECKENRIDGE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5135,
            "class": "Bus",
            "name": "EASTLAND 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5136,
            "class": "Bus",
            "name": "COOPER 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5137,
            "class": "Bus",
            "name": "WACO 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5138,
            "class": "Bus",
            "name": "WACO 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5139,
            "class": "Bus",
            "name": "DALLAS 42 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5140,
            "class": "Bus",
            "name": "GATESVILLE 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5141,
            "class": "Bus",
            "name": "ANNA 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5142,
            "class": "Bus",
            "name": "MOODY 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5143,
            "class": "Bus",
            "name": "FORT WORTH 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5144,
            "class": "Bus",
            "name": "WACO 6 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5145,
            "class": "Bus",
            "name": "GRAND PRAIRIE 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5146,
            "class": "Bus",
            "name": "ROWLETT 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5147,
            "class": "Bus",
            "name": "PLANO 6 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5148,
            "class": "Bus",
            "name": "IRVING 5 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5149,
            "class": "Bus",
            "name": "DALLAS 7 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5150,
            "class": "Bus",
            "name": "BRYSON 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5151,
            "class": "Bus",
            "name": "MORGAN 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5152,
            "class": "Bus",
            "name": "SACHSE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5153,
            "class": "Bus",
            "name": "PARADISE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5154,
            "class": "Bus",
            "name": "RIO VISTA 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5155,
            "class": "Bus",
            "name": "STRAWN 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5156,
            "class": "Bus",
            "name": "May-00",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5157,
            "class": "Bus",
            "name": "DESOTO 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5158,
            "class": "Bus",
            "name": "MESQUITE 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5159,
            "class": "Bus",
            "name": "ROSEBUD 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5160,
            "class": "Bus",
            "name": "DENTON 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5161,
            "class": "Bus",
            "name": "DALLAS 4 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5162,
            "class": "Bus",
            "name": "AXTELL 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5163,
            "class": "Bus",
            "name": "NOLANVILLE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5164,
            "class": "Bus",
            "name": "DENTON 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5165,
            "class": "Bus",
            "name": "DENTON 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5166,
            "class": "Bus",
            "name": "DENTON 1 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5167,
            "class": "Bus",
            "name": "DENTON 1 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5168,
            "class": "Bus",
            "name": "DALLAS 39 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5169,
            "class": "Bus",
            "name": "DUBLIN 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5170,
            "class": "Bus",
            "name": "DUBLIN 1 1",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5171,
            "class": "Bus",
            "name": "MERTENS 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5172,
            "class": "Bus",
            "name": "WEATHERFORD 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5173,
            "class": "Bus",
            "name": "PLANO 3 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5174,
            "class": "Bus",
            "name": "MALONE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5175,
            "class": "Bus",
            "name": "DENTON 3 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5176,
            "class": "Bus",
            "name": "GRAFORD 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5177,
            "class": "Bus",
            "name": "ARLINGTON 8 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5178,
            "class": "Bus",
            "name": "ROCKWALL 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5179,
            "class": "Bus",
            "name": "CORSICANA 2 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5180,
            "class": "Bus",
            "name": "CORSICANA 2 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5181,
            "class": "Bus",
            "name": "GARLAND 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5182,
            "class": "Bus",
            "name": "GATESVILLE 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5183,
            "class": "Bus",
            "name": "CARROLLTON 3 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5184,
            "class": "Bus",
            "name": "FORT WORTH 26 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5185,
            "class": "Bus",
            "name": "RHOME 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5186,
            "class": "Bus",
            "name": "VENUS 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5187,
            "class": "Bus",
            "name": "OLNEY 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5188,
            "class": "Bus",
            "name": "CARROLLTON 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5189,
            "class": "Bus",
            "name": "DALLAS 20 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5190,
            "class": "Bus",
            "name": "GORDON 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5191,
            "class": "Bus",
            "name": "MERIDIAN 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5192,
            "class": "Bus",
            "name": "KILLEEN 4 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5193,
            "class": "Bus",
            "name": "KILLEEN 4 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5194,
            "class": "Bus",
            "name": "DUNCANVILLE 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5195,
            "class": "Bus",
            "name": "ARGYLE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5196,
            "class": "Bus",
            "name": "BRYSON 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5197,
            "class": "Bus",
            "name": "BRYSON 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5198,
            "class": "Bus",
            "name": "BRYSON 1 2",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5199,
            "class": "Bus",
            "name": "FORT WORTH 12 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5200,
            "class": "Bus",
            "name": "MINERAL WELLS 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5201,
            "class": "Bus",
            "name": "COOLIDGE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5202,
            "class": "Bus",
            "name": "RICE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5203,
            "class": "Bus",
            "name": "DALLAS 35 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5204,
            "class": "Bus",
            "name": "POOLVILLE 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5205,
            "class": "Bus",
            "name": "POOLVILLE 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5206,
            "class": "Bus",
            "name": "POOLVILLE 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5207,
            "class": "Bus",
            "name": "POOLVILLE 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5208,
            "class": "Bus",
            "name": "POOLVILLE 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5209,
            "class": "Bus",
            "name": "WALNUT SPRINGS 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5210,
            "class": "Bus",
            "name": "BEDFORD 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5211,
            "class": "Bus",
            "name": "HUBBARD 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5212,
            "class": "Bus",
            "name": "FERRIS 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5213,
            "class": "Bus",
            "name": "GARLAND 4 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5214,
            "class": "Bus",
            "name": "DALLAS 32 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5215,
            "class": "Bus",
            "name": "PILOT POINT 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5216,
            "class": "Bus",
            "name": "FORT WORTH 6 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5217,
            "class": "Bus",
            "name": "NORTH RICHLAND HILLS 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5218,
            "class": "Bus",
            "name": "JUSTIN 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5219,
            "class": "Bus",
            "name": "SCURRY 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5220,
            "class": "Bus",
            "name": "SANGER 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5221,
            "class": "Bus",
            "name": "KILLEEN 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5222,
            "class": "Bus",
            "name": "MABANK 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5223,
            "class": "Bus",
            "name": "MEXIA 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5224,
            "class": "Bus",
            "name": "CARROLLTON 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5225,
            "class": "Bus",
            "name": "NEVADA 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5226,
            "class": "Bus",
            "name": "ZEPHYR 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5227,
            "class": "Bus",
            "name": "TERRELL 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5228,
            "class": "Bus",
            "name": "DALLAS 14 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5229,
            "class": "Bus",
            "name": "DALLAS 13 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5230,
            "class": "Bus",
            "name": "DALLAS 28 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5231,
            "class": "Bus",
            "name": "HAMILTON 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5232,
            "class": "Bus",
            "name": "ARLINGTON 7 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5233,
            "class": "Bus",
            "name": "EULESS 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5234,
            "class": "Bus",
            "name": "FRISCO 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5235,
            "class": "Bus",
            "name": "SALADO 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5236,
            "class": "Bus",
            "name": "OLNEY 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5237,
            "class": "Bus",
            "name": "OLNEY 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5238,
            "class": "Bus",
            "name": "OLNEY 1 2",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5239,
            "class": "Bus",
            "name": "GOLDTHWAITE 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5240,
            "class": "Bus",
            "name": "GOLDTHWAITE 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5241,
            "class": "Bus",
            "name": "GOLDTHWAITE 1 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5242,
            "class": "Bus",
            "name": "GOLDTHWAITE 1 3",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5243,
            "class": "Bus",
            "name": "GOLDTHWAITE 1 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5244,
            "class": "Bus",
            "name": "FORT WORTH 22 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5245,
            "class": "Bus",
            "name": "GRAPEVINE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5246,
            "class": "Bus",
            "name": "GLEN ROSE 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5247,
            "class": "Bus",
            "name": "KOPPERL 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5248,
            "class": "Bus",
            "name": "BEDFORD 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5249,
            "class": "Bus",
            "name": "FORT WORTH 29 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5250,
            "class": "Bus",
            "name": "DALLAS 5 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5251,
            "class": "Bus",
            "name": "GRAND PRAIRIE 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5252,
            "class": "Bus",
            "name": "DALLAS 22 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5253,
            "class": "Bus",
            "name": "FLOWER MOUND 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5254,
            "class": "Bus",
            "name": "ROANOKE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5255,
            "class": "Bus",
            "name": "MILLSAP 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5256,
            "class": "Bus",
            "name": "FORRESTON 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5257,
            "class": "Bus",
            "name": "ITALY 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5258,
            "class": "Bus",
            "name": "FORNEY 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5259,
            "class": "Bus",
            "name": "LAVON 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5260,
            "class": "Bus",
            "name": "GLEN ROSE 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5261,
            "class": "Bus",
            "name": "GLEN ROSE 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5262,
            "class": "Bus",
            "name": "GLEN ROSE 1 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5263,
            "class": "Bus",
            "name": "GLEN ROSE 1 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5264,
            "class": "Bus",
            "name": "DE LEON 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5265,
            "class": "Bus",
            "name": "KELLER 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5266,
            "class": "Bus",
            "name": "CEDAR HILL 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5267,
            "class": "Bus",
            "name": "MC GREGOR 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5268,
            "class": "Bus",
            "name": "COMMERCE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5269,
            "class": "Bus",
            "name": "MIDLOTHIAN 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5270,
            "class": "Bus",
            "name": "WEST 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5271,
            "class": "Bus",
            "name": "BARTLETT 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5272,
            "class": "Bus",
            "name": "DALLAS 16 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5273,
            "class": "Bus",
            "name": "COPPELL 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5274,
            "class": "Bus",
            "name": "WILMER 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5275,
            "class": "Bus",
            "name": "DAWSON 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5276,
            "class": "Bus",
            "name": "MART 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5277,
            "class": "Bus",
            "name": "LITTLE ELM 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5278,
            "class": "Bus",
            "name": "TEMPLE 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5279,
            "class": "Bus",
            "name": "TEMPLE 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5280,
            "class": "Bus",
            "name": "TEMPLE 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5281,
            "class": "Bus",
            "name": "TEMPLE 1 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5282,
            "class": "Bus",
            "name": "TEMPLE 1 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5283,
            "class": "Bus",
            "name": "TEMPLE 1 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5284,
            "class": "Bus",
            "name": "QUINLAN 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5285,
            "class": "Bus",
            "name": "CHICO 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5286,
            "class": "Bus",
            "name": "DUBLIN 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5287,
            "class": "Bus",
            "name": "ARLINGTON 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5288,
            "class": "Bus",
            "name": "WOLFE CITY 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5289,
            "class": "Bus",
            "name": "DALLAS 26 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5290,
            "class": "Bus",
            "name": "WHITNEY 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5291,
            "class": "Bus",
            "name": "FORT WORTH 25 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5292,
            "class": "Bus",
            "name": "FORT WORTH 27 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5293,
            "class": "Bus",
            "name": "JOSHUA 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5294,
            "class": "Bus",
            "name": "DALLAS 12 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5295,
            "class": "Bus",
            "name": "MCKINNEY 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5296,
            "class": "Bus",
            "name": "MCKINNEY 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5297,
            "class": "Bus",
            "name": "MCKINNEY 1 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5298,
            "class": "Bus",
            "name": "MCKINNEY 1 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5299,
            "class": "Bus",
            "name": "MCKINNEY 1 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5300,
            "class": "Bus",
            "name": "MCKINNEY 1 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5301,
            "class": "Bus",
            "name": "MCKINNEY 1 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5302,
            "class": "Bus",
            "name": "MCKINNEY 1 7",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5303,
            "class": "Bus",
            "name": "MCKINNEY 1 8",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5304,
            "class": "Bus",
            "name": "ALLEN 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5305,
            "class": "Bus",
            "name": "ALLEN 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5306,
            "class": "Bus",
            "name": "ALEDO 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5307,
            "class": "Bus",
            "name": "THE COLONY 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5308,
            "class": "Bus",
            "name": "SUNNYVALE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5309,
            "class": "Bus",
            "name": "DALLAS 10 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5310,
            "class": "Bus",
            "name": "FORT WORTH 4 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5311,
            "class": "Bus",
            "name": "DALLAS 30 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5312,
            "class": "Bus",
            "name": "AZLE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5313,
            "class": "Bus",
            "name": "HUTCHINS 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5314,
            "class": "Bus",
            "name": "VALLEY MILLS 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5315,
            "class": "Bus",
            "name": "DENTON 6 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5316,
            "class": "Bus",
            "name": "MESQUITE 3 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5317,
            "class": "Bus",
            "name": "GRANBURY 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5318,
            "class": "Bus",
            "name": "GRANBURY 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5319,
            "class": "Bus",
            "name": "GRANBURY 1 2",
            "params": {"kv": 13.199999809265137},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5320,
            "class": "Bus",
            "name": "GRANBURY 1 3",
            "params": {"kv": 13.199999809265137},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5321,
            "class": "Bus",
            "name": "GRANBURY 1 4",
            "params": {"kv": 13.199999809265137},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5322,
            "class": "Bus",
            "name": "DALLAS 2 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5323,
            "class": "Bus",
            "name": "DALLAS 2 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5324,
            "class": "Bus",
            "name": "DALLAS 2 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5325,
            "class": "Bus",
            "name": "DALLAS 2 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5326,
            "class": "Bus",
            "name": "DALLAS 2 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5327,
            "class": "Bus",
            "name": "MOUNT CALM 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5328,
            "class": "Bus",
            "name": "RIESEL 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5329,
            "class": "Bus",
            "name": "DALLAS 17 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5330,
            "class": "Bus",
            "name": "ARLINGTON 4 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5331,
            "class": "Bus",
            "name": "CELINA 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5332,
            "class": "Bus",
            "name": "FORT WORTH 16 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5333,
            "class": "Bus",
            "name": "RED OAK 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5334,
            "class": "Bus",
            "name": "CLYDE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5335,
            "class": "Bus",
            "name": "IRVING 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5336,
            "class": "Bus",
            "name": "ROWLETT 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5337,
            "class": "Bus",
            "name": "JACKSBORO 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5338,
            "class": "Bus",
            "name": "GRANBURY 3 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5339,
            "class": "Bus",
            "name": "SOUTHLAKE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5340,
            "class": "Bus",
            "name": "DALLAS 29 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5341,
            "class": "Bus",
            "name": "LEWISVILLE 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5342,
            "class": "Bus",
            "name": "LEWISVILLE 1 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5343,
            "class": "Bus",
            "name": "LEWISVILLE 1 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5344,
            "class": "Bus",
            "name": "DALLAS 36 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5345,
            "class": "Bus",
            "name": "HILLSBORO 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5346,
            "class": "Bus",
            "name": "FORT WORTH 15 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5347,
            "class": "Bus",
            "name": "CISCO 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5348,
            "class": "Bus",
            "name": "ITASCA 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5349,
            "class": "Bus",
            "name": "LANCASTER 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5350,
            "class": "Bus",
            "name": "GARLAND 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5351,
            "class": "Bus",
            "name": "GARLAND 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5352,
            "class": "Bus",
            "name": "DALLAS 9 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5353,
            "class": "Bus",
            "name": "DUNCANVILLE 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5354,
            "class": "Bus",
            "name": "MESQUITE 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5355,
            "class": "Bus",
            "name": "MAYPEARL 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5356,
            "class": "Bus",
            "name": "GARLAND 3 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5357,
            "class": "Bus",
            "name": "ALLEN 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5358,
            "class": "Bus",
            "name": "RIESEL 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5359,
            "class": "Bus",
            "name": "RIESEL 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5360,
            "class": "Bus",
            "name": "RIESEL 1 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5361,
            "class": "Bus",
            "name": "BRIDGEPORT 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5362,
            "class": "Bus",
            "name": "BRIDGEPORT 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5363,
            "class": "Bus",
            "name": "BRIDGEPORT 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5364,
            "class": "Bus",
            "name": "BRIDGEPORT 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5365,
            "class": "Bus",
            "name": "BRIDGEPORT 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5366,
            "class": "Bus",
            "name": "BRIDGEPORT 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5367,
            "class": "Bus",
            "name": "BRIDGEPORT 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5368,
            "class": "Bus",
            "name": "BRIDGEPORT 7",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5369,
            "class": "Bus",
            "name": "BRIDGEPORT 8",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5370,
            "class": "Bus",
            "name": "LEWISVILLE 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5371,
            "class": "Bus",
            "name": "SEAGOVILLE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5372,
            "class": "Bus",
            "name": "DALLAS 31 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5373,
            "class": "Bus",
            "name": "HALTOM CITY 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5374,
            "class": "Bus",
            "name": "BALCH SPRINGS 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5375,
            "class": "Bus",
            "name": "FORT WORTH 13 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5376,
            "class": "Bus",
            "name": "DALLAS 43 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5377,
            "class": "Bus",
            "name": "KILLEEN 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5378,
            "class": "Bus",
            "name": "WACO 5 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5379,
            "class": "Bus",
            "name": "FORT WORTH 9 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5380,
            "class": "Bus",
            "name": "ENNIS 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5381,
            "class": "Bus",
            "name": "ENNIS 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5382,
            "class": "Bus",
            "name": "ENNIS 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5383,
            "class": "Bus",
            "name": "ENNIS 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5384,
            "class": "Bus",
            "name": "DALLAS 3 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5385,
            "class": "Bus",
            "name": "DALLAS 3 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5386,
            "class": "Bus",
            "name": "RICHARDSON 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5387,
            "class": "Bus",
            "name": "FORT WORTH 21 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5388,
            "class": "Bus",
            "name": "WACO 2 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5389,
            "class": "Bus",
            "name": "WACO 2 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5390,
            "class": "Bus",
            "name": "ROGERS 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5391,
            "class": "Bus",
            "name": "ROGERS 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5392,
            "class": "Bus",
            "name": "ROGERS 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5393,
            "class": "Bus",
            "name": "CHINA SPRING 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5394,
            "class": "Bus",
            "name": "ALBANY 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5395,
            "class": "Bus",
            "name": "ALBANY 1 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5396,
            "class": "Bus",
            "name": "ALBANY 1 2",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5397,
            "class": "Bus",
            "name": "ALBANY 1 3",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5398,
            "class": "Bus",
            "name": "ALBANY 1 4",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5399,
            "class": "Bus",
            "name": "ALBANY 1 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5400,
            "class": "Bus",
            "name": "MCKINNEY 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5401,
            "class": "Bus",
            "name": "GRANBURY 2 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5402,
            "class": "Bus",
            "name": "GRANBURY 2 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5403,
            "class": "Bus",
            "name": "GRANBURY 2 2",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5404,
            "class": "Bus",
            "name": "GRANBURY 2 3",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5405,
            "class": "Bus",
            "name": "GRANBURY 2 4",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5406,
            "class": "Bus",
            "name": "GRANBURY 2 5",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5407,
            "class": "Bus",
            "name": "CLIFTON 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5408,
            "class": "Bus",
            "name": "FARMERSVILLE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5409,
            "class": "Bus",
            "name": "ARLINGTON 10 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5410,
            "class": "Bus",
            "name": "KILLEEN 3 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5411,
            "class": "Bus",
            "name": "KILLEEN 3 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5412,
            "class": "Bus",
            "name": "WYLIE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5413,
            "class": "Bus",
            "name": "PALO PINTO 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5414,
            "class": "Bus",
            "name": "PALO PINTO 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5415,
            "class": "Bus",
            "name": "PALO PINTO 1 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5416,
            "class": "Bus",
            "name": "PALO PINTO 1 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5417,
            "class": "Bus",
            "name": "PALO PINTO 1 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5418,
            "class": "Bus",
            "name": "PALO PINTO 1 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5419,
            "class": "Bus",
            "name": "PALO PINTO 1 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5420,
            "class": "Bus",
            "name": "FORT WORTH 10 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5421,
            "class": "Bus",
            "name": "JOSEPHINE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5422,
            "class": "Bus",
            "name": "LEWSIVILLE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5423,
            "class": "Bus",
            "name": "LEWSIVILLE 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5424,
            "class": "Bus",
            "name": "LEWSIVILLE 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5425,
            "class": "Bus",
            "name": "DALLAS 40 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5426,
            "class": "Bus",
            "name": "KEMP 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5427,
            "class": "Bus",
            "name": "WAXAHACHIE 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5428,
            "class": "Bus",
            "name": "HURST 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5429,
            "class": "Bus",
            "name": "FORT WORTH 18 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5430,
            "class": "Bus",
            "name": "WEATHERFORD 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5431,
            "class": "Bus",
            "name": "ROCKWALL 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5432,
            "class": "Bus",
            "name": "WEATHERFORD 3 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5433,
            "class": "Bus",
            "name": "FORT WORTH 3 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5434,
            "class": "Bus",
            "name": "NEWARK 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5435,
            "class": "Bus",
            "name": "SANTO 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5436,
            "class": "Bus",
            "name": "DALLAS 18 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5437,
            "class": "Bus",
            "name": "ELM MOTT 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5438,
            "class": "Bus",
            "name": "FORT WORTH 17 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5439,
            "class": "Bus",
            "name": "WAXAHACHIE 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5440,
            "class": "Bus",
            "name": "ARLINGTON 3 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5441,
            "class": "Bus",
            "name": "FORT WORTH 20 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5442,
            "class": "Bus",
            "name": "FORT WORTH 7 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5443,
            "class": "Bus",
            "name": "FORT WORTH 11 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5444,
            "class": "Bus",
            "name": "MIDLOTHIAN 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5445,
            "class": "Bus",
            "name": "MIDLOTHIAN 1 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5446,
            "class": "Bus",
            "name": "HEWITT 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5447,
            "class": "Bus",
            "name": "ARLINGTON 11 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5448,
            "class": "Bus",
            "name": "GRAND PRAIRIE 3 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5449,
            "class": "Bus",
            "name": "GRAND PRAIRIE 3 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5450,
            "class": "Bus",
            "name": "MELISSA 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5451,
            "class": "Bus",
            "name": "COPPERAS COVE 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5452,
            "class": "Bus",
            "name": "COPPERAS COVE 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5453,
            "class": "Bus",
            "name": "CLEBURNE 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5454,
            "class": "Bus",
            "name": "GREENVILLE 2 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5455,
            "class": "Bus",
            "name": "ALVORD 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5456,
            "class": "Bus",
            "name": "GORMAN 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5457,
            "class": "Bus",
            "name": "COLLEYVILLE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5458,
            "class": "Bus",
            "name": "HOLLAND 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5459,
            "class": "Bus",
            "name": "HOLLAND 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5460,
            "class": "Bus",
            "name": "HOLLAND 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5461,
            "class": "Bus",
            "name": "TEMPLE 3 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5462,
            "class": "Bus",
            "name": "DALLAS 34 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5463,
            "class": "Bus",
            "name": "IRVING 4 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5464,
            "class": "Bus",
            "name": "FRISCO 2 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5465,
            "class": "Bus",
            "name": "FRISCO 2 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5466,
            "class": "Bus",
            "name": "GATESVILLE 3 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5467,
            "class": "Bus",
            "name": "DALLAS 25 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5468,
            "class": "Bus",
            "name": "DALLAS 37 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5469,
            "class": "Bus",
            "name": "FORT WORTH 19 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5470,
            "class": "Bus",
            "name": "WOODWAY 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5471,
            "class": "Bus",
            "name": "MINGUS 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5472,
            "class": "Bus",
            "name": "THROCKMORTON 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5473,
            "class": "Bus",
            "name": "NEMO 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5474,
            "class": "Bus",
            "name": "ABBOTT 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5475,
            "class": "Bus",
            "name": "ALVARADO 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5476,
            "class": "Bus",
            "name": "CORSICANA 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5477,
            "class": "Bus",
            "name": "HARKER HEIGHTS 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5478,
            "class": "Bus",
            "name": "IRVING 3 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5479,
            "class": "Bus",
            "name": "BURLESON 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5480,
            "class": "Bus",
            "name": "BURLESON 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5481,
            "class": "Bus",
            "name": "FORT WORTH 28 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5482,
            "class": "Bus",
            "name": "DALLAS 23 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5483,
            "class": "Bus",
            "name": "NORTH RICHLAND HILLS 1 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5484,
            "class": "Bus",
            "name": "CROSS PLAINS 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 5485,
            "class": "Bus",
            "name": "BLOOMING GROVE 0",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6001,
            "class": "Bus",
            "name": "CONVERSE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6002,
            "class": "Bus",
            "name": "SAN ANTONIO 46 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6003,
            "class": "Bus",
            "name": "BASTROP 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6004,
            "class": "Bus",
            "name": "BASTROP 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6005,
            "class": "Bus",
            "name": "BASTROP 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6006,
            "class": "Bus",
            "name": "BASTROP 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6007,
            "class": "Bus",
            "name": "BASTROP 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6008,
            "class": "Bus",
            "name": "BASTROP 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6009,
            "class": "Bus",
            "name": "BASTROP 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6010,
            "class": "Bus",
            "name": "BASTROP 7",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6011,
            "class": "Bus",
            "name": "MARION 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6012,
            "class": "Bus",
            "name": "PAIGE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6013,
            "class": "Bus",
            "name": "SAN ANTONIO 42 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6014,
            "class": "Bus",
            "name": "WAELDER 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6015,
            "class": "Bus",
            "name": "ATASCOSA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6016,
            "class": "Bus",
            "name": "SAN ANTONIO 40 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6017,
            "class": "Bus",
            "name": "CIBOLO 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6018,
            "class": "Bus",
            "name": "AUSTIN 6 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6019,
            "class": "Bus",
            "name": "AUSTIN 25 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6020,
            "class": "Bus",
            "name": "HORSESHOE BAY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6021,
            "class": "Bus",
            "name": "LEANDER 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6022,
            "class": "Bus",
            "name": "LEANDER 1 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6023,
            "class": "Bus",
            "name": "LEANDER 1 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6024,
            "class": "Bus",
            "name": "AUSTIN 10 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6025,
            "class": "Bus",
            "name": "SAN ANTONIO 31 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6026,
            "class": "Bus",
            "name": "SAN ANTONIO 49 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6027,
            "class": "Bus",
            "name": "ELGIN 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6028,
            "class": "Bus",
            "name": "AUSTIN 31 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6029,
            "class": "Bus",
            "name": "RUNGE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6030,
            "class": "Bus",
            "name": "YOAKUM 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6031,
            "class": "Bus",
            "name": "YOAKUM 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6032,
            "class": "Bus",
            "name": "AUSTIN 37 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6033,
            "class": "Bus",
            "name": "PFLUGERVILLE 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6034,
            "class": "Bus",
            "name": "PFLUGERVILLE 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6035,
            "class": "Bus",
            "name": "PFLUGERVILLE 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6036,
            "class": "Bus",
            "name": "SAN ANTONIO 12 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6037,
            "class": "Bus",
            "name": "SAN ANTONIO 12 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6038,
            "class": "Bus",
            "name": "AUSTIN 3 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6039,
            "class": "Bus",
            "name": "AUSTIN 3 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6040,
            "class": "Bus",
            "name": "AUSTIN 3 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6041,
            "class": "Bus",
            "name": "AUSTIN 3 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6042,
            "class": "Bus",
            "name": "AUSTIN 3 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6043,
            "class": "Bus",
            "name": "SAN ANTONIO 48 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6044,
            "class": "Bus",
            "name": "SAN ANTONIO 19 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6045,
            "class": "Bus",
            "name": "SAN ANTONIO 2 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6046,
            "class": "Bus",
            "name": "SAN ANTONIO 2 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6047,
            "class": "Bus",
            "name": "SAN ANTONIO 2 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6048,
            "class": "Bus",
            "name": "SAN ANTONIO 2 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6049,
            "class": "Bus",
            "name": "SAN ANTONIO 2 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6050,
            "class": "Bus",
            "name": "SAN ANTONIO 2 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6051,
            "class": "Bus",
            "name": "SAN ANTONIO 2 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6052,
            "class": "Bus",
            "name": "SAN ANTONIO 2 7",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6053,
            "class": "Bus",
            "name": "SAN ANTONIO 2 8",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6054,
            "class": "Bus",
            "name": "SAN ANTONIO 2 9",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6055,
            "class": "Bus",
            "name": "BERGHEIM 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6056,
            "class": "Bus",
            "name": "NEW BRAUNFELS 2 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6057,
            "class": "Bus",
            "name": "NEW BRAUNFELS 2 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6058,
            "class": "Bus",
            "name": "NEW BRAUNFELS 2 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6059,
            "class": "Bus",
            "name": "D HANIS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6060,
            "class": "Bus",
            "name": "SAN ANTONIO 24 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6061,
            "class": "Bus",
            "name": "AUSTIN 7 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6062,
            "class": "Bus",
            "name": "BRENHAM 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6063,
            "class": "Bus",
            "name": "BRENHAM 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6064,
            "class": "Bus",
            "name": "BRENHAM 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6065,
            "class": "Bus",
            "name": "BERTRAM 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6066,
            "class": "Bus",
            "name": "MARION 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6067,
            "class": "Bus",
            "name": "MARION 1 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6068,
            "class": "Bus",
            "name": "MARION 1 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6069,
            "class": "Bus",
            "name": "MARION 1 3",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6070,
            "class": "Bus",
            "name": "MARION 1 4",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6071,
            "class": "Bus",
            "name": "MARION 1 5",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6072,
            "class": "Bus",
            "name": "MARION 1 6",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6073,
            "class": "Bus",
            "name": "MARION 1 7",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6074,
            "class": "Bus",
            "name": "MARION 1 8",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6075,
            "class": "Bus",
            "name": "LA GRANGE 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6076,
            "class": "Bus",
            "name": "LA GRANGE 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6077,
            "class": "Bus",
            "name": "LA GRANGE 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6078,
            "class": "Bus",
            "name": "LA GRANGE 3",
            "params": {"kv": 22.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6079,
            "class": "Bus",
            "name": "LA GRANGE 4",
            "params": {"kv": 22.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6080,
            "class": "Bus",
            "name": "LA GRANGE 5",
            "params": {"kv": 22.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6081,
            "class": "Bus",
            "name": "MARBLE FALLS 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6082,
            "class": "Bus",
            "name": "MARBLE FALLS 1 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6083,
            "class": "Bus",
            "name": "MARBLE FALLS 1 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6084,
            "class": "Bus",
            "name": "ROUND ROCK 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6085,
            "class": "Bus",
            "name": "ROUND ROCK 1 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6086,
            "class": "Bus",
            "name": "ROUND ROCK 1 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6087,
            "class": "Bus",
            "name": "ROUND ROCK 1 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6088,
            "class": "Bus",
            "name": "ROUND ROCK 1 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6089,
            "class": "Bus",
            "name": "ROUND ROCK 1 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6090,
            "class": "Bus",
            "name": "ROUND ROCK 1 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6091,
            "class": "Bus",
            "name": "WIMBERLEY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6092,
            "class": "Bus",
            "name": "GONZALES 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6093,
            "class": "Bus",
            "name": "SAN ANTONIO 11 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6094,
            "class": "Bus",
            "name": "SAN ANTONIO 14 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6095,
            "class": "Bus",
            "name": "HUTTO 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6096,
            "class": "Bus",
            "name": "LULING 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6097,
            "class": "Bus",
            "name": "SAN ANTONIO 21 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6098,
            "class": "Bus",
            "name": "AUSTIN 12 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6099,
            "class": "Bus",
            "name": "SAN ANTONIO 15 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6100,
            "class": "Bus",
            "name": "ADKINS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6101,
            "class": "Bus",
            "name": "WINCHESTER 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6102,
            "class": "Bus",
            "name": "WINCHESTER 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6103,
            "class": "Bus",
            "name": "WINCHESTER 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6104,
            "class": "Bus",
            "name": "WINCHESTER 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6105,
            "class": "Bus",
            "name": "WINCHESTER 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6106,
            "class": "Bus",
            "name": "WINCHESTER 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6107,
            "class": "Bus",
            "name": "ROCKDALE 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6108,
            "class": "Bus",
            "name": "ROCKDALE 1 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6109,
            "class": "Bus",
            "name": "ROCKDALE 1 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6110,
            "class": "Bus",
            "name": "ROCKDALE 1 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6111,
            "class": "Bus",
            "name": "ROCKDALE 1 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6112,
            "class": "Bus",
            "name": "NATALIA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6113,
            "class": "Bus",
            "name": "AUSTIN 20 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6114,
            "class": "Bus",
            "name": "SAN ANTONIO 43 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6115,
            "class": "Bus",
            "name": "SAN ANTONIO 5 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6116,
            "class": "Bus",
            "name": "TAYLOR 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6117,
            "class": "Bus",
            "name": "SMITHVILLE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6118,
            "class": "Bus",
            "name": "CEDAR PARK 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6119,
            "class": "Bus",
            "name": "CEDAR PARK 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6120,
            "class": "Bus",
            "name": "CEDAR PARK 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6121,
            "class": "Bus",
            "name": "SAN ANTONIO 25 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6122,
            "class": "Bus",
            "name": "HALLETTSVILLE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6123,
            "class": "Bus",
            "name": "AUSTIN 5 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6124,
            "class": "Bus",
            "name": "NEW BRAUNFELS 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6125,
            "class": "Bus",
            "name": "SUTHERLAND SPRINGS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6126,
            "class": "Bus",
            "name": "AUSTIN 34 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6127,
            "class": "Bus",
            "name": "CAMERON 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6128,
            "class": "Bus",
            "name": "SAN ANTONIO 35 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6129,
            "class": "Bus",
            "name": "MEDINA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6130,
            "class": "Bus",
            "name": "MANCHACA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6131,
            "class": "Bus",
            "name": "SPRING BRANCH 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6132,
            "class": "Bus",
            "name": "AUSTIN 19 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6133,
            "class": "Bus",
            "name": "FLATONIA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6134,
            "class": "Bus",
            "name": "GRANGER 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6135,
            "class": "Bus",
            "name": "FAYETTEVILLE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6136,
            "class": "Bus",
            "name": "GEORGETOWN 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6137,
            "class": "Bus",
            "name": "AUSTIN 35 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6138,
            "class": "Bus",
            "name": "PIPE CREEK 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6139,
            "class": "Bus",
            "name": "RED ROCK 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6140,
            "class": "Bus",
            "name": "JARRELL 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6141,
            "class": "Bus",
            "name": "SAN ANTONIO 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6142,
            "class": "Bus",
            "name": "SAN ANTONIO 1 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6143,
            "class": "Bus",
            "name": "SAN ANTONIO 1 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6144,
            "class": "Bus",
            "name": "SAN ANTONIO 1 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6145,
            "class": "Bus",
            "name": "SAN ANTONIO 1 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6146,
            "class": "Bus",
            "name": "SAN ANTONIO 1 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6147,
            "class": "Bus",
            "name": "SAN ANTONIO 1 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6148,
            "class": "Bus",
            "name": "SAN ANTONIO 1 7",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6149,
            "class": "Bus",
            "name": "SAN ANTONIO 1 8",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6150,
            "class": "Bus",
            "name": "SAN ANTONIO 36 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6151,
            "class": "Bus",
            "name": "SCHULENBURG 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6152,
            "class": "Bus",
            "name": "SAN ANTONIO 22 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6153,
            "class": "Bus",
            "name": "SAN ANTONIO 22 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6154,
            "class": "Bus",
            "name": "DRIPPING SPRINGS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6155,
            "class": "Bus",
            "name": "SAN ANTONIO 26 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6156,
            "class": "Bus",
            "name": "MARBLE FALLS 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6157,
            "class": "Bus",
            "name": "BOERNE 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6158,
            "class": "Bus",
            "name": "WASHINGTON 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6159,
            "class": "Bus",
            "name": "SCHERTZ 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6160,
            "class": "Bus",
            "name": "AUSTIN 8 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6161,
            "class": "Bus",
            "name": "SEGUIN 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6162,
            "class": "Bus",
            "name": "SEGUIN 1 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6163,
            "class": "Bus",
            "name": "SEGUIN 1 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6164,
            "class": "Bus",
            "name": "SEGUIN 1 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6165,
            "class": "Bus",
            "name": "SEGUIN 1 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6166,
            "class": "Bus",
            "name": "SEGUIN 1 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6167,
            "class": "Bus",
            "name": "SEGUIN 1 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6168,
            "class": "Bus",
            "name": "SAN ANTONIO 45 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6169,
            "class": "Bus",
            "name": "SAN ANTONIO 52 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6170,
            "class": "Bus",
            "name": "SAN ANTONIO 52 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6171,
            "class": "Bus",
            "name": "SAN ANTONIO 52 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6172,
            "class": "Bus",
            "name": "CUERO 2 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6173,
            "class": "Bus",
            "name": "CUERO 2 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6174,
            "class": "Bus",
            "name": "SAN ANTONIO 10 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6175,
            "class": "Bus",
            "name": "AUSTIN 16 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6176,
            "class": "Bus",
            "name": "AUSTIN 39 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6177,
            "class": "Bus",
            "name": "SAN ANTONIO 51 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6178,
            "class": "Bus",
            "name": "SAN ANTONIO 51 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6179,
            "class": "Bus",
            "name": "SAN ANTONIO 41 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6180,
            "class": "Bus",
            "name": "LA VERNIA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6181,
            "class": "Bus",
            "name": "MANOR 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6182,
            "class": "Bus",
            "name": "SAN ANTONIO 38 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6183,
            "class": "Bus",
            "name": "GIDDINGS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6184,
            "class": "Bus",
            "name": "AUSTIN 32 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6185,
            "class": "Bus",
            "name": "AUSTIN 38 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6186,
            "class": "Bus",
            "name": "AUSTIN 30 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6187,
            "class": "Bus",
            "name": "AUSTIN 28 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6188,
            "class": "Bus",
            "name": "COLUMBUS 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6189,
            "class": "Bus",
            "name": "COLUMBUS 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6190,
            "class": "Bus",
            "name": "SHINER 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6191,
            "class": "Bus",
            "name": "SAN ANTONIO 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6192,
            "class": "Bus",
            "name": "CALDWELL 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6193,
            "class": "Bus",
            "name": "CALDWELL 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6194,
            "class": "Bus",
            "name": "AUSTIN 18 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6195,
            "class": "Bus",
            "name": "INDUSTRY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6196,
            "class": "Bus",
            "name": "DALE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6197,
            "class": "Bus",
            "name": "SAN ANTONIO 37 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6198,
            "class": "Bus",
            "name": "SAN ANTONIO 37 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6199,
            "class": "Bus",
            "name": "SAN ANTONIO 37 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6200,
            "class": "Bus",
            "name": "SAN ANTONIO 18 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6201,
            "class": "Bus",
            "name": "SAN ANTONIO 33 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6202,
            "class": "Bus",
            "name": "MARTINDALE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6203,
            "class": "Bus",
            "name": "SAN ANTONIO 17 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6204,
            "class": "Bus",
            "name": "SAN ANTONIO 23 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6205,
            "class": "Bus",
            "name": "AUSTIN 29 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6206,
            "class": "Bus",
            "name": "LEXINGTON 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6207,
            "class": "Bus",
            "name": "LEANDER 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6208,
            "class": "Bus",
            "name": "AUSTIN 15 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6209,
            "class": "Bus",
            "name": "MICO 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6210,
            "class": "Bus",
            "name": "MARBLE FALLS 2 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6211,
            "class": "Bus",
            "name": "MARBLE FALLS 2 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6212,
            "class": "Bus",
            "name": "MARBLE FALLS 2 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6213,
            "class": "Bus",
            "name": "MARBLE FALLS 2 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6214,
            "class": "Bus",
            "name": "MARBLE FALLS 2 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6215,
            "class": "Bus",
            "name": "MARBLE FALLS 2 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6216,
            "class": "Bus",
            "name": "MARBLE FALLS 2 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6217,
            "class": "Bus",
            "name": "AUSTIN 36 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6218,
            "class": "Bus",
            "name": "LOCKHART 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6219,
            "class": "Bus",
            "name": "AUSTIN 17 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6220,
            "class": "Bus",
            "name": "SAN ANTONIO 13 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6221,
            "class": "Bus",
            "name": "FALLS CITY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6222,
            "class": "Bus",
            "name": "AUSTIN 27 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6223,
            "class": "Bus",
            "name": "AUSTIN 27 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6224,
            "class": "Bus",
            "name": "AUSTIN 23 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6225,
            "class": "Bus",
            "name": "SAN ANTONIO 27 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6226,
            "class": "Bus",
            "name": "BLANCO 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6227,
            "class": "Bus",
            "name": "AUSTIN 24 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6228,
            "class": "Bus",
            "name": "SAN MARCOS 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6229,
            "class": "Bus",
            "name": "SAN MARCOS 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6230,
            "class": "Bus",
            "name": "SAN MARCOS 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6231,
            "class": "Bus",
            "name": "BUDA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6232,
            "class": "Bus",
            "name": "DEL VALLE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6233,
            "class": "Bus",
            "name": "AUSTIN 4 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6234,
            "class": "Bus",
            "name": "SAN ANTONIO 50 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6235,
            "class": "Bus",
            "name": "SAN ANTONIO 50 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6236,
            "class": "Bus",
            "name": "SAN ANTONIO 50 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6237,
            "class": "Bus",
            "name": "BURLINGTON 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6238,
            "class": "Bus",
            "name": "AUSTIN 13 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6239,
            "class": "Bus",
            "name": "ELMENDORF 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6240,
            "class": "Bus",
            "name": "ELMENDORF 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6241,
            "class": "Bus",
            "name": "ELMENDORF 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6242,
            "class": "Bus",
            "name": "ELMENDORF 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6243,
            "class": "Bus",
            "name": "ELMENDORF 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6244,
            "class": "Bus",
            "name": "ELMENDORF 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6245,
            "class": "Bus",
            "name": "ELMENDORF 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6246,
            "class": "Bus",
            "name": "ELMENDORF 7",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6247,
            "class": "Bus",
            "name": "ELMENDORF 8",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6248,
            "class": "Bus",
            "name": "ELMENDORF 9",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6249,
            "class": "Bus",
            "name": "ELMENDORF 10",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6250,
            "class": "Bus",
            "name": "SAN ANTONIO 6 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6251,
            "class": "Bus",
            "name": "CANYON LAKE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6252,
            "class": "Bus",
            "name": "JOHNSON CITY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6253,
            "class": "Bus",
            "name": "YORKTOWN 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6254,
            "class": "Bus",
            "name": "AUSTIN 2 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6255,
            "class": "Bus",
            "name": "AUSTIN 2 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6256,
            "class": "Bus",
            "name": "AUSTIN 2 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6257,
            "class": "Bus",
            "name": "AUSTIN 2 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6258,
            "class": "Bus",
            "name": "AUSTIN 2 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6259,
            "class": "Bus",
            "name": "AUSTIN 2 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6260,
            "class": "Bus",
            "name": "AUSTIN 2 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6261,
            "class": "Bus",
            "name": "LACKLAND A F B 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6262,
            "class": "Bus",
            "name": "LIBERTY HILL 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6263,
            "class": "Bus",
            "name": "KENEDY 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6264,
            "class": "Bus",
            "name": "KENEDY 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6265,
            "class": "Bus",
            "name": "CUERO 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6266,
            "class": "Bus",
            "name": "CUERO 1 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6267,
            "class": "Bus",
            "name": "CUERO 1 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6268,
            "class": "Bus",
            "name": "CUERO 1 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6269,
            "class": "Bus",
            "name": "CUERO 1 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6270,
            "class": "Bus",
            "name": "CUERO 1 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6271,
            "class": "Bus",
            "name": "CUERO 1 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6272,
            "class": "Bus",
            "name": "CUERO 1 7",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6273,
            "class": "Bus",
            "name": "CUERO 1 8",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6274,
            "class": "Bus",
            "name": "CUERO 1 9",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6275,
            "class": "Bus",
            "name": "SAN ANTONIO 20 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6276,
            "class": "Bus",
            "name": "VON ORMY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6277,
            "class": "Bus",
            "name": "KYLE 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6278,
            "class": "Bus",
            "name": "KYLE 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6279,
            "class": "Bus",
            "name": "SEGUIN 2 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6280,
            "class": "Bus",
            "name": "SEGUIN 2 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6281,
            "class": "Bus",
            "name": "UNIVERSAL CITY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6282,
            "class": "Bus",
            "name": "SPICEWOOD 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6283,
            "class": "Bus",
            "name": "SAINT HEDWIG 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6284,
            "class": "Bus",
            "name": "SAN ANTONIO 16 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6285,
            "class": "Bus",
            "name": "BOERNE 2 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6286,
            "class": "Bus",
            "name": "BOERNE 2 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6287,
            "class": "Bus",
            "name": "SAN ANTONIO 32 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6288,
            "class": "Bus",
            "name": "SAN ANTONIO 32 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6289,
            "class": "Bus",
            "name": "AUSTIN 26 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6290,
            "class": "Bus",
            "name": "AUSTIN 21 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6291,
            "class": "Bus",
            "name": "SAN ANTONIO 44 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6292,
            "class": "Bus",
            "name": "CEDAR CREEK 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6293,
            "class": "Bus",
            "name": "CEDAR CREEK 1 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6294,
            "class": "Bus",
            "name": "CEDAR CREEK 1 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6295,
            "class": "Bus",
            "name": "CEDAR CREEK 1 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6296,
            "class": "Bus",
            "name": "CEDAR CREEK 1 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6297,
            "class": "Bus",
            "name": "CEDAR CREEK 1 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6298,
            "class": "Bus",
            "name": "NEW BRAUNFELS 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6299,
            "class": "Bus",
            "name": "NEW BRAUNFELS 1 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6300,
            "class": "Bus",
            "name": "NEW BRAUNFELS 1 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6301,
            "class": "Bus",
            "name": "NEW BRAUNFELS 1 3",
            "params": {"kv": 22.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6302,
            "class": "Bus",
            "name": "NEW BRAUNFELS 1 4",
            "params": {"kv": 22.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6303,
            "class": "Bus",
            "name": "NEW BRAUNFELS 1 5",
            "params": {"kv": 22.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6304,
            "class": "Bus",
            "name": "NEW BRAUNFELS 1 6",
            "params": {"kv": 22.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6305,
            "class": "Bus",
            "name": "NEW BRAUNFELS 1 7",
            "params": {"kv": 22.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6306,
            "class": "Bus",
            "name": "AUSTIN 11 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6307,
            "class": "Bus",
            "name": "SAN ANTONIO 39 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6308,
            "class": "Bus",
            "name": "HONDO 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6309,
            "class": "Bus",
            "name": "HONDO 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6310,
            "class": "Bus",
            "name": "SAN ANTONIO 4 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6311,
            "class": "Bus",
            "name": "NEW ULM 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6312,
            "class": "Bus",
            "name": "SAN ANTONIO 8 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6313,
            "class": "Bus",
            "name": "AUSTIN 33 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6314,
            "class": "Bus",
            "name": "BULVERDE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6315,
            "class": "Bus",
            "name": "GEORGETOWN 3 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6316,
            "class": "Bus",
            "name": "GEORGETOWN 3 1",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6317,
            "class": "Bus",
            "name": "GEORGETOWN 3 2",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6318,
            "class": "Bus",
            "name": "GEORGETOWN 3 3",
            "params": {"kv": 161.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6319,
            "class": "Bus",
            "name": "GEORGETOWN 3 4",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6320,
            "class": "Bus",
            "name": "SAN ANTONIO 9 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6321,
            "class": "Bus",
            "name": "FLORESVILLE 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6322,
            "class": "Bus",
            "name": "FLORESVILLE 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6323,
            "class": "Bus",
            "name": "SAN ANTONIO 29 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6324,
            "class": "Bus",
            "name": "SAN ANTONIO 7 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6325,
            "class": "Bus",
            "name": "BUCKHOLTS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6326,
            "class": "Bus",
            "name": "SOMERVILLE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6327,
            "class": "Bus",
            "name": "WEIMAR 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6328,
            "class": "Bus",
            "name": "COMFORT 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6329,
            "class": "Bus",
            "name": "NORDHEIM 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6330,
            "class": "Bus",
            "name": "AUSTIN 9 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6331,
            "class": "Bus",
            "name": "AUSTIN 22 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6332,
            "class": "Bus",
            "name": "HELOTES 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6333,
            "class": "Bus",
            "name": "SAN ANTONIO 47 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6334,
            "class": "Bus",
            "name": "SAN ANTONIO 47 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6335,
            "class": "Bus",
            "name": "SAN ANTONIO 47 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6336,
            "class": "Bus",
            "name": "BANDERA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6337,
            "class": "Bus",
            "name": "SAN ANTONIO 30 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6338,
            "class": "Bus",
            "name": "ROCKDALE 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6339,
            "class": "Bus",
            "name": "CEDAR CREEK 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6340,
            "class": "Bus",
            "name": "NIXON 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6341,
            "class": "Bus",
            "name": "CHAPPELL HILL 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6342,
            "class": "Bus",
            "name": "ROUND ROCK 3 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6343,
            "class": "Bus",
            "name": "ROUND ROCK 3 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6344,
            "class": "Bus",
            "name": "ROUND ROCK 3 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6345,
            "class": "Bus",
            "name": "AUSTIN 14 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6346,
            "class": "Bus",
            "name": "LEMING 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6349,
            "class": "Bus",
            "name": "AUSTIN 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6350,
            "class": "Bus",
            "name": "AUSTIN 1 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6351,
            "class": "Bus",
            "name": "AUSTIN 1 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6352,
            "class": "Bus",
            "name": "SAN ANTONIO 28 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6353,
            "class": "Bus",
            "name": "ROUND ROCK 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6354,
            "class": "Bus",
            "name": "ROUND ROCK 4 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6355,
            "class": "Bus",
            "name": "ROUND ROCK 4 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6356,
            "class": "Bus",
            "name": "SAN ANTONIO 34 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6357,
            "class": "Bus",
            "name": "DEVINE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6358,
            "class": "Bus",
            "name": "GEORGETOWN 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6359,
            "class": "Bus",
            "name": "BURNET 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 6360,
            "class": "Bus",
            "name": "BURNET 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7001,
            "class": "Bus",
            "name": "INEZ 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7002,
            "class": "Bus",
            "name": "PASADENA 2 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7003,
            "class": "Bus",
            "name": "PASADENA 2 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7004,
            "class": "Bus",
            "name": "PASADENA 2 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7005,
            "class": "Bus",
            "name": "PASADENA 2 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7006,
            "class": "Bus",
            "name": "PASADENA 2 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7007,
            "class": "Bus",
            "name": "PASADENA 2 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7008,
            "class": "Bus",
            "name": "PASADENA 2 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7009,
            "class": "Bus",
            "name": "PASADENA 2 7",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7010,
            "class": "Bus",
            "name": "PRAIRIE VIEW 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7011,
            "class": "Bus",
            "name": "CONROE 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7012,
            "class": "Bus",
            "name": "SIMONTON 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7013,
            "class": "Bus",
            "name": "HOUSTON 80 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7014,
            "class": "Bus",
            "name": "HOUSTON 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7015,
            "class": "Bus",
            "name": "HOUSTON 1 1",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7016,
            "class": "Bus",
            "name": "HOUSTON 9 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7017,
            "class": "Bus",
            "name": "HOUSTON 73 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7018,
            "class": "Bus",
            "name": "NURSERY 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7019,
            "class": "Bus",
            "name": "NURSERY 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7020,
            "class": "Bus",
            "name": "NURSERY 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7021,
            "class": "Bus",
            "name": "NURSERY 3",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7022,
            "class": "Bus",
            "name": "NURSERY 4",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7023,
            "class": "Bus",
            "name": "NURSERY 5",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7024,
            "class": "Bus",
            "name": "NURSERY 6",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7025,
            "class": "Bus",
            "name": "NURSERY 7",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7026,
            "class": "Bus",
            "name": "BACLIFF 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7027,
            "class": "Bus",
            "name": "SPRING 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7028,
            "class": "Bus",
            "name": "HOUSTON 72 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7029,
            "class": "Bus",
            "name": "PORT LAVACA 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7030,
            "class": "Bus",
            "name": "PORT LAVACA 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7031,
            "class": "Bus",
            "name": "PORT LAVACA 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7032,
            "class": "Bus",
            "name": "PORT LAVACA 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7033,
            "class": "Bus",
            "name": "PORT LAVACA 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7034,
            "class": "Bus",
            "name": "PORT LAVACA 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7035,
            "class": "Bus",
            "name": "CONROE 5 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7036,
            "class": "Bus",
            "name": "CONROE 5 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7037,
            "class": "Bus",
            "name": "SUGAR LAND 3 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7038,
            "class": "Bus",
            "name": "SUGAR LAND 3 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7039,
            "class": "Bus",
            "name": "SUGAR LAND 3 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7040,
            "class": "Bus",
            "name": "DAYTON 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7041,
            "class": "Bus",
            "name": "DAYTON 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7042,
            "class": "Bus",
            "name": "VICTORIA 2 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7043,
            "class": "Bus",
            "name": "VICTORIA 2 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7044,
            "class": "Bus",
            "name": "VICTORIA 2 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7045,
            "class": "Bus",
            "name": "VICTORIA 2 3",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7046,
            "class": "Bus",
            "name": "VICTORIA 2 4",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7047,
            "class": "Bus",
            "name": "KATY 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7048,
            "class": "Bus",
            "name": "KATY 1 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7049,
            "class": "Bus",
            "name": "KATY 1 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7050,
            "class": "Bus",
            "name": "MAGNOLIA 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7051,
            "class": "Bus",
            "name": "HOUSTON 29 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7052,
            "class": "Bus",
            "name": "MISSOURI CITY 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7053,
            "class": "Bus",
            "name": "RICHMOND 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7054,
            "class": "Bus",
            "name": "HOUSTON 11 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7055,
            "class": "Bus",
            "name": "HOUSTON 33 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7056,
            "class": "Bus",
            "name": "SPRING 8 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7057,
            "class": "Bus",
            "name": "SPRING 8 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7058,
            "class": "Bus",
            "name": "POINT COMFORT 2 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7059,
            "class": "Bus",
            "name": "POINT COMFORT 2 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7060,
            "class": "Bus",
            "name": "POINT COMFORT 2 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7061,
            "class": "Bus",
            "name": "POINT COMFORT 2 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7062,
            "class": "Bus",
            "name": "POINT COMFORT 2 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7063,
            "class": "Bus",
            "name": "POINT COMFORT 2 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7064,
            "class": "Bus",
            "name": "POINT COMFORT 2 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7065,
            "class": "Bus",
            "name": "POINT COMFORT 2 7",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7066,
            "class": "Bus",
            "name": "POINT COMFORT 2 8",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7067,
            "class": "Bus",
            "name": "HOUSTON 28 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7068,
            "class": "Bus",
            "name": "EL CAMPO 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7069,
            "class": "Bus",
            "name": "EL CAMPO 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7070,
            "class": "Bus",
            "name": "HOUSTON 12 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7071,
            "class": "Bus",
            "name": "PORT O CONNOR 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7072,
            "class": "Bus",
            "name": "DICKINSON 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7073,
            "class": "Bus",
            "name": "GALVESTON 1 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7074,
            "class": "Bus",
            "name": "GALVESTON 1 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7075,
            "class": "Bus",
            "name": "HOUSTON 10 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7076,
            "class": "Bus",
            "name": "BAYTOWN 2 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7077,
            "class": "Bus",
            "name": "BAYTOWN 2 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7078,
            "class": "Bus",
            "name": "BAYTOWN 2 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7079,
            "class": "Bus",
            "name": "BAYTOWN 2 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7080,
            "class": "Bus",
            "name": "BAYTOWN 2 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7081,
            "class": "Bus",
            "name": "BAYTOWN 2 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7082,
            "class": "Bus",
            "name": "BAYTOWN 2 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7083,
            "class": "Bus",
            "name": "LEAGUE CITY 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7084,
            "class": "Bus",
            "name": "LEAGUE CITY 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7085,
            "class": "Bus",
            "name": "LIVERPOOL 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7086,
            "class": "Bus",
            "name": "HOUSTON 16 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7087,
            "class": "Bus",
            "name": "SUGAR LAND 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7088,
            "class": "Bus",
            "name": "RICHMOND 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7089,
            "class": "Bus",
            "name": "HOUSTON 82 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7090,
            "class": "Bus",
            "name": "PINEHURST 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7091,
            "class": "Bus",
            "name": "PEARLAND 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7092,
            "class": "Bus",
            "name": "HOUSTON 47 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7093,
            "class": "Bus",
            "name": "HOUSTON 79 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7094,
            "class": "Bus",
            "name": "HOUSTON 49 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7095,
            "class": "Bus",
            "name": "WADSWORTH 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7096,
            "class": "Bus",
            "name": "WADSWORTH 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7097,
            "class": "Bus",
            "name": "WADSWORTH 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7098,
            "class": "Bus",
            "name": "WADSWORTH 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7099,
            "class": "Bus",
            "name": "WADSWORTH 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7100,
            "class": "Bus",
            "name": "HOUSTON 18 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7101,
            "class": "Bus",
            "name": "HOUSTON 88 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7102,
            "class": "Bus",
            "name": "TOMBALL 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7103,
            "class": "Bus",
            "name": "HOUSTON 22 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7104,
            "class": "Bus",
            "name": "DEER PARK 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7105,
            "class": "Bus",
            "name": "DEER PARK 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7106,
            "class": "Bus",
            "name": "DEER PARK 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7107,
            "class": "Bus",
            "name": "DEER PARK 3",
            "params": {"kv": 24.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7108,
            "class": "Bus",
            "name": "DEER PARK 4",
            "params": {"kv": 24.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7109,
            "class": "Bus",
            "name": "DEER PARK 5",
            "params": {"kv": 24.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7110,
            "class": "Bus",
            "name": "DEER PARK 6",
            "params": {"kv": 24.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7111,
            "class": "Bus",
            "name": "DEER PARK 7",
            "params": {"kv": 24.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7112,
            "class": "Bus",
            "name": "DEER PARK 8",
            "params": {"kv": 24.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7113,
            "class": "Bus",
            "name": "DEER PARK 9",
            "params": {"kv": 24.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7114,
            "class": "Bus",
            "name": "DEER PARK 10",
            "params": {"kv": 24.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7115,
            "class": "Bus",
            "name": "DEER PARK 11",
            "params": {"kv": 24.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7116,
            "class": "Bus",
            "name": "WALLIS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7117,
            "class": "Bus",
            "name": "HOUSTON 67 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7118,
            "class": "Bus",
            "name": "SPRING 4 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7119,
            "class": "Bus",
            "name": "SOUTH HOUSTON 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7120,
            "class": "Bus",
            "name": "HOUSTON 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7121,
            "class": "Bus",
            "name": "HOUSTON 3 1",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7122,
            "class": "Bus",
            "name": "HOUSTON 3 2",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7123,
            "class": "Bus",
            "name": "SEADRIFT 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7124,
            "class": "Bus",
            "name": "HOUSTON 34 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7125,
            "class": "Bus",
            "name": "SUGAR LAND 2 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7126,
            "class": "Bus",
            "name": "SUGAR LAND 2 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7127,
            "class": "Bus",
            "name": "SUGAR LAND 2 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7128,
            "class": "Bus",
            "name": "CONROE 7 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7129,
            "class": "Bus",
            "name": "LOLITA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7130,
            "class": "Bus",
            "name": "LAPORTE 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7131,
            "class": "Bus",
            "name": "LAPORTE 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7132,
            "class": "Bus",
            "name": "LAPORTE 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7133,
            "class": "Bus",
            "name": "LAPORTE 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7134,
            "class": "Bus",
            "name": "LAPORTE 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7135,
            "class": "Bus",
            "name": "LAPORTE 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7136,
            "class": "Bus",
            "name": "LAPORTE 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7137,
            "class": "Bus",
            "name": "LAPORTE 7",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7138,
            "class": "Bus",
            "name": "LAPORTE 8",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7139,
            "class": "Bus",
            "name": "LAPORTE 9",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7140,
            "class": "Bus",
            "name": "LAPORTE 10",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7141,
            "class": "Bus",
            "name": "LAPORTE 11",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7142,
            "class": "Bus",
            "name": "LAPORTE 12",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7143,
            "class": "Bus",
            "name": "NEW CANEY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7144,
            "class": "Bus",
            "name": "HOUSTON 14 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7145,
            "class": "Bus",
            "name": "HOUSTON 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7146,
            "class": "Bus",
            "name": "HOUSTON 2 1",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7147,
            "class": "Bus",
            "name": "HOUSTON 78 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7148,
            "class": "Bus",
            "name": "HOUSTON 40 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7149,
            "class": "Bus",
            "name": "BLOOMINGTON 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7150,
            "class": "Bus",
            "name": "WILLIS 2 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7151,
            "class": "Bus",
            "name": "WILLIS 2 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7152,
            "class": "Bus",
            "name": "HOUSTON 51 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7153,
            "class": "Bus",
            "name": "PALACIOS 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7154,
            "class": "Bus",
            "name": "CONROE 4 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7155,
            "class": "Bus",
            "name": "HOUSTON 52 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7156,
            "class": "Bus",
            "name": "SPRING 2 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7157,
            "class": "Bus",
            "name": "SPRING 2 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7158,
            "class": "Bus",
            "name": "KINGWOOD 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7159,
            "class": "Bus",
            "name": "HOUSTON 5 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7160,
            "class": "Bus",
            "name": "HOUSTON 5 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7161,
            "class": "Bus",
            "name": "HOUSTON 5 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7162,
            "class": "Bus",
            "name": "HOUSTON 5 3",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7163,
            "class": "Bus",
            "name": "HOUSTON 5 4",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7164,
            "class": "Bus",
            "name": "HOUSTON 5 5",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7165,
            "class": "Bus",
            "name": "HOUSTON 5 6",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7166,
            "class": "Bus",
            "name": "HOUSTON 5 7",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7167,
            "class": "Bus",
            "name": "HOUSTON 5 8",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7168,
            "class": "Bus",
            "name": "HOUSTON 5 9",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7169,
            "class": "Bus",
            "name": "HOUSTON 5 10",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7170,
            "class": "Bus",
            "name": "HOUSTON 5 11",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7171,
            "class": "Bus",
            "name": "TEXAS CITY 1 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7172,
            "class": "Bus",
            "name": "TEXAS CITY 1 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7173,
            "class": "Bus",
            "name": "KINGWOOD 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7174,
            "class": "Bus",
            "name": "HOUSTON 8 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7175,
            "class": "Bus",
            "name": "SPRING 7 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7176,
            "class": "Bus",
            "name": "SPRING 7 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7177,
            "class": "Bus",
            "name": "SPRING 7 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7178,
            "class": "Bus",
            "name": "HOUSTON 41 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7179,
            "class": "Bus",
            "name": "FRESNO 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7180,
            "class": "Bus",
            "name": "HOUSTON 48 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7181,
            "class": "Bus",
            "name": "HOUSTON 58 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7182,
            "class": "Bus",
            "name": "PATTISON 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7183,
            "class": "Bus",
            "name": "HOUSTON 77 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7184,
            "class": "Bus",
            "name": "MISSOURI CITY 2 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7185,
            "class": "Bus",
            "name": "MISSOURI CITY 2 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7186,
            "class": "Bus",
            "name": "HOUSTON 4 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7187,
            "class": "Bus",
            "name": "HOUSTON 4 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7188,
            "class": "Bus",
            "name": "HOUSTON 4 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7189,
            "class": "Bus",
            "name": "HOUSTON 4 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7190,
            "class": "Bus",
            "name": "HOUSTON 4 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7191,
            "class": "Bus",
            "name": "HOUSTON 4 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7192,
            "class": "Bus",
            "name": "HOUSTON 4 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7193,
            "class": "Bus",
            "name": "HOUSTON 4 7",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7194,
            "class": "Bus",
            "name": "HOUSTON 4 8",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7195,
            "class": "Bus",
            "name": "HOUSTON 4 9",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7196,
            "class": "Bus",
            "name": "HOUSTON 4 10",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7197,
            "class": "Bus",
            "name": "HOUSTON 4 11",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7198,
            "class": "Bus",
            "name": "TOMBALL 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7199,
            "class": "Bus",
            "name": "CYPRESS 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7200,
            "class": "Bus",
            "name": "CYPRESS 1 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7201,
            "class": "Bus",
            "name": "CYPRESS 1 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7202,
            "class": "Bus",
            "name": "HEMPSTEAD 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7203,
            "class": "Bus",
            "name": "WEST COLUMBIA 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7204,
            "class": "Bus",
            "name": "BAYTOWN 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7205,
            "class": "Bus",
            "name": "BAYTOWN 1 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7206,
            "class": "Bus",
            "name": "BAYTOWN 1 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7207,
            "class": "Bus",
            "name": "BAYTOWN 1 3",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7208,
            "class": "Bus",
            "name": "BAYTOWN 1 4",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7209,
            "class": "Bus",
            "name": "BAYTOWN 1 5",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7210,
            "class": "Bus",
            "name": "BAYTOWN 1 6",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7211,
            "class": "Bus",
            "name": "BAYTOWN 1 7",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7212,
            "class": "Bus",
            "name": "BAYTOWN 1 8",
            "params": {"kv": 18.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7213,
            "class": "Bus",
            "name": "SANTA FE 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7214,
            "class": "Bus",
            "name": "HOUSTON 27 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7215,
            "class": "Bus",
            "name": "SPRING 5 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7216,
            "class": "Bus",
            "name": "HOUSTON 46 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7217,
            "class": "Bus",
            "name": "HOUSTON 23 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7218,
            "class": "Bus",
            "name": "MONTGOMERY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7219,
            "class": "Bus",
            "name": "HUNGERFORD 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7220,
            "class": "Bus",
            "name": "HOUSTON 84 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7221,
            "class": "Bus",
            "name": "HOUSTON 83 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7222,
            "class": "Bus",
            "name": "HOUSTON 24 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7223,
            "class": "Bus",
            "name": "HOUSTON 76 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7224,
            "class": "Bus",
            "name": "HOUSTON 43 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7225,
            "class": "Bus",
            "name": "HOUSTON 81 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7226,
            "class": "Bus",
            "name": "HOUSTON 35 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7227,
            "class": "Bus",
            "name": "HOUSTON 90 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7228,
            "class": "Bus",
            "name": "HOUSTON 90 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7229,
            "class": "Bus",
            "name": "HOUSTON 90 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7230,
            "class": "Bus",
            "name": "BEASLEY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7231,
            "class": "Bus",
            "name": "HOUSTON 7 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7232,
            "class": "Bus",
            "name": "LA MARQUE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7233,
            "class": "Bus",
            "name": "WALLER 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7234,
            "class": "Bus",
            "name": "PORTER 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7235,
            "class": "Bus",
            "name": "CYPRESS 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7236,
            "class": "Bus",
            "name": "HOUSTON 30 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7237,
            "class": "Bus",
            "name": "FULSHEAR 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7238,
            "class": "Bus",
            "name": "LIBERTY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7239,
            "class": "Bus",
            "name": "WINNIE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7240,
            "class": "Bus",
            "name": "HOUSTON 63 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7241,
            "class": "Bus",
            "name": "HOUSTON 70 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7242,
            "class": "Bus",
            "name": "HOUSTON 55 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7243,
            "class": "Bus",
            "name": "CROSBY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7244,
            "class": "Bus",
            "name": "MANVEL 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7245,
            "class": "Bus",
            "name": "HOUSTON 54 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7246,
            "class": "Bus",
            "name": "HOUSTON 89 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7247,
            "class": "Bus",
            "name": "DAMON 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7248,
            "class": "Bus",
            "name": "HOUSTON 74 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7249,
            "class": "Bus",
            "name": "HOUSTON 26 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7250,
            "class": "Bus",
            "name": "HOUSTON 32 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7251,
            "class": "Bus",
            "name": "HOCKLEY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7252,
            "class": "Bus",
            "name": "ANGLETON 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7253,
            "class": "Bus",
            "name": "ANGLETON 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7254,
            "class": "Bus",
            "name": "CONROE 3 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7255,
            "class": "Bus",
            "name": "HOUSTON 39 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7256,
            "class": "Bus",
            "name": "HOUSTON 59 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7257,
            "class": "Bus",
            "name": "PEARLAND 1 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7258,
            "class": "Bus",
            "name": "HOUSTON 56 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7259,
            "class": "Bus",
            "name": "HOUSTON 13 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7260,
            "class": "Bus",
            "name": "CHANNELVIEW 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7261,
            "class": "Bus",
            "name": "BAY CITY 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7262,
            "class": "Bus",
            "name": "BAY CITY 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7263,
            "class": "Bus",
            "name": "PASADENA 3 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7264,
            "class": "Bus",
            "name": "PASADENA 3 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7265,
            "class": "Bus",
            "name": "PASADENA 3 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7266,
            "class": "Bus",
            "name": "PASADENA 3 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7267,
            "class": "Bus",
            "name": "PASADENA 3 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7268,
            "class": "Bus",
            "name": "PASADENA 3 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7269,
            "class": "Bus",
            "name": "PASADENA 3 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7270,
            "class": "Bus",
            "name": "PASADENA 3 7",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7271,
            "class": "Bus",
            "name": "BROOKSHIRE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7272,
            "class": "Bus",
            "name": "HOUSTON 25 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7273,
            "class": "Bus",
            "name": "TEXAS CITY 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7274,
            "class": "Bus",
            "name": "VICTORIA 3 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7275,
            "class": "Bus",
            "name": "VICTORIA 3 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7276,
            "class": "Bus",
            "name": "HOUSTON 36 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7277,
            "class": "Bus",
            "name": "GANADO 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7278,
            "class": "Bus",
            "name": "MONT BELVIEU 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7279,
            "class": "Bus",
            "name": "MONT BELVIEU 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7280,
            "class": "Bus",
            "name": "MONT BELVIEU 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7281,
            "class": "Bus",
            "name": "MONT BELVIEU 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7282,
            "class": "Bus",
            "name": "BAYTOWN 3 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7283,
            "class": "Bus",
            "name": "BAYTOWN 3 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7284,
            "class": "Bus",
            "name": "BAYTOWN 3 2",
            "params": {"kv": 13.199999809265137},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7285,
            "class": "Bus",
            "name": "BAYTOWN 3 3",
            "params": {"kv": 13.199999809265137},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7286,
            "class": "Bus",
            "name": "BAYTOWN 3 4",
            "params": {"kv": 13.199999809265137},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7287,
            "class": "Bus",
            "name": "BAYTOWN 3 5",
            "params": {"kv": 13.199999809265137},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7288,
            "class": "Bus",
            "name": "BAYTOWN 3 6",
            "params": {"kv": 13.199999809265137},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7289,
            "class": "Bus",
            "name": "BAYTOWN 3 7",
            "params": {"kv": 13.199999809265137},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7290,
            "class": "Bus",
            "name": "SPRING 6 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7291,
            "class": "Bus",
            "name": "HUMBLE 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7292,
            "class": "Bus",
            "name": "HOUSTON 69 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7293,
            "class": "Bus",
            "name": "SANTA FE 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7294,
            "class": "Bus",
            "name": "PORT BOLIVAR 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7295,
            "class": "Bus",
            "name": "HOUSTON 42 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7296,
            "class": "Bus",
            "name": "HOUSTON 85 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7297,
            "class": "Bus",
            "name": "HOUSTON 50 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7298,
            "class": "Bus",
            "name": "HOUSTON 62 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7299,
            "class": "Bus",
            "name": "EAGLE LAKE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7300,
            "class": "Bus",
            "name": "CONROE 2 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7301,
            "class": "Bus",
            "name": "WEBSTER 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7302,
            "class": "Bus",
            "name": "SWEENY 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7303,
            "class": "Bus",
            "name": "BLESSING 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7304,
            "class": "Bus",
            "name": "WHARTON 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7305,
            "class": "Bus",
            "name": "WHARTON 1 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7306,
            "class": "Bus",
            "name": "WHARTON 1 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7307,
            "class": "Bus",
            "name": "WHARTON 1 3",
            "params": {"kv": 24.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7308,
            "class": "Bus",
            "name": "WHARTON 1 4",
            "params": {"kv": 24.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7309,
            "class": "Bus",
            "name": "WHARTON 1 5",
            "params": {"kv": 24.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7310,
            "class": "Bus",
            "name": "WHARTON 1 6",
            "params": {"kv": 24.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7311,
            "class": "Bus",
            "name": "WHARTON 1 7",
            "params": {"kv": 24.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7312,
            "class": "Bus",
            "name": "LAKE JACKSON 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7313,
            "class": "Bus",
            "name": "LAKE JACKSON 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7314,
            "class": "Bus",
            "name": "BELLVILLE 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7315,
            "class": "Bus",
            "name": "KATY 4 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7316,
            "class": "Bus",
            "name": "HOUSTON 38 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7317,
            "class": "Bus",
            "name": "FRIENDSWOOD 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7318,
            "class": "Bus",
            "name": "HOUSTON 17 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7319,
            "class": "Bus",
            "name": "HOUSTON 66 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7320,
            "class": "Bus",
            "name": "FREEPORT 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7321,
            "class": "Bus",
            "name": "FREEPORT 1 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7322,
            "class": "Bus",
            "name": "FREEPORT 1 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7323,
            "class": "Bus",
            "name": "FREEPORT 1 3",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7324,
            "class": "Bus",
            "name": "FREEPORT 1 4",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7325,
            "class": "Bus",
            "name": "FREEPORT 1 5",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7326,
            "class": "Bus",
            "name": "FREEPORT 1 6",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7327,
            "class": "Bus",
            "name": "NEWGULF 0",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7328,
            "class": "Bus",
            "name": "NEWGULF 1",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7329,
            "class": "Bus",
            "name": "NEWGULF 2",
            "params": {"kv": 13.800000190734863},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7330,
            "class": "Bus",
            "name": "HOUSTON 60 0",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7331,
            "class": "Bus",
            "name": "PASADENA 1 0",
            "params": {"kv": 500.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7332,
            "class": "Bus",
            "name": "PASADENA 1 1",
            "params": {"kv": 230.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7333,
            "class": "Bus",
            "name": "PASADENA 1 2",
            "params": {"kv": 115.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
            "number": 7334,
            "class": "Bus",
            "name": "PASADENA 1 3",
            "params": {"kv": 20.0},
            "mon": [
                "Vr",
                "Vi"
            ]
        },
        {
