{
    "header": {
        "format_version": 0.2,
        "format_revision": 0,
        "case_name": "WECC 1 - Northwest",
        "case_description": "Northwest partition of the WECC case.",
        "case_comments": "Generated from models/WECC/WECC.case.json. Interface buses: 4001, 6101, 6202."
    },
    "params": {
        "freq_base": 60.0,
        "va_base": 100000000.0
    },
    "buses": [
        {
            "number": 4001,
            "class": "Bus",
            "name": "MALIN",
            "init": {
                "Vr": 1.0741622851771058,
                "Vi": -0.11214686835322912
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.313473,
                "latitude": 42.295809
            }
        },
        {
            "number": 4002,
            "class": "Bus",
            "name": "SUMMER L",
            "init": {
                "Vr": 1.1117677023694128,
                "Vi": -0.07285394735958618
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -118.057941,
                "latitude": 41.66171
            }
        },
        {
            "number": 4003,
            "class": "Bus",
            "name": "BURNS",
            "init": {
                "Vr": 1.125665205763732,
                "Vi": 0.07963611854976044
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -117.452368,
                "latitude": 41.641831
            }
        },
        {
            "number": 4004,
            "class": "Bus",
            "name": "GRIZZLY",
            "init": {
                "Vr": 1.0957812146604506,
                "Vi": -0.1104004939559636
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -118.832813,
                "latitude": 42.5891
            }
        },
        {
            "number": 4005,
            "class": "Bus",
            "name": "JOHN DAY",
            "init": {
                "Vr": 1.0752484647575837,
                "Vi": -0.10120625721677598
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -119.282109,
                "latitude": 43.945107
            }
        },
        {
            "number": 4006,
            "class": "Bus",
            "name": "BIG EDDY",
            "init": {
                "Vr": 1.0627128291750094,
                "Vi": -0.16822523219690289
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.493254,
                "latitude": 43.217585
            }
        },
        {
            "number": 4007,
            "class": "Bus",
            "name": "CELILOCA",
            "init": {
                "Vr": 1.0622045208946733,
                "Vi": -0.17143544271929423
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.851389,
                "latitude": 42.087627
            }
        },
        {
            "number": 4009,
            "class": "Bus",
            "name": "BIG EDDY",
            "init": {
                "Vr": 1.0584367491548898,
                "Vi": -0.21474127173653504
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.509054,
                "latitude": 43.97862
            }
        },
        {
            "number": 4010,
            "class": "Bus",
            "name": "CELILO",
            "init": {
                "Vr": 1.0562579539373358,
                "Vi": -0.21892292960339288
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.430915,
                "latitude": 42.84809
            }
        },
        {
            "number": 4035,
            "class": "Bus",
            "name": "JOHN DAY",
            "init": {
                "Vr": 1.0738706270108667,
                "Vi": -0.09044600973973362
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -119.907216,
                "latitude": 42.770018
            }
        },
        {
            "number": 4039,
            "class": "Bus",
            "name": "DALLES21",
            "init": {
                "Vr": 1.0643068861369407,
                "Vi": -0.2053254218910101
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.459738,
                "latitude": 43.295089
            }
        },
        {
            "number": 4090,
            "class": "Bus",
            "name": "MALIN1",
            "init": {
                "Vr": 1.107927005657545,
                "Vi": -0.078838917073851
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -119.190948,
                "latitude": 41.651772
            }
        },
        {
            "number": 4091,
            "class": "Bus",
            "name": "GRIZZLY1",
            "init": {
                "Vr": 1.1065342937987306,
                "Vi": -0.09537792299150294
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -118.630956,
                "latitude": 42.053065
            }
        },
        {
            "number": 4092,
            "class": "Bus",
            "name": "GRIZZLY2",
            "init": {
                "Vr": 1.088171966574024,
                "Vi": -0.11354335499383617
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -118.884905,
                "latitude": 42.122169
            }
        },
        {
            "number": 4093,
            "class": "Bus",
            "name": "GRIZZLY3",
            "init": {
                "Vr": 1.0863425851844155,
                "Vi": -0.11391340588948373
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -119.295132,
                "latitude": 41.944321
            }
        },
        {
            "number": 4094,
            "class": "Bus",
            "name": "GRIZZLY4",
            "init": {
                "Vr": 1.100345473859454,
                "Vi": -0.1110798749908331
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.278374,
                "latitude": 41.726275
            }
        },
        {
            "number": 4095,
            "class": "Bus",
            "name": "GRIZZLY5",
            "init": {
                "Vr": 1.0864876402426793,
                "Vi": -0.11359432239450439
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -119.151878,
                "latitude": 42.18627
            }
        },
        {
            "number": 4096,
            "class": "Bus",
            "name": "GRIZZLY6",
            "init": {
                "Vr": 1.084441010567787,
                "Vi": -0.11398235764933885
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -119.718382,
                "latitude": 41.978941
            }
        },
        {
            "number": 4097,
            "class": "Bus",
            "name": "GRIZZLY7",
            "init": {
                "Vr": 1.100106826657524,
                "Vi": -0.11101105070777156
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.64302,
                "latitude": 41.820522
            }
        },
        {
            "number": 4101,
            "class": "Bus",
            "name": "COULEE",
            "init": {
                "Vr": 1.1063961479749795,
                "Vi": 0.21971114420896315
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -119.197459,
                "latitude": 45.644104
            }
        },
        {
            "number": 4102,
            "class": "Bus",
            "name": "HANFORD",
            "init": {
                "Vr": 1.0933785682775603,
                "Vi": 0.07576822234405885
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.297908,
                "latitude": 44.810297
            }
        },
        {
            "number": 4103,
            "class": "Bus",
            "name": "BELL",
            "init": {
                "Vr": 1.07849822686903,
                "Vi": -0.07117293788446048
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -116.833772,
                "latitude": 44.417318
            }
        },
        {
            "number": 4104,
            "class": "Bus",
            "name": "BELL",
            "init": {
                "Vr": 1.0171706995360488,
                "Vi": -0.267652056195351
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -117.458879,
                "latitude": 45.476456
            }
        },
        {
            "number": 4131,
            "class": "Bus",
            "name": "COULEE",
            "init": {
                "Vr": 1.101449246524323,
                "Vi": 0.25679760488770637
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -118.377006,
                "latitude": 46.318885
            }
        },
        {
            "number": 4132,
            "class": "Bus",
            "name": "HANFORD",
            "init": {
                "Vr": 1.0912778951059916,
                "Vi": 0.10699632654685917
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -118.943509,
                "latitude": 44.222214
            }
        },
        {
            "number": 4201,
            "class": "Bus",
            "name": "NORTH",
            "init": {
                "Vr": 1.1172000284886705,
                "Vi": 0.07915672050606683
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.183477,
                "latitude": 46.337256
            }
        },
        {
            "number": 4202,
            "class": "Bus",
            "name": "WCASCADE",
            "init": {
                "Vr": 1.0489425214153374,
                "Vi": -0.15271339327919076
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.51183,
                "latitude": 45.252146
            }
        },
        {
            "number": 4203,
            "class": "Bus",
            "name": "WILLAMET",
            "init": {
                "Vr": 1.0085432656736182,
                "Vi": -0.20578569283643616
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -123.228099,
                "latitude": 44.231747
            }
        },
        {
            "number": 4204,
            "class": "Bus",
            "name": "MERIDIAN",
            "init": {
                "Vr": 1.0521354682222321,
                "Vi": -0.14335116141751292
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -123.195541,
                "latitude": 42.984478
            }
        },
        {
            "number": 4231,
            "class": "Bus",
            "name": "NORTH G3",
            "init": {
                "Vr": 1.1220740013157733,
                "Vi": 0.09771505012288426
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -119.900705,
                "latitude": 46.77632
            }
        },
        {
            "number": 4232,
            "class": "Bus",
            "name": "WCASCADE",
            "init": {
                "Vr": 1.0494790604244124,
                "Vi": -0.148561520727749
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -123.130426,
                "latitude": 46.037956
            }
        },
        {
            "number": 5001,
            "class": "Bus",
            "name": "CANADA",
            "init": {
                "Vr": 1.044633378493421,
                "Vi": -0.10603237627353194
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.137896,
                "latitude": 47.207314
            }
        },
        {
            "number": 5002,
            "class": "Bus",
            "name": "CANALB",
            "init": {
                "Vr": 1.0471190075320949,
                "Vi": -0.12871894723164587
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -117.497949,
                "latitude": 47.184716
            }
        },
        {
            "number": 5003,
            "class": "Bus",
            "name": "CA230TO",
            "init": {
                "Vr": 1.036090017536494,
                "Vi": -0.19174031939038047
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -117.361206,
                "latitude": 46.465683
            }
        },
        {
            "number": 5004,
            "class": "Bus",
            "name": "CA230",
            "init": {
                "Vr": 1.060371720701631,
                "Vi": -0.238165790460264
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -117.471902,
                "latitude": 45.871489
            }
        },
        {
            "number": 5031,
            "class": "Bus",
            "name": "CANAD G1",
            "init": {
                "Vr": 1.0519628321419958,
                "Vi": -0.07424104502889653
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.205788,
                "latitude": 47.89414
            }
        },
        {
            "number": 5032,
            "class": "Bus",
            "name": "CMAIN GM",
            "init": {
                "Vr": 1.057994203253784,
                "Vi": -0.08497213199190332
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -118.676536,
                "latitude": 47.965446
            }
        },
        {
            "number": 6101,
            "class": "Bus",
            "name": "MIDPOINT",
            "init": {
                "Vr": 1.035247306721843,
                "Vi": 0.2552251615079628
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -116.794703,
                "latitude": 41.656741
            }
        },
        {
            "number": 6202,
            "class": "Bus",
            "name": "GARRISON",
            "init": {
                "Vr": 1.093658511428057,
                "Vi": 0.05135348509315149
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -115.244958,
                "latitude": 43.411162
            }
        }
    ],
    "signals": [
        {
            "signal_id": 0,
            "name": "4035_C_speed"
        },
        {
            "signal_id": 1,
            "name": "4035_C_pmech"
        },
        {
            "signal_id": 2,
            "name": "4035_C_efd"
        },
        {
            "signal_id": 3,
            "name": "4035_G_speed"
        },
        {
            "signal_id": 4,
            "name": "4035_G_pmech"
        },
        {
            "signal_id": 5,
            "name": "4035_G_efd"
        },
        {
            "signal_id": 6,
            "name": "4035_H_speed"
        },
        {
            "signal_id": 7,
            "name": "4035_H_pmech"
        },
        {
            "signal_id": 8,
            "name": "4035_H_efd"
        },
        {
            "signal_id": 9,
            "name": "4039_G_speed"
        },
        {
            "signal_id": 10,
            "name": "4039_G_pmech"
        },
        {
            "signal_id": 11,
            "name": "4039_G_efd"
        },
        {
            "signal_id": 12,
            "name": "4039_H_speed"
        },
        {
            "signal_id": 13,
            "name": "4039_H_pmech"
        },
        {
            "signal_id": 14,
            "name": "4039_H_efd"
        },
        {
            "signal_id": 15,
            "name": "4131_B_speed"
        },
        {
            "signal_id": 16,
            "name": "4131_B_pmech"
        },
        {
            "signal_id": 17,
            "name": "4131_B_efd"
        },
        {
            "signal_id": 18,
            "name": "4131_H_speed"
        },
        {
            "signal_id": 19,
            "name": "4131_H_pmech"
        },
        {
            "signal_id": 20,
            "name": "4131_H_efd"
        },
        {
            "signal_id": 21,
            "name": "4132_G_speed"
        },
        {
            "signal_id": 22,
            "name": "4132_G_pmech"
        },
        {
            "signal_id": 23,
            "name": "4132_G_efd"
        },
        {
            "signal_id": 24,
            "name": "4132_H_speed"
        },
        {
            "signal_id": 25,
            "name": "4132_H_pmech"
        },
        {
            "signal_id": 26,
            "name": "4132_H_efd"
        },
        {
            "signal_id": 27,
            "name": "4132_N_speed"
        },
        {
            "signal_id": 28,
            "name": "4132_N_pmech"
        },
        {
            "signal_id": 29,
            "name": "4132_N_efd"
        },
        {
            "signal_id": 30,
            "name": "4231_C_speed"
        },
        {
            "signal_id": 31,
            "name": "4231_C_pmech"
        },
        {
            "signal_id": 32,
            "name": "4231_C_efd"
        },
        {
            "signal_id": 33,
            "name": "4231_G_speed"
        },
        {
            "signal_id": 34,
            "name": "4231_G_pmech"
        },
        {
            "signal_id": 35,
            "name": "4231_G_efd"
        },
        {
            "signal_id": 36,
            "name": "4231_H_speed"
        },
        {
            "signal_id": 37,
            "name": "4231_H_pmech"
        },
        {
            "signal_id": 38,
            "name": "4231_H_efd"
        },
        {
            "signal_id": 39,
            "name": "4232_G_speed"
        },
        {
            "signal_id": 40,
            "name": "4232_G_pmech"
        },
        {
            "signal_id": 41,
            "name": "4232_G_efd"
        },
        {
            "signal_id": 42,
            "name": "4232_H_speed"
        },
        {
            "signal_id": 43,
            "name": "4232_H_pmech"
        },
        {
            "signal_id": 44,
            "name": "4232_H_efd"
        },
        {
            "signal_id": 45,
            "name": "5031_G_speed"
        },
        {
            "signal_id": 46,
            "name": "5031_G_pmech"
        },
        {
            "signal_id": 47,
            "name": "5031_G_efd"
        },
        {
            "signal_id": 48,
            "name": "5031_H_speed"
        },
        {
            "signal_id": 49,
            "name": "5031_H_pmech"
        },
        {
            "signal_id": 50,
            "name": "5031_H_efd"
        },
        {
            "signal_id": 51,
            "name": "5032_C_speed"
        },
        {
            "signal_id": 52,
            "name": "5032_C_pmech"
        },
        {
            "signal_id": 53,
            "name": "5032_C_efd"
        },
        {
            "signal_id": 54,
            "name": "5032_G_speed"
        },
        {
            "signal_id": 55,
            "name": "5032_G_pmech"
        },
        {
            "signal_id": 56,
            "name": "5032_G_efd"
        },
        {
            "signal_id": 57,
            "name": "5032_R_speed"
        },
        {
            "signal_id": 58,
            "name": "5032_R_pmech"
        },
        {
            "signal_id": 59,
            "name": "5032_R_efd"
        },
        {
            "signal_id": 60,
            "name": "4131_H_vs"
        }
    ],
    "devices": [
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4090
            },
            "id": "BR_4001_4090_1",
            "params": {
                "R": 0.00072,
                "X": 0.01382,
                "G": 0.0,
                "B": 1.27572
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4094
            },
            "id": "BR_4001_4094_1",
            "params": {
                "R": 0.00078,
                "X": 0.01502,
                "G": 0.0,
                "B": 1.13810003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4097
            },
            "id": "BR_4001_4097_1",
            "params": {
                "R": 0.00074,
                "X": 0.01413,
                "G": 0.0,
                "B": 1.06633997
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4204
            },
            "id": "BR_4001_4204_1",
            "params": {
                "R": 0.00078,
                "X": 0.00239,
                "G": 0.0,
                "B": 1.13810003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4002,
                "bus2": 4003
            },
            "id": "BR_4002_4003_1",
            "params": {
                "R": 0.00122,
                "X": 0.02373,
                "G": 0.0,
                "B": 2.20709991
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4002,
                "bus2": 4090
            },
            "id": "BR_4002_4090_1",
            "params": {
                "R": 0.00012,
                "X": 0.00238,
                "G": 0.0,
                "B": 0.21926001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4002,
                "bus2": 4091
            },
            "id": "BR_4002_4091_1",
            "params": {
                "R": 0.0006,
                "X": 0.01036,
                "G": 0.0,
                "B": 1.01455998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4003,
                "bus2": 6101
            },
            "id": "BR_4003_6101_1",
            "params": {
                "R": 0.00264,
                "X": 0.02689,
                "G": 0.0,
                "B": 5.2906599
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4005
            },
            "id": "BR_4004_4005_1",
            "params": {
                "R": 0.00063,
                "X": 0.01412,
                "G": 0.0,
                "B": 1.09756005
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4005
            },
            "id": "BR_4004_4005_2",
            "params": {
                "R": 0.00109,
                "X": 0.02408,
                "G": 0.0,
                "B": 1.55542004
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4005
            },
            "id": "BR_4004_4005_3",
            "params": {
                "R": 0.00108,
                "X": 0.02409,
                "G": 0.0,
                "B": 1.55348003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4091
            },
            "id": "BR_4004_4091_1",
            "params": {
                "R": 0.00041,
                "X": 0.00737,
                "G": 0.0,
                "B": 0.72693998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4092
            },
            "id": "BR_4004_4092_1",
            "params": {
                "R": 0.00066,
                "X": 0.01266,
                "G": 0.0,
                "B": 0.95976001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4004,
                "bus2": 4095
            },
            "id": "BR_4004_4095_1",
            "params": {
                "R": 0.00066,
                "X": 0.01266,
                "G": 0.0,
                "B": 0.95976001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4006
            },
            "id": "BR_4005_4006_1",
            "params": {
                "R": 0.00023,
                "X": 0.00451,
                "G": 0.0,
                "B": 0.33320001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4006
            },
            "id": "BR_4005_4006_2",
            "params": {
                "R": 0.0002,
                "X": 0.00446,
                "G": 0.0,
                "B": 0.30500001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4035
            },
            "id": "BR_4005_4035_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4102
            },
            "id": "BR_4005_4102_1",
            "params": {
                "R": 0.0012,
                "X": 0.02316,
                "G": 0.0,
                "B": 1.71519995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4102
            },
            "id": "BR_4005_4102_2",
            "params": {
                "R": 0.0003,
                "X": 0.02,
                "G": 0.0,
                "B": 3.5999999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 4202
            },
            "id": "BR_4005_4202_1",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4005,
                "bus2": 6202
            },
            "id": "BR_4005_6202_1",
            "params": {
                "R": 0.00196,
                "X": 0.03304,
                "G": 0.0,
                "B": 1.88
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4006,
                "bus2": 4007
            },
            "id": "BR_4006_4007_1",
            "params": {
                "R": 1e-05,
                "X": 0.0003,
                "G": 0.0,
                "B": 0.01434
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4006,
                "bus2": 4007
            },
            "id": "BR_4006_4007_2",
            "params": {
                "R": 1e-05,
                "X": 0.0003,
                "G": 0.0,
                "B": 0.01844
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4006,
                "bus2": 4009
            },
            "id": "BR_4006_4009_1",
            "params": {
                "R": 0.0002,
                "X": 0.01181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4006,
                "bus2": 4009
            },
            "id": "BR_4006_4009_2",
            "params": {
                "R": 9e-05,
                "X": 0.00735,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4006,
                "bus2": 4202
            },
            "id": "BR_4006_4202_1",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4007,
                "bus2": 4010
            },
            "id": "BR_4007_4010_1",
            "params": {
                "R": 1e-07,
                "X": 0.00221,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4009,
                "bus2": 4010
            },
            "id": "BR_4009_4010_1",
            "params": {
                "R": 6e-05,
                "X": 0.00131,
                "G": 0.0,
                "B": 0.00378
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4009,
                "bus2": 4010
            },
            "id": "BR_4009_4010_2",
            "params": {
                "R": 6e-05,
                "X": 0.00116,
                "G": 0.0,
                "B": 0.00332
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4009,
                "bus2": 4039
            },
            "id": "BR_4009_4039_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4009,
                "bus2": 4104
            },
            "id": "BR_4009_4104_1",
            "params": {
                "R": 0.002,
                "X": 0.02,
                "G": 0.0,
                "B": 0.80000001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4092,
                "bus2": 4093
            },
            "id": "BR_4092_4093_1",
            "params": {
                "R": 1e-07,
                "X": 0.00165,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4093,
                "bus2": 4094
            },
            "id": "BR_4093_4094_1",
            "params": {
                "R": 1e-07,
                "X": -0.01263,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4095,
                "bus2": 4096
            },
            "id": "BR_4095_4096_1",
            "params": {
                "R": 1e-07,
                "X": 0.00165,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4096,
                "bus2": 4097
            },
            "id": "BR_4096_4097_1",
            "params": {
                "R": 1e-07,
                "X": -0.01263,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4102
            },
            "id": "BR_4101_4102_1",
            "params": {
                "R": 0.00113,
                "X": 0.02069,
                "G": 0.0,
                "B": 1.85526001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4102
            },
            "id": "BR_4101_4102_2",
            "params": {
                "R": 0.00113,
                "X": 0.02069,
                "G": 0.0,
                "B": 1.85526001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4103
            },
            "id": "BR_4101_4103_1",
            "params": {
                "R": 0.0007,
                "X": 0.074,
                "G": 0.0,
                "B": 4.86999989
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4103
            },
            "id": "BR_4101_4103_2",
            "params": {
                "R": 0.002,
                "X": 0.02,
                "G": 0.0,
                "B": 0.80000001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4131
            },
            "id": "BR_4101_4131_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4201
            },
            "id": "BR_4101_4201_1",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4101,
                "bus2": 4201
            },
            "id": "BR_4101_4201_2",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 4132
            },
            "id": "BR_4102_4132_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 4201
            },
            "id": "BR_4102_4201_1",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 4201
            },
            "id": "BR_4102_4201_2",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 4202
            },
            "id": "BR_4102_4202_1",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 4202
            },
            "id": "BR_4102_4202_2",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4102,
                "bus2": 6202
            },
            "id": "BR_4102_6202_1",
            "params": {
                "R": 0.00142,
                "X": 0.02258,
                "G": 0.0,
                "B": 1.88
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4103,
                "bus2": 4104
            },
            "id": "BR_4103_4104_1",
            "params": {
                "R": 1e-07,
                "X": 0.01,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4103,
                "bus2": 6202
            },
            "id": "BR_4103_6202_1",
            "params": {
                "R": 0.0007,
                "X": 0.074,
                "G": 0.0,
                "B": 4.86999989
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4104,
                "bus2": 5004
            },
            "id": "BR_4104_5004_1",
            "params": {
                "R": 0.002,
                "X": 0.08,
                "G": 0.0,
                "B": 0.80000001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4201,
                "bus2": 4202
            },
            "id": "BR_4201_4202_1",
            "params": {
                "R": 0.00109,
                "X": 0.02408,
                "G": 0.0,
                "B": 1.55542004
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4201,
                "bus2": 4231
            },
            "id": "BR_4201_4231_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4201,
                "bus2": 5001
            },
            "id": "BR_4201_5001_1",
            "params": {
                "R": 0.00083,
                "X": 0.02,
                "G": 0.0,
                "B": 3.29999995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4202,
                "bus2": 4203
            },
            "id": "BR_4202_4203_1",
            "params": {
                "R": 0.00066,
                "X": 0.00165,
                "G": 0.0,
                "B": 0.95976001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4202,
                "bus2": 4232
            },
            "id": "BR_4202_4232_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4203,
                "bus2": 4204
            },
            "id": "BR_4203_4204_1",
            "params": {
                "R": 0.00074,
                "X": 0.01266,
                "G": 0.0,
                "B": 1.08220005
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 5001,
                "bus2": 5002
            },
            "id": "BR_5001_5002_1",
            "params": {
                "R": 0.0035,
                "X": 0.007,
                "G": 0.0,
                "B": 4.60599995
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 5001,
                "bus2": 5031
            },
            "id": "BR_5001_5031_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 5002,
                "bus2": 5003
            },
            "id": "BR_5002_5003_1",
            "params": {
                "R": 1e-07,
                "X": 0.01,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 5002,
                "bus2": 5032
            },
            "id": "BR_5002_5032_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 5003,
                "bus2": 5004
            },
            "id": "BR_5003_5004_1",
            "params": {
                "R": 0.002,
                "X": 0.08,
                "G": 0.0,
                "B": 0.80000001
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4002
            },
            "id": "load_4002_1_constant_current",
            "params": {
                "Pnom": 1.72142088,
                "Qnom": 0.0,
                "Vnom": 1.1141522,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4002
            },
            "id": "load_4002_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.2290884,
                "Vnom": 1.1141522,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4004
            },
            "id": "load_4004_1_constant_current",
            "params": {
                "Pnom": 2.73327732,
                "Qnom": 0.0,
                "Vnom": 1.10132862,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4004
            },
            "id": "load_4004_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.36051762,
                "Vnom": 1.10132862,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4005
            },
            "id": "load_4005_1_constant_current",
            "params": {
                "Pnom": 4.80114412,
                "Qnom": 0.0,
                "Vnom": 1.08000091,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4005
            },
            "id": "load_4005_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.57418776,
                "Vnom": 1.08000091,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4009
            },
            "id": "load_4009_1_constant_current",
            "params": {
                "Pnom": 22.08744431,
                "Qnom": 0.0,
                "Vnom": 1.080001,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4009
            },
            "id": "load_4009_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 4.31396151,
                "Vnom": 1.080001,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4010
            },
            "id": "load_4010_1",
            "params": {
                "Pnom": 31.33095932,
                "Qnom": 0.0,
                "Vnom": 1.07870669,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4101
            },
            "id": "load_4101_1_constant_current",
            "params": {
                "Pnom": 9.95028496,
                "Qnom": 0.0,
                "Vnom": 1.12800063,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4101
            },
            "id": "load_4101_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.29784584,
                "Vnom": 1.12800063,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4102
            },
            "id": "load_4102_1_constant_current",
            "params": {
                "Pnom": 4.80648899,
                "Qnom": 0.0,
                "Vnom": 1.09600069,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4102
            },
            "id": "load_4102_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.68663996,
                "Vnom": 1.09600069,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4103
            },
            "id": "load_4103_1_constant_current",
            "params": {
                "Pnom": 0.11678521,
                "Qnom": 0.0,
                "Vnom": 1.08084412,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4103
            },
            "id": "load_4103_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.01522196,
                "Vnom": 1.08084412,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4104
            },
            "id": "load_4104_1_constant_current",
            "params": {
                "Pnom": 25.50589561,
                "Qnom": 0.0,
                "Vnom": 1.05179554,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4104
            },
            "id": "load_4104_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 3.357198,
                "Vnom": 1.05179554,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4201
            },
            "id": "load_4201_1_constant_current",
            "params": {
                "Pnom": 57.62662506,
                "Qnom": 0.0,
                "Vnom": 1.12000075,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4201
            },
            "id": "load_4201_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 4.61013937,
                "Vnom": 1.12000075,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4202
            },
            "id": "load_4202_1_constant_current",
            "params": {
                "Pnom": 45.58243561,
                "Qnom": 0.0,
                "Vnom": 1.06000085,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4202
            },
            "id": "load_4202_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 5.94626999,
                "Vnom": 1.06000085,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4203
            },
            "id": "load_4203_1_constant_current",
            "params": {
                "Pnom": 44.34768295,
                "Qnom": 0.0,
                "Vnom": 1.0293237,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4203
            },
            "id": "load_4203_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 5.85807896,
                "Vnom": 1.0293237,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4204
            },
            "id": "load_4204_1_constant_current",
            "params": {
                "Pnom": 10.08369446,
                "Qnom": 0.0,
                "Vnom": 1.0618562,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4204
            },
            "id": "load_4204_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.30740356,
                "Vnom": 1.0618562,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 5001
            },
            "id": "load_5001_1_constant_current",
            "params": {
                "Pnom": 75.7405777,
                "Qnom": 0.0,
                "Vnom": 1.05000084,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 5001
            },
            "id": "load_5001_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 17.21377945,
                "Vnom": 1.05000084,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 5002
            },
            "id": "load_5002_1_constant_current",
            "params": {
                "Pnom": 90.03990936,
                "Qnom": 0.0,
                "Vnom": 1.05500085,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 5002
            },
            "id": "load_5002_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 11.74361229,
                "Vnom": 1.05500085,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 5003
            },
            "id": "load_5003_1_constant_current",
            "params": {
                "Pnom": 6.20896149,
                "Qnom": 0.0,
                "Vnom": 1.05368253,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 5003
            },
            "id": "load_5003_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.8174082,
                "Vnom": 1.05368253,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4001
            },
            "id": "shunt_4001_1",
            "params": {
                "Pnom": 0.0,
                "Qnom": -6.99840927,
                "Vnom": 1.08000071,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4005
            },
            "id": "shunt_4005_1",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.0,
                "Vnom": 1.08000091,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4035,
                "speed": 0,
                "pmech": 1,
                "efd": 2
            },
            "id": "4035_C",
            "params": {
                "p0": 1.7369999885559082,
                "q0": -1.2275633811950684,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 642.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4035,
                "speed": 3,
                "pmech": 4,
                "efd": 5
            },
            "id": "4035_G",
            "params": {
                "p0": 4.482000350952148,
                "q0": -1.2275633811950684,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1656.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4035,
                "speed": 6,
                "pmech": 7,
                "efd": 8
            },
            "id": "4035_H",
            "params": {
                "p0": 9.665999412536621,
                "q0": -1.2275633811950684,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3572.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4035
            },
            "id": "4035_W",
            "params": {
                "p0": 6.974999904632568,
                "q0": -1.2275633811950684,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 2578.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4039,
                "speed": 9,
                "pmech": 10,
                "efd": 11
            },
            "id": "4039_G",
            "params": {
                "p0": 0.7739999890327454,
                "q0": 1.0199999809265137,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 150.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4039,
                "speed": 12,
                "pmech": 13,
                "efd": 14
            },
            "id": "4039_H",
            "params": {
                "p0": 14.553000450134277,
                "q0": 3.8020682334899902,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2839.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4039
            },
            "id": "4039_W",
            "params": {
                "p0": 7.127999782562256,
                "q0": 3.8020682334899902,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1290.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4131,
                "speed": 15,
                "pmech": 16,
                "efd": 17
            },
            "id": "4131_B",
            "params": {
                "p0": 4.5,
                "q0": 1.5,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 711.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4131,
                "speed": 18,
                "pmech": 19,
                "efd": 20
            },
            "id": "4131_H",
            "params": {
                "p0": 74.18700408935547,
                "q0": 5.433058738708496,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 12613.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4131
            },
            "id": "4131_W",
            "params": {
                "p0": 5.552999973297119,
                "q0": 1.2000000476837158,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 790.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4132,
                "speed": 21,
                "pmech": 22,
                "efd": 23
            },
            "id": "4132_G",
            "params": {
                "p0": 18.54899024963379,
                "q0": 0.5210067629814148,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2170.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4132,
                "speed": 24,
                "pmech": 25,
                "efd": 26
            },
            "id": "4132_H",
            "params": {
                "p0": 38.358009338378906,
                "q0": 0.5210067629814148,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 5539.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4132,
                "speed": 27,
                "pmech": 28,
                "efd": 29
            },
            "id": "4132_N",
            "params": {
                "p0": 9.0,
                "q0": 0.5210067629814148,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1200.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4132
            },
            "id": "4132_W",
            "params": {
                "p0": 2.700000047683716,
                "q0": 0.5210067629814148,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 400.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4231,
                "speed": 30,
                "pmech": 31,
                "efd": 32
            },
            "id": "4231_C",
            "params": {
                "p0": 9.989999771118164,
                "q0": 4.852210998535156,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1460.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4231,
                "speed": 33,
                "pmech": 34,
                "efd": 35
            },
            "id": "4231_G",
            "params": {
                "p0": 6.642000198364258,
                "q0": 4.852210998535156,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 970.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4231,
                "speed": 36,
                "pmech": 37,
                "efd": 38
            },
            "id": "4231_H",
            "params": {
                "p0": 24.066011428833008,
                "q0": 4.852210998535156,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3517.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4232,
                "speed": 39,
                "pmech": 40,
                "efd": 41
            },
            "id": "4232_G",
            "params": {
                "p0": 3.482999801635742,
                "q0": -0.036406293511390686,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 872.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4232,
                "speed": 42,
                "pmech": 43,
                "efd": 44
            },
            "id": "4232_H",
            "params": {
                "p0": 2.2230000495910645,
                "q0": -0.036406293511390686,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 558.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4232
            },
            "id": "4232_W",
            "params": {
                "p0": 3.1679999828338623,
                "q0": -0.036406293511390686,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 695.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 5031,
                "speed": 45,
                "pmech": 46,
                "efd": 47
            },
            "id": "5031_G",
            "params": {
                "p0": 8.217000007629395,
                "q0": 5.343293190002441,
                "H": 3.07999992,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2650.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 5031,
                "speed": 48,
                "pmech": 49,
                "efd": 50
            },
            "id": "5031_H",
            "params": {
                "p0": 59.7599983215332,
                "q0": 5.343293190002441,
                "H": 3.07999992,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 10747.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 5032,
                "speed": 51,
                "pmech": 52,
                "efd": 53
            },
            "id": "5032_C",
            "params": {
                "p0": 36.46800231933594,
                "q0": 4.102794647216797,
                "H": 3.07999992,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 13039.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 5032,
                "speed": 54,
                "pmech": 55,
                "efd": 56
            },
            "id": "5032_G",
            "params": {
                "p0": 26.954999923706055,
                "q0": 4.102794647216797,
                "H": 3.07999992,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 9636.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 5032,
                "speed": 57,
                "pmech": 58,
                "efd": 59
            },
            "id": "5032_R",
            "params": {
                "p0": 0.6660000085830688,
                "q0": 0.5400000214576721,
                "H": 3.07999992,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 108.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 5032
            },
            "id": "5032_S",
            "params": {
                "p0": 27.01799964904785,
                "q0": 4.102794647216797,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 4410.20019531
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 5032
            },
            "id": "5032_W",
            "params": {
                "p0": 3.312000036239624,
                "q0": 2.7100000381469727,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 541.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 0,
                "pmech": 1
            },
            "id": "4035_C_tgov1",
            "params": {
                "Trate": 642.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 3,
                "pmech": 4
            },
            "id": "4035_G_tgov1",
            "params": {
                "Trate": 1656.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 6,
                "pmech": 7
            },
            "id": "4035_H_tgov1",
            "params": {
                "Trate": 3572.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 9,
                "pmech": 10
            },
            "id": "4039_G_tgov1",
            "params": {
                "Trate": 150.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 12,
                "pmech": 13
            },
            "id": "4039_H_tgov1",
            "params": {
                "Trate": 2839.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 15,
                "pmech": 16
            },
            "id": "4131_B_tgov1",
            "params": {
                "Trate": 711.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 18,
                "pmech": 19
            },
            "id": "4131_H_tgov1",
            "params": {
                "Trate": 12613.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 21,
                "pmech": 22
            },
            "id": "4132_G_tgov1",
            "params": {
                "Trate": 2170.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 24,
                "pmech": 25
            },
            "id": "4132_H_tgov1",
            "params": {
                "Trate": 5539.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 27,
                "pmech": 28
            },
            "id": "4132_N_tgov1",
            "params": {
                "Trate": 1200.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 30,
                "pmech": 31
            },
            "id": "4231_C_tgov1",
            "params": {
                "Trate": 1460.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 33,
                "pmech": 34
            },
            "id": "4231_G_tgov1",
            "params": {
                "Trate": 970.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 36,
                "pmech": 37
            },
            "id": "4231_H_tgov1",
            "params": {
                "Trate": 3517.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 39,
                "pmech": 40
            },
            "id": "4232_G_tgov1",
            "params": {
                "Trate": 872.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 42,
                "pmech": 43
            },
            "id": "4232_H_tgov1",
            "params": {
                "Trate": 558.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 45,
                "pmech": 46
            },
            "id": "5031_G_tgov1",
            "params": {
                "Trate": 2650.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 48,
                "pmech": 49
            },
            "id": "5031_H_tgov1",
            "params": {
                "Trate": 10747.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 51,
                "pmech": 52
            },
            "id": "5032_C_tgov1",
            "params": {
                "Trate": 13039.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 54,
                "pmech": 55
            },
            "id": "5032_G_tgov1",
            "params": {
                "Trate": 9636.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 57,
                "pmech": 58
            },
            "id": "5032_R_tgov1",
            "params": {
                "Trate": 108.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4035,
                "efd": 2
            },
            "id": "4035_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4035,
                "efd": 5
            },
            "id": "4035_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4035,
                "efd": 8
            },
            "id": "4035_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4039,
                "efd": 11
            },
            "id": "4039_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4039,
                "efd": 14
            },
            "id": "4039_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4131,
                "efd": 17
            },
            "id": "4131_B_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4131,
                "efd": 20,
                "vs": 60
            },
            "id": "4131_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4132,
                "efd": 23
            },
            "id": "4132_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4132,
                "efd": 26
            },
            "id": "4132_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4132,
                "efd": 29
            },
            "id": "4132_N_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4231,
                "efd": 32
            },
            "id": "4231_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4231,
                "efd": 35
            },
            "id": "4231_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4231,
                "efd": 38
            },
            "id": "4231_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4232,
                "efd": 41
            },
            "id": "4232_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4232,
                "efd": 44
            },
            "id": "4232_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 5031,
                "efd": 47
            },
            "id": "5031_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 5031,
                "efd": 50
            },
            "id": "5031_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 5032,
                "efd": 53
            },
            "id": "5032_C_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 5032,
                "efd": 56
            },
            "id": "5032_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 5032,
                "efd": 59
            },
            "id": "5032_R_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 18,
                "output": 60
            },
            "id": "4131_H_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 7.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        }
    ],
    "monitors": [
        {
            "file_name": "mon.csv",
            "format": "csv"
        }
    ]
}
