{
    "header": {
        "format_version": 0.2,
        "format_revision": 0,
        "case_name": "WECC 2 - Northern California",
        "case_description": "Northern California partition of the WECC case.",
        "case_comments": "Generated from models/WECC/WECC.case.json. Interface buses: 4001, 6401, 2404."
    },
    "params": {
        "freq_base": 60.0,
        "va_base": 100000000.0
    },
    "buses": [
        {
            "number": 2404,
            "class": "Bus",
            "name": "VINCENT",
            "init": {
                "Vr": 1.0235317739456062,
                "Vi": -0.17947029584863772
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -119.411817,
                "latitude": 36.525085
            }
        },
        {
            "number": 3101,
            "class": "Bus",
            "name": "EMBRCDRD",
            "init": {
                "Vr": 0.9722787675171465,
                "Vi": -0.1328888228812139
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -123.385639,
                "latitude": 40.046666
            }
        },
        {
            "number": 3102,
            "class": "Bus",
            "name": "MARTIN",
            "init": {
                "Vr": 0.9794141550652612,
                "Vi": -0.11401038107692035
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -123.453713,
                "latitude": 39.867662
            }
        },
        {
            "number": 3103,
            "class": "Bus",
            "name": "SANMATEO",
            "init": {
                "Vr": 0.9896506407883032,
                "Vi": -0.07800542206113772
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.994213,
                "latitude": 39.542025
            }
        },
        {
            "number": 3104,
            "class": "Bus",
            "name": "MARTIN",
            "init": {
                "Vr": 0.966012119171973,
                "Vi": -0.19655759941358988
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -123.751537,
                "latitude": 40.149938
            }
        },
        {
            "number": 3105,
            "class": "Bus",
            "name": "POTRERO",
            "init": {
                "Vr": 0.9798837604121561,
                "Vi": -0.19956978386185517
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -123.730263,
                "latitude": 40.367134
            }
        },
        {
            "number": 3133,
            "class": "Bus",
            "name": "SANMATEO",
            "init": {
                "Vr": 0.9896001687756142,
                "Vi": -0.07784481020963455
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.870829,
                "latitude": 39.347599
            }
        },
        {
            "number": 3135,
            "class": "Bus",
            "name": "POTRERO",
            "init": {
                "Vr": 0.9805210974851748,
                "Vi": -0.19857709336251483
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -123.82812,
                "latitude": 40.580861
            }
        },
        {
            "number": 3201,
            "class": "Bus",
            "name": "C.COSTA",
            "init": {
                "Vr": 1.0004020002639695,
                "Vi": -0.0801494882377654
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.968848,
                "latitude": 40.001959
            }
        },
        {
            "number": 3202,
            "class": "Bus",
            "name": "MORAGA",
            "init": {
                "Vr": 0.9996931986521757,
                "Vi": -0.07228906229650031
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.258162,
                "latitude": 39.623578
            }
        },
        {
            "number": 3203,
            "class": "Bus",
            "name": "NEWARK",
            "init": {
                "Vr": 0.997821672298632,
                "Vi": -0.0737667581366264
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.06245,
                "latitude": 39.192233
            }
        },
        {
            "number": 3204,
            "class": "Bus",
            "name": "PITSBURG",
            "init": {
                "Vr": 1.0099970428966683,
                "Vi": 0.0024776677406754552
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.930394,
                "latitude": 39.954425
            }
        },
        {
            "number": 3205,
            "class": "Bus",
            "name": "SOBRANTE",
            "init": {
                "Vr": 0.9998394737339775,
                "Vi": -0.044111081191360556
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.828282,
                "latitude": 40.278112
            }
        },
        {
            "number": 3234,
            "class": "Bus",
            "name": "PITSBURG",
            "init": {
                "Vr": 1.0118280166590294,
                "Vi": 0.022254042701783532
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -123.245236,
                "latitude": 40.381033
            }
        },
        {
            "number": 3301,
            "class": "Bus",
            "name": "METCALF",
            "init": {
                "Vr": 1.0078525781046732,
                "Vi": -0.08359531118057453
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.360436,
                "latitude": 38.761069
            }
        },
        {
            "number": 3302,
            "class": "Bus",
            "name": "JEFFERSN",
            "init": {
                "Vr": 0.9754762000923262,
                "Vi": -0.131493566224819
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -123.249491,
                "latitude": 39.262896
            }
        },
        {
            "number": 3303,
            "class": "Bus",
            "name": "METCALF",
            "init": {
                "Vr": 0.9954176615916132,
                "Vi": -0.0956245751212306
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.258162,
                "latitude": 38.4274
            }
        },
        {
            "number": 3304,
            "class": "Bus",
            "name": "MONTAVIS",
            "init": {
                "Vr": 0.9823729914843256,
                "Vi": -0.12155635126435178
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.785736,
                "latitude": 39.050692
            }
        },
        {
            "number": 3305,
            "class": "Bus",
            "name": "RAVENSWD",
            "init": {
                "Vr": 0.9914663871855712,
                "Vi": -0.08305165387418545
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.411329,
                "latitude": 39.325022
            }
        },
        {
            "number": 3333,
            "class": "Bus",
            "name": "METCALF",
            "init": {
                "Vr": 0.9966023945451874,
                "Vi": -0.09166488322092943
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.63257,
                "latitude": 38.284334
            }
        },
        {
            "number": 3401,
            "class": "Bus",
            "name": "GREGG",
            "init": {
                "Vr": 0.9385106763063653,
                "Vi": -0.23161060798845784
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -119.501164,
                "latitude": 38.704141
            }
        },
        {
            "number": 3402,
            "class": "Bus",
            "name": "HELMS PP",
            "init": {
                "Vr": 0.940525362113976,
                "Vi": -0.2323457496404183
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -119.407562,
                "latitude": 38.880469
            }
        },
        {
            "number": 3403,
            "class": "Bus",
            "name": "MC CALL",
            "init": {
                "Vr": 0.9996320493015209,
                "Vi": -0.027134601649120616
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.092557,
                "latitude": 38.678509
            }
        },
        {
            "number": 3404,
            "class": "Bus",
            "name": "PANOCHE",
            "init": {
                "Vr": 0.977058716366943,
                "Vi": -0.14908506544167463
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.403145,
                "latitude": 38.521669
            }
        },
        {
            "number": 3405,
            "class": "Bus",
            "name": "WILSON",
            "init": {
                "Vr": 0.9267027581428218,
                "Vi": -0.25850951068437084
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.700969,
                "latitude": 39.237466
            }
        },
        {
            "number": 3432,
            "class": "Bus",
            "name": "HELMS PP",
            "init": {
                "Vr": 0.940525362113976,
                "Vi": -0.2323457496404183
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -119.43309,
                "latitude": 38.991161
            }
        },
        {
            "number": 3433,
            "class": "Bus",
            "name": "MC CALL",
            "init": {
                "Vr": 1.000018305257258,
                "Vi": -0.02101288084790781
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.203177,
                "latitude": 38.803734
            }
        },
        {
            "number": 3501,
            "class": "Bus",
            "name": "FULTON",
            "init": {
                "Vr": 0.9996057072629682,
                "Vi": 0.02808310420231592
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -123.47924,
                "latitude": 40.658411
            }
        },
        {
            "number": 3531,
            "class": "Bus",
            "name": "FULTON",
            "init": {
                "Vr": 0.9997975637408305,
                "Vi": 0.03353556760763554
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -123.551569,
                "latitude": 40.94291
            }
        },
        {
            "number": 3601,
            "class": "Bus",
            "name": "HUMBOLDT",
            "init": {
                "Vr": 1.0125718786784759,
                "Vi": -0.07017136680578243
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.828282,
                "latitude": 41.475448
            }
        },
        {
            "number": 3631,
            "class": "Bus",
            "name": "HUMBOLDT",
            "init": {
                "Vr": 1.012373248318211,
                "Vi": -0.06967857675799563
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -123.198435,
                "latitude": 41.701961
            }
        },
        {
            "number": 3701,
            "class": "Bus",
            "name": "SUMMIT",
            "init": {
                "Vr": 0.9414776476282241,
                "Vi": -0.35611016851587274
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.096812,
                "latitude": 39.974002
            }
        },
        {
            "number": 3731,
            "class": "Bus",
            "name": "SUMMIT",
            "init": {
                "Vr": 0.9413043872984699,
                "Vi": -0.35486550684341045
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.024483,
                "latitude": 39.772376
            }
        },
        {
            "number": 3801,
            "class": "Bus",
            "name": "DIABLO",
            "init": {
                "Vr": 1.0489927570535271,
                "Vi": 0.003982666682053274
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.556149,
                "latitude": 38.034726
            }
        },
        {
            "number": 3802,
            "class": "Bus",
            "name": "GATES",
            "init": {
                "Vr": 1.0318510687118039,
                "Vi": -0.1041361921457762
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -119.956409,
                "latitude": 38.244225
            }
        },
        {
            "number": 3803,
            "class": "Bus",
            "name": "MIDWAY",
            "init": {
                "Vr": 1.0380724489642617,
                "Vi": -0.1298921594340763
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.535038,
                "latitude": 37.775612
            }
        },
        {
            "number": 3804,
            "class": "Bus",
            "name": "GATES",
            "init": {
                "Vr": 0.9945631732828706,
                "Vi": -0.12454536258174181
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.377617,
                "latitude": 38.321558
            }
        },
        {
            "number": 3805,
            "class": "Bus",
            "name": "MIDWAY",
            "init": {
                "Vr": 1.0279899525424085,
                "Vi": -0.12025927321813239
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -119.930881,
                "latitude": 37.582124
            }
        },
        {
            "number": 3806,
            "class": "Bus",
            "name": "MORROBAY",
            "init": {
                "Vr": 1.0170550686812594,
                "Vi": -0.06293417487409611
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.224288,
                "latitude": 37.648602
            }
        },
        {
            "number": 3831,
            "class": "Bus",
            "name": "DIABLO1",
            "init": {
                "Vr": 1.0486659020632656,
                "Vi": 0.014029199563740163
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.862482,
                "latitude": 37.985852
            }
        },
        {
            "number": 3835,
            "class": "Bus",
            "name": "MIDWAY",
            "init": {
                "Vr": 1.0284764086876332,
                "Vi": -0.1184728338673362
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -119.420326,
                "latitude": 37.668823
            }
        },
        {
            "number": 3836,
            "class": "Bus",
            "name": "MORROBAY",
            "init": {
                "Vr": 1.0172172040369767,
                "Vi": -0.05960613155595129
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.147705,
                "latitude": 37.483744
            }
        },
        {
            "number": 3891,
            "class": "Bus",
            "name": "GATES1",
            "init": {
                "Vr": 1.0384532135976612,
                "Vi": -0.1694340428274024
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.173395,
                "latitude": 38.118023
            }
        },
        {
            "number": 3892,
            "class": "Bus",
            "name": "MIDWAY1",
            "init": {
                "Vr": 1.0362785350581156,
                "Vi": -0.07106793830150906
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -119.918117,
                "latitude": 37.315619
            }
        },
        {
            "number": 3893,
            "class": "Bus",
            "name": "MIDWAY2",
            "init": {
                "Vr": 1.0063510208297626,
                "Vi": -0.23544740129669944
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -119.522437,
                "latitude": 36.902413
            }
        },
        {
            "number": 3894,
            "class": "Bus",
            "name": "MIDWAY3",
            "init": {
                "Vr": 1.0361387813136547,
                "Vi": -0.07008809679926604
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.330816,
                "latitude": 37.312717
            }
        },
        {
            "number": 3895,
            "class": "Bus",
            "name": "MIDWAY4",
            "init": {
                "Vr": 1.0064556735070977,
                "Vi": -0.23585980070693907
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -119.89259,
                "latitude": 36.884904
            }
        },
        {
            "number": 3896,
            "class": "Bus",
            "name": "MIDWAY5",
            "init": {
                "Vr": 1.0367171098759727,
                "Vi": -0.06724334000334789
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.726497,
                "latitude": 37.286594
            }
        },
        {
            "number": 3897,
            "class": "Bus",
            "name": "MIDWAY6",
            "init": {
                "Vr": 1.008975900594003,
                "Vi": -0.23343549405422512
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.309543,
                "latitude": 36.832353
            }
        },
        {
            "number": 3901,
            "class": "Bus",
            "name": "LOSBANOS",
            "init": {
                "Vr": 1.0242087734225898,
                "Vi": -0.10816838029521715
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.705223,
                "latitude": 38.911707
            }
        },
        {
            "number": 3902,
            "class": "Bus",
            "name": "MOSSLAND",
            "init": {
                "Vr": 0.9992115471789931,
                "Vi": -0.03970863827308981
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.109413,
                "latitude": 38.56733
            }
        },
        {
            "number": 3903,
            "class": "Bus",
            "name": "TESLA",
            "init": {
                "Vr": 1.0302299886192652,
                "Vi": -0.09560845244657167
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.126432,
                "latitude": 39.028019
            }
        },
        {
            "number": 3904,
            "class": "Bus",
            "name": "VACA-DIX",
            "init": {
                "Vr": 1.0294245545129779,
                "Vi": -0.09868617777085213
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.973102,
                "latitude": 40.486572
            }
        },
        {
            "number": 3905,
            "class": "Bus",
            "name": "TABLE MT",
            "init": {
                "Vr": 1.0430836110243549,
                "Vi": -0.1127378754896183
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.879501,
                "latitude": 40.669483
            }
        },
        {
            "number": 3906,
            "class": "Bus",
            "name": "ROUND MT",
            "init": {
                "Vr": 1.064933267977804,
                "Vi": -0.10302881402046168
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.339163,
                "latitude": 41.614724
            }
        },
        {
            "number": 3907,
            "class": "Bus",
            "name": "BELLOTA",
            "init": {
                "Vr": 0.941851965966272,
                "Vi": -0.23005947737174015
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.015811,
                "latitude": 39.387092
            }
        },
        {
            "number": 3908,
            "class": "Bus",
            "name": "BRIGHTON",
            "init": {
                "Vr": 0.9344874641880455,
                "Vi": -0.27859916527137657
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.488075,
                "latitude": 40.029904
            }
        },
        {
            "number": 3909,
            "class": "Bus",
            "name": "COLGATE",
            "init": {
                "Vr": 0.9402903253932633,
                "Vi": -0.3015190861064689
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.007302,
                "latitude": 40.669483
            }
        },
        {
            "number": 3910,
            "class": "Bus",
            "name": "CORTINA",
            "init": {
                "Vr": 0.9544597331917197,
                "Vi": -0.2204455700769837
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.364528,
                "latitude": 40.683319
            }
        },
        {
            "number": 3911,
            "class": "Bus",
            "name": "COTWDPGE",
            "init": {
                "Vr": 1.0402970108674507,
                "Vi": -0.07562925901699
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.177324,
                "latitude": 40.989749
            }
        },
        {
            "number": 3912,
            "class": "Bus",
            "name": "GLENN",
            "init": {
                "Vr": 1.0082822777162115,
                "Vi": -0.1817661398319328
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.91763,
                "latitude": 41.091578
            }
        },
        {
            "number": 3913,
            "class": "Bus",
            "name": "GOLDHILL",
            "init": {
                "Vr": 0.9637646735261063,
                "Vi": -0.21717301838548422
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.951992,
                "latitude": 39.990777
            }
        },
        {
            "number": 3914,
            "class": "Bus",
            "name": "IGNACIO",
            "init": {
                "Vr": 0.9906614183700735,
                "Vi": -0.037089007563539465
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -123.168653,
                "latitude": 40.816003
            }
        },
        {
            "number": 3915,
            "class": "Bus",
            "name": "LAKEVILE",
            "init": {
                "Vr": 0.9952684608450031,
                "Vi": -0.05899961340679929
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.764463,
                "latitude": 40.489347
            }
        },
        {
            "number": 3916,
            "class": "Bus",
            "name": "LOGAN CR",
            "init": {
                "Vr": 1.0067546253478934,
                "Vi": -0.1769703084294044
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.692134,
                "latitude": 41.206976
            }
        },
        {
            "number": 3917,
            "class": "Bus",
            "name": "LOSBANOS",
            "init": {
                "Vr": 0.9994134712276752,
                "Vi": -0.1466803561156056
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.492492,
                "latitude": 38.687054
            }
        },
        {
            "number": 3918,
            "class": "Bus",
            "name": "MOSSLAND",
            "init": {
                "Vr": 0.9883262088268351,
                "Vi": -0.10453845104508597
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.296454,
                "latitude": 38.086439
            }
        },
        {
            "number": 3919,
            "class": "Bus",
            "name": "PALERMO",
            "init": {
                "Vr": 0.9550547035686098,
                "Vi": -0.28538030026758215
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.215779,
                "latitude": 40.937398
            }
        },
        {
            "number": 3920,
            "class": "Bus",
            "name": "RIO OSO",
            "init": {
                "Vr": 0.9503777078193959,
                "Vi": -0.2780702105817904
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.675441,
                "latitude": 40.52264
            }
        },
        {
            "number": 3921,
            "class": "Bus",
            "name": "ROUND MT",
            "init": {
                "Vr": 1.0696441340161758,
                "Vi": 0.027613275915423573
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.113668,
                "latitude": 41.272826
            }
        },
        {
            "number": 3922,
            "class": "Bus",
            "name": "TABLE MT",
            "init": {
                "Vr": 0.9912487763628958,
                "Vi": -0.2241935832349961
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.585931,
                "latitude": 40.411601
            }
        },
        {
            "number": 3923,
            "class": "Bus",
            "name": "TESLA",
            "init": {
                "Vr": 1.0174439240600766,
                "Vi": -0.018226900338668306
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.577422,
                "latitude": 39.530769
            }
        },
        {
            "number": 3924,
            "class": "Bus",
            "name": "VACA-DIX",
            "init": {
                "Vr": 1.0049008159106407,
                "Vi": -0.09613886102351206
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.339,
                "latitude": 40.353232
            }
        },
        {
            "number": 3925,
            "class": "Bus",
            "name": "COTWDPGE",
            "init": {
                "Vr": 1.0272660694953977,
                "Vi": -0.07356209196801904
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.551732,
                "latitude": 41.300244
            }
        },
        {
            "number": 3926,
            "class": "Bus",
            "name": "RIO OSO",
            "init": {
                "Vr": 0.9401758837714785,
                "Vi": -0.33434795921870647
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.330816,
                "latitude": 40.161093
            }
        },
        {
            "number": 3931,
            "class": "Bus",
            "name": "ROUND MT",
            "init": {
                "Vr": 1.0701051072572718,
                "Vi": 0.03438897368990264
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.837117,
                "latitude": 41.352307
            }
        },
        {
            "number": 3932,
            "class": "Bus",
            "name": "MOSSLAND",
            "init": {
                "Vr": 0.9982215271217232,
                "Vi": -0.03288870522857954
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.122177,
                "latitude": 38.4274
            }
        },
        {
            "number": 3933,
            "class": "Bus",
            "name": "TESLA",
            "init": {
                "Vr": 1.0199999809265137,
                "Vi": 0.0
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.598695,
                "latitude": 38.999668
            }
        },
        {
            "number": 4001,
            "class": "Bus",
            "name": "MALIN",
            "init": {
                "Vr": 1.0741622851771058,
                "Vi": -0.11214686835322912
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.313473,
                "latitude": 42.295809
            }
        },
        {
            "number": 4008,
            "class": "Bus",
            "name": "MALIN",
            "init": {
                "Vr": 1.0692418779487243,
                "Vi": -0.15301545766187766
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -119.438386,
                "latitude": 40.796341
            }
        },
        {
            "number": 4031,
            "class": "Bus",
            "name": "MALIN",
            "init": {
                "Vr": 1.0717490395344864,
                "Vi": -0.10465515703912061
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -123.176007,
                "latitude": 40.665296
            }
        },
        {
            "number": 6401,
            "class": "Bus",
            "name": "TRACYSPP",
            "init": {
                "Vr": 1.0128316304704426,
                "Vi": -0.3524982423765232
            },
            "params": {
                "kv": 345.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -118.194683,
                "latitude": 39.955241
            }
        },
        {
            "number": 6402,
            "class": "Bus",
            "name": "SUMITSPP",
            "init": {
                "Vr": 0.966812652449819,
                "Vi": -0.37193179823461464
            },
            "params": {
                "kv": 115.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -119.002113,
                "latitude": 39.237737
            }
        },
        {
            "number": 8001,
            "class": "Bus",
            "name": "OLINDA",
            "init": {
                "Vr": 1.0588410693269101,
                "Vi": -0.11245880440614289
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.134778,
                "latitude": 41.715581
            }
        },
        {
            "number": 8002,
            "class": "Bus",
            "name": "TRACY",
            "init": {
                "Vr": 1.0324629905380864,
                "Vi": -0.14058080167535578
            },
            "params": {
                "kv": 500.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.228705,
                "latitude": 39.231813
            }
        },
        {
            "number": 8003,
            "class": "Bus",
            "name": "COTWDWAP",
            "init": {
                "Vr": 1.0729949831527752,
                "Vi": -0.06563380931394204
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -122.181579,
                "latitude": 41.401591
            }
        },
        {
            "number": 8004,
            "class": "Bus",
            "name": "RNCHSECO",
            "init": {
                "Vr": 0.9790789203521542,
                "Vi": -0.20348243928652301
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.007302,
                "latitude": 39.806022
            }
        },
        {
            "number": 8005,
            "class": "Bus",
            "name": "TRACYPMP",
            "init": {
                "Vr": 0.9755708179875415,
                "Vi": -0.23297084175301455
            },
            "params": {
                "kv": 230.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -119.956409,
                "latitude": 39.519511
            }
        },
        {
            "number": 8033,
            "class": "Bus",
            "name": "COTWDWAP",
            "init": {
                "Vr": 1.074508137859625,
                "Vi": -0.06021866099846889
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -121.790153,
                "latitude": 41.58198
            }
        },
        {
            "number": 8034,
            "class": "Bus",
            "name": "RNCHSECO",
            "init": {
                "Vr": 0.9845748440903827,
                "Vi": -0.18739977403129726
            },
            "params": {
                "kv": 20.0
            },
            "mon": [
                "Vr",
                "Vi"
            ],
            "extension": {
                "longitude": -120.794571,
                "latitude": 39.654487
            }
        }
    ],
    "signals": [
        {
            "signal_id": 0,
            "name": "3133_NG_speed"
        },
        {
            "signal_id": 1,
            "name": "3133_NG_pmech"
        },
        {
            "signal_id": 2,
            "name": "3133_NG_efd"
        },
        {
            "signal_id": 3,
            "name": "3135_MG_speed"
        },
        {
            "signal_id": 4,
            "name": "3135_MG_pmech"
        },
        {
            "signal_id": 5,
            "name": "3135_MG_efd"
        },
        {
            "signal_id": 6,
            "name": "3135_NG_speed"
        },
        {
            "signal_id": 7,
            "name": "3135_NG_pmech"
        },
        {
            "signal_id": 8,
            "name": "3135_NG_efd"
        },
        {
            "signal_id": 9,
            "name": "3234_DG_speed"
        },
        {
            "signal_id": 10,
            "name": "3234_DG_pmech"
        },
        {
            "signal_id": 11,
            "name": "3234_DG_efd"
        },
        {
            "signal_id": 12,
            "name": "3234_MG_speed"
        },
        {
            "signal_id": 13,
            "name": "3234_MG_pmech"
        },
        {
            "signal_id": 14,
            "name": "3234_MG_efd"
        },
        {
            "signal_id": 15,
            "name": "3234_NG_speed"
        },
        {
            "signal_id": 16,
            "name": "3234_NG_pmech"
        },
        {
            "signal_id": 17,
            "name": "3234_NG_efd"
        },
        {
            "signal_id": 18,
            "name": "3333_CG_speed"
        },
        {
            "signal_id": 19,
            "name": "3333_CG_pmech"
        },
        {
            "signal_id": 20,
            "name": "3333_CG_efd"
        },
        {
            "signal_id": 21,
            "name": "3333_NG_speed"
        },
        {
            "signal_id": 22,
            "name": "3333_NG_pmech"
        },
        {
            "signal_id": 23,
            "name": "3333_NG_efd"
        },
        {
            "signal_id": 24,
            "name": "3433_NG_speed"
        },
        {
            "signal_id": 25,
            "name": "3433_NG_pmech"
        },
        {
            "signal_id": 26,
            "name": "3433_NG_efd"
        },
        {
            "signal_id": 27,
            "name": "3531_CE_speed"
        },
        {
            "signal_id": 28,
            "name": "3531_CE_pmech"
        },
        {
            "signal_id": 29,
            "name": "3531_CE_efd"
        },
        {
            "signal_id": 30,
            "name": "3531_NE_speed"
        },
        {
            "signal_id": 31,
            "name": "3531_NE_pmech"
        },
        {
            "signal_id": 32,
            "name": "3531_NE_efd"
        },
        {
            "signal_id": 33,
            "name": "3531_NH_speed"
        },
        {
            "signal_id": 34,
            "name": "3531_NH_pmech"
        },
        {
            "signal_id": 35,
            "name": "3531_NH_efd"
        },
        {
            "signal_id": 36,
            "name": "3631_NB_speed"
        },
        {
            "signal_id": 37,
            "name": "3631_NB_pmech"
        },
        {
            "signal_id": 38,
            "name": "3631_NB_efd"
        },
        {
            "signal_id": 39,
            "name": "3631_NG_speed"
        },
        {
            "signal_id": 40,
            "name": "3631_NG_pmech"
        },
        {
            "signal_id": 41,
            "name": "3631_NG_efd"
        },
        {
            "signal_id": 42,
            "name": "3731_NH_speed"
        },
        {
            "signal_id": 43,
            "name": "3731_NH_pmech"
        },
        {
            "signal_id": 44,
            "name": "3731_NH_efd"
        },
        {
            "signal_id": 45,
            "name": "3831_NN_speed"
        },
        {
            "signal_id": 46,
            "name": "3831_NN_pmech"
        },
        {
            "signal_id": 47,
            "name": "3831_NN_efd"
        },
        {
            "signal_id": 48,
            "name": "3835_NG_speed"
        },
        {
            "signal_id": 49,
            "name": "3835_NG_pmech"
        },
        {
            "signal_id": 50,
            "name": "3835_NG_efd"
        },
        {
            "signal_id": 51,
            "name": "3836_DG_speed"
        },
        {
            "signal_id": 52,
            "name": "3836_DG_pmech"
        },
        {
            "signal_id": 53,
            "name": "3836_DG_efd"
        },
        {
            "signal_id": 54,
            "name": "3931_NB_speed"
        },
        {
            "signal_id": 55,
            "name": "3931_NB_pmech"
        },
        {
            "signal_id": 56,
            "name": "3931_NB_efd"
        },
        {
            "signal_id": 57,
            "name": "3931_NH_speed"
        },
        {
            "signal_id": 58,
            "name": "3931_NH_pmech"
        },
        {
            "signal_id": 59,
            "name": "3931_NH_efd"
        },
        {
            "signal_id": 60,
            "name": "3933_CG_speed"
        },
        {
            "signal_id": 61,
            "name": "3933_CG_pmech"
        },
        {
            "signal_id": 62,
            "name": "3933_CG_efd"
        },
        {
            "signal_id": 63,
            "name": "3933_NB_speed"
        },
        {
            "signal_id": 64,
            "name": "3933_NB_pmech"
        },
        {
            "signal_id": 65,
            "name": "3933_NB_efd"
        },
        {
            "signal_id": 66,
            "name": "3933_NG_speed"
        },
        {
            "signal_id": 67,
            "name": "3933_NG_pmech"
        },
        {
            "signal_id": 68,
            "name": "3933_NG_efd"
        },
        {
            "signal_id": 69,
            "name": "3933_NH_speed"
        },
        {
            "signal_id": 70,
            "name": "3933_NH_pmech"
        },
        {
            "signal_id": 71,
            "name": "3933_NH_efd"
        },
        {
            "signal_id": 72,
            "name": "4031_G_speed"
        },
        {
            "signal_id": 73,
            "name": "4031_G_pmech"
        },
        {
            "signal_id": 74,
            "name": "4031_G_efd"
        },
        {
            "signal_id": 75,
            "name": "4031_H_speed"
        },
        {
            "signal_id": 76,
            "name": "4031_H_pmech"
        },
        {
            "signal_id": 77,
            "name": "4031_H_efd"
        },
        {
            "signal_id": 78,
            "name": "8033_H_speed"
        },
        {
            "signal_id": 79,
            "name": "8033_H_pmech"
        },
        {
            "signal_id": 80,
            "name": "8033_H_efd"
        },
        {
            "signal_id": 81,
            "name": "8034_G_speed"
        },
        {
            "signal_id": 82,
            "name": "8034_G_pmech"
        },
        {
            "signal_id": 83,
            "name": "8034_G_efd"
        },
        {
            "signal_id": 84,
            "name": "8034_H_speed"
        },
        {
            "signal_id": 85,
            "name": "8034_H_pmech"
        },
        {
            "signal_id": 86,
            "name": "8034_H_efd"
        },
        {
            "signal_id": 87,
            "name": "3931_NH_vs"
        },
        {
            "signal_id": 88,
            "name": "8034_G_vs"
        }
    ],
    "devices": [
        {
            "class": "Branch",
            "ports": {
                "bus1": 2404,
                "bus2": 3893
            },
            "id": "BR_2404_3893_1",
            "params": {
                "R": 1e-07,
                "X": -0.00935,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2404,
                "bus2": 3895
            },
            "id": "BR_2404_3895_1",
            "params": {
                "R": 1e-07,
                "X": -0.00935,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 2404,
                "bus2": 3897
            },
            "id": "BR_2404_3897_1",
            "params": {
                "R": 1e-07,
                "X": -0.0084,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3101,
                "bus2": 3102
            },
            "id": "BR_3101_3102_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3101,
                "bus2": 3102
            },
            "id": "BR_3101_3102_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3102,
                "bus2": 3103
            },
            "id": "BR_3102_3103_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3102,
                "bus2": 3103
            },
            "id": "BR_3102_3103_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3102,
                "bus2": 3103
            },
            "id": "BR_3102_3103_3",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3102,
                "bus2": 3104
            },
            "id": "BR_3102_3104_1",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3102,
                "bus2": 3302
            },
            "id": "BR_3102_3302_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3103,
                "bus2": 3133
            },
            "id": "BR_3103_3133_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3103,
                "bus2": 3204
            },
            "id": "BR_3103_3204_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3103,
                "bus2": 3204
            },
            "id": "BR_3103_3204_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3103,
                "bus2": 3305
            },
            "id": "BR_3103_3305_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3103,
                "bus2": 3305
            },
            "id": "BR_3103_3305_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3104,
                "bus2": 3105
            },
            "id": "BR_3104_3105_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3105,
                "bus2": 3135
            },
            "id": "BR_3105_3135_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3202
            },
            "id": "BR_3201_3202_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3202
            },
            "id": "BR_3201_3202_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3203
            },
            "id": "BR_3201_3203_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3203
            },
            "id": "BR_3201_3203_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3923
            },
            "id": "BR_3201_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3923
            },
            "id": "BR_3201_3923_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3924
            },
            "id": "BR_3201_3924_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3201,
                "bus2": 3924
            },
            "id": "BR_3201_3924_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3202,
                "bus2": 3203
            },
            "id": "BR_3202_3203_9",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3202,
                "bus2": 3204
            },
            "id": "BR_3202_3204_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3202,
                "bus2": 3205
            },
            "id": "BR_3202_3205_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3202,
                "bus2": 3924
            },
            "id": "BR_3202_3924_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3202,
                "bus2": 3924
            },
            "id": "BR_3202_3924_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3204
            },
            "id": "BR_3203_3204_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3303
            },
            "id": "BR_3203_3303_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3303
            },
            "id": "BR_3203_3303_9",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3305
            },
            "id": "BR_3203_3305_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3923
            },
            "id": "BR_3203_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3203,
                "bus2": 3923
            },
            "id": "BR_3203_3923_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3204,
                "bus2": 3205
            },
            "id": "BR_3204_3205_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3204,
                "bus2": 3205
            },
            "id": "BR_3204_3205_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3204,
                "bus2": 3234
            },
            "id": "BR_3204_3234_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3204,
                "bus2": 3923
            },
            "id": "BR_3204_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3204,
                "bus2": 3923
            },
            "id": "BR_3204_3923_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3205,
                "bus2": 3914
            },
            "id": "BR_3205_3914_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3205,
                "bus2": 3915
            },
            "id": "BR_3205_3915_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3301,
                "bus2": 3303
            },
            "id": "BR_3301_3303_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3301,
                "bus2": 3303
            },
            "id": "BR_3301_3303_2",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3301,
                "bus2": 3303
            },
            "id": "BR_3301_3303_3",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3301,
                "bus2": 3902
            },
            "id": "BR_3301_3902_1",
            "params": {
                "R": 0.00053,
                "X": 0.01297,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3301,
                "bus2": 3903
            },
            "id": "BR_3301_3903_1",
            "params": {
                "R": 0.0005,
                "X": 0.00881,
                "G": 0.0,
                "B": 0.59877998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3302,
                "bus2": 3304
            },
            "id": "BR_3302_3304_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3302,
                "bus2": 3304
            },
            "id": "BR_3302_3304_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3304
            },
            "id": "BR_3303_3304_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3304
            },
            "id": "BR_3303_3304_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3304
            },
            "id": "BR_3303_3304_3",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3333
            },
            "id": "BR_3303_3333_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3918
            },
            "id": "BR_3303_3918_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3303,
                "bus2": 3918
            },
            "id": "BR_3303_3918_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3305,
                "bus2": 3923
            },
            "id": "BR_3305_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3402
            },
            "id": "BR_3401_3402_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3402
            },
            "id": "BR_3401_3402_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3404
            },
            "id": "BR_3401_3404_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3405
            },
            "id": "BR_3401_3405_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3405
            },
            "id": "BR_3401_3405_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3401,
                "bus2": 3804
            },
            "id": "BR_3401_3804_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3402,
                "bus2": 3432
            },
            "id": "BR_3402_3432_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3403,
                "bus2": 3404
            },
            "id": "BR_3403_3404_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3403,
                "bus2": 3433
            },
            "id": "BR_3403_3433_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3403,
                "bus2": 3804
            },
            "id": "BR_3403_3804_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3404,
                "bus2": 3804
            },
            "id": "BR_3404_3804_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3404,
                "bus2": 3917
            },
            "id": "BR_3404_3917_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3404,
                "bus2": 3918
            },
            "id": "BR_3404_3918_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3405,
                "bus2": 3907
            },
            "id": "BR_3405_3907_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3405,
                "bus2": 3907
            },
            "id": "BR_3405_3907_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3501,
                "bus2": 3531
            },
            "id": "BR_3501_3531_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3501,
                "bus2": 3914
            },
            "id": "BR_3501_3914_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3501,
                "bus2": 3915
            },
            "id": "BR_3501_3915_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3601,
                "bus2": 3631
            },
            "id": "BR_3601_3631_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3601,
                "bus2": 3925
            },
            "id": "BR_3601_3925_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3701,
                "bus2": 3731
            },
            "id": "BR_3701_3731_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3701,
                "bus2": 3926
            },
            "id": "BR_3701_3926_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3701,
                "bus2": 3926
            },
            "id": "BR_3701_3926_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3701,
                "bus2": 6402
            },
            "id": "BR_3701_6402_1",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3701,
                "bus2": 6402
            },
            "id": "BR_3701_6402_2",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3801,
                "bus2": 3802
            },
            "id": "BR_3801_3802_1",
            "params": {
                "R": 0.00079,
                "X": 0.01937,
                "G": 0.0,
                "B": 1.32850003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3801,
                "bus2": 3803
            },
            "id": "BR_3801_3803_1",
            "params": {
                "R": 0.00087,
                "X": 0.02087,
                "G": 0.0,
                "B": 1.45710003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3801,
                "bus2": 3803
            },
            "id": "BR_3801_3803_2",
            "params": {
                "R": 0.00087,
                "X": 0.02087,
                "G": 0.0,
                "B": 1.45710003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3801,
                "bus2": 3831
            },
            "id": "BR_3801_3831_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3802,
                "bus2": 3804
            },
            "id": "BR_3802_3804_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3802,
                "bus2": 3891
            },
            "id": "BR_3802_3891_1",
            "params": {
                "R": 0.00072,
                "X": 0.016,
                "G": 0.0,
                "B": 1.08790004
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3802,
                "bus2": 3901
            },
            "id": "BR_3802_3901_1",
            "params": {
                "R": 0.00083,
                "X": 0.01985,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3805
            },
            "id": "BR_3803_3805_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3805
            },
            "id": "BR_3803_3805_2",
            "params": {
                "R": 0.0002,
                "X": 0.0119,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3891
            },
            "id": "BR_3803_3891_1",
            "params": {
                "R": 2e-05,
                "X": -0.00998,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3892
            },
            "id": "BR_3803_3892_1",
            "params": {
                "R": 1e-07,
                "X": -0.00935,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3894
            },
            "id": "BR_3803_3894_1",
            "params": {
                "R": 1e-07,
                "X": -0.00944,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3896
            },
            "id": "BR_3803_3896_1",
            "params": {
                "R": 1e-07,
                "X": -0.00935,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3803,
                "bus2": 3901
            },
            "id": "BR_3803_3901_1",
            "params": {
                "R": 0.00153,
                "X": 0.0147,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3804,
                "bus2": 3806
            },
            "id": "BR_3804_3806_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3805,
                "bus2": 3806
            },
            "id": "BR_3805_3806_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3805,
                "bus2": 3835
            },
            "id": "BR_3805_3835_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3806,
                "bus2": 3836
            },
            "id": "BR_3806_3836_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3892,
                "bus2": 3893
            },
            "id": "BR_3892_3893_1",
            "params": {
                "R": 0.00123,
                "X": 0.02659,
                "G": 0.0,
                "B": 1.98702002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3894,
                "bus2": 3895
            },
            "id": "BR_3894_3895_1",
            "params": {
                "R": 0.00123,
                "X": 0.02662,
                "G": 0.0,
                "B": 1.98880005
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3896,
                "bus2": 3897
            },
            "id": "BR_3896_3897_1",
            "params": {
                "R": 0.00112,
                "X": 0.02517,
                "G": 0.0,
                "B": 1.83586001
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3901,
                "bus2": 3902
            },
            "id": "BR_3901_3902_1",
            "params": {
                "R": 0.00053,
                "X": 0.01297,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3901,
                "bus2": 3903
            },
            "id": "BR_3901_3903_1",
            "params": {
                "R": 0.00093,
                "X": 0.03644,
                "G": 0.0,
                "B": 1.38950002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3901,
                "bus2": 3917
            },
            "id": "BR_3901_3917_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3901,
                "bus2": 8002
            },
            "id": "BR_3901_8002_1",
            "params": {
                "R": 0.00068,
                "X": 0.01585,
                "G": 0.0,
                "B": 1.15126002
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3902,
                "bus2": 3918
            },
            "id": "BR_3902_3918_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3902,
                "bus2": 3932
            },
            "id": "BR_3902_3932_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3903,
                "bus2": 3904
            },
            "id": "BR_3903_3904_1",
            "params": {
                "R": 1e-05,
                "X": 0.00359,
                "G": 0.0,
                "B": 0.97812003
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3903,
                "bus2": 3905
            },
            "id": "BR_3903_3905_9",
            "params": {
                "R": 0.00098,
                "X": 0.01035,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3903,
                "bus2": 3923
            },
            "id": "BR_3903_3923_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3903,
                "bus2": 8002
            },
            "id": "BR_3903_8002_1",
            "params": {
                "R": 0.00165,
                "X": 0.05719,
                "G": 0.0,
                "B": 2.47740006
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3904,
                "bus2": 3905
            },
            "id": "BR_3904_3905_9",
            "params": {
                "R": 0.0016,
                "X": 0.01229,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3904,
                "bus2": 3924
            },
            "id": "BR_3904_3924_1",
            "params": {
                "R": 0.0002,
                "X": 0.0125,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3905,
                "bus2": 3906
            },
            "id": "BR_3905_3906_9",
            "params": {
                "R": 0.00072,
                "X": 0.00346,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3905,
                "bus2": 3922
            },
            "id": "BR_3905_3922_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3906,
                "bus2": 3921
            },
            "id": "BR_3906_3921_1",
            "params": {
                "R": 0.0001,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3906,
                "bus2": 4001
            },
            "id": "BR_3906_4001_1",
            "params": {
                "R": 0.00053,
                "X": 0.00456,
                "G": 0.0,
                "B": 0.76349998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3906,
                "bus2": 4001
            },
            "id": "BR_3906_4001_2",
            "params": {
                "R": 0.00053,
                "X": 0.00456,
                "G": 0.0,
                "B": 0.76349998
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3907,
                "bus2": 3908
            },
            "id": "BR_3907_3908_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3907,
                "bus2": 3923
            },
            "id": "BR_3907_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3907,
                "bus2": 8004
            },
            "id": "BR_3907_8004_1",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3908,
                "bus2": 3920
            },
            "id": "BR_3908_3920_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3909,
                "bus2": 3919
            },
            "id": "BR_3909_3919_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3909,
                "bus2": 3920
            },
            "id": "BR_3909_3920_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3910,
                "bus2": 3911
            },
            "id": "BR_3910_3911_1",
            "params": {
                "R": 0.02482,
                "X": 0.16937999,
                "G": 0.0,
                "B": 0.20231999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3910,
                "bus2": 3924
            },
            "id": "BR_3910_3924_1",
            "params": {
                "R": 0.0148,
                "X": 0.10101,
                "G": 0.0,
                "B": 0.12066
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3912
            },
            "id": "BR_3911_3912_1",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3916
            },
            "id": "BR_3911_3916_1",
            "params": {
                "R": 0.01668,
                "X": 0.11381,
                "G": 0.0,
                "B": 0.13608
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3921
            },
            "id": "BR_3911_3921_1",
            "params": {
                "R": 0.01113,
                "X": 0.06678,
                "G": 0.0,
                "B": 0.07286
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3921
            },
            "id": "BR_3911_3921_2",
            "params": {
                "R": 0.0105,
                "X": 0.0654,
                "G": 0.0,
                "B": 0.0686
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3921
            },
            "id": "BR_3911_3921_3",
            "params": {
                "R": 0.01105,
                "X": 0.06642,
                "G": 0.0,
                "B": 0.0716
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3924
            },
            "id": "BR_3911_3924_1",
            "params": {
                "R": 0.03903,
                "X": 0.27403,
                "G": 0.0,
                "B": 0.31072
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 3925
            },
            "id": "BR_3911_3925_1",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 8003
            },
            "id": "BR_3911_8003_1",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3911,
                "bus2": 8003
            },
            "id": "BR_3911_8003_2",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3912,
                "bus2": 3924
            },
            "id": "BR_3912_3924_1",
            "params": {
                "R": 0.03058,
                "X": 0.20460001,
                "G": 0.0,
                "B": 0.24472
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3913,
                "bus2": 3920
            },
            "id": "BR_3913_3920_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3913,
                "bus2": 3920
            },
            "id": "BR_3913_3920_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3913,
                "bus2": 3923
            },
            "id": "BR_3913_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3913,
                "bus2": 8004
            },
            "id": "BR_3913_8004_1",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3915,
                "bus2": 3924
            },
            "id": "BR_3915_3924_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3916,
                "bus2": 3924
            },
            "id": "BR_3916_3924_1",
            "params": {
                "R": 0.02235,
                "X": 0.16106001,
                "G": 0.0,
                "B": 0.18342
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3919,
                "bus2": 3922
            },
            "id": "BR_3919_3922_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3920,
                "bus2": 3922
            },
            "id": "BR_3920_3922_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3920,
                "bus2": 3926
            },
            "id": "BR_3920_3926_1",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3920,
                "bus2": 3926
            },
            "id": "BR_3920_3926_2",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3921,
                "bus2": 3931
            },
            "id": "BR_3921_3931_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3923,
                "bus2": 3933
            },
            "id": "BR_3923_3933_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3923,
                "bus2": 8005
            },
            "id": "BR_3923_8005_1",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 3923,
                "bus2": 8005
            },
            "id": "BR_3923_8005_2",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4008
            },
            "id": "BR_4001_4008_1",
            "params": {
                "R": 1e-07,
                "X": 0.0072,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 4031
            },
            "id": "BR_4001_4031_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4001,
                "bus2": 8001
            },
            "id": "BR_4001_8001_1",
            "params": {
                "R": 0.00106,
                "X": 0.01293,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 4008,
                "bus2": 6401
            },
            "id": "BR_4008_6401_1",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6401,
                "bus2": 6402
            },
            "id": "BR_6401_6402_1",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 6401,
                "bus2": 6402
            },
            "id": "BR_6401_6402_2",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8001,
                "bus2": 8002
            },
            "id": "BR_8001_8002_9",
            "params": {
                "R": 0.00159,
                "X": 0.0111,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8001,
                "bus2": 8003
            },
            "id": "BR_8001_8003_1",
            "params": {
                "R": 0.0001,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8002,
                "bus2": 8005
            },
            "id": "BR_8002_8005_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8003,
                "bus2": 8004
            },
            "id": "BR_8003_8004_1",
            "params": {
                "R": 0.01952,
                "X": 0.13702001,
                "G": 0.0,
                "B": 0.15536
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8003,
                "bus2": 8005
            },
            "id": "BR_8003_8005_1",
            "params": {
                "R": 0.03903,
                "X": 0.27403,
                "G": 0.0,
                "B": 0.31072
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8003,
                "bus2": 8005
            },
            "id": "BR_8003_8005_2",
            "params": {
                "R": 0.03903,
                "X": 0.27403,
                "G": 0.0,
                "B": 0.31072
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8003,
                "bus2": 8033
            },
            "id": "BR_8003_8033_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8004,
                "bus2": 8005
            },
            "id": "BR_8004_8005_1",
            "params": {
                "R": 0.01952,
                "X": 0.13702001,
                "G": 0.0,
                "B": 0.15536
            }
        },
        {
            "class": "Branch",
            "ports": {
                "bus1": 8004,
                "bus2": 8034
            },
            "id": "BR_8004_8034_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3101
            },
            "id": "load_3101_1_constant_current",
            "params": {
                "Pnom": 3.07721758,
                "Qnom": 0.0,
                "Vnom": 0.98131822,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3101
            },
            "id": "load_3101_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.47714964,
                "Vnom": 0.98131822,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3102
            },
            "id": "load_3102_1_constant_current",
            "params": {
                "Pnom": 1.43687892,
                "Qnom": 0.0,
                "Vnom": 0.98602761,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3102
            },
            "id": "load_3102_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.22489126,
                "Vnom": 0.98602761,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3103
            },
            "id": "load_3103_1_constant_current",
            "params": {
                "Pnom": 3.77649617,
                "Qnom": 0.0,
                "Vnom": 0.99272012,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3103
            },
            "id": "load_3103_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.53799063,
                "Vnom": 0.99272012,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3104
            },
            "id": "load_3104_1_constant_current",
            "params": {
                "Pnom": 2.79487944,
                "Qnom": 0.0,
                "Vnom": 0.98580642,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3104
            },
            "id": "load_3104_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.36252564,
                "Vnom": 0.98580642,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3105
            },
            "id": "load_3105_1_constant_current",
            "params": {
                "Pnom": 2.15372014,
                "Qnom": 0.0,
                "Vnom": 1.00000014,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3105
            },
            "id": "load_3105_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.44182011,
                "Vnom": 1.00000014,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3201
            },
            "id": "load_3201_1_constant_current",
            "params": {
                "Pnom": 4.18681002,
                "Qnom": 0.0,
                "Vnom": 1.00360754,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3201
            },
            "id": "load_3201_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.89104432,
                "Vnom": 1.00360754,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3202
            },
            "id": "load_3202_1_constant_current",
            "params": {
                "Pnom": 5.30161428,
                "Qnom": 0.0,
                "Vnom": 1.00230345,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3202
            },
            "id": "load_3202_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.75868309,
                "Vnom": 1.00230345,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3203
            },
            "id": "load_3203_1_constant_current",
            "params": {
                "Pnom": 5.92865753,
                "Qnom": 0.0,
                "Vnom": 1.00054466,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3203
            },
            "id": "load_3203_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.43339014,
                "Vnom": 1.00054466,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3204
            },
            "id": "load_3204_1_constant_current",
            "params": {
                "Pnom": 6.01908541,
                "Qnom": 0.0,
                "Vnom": 1.01000008,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3204
            },
            "id": "load_3204_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.85781246,
                "Vnom": 1.01000008,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3205
            },
            "id": "load_3205_1_constant_current",
            "params": {
                "Pnom": 4.92600679,
                "Qnom": 0.0,
                "Vnom": 1.00081205,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3205
            },
            "id": "load_3205_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.70330089,
                "Vnom": 1.00081205,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3302
            },
            "id": "load_3302_1_constant_current",
            "params": {
                "Pnom": 3.11409569,
                "Qnom": 0.0,
                "Vnom": 0.98429893,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3302
            },
            "id": "load_3302_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.77518213,
                "Vnom": 0.98429893,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3303
            },
            "id": "load_3303_1_constant_current",
            "params": {
                "Pnom": 5.62870073,
                "Qnom": 0.0,
                "Vnom": 1.00000019,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3303
            },
            "id": "load_3303_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.35643053,
                "Vnom": 1.00000019,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3304
            },
            "id": "load_3304_1_constant_current",
            "params": {
                "Pnom": 4.80853605,
                "Qnom": 0.0,
                "Vnom": 0.98986496,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3304
            },
            "id": "load_3304_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.10684836,
                "Vnom": 0.98986496,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3305
            },
            "id": "load_3305_1_constant_current",
            "params": {
                "Pnom": 3.87716699,
                "Qnom": 0.0,
                "Vnom": 0.99493878,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3305
            },
            "id": "load_3305_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.55223727,
                "Vnom": 0.99493878,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3401
            },
            "id": "load_3401_1_constant_current",
            "params": {
                "Pnom": 5.05817366,
                "Qnom": 0.0,
                "Vnom": 0.96666735,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3401
            },
            "id": "load_3401_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.24216807,
                "Vnom": 0.96666735,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3403
            },
            "id": "load_3403_1_constant_current",
            "params": {
                "Pnom": 4.64372158,
                "Qnom": 0.0,
                "Vnom": 1.00000026,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3403
            },
            "id": "load_3403_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.66225034,
                "Vnom": 1.00000026,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3404
            },
            "id": "load_3404_1_constant_current",
            "params": {
                "Pnom": 3.95712638,
                "Qnom": 0.0,
                "Vnom": 0.98836739,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3404
            },
            "id": "load_3404_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.5617882,
                "Vnom": 0.98836739,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3405
            },
            "id": "load_3405_1_constant_current",
            "params": {
                "Pnom": 4.06986427,
                "Qnom": 0.0,
                "Vnom": 0.96208376,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3405
            },
            "id": "load_3405_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.58200204,
                "Vnom": 0.96208376,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3501
            },
            "id": "load_3501_1_constant_current",
            "params": {
                "Pnom": 5.62514019,
                "Qnom": 0.0,
                "Vnom": 1.00000012,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3501
            },
            "id": "load_3501_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.80114019,
                "Vnom": 1.00000012,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3601
            },
            "id": "load_3601_1_constant_current",
            "params": {
                "Pnom": 0.94369662,
                "Qnom": 0.0,
                "Vnom": 1.01500041,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3601
            },
            "id": "load_3601_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.1335997,
                "Vnom": 1.01500041,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3701
            },
            "id": "load_3701_1_constant_current",
            "params": {
                "Pnom": 3.19135833,
                "Qnom": 0.0,
                "Vnom": 1.00657569,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3701
            },
            "id": "load_3701_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.16056095,
                "Vnom": 1.00657569,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3801
            },
            "id": "load_3801_1_constant_current",
            "params": {
                "Pnom": 1.72101092,
                "Qnom": 0.0,
                "Vnom": 1.04900032,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3801
            },
            "id": "load_3801_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.42669177,
                "Vnom": 1.04900032,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3804
            },
            "id": "load_3804_1_constant_current",
            "params": {
                "Pnom": 2.02294445,
                "Qnom": 0.0,
                "Vnom": 1.00233101,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3804
            },
            "id": "load_3804_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.50291646,
                "Vnom": 1.00233101,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3805
            },
            "id": "load_3805_1_constant_current",
            "params": {
                "Pnom": 4.49449921,
                "Qnom": 0.0,
                "Vnom": 1.03500031,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3805
            },
            "id": "load_3805_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.46795404,
                "Vnom": 1.03500031,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3806
            },
            "id": "load_3806_1_constant_current",
            "params": {
                "Pnom": 2.6062665,
                "Qnom": 0.0,
                "Vnom": 1.01900035,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3806
            },
            "id": "load_3806_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.37229422,
                "Vnom": 1.01900035,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3902
            },
            "id": "load_3902_1_constant_current",
            "params": {
                "Pnom": 1.37692034,
                "Qnom": 0.0,
                "Vnom": 1.00000025,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3902
            },
            "id": "load_3902_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.34423018,
                "Vnom": 1.00000025,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3903
            },
            "id": "load_3903_1_constant_current",
            "params": {
                "Pnom": 1.97355616,
                "Qnom": 0.0,
                "Vnom": 1.03465685,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3903
            },
            "id": "load_3903_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.28806484,
                "Vnom": 1.03465685,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3907
            },
            "id": "load_3907_1_constant_current",
            "params": {
                "Pnom": 4.17271662,
                "Qnom": 0.0,
                "Vnom": 0.96954241,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3907
            },
            "id": "load_3907_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.57325727,
                "Vnom": 0.96954241,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3908
            },
            "id": "load_3908_1_constant_current",
            "params": {
                "Pnom": 1.82223094,
                "Qnom": 0.0,
                "Vnom": 0.97513297,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3908
            },
            "id": "load_3908_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.22733743,
                "Vnom": 0.97513297,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3909
            },
            "id": "load_3909_1_constant_current",
            "params": {
                "Pnom": 1.57387865,
                "Qnom": 0.0,
                "Vnom": 0.98745109,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3909
            },
            "id": "load_3909_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.37466666,
                "Vnom": 0.98745109,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3910
            },
            "id": "load_3910_1_constant_current",
            "params": {
                "Pnom": 2.23773789,
                "Qnom": 0.0,
                "Vnom": 0.97958646,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3910
            },
            "id": "load_3910_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.3276327,
                "Vnom": 0.97958646,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3911
            },
            "id": "load_3911_1_constant_current",
            "params": {
                "Pnom": 2.13163471,
                "Qnom": 0.0,
                "Vnom": 1.0430425,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3911
            },
            "id": "load_3911_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.43764469,
                "Vnom": 1.0430425,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3912
            },
            "id": "load_3912_1_constant_current",
            "params": {
                "Pnom": 1.60769022,
                "Qnom": 0.0,
                "Vnom": 1.02453506,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3912
            },
            "id": "load_3912_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": -0.00598313,
                "Vnom": 1.02453506,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3913
            },
            "id": "load_3913_1_constant_current",
            "params": {
                "Pnom": 2.97369981,
                "Qnom": 0.0,
                "Vnom": 0.9879304,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3913
            },
            "id": "load_3913_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.39295974,
                "Vnom": 0.9879304,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3914
            },
            "id": "load_3914_1_constant_current",
            "params": {
                "Pnom": 2.05453444,
                "Qnom": 0.0,
                "Vnom": 0.99135546,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3914
            },
            "id": "load_3914_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.47512776,
                "Vnom": 0.99135546,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3915
            },
            "id": "load_3915_1_constant_current",
            "params": {
                "Pnom": 2.30160069,
                "Qnom": 0.0,
                "Vnom": 0.99701568,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3915
            },
            "id": "load_3915_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.48544949,
                "Vnom": 0.99701568,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3916
            },
            "id": "load_3916_1",
            "params": {
                "Pnom": 1.4286747,
                "Qnom": 0.0,
                "Vnom": 1.02219047,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3917
            },
            "id": "load_3917_1_constant_current",
            "params": {
                "Pnom": 2.16325283,
                "Qnom": 0.0,
                "Vnom": 1.01012,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3917
            },
            "id": "load_3917_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.40320867,
                "Vnom": 1.01012,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3918
            },
            "id": "load_3918_1_constant_current",
            "params": {
                "Pnom": 2.87760282,
                "Qnom": 0.0,
                "Vnom": 0.99383952,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3918
            },
            "id": "load_3918_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.68110001,
                "Vnom": 0.99383952,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3919
            },
            "id": "load_3919_1_constant_current",
            "params": {
                "Pnom": 1.71117306,
                "Qnom": 0.0,
                "Vnom": 0.99678052,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3919
            },
            "id": "load_3919_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.23026016,
                "Vnom": 0.99678052,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3920
            },
            "id": "load_3920_1_constant_current",
            "params": {
                "Pnom": 1.57274079,
                "Qnom": 0.0,
                "Vnom": 0.99022262,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3920
            },
            "id": "load_3920_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.21868022,
                "Vnom": 0.99022262,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3921
            },
            "id": "load_3921_1_constant_current",
            "params": {
                "Pnom": 1.35801256,
                "Qnom": 0.0,
                "Vnom": 1.0700005,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3921
            },
            "id": "load_3921_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.31339374,
                "Vnom": 1.0700005,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3922
            },
            "id": "load_3922_1_constant_current",
            "params": {
                "Pnom": 2.3558929,
                "Qnom": 0.0,
                "Vnom": 1.01628584,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3922
            },
            "id": "load_3922_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.30644271,
                "Vnom": 1.01628584,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3923
            },
            "id": "load_3923_1_constant_current",
            "params": {
                "Pnom": 3.59675288,
                "Qnom": 0.0,
                "Vnom": 1.01760717,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3923
            },
            "id": "load_3923_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.60493261,
                "Vnom": 1.01760717,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3924
            },
            "id": "load_3924_1_constant_current",
            "params": {
                "Pnom": 3.02995157,
                "Qnom": 0.0,
                "Vnom": 1.00948914,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3924
            },
            "id": "load_3924_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.43521354,
                "Vnom": 1.00948914,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3926
            },
            "id": "load_3926_1_constant_current",
            "params": {
                "Pnom": 2.43690729,
                "Qnom": 0.0,
                "Vnom": 0.99785733,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 3926
            },
            "id": "load_3926_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.1538685,
                "Vnom": 0.99785733,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4008
            },
            "id": "load_4008_1_constant_current",
            "params": {
                "Pnom": 2.86352491,
                "Qnom": 0.0,
                "Vnom": 1.08013514,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 4008
            },
            "id": "load_4008_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.37513813,
                "Vnom": 1.08013514,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6402
            },
            "id": "load_6402_1_constant_current",
            "params": {
                "Pnom": 2.80574942,
                "Qnom": 0.0,
                "Vnom": 1.03588608,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 6402
            },
            "id": "load_6402_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.37701958,
                "Vnom": 1.03588608,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 8003
            },
            "id": "load_8003_1_constant_current",
            "params": {
                "Pnom": 5.87404919,
                "Qnom": 0.0,
                "Vnom": 1.07500048,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 8003
            },
            "id": "load_8003_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 0.76626092,
                "Vnom": 1.07500048,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 8004
            },
            "id": "load_8004_1_constant_current",
            "params": {
                "Pnom": 34.09104156,
                "Qnom": 0.0,
                "Vnom": 1.00000032,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 8004
            },
            "id": "load_8004_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 4.44699287,
                "Vnom": 1.00000032,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 8005
            },
            "id": "load_8005_1_constant_current",
            "params": {
                "Pnom": 12.16864586,
                "Qnom": 0.0,
                "Vnom": 1.00300241,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "LoadZIP",
            "ports": {
                "bus": 8005
            },
            "id": "load_8005_1_constant_impedance",
            "params": {
                "Pnom": 0.0,
                "Qnom": 1.62458146,
                "Vnom": 1.00300241,
                "alphaI": 0.0,
                "alphaP": 0.0
            }
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3133,
                "speed": 0,
                "pmech": 1,
                "efd": 2
            },
            "id": "3133_NG",
            "params": {
                "p0": 0.3100000023841858,
                "q0": -0.12496181577444077,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 80.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3135,
                "speed": 3,
                "pmech": 4,
                "efd": 5
            },
            "id": "3135_MG",
            "params": {
                "p0": 2.059999942779541,
                "q0": 0.42757683992385864,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 541.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3135,
                "speed": 6,
                "pmech": 7,
                "efd": 8
            },
            "id": "3135_NG",
            "params": {
                "p0": 0.14000000059604645,
                "q0": 0.42757683992385864,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 38.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3234,
                "speed": 9,
                "pmech": 10,
                "efd": 11
            },
            "id": "3234_DG",
            "params": {
                "p0": 1.0399999618530273,
                "q0": 1.0099999904632568,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 177.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3234,
                "speed": 12,
                "pmech": 13,
                "efd": 14
            },
            "id": "3234_MG",
            "params": {
                "p0": 22.610000610351562,
                "q0": 1.1891604661941528,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3853.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3234,
                "speed": 15,
                "pmech": 16,
                "efd": 17
            },
            "id": "3234_NG",
            "params": {
                "p0": 6.079999923706055,
                "q0": 1.1891604661941528,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1037.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3234
            },
            "id": "3234_NW",
            "params": {
                "p0": 10.210000038146973,
                "q0": 1.1891604661941528,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1740.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3333,
                "speed": 18,
                "pmech": 19,
                "efd": 20
            },
            "id": "3333_CG",
            "params": {
                "p0": 6.199999809265137,
                "q0": 0.816931962966919,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1012.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3333,
                "speed": 21,
                "pmech": 22,
                "efd": 23
            },
            "id": "3333_NG",
            "params": {
                "p0": 1.909999966621399,
                "q0": 0.816931962966919,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 312.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3433,
                "speed": 24,
                "pmech": 25,
                "efd": 26
            },
            "id": "3433_NG",
            "params": {
                "p0": 4.809999942779541,
                "q0": 0.25640201568603516,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 921.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3433
            },
            "id": "3433_S",
            "params": {
                "p0": 7.449999809265137,
                "q0": 0.25640201568603516,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1426.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3531,
                "speed": 27,
                "pmech": 28,
                "efd": 29
            },
            "id": "3531_CE",
            "params": {
                "p0": 7.829999923706055,
                "q0": 0.30858010053634644,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1424.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3531,
                "speed": 30,
                "pmech": 31,
                "efd": 32
            },
            "id": "3531_NE",
            "params": {
                "p0": 2.930000066757202,
                "q0": 0.30858010053634644,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 533.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3531,
                "speed": 33,
                "pmech": 34,
                "efd": 35
            },
            "id": "3531_NH",
            "params": {
                "p0": 0.12999999523162842,
                "q0": 0.12999999523162842,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 24.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3631,
                "speed": 36,
                "pmech": 37,
                "efd": 38
            },
            "id": "3631_NB",
            "params": {
                "p0": 0.30000001192092896,
                "q0": -0.14000000059604645,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 96.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3631,
                "speed": 39,
                "pmech": 40,
                "efd": 41
            },
            "id": "3631_NG",
            "params": {
                "p0": 0.6700000166893005,
                "q0": -0.33104389905929565,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 210.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3731,
                "speed": 42,
                "pmech": 43,
                "efd": 44
            },
            "id": "3731_NH",
            "params": {
                "p0": 2.2200000286102295,
                "q0": -1.2100000381469727,
                "H": 2.78999996,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 400.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3831,
                "speed": 45,
                "pmech": 46,
                "efd": 47
            },
            "id": "3831_NN",
            "params": {
                "p0": 21.079999923706055,
                "q0": -0.4078497290611267,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2323.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3835,
                "speed": 48,
                "pmech": 49,
                "efd": 50
            },
            "id": "3835_NG",
            "params": {
                "p0": 2.2899999618530273,
                "q0": 0.28828513622283936,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2025.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3835
            },
            "id": "3835_S",
            "params": {
                "p0": 1.5,
                "q0": 0.28828513622283936,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1333.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3836,
                "speed": 51,
                "pmech": 52,
                "efd": 53
            },
            "id": "3836_DG",
            "params": {
                "p0": 6.789999961853027,
                "q0": -0.06824782490730286,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1497.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3931,
                "speed": 54,
                "pmech": 55,
                "efd": 56
            },
            "id": "3931_NB",
            "params": {
                "p0": 2.3499999046325684,
                "q0": 0.7248520851135254,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 567.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3931,
                "speed": 57,
                "pmech": 58,
                "efd": 59
            },
            "id": "3931_NH",
            "params": {
                "p0": 12.119999885559082,
                "q0": 0.7248520851135254,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2875.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3932
            },
            "id": "3932_S",
            "params": {
                "p0": 13.550000190734863,
                "q0": -2.427826166152954,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1426.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3933,
                "speed": 60,
                "pmech": 61,
                "efd": 62
            },
            "id": "3933_CG",
            "params": {
                "p0": 4.053953170776367,
                "q0": 0.887383759021759,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 865.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3933,
                "speed": 63,
                "pmech": 64,
                "efd": 65
            },
            "id": "3933_NB",
            "params": {
                "p0": 1.6168951988220215,
                "q0": 0.7699999809265137,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 345.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3933,
                "speed": 66,
                "pmech": 67,
                "efd": 68
            },
            "id": "3933_NG",
            "params": {
                "p0": 9.031179428100586,
                "q0": 0.887383759021759,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1927.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3933,
                "speed": 69,
                "pmech": 70,
                "efd": 71
            },
            "id": "3933_NH",
            "params": {
                "p0": 12.766447067260742,
                "q0": 0.887383759021759,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2774.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3933
            },
            "id": "3933_NW",
            "params": {
                "p0": 3.4681284427642822,
                "q0": 0.887383759021759,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 740.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 3933
            },
            "id": "3933_S",
            "params": {
                "p0": 6.247311592102051,
                "q0": 0.887383759021759,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 1333.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4031,
                "speed": 72,
                "pmech": 73,
                "efd": 74
            },
            "id": "4031_G",
            "params": {
                "p0": 8.928009986877441,
                "q0": -1.685997486114502,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 2710.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4031,
                "speed": 75,
                "pmech": 76,
                "efd": 77
            },
            "id": "4031_H",
            "params": {
                "p0": 3.1319899559020996,
                "q0": -1.685997486114502,
                "H": 3.83999991,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 952.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4031
            },
            "id": "4031_S",
            "params": {
                "p0": 1.403999924659729,
                "q0": -1.685997486114502,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 427.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 4031
            },
            "id": "4031_W",
            "params": {
                "p0": 2.0880000591278076,
                "q0": -1.685997486114502,
                "H": 3.0,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 7.0,
                "Tdopp": 0.04,
                "Tqop": 0.75,
                "Tqopp": 0.05,
                "Xd": 2.0999999,
                "Xdp": 0.2,
                "Xdpp": 0.18000001,
                "Xq": 0.5,
                "Xqp": 0.5,
                "Xqpp": 0.18000001,
                "Xl": 0.15000001,
                "S10": 0.0,
                "S12": 0.0,
                "mva": 635.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 8033,
                "speed": 78,
                "pmech": 79,
                "efd": 80
            },
            "id": "8033_H",
            "params": {
                "p0": 11.819999694824219,
                "q0": 2.5972440242767334,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 1394.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 8034,
                "speed": 81,
                "pmech": 82,
                "efd": 83
            },
            "id": "8034_G",
            "params": {
                "p0": 29.459999084472656,
                "q0": 2.3938872814178467,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 3754.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Genrou",
            "ports": {
                "bus": 8034,
                "speed": 84,
                "pmech": 85,
                "efd": 86
            },
            "id": "8034_H",
            "params": {
                "p0": 4.269999980926514,
                "q0": 2.3938872814178467,
                "H": 3.66000009,
                "D": 0.0,
                "Ra": 0.0,
                "Tdop": 6.0,
                "Tdopp": 0.5,
                "Tqop": 1.0,
                "Tqopp": 0.05,
                "Xd": 1.39999998,
                "Xdp": 0.30000001,
                "Xdpp": 0.2,
                "Xq": 1.35000002,
                "Xqp": 0.60000002,
                "Xqpp": 0.2,
                "Xl": 0.1,
                "S10": 0.03,
                "S12": 0.40000001,
                "mva": 544.0
            },
            "mon": [
                "delta",
                "omega"
            ]
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 0,
                "pmech": 1
            },
            "id": "3133_NG_tgov1",
            "params": {
                "Trate": 80.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 3,
                "pmech": 4
            },
            "id": "3135_MG_tgov1",
            "params": {
                "Trate": 541.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 6,
                "pmech": 7
            },
            "id": "3135_NG_tgov1",
            "params": {
                "Trate": 38.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 9,
                "pmech": 10
            },
            "id": "3234_DG_tgov1",
            "params": {
                "Trate": 177.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 12,
                "pmech": 13
            },
            "id": "3234_MG_tgov1",
            "params": {
                "Trate": 3853.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 15,
                "pmech": 16
            },
            "id": "3234_NG_tgov1",
            "params": {
                "Trate": 1037.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 18,
                "pmech": 19
            },
            "id": "3333_CG_tgov1",
            "params": {
                "Trate": 1012.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 21,
                "pmech": 22
            },
            "id": "3333_NG_tgov1",
            "params": {
                "Trate": 312.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 24,
                "pmech": 25
            },
            "id": "3433_NG_tgov1",
            "params": {
                "Trate": 921.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 27,
                "pmech": 28
            },
            "id": "3531_CE_tgov1",
            "params": {
                "Trate": 1424.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 30,
                "pmech": 31
            },
            "id": "3531_NE_tgov1",
            "params": {
                "Trate": 533.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 33,
                "pmech": 34
            },
            "id": "3531_NH_tgov1",
            "params": {
                "Trate": 24.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 36,
                "pmech": 37
            },
            "id": "3631_NB_tgov1",
            "params": {
                "Trate": 96.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 39,
                "pmech": 40
            },
            "id": "3631_NG_tgov1",
            "params": {
                "Trate": 210.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 42,
                "pmech": 43
            },
            "id": "3731_NH_tgov1",
            "params": {
                "Trate": 400.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 45,
                "pmech": 46
            },
            "id": "3831_NN_tgov1",
            "params": {
                "Trate": 2323.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 48,
                "pmech": 49
            },
            "id": "3835_NG_tgov1",
            "params": {
                "Trate": 2025.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 51,
                "pmech": 52
            },
            "id": "3836_DG_tgov1",
            "params": {
                "Trate": 1497.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 54,
                "pmech": 55
            },
            "id": "3931_NB_tgov1",
            "params": {
                "Trate": 567.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 57,
                "pmech": 58
            },
            "id": "3931_NH_tgov1",
            "params": {
                "Trate": 2875.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 60,
                "pmech": 61
            },
            "id": "3933_CG_tgov1",
            "params": {
                "Trate": 865.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 63,
                "pmech": 64
            },
            "id": "3933_NB_tgov1",
            "params": {
                "Trate": 345.0,
                "R": 0.08,
                "T1": 2.0,
                "T2": 3.0,
                "T3": 15.0,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.40000001
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 66,
                "pmech": 67
            },
            "id": "3933_NG_tgov1",
            "params": {
                "Trate": 1927.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 69,
                "pmech": 70
            },
            "id": "3933_NH_tgov1",
            "params": {
                "Trate": 2774.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 72,
                "pmech": 73
            },
            "id": "4031_G_tgov1",
            "params": {
                "Trate": 2710.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 75,
                "pmech": 76
            },
            "id": "4031_H_tgov1",
            "params": {
                "Trate": 952.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 78,
                "pmech": 79
            },
            "id": "8033_H_tgov1",
            "params": {
                "Trate": 1394.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 81,
                "pmech": 82
            },
            "id": "8034_G_tgov1",
            "params": {
                "Trate": 3754.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "Tgov1",
            "ports": {
                "speed": 84,
                "pmech": 85
            },
            "id": "8034_H_tgov1",
            "params": {
                "Trate": 544.0,
                "R": 0.05,
                "T1": 0.5,
                "T2": 2.5,
                "T3": 7.5,
                "Pvmin": 0.0,
                "Pvmax": 1.0,
                "Dt": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3133,
                "efd": 2
            },
            "id": "3133_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3135,
                "efd": 5
            },
            "id": "3135_MG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3135,
                "efd": 8
            },
            "id": "3135_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3234,
                "efd": 11
            },
            "id": "3234_DG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3234,
                "efd": 14
            },
            "id": "3234_MG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3234,
                "efd": 17
            },
            "id": "3234_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3333,
                "efd": 20
            },
            "id": "3333_CG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3333,
                "efd": 23
            },
            "id": "3333_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3433,
                "efd": 26
            },
            "id": "3433_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3531,
                "efd": 29
            },
            "id": "3531_CE_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3531,
                "efd": 32
            },
            "id": "3531_NE_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3531,
                "efd": 35
            },
            "id": "3531_NH_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3631,
                "efd": 38
            },
            "id": "3631_NB_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3631,
                "efd": 41
            },
            "id": "3631_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3731,
                "efd": 44
            },
            "id": "3731_NH_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3831,
                "efd": 47
            },
            "id": "3831_NN_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3835,
                "efd": 50
            },
            "id": "3835_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3836,
                "efd": 53
            },
            "id": "3836_DG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3931,
                "efd": 56
            },
            "id": "3931_NB_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3931,
                "efd": 59,
                "vs": 87
            },
            "id": "3931_NH_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3933,
                "efd": 62
            },
            "id": "3933_CG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3933,
                "efd": 65
            },
            "id": "3933_NB_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3933,
                "efd": 68
            },
            "id": "3933_NG_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 3933,
                "efd": 71
            },
            "id": "3933_NH_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4031,
                "efd": 74
            },
            "id": "4031_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 4031,
                "efd": 77
            },
            "id": "4031_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 8033,
                "efd": 80
            },
            "id": "8033_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 8034,
                "efd": 83,
                "vs": 88
            },
            "id": "8034_G_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "SexsPti",
            "ports": {
                "bus": 8034,
                "efd": 86
            },
            "id": "8034_H_sexs_pti",
            "params": {
                "Ta": 1.00000001,
                "Tb": 10.0,
                "Te": 0.1,
                "K": 100.0,
                "Efdmax": 3.0,
                "Efdmin": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 57,
                "output": 87
            },
            "id": "3931_NH_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 10.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        },
        {
            "class": "Ieeest",
            "ports": {
                "input": 81,
                "output": 88
            },
            "id": "8034_G_ieeest",
            "params": {
                "A1": 1.01300001,
                "A2": 0.013,
                "A3": 0.0,
                "A4": 0.0,
                "A5": 1.01300001,
                "A6": 0.113,
                "T1": 3.0,
                "T2": 0.02,
                "T3": 0.0,
                "T4": 0.0,
                "T5": 1.64999998,
                "T6": 1.64999998,
                "Ks": 3.0,
                "Lsmin": -0.1,
                "Lsmax": 0.1,
                "Vcl": 0.0,
                "Vcu": 0.0,
                "Tdelay": 0.0
            }
        }
    ],
    "monitors": [
        {
            "file_name": "mon.csv",
            "format": "csv"
        }
    ]
}
